	8474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8475	 1	 0.9	 28.3	 0.288059	 37.479951	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8477	 1	 0.0	 0.0	 0.697821	 27.39675	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	8478	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8479	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8480	 1	 -91.6	 -4.9	 0.151656	 24.068758	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8481	 1	 50.2	 7.1	 0.0	 7.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8482	 1	 87.7	 22.2	 0.0	 7.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8483	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	8484	 1	 0.0	 0.0	 0.02947	 3.16053	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8485	 1	 0.0	 0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8486	 1	 155.5	 38.3	 0.0	 52.84	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8487	 1	 53.86	 17.7	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8488	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8489	 1	 183.1	 33.9	 0.0	 42.16	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8490	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8491	 1	 -0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8492	 1	 -46.15	 15.1	 0.0	 0.64	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8493	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8494	 1	 -4.73	 4.23	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	8495	 1	 0.0	 -0.0	 0.0	 3.32	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8496	 1	 244.09	 48.92	 0.0	 5.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8497	 1	 -0.0	 -0.0	 0.0	 132.047128	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8498	 1	 222.0	 90.5	 0.0	 0.16	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8499	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	8500	 1	 -0.0	 0.0	 0.079222	 9.330583	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8501	 1	 -0.0	 0.0	 0.0	 8.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8502	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8503	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8504	 1	 -0.0	 -0.0	 0.0	 8.58	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8505	 1	 0.0	 0.0	 0.460713	 22.766073	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8506	 1	 26.93	 9.5	 0.0	 7.65	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8507	 1	 23.7	 3.4	 0.0	 2.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8508	 1	 129.4	 18.4	 0.0	 24.68	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8509	 1	 -0.0	 0.0	 0.0	 15.97	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	8510	 1	 0.0	 -0.0	 0.29	 -0.42	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8511	 1	 47.3	 6.7	 0.0	 2.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8512	 1	 20.52	 7.6	 0.0	 2.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8513	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8514	 1	 0.9	 0.1	 0.0	 8.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8515	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8516	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8517	 1	 122.5	 38.9	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8518	 1	 18.42	 1.2	 0.0	 0.12	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8519	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8520	 1	 -0.0	 -0.0	 0.47104	 0.487094	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	8521	 1	 105.9	 29.5	 0.237858	 25.422142	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8522	 1	 78.39	 21.2	 0.0	 0.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8523	 1	 0.0	 -0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8524	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	8525	 1	 2.2	 -0.48	 0.0	 3.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8526	 1	 0.0	 -0.0	 0.0	 12.5	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	8527	 1	 18.52	 11.5	 0.0	 4.41	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8528	 1	 0.0	 -0.0	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8529	 1	 0.0	 -0.0	 0.03816	 38.09184	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8530	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8531	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8532	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8533	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8534	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8535	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8536	 1	 19.82	 5.8	 0.0	 4.99	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8537	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8538	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8539	 1	 -0.0	 -0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8540	 1	 20.72	 6.8	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8541	 1	 10.01	 -30.0	 0.0	 0.74	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8542	 1	 55.26	 34.2	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8543	 1	 145.7	 122.2	 0.0	 4.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8544	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8545	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8546	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8548	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8549	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8551	 1	 0.0	 -0.0	 0.0	 3.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8552	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8553	 1	 28.83	 -3.8	 0.0	 7.4	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8554	 1	 177.5	 72.5	 0.0	 46.35	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8555	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8556	 1	 0.0	 -0.0	 0.0	 132.84	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8557	 1	 39.84	 13.8	 0.058009	 12.81166	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8558	 1	 2.0	 1.0	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8559	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8560	 1	 56.53	 15.4	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	8561	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8562	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8563	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8564	 1	 -0.0	 -0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8565	 1	 38.54	 12.0	 0.0	 16.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8566	 1	 0.0	 -0.0	 0.0	 8.17	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8567	 1	 0.0	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8568	 1	 -0.0	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8569	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8570	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8571	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8572	 1	 0.0	 0.0	 0.03922	 0.76078	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8573	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8574	 1	 -0.0	 0.0	 0.056963	 3.583037	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	8575	 1	 25.2	 18.5	 0.616465	 136.433067	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	8576	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8577	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8578	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8579	 1	 -0.0	 -0.0	 0.078399	 4.4512	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8580	 1	 22.4	 3.1	 0.0	 3.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8581	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8582	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8583	 1	 -0.0	 0.0	 0.0	 93.07	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8584	 1	 27.9	 4.0	 0.0	 3.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8585	 1	 0.0	 -0.0	 0.0	 3.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8586	 1	 14.02	 5.5	 0.0	 3.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8587	 1	 26.03	 10.6	 0.0	 2.14	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8588	 1	 0.0	 -0.0	 0.116781	 -0.097317	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8589	 1	 0.0	 0.0	 0.0	 45.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8590	 1	 106.6	 15.2	 0.0	 0.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8591	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8592	 1	 0.0	 0.0	 0.040225	 12.359775	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8593	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8594	 1	 16.72	 5.5	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8595	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8596	 1	 7.21	 3.3	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8597	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8598	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8599	 1	 -0.0	 -7.2	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8600	 1	 64.4	 9.1	 0.0	 2.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8601	 1	 196.3	 -10.4	 0.0	 8.97	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8602	 1	 33.24	 11.1	 0.0	 1.56	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8603	 1	 0.1	 -19.1	 0.0	 0.26	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8605	 1	 186.1	 14.8	 0.0	 17.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8606	 1	 17.52	 6.5	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8607	 1	 -0.0	 0.0	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8608	 1	 181.9	 92.6	 0.0	 4.15	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8609	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8610	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8611	 1	 42.55	 14.0	 0.0	 7.52	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8612	 1	 0.0	 0.0	 0.0	 9.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8613	 1	 0.0	 0.0	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8614	 1	 25.63	 6.5	 0.0	 0.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8615	 1	 80.99	 30.1	 0.0	 29.8	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8616	 1	 94.1	 39.0	 0.0	 27.61	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8617	 1	 -0.0	 0.0	 0.0	 4.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8618	 1	 -57.59	 -30.52	 0.0	 2.45	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8619	 1	 61.67	 17.4	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8620	 1	 73.83	 16.41	 0.0	 15.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8621	 1	 -0.0	 0.0	 0.0	 1.75	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8622	 1	 0.0	 0.0	 0.0	 33.03	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8623	 1	 0.0	 0.0	 0.0	 30.48	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8624	 1	 0.0	 0.0	 0.0	 34.98	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8625	 1	 26.43	 6.6	 0.01945	 0.32055	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8626	 1	 74.08	 10.7	 0.0	 13.55	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8627	 1	 29.03	 18.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8628	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8629	 1	 -0.0	 -0.0	 0.0	 3.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8630	 1	 0.0	 0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8631	 1	 0.0	 0.0	 0.0	 1.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8632	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	8633	 1	 41.8	 5.9	 0.0	 7.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8634	 1	 0.0	 -0.0	 0.0	 1.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8635	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8636	 1	 53.06	 17.4	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8637	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8638	 1	 22.3	 3.1	 0.0	 0.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8639	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8640	 1	 78.49	 18.5	 0.0	 6.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8641	 1	 -0.0	 0.0	 0.0	 37.02	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8642	 1	 -0.0	 -0.0	 0.0	 5.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8643	 1	 0.0	 -0.0	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8644	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.3	 1	    1.10000	    0.90000;
	8645	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8646	 1	 -0.0	 -0.0	 0.0	 3.6	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8647	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8649	 1	 -0.0	 -0.0	 0.0	 15.14	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8650	 1	 0.0	 0.0	 0.0	 0.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8651	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8652	 1	 114.4	 34.2	 0.019661	 4.460339	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8653	 1	 -0.0	 0.0	 0.038809	 40.691191	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	8655	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	8656	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8657	 1	 5.21	 1.7	 0.0	 1.37	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8659	 1	 15.12	 7.5	 0.0	 0.33	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8660	 1	 71.88	 21.7	 0.0	 9.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8661	 1	 -0.0	 0.0	 0.0	 5.96	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8662	 1	 -0.0	 0.0	 0.0	 1.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8663	 1	 57.06	 13.3	 0.0	 19.18	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8664	 1	 160.7	 40.3	 0.0	 3.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8665	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8666	 1	 26.03	 -14.1	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	8667	 1	 0.0	 -0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8668	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8669	 1	 40.34	 15.9	 0.0	 1.31	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8670	 1	 -7.97	 6.3	 0.0	 2.73	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8671	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8672	 1	 106.7	 33.6	 0.0	 3.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8673	 1	 80.09	 23.4	 0.03907	 0.62093	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8674	 1	 -0.0	 -0.0	 0.0	 0.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8675	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8676	 1	 208.06	 36.6	 0.0	 3.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8677	 1	 209.8	 102.6	 0.0	 24.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8678	 1	 160.0	 50.0	 0.0	 23.19	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8679	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8680	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8681	 1	 113.5	 11.5	 0.0	 5.53	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8682	 1	 64.27	 22.9	 0.0	 3.06	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8683	 1	 -0.0	 0.0	 0.0	 11.87	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8684	 1	 43.25	 15.2	 0.03938	 0.18062	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8685	 1	 144.5	 67.8	 0.0	 2.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8686	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8687	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8688	 1	 62.57	 22.7	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8689	 1	 -0.0	 0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8690	 1	 89.8	 5.9	 0.039177	 15.480617	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8691	 1	 99.5	 28.1	 0.0	 6.23	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8692	 1	 24.23	 9.3	 0.23794	 6.201545	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8693	 1	 22.22	 5.6	 0.019675	 0.800325	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	8694	 1	 148.2	 65.3	 0.0	 10.51	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8695	 1	 -0.0	 -0.0	 0.076637	 2.763363	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8696	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8697	 1	 -0.0	 -0.0	 0.038657	 0.031343	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8698	 1	 0.0	 -0.0	 0.0	 6.35	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	8699	 1	 -0.0	 -0.0	 0.228692	 3.068952	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8700	 1	 3.5	 0.9	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8701	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8702	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8703	 1	 17.12	 1.3	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8704	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8705	 1	 90.5	 12.9	 0.0	 2.99	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8706	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8707	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8708	 1	 0.0	 -0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8709	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8710	 1	 157.7	 39.7	 0.039543	 53.100457	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8711	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8712	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8713	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8714	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8715	 1	 198.6	 63.0	 1.058228	 72.887005	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	8716	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8717	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8718	 1	 24.04	 1.68	 0.0	 4.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8719	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	8720	 1	 83.1	 26.1	 0.0	 23.95	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	8721	 1	 -0.0	 -0.0	 0.0	 4.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8722	 1	 241.4	 116.9	 0.713357	 23.885167	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8723	 1	 408.9	 77.3	 0.0	 13.58	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8724	 1	 0.0	 -0.0	 0.0	 2.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8725	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8726	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8727	 1	 18.52	 6.1	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8728	 1	 48.8	 6.9	 0.0	 8.71	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8729	 1	 0.0	 0.0	 0.170406	 3.942552	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8730	 1	 25.83	 12.5	 0.0	 0.2	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8731	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8732	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8733	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8734	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8735	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8736	 1	 36.04	 -8.0	 0.0	 32.73	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	8737	 1	 0.0	 -0.0	 0.495152	 -0.385118	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8738	 1	 -0.0	 0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8739	 1	 4.61	 1.7	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8740	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8741	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8742	 1	 7.01	 2.3	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8743	 1	 0.0	 0.0	 0.0	 2.37	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	8744	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8745	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8746	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8747	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8748	 1	 -0.0	 0.0	 0.0	 50.27	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	8749	 1	 -0.0	 -0.0	 0.25	 20.36	 0	    1.00000	    0.00000	 220.0	 19	    1.20000	    0.80000;
	8750	 1	 191.96	 38.57	 0.0	 122.89	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	8751	 1	 -0.0	 0.0	 0.0	 219.65	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8752	 1	 20.82	 7.9	 0.0	 6.73	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8753	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	8754	 1	 -0.0	 -0.0	 0.0	 1.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8755	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8756	 1	 11.41	 0.7	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8757	 1	 -8.81	 2.9	 0.0	 0.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8758	 1	 -0.0	 -0.0	 0.341219	 69.634607	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8759	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8760	 1	 -0.0	 -0.0	 0.538544	 40.619042	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	8761	 1	 105.8	 51.8	 0.0	 5.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8762	 1	 0.04	 -0.05	 0.0	 20.75	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	8763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8765	 1	 -0.0	 0.0	 0.0	 9.72	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8766	 1	 92.1	 45.0	 0.0	 0.4	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8767	 1	 0.0	 -0.0	 0.0	 65.82	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	8768	 1	 -0.0	 -0.0	 0.0	 23.15	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8769	 1	 27.53	 17.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8770	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	8771	 1	 0.0	 -0.0	 0.0	 10.52	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8772	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8773	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8774	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8775	 1	 -0.0	 -0.0	 0.0	 35.66	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	8776	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8777	 1	 0.1	 -19.3	 0.0	 0.27	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8778	 1	 0.0	 -0.0	 0.0	 76.15	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8779	 1	 -0.0	 -0.0	 0.0	 5.5	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8780	 1	 9.01	 3.0	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	8781	 1	 0.0	 0.0	 0.0	 0.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8782	 1	 -0.16	 -1.92	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8783	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8784	 1	 61.27	 11.0	 0.0	 50.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8785	 1	 0.0	 0.0	 0.0	 3.24	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8786	 1	 23.03	 7.6	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8787	 1	 48.8	 6.9	 0.0	 12.07	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8788	 1	 0.0	 0.0	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8789	 1	 0.0	 0.0	 0.0	 2.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8790	 1	 23.03	 9.2	 0.058901	 1.221099	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8792	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8793	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8794	 1	 0.0	 0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8795	 1	 22.32	 13.8	 0.0	 2.96	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8796	 1	 -18.52	 6.1	 0.0	 0.26	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8798	 1	 21.62	 9.8	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8799	 1	 43.55	 -20.5	 0.0	 2.53	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8800	 1	 165.9	 154.6	 0.0	 15.17	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8801	 1	 -57.46	 -30.3	 0.0	 5.4	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8802	 1	 0.0	 0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8803	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	8804	 1	 20.02	 6.8	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8805	 1	 49.76	 15.0	 0.0	 1.22	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8806	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8807	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8808	 1	 117.5	 16.7	 0.0	 3.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8809	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8810	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8811	 1	 -0.2	 -0.98	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8812	 1	 60.57	 39.0	 0.585626	 26.746283	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	8813	 1	 79.49	 22.7	 0.0	 9.26	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8814	 1	 6.61	 1.9	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8815	 1	 -0.0	 0.0	 0.0	 3.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8816	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	8817	 1	 -0.0	 -0.0	 0.0	 42.02	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8818	 1	 5.61	 2.0	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8819	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8820	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8821	 1	 412.1	 79.3	 0.0	 7.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8822	 1	 4.11	 1.4	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8823	 1	 19.32	 7.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8824	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8825	 1	 0.0	 0.0	 0.0	 1.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8826	 1	 47.65	 19.4	 0.0	 0.79	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8827	 1	 0.0	 -0.0	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8828	 1	 35.14	 14.3	 0.0	 7.31	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8829	 1	 0.0	 -0.0	 0.0	 1.14	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8830	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	8831	 1	 15.02	 9.0	 0.0	 0.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8832	 1	 13.31	 2.8	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8833	 1	 61.36	 23.66	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8834	 1	 -0.0	 0.0	 0.0	 14.03	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	8835	 1	 25.73	 9.3	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8836	 1	 -0.0	 0.0	 0.0	 30.94	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8837	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	8838	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8839	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8840	 1	 -0.0	 0.0	 0.0	 -0.44	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8841	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8842	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8843	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8844	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8845	 1	 -0.0	 0.0	 0.0	 33.08	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8846	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	8847	 1	 0.0	 0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8848	 1	 0.0	 0.0	 0.304178	 52.494371	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8849	 1	 -14.58	 -5.96	 0.0	 4.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8850	 1	 -20.82	 6.8	 0.0	 0.91	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8852	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8853	 1	 47.6	 41.3	 0.0	 295.019105	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	8854	 1	 27.9	 4.0	 0.0	 1.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8855	 1	 2.7	 0.9	 0.0	 1.49	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8856	 1	 0.0	 -0.0	 0.0	 4.17	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8857	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8858	 1	 1.8	 0.7	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8859	 1	 0.0	 0.0	 0.0	 -1.896325	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	8860	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8861	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8862	 1	 0.0	 0.0	 0.0	 1.25	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8863	 1	 160.2	 89.9	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8864	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8865	 1	 -0.0	 0.0	 0.361	 33.735	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	8866	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8867	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8868	 1	 5.81	 1.4	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8869	 1	 6.01	 1.5	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8870	 1	 111.5	 147.5	 0.0	 26.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8871	 1	 0.0	 -0.0	 0.072134	 52.200985	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8872	 1	 -0.0	 -0.0	 0.0	 26.36	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8873	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8874	 1	 -0.0	 0.0	 0.0	 22.6	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8875	 1	 133.2	 24.8	 0.0	 74.43	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8876	 1	 -0.0	 0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8877	 1	 27.9	 4.0	 0.0	 3.97	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8878	 1	 353.0	 123.4	 0.038547	 42.441453	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	8879	 1	 26.23	 8.6	 0.0	 6.14	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8880	 1	 0.0	 5.9	 0.0392	 4.7208	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8881	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	8882	 1	 0.0	 0.0	 0.0	 17.336728	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	8883	 1	 1.8	 72.0	 0.520071	 44.685501	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8884	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	8885	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8886	 1	 0.0	 -0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8887	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8888	 1	 0.0	 -0.0	 0.0	 10.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8889	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8890	 1	 0.0	 0.0	 0.0	 3.87	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8891	 1	 -0.0	 0.0	 0.135493	 28.29062	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	8892	 1	 -0.0	 -0.0	 0.0	 9.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8893	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8894	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8895	 1	 0.3	 2.0	 0.0	 10.34	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	8896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	8897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8898	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8899	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8901	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8903	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8904	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8905	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8906	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8907	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8908	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8909	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8910	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8911	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8912	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	8913	 1	 0.0	 -0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8915	 1	 93.12	 4.99	 0.0	 0.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8916	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	8917	 1	 0.0	 -0.0	 0.059132	 2.540868	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8918	 1	 1.3	 3.8	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8919	 1	 0.7	 1.5	 0.119605	 -0.089704	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8920	 1	 128.6	 27.8	 0.0	 36.2	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8921	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8922	 1	 -0.0	 0.0	 0.0	 24.64	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8923	 1	 176.75	 51.7	 0.0	 39.79	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	8924	 1	 78.59	 16.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8925	 1	 13.9	 1.9	 0.0	 0.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8926	 1	 45.28	 15.27	 0.0	 7.88	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8927	 1	 0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8928	 1	 10.11	 2.5	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8929	 1	 0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8930	 1	 55.7	 7.9	 0.0	 11.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8931	 1	 -0.0	 -0.0	 0.118007	 -0.299556	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	8932	 1	 0.0	 -0.0	 0.0	 1.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8933	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8934	 1	 82.55	 30.58	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	8935	 1	 221.25	 72.56	 0.0	 8.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8936	 1	 -0.0	 0.0	 0.038332	 7.391668	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8937	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8938	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8939	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8940	 1	 16.12	 5.8	 0.0	 0.91	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8941	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8942	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8943	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8944	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8945	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8946	 1	 3.7	 1.4	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8947	 1	 55.8	 7.9	 0.0	 11.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8948	 1	 21.32	 7.3	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8949	 1	 0.0	 0.0	 0.0	 1.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8950	 1	 118.4	 16.9	 0.0	 0.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8951	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8952	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8953	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8954	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8955	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8956	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8957	 1	 60.57	 18.9	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8958	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	8959	 1	 0.0	 0.0	 0.242897	 -0.202414	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8960	 1	 0.0	 -0.0	 0.038985	 8.051015	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8961	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8962	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8964	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8965	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8966	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8967	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8968	 1	 0.0	 0.0	 0.495568	 -0.385442	 0	    1.00000	    0.00000	 150.0	 8	    1.20000	    0.80000;
	8969	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8970	 1	 60.67	 5.9	 0.0	 5.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8971	 1	 109.0	 28.3	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8972	 1	 42.55	 6.5	 0.0	 3.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8973	 1	 2.2	 0.5	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8974	 1	 58.8	 8.4	 0.0	 5.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8975	 1	 -0.0	 -0.0	 0.0	 37.02	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8977	 1	 -0.0	 0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8978	 1	 162.0	 4.8	 0.019957	 4.120043	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8979	 1	 76.89	 35.1	 0.0	 1.9	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8980	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.0	 1	    1.10000	    0.90000;
	8981	 1	 11.51	 3.8	 0.0	 7.14	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8982	 1	 205.3	 27.8	 0.0	 8.22	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8983	 1	 116.2	 16.5	 0.0	 2.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8984	 1	 39.0	 5.5	 0.0	 7.15	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8985	 1	 0.0	 0.0	 0.009936	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8986	 1	 15.82	 22.0	 0.156398	 7.542701	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8987	 1	 -0.0	 -0.0	 0.0	 3.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8988	 1	 0.0	 -0.0	 0.0	 0.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8989	 1	 8.71	 5.4	 0.0	 0.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8990	 1	 39.04	 24.8	 0.0	 7.47	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8991	 1	 15.32	 5.0	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8992	 1	 60.67	 33.2	 0.0	 0.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8993	 1	 0.0	 0.0	 0.0	 2.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8994	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8995	 1	 -0.0	 -0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8996	 1	 67.98	 54.6	 0.0	 3.39	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8997	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8998	 1	 95.9	 26.2	 0.0	 16.21	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8999	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9000	 1	 -0.0	 -0.2	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9001	 1	 160.2	 88.7	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9002	 1	 -0.0	 -0.0	 0.25	 2.3	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	9003	 1	 -0.0	 0.0	 0.0	 2.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9004	 1	 81.09	 12.5	 0.0	 2.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9005	 1	 0.0	 -0.0	 0.0	 2.02	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9006	 1	 0.0	 -0.0	 0.125869	 4.727092	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9007	 1	 119.1	 22.3	 0.0	 2.71	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9008	 1	 383.6	 -37.9	 0.0	 21.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9009	 1	 0.0	 -0.0	 2.332213	 65.292136	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9010	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9011	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9012	 1	 -0.0	 0.0	 0.0	 4.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9013	 1	 -0.0	 0.0	 0.202178	 26.042403	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9014	 1	 0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9015	 1	 67.28	 -0.33	 0.0	 8.4	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9016	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9017	 1	 152.6	 61.8	 0.0	 2.35	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9018	 1	 -0.0	 -0.0	 0.039334	 1.160333	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9019	 1	 124.8	 -14.7	 0.03948	 0.92052	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9020	 1	 -0.0	 0.0	 0.0	 9.38	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9021	 1	 -0.0	 0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9022	 1	 45.75	 27.5	 0.0	 4.37	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9023	 1	 -6.31	 -3.18	 0.0	 7.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9024	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9025	 1	 289.1	 84.2	 0.0	 17.34	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9026	 1	 -0.0	 -0.0	 0.0	 2.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9027	 1	 16.72	 5.5	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9028	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9029	 1	 18.42	 5.3	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9030	 1	 91.0	 28.4	 0.0	 10.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9031	 1	 4.3	 1.5	 0.038806	 4.611194	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9032	 1	 0.0	 -0.0	 0.0	 20.11	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9033	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9034	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9035	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	9036	 1	 223.5	 31.8	 0.0	 3.21	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9037	 1	 0.0	 0.0	 0.05792	 0.38208	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	9038	 1	 21.02	 7.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9039	 1	 59.37	 12.7	 0.0	 22.18	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9040	 1	 -0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9041	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9042	 1	 63.07	 13.4	 0.0	 15.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9043	 1	 0.0	 0.0	 0.361	 25.935	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	9044	 1	 209.9	 38.0	 0.0	 5.26	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	9045	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9046	 1	 -2.91	 -0.63	 0.0	 0.01	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9047	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9048	 1	 165.4	 130.5	 0.0	 28.06	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9049	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9050	 1	 -218.34	 -16.8	 0.040234	 16.999765	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9051	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9052	 1	 19.32	 7.0	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9053	 1	 2.6	 0.5	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	9055	 1	 17.52	 6.1	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9056	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9057	 1	 126.7	 46.1	 0.0	 5.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9058	 1	 154.2	 22.0	 0.0	 12.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9059	 1	 -4.82	 -0.88	 0.0	 224.85	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9061	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9062	 1	 74.98	 10.5	 0.0	 12.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9063	 1	 83.79	 33.1	 0.0	 65.16	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9064	 1	 0.0	 -0.0	 0.0	 3.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9065	 1	 14.02	 5.6	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9066	 1	 0.0	 0.0	 0.559639	 19.414186	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	9067	 1	 0.0	 -0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	9068	 1	 -7.62	 -2.52	 0.0	 33.185607	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9069	 1	 0.0	 0.0	 0.36128	 3.039004	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9070	 1	 253.2	 78.1	 0.0	 10.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9071	 1	 48.8	 6.9	 0.0	 3.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9072	 1	 117.0	 19.2	 0.0	 5.38	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9073	 1	 -0.0	 0.0	 0.0	 2.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9074	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9076	 1	 7.61	 2.5	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	9077	 1	 0.0	 -0.0	 0.0	 2.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9078	 1	 13.72	 4.5	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9079	 1	 0.0	 -0.0	 0.0	 3.88	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9080	 1	 88.8	 35.1	 0.0	 1.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9081	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9082	 1	 -0.0	 -0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9083	 1	 231.9	 27.6	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	9085	 1	 -11.79	 -22.64	 0.093433	 0.71958	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	9086	 1	 0.0	 -0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9087	 1	 -0.0	 -0.0	 0.0	 58.996104	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9089	 1	 0.0	 -0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9090	 1	 0.0	 -0.0	 0.0	 1.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9091	 1	 88.0	 70.3	 0.0	 36.55	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9092	 1	 26.9	 3.8	 0.0	 4.69	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9093	 1	 26.43	 5.5	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9094	 1	 -0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9095	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9096	 1	 0.0	 -0.0	 0.0	 11.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9097	 1	 49.25	 12.0	 0.0	 7.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9098	 1	 -0.0	 -0.0	 0.680765	 0.501061	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9099	 1	 227.6	 71.0	 0.0	 8.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9100	 1	 16.51	 0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9101	 1	 70.58	 28.9	 0.089366	 0.450423	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9102	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9103	 1	 85.33	 14.98	 0.0	 4.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9104	 1	 0.0	 -0.0	 0.0	 49.59	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	9105	 1	 0.0	 -0.0	 0.0	 10.75	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9106	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9107	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9108	 1	 -0.0	 -0.0	 0.0	 1.13	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9109	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	9110	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9111	 1	 -0.0	 0.0	 0.0	 0.94	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9112	 1	 -0.0	 0.0	 0.058041	 0.191959	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9113	 1	 -0.0	 0.0	 0.0	 10.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9114	 1	 88.41	 34.42	 0.0	 3.45	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9115	 1	 -0.0	 -0.0	 0.0	 2.44	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9116	 1	 0.0	 -0.0	 0.27075	 34.52435	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	9117	 1	 -0.0	 0.0	 0.0	 86.73	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9118	 1	 0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9119	 1	 -0.6	 -1.58	 0.0	 0.22	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	9120	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9121	 1	 0.0	 0.0	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9122	 1	 380.53	 113.37	 0.0	 115.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	9123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9124	 1	 164.7	 44.5	 0.0	 3.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9125	 1	 128.8	 29.3	 0.0	 26.74	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9126	 1	 -0.0	 -0.0	 0.0	 9.9	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9127	 1	 -0.01	 -0.0	 0.0	 26.52	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	9128	 1	 0.0	 -0.0	 0.16245	 33.4651	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	9129	 1	 -0.0	 -0.0	 0.0	 36.48	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	9130	 1	 11.61	 2.5	 0.0	 3.84	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9131	 1	 8.91	 5.1	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9132	 1	 47.55	 29.4	 0.0	 5.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9133	 1	 198.4	 32.7	 0.0	 31.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9134	 1	 45.05	 12.7	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9135	 1	 12.81	 4.7	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9136	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9138	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9139	 1	 46.56	 9.25	 0.0	 2.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9140	 1	 83.19	 21.8	 0.0	 3.96	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9141	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9142	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9143	 1	 91.3	 18.1	 0.0	 3.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9144	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9145	 1	 112.17	 -11.06	 0.0	 13.68	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9146	 1	 -0.0	 0.0	 0.0	 2.28	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9147	 1	 -0.0	 0.0	 0.0	 96.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9148	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9149	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9150	 1	 3.7	 2.6	 0.0	 4.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9151	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	9152	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9153	 1	 125.9	 -21.2	 0.0	 18.41	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9154	 1	 12.11	 4.4	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9155	 1	 18.62	 6.1	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9156	 1	 441.2	 200.7	 0.0	 42.12	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9157	 1	 122.8	 37.2	 0.0	 37.13	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9158	 1	 2.3	 0.3	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9159	 1	 153.7	 21.9	 0.0	 17.71	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9160	 1	 15.22	 4.9	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9161	 1	 77.49	 24.1	 0.039371	 4.630629	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9162	 1	 28.03	 58.8	 0.463629	 66.853939	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	9163	 1	 52.9	 7.6	 0.0	 4.15	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9164	 1	 0.0	 0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9165	 1	 -0.28	 -5.54	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	9166	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	9167	 1	 -0.0	 -0.0	 0.0	 18.64	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	9168	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9169	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9170	 1	 100.1	 44.5	 0.0	 3.28	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9171	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9172	 1	 -0.0	 0.0	 0.05765	 26.341958	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9173	 1	 19.12	 11.9	 0.0	 1.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9174	 1	 51.96	 22.8	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9175	 1	 91.8	 8.3	 0.0	 2.44	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9176	 1	 0.0	 -0.0	 0.0	 1.51	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9177	 1	 0.0	 -0.0	 0.0	 7.1	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9178	 1	 0.0	 -0.0	 0.116795	 5.242671	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9179	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9180	 1	 0.0	 -0.0	 0.0	 3.19	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9181	 1	 47.65	 20.4	 0.0	 3.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9182	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9183	 1	 -0.0	 -0.0	 0.060538	 4.359462	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9184	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9185	 1	 186.5	 49.9	 0.0	 13.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9186	 1	 0.0	 0.0	 0.0	 33.66	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9187	 1	 90.5	 12.8	 0.0	 2.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9188	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9189	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9190	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9191	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9192	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9193	 1	 5.21	 1.7	 0.077745	 9.272255	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	9194	 1	 20.02	 8.0	 0.0	 5.4	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	9196	 1	 0.0	 0.0	 0.274712	 52.929035	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	9197	 1	 -0.0	 -0.0	 0.0	 3.41	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9198	 1	 0.0	 -0.0	 0.0	 2.37	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9199	 1	 84.59	 -18.5	 0.0	 64.57	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9200	 1	 139.1	 19.8	 0.0	 16.14	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9201	 1	 -0.57	 -1.0	 0.0	 2.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9202	 1	 -0.0	 -0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9203	 1	 49.96	 15.6	 0.0	 2.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9204	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	9205	 1	 1.7	 0.6	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9206	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	9207	 1	 127.9	 3.7	 0.0	 41.47	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9208	 1	 31.33	 6.4	 0.0	 1.96	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9209	 1	 0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9210	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9211	 1	 -4.94	 -3.67	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9212	 1	 -0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9213	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9214	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9215	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9216	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9217	 1	 -0.0	 -0.0	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9220	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9221	 1	 -0.0	 0.0	 0.0	 1.66	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9223	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9224	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9225	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9226	 1	 95.71	 19.6	 0.0	 20.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9227	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	9228	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9229	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9230	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9231	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9232	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9233	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9234	 1	 -0.0	 0.0	 0.090774	 7.310444	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	9235	 1	 -0.0	 -0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9236	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	9237	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9238	 1	 -0.0	 -0.0	 0.135375	 10.042175	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	9239	 1	 0.0	 -0.0	 0.115496	 -0.096247	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9240	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9241	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9242	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9243	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9244	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9245	 1	 128.8	 70.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9246	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9247	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9248	 1	 0.0	 0.0	 0.0	 1.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9249	 1	 116.1	 30.2	 0.0	 4.38	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9250	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9251	 1	 13.9	 1.9	 0.0	 2.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9252	 1	 23.0	 3.2	 0.0	 3.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9253	 1	 9.7	 1.4	 0.0	 7.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9254	 1	 0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9255	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9256	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9257	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9258	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9259	 1	 -0.0	 -0.0	 0.180933	 0.399274	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	9260	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9261	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9262	 1	 -0.0	 0.0	 0.038902	 0.921098	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9263	 1	 -0.0	 0.0	 0.097251	 0.812749	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9264	 1	 42.75	 4.0	 0.0	 5.41	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9265	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9266	 1	 0.0	 -0.0	 0.080014	 -0.604253	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9267	 1	 92.76	 -46.04	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9268	 1	 245.51	 46.8	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9269	 1	 -0.0	 0.0	 0.0	 8.26	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9270	 1	 0.0	 -0.0	 0.039331	 1.250334	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9271	 1	 7.21	 2.4	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9272	 1	 0.0	 0.0	 0.0	 2.27	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	9273	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9274	 1	 279.5	 104.7	 0.438922	 19.496498	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9275	 1	 46.55	 15.5	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9276	 1	 22.73	 5.3	 0.0	 0.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9277	 1	 -0.0	 0.0	 0.0	 3.25	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9278	 1	 143.9	 123.3	 0.211368	 60.936732	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9279	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9280	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9281	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	9282	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9283	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9284	 1	 -0.0	 -0.0	 0.0	 3.8	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9285	 1	 0.0	 0.0	 0.171996	 8.536225	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	9286	 1	 32.04	 15.0	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	9287	 1	 55.46	 14.1	 0.0	 0.92	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9288	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9289	 1	 21.72	 7.5	 0.03975	 1.86025	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9290	 1	 0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9291	 1	 0.6	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9292	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9293	 1	 -0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9294	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9295	 1	 44.95	 12.8	 0.0	 2.61	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9296	 1	 430.8	 107.9	 0.0	 11.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9297	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9298	 1	 9.01	 6.4	 0.040942	 0.169058	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9299	 1	 74.68	 10.8	 0.0	 5.82	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9300	 1	 105.5	 15.1	 0.0	 3.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9301	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9302	 1	 13.41	 3.4	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9303	 1	 24.03	 8.0	 0.0	 0.0	 0	    1.00000	    0.00000	 120.0	 6	    1.10000	    0.90000;
	9304	 1	 12.94	 4.9	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9305	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9306	 1	 0.0	 0.0	 0.0	 3.28	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9307	 1	 -0.0	 0.0	 0.11875	 6.100938	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9308	 1	 13.31	 4.4	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9309	 1	 5.51	 2.0	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9310	 1	 -0.0	 -0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9311	 1	 105.5	 24.7	 0.0	 58.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9312	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9313	 1	 -0.0	 0.0	 0.0	 6.34	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9314	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9315	 1	 -0.0	 0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9316	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9317	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9318	 1	 325.0	 75.8	 0.080802	 2.289198	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	9319	 1	 0.0	 -0.0	 0.223046	 1.974129	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	9320	 1	 3.1	 1.5	 0.235344	 1.033686	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9321	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9322	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9323	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9324	 1	 251.0	 100.5	 0.15739	 9.43261	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9325	 1	 11.61	 7.2	 0.0	 16.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9326	 1	 11.31	 3.7	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9328	 1	 118.4	 16.9	 0.0	 27.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9329	 1	 0.0	 -0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9330	 1	 246.2	 119.1	 0.0	 31.72	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9331	 1	 75.43	 10.49	 0.0	 7.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9332	 1	 0.0	 -0.0	 0.284218	 27.033151	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9333	 1	 15.62	 5.3	 0.0	 2.17	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9334	 1	 159.9	 47.4	 0.0	 3.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9335	 1	 14.31	 0.87	 0.0	 3.79	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9336	 1	 20.9	 3.0	 0.0	 1.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9337	 1	 -0.0	 0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9338	 1	 -0.0	 -0.0	 0.079833	 -0.059875	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9339	 1	 27.9	 4.0	 0.0	 6.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9340	 1	 22.02	 7.7	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9341	 1	 0.0	 0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9342	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9343	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9344	 1	 16.52	 3.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9346	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9347	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9348	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9349	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9350	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9351	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9353	 1	 74.32	 11.08	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	9354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9355	 1	 80.09	 19.0	 0.0	 1.88	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9356	 1	 278.1	 95.2	 0.037933	 113.352067	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	9357	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9358	 1	 11.61	 7.6	 0.0	 6.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9359	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	9360	 1	 154.7	 48.2	 0.0	 5.49	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9361	 1	 4.0	 0.1	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9362	 1	 0.0	 0.0	 0.0	 27.4	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9363	 1	 -0.0	 -0.0	 0.0	 249.594232	 0	    1.00000	    0.00000	 750.0	 24	    1.20000	    0.80000;
	9364	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	9365	 1	 44.05	 18.0	 0.0	 0.88	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9366	 1	 -0.0	 0.0	 0.0	 1.66	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9367	 1	 62.7	 9.0	 0.0	 1.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9368	 1	 7.91	 2.6	 0.0	 1.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9369	 1	 0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	9371	 1	 0.0	 -0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9372	 1	 76.48	 19.8	 0.0	 5.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9373	 1	 2.5	 1.3	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9374	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9375	 1	 16.42	 5.9	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9376	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9377	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9378	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9379	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9380	 1	 126.9	 80.5	 0.0	 46.82	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9381	 1	 10.44	 2.73	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9382	 1	 57.86	 23.2	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9383	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9384	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9385	 1	 39.64	 11.9	 0.0	 2.86	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9386	 1	 36.34	 15.2	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9388	 1	 170.4	 81.9	 0.0	 59.64	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	9389	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9390	 1	 -119.63	 -2.7	 0.122326	 29.298062	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9391	 1	 67.67	 16.4	 0.0	 3.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9392	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9394	 1	 43.75	 2.2	 0.0	 1.36	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9395	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9396	 1	 246.9	 20.3	 0.0	 4.52	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9397	 1	 0.0	 0.0	 0.674563	 11.497864	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9398	 1	 70.08	 43.4	 0.0	 1.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9399	 1	 -0.0	 -0.0	 0.0	 5.96	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9400	 1	 5.11	 2.5	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9401	 1	 174.3	 11.8	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	9402	 1	 17.25	 4.26	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9403	 1	 -0.0	 -0.0	 0.0	 2.26	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9404	 1	 -0.18	 -2.28	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	9405	 1	 0.0	 -0.0	 0.0	 1.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9406	 1	 -13.26	 -7.13	 0.0	 23.16	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9407	 1	 10.21	 3.8	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9408	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	9409	 1	 83.19	 22.9	 0.0	 28.5	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9410	 1	 93.1	 43.7	 0.0	 2.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9411	 1	 0.0	 -0.0	 0.098479	 0.231521	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9412	 1	 0.0	 0.0	 0.0	 6.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9413	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9414	 1	 1.4	 0.5	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9415	 1	 -0.0	 0.0	 0.223468	 1.103777	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	9416	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9417	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9418	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	9419	 1	 69.78	 35.9	 0.712912	 6.505612	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	9420	 1	 28.63	 11.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9422	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9423	 1	 0.0	 -0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9424	 1	 -85.69	 -2.0	 0.0	 21.28	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9425	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9426	 1	 -23.09	 -46.44	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9427	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9428	 1	 47.0	 6.7	 0.0	 6.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9429	 1	 59.9	 8.5	 0.0	 7.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9430	 1	 163.3	 70.3	 0.0	 5.2	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9431	 1	 43.95	 15.5	 0.0	 6.36	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9432	 1	 193.8	 18.0	 0.0	 82.73	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9433	 1	 1.0	 -2.3	 0.0	 6.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9434	 1	 77.19	 23.0	 0.0	 63.4	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	9435	 1	 54.96	 13.2	 0.0	 2.95	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9436	 1	 27.13	 8.9	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9437	 1	 127.1	 44.7	 0.040242	 4.329758	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9438	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9441	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9442	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9443	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9444	 1	 0.0	 -0.0	 0.0	 5.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9445	 1	 8.31	 3.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9446	 1	 0.0	 -0.0	 0.0	 11.67	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9447	 1	 20.52	 13.3	 0.0	 0.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9448	 1	 159.4	 28.4	 0.0	 15.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9449	 1	 -9.78	 -3.29	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9450	 1	 -0.0	 0.0	 0.056243	 48.433131	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	9451	 1	 -0.0	 0.0	 0.119552	 0.120336	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	9452	 1	 -0.01	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	9453	 1	 71.68	 14.8	 0.0	 13.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9454	 1	 -0.0	 -0.0	 0.060112	 0.249888	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9455	 1	 22.23	 8.0	 0.0	 5.7	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	9456	 1	 11.1	 1.6	 0.0	 3.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9457	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	9458	 1	 9.41	 13.8	 0.0	 65.59	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9459	 1	 3.2	 -0.4	 0.0	 1.76	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9460	 1	 1.83	 -5.69	 0.0	 5.49	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	9461	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9462	 1	 25.0	 3.6	 0.0	 3.86	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9463	 1	 -0.0	 -0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9464	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9465	 1	 -0.0	 -0.0	 0.0	 2.55	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9466	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	9467	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9468	 1	 0.0	 0.0	 0.249386	 4.993711	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9469	 1	 200.4	 115.2	 0.0	 6.18	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9470	 1	 0.0	 0.0	 0.0	 9.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9471	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9472	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9475	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9477	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9478	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9479	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9480	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9481	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9482	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9483	 1	 0.0	 0.0	 0.0	 1.99	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	9484	 1	 141.2	 34.8	 0.0	 2.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9485	 1	 -0.0	 -0.0	 0.0	 23.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9486	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9487	 1	 0.0	 0.0	 0.192988	 25.798353	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9488	 1	 -0.0	 0.0	 0.090774	 1.940444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	9489	 1	 0.0	 -0.0	 0.0	 29.2	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9490	 1	 3.7	 1.5	 0.057734	 0.922266	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9491	 1	 2.1	 122.3	 0.724149	 28.756715	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9492	 1	 -0.0	 -0.0	 0.713731	 106.320569	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9493	 1	 -0.0	 -0.0	 0.057981	 20.043081	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9494	 1	 18.36	 -0.95	 0.0	 3.83	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	9495	 1	 0.0	 -0.0	 0.0	 23.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9496	 1	 -0.12	 -1.74	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	9497	 1	 84.59	 12.9	 0.0	 3.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9498	 1	 -0.0	 0.0	 0.0	 17.82	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	9499	 1	 174.6	 48.9	 0.0	 7.46	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9500	 1	 0.0	 -0.0	 0.297804	 2.218894	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9501	 1	 9.51	 4.6	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9502	 1	 0.0	 -0.0	 0.0	 8.2	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9503	 1	 0.9	 0.5	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	9504	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9505	 1	 0.0	 -0.0	 0.0	 24.38	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9506	 1	 -0.0	 0.0	 0.703357	 4.645536	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9507	 1	 0.0	 -0.0	 0.0	 3.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9508	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9509	 1	 -0.0	 0.0	 0.0	 13.86	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9510	 1	 25.13	 9.0	 0.0	 1.46	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9511	 1	 0.0	 0.0	 0.104186	 55.436651	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	9512	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9513	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9514	 1	 -0.0	 -0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9515	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9516	 1	 4.61	 2.6	 0.038572	 0.121428	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9517	 1	 13.21	 3.5	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	9518	 1	 -0.19	 -4.38	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9519	 1	 49.25	 30.9	 0.097351	 12.97086	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9520	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9521	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9522	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9523	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9524	 1	 0.0	 -0.0	 0.26929	 0.080552	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9525	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9526	 1	 41.31	 5.96	 0.0	 0.89	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	9527	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9528	 1	 41.8	 5.9	 0.0	 10.95	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9529	 1	 141.5	 20.1	 0.0	 5.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9530	 1	 0.0	 -0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9531	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9532	 1	 88.2	 26.7	 0.0	 8.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9533	 1	 20.02	 9.6	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9534	 1	 68.28	 39.0	 0.19855	 79.84755	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	9535	 1	 13.92	 4.3	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9536	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9537	 1	 20.32	 8.6	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9538	 1	 0.0	 -0.0	 0.133519	 0.166481	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9539	 1	 -14.73	 -9.85	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9540	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9541	 1	 -0.19	 -1.94	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9542	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9543	 1	 20.32	 -22.0	 0.0	 5.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9544	 1	 0.0	 -0.0	 0.0	 2.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9545	 1	 30.43	 12.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9546	 1	 24.83	 9.0	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9548	 1	 0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9549	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9552	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	9553	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.0	 1	    1.10000	    0.90000;
	9554	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9555	 1	 100.1	 48.9	 0.0	 0.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9556	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9557	 1	 -3.51	 -0.52	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9558	 1	 446.5	 105.6	 0.0	 38.83	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9559	 1	 42.85	 14.3	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9560	 1	 0.0	 0.0	 0.0	 31.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9561	 1	 120.69	 18.1	 0.0	 15.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9562	 1	 37.6	 21.67	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	9563	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9564	 1	 27.9	 4.0	 0.0	 1.86	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9565	 1	 34.9	 5.0	 0.0	 1.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9566	 1	 20.72	 7.5	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9567	 1	 349.2	 61.3	 0.233208	 36.974905	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9568	 1	 68.48	 22.4	 0.0	 4.38	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9569	 1	 0.9	 0.3	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	9570	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9571	 1	 27.43	 -36.4	 0.0	 2.2	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9572	 1	 33.24	 11.1	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9573	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	9574	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	9575	 1	 4.91	 1.4	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9576	 1	 92.4	 13.1	 0.0	 0.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9577	 1	 1.1	 -0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9578	 1	 26.33	 8.7	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9579	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9580	 1	 7.61	 1.3	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9581	 1	 0.0	 -0.0	 0.0	 0.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9582	 1	 75.18	 50.09	 0.678725	 45.75816	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	9583	 1	 20.1	 2.9	 0.0	 10.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9584	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9586	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9587	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9588	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9591	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9592	 1	 -37.81	 -21.64	 0.0	 83.358794	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9593	 1	 0.0	 0.0	 0.0	 4.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9594	 1	 3.7	 1.3	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9595	 1	 -0.0	 -0.0	 0.0	 17.75	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9596	 1	 105.5	 35.3	 0.0	 1.23	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9597	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	9598	 1	 216.0	 56.2	 0.0	 6.98	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9599	 1	 9.08	 3.94	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	9600	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9601	 1	 3.7	 0.9	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9602	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	9603	 1	 328.9	 -9.3	 0.0	 28.37	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9604	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	9605	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	9606	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	9607	 1	 43.15	 14.4	 0.0	 1.73	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9608	 1	 43.15	 14.8	 0.0	 17.41	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9609	 1	 0.0	 0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9610	 1	 -15.12	 5.0	 0.0	 0.25	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9611	 1	 0.0	 0.0	 0.0	 32.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9612	 1	 0.0	 -0.0	 0.0	 6.28	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9613	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	9614	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9615	 1	 114.8	 33.1	 0.0	 2.03	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9616	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9617	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9618	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9619	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9620	 1	 -0.0	 0.0	 0.0	 24.57	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9621	 1	 0.0	 0.0	 0.0	 26.84	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9622	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9623	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9624	 1	 51.76	 21.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9625	 1	 35.34	 37.8	 0.0	 9.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9626	 1	 15.14	 11.3	 0.0	 13.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9627	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	9628	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9629	 1	 -0.0	 -0.0	 0.0	 3.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9630	 1	 8.91	 2.4	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9631	 1	 26.63	 9.4	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9632	 1	 -6.84	 -0.61	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9633	 1	 153.8	 23.4	 0.0	 87.73	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9634	 1	 -0.0	 -0.0	 0.0	 10.15	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9635	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9636	 1	 -22.27	 -8.9	 0.095871	 32.326698	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9637	 1	 24.73	 6.4	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9638	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9639	 1	 0.0	 -0.0	 0.0	 1.76	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9640	 1	 0.0	 0.0	 0.0	 34.29	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9641	 1	 124.8	 45.6	 0.0	 3.12	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9642	 1	 0.0	 0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9643	 1	 9.61	 20.2	 0.232189	 10.586184	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9644	 1	 1.3	 -0.0	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9645	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9646	 1	 -0.0	 0.0	 0.050928	 29.839072	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9647	 1	 8.81	 2.9	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9648	 1	 109.1	 15.0	 0.0	 8.82	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9649	 1	 52.36	 7.4	 0.0	 26.39	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9650	 1	 16.52	 2.1	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9651	 1	 10.61	 3.5	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9652	 1	 69.98	 23.1	 0.0	 2.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9653	 1	 25.83	 7.2	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9654	 1	 77.58	 -6.54	 0.0	 10.66	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9655	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9656	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9657	 1	 0.0	 -0.0	 0.0	 16.66	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	9658	 1	 174.0	 49.6	 0.0	 14.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9659	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9660	 1	 15.22	 7.2	 0.0	 1.81	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9661	 1	 137.4	 81.7	 0.0	 6.1	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9662	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9663	 1	 -0.0	 0.0	 0.0	 40.86	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9664	 1	 65.77	 5.2	 0.058568	 5.441193	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	9665	 1	 483.8	 105.2	 0.0	 0.0	 0	    1.00000	    0.00000	 120.0	 20	    1.10000	    0.90000;
	9666	 1	 14.02	 6.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9667	 1	 0.0	 -0.0	 0.0	 11.72	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9668	 1	 76.6	 10.9	 0.0	 12.63	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9669	 1	 41.14	 15.25	 0.0	 3.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9670	 1	 0.0	 -0.0	 0.0	 1.04	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9671	 1	 13.31	 3.5	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9672	 1	 -0.0	 0.0	 0.0	 1.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9673	 1	 0.0	 -0.0	 0.0	 11.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9674	 1	 0.0	 -0.0	 0.0	 3.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9675	 1	 69.7	 9.9	 0.0	 4.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9676	 1	 60.7	 8.7	 0.0	 3.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9677	 1	 0.0	 -0.0	 0.0	 10.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9678	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9679	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9680	 1	 0.4	 191.7	 0.172516	 29.716237	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9681	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9682	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9683	 1	 0.0	 0.0	 0.0	 7.88	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9684	 1	 62.7	 9.0	 0.0	 5.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9685	 1	 -37.33	 -11.88	 0.0	 145.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9686	 1	 18.82	 1.7	 0.0	 6.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9687	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	9688	 1	 0.0	 -0.0	 0.019638	 0.520362	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9689	 1	 0.0	 -0.0	 0.058048	 0.431627	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	9690	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9691	 1	 35.04	 12.9	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9692	 1	 62.63	 16.3	 0.0	 2.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9693	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9694	 1	 143.8	 46.45	 0.0	 3.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9695	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9696	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9698	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9699	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9700	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9701	 1	 0.0	 -0.0	 0.083053	 -0.249159	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	9702	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9703	 1	 0.0	 -0.0	 0.224628	 -0.177831	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	9704	 1	 117.6	 16.7	 0.0	 10.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9705	 1	 -0.0	 0.0	 0.0	 4.18	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9706	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9707	 1	 -0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9708	 1	 0.0	 0.0	 0.0	 26.92	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	9709	 1	 61.65	 10.24	 0.0	 3.48	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9710	 1	 176.7	 41.2	 0.0	 10.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9711	 1	 20.9	 3.0	 0.0	 2.59	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9712	 1	 -0.0	 0.0	 0.039696	 0.220304	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9713	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9714	 1	 4.81	 1.0	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9715	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9716	 1	 -0.0	 -0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9717	 1	 27.63	 17.1	 0.0	 5.89	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9718	 1	 38.04	 18.0	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9719	 1	 21.72	 7.2	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9720	 1	 48.8	 6.9	 0.0	 3.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9721	 1	 -5.92	 -2.24	 0.0	 1.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9722	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	9723	 1	 -0.0	 -0.0	 0.0	 0.69	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9724	 1	 15.32	 5.0	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9725	 1	 4.61	 1.7	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9726	 1	 -9.32	 -10.58	 0.0	 11.38	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9727	 1	 -0.0	 0.0	 0.060179	 66.686182	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9728	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9729	 1	 30.83	 80.0	 0.470063	 21.77828	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9730	 1	 0.0	 0.0	 0.0	 1.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9731	 1	 0.0	 0.0	 0.197132	 5.602151	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9732	 1	 -0.0	 -0.0	 0.0	 19.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9733	 1	 29.73	 11.0	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9734	 1	 199.6	 27.1	 0.0	 33.58	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9735	 1	 48.8	 6.9	 0.0	 0.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9736	 1	 -0.0	 0.0	 0.060423	 0.269647	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9737	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9738	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	9739	 1	 74.58	 16.6	 0.0	 2.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9740	 1	 0.0	 0.0	 0.0	 10.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9741	 1	 0.0	 0.0	 0.090774	 3.610444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	9742	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9743	 1	 10.31	 4.6	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9744	 1	 0.0	 -0.0	 0.0	 35.98	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9745	 1	 261.7	 104.6	 0.0	 29.76	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9746	 1	 132.9	 13.6	 0.0	 3.44	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9747	 1	 0.0	 0.0	 0.0	 3.87	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9748	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9749	 1	 207.7	 63.0	 0.100827	 232.399999	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9750	 1	 -0.0	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9751	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9752	 1	 406.3	 92.5	 0.0	 66.92	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9753	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9754	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9755	 1	 40.5	 5.7	 0.0	 2.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9756	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9757	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9759	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9760	 1	 0.0	 0.0	 0.153311	 -0.114983	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9761	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9762	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9765	 1	 20.02	 6.0	 0.0	 1.96	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9766	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9767	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9768	 1	 85.9	 12.2	 0.0	 2.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9769	 1	 -0.0	 0.0	 0.0	 98.36	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9770	 1	 109.5	 22.8	 0.0	 7.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9771	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9772	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9773	 1	 -0.0	 0.0	 0.048383	 193.021617	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9774	 1	 0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9775	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9776	 1	 66.67	 27.8	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9777	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9778	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9779	 1	 70.68	 11.9	 0.0	 4.34	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	9780	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9781	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9782	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	9783	 1	 0.0	 0.0	 0.0	 32.21	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	9784	 1	 -7.1	 -4.02	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9785	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9786	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9787	 1	 42.55	 12.5	 0.0	 1.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9788	 1	 10.33	 3.3	 0.0	 4.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9789	 1	 -0.0	 -0.0	 0.0	 21.03	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9790	 1	 -0.0	 0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9791	 1	 45.95	 16.7	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9792	 1	 0.0	 0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9793	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9794	 1	 219.6	 36.4	 0.0	 17.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9795	 1	 309.0	 74.5	 0.0	 3.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9796	 1	 0.0	 0.0	 0.0	 1.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9798	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9799	 1	 54.93	 16.5	 0.0	 6.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9800	 1	 12.6	 1.8	 0.0	 1.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9801	 1	 11.91	 1.8	 0.0	 0.37	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9802	 1	 0.0	 -0.0	 0.0	 5.48	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9803	 1	 115.6	 16.4	 0.0	 2.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9804	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9805	 1	 -0.0	 -0.0	 0.212252	 0.661817	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9806	 1	 89.2	 42.7	 0.0	 13.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9807	 1	 0.1	 4.4	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9809	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9810	 1	 119.5	 44.5	 0.0	 3.61	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9811	 1	 46.08	 -47.15	 0.0	 11.39	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9812	 1	 12.01	 3.9	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9813	 1	 0.0	 -0.0	 0.0	 37.35	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	9814	 1	 12.11	 5.4	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9815	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9816	 1	 7.61	 6.3	 0.0	 1.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9817	 1	 72.48	 44.9	 0.0	 1.75	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9818	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9819	 1	 15.6	 2.2	 0.0	 2.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9820	 1	 0.0	 -0.0	 0.019675	 28.750325	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9821	 1	 0.0	 -0.0	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9822	 1	 -20.82	 -8.8	 0.0	 9.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9823	 1	 139.8	 -23.6	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9824	 1	 61.07	 11.1	 0.0	 4.8	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9825	 1	 -1.6	 -0.9	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9826	 1	 32.54	 11.7	 0.0	 1.17	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9827	 1	 18.02	 5.9	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9828	 1	 0.0	 0.0	 0.13	 10.79	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	9829	 1	 24.03	 5.6	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9830	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9831	 1	 715.8	 24.1	 0.019472	 -0.019472	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	9832	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9833	 1	 4.2	 0.6	 0.0	 3.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9834	 1	 -0.0	 -0.0	 0.27075	 91.79435	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	9835	 1	 0.0	 -0.0	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9836	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9837	 1	 -6.71	 -2.4	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9838	 1	 24.38	 5.91	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9839	 1	 166.4	 50.4	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9840	 1	 0.0	 -0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9841	 1	 0.0	 -0.0	 0.536088	 13.763043	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9842	 1	 -0.0	 0.0	 0.0	 9.74	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9843	 1	 -4.91	 -2.53	 0.0	 120.558401	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9844	 1	 0.0	 -0.0	 0.0	 7.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9845	 1	 -0.0	 0.0	 0.039558	 2.150442	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9846	 1	 0.0	 0.0	 0.0	 38.84	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	9847	 1	 78.99	 16.2	 0.0	 1.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9848	 1	 0.0	 -0.0	 0.0	 79.119351	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	9849	 1	 244.12	 95.29	 0.0	 7.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9850	 1	 0.0	 -0.0	 0.0	 2.09	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9851	 1	 -0.0	 -0.0	 0.0	 41.75	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9852	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9853	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9854	 1	 27.9	 4.0	 0.0	 4.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9855	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	9856	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9857	 1	 -0.0	 0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9858	 1	 5.91	 1.7	 0.0	 8.75	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9859	 1	 267.1	 57.4	 0.0	 21.33	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9860	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9861	 1	 6.81	 2.5	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9862	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9863	 1	 0.0	 -0.0	 0.039649	 8.710351	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9864	 1	 -0.0	 0.0	 0.0	 34.44	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9865	 1	 18.42	 6.0	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9866	 1	 -0.0	 0.0	 0.0	 13.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9867	 1	 -0.0	 -0.0	 0.0	 6.57	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9868	 1	 53.66	 19.5	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9869	 1	 -0.0	 0.0	 0.0	 2.94	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9870	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9871	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9872	 1	 34.35	 3.62	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9873	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9874	 1	 207.2	 28.6	 0.0	 13.85	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	9875	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	9876	 1	 0.0	 -0.0	 0.009917	 0.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9877	 1	 12.61	 7.8	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9878	 1	 0.0	 0.0	 0.0	 342.15	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9879	 1	 -0.0	 0.0	 0.0	 5.12	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	9880	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9881	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9882	 1	 8.3	 1.2	 0.0	 1.07	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9883	 1	 27.53	 9.9	 0.0	 85.25	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9884	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	9885	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9886	 1	 99.0	 23.2	 0.0	 10.16	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9887	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9888	 1	 60.27	 21.3	 0.0	 1.87	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9889	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	9890	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	9891	 1	 -0.0	 0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9892	 1	 61.37	 23.2	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9893	 1	 -0.0	 -0.0	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9894	 1	 34.14	 21.1	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9895	 1	 283.2	 101.8	 0.230421	 43.471474	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	9896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9898	 1	 -1377.93	 -320.0	 0.0	 36.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9899	 1	 -0.0	 -0.0	 0.235946	 0.173378	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9901	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	9902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9903	 1	 74.68	 46.3	 0.0	 12.92	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9904	 1	 -0.0	 -0.0	 0.018975	 3.031025	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	9905	 1	 0.0	 -0.0	 0.0	 20.44	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9906	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9907	 1	 18.2	 2.6	 0.0	 12.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9908	 1	 140.1	 25.5	 0.0	 10.78	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9909	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9910	 1	 11.91	 4.4	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	9911	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9912	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9913	 1	 -0.0	 -0.0	 0.0	 8.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	9915	 1	 -6.77	 -2.13	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9916	 1	 0.0	 -0.0	 0.057943	 2.072057	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9917	 1	 50.96	 17.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9918	 1	 0.0	 -0.0	 0.0	 4.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9919	 1	 154.9	 25.0	 0.0	 72.89	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	9920	 1	 46.35	 9.1	 0.0	 18.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9921	 1	 43.35	 16.2	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9922	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9923	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9924	 1	 79.49	 17.0	 0.0	 29.21	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	9925	 1	 -73.98	 -29.8	 0.0	 17.77	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9926	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9927	 1	 0.0	 0.0	 0.0	 1.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9928	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9929	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9930	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9931	 1	 45.45	 28.1	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9932	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9933	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9934	 1	 253.4	 81.7	 0.0	 16.85	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	9935	 1	 4.81	 1.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9936	 1	 4.2	 0.7	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9937	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	9938	 1	 -0.0	 -0.0	 0.0	 7.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9939	 1	 55.76	 19.9	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9940	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9941	 1	 8.91	 1.3	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9942	 1	 135.84	 15.97	 0.0	 4.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9943	 1	 -0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9944	 1	 270.14	 57.56	 0.0	 4.32	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9945	 1	 76.79	 30.7	 0.0	 17.7	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9947	 1	 20.02	 10.0	 0.0	 8.08	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9948	 1	 0.5	 159.8	 0.113242	 99.355631	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9949	 1	 47.35	 15.5	 0.0	 1.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9950	 1	 55.7	 7.9	 0.0	 14.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9951	 1	 0.0	 0.0	 0.0	 15.06	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9952	 1	 -0.0	 -0.0	 0.0	 27.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9953	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	9954	 1	 32.24	 10.1	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9955	 1	 59.47	 21.4	 0.078398	 11.851602	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9956	 1	 106.0	 24.6	 0.0	 5.9	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9957	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9958	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9959	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9960	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	9961	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9962	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9964	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9965	 1	 162.7	 23.2	 0.0	 4.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9966	 1	 -0.0	 0.0	 0.198354	 -0.018766	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9967	 1	 36.84	 14.4	 0.0	 5.09	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9968	 1	 68.78	 28.2	 0.0	 0.26	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9969	 1	 0.0	 -0.0	 0.0	 4.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9970	 1	 326.9	 -82.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	9971	 1	 55.46	 18.5	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9972	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	9973	 1	 46.2	 28.47	 0.0	 4.19	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9974	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	9975	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	9976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	9977	 1	 -0.0	 0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9978	 1	 0.0	 -0.0	 0.0	 8.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9979	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	9980	 1	 -0.12	 -1.74	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	9981	 1	 -0.0	 0.0	 0.243713	 4.864064	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9982	 1	 3.8	 2.8	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9983	 1	 -0.15	 -1.93	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	9984	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	9985	 1	 13.94	 9.5	 0.0	 3.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9986	 1	 184.89	 -21.1	 0.0	 39.26	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9987	 1	 47.75	 11.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9988	 1	 0.0	 0.0	 0.346595	 -0.269574	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9989	 1	 78.74	 17.8	 0.0	 0.58	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	9990	 1	 0.0	 -0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9991	 1	 122.8	 20.8	 0.0	 0.47	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9992	 1	 98.0	 21.7	 0.0	 6.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9993	 1	 252.9	 95.6	 0.0	 1.22	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9994	 1	 29.03	 11.7	 0.059952	 1.440048	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9995	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9996	 1	 -0.0	 0.0	 0.0	 1.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9997	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	9998	 1	 -0.0	 -0.0	 0.059401	 1.100599	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9999	 1	 0.0	 -0.0	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10000	 1	 0.3	 0.5	 0.911638	 17.535694	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10001	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10002	 1	 50.46	 36.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10003	 1	 0.0	 -0.0	 0.0	 0.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10004	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10005	 1	 -0.0	 0.0	 0.11	 2.05	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	10006	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10007	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10008	 1	 372.4	 121.1	 0.020615	 7.899385	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10009	 1	 71.08	 44.0	 0.0	 3.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10010	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10011	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10012	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10013	 1	 -16.82	 5.5	 0.0	 0.63	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10014	 1	 16.52	 5.5	 0.0	 3.5	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10015	 1	 86.2	 -30.7	 0.0	 8.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10016	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10017	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10018	 1	 -0.0	 0.0	 0.0	 74.37	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10019	 1	 1.9	 9.2	 0.0	 7.57	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	10020	 1	 118.4	 18.6	 0.038961	 10.701039	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10021	 1	 -0.0	 -0.0	 0.0	 7.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10022	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10023	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10024	 1	 43.15	 22.8	 0.039222	 0.010778	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10025	 1	 -0.0	 0.0	 0.0	 11.39	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10026	 1	 0.0	 -0.0	 0.039254	 45.960746	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10027	 1	 -0.0	 -0.0	 0.0	 3.37	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10028	 1	 6.41	 2.1	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10029	 1	 1.2	 0.4	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 19	    1.20000	    0.80000;
	10030	 1	 -0.0	 -0.0	 0.0	 17.8	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	10031	 1	 37.87	 11.59	 0.0	 1.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10032	 1	 54.9	 -96.8	 0.0	 16.42	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10033	 1	 -0.0	 -0.0	 0.0	 3.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10034	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10035	 1	 0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10036	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10037	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10038	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10039	 1	 18.92	 6.6	 0.0	 1.4	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10040	 1	 -0.0	 0.0	 0.241227	 -0.201023	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10041	 1	 -0.0	 0.0	 0.0	 7.49	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10042	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10043	 1	 1.8	 0.6	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10044	 1	 -0.0	 0.0	 0.048779	 59.541221	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10045	 1	 161.28	 54.0	 0.0	 2.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10046	 1	 25.23	 8.3	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10047	 1	 63.87	 55.1	 0.0	 14.84	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10048	 1	 -0.0	 0.0	 0.0	 1.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10049	 1	 11.41	 5.1	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10050	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10051	 1	 67.47	 6.1	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10052	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10053	 1	 -0.12	 -1.31	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	10054	 1	 25.73	 15.9	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10055	 1	 119.3	 -2.8	 0.0	 0.87	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10056	 1	 0.0	 0.0	 0.0	 3.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10057	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10058	 1	 109.0	 20.4	 0.195847	 7.494153	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10059	 1	 -12.49	 -5.83	 0.0	 6.173378	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10061	 1	 0.0	 -0.0	 0.0	 5.59	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10062	 1	 135.61	 26.86	 0.0	 1.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10063	 1	 -53.06	 -100.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10064	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10065	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10066	 1	 83.6	 11.9	 0.0	 1.69	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10067	 1	 0.0	 0.0	 0.0	 50.14	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10068	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10069	 1	 182.5	 47.0	 0.0	 33.69	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10070	 1	 8.31	 2.7	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10071	 1	 176.8	 39.4	 0.0	 28.24	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10072	 1	 31.03	 10.0	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10073	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10074	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10076	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10077	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10078	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10079	 1	 8.01	 2.6	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10080	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10081	 1	 -37.84	 -19.23	 0.0	 28.136589	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10082	 1	 0.3	 -9.0	 0.0	 1.96	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10083	 1	 20.0	 2.9	 0.0	 2.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10085	 1	 0.0	 0.0	 0.0	 6.97	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10086	 1	 0.0	 -0.0	 0.0	 4.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10087	 1	 115.2	 55.1	 0.0	 30.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10088	 1	 -9.86	 -2.8	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10089	 1	 0.0	 0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10090	 1	 122.5	 8.7	 0.0	 15.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10091	 1	 -0.0	 -0.0	 0.200856	 -0.150642	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10092	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	10093	 1	 25.23	 47.6	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10094	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	10095	 1	 18.72	 7.7	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10097	 1	 -0.0	 -0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10098	 1	 18.41	 41.8	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10099	 1	 -0.0	 -0.0	 0.110962	 39.477531	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	10100	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	10101	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	10102	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10103	 1	 11.71	 3.7	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	10104	 1	 0.0	 0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10105	 1	 -0.0	 0.0	 0.0	 96.89	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10106	 1	 6.71	 1.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10107	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10108	 1	 21.62	 9.8	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10109	 1	 52.9	 7.6	 0.0	 2.3	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10110	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10111	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	10112	 1	 113.6	 44.7	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10113	 1	 33.34	 8.6	 0.0	 3.93	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	10114	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10115	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10117	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10118	 1	 -0.0	 0.0	 0.079002	 1.100749	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	10119	 1	 -10.36	 -4.66	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	10120	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10121	 1	 47.3	 6.7	 0.0	 4.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10122	 1	 -0.0	 0.0	 0.0	 1.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10123	 1	 -92.2	 -244.4	 0.0	 7.23	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10124	 1	 0.0	 0.0	 0.117756	 10.14187	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	10125	 1	 20.9	 3.0	 0.0	 7.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10126	 1	 117.0	 20.4	 0.0	 22.34	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10127	 1	 136.1	 18.8	 0.0	 6.55	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	10128	 1	 76.38	 6.8	 0.039079	 2.110691	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	10129	 1	 0.0	 -0.0	 0.0	 2.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10130	 1	 160.4	 63.9	 0.533365	 14.325161	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10131	 1	 67.28	 -15.37	 0.23431	 15.624504	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10132	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10133	 1	 0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10134	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10135	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10136	 1	 3.2	 1.1	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10137	 1	 30.83	 16.5	 0.0	 3.83	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10138	 1	 -0.0	 0.0	 0.0	 10.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10139	 1	 43.7	 6.2	 0.0	 1.73	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10140	 1	 350.0	 129.4	 0.0	 33.52	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	10141	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10142	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10143	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10144	 1	 0.0	 -0.0	 0.0	 1.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10145	 1	 0.0	 -0.0	 0.0	 1.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10146	 1	 56.66	 15.6	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10147	 1	 0.2	 1.8	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10148	 1	 0.0	 -0.0	 0.0	 12.42	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10149	 1	 -0.0	 -0.0	 0.237121	 0.012399	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10150	 1	 35.44	 5.3	 0.0	 2.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10151	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10152	 1	 0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10153	 1	 22.8	 3.2	 0.0	 9.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10154	 1	 18.72	 7.9	 0.0	 1.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10155	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10156	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	10157	 1	 61.77	 10.2	 0.0	 4.01	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10158	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10159	 1	 18.12	 10.0	 0.0	 1.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10160	 1	 -0.0	 -0.0	 0.0	 116.64	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10161	 1	 334.1	 103.5	 0.0	 14.78	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10162	 1	 86.49	 29.0	 0.0	 1.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10163	 1	 27.86	 14.21	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	10164	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10165	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10166	 1	 5.04	 6.1	 0.0	 8.68	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	10167	 1	 20.02	 9.0	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10168	 1	 0.0	 0.0	 0.0	 4.07	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10169	 1	 389.8	 -68.1	 0.0	 5.03	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10170	 1	 56.56	 18.4	 0.0	 3.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10171	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10172	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10173	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10174	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10175	 1	 -0.0	 0.0	 0.0	 0.69	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10176	 1	 137.7	 32.6	 0.0	 5.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10177	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	10178	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10179	 1	 94.4	 13.5	 0.0	 5.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10180	 1	 -0.0	 0.0	 0.232388	 3.566026	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	10181	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10182	 1	 -0.0	 0.0	 0.03892	 0.39108	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10183	 1	 0.0	 -0.0	 0.0	 27.8	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10184	 1	 -0.0	 -0.0	 0.0	 7.51	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	10185	 1	 -0.0	 0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10186	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10187	 1	 83.36	 2.6	 0.0	 1.06	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10188	 1	 92.1	 43.8	 0.0	 3.69	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10189	 1	 -0.0	 0.0	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10190	 1	 0.6	 0.1	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10191	 1	 36.04	 22.3	 0.0	 4.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10193	 1	 16.22	 8.9	 0.0	 2.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10194	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10196	 1	 53.06	 75.8	 0.0	 51.93	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10197	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10198	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10199	 1	 19.4	 2.8	 0.0	 9.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10200	 1	 0.0	 0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10201	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10202	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10203	 1	 195.5	 67.9	 0.0	 6.17	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10204	 1	 89.1	 20.2	 0.05992	 24.59008	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10205	 1	 0.0	 -0.0	 0.0	 53.97	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	10206	 1	 -0.0	 -0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10207	 1	 125.2	 1.2	 0.0	 15.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10208	 1	 -0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10209	 1	 112.1	 36.3	 0.0	 6.4	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10210	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10211	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	10212	 1	 0.0	 0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10213	 1	 13.31	 4.4	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10214	 1	 0.0	 -0.0	 0.0	 4.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10215	 1	 36.24	 12.8	 0.0	 2.99	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10216	 1	 89.7	 17.5	 0.0	 4.06	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10217	 1	 63.97	 12.8	 0.0	 0.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10219	 1	 5.41	 67.5	 0.113378	 75.955519	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10220	 1	 -0.0	 0.0	 0.0	 11.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10221	 1	 -0.0	 -0.0	 0.0	 3.42	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	10222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10223	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10224	 1	 -0.0	 0.0	 0.0	 46.83	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10225	 1	 190.3	 84.7	 0.0	 7.15	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10226	 1	 30.04	 8.6	 0.0	 21.45	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10227	 1	 91.9	 41.9	 1.426313	 164.822572	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	10228	 1	 2.3	 0.8	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10229	 1	 0.0	 -0.0	 0.0	 0.61	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10230	 1	 51.16	 12.0	 0.0	 6.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10231	 1	 2.9	 -0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10232	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10233	 1	 23.43	 7.5	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10234	 1	 10.01	 2.0	 0.0	 0.61	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	10235	 1	 -0.0	 -0.0	 0.0	 5.97	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10236	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10237	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10238	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10239	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10240	 1	 0.0	 0.0	 0.386669	 50.203331	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	10241	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10242	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10243	 1	 4.2	 0.6	 0.0	 7.92	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10244	 1	 73.7	 10.5	 0.0	 4.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10245	 1	 84.59	 21.7	 0.0	 7.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	10246	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10247	 1	 22.42	 2.1	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	10248	 1	 18.5	 3.8	 0.0	 0.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10249	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	10250	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	10251	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10252	 1	 0.0	 0.0	 0.0	 3.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10253	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10254	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10255	 1	 8.31	 2.7	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10256	 1	 -0.0	 0.0	 0.149251	 110.015393	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	10257	 1	 0.0	 0.0	 0.0	 494.41	 0	    1.00000	    0.00000	 750.0	 1	    1.20000	    0.80000;
	10258	 1	 52.56	 12.8	 0.0	 2.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10259	 1	 126.3	 17.9	 0.0	 4.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10260	 1	 226.8	 53.3	 0.0	 3.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10261	 1	 14.92	 5.4	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10262	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10263	 1	 -0.0	 0.0	 0.0	 1.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10264	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10265	 1	 235.8	 23.3	 0.020076	 8.959924	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10266	 1	 0.0	 0.0	 0.0	 51.27	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10267	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10268	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10269	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10270	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10271	 1	 -0.0	 -0.0	 0.297126	 6.812395	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10272	 1	 1.7	 145.9	 0.703396	 57.442914	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10273	 1	 24.63	 2.1	 0.0	 1.26	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10274	 1	 19.4	 2.8	 0.0	 2.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10275	 1	 -0.0	 0.0	 0.0	 42.94	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	10276	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	10277	 1	 0.0	 -0.0	 0.0	 3.15	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10278	 1	 16.72	 6.4	 0.205819	 3.97706	 0	    1.00000	    0.00000	 110.0	 15	    1.20000	    0.80000;
	10279	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10280	 1	 0.0	 -0.0	 0.379382	 23.898001	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10281	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10282	 1	 0.0	 -0.0	 0.038829	 0.291171	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10283	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10284	 1	 -0.0	 -0.0	 0.0	 2.77	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10286	 1	 19.52	 6.4	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10287	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10288	 1	 324.9	 37.3	 0.0	 10.15	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10289	 1	 21.82	 6.3	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10290	 1	 13.0	 8.8	 0.0	 78.85984	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	10291	 1	 -175.8	 -19.6	 0.0	 14.58	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10292	 1	 220.98	 91.0	 0.0	 1.16	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10293	 1	 6.91	 1.9	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10294	 1	 0.0	 0.0	 0.042333	 99.938012	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10295	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	10296	 1	 1.9	 -0.0	 0.0	 1.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10297	 1	 -0.0	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10298	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.6	 1	    1.10000	    0.90000;
	10299	 1	 17.22	 5.1	 0.0	 0.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10300	 1	 12.91	 5.1	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10301	 1	 -0.0	 -0.0	 0.058249	 2.901751	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10302	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10303	 1	 120.0	 26.0	 0.0	 22.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10304	 1	 0.0	 0.0	 0.0	 21.19	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	10305	 1	 18.12	 5.9	 0.0	 1.52	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10306	 1	 32.14	 13.1	 0.0	 1.72	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10307	 1	 129.7	 27.1	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10308	 1	 125.2	 8.5	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10309	 1	 41.95	 14.8	 0.361242	 114.216909	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10310	 1	 20.82	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10311	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10312	 1	 -0.0	 -0.0	 0.038703	 2.301297	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10313	 1	 0.0	 -0.0	 0.0	 27.42	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10314	 1	 0.0	 0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10315	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10316	 1	 0.0	 0.0	 0.0	 4.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10317	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10318	 1	 -0.0	 -0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10319	 1	 -20.12	 6.6	 0.0	 3.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10320	 1	 -0.0	 0.0	 0.276841	 2.12089	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	10321	 1	 -0.0	 0.0	 0.0	 1.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10322	 1	 128.1	 42.8	 0.0	 25.57	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	10323	 1	 -0.0	 0.0	 0.176283	 0.063098	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	10324	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10325	 1	 41.25	 48.4	 0.0	 16.52	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10326	 1	 6.31	 5.1	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10327	 1	 32.74	 5.3	 0.0	 3.07	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10328	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10329	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10331	 1	 142.9	 25.8	 0.0	 24.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10332	 1	 708.5	 228.6	 0.175428	 67.413556	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	10333	 1	 80.19	 23.6	 0.0	 19.21	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10334	 1	 62.67	 14.6	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10335	 1	 -0.0	 0.0	 0.05667	 52.542775	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10336	 1	 -0.0	 0.0	 0.0	 15.47	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10337	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10338	 1	 25.33	 70.8	 0.233534	 37.945119	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	10339	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10340	 1	 62.17	 16.9	 0.030139	 25.439861	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10341	 1	 0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10342	 1	 18.82	 6.8	 0.0	 2.15	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10343	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10344	 1	 -13.82	 4.6	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10345	 1	 0.0	 0.0	 0.0	 2.2	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	10346	 1	 7.61	 2.5	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10347	 1	 0.0	 0.0	 0.0	 63.75	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	10348	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10349	 1	 152.2	 53.2	 0.0	 33.26	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10350	 1	 76.6	 10.9	 0.0	 2.3	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10351	 1	 -0.0	 -0.0	 0.0	 27.92	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	10353	 1	 236.6	 33.7	 0.0	 0.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10354	 1	 -0.0	 0.0	 0.172197	 2.206503	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10355	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10356	 1	 10.81	 3.6	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10357	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10358	 1	 88.4	 51.1	 0.164758	 133.03229	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10359	 1	 0.0	 0.0	 0.0	 30.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10360	 1	 220.6	 70.7	 0.038442	 120.281558	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	10361	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10362	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10363	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10364	 1	 0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10365	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10366	 1	 296.1	 82.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	10367	 1	 -0.0	 0.0	 0.116788	 4.382677	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10368	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10369	 1	 22.3	 3.1	 0.0	 4.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10370	 1	 -0.0	 -0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10371	 1	 -0.0	 -0.0	 0.0	 57.66	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10372	 1	 109.5	 33.6	 0.0	 5.75	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10373	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	10374	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10375	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10376	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 8.5	 1	    1.10000	    0.90000;
	10377	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10378	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10379	 1	 102.0	 26.6	 0.0	 2.27	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10380	 1	 35.94	 22.3	 0.0	 1.63	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10381	 1	 4.61	 1.7	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10382	 1	 0.0	 -0.0	 0.203413	 0.430864	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10383	 1	 0.0	 0.0	 0.0	 16.39	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10384	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10385	 1	 20.02	 8.5	 0.0	 1.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10386	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10387	 1	 -0.0	 -0.0	 0.0	 7.46	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	10388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10389	 1	 0.0	 -0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10390	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10391	 1	 316.0	 102.9	 0.24333	 12.017364	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	10392	 1	 282.5	 56.2	 0.0	 8.6	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10393	 1	 0.0	 -0.0	 0.0	 1.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10394	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10395	 1	 -0.0	 -0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10396	 1	 0.1	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10397	 1	 -0.0	 -0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10398	 1	 301.6	 87.4	 0.05701	 67.292991	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	10399	 1	 142.8	 20.3	 0.0	 6.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10400	 1	 117.5	 91.0	 0.375992	 45.737717	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10401	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10402	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10403	 1	 31.94	 10.0	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10404	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10405	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10406	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10407	 1	 7.51	 3.1	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10408	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	10409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	10410	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10411	 1	 149.53	 34.9	 0.0	 8.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10412	 1	 3.8	 0.6	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10413	 1	 0.0	 -0.0	 0.0	 6.17	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	10414	 1	 29.43	 10.7	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10415	 1	 0.0	 -0.0	 0.0	 13.03	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	10416	 1	 -38.01	 -22.73	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10417	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10418	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10419	 1	 -0.0	 0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	10420	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10421	 1	 5.71	 3.0	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10422	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10423	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10424	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10425	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10427	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10428	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10429	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10430	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10431	 1	 33.34	 5.0	 0.0	 0.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10432	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10434	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10435	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10436	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10437	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10438	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10440	 1	 0.9	 0.3	 0.0	 2.19	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10441	 1	 -0.0	 0.0	 0.0	 1.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10442	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10443	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10444	 1	 102.3	 19.0	 0.0	 1.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10445	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10446	 1	 -0.0	 0.0	 0.365093	 66.535145	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10448	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10449	 1	 29.23	 9.4	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	10450	 1	 244.0	 97.8	 0.721852	 64.518559	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10451	 1	 150.2	 51.6	 0.0	 2.79	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	10453	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10454	 1	 -0.0	 0.0	 0.094706	 0.435294	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	10455	 1	 99.4	 22.2	 0.0	 2.16	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10457	 1	 51.0	 7.3	 0.0	 6.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10458	 1	 64.2	 26.4	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	10459	 1	 32.34	 16.8	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10460	 1	 -0.0	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10461	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10462	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10463	 1	 8.48	 -1.82	 0.0	 0.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10464	 1	 46.75	 24.4	 0.0	 3.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10465	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	10466	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10467	 1	 293.0	 -45.9	 0.0	 33.199841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10468	 1	 -0.0	 0.0	 0.0	 10.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10469	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10470	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10471	 1	 6.01	 2.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10472	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	10474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10475	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10477	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10478	 1	 89.8	 19.7	 0.0	 0.36	 0	    1.00000	    0.00000	 120.0	 20	    1.20000	    0.80000;
	10479	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10480	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10481	 1	 73.58	 26.8	 0.0	 3.76	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10482	 1	 -8.01	 -3.24	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	10483	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10484	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10485	 1	 117.5	 36.4	 0.119432	 3.760284	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10486	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10487	 1	 0.0	 -0.0	 0.0	 10.34	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10488	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10489	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10490	 1	 0.0	 -0.0	 0.0	 40.44	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10491	 1	 -0.0	 -0.0	 0.57356	 0.223096	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10492	 1	 0.0	 0.0	 0.0	 25.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10493	 1	 122.8	 20.4	 0.0	 0.77	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10494	 1	 -0.0	 0.0	 0.0	 2.48	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10495	 1	 0.0	 0.0	 0.0	 1.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10496	 1	 -0.0	 0.0	 0.0	 5.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10497	 1	 -0.0	 0.0	 0.0	 9.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10498	 1	 34.74	 9.1	 0.059151	 0.790849	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10499	 1	 64.47	 40.0	 0.0	 5.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10500	 1	 35.84	 11.8	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10501	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	10502	 1	 -0.0	 -0.0	 0.037175	 146.582825	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	10503	 1	 -1083.9	 -433.7	 0.0	 2.72	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10504	 1	 0.1	 -9.6	 0.0	 1.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10506	 1	 0.0	 0.0	 0.0	 129.47	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10508	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10509	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10510	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10511	 1	 51.7	 7.4	 0.0	 2.07	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10512	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10513	 1	 77.91	 5.03	 0.0	 19.71	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10514	 1	 -0.0	 0.0	 0.0	 10.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10515	 1	 27.43	 15.7	 0.229924	 -0.132023	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	10516	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10517	 1	 10.21	 3.3	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10518	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10519	 1	 44.05	 16.0	 0.0	 1.63	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10520	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10521	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10522	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10523	 1	 0.0	 0.0	 0.240143	 4.170791	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	10524	 1	 1.0	 0.2	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10525	 1	 290.8	 30.5	 0.0	 29.529841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10526	 1	 -0.0	 0.0	 1.064216	 6.752235	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10527	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10528	 1	 16.7	 2.4	 0.0	 3.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10529	 1	 -18.52	 6.1	 0.0	 1.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10530	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10531	 1	 4.75	 -0.16	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10532	 1	 10.81	 3.9	 0.0	 1.39	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	10533	 1	 7.21	 2.4	 0.0	 1.67	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10534	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10535	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	10536	 1	 0.0	 0.0	 0.234325	 6.034729	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10537	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10538	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10539	 1	 0.0	 0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10540	 1	 0.0	 -0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10541	 1	 11.2	 1.6	 0.0	 3.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10542	 1	 -0.0	 0.0	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 15	    1.10000	    0.90000;
	10543	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10544	 1	 0.0	 0.0	 0.0	 7.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10545	 1	 456.6	 227.7	 0.0	 0.61	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10546	 1	 99.9	 19.9	 0.0	 6.19	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10547	 1	 72.68	 1.1	 0.0	 6.06	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10548	 1	 0.0	 0.0	 0.08	 4.38	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10549	 1	 -0.0	 0.0	 0.0	 1.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10550	 1	 32.1	 4.5	 0.0	 2.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10551	 1	 6.31	 1.3	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10552	 1	 21.92	 14.1	 0.100168	 0.259832	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10553	 1	 -0.0	 -0.0	 0.0	 31.34	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10554	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	10555	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10556	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10557	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10558	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10559	 1	 -241.32	 -48.72	 0.0	 16.62	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	10560	 1	 48.05	 23.0	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	10561	 1	 8.3	 1.2	 0.0	 3.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10562	 1	 25.23	 10.3	 0.0	 2.69	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10563	 1	 86.7	 34.6	 0.0	 2.73	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10564	 1	 -0.0	 0.0	 0.0	 2.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10565	 1	 134.05	 13.3	 0.0	 25.19	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10566	 1	 6.61	 1.6	 0.0	 2.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10567	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10568	 1	 20.9	 3.0	 0.0	 0.17	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10569	 1	 0.0	 -0.0	 0.226098	 0.861006	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	10570	 1	 19.22	 3.8	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10571	 1	 -0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10572	 1	 0.0	 -0.0	 0.0	 3.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10573	 1	 0.0	 -0.0	 0.0	 6.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10574	 1	 89.7	 40.5	 0.0	 38.13	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	10575	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	10576	 1	 -0.0	 0.2	 0.0	 2.19	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10577	 1	 17.72	 6.3	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10578	 1	 0.3	 16.8	 0.272933	 10.6453	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10579	 1	 -0.0	 -0.0	 0.0	 5.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10580	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10581	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	10582	 1	 0.0	 0.0	 0.0	 1.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10583	 1	 -0.0	 -0.0	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10584	 1	 -0.0	 -0.0	 0.181549	 13.990889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	10585	 1	 144.0	 31.3	 0.0	 3.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10586	 1	 -0.0	 -0.0	 0.0	 17.37	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10587	 1	 3.1	 6.8	 0.410979	 101.610403	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	10588	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	10590	 1	 -0.0	 0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10591	 1	 -0.0	 0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10592	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10593	 1	 0.0	 -0.0	 0.099501	 119.783595	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	10594	 1	 -0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10595	 1	 7.61	 2.5	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10596	 1	 0.0	 0.0	 0.0	 21.62	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10597	 1	 388.7	 97.7	 0.0	 41.94	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10598	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10599	 1	 -0.0	 -0.0	 0.0	 1.99	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10600	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10601	 1	 106.0	 15.1	 0.0	 0.16	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10602	 1	 34.14	 11.5	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10603	 1	 0.0	 0.0	 0.0	 2.77	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10604	 1	 11.21	 3.7	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10605	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	10606	 1	 27.93	 17.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10607	 1	 3.4	 1.2	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10608	 1	 0.0	 0.0	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10609	 1	 16.7	 2.4	 0.0	 1.21	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10610	 1	 -0.0	 -0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10611	 1	 7.61	 2.5	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10612	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10613	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 0.4	 1	    1.10000	    0.90000;
	10614	 1	 7.41	 2.7	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10615	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10616	 1	 0.0	 0.0	 0.0	 2.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10617	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	10618	 1	 233.2	 39.4	 0.0	 104.569841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10619	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10620	 1	 37.94	 9.8	 0.0	 2.26	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10621	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10622	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10623	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10624	 1	 220.8	 68.6	 0.0	 1.97	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10625	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10626	 1	 0.0	 -0.0	 0.0	 4.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10627	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10628	 1	 101.6	 4.5	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10629	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10630	 1	 392.25	 92.02	 0.0	 9.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10631	 1	 -8.15	 -5.23	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10632	 1	 117.73	 51.5	 0.537393	 7.902028	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10633	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10634	 1	 3.8	 2.5	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10635	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10636	 1	 82.39	 -0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10637	 1	 0.0	 0.0	 0.019449	 -0.019449	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10638	 1	 96.7	 23.7	 0.0	 39.1	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10639	 1	 -0.0	 -0.0	 0.0	 35.98	 0	    1.00000	    0.00000	 380.0	 12	    1.10000	    0.90000;
	10640	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	10641	 1	 185.0	 26.3	 0.0	 11.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10642	 1	 -0.0	 -0.0	 0.0	 3.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10643	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10644	 1	 7.61	 3.8	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10645	 1	 -0.0	 -0.0	 0.0	 2.12	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10646	 1	 -0.0	 0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10647	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10649	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10650	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10651	 1	 0.0	 -0.0	 0.506185	 -0.393699	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	10652	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10653	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10654	 1	 0.0	 -0.0	 0.090774	 6.600444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	10655	 1	 18.62	 6.7	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	10656	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10657	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10659	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10660	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10661	 1	 79.39	 31.3	 0.0	 2.23	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10662	 1	 -0.0	 -0.0	 0.0	 8.38	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10663	 1	 0.0	 -0.0	 0.0	 10.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10664	 1	 -0.0	 0.0	 0.223135	 10.383351	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	10665	 1	 18.12	 6.0	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10666	 1	 7.41	 2.7	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10667	 1	 181.1	 25.8	 0.0	 42.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10668	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10669	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10671	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10672	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10673	 1	 46.8	 6.7	 0.0	 25.55	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10674	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10675	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10676	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10677	 1	 -0.0	 -0.0	 0.0	 20.08	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	10678	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10679	 1	 11.91	 4.4	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	10680	 1	 -0.0	 0.0	 0.0	 46.28	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10681	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10682	 1	 3.4	 1.1	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10683	 1	 0.0	 0.0	 0.0	 26.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10684	 1	 25.83	 5.7	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10685	 1	 -0.0	 0.0	 0.0	 21.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10686	 1	 -0.0	 -0.0	 0.0	 49.904544	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	10687	 1	 -0.0	 0.0	 0.0	 15.49	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	10688	 1	 11.71	 3.8	 0.0	 2.39	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10689	 1	 114.7	 4.1	 0.038987	 12.311013	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10690	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10691	 1	 2.7	 0.8	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10692	 1	 41.85	 15.2	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10693	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10694	 1	 0.0	 0.0	 0.0	 2.63	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10695	 1	 36.84	 13.3	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10696	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10697	 1	 97.41	 -4.48	 0.0	 16.55	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10698	 1	 -0.0	 -0.0	 0.135375	 37.092175	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	10699	 1	 -0.0	 0.0	 0.0	 1.42	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10700	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10701	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10702	 1	 36.04	 12.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10703	 1	 -0.0	 -0.0	 0.0	 2.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10704	 1	 2.5	 94.6	 0.543767	 2.75707	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10705	 1	 0.4	 0.1	 0.0	 1.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10706	 1	 82.89	 32.6	 0.0	 45.84	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10707	 1	 -0.0	 0.0	 0.0	 5.38	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10708	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10709	 1	 214.8	 42.7	 0.36439	 68.73561	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	10710	 1	 -0.0	 0.0	 0.0	 1.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10711	 1	 256.0	 69.9	 0.0	 43.56	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10712	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10713	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10714	 1	 102.6	 12.0	 0.0	 66.849841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10715	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10716	 1	 11.8	 1.7	 0.0	 3.85	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10717	 1	 -0.0	 -0.0	 0.0	 16.07	 0	    1.00000	    0.00000	 380.0	 23	    1.20000	    0.80000;
	10718	 1	 -0.0	 -0.0	 0.12635	 23.056325	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	10719	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10720	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10721	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10722	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10723	 1	 29.53	 2.4	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	10724	 1	 -0.0	 -0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10725	 1	 48.95	 21.4	 0.057981	 1.162019	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10726	 1	 -0.0	 -0.0	 0.0	 106.24	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10727	 1	 210.9	 48.3	 0.0	 9.75	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10728	 1	 0.0	 -0.0	 0.0	 2.1	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10729	 1	 -0.0	 -0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10730	 1	 0.0	 -0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10731	 1	 132.0	 26.0	 0.0	 27.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10732	 1	 36.94	 62.6	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10733	 1	 18.22	 6.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10734	 1	 -0.0	 0.0	 0.0	 2.33	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10735	 1	 -0.0	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10736	 1	 69.7	 9.9	 0.0	 1.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10737	 1	 34.94	 8.6	 0.078291	 0.921709	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10738	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10739	 1	 -0.0	 -0.0	 0.0	 6.54	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	10740	 1	 120.6	 35.1	 0.0	 20.052	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10741	 1	 -0.0	 0.0	 0.038738	 -0.038738	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10742	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10743	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10744	 1	 0.0	 -0.0	 0.205481	 71.847328	 0	    1.00000	    0.00000	 380.0	 15	    1.20000	    0.80000;
	10745	 1	 -0.0	 0.0	 0.019259	 0.270741	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10746	 1	 258.79	 42.82	 0.0	 9.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10747	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10748	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10749	 1	 25.13	 14.0	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10750	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10751	 1	 45.75	 15.8	 0.0	 3.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10752	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10753	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10754	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10755	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10756	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10757	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	10758	 1	 0.0	 -0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10759	 1	 0.0	 0.0	 0.0	 2.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10760	 1	 0.0	 0.0	 0.0	 8.41	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10761	 1	 5.51	 2.1	 0.0	 1.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10762	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10765	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10766	 1	 23.83	 8.6	 0.0	 3.08	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10767	 1	 37.44	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10768	 1	 169.0	 70.8	 0.0	 5.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10769	 1	 0.0	 -0.0	 0.0	 61.36	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10770	 1	 31.03	 8.9	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10771	 1	 -0.0	 0.0	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10772	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10773	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10774	 1	 264.33	 86.69	 0.0	 91.94	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	10775	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10776	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10777	 1	 16.7	 2.4	 0.0	 3.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10778	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10779	 1	 16.52	 6.3	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	10780	 1	 75.56	 13.04	 0.0	 8.77	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10781	 1	 -0.0	 -0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10782	 1	 87.5	 21.3	 0.0	 7.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10783	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10784	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10785	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	10786	 1	 0.0	 0.0	 0.0	 4.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10787	 1	 127.3	 26.7	 0.0	 7.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10788	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10789	 1	 110.1	 29.4	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10790	 1	 26.33	 5.3	 0.0	 4.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10791	 1	 12.71	 4.2	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10792	 1	 -40.95	 -28.4	 0.0	 7.29	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	10793	 1	 0.0	 0.0	 0.077725	 20.901706	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10794	 1	 88.2	 21.0	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10795	 1	 0.0	 0.0	 0.0	 14.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10796	 1	 223.31	 61.3	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10797	 1	 208.9	 29.8	 0.0	 1.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10798	 1	 0.0	 -0.01	 0.23465	 19.69065	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	10799	 1	 6.31	 1.3	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10800	 1	 70.48	 22.5	 0.0	 4.82	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10801	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10802	 1	 1.5	 0.4	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10803	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10804	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10805	 1	 -0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10806	 1	 -0.0	 -0.0	 0.0	 7.35	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	10807	 1	 50.3	 7.2	 0.0	 3.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10809	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10810	 1	 34.9	 5.0	 0.0	 2.95	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10811	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10812	 1	 10.01	 4.3	 0.0	 5.64	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10813	 1	 -0.0	 -0.0	 0.0	 1.81	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.5	 1	    1.10000	    0.90000;
	10815	 1	 -0.2	 -0.83	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10816	 1	 53.06	 19.2	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10817	 1	 22.02	 5.1	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	10818	 1	 -0.0	 -0.0	 0.0	 0.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10819	 1	 -0.0	 -0.0	 0.0	 14.06	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10820	 1	 41.5	 5.9	 0.0	 8.21	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10821	 1	 105.67	 0.56	 0.0	 18.05	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10822	 1	 0.0	 0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10823	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10824	 1	 -0.0	 -0.0	 0.059551	 4.150374	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	10825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	10826	 1	 36.34	 45.0	 0.594241	 4.650845	 0	    1.00000	    0.00000	 330.0	 24	    1.10000	    0.90000;
	10827	 1	 0.0	 -0.0	 0.0	 4.04	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10828	 1	 -0.0	 -0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10829	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	10830	 1	 -0.0	 0.0	 0.0	 1.68	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10831	 1	 -0.0	 0.0	 0.0	 12.79	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	10832	 1	 0.0	 0.0	 0.0	 4.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10833	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10834	 1	 16.62	 5.5	 0.0	 1.68	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10835	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10836	 1	 -0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10837	 1	 142.0	 27.8	 0.0	 17.77	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10838	 1	 153.3	 27.6	 0.0	 23.2	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10839	 1	 55.66	 22.4	 0.0	 2.11	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	10840	 1	 -0.0	 -0.0	 0.0	 87.69	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10841	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10842	 1	 0.0	 0.0	 0.0	 5.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10843	 1	 41.45	 17.3	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10844	 1	 100.3	 17.2	 0.0	 6.63	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10845	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	10846	 1	 168.9	 113.0	 0.0	 123.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	10848	 1	 30.03	 18.6	 0.0	 0.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10849	 1	 187.0	 108.2	 0.459362	 5.986338	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10850	 1	 -0.0	 -0.0	 0.179185	 0.330679	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10851	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10852	 1	 -0.0	 0.0	 0.0	 1.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10853	 1	 59.67	 6.0	 0.0	 3.6	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10854	 1	 19.02	 5.4	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	10855	 1	 0.0	 -0.8	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	10856	 1	 94.5	 -27.8	 0.0	 5.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10857	 1	 46.35	 28.7	 0.0	 16.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10858	 1	 0.0	 0.0	 0.0	 127.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10859	 1	 50.06	 -30.4	 0.175758	 2.103299	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	10860	 1	 0.0	 -0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	10861	 1	 0.0	 0.0	 0.156722	 26.853278	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	10862	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10863	 1	 0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	10864	 1	 -0.0	 0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10865	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	10866	 1	 33.64	 13.7	 0.0	 0.75	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10867	 1	 23.43	 8.5	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10868	 1	 16.22	 5.0	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10869	 1	 0.0	 0.0	 0.150434	 36.284268	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	10870	 1	 106.4	 19.0	 0.0	 4.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10871	 1	 -0.0	 0.0	 0.099359	 90.374619	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	10872	 1	 18.02	 12.2	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10873	 1	 415.5	 103.4	 0.0	 37.13	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10874	 1	 168.3	 -57.1	 0.0	 16.319522	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	10875	 1	 8.11	 2.7	 0.0	 2.03	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	10876	 1	 -23.83	 7.8	 0.0	 2.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10877	 1	 65.67	 25.6	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10878	 1	 -0.0	 -0.0	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10879	 1	 123.1	 20.9	 0.0	 25.95	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10880	 1	 4.2	 0.6	 0.0	 2.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10881	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	10882	 1	 1.8	 0.6	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10883	 1	 411.3	 168.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	10884	 1	 -0.0	 0.0	 0.0	 120.17	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10885	 1	 0.0	 -0.0	 0.0	 37.39	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10886	 1	 162.5	 48.4	 0.0	 5.73	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10887	 1	 0.0	 0.0	 0.0	 7.21	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	10888	 1	 0.0	 -0.0	 0.526584	 7.230435	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10889	 1	 0.0	 -0.0	 0.039495	 0.960505	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	10890	 1	 116.8	 59.0	 0.0	 1.63	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10891	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10892	 1	 -0.0	 -0.0	 0.0	 13.33	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10893	 1	 0.0	 -0.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10894	 1	 -0.0	 -0.0	 0.0	 19.61	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10895	 1	 18.32	 5.3	 0.0	 7.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10896	 1	 121.3	 20.7	 0.0	 2.39	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10897	 1	 12.71	 2.5	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10898	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	10899	 1	 -0.0	 0.0	 0.0	 22.76	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10900	 1	 5.44	 2.14	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10901	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10902	 1	 -0.0	 -0.0	 0.0	 36.77	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10903	 1	 0.0	 0.0	 0.0	 17.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10904	 1	 111.9	 118.3	 0.0	 11.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10905	 1	 -0.0	 0.0	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10906	 1	 -0.0	 0.0	 0.030087	 2.639913	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10907	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10908	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10909	 1	 34.9	 5.0	 0.0	 3.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10910	 1	 0.0	 -0.0	 0.0	 92.73	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	10911	 1	 15.96	 2.18	 0.0	 3.58	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	10912	 1	 108.8	 28.1	 0.0	 30.9	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10913	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	10914	 1	 227.49	 61.6	 0.0	 13.7	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10915	 1	 49.45	 16.5	 0.0	 4.13	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10916	 1	 223.1	 31.8	 0.0	 23.58	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10917	 1	 -0.0	 -0.0	 0.0	 3.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10918	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	10919	 1	 0.0	 0.0	 0.135493	 90.112445	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	10920	 1	 9.01	 3.3	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10921	 1	 96.2	 23.3	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10922	 1	 0.0	 0.0	 0.0	 83.200565	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	10923	 1	 -7.41	 -1.6	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	10924	 1	 0.0	 -0.0	 0.0	 37.99	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	10925	 1	 10.11	 3.7	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10926	 1	 -0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10927	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10928	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10929	 1	 178.7	 31.3	 0.0	 5.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10931	 1	 45.45	 7.4	 0.039206	 1.230596	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	10932	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	10933	 1	 240.63	 27.93	 0.122637	 7.217363	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10934	 1	 -11.14	 -3.38	 0.0	 2.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	10935	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	10936	 1	 15.72	 5.2	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	10937	 1	 1.5	 0.4	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10938	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10939	 1	 13.72	 8.5	 0.0	 19.46	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	10940	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10941	 1	 -18.95	 -6.93	 0.0	 33.134947	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10942	 1	 -0.0	 0.0	 0.0	 20.52	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	10943	 1	 251.47	 90.86	 0.0	 14.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10944	 1	 0.0	 0.0	 0.061301	 0.038699	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10945	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 3.3	 1	    1.10000	    0.90000;
	10946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10947	 1	 6.41	 2.3	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10948	 1	 59.67	 27.1	 0.0	 43.03	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10949	 1	 67.07	 35.5	 0.0	 32.32	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10950	 1	 47.95	 29.7	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10951	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10952	 1	 4.5	 1.1	 0.0	 12.56	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	10953	 1	 -0.18	 -3.54	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	10954	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10955	 1	 0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10956	 1	 0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	10957	 1	 -1316.59	 -129.9	 0.227758	 22.625182	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10958	 1	 0.4	 0.1	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10959	 1	 44.35	 10.8	 0.0	 8.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10960	 1	 4.41	 2.7	 0.0	 1.58	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10961	 1	 -0.0	 -0.0	 0.0	 5.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10962	 1	 0.2	 0.7	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	10964	 1	 70.08	 35.0	 0.0	 0.33	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10965	 1	 198.6	 282.2	 0.11228	 170.076433	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	10966	 1	 -0.0	 0.0	 0.0	 4.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10967	 1	 0.0	 0.0	 0.0	 43.34	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10968	 1	 0.0	 -0.0	 0.0	 4.14	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10969	 1	 -6.79	 -1.44	 0.0	 6.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	10970	 1	 139.4	 21.2	 0.0	 6.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10971	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10972	 1	 10.11	 3.7	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10973	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10974	 1	 4.4	 2.2	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	10975	 1	 160.9	 22.9	 0.0	 41.42	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	10976	 1	 100.6	 49.6	 0.12159	 -0.101325	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	10977	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10978	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10979	 1	 136.2	 4.8	 0.0	 7.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10980	 1	 -2.3	 -0.8	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	10981	 1	 0.0	 -0.0	 0.009549	 0.550451	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	10982	 1	 -0.0	 0.0	 0.0	 1.86	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	10983	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	10984	 1	 -0.0	 0.0	 0.0	 3.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10985	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	10986	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	10988	 1	 22.3	 3.1	 0.0	 8.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10989	 1	 4.0	 0.8	 0.0	 17.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	10990	 1	 56.26	 8.5	 0.0	 5.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10991	 1	 -10.06	 -3.91	 0.0	 14.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10992	 1	 46.35	 14.9	 0.0	 20.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	10993	 1	 0.1	 0.0	 0.0	 5.01	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	10994	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	10995	 1	 0.0	 0.0	 0.0	 2.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	10996	 1	 0.0	 0.0	 0.0	 38.570506	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	10997	 1	 1.4	 100.0	 0.0	 21.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	10998	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	10999	 1	 0.0	 -0.0	 0.090774	 3.150444	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	11000	 1	 3.8	 0.6	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11001	 1	 9.01	 4.0	 0.0	 1.39	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	11002	 1	 -14.89	 -4.46	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11003	 1	 97.97	 31.8	 0.0	 5.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11004	 1	 0.0	 -0.0	 0.49396	 13.698454	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11005	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11006	 1	 62.7	 9.0	 0.0	 4.6	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11007	 1	 -0.0	 -0.0	 0.15	 5.08	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	11008	 1	 0.0	 -0.0	 0.07	 3.65	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11009	 1	 107.2	 45.6	 0.0	 5.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11010	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	11011	 1	 -8.66	 -6.01	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11012	 1	 0.0	 0.0	 0.0	 1.88	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	11013	 1	 125.4	 17.8	 0.0	 7.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11014	 1	 211.0	 59.3	 0.0	 3.46	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11015	 1	 0.0	 -0.0	 0.0	 42.361623	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11016	 1	 -0.0	 -0.0	 0.0	 13.62	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11017	 1	 -0.0	 0.0	 0.0	 31.242294	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11018	 1	 26.23	 8.4	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11019	 1	 13.82	 5.0	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 19	    1.20000	    0.80000;
	11020	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11021	 1	 43.15	 15.4	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	11022	 1	 20.62	 6.7	 0.0	 0.71	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11023	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11024	 1	 -0.0	 -0.0	 0.0	 1.98	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11025	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11026	 1	 -0.0	 -0.0	 0.0	 17.166964	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11027	 1	 130.5	 17.2	 0.0	 5.65	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11028	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11029	 1	 40.85	 15.7	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11030	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11031	 1	 186.8	 22.9	 0.0	 9.94	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11032	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11033	 1	 346.42	 89.04	 0.0	 43.55	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11034	 1	 -0.0	 -0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11035	 1	 72.48	 44.9	 0.0	 3.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11036	 1	 29.65	 7.18	 0.0	 4.51	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	11037	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11038	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11039	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	11040	 1	 281.3	 40.9	 0.0	 33.56	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	11041	 1	 20.92	 9.35	 0.0	 1.56	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11042	 1	 -0.0	 -0.0	 0.0	 5.55	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11043	 1	 101.48	 19.53	 0.0	 4.41	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	11044	 1	 0.0	 -0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11045	 1	 -0.0	 -0.0	 0.0	 22.68	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	11046	 1	 159.98	 76.4	 0.0	 22.64	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11047	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.0	 1	    1.10000	    0.90000;
	11048	 1	 0.0	 0.0	 0.0	 3.1	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11049	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11050	 1	 34.44	 12.1	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	11051	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	11052	 1	 90.5	 12.8	 0.0	 1.17	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11053	 1	 8.98	 -3.79	 0.0	 2.86	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	11054	 1	 34.64	 12.4	 0.0	 2.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11055	 1	 0.0	 -0.0	 0.0	 20.54	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11056	 1	 218.0	 18.6	 0.0	 36.29	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	11057	 1	 23.03	 8.3	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11058	 1	 531.7	 -12.8	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	11059	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11060	 1	 -0.0	 0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11061	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11062	 1	 13.9	 1.9	 0.0	 2.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11063	 1	 0.0	 -0.0	 0.058317	 0.581683	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	11064	 1	 -0.0	 0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	11065	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11066	 1	 -0.0	 0.0	 0.0	 13.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11067	 1	 0.0	 -0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11068	 1	 -0.0	 -0.0	 0.0	 48.75	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	11069	 1	 126.6	 28.7	 0.0	 15.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11070	 1	 -0.0	 0.0	 0.0	 12.4	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11071	 1	 0.0	 -0.0	 0.0	 2.12	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11072	 1	 29.03	 6.1	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11073	 1	 -0.0	 0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11074	 1	 -0.0	 0.0	 0.0	 6.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11075	 1	 45.95	 15.4	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11076	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11077	 1	 136.9	 11.4	 0.0	 3.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11078	 1	 0.0	 -0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11079	 1	 32.1	 4.5	 0.0	 3.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11080	 1	 300.1	 73.7	 0.038936	 1.881064	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11081	 1	 5.01	 1.8	 0.0	 3.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11082	 1	 127.6	 45.3	 0.0	 57.43	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11083	 1	 -0.0	 0.0	 0.0	 68.73	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11084	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11086	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11087	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11089	 1	 -0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11091	 1	 10.11	 4.4	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11092	 1	 50.26	 19.3	 0.0	 2.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11093	 1	 -0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11094	 1	 -0.66	 -2.79	 0.0	 2.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11095	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11097	 1	 11.21	 3.7	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11098	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11099	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11100	 1	 58.77	 16.1	 0.0	 4.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11101	 1	 116.5	 33.4	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11102	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11103	 1	 30.43	 10.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11104	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11105	 1	 16.42	 5.3	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11106	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11107	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11108	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11109	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11110	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11111	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11112	 1	 18.02	 4.0	 0.0	 3.3	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	11113	 1	 0.5	 0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11114	 1	 0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11115	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11116	 1	 119.0	 31.7	 0.0	 1.94	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11117	 1	 -0.0	 -0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11118	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11119	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11120	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11121	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11123	 1	 119.7	 43.4	 0.0	 0.92	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11124	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11125	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11126	 1	 5.51	 2.2	 0.0	 1.43	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11127	 1	 87.0	 30.8	 0.0	 2.43	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11128	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11129	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11130	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11132	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11134	 1	 13.11	 2.8	 0.134137	 1.835863	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11135	 1	 8.31	 3.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11136	 1	 24.03	 -56.8	 0.0	 2.69	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11138	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11139	 1	 26.82	 24.2	 0.0	 2.89	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11140	 1	 115.4	 31.0	 0.0	 28.85	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11141	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11142	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11143	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11144	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11145	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11146	 1	 0.0	 -0.0	 0.0	 9.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11147	 1	 6.31	 2.5	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11148	 1	 41.8	 5.9	 0.0	 2.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11149	 1	 70.48	 17.6	 0.0	 3.92	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	11150	 1	 -0.0	 -0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11151	 1	 0.0	 -0.0	 0.205709	 31.487194	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11152	 1	 -0.0	 0.0	 0.0	 1.69	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11153	 1	 -0.0	 0.0	 0.078682	 0.390988	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11154	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	11155	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11156	 1	 136.95	 87.7	 0.0	 7.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11157	 1	 -0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11158	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11159	 1	 -0.0	 -0.0	 0.0	 14.94	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11160	 1	 90.5	 12.8	 0.0	 6.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11161	 1	 32.74	 10.5	 0.0	 1.78	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11162	 1	 164.41	 101.14	 0.0	 61.4	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	11163	 1	 78.89	 45.6	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11164	 1	 0.0	 -0.0	 0.058918	 0.141082	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11165	 1	 0.0	 0.0	 0.165195	 -0.128485	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11166	 1	 -0.0	 0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11167	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11168	 1	 10.31	 3.8	 0.090914	 4.82939	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11169	 1	 0.0	 -0.0	 0.0	 2.82	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11170	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	11171	 1	 91.6	 20.3	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11172	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11173	 1	 5.5	 0.8	 0.0	 1.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11174	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11175	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11176	 1	 -0.0	 -0.0	 0.0	 1.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11177	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11178	 1	 -12.61	 11.6	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11179	 1	 0.0	 -0.0	 0.29	 6.18	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	11180	 1	 429.5	 163.1	 0.0	 28.67	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	11181	 1	 110.1	 44.6	 0.04004	 2.98997	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11182	 1	 68.78	 35.0	 0.0	 34.52	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11183	 1	 0.0	 0.0	 0.494726	 0.384626	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11184	 1	 0.0	 0.0	 0.0	 138.75	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11185	 1	 0.0	 -0.0	 0.0	 26.93	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	11186	 1	 90.3	 5.7	 0.0	 19.04	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11187	 1	 124.1	 -30.3	 0.0	 14.26	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11188	 1	 109.1	 15.6	 0.0	 2.47	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11189	 1	 -0.0	 -0.0	 0.0	 33.48	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11190	 1	 0.0	 -0.0	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11191	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11192	 1	 14.92	 5.4	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11194	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11196	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11197	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11198	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11199	 1	 29.13	 11.3	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11200	 1	 20.62	 7.5	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11201	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11202	 1	 61.97	 38.4	 0.0	 7.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11203	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11204	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11205	 1	 255.3	 78.7	 0.0	 6.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11206	 1	 33.94	 11.4	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11207	 1	 41.8	 5.9	 0.0	 3.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11208	 1	 117.0	 15.2	 0.0	 2.87	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11209	 1	 -0.0	 -0.0	 0.179063	 9.690781	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	11210	 1	 -0.0	 0.0	 0.216888	 13.908297	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	11211	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11212	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11213	 1	 142.3	 19.2	 0.079316	 13.420684	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11214	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11215	 1	 -0.0	 0.0	 0.090774	 5.169044	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	11216	 1	 0.0	 -0.0	 0.11613	 2.442903	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	11217	 1	 4.81	 1.6	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11218	 1	 -0.21	 -2.37	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11220	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11221	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11222	 1	 37.14	 2.7	 0.0	 2.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11223	 1	 256.8	 -61.8	 0.0	 36.73	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11224	 1	 16.52	 5.5	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11225	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11226	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11227	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11228	 1	 93.4	 27.8	 0.0	 29.52	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11229	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11230	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11231	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11232	 1	 42.66	 -22.22	 0.0	 0.66	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11233	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11234	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11235	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11236	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11237	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11238	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11239	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11240	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11241	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11242	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11243	 1	 67.07	 25.2	 0.0	 8.11	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11244	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11245	 1	 63.07	 7.1	 0.039913	 1.170065	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	11246	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11247	 1	 0.0	 0.0	 0.0	 35.53	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11248	 1	 20.82	 7.9	 0.0	 42.36	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11249	 1	 0.0	 -0.0	 0.24033	 46.858516	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	11250	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11251	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11252	 1	 0.0	 -0.0	 0.0	 52.89	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	11253	 1	 66.07	 21.6	 0.0	 0.75	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11254	 1	 0.0	 0.0	 0.037655	 48.632345	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11255	 1	 -0.0	 0.0	 0.0	 5.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11256	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11257	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11258	 1	 -17.32	 5.7	 0.0	 1.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11259	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11260	 1	 36.94	 15.2	 0.196151	 15.653849	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11261	 1	 -0.0	 -0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11262	 1	 0.0	 -0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11263	 1	 0.0	 0.0	 0.0	 1.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11264	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11265	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11266	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11267	 1	 49.45	 6.5	 0.0	 3.53	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11268	 1	 -0.0	 0.0	 0.0	 48.77	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11269	 1	 90.2	 30.3	 0.039983	 2.510017	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11270	 1	 12.71	 5.1	 0.0	 15.31	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11271	 1	 95.6	 13.6	 0.0	 21.47	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11272	 1	 -0.0	 -0.0	 0.0	 5.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11273	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11274	 1	 0.0	 -0.0	 0.0	 96.48	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11275	 1	 -0.0	 -0.0	 0.160142	 3.503537	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11276	 1	 -0.0	 0.0	 0.0	 9.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11277	 1	 25.13	 15.6	 0.0	 4.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11278	 1	 -14.96	 -4.7	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11279	 1	 -0.0	 0.0	 0.0	 10.69	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	11280	 1	 10.91	 2.5	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11281	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11282	 1	 18.9	 2.7	 0.0	 5.84	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11283	 1	 0.0	 -0.0	 0.13352	 0.05648	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11284	 1	 -0.0	 -0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11286	 1	 -0.0	 -0.0	 0.0	 19.62	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11287	 1	 66.17	 27.4	 0.0	 14.12	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11288	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11289	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11290	 1	 11.91	 3.5	 0.0	 0.43	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11291	 1	 -0.0	 -0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11292	 1	 51.96	 6.5	 0.0	 5.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11293	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11294	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11295	 1	 48.65	 16.1	 0.0	 7.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11296	 1	 0.0	 0.0	 0.0	 1.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11297	 1	 131.3	 19.1	 0.039686	 14.000314	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	11298	 1	 0.2	 88.5	 0.0	 2.21	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	11299	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	11300	 1	 2.2	 0.5	 0.0	 0.58	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	11301	 1	 60.07	 36.0	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11302	 1	 126.2	 -12.5	 0.0	 10.61	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	11303	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11304	 1	 27.93	 10.1	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11305	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11306	 1	 15.12	 4.9	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11307	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11308	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11309	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11310	 1	 0.0	 0.0	 0.0	 1.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11311	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11312	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11313	 1	 0.0	 0.0	 0.0	 4.17	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	11314	 1	 85.9	 93.8	 0.0	 3.93	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11315	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11316	 1	 -0.0	 0.0	 0.243444	 14.86713	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11317	 1	 -0.0	 0.0	 0.0	 2.66	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11318	 1	 70.78	 43.8	 0.0	 2.12	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	11319	 1	 140.6	 20.1	 0.0	 13.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11320	 1	 17.02	 5.5	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11321	 1	 28.63	 5.6	 0.0	 1.28	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11322	 1	 220.2	 83.2	 0.0	 0.61	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	11323	 1	 39.64	 4.4	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	11324	 1	 65.98	 64.1	 0.0	 29.14	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11325	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11326	 1	 46.05	 22.0	 0.0	 2.95	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11328	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	11329	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11331	 1	 20.82	 6.7	 0.0	 2.25	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11332	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11333	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11334	 1	 0.0	 0.0	 0.0	 122.13	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11335	 1	 137.0	 33.2	 0.0	 3.82	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11336	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11337	 1	 7.0	 1.0	 0.0	 1.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11338	 1	 65.57	 44.6	 0.0	 5.95	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11339	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11340	 1	 0.0	 -0.0	 0.0	 55.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11341	 1	 35.74	 11.1	 0.038318	 0.271682	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11342	 1	 31.84	 9.2	 0.0	 5.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11343	 1	 -0.0	 0.0	 0.0	 0.97	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11344	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11346	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11347	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11348	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11349	 1	 0.0	 -0.0	 0.162749	 0.137938	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11350	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11351	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11353	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11354	 1	 24.23	 4.7	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11355	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11356	 1	 58.5	 8.3	 0.0	 4.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11357	 1	 0.0	 -0.0	 0.0	 5.53	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11358	 1	 122.7	 -29.8	 0.0	 7.11	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11359	 1	 10.9	 1.6	 0.0	 1.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11360	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11361	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11362	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11363	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11364	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11365	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11366	 1	 15.9	 116.3	 0.0	 5.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11367	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11368	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11369	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11371	 1	 524.5	 126.0	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11372	 1	 0.0	 0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11373	 1	 76.6	 10.9	 0.0	 2.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11374	 1	 2.2	 0.5	 0.0	 0.21	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	11375	 1	 8.03	 5.5	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11376	 1	 17.52	 5.7	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	11377	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11378	 1	 -0.0	 0.0	 0.212593	 6.327407	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	11379	 1	 -0.0	 -0.0	 0.818168	 126.193818	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	11380	 1	 10.61	 1.0	 0.0	 1.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11381	 1	 0.0	 -0.0	 0.059523	 1.960477	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	11382	 1	 0.0	 -0.0	 0.30117	 48.396871	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	11383	 1	 0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11384	 1	 0.0	 -0.0	 0.0	 25.67	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11385	 1	 11.01	 3.6	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11386	 1	 78.89	 25.6	 0.0	 1.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11387	 1	 0.0	 0.0	 0.0	 1.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11388	 1	 11.91	 3.9	 0.0	 2.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11389	 1	 3.4	 0.5	 0.0	 3.28	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11390	 1	 47.15	 15.5	 0.0	 9.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11391	 1	 0.0	 0.0	 0.0	 13.4	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11392	 1	 0.0	 -0.6	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11394	 1	 48.15	 14.8	 0.0	 2.16	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11395	 1	 223.6	 51.8	 0.0	 18.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11396	 1	 12.6	 1.8	 0.0	 2.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11397	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11398	 1	 27.23	 10.1	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11399	 1	 170.89	 50.38	 0.0	 6.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11400	 1	 -0.0	 -0.0	 1.051502	 8.672363	 0	    1.00000	    0.00000	 380.0	 5	    1.20000	    0.80000;
	11401	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11402	 1	 153.0	 21.5	 0.0	 28.85	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11403	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11404	 1	 7.61	 2.5	 0.0	 1.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11405	 1	 124.5	 101.4	 0.0	 0.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11406	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11407	 1	 -0.0	 -0.0	 0.0	 13.33	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11408	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11410	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11412	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11413	 1	 0.0	 -0.0	 0.11	 2.57	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	11414	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11415	 1	 26.13	 8.5	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11416	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11417	 1	 0.0	 0.0	 0.115837	 3.304163	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11418	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11419	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11420	 1	 30.03	 9.6	 0.0	 4.38	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11421	 1	 -0.0	 -0.0	 0.0	 4.9	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11422	 1	 0.0	 -0.0	 0.0	 55.79	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11423	 1	 0.0	 -0.0	 0.1	 -0.29	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	11424	 1	 -0.0	 0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11425	 1	 0.0	 0.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	11426	 1	 7.81	 2.8	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11427	 1	 97.5	 13.9	 0.0	 2.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11428	 1	 0.0	 -0.0	 0.0	 3.46	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11429	 1	 12.91	 4.7	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11430	 1	 139.9	 -26.2	 0.0	 5.42	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11431	 1	 -0.0	 0.0	 0.039069	 0.260931	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11432	 1	 0.0	 0.0	 0.0	 1.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11433	 1	 9.61	 3.9	 0.058856	 0.431144	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11434	 1	 -0.0	 0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11435	 1	 23.93	 5.8	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11436	 1	 0.0	 0.0	 0.349217	 20.455616	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11437	 1	 15.22	 3.9	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11438	 1	 -0.0	 0.0	 0.0	 30.46	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11439	 1	 -0.0	 0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11441	 1	 0.0	 -0.0	 0.0	 56.53	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	11442	 1	 -0.0	 -0.0	 1.139672	 11.312126	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11443	 1	 169.5	 27.7	 0.0	 3.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11444	 1	 -9.31	 3.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11445	 1	 -0.0	 0.0	 0.0	 43.0	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11446	 1	 115.1	 16.4	 0.0	 7.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11447	 1	 -0.0	 0.0	 0.0	 3.21	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11448	 1	 209.1	 1.7	 0.0	 18.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11449	 1	 22.83	 3.8	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11450	 1	 1.8	 0.5	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11451	 1	 34.9	 5.0	 0.0	 2.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11452	 1	 -0.0	 0.0	 0.0	 10.33	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11453	 1	 149.1	 -18.3	 0.0	 10.76	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11454	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11455	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11457	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11458	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11459	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11460	 1	 584.3	 166.3	 0.0	 48.159681	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11461	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11462	 1	 0.0	 0.0	 0.0	 4.14	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	11463	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11464	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11465	 1	 77.7	 11.1	 0.0	 4.49	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11466	 1	 0.0	 -0.0	 0.039875	 12.830062	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11467	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11468	 1	 12.11	 -4.0	 0.23333	 12.135003	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11469	 1	 127.2	 -10.7	 0.0	 7.8	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11470	 1	 179.0	 22.9	 0.0	 25.28	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11471	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11472	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11475	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11476	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	11477	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11478	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11479	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11480	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11481	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11482	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11483	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	11484	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11485	 1	 0.0	 -0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11486	 1	 -0.0	 0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11487	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11488	 1	 37.04	 15.2	 0.174005	 27.214996	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11489	 1	 32.44	 20.1	 0.0	 2.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11490	 1	 137.2	 41.9	 0.101088	 13.207291	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11491	 1	 0.0	 0.0	 0.090774	 13.090445	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	11492	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	11493	 1	 -3.2	 -7.9	 0.0	 1.95	 0	    1.00000	    0.00000	 220.0	 2	    1.10000	    0.90000;
	11494	 1	 -0.0	 -0.0	 0.135493	 30.26062	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	11495	 1	 52.76	 17.2	 0.0	 38.38	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11496	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11497	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11498	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11499	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11500	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11501	 1	 193.3	 42.0	 0.119745	 3.480255	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11502	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11503	 1	 134.7	 17.5	 0.0	 4.53	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11504	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11505	 1	 110.3	 10.7	 0.117264	 16.622052	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11506	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11508	 1	 0.0	 -0.0	 0.009953	 1.310047	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11509	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11510	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11511	 1	 0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11512	 1	 10.11	 4.3	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11513	 1	 0.0	 0.0	 0.215164	 46.233143	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	11514	 1	 -9.78	 -3.66	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11515	 1	 0.0	 -0.0	 0.0	 2.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11516	 1	 8.71	 2.5	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11517	 1	 -0.0	 0.0	 0.101122	 0.748878	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11518	 1	 0.0	 -0.0	 0.302291	 2.117657	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11519	 1	 -0.0	 0.0	 0.0	 27.39	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11520	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11521	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11522	 1	 185.8	 31.8	 0.0	 3.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11523	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11524	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11525	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11526	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11527	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11528	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11529	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11530	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11531	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11532	 1	 0.0	 -0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11533	 1	 0.0	 0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11534	 1	 0.0	 -0.0	 0.0	 15.21	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11535	 1	 12.6	 1.8	 0.0	 4.19	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11536	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11537	 1	 -0.0	 0.0	 0.0	 3.98	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11538	 1	 -3.53	 -4.62	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11539	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	11540	 1	 40.65	 16.0	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11541	 1	 316.5	 100.8	 0.239735	 5.64021	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	11542	 1	 -0.0	 0.0	 0.0	 13.08	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11543	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	11544	 1	 -0.0	 -0.0	 0.0	 2.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11545	 1	 -0.0	 0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11546	 1	 0.0	 0.0	 0.0	 5.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11547	 1	 -0.0	 -0.0	 0.463131	 37.913355	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11548	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11549	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11550	 1	 258.3	 166.0	 0.0	 16.31	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	11552	 1	 -0.0	 0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11553	 1	 11.41	 0.3	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11554	 1	 39.14	 13.2	 0.0	 2.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11555	 1	 229.3	 32.7	 0.0	 10.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11556	 1	 88.5	 10.8	 0.0	 9.54	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	11557	 1	 2.8	 0.5	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11558	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	11559	 1	 -0.0	 -0.0	 0.0	 0.26	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11560	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11561	 1	 0.0	 0.0	 0.0	 77.597016	 0	    1.00000	    0.00000	 380.0	 24	    1.10000	    0.90000;
	11562	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11563	 1	 17.02	 2.0	 0.0	 3.65	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11564	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11565	 1	 254.0	 74.3	 0.0	 54.48	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	11566	 1	 -0.0	 0.0	 0.0	 6.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11567	 1	 -0.0	 0.0	 0.0	 8.61	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	11568	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11569	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11570	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11571	 1	 0.3	 -97.2	 0.0	 0.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11572	 1	 73.58	 48.6	 0.0	 2.87	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	11573	 1	 0.0	 0.0	 0.295058	 0.244119	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11574	 1	 -0.0	 -0.0	 0.0	 7.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11575	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11576	 1	 47.55	 17.8	 0.0	 0.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11577	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11578	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11579	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11580	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11581	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11582	 1	 142.4	 20.0	 0.0	 2.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11583	 1	 162.5	 42.7	 0.0	 12.79	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11584	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11585	 1	 41.88	 3.02	 0.0	 5.65	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	11586	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11587	 1	 0.0	 -0.0	 0.0	 4.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11588	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11589	 1	 0.0	 0.0	 0.090774	 2.080444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	11590	 1	 125.3	 7.7	 0.019458	 14.570542	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	11591	 1	 427.9	 145.8	 0.0	 40.72	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11592	 1	 36.94	 11.0	 0.0	 0.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11593	 1	 0.0	 0.0	 0.0	 8.77	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11594	 1	 9.7	 1.4	 0.0	 11.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11595	 1	 338.7	 52.5	 0.0	 11.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11596	 1	 -0.0	 0.0	 0.15322	 5.97678	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11597	 1	 3.2	 0.6	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11598	 1	 -0.0	 -0.0	 0.0	 25.73	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11599	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11600	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11601	 1	 52.46	 2.9	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11602	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11603	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11605	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11606	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11607	 1	 0.0	 -0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11608	 1	 0.0	 0.0	 0.0	 7.78	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11609	 1	 9.21	 3.4	 0.0	 2.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11610	 1	 30.35	 30.5	 0.0	 0.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11611	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11612	 1	 7.0	 1.0	 0.0	 4.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11613	 1	 0.0	 0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11614	 1	 77.2	 11.0	 0.0	 9.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11615	 1	 0.0	 -0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11616	 1	 0.0	 -0.0	 0.0	 7.73	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11617	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11618	 1	 -0.0	 8.3	 0.0	 10.19	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	11619	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11620	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11621	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11622	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11623	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11624	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11625	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11626	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11627	 1	 -0.18	 -1.31	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11628	 1	 35.14	 7.6	 0.0	 6.49	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11629	 1	 0.0	 -0.0	 0.0	 2.74	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11630	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11631	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11632	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11633	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11634	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11635	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11636	 1	 160.3	 89.7	 0.0	 47.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11637	 1	 38.15	 23.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11638	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11639	 1	 -0.0	 0.0	 0.12	 20.1	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11640	 1	 -0.0	 0.0	 0.0	 0.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11641	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11642	 1	 88.4	 25.2	 0.0	 12.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11643	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11644	 1	 0.3	 0.2	 0.0	 4.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11645	 1	 36.84	 14.1	 0.0	 33.55	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11646	 1	 60.07	 20.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11647	 1	 -0.0	 -0.0	 0.0	 65.24	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11649	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11650	 1	 0.0	 0.0	 0.232942	 35.845683	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11651	 1	 17.52	 9.1	 0.0	 2.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11652	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11653	 1	 -0.67	 -2.78	 0.0	 11.64	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	11654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11655	 1	 285.2	 65.3	 0.0	 11.28	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	11656	 1	 -0.0	 0.0	 0.0	 20.11	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11657	 1	 1.5	 87.9	 0.529771	 7.297956	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11658	 1	 -14.91	 -5.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11659	 1	 0.0	 0.0	 0.733021	 192.153934	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11660	 1	 0.0	 -0.0	 0.0	 42.81	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	11661	 1	 115.8	 29.3	 0.0	 4.31	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11662	 1	 56.06	 17.0	 0.0	 2.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11663	 1	 106.8	 22.2	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11664	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11665	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11666	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11667	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11668	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11669	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11671	 1	 0.0	 0.0	 0.361295	 2.568993	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11672	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11673	 1	 -35.74	 38.6	 0.0	 4.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11674	 1	 100.9	 26.7	 0.0	 118.53	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11675	 1	 38.44	 2.0	 0.0	 0.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11676	 1	 -0.0	 -0.0	 0.0	 2.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11677	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11678	 1	 17.92	 5.8	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11679	 1	 0.0	 0.0	 0.181549	 21.720889	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	11680	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11681	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11682	 1	 -0.0	 0.0	 0.090774	 1.980444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	11683	 1	 0.0	 0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11684	 1	 125.4	 17.8	 0.0	 4.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11685	 1	 156.0	 60.7	 0.0	 1.52	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11686	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11687	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11688	 1	 488.7	 184.7	 0.35476	 78.854076	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	11689	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11690	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11691	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11692	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11693	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11694	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11695	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11696	 1	 111.6	 8.9	 0.0	 16.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11697	 1	 5.11	 1.3	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11698	 1	 0.0	 -0.0	 0.0	 8.63	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11699	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	11700	 1	 0.0	 0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11701	 1	 0.0	 0.0	 0.0	 59.88	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	11702	 1	 0.0	 -0.0	 0.34087	 0.574879	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	11703	 1	 443.8	 172.1	 0.0	 52.54	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	11704	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11705	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11706	 1	 3.3	 1.1	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11707	 1	 0.0	 0.0	 0.0	 3.28	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11708	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11709	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11710	 1	 -0.0	 -0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11711	 1	 0.0	 0.0	 0.0	 79.5	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11712	 1	 21.72	 7.2	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11713	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11714	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11715	 1	 0.0	 -0.0	 0.0	 48.74	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11716	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11717	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11718	 1	 69.48	 19.7	 0.0	 22.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11719	 1	 0.0	 0.0	 0.2527	 79.80215	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11720	 1	 30.03	 10.0	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11721	 1	 -0.0	 0.0	 0.0	 21.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11722	 1	 237.9	 68.5	 0.0	 5.12	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11723	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11724	 1	 -0.2	 -0.96	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11725	 1	 115.7	 10.7	 0.0	 19.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11726	 1	 234.0	 13.1	 0.0	 51.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11727	 1	 0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11728	 1	 0.0	 -0.0	 0.0	 1.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11729	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11730	 1	 33.14	 20.5	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11731	 1	 110.2	 15.7	 0.0	 1.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11732	 1	 217.7	 164.6	 0.0	 11.88	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11733	 1	 -0.0	 0.0	 0.12	 15.18	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	11734	 1	 -1272.84	 -649.5	 0.0	 0.0	 0	    1.00000	    0.00000	 27.0	 3	    1.10000	    0.90000;
	11735	 1	 253.7	 85.0	 1.799271	 133.197518	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	11736	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	11737	 1	 233.5	 151.0	 0.0	 35.31	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11738	 1	 35.14	 1.8	 0.0	 6.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11739	 1	 4.61	 1.7	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11740	 1	 120.1	 17.1	 0.0	 0.08	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11741	 1	 -0.0	 0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11742	 1	 -0.0	 -0.0	 0.0	 107.2	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11743	 1	 62.7	 9.0	 0.0	 5.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11744	 1	 0.0	 -8.1	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11745	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11746	 1	 -0.0	 0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11747	 1	 12.61	 7.8	 0.0	 2.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11748	 1	 -0.0	 0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11749	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11750	 1	 400.4	 23.6	 0.577149	 133.344695	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	11751	 1	 18.22	 6.3	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11752	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11753	 1	 11.91	 3.3	 0.0	 6.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11754	 1	 -0.0	 -0.0	 0.0	 1.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11755	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11756	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11757	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	11758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11759	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11760	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11761	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11762	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11764	 1	 0.0	 -0.0	 0.0	 9.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11765	 1	 -0.0	 -0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11766	 1	 0.0	 0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11767	 1	 0.0	 -0.0	 0.458938	 18.186674	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	11768	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11769	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11770	 1	 0.0	 -0.0	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11771	 1	 0.0	 -0.0	 0.0	 0.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11772	 1	 135.7	 31.6	 0.0	 26.65	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11773	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11774	 1	 -0.0	 0.0	 0.0	 16.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11775	 1	 14.92	 4.9	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11776	 1	 81.99	 32.2	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11777	 1	 13.9	 1.9	 0.0	 6.58	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11778	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11779	 1	 3.2	 1.5	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11780	 1	 -0.0	 -0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11781	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11782	 1	 36.84	 14.1	 0.0	 17.84	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11783	 1	 -0.0	 -0.0	 0.0	 7.92	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11784	 1	 40.04	 15.1	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11785	 1	 149.63	 59.0	 0.0	 4.99	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11786	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11787	 1	 28.53	 11.5	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11788	 1	 16.7	 2.4	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11789	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11790	 1	 -0.0	 -0.0	 0.0	 8.99	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11791	 1	 9.41	 2.3	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11792	 1	 0.0	 0.0	 0.0	 2.78	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11793	 1	 0.0	 0.0	 0.0	 2.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11794	 1	 1.8	 0.7	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11795	 1	 14.22	 4.7	 0.0	 5.58	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	11796	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11798	 1	 -0.0	 0.0	 0.0	 4.32	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	11799	 1	 0.0	 -0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11800	 1	 11.41	 4.4	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11801	 1	 76.88	 16.4	 0.0	 6.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11802	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11803	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11804	 1	 -0.0	 0.0	 0.0	 21.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11805	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11806	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11807	 1	 0.0	 0.0	 0.0	 4.28	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	11808	 1	 8.31	 3.0	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11809	 1	 156.6	 16.9	 0.0	 12.26	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11810	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11811	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11812	 1	 254.9	 71.4	 0.0	 0.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11813	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11815	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11816	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11817	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11818	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11819	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11820	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11821	 1	 12.91	 4.2	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	11823	 1	 -0.0	 -0.0	 0.0	 215.65	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11824	 1	 -0.0	 -0.0	 0.0	 24.17	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11826	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11827	 1	 -0.17	 -1.82	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	11828	 1	 83.99	 6.0	 0.0	 65.12	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	11829	 1	 -0.0	 -0.0	 0.0	 4.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11830	 1	 37.84	 12.3	 0.039146	 9.70064	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11831	 1	 -0.0	 0.0	 0.0	 5.73	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11832	 1	 12.11	 5.1	 0.0	 6.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11833	 1	 27.9	 4.0	 0.0	 4.85	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11834	 1	 70.38	 27.5	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	11835	 1	 93.8	 15.9	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	11836	 1	 0.0	 -0.0	 0.0	 0.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11837	 1	 123.8	 40.2	 0.078704	 3.951296	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11838	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11839	 1	 0.0	 -0.0	 0.348979	 0.528572	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11840	 1	 -880.44	 -449.03	 0.0	 0.0	 0	    1.00000	    0.00000	 27.0	 3	    1.10000	    0.90000;
	11841	 1	 3.3	 1.1	 0.009871	 0.810129	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11842	 1	 -0.0	 -0.0	 0.0	 61.795782	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11843	 1	 25.0	 3.6	 0.0	 2.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11844	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11845	 1	 0.0	 0.0	 0.0	 66.29	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11846	 1	 42.35	 13.5	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11847	 1	 19.02	 6.0	 0.0	 1.45	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11848	 1	 53.56	 18.8	 0.0	 1.45	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	11849	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11850	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	11851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11852	 1	 0.0	 0.0	 0.0	 0.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11853	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11854	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11855	 1	 28.63	 8.8	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11856	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11857	 1	 14.32	 2.2	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11858	 1	 69.18	 9.5	 0.0	 3.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11859	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11860	 1	 170.8	 70.4	 0.0	 7.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11861	 1	 -0.0	 -0.0	 0.0	 9.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11862	 1	 -19.32	 6.4	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11863	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 23	    1.10000	    0.90000;
	11864	 1	 36.9	 5.3	 0.0	 3.7	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11865	 1	 135.2	 70.6	 0.0	 9.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11866	 1	 56.76	 13.4	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11867	 1	 0.0	 0.0	 0.0	 3.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11868	 1	 41.75	 7.4	 0.0	 18.54	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11869	 1	 -0.0	 -0.0	 0.0	 44.66	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	11870	 1	 174.2	 54.3	 0.0	 23.93	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11871	 1	 3.8	 1.3	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11872	 1	 0.0	 -0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11873	 1	 0.0	 0.0	 0.0	 16.37	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	11874	 1	 68.48	 42.7	 0.0	 6.37	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11875	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11876	 1	 14.2	 2.0	 0.0	 1.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11877	 1	 6.21	 1.5	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11878	 1	 44.65	 -1.6	 0.019811	 15.410189	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11879	 1	 130.0	 18.5	 0.0	 0.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11880	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	11881	 1	 6.91	 -11.1	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	11882	 1	 35.94	 22.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11883	 1	 -0.67	 -3.25	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	11884	 1	 92.9	 13.2	 0.0	 4.15	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11885	 1	 35.14	 11.0	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11886	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11887	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11888	 1	 0.0	 0.0	 1.052336	 8.691699	 0	    1.00000	    0.00000	 380.0	 5	    1.20000	    0.80000;
	11889	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11890	 1	 9.7	 1.4	 0.0	 5.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11891	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	11892	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11893	 1	 0.0	 -0.0	 0.0	 17.69	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	11894	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11895	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11896	 1	 316.1	 45.0	 0.0	 15.2	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11898	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	11899	 1	 0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11901	 1	 0.0	 -0.0	 0.469372	 91.718414	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11902	 1	 -0.0	 -0.0	 0.22542	 1.27215	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11903	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11904	 1	 -0.0	 -0.0	 0.229027	 1.548687	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11905	 1	 0.0	 0.0	 0.0	 5.56	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	11906	 1	 2.7	 -0.1	 0.038314	 0.201686	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	11907	 1	 13.21	 6.6	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11908	 1	 -0.0	 -0.0	 0.096728	 2.243272	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	11909	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	11910	 1	 132.1	 13.2	 0.0	 6.9	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11911	 1	 25.0	 3.6	 0.0	 1.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11912	 1	 0.0	 0.0	 0.0	 2.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11913	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11915	 1	 82.1	 29.1	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	11916	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11917	 1	 0.0	 0.0	 0.0	 16.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11918	 1	 -0.0	 -0.0	 0.0	 1.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11919	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11920	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 9.0	 1	    1.10000	    0.90000;
	11921	 1	 59.9	 8.5	 0.0	 0.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11922	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11923	 1	 68.18	 16.1	 0.0	 3.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11924	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11925	 1	 71.98	 34.1	 0.0	 7.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11926	 1	 35.84	 13.0	 0.0	 2.26	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11927	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11928	 1	 -0.0	 0.0	 0.0	 0.03	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	11929	 1	 0.0	 0.0	 0.0	 4.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11930	 1	 87.9	 29.3	 0.0	 1.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11931	 1	 59.27	 13.3	 0.039187	 3.630407	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11932	 1	 56.7	 8.0	 0.0	 4.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11933	 1	 0.0	 0.0	 0.0	 5.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11934	 1	 -0.0	 -0.0	 0.0	 30.39	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	11935	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11936	 1	 19.02	 6.3	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11937	 1	 200.6	 28.6	 0.0	 0.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11938	 1	 73.98	 -7.4	 0.705428	 109.0541	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11939	 1	 29.23	 -49.9	 0.0	 5.49	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	11940	 1	 111.1	 35.6	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	11941	 1	 -0.0	 0.0	 0.038239	 0.171761	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	11942	 1	 0.0	 -0.0	 0.0	 26.46	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11943	 1	 -0.0	 -0.0	 0.0	 1.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11944	 1	 164.4	 23.4	 0.0	 10.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11945	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11947	 1	 -0.01	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	11948	 1	 80.49	 7.3	 0.0	 1.81	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11949	 1	 -0.0	 -0.0	 0.0	 9.49	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11950	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	11951	 1	 -0.0	 0.0	 0.170749	 0.347709	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11952	 1	 -0.0	 0.0	 0.0	 23.91	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	11953	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11954	 1	 8.91	 2.5	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11955	 1	 -0.0	 0.0	 0.0	 8.1	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	11956	 1	 -0.0	 0.0	 0.0	 1.4	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	11957	 1	 34.44	 27.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11958	 1	 0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11959	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11960	 1	 19.4	 2.8	 0.0	 3.46	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11961	 1	 0.0	 -0.0	 0.039166	 8.300834	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	11962	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	11963	 1	 47.4	 6.7	 0.0	 3.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11964	 1	 67.6	 9.6	 0.0	 2.95	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11965	 1	 -0.0	 -0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11966	 1	 242.4	 46.7	 0.0	 75.67	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	11967	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11968	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	11969	 1	 -0.0	 0.0	 0.0	 50.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11970	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	11971	 1	 10.01	 2.0	 0.0	 0.73	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	11972	 1	 16.7	 2.4	 0.0	 15.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11973	 1	 56.26	 18.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	11974	 1	 11.01	 4.0	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	11975	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11977	 1	 169.93	 42.88	 0.0	 9.84	 0	    1.00000	    0.00000	 220.0	 17	    1.10000	    0.90000;
	11978	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11979	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11980	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	11981	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11982	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11983	 1	 303.5	 56.2	 0.0	 21.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11984	 1	 3.8	 1.9	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11985	 1	 27.53	 12.1	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	11986	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	11987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	11988	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	11989	 1	 111.36	 27.44	 0.0	 2.59	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	11990	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	11991	 1	 35.1	 5.0	 0.0	 1.57	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	11992	 1	 -0.0	 -0.0	 0.0	 4.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11993	 1	 -0.0	 -0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11994	 1	 21.52	 5.1	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	11995	 1	 0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	11996	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	11997	 1	 125.3	 34.6	 0.0	 4.36	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	11998	 1	 -0.0	 0.0	 0.113823	 1.255147	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	11999	 1	 0.0	 -0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12000	 1	 -0.0	 0.0	 0.0	 29.73	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12001	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12002	 1	 0.0	 0.0	 0.233623	 -0.194686	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12003	 1	 -0.0	 -0.0	 0.097109	 0.522891	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12004	 1	 2.1	 396.2	 0.407504	 115.720413	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12005	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12006	 1	 -34.04	 -2.0	 0.0	 197.23	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12007	 1	 -0.0	 -0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12008	 1	 76.59	 16.2	 0.0	 21.54	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12009	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	12010	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	12011	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	12012	 1	 -0.0	 0.0	 0.099501	 82.133595	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	12013	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12014	 1	 -0.0	 0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12015	 1	 0.0	 -0.0	 0.090774	 5.709044	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	12016	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12017	 1	 0.0	 0.0	 0.0	 1.22	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12018	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12019	 1	 31.63	 7.5	 0.0	 21.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12020	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12021	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12022	 1	 -0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12023	 1	 -12.15	 -0.84	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12024	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12025	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12026	 1	 23.03	 14.3	 0.0	 16.88	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12027	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12028	 1	 2.8	 14.6	 0.0	 113.059828	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	12029	 1	 -0.0	 0.0	 0.706809	 0.700443	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12030	 1	 22.12	 8.0	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12031	 1	 -0.0	 0.0	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12032	 1	 13.11	 3.6	 0.0	 0.38	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12033	 1	 10.81	 3.6	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12034	 1	 26.93	 9.6	 0.0	 1.41	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12035	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	12036	 1	 41.8	 5.9	 0.0	 10.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12037	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12038	 1	 0.0	 -0.0	 0.189785	 19.193314	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	12039	 1	 0.0	 -0.0	 0.0	 6.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12040	 1	 72.38	 23.0	 0.0	 0.28	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12041	 1	 -0.0	 0.0	 0.211407	 6.615121	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	12042	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12043	 1	 73.58	 -13.1	 0.0	 7.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12044	 1	 0.0	 -0.0	 0.0	 2.97	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	12045	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12046	 1	 0.0	 -0.0	 0.0	 3.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12047	 1	 0.0	 -0.0	 0.150629	 -0.150629	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12048	 1	 99.6	 22.9	 0.0	 15.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12049	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	12050	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	12051	 1	 54.96	 62.6	 0.296391	 5.573008	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12052	 1	 120.2	 30.7	 0.0	 9.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12053	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12054	 1	 0.0	 0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12055	 1	 0.0	 -0.0	 0.0	 11.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12056	 1	 2.0	 1.0	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12057	 1	 0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12058	 1	 -0.0	 0.0	 0.563882	 82.938191	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12059	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12061	 1	 20.2	 2.9	 0.0	 5.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12062	 1	 -134.35	 -6.5	 0.0	 3.38	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	12063	 1	 165.9	 49.6	 0.0	 6.13	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12064	 1	 169.6	 98.3	 0.0	 27.8	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12065	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12066	 1	 0.18	 87.5	 0.0	 3.94	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	12067	 1	 11.8	 1.7	 0.0	 6.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12068	 1	 202.0	 28.7	 0.0	 0.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12069	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12070	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12071	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12072	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12073	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12074	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12076	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12077	 1	 3.8	 3.8	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12078	 1	 83.39	 16.5	 0.0	 16.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12079	 1	 7.5	 173.3	 0.962911	 57.817695	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12080	 1	 0.0	 0.0	 0.0	 65.93	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12081	 1	 0.0	 -0.0	 0.038816	 1.131184	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12082	 1	 207.9	 25.4	 0.0	 1.75	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12083	 1	 2.5	 0.5	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12086	 1	 -0.0	 -0.0	 0.0	 10.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12087	 1	 63.77	 39.5	 0.0	 1.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12089	 1	 0.0	 -0.0	 0.0	 1.57	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12090	 1	 5.31	 2.3	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12092	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12093	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12094	 1	 -0.0	 -0.0	 0.041633	 77.581311	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12095	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12096	 1	 -0.0	 0.0	 0.0	 24.67	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12097	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12098	 1	 135.7	 19.3	 0.0	 3.58	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12099	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	12100	 1	 92.7	 -5.6	 0.2527	 35.620175	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	12101	 1	 0.0	 0.0	 0.019665	 0.420335	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12102	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12103	 1	 65.5	 9.3	 0.0	 7.21	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12104	 1	 26.33	 7.6	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12105	 1	 0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12106	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12107	 1	 12.11	 5.5	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12108	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	12109	 1	 102.8	 30.8	 0.0	 2.66	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12110	 1	 -0.0	 0.0	 0.0	 54.41	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12111	 1	 0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12112	 1	 131.9	 50.6	 0.0	 79.02	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12113	 1	 -0.0	 0.0	 0.0	 1.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12114	 1	 0.0	 0.0	 0.0	 5.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12115	 1	 1.9	 1.3	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12117	 1	 -0.0	 -0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12118	 1	 118.1	 20.2	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12119	 1	 370.2	 107.7	 0.0	 81.59	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12120	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12121	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12122	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12124	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12125	 1	 5.11	 2.5	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12126	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12127	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12128	 1	 44.75	 27.7	 0.0	 1.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12129	 1	 0.0	 -0.0	 0.0	 8.13	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12130	 1	 69.28	 23.8	 0.0	 2.56	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12132	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12134	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12135	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12136	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12138	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12139	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12140	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12141	 1	 216.8	 30.7	 0.0	 58.2	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	12142	 1	 0.0	 0.0	 0.710082	 -0.042148	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12143	 1	 0.4	 182.7	 0.233255	 122.325059	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12144	 1	 0.0	 0.0	 0.0	 8.88	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12145	 1	 24.12	 9.8	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12146	 1	 196.1	 32.1	 0.0	 3.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12147	 1	 9.61	 2.5	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12148	 1	 3.0	 -0.0	 0.236576	 6.812853	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12149	 1	 0.0	 -0.0	 0.0	 1.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12150	 1	 39.04	 13.1	 0.0	 3.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12151	 1	 -0.24	 -23.15	 0.0	 26.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12152	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12153	 1	 0.0	 -0.0	 0.0	 69.23	 0	    1.00000	    0.00000	 380.0	 23	    1.20000	    0.80000;
	12154	 1	 19.4	 2.8	 0.0	 6.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12155	 1	 -0.0	 0.0	 0.0	 10.21	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12156	 1	 69.38	 22.5	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12157	 1	 7.0	 1.0	 0.0	 4.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12158	 1	 255.9	 128.3	 0.0	 54.58	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	12159	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12160	 1	 -0.0	 -0.0	 0.0	 65.73	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12161	 1	 0.0	 0.0	 1.147648	 -0.504228	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12162	 1	 316.7	 46.1	 0.0	 46.23	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12164	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12165	 1	 0.0	 -0.0	 0.0	 24.67	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	12166	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12167	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12168	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12169	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12170	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12171	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12172	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12173	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12174	 1	 15.62	 2.8	 0.0	 0.71	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12175	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12176	 1	 120.6	 35.7	 0.0	 15.36	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12177	 1	 21.82	 6.3	 0.0	 2.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12178	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	12179	 1	 15.62	 5.7	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12180	 1	 107.9	 35.9	 0.0	 5.48	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12181	 1	 40.05	 20.0	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12182	 1	 0.0	 -0.0	 0.0	 25.28	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12183	 1	 0.0	 0.0	 0.0	 1.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12184	 1	 57.66	 6.1	 0.0	 1.77	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12185	 1	 0.0	 0.0	 0.059718	 0.860282	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	12186	 1	 -0.0	 -0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	12187	 1	 114.42	 23.58	 0.0	 46.99	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	12188	 1	 14.32	 5.5	 0.0	 3.15	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12189	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12190	 1	 9.41	 5.6	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12191	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12194	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12196	 1	 -0.0	 0.0	 0.0	 36.43	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	12197	 1	 -0.0	 -0.0	 0.0	 17.3	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12198	 1	 -0.12	 -1.31	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	12199	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12201	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12202	 1	 0.0	 0.0	 0.0	 2.56	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12203	 1	 16.02	 5.1	 0.0	 8.6	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12204	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	12205	 1	 -29.84	 -2.96	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12206	 1	 -0.0	 0.0	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12207	 1	 0.0	 0.0	 0.0	 6.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12208	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12209	 1	 394.41	 96.3	 0.233064	 1.955491	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12210	 1	 112.7	 14.5	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12211	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12212	 1	 82.99	 25.9	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12213	 1	 5.01	 2.0	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	12214	 1	 -0.0	 -0.0	 0.0	 5.81	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12215	 1	 -0.0	 0.0	 0.0	 0.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12216	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12217	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12218	 1	 0.0	 0.0	 0.0	 14.35	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	12219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12220	 1	 31.03	 10.3	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12221	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12223	 1	 -0.0	 0.0	 0.0	 15.0	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	12224	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12225	 1	 59.67	 9.2	 0.0	 18.03	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12226	 1	 13.92	 3.8	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12227	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12228	 1	 0.0	 -0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12229	 1	 0.0	 -0.0	 0.361302	 2.888987	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12230	 1	 0.0	 -0.0	 0.0	 8.18	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12231	 1	 99.3	 23.6	 0.0	 1.77	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12232	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12233	 1	 -0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12234	 1	 -0.0	 -0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12235	 1	 33.44	 11.0	 0.0	 4.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12236	 1	 11.2	 1.6	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12237	 1	 10.31	 2.3	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12238	 1	 43.45	 15.9	 0.0196	 1.8004	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12239	 1	 86.7	 41.5	 0.0	 18.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12240	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12241	 1	 -0.0	 0.0	 1.373975	 28.45227	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12242	 1	 26.73	 10.8	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12243	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12244	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12245	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12246	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12247	 1	 13.92	 8.9	 0.0	 2.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12248	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 19.0	 1	    1.10000	    0.90000;
	12249	 1	 19.32	 7.0	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12250	 1	 -0.0	 -0.0	 0.531454	 0.176647	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12251	 1	 -0.0	 0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12252	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12253	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12254	 1	 18.02	 6.5	 0.0	 2.19	 0	    1.00000	    0.00000	 110.0	 19	    1.20000	    0.80000;
	12255	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12256	 1	 313.75	 96.8	 0.0	 5.67	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12257	 1	 74.78	 26.4	 0.0	 2.42	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12258	 1	 -0.0	 0.0	 0.278602	 31.723346	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	12259	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12260	 1	 0.0	 -0.0	 0.0	 3.03	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12261	 1	 41.45	 56.2	 0.0	 6.55	 0	    1.00000	    0.00000	 220.0	 17	    1.10000	    0.90000;
	12262	 1	 -0.0	 0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12263	 1	 -0.0	 -8.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12264	 1	 82.39	 14.4	 0.0	 13.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12265	 1	 0.0	 -0.0	 0.057346	 7.362654	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12266	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12267	 1	 89.44	 63.66	 0.0	 2.6	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12268	 1	 8.91	 5.1	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12269	 1	 0.0	 0.0	 0.0	 9.41	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12270	 1	 145.2	 21.4	 0.0	 1.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12271	 1	 174.7	 31.0	 0.23738	 27.44968	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12272	 1	 0.0	 -0.0	 0.0	 33.298535	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12273	 1	 637.92	 139.57	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	12274	 1	 257.58	 -303.11	 0.290737	 64.242856	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12275	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12276	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12277	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12278	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12279	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12280	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12281	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12282	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12283	 1	 -0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	12284	 1	 29.75	 27.1	 0.077948	 5.312052	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12286	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	12287	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	12288	 1	 133.7	 19.0	 0.0	 4.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12289	 1	 74.18	 14.6	 0.0	 11.71	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12290	 1	 44.05	 14.4	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12291	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12292	 1	 12.6	 1.8	 0.0	 10.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12293	 1	 19.2	 9.3	 0.0	 128.079082	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	12294	 1	 80.29	 -4.1	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12295	 1	 29.83	 14.4	 0.0	 8.89	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12296	 1	 19.4	 2.8	 0.0	 1.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12297	 1	 2.5	 1.3	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12298	 1	 0.0	 0.0	 0.12	 8.51	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	12299	 1	 192.1	 33.4	 0.039803	 6.200197	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12300	 1	 191.2	 16.4	 0.0	 17.99	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12301	 1	 14.86	 2.99	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12302	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12303	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12304	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12305	 1	 155.1	 39.9	 0.0	 6.37	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12306	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12307	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12308	 1	 0.0	 0.0	 0.0	 3.77	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12309	 1	 0.0	 -0.0	 0.0	 8.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	12311	 1	 -0.0	 0.0	 0.0	 0.72	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12312	 1	 50.96	 17.0	 0.0	 2.66	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12313	 1	 -0.0	 0.0	 0.135493	 21.11062	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	12314	 1	 2.9	 1.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12315	 1	 27.9	 4.0	 0.0	 2.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12316	 1	 2.8	 1.0	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12317	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12318	 1	 -0.0	 -0.0	 0.0	 3.97	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12319	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12320	 1	 126.54	 29.1	 0.0	 12.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12321	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	12322	 1	 -0.0	 -0.0	 0.213044	 4.836956	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	12323	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12324	 1	 6.31	 2.5	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12325	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12326	 1	 12.01	 4.0	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12327	 1	 69.7	 9.9	 0.0	 6.07	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12328	 1	 66.4	 9.4	 0.0	 4.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12329	 1	 77.99	 19.3	 0.0	 3.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12331	 1	 0.0	 0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12332	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12333	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12334	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12335	 1	 81.19	 23.4	 0.0	 52.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12336	 1	 -0.0	 -0.0	 0.0	 42.32	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	12337	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12338	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12339	 1	 0.0	 0.0	 0.223313	 34.22321	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	12340	 1	 14.72	 5.3	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12341	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12342	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12343	 1	 216.3	 -6.9	 0.0	 2.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12344	 1	 15.02	 7.0	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	12345	 1	 0.0	 -0.0	 0.318467	 8.72115	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12346	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12347	 1	 -0.0	 -0.0	 0.0	 33.61	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12348	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12349	 1	 60.87	 5.0	 0.176606	 -0.077172	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12350	 1	 0.0	 0.0	 0.019758	 4.380242	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12351	 1	 0.0	 0.0	 0.0	 2.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12352	 1	 -0.0	 -0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12353	 1	 0.0	 -0.0	 0.0	 17.92	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12354	 1	 0.0	 -0.0	 0.0	 1.32	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12355	 1	 0.0	 -0.0	 0.310722	 0.351065	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12356	 1	 60.2	 8.6	 0.0	 1.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12357	 1	 -0.0	 -0.0	 0.0	 61.61	 0	    1.00000	    0.00000	 154.0	 1	    1.20000	    0.80000;
	12358	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12359	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12360	 1	 231.2	 103.5	 0.0	 10.91	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12361	 1	 115.03	 2.21	 0.0	 10.42	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12362	 1	 96.8	 76.1	 0.245933	 14.261622	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12363	 1	 213.6	 50.1	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12364	 1	 286.3	 94.1	 0.468335	 42.319235	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	12365	 1	 107.9	 15.3	 0.0	 99.52	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12366	 1	 4.2	 0.6	 0.0	 2.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12367	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12368	 1	 100.8	 32.3	 0.0	 7.16	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12369	 1	 -0.0	 -0.0	 0.0	 37.57	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12370	 1	 70.88	 43.9	 0.0	 3.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12371	 1	 33.74	 7.4	 0.039535	 0.630465	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12372	 1	 58.26	 16.9	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12373	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12374	 1	 8.21	 2.7	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12375	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12376	 1	 -0.0	 -0.0	 0.0	 4.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12377	 1	 18.42	 7.0	 0.038628	 0.661372	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12378	 1	 79.39	 24.7	 0.0	 198.67	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12379	 1	 15.82	 9.5	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12380	 1	 0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12381	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12382	 1	 0.0	 0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12383	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	12384	 1	 101.9	 20.0	 0.0	 22.64	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12385	 1	 40.75	 12.5	 0.0	 2.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12386	 1	 0.0	 -0.0	 0.0	 14.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12389	 1	 64.57	 23.1	 0.0	 1.88	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12390	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12391	 1	 -0.0	 -0.0	 0.0	 19.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12392	 1	 2.8	 1.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.20000	    0.80000;
	12394	 1	 33.84	 11.1	 0.0	 1.57	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12395	 1	 -0.0	 0.0	 0.233802	 1.535165	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12396	 1	 -0.24	 -25.61	 0.0	 11.32	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	12397	 1	 169.9	 41.9	 0.039317	 0.820683	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12398	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	12399	 1	 41.05	 12.5	 0.019459	 0.140541	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12400	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12401	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12402	 1	 18.52	 6.1	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12403	 1	 29.13	 9.6	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12404	 1	 11.01	 3.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12405	 1	 -0.0	 -0.0	 0.168001	 0.399333	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	12406	 1	 0.0	 -0.0	 0.056554	 12.862872	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12407	 1	 188.2	 23.4	 0.0	 17.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12408	 1	 68.6	 9.8	 0.0	 117.06	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12409	 1	 19.72	 6.5	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12410	 1	 0.0	 -0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12412	 1	 -0.0	 0.0	 0.0	 2.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12413	 1	 -0.0	 -0.0	 0.037576	 3.542424	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	12414	 1	 -0.0	 0.0	 0.0	 -0.17	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12415	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12416	 1	 0.0	 0.0	 0.0	 1.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12417	 1	 0.0	 0.0	 0.0	 6.501239	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12418	 1	 15.12	 5.0	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12419	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12420	 1	 50.2	 7.1	 0.0	 1.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12422	 1	 -0.19	 -17.71	 0.0	 28.98	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12423	 1	 374.4	 85.5	 0.458551	 99.79698	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	12424	 1	 133.0	 18.9	 0.0	 18.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12425	 1	 -0.0	 0.0	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12426	 1	 8.81	 5.5	 0.0	 2.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12427	 1	 35.04	 12.0	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12428	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12429	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12430	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12431	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12432	 1	 -0.0	 -0.0	 0.343783	 27.652613	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	12433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12434	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12435	 1	 380.8	 62.8	 0.0	 7.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12436	 1	 59.07	 23.4	 0.0	 21.88	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12437	 1	 139.3	 19.9	 0.0	 0.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12438	 1	 0.0	 0.0	 0.0	 0.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12439	 1	 31.44	 12.4	 0.0	 2.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12441	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12442	 1	 332.8	 92.2	 0.0	 29.46	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12443	 1	 0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12444	 1	 -7.6	 28.6	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12445	 1	 33.64	 4.5	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12446	 1	 -0.0	 0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	12447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12448	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12449	 1	 286.1	 89.3	 0.0	 8.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12450	 1	 111.08	 -44.35	 0.0	 7.94	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12451	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12453	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12454	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12455	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12456	 1	 -26.03	 -0.84	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12457	 1	 0.0	 -0.0	 0.039626	 0.610374	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12458	 1	 -0.0	 -0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12459	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12460	 1	 35.84	 10.9	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	12461	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12462	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12463	 1	 13.91	 10.1	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12464	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12465	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12466	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12467	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12468	 1	 24.22	 -1.06	 0.0	 2.92	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	12469	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12470	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12471	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12472	 1	 -0.0	 -0.0	 0.582185	 0.836226	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12473	 1	 55.56	 34.4	 0.0	 2.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12474	 1	 277.9	 143.1	 0.0	 0.69	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12475	 1	 0.0	 0.0	 0.332077	 31.17749	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12476	 1	 -0.0	 0.0	 0.550522	 8.61491	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12477	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12478	 1	 51.06	 7.4	 0.0	 2.49	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12479	 1	 0.0	 -0.0	 0.0	 2.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12480	 1	 -0.59	 -0.86	 0.0	 0.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12481	 1	 24.13	 10.8	 0.0	 15.2	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12482	 1	 -0.0	 -0.0	 0.112964	 -0.054136	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	12483	 1	 38.84	 8.5	 0.0	 7.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12484	 1	 0.0	 -0.0	 0.0	 1.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12485	 1	 216.2	 75.3	 0.0	 2.74	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12486	 1	 -0.0	 0.0	 0.0	 19.54	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12487	 1	 0.0	 -0.0	 0.073728	 5.986272	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	12488	 1	 0.0	 0.0	 0.208917	 0.724607	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	12489	 1	 0.0	 -0.0	 0.0	 2.78	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	12490	 1	 -0.0	 -0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12491	 1	 19.4	 2.8	 0.0	 3.63	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12492	 1	 299.5	 48.7	 0.098259	 18.211741	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12493	 1	 55.96	 30.0	 0.438961	 55.322489	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	12494	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12495	 1	 0.0	 0.0	 0.0	 8.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12496	 1	 10.5	 7.32	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12497	 1	 0.0	 -0.0	 0.0	 2.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12498	 1	 -0.0	 -0.0	 0.0	 3.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12499	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12500	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12501	 1	 -0.0	 -0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12502	 1	 18.02	 5.9	 0.059068	 2.260932	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12503	 1	 -0.0	 -0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12504	 1	 -0.17	 -1.82	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12506	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 0.4	 1	    1.10000	    0.90000;
	12508	 1	 0.0	 -0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12509	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12510	 1	 36.54	 22.6	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12511	 1	 -0.0	 0.0	 0.040091	 29.754956	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12512	 1	 44.45	 7.68	 0.0	 17.83	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12513	 1	 -0.0	 -0.0	 0.047978	 5.881618	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	12514	 1	 371.6	 100.4	 0.231295	 3.706891	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12515	 1	 0.0	 0.0	 0.0	 21.62	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12516	 1	 0.0	 0.0	 0.087808	 3.044992	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	12517	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12518	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12519	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12520	 1	 -0.19	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12521	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12522	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12523	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12524	 1	 0.0	 0.0	 0.0	 1.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12525	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12526	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12527	 1	 98.6	 27.1	 0.0	 42.45	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12528	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12529	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12530	 1	 0.0	 0.0	 0.0	 13.01	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	12531	 1	 235.97	 34.52	 0.0	 7.15	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12532	 1	 23.93	 7.9	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12533	 1	 9.51	 3.4	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	12534	 1	 -0.0	 0.0	 0.123474	 4.29472	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12535	 1	 38.84	 14.2	 0.0	 3.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12536	 1	 236.44	 -98.55	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12537	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12538	 1	 -14.89	 -4.43	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12539	 1	 0.0	 0.0	 0.0	 15.91	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12540	 1	 10.11	 0.0	 0.0	 1.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12541	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12542	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12543	 1	 97.6	 33.9	 0.0	 6.47	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12544	 1	 6.41	 2.2	 0.0	 52.07	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12545	 1	 -0.59	 -2.63	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12546	 1	 -0.0	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12547	 1	 37.44	 9.1	 0.0	 7.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12548	 1	 -8.02	 -15.14	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12549	 1	 -0.0	 -0.0	 0.0	 3.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12550	 1	 0.0	 -0.0	 0.0	 8.78	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	12551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12552	 1	 93.6	 -43.5	 0.0	 33.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12553	 1	 140.7	 10.4	 0.0	 2.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12554	 1	 13.51	 5.6	 0.0	 0.86	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	12555	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12556	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12557	 1	 8.3	 1.2	 0.0	 2.86	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12558	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12559	 1	 101.7	 59.8	 0.098539	 36.661461	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12560	 1	 104.3	 12.3	 0.0	 8.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12561	 1	 89.08	 26.9	 0.0	 4.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12562	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12563	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12564	 1	 -0.0	 -0.0	 0.0	 1.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12565	 1	 13.72	 8.5	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12566	 1	 0.0	 0.0	 0.0	 4.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12567	 1	 -0.0	 -0.0	 0.0	 5.98	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	12568	 1	 84.0	 19.4	 0.010011	 4.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12569	 1	 20.9	 3.0	 0.0	 7.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12570	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12571	 1	 0.0	 -3.7	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12572	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12573	 1	 0.0	 0.0	 0.0	 45.57454	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	12574	 1	 0.0	 0.0	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12575	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12576	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12577	 1	 76.99	 -0.7	 0.0	 1.06	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12578	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12579	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 21.0	 1	    1.10000	    0.90000;
	12580	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12581	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12582	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12583	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12584	 1	 0.0	 0.0	 0.117152	 0.132373	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	12585	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12586	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12587	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12588	 1	 12.31	 4.1	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12591	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12592	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12593	 1	 0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	12594	 1	 81.89	 19.9	 0.0	 5.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12595	 1	 72.68	 24.3	 0.0	 3.12	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12596	 1	 -0.0	 -0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12597	 1	 187.64	 31.94	 0.0	 4.75	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12598	 1	 92.4	 6.3	 0.0	 4.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12599	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12600	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12601	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12602	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12603	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12604	 1	 0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12605	 1	 111.4	 15.9	 0.0	 19.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12606	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12607	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12608	 1	 10.0	 1.4	 0.0	 5.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12609	 1	 20.9	 3.0	 0.0	 3.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12610	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12611	 1	 5.01	 1.8	 0.0	 0.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12612	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	12613	 1	 21.22	 9.9	 0.0	 4.64	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12614	 1	 -0.0	 0.0	 0.0	 15.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12615	 1	 -0.0	 -0.0	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12616	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12617	 1	 -0.0	 -0.0	 0.0	 1.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12618	 1	 0.0	 0.0	 0.176855	 3.419803	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	12619	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12620	 1	 60.9	 8.7	 0.0	 1.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12621	 1	 562.3	 159.1	 0.245655	 7.565523	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	12622	 1	 0.0	 0.0	 2.226096	 44.76755	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12623	 1	 0.0	 -0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12624	 1	 22.02	 7.7	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12625	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.0	 1	    1.10000	    0.90000;
	12626	 1	 214.8	 30.6	 0.0	 3.65	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12627	 1	 221.9	 86.3	 0.0	 2.18	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12628	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12629	 1	 0.0	 0.0	 0.0	 18.22	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12630	 1	 -0.0	 0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12631	 1	 0.0	 0.0	 0.0	 237.54	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12632	 1	 0.0	 -0.0	 0.379262	 96.912184	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	12633	 1	 -0.0	 -0.0	 0.0	 7.06	 0	    1.00000	    0.00000	 330.0	 24	    1.10000	    0.90000;
	12634	 1	 172.6	 24.6	 0.0	 11.39	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12635	 1	 1.9	 1.3	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12636	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12637	 1	 15.32	 3.5	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12638	 1	 38.04	 15.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12639	 1	 15.42	 4.4	 0.0	 10.84	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12640	 1	 0.0	 -0.0	 0.019788	 3.740212	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	12641	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	12642	 1	 -18.27	 -12.99	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12643	 1	 -0.0	 0.0	 0.235924	 0.173397	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12644	 1	 0.0	 0.0	 0.0	 1.71	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12645	 1	 40.54	 3.6	 0.0	 1.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12646	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	12647	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12649	 1	 13.92	 6.9	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12650	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12651	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12652	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12653	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12655	 1	 0.0	 0.01	 0.0	 22.04	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12656	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12657	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	12659	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12660	 1	 72.4	 10.3	 0.0	 2.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12661	 1	 59.87	 19.9	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12662	 1	 293.2	 87.4	 0.0	 26.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12663	 1	 9.91	 3.3	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12664	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12665	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	12666	 1	 0.0	 0.0	 0.0	 72.57192	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	12667	 1	 1.6	 0.8	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12668	 1	 27.83	 -2.6	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12669	 1	 0.0	 0.0	 0.0	 6.29	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	12670	 1	 9.7	 1.4	 0.0	 2.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12671	 1	 -0.0	 -0.0	 0.0	 8.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12672	 1	 13.62	 5.2	 0.03955	 0.19045	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12673	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12674	 1	 27.53	 17.0	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12675	 1	 317.9	 55.4	 0.0	 37.61	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12676	 1	 0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12677	 1	 -33.74	 11.1	 0.0	 1.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12678	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.20000	    0.80000;
	12679	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12680	 1	 12.31	 7.4	 0.316013	 6.664212	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12681	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12682	 1	 0.0	 0.0	 0.0	 80.66	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12683	 1	 0.0	 -0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12684	 1	 171.3	 13.9	 0.0	 59.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12685	 1	 3.8	 3.8	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12686	 1	 72.4	 10.3	 0.0	 6.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12687	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12688	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12689	 1	 65.2	 9.3	 0.0	 3.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12690	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12691	 1	 245.51	 9.17	 0.0	 24.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12692	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12693	 1	 26.93	 9.6	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12694	 1	 0.0	 -0.0	 0.0	 4.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12695	 1	 0.0	 0.0	 0.0	 1.96	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	12696	 1	 -0.0	 -0.0	 0.0	 6.62	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12698	 1	 -0.0	 0.0	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12699	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12700	 1	 -0.0	 -0.0	 0.117033	 -0.117033	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12701	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12702	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12703	 1	 0.0	 0.0	 0.35622	 3.44315	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12704	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12705	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12706	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12707	 1	 0.0	 -0.0	 0.347111	 22.210024	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
