%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case30000_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	21525	 1	 0.0	 0.0	 0.0	 0.0132211272032	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21526	 1	 6.38	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21527	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21528	 1	 0.0	 0.0	 0.0	 -10.1795059007	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21529	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21530	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21531	 1	 3.36	 0.18	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21532	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21533	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21534	 1	 0.0	 0.0	 0.0	 5.17609465273	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21535	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21536	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21537	 1	 3.36	 0.15	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21538	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21539	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21540	 1	 3.36	 0.41	 0.0	 1.4595301537	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21541	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21542	 1	 2.82	 0.31	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21543	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21544	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21545	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21546	 1	 1.01	 0.24	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21547	 1	 1.75	 0.20	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21548	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21549	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21550	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21551	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21552	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21553	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21554	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21555	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21556	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21557	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21558	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21559	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21560	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21561	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21562	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21563	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21564	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21565	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21566	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21567	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21568	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21569	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21570	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21571	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21572	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21573	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21574	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21575	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21576	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21577	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21578	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21579	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21580	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21581	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21582	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21583	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21584	 1	 0.0	 0.0	 0.0	 -0.000492205138398	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21585	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21586	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21587	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21588	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21589	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21590	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21591	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21592	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21593	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21594	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21595	 1	 0.0	 0.0	 0.0	 57.165909727	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21596	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21597	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21598	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21599	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21600	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21602	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21603	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21604	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21605	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21606	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21607	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21608	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21609	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21610	 1	 0.0	 0.0	 0.0	 -458.720155399	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21611	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21612	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21613	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21614	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21615	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21616	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21617	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21618	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21619	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21620	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21621	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21622	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21623	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21624	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21625	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21626	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21627	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21628	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21629	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21630	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21631	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21632	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21633	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21634	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21635	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21636	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21637	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21638	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21639	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21640	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21641	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21642	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21643	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21644	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21645	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21646	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21647	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21648	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21649	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21650	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21651	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21652	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21653	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21654	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21655	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21656	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21657	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21658	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21659	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21660	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21661	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21662	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21663	 1	 0.0	 0.0	 0.0	 -115.488238042	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21664	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21665	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21666	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21667	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21668	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21669	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21670	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21671	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21672	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21673	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21674	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21675	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21676	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21677	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21678	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21679	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21680	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21681	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21682	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21683	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21684	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21685	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21686	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21687	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21688	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21689	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21690	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21691	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21692	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21693	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21694	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21695	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21696	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21697	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21698	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21699	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21700	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21701	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21702	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21703	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21704	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21705	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21706	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21707	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21708	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21709	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21710	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21711	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21712	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21713	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21714	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21715	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21716	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21717	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21718	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21719	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21720	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21721	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21722	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21723	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21724	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21725	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21726	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21727	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21728	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21729	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21730	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21731	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21732	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21733	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21734	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21735	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21736	 1	 0.0	 0.0	 0.0	 -476.011586626	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21737	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21738	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21739	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21740	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21741	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21742	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21743	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21744	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21745	 1	 0.0	 0.0	 0.0	 -482.920980514	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21746	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21747	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21748	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21749	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21750	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21751	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21752	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21753	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21754	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21755	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21756	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21757	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21758	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21759	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21760	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21761	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21762	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21763	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21764	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21765	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21766	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21767	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21768	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21769	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21770	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21771	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21772	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21773	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21774	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21775	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21776	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21777	 1	 0.0	 0.0	 0.0	 -441.683876081	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21778	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21779	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21780	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21781	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21782	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21783	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21784	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21785	 1	 0.0	 0.0	 0.0	 -29.4689062107	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21786	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21787	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21788	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21789	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21790	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21791	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21792	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21793	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21794	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21795	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21796	 1	 0.0	 0.0	 0.0	 -0.000672665489678	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21797	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21798	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21799	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21800	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21801	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21802	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21803	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21804	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21805	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21806	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21807	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21808	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21809	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21810	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21811	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21812	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21813	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21814	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21815	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21816	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21817	 1	 0.0	 0.0	 0.0	 -154.53467083	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21818	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21819	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21820	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21821	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21822	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21823	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21824	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21825	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21826	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21827	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21828	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21829	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21830	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21831	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21832	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21833	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21834	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21835	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21836	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21837	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21838	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21839	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21840	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21841	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21842	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21843	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21844	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21845	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21846	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21847	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21848	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21849	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21850	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21851	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21852	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21853	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21854	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21855	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21856	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21857	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21858	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21859	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21860	 1	 0.0	 0.0	 0.0	 -290.020553076	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21861	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21862	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21863	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21864	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21865	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21866	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21867	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21868	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21869	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21870	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21871	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21872	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21873	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21874	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21875	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21876	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21877	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21878	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21879	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21880	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21881	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21882	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21883	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21884	 1	 0.0	 0.0	 0.0	 -0.000939009357155	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21885	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21886	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21887	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21888	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21889	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21890	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21891	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21892	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21893	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21894	 1	 0.0	 0.0	 0.0	 313.789365269	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21895	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21896	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21897	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21898	 1	 0.70	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21899	 1	 1.67	 0.24	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21900	 1	 9.64	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21901	 1	 0.0	 0.0	 0.0	 -24.8299555687	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21902	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21903	 1	 9.64	 2.75	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21904	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21905	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21906	 1	 9.64	 0.57	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21907	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21908	 1	 9.64	 1.77	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21909	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21910	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21911	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21912	 1	 0.47	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21913	 1	 0.61	 0.04	 0.0	 -23.8598814158	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21914	 1	 0.48	 0.03	 0.0	 -24.1392426816	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21915	 1	 0.53	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21916	 1	 1.22	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21917	 1	 1.02	 0.16	 0.0	 -1.21074200053	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21918	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21919	 1	 1.80	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21920	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21921	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21922	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21923	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21924	 1	 3.24	 0.68	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21925	 1	 1.15	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21926	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21927	 1	 1.26	 0.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21928	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21929	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21930	 1	 0.58	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21931	 1	 1.27	 0.24	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21932	 1	 0.0	 0.0	 0.0	 -1.96396109018	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21933	 1	 0.61	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21934	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21935	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21936	 1	 0.92	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21937	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21938	 1	 1.45	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21939	 1	 2.90	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21940	 1	 0.39	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21941	 1	 1.19	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21942	 1	 1.62	 0.19	 0.0	 -7.4867497258	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21943	 1	 1.62	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21944	 1	 1.30	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21945	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21946	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21947	 1	 0.89	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21948	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21949	 1	 0.75	 0.19	 0.0	 -22.29422412	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21950	 1	 0.83	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21951	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21952	 1	 0.37	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21953	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21954	 1	 8.48	 0.77	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21955	 1	 7.60	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21956	 1	 0.0	 0.0	 0.0	 1.4199551737	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21957	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21958	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21959	 1	 7.60	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21960	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21961	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	21962	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21963	 1	 1.91	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21964	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21965	 1	 1.96	 0.52	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21966	 1	 1.57	 0.35	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21967	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21968	 1	 1.22	 0.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21969	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21970	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21971	 1	 2.16	 0.65	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21972	 1	 2.17	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21973	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21974	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21975	 1	 1.71	 0.30	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21976	 1	 1.93	 0.31	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21977	 1	 2.09	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21978	 1	 1.93	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21979	 1	 1.32	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21980	 1	 1.21	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21981	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21982	 1	 2.23	 0.56	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21983	 1	 2.32	 0.50	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21984	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21985	 1	 2.23	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21986	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21987	 1	 1.96	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21988	 1	 2.01	 0.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21989	 1	 2.23	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21990	 1	 1.67	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21991	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21992	 1	 0.59	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21993	 1	 4.68	 0.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21994	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21995	 1	 2.34	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21996	 1	 0.77	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21997	 1	 1.19	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21998	 1	 1.14	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	21999	 1	 1.22	 0.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22000	 1	 2.34	 0.47	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22001	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22002	 1	 1.66	 0.42	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22003	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22004	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22005	 1	 1.66	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22006	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22007	 1	 0.81	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22008	 1	 6.00	 0.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22009	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22010	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22011	 1	 5.72	 0.60	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22012	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22013	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22014	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22015	 1	 5.46	 0.32	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22016	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22017	 1	 4.92	 1.72	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22018	 1	 0.0	 0.0	 0.0	 -5.8005568281e-05	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22019	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22020	 1	 8.27	 1.55	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22021	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22022	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22023	 1	 1.38	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22024	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22025	 1	 1.16	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22026	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22027	 1	 1.10	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22028	 1	 2.02	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22029	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22030	 1	 1.83	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22031	 1	 0.75	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22032	 1	 0.26	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22033	 1	 0.41	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22034	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22035	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22036	 1	 0.86	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22037	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22038	 1	 0.86	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22039	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22040	 1	 1.01	 0.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22041	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22042	 1	 0.93	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22043	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22044	 1	 2.21	 0.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22045	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22046	 1	 2.11	 0.19	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22047	 1	 3.13	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22048	 1	 0.98	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22049	 1	 1.39	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22050	 1	 0.64	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22051	 1	 7.51	 1.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22052	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22053	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22054	 1	 6.70	 1.68	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22055	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22056	 1	 0.02	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22057	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22058	 1	 6.70	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22059	 1	 7.26	 0.70	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22060	 1	 1.72	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22061	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22062	 1	 14.87	 2.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22063	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22064	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22065	 1	 14.87	 2.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22066	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22067	 1	 14.87	 1.70	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22068	 1	 0.0	 0.0	 0.0	 -204.186618418	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22069	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22070	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22071	 1	 14.87	 0.85	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22072	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22073	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22074	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22075	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22076	 1	 1.89	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22077	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22078	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22079	 1	 1.97	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22080	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22081	 1	 1.41	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22082	 1	 1.55	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22083	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22084	 1	 1.09	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22085	 1	 2.46	 0.83	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22086	 1	 2.46	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22087	 1	 2.66	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22088	 1	 1.79	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22089	 1	 1.92	 0.24	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22090	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22091	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22092	 1	 1.79	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22093	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22094	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22095	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22096	 1	 4.87	 0.90	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22097	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22098	 1	 4.79	 1.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22099	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22100	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22101	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22102	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22103	 1	 5.17	 0.39	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22104	 1	 8.04	 1.74	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22105	 1	 8.59	 0.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22106	 1	 8.04	 0.92	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22107	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22108	 1	 8.04	 0.63	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22109	 1	 8.21	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22110	 1	 8.21	 0.24	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22111	 1	 7.42	 0.95	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22112	 1	 0.53	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22113	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22114	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22115	 1	 0.13	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22116	 1	 3.20	 0.36	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22117	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22118	 1	 3.20	 0.50	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22119	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22120	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22121	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22122	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22123	 1	 3.33	 0.57	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22124	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22125	 1	 1.45	 0.19	 0.0	 -12.7098503933	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22126	 1	 0.97	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22127	 1	 1.00	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22128	 1	 0.0	 0.0	 0.0	 -6.89345011937	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22129	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22130	 1	 0.88	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22131	 1	 0.60	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22132	 1	 1.06	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22133	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22134	 1	 5.68	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22135	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22136	 1	 1.96	 0.50	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22137	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22138	 1	 16.55	 3.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22139	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22140	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22141	 1	 16.61	 2.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22142	 1	 0.0	 0.0	 0.0	 -0.00216358744268	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22143	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22144	 1	 17.08	 4.52	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22145	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22146	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22147	 1	 16.61	 0.69	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22148	 1	 1.89	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22149	 1	 1.89	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22150	 1	 1.89	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22151	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22152	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22153	 1	 9.04	 1.44	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22154	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22155	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22156	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22157	 1	 9.04	 0.64	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22158	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22159	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22160	 1	 8.92	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22161	 1	 11.05	 2.78	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22162	 1	 18.72	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22163	 1	 17.97	 1.31	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22164	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22165	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22166	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22167	 1	 17.97	 1.83	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22168	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22169	 1	 17.97	 2.02	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22170	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22171	 1	 17.97	 1.50	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22172	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22173	 1	 1.48	 0.30	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22174	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22175	 1	 1.22	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22176	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22177	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22178	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22179	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22180	 1	 8.39	 3.00	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22181	 1	 0.0	 0.0	 0.0	 -29.2299453083	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22182	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22183	 1	 8.39	 0.85	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22184	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22185	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22186	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22187	 1	 8.39	 0.89	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22188	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22189	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22190	 1	 1.93	 0.26	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22191	 1	 1.82	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22192	 1	 1.82	 0.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22193	 1	 1.26	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22194	 1	 1.43	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22195	 1	 7.39	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22196	 1	 7.29	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22197	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22198	 1	 7.29	 0.47	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22199	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22200	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22201	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22202	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22203	 1	 7.29	 0.24	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22204	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22205	 1	 1.23	 0.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22206	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22207	 1	 1.23	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22208	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22209	 1	 1.23	 0.46	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22210	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22211	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22212	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22213	 1	 8.27	 1.50	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22214	 1	 8.27	 1.98	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22215	 1	 8.27	 1.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22216	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22217	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22218	 1	 8.27	 1.57	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22219	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22220	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22221	 1	 3.12	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22222	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22223	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22224	 1	 3.12	 0.60	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22225	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22226	 1	 3.12	 0.35	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22227	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22228	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22229	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22230	 1	 6.14	 0.87	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22231	 1	 6.14	 0.64	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22232	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22233	 1	 6.14	 0.35	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22234	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22235	 1	 2.03	 0.43	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22236	 1	 2.03	 0.11	 0.0	 -8.12408219669	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22237	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22238	 1	 2.03	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22239	 1	 0.43	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22240	 1	 0.57	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22241	 1	 1.89	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22242	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22243	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22244	 1	 2.36	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22245	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22246	 1	 2.36	 0.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22247	 1	 2.36	 0.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22248	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22249	 1	 1.53	 0.22	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22250	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22251	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22252	 1	 0.73	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22253	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22254	 1	 0.62	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22255	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22256	 1	 1.21	 0.31	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22257	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22258	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22259	 1	 1.68	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22260	 1	 0.0	 0.0	 0.0	 -11.1753642473	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22261	 1	 1.63	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22262	 1	 0.99	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22263	 1	 1.43	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22264	 1	 3.23	 0.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22265	 1	 3.23	 0.80	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22266	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22267	 1	 20.50	 2.24	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22268	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22269	 1	 19.89	 2.87	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22270	 1	 19.89	 3.67	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22271	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22272	 1	 19.89	 0.80	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22273	 1	 1.02	 0.15	 0.0	 -13.2789027881	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22274	 1	 1.02	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22275	 1	 21.68	 4.19	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22276	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22277	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22278	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22279	 1	 21.68	 2.31	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22280	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22281	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22282	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22283	 1	 23.32	 1.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22284	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22285	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22286	 1	 21.68	 3.73	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22287	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22288	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22289	 1	 21.68	 2.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22290	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22291	 1	 8.62	 3.36	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22292	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22293	 1	 8.89	 0.78	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22294	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22295	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22296	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22297	 1	 8.62	 0.60	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22298	 1	 8.62	 1.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22299	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22300	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22301	 1	 21.54	 4.70	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22302	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22303	 1	 0.0	 0.0	 0.0	 89.8251204329	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22304	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22305	 1	 21.54	 7.12	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22306	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22307	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22308	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22309	 1	 23.55	 3.30	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22310	 1	 20.90	 2.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22311	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22312	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22313	 1	 2.84	 0.39	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22314	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22315	 1	 19.40	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22316	 1	 19.40	 2.95	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22317	 1	 19.40	 4.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22318	 1	 19.40	 0.73	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22319	 1	 18.52	 5.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22320	 1	 18.49	 2.43	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22321	 1	 18.52	 2.79	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22322	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22323	 1	 18.49	 1.46	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22324	 1	 18.55	 0.85	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22325	 1	 18.55	 2.19	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22326	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22327	 1	 18.52	 1.79	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22328	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22329	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22330	 1	 18.55	 4.74	 0.0	 -81.7190502692	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22331	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22332	 1	 3.04	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22333	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22334	 1	 3.04	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22335	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22336	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22337	 1	 3.62	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22338	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22339	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22340	 1	 9.27	 1.26	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22341	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22342	 1	 9.27	 2.50	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22343	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22344	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22345	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22346	 1	 9.27	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22347	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22348	 1	 6.48	 1.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22349	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22350	 1	 6.48	 0.26	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22351	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22352	 1	 9.72	 1.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22353	 1	 7.92	 0.74	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22354	 1	 7.92	 1.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22355	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22356	 1	 7.92	 1.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22357	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22358	 1	 22.14	 4.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22359	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22360	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22361	 1	 22.14	 2.04	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22362	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22363	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22364	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22365	 1	 0.19	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22366	 1	 22.14	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22367	 1	 0.0	 0.0	 0.0	 -231.35595099	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22368	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22369	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22370	 1	 25.04	 6.72	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22371	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22372	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22373	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	22374	 1	 22.14	 3.83	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22375	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22376	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22377	 1	 1.55	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22378	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22379	 1	 1.70	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22380	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22381	 1	 1.55	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22382	 1	 12.95	 1.97	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22383	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22384	 1	 12.95	 0.89	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22385	 1	 12.95	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22386	 1	 13.16	 2.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22387	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22388	 1	 5.55	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22389	 1	 5.55	 0.47	 0.0	 11.129398074	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22390	 1	 1.61	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22391	 1	 0.81	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22392	 1	 0.92	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22393	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22394	 1	 0.92	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22395	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22396	 1	 0.92	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22397	 1	 14.95	 2.74	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22398	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22399	 1	 15.41	 0.67	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22400	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22401	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22402	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22403	 1	 22.71	 2.73	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22404	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22405	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22406	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22407	 1	 14.95	 2.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22408	 1	 10.17	 2.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22409	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22410	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22411	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22412	 1	 12.80	 2.48	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22413	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22414	 1	 10.17	 2.85	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22415	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22416	 1	 10.17	 1.19	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22417	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22418	 1	 14.22	 1.68	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22419	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22420	 1	 13.58	 2.36	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22421	 1	 12.85	 1.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22422	 1	 12.85	 0.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22423	 1	 1.21	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22424	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22425	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22426	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22427	 1	 1.30	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22428	 1	 0.0	 0.0	 0.0	 -16.8737838351	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22429	 1	 1.21	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22430	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22431	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22432	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22433	 1	 11.13	 1.55	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22434	 1	 12.01	 2.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22435	 1	 11.57	 1.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22436	 1	 11.13	 1.69	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22437	 1	 2.68	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22438	 1	 3.61	 0.34	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22439	 1	 2.39	 0.56	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22440	 1	 0.81	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22441	 1	 0.0	 0.0	 0.0	 -12.9518051601	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22442	 1	 0.77	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22443	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22444	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22445	 1	 7.76	 1.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22446	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22447	 1	 7.76	 0.82	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22448	 1	 3.55	 0.65	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22449	 1	 3.55	 0.88	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22450	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22451	 1	 3.55	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22452	 1	 23.64	 2.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22453	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22454	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22455	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22456	 1	 23.64	 3.33	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22457	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22458	 1	 23.61	 2.57	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22459	 1	 23.64	 3.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22460	 1	 23.64	 0.98	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22461	 1	 2.40	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22462	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22463	 1	 2.33	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22464	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22465	 1	 18.07	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22466	 1	 18.07	 1.77	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22467	 1	 18.07	 0.98	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22468	 1	 0.0	 0.0	 0.0	 -6.11799783026	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22469	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22470	 1	 23.61	 4.93	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22471	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22472	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22473	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22474	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22475	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22476	 1	 0.58	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22477	 1	 0.56	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22478	 1	 1.22	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22479	 1	 2.17	 0.47	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22480	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22481	 1	 2.90	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22482	 1	 17.40	 2.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22483	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22484	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22485	 1	 17.83	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22486	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22487	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22488	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22489	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22490	 1	 18.62	 1.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22491	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22492	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22493	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22494	 1	 17.40	 1.72	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22495	 1	 0.12	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22496	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22497	 1	 22.27	 1.74	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22498	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22499	 1	 22.27	 2.96	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22500	 1	 22.27	 2.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22501	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22502	 1	 22.24	 1.69	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22503	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22504	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22505	 1	 22.27	 1.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22506	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22507	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22508	 1	 0.83	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22509	 1	 12.06	 2.40	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22510	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22511	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22512	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22513	 1	 12.06	 0.71	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22514	 1	 12.06	 1.64	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22515	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22516	 1	 0.0	 0.0	 0.0	 -10.1103769191	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22517	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22518	 1	 12.06	 0.65	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22519	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22520	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22521	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22522	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22523	 1	 19.70	 7.64	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22524	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22525	 1	 19.70	 4.80	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22526	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22527	 1	 19.70	 3.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22528	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22529	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22530	 1	 19.70	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22531	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22532	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22533	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22534	 1	 19.70	 1.50	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22535	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22536	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22537	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22538	 1	 0.30	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22539	 1	 2.72	 0.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22540	 1	 2.72	 0.67	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22541	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22542	 1	 2.41	 0.88	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22543	 1	 0.78	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22544	 1	 0.39	 0.04	 0.0	 -12.7639156531	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22545	 1	 12.59	 1.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22546	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22547	 1	 13.02	 4.46	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22548	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22549	 1	 12.59	 0.62	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22550	 1	 0.44	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22551	 1	 13.14	 0.46	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22552	 1	 6.62	 0.51	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22553	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22554	 1	 6.62	 0.79	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22555	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22556	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22557	 1	 7.31	 0.81	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22558	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22559	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22560	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22561	 1	 0.46	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22562	 1	 0.64	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22563	 1	 0.46	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22564	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22565	 1	 24.50	 2.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22566	 1	 24.50	 3.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22567	 1	 0.0	 0.0	 0.0	 7.99995822273	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22568	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22569	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22570	 1	 24.50	 2.71	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22571	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22572	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22573	 1	 24.50	 3.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22574	 1	 0.0	 0.0	 0.0	 41.520994662	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22575	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22576	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22577	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22578	 1	 24.50	 5.62	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22579	 1	 24.50	 6.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22580	 1	 0.68	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22581	 1	 11.17	 1.56	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22582	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22583	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22584	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22585	 1	 11.29	 1.68	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22586	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22587	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22588	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22589	 1	 11.29	 2.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22590	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22591	 1	 11.58	 2.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22592	 1	 0.85	 0.16	 0.0	 -25.9785573692	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22593	 1	 2.20	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22594	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22595	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22596	 1	 2.22	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22597	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22598	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22599	 1	 2.22	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22600	 1	 1.55	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22601	 1	 0.44	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22602	 1	 0.87	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22603	 1	 0.59	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22604	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22605	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22606	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22607	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22608	 1	 0.82	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22609	 1	 8.56	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22610	 1	 8.56	 0.69	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22611	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22612	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22613	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22614	 1	 8.56	 0.83	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22615	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22616	 1	 8.56	 0.65	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22617	 1	 0.64	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22618	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22619	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22620	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22621	 1	 1.27	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22622	 1	 21.12	 4.80	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22623	 1	 0.0	 0.0	 0.0	 -0.00169301560287	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22624	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22625	 1	 21.12	 4.15	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22626	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22627	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22628	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22629	 1	 21.12	 1.89	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22630	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22631	 1	 21.12	 0.62	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22632	 1	 4.42	 0.24	 0.0	 -0.00103216904086	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22633	 1	 0.0	 0.0	 0.0	 -9.11604164761	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22634	 1	 4.42	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22635	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22636	 1	 4.42	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22637	 1	 2.04	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22638	 1	 2.04	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22639	 1	 2.04	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22640	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22641	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22642	 1	 1.53	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22643	 1	 0.76	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22644	 1	 1.14	 0.13	 0.0	 -10.2365749071	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22645	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22646	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22647	 1	 1.10	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22648	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22649	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22650	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22651	 1	 2.19	 0.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22652	 1	 2.60	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22653	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22654	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22655	 1	 2.60	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22656	 1	 2.60	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22657	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22658	 1	 0.94	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22659	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22660	 1	 1.50	 0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22661	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22662	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22663	 1	 3.40	 0.86	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22664	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22665	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22666	 1	 3.40	 0.49	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22667	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22668	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22669	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22670	 1	 3.33	 0.55	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22671	 1	 1.26	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22672	 1	 1.34	 0.14	 0.0	 -46.2045106509	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22673	 1	 0.54	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22674	 1	 1.02	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22675	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22676	 1	 0.82	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22677	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22678	 1	 1.54	 0.19	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22679	 1	 1.26	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22680	 1	 0.24	 0.05	 0.0	 1.36861275247	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22681	 1	 1.78	 0.56	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22682	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22683	 1	 0.69	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22684	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22685	 1	 1.02	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22686	 1	 1.41	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22687	 1	 1.41	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22688	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22689	 1	 1.41	 0.31	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22690	 1	 1.64	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22691	 1	 0.62	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22692	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22693	 1	 1.94	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22694	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22695	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22696	 1	 1.94	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22697	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22698	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22699	 1	 1.94	 0.39	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22700	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22701	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22702	 1	 0.0	 0.0	 0.0	 -5.88144654253	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22703	 1	 1.19	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22704	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22705	 1	 2.40	 0.47	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22706	 1	 11.14	 1.46	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22707	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22708	 1	 11.14	 3.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22709	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22710	 1	 11.14	 1.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22711	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22712	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22713	 1	 11.15	 1.92	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22714	 1	 0.0	 0.0	 0.0	 -8.61739232518	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22715	 1	 0.42	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22716	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22717	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22718	 1	 1.25	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22719	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22720	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22721	 1	 0.62	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22722	 1	 0.62	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22723	 1	 2.22	 0.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22724	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22725	 1	 2.22	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22726	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22727	 1	 2.22	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22728	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22729	 1	 8.09	 0.76	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22730	 1	 8.62	 1.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22731	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22732	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22733	 1	 8.09	 2.20	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22734	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22735	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22736	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22737	 1	 8.34	 0.79	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22738	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22739	 1	 1.85	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22740	 1	 0.85	 0.24	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22741	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22742	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22743	 1	 0.52	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22744	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22745	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22746	 1	 7.87	 1.66	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22747	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22748	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22749	 1	 7.35	 1.36	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22750	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22751	 1	 7.35	 0.48	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22752	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22753	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22754	 1	 1.53	 0.35	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22755	 1	 7.72	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22756	 1	 7.72	 1.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22757	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22758	 1	 0.0	 0.0	 0.0	 -60.6349714307	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22759	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22760	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22761	 1	 7.72	 0.55	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22762	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22763	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22764	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22765	 1	 7.72	 0.62	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22766	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22767	 1	 0.83	 0.20	 0.0	 -10.8278020391	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22768	 1	 0.41	 0.06	 0.0	 -1.46067565126	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22769	 1	 3.47	 0.32	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22770	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22771	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22772	 1	 3.47	 0.47	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22773	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22774	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22775	 1	 3.47	 0.49	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22776	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22777	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22778	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22779	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22780	 1	 1.08	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22781	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22782	 1	 2.23	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22783	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22784	 1	 1.10	 0.17	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22785	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22786	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22787	 1	 0.54	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22788	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22789	 1	 1.04	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22790	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22791	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22792	 1	 1.04	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22793	 1	 1.04	 0.02	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22794	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22795	 1	 2.60	 0.64	 0.0	 -40.8299517176	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22796	 1	 1.66	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22797	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22798	 1	 2.40	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22799	 1	 8.10	 1.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22800	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22801	 1	 6.97	 0.84	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22802	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22803	 1	 7.85	 2.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22804	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22805	 1	 0.68	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22806	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22807	 1	 0.66	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22808	 1	 0.66	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22809	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22810	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22811	 1	 1.06	 0.35	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22812	 1	 2.08	 0.67	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22813	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22814	 1	 0.94	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22815	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22816	 1	 17.02	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22817	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22818	 1	 17.02	 3.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22819	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22820	 1	 17.02	 1.74	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22821	 1	 17.02	 2.46	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22822	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22823	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22824	 1	 17.02	 1.98	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22825	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22826	 1	 2.80	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22827	 1	 0.35	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22828	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22829	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22830	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22831	 1	 2.80	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22832	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22833	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22834	 1	 2.91	 0.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22835	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22836	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22837	 1	 0.83	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22838	 1	 1.16	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22839	 1	 0.93	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22840	 1	 8.91	 1.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22841	 1	 9.32	 1.64	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22842	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22843	 1	 8.91	 1.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22844	 1	 9.72	 1.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22845	 1	 4.23	 0.14	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22846	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22847	 1	 4.23	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22848	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22849	 1	 4.23	 0.53	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22850	 1	 0.22	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22851	 1	 2.85	 0.25	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22852	 1	 0.0	 0.0	 0.0	 -14.8573795009	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22853	 1	 1.42	 0.41	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22854	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22855	 1	 1.23	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22856	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22857	 1	 0.83	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22858	 1	 0.83	 0.01	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22859	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22860	 1	 0.82	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22861	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22862	 1	 3.35	 0.76	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22863	 1	 3.35	 0.17	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22864	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22865	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22866	 1	 3.35	 0.26	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22867	 1	 1.14	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22868	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22869	 1	 1.14	 0.17	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22870	 1	 1.14	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22871	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22872	 1	 2.68	 0.19	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22873	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22874	 1	 2.68	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22875	 1	 2.36	 0.33	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22876	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22877	 1	 1.15	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22878	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22879	 1	 0.16	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22880	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22881	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22882	 1	 0.30	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22883	 1	 1.86	 0.21	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22884	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22885	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22886	 1	 1.86	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22887	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22888	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22889	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22890	 1	 2.43	 0.43	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22891	 1	 0.64	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22892	 1	 0.67	 0.09	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22893	 1	 0.57	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22894	 1	 1.14	 0.07	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22895	 1	 1.08	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22896	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22897	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22898	 1	 2.14	 0.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22899	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22900	 1	 0.68	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22901	 1	 0.68	 0.13	 0.0	 -6.37102600809	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22902	 1	 0.68	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22903	 1	 10.89	 0.54	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22904	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22905	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22906	 1	 11.21	 1.46	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22907	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22908	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22909	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22910	 1	 11.19	 1.00	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22911	 1	 11.08	 0.76	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22912	 1	 0.34	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22913	 1	 0.65	 0.18	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22914	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22915	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22916	 1	 1.58	 0.12	 0.0	 -8.05278016825	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22917	 1	 2.37	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22918	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22919	 1	 2.35	 0.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22920	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22921	 1	 2.35	 0.17	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22922	 1	 2.89	 0.66	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22923	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22924	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22925	 1	 1.79	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22926	 1	 1.96	 0.44	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22927	 1	 5.32	 0.85	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22928	 1	 5.04	 0.31	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22929	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22930	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22931	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22932	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22933	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22934	 1	 5.04	 1.23	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22935	 1	 0.86	 0.10	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22936	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22937	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22938	 1	 2.05	 0.35	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22939	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22940	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22941	 1	 2.05	 0.23	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22942	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22943	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22944	 1	 2.05	 0.08	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22945	 1	 1.04	 0.22	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22946	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22947	 1	 2.07	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22948	 1	 1.28	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22949	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22950	 1	 0.30	 0.02	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22951	 1	 0.56	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22952	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22953	 1	 0.47	 0.04	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22954	 1	 0.93	 0.20	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22955	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22956	 1	 7.33	 0.65	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22957	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22958	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22959	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22960	 1	 7.33	 0.27	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22961	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22962	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22963	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22964	 1	 7.24	 0.83	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22965	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22966	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22967	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22968	 1	 0.80	 0.17	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22969	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22970	 1	 0.80	 0.13	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22971	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22972	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22973	 1	 0.80	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22974	 1	 1.12	 0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22975	 1	 1.16	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22976	 1	 1.12	 0.18	 0.0	 -27.9982070215	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22977	 1	 0.0	 0.0	 0.0	 35.7194309446	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22978	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22979	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	22980	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	22981	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22982	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22983	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22984	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22985	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22986	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22987	 1	 0.0	 0.0	 0.0	 -111.40696273	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22988	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22989	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22990	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	22991	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22992	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	22993	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22994	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22995	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22996	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22997	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22998	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	22999	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23000	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23001	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23002	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23003	 1	 0.0	 0.0	 0.0	 147.203711565	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23004	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23005	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23006	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23007	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23008	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23009	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23010	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23011	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23012	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23013	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23014	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23015	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23016	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23017	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23018	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23020	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23021	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23022	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23023	 1	 0.0	 0.0	 0.0	 -186.760393723	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23024	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23025	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23026	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23027	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23028	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23029	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23030	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23031	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23032	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23033	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23034	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23035	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23036	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23037	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23038	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23039	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23040	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23041	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23042	 1	 0.0	 0.0	 0.0	 -313.388261607	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23043	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23044	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23045	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23046	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23047	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23048	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23049	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23050	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23051	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23052	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23053	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23054	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23055	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23056	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23057	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23058	 1	 0.0	 0.0	 0.0	 -247.417907888	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23059	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23060	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23061	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23062	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23063	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23064	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23065	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23066	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23067	 1	 0.0	 0.0	 0.0	 -138.643260079	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23068	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23069	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23070	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23071	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23072	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23073	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23074	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23075	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23076	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23077	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23078	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23079	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23080	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23081	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23082	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23083	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23084	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23085	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23086	 1	 0.0	 0.0	 0.0	 -9.46638113753	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23087	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23088	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23089	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23090	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23091	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23092	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23093	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23094	 1	 0.0	 0.0	 0.0	 -0.00119434730228	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23095	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23096	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23097	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23098	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23099	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23100	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23101	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23102	 1	 0.0	 0.0	 0.0	 -149.299928589	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23103	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23104	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23105	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23106	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23107	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23108	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23109	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23110	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23111	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23112	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23113	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23114	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23115	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23116	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23117	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23118	 1	 0.0	 0.0	 0.0	 -0.0142412399111	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23119	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23120	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23121	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23122	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23123	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23124	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23125	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23126	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23127	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23128	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23129	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23130	 1	 0.0	 0.0	 0.0	 -211.956018335	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23131	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23132	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23133	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23134	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23135	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23136	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23137	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23138	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23139	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23140	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23141	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23142	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23143	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23144	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	23145	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23146	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23147	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23148	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23149	 1	 0.0	 0.0	 0.0	 -4.41840848484	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23150	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23151	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23152	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23153	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23154	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23155	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23156	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23157	 1	 0.0	 0.0	 0.0	 -0.00198656162355	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23158	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23159	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23160	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23161	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23162	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23163	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23164	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23165	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23166	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23167	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23168	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23169	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23170	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23171	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23172	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23173	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23174	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23175	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23176	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23177	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23178	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23179	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23180	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23181	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23182	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23183	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23184	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23185	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23186	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23187	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23188	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23189	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23190	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23191	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23192	 1	 0.0	 0.0	 0.0	 -15.9650060066	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23193	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23194	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23195	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23196	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23197	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23198	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23199	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23200	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23201	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23202	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23203	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23204	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23205	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23206	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23207	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23208	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23209	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23210	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23211	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23212	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23213	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23214	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23215	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23216	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23217	 1	 0.0	 0.0	 0.0	 -0.000251339822842	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23218	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23219	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23220	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23221	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23222	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23223	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23224	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23225	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23226	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23227	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23228	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23229	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23230	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23231	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23232	 1	 5.49	 0.80	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23233	 1	 3.31	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23234	 1	 14.65	 3.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23235	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23236	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23237	 1	 14.65	 1.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23238	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23239	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23240	 1	 14.65	 0.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23241	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23242	 1	 14.65	 1.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23243	 1	 8.75	 0.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23244	 1	 1.69	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23245	 1	 1.97	 0.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23246	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23247	 1	 19.04	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23248	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23249	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23250	 1	 19.04	 2.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23251	 1	 0.0	 0.0	 0.0	 -32.6996398525	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23252	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23253	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23254	 1	 20.63	 2.25	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23255	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23256	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23257	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23258	 1	 3.57	 0.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23259	 1	 3.54	 0.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23260	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23261	 1	 3.54	 0.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23262	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23263	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23264	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23265	 1	 3.54	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23266	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23267	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23268	 1	 3.33	 0.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23269	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23270	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23271	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23272	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23273	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23274	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23275	 1	 17.25	 3.52	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	23276	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23277	 1	 14.34	 2.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23278	 1	 14.69	 1.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23279	 1	 14.34	 3.51	 0.0	 -7.3942766804	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23280	 1	 1.96	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23281	 1	 4.00	 0.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23282	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23283	 1	 3.73	 0.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23284	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23285	 1	 2.05	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23286	 1	 23.72	 2.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23287	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23288	 1	 23.72	 3.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23289	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23290	 1	 0.0	 0.0	 0.0	 9.25974978753	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23291	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23292	 1	 23.72	 4.77	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23293	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23294	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23295	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23296	 1	 22.31	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23297	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23298	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23299	 1	 12.41	 0.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23300	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23301	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23302	 1	 24.80	 3.85	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23303	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23304	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23305	 1	 13.90	 3.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23306	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23307	 1	 13.90	 1.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23308	 1	 21.95	 3.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23309	 1	 1.14	 0.04	 0.0	 -25.0798611852	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23310	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23311	 1	 27.08	 6.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23312	 1	 27.08	 3.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23313	 1	 28.79	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23314	 1	 0.0	 0.0	 0.0	 -78.2456533174	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23315	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23316	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23317	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23318	 1	 28.79	 3.29	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23319	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23320	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23321	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23322	 1	 2.63	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23323	 1	 5.25	 0.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23324	 1	 0.0	 0.0	 0.0	 -6.11796522835	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23325	 1	 1.57	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23326	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23327	 1	 1.57	 0.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23328	 1	 1.57	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23329	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23330	 1	 15.41	 0.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23331	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23332	 1	 15.41	 0.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23333	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23334	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23335	 1	 15.41	 0.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23336	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23337	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23338	 1	 15.41	 2.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23340	 1	 17.05	 2.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23341	 1	 18.12	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23342	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23343	 1	 18.12	 3.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23344	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23345	 1	 5.63	 0.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23346	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23347	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23348	 1	 8.24	 1.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23349	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23350	 1	 7.17	 0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23351	 1	 5.39	 0.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23352	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23353	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23354	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23355	 1	 10.71	 0.48	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23356	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23357	 1	 15.15	 1.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23359	 1	 7.58	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23360	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23361	 1	 9.19	 1.24	 0.0	 -10.0498337658	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23362	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23363	 1	 2.24	 0.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23364	 1	 19.38	 1.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23365	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23366	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23367	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23368	 1	 19.38	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23370	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23371	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23372	 1	 19.38	 4.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23373	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23374	 1	 5.59	 0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23375	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23376	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23377	 1	 6.66	 0.10	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23378	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23379	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23380	 1	 5.59	 0.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23381	 1	 16.46	 1.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23382	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23383	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23384	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23385	 1	 16.46	 4.81	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23386	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23387	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23388	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23389	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23390	 1	 16.46	 2.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23391	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23392	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23393	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23394	 1	 8.03	 0.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23395	 1	 8.03	 1.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23396	 1	 8.03	 1.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23397	 1	 2.77	 0.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23398	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23399	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23400	 1	 7.01	 0.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23401	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23402	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23403	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23404	 1	 7.11	 0.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23405	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23406	 1	 14.72	 1.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23407	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23408	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23410	 1	 14.72	 0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23411	 1	 0.0	 0.0	 0.0	 -11.5264570051	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23412	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23413	 1	 14.72	 1.86	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23414	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23415	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23416	 1	 0.0	 0.0	 0.0	 -0.3800586322	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23417	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23418	 1	 21.98	 4.11	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23419	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23420	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23421	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23422	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23423	 1	 10.81	 2.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23424	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23425	 1	 10.81	 3.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23426	 1	 0.0	 0.0	 0.0	 -60.939869243	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23427	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23428	 1	 10.81	 1.84	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23429	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23430	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23431	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23432	 1	 6.53	 0.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23433	 1	 6.76	 0.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23434	 1	 6.29	 2.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23435	 1	 29.65	 5.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23437	 1	 29.65	 1.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23438	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23439	 1	 29.65	 2.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23440	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23441	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23442	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23443	 1	 29.65	 2.21	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23444	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23445	 1	 23.51	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23446	 1	 21.95	 5.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23447	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23448	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23449	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23450	 1	 23.51	 2.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23452	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23453	 1	 23.51	 3.53	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23454	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23455	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23456	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23457	 1	 3.39	 0.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23458	 1	 0.0	 0.0	 0.0	 -28.8098927296	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23459	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23460	 1	 9.66	 1.47	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23462	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23464	 1	 5.88	 0.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23465	 1	 5.41	 1.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23466	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23467	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23468	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23469	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23470	 1	 5.41	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23471	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23472	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23473	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23474	 1	 5.43	 0.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23476	 1	 5.43	 0.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23477	 1	 5.43	 1.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23478	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23479	 1	 1.95	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23481	 1	 2.14	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23482	 1	 2.42	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23483	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23484	 1	 18.26	 0.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23485	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23486	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23487	 1	 18.26	 3.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23488	 1	 0.0	 0.0	 0.0	 -27.6563794374	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23490	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23491	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23492	 1	 18.26	 2.55	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23493	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23494	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23495	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23496	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23497	 1	 6.61	 0.67	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23499	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23500	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23501	 1	 6.21	 0.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23502	 1	 6.34	 0.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23503	 1	 2.26	 0.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23504	 1	 2.26	 0.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23505	 1	 2.26	 0.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23506	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23507	 1	 1.42	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23508	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23509	 1	 8.06	 1.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23510	 1	 14.97	 3.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23512	 1	 5.38	 0.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23513	 1	 5.17	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23514	 1	 0.0	 0.0	 0.0	 -10.1200355362	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23515	 1	 5.17	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23517	 1	 2.50	 1.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23518	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23519	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23521	 1	 9.19	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23522	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23523	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23524	 1	 9.19	 1.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23525	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23527	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23528	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23529	 1	 9.19	 0.80	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23530	 1	 11.49	 1.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23531	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23532	 1	 11.49	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23533	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23535	 1	 11.49	 4.28	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23536	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23537	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23538	 1	 13.79	 0.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23539	 1	 14.97	 2.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23540	 1	 13.79	 0.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23541	 1	 13.79	 1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23542	 1	 1.57	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23544	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23545	 1	 2.06	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23546	 1	 3.47	 0.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23547	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23548	 1	 3.47	 0.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23549	 1	 3.47	 0.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23550	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23551	 1	 15.96	 2.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23552	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23553	 1	 16.41	 4.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23554	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23555	 1	 14.76	 1.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23556	 1	 0.0	 0.0	 0.0	 10.9959392743	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23557	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23558	 1	 16.57	 3.42	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23559	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23560	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23561	 1	 10.91	 2.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23562	 1	 10.91	 2.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23563	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23565	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23566	 1	 0.0	 0.0	 0.0	 -96.3229993861	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23567	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23568	 1	 11.20	 1.50	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23569	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23571	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23572	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23573	 1	 15.99	 4.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23575	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23576	 1	 15.99	 3.51	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23577	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23578	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23579	 1	 15.99	 3.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23580	 1	 2.78	 0.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23581	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23582	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23583	 1	 1.79	 0.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23584	 1	 11.63	 1.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23585	 1	 11.63	 1.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23586	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23587	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23588	 1	 11.63	 1.04	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23589	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23590	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23591	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23592	 1	 11.28	 0.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23594	 1	 0.0	 0.0	 0.0	 -1.08539457128	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23595	 1	 5.64	 0.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23596	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23598	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23599	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23600	 1	 2.92	 0.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23601	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23602	 1	 4.03	 0.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23603	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23604	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23605	 1	 5.47	 0.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23606	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23607	 1	 3.98	 0.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23608	 1	 3.13	 0.34	 0.0	 -5.68756340528	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23609	 1	 3.37	 0.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23610	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23611	 1	 7.96	 1.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23612	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23614	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23615	 1	 7.98	 1.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23617	 1	 7.98	 1.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23619	 1	 18.18	 2.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23621	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23624	 1	 18.63	 2.03	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23625	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23626	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23627	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23628	 1	 17.74	 1.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23629	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23630	 1	 17.74	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23632	 1	 4.09	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23633	 1	 3.28	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23634	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23635	 1	 3.96	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23636	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23637	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23638	 1	 10.62	 1.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23639	 1	 10.62	 0.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23641	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23643	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23644	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23645	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23646	 1	 10.62	 1.70	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23647	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23648	 1	 13.63	 2.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23649	 1	 12.86	 0.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23650	 1	 0.0	 0.0	 0.0	 -32.2198742678	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23651	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23652	 1	 13.39	 1.21	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23653	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23654	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23655	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23656	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23657	 1	 27.38	 7.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23658	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23660	 1	 13.29	 1.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23661	 1	 4.76	 0.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23662	 1	 0.0	 0.0	 0.0	 -34.3599017904	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23663	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23664	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23665	 1	 14.09	 0.43	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23667	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23669	 1	 14.09	 1.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23670	 1	 14.09	 1.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23671	 1	 4.53	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23672	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23673	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23674	 1	 3.24	 0.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23675	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23676	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23677	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23678	 1	 3.24	 0.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23679	 1	 3.24	 0.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23680	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23681	 1	 4.47	 0.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23682	 1	 4.47	 0.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23683	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23684	 1	 4.47	 0.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23686	 1	 10.45	 1.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23687	 1	 9.70	 2.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23688	 1	 9.43	 1.43	 0.0	 -27.0711440396	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23690	 1	 3.39	 0.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23691	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23692	 1	 1.73	 0.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23693	 1	 1.91	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23694	 1	 1.83	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23695	 1	 6.98	 0.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23696	 1	 3.13	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23697	 1	 9.55	 1.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23698	 1	 19.12	 0.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23699	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23701	 1	 7.53	 1.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23702	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23703	 1	 16.67	 3.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23704	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23705	 1	 16.74	 0.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23708	 1	 9.27	 3.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23709	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23710	 1	 4.48	 0.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23711	 1	 10.65	 0.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23712	 1	 5.34	 0.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23713	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23714	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23715	 1	 9.89	 0.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23716	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23717	 1	 0.0	 0.0	 0.0	 -79.6483694092	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23719	 1	 9.89	 1.36	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23720	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23721	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23722	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23723	 1	 9.89	 1.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23724	 1	 2.55	 0.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23725	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23726	 1	 3.78	 0.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23727	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23728	 1	 4.57	 0.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23729	 1	 7.32	 0.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23730	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23731	 1	 4.78	 0.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23732	 1	 9.54	 1.04	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23734	 1	 11.65	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23735	 1	 13.36	 0.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23736	 1	 0.0	 0.0	 0.0	 -103.26292395	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23737	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23738	 1	 0.83	 0.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23739	 1	 11.65	 1.08	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23742	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23743	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23744	 1	 12.97	 0.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23746	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23747	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23748	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23749	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23750	 1	 12.97	 0.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23751	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23753	 1	 12.97	 1.03	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23754	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23756	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23757	 1	 6.18	 0.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23758	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23760	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23761	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23762	 1	 3.65	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23763	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23764	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23765	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23766	 1	 10.04	 2.31	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23767	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23769	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23770	 1	 6.90	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23772	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23773	 1	 21.54	 2.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23775	 1	 9.82	 0.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23776	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23777	 1	 6.11	 0.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23778	 1	 7.38	 1.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23779	 1	 0.0	 0.0	 0.0	 -0.0241776250557	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23780	 1	 4.09	 0.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23781	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23783	 1	 2.19	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23784	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23785	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23786	 1	 3.47	 0.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23788	 1	 2.80	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23789	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23790	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23791	 1	 2.12	 0.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23792	 1	 2.12	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23793	 1	 2.12	 0.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23794	 1	 19.79	 1.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23795	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23796	 1	 19.79	 2.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23797	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23798	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23799	 1	 20.50	 2.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23800	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23801	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23802	 1	 1.82	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23804	 1	 4.54	 0.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23805	 1	 6.10	 0.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23806	 1	 4.26	 0.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23807	 1	 3.16	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23808	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23809	 1	 2.75	 0.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23810	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23811	 1	 5.67	 0.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23812	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23813	 1	 8.26	 1.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23814	 1	 12.44	 1.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23815	 1	 1.47	 0.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23816	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23817	 1	 2.39	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23818	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23819	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23820	 1	 4.14	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23821	 1	 2.35	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23822	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23823	 1	 12.55	 0.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23825	 1	 13.50	 1.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23826	 1	 16.00	 3.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23827	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23828	 1	 9.17	 2.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23830	 1	 3.09	 0.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23831	 1	 2.88	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23832	 1	 3.25	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23833	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23834	 1	 9.04	 1.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23835	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23836	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23837	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23838	 1	 4.73	 0.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23839	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23840	 1	 3.34	 0.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23841	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23843	 1	 6.16	 1.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23844	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23845	 1	 5.83	 0.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23847	 1	 5.83	 2.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23848	 1	 10.26	 0.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23849	 1	 10.58	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23850	 1	 11.05	 1.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23851	 1	 2.10	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23853	 1	 24.05	 3.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23854	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23855	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23856	 1	 24.32	 3.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23857	 1	 0.0	 0.0	 0.0	 9.6836038206	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23859	 1	 24.05	 4.61	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23860	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23861	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23862	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23863	 1	 26.26	 6.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23864	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23865	 1	 4.74	 0.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23866	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23867	 1	 4.74	 0.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23869	 1	 4.74	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23871	 1	 3.13	 0.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23872	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23873	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23874	 1	 4.20	 0.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23875	 1	 27.59	 1.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23876	 1	 0.0	 0.0	 0.0	 -10.9373860985	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23878	 1	 27.59	 1.12	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23879	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23881	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23882	 1	 27.59	 0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23883	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23884	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23885	 1	 31.14	 2.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23887	 1	 3.06	 0.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23888	 1	 28.31	 5.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23890	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23891	 1	 29.01	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23892	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23893	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23894	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23895	 1	 28.31	 1.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23896	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23897	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23898	 1	 28.31	 3.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23899	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23900	 1	 7.39	 1.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23901	 1	 6.69	 0.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23902	 1	 12.02	 1.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23903	 1	 4.19	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23904	 1	 4.19	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23905	 1	 4.19	 1.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23906	 1	 11.75	 1.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23907	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23908	 1	 6.61	 1.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23909	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23910	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23911	 1	 6.61	 1.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23912	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23913	 1	 3.39	 0.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23914	 1	 19.36	 1.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23915	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23916	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23917	 1	 18.42	 1.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23918	 1	 18.42	 2.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23919	 1	 19.36	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23920	 1	 25.90	 2.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23921	 1	 27.28	 5.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23922	 1	 26.24	 5.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23923	 1	 25.90	 5.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23924	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23925	 1	 8.87	 1.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23926	 1	 9.24	 1.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23927	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23928	 1	 8.87	 0.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23929	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23930	 1	 10.66	 2.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23931	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23932	 1	 11.26	 1.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23934	 1	 10.66	 1.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23935	 1	 17.06	 0.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23936	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23937	 1	 17.20	 2.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23938	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23939	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23940	 1	 17.06	 1.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23941	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23942	 1	 41.86	 4.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23943	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23944	 1	 39.82	 6.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23945	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23946	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23947	 1	 0.0	 0.0	 0.0	 -53.0182917694	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23948	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23949	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23950	 1	 40.65	 2.42	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23951	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	23952	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23953	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23954	 1	 39.82	 10.31	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23955	 1	 2.24	 0.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23956	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23957	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23958	 1	 31.40	 0.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23959	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23960	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23961	 1	 31.40	 3.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23962	 1	 32.65	 4.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23963	 1	 0.0	 0.0	 0.0	 -33.7187794992	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23964	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23965	 1	 31.40	 7.87	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23966	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23967	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23968	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23969	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23970	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23971	 1	 39.67	 8.18	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23972	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23974	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23975	 1	 22.94	 1.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23976	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23977	 1	 22.60	 3.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23978	 1	 22.60	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23979	 1	 15.32	 5.15	 0.0	 17.9818245861	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23980	 1	 15.32	 2.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23981	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23982	 1	 15.32	 2.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23983	 1	 16.97	 2.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23984	 1	 22.96	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23985	 1	 22.80	 7.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23986	 1	 22.80	 2.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23987	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23988	 1	 9.78	 0.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23989	 1	 9.78	 1.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23991	 1	 5.14	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23992	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23993	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23994	 1	 10.38	 1.65	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23995	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23996	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23997	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	23998	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	23999	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24000	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24001	 1	 3.68	 0.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24002	 1	 3.55	 0.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24003	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24004	 1	 3.69	 0.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24005	 1	 39.24	 10.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24006	 1	 54.46	 7.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24007	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24008	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24009	 1	 40.22	 7.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24010	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24011	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24012	 1	 40.22	 4.49	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24014	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24015	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24016	 1	 0.26	 0.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24017	 1	 30.47	 2.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24018	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24019	 1	 30.47	 7.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24020	 1	 30.47	 5.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24021	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24022	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24023	 1	 30.47	 4.98	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24024	 1	 0.0	 0.0	 0.0	 13.2764358622	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24025	 1	 43.07	 5.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24026	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24027	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24028	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24029	 1	 43.07	 1.34	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24030	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24031	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24032	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24033	 1	 44.72	 7.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24034	 1	 0.0	 0.0	 0.0	 0.00266395991415	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24035	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24036	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24037	 1	 43.32	 4.08	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24038	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24039	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24040	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24041	 1	 31.37	 2.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24042	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24043	 1	 31.37	 2.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24044	 1	 31.37	 4.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24045	 1	 31.37	 5.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24046	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24047	 1	 4.89	 0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24048	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24049	 1	 4.89	 0.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24050	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24051	 1	 5.36	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24052	 1	 4.14	 0.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24053	 1	 0.0	 0.0	 0.0	 0.00172580395381	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24054	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24055	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24056	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24057	 1	 46.44	 1.59	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24058	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24059	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24060	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24061	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24062	 1	 46.37	 0.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24063	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24064	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24065	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24066	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24067	 1	 45.78	 4.12	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24068	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24069	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24070	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24071	 1	 45.78	 5.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24072	 1	 13.66	 3.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24073	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24074	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24075	 1	 14.22	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24076	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24077	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24078	 1	 12.66	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24079	 1	 25.84	 3.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24080	 1	 25.84	 7.44	 0.0	 64.4891859925	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24081	 1	 25.84	 3.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24082	 1	 25.84	 0.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24083	 1	 35.07	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24084	 1	 35.12	 3.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24085	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24086	 1	 35.12	 7.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24087	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24088	 1	 36.47	 15.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24089	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24090	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24091	 1	 36.29	 3.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24092	 1	 38.15	 5.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24093	 1	 36.29	 8.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24094	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24095	 1	 0.0	 0.0	 0.0	 73.6602851308	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24096	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24097	 1	 66.67	 4.70	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24098	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24099	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24100	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24101	 1	 18.04	 1.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24102	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24103	 1	 18.04	 1.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24104	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24105	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24106	 1	 18.04	 2.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24107	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24108	 1	 34.34	 2.98	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24109	 1	 30.38	 3.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24110	 1	 30.38	 4.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24111	 1	 30.38	 5.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24112	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24113	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24114	 1	 16.43	 4.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24115	 1	 15.00	 0.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24116	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24117	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24118	 1	 15.00	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24119	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24120	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24121	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24122	 1	 5.61	 0.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24123	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24124	 1	 18.21	 2.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24125	 1	 36.44	 8.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24126	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24127	 1	 14.22	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24128	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24129	 1	 19.52	 3.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24130	 1	 42.01	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24131	 1	 39.96	 2.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24132	 1	 40.00	 2.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24133	 1	 0.0	 0.0	 0.0	 71.9622635926	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24134	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24135	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24136	 1	 40.00	 9.16	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24137	 1	 22.82	 3.45	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24138	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24139	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24140	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24141	 1	 24.24	 2.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24142	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24143	 1	 24.24	 2.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24144	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24145	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24146	 1	 24.24	 3.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24147	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24148	 1	 34.44	 5.25	 0.0	 29.2812792736	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24149	 1	 26.68	 7.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24150	 1	 26.68	 5.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24151	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24152	 1	 26.82	 4.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24153	 1	 26.68	 2.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24154	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24155	 1	 31.26	 8.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24156	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24157	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24158	 1	 31.81	 7.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24159	 1	 31.26	 2.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24160	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24161	 1	 31.26	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24162	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24163	 1	 21.65	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24165	 1	 21.65	 3.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24166	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24167	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24168	 1	 21.65	 3.67	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24169	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24170	 1	 34.03	 5.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24171	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24172	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24173	 1	 34.03	 5.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24174	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24175	 1	 34.03	 3.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24176	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24177	 1	 34.03	 1.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24179	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24180	 1	 10.20	 1.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24181	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24182	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24183	 1	 35.37	 5.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24184	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24185	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24186	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24187	 1	 35.37	 4.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24188	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24189	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24190	 1	 35.37	 5.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24191	 1	 35.70	 7.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24192	 1	 37.91	 2.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24193	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24194	 1	 47.71	 5.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24195	 1	 37.91	 5.53	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24196	 1	 0.0	 0.0	 0.0	 68.5780148177	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24197	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24198	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24199	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24200	 1	 37.91	 6.26	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24201	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24202	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24203	 1	 0.0	 0.0	 0.0	 -8.25168222487	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24204	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24205	 1	 69.67	 11.85	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24206	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24207	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24208	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24209	 1	 45.30	 5.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24210	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24211	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24212	 1	 68.58	 11.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24213	 1	 0.0	 0.0	 0.0	 69.2518826682	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24214	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24215	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24216	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24217	 1	 63.34	 9.40	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24218	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24219	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24220	 1	 0.0	 0.0	 0.0	 -7.81013080598	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24221	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24222	 1	 63.54	 11.71	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24223	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24224	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24225	 1	 25.09	 1.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24226	 1	 25.09	 5.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24227	 1	 25.09	 2.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24228	 1	 82.64	 3.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24229	 1	 35.78	 7.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24230	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24231	 1	 35.78	 1.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24232	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24233	 1	 35.78	 2.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24234	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24235	 1	 13.73	 4.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24236	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24237	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24238	 1	 0.33	 0.06	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24239	 1	 13.73	 0.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24240	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24241	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24242	 1	 13.73	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24243	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24244	 1	 45.26	 4.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24245	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24246	 1	 0.0	 0.0	 0.0	 -12.4647911863	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24247	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24248	 1	 44.41	 2.95	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24249	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24250	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24251	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24252	 1	 46.16	 7.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24253	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24254	 1	 44.41	 8.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24255	 1	 12.71	 1.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24256	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24257	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24258	 1	 24.22	 2.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24259	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24260	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24261	 1	 18.25	 2.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24262	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24263	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24264	 1	 18.25	 1.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24265	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24266	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24267	 1	 18.25	 3.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24268	 1	 16.30	 2.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24269	 1	 34.31	 4.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24270	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24271	 1	 34.31	 5.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24272	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24273	 1	 34.31	 5.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24274	 1	 34.31	 4.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24275	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24276	 1	 15.49	 3.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24277	 1	 15.49	 3.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24278	 1	 15.49	 3.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24279	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24280	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24281	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24282	 1	 39.17	 1.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24283	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24284	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24285	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24286	 1	 39.17	 8.56	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24287	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24288	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24289	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24290	 1	 39.17	 5.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24291	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24292	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24293	 1	 41.94	 0.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24294	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24295	 1	 40.01	 6.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24296	 1	 49.57	 1.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24297	 1	 49.57	 6.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24298	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24299	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24300	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24301	 1	 49.57	 12.98	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24302	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24303	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24304	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24305	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24306	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24307	 1	 49.57	 7.31	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24308	 1	 18.21	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24309	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24310	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24311	 1	 0.0	 0.0	 0.0	 165.481777008	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24312	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24313	 1	 49.57	 15.03	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24314	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24315	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24316	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24317	 1	 5.73	 1.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24318	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24319	 1	 7.59	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24320	 1	 6.04	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24321	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24322	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24323	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24324	 1	 37.92	 3.20	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24325	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24326	 1	 39.87	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24327	 1	 5.36	 0.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24328	 1	 39.87	 8.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24329	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24330	 1	 39.87	 10.13	 0.0	 14.9626994394	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24331	 1	 37.96	 5.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24332	 1	 33.23	 2.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24333	 1	 33.28	 5.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24334	 1	 33.37	 2.63	 0.0	 -19.1598477913	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24335	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24336	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24337	 1	 33.23	 5.22	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24338	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24340	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24341	 1	 20.49	 3.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24342	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24343	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24344	 1	 20.49	 5.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24345	 1	 21.53	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24346	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24347	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24348	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24349	 1	 20.49	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24350	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24351	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24352	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24353	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24354	 1	 31.84	 2.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24355	 1	 56.21	 16.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24356	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24357	 1	 31.84	 5.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24359	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24360	 1	 31.84	 1.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24361	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24362	 1	 31.93	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24363	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24364	 1	 31.93	 6.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24365	 1	 31.93	 3.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24366	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24367	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24368	 1	 28.75	 4.59	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24370	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24371	 1	 28.75	 4.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24372	 1	 28.75	 2.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24373	 1	 19.96	 3.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24374	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24375	 1	 21.09	 2.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24376	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24377	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24378	 1	 0.0	 0.0	 0.0	 26.5233728406	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24379	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24380	 1	 68.19	 13.70	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24381	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24382	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24383	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24384	 1	 38.20	 7.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24385	 1	 38.20	 2.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24386	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24387	 1	 72.75	 13.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24388	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24389	 1	 38.20	 11.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24390	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24391	 1	 27.30	 1.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24392	 1	 0.0	 0.0	 0.0	 -12.6491300953	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24393	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24394	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24395	 1	 72.83	 7.85	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24396	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24397	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24398	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24399	 1	 27.30	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24400	 1	 16.38	 4.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24401	 1	 18.51	 4.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24402	 1	 49.20	 2.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24403	 1	 31.76	 3.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24404	 1	 31.76	 1.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24405	 1	 18.14	 1.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24406	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24407	 1	 19.06	 2.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24408	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24410	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24411	 1	 18.14	 1.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24412	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24413	 1	 18.14	 3.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24414	 1	 18.18	 4.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24415	 1	 17.21	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24416	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24417	 1	 26.22	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24418	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24419	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24420	 1	 26.22	 4.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24421	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24422	 1	 26.22	 4.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24423	 1	 15.59	 1.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24424	 1	 26.22	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24425	 1	 6.99	 0.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24426	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24427	 1	 5.15	 0.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24428	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24429	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24430	 1	 4.90	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24431	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24432	 1	 14.06	 1.87	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24433	 1	 35.36	 4.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24434	 1	 18.03	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24435	 1	 19.05	 6.78	 0.0	 0.000195602916684	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24437	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24438	 1	 3.78	 0.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24439	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24440	 1	 5.21	 0.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24441	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24442	 1	 18.12	 1.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24443	 1	 18.12	 1.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24444	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24445	 1	 18.12	 2.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24446	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24447	 1	 38.06	 9.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24448	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24449	 1	 39.12	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24450	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24452	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24453	 1	 20.80	 2.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24454	 1	 20.80	 2.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24455	 1	 20.80	 1.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24456	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24457	 1	 3.59	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24458	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24459	 1	 3.45	 0.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24460	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24462	 1	 1.72	 0.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24464	 1	 47.74	 8.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24465	 1	 29.54	 5.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24466	 1	 29.54	 4.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24467	 1	 29.85	 5.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24468	 1	 34.31	 7.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24469	 1	 34.31	 2.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24470	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24471	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24472	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24473	 1	 52.08	 6.72	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24474	 1	 34.31	 4.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24476	 1	 40.13	 1.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24477	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24478	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24479	 1	 40.13	 4.89	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24481	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24482	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24483	 1	 40.13	 11.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24484	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24485	 1	 40.13	 3.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24486	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24487	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24488	 1	 14.73	 3.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24490	 1	 40.12	 8.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24491	 1	 40.12	 5.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24492	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24493	 1	 40.43	 4.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24494	 1	 0.0	 0.0	 0.0	 87.9926161174	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24495	 1	 40.12	 10.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24496	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24497	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24499	 1	 40.12	 11.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24500	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24501	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24502	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24503	 1	 5.82	 1.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24504	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24505	 1	 7.56	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24506	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24507	 1	 58.86	 7.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24508	 1	 30.11	 3.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24509	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24510	 1	 30.11	 4.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24512	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24513	 1	 30.11	 3.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24514	 1	 32.09	 3.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24515	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24517	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24518	 1	 47.68	 9.20	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24519	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24521	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24522	 1	 32.09	 12.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24523	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24524	 1	 32.09	 8.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24525	 1	 18.04	 3.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24527	 1	 18.04	 1.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24528	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24529	 1	 21.76	 2.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24530	 1	 36.49	 5.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24531	 1	 58.47	 5.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24532	 1	 38.59	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24533	 1	 36.71	 7.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24535	 1	 37.02	 3.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24536	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24537	 1	 36.71	 5.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24538	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24539	 1	 15.83	 1.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24540	 1	 15.83	 1.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24541	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24542	 1	 16.01	 0.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24544	 1	 7.66	 0.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24545	 1	 17.36	 5.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24546	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24547	 1	 12.87	 3.21	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24548	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24549	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24550	 1	 20.30	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24551	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24552	 1	 20.30	 1.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24553	 1	 19.21	 4.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24554	 1	 20.30	 2.03	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24555	 1	 48.45	 5.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24556	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24557	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24558	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24559	 1	 27.69	 1.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24560	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24561	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24562	 1	 27.36	 2.90	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24563	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24565	 1	 27.36	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24566	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24567	 1	 21.45	 6.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24568	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24569	 1	 20.30	 1.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24571	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24572	 1	 21.45	 1.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24573	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24575	 1	 21.45	 2.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24576	 1	 47.46	 5.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24577	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24578	 1	 33.89	 9.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24579	 1	 0.0	 0.0	 0.0	 135.461957327	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24580	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24581	 1	 65.83	 12.11	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24582	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24583	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24584	 1	 32.07	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24585	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24586	 1	 29.40	 4.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24587	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24588	 1	 29.40	 5.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24589	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24590	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24591	 1	 27.97	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24592	 1	 29.40	 2.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24594	 1	 34.89	 5.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24595	 1	 31.12	 3.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24596	 1	 18.18	 2.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24598	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24599	 1	 19.91	 1.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24600	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24601	 1	 19.91	 4.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24602	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24603	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24604	 1	 19.91	 4.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24605	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24606	 1	 6.77	 1.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24607	 1	 6.77	 0.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24608	 1	 6.77	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24609	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24610	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24611	 1	 5.27	 1.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24612	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24614	 1	 2.64	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24615	 1	 17.76	 2.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24617	 1	 17.76	 2.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24619	 1	 16.47	 1.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24621	 1	 17.41	 1.53	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24624	 1	 16.47	 0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24625	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24626	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24627	 1	 16.47	 2.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24628	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24629	 1	 21.73	 1.79	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24630	 1	 20.91	 2.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24632	 1	 22.15	 2.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24633	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24634	 1	 20.91	 0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24635	 1	 18.21	 1.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24636	 1	 18.21	 1.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24637	 1	 18.21	 3.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24638	 1	 10.19	 1.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24639	 1	 46.04	 5.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24641	 1	 32.48	 1.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24643	 1	 32.48	 7.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24644	 1	 32.48	 2.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24645	 1	 15.66	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24646	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24647	 1	 15.66	 2.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24648	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24649	 1	 25.73	 1.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24650	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24651	 1	 25.73	 1.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24652	 1	 46.52	 6.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24653	 1	 26.10	 3.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24654	 1	 43.45	 2.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24655	 1	 39.54	 3.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24656	 1	 41.65	 2.71	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24657	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24658	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24660	 1	 47.18	 7.83	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24661	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24662	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24663	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24664	 1	 29.27	 5.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24665	 1	 29.27	 2.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24667	 1	 0.0	 0.0	 0.0	 120.563524591	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24669	 1	 51.41	 7.04	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24670	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24671	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24672	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24673	 1	 0.0	 0.0	 0.0	 -9.00996930894	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24674	 1	 20.82	 1.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24675	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24676	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24677	 1	 20.82	 4.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24678	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24679	 1	 20.82	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24680	 1	 20.82	 5.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24681	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24682	 1	 42.22	 3.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24683	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24684	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24686	 1	 50.35	 6.53	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24687	 1	 40.16	 6.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24688	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24690	 1	 50.35	 9.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24691	 1	 8.52	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24692	 1	 9.34	 0.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24693	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24694	 1	 8.85	 1.06	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24695	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24696	 1	 29.54	 2.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24697	 1	 0.0	 0.0	 0.0	 33.3010270167	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24698	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24699	 1	 29.54	 6.90	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24701	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24702	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24703	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24704	 1	 29.54	 1.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24705	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24708	 1	 27.95	 0.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24709	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24710	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24711	 1	 21.64	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24712	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24713	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24714	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24715	 1	 21.64	 4.48	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24716	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24717	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24719	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24720	 1	 21.64	 2.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24721	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24722	 1	 21.64	 0.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24723	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24724	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24725	 1	 28.72	 3.76	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24726	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24727	 1	 28.72	 5.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24728	 1	 28.72	 2.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24729	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24730	 1	 28.72	 3.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24731	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24732	 1	 8.25	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24734	 1	 18.78	 5.72	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24735	 1	 18.78	 3.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24736	 1	 18.78	 4.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24737	 1	 19.50	 2.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24738	 1	 7.07	 1.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24739	 1	 40.96	 3.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24742	 1	 40.96	 5.44	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24743	 1	 13.67	 1.27	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24744	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24746	 1	 40.96	 5.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24747	 1	 54.52	 11.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24748	 1	 17.04	 2.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24749	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24750	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24751	 1	 32.81	 3.69	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24753	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24754	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24756	 1	 17.04	 2.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24757	 1	 37.11	 10.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24758	 1	 84.15	 5.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24760	 1	 37.11	 2.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24761	 1	 37.11	 4.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24762	 1	 37.75	 10.57	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24763	 1	 37.75	 3.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24764	 1	 37.75	 4.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24765	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24766	 1	 37.75	 5.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24767	 1	 37.75	 1.84	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24769	 1	 26.39	 3.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24770	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24772	 1	 27.89	 4.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24773	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24775	 1	 26.39	 3.03	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24776	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24777	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24778	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24779	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24780	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24781	 1	 26.39	 1.83	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24783	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24784	 1	 4.01	 0.70	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24785	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24786	 1	 28.04	 3.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24788	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24789	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24790	 1	 28.04	 3.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24791	 1	 28.04	 1.93	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24792	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24793	 1	 23.43	 3.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24794	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24795	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24796	 1	 14.96	 1.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24797	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24798	 1	 31.96	 4.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24799	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24800	 1	 31.38	 5.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24801	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24802	 1	 0.0	 0.0	 0.0	 -18.701246907	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24804	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24805	 1	 31.38	 2.67	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24806	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24807	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24808	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24809	 1	 31.38	 2.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24810	 1	 5.63	 0.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24811	 1	 5.85	 1.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24812	 1	 17.17	 2.63	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24813	 1	 17.17	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24814	 1	 19.14	 2.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24815	 1	 35.96	 7.80	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24816	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24817	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24818	 1	 35.96	 4.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24819	 1	 35.96	 8.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24820	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24821	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24822	 1	 35.96	 4.09	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24823	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24825	 1	 17.12	 3.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24826	 1	 17.12	 2.80	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24827	 1	 28.86	 4.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24828	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24830	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24831	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24832	 1	 45.38	 5.34	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24833	 1	 15.66	 5.05	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24834	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24835	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24836	 1	 45.45	 5.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24837	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24838	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24839	 1	 45.38	 5.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24840	 1	 45.38	 5.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24841	 1	 0.0	 0.0	 0.0	 -0.00269673732389	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24843	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24844	 1	 97.15	 3.08	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24845	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24847	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24848	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24849	 1	 52.70	 4.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24850	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24851	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24853	 1	 42.76	 6.82	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24854	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24855	 1	 44.15	 7.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24856	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24857	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24859	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24860	 1	 56.40	 10.49	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24861	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24862	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24863	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24864	 1	 34.66	 2.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24865	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24866	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24867	 1	 34.66	 0.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24869	 1	 52.78	 9.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24871	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24872	 1	 38.39	 2.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24873	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24874	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24875	 1	 38.39	 7.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24876	 1	 38.39	 3.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24878	 1	 38.39	 7.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24879	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24881	 1	 38.39	 2.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24882	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24883	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24884	 1	 38.12	 8.87	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24885	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24887	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24888	 1	 38.12	 7.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24890	 1	 38.12	 2.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24891	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24892	 1	 38.12	 4.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24893	 1	 0.0	 0.0	 0.0	 42.0298313424	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24894	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24895	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24896	 1	 66.79	 14.64	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24897	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24898	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24899	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24900	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24901	 1	 50.49	 8.00	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24902	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24903	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24904	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24905	 1	 47.78	 7.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24906	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24907	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24908	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24909	 1	 47.78	 4.05	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24910	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24911	 1	 50.49	 7.72	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24912	 1	 50.49	 1.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24913	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24914	 1	 42.16	 7.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24915	 1	 42.16	 9.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24916	 1	 44.55	 3.31	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24917	 1	 0.0	 0.0	 0.0	 -259.795421095	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24918	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24919	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24920	 1	 42.16	 5.70	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24921	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24922	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24923	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24924	 1	 42.16	 9.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24925	 1	 0.0	 0.0	 0.0	 11.6782491797	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24926	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24927	 1	 37.46	 6.12	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24928	 1	 15.79	 2.53	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24929	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24930	 1	 37.46	 13.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24931	 1	 37.46	 4.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24932	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24934	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24935	 1	 37.46	 3.25	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24936	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24937	 1	 30.18	 7.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24938	 1	 30.18	 2.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24939	 1	 30.18	 3.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24940	 1	 47.21	 2.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24941	 1	 29.51	 4.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24942	 1	 31.11	 6.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24943	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24944	 1	 31.11	 10.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24945	 1	 0.0	 0.0	 0.0	 -4.58587439781	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24946	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24947	 1	 29.51	 2.88	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24948	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24949	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24950	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24951	 1	 46.76	 4.06	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24952	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24953	 1	 40.42	 3.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24954	 1	 38.31	 1.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24955	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24956	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24957	 1	 40.42	 3.95	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24958	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24959	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24960	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24961	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24962	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24963	 1	 56.29	 5.37	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24964	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24965	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24966	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24967	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24968	 1	 53.27	 2.74	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24969	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24970	 1	 0.0	 0.0	 0.0	 282.018262262	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24971	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24972	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24974	 1	 53.27	 4.89	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24975	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24976	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	24977	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24978	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24979	 1	 56.29	 9.57	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24980	 1	 12.41	 2.44	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24981	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24982	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24983	 1	 0.0	 0.0	 0.0	 217.151466331	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24984	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24985	 1	 56.29	 9.20	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24986	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24987	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24988	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	24989	 1	 30.68	 6.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24991	 1	 29.08	 2.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24992	 1	 30.68	 7.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24993	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24994	 1	 30.68	 9.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24995	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24996	 1	 3.86	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24997	 1	 6.43	 0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24998	 1	 6.43	 0.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	24999	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25000	 1	 6.43	 1.04	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25001	 1	 16.97	 2.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25002	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25003	 1	 16.97	 2.80	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25004	 1	 16.97	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25005	 1	 34.35	 2.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25006	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25007	 1	 0.0	 0.0	 0.0	 45.6404535231	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25008	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25009	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25010	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25011	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25012	 1	 46.13	 6.85	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25014	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25015	 1	 32.07	 2.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25016	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25017	 1	 30.39	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25018	 1	 20.75	 1.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25019	 1	 17.97	 0.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25020	 1	 17.97	 1.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25021	 1	 0.0	 0.0	 0.0	 18.5165423661	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25022	 1	 17.97	 6.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25023	 1	 20.46	 2.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25024	 1	 20.46	 1.49	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25025	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25026	 1	 19.39	 2.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25027	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25028	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25029	 1	 28.06	 4.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25030	 1	 25.93	 6.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25031	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25032	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25033	 1	 31.94	 3.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25034	 1	 27.36	 1.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25035	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25036	 1	 27.36	 4.01	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25037	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25038	 1	 26.74	 4.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25039	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25040	 1	 26.74	 6.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25041	 1	 26.74	 2.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25042	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25043	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25044	 1	 26.74	 1.22	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25045	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25046	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25047	 1	 10.05	 1.02	 0.0	 21.0370456561	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25048	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25049	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25050	 1	 45.02	 8.88	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25051	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25052	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25053	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25054	 1	 34.41	 3.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25055	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25056	 1	 36.31	 6.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25057	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25058	 1	 65.43	 8.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25059	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25060	 1	 39.43	 6.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25061	 1	 41.67	 3.35	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25062	 1	 41.67	 1.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25063	 1	 39.43	 2.67	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25064	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25065	 1	 28.70	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25066	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25067	 1	 26.37	 4.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25068	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25069	 1	 33.72	 8.94	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25070	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25071	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25072	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25073	 1	 30.00	 5.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25074	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25075	 1	 23.66	 3.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25076	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25077	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25078	 1	 24.87	 6.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25079	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25080	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25081	 1	 29.48	 5.53	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25082	 1	 0.0	 0.0	 0.0	 -0.000601170764809	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25083	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25084	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25085	 1	 24.31	 3.06	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25086	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25087	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25088	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25089	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25090	 1	 18.31	 1.53	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25091	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25092	 1	 18.31	 6.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25093	 1	 12.41	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25094	 1	 12.41	 0.80	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25095	 1	 27.12	 2.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25096	 1	 27.12	 1.73	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25097	 1	 27.12	 1.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25098	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25099	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25100	 1	 27.12	 1.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25101	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25102	 1	 40.86	 3.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25103	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25104	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25105	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25106	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25107	 1	 43.28	 7.46	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25108	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25109	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25110	 1	 39.31	 3.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25111	 1	 39.31	 4.50	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25112	 1	 38.05	 0.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25113	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25114	 1	 28.50	 3.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25115	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25116	 1	 28.50	 1.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25117	 1	 28.50	 8.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25118	 1	 0.0	 0.0	 0.0	 83.6797466582	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25119	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25120	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25121	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25122	 1	 43.86	 5.50	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25123	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25124	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25125	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25126	 1	 5.53	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25127	 1	 5.53	 0.49	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25128	 1	 5.53	 0.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25129	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25130	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25131	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25132	 1	 8.26	 1.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25133	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25134	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25135	 1	 5.56	 1.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25136	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25137	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25138	 1	 9.76	 0.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25139	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25140	 1	 10.08	 0.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25141	 1	 9.76	 1.51	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25142	 1	 19.79	 4.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25143	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25144	 1	 41.71	 6.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25145	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25146	 1	 12.77	 0.96	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25147	 1	 12.77	 1.69	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25148	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25149	 1	 12.77	 0.81	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25150	 1	 9.86	 1.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25151	 1	 5.80	 1.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25152	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25153	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25154	 1	 3.56	 0.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25155	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25156	 1	 3.96	 0.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25157	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25158	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25159	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25160	 1	 3.96	 0.47	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25161	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25162	 1	 15.37	 0.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25163	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25165	 1	 20.39	 1.99	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25166	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25167	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25168	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25169	 1	 31.93	 4.98	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25170	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25171	 1	 48.00	 5.91	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25172	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25173	 1	 30.29	 4.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25174	 1	 31.71	 1.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25175	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25176	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25177	 1	 17.80	 1.95	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25179	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25180	 1	 17.72	 2.37	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25181	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25182	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25183	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25184	 1	 17.43	 2.55	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25185	 1	 5.61	 1.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25186	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25187	 1	 11.22	 2.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25188	 1	 0.0	 0.0	 0.0	 -13.3518372298	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25189	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25190	 1	 16.09	 2.83	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25191	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25192	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25193	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25194	 1	 16.08	 1.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25195	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25196	 1	 4.00	 0.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25197	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25198	 1	 21.85	 2.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25199	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25200	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25201	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25202	 1	 21.85	 3.59	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25203	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25204	 1	 22.94	 4.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25205	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25206	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25207	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25208	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25209	 1	 21.85	 1.20	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25210	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25211	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25212	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25213	 1	 4.06	 1.02	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25214	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25215	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25216	 1	 4.06	 0.30	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25217	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25218	 1	 10.61	 1.77	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25219	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25220	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25221	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25222	 1	 4.03	 0.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25223	 1	 0.41	 0.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25224	 1	 7.43	 1.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25225	 1	 14.87	 3.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25226	 1	 6.54	 1.15	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25227	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25228	 1	 3.18	 0.92	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25229	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25230	 1	 2.84	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25231	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25232	 1	 3.30	 0.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25233	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25234	 1	 3.42	 0.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25235	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25236	 1	 3.30	 0.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25237	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25238	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25239	 1	 8.40	 1.27	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25240	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25241	 1	 8.40	 1.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25242	 1	 8.40	 0.58	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25243	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25244	 1	 3.39	 0.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25245	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25246	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25247	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25248	 1	 6.17	 2.24	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25249	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25250	 1	 6.52	 0.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25251	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25252	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25253	 1	 9.30	 1.28	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25254	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25255	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25256	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25257	 1	 2.32	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25258	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25259	 1	 2.11	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25260	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25261	 1	 7.24	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25262	 1	 6.27	 1.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25263	 1	 2.59	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25264	 1	 5.19	 0.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25265	 1	 3.17	 0.49	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25266	 1	 3.17	 0.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25267	 1	 3.17	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25268	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25269	 1	 2.77	 0.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25270	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25271	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25272	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25273	 1	 3.42	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25274	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25275	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25276	 1	 2.90	 0.37	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25277	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25278	 1	 2.64	 0.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25279	 1	 4.00	 0.88	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25280	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25281	 1	 1.49	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25282	 1	 2.99	 0.62	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25283	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25284	 1	 2.99	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25285	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25286	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25287	 1	 7.26	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25288	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25289	 1	 3.40	 0.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25290	 1	 2.34	 0.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25291	 1	 2.77	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25292	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25293	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25294	 1	 16.22	 2.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25295	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25296	 1	 16.22	 2.98	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25297	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25298	 1	 19.80	 1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25299	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25300	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25301	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25302	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25303	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25304	 1	 16.22	 1.38	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25305	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25306	 1	 1.52	 0.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25307	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25308	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25309	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25310	 1	 7.91	 0.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25311	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25312	 1	 7.91	 1.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25313	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25314	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25315	 1	 7.91	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25316	 1	 3.80	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25317	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25318	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25319	 1	 3.80	 0.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25320	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25321	 1	 3.80	 0.29	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25322	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25323	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25324	 1	 8.85	 1.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25325	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25326	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25327	 1	 4.43	 0.22	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25328	 1	 1.93	 0.46	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25329	 1	 1.46	 0.16	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25330	 1	 9.67	 1.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25331	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25332	 1	 9.67	 4.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25333	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25334	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25335	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25336	 1	 9.67	 2.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25337	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25338	 1	 14.56	 2.43	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25340	 1	 15.38	 1.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25341	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25342	 1	 13.82	 1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25343	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25344	 1	 1.36	 0.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25345	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25346	 1	 4.50	 0.85	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25347	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25348	 1	 3.09	 0.48	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25349	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25350	 1	 1.04	 0.07	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25351	 1	 1.56	 0.13	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25352	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25353	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25354	 1	 4.39	 0.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25355	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25356	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25357	 1	 0.0	 0.0	 0.0	 -291.339124707	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25359	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25360	 1	 19.44	 2.12	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25361	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25362	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25363	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25364	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25365	 1	 18.98	 2.49	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25366	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25367	 1	 18.98	 5.41	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25368	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25370	 1	 20.00	 0.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25371	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25372	 1	 6.76	 0.75	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25373	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25374	 1	 3.39	 0.32	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25375	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25376	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25377	 1	 7.18	 0.38	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25378	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25379	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25380	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25381	 1	 8.11	 1.06	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25382	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25383	 1	 6.68	 0.36	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25384	 1	 1.89	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25385	 1	 2.42	 0.18	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25386	 1	 4.83	 0.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25387	 1	 2.60	 0.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25388	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25389	 1	 1.18	 0.10	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25390	 1	 1.42	 0.23	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25391	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25392	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25393	 1	 2.84	 0.40	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25394	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25395	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25396	 1	 0.42	 0.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25397	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25398	 1	 0.83	 0.09	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25399	 1	 1.75	 0.44	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25400	 1	 3.53	 0.60	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25401	 1	 0.0	 0.0	 0.0	 -9.01216581973	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25402	 1	 1.73	 0.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25403	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25404	 1	 2.00	 0.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25405	 1	 2.69	 0.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25406	 1	 1.34	 0.08	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25407	 1	 3.63	 0.66	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25408	 1	 8.29	 1.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25409	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25410	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25411	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25412	 1	 12.42	 2.42	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25413	 1	 6.21	 1.88	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25414	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25415	 1	 2.73	 0.28	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25416	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25417	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25418	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25419	 1	 13.32	 0.97	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25420	 1	 13.32	 4.12	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25421	 1	 13.32	 2.72	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25422	 1	 0.03	 0.00	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25423	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25424	 1	 2.04	 0.20	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25425	 1	 4.01	 0.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25426	 1	 4.01	 0.52	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25427	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25428	 1	 1.50	 0.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25429	 1	 1.68	 0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25430	 1	 1.37	 0.23	 0.0	 0.0967792106312	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25431	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25432	 1	 1.77	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25433	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25434	 1	 4.40	 0.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25435	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25436	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25437	 1	 2.88	 0.56	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25438	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25439	 1	 3.56	 0.61	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25440	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25441	 1	 4.12	 0.42	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25442	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25443	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25444	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25445	 1	 4.09	 0.49	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25446	 1	 0.20	 0.05	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25447	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25448	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25449	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25450	 1	 4.09	 0.45	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25451	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25452	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25453	 1	 3.08	 0.65	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25454	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25455	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25456	 1	 1.40	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25457	 1	 6.90	 0.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25458	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25459	 1	 6.90	 1.26	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25460	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25461	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25462	 1	 6.90	 1.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25463	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25464	 1	 4.72	 0.65	 0.0	 -13.1295319098	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25465	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25466	 1	 5.02	 0.17	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25467	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25468	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25469	 1	 5.02	 0.98	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25470	 1	 0.0	 0.0	 0.0	 -43.1446800093	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25471	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25472	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25473	 1	 5.02	 0.85	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25474	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25475	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25476	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25477	 1	 6.59	 1.33	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25478	 1	 0.93	 0.19	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25479	 1	 6.79	 1.64	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25480	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25481	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25482	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25483	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25484	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25485	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25486	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25487	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25488	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25489	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25490	 1	 0.0	 0.0	 0.0	 -0.0012371172909	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25491	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25492	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25493	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25494	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25495	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25496	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25497	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25498	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25499	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25500	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25501	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25502	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25503	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25504	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25505	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25506	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25507	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25508	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25509	 1	 0.0	 0.0	 0.0	 -232.189044575	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25510	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25511	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25512	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25513	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25514	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25515	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25516	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25517	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25518	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25519	 1	 0.0	 0.0	 0.0	 -57.861589804	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25520	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25521	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25522	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25523	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25524	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25525	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25526	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25527	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25528	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25529	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25530	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25531	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25532	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25533	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25534	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25535	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25536	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25537	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25538	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25539	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25540	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25541	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25542	 1	 0.0	 0.0	 0.0	 -352.828696157	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25543	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25544	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25545	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25546	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25547	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25548	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25549	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25550	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25551	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25552	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25553	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25554	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25555	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25556	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25557	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25558	 1	 0.0	 0.0	 0.0	 -68.5518967066	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25559	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25560	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25561	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25562	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25563	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25564	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25565	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25566	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25567	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25568	 1	 0.0	 0.0	 0.0	 215.137204306	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25569	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25570	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25571	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25572	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25573	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25574	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25575	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25576	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25577	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25578	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25579	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25580	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25581	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25582	 1	 0.0	 0.0	 0.0	 -0.00250658297055	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25583	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25584	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25585	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25586	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25587	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25588	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25589	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25590	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25591	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25592	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25594	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25595	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25596	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25598	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25599	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25600	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25601	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25602	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25603	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25604	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25605	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25606	 1	 0.0	 0.0	 0.0	 25.0146318002	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25607	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25608	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25609	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25610	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25611	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25612	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25614	 1	 0.0	 0.0	 0.0	 -54.109074051	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25615	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25617	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25619	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25621	 1	 0.0	 0.0	 0.0	 -43.9316844346	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25624	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25625	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25626	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25627	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25628	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25629	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25630	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25632	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25633	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25634	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25635	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25636	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25637	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25638	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25639	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25641	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25643	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25644	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25645	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25646	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25647	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25648	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25649	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25650	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25651	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25652	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25653	 1	 0.0	 0.0	 0.0	 -64.9299044636	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25654	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25655	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25656	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	25657	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25658	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25660	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25661	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25662	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25663	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25664	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25665	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25667	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25669	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25670	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25671	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25672	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25673	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25674	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25675	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25676	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25677	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25678	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25679	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25680	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25681	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25682	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25683	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25684	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25686	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25687	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25688	 1	 0.0	 0.0	 0.0	 83.7973790533	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25690	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25691	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25692	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25693	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25694	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25695	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25696	 1	 0.0	 0.0	 0.0	 -0.000889297143231	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25697	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25698	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25699	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25701	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25702	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25703	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25704	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25705	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25708	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25709	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25710	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25711	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25712	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25713	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25714	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25715	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25716	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25717	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25719	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25720	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25721	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25722	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25723	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25724	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25725	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25726	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25727	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25728	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25729	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25730	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25731	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25732	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25734	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25735	 1	 0.0	 0.0	 0.0	 -9.08992711003	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25736	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25737	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25738	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25739	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25742	 1	 0.0	 0.0	 0.0	 -33.2373841975	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25743	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25744	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25746	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25747	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25748	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25749	 1	 0.0	 0.0	 0.0	 -31.6451302847	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25750	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25751	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25753	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25754	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25756	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25757	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25758	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25760	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25761	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25762	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25763	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25764	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25765	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
