%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case30000_goc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	25766	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25767	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25769	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25770	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25772	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25773	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25775	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25776	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25777	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25778	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25779	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25780	 1	 0.0	 0.0	 0.0	 -231.559494572	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25781	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25783	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25784	 1	 0.0	 0.0	 0.0	 -35.9837350434	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25785	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25786	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25788	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25789	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25790	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25791	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25792	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25793	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25794	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25795	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25796	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25797	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25798	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25799	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25800	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25801	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25802	 1	 0.0	 0.0	 0.0	 -47.7857395829	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25804	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25805	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25806	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25807	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25808	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25809	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25810	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25811	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25812	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25813	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25814	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25815	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25816	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25817	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25818	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25819	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25820	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25821	 1	 0.0	 0.0	 0.0	 -14.8313385613	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25822	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25823	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25825	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25826	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25827	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25828	 1	 0.0	 0.0	 0.0	 104.499838219	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25830	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25831	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25832	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25833	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25834	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25835	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25836	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25837	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25838	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25839	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25840	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25841	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25843	 1	 0.0	 0.0	 0.0	 -0.00309764384894	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25844	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25845	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25847	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25848	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25849	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25850	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25851	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25853	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25854	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	25855	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25856	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25857	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25859	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25860	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25861	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25862	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25863	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25864	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25865	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25866	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25867	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25869	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25871	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25872	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25873	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25874	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25875	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25876	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25878	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25879	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25881	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25882	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25883	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25884	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25885	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25887	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25888	 1	 0.0	 0.0	 0.0	 -54.7337834379	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25890	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25891	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25892	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25893	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25894	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25895	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25896	 1	 0.0	 0.0	 0.0	 -0.000781995613355	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25897	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25898	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25899	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25900	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25901	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25902	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25903	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25904	 1	 0.0	 0.0	 0.0	 -65.1132323531	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25905	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25906	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25907	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25908	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25909	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25910	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25911	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25912	 1	 0.0	 0.0	 0.0	 105.046530192	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25913	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25914	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25915	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25916	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25917	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25918	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25919	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25920	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25921	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25922	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25923	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25924	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25925	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25926	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25927	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25928	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25929	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25930	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25931	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25932	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25934	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25935	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25936	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25937	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25938	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25939	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25940	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25941	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25942	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25943	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25944	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25945	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25946	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25947	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25948	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25949	 1	 0.0	 0.0	 0.0	 22.1397175916	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25950	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25951	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25952	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25953	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25954	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25955	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25956	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25957	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25958	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25959	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25960	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25961	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25962	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25963	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25964	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25965	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25966	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25967	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25968	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25969	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25970	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25971	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25972	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25974	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25975	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25976	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25977	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25978	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25979	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25980	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25981	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25982	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25983	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25984	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25985	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25986	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25987	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25988	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25989	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25991	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25992	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25993	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25994	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25995	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25996	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25997	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25998	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25999	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26000	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	26001	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26002	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26003	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26004	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26005	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26006	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26007	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26008	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26009	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26010	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26011	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26012	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26014	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26015	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26016	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26017	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26018	 1	 0.0	 0.0	 0.0	 -0.00317889066392	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26019	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26020	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26021	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26022	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26023	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26024	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26025	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26026	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26027	 1	 0.0	 0.0	 0.0	 -54.5836463566	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26028	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26029	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26030	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26031	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26032	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	26033	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26034	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26035	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26036	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26037	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26038	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26039	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26040	 1	 0.0	 0.0	 0.0	 -169.288385134	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26041	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26042	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26043	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26044	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26045	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26046	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26047	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26048	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26049	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26050	 1	 0.0	 0.0	 0.0	 55.7032496649	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26051	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26052	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26053	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	26054	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26055	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26056	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26057	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26058	 1	 0.0	 0.0	 0.0	 -41.1624777532	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26059	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26060	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26061	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26062	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26063	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26064	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26065	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26066	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26067	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26068	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26069	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26070	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26071	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26072	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26073	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26074	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26075	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26076	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26077	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26078	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26079	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26080	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26081	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26082	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26083	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26084	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26085	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26086	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26087	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26088	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26089	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26090	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26091	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26092	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26093	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26094	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26095	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26096	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26097	 1	 0.0	 0.0	 0.0	 -0.000959623140065	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26098	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26099	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26100	 1	 0.0	 0.0	 0.0	 -173.93469926	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26101	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26102	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26103	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26104	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26105	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26106	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26107	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26108	 1	 0.0	 0.0	 0.0	 -307.18590589	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26109	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26110	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26111	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26112	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26113	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26114	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26115	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26116	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26117	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26118	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26119	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26120	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26121	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26122	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26123	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26124	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26125	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26126	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26127	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26128	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26129	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26130	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26131	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26132	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26133	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26134	 1	 0.0	 0.0	 0.0	 -131.217644075	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26135	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26136	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26137	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26138	 1	 0.0	 0.0	 0.0	 -6.54813193807	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26139	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26140	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26141	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26142	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26143	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26144	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26145	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26146	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26147	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26148	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26149	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26150	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26151	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26152	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26153	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26154	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26155	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26156	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26157	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26158	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26159	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26160	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26161	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26162	 1	 0.0	 0.0	 0.0	 -94.0098962377	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26163	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26165	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26166	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26167	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26168	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26169	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26170	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26171	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26172	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26173	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26174	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26175	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26176	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26177	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26179	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26180	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26181	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26182	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26183	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26184	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26185	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26186	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26187	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26188	 1	 0.0	 0.0	 0.0	 -459.480988873	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26189	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26190	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26191	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26192	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26193	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	26194	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26195	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26196	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26197	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26198	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26199	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26200	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26201	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26202	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26203	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26204	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26205	 1	 0.0	 0.0	 0.0	 86.3349467964	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26206	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26207	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26208	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26209	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26210	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26211	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26212	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26213	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26214	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26215	 1	 1.46	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26216	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26217	 1	 1.46	 0.27	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26218	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26219	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26220	 1	 1.46	 0.33	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26221	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26222	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26223	 1	 0.44	 0.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26224	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26225	 1	 1.08	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26226	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26227	 1	 2.17	 0.43	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26228	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26229	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26230	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26231	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26232	 1	 4.54	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26233	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26234	 1	 4.53	 0.68	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26235	 1	 4.54	 0.54	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26236	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26237	 1	 8.40	 0.47	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26238	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26239	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26240	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26241	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26242	 1	 4.51	 0.25	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26243	 1	 0.63	 0.20	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26244	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26245	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26246	 1	 1.37	 0.28	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26247	 1	 0.68	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26248	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26249	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26250	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26251	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26252	 1	 5.49	 0.65	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26253	 1	 0.0	 0.0	 0.0	 -7.14540076027	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26254	 1	 5.92	 1.64	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26255	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26256	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26257	 1	 5.72	 1.11	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26258	 1	 0.51	 0.03	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26259	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26260	 1	 0.51	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26261	 1	 0.85	 0.16	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26262	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26263	 1	 1.69	 0.39	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26264	 1	 0.86	 0.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26265	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26266	 1	 0.69	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26267	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26268	 1	 2.05	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26269	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26270	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26271	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26272	 1	 2.05	 0.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26273	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26274	 1	 2.05	 0.47	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26275	 1	 15.69	 4.03	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26276	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26277	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26278	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26279	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26280	 1	 15.17	 1.67	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26281	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26282	 1	 15.17	 2.60	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26283	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26284	 1	 15.17	 1.48	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26285	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26286	 1	 4.05	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26287	 1	 4.05	 0.65	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26288	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26289	 1	 4.05	 0.33	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26290	 1	 0.96	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26291	 1	 0.96	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26292	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26293	 1	 0.01	 0.00	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26294	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26295	 1	 0.95	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26296	 1	 0.49	 0.01	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26297	 1	 0.0	 0.0	 0.0	 6.83083278531	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26298	 1	 0.94	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26299	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26300	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26301	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26302	 1	 1.52	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26303	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26304	 1	 0.66	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26305	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26306	 1	 0.91	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26307	 1	 0.99	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26308	 1	 1.04	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26309	 1	 1.04	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26310	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26311	 1	 0.99	 0.22	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26312	 1	 2.83	 0.66	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26313	 1	 2.53	 0.76	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26314	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26315	 1	 2.53	 0.48	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26316	 1	 1.08	 0.34	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26317	 1	 1.06	 0.37	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26318	 1	 1.08	 0.13	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26319	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26320	 1	 4.98	 1.00	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26321	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26322	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26323	 1	 5.10	 0.85	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26324	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26325	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26326	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26327	 1	 4.98	 0.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26328	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26329	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26330	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26331	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26332	 1	 4.28	 0.53	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26333	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26334	 1	 4.28	 1.00	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26335	 1	 4.28	 0.33	 0.0	 -11.3446133539	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26336	 1	 1.85	 0.48	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26337	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26338	 1	 0.93	 0.41	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26339	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26340	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26341	 1	 0.54	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26342	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26343	 1	 0.85	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26344	 1	 1.16	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26345	 1	 0.86	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26346	 1	 0.0	 0.0	 0.0	 0.155428982943	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26347	 1	 6.57	 0.66	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26348	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26349	 1	 6.57	 1.00	 0.0	 -0.00340999644656	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26350	 1	 6.57	 0.98	 0.0	 -6.70033868357	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26351	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26352	 1	 2.45	 0.01	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26353	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26354	 1	 2.45	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26355	 1	 2.45	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26356	 1	 17.13	 0.37	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26357	 1	 17.86	 2.75	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26358	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26359	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26360	 1	 17.31	 2.90	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26361	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26362	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26363	 1	 14.70	 1.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26364	 1	 14.70	 0.25	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26365	 1	 14.70	 0.68	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26366	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26367	 1	 0.0	 0.0	 0.0	 -4.33417055798e-05	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26368	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26369	 1	 14.70	 3.15	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26370	 1	 0.23	 0.01	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26371	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26372	 1	 0.0	 0.0	 0.0	 -8.31741582681	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26373	 1	 1.46	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26374	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26375	 1	 0.0	 0.0	 0.0	 -6.1615496709	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26376	 1	 0.72	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26377	 1	 0.47	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26378	 1	 1.13	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26379	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26380	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26381	 1	 1.13	 0.16	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26382	 1	 1.13	 0.21	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26383	 1	 0.83	 0.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26384	 1	 1.18	 0.18	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26385	 1	 1.02	 0.20	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26386	 1	 1.02	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26387	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26388	 1	 1.02	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26389	 1	 1.37	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26390	 1	 27.38	 1.80	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26391	 1	 27.38	 5.57	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26392	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26393	 1	 27.38	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26394	 1	 27.38	 3.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26395	 1	 2.15	 0.27	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26396	 1	 2.15	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26397	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26398	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26399	 1	 2.15	 1.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26400	 1	 14.13	 1.93	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26401	 1	 14.31	 1.39	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26402	 1	 14.48	 2.44	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26403	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26404	 1	 0.48	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26405	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26406	 1	 1.94	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26407	 1	 1.13	 0.17	 0.0	 -10.7277048403	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26408	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26409	 1	 1.13	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26410	 1	 1.13	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26411	 1	 17.66	 3.70	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26412	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26413	 1	 17.66	 2.85	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26414	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26415	 1	 17.66	 1.76	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26416	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26417	 1	 1.10	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26418	 1	 1.19	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26419	 1	 0.81	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26420	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26421	 1	 0.81	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26422	 1	 0.81	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26423	 1	 0.0	 0.0	 0.0	 -10.9639607839	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26424	 1	 1.13	 0.11	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26425	 1	 1.16	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26426	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26427	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26428	 1	 6.13	 0.60	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26429	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26430	 1	 6.13	 0.79	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26431	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26432	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26433	 1	 6.13	 0.88	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26434	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26435	 1	 1.55	 0.22	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26436	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26437	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26438	 1	 0.92	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26439	 1	 0.92	 0.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26440	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26441	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26442	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26443	 1	 1.02	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26444	 1	 1.02	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26445	 1	 2.50	 0.39	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26446	 1	 1.94	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26447	 1	 19.01	 1.37	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26448	 1	 19.01	 1.89	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26449	 1	 19.01	 1.00	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26450	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26451	 1	 19.01	 2.67	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26452	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26453	 1	 4.88	 0.30	 0.0	 -19.3033703097	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26454	 1	 4.88	 0.49	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26455	 1	 4.88	 0.84	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26456	 1	 10.27	 0.72	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26457	 1	 10.27	 0.93	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26458	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26459	 1	 10.66	 1.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26460	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26461	 1	 2.31	 0.45	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26462	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26463	 1	 2.31	 0.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26464	 1	 2.71	 0.71	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26465	 1	 1.46	 0.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26466	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26467	 1	 1.46	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26468	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26469	 1	 1.46	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26470	 1	 0.59	 0.03	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26471	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26472	 1	 0.83	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26473	 1	 0.35	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26474	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26475	 1	 3.62	 0.52	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26476	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26477	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26478	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26479	 1	 3.62	 0.33	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26480	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26481	 1	 4.31	 0.72	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26482	 1	 0.91	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26483	 1	 0.91	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26484	 1	 0.91	 0.11	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26485	 1	 0.44	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26486	 1	 0.36	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26487	 1	 0.42	 0.01	 0.0	 8.06929949521	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26488	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26489	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26490	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26491	 1	 0.38	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26492	 1	 1.47	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26493	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26494	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26495	 1	 1.57	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26496	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26497	 1	 2.20	 0.31	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26498	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26499	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26500	 1	 1.11	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26501	 1	 12.94	 0.96	 0.0	 4.83339414028	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26502	 1	 0.0	 0.0	 0.0	 -48.9690264075	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26503	 1	 12.94	 0.91	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26504	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26505	 1	 12.52	 1.93	 0.0	 44.0444441362	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26506	 1	 1.00	 0.22	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26507	 1	 1.00	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26508	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26509	 1	 1.00	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26510	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26511	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26512	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26513	 1	 1.43	 0.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26514	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26515	 1	 1.43	 0.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26516	 1	 1.43	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26517	 1	 0.26	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26518	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26519	 1	 0.27	 0.03	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26520	 1	 0.54	 0.03	 0.0	 31.4098522614	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26521	 1	 0.91	 0.16	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26522	 1	 0.67	 0.09	 0.0	 0.837234157992	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26523	 1	 0.67	 0.03	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26524	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26525	 1	 0.70	 0.19	 0.0	 -1.25693601395	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26526	 1	 1.16	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26527	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26528	 1	 2.95	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26529	 1	 0.84	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26530	 1	 0.80	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26531	 1	 3.08	 0.55	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26532	 1	 6.16	 0.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26533	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26534	 1	 25.36	 3.00	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26535	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26536	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26537	 1	 25.40	 1.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26538	 1	 25.33	 6.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26539	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26540	 1	 25.33	 2.59	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26541	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26542	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26543	 1	 0.0	 0.0	 0.0	 -5.41591139832	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26544	 1	 1.18	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26545	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26546	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26547	 1	 2.37	 0.34	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26548	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26549	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26550	 1	 1.22	 0.17	 0.0	 -60.9546745852	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26551	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26552	 1	 1.22	 0.25	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26553	 1	 1.22	 0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26554	 1	 9.64	 2.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26555	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26556	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26557	 1	 9.64	 0.47	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26558	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26559	 1	 9.64	 1.36	 0.0	 -7.05523049799	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26560	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26561	 1	 1.03	 0.21	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26562	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26563	 1	 2.06	 0.15	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26564	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26565	 1	 1.14	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26566	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26567	 1	 26.83	 5.59	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26568	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26569	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26570	 1	 26.83	 2.60	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26571	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26572	 1	 26.83	 2.81	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26573	 1	 26.83	 7.28	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26574	 1	 1.93	 0.49	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26575	 1	 3.87	 0.88	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26576	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26577	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26578	 1	 0.48	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26579	 1	 0.85	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26580	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26581	 1	 1.88	 0.79	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26582	 1	 0.89	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26583	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26584	 1	 15.39	 0.97	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26585	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26586	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26587	 1	 15.39	 5.83	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26588	 1	 15.39	 1.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26589	 1	 15.39	 1.74	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26590	 1	 0.39	 0.01	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26591	 1	 0.39	 0.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26592	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26593	 1	 0.39	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26594	 1	 5.20	 0.29	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26595	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26596	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26597	 1	 5.20	 0.16	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26598	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26599	 1	 5.20	 0.94	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26600	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26601	 1	 0.94	 0.25	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26602	 1	 0.47	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26603	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26604	 1	 0.50	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26605	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26606	 1	 1.01	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26607	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26608	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26609	 1	 0.82	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26610	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26611	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26612	 1	 5.39	 1.03	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26613	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26614	 1	 5.39	 1.90	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26615	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26616	 1	 5.39	 0.96	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26617	 1	 20.00	 2.72	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26618	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26619	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26620	 1	 20.00	 3.64	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26621	 1	 0.01	 0.00	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26622	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26623	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26624	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26625	 1	 20.00	 1.77	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26626	 1	 20.02	 3.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26627	 1	 0.79	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26628	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26629	 1	 17.88	 0.89	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26630	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26631	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26632	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26633	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26634	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26635	 1	 17.88	 1.69	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26636	 1	 17.88	 1.27	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26637	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26638	 1	 17.88	 1.89	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26639	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26640	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26641	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26642	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26643	 1	 0.22	 0.01	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26644	 1	 21.93	 1.90	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26645	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26646	 1	 21.93	 3.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26647	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26648	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26649	 1	 21.93	 4.42	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26650	 1	 21.93	 2.63	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26651	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26652	 1	 2.74	 0.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26653	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26654	 1	 2.74	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26655	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26656	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26657	 1	 2.74	 0.40	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26658	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26659	 1	 15.91	 3.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26660	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26661	 1	 15.81	 2.75	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26662	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26663	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26664	 1	 15.81	 4.26	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26665	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26666	 1	 15.95	 0.74	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26667	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26668	 1	 12.52	 1.34	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26669	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26670	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26671	 1	 12.52	 1.02	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26672	 1	 12.52	 0.91	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26673	 1	 0.0	 0.0	 0.0	 -29.7130361067	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26674	 1	 0.51	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26675	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26676	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26677	 1	 2.33	 0.21	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26678	 1	 2.33	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26679	 1	 2.33	 0.52	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26680	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26681	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26682	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26683	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26684	 1	 0.47	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26685	 1	 8.72	 2.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26686	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26687	 1	 8.57	 0.56	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26688	 1	 8.72	 1.88	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26689	 1	 1.36	 0.15	 0.0	 -11.3140099569	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26690	 1	 1.03	 0.13	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26691	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26692	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26693	 1	 34.90	 7.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26694	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26695	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26696	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26697	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26698	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26699	 1	 34.90	 4.74	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26700	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26701	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26702	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26703	 1	 34.90	 1.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26704	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26705	 1	 35.62	 3.98	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26706	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26707	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26708	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26709	 1	 3.92	 0.74	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26710	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26711	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26712	 1	 3.92	 0.36	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26713	 1	 3.92	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26714	 1	 31.19	 1.85	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26715	 1	 31.23	 3.61	 0.0	 27.124030134	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26716	 1	 31.19	 3.27	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26717	 1	 31.19	 1.54	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26718	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26719	 1	 0.53	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26720	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26721	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26722	 1	 1.04	 0.09	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26723	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26724	 1	 1.90	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26725	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26726	 1	 1.73	 0.25	 0.0	 0.252746604833	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26727	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26728	 1	 1.73	 0.18	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26729	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26730	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26731	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26732	 1	 0.67	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26733	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26734	 1	 0.70	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26735	 1	 18.78	 4.57	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26736	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26737	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26738	 1	 18.78	 0.90	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26739	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26740	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26741	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26742	 1	 18.78	 3.54	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26743	 1	 19.88	 2.75	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26744	 1	 1.99	 0.36	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26745	 1	 3.97	 0.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26746	 1	 1.60	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26747	 1	 1.22	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26748	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26749	 1	 1.33	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26750	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26751	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26752	 1	 0.44	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26753	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26754	 1	 0.75	 0.10	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26755	 1	 0.48	 0.01	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26756	 1	 0.97	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26757	 1	 2.00	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26758	 1	 0.63	 0.03	 0.0	 -10.3720862699	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26759	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26760	 1	 1.09	 0.18	 0.0	 -20.6126237859	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26761	 1	 2.57	 0.31	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26762	 1	 1.32	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26763	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26764	 1	 1.32	 0.25	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26765	 1	 2.86	 0.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26766	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26767	 1	 5.72	 0.62	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26768	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26769	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26770	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26771	 1	 1.21	 0.19	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26772	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26773	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26774	 1	 2.39	 0.47	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26775	 1	 2.13	 0.37	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26776	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26777	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26778	 1	 2.13	 0.32	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26779	 1	 2.13	 0.18	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26780	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26781	 1	 2.84	 0.33	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26782	 1	 2.74	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26783	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26784	 1	 2.89	 0.30	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26785	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26786	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26787	 1	 2.74	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26788	 1	 1.20	 0.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26789	 1	 13.57	 1.57	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26790	 1	 13.57	 1.45	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26791	 1	 13.57	 1.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26792	 1	 1.76	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26793	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26794	 1	 0.43	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26795	 1	 1.01	 0.13	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26796	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26797	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26798	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26799	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26800	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26801	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26802	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26803	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26804	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26805	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26806	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26807	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26808	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26809	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26810	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26811	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26812	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26813	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26814	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26815	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26816	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26817	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26818	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26819	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26820	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26821	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26822	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26823	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26824	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26825	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26826	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26827	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26828	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26829	 1	 0.0	 0.0	 0.0	 5.95740335193	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26830	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26831	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26832	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26833	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26834	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26835	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26836	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26837	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26838	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26839	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26840	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26841	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26842	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26843	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26844	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26845	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26846	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26847	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26848	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26849	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26850	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26851	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26852	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26853	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26854	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26855	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26856	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26857	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26858	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26859	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26860	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26861	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26862	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26863	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26864	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26865	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26866	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26867	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26868	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26869	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26870	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26871	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26872	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26873	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26874	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26875	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26876	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26877	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26878	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26879	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26880	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26881	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26882	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26883	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26884	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26885	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26886	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26887	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26888	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26889	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26890	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26891	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26892	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26893	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26894	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26895	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26896	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26897	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26898	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26899	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26900	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26901	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26902	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26903	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26904	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26905	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26906	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26907	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26908	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26909	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26910	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26911	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26912	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26913	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26914	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26915	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26916	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26917	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26918	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26919	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26920	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26921	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26922	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26923	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26924	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26925	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26926	 1	 0.0	 0.0	 0.0	 -45.9058791458	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26927	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26928	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26929	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26930	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26931	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26932	 1	 0.0	 0.0	 0.0	 12.6682258276	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26933	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26934	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26935	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26936	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26937	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26938	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26939	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26940	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26941	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26942	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26943	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26944	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26945	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26946	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26947	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26948	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26949	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26950	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26951	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26952	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26953	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26954	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26955	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26956	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26957	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26958	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26959	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26960	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26961	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26962	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26963	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26964	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26965	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26966	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26967	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26968	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26969	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26970	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26971	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26972	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	26973	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26974	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26975	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26976	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26977	 1	 0.0	 0.0	 0.0	 -166.68424878	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26978	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26979	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26980	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26981	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26982	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26983	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26984	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26985	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26986	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26987	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26988	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26989	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26990	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26991	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26992	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26993	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26994	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26995	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26996	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26997	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26998	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26999	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27000	 1	 0.0	 0.0	 0.0	 -170.978798617	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27001	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27002	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27003	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27004	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27005	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27006	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27007	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27008	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27009	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27010	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	27011	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27012	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	27013	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27014	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	27015	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27016	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	27017	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27018	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27019	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27020	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27021	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27022	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	27023	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27024	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27025	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27026	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27027	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27028	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27029	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27030	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27031	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27032	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27033	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27034	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27035	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	27036	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27037	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27038	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27039	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27040	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27041	 1	 0.0	 0.0	 0.0	 -1.72766563032	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27042	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27043	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27044	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27045	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27046	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27047	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27048	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27049	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27050	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27051	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27052	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27053	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27054	 1	 0.75	 0.21	 0.0	 4.91733367015	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27055	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27056	 1	 1.50	 0.20	 0.0	 -28.0892023477	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27057	 1	 6.49	 1.26	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27058	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27059	 1	 6.49	 1.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27060	 1	 6.49	 0.81	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27061	 1	 1.45	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27062	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27063	 1	 1.45	 0.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27064	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27065	 1	 1.45	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27066	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27067	 1	 2.00	 0.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27068	 1	 2.00	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27069	 1	 3.25	 0.53	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27070	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27071	 1	 5.19	 0.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27072	 1	 5.19	 0.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27073	 1	 5.07	 0.35	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27074	 1	 2.26	 0.76	 0.0	 -7.48580672206	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27075	 1	 1.25	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27076	 1	 29.92	 2.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27077	 1	 29.92	 2.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27078	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27079	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27080	 1	 30.17	 1.14	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27081	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27082	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27083	 1	 30.17	 1.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27084	 1	 10.30	 1.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27085	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27086	 1	 10.05	 2.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27087	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27088	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27089	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27090	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27091	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27092	 1	 10.30	 1.48	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27093	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27094	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27095	 1	 14.74	 3.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27096	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27097	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27098	 1	 14.74	 0.81	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27099	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27100	 1	 14.74	 1.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27101	 1	 20.79	 2.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27102	 1	 20.78	 1.99	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27103	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27104	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27105	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27106	 1	 20.78	 2.73	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27107	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27108	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27109	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27110	 1	 20.78	 1.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27111	 1	 1.56	 0.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27112	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27113	 1	 3.11	 0.35	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27114	 1	 7.08	 0.50	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27115	 1	 7.08	 1.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27116	 1	 7.08	 0.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27117	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27118	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27119	 1	 27.50	 1.24	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27120	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27121	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27122	 1	 27.51	 4.63	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27123	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27124	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27125	 1	 27.51	 2.96	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27126	 1	 27.51	 2.97	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27127	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27128	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27129	 1	 1.83	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27130	 1	 1.83	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27131	 1	 1.83	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27132	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27133	 1	 8.65	 0.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27134	 1	 8.65	 1.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27135	 1	 8.65	 1.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27136	 1	 0.0	 0.0	 0.0	 -11.1597901666	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27137	 1	 1.42	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27138	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27139	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27140	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27141	 1	 1.64	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27142	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27143	 1	 1.64	 0.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27144	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27145	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27146	 1	 1.64	 0.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27147	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27148	 1	 7.12	 0.86	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27149	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27150	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27151	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27152	 1	 13.34	 0.42	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27153	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27154	 1	 5.22	 0.96	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27155	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27156	 1	 6.62	 0.68	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27157	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27158	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27159	 1	 5.22	 1.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27160	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27161	 1	 10.34	 1.94	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27162	 1	 4.49	 0.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27163	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27164	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27165	 1	 0.66	 0.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27166	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27167	 1	 3.65	 0.57	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27168	 1	 2.53	 0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27169	 1	 2.60	 0.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27170	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27171	 1	 3.96	 0.47	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27172	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27173	 1	 3.96	 0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27174	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27175	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27176	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27177	 1	 3.96	 0.40	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27178	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27179	 1	 2.87	 0.48	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27180	 1	 2.50	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27181	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27182	 1	 25.13	 4.72	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27183	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27184	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27185	 1	 25.13	 2.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27186	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27187	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27188	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27189	 1	 25.13	 5.46	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27190	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27191	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27192	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27193	 1	 25.13	 1.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27194	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27195	 1	 0.18	 0.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27196	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27197	 1	 5.28	 0.57	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27198	 1	 5.28	 0.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27199	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27200	 1	 5.28	 1.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27201	 1	 1.07	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27202	 1	 2.35	 0.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27203	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27204	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27205	 1	 2.35	 0.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27206	 1	 2.35	 0.35	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27207	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27208	 1	 2.42	 0.26	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27209	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27210	 1	 1.13	 0.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27211	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27212	 1	 19.57	 1.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27213	 1	 19.57	 0.89	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27214	 1	 19.57	 2.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27215	 1	 21.70	 6.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27216	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27217	 1	 2.07	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27218	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27219	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27220	 1	 0.0	 0.0	 0.0	 -25.4106957429	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27221	 1	 2.07	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27222	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27223	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27224	 1	 2.07	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27225	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27226	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27227	 1	 1.17	 0.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27228	 1	 1.17	 0.44	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27229	 1	 2.22	 0.24	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27230	 1	 2.68	 0.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27231	 1	 1.25	 0.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27232	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27233	 1	 11.88	 2.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27234	 1	 0.18	 0.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27235	 1	 11.88	 1.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27236	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27237	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27238	 1	 11.88	 1.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27239	 1	 1.81	 0.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27240	 1	 1.98	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27241	 1	 5.57	 0.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27242	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27243	 1	 6.64	 1.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27244	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27245	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27246	 1	 6.64	 0.61	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27247	 1	 6.64	 0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27248	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27249	 1	 1.31	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27250	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27251	 1	 16.63	 2.53	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27252	 1	 16.19	 0.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27253	 1	 16.19	 0.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27254	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27255	 1	 16.19	 1.42	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27256	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27257	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27258	 1	 0.0	 0.0	 0.0	 -84.2691206391	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27259	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27260	 1	 35.72	 6.85	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27261	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27262	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27263	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27264	 1	 35.72	 6.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27265	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27266	 1	 35.72	 6.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27267	 1	 35.72	 13.20	 0.0	 15.9230523615	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27268	 1	 18.93	 1.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27269	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27270	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27271	 1	 18.93	 1.93	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27272	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27273	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27274	 1	 18.93	 2.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27275	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27276	 1	 18.93	 1.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27277	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27278	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27279	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27280	 1	 25.78	 6.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27281	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27282	 1	 25.78	 3.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27283	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27284	 1	 25.78	 1.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27285	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27286	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27287	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27288	 1	 33.32	 4.22	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27289	 1	 25.78	 6.67	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27290	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27291	 1	 33.32	 2.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27292	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27293	 1	 33.32	 2.92	 0.0	 -22.8851020731	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27294	 1	 33.32	 2.22	 0.0	 29.2210078035	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27295	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27296	 1	 33.32	 2.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27297	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27298	 1	 2.31	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27299	 1	 2.31	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27300	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27301	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27302	 1	 2.31	 0.40	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27303	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27304	 1	 4.13	 0.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27305	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27306	 1	 4.13	 0.59	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27307	 1	 4.13	 1.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27308	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27309	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27310	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27311	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27312	 1	 0.77	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27313	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27314	 1	 1.78	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27315	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27316	 1	 11.99	 0.92	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27317	 1	 11.99	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27318	 1	 11.99	 0.99	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27319	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27320	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27321	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27322	 1	 1.12	 0.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27323	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27324	 1	 2.89	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27325	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27326	 1	 1.12	 0.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27327	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27328	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27329	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27330	 1	 1.42	 0.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27331	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27332	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27333	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27334	 1	 3.30	 0.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27335	 1	 7.96	 0.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27336	 1	 7.82	 1.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27337	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27338	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27339	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27340	 1	 7.82	 1.65	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27341	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27342	 1	 6.81	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27343	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27344	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27345	 1	 6.81	 0.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27346	 1	 6.81	 1.27	 0.0	 -12.1283895999	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27347	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27348	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27349	 1	 7.81	 0.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27350	 1	 6.44	 1.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27351	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27352	 1	 8.94	 0.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27353	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27354	 1	 26.75	 7.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27355	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27356	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27357	 1	 26.75	 0.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27358	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27359	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27360	 1	 26.75	 2.02	 0.0	 18.6397393425	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27361	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27362	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27363	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27364	 1	 26.75	 4.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27365	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27366	 1	 13.47	 4.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27367	 1	 13.47	 1.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27368	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27369	 1	 13.72	 1.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27370	 1	 13.47	 0.17	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27371	 1	 2.64	 0.36	 0.0	 -38.9039983949	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27372	 1	 2.64	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27373	 1	 2.64	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27374	 1	 13.89	 2.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27375	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27376	 1	 13.89	 1.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27377	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27378	 1	 13.89	 1.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27379	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27380	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27381	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27382	 1	 13.89	 2.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27383	 1	 0.18	 0.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27384	 1	 8.84	 2.95	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27385	 1	 8.84	 0.91	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27386	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27387	 1	 8.84	 1.53	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27388	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27389	 1	 3.34	 0.66	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27390	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27391	 1	 1.28	 0.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27392	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27393	 1	 2.89	 0.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27394	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27395	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27396	 1	 1.81	 0.27	 0.0	 -23.0442742531	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27397	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27398	 1	 3.62	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27399	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27400	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27401	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27402	 1	 0.79	 0.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27403	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27404	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27405	 1	 1.56	 0.17	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27406	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27407	 1	 1.33	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27408	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27409	 1	 1.75	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27410	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27411	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27412	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27413	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27414	 1	 33.94	 2.81	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27415	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27416	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27417	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27418	 1	 67.29	 7.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27419	 1	 33.94	 5.94	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27420	 1	 33.94	 6.96	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27421	 1	 33.94	 8.30	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27422	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27423	 1	 0.82	 0.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27424	 1	 33.33	 4.42	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27425	 1	 33.33	 1.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27426	 1	 33.33	 11.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27427	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27428	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27429	 1	 20.52	 1.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27430	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27431	 1	 20.52	 4.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27432	 1	 20.52	 2.24	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27433	 1	 20.52	 1.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27434	 1	 2.67	 0.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27435	 1	 1.43	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27436	 1	 4.54	 0.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27437	 1	 2.28	 0.30	 0.0	 -7.08149975015e-05	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27438	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27439	 1	 25.32	 0.76	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27440	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27441	 1	 25.32	 6.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27442	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27443	 1	 25.32	 4.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27444	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27445	 1	 25.32	 6.84	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27446	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27447	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27448	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27449	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27450	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27451	 1	 22.06	 2.16	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27452	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27453	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27454	 1	 22.06	 0.89	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27455	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27456	 1	 22.06	 2.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27457	 1	 22.06	 1.84	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27458	 1	 1.95	 0.35	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27459	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27460	 1	 36.05	 2.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27461	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27462	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27463	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27464	 1	 36.05	 1.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27465	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27466	 1	 36.05	 6.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27467	 1	 36.05	 8.80	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27468	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27469	 1	 36.05	 4.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27470	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27471	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27472	 1	 18.28	 1.83	 0.0	 25.0703377344	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27473	 1	 18.28	 1.72	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27474	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27475	 1	 18.28	 1.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27476	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27477	 1	 18.28	 1.53	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27478	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27479	 1	 35.71	 6.76	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27480	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27481	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27482	 1	 0.0	 0.0	 0.0	 -54.7752380608	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27483	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27484	 1	 35.71	 6.63	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27485	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27486	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27487	 1	 35.71	 7.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27488	 1	 35.71	 2.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27489	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27490	 1	 2.00	 0.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27491	 1	 0.77	 0.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27492	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27493	 1	 3.26	 0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27494	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27495	 1	 14.92	 1.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27496	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27497	 1	 14.92	 2.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27498	 1	 14.92	 2.86	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27499	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27500	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27501	 1	 14.92	 1.96	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27502	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27503	 1	 2.54	 0.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27504	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27505	 1	 2.54	 0.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27506	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27507	 1	 2.54	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27508	 1	 2.28	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27509	 1	 1.53	 0.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27510	 1	 24.00	 1.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27511	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27512	 1	 24.00	 4.74	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27513	 1	 24.00	 3.99	 0.0	 48.3697631683	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27514	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27515	 1	 24.00	 2.35	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27516	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27517	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27518	 1	 26.78	 5.24	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27519	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27520	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27521	 1	 26.78	 2.65	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27522	 1	 26.78	 4.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27523	 1	 26.78	 4.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27524	 1	 3.28	 0.78	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27525	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27526	 1	 1.84	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27527	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27528	 1	 0.45	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27529	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27530	 1	 1.69	 0.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27531	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27532	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27533	 1	 1.69	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27534	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27535	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27536	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27537	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27538	 1	 1.69	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27539	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27540	 1	 1.44	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27541	 1	 2.87	 0.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27542	 1	 1.57	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27543	 1	 3.13	 0.28	 0.0	 11.9999269891	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27544	 1	 20.08	 2.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27545	 1	 20.08	 1.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27546	 1	 20.08	 3.56	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27547	 1	 20.08	 0.72	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27548	 1	 6.53	 0.79	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27549	 1	 6.53	 1.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27550	 1	 6.53	 0.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27551	 1	 1.48	 0.59	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27552	 1	 2.97	 0.40	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27553	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27554	 1	 4.37	 0.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27555	 1	 2.06	 0.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27556	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27557	 1	 5.50	 0.48	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27558	 1	 0.0	 0.0	 0.0	 -72.3496766211	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27559	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27560	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27561	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27562	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27563	 1	 3.67	 0.56	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27564	 1	 4.58	 0.74	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27565	 1	 5.96	 0.55	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27566	 1	 9.80	 1.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27567	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27568	 1	 9.80	 2.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27569	 1	 9.80	 2.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27570	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27571	 1	 6.66	 1.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27572	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27573	 1	 6.45	 0.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27574	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27575	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27576	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27577	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27578	 1	 6.45	 1.31	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27579	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27580	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27581	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27582	 1	 3.77	 0.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27583	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27584	 1	 1.88	 0.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27585	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27586	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27587	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27588	 1	 5.05	 0.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27589	 1	 5.05	 0.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27590	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27591	 1	 5.05	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27592	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27593	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27594	 1	 4.60	 0.62	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27595	 1	 0.0	 0.0	 0.0	 -83.0229443636	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27596	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27597	 1	 7.37	 1.22	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27598	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27599	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27600	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27601	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27602	 1	 7.09	 0.88	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27603	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27604	 1	 7.09	 0.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27605	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27606	 1	 2.74	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27607	 1	 17.44	 1.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27608	 1	 17.44	 3.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27609	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27610	 1	 17.44	 2.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27611	 1	 1.47	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27612	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27613	 1	 1.47	 0.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27614	 1	 1.47	 0.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27615	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27616	 1	 2.11	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27617	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27618	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27619	 1	 2.08	 0.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27620	 1	 2.08	 0.17	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27621	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27622	 1	 3.32	 0.90	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27623	 1	 1.32	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27624	 1	 3.88	 0.78	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27625	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27626	 1	 3.88	 1.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27627	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27628	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27629	 1	 3.88	 0.71	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27630	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27631	 1	 2.14	 0.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27632	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27633	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27634	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27635	 1	 3.80	 0.28	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27636	 1	 0.70	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27637	 1	 0.70	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27638	 1	 2.75	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27639	 1	 0.92	 0.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27640	 1	 1.84	 0.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27641	 1	 1.61	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27642	 1	 3.21	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27643	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27644	 1	 0.23	 0.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27645	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27646	 1	 1.49	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27647	 1	 18.72	 2.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27648	 1	 18.72	 5.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27649	 1	 18.77	 1.05	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27650	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27651	 1	 18.72	 1.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27652	 1	 1.35	 0.16	 0.0	 -23.4867706789	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27653	 1	 3.11	 0.60	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27654	 1	 1.82	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27655	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27656	 1	 1.82	 0.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27657	 1	 2.95	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27658	 1	 5.90	 1.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27659	 1	 0.88	 0.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27660	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27661	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27662	 1	 2.40	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27663	 1	 2.40	 0.44	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27664	 1	 2.00	 0.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27665	 1	 2.24	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27666	 1	 2.83	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27667	 1	 2.03	 0.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27668	 1	 11.56	 0.50	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27669	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27670	 1	 12.22	 2.17	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27671	 1	 11.56	 2.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27672	 1	 0.62	 0.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27673	 1	 3.65	 0.94	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27674	 1	 6.49	 1.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27675	 1	 6.49	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27676	 1	 6.49	 1.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27677	 1	 7.93	 1.61	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27678	 1	 7.93	 1.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27679	 1	 9.01	 2.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27680	 1	 5.62	 0.57	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27681	 1	 5.62	 0.11	 0.0	 -4.58958244296	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27682	 1	 5.62	 0.96	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27683	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27684	 1	 6.42	 0.89	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27685	 1	 6.42	 1.44	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27686	 1	 6.42	 0.57	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27687	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27688	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27689	 1	 37.48	 1.94	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27690	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27691	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27692	 1	 37.48	 10.56	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27693	 1	 37.48	 5.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27694	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27695	 1	 37.48	 2.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27696	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27697	 1	 37.48	 2.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27698	 1	 0.0	 0.0	 0.0	 -14.3579361035	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27699	 1	 0.47	 0.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27700	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27701	 1	 5.66	 1.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27702	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27703	 1	 5.66	 0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27704	 1	 5.66	 0.35	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27705	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27706	 1	 17.82	 2.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27707	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27708	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27709	 1	 17.82	 2.70	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27710	 1	 17.82	 1.69	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27711	 1	 17.82	 2.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27712	 1	 0.95	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27713	 1	 4.00	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27714	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27715	 1	 4.16	 0.40	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27716	 1	 0.0	 0.0	 0.0	 -4.90627814928	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27717	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27718	 1	 4.00	 0.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27719	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27720	 1	 7.80	 2.80	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27721	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27722	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27723	 1	 15.59	 3.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27724	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27725	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27726	 1	 2.76	 0.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27727	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27728	 1	 2.76	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27729	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27730	 1	 2.76	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27731	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27732	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27733	 1	 3.24	 0.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27734	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27735	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27736	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27737	 1	 1.61	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27738	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27739	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27740	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27741	 1	 12.58	 2.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27742	 1	 12.58	 1.48	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27743	 1	 12.60	 4.65	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27744	 1	 2.47	 0.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27745	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27746	 1	 2.47	 0.39	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27747	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27748	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27749	 1	 3.83	 0.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27750	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27751	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27752	 1	 0.95	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27753	 1	 4.36	 1.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27754	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27755	 1	 4.36	 0.84	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27756	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27757	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27758	 1	 4.52	 0.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27759	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27760	 1	 3.31	 1.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27761	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27762	 1	 2.70	 0.24	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27763	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27764	 1	 2.23	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27765	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27766	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27767	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27768	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27769	 1	 2.70	 0.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27770	 1	 2.21	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27771	 1	 4.42	 0.48	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27772	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27773	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27774	 1	 1.57	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27775	 1	 6.90	 0.71	 0.0	 13.6442191751	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27776	 1	 7.54	 0.83	 0.0	 -0.00183209534568	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27777	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27778	 1	 7.54	 1.11	 0.0	 -40.9065166629	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27779	 1	 1.31	 0.31	 0.0	 -2.38614249415	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27780	 1	 1.20	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27781	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27782	 1	 1.20	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27783	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27784	 1	 1.21	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27785	 1	 2.42	 0.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27786	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27787	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27788	 1	 5.95	 1.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27789	 1	 1.74	 0.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27790	 1	 1.74	 0.24	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27791	 1	 1.74	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27792	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27793	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27794	 1	 15.51	 1.00	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27795	 1	 5.95	 0.32	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27796	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27797	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27798	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27799	 1	 15.51	 1.26	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27800	 1	 15.51	 1.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27801	 1	 21.47	 3.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27802	 1	 1.53	 0.17	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27803	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27804	 1	 7.83	 1.50	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27805	 1	 3.91	 0.21	 0.0	 -3.88953521702	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27806	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27807	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27808	 1	 0.76	 0.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27809	 1	 0.56	 0.06	 0.0	 -27.4825468342	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27810	 1	 0.0	 0.0	 0.0	 18.4738302882	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27811	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27812	 1	 1.13	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27813	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27814	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27815	 1	 1.37	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27816	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27817	 1	 1.37	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27818	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27819	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27820	 1	 1.46	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27821	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27822	 1	 14.74	 2.75	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27823	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27824	 1	 14.74	 3.30	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27825	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27826	 1	 14.74	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27827	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27828	 1	 1.88	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27829	 1	 2.16	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27830	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27831	 1	 4.33	 0.59	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27832	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27833	 1	 1.86	 0.42	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27834	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27835	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27836	 1	 1.86	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27837	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27838	 1	 1.86	 0.28	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27839	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27840	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27841	 1	 1.53	 0.11	 0.0	 -4.26430054544	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27842	 1	 1.53	 0.16	 0.0	 -8.44834795856	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27843	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27844	 1	 1.53	 0.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27845	 1	 1.13	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27846	 1	 1.22	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27847	 1	 7.65	 1.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27848	 1	 7.65	 0.65	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27849	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27850	 1	 7.65	 0.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27851	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27852	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27853	 1	 1.92	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27854	 1	 4.40	 1.40	 0.0	 -10.690348649	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27855	 1	 4.14	 0.44	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27856	 1	 4.14	 0.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27857	 1	 1.67	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27858	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27859	 1	 3.32	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27860	 1	 16.23	 3.56	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27861	 1	 16.23	 2.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27862	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27863	 1	 16.23	 2.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27864	 1	 16.23	 1.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27865	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27866	 1	 1.48	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27867	 1	 0.74	 0.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27868	 1	 24.34	 1.87	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27869	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27870	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27871	 1	 24.34	 3.83	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27872	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27873	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27874	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27875	 1	 24.34	 0.94	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27876	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27877	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27878	 1	 24.44	 2.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27879	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27880	 1	 1.25	 0.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27881	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27882	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27883	 1	 1.41	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27884	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27885	 1	 5.07	 1.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27886	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27887	 1	 4.80	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27888	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27889	 1	 5.00	 1.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27890	 1	 4.38	 1.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27891	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27892	 1	 1.41	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27893	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27894	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27895	 1	 33.51	 7.61	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27896	 1	 33.51	 5.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27897	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27898	 1	 33.51	 8.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27899	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27900	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27901	 1	 34.92	 6.81	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27902	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27903	 1	 1.21	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27904	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27905	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27906	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27907	 1	 1.51	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27908	 1	 4.67	 0.59	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27909	 1	 2.57	 0.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27910	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27911	 1	 0.66	 0.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27912	 1	 0.66	 0.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27913	 1	 2.72	 0.55	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27914	 1	 3.93	 0.68	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27915	 1	 1.96	 0.28	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27916	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27917	 1	 22.18	 2.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27918	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27919	 1	 19.46	 3.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27920	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27921	 1	 19.46	 5.60	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27922	 1	 2.72	 0.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27923	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27924	 1	 19.46	 2.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27925	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27926	 1	 22.04	 3.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27927	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27928	 1	 22.04	 3.95	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27929	 1	 22.42	 1.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27930	 1	 22.42	 1.85	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27931	 1	 1.37	 0.41	 0.0	 -13.6273571772	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27932	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27933	 1	 3.64	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27934	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27935	 1	 10.42	 0.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27936	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27937	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27938	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27939	 1	 10.42	 1.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27940	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27941	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27942	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27943	 1	 10.80	 0.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27944	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27945	 1	 1.20	 0.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27946	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27947	 1	 1.20	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27948	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27949	 1	 1.20	 0.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27950	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27951	 1	 3.38	 0.56	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27952	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27953	 1	 3.04	 0.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27954	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27955	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27956	 1	 18.26	 3.50	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27957	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27958	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27959	 1	 18.26	 2.40	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27960	 1	 19.81	 4.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27961	 1	 18.26	 2.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27962	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27963	 1	 4.92	 0.84	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27964	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27965	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27966	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27967	 1	 1.97	 0.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27968	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27969	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27970	 1	 1.97	 0.36	 0.0	 -0.00059487658091	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27971	 1	 2.84	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27972	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27973	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27974	 1	 1.55	 0.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27975	 1	 16.87	 1.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27976	 1	 16.27	 3.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27977	 1	 16.27	 2.04	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27978	 1	 16.27	 1.82	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27979	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27980	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27981	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27982	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27983	 1	 32.09	 5.46	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27984	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27985	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27986	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27987	 1	 34.84	 2.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27988	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27989	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27990	 1	 32.09	 3.56	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27991	 1	 32.09	 4.62	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27992	 1	 2.62	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27993	 1	 2.62	 0.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27994	 1	 2.62	 1.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27995	 1	 29.26	 2.69	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27996	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27997	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27998	 1	 29.26	 1.37	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27999	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28000	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28001	 1	 29.26	 0.71	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28002	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28003	 1	 30.23	 0.85	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28004	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28005	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28006	 1	 13.45	 2.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28007	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28008	 1	 13.45	 2.88	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28009	 1	 13.45	 2.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28010	 1	 13.45	 0.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28011	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28012	 1	 3.10	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28013	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28014	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28015	 1	 8.35	 0.44	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28016	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28017	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28018	 1	 8.35	 1.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28019	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28020	 1	 8.35	 0.46	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28021	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28022	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28023	 1	 2.23	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28024	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28025	 1	 0.17	 0.02	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28026	 1	 2.23	 0.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28027	 1	 2.23	 0.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28028	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28029	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28030	 1	 10.43	 2.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28031	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28032	 1	 11.73	 1.66	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28033	 1	 10.43	 1.20	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28034	 1	 3.73	 0.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28035	 1	 2.77	 0.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28036	 1	 3.73	 0.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28037	 1	 3.40	 0.27	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28038	 1	 1.25	 0.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28039	 1	 1.71	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28040	 1	 1.24	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28041	 1	 4.61	 0.50	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28042	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28043	 1	 4.61	 0.23	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28044	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28045	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28046	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28047	 1	 4.61	 0.89	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28048	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28049	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28050	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28051	 1	 2.66	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28052	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28053	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28054	 1	 2.01	 0.37	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28055	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28056	 1	 1.00	 0.08	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28057	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28058	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28059	 1	 2.37	 0.15	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28060	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28061	 1	 1.12	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28062	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28063	 1	 2.70	 0.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28064	 1	 2.70	 0.53	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28065	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28066	 1	 2.70	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28067	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28068	 1	 1.29	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28069	 1	 0.0	 0.0	 0.0	 -0.000223187752192	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28070	 1	 4.56	 1.00	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28071	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28072	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28073	 1	 5.75	 0.67	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28074	 1	 4.81	 0.25	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28075	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28076	 1	 3.62	 0.28	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28077	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28078	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28079	 1	 3.62	 0.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28080	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28081	 1	 3.62	 0.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28082	 1	 3.47	 0.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28083	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28084	 1	 2.19	 0.18	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28085	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28086	 1	 5.29	 0.49	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28087	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28088	 1	 5.29	 0.70	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28089	 1	 5.74	 0.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28090	 1	 2.92	 0.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28091	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28092	 1	 0.47	 0.07	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28093	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28094	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28095	 1	 0.0	 0.0	 0.0	 -7.9938579411	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28096	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28097	 1	 1.30	 0.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28098	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28099	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28100	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28101	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28102	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28103	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28104	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28105	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28106	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28107	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28108	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28109	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28110	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28111	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28112	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28113	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28114	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28115	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28116	 1	 5.67	 0.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28117	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28118	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28119	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28120	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28121	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28122	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28123	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28124	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28125	 1	 0.0	 0.0	 0.0	 -51.3870985716	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28126	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28127	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28128	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28129	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28130	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28131	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28132	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28133	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28134	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28135	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28136	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28137	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28138	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28139	 1	 0.0	 0.0	 0.0	 -354.819855828	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28140	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28141	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28142	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28143	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28144	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28145	 1	 0.67	 0.09	 0.0	 -0.00749051162431	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28146	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28147	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28148	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28149	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28150	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28151	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28152	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28153	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28154	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28155	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28156	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28157	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28158	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28159	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28160	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28161	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28162	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28163	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28164	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28165	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28166	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28167	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28168	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28169	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28170	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28171	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28172	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28173	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28174	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28175	 1	 0.74	 0.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28176	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28177	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28178	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28179	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28180	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28181	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28182	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28183	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28184	 1	 0.34	 0.10	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28185	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28186	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28187	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28188	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28189	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28190	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28191	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28192	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28193	 1	 0.65	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28194	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28195	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28196	 1	 0.0	 0.0	 0.0	 -359.329695431	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28197	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28198	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28199	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28200	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28201	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28202	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28203	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28204	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28205	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28206	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28207	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28208	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28209	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28210	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28211	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28212	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28213	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28214	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28215	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28216	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28217	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28218	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28219	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28220	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28221	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28222	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28223	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28224	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28225	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28226	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28227	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28228	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28229	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28230	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28231	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28232	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28233	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28234	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28235	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28236	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28237	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28238	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28239	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28240	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28241	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28242	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28243	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28244	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28245	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28246	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28247	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28248	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28249	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28250	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28251	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28252	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28253	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28254	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28255	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28256	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28257	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28258	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28259	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28260	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28261	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28262	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28263	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28264	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28265	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28266	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28267	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28268	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28269	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28270	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28271	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28272	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28273	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28274	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28275	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28276	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28277	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28278	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28279	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28280	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28281	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28282	 1	 0.0	 0.0	 0.0	 -5.85667744401e-05	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28283	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28284	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28285	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28286	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28287	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28288	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28289	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28290	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28291	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28292	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28293	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28294	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28295	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28296	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28297	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28298	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28299	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28300	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28301	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28302	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28303	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28304	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28305	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28306	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28307	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28308	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28309	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28310	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28311	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28312	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28313	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28314	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28315	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28316	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28317	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28318	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28319	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28320	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28321	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28322	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28323	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28324	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28325	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28326	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28327	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28328	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28329	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28330	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28331	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28332	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28333	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28334	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28335	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28336	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28337	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28338	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28339	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28340	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28341	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28342	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28343	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28344	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28345	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28346	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28347	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28348	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28349	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28350	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28351	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28352	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28353	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28354	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28355	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28356	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28357	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28358	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28359	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28360	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28361	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28362	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28363	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28364	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28365	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28366	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28367	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28368	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28369	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28370	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28371	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28372	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28373	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28374	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28375	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28376	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28377	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28378	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28379	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28380	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28381	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28382	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28383	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28384	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28385	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28386	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28387	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28388	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28389	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28390	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28391	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28392	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28393	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28394	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28395	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28396	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28397	 1	 0.0	 0.0	 0.0	 -21.8845248693	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28398	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28399	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28400	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28401	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28402	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28403	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28404	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28405	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28406	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28407	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28408	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28409	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28410	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28411	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28412	 1	 0.0	 0.0	 0.0	 -8.8098764756	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28413	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28414	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28415	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28416	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28417	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28418	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28419	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28420	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28421	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28422	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28423	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28424	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28425	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28426	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28427	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28428	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28429	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28430	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28431	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28432	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28433	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28434	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28435	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28436	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28437	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28438	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28439	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28440	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28441	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28442	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28443	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28444	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28445	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28446	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28447	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28448	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28449	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28450	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28451	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28452	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28453	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28454	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28455	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28456	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28457	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28458	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28459	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28460	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28461	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28462	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28463	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28464	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28465	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28466	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28467	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28468	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28469	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28470	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28471	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28472	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28473	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28474	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28475	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28476	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28477	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28478	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28479	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28480	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28481	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28482	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28483	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28484	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28485	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28486	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28487	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28488	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28489	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28490	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28491	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28492	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28493	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28494	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28495	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28496	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28497	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28498	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28499	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28500	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28501	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28502	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28503	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28504	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28505	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28506	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28507	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28508	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28509	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28510	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28511	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28512	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28513	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28514	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28515	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28516	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28517	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28518	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28519	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28520	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28521	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28522	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28523	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28524	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28525	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28526	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28527	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28528	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28529	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28530	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28531	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28532	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28533	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28534	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28535	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28536	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28537	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28538	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28539	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28540	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28541	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28542	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28543	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28544	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28545	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28546	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28547	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28548	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28549	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28550	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28551	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28552	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28553	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28554	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28555	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28556	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28557	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28558	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28559	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28560	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28561	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28562	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28563	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28564	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28565	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28566	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28567	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28568	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28569	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28570	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28571	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28572	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28573	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28574	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28575	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28576	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28577	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28578	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28579	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28580	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28581	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28582	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28583	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28584	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28585	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28586	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28587	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28588	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28589	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28590	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28591	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28592	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28593	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28594	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28595	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28596	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28597	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28598	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28599	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28600	 1	 1.00	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28601	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28602	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28603	 1	 0.80	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28604	 1	 0.80	 0.10	 0.0	 -9.78463757181	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28605	 1	 0.61	 0.04	 0.0	 -1.0299255752	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28606	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28607	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28608	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28609	 1	 2.28	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28610	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28611	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28612	 1	 2.28	 0.40	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28613	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28614	 1	 2.28	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28615	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28616	 1	 2.94	 0.47	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28617	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28618	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28619	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28620	 1	 2.94	 0.80	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28621	 1	 2.94	 0.64	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28622	 1	 3.07	 0.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28623	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28624	 1	 3.07	 0.62	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28625	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28626	 1	 3.07	 0.65	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28627	 1	 0.25	 0.01	 0.0	 -5.46935755876	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28628	 1	 0.0	 0.0	 0.0	 3.35946077551	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28629	 1	 1.56	 0.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28630	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28631	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28632	 1	 0.0	 0.0	 0.0	 -9.15965846626	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28633	 1	 0.78	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28634	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28635	 1	 18.07	 6.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28636	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28637	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28638	 1	 18.02	 0.74	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28639	 1	 18.02	 0.73	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28640	 1	 18.02	 3.02	 0.0	 -15.1664117695	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28641	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28642	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28643	 1	 4.54	 0.99	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28644	 1	 4.54	 0.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28645	 1	 4.54	 0.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28646	 1	 1.06	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28647	 1	 1.10	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28648	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28649	 1	 1.06	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28650	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28651	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28652	 1	 1.26	 0.23	 0.0	 -2.52958888827	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28653	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28654	 1	 2.14	 0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28655	 1	 0.31	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28656	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28657	 1	 2.50	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28658	 1	 1.88	 0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28659	 1	 2.20	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28660	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28661	 1	 0.90	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28662	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28663	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28664	 1	 0.49	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28665	 1	 0.53	 0.06	 0.0	 -7.68896630964	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28666	 1	 0.0	 0.0	 0.0	 0.0860353906705	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28667	 1	 1.05	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28668	 1	 0.0	 0.0	 0.0	 -0.555925190927	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28669	 1	 0.39	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28670	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28671	 1	 1.65	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28672	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28673	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28674	 1	 1.65	 0.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28675	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28676	 1	 1.65	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28677	 1	 0.0	 0.0	 0.0	 -4.64596502211	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28678	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28679	 1	 0.53	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28680	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28681	 1	 0.37	 0.09	 0.0	 -9.56986503597	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28682	 1	 5.00	 0.79	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28683	 1	 5.00	 0.54	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28684	 1	 5.00	 1.01	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28685	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28686	 1	 1.07	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28687	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28688	 1	 1.07	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28689	 1	 2.77	 0.59	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28690	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28691	 1	 0.0	 0.0	 0.0	 -9.93436177874	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28692	 1	 5.84	 0.87	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28693	 1	 1.56	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28694	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28695	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28696	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28697	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28698	 1	 0.82	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28699	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28700	 1	 0.40	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28701	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28702	 1	 0.89	 0.14	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28703	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28704	 1	 1.76	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28705	 1	 1.32	 0.05	 0.0	 -22.711660805	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28706	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28707	 1	 1.32	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28708	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28709	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28710	 1	 1.32	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28711	 1	 0.42	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28712	 1	 0.79	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28713	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28714	 1	 1.59	 0.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28715	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28716	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28717	 1	 1.59	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28718	 1	 1.59	 0.21	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28719	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28720	 1	 0.70	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28721	 1	 1.41	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28722	 1	 3.32	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28723	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28724	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28725	 1	 3.32	 0.63	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28726	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28727	 1	 3.32	 0.39	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28728	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28729	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28730	 1	 0.0	 0.0	 0.0	 0.00993796731721	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28731	 1	 0.93	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28732	 1	 28.30	 3.51	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28733	 1	 28.30	 3.73	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28734	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28735	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28736	 1	 28.30	 2.00	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28737	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28738	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28739	 1	 28.30	 2.03	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28740	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28741	 1	 21.19	 1.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28742	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28743	 1	 21.19	 2.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28744	 1	 21.19	 3.55	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28745	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28746	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28747	 1	 21.19	 1.24	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28748	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28749	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28750	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28751	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28752	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28753	 1	 0.71	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28754	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28755	 1	 0.71	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28756	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28757	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28758	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28759	 1	 0.67	 0.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28760	 1	 4.19	 1.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28761	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28762	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28763	 1	 4.19	 0.57	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28764	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28765	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28766	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28767	 1	 4.19	 1.44	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28768	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28769	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28770	 1	 26.66	 4.40	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28771	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28772	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28773	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28774	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28775	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28776	 1	 26.66	 1.10	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28777	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28778	 1	 26.66	 0.49	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28779	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28780	 1	 26.66	 3.85	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28781	 1	 26.66	 1.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28782	 1	 0.36	 0.05	 0.0	 -18.1156571736	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28783	 1	 0.53	 0.05	 0.0	 -16.2954010094	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28784	 1	 1.13	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28785	 1	 11.80	 0.91	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28786	 1	 11.80	 1.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28787	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28788	 1	 11.80	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28789	 1	 2.59	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28790	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28791	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28792	 1	 2.59	 0.75	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28793	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28794	 1	 2.59	 0.71	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28795	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28796	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28797	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28798	 1	 10.46	 2.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28799	 1	 10.46	 2.25	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28800	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28801	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28802	 1	 10.14	 0.37	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28803	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28804	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28805	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28806	 1	 1.04	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28807	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28808	 1	 2.08	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28809	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28810	 1	 1.33	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28811	 1	 2.93	 0.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28812	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28813	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28814	 1	 0.81	 0.25	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28815	 1	 1.22	 0.36	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28816	 1	 1.49	 0.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28817	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28818	 1	 2.03	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28819	 1	 1.32	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28820	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28821	 1	 0.66	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28822	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28823	 1	 1.96	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28824	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28825	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28826	 1	 3.82	 0.39	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28827	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28828	 1	 1.96	 0.55	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28829	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28830	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28831	 1	 1.80	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28832	 1	 2.04	 0.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28833	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28834	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28835	 1	 0.22	 0.01	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28836	 1	 0.36	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28837	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28838	 1	 0.72	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28839	 1	 0.69	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28840	 1	 0.37	 0.03	 0.0	 -18.678156511	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28841	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28842	 1	 0.37	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28843	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28844	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28845	 1	 0.11	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28846	 1	 0.97	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28847	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28848	 1	 1.94	 0.37	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28849	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28850	 1	 3.68	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28851	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28852	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28853	 1	 3.68	 0.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28854	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28855	 1	 3.68	 0.76	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28856	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28857	 1	 0.61	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28858	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28859	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28860	 1	 1.08	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28861	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28862	 1	 2.43	 0.29	 0.0	 -10.1153418453	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28863	 1	 2.56	 0.66	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28864	 1	 2.43	 0.36	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28865	 1	 0.24	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28866	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28867	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28868	 1	 9.21	 0.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28869	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28870	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28871	 1	 8.33	 0.67	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28872	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28873	 1	 8.33	 1.24	 0.0	 -26.5546718735	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28874	 1	 0.50	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28875	 1	 0.99	 0.14	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28876	 1	 0.66	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28877	 1	 3.32	 0.35	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28878	 1	 3.32	 0.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28879	 1	 3.32	 0.47	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28880	 1	 0.43	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28881	 1	 0.0	 0.0	 0.0	 -16.4087184267	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28882	 1	 0.85	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28883	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28884	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28885	 1	 1.53	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28886	 1	 1.67	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28887	 1	 1.67	 0.25	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28888	 1	 0.51	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28889	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28890	 1	 1.08	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28891	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28892	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28893	 1	 0.92	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28894	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28895	 1	 0.45	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28896	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28897	 1	 0.93	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28898	 1	 1.75	 0.36	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28899	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28900	 1	 13.48	 2.81	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28901	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28902	 1	 13.48	 0.52	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28903	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28904	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28905	 1	 13.48	 0.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28906	 1	 1.33	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28907	 1	 0.80	 0.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28908	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28909	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28910	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28911	 1	 0.47	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28912	 1	 2.19	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28913	 1	 1.10	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28914	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28915	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28916	 1	 3.71	 0.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28917	 1	 3.71	 0.14	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28918	 1	 3.71	 1.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28919	 1	 1.37	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28920	 1	 1.37	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28921	 1	 1.54	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28922	 1	 0.06	 0.01	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28923	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28924	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28925	 1	 3.07	 0.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28926	 1	 6.16	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28927	 1	 0.55	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28928	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28929	 1	 0.0	 0.0	 0.0	 -5.09130246241	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28930	 1	 1.86	 0.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28931	 1	 0.44	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28932	 1	 1.03	 0.12	 0.0	 -31.8098576203	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28933	 1	 0.59	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28934	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28935	 1	 0.42	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28936	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28937	 1	 0.0	 0.0	 0.0	 -1.37390830692	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28938	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28939	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28940	 1	 1.26	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28941	 1	 1.73	 0.12	 0.0	 -5.01141356022	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28942	 1	 0.96	 0.10	 0.0	 1.5135664065	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28943	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28944	 1	 0.40	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28945	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28946	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28947	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28948	 1	 0.83	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28949	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28950	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28951	 1	 0.0	 0.0	 0.0	 -2.7290982829	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28952	 1	 0.82	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28953	 1	 0.75	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28954	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28955	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28956	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28957	 1	 1.33	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28958	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28959	 1	 2.67	 0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28960	 1	 0.71	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28961	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28962	 1	 0.64	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28963	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28964	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28965	 1	 1.41	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28966	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28967	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28968	 1	 1.60	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28969	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28970	 1	 0.62	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28971	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28972	 1	 0.90	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28973	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28974	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28975	 1	 12.02	 2.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28976	 1	 12.02	 1.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28977	 1	 0.0	 0.0	 0.0	 -20.7075620359	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28978	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28979	 1	 12.57	 2.13	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28980	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28981	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28982	 1	 1.90	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28983	 1	 1.90	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28984	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28985	 1	 1.90	 0.54	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28986	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28987	 1	 0.59	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28988	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28989	 1	 1.47	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28990	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28991	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28992	 1	 0.83	 0.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28993	 1	 0.67	 0.07	 0.0	 -5.52842692107	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28994	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28995	 1	 1.83	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28996	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28997	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28998	 1	 2.16	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28999	 1	 1.83	 0.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29000	 1	 23.95	 6.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29001	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29002	 1	 23.95	 3.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29003	 1	 23.95	 2.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29004	 1	 23.95	 1.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29005	 1	 2.65	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29006	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29007	 1	 0.95	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29008	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29009	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29010	 1	 1.94	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29011	 1	 1.78	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29012	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29013	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29014	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29015	 1	 1.66	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29016	 1	 1.65	 0.06	 0.0	 0.0391879983203	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29017	 1	 1.65	 0.18	 0.0	 -1.83597682676	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29018	 1	 1.65	 0.15	 0.0	 -25.2197021188	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29019	 1	 20.76	 1.59	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29020	 1	 0.0	 0.0	 0.0	 -0.000152554802661	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29021	 1	 20.76	 1.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29022	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29023	 1	 20.76	 3.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29024	 1	 0.0	 0.0	 0.0	 -69.7418463858	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29025	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29026	 1	 20.76	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29027	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29028	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29029	 1	 13.80	 1.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29030	 1	 13.80	 2.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29031	 1	 13.80	 5.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29032	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29033	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29034	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29035	 1	 13.80	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29036	 1	 1.81	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29037	 1	 1.81	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29038	 1	 1.81	 0.29	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29039	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29040	 1	 0.69	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29041	 1	 1.67	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29042	 1	 1.67	 0.29	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29043	 1	 1.67	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29044	 1	 0.80	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29045	 1	 1.91	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29046	 1	 14.48	 2.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29047	 1	 14.48	 1.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29048	 1	 14.48	 2.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29049	 1	 23.86	 6.90	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29050	 1	 25.19	 2.56	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29051	 1	 0.0	 0.0	 0.0	 -81.0699383328	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29052	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29053	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29054	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29055	 1	 25.20	 2.63	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29056	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29057	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29058	 1	 24.79	 3.47	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29059	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29060	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29061	 1	 21.18	 3.90	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29062	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29063	 1	 21.18	 2.95	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29064	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29065	 1	 21.18	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29066	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29067	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29068	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29069	 1	 22.51	 8.37	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29070	 1	 0.78	 0.17	 0.0	 -14.930783145	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29071	 1	 8.81	 1.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29072	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29073	 1	 4.40	 1.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29074	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29075	 1	 1.12	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29076	 1	 3.99	 0.70	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29077	 1	 3.99	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29078	 1	 3.99	 0.73	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29079	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29080	 1	 1.82	 0.41	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29081	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29082	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29083	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29084	 1	 1.82	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29085	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29086	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29087	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29088	 1	 1.82	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29089	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29090	 1	 1.06	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29091	 1	 3.48	 0.52	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29092	 1	 3.73	 0.75	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29093	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29094	 1	 3.40	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29095	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29096	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29097	 1	 0.74	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29098	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29099	 1	 0.74	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29100	 1	 0.74	 0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29101	 1	 0.43	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29102	 1	 0.86	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29103	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29104	 1	 1.80	 0.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29105	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29106	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29107	 1	 0.0	 0.0	 0.0	 0.0744617133283	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29108	 1	 1.31	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29109	 1	 2.60	 0.38	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29110	 1	 2.17	 0.41	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29111	 1	 2.17	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29112	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29113	 1	 2.17	 0.71	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29114	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29115	 1	 0.99	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29116	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29117	 1	 0.50	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29118	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29119	 1	 0.63	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29120	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29121	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29122	 1	 1.25	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29123	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29124	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29125	 1	 1.12	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29126	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29127	 1	 0.58	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29128	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29129	 1	 3.87	 1.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29130	 1	 3.87	 0.78	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29131	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29132	 1	 3.87	 0.58	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29133	 1	 1.85	 0.49	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29134	 1	 0.0	 0.0	 0.0	 -9.16683245225	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29135	 1	 1.85	 0.01	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29136	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29137	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29138	 1	 1.85	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29139	 1	 7.20	 0.36	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29140	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29141	 1	 7.20	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29142	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29143	 1	 7.20	 1.88	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29144	 1	 2.25	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29145	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29146	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29147	 1	 1.85	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29148	 1	 1.20	 0.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29149	 1	 1.54	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29150	 1	 1.38	 0.40	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29151	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29152	 1	 3.94	 0.59	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29153	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29154	 1	 3.55	 0.62	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29155	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29156	 1	 3.55	 0.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29157	 1	 18.02	 2.60	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29158	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29159	 1	 18.02	 3.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29160	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29161	 1	 18.02	 3.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29162	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29163	 1	 18.03	 0.87	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29164	 1	 0.75	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29165	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29166	 1	 0.75	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29167	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29168	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29169	 1	 0.85	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29170	 1	 1.09	 0.11	 0.0	 -0.864788097158	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29171	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29172	 1	 0.64	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29173	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29174	 1	 5.37	 0.60	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29175	 1	 4.76	 0.82	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29176	 1	 4.78	 0.56	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29177	 1	 0.62	 0.14	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29178	 1	 0.61	 0.05	 0.0	 -40.0199584699	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29179	 1	 0.57	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29180	 1	 1.96	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29181	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29182	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29183	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29184	 1	 1.96	 0.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29185	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29186	 1	 1.96	 0.56	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29187	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29188	 1	 1.92	 0.36	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29189	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29190	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29191	 1	 1.92	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29192	 1	 1.92	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29193	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29194	 1	 0.86	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29195	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29196	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29197	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29198	 1	 1.50	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29199	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29200	 1	 1.50	 0.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29201	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29202	 1	 1.50	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29203	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29204	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29205	 1	 1.93	 0.39	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29206	 1	 0.87	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29207	 1	 3.61	 0.34	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29208	 1	 3.61	 0.34	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29209	 1	 3.61	 0.70	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29210	 1	 0.0	 0.0	 0.0	 -116.479686024	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29211	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29212	 1	 22.22	 0.74	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29213	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29214	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29215	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29216	 1	 21.75	 0.46	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29217	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29218	 1	 22.22	 7.51	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29219	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29220	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29221	 1	 21.73	 4.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29222	 1	 1.92	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29223	 1	 1.57	 0.21	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29224	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29225	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29226	 1	 0.90	 0.14	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29227	 1	 1.40	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29228	 1	 1.40	 0.29	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29229	 1	 1.61	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29230	 1	 0.76	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29231	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29232	 1	 0.70	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29233	 1	 0.35	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29234	 1	 2.77	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29235	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29236	 1	 5.66	 0.61	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29237	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29238	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29239	 1	 25.15	 2.77	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29240	 1	 25.15	 3.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29241	 1	 25.24	 0.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29242	 1	 25.15	 1.92	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29243	 1	 4.90	 0.67	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29244	 1	 4.90	 0.65	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29245	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29246	 1	 4.90	 0.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29247	 1	 0.65	 0.03	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29248	 1	 1.14	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29249	 1	 2.10	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29250	 1	 2.60	 0.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29251	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29252	 1	 1.31	 0.37	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29253	 1	 0.77	 0.13	 0.0	 -33.2157175045	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29254	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29255	 1	 1.43	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29256	 1	 0.39	 0.09	 0.0	 -0.000462747383508	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29257	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29258	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29259	 1	 5.84	 0.58	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29260	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29261	 1	 5.84	 1.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29262	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29263	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29264	 1	 5.84	 0.79	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29265	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29266	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29267	 1	 0.64	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29268	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29269	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29270	 1	 0.77	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29271	 1	 1.53	 0.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29272	 1	 7.88	 0.33	 0.0	 -180.456359719	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29273	 1	 0.0	 0.0	 0.0	 -43.8844836257	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29274	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29275	 1	 7.88	 0.49	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29276	 1	 0.09	 0.03	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29277	 1	 0.0	 0.0	 0.0	 177.41321779	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29278	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29279	 1	 7.88	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29280	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29281	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29282	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29283	 1	 1.63	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29284	 1	 0.65	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29285	 1	 0.61	 0.14	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29286	 1	 0.76	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29287	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29288	 1	 0.95	 0.21	 0.0	 9.11627747531	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29289	 1	 0.70	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29290	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29291	 1	 7.96	 1.50	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29292	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29293	 1	 7.96	 0.36	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29294	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29295	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29296	 1	 7.96	 1.73	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29297	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29298	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29299	 1	 9.05	 1.39	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29300	 1	 9.05	 1.24	 0.0	 -22.5200593991	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29301	 1	 9.05	 0.31	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29302	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29303	 1	 0.86	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29304	 1	 0.86	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29305	 1	 0.86	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29306	 1	 0.77	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29307	 1	 0.77	 0.09	 0.0	 -30.2607491651	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29308	 1	 0.77	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29309	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29310	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29311	 1	 0.82	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29312	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29313	 1	 0.62	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29314	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29315	 1	 0.96	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29316	 1	 0.0	 0.0	 0.0	 -16.375426336	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29317	 1	 0.37	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29318	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29319	 1	 0.26	 0.04	 0.0	 -36.4999841685	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29320	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29321	 1	 1.42	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29322	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29323	 1	 0.0	 0.0	 0.0	 -21.5919942508	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29324	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29325	 1	 1.97	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29326	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29327	 1	 1.56	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29328	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29329	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29330	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29331	 1	 1.56	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29332	 1	 6.01	 1.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29333	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29334	 1	 0.79	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29335	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29336	 1	 3.04	 0.73	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29337	 1	 1.52	 0.25	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29338	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29339	 1	 2.35	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29340	 1	 2.35	 0.43	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29341	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29342	 1	 2.35	 0.53	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29343	 1	 7.49	 0.66	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29344	 1	 0.0	 0.0	 0.0	 -0.68758378271	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29345	 1	 7.49	 0.94	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29346	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29347	 1	 7.49	 0.68	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29348	 1	 1.52	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29349	 1	 1.15	 0.17	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29350	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29351	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29352	 1	 0.39	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29353	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29354	 1	 13.46	 3.63	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29355	 1	 13.64	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29356	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29357	 1	 13.46	 1.88	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29358	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29359	 1	 13.64	 0.84	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29360	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29361	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29362	 1	 11.85	 1.79	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29363	 1	 11.85	 1.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29364	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29365	 1	 0.0	 0.0	 0.0	 -0.409056252636	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29366	 1	 11.85	 0.35	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29367	 1	 12.03	 2.82	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29368	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29369	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29370	 1	 1.95	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29371	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29372	 1	 0.71	 0.03	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29373	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29374	 1	 5.05	 0.88	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29375	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29376	 1	 5.05	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29377	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29378	 1	 5.05	 0.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29379	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29380	 1	 0.27	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29381	 1	 0.48	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29382	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29383	 1	 0.27	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29384	 1	 3.12	 0.57	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29385	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29386	 1	 3.12	 0.61	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29387	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29388	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29389	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29390	 1	 3.12	 0.49	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29391	 1	 22.63	 1.48	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29392	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29393	 1	 22.63	 3.25	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29394	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29395	 1	 22.63	 3.38	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29396	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29397	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29398	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29399	 1	 22.63	 3.76	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29400	 1	 5.31	 1.77	 0.0	 -4.1854926083	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29401	 1	 5.31	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29402	 1	 5.31	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29403	 1	 9.38	 0.70	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29404	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29405	 1	 8.74	 1.89	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29406	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29407	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29408	 1	 8.74	 1.38	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29409	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29410	 1	 2.33	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29411	 1	 2.31	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29412	 1	 2.33	 0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29413	 1	 13.09	 2.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29414	 1	 13.09	 0.77	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29415	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29416	 1	 13.09	 2.64	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29417	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29418	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29419	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29420	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29421	 1	 13.09	 0.49	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29422	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29423	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29424	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29425	 1	 3.52	 1.00	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29426	 1	 6.63	 0.64	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29427	 1	 9.46	 1.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29428	 1	 6.63	 1.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29429	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29430	 1	 15.24	 1.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29431	 1	 14.17	 0.29	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29432	 1	 14.17	 1.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29433	 1	 9.74	 2.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29434	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29435	 1	 9.74	 0.86	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29436	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29437	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29438	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29439	 1	 9.74	 0.46	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29440	 1	 0.35	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29441	 1	 2.92	 0.50	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29442	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29443	 1	 2.53	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29444	 1	 2.37	 0.68	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29445	 1	 1.62	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29446	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29447	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29448	 1	 3.24	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29449	 1	 11.86	 2.37	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29450	 1	 11.86	 1.77	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29451	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29452	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29453	 1	 11.86	 2.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29454	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29455	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29456	 1	 1.84	 0.46	 0.0	 4.57888744519	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29457	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29458	 1	 2.18	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29459	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29460	 1	 2.18	 0.30	 0.0	 -6.7151234382	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29461	 1	 2.18	 0.09	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29462	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29463	 1	 1.67	 0.10	 0.0	 -4.60972600932	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29464	 1	 7.34	 0.70	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29465	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29466	 1	 7.34	 1.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29467	 1	 6.85	 0.53	 0.0	 -2.95950489659	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29468	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29469	 1	 2.44	 0.04	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29470	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29471	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29472	 1	 2.44	 0.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29473	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29474	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29475	 1	 0.0	 0.0	 0.0	 -20.0264788323	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29476	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29477	 1	 2.44	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29478	 1	 3.22	 0.35	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29479	 1	 4.05	 1.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29480	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29481	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29482	 1	 3.22	 0.82	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29483	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29484	 1	 1.49	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29485	 1	 1.09	 0.16	 0.0	 5.01997933844	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29486	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29487	 1	 31.30	 1.66	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29488	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29489	 1	 31.30	 1.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29490	 1	 31.30	 0.37	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29491	 1	 31.30	 6.50	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29492	 1	 31.30	 8.61	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29493	 1	 2.59	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29494	 1	 1.58	 0.26	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29495	 1	 3.16	 0.33	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29496	 1	 12.34	 1.68	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29497	 1	 12.34	 2.00	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29498	 1	 12.34	 2.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29499	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29500	 1	 1.76	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29501	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29502	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29503	 1	 1.76	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29504	 1	 1.76	 0.28	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29505	 1	 2.43	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29506	 1	 1.37	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29507	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29508	 1	 1.33	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29509	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29510	 1	 2.65	 0.42	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29511	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29512	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29513	 1	 1.29	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29514	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29515	 1	 1.04	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29516	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29517	 1	 3.31	 0.67	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29518	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29519	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29520	 1	 3.31	 0.63	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29521	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29522	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29523	 1	 3.31	 0.66	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29524	 1	 1.51	 0.21	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29525	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29526	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29527	 1	 3.01	 0.42	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29528	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29529	 1	 1.91	 0.30	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29530	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29531	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29532	 1	 4.15	 0.54	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29533	 1	 4.15	 0.31	 0.0	 -16.9099412669	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29534	 1	 4.15	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29535	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29536	 1	 1.56	 0.39	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29537	 1	 2.34	 0.76	 0.0	 -19.986511055	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29538	 1	 2.34	 0.23	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29539	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29540	 1	 2.34	 0.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29541	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29542	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29543	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29544	 1	 1.71	 0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29545	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29546	 1	 0.85	 0.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29547	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29548	 1	 0.96	 0.02	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29549	 1	 0.96	 0.10	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29550	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29551	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29552	 1	 0.96	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29553	 1	 2.98	 0.30	 0.0	 19.335156889	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29554	 1	 2.98	 0.93	 0.0	 -19.7389723246	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29555	 1	 0.0	 0.0	 0.0	 -10.4923264402	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29556	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29557	 1	 2.98	 0.41	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29558	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29559	 1	 0.80	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29560	 1	 10.34	 1.45	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29561	 1	 10.34	 1.52	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29562	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29563	 1	 10.34	 0.78	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29564	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29565	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29566	 1	 1.52	 0.43	 0.0	 -3.75847466579	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29567	 1	 0.0	 0.0	 0.0	 17.9022398157	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29568	 1	 1.52	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29569	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29570	 1	 0.0	 0.0	 0.0	 -51.8925804676	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29571	 1	 1.52	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29572	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29573	 1	 0.68	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29574	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29575	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29576	 1	 1.35	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29577	 1	 3.45	 0.29	 0.0	 -3.6693180889	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29578	 1	 0.0	 0.0	 0.0	 -3.56838600085	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29579	 1	 3.45	 0.84	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29580	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29581	 1	 3.45	 0.56	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29582	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29583	 1	 0.71	 0.06	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29584	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29585	 1	 1.42	 0.20	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29586	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29587	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29588	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29589	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29590	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29591	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29592	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29593	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29594	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29595	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29596	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29597	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29598	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29599	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29600	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29601	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29602	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29603	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29604	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29605	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29606	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29607	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29608	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29609	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29610	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29611	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29612	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29613	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29614	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29615	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29616	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29617	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29618	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29619	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29620	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29621	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29622	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29623	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29624	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29625	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29626	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29627	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29628	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29629	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29630	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29631	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29632	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29633	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29634	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29635	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29636	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29637	 1	 0.0	 0.0	 0.0	 -115.935675615	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29638	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29639	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29640	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29641	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29642	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29643	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	29644	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29645	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29646	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29647	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29648	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29649	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29650	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29651	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29652	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29653	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29654	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29655	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29656	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	29657	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29658	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29659	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29660	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29661	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29662	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29663	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	29664	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29665	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29666	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29667	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29668	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29669	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29670	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29671	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29672	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29673	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29674	 1	 0.0	 0.0	 0.0	 -35.6418851843	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29675	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29676	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29677	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29678	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29679	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29680	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29681	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29682	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29683	 1	 0.0	 0.0	 0.0	 -86.8743001819	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29684	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29685	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29686	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29687	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29688	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29689	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29690	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29691	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29692	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29693	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29694	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29695	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29696	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29697	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29698	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29699	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29700	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29701	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29702	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29703	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29704	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29705	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	29706	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29707	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29708	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29709	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29710	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29711	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29712	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29713	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29714	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29715	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29716	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29717	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29718	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29719	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29720	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29721	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29722	 1	 0.0	 0.0	 0.0	 -211.757149595	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29723	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29724	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29725	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29726	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29727	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29728	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29729	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29730	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29731	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29732	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29733	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29734	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29735	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29736	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29737	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29738	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29739	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29740	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29741	 1	 0.0	 0.0	 0.0	 -162.360803496	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29742	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29743	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29744	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29745	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29746	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29747	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29748	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29749	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29750	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29751	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29752	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29753	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29754	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29755	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29756	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29757	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29758	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29759	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29760	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29761	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29762	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29763	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29764	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29765	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29766	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29767	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29768	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29769	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29770	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29771	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29772	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29773	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29774	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29775	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29776	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29777	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29778	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29779	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29780	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29781	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29782	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29783	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29784	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29785	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29786	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29787	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29788	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29789	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29790	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29791	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29792	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29793	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29794	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29795	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29796	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29797	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29798	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29799	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29800	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29801	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29802	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29803	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29804	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29805	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29806	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29807	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29808	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29809	 1	 21.37	 1.80	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29810	 1	 37.65	 5.95	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29811	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29812	 1	 39.53	 2.74	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29813	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29814	 1	 21.37	 2.92	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29815	 1	 22.60	 2.62	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29816	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29817	 1	 43.99	 1.83	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29818	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29819	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29820	 1	 43.99	 10.08	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29821	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29822	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29823	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29824	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29825	 1	 43.99	 9.11	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29826	 1	 45.77	 7.61	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29827	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29828	 1	 43.99	 7.74	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29829	 1	 73.48	 5.51	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29830	 1	 18.16	 1.77	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29831	 1	 41.27	 1.68	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29832	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29833	 1	 26.08	 9.48	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29834	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29835	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29836	 1	 40.69	 5.38	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29837	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29838	 1	 46.04	 2.35	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29839	 1	 33.40	 5.77	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29840	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29841	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29842	 1	 54.90	 10.87	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29843	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29844	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29845	 1	 15.78	 2.79	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29846	 1	 15.78	 3.12	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29847	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29848	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29849	 1	 16.40	 1.67	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29850	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29851	 1	 20.58	 4.53	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29852	 1	 26.59	 5.43	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29853	 1	 27.24	 2.57	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29854	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29855	 1	 57.45	 6.44	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29856	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29857	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29858	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29859	 1	 40.41	 7.77	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29860	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29861	 1	 40.41	 4.15	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29862	 1	 40.41	 5.51	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29863	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29864	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29865	 1	 109.32	 7.09	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29866	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29867	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29868	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29869	 1	 45.39	 9.17	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29870	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29871	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29872	 1	 69.43	 6.92	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29873	 1	 34.25	 2.55	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29874	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29875	 1	 34.25	 3.66	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29876	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29877	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29878	 1	 50.03	 8.27	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29879	 1	 65.08	 11.53	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29880	 1	 64.73	 8.35	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29881	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29882	 1	 4.19	 0.69	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29883	 1	 34.75	 4.39	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29884	 1	 20.42	 3.09	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29885	 1	 15.42	 0.90	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29886	 1	 15.42	 1.85	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29887	 1	 53.13	 7.50	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29888	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29889	 1	 37.71	 2.02	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29890	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29891	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29892	 1	 0.0	 0.0	 0.0	 -38.1872939779	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29893	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29894	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29895	 1	 75.43	 11.91	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29896	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29897	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29898	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29899	 1	 0.0	 0.0	 0.0	 35.8469471757	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29900	 1	 104.44	 9.04	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29901	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29902	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29903	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29904	 1	 54.28	 7.05	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29905	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29906	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29907	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29908	 1	 54.28	 8.68	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29909	 1	 54.28	 1.50	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29910	 1	 54.28	 16.48	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29911	 1	 54.28	 3.70	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29912	 1	 54.28	 9.94	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29913	 1	 54.28	 5.67	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29914	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29915	 1	 33.36	 4.60	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29916	 1	 33.36	 3.25	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29917	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29918	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29919	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29920	 1	 21.64	 2.81	 0.0	 18.8773220773	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29921	 1	 15.06	 2.55	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29922	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29923	 1	 15.06	 1.74	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29924	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29925	 1	 30.66	 0.23	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29926	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29927	 1	 40.48	 3.25	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29928	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29929	 1	 33.89	 5.13	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29930	 1	 33.89	 4.46	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29931	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29932	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29933	 1	 33.89	 4.01	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29934	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29935	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29936	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29937	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29938	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29939	 1	 43.81	 8.15	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29940	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29941	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29942	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29943	 1	 8.51	 1.74	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29944	 1	 36.61	 6.96	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29945	 1	 73.22	 6.58	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29946	 1	 0.0	 0.0	 0.0	 47.8054919509	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29947	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29948	 1	 36.61	 7.58	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29949	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29950	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29951	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29952	 1	 36.61	 2.67	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29953	 1	 6.63	 0.48	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29954	 1	 0.0	 0.0	 0.0	 -7.52369358477	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29955	 1	 2.15	 0.52	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29956	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29957	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29958	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29959	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29960	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29961	 1	 0.0	 0.0	 0.0	 -96.2971852378	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29962	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29963	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29964	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29965	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29966	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29967	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29968	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29969	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29970	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29971	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29972	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29973	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29974	 1	 0.0	 0.0	 0.0	 2.49704212304	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29975	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29976	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29977	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29978	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29979	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29980	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29981	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29982	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29983	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29984	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29985	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29986	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29987	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29988	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29989	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29990	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29991	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29992	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29993	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29994	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29995	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29996	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29997	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29998	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29999	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	30000	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	2357	 331.8155	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 585	 78.631; % COW
	2358	 416.70325	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 771	 62.4065; % NUC
	2359	 552.84325	 -6.5215	 440.0	 -453.043	 1.0	 1082.5	 1	 879	 226.6865; % COW
	2360	 158.64	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 260	 57.28; % COW
	2361	 447.8475	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 639	 256.695; % NG
	2362	 358.55	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 498	 219.1; % COW
	2367	 191.4555	 0.0	 362.4	 -362.4	 1.0	 5.7	 1	 382	 0.911; % PEL
	2367	 198.16425	 0.0	 362.4	 -362.4	 1.0	 5.7	 1	 395	 1.3285; % NG
	2368	 62.87	 0.0	 63.0	 -63.0	 1.0	 5.7	 1	 125	 0.74; % PEL
	2368	 22.2355	 0.0	 54.0	 -54.0	 1.0	 5.7	 1	 44	 0.471; % NG
	2376	 277.7335	 60.0665	 340.133	 -220.0	 1.0	 729.9	 1	 439	 116.467; % COW
	2377	 210.032	 74.5665	 340.133	 -191.0	 1.0	 729.9	 1	 382	 38.064; % COW
	2383	 56.18	 0.0	 55.0	 -55.0	 1.0	 14.8	 1	 109	 3.36; % NG
