% INFO    : Bus 10911	: V=0.982556, theta=88.950654 -> V=1.0, theta=0.0
% INFO    : Bus 10912	: V=1.018445, theta=36.653084 -> V=1.0, theta=0.0
% INFO    : Bus 10913	: V=1.063361, theta=65.621633 -> V=1.0, theta=0.0
% INFO    : Bus 10914	: V=1.000943, theta=33.854292 -> V=1.0, theta=0.0
% INFO    : Bus 10915	: V=1.004033, theta=-14.136758 -> V=1.0, theta=0.0
% INFO    : Bus 10916	: V=1.034574, theta=-1.223747 -> V=1.0, theta=0.0
% INFO    : Bus 10917	: V=1.07271, theta=19.588991 -> V=1.0, theta=0.0
% INFO    : Bus 10918	: V=1.046905, theta=39.305577 -> V=1.0, theta=0.0
% INFO    : Bus 10919	: V=1.089202, theta=7.894075 -> V=1.0, theta=0.0
% INFO    : Bus 10920	: V=1.01303, theta=-0.115586 -> V=1.0, theta=0.0
% INFO    : Bus 10921	: V=1.078292, theta=24.313687 -> V=1.0, theta=0.0
% INFO    : Bus 10922	: V=1.060681, theta=4.426558 -> V=1.0, theta=0.0
% INFO    : Bus 10923	: V=1.021614, theta=6.608806 -> V=1.0, theta=0.0
% INFO    : Bus 10924	: V=1.026724, theta=-18.974379 -> V=1.0, theta=0.0
% INFO    : Bus 10925	: V=0.98864, theta=-1.800447 -> V=1.0, theta=0.0
% INFO    : Bus 10926	: V=1.044116, theta=-1.932699 -> V=1.0, theta=0.0
% INFO    : Bus 10927	: V=1.03324, theta=-5.012105 -> V=1.0, theta=0.0
% INFO    : Bus 10928	: V=1.03324, theta=-5.012105 -> V=1.0, theta=0.0
% INFO    : Bus 10929	: V=1.013059, theta=-26.461759 -> V=1.0, theta=0.0
% INFO    : Bus 10930	: V=1.03324, theta=-5.012105 -> V=1.0, theta=0.0
% INFO    : Bus 10931	: V=0.992578, theta=88.955071 -> V=1.0, theta=0.0
% INFO    : Bus 10932	: V=0.989744, theta=5.658378 -> V=1.0, theta=0.0
% INFO    : Bus 10933	: V=1.013242, theta=-8.26672 -> V=1.0, theta=0.0
% INFO    : Bus 10934	: V=1.015902, theta=4.400211 -> V=1.0, theta=0.0
% INFO    : Bus 10935	: V=1.026025, theta=16.98036 -> V=1.0, theta=0.0
% INFO    : Bus 10936	: V=0.948098, theta=-8.048171 -> V=1.0, theta=0.0
% INFO    : Bus 10937	: V=0.966707, theta=0.298451 -> V=1.0, theta=0.0
% INFO    : Bus 10938	: V=1.034618, theta=3.213705 -> V=1.0, theta=0.0
% INFO    : Bus 10939	: V=1.094178, theta=-13.789895 -> V=1.0, theta=0.0
% INFO    : Bus 10940	: V=0.963524, theta=49.352991 -> V=1.0, theta=0.0
% INFO    : Bus 10941	: V=0.987164, theta=22.924227 -> V=1.0, theta=0.0
% INFO    : Bus 10942	: V=1.044422, theta=11.906623 -> V=1.0, theta=0.0
% INFO    : Bus 10943	: V=1.012774, theta=11.698457 -> V=1.0, theta=0.0
% INFO    : Bus 10944	: V=1.004017, theta=15.367102 -> V=1.0, theta=0.0
% INFO    : Bus 10945	: V=0.987313, theta=21.230551 -> V=1.0, theta=0.0
% INFO    : Bus 10946	: V=1.032433, theta=27.631736 -> V=1.0, theta=0.0
% INFO    : Bus 10947	: V=0.964957, theta=-4.188803 -> V=1.0, theta=0.0
% INFO    : Bus 10948	: V=1.014833, theta=32.681428 -> V=1.0, theta=0.0
% INFO    : Bus 10949	: V=0.975998, theta=-29.032562 -> V=1.0, theta=0.0
% INFO    : Bus 10950	: V=0.950398, theta=-10.506843 -> V=1.0, theta=0.0
% INFO    : Bus 10951	: V=0.979833, theta=25.164622 -> V=1.0, theta=0.0
% INFO    : Bus 10952	: V=1.040375, theta=-20.27869 -> V=1.0, theta=0.0
% INFO    : Bus 10953	: V=1.021504, theta=43.086372 -> V=1.0, theta=0.0
% INFO    : Bus 10954	: V=1.029835, theta=-14.681025 -> V=1.0, theta=0.0
% INFO    : Bus 10955	: V=1.009407, theta=30.297446 -> V=1.0, theta=0.0
% INFO    : Bus 10956	: V=0.966842, theta=-9.620847 -> V=1.0, theta=0.0
% INFO    : Bus 10957	: V=1.042113, theta=78.257418 -> V=1.0, theta=0.0
% INFO    : Bus 10958	: V=1.013008, theta=-2.721836 -> V=1.0, theta=0.0
% INFO    : Bus 10959	: V=1.030177, theta=4.029448 -> V=1.0, theta=0.0
% INFO    : Bus 10960	: V=0.965702, theta=-5.056087 -> V=1.0, theta=0.0
% INFO    : Bus 10961	: V=1.031993, theta=19.778436 -> V=1.0, theta=0.0
% INFO    : Bus 10962	: V=0.996576, theta=38.818644 -> V=1.0, theta=0.0
% INFO    : Bus 10963	: V=1.056762, theta=11.950776 -> V=1.0, theta=0.0
% INFO    : Bus 10964	: V=1.004147, theta=-22.172201 -> V=1.0, theta=0.0
% INFO    : Bus 10965	: V=1.07444, theta=72.668763 -> V=1.0, theta=0.0
% INFO    : Bus 10966	: V=1.012121, theta=9.272005 -> V=1.0, theta=0.0
% INFO    : Bus 10967	: V=1.049435, theta=44.907943 -> V=1.0, theta=0.0
% INFO    : Bus 10968	: V=1.035837, theta=30.303383 -> V=1.0, theta=0.0
% INFO    : Bus 10969	: V=0.996139, theta=-3.970212 -> V=1.0, theta=0.0
% INFO    : Bus 10970	: V=0.995719, theta=11.936633 -> V=1.0, theta=0.0
% INFO    : Bus 10971	: V=0.992395, theta=35.295433 -> V=1.0, theta=0.0
% INFO    : Bus 10972	: V=1.001455, theta=-1.412213 -> V=1.0, theta=0.0
% INFO    : Bus 10973	: V=1.015065, theta=20.651679 -> V=1.0, theta=0.0
% INFO    : Bus 10974	: V=1.000402, theta=-14.170487 -> V=1.0, theta=0.0
% INFO    : Bus 10975	: V=0.965497, theta=21.450186 -> V=1.0, theta=0.0
% INFO    : Bus 10976	: V=0.977661, theta=5.932781 -> V=1.0, theta=0.0
% INFO    : Bus 10977	: V=1.015642, theta=-21.99726 -> V=1.0, theta=0.0
% INFO    : Bus 10978	: V=1.017582, theta=-1.17871 -> V=1.0, theta=0.0
% INFO    : Bus 10979	: V=1.042714, theta=13.161129 -> V=1.0, theta=0.0
% INFO    : Bus 10980	: V=1.056556, theta=-2.749188 -> V=1.0, theta=0.0
% INFO    : Bus 10981	: V=1.057896, theta=29.562711 -> V=1.0, theta=0.0
% INFO    : Bus 10982	: V=0.989913, theta=-15.56772 -> V=1.0, theta=0.0
% INFO    : Bus 10983	: V=1.024499, theta=-3.834468 -> V=1.0, theta=0.0
% INFO    : Bus 10984	: V=1.006745, theta=-15.282702 -> V=1.0, theta=0.0
% INFO    : Bus 10985	: V=1.023338, theta=0.199966 -> V=1.0, theta=0.0
% INFO    : Bus 10986	: V=1.039787, theta=-14.573329 -> V=1.0, theta=0.0
% INFO    : Bus 10987	: V=1.018866, theta=14.228745 -> V=1.0, theta=0.0
% INFO    : Bus 10988	: V=1.021238, theta=18.63529 -> V=1.0, theta=0.0
% INFO    : Bus 10989	: V=1.036108, theta=5.806299 -> V=1.0, theta=0.0
% INFO    : Bus 10990	: V=1.014119, theta=-26.1744 -> V=1.0, theta=0.0
% INFO    : Bus 10991	: V=1.004444, theta=63.292218 -> V=1.0, theta=0.0
% INFO    : Bus 10992	: V=1.033683, theta=-19.351445 -> V=1.0, theta=0.0
% INFO    : Bus 10993	: V=1.035529, theta=26.984517 -> V=1.0, theta=0.0
% INFO    : Bus 10994	: V=0.964368, theta=44.185324 -> V=1.0, theta=0.0
% INFO    : Bus 10995	: V=1.00521, theta=30.518109 -> V=1.0, theta=0.0
% INFO    : Bus 10996	: V=0.992371, theta=15.325908 -> V=1.0, theta=0.0
% INFO    : Bus 10997	: V=1.011697, theta=51.097732 -> V=1.0, theta=0.0
% INFO    : Bus 10998	: V=1.05787, theta=-5.405768 -> V=1.0, theta=0.0
% INFO    : Bus 10999	: V=1.056895, theta=7.793415 -> V=1.0, theta=0.0
% INFO    : Bus 11000	: V=0.965871, theta=1.76722 -> V=1.0, theta=0.0
% INFO    : Bus 11001	: V=1.04564, theta=-1.473285 -> V=1.0, theta=0.0
% INFO    : Bus 11002	: V=0.960912, theta=0.645663 -> V=1.0, theta=0.0
% INFO    : Bus 11003	: V=1.01601, theta=18.41194 -> V=1.0, theta=0.0
% INFO    : Bus 11004	: V=0.981057, theta=20.248958 -> V=1.0, theta=0.0
% INFO    : Bus 11005	: V=1.042317, theta=14.274354 -> V=1.0, theta=0.0
% INFO    : Bus 11006	: V=1.00026, theta=19.167902 -> V=1.0, theta=0.0
% INFO    : Bus 11007	: V=0.985204, theta=-4.275915 -> V=1.0, theta=0.0
% INFO    : Bus 11008	: V=1.034643, theta=-5.112265 -> V=1.0, theta=0.0
% INFO    : Bus 11009	: V=1.023224, theta=9.526501 -> V=1.0, theta=0.0
% INFO    : Bus 11010	: V=1.064335, theta=2.396339 -> V=1.0, theta=0.0
% INFO    : Bus 11011	: V=1.02543, theta=42.897015 -> V=1.0, theta=0.0
% INFO    : Bus 11012	: V=1.016333, theta=31.296283 -> V=1.0, theta=0.0
% INFO    : Bus 11013	: V=0.99812, theta=29.873325 -> V=1.0, theta=0.0
% INFO    : Bus 11014	: V=0.997828, theta=-4.430017 -> V=1.0, theta=0.0
% INFO    : Bus 11015	: V=0.993099, theta=14.527357 -> V=1.0, theta=0.0
% INFO    : Bus 11016	: V=1.018455, theta=3.690325 -> V=1.0, theta=0.0
% INFO    : Bus 11017	: V=1.030905, theta=9.647854 -> V=1.0, theta=0.0
% INFO    : Bus 11018	: V=0.99801, theta=-10.108962 -> V=1.0, theta=0.0
% INFO    : Bus 11019	: V=1.130738, theta=7.126476 -> V=1.0, theta=0.0
% INFO    : Bus 11020	: V=0.991929, theta=29.398008 -> V=1.0, theta=0.0
% INFO    : Bus 11021	: V=1.085458, theta=1.301643 -> V=1.0, theta=0.0
% INFO    : Bus 11022	: V=0.964159, theta=-6.496671 -> V=1.0, theta=0.0
% INFO    : Bus 11023	: V=1.031695, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 11024	: V=0.963863, theta=-9.047548 -> V=1.0, theta=0.0
% INFO    : Bus 11025	: V=1.031695, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 11026	: V=0.982822, theta=15.001687 -> V=1.0, theta=0.0
% INFO    : Bus 11027	: V=0.99836, theta=-22.714373 -> V=1.0, theta=0.0
% INFO    : Bus 11028	: V=1.025977, theta=8.588106 -> V=1.0, theta=0.0
% INFO    : Bus 11029	: V=1.023866, theta=16.659339 -> V=1.0, theta=0.0
% INFO    : Bus 11030	: V=1.021495, theta=11.964278 -> V=1.0, theta=0.0
% INFO    : Bus 11031	: V=1.023514, theta=-27.422646 -> V=1.0, theta=0.0
% INFO    : Bus 11032	: V=1.04071, theta=74.319379 -> V=1.0, theta=0.0
% INFO    : Bus 11033	: V=1.038753, theta=13.420474 -> V=1.0, theta=0.0
% INFO    : Bus 11034	: V=1.071071, theta=-4.191594 -> V=1.0, theta=0.0
% INFO    : Bus 11035	: V=0.989728, theta=-13.568538 -> V=1.0, theta=0.0
% INFO    : Bus 11036	: V=1.013145, theta=93.290213 -> V=1.0, theta=0.0
% INFO    : Bus 11037	: V=1.029671, theta=48.863044 -> V=1.0, theta=0.0
% INFO    : Bus 11038	: V=0.926519, theta=-12.060065 -> V=1.0, theta=0.0
% INFO    : Bus 11039	: V=1.058835, theta=5.385711 -> V=1.0, theta=0.0
% INFO    : Bus 11040	: V=1.014113, theta=-10.382927 -> V=1.0, theta=0.0
% INFO    : Bus 11041	: V=0.99966, theta=4.257778 -> V=1.0, theta=0.0
% INFO    : Bus 11042	: V=1.017096, theta=-26.064396 -> V=1.0, theta=0.0
% INFO    : Bus 11043	: V=1.019788, theta=21.776211 -> V=1.0, theta=0.0
% INFO    : Bus 11044	: V=1.032592, theta=-10.840409 -> V=1.0, theta=0.0
% INFO    : Bus 11045	: V=1.027749, theta=35.91349 -> V=1.0, theta=0.0
% INFO    : Bus 11046	: V=1.022149, theta=51.967191 -> V=1.0, theta=0.0
% INFO    : Bus 11047	: V=0.956299, theta=35.305913 -> V=1.0, theta=0.0
% INFO    : Bus 11048	: V=1.057421, theta=-9.850777 -> V=1.0, theta=0.0
% INFO    : Bus 11049	: V=1.038747, theta=-8.642337 -> V=1.0, theta=0.0
% INFO    : Bus 11050	: V=1.048761, theta=-1.634623 -> V=1.0, theta=0.0
% INFO    : Bus 11051	: V=1.019231, theta=22.327173 -> V=1.0, theta=0.0
% INFO    : Bus 11052	: V=1.000581, theta=2.016131 -> V=1.0, theta=0.0
% INFO    : Bus 11053	: V=0.998763, theta=89.131252 -> V=1.0, theta=0.0
% INFO    : Bus 11054	: V=0.965663, theta=-3.946676 -> V=1.0, theta=0.0
% INFO    : Bus 11055	: V=0.990963, theta=29.255516 -> V=1.0, theta=0.0
% INFO    : Bus 11056	: V=1.041941, theta=12.254953 -> V=1.0, theta=0.0
% INFO    : Bus 11057	: V=1.01539, theta=-4.024409 -> V=1.0, theta=0.0
% INFO    : Bus 11058	: V=1.043702, theta=24.901421 -> V=1.0, theta=0.0
% INFO    : Bus 11059	: V=0.993383, theta=32.126146 -> V=1.0, theta=0.0
% INFO    : Bus 11060	: V=1.03274, theta=40.004966 -> V=1.0, theta=0.0
% INFO    : Bus 11061	: V=1.020343, theta=-11.016395 -> V=1.0, theta=0.0
% INFO    : Bus 11062	: V=1.016593, theta=33.004723 -> V=1.0, theta=0.0
% INFO    : Bus 11063	: V=1.011448, theta=-5.405014 -> V=1.0, theta=0.0
% INFO    : Bus 11064	: V=0.95216, theta=-28.786392 -> V=1.0, theta=0.0
% INFO    : Bus 11065	: V=1.014542, theta=2.91424 -> V=1.0, theta=0.0
% INFO    : Bus 11066	: V=1.041703, theta=17.122885 -> V=1.0, theta=0.0
% INFO    : Bus 11067	: V=1.065465, theta=-5.509476 -> V=1.0, theta=0.0
% INFO    : Bus 11068	: V=1.084957, theta=7.346331 -> V=1.0, theta=0.0
% INFO    : Bus 11069	: V=1.015628, theta=-26.653114 -> V=1.0, theta=0.0
% INFO    : Bus 11070	: V=1.049335, theta=-12.691784 -> V=1.0, theta=0.0
% INFO    : Bus 11071	: V=1.017049, theta=-8.947511 -> V=1.0, theta=0.0
% INFO    : Bus 11072	: V=1.021208, theta=38.056929 -> V=1.0, theta=0.0
% INFO    : Bus 11073	: V=1.028931, theta=19.248313 -> V=1.0, theta=0.0
% INFO    : Bus 11074	: V=1.042079, theta=21.032687 -> V=1.0, theta=0.0
% INFO    : Bus 11075	: V=0.997963, theta=-4.774298 -> V=1.0, theta=0.0
% INFO    : Bus 11076	: V=1.011132, theta=1.192229 -> V=1.0, theta=0.0
% INFO    : Bus 11077	: V=1.025183, theta=2.063528 -> V=1.0, theta=0.0
% INFO    : Bus 11078	: V=1.025593, theta=17.098854 -> V=1.0, theta=0.0
% INFO    : Bus 11079	: V=1.004312, theta=24.594716 -> V=1.0, theta=0.0
% INFO    : Bus 11080	: V=1.032381, theta=14.273943 -> V=1.0, theta=0.0
% INFO    : Bus 11081	: V=1.030478, theta=28.680093 -> V=1.0, theta=0.0
% INFO    : Bus 11082	: V=1.019106, theta=25.890575 -> V=1.0, theta=0.0
% INFO    : Bus 11083	: V=1.021648, theta=-12.117867 -> V=1.0, theta=0.0
% INFO    : Bus 11084	: V=1.023166, theta=4.463602 -> V=1.0, theta=0.0
% INFO    : Bus 11085	: V=1.038916, theta=11.288829 -> V=1.0, theta=0.0
% INFO    : Bus 11086	: V=1.038916, theta=11.288829 -> V=1.0, theta=0.0
% INFO    : Bus 11087	: V=1.038916, theta=11.288829 -> V=1.0, theta=0.0
% INFO    : Bus 11088	: V=1.038916, theta=11.288829 -> V=1.0, theta=0.0
% INFO    : Bus 11089	: V=0.950334, theta=-10.842503 -> V=1.0, theta=0.0
% INFO    : Bus 11090	: V=1.042693, theta=10.439455 -> V=1.0, theta=0.0
% INFO    : Bus 11091	: V=0.986965, theta=-2.623333 -> V=1.0, theta=0.0
% INFO    : Bus 11092	: V=1.031473, theta=33.288433 -> V=1.0, theta=0.0
% INFO    : Bus 11093	: V=0.974554, theta=-6.12814 -> V=1.0, theta=0.0
% INFO    : Bus 11094	: V=1.074857, theta=-3.74166 -> V=1.0, theta=0.0
% INFO    : Bus 11095	: V=1.026425, theta=15.756693 -> V=1.0, theta=0.0
% INFO    : Bus 11096	: V=1.024096, theta=61.613978 -> V=1.0, theta=0.0
% INFO    : Bus 11097	: V=0.99605, theta=-9.027342 -> V=1.0, theta=0.0
% INFO    : Bus 11098	: V=1.042796, theta=26.265727 -> V=1.0, theta=0.0
% INFO    : Bus 11099	: V=1.026957, theta=18.072383 -> V=1.0, theta=0.0
% INFO    : Bus 11100	: V=1.007503, theta=-16.273277 -> V=1.0, theta=0.0
% INFO    : Bus 11101	: V=1.019883, theta=12.179054 -> V=1.0, theta=0.0
% INFO    : Bus 11102	: V=1.035958, theta=27.387404 -> V=1.0, theta=0.0
% INFO    : Bus 11103	: V=0.958617, theta=-8.042541 -> V=1.0, theta=0.0
% INFO    : Bus 11104	: V=1.035958, theta=27.387404 -> V=1.0, theta=0.0
% INFO    : Bus 11105	: V=0.990461, theta=-2.437161 -> V=1.0, theta=0.0
% INFO    : Bus 11106	: V=1.053822, theta=27.723432 -> V=1.0, theta=0.0
% INFO    : Bus 11107	: V=1.035958, theta=27.387404 -> V=1.0, theta=0.0
% INFO    : Bus 11108	: V=1.053822, theta=27.723432 -> V=1.0, theta=0.0
% INFO    : Bus 11109	: V=1.053822, theta=27.723432 -> V=1.0, theta=0.0
% INFO    : Bus 11110	: V=1.01638, theta=20.943598 -> V=1.0, theta=0.0
% INFO    : Bus 11111	: V=1.053822, theta=27.723432 -> V=1.0, theta=0.0
% INFO    : Bus 11112	: V=1.034476, theta=-0.01541 -> V=1.0, theta=0.0
% INFO    : Bus 11113	: V=0.948716, theta=-7.342315 -> V=1.0, theta=0.0
% INFO    : Bus 11114	: V=1.029326, theta=26.316485 -> V=1.0, theta=0.0
% INFO    : Bus 11115	: V=1.019144, theta=17.562907 -> V=1.0, theta=0.0
% INFO    : Bus 11116	: V=1.013758, theta=-18.448945 -> V=1.0, theta=0.0
% INFO    : Bus 11117	: V=1.047639, theta=85.933932 -> V=1.0, theta=0.0
% INFO    : Bus 11118	: V=1.042829, theta=13.668895 -> V=1.0, theta=0.0
% INFO    : Bus 11119	: V=1.042829, theta=13.668895 -> V=1.0, theta=0.0
% INFO    : Bus 11120	: V=1.035471, theta=18.239403 -> V=1.0, theta=0.0
% INFO    : Bus 11121	: V=1.035471, theta=18.239403 -> V=1.0, theta=0.0
% INFO    : Bus 11122	: V=1.055315, theta=14.241147 -> V=1.0, theta=0.0
% INFO    : Bus 11123	: V=1.012226, theta=7.516602 -> V=1.0, theta=0.0
% INFO    : Bus 11124	: V=1.042829, theta=13.668895 -> V=1.0, theta=0.0
% INFO    : Bus 11125	: V=1.042829, theta=13.668895 -> V=1.0, theta=0.0
% INFO    : Bus 11126	: V=0.975009, theta=-15.542069 -> V=1.0, theta=0.0
% INFO    : Bus 11127	: V=0.96051, theta=-7.992356 -> V=1.0, theta=0.0
% INFO    : Bus 11128	: V=1.043665, theta=14.930439 -> V=1.0, theta=0.0
% INFO    : Bus 11129	: V=1.027132, theta=31.963051 -> V=1.0, theta=0.0
% INFO    : Bus 11130	: V=1.035471, theta=18.239403 -> V=1.0, theta=0.0
% INFO    : Bus 11131	: V=1.035771, theta=2.999441 -> V=1.0, theta=0.0
% INFO    : Bus 11132	: V=1.028204, theta=5.666749 -> V=1.0, theta=0.0
% INFO    : Bus 11133	: V=1.028204, theta=5.666749 -> V=1.0, theta=0.0
% INFO    : Bus 11134	: V=1.040116, theta=6.4776 -> V=1.0, theta=0.0
% INFO    : Bus 11135	: V=0.949807, theta=-0.06613 -> V=1.0, theta=0.0
% INFO    : Bus 11136	: V=1.020968, theta=24.881656 -> V=1.0, theta=0.0
% INFO    : Bus 11137	: V=1.028204, theta=5.666749 -> V=1.0, theta=0.0
% INFO    : Bus 11138	: V=1.016735, theta=24.349916 -> V=1.0, theta=0.0
% INFO    : Bus 11139	: V=0.979788, theta=-12.77143 -> V=1.0, theta=0.0
% INFO    : Bus 11140	: V=1.033483, theta=-19.436094 -> V=1.0, theta=0.0
% INFO    : Bus 11141	: V=1.020252, theta=-22.27659 -> V=1.0, theta=0.0
% INFO    : Bus 11142	: V=1.020252, theta=-22.27659 -> V=1.0, theta=0.0
% INFO    : Bus 11143	: V=1.020252, theta=-22.27659 -> V=1.0, theta=0.0
% INFO    : Bus 11144	: V=1.020252, theta=-22.27659 -> V=1.0, theta=0.0
% INFO    : Bus 11145	: V=1.000808, theta=-3.647252 -> V=1.0, theta=0.0
% INFO    : Bus 11146	: V=1.032343, theta=4.317275 -> V=1.0, theta=0.0
% INFO    : Bus 11147	: V=0.920261, theta=-7.851533 -> V=1.0, theta=0.0
% INFO    : Bus 11148	: V=1.006718, theta=31.655284 -> V=1.0, theta=0.0
% INFO    : Bus 11149	: V=0.976309, theta=-26.254285 -> V=1.0, theta=0.0
% INFO    : Bus 11150	: V=0.997555, theta=-9.051308 -> V=1.0, theta=0.0
% INFO    : Bus 11151	: V=1.042487, theta=12.714635 -> V=1.0, theta=0.0
% INFO    : Bus 11152	: V=1.002501, theta=0.438398 -> V=1.0, theta=0.0
% INFO    : Bus 11153	: V=1.023525, theta=-7.363087 -> V=1.0, theta=0.0
% INFO    : Bus 11154	: V=1.07025, theta=2.362941 -> V=1.0, theta=0.0
% INFO    : Bus 11155	: V=1.027264, theta=14.46311 -> V=1.0, theta=0.0
% INFO    : Bus 11156	: V=0.992653, theta=32.856803 -> V=1.0, theta=0.0
% INFO    : Bus 11157	: V=1.01561, theta=-12.050754 -> V=1.0, theta=0.0
% INFO    : Bus 11158	: V=0.991765, theta=36.62363 -> V=1.0, theta=0.0
% INFO    : Bus 11159	: V=1.049883, theta=28.076782 -> V=1.0, theta=0.0
% INFO    : Bus 11160	: V=0.998522, theta=27.102964 -> V=1.0, theta=0.0
% INFO    : Bus 11161	: V=1.0158, theta=9.843152 -> V=1.0, theta=0.0
% INFO    : Bus 11162	: V=1.058677, theta=31.63551 -> V=1.0, theta=0.0
% INFO    : Bus 11163	: V=1.024339, theta=19.049223 -> V=1.0, theta=0.0
% INFO    : Bus 11164	: V=1.000841, theta=-3.260781 -> V=1.0, theta=0.0
% INFO    : Bus 11165	: V=1.070567, theta=30.667523 -> V=1.0, theta=0.0
% INFO    : Bus 11166	: V=1.023141, theta=-27.708185 -> V=1.0, theta=0.0
% INFO    : Bus 11167	: V=1.040259, theta=34.3106 -> V=1.0, theta=0.0
% INFO    : Bus 11168	: V=1.003521, theta=-17.064676 -> V=1.0, theta=0.0
% INFO    : Bus 11169	: V=1.031203, theta=65.423612 -> V=1.0, theta=0.0
% INFO    : Bus 11170	: V=0.962614, theta=39.578299 -> V=1.0, theta=0.0
% INFO    : Bus 11171	: V=1.00831, theta=-2.707293 -> V=1.0, theta=0.0
% INFO    : Bus 11172	: V=1.040259, theta=34.3106 -> V=1.0, theta=0.0
% INFO    : Bus 11173	: V=0.99898, theta=15.395595 -> V=1.0, theta=0.0
% INFO    : Bus 11174	: V=1.040259, theta=34.3106 -> V=1.0, theta=0.0
% INFO    : Bus 11175	: V=1.040259, theta=34.3106 -> V=1.0, theta=0.0
% INFO    : Bus 11176	: V=1.033872, theta=21.357215 -> V=1.0, theta=0.0
% INFO    : Bus 11177	: V=1.01515, theta=14.648403 -> V=1.0, theta=0.0
% INFO    : Bus 11178	: V=1.045197, theta=-4.510954 -> V=1.0, theta=0.0
% INFO    : Bus 11179	: V=1.033898, theta=34.422243 -> V=1.0, theta=0.0
% INFO    : Bus 11180	: V=1.06407, theta=5.836436 -> V=1.0, theta=0.0
% INFO    : Bus 11181	: V=0.998612, theta=-7.023033 -> V=1.0, theta=0.0
% INFO    : Bus 11182	: V=1.015748, theta=23.459867 -> V=1.0, theta=0.0
% INFO    : Bus 11183	: V=1.030771, theta=24.629866 -> V=1.0, theta=0.0
% INFO    : Bus 11184	: V=0.984017, theta=31.265821 -> V=1.0, theta=0.0
% INFO    : Bus 11185	: V=1.09594, theta=-2.304833 -> V=1.0, theta=0.0
% INFO    : Bus 11186	: V=1.039325, theta=61.949237 -> V=1.0, theta=0.0
% INFO    : Bus 11187	: V=1.015857, theta=-18.592394 -> V=1.0, theta=0.0
% INFO    : Bus 11188	: V=1.00546, theta=18.561202 -> V=1.0, theta=0.0
% INFO    : Bus 11189	: V=1.055623, theta=15.228766 -> V=1.0, theta=0.0
% INFO    : Bus 11190	: V=1.040076, theta=10.160103 -> V=1.0, theta=0.0
% INFO    : Bus 11191	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11192	: V=1.015221, theta=-1.987936 -> V=1.0, theta=0.0
% INFO    : Bus 11193	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11194	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11195	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11196	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11197	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11198	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11199	: V=0.975835, theta=5.335155 -> V=1.0, theta=0.0
% INFO    : Bus 11200	: V=0.964611, theta=-4.941161 -> V=1.0, theta=0.0
% INFO    : Bus 11201	: V=1.020879, theta=-2.731653 -> V=1.0, theta=0.0
% INFO    : Bus 11202	: V=1.09911, theta=-4.414302 -> V=1.0, theta=0.0
% INFO    : Bus 11203	: V=1.05667, theta=-2.722877 -> V=1.0, theta=0.0
% INFO    : Bus 11204	: V=1.020879, theta=-2.731653 -> V=1.0, theta=0.0
% INFO    : Bus 11205	: V=0.976943, theta=30.990047 -> V=1.0, theta=0.0
% INFO    : Bus 11206	: V=1.029596, theta=7.742794 -> V=1.0, theta=0.0
% INFO    : Bus 11207	: V=1.007227, theta=17.02309 -> V=1.0, theta=0.0
% INFO    : Bus 11208	: V=1.028472, theta=33.988037 -> V=1.0, theta=0.0
% INFO    : Bus 11209	: V=0.989842, theta=-9.859665 -> V=1.0, theta=0.0
% INFO    : Bus 11210	: V=1.134218, theta=1.147159 -> V=1.0, theta=0.0
% INFO    : Bus 11211	: V=1.059581, theta=78.307427 -> V=1.0, theta=0.0
% INFO    : Bus 11212	: V=1.049265, theta=79.575419 -> V=1.0, theta=0.0
% INFO    : Bus 11213	: V=1.01937, theta=-12.967405 -> V=1.0, theta=0.0
% INFO    : Bus 11214	: V=1.013527, theta=-7.417807 -> V=1.0, theta=0.0
% INFO    : Bus 11215	: V=1.047231, theta=8.451346 -> V=1.0, theta=0.0
% INFO    : Bus 11216	: V=1.031611, theta=-6.339819 -> V=1.0, theta=0.0
% INFO    : Bus 11217	: V=0.99989, theta=-8.802342 -> V=1.0, theta=0.0
% INFO    : Bus 11218	: V=1.018256, theta=31.685067 -> V=1.0, theta=0.0
% INFO    : Bus 11219	: V=1.047402, theta=52.472138 -> V=1.0, theta=0.0
% INFO    : Bus 11220	: V=1.045943, theta=92.728902 -> V=1.0, theta=0.0
% INFO    : Bus 11221	: V=1.03058, theta=15.553508 -> V=1.0, theta=0.0
% INFO    : Bus 11222	: V=1.033676, theta=19.488235 -> V=1.0, theta=0.0
% INFO    : Bus 11223	: V=1.023924, theta=15.352257 -> V=1.0, theta=0.0
% INFO    : Bus 11224	: V=1.012524, theta=-14.686613 -> V=1.0, theta=0.0
% INFO    : Bus 11225	: V=1.039009, theta=81.664701 -> V=1.0, theta=0.0
% INFO    : Bus 11226	: V=1.028091, theta=-15.249181 -> V=1.0, theta=0.0
% INFO    : Bus 11227	: V=1.044939, theta=29.387061 -> V=1.0, theta=0.0
% INFO    : Bus 11228	: V=1.019273, theta=36.364634 -> V=1.0, theta=0.0
% INFO    : Bus 11229	: V=1.009652, theta=16.297978 -> V=1.0, theta=0.0
% INFO    : Bus 11230	: V=1.045545, theta=9.62853 -> V=1.0, theta=0.0
% INFO    : Bus 11231	: V=1.044939, theta=29.387061 -> V=1.0, theta=0.0
% INFO    : Bus 11232	: V=1.03189, theta=29.322101 -> V=1.0, theta=0.0
% INFO    : Bus 11233	: V=1.041114, theta=89.192565 -> V=1.0, theta=0.0
% INFO    : Bus 11234	: V=1.020254, theta=-23.064206 -> V=1.0, theta=0.0
% INFO    : Bus 11235	: V=1.05622, theta=67.539298 -> V=1.0, theta=0.0
% INFO    : Bus 11236	: V=1.041114, theta=89.192565 -> V=1.0, theta=0.0
% INFO    : Bus 11237	: V=1.015411, theta=-5.476788 -> V=1.0, theta=0.0
% INFO    : Bus 11238	: V=1.05622, theta=67.539298 -> V=1.0, theta=0.0
% INFO    : Bus 11239	: V=1.027155, theta=-13.349627 -> V=1.0, theta=0.0
% INFO    : Bus 11240	: V=1.063297, theta=57.37246 -> V=1.0, theta=0.0
% INFO    : Bus 11241	: V=1.063297, theta=57.37246 -> V=1.0, theta=0.0
% INFO    : Bus 11242	: V=1.063297, theta=57.37246 -> V=1.0, theta=0.0
% INFO    : Bus 11243	: V=1.029481, theta=-21.176174 -> V=1.0, theta=0.0
% INFO    : Bus 11244	: V=1.015411, theta=-5.476788 -> V=1.0, theta=0.0
% INFO    : Bus 11245	: V=1.004639, theta=94.458816 -> V=1.0, theta=0.0
% INFO    : Bus 11246	: V=1.028646, theta=7.51961 -> V=1.0, theta=0.0
% INFO    : Bus 11247	: V=1.030205, theta=22.436567 -> V=1.0, theta=0.0
% INFO    : Bus 11248	: V=1.033234, theta=-15.461113 -> V=1.0, theta=0.0
% INFO    : Bus 11249	: V=1.083816, theta=-4.534997 -> V=1.0, theta=0.0
% INFO    : Bus 11250	: V=1.008948, theta=-4.613451 -> V=1.0, theta=0.0
% INFO    : Bus 11251	: V=1.028648, theta=-14.669346 -> V=1.0, theta=0.0
% INFO    : Bus 11252	: V=1.093657, theta=-0.10105 -> V=1.0, theta=0.0
% INFO    : Bus 11253	: V=0.981547, theta=24.947698 -> V=1.0, theta=0.0
% INFO    : Bus 11254	: V=1.073833, theta=64.707336 -> V=1.0, theta=0.0
% INFO    : Bus 11255	: V=1.025855, theta=17.158047 -> V=1.0, theta=0.0
% INFO    : Bus 11256	: V=1.03657, theta=5.732096 -> V=1.0, theta=0.0
% INFO    : Bus 11257	: V=1.036997, theta=8.018504 -> V=1.0, theta=0.0
% INFO    : Bus 11258	: V=0.963667, theta=-7.149819 -> V=1.0, theta=0.0
% INFO    : Bus 11259	: V=1.03657, theta=5.732096 -> V=1.0, theta=0.0
% INFO    : Bus 11260	: V=1.025173, theta=10.163799 -> V=1.0, theta=0.0
% INFO    : Bus 11261	: V=1.024433, theta=-0.497913 -> V=1.0, theta=0.0
% INFO    : Bus 11262	: V=1.024545, theta=36.252791 -> V=1.0, theta=0.0
% INFO    : Bus 11263	: V=1.047483, theta=87.056246 -> V=1.0, theta=0.0
% INFO    : Bus 11264	: V=1.03058, theta=15.553508 -> V=1.0, theta=0.0
% INFO    : Bus 11265	: V=1.024762, theta=17.972121 -> V=1.0, theta=0.0
% INFO    : Bus 11266	: V=1.091952, theta=-4.839993 -> V=1.0, theta=0.0
% INFO    : Bus 11267	: V=1.029045, theta=-16.851924 -> V=1.0, theta=0.0
% INFO    : Bus 11268	: V=1.04893, theta=0.483335 -> V=1.0, theta=0.0
% INFO    : Bus 11269	: V=1.00751, theta=-6.732268 -> V=1.0, theta=0.0
% INFO    : Bus 11270	: V=1.015548, theta=-22.604629 -> V=1.0, theta=0.0
% INFO    : Bus 11271	: V=1.018385, theta=17.026556 -> V=1.0, theta=0.0
% INFO    : Bus 11272	: V=1.009712, theta=31.100358 -> V=1.0, theta=0.0
% INFO    : Bus 11273	: V=0.96764, theta=46.597759 -> V=1.0, theta=0.0
% INFO    : Bus 11274	: V=1.001049, theta=25.288942 -> V=1.0, theta=0.0
% INFO    : Bus 11275	: V=1.024574, theta=2.187824 -> V=1.0, theta=0.0
% INFO    : Bus 11276	: V=1.027666, theta=10.98452 -> V=1.0, theta=0.0
% INFO    : Bus 11277	: V=1.03616, theta=-10.170176 -> V=1.0, theta=0.0
% INFO    : Bus 11278	: V=1.008907, theta=14.345628 -> V=1.0, theta=0.0
% INFO    : Bus 11279	: V=0.991622, theta=-5.970926 -> V=1.0, theta=0.0
% INFO    : Bus 11280	: V=0.971409, theta=-8.469243 -> V=1.0, theta=0.0
% INFO    : Bus 11281	: V=1.03858, theta=23.545079 -> V=1.0, theta=0.0
% INFO    : Bus 11282	: V=1.022038, theta=27.354939 -> V=1.0, theta=0.0
% INFO    : Bus 11283	: V=1.056779, theta=25.810444 -> V=1.0, theta=0.0
% INFO    : Bus 11284	: V=1.053091, theta=-3.843098 -> V=1.0, theta=0.0
% INFO    : Bus 11285	: V=1.032344, theta=9.093698 -> V=1.0, theta=0.0
% INFO    : Bus 11286	: V=1.033669, theta=33.596335 -> V=1.0, theta=0.0
% INFO    : Bus 11287	: V=1.026297, theta=18.651014 -> V=1.0, theta=0.0
% INFO    : Bus 11288	: V=1.019745, theta=-19.936916 -> V=1.0, theta=0.0
% INFO    : Bus 11289	: V=1.035773, theta=21.901715 -> V=1.0, theta=0.0
% INFO    : Bus 11290	: V=1.001925, theta=28.994671 -> V=1.0, theta=0.0
% INFO    : Bus 11291	: V=0.960396, theta=-8.243085 -> V=1.0, theta=0.0
% INFO    : Bus 11292	: V=1.001636, theta=-3.640685 -> V=1.0, theta=0.0
% INFO    : Bus 11293	: V=1.025682, theta=-7.286792 -> V=1.0, theta=0.0
% INFO    : Bus 11294	: V=1.01249, theta=-3.900476 -> V=1.0, theta=0.0
% INFO    : Bus 11295	: V=1.032164, theta=20.172702 -> V=1.0, theta=0.0
% INFO    : Bus 11296	: V=1.07219, theta=19.888883 -> V=1.0, theta=0.0
% INFO    : Bus 11297	: V=1.019164, theta=45.629261 -> V=1.0, theta=0.0
% INFO    : Bus 11298	: V=1.005342, theta=94.829384 -> V=1.0, theta=0.0
% INFO    : Bus 11299	: V=1.065506, theta=1.014062 -> V=1.0, theta=0.0
% INFO    : Bus 11300	: V=1.006151, theta=-14.005277 -> V=1.0, theta=0.0
% INFO    : Bus 11301	: V=0.995276, theta=-10.528333 -> V=1.0, theta=0.0
% INFO    : Bus 11302	: V=1.09598, theta=24.803662 -> V=1.0, theta=0.0
% INFO    : Bus 11303	: V=0.954084, theta=-7.518624 -> V=1.0, theta=0.0
% INFO    : Bus 11304	: V=0.973019, theta=-2.59664 -> V=1.0, theta=0.0
% INFO    : Bus 11305	: V=1.028153, theta=78.700831 -> V=1.0, theta=0.0
% INFO    : Bus 11306	: V=0.971726, theta=-12.437265 -> V=1.0, theta=0.0
% INFO    : Bus 11307	: V=1.04834, theta=88.719592 -> V=1.0, theta=0.0
% INFO    : Bus 11308	: V=1.03671, theta=88.578657 -> V=1.0, theta=0.0
% INFO    : Bus 11309	: V=1.035773, theta=21.901715 -> V=1.0, theta=0.0
% INFO    : Bus 11310	: V=1.015777, theta=34.284954 -> V=1.0, theta=0.0
% INFO    : Bus 11311	: V=0.982004, theta=27.243336 -> V=1.0, theta=0.0
% INFO    : Bus 11312	: V=1.049674, theta=87.363329 -> V=1.0, theta=0.0
% INFO    : Bus 11313	: V=1.012944, theta=48.511806 -> V=1.0, theta=0.0
% INFO    : Bus 11314	: V=1.045933, theta=36.252184 -> V=1.0, theta=0.0
% INFO    : Bus 11315	: V=1.024544, theta=18.974877 -> V=1.0, theta=0.0
% INFO    : Bus 11316	: V=0.994483, theta=-3.900492 -> V=1.0, theta=0.0
% INFO    : Bus 11317	: V=1.05478, theta=8.215389 -> V=1.0, theta=0.0
% INFO    : Bus 11318	: V=0.880509, theta=-14.642882 -> V=1.0, theta=0.0
% INFO    : Bus 11319	: V=1.040709, theta=-0.335258 -> V=1.0, theta=0.0
% INFO    : Bus 11320	: V=0.979694, theta=-6.226744 -> V=1.0, theta=0.0
% INFO    : Bus 11321	: V=1.019059, theta=-14.535086 -> V=1.0, theta=0.0
% INFO    : Bus 11322	: V=1.002359, theta=-6.963059 -> V=1.0, theta=0.0
% INFO    : Bus 11323	: V=1.000147, theta=1.048084 -> V=1.0, theta=0.0
% INFO    : Bus 11324	: V=1.044735, theta=35.829517 -> V=1.0, theta=0.0
% INFO    : Bus 11325	: V=1.041409, theta=32.91812 -> V=1.0, theta=0.0
% INFO    : Bus 11326	: V=1.003473, theta=-3.77501 -> V=1.0, theta=0.0
% INFO    : Bus 11327	: V=1.024267, theta=0.497112 -> V=1.0, theta=0.0
% INFO    : Bus 11328	: V=1.050901, theta=18.201002 -> V=1.0, theta=0.0
% INFO    : Bus 11329	: V=0.988112, theta=23.208642 -> V=1.0, theta=0.0
% INFO    : Bus 11330	: V=1.049221, theta=26.031718 -> V=1.0, theta=0.0
% INFO    : Bus 11331	: V=1.005689, theta=36.422342 -> V=1.0, theta=0.0
% INFO    : Bus 11332	: V=1.077226, theta=12.556118 -> V=1.0, theta=0.0
% INFO    : Bus 11333	: V=1.077226, theta=12.556118 -> V=1.0, theta=0.0
% INFO    : Bus 11334	: V=1.031939, theta=26.447767 -> V=1.0, theta=0.0
% INFO    : Bus 11335	: V=1.01186, theta=2.974183 -> V=1.0, theta=0.0
% INFO    : Bus 11336	: V=1.023695, theta=-0.879651 -> V=1.0, theta=0.0
% INFO    : Bus 11337	: V=1.02527, theta=-3.478109 -> V=1.0, theta=0.0
% INFO    : Bus 11338	: V=0.929893, theta=-10.863302 -> V=1.0, theta=0.0
% INFO    : Bus 11339	: V=1.022049, theta=-0.726718 -> V=1.0, theta=0.0
% INFO    : Bus 11340	: V=1.019263, theta=25.887486 -> V=1.0, theta=0.0
% INFO    : Bus 11341	: V=1.052147, theta=0.192688 -> V=1.0, theta=0.0
% INFO    : Bus 11342	: V=1.02579, theta=7.134146 -> V=1.0, theta=0.0
% INFO    : Bus 11343	: V=1.0051, theta=-10.459769 -> V=1.0, theta=0.0
% INFO    : Bus 11344	: V=1.052164, theta=7.333527 -> V=1.0, theta=0.0
% INFO    : Bus 11345	: V=1.035102, theta=5.926523 -> V=1.0, theta=0.0
% INFO    : Bus 11346	: V=1.013977, theta=-15.655534 -> V=1.0, theta=0.0
% INFO    : Bus 11347	: V=1.021627, theta=-19.648509 -> V=1.0, theta=0.0
% INFO    : Bus 11348	: V=1.034643, theta=0.304854 -> V=1.0, theta=0.0
% INFO    : Bus 11349	: V=0.997344, theta=13.393742 -> V=1.0, theta=0.0
% INFO    : Bus 11350	: V=1.013977, theta=-15.655534 -> V=1.0, theta=0.0
% INFO    : Bus 11351	: V=1.025019, theta=-12.264635 -> V=1.0, theta=0.0
% INFO    : Bus 11352	: V=1.025019, theta=-12.264635 -> V=1.0, theta=0.0
% INFO    : Bus 11353	: V=1.034643, theta=0.304854 -> V=1.0, theta=0.0
% INFO    : Bus 11354	: V=0.984275, theta=-6.031468 -> V=1.0, theta=0.0
% INFO    : Bus 11355	: V=1.012747, theta=-6.745565 -> V=1.0, theta=0.0
% INFO    : Bus 11356	: V=0.991129, theta=19.563971 -> V=1.0, theta=0.0
% INFO    : Bus 11357	: V=1.005377, theta=4.629549 -> V=1.0, theta=0.0
% INFO    : Bus 11358	: V=1.017916, theta=24.245969 -> V=1.0, theta=0.0
% INFO    : Bus 11359	: V=1.004714, theta=20.616677 -> V=1.0, theta=0.0
% INFO    : Bus 11360	: V=1.086148, theta=2.994871 -> V=1.0, theta=0.0
% INFO    : Bus 11361	: V=1.085902, theta=3.862201 -> V=1.0, theta=0.0
% INFO    : Bus 11362	: V=1.085902, theta=3.862201 -> V=1.0, theta=0.0
% INFO    : Bus 11363	: V=1.02099, theta=1.431006 -> V=1.0, theta=0.0
% INFO    : Bus 11364	: V=1.06019, theta=67.358874 -> V=1.0, theta=0.0
% INFO    : Bus 11365	: V=1.028915, theta=25.353044 -> V=1.0, theta=0.0
% INFO    : Bus 11366	: V=1.051422, theta=54.686199 -> V=1.0, theta=0.0
% INFO    : Bus 11367	: V=1.06019, theta=67.358874 -> V=1.0, theta=0.0
% INFO    : Bus 11368	: V=1.06019, theta=67.358874 -> V=1.0, theta=0.0
% INFO    : Bus 11369	: V=1.06019, theta=67.358874 -> V=1.0, theta=0.0
% INFO    : Bus 11370	: V=1.06019, theta=67.358874 -> V=1.0, theta=0.0
% INFO    : Bus 11371	: V=1.062178, theta=11.667815 -> V=1.0, theta=0.0
% INFO    : Bus 11372	: V=0.994918, theta=-20.94236 -> V=1.0, theta=0.0
% INFO    : Bus 11373	: V=1.012764, theta=18.020749 -> V=1.0, theta=0.0
% INFO    : Bus 11374	: V=0.97735, theta=-26.907108 -> V=1.0, theta=0.0
% INFO    : Bus 11375	: V=1.034951, theta=-6.540792 -> V=1.0, theta=0.0
% INFO    : Bus 11376	: V=1.052654, theta=6.569125 -> V=1.0, theta=0.0
% INFO    : Bus 11377	: V=1.005433, theta=2.576087 -> V=1.0, theta=0.0
% INFO    : Bus 11378	: V=1.059916, theta=14.412289 -> V=1.0, theta=0.0
% INFO    : Bus 11379	: V=1.181, theta=3.660071 -> V=1.0, theta=0.0
% INFO    : Bus 11380	: V=0.980128, theta=0.905508 -> V=1.0, theta=0.0
% INFO    : Bus 11381	: V=1.006263, theta=-13.98211 -> V=1.0, theta=0.0
% INFO    : Bus 11382	: V=1.00314, theta=34.191295 -> V=1.0, theta=0.0
% INFO    : Bus 11383	: V=1.052148, theta=-6.603627 -> V=1.0, theta=0.0
% INFO    : Bus 11384	: V=1.053186, theta=6.507084 -> V=1.0, theta=0.0
% INFO    : Bus 11385	: V=0.96718, theta=-6.283516 -> V=1.0, theta=0.0
% INFO    : Bus 11386	: V=1.025113, theta=18.480146 -> V=1.0, theta=0.0
% INFO    : Bus 11387	: V=1.033489, theta=17.191314 -> V=1.0, theta=0.0
% INFO    : Bus 11388	: V=1.001041, theta=-8.121981 -> V=1.0, theta=0.0
% INFO    : Bus 11389	: V=1.011249, theta=20.694257 -> V=1.0, theta=0.0
% INFO    : Bus 11390	: V=1.03413, theta=-16.318991 -> V=1.0, theta=0.0
% INFO    : Bus 11391	: V=1.073637, theta=71.243837 -> V=1.0, theta=0.0
% INFO    : Bus 11392	: V=1.020228, theta=59.501729 -> V=1.0, theta=0.0
% INFO    : Bus 11393	: V=1.016106, theta=0.556804 -> V=1.0, theta=0.0
% INFO    : Bus 11394	: V=1.015825, theta=42.943198 -> V=1.0, theta=0.0
% INFO    : Bus 11395	: V=1.047997, theta=3.553626 -> V=1.0, theta=0.0
% INFO    : Bus 11396	: V=1.023472, theta=8.50061 -> V=1.0, theta=0.0
% INFO    : Bus 11397	: V=1.042313, theta=-6.262534 -> V=1.0, theta=0.0
% INFO    : Bus 11398	: V=1.015813, theta=3.035457 -> V=1.0, theta=0.0
% INFO    : Bus 11399	: V=1.020219, theta=2.145142 -> V=1.0, theta=0.0
% INFO    : Bus 11400	: V=1.082023, theta=35.200613 -> V=1.0, theta=0.0
% INFO    : Bus 11401	: V=1.050328, theta=7.929133 -> V=1.0, theta=0.0
% INFO    : Bus 11402	: V=1.048807, theta=12.651704 -> V=1.0, theta=0.0
% INFO    : Bus 11403	: V=1.039038, theta=39.160421 -> V=1.0, theta=0.0
% INFO    : Bus 11404	: V=0.959868, theta=-6.582302 -> V=1.0, theta=0.0
% INFO    : Bus 11405	: V=1.015046, theta=16.817691 -> V=1.0, theta=0.0
% INFO    : Bus 11406	: V=1.050841, theta=90.684517 -> V=1.0, theta=0.0
% INFO    : Bus 11407	: V=1.006256, theta=26.531463 -> V=1.0, theta=0.0
% INFO    : Bus 11408	: V=1.013014, theta=63.774723 -> V=1.0, theta=0.0
% INFO    : Bus 11409	: V=1.013014, theta=63.774723 -> V=1.0, theta=0.0
% INFO    : Bus 11410	: V=1.030034, theta=63.293305 -> V=1.0, theta=0.0
% INFO    : Bus 11411	: V=1.035618, theta=-0.462639 -> V=1.0, theta=0.0
% INFO    : Bus 11412	: V=1.035618, theta=-0.462639 -> V=1.0, theta=0.0
% INFO    : Bus 11413	: V=0.998061, theta=-2.568006 -> V=1.0, theta=0.0
% INFO    : Bus 11414	: V=1.035618, theta=-0.462639 -> V=1.0, theta=0.0
% INFO    : Bus 11415	: V=0.972366, theta=-6.443004 -> V=1.0, theta=0.0
% INFO    : Bus 11416	: V=1.035618, theta=-0.462639 -> V=1.0, theta=0.0
% INFO    : Bus 11417	: V=1.042395, theta=5.320062 -> V=1.0, theta=0.0
% INFO    : Bus 11418	: V=1.051278, theta=31.614896 -> V=1.0, theta=0.0
% INFO    : Bus 11419	: V=1.051278, theta=31.614941 -> V=1.0, theta=0.0
% INFO    : Bus 11420	: V=1.002435, theta=-22.866408 -> V=1.0, theta=0.0
% INFO    : Bus 11421	: V=1.009157, theta=2.687917 -> V=1.0, theta=0.0
% INFO    : Bus 11422	: V=0.976924, theta=30.187846 -> V=1.0, theta=0.0
% INFO    : Bus 11423	: V=1.013272, theta=-1.439863 -> V=1.0, theta=0.0
% INFO    : Bus 11424	: V=1.021625, theta=18.108773 -> V=1.0, theta=0.0
% INFO    : Bus 11425	: V=1.002261, theta=-10.056932 -> V=1.0, theta=0.0
% INFO    : Bus 11426	: V=0.961189, theta=-4.928205 -> V=1.0, theta=0.0
% INFO    : Bus 11427	: V=0.997223, theta=15.348082 -> V=1.0, theta=0.0
% INFO    : Bus 11428	: V=0.991226, theta=-23.290634 -> V=1.0, theta=0.0
% INFO    : Bus 11429	: V=1.052317, theta=-2.667381 -> V=1.0, theta=0.0
% INFO    : Bus 11430	: V=0.97744, theta=5.937442 -> V=1.0, theta=0.0
% INFO    : Bus 11431	: V=1.012224, theta=7.433648 -> V=1.0, theta=0.0
% INFO    : Bus 11432	: V=1.010935, theta=29.835678 -> V=1.0, theta=0.0
% INFO    : Bus 11433	: V=0.996251, theta=-7.108586 -> V=1.0, theta=0.0
% INFO    : Bus 11434	: V=1.018338, theta=-8.533019 -> V=1.0, theta=0.0
% INFO    : Bus 11435	: V=1.028279, theta=-3.670442 -> V=1.0, theta=0.0
% INFO    : Bus 11436	: V=1.030579, theta=39.766653 -> V=1.0, theta=0.0
% INFO    : Bus 11437	: V=0.981251, theta=-5.256502 -> V=1.0, theta=0.0
% INFO    : Bus 11438	: V=1.014925, theta=-26.692737 -> V=1.0, theta=0.0
% INFO    : Bus 11439	: V=0.974858, theta=5.221454 -> V=1.0, theta=0.0
% INFO    : Bus 11440	: V=0.984601, theta=26.113188 -> V=1.0, theta=0.0
% INFO    : Bus 11441	: V=1.110503, theta=1.036394 -> V=1.0, theta=0.0
% INFO    : Bus 11442	: V=1.054224, theta=30.71588 -> V=1.0, theta=0.0
% INFO    : Bus 11443	: V=0.988541, theta=17.0878 -> V=1.0, theta=0.0
% INFO    : Bus 11444	: V=0.977862, theta=-8.626469 -> V=1.0, theta=0.0
% INFO    : Bus 11445	: V=1.034682, theta=-22.435771 -> V=1.0, theta=0.0
% INFO    : Bus 11446	: V=1.038413, theta=11.908771 -> V=1.0, theta=0.0
% INFO    : Bus 11447	: V=1.031657, theta=79.191379 -> V=1.0, theta=0.0
% INFO    : Bus 11448	: V=1.056599, theta=16.07956 -> V=1.0, theta=0.0
% INFO    : Bus 11449	: V=1.001069, theta=5.906574 -> V=1.0, theta=0.0
% INFO    : Bus 11450	: V=0.956504, theta=0.050308 -> V=1.0, theta=0.0
% INFO    : Bus 11451	: V=1.027023, theta=17.407089 -> V=1.0, theta=0.0
% INFO    : Bus 11452	: V=1.004233, theta=-6.701569 -> V=1.0, theta=0.0
% INFO    : Bus 11453	: V=1.005946, theta=5.461847 -> V=1.0, theta=0.0
% INFO    : Bus 11454	: V=1.013471, theta=23.648482 -> V=1.0, theta=0.0
% INFO    : Bus 11455	: V=1.013471, theta=23.648482 -> V=1.0, theta=0.0
% INFO    : Bus 11456	: V=1.001613, theta=16.787108 -> V=1.0, theta=0.0
% INFO    : Bus 11457	: V=1.000465, theta=12.056714 -> V=1.0, theta=0.0
% INFO    : Bus 11458	: V=1.000465, theta=12.056714 -> V=1.0, theta=0.0
% INFO    : Bus 11459	: V=1.000465, theta=12.056714 -> V=1.0, theta=0.0
% INFO    : Bus 11460	: V=1.012362, theta=-10.049221 -> V=1.0, theta=0.0
% INFO    : Bus 11461	: V=1.063704, theta=66.981987 -> V=1.0, theta=0.0
% INFO    : Bus 11462	: V=1.018804, theta=38.015302 -> V=1.0, theta=0.0
% INFO    : Bus 11463	: V=1.063704, theta=66.981987 -> V=1.0, theta=0.0
% INFO    : Bus 11464	: V=1.063704, theta=66.981987 -> V=1.0, theta=0.0
% INFO    : Bus 11465	: V=1.007297, theta=16.512842 -> V=1.0, theta=0.0
% INFO    : Bus 11466	: V=1.009763, theta=-12.59241 -> V=1.0, theta=0.0
% INFO    : Bus 11467	: V=1.040642, theta=8.532255 -> V=1.0, theta=0.0
% INFO    : Bus 11468	: V=1.037667, theta=-14.462311 -> V=1.0, theta=0.0
% INFO    : Bus 11469	: V=1.026209, theta=-27.036398 -> V=1.0, theta=0.0
% INFO    : Bus 11470	: V=1.011959, theta=-23.601992 -> V=1.0, theta=0.0
% INFO    : Bus 11471	: V=1.026413, theta=2.766853 -> V=1.0, theta=0.0
% INFO    : Bus 11472	: V=1.035329, theta=26.785392 -> V=1.0, theta=0.0
% INFO    : Bus 11473	: V=1.017601, theta=-9.8258 -> V=1.0, theta=0.0
% INFO    : Bus 11474	: V=1.036049, theta=1.565792 -> V=1.0, theta=0.0
% INFO    : Bus 11475	: V=1.035259, theta=26.774039 -> V=1.0, theta=0.0
% INFO    : Bus 11476	: V=0.834005, theta=-17.59375 -> V=1.0, theta=0.0
% INFO    : Bus 11477	: V=1.035329, theta=26.785392 -> V=1.0, theta=0.0
% INFO    : Bus 11478	: V=1.035259, theta=26.774039 -> V=1.0, theta=0.0
% INFO    : Bus 11479	: V=1.035499, theta=26.862046 -> V=1.0, theta=0.0
% INFO    : Bus 11480	: V=1.035431, theta=26.859737 -> V=1.0, theta=0.0
% INFO    : Bus 11481	: V=1.019623, theta=1.497251 -> V=1.0, theta=0.0
% INFO    : Bus 11482	: V=1.022039, theta=16.134374 -> V=1.0, theta=0.0
% INFO    : Bus 11483	: V=1.063714, theta=6.510197 -> V=1.0, theta=0.0
% INFO    : Bus 11484	: V=1.037469, theta=11.940478 -> V=1.0, theta=0.0
% INFO    : Bus 11485	: V=0.978613, theta=-8.136031 -> V=1.0, theta=0.0
% INFO    : Bus 11486	: V=0.993188, theta=-7.06422 -> V=1.0, theta=0.0
% INFO    : Bus 11487	: V=1.042317, theta=14.274354 -> V=1.0, theta=0.0
% INFO    : Bus 11488	: V=1.043769, theta=-17.010151 -> V=1.0, theta=0.0
% INFO    : Bus 11489	: V=1.051219, theta=0.292959 -> V=1.0, theta=0.0
% INFO    : Bus 11490	: V=1.036739, theta=-15.108104 -> V=1.0, theta=0.0
% INFO    : Bus 11491	: V=1.050366, theta=-6.017105 -> V=1.0, theta=0.0
% INFO    : Bus 11492	: V=0.970854, theta=29.381452 -> V=1.0, theta=0.0
% INFO    : Bus 11493	: V=1.051816, theta=27.634038 -> V=1.0, theta=0.0
% INFO    : Bus 11494	: V=1.069655, theta=-1.580413 -> V=1.0, theta=0.0
% INFO    : Bus 11495	: V=0.994132, theta=-4.107772 -> V=1.0, theta=0.0
% INFO    : Bus 11496	: V=1.062896, theta=-0.392816 -> V=1.0, theta=0.0
% INFO    : Bus 11497	: V=1.029009, theta=32.575777 -> V=1.0, theta=0.0
% INFO    : Bus 11498	: V=1.029009, theta=32.575777 -> V=1.0, theta=0.0
% INFO    : Bus 11499	: V=1.029009, theta=32.575777 -> V=1.0, theta=0.0
% INFO    : Bus 11500	: V=1.029009, theta=32.575777 -> V=1.0, theta=0.0
% INFO    : Bus 11501	: V=1.025734, theta=-19.195718 -> V=1.0, theta=0.0
% INFO    : Bus 11502	: V=1.017349, theta=20.721078 -> V=1.0, theta=0.0
% INFO    : Bus 11503	: V=1.001734, theta=-25.89184 -> V=1.0, theta=0.0
% INFO    : Bus 11504	: V=1.022885, theta=22.331648 -> V=1.0, theta=0.0
% INFO    : Bus 11505	: V=1.024319, theta=-2.010067 -> V=1.0, theta=0.0
% INFO    : Bus 11506	: V=1.062896, theta=-0.392816 -> V=1.0, theta=0.0
% INFO    : Bus 11507	: V=1.062896, theta=-0.392816 -> V=1.0, theta=0.0
% INFO    : Bus 11508	: V=0.988502, theta=2.309053 -> V=1.0, theta=0.0
% INFO    : Bus 11509	: V=1.013195, theta=9.237936 -> V=1.0, theta=0.0
% INFO    : Bus 11510	: V=1.03324, theta=-5.012105 -> V=1.0, theta=0.0
% INFO    : Bus 11511	: V=1.019793, theta=-7.561936 -> V=1.0, theta=0.0
% INFO    : Bus 11512	: V=0.985835, theta=-4.027629 -> V=1.0, theta=0.0
% INFO    : Bus 11513	: V=1.080848, theta=2.641129 -> V=1.0, theta=0.0
% INFO    : Bus 11514	: V=0.973933, theta=-8.952943 -> V=1.0, theta=0.0
% INFO    : Bus 11515	: V=1.056507, theta=27.96286 -> V=1.0, theta=0.0
% INFO    : Bus 11516	: V=0.969418, theta=-8.813263 -> V=1.0, theta=0.0
% INFO    : Bus 11517	: V=0.984712, theta=15.209887 -> V=1.0, theta=0.0
% INFO    : Bus 11518	: V=1.060327, theta=8.879279 -> V=1.0, theta=0.0
% INFO    : Bus 11519	: V=1.036174, theta=36.321501 -> V=1.0, theta=0.0
% INFO    : Bus 11520	: V=1.023361, theta=29.828652 -> V=1.0, theta=0.0
% INFO    : Bus 11521	: V=1.024274, theta=-9.95923 -> V=1.0, theta=0.0
% INFO    : Bus 11522	: V=1.020685, theta=7.63502 -> V=1.0, theta=0.0
% INFO    : Bus 11523	: V=1.031502, theta=0.465782 -> V=1.0, theta=0.0
% INFO    : Bus 11524	: V=1.031502, theta=0.465782 -> V=1.0, theta=0.0
% INFO    : Bus 11525	: V=1.031502, theta=0.465782 -> V=1.0, theta=0.0
% INFO    : Bus 11526	: V=1.031502, theta=0.465782 -> V=1.0, theta=0.0
% INFO    : Bus 11527	: V=1.03122, theta=1.037828 -> V=1.0, theta=0.0
% INFO    : Bus 11528	: V=1.03122, theta=1.037828 -> V=1.0, theta=0.0
% INFO    : Bus 11529	: V=1.007216, theta=-1.420425 -> V=1.0, theta=0.0
% INFO    : Bus 11530	: V=1.03122, theta=1.037828 -> V=1.0, theta=0.0
% INFO    : Bus 11531	: V=1.03616, theta=-10.170176 -> V=1.0, theta=0.0
% INFO    : Bus 11532	: V=1.017123, theta=21.904571 -> V=1.0, theta=0.0
% INFO    : Bus 11533	: V=1.000846, theta=-7.407948 -> V=1.0, theta=0.0
% INFO    : Bus 11534	: V=1.029093, theta=49.644716 -> V=1.0, theta=0.0
% INFO    : Bus 11535	: V=0.970932, theta=21.818127 -> V=1.0, theta=0.0
% INFO    : Bus 11536	: V=1.023361, theta=29.828652 -> V=1.0, theta=0.0
% INFO    : Bus 11537	: V=1.052535, theta=7.6299 -> V=1.0, theta=0.0
% INFO    : Bus 11538	: V=0.990321, theta=23.849769 -> V=1.0, theta=0.0
% INFO    : Bus 11539	: V=1.056762, theta=11.950776 -> V=1.0, theta=0.0
% INFO    : Bus 11540	: V=0.987018, theta=-4.48064 -> V=1.0, theta=0.0
% INFO    : Bus 11541	: V=1.006736, theta=55.801921 -> V=1.0, theta=0.0
% INFO    : Bus 11542	: V=0.996405, theta=-7.172261 -> V=1.0, theta=0.0
% INFO    : Bus 11543	: V=1.050293, theta=43.935202 -> V=1.0, theta=0.0
% INFO    : Bus 11544	: V=1.034667, theta=29.874033 -> V=1.0, theta=0.0
% INFO    : Bus 11545	: V=1.034377, theta=-13.734738 -> V=1.0, theta=0.0
% INFO    : Bus 11546	: V=0.995183, theta=32.889399 -> V=1.0, theta=0.0
% INFO    : Bus 11547	: V=1.048459, theta=-12.77196 -> V=1.0, theta=0.0
% INFO    : Bus 11548	: V=1.036105, theta=-7.389707 -> V=1.0, theta=0.0
% INFO    : Bus 11549	: V=0.995145, theta=31.935435 -> V=1.0, theta=0.0
% INFO    : Bus 11550	: V=0.988946, theta=17.967208 -> V=1.0, theta=0.0
% INFO    : Bus 11551	: V=1.054159, theta=6.298568 -> V=1.0, theta=0.0
% INFO    : Bus 11552	: V=0.964189, theta=-9.676227 -> V=1.0, theta=0.0
% INFO    : Bus 11553	: V=0.988905, theta=-7.944058 -> V=1.0, theta=0.0
% INFO    : Bus 11554	: V=0.970038, theta=-5.739908 -> V=1.0, theta=0.0
% INFO    : Bus 11555	: V=1.011924, theta=12.571042 -> V=1.0, theta=0.0
% INFO    : Bus 11556	: V=1.025664, theta=3.941893 -> V=1.0, theta=0.0
% INFO    : Bus 11557	: V=0.994823, theta=-7.7742 -> V=1.0, theta=0.0
% INFO    : Bus 11558	: V=1.019231, theta=22.327173 -> V=1.0, theta=0.0
% INFO    : Bus 11559	: V=1.022691, theta=-10.833665 -> V=1.0, theta=0.0
% INFO    : Bus 11560	: V=1.021419, theta=-22.29244 -> V=1.0, theta=0.0
% INFO    : Bus 11561	: V=1.05421, theta=6.879607 -> V=1.0, theta=0.0
% INFO    : Bus 11562	: V=0.978211, theta=-7.893051 -> V=1.0, theta=0.0
% INFO    : Bus 11563	: V=1.029712, theta=9.125452 -> V=1.0, theta=0.0
% INFO    : Bus 11564	: V=1.033947, theta=-9.228621 -> V=1.0, theta=0.0
% INFO    : Bus 11565	: V=1.047277, theta=7.939752 -> V=1.0, theta=0.0
% INFO    : Bus 11566	: V=0.985612, theta=-18.102016 -> V=1.0, theta=0.0
% INFO    : Bus 11567	: V=1.019305, theta=44.637887 -> V=1.0, theta=0.0
% INFO    : Bus 11568	: V=1.032238, theta=-4.146012 -> V=1.0, theta=0.0
% INFO    : Bus 11569	: V=1.032238, theta=-4.146012 -> V=1.0, theta=0.0
% INFO    : Bus 11570	: V=1.026319, theta=-4.093349 -> V=1.0, theta=0.0
% INFO    : Bus 11571	: V=1.037776, theta=30.45979 -> V=1.0, theta=0.0
% INFO    : Bus 11572	: V=0.952007, theta=-28.718282 -> V=1.0, theta=0.0
% INFO    : Bus 11573	: V=1.024079, theta=44.848437 -> V=1.0, theta=0.0
% INFO    : Bus 11574	: V=1.052808, theta=14.230733 -> V=1.0, theta=0.0
% INFO    : Bus 11575	: V=1.029478, theta=-2.341076 -> V=1.0, theta=0.0
% INFO    : Bus 11576	: V=1.027086, theta=0.614256 -> V=1.0, theta=0.0
% INFO    : Bus 11577	: V=0.990908, theta=15.83898 -> V=1.0, theta=0.0
% INFO    : Bus 11578	: V=1.016999, theta=60.332496 -> V=1.0, theta=0.0
% INFO    : Bus 11579	: V=1.050987, theta=40.998977 -> V=1.0, theta=0.0
% INFO    : Bus 11580	: V=1.023809, theta=10.838684 -> V=1.0, theta=0.0
% INFO    : Bus 11581	: V=0.995022, theta=23.934845 -> V=1.0, theta=0.0
% INFO    : Bus 11582	: V=1.033386, theta=9.187824 -> V=1.0, theta=0.0
% INFO    : Bus 11583	: V=1.001509, theta=9.954559 -> V=1.0, theta=0.0
% INFO    : Bus 11584	: V=1.00419, theta=31.464758 -> V=1.0, theta=0.0
% INFO    : Bus 11585	: V=1.004923, theta=90.798314 -> V=1.0, theta=0.0
% INFO    : Bus 11586	: V=1.052394, theta=33.692026 -> V=1.0, theta=0.0
% INFO    : Bus 11587	: V=1.030635, theta=2.430468 -> V=1.0, theta=0.0
% INFO    : Bus 11588	: V=1.029344, theta=21.964639 -> V=1.0, theta=0.0
% INFO    : Bus 11589	: V=1.05536, theta=4.225642 -> V=1.0, theta=0.0
% INFO    : Bus 11590	: V=1.022638, theta=24.068742 -> V=1.0, theta=0.0
% INFO    : Bus 11591	: V=1.021461, theta=-8.576014 -> V=1.0, theta=0.0
% INFO    : Bus 11592	: V=1.023532, theta=17.869884 -> V=1.0, theta=0.0
% INFO    : Bus 11593	: V=1.013843, theta=-20.803128 -> V=1.0, theta=0.0
% INFO    : Bus 11594	: V=1.01472, theta=35.673432 -> V=1.0, theta=0.0
% INFO    : Bus 11595	: V=1.039128, theta=10.819615 -> V=1.0, theta=0.0
% INFO    : Bus 11596	: V=1.039377, theta=14.867516 -> V=1.0, theta=0.0
% INFO    : Bus 11597	: V=0.988782, theta=-5.594179 -> V=1.0, theta=0.0
% INFO    : Bus 11598	: V=1.061414, theta=49.736419 -> V=1.0, theta=0.0
% INFO    : Bus 11599	: V=1.045359, theta=9.917398 -> V=1.0, theta=0.0
% INFO    : Bus 11600	: V=1.031054, theta=10.435949 -> V=1.0, theta=0.0
% INFO    : Bus 11601	: V=1.02841, theta=11.034704 -> V=1.0, theta=0.0
% INFO    : Bus 11602	: V=1.045359, theta=9.917398 -> V=1.0, theta=0.0
% INFO    : Bus 11603	: V=1.022352, theta=20.659989 -> V=1.0, theta=0.0
% INFO    : Bus 11604	: V=1.022352, theta=20.659989 -> V=1.0, theta=0.0
% INFO    : Bus 11605	: V=1.031054, theta=10.435949 -> V=1.0, theta=0.0
% INFO    : Bus 11606	: V=1.031054, theta=10.435949 -> V=1.0, theta=0.0
% INFO    : Bus 11607	: V=1.02032, theta=9.008458 -> V=1.0, theta=0.0
% INFO    : Bus 11608	: V=1.031085, theta=-14.460229 -> V=1.0, theta=0.0
% INFO    : Bus 11609	: V=1.015791, theta=22.756082 -> V=1.0, theta=0.0
% INFO    : Bus 11610	: V=1.017753, theta=-8.026498 -> V=1.0, theta=0.0
% INFO    : Bus 11611	: V=1.043059, theta=9.285297 -> V=1.0, theta=0.0
% INFO    : Bus 11612	: V=0.98336, theta=22.995978 -> V=1.0, theta=0.0
% INFO    : Bus 11613	: V=1.052439, theta=-6.564757 -> V=1.0, theta=0.0
% INFO    : Bus 11614	: V=0.975047, theta=41.518085 -> V=1.0, theta=0.0
% INFO    : Bus 11615	: V=1.018322, theta=-0.328638 -> V=1.0, theta=0.0
% INFO    : Bus 11616	: V=1.004155, theta=27.356143 -> V=1.0, theta=0.0
% INFO    : Bus 11617	: V=1.009173, theta=19.132388 -> V=1.0, theta=0.0
% INFO    : Bus 11618	: V=1.102278, theta=-15.190395 -> V=1.0, theta=0.0
% INFO    : Bus 11619	: V=1.041353, theta=7.871779 -> V=1.0, theta=0.0
% INFO    : Bus 11620	: V=0.940462, theta=-11.519394 -> V=1.0, theta=0.0
% INFO    : Bus 11621	: V=0.992991, theta=15.869625 -> V=1.0, theta=0.0
% INFO    : Bus 11622	: V=0.992991, theta=15.869625 -> V=1.0, theta=0.0
% INFO    : Bus 11623	: V=1.009173, theta=19.132388 -> V=1.0, theta=0.0
% INFO    : Bus 11624	: V=1.009173, theta=19.132388 -> V=1.0, theta=0.0
% INFO    : Bus 11625	: V=1.014865, theta=17.912579 -> V=1.0, theta=0.0
% INFO    : Bus 11626	: V=1.014865, theta=17.912579 -> V=1.0, theta=0.0
% INFO    : Bus 11627	: V=1.017817, theta=42.272152 -> V=1.0, theta=0.0
% INFO    : Bus 11628	: V=1.020622, theta=-11.444475 -> V=1.0, theta=0.0
% INFO    : Bus 11629	: V=1.04378, theta=11.735527 -> V=1.0, theta=0.0
% INFO    : Bus 11630	: V=0.991989, theta=39.317054 -> V=1.0, theta=0.0
% INFO    : Bus 11631	: V=1.050944, theta=40.491716 -> V=1.0, theta=0.0
% INFO    : Bus 11632	: V=1.0508, theta=40.476149 -> V=1.0, theta=0.0
% INFO    : Bus 11633	: V=1.04927, theta=45.669864 -> V=1.0, theta=0.0
% INFO    : Bus 11634	: V=1.050944, theta=40.491716 -> V=1.0, theta=0.0
% INFO    : Bus 11635	: V=1.0508, theta=40.476149 -> V=1.0, theta=0.0
% INFO    : Bus 11636	: V=1.00649, theta=19.103021 -> V=1.0, theta=0.0
% INFO    : Bus 11637	: V=1.053823, theta=0.430007 -> V=1.0, theta=0.0
% INFO    : Bus 11638	: V=1.012679, theta=-1.92622 -> V=1.0, theta=0.0
% INFO    : Bus 11639	: V=1.01915, theta=23.7232 -> V=1.0, theta=0.0
% INFO    : Bus 11640	: V=1.031648, theta=8.37821 -> V=1.0, theta=0.0
% INFO    : Bus 11641	: V=1.00746, theta=39.171104 -> V=1.0, theta=0.0
% INFO    : Bus 11642	: V=1.029112, theta=7.476738 -> V=1.0, theta=0.0
% INFO    : Bus 11643	: V=1.035771, theta=2.999441 -> V=1.0, theta=0.0
% INFO    : Bus 11644	: V=1.03531, theta=20.027062 -> V=1.0, theta=0.0
% INFO    : Bus 11645	: V=1.045347, theta=-15.357554 -> V=1.0, theta=0.0
% INFO    : Bus 11646	: V=0.955328, theta=-7.482884 -> V=1.0, theta=0.0
% INFO    : Bus 11647	: V=0.969264, theta=32.129316 -> V=1.0, theta=0.0
% INFO    : Bus 11648	: V=1.029166, theta=13.522836 -> V=1.0, theta=0.0
% INFO    : Bus 11649	: V=1.023418, theta=29.920304 -> V=1.0, theta=0.0
% INFO    : Bus 11650	: V=1.030951, theta=60.569581 -> V=1.0, theta=0.0
% INFO    : Bus 11651	: V=0.987257, theta=-3.558123 -> V=1.0, theta=0.0
% INFO    : Bus 11652	: V=1.015374, theta=8.632692 -> V=1.0, theta=0.0
% INFO    : Bus 11653	: V=1.051675, theta=-1.334511 -> V=1.0, theta=0.0
% INFO    : Bus 11654	: V=1.027264, theta=14.46311 -> V=1.0, theta=0.0
% INFO    : Bus 11655	: V=0.977412, theta=-27.214747 -> V=1.0, theta=0.0
% INFO    : Bus 11656	: V=1.041642, theta=19.877159 -> V=1.0, theta=0.0
% INFO    : Bus 11657	: V=1.020195, theta=-15.690329 -> V=1.0, theta=0.0
% INFO    : Bus 11658	: V=0.992732, theta=2.429388 -> V=1.0, theta=0.0
% INFO    : Bus 11659	: V=1.068375, theta=74.040783 -> V=1.0, theta=0.0
% INFO    : Bus 11660	: V=1.032044, theta=38.537454 -> V=1.0, theta=0.0
% INFO    : Bus 11661	: V=1.007654, theta=15.013591 -> V=1.0, theta=0.0
% INFO    : Bus 11662	: V=1.035273, theta=21.970264 -> V=1.0, theta=0.0
% INFO    : Bus 11663	: V=1.019769, theta=-3.333231 -> V=1.0, theta=0.0
% INFO    : Bus 11664	: V=1.004491, theta=-12.436802 -> V=1.0, theta=0.0
% INFO    : Bus 11665	: V=0.947933, theta=57.203162 -> V=1.0, theta=0.0
% INFO    : Bus 11666	: V=1.032102, theta=-0.219036 -> V=1.0, theta=0.0
% INFO    : Bus 11667	: V=1.032102, theta=-0.219036 -> V=1.0, theta=0.0
% INFO    : Bus 11668	: V=1.032102, theta=-0.219036 -> V=1.0, theta=0.0
% INFO    : Bus 11669	: V=1.032102, theta=-0.219036 -> V=1.0, theta=0.0
% INFO    : Bus 11670	: V=1.032102, theta=-0.219036 -> V=1.0, theta=0.0
% INFO    : Bus 11671	: V=1.021237, theta=23.717974 -> V=1.0, theta=0.0
% INFO    : Bus 11672	: V=1.018847, theta=32.305408 -> V=1.0, theta=0.0
% INFO    : Bus 11673	: V=1.02462, theta=-12.151463 -> V=1.0, theta=0.0
% INFO    : Bus 11674	: V=1.021472, theta=42.962213 -> V=1.0, theta=0.0
% INFO    : Bus 11675	: V=1.033912, theta=12.93783 -> V=1.0, theta=0.0
% INFO    : Bus 11676	: V=1.010939, theta=25.120796 -> V=1.0, theta=0.0
% INFO    : Bus 11677	: V=1.058213, theta=27.963025 -> V=1.0, theta=0.0
% INFO    : Bus 11678	: V=1.036103, theta=23.985216 -> V=1.0, theta=0.0
% INFO    : Bus 11679	: V=1.059879, theta=-2.236576 -> V=1.0, theta=0.0
% INFO    : Bus 11680	: V=1.026027, theta=-7.002651 -> V=1.0, theta=0.0
% INFO    : Bus 11681	: V=1.012673, theta=-2.175699 -> V=1.0, theta=0.0
% INFO    : Bus 11682	: V=1.0437, theta=6.318844 -> V=1.0, theta=0.0
% INFO    : Bus 11683	: V=1.014036, theta=28.98618 -> V=1.0, theta=0.0
% INFO    : Bus 11684	: V=1.027671, theta=29.425746 -> V=1.0, theta=0.0
% INFO    : Bus 11685	: V=0.989283, theta=27.206785 -> V=1.0, theta=0.0
% INFO    : Bus 11686	: V=1.015505, theta=-3.112218 -> V=1.0, theta=0.0
% INFO    : Bus 11687	: V=1.01946, theta=-9.574196 -> V=1.0, theta=0.0
% INFO    : Bus 11688	: V=1.047817, theta=24.207232 -> V=1.0, theta=0.0
% INFO    : Bus 11689	: V=1.005775, theta=-8.537815 -> V=1.0, theta=0.0
% INFO    : Bus 11690	: V=1.005775, theta=-8.537815 -> V=1.0, theta=0.0
% INFO    : Bus 11691	: V=1.005775, theta=-8.537815 -> V=1.0, theta=0.0
% INFO    : Bus 11692	: V=1.005775, theta=-8.537815 -> V=1.0, theta=0.0
% INFO    : Bus 11693	: V=1.005775, theta=-8.537815 -> V=1.0, theta=0.0
% INFO    : Bus 11694	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11695	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 11696	: V=1.079269, theta=5.904616 -> V=1.0, theta=0.0
% INFO    : Bus 11697	: V=1.018627, theta=-2.342489 -> V=1.0, theta=0.0
% INFO    : Bus 11698	: V=1.02038, theta=17.569195 -> V=1.0, theta=0.0
% INFO    : Bus 11699	: V=1.035838, theta=-5.172678 -> V=1.0, theta=0.0
% INFO    : Bus 11700	: V=1.021285, theta=26.180239 -> V=1.0, theta=0.0
% INFO    : Bus 11701	: V=1.127132, theta=-1.539016 -> V=1.0, theta=0.0
% INFO    : Bus 11702	: V=1.045492, theta=35.801591 -> V=1.0, theta=0.0
% INFO    : Bus 11703	: V=1.059179, theta=30.508917 -> V=1.0, theta=0.0
% INFO    : Bus 11704	: V=1.047549, theta=4.244102 -> V=1.0, theta=0.0
% INFO    : Bus 11705	: V=1.003732, theta=-4.459321 -> V=1.0, theta=0.0
% INFO    : Bus 11706	: V=0.997366, theta=-14.326802 -> V=1.0, theta=0.0
% INFO    : Bus 11707	: V=1.049541, theta=0.642038 -> V=1.0, theta=0.0
% INFO    : Bus 11708	: V=1.015869, theta=-10.791845 -> V=1.0, theta=0.0
% INFO    : Bus 11709	: V=1.014893, theta=-9.156289 -> V=1.0, theta=0.0
% INFO    : Bus 11710	: V=1.001826, theta=2.228946 -> V=1.0, theta=0.0
% INFO    : Bus 11711	: V=1.024531, theta=-10.409141 -> V=1.0, theta=0.0
% INFO    : Bus 11712	: V=0.958243, theta=-7.97843 -> V=1.0, theta=0.0
% INFO    : Bus 11713	: V=1.0182, theta=22.6787 -> V=1.0, theta=0.0
% INFO    : Bus 11714	: V=1.0182, theta=22.6787 -> V=1.0, theta=0.0
% INFO    : Bus 11715	: V=0.967345, theta=5.815652 -> V=1.0, theta=0.0
% INFO    : Bus 11716	: V=1.024861, theta=-2.735628 -> V=1.0, theta=0.0
% INFO    : Bus 11717	: V=1.042492, theta=18.795962 -> V=1.0, theta=0.0
% INFO    : Bus 11718	: V=1.02973, theta=-21.007744 -> V=1.0, theta=0.0
% INFO    : Bus 11719	: V=1.039836, theta=-14.881275 -> V=1.0, theta=0.0
% INFO    : Bus 11720	: V=0.991694, theta=-4.403598 -> V=1.0, theta=0.0
% INFO    : Bus 11721	: V=1.023018, theta=33.158363 -> V=1.0, theta=0.0
% INFO    : Bus 11722	: V=1.01975, theta=9.799079 -> V=1.0, theta=0.0
% INFO    : Bus 11723	: V=1.050494, theta=10.971923 -> V=1.0, theta=0.0
% INFO    : Bus 11724	: V=1.014816, theta=31.102888 -> V=1.0, theta=0.0
% INFO    : Bus 11725	: V=1.013341, theta=-26.927209 -> V=1.0, theta=0.0
% INFO    : Bus 11726	: V=1.025187, theta=10.345307 -> V=1.0, theta=0.0
% INFO    : Bus 11727	: V=0.96359, theta=-0.680295 -> V=1.0, theta=0.0
% INFO    : Bus 11728	: V=0.924746, theta=-12.203993 -> V=1.0, theta=0.0
% INFO    : Bus 11729	: V=1.036966, theta=15.051213 -> V=1.0, theta=0.0
% INFO    : Bus 11730	: V=1.019724, theta=-7.10214 -> V=1.0, theta=0.0
% INFO    : Bus 11731	: V=0.997872, theta=29.769503 -> V=1.0, theta=0.0
% INFO    : Bus 11732	: V=1.012944, theta=32.566079 -> V=1.0, theta=0.0
% INFO    : Bus 11733	: V=0.999881, theta=-2.01284 -> V=1.0, theta=0.0
% INFO    : Bus 11734	: V=1.041776, theta=36.108702 -> V=1.0, theta=0.0
% INFO    : Bus 11735	: V=1.07361, theta=4.31055 -> V=1.0, theta=0.0
% INFO    : Bus 11736	: V=1.046239, theta=4.338704 -> V=1.0, theta=0.0
% INFO    : Bus 11737	: V=1.033684, theta=-16.072132 -> V=1.0, theta=0.0
% INFO    : Bus 11738	: V=1.033098, theta=-19.377215 -> V=1.0, theta=0.0
% INFO    : Bus 11739	: V=1.024838, theta=0.506407 -> V=1.0, theta=0.0
% INFO    : Bus 11740	: V=1.016088, theta=20.739625 -> V=1.0, theta=0.0
% INFO    : Bus 11741	: V=1.036683, theta=47.83205 -> V=1.0, theta=0.0
% INFO    : Bus 11742	: V=0.967445, theta=33.308335 -> V=1.0, theta=0.0
% INFO    : Bus 11743	: V=1.009308, theta=25.594526 -> V=1.0, theta=0.0
% INFO    : Bus 11744	: V=0.997571, theta=-6.64121 -> V=1.0, theta=0.0
% INFO    : Bus 11745	: V=1.039251, theta=-4.888975 -> V=1.0, theta=0.0
% INFO    : Bus 11746	: V=1.056194, theta=25.665777 -> V=1.0, theta=0.0
% INFO    : Bus 11747	: V=0.964803, theta=-5.53487 -> V=1.0, theta=0.0
% INFO    : Bus 11748	: V=1.014672, theta=-3.125729 -> V=1.0, theta=0.0
% INFO    : Bus 11749	: V=1.017828, theta=-6.986287 -> V=1.0, theta=0.0
% INFO    : Bus 11750	: V=1.040527, theta=0.879566 -> V=1.0, theta=0.0
% INFO    : Bus 11751	: V=0.995316, theta=-1.997087 -> V=1.0, theta=0.0
% INFO    : Bus 11752	: V=1.017287, theta=26.369278 -> V=1.0, theta=0.0
% INFO    : Bus 11753	: V=1.014637, theta=14.638791 -> V=1.0, theta=0.0
% INFO    : Bus 11754	: V=0.976898, theta=39.547729 -> V=1.0, theta=0.0
% INFO    : Bus 11755	: V=1.019643, theta=-4.885706 -> V=1.0, theta=0.0
% INFO    : Bus 11756	: V=1.019643, theta=-4.885706 -> V=1.0, theta=0.0
% INFO    : Bus 11757	: V=1.019643, theta=-4.885706 -> V=1.0, theta=0.0
% INFO    : Bus 11758	: V=1.037142, theta=24.334502 -> V=1.0, theta=0.0
% INFO    : Bus 11759	: V=1.037142, theta=24.334502 -> V=1.0, theta=0.0
% INFO    : Bus 11760	: V=1.037142, theta=24.334502 -> V=1.0, theta=0.0
% INFO    : Bus 11761	: V=1.018631, theta=-11.528817 -> V=1.0, theta=0.0
% INFO    : Bus 11762	: V=1.037142, theta=24.334502 -> V=1.0, theta=0.0
% INFO    : Bus 11763	: V=1.037142, theta=24.334502 -> V=1.0, theta=0.0
% INFO    : Bus 11764	: V=1.030705, theta=-20.918416 -> V=1.0, theta=0.0
% INFO    : Bus 11765	: V=1.027351, theta=-0.814842 -> V=1.0, theta=0.0
% INFO    : Bus 11766	: V=0.999629, theta=27.315451 -> V=1.0, theta=0.0
% INFO    : Bus 11767	: V=1.060664, theta=31.154385 -> V=1.0, theta=0.0
% INFO    : Bus 11768	: V=1.023993, theta=4.449412 -> V=1.0, theta=0.0
% INFO    : Bus 11769	: V=1.008615, theta=-8.918557 -> V=1.0, theta=0.0
% INFO    : Bus 11770	: V=1.021249, theta=-4.603249 -> V=1.0, theta=0.0
% INFO    : Bus 11771	: V=0.981726, theta=-7.828011 -> V=1.0, theta=0.0
% INFO    : Bus 11772	: V=0.999599, theta=-7.186284 -> V=1.0, theta=0.0
% INFO    : Bus 11773	: V=1.008948, theta=-4.613451 -> V=1.0, theta=0.0
% INFO    : Bus 11774	: V=1.015224, theta=15.706003 -> V=1.0, theta=0.0
% INFO    : Bus 11775	: V=1.008464, theta=-9.273691 -> V=1.0, theta=0.0
% INFO    : Bus 11776	: V=1.017793, theta=-25.568793 -> V=1.0, theta=0.0
% INFO    : Bus 11777	: V=1.004419, theta=17.422 -> V=1.0, theta=0.0
% INFO    : Bus 11778	: V=0.965388, theta=-11.747495 -> V=1.0, theta=0.0
% INFO    : Bus 11779	: V=0.990025, theta=-5.482919 -> V=1.0, theta=0.0
% INFO    : Bus 11780	: V=0.918259, theta=-12.437657 -> V=1.0, theta=0.0
% INFO    : Bus 11781	: V=1.03053, theta=1.384954 -> V=1.0, theta=0.0
% INFO    : Bus 11782	: V=1.03795, theta=-12.780799 -> V=1.0, theta=0.0
% INFO    : Bus 11783	: V=1.017814, theta=42.27213 -> V=1.0, theta=0.0
% INFO    : Bus 11784	: V=0.953672, theta=-7.51553 -> V=1.0, theta=0.0
% INFO    : Bus 11785	: V=0.992936, theta=-4.042052 -> V=1.0, theta=0.0
% INFO    : Bus 11786	: V=1.058114, theta=43.382414 -> V=1.0, theta=0.0
% INFO    : Bus 11787	: V=0.979531, theta=-5.995895 -> V=1.0, theta=0.0
% INFO    : Bus 11788	: V=1.031335, theta=18.168562 -> V=1.0, theta=0.0
% INFO    : Bus 11789	: V=0.996117, theta=32.042491 -> V=1.0, theta=0.0
% INFO    : Bus 11790	: V=1.02416, theta=36.959559 -> V=1.0, theta=0.0
% INFO    : Bus 11791	: V=0.980914, theta=1.532206 -> V=1.0, theta=0.0
% INFO    : Bus 11792	: V=1.01769, theta=-5.855082 -> V=1.0, theta=0.0
% INFO    : Bus 11793	: V=0.967603, theta=48.289835 -> V=1.0, theta=0.0
% INFO    : Bus 11794	: V=0.984643, theta=-1.523613 -> V=1.0, theta=0.0
% INFO    : Bus 11795	: V=0.990096, theta=-3.188831 -> V=1.0, theta=0.0
% INFO    : Bus 11796	: V=1.015006, theta=-6.446837 -> V=1.0, theta=0.0
% INFO    : Bus 11797	: V=1.027461, theta=-17.241264 -> V=1.0, theta=0.0
% INFO    : Bus 11798	: V=1.095454, theta=-13.630803 -> V=1.0, theta=0.0
% INFO    : Bus 11799	: V=0.997412, theta=-7.185192 -> V=1.0, theta=0.0
% INFO    : Bus 11800	: V=0.986973, theta=-7.976535 -> V=1.0, theta=0.0
% INFO    : Bus 11801	: V=1.040262, theta=2.637511 -> V=1.0, theta=0.0
% INFO    : Bus 11802	: V=1.020557, theta=9.624602 -> V=1.0, theta=0.0
% INFO    : Bus 11803	: V=1.060489, theta=63.22043 -> V=1.0, theta=0.0
% INFO    : Bus 11804	: V=1.005867, theta=26.566969 -> V=1.0, theta=0.0
% INFO    : Bus 11805	: V=1.030832, theta=-9.752509 -> V=1.0, theta=0.0
% INFO    : Bus 11806	: V=0.990977, theta=91.853031 -> V=1.0, theta=0.0
% INFO    : Bus 11807	: V=1.004043, theta=-7.27619 -> V=1.0, theta=0.0
% INFO    : Bus 11808	: V=1.024183, theta=12.272913 -> V=1.0, theta=0.0
% INFO    : Bus 11809	: V=1.025276, theta=-26.834417 -> V=1.0, theta=0.0
% INFO    : Bus 11810	: V=1.023397, theta=-17.3231 -> V=1.0, theta=0.0
% INFO    : Bus 11811	: V=1.026579, theta=1.653291 -> V=1.0, theta=0.0
% INFO    : Bus 11812	: V=1.000643, theta=27.976596 -> V=1.0, theta=0.0
% INFO    : Bus 11813	: V=1.024687, theta=-5.034434 -> V=1.0, theta=0.0
% INFO    : Bus 11814	: V=1.024687, theta=-5.034434 -> V=1.0, theta=0.0
% INFO    : Bus 11815	: V=1.026579, theta=1.653291 -> V=1.0, theta=0.0
% INFO    : Bus 11816	: V=1.026579, theta=1.653291 -> V=1.0, theta=0.0
% INFO    : Bus 11817	: V=1.029323, theta=-3.215687 -> V=1.0, theta=0.0
% INFO    : Bus 11818	: V=1.029323, theta=-3.215687 -> V=1.0, theta=0.0
% INFO    : Bus 11819	: V=1.024687, theta=-5.034434 -> V=1.0, theta=0.0
% INFO    : Bus 11820	: V=1.024687, theta=-5.034434 -> V=1.0, theta=0.0
% INFO    : Bus 11821	: V=0.986648, theta=-14.509154 -> V=1.0, theta=0.0
% INFO    : Bus 11822	: V=1.050901, theta=18.201002 -> V=1.0, theta=0.0
% INFO    : Bus 11823	: V=1.041349, theta=33.378779 -> V=1.0, theta=0.0
% INFO    : Bus 11824	: V=1.031653, theta=60.53182 -> V=1.0, theta=0.0
% INFO    : Bus 11825	: V=1.024059, theta=-1.195476 -> V=1.0, theta=0.0
% INFO    : Bus 11826	: V=1.034698, theta=-10.504371 -> V=1.0, theta=0.0
% INFO    : Bus 11827	: V=1.050857, theta=44.08115 -> V=1.0, theta=0.0
% INFO    : Bus 11828	: V=1.013971, theta=-22.771884 -> V=1.0, theta=0.0
% INFO    : Bus 11829	: V=1.039817, theta=13.277797 -> V=1.0, theta=0.0
% INFO    : Bus 11830	: V=1.023783, theta=-20.67892 -> V=1.0, theta=0.0
% INFO    : Bus 11831	: V=1.022983, theta=34.764528 -> V=1.0, theta=0.0
% INFO    : Bus 11832	: V=0.924454, theta=-8.009866 -> V=1.0, theta=0.0
% INFO    : Bus 11833	: V=0.994977, theta=26.39214 -> V=1.0, theta=0.0
% INFO    : Bus 11834	: V=0.986767, theta=-2.140551 -> V=1.0, theta=0.0
% INFO    : Bus 11835	: V=1.065242, theta=11.327355 -> V=1.0, theta=0.0
% INFO    : Bus 11836	: V=0.971979, theta=7.130049 -> V=1.0, theta=0.0
% INFO    : Bus 11837	: V=1.026312, theta=17.731987 -> V=1.0, theta=0.0
% INFO    : Bus 11838	: V=1.01282, theta=-20.654825 -> V=1.0, theta=0.0
% INFO    : Bus 11839	: V=1.023827, theta=61.091818 -> V=1.0, theta=0.0
% INFO    : Bus 11840	: V=1.040515, theta=28.323211 -> V=1.0, theta=0.0
% INFO    : Bus 11841	: V=0.985038, theta=-14.340693 -> V=1.0, theta=0.0
% INFO    : Bus 11842	: V=1.010591, theta=16.730632 -> V=1.0, theta=0.0
% INFO    : Bus 11843	: V=1.013919, theta=18.923306 -> V=1.0, theta=0.0
% INFO    : Bus 11844	: V=0.97384, theta=-5.930731 -> V=1.0, theta=0.0
% INFO    : Bus 11845	: V=1.041528, theta=18.789335 -> V=1.0, theta=0.0
% INFO    : Bus 11846	: V=0.980712, theta=-2.997082 -> V=1.0, theta=0.0
% INFO    : Bus 11847	: V=0.994501, theta=-3.334975 -> V=1.0, theta=0.0
% INFO    : Bus 11848	: V=1.031466, theta=4.488829 -> V=1.0, theta=0.0
% INFO    : Bus 11849	: V=1.040009, theta=86.062395 -> V=1.0, theta=0.0
% INFO    : Bus 11850	: V=0.955439, theta=48.700819 -> V=1.0, theta=0.0
% INFO    : Bus 11851	: V=1.056682, theta=5.170602 -> V=1.0, theta=0.0
% INFO    : Bus 11852	: V=1.004296, theta=17.471584 -> V=1.0, theta=0.0
% INFO    : Bus 11853	: V=1.057062, theta=4.322623 -> V=1.0, theta=0.0
% INFO    : Bus 11854	: V=1.056682, theta=5.170602 -> V=1.0, theta=0.0
% INFO    : Bus 11855	: V=0.997329, theta=-9.773309 -> V=1.0, theta=0.0
% INFO    : Bus 11856	: V=1.021695, theta=19.217324 -> V=1.0, theta=0.0
% INFO    : Bus 11857	: V=0.99325, theta=-13.883981 -> V=1.0, theta=0.0
% INFO    : Bus 11858	: V=1.069542, theta=22.417993 -> V=1.0, theta=0.0
% INFO    : Bus 11859	: V=1.009821, theta=29.021748 -> V=1.0, theta=0.0
% INFO    : Bus 11860	: V=0.97939, theta=6.577418 -> V=1.0, theta=0.0
% INFO    : Bus 11861	: V=1.022284, theta=15.569104 -> V=1.0, theta=0.0
% INFO    : Bus 11862	: V=0.98112, theta=0.528152 -> V=1.0, theta=0.0
% INFO    : Bus 11863	: V=1.060995, theta=0.247818 -> V=1.0, theta=0.0
% INFO    : Bus 11864	: V=1.002496, theta=19.130689 -> V=1.0, theta=0.0
% INFO    : Bus 11865	: V=0.971128, theta=-15.83459 -> V=1.0, theta=0.0
% INFO    : Bus 11866	: V=1.028521, theta=7.435606 -> V=1.0, theta=0.0
% INFO    : Bus 11867	: V=1.013456, theta=26.007542 -> V=1.0, theta=0.0
% INFO    : Bus 11868	: V=1.016223, theta=-26.428264 -> V=1.0, theta=0.0
% INFO    : Bus 11869	: V=1.039579, theta=-17.294301 -> V=1.0, theta=0.0
% INFO    : Bus 11870	: V=1.009571, theta=-19.616145 -> V=1.0, theta=0.0
% INFO    : Bus 11871	: V=0.995342, theta=-4.221904 -> V=1.0, theta=0.0
% INFO    : Bus 11872	: V=0.98329, theta=1.387261 -> V=1.0, theta=0.0
% INFO    : Bus 11873	: V=1.006753, theta=32.438243 -> V=1.0, theta=0.0
% INFO    : Bus 11874	: V=1.032056, theta=23.237993 -> V=1.0, theta=0.0
% INFO    : Bus 11875	: V=1.016616, theta=-4.658699 -> V=1.0, theta=0.0
% INFO    : Bus 11876	: V=0.98849, theta=14.04829 -> V=1.0, theta=0.0
% INFO    : Bus 11877	: V=0.987181, theta=-4.824838 -> V=1.0, theta=0.0
% INFO    : Bus 11878	: V=1.010274, theta=-12.645316 -> V=1.0, theta=0.0
% INFO    : Bus 11879	: V=1.023918, theta=1.897357 -> V=1.0, theta=0.0
% INFO    : Bus 11880	: V=1.010466, theta=11.179882 -> V=1.0, theta=0.0
% INFO    : Bus 11881	: V=1.025497, theta=53.824202 -> V=1.0, theta=0.0
% INFO    : Bus 11882	: V=1.041516, theta=-6.856455 -> V=1.0, theta=0.0
% INFO    : Bus 11883	: V=1.099209, theta=-14.353653 -> V=1.0, theta=0.0
% INFO    : Bus 11884	: V=1.012574, theta=31.34297 -> V=1.0, theta=0.0
% INFO    : Bus 11885	: V=1.000041, theta=-13.895043 -> V=1.0, theta=0.0
% INFO    : Bus 11886	: V=1.013429, theta=96.570197 -> V=1.0, theta=0.0
% INFO    : Bus 11887	: V=1.008279, theta=-10.478046 -> V=1.0, theta=0.0
% INFO    : Bus 11888	: V=1.081636, theta=33.907239 -> V=1.0, theta=0.0
% INFO    : Bus 11889	: V=1.061603, theta=44.385823 -> V=1.0, theta=0.0
% INFO    : Bus 11890	: V=0.981663, theta=21.412796 -> V=1.0, theta=0.0
% INFO    : Bus 11891	: V=1.038438, theta=0.065623 -> V=1.0, theta=0.0
% INFO    : Bus 11892	: V=1.017287, theta=26.369278 -> V=1.0, theta=0.0
% INFO    : Bus 11893	: V=1.034739, theta=39.279987 -> V=1.0, theta=0.0
% INFO    : Bus 11894	: V=1.023338, theta=0.199966 -> V=1.0, theta=0.0
% INFO    : Bus 11895	: V=1.010998, theta=1.300317 -> V=1.0, theta=0.0
% INFO    : Bus 11896	: V=0.985586, theta=4.453073 -> V=1.0, theta=0.0
% INFO    : Bus 11897	: V=1.061603, theta=44.385823 -> V=1.0, theta=0.0
% INFO    : Bus 11898	: V=1.062536, theta=46.73809 -> V=1.0, theta=0.0
% INFO    : Bus 11899	: V=0.993049, theta=0.964393 -> V=1.0, theta=0.0
% INFO    : Bus 11900	: V=0.964368, theta=44.185324 -> V=1.0, theta=0.0
% INFO    : Bus 11901	: V=1.031288, theta=1.850677 -> V=1.0, theta=0.0
% INFO    : Bus 11902	: V=1.074011, theta=71.405171 -> V=1.0, theta=0.0
% INFO    : Bus 11903	: V=1.03013, theta=4.624843 -> V=1.0, theta=0.0
% INFO    : Bus 11904	: V=1.028716, theta=93.98767 -> V=1.0, theta=0.0
% INFO    : Bus 11905	: V=1.024817, theta=27.384645 -> V=1.0, theta=0.0
% INFO    : Bus 11906	: V=1.053308, theta=-2.057219 -> V=1.0, theta=0.0
% INFO    : Bus 11907	: V=0.954989, theta=-16.611965 -> V=1.0, theta=0.0
% INFO    : Bus 11908	: V=1.026883, theta=14.232028 -> V=1.0, theta=0.0
% INFO    : Bus 11909	: V=1.028568, theta=11.503252 -> V=1.0, theta=0.0
% INFO    : Bus 11910	: V=1.001011, theta=-3.053282 -> V=1.0, theta=0.0
% INFO    : Bus 11911	: V=1.000373, theta=27.679835 -> V=1.0, theta=0.0
% INFO    : Bus 11912	: V=1.032162, theta=11.548429 -> V=1.0, theta=0.0
% INFO    : Bus 11913	: V=1.033359, theta=20.594354 -> V=1.0, theta=0.0
% INFO    : Bus 11914	: V=1.033359, theta=20.594354 -> V=1.0, theta=0.0
% INFO    : Bus 11915	: V=1.004773, theta=-7.512043 -> V=1.0, theta=0.0
% INFO    : Bus 11916	: V=1.026957, theta=18.072383 -> V=1.0, theta=0.0
% INFO    : Bus 11917	: V=1.031923, theta=19.780218 -> V=1.0, theta=0.0
% INFO    : Bus 11918	: V=1.027586, theta=-0.028263 -> V=1.0, theta=0.0
% INFO    : Bus 11919	: V=1.026957, theta=18.072383 -> V=1.0, theta=0.0
% INFO    : Bus 11920	: V=0.998951, theta=38.095582 -> V=1.0, theta=0.0
% INFO    : Bus 11921	: V=1.023854, theta=16.871011 -> V=1.0, theta=0.0
% INFO    : Bus 11922	: V=1.029382, theta=20.080326 -> V=1.0, theta=0.0
% INFO    : Bus 11923	: V=1.027524, theta=7.135692 -> V=1.0, theta=0.0
% INFO    : Bus 11924	: V=1.0608, theta=42.720858 -> V=1.0, theta=0.0
% INFO    : Bus 11925	: V=1.059073, theta=29.479384 -> V=1.0, theta=0.0
% INFO    : Bus 11926	: V=1.022428, theta=-2.963232 -> V=1.0, theta=0.0
% INFO    : Bus 11927	: V=1.058046, theta=7.877809 -> V=1.0, theta=0.0
% INFO    : Bus 11928	: V=0.976931, theta=30.182064 -> V=1.0, theta=0.0
% INFO    : Bus 11929	: V=1.02281, theta=-10.941228 -> V=1.0, theta=0.0
% INFO    : Bus 11930	: V=1.042018, theta=29.370588 -> V=1.0, theta=0.0
% INFO    : Bus 11931	: V=1.032947, theta=12.673591 -> V=1.0, theta=0.0
% INFO    : Bus 11932	: V=1.002928, theta=17.35183 -> V=1.0, theta=0.0
% INFO    : Bus 11933	: V=1.024842, theta=6.070005 -> V=1.0, theta=0.0
% INFO    : Bus 11934	: V=1.010399, theta=38.6722 -> V=1.0, theta=0.0
% INFO    : Bus 11935	: V=0.994234, theta=37.670381 -> V=1.0, theta=0.0
% INFO    : Bus 11936	: V=0.970991, theta=4.942762 -> V=1.0, theta=0.0
% INFO    : Bus 11937	: V=1.024614, theta=2.680146 -> V=1.0, theta=0.0
% INFO    : Bus 11938	: V=1.021685, theta=-10.456797 -> V=1.0, theta=0.0
% INFO    : Bus 11939	: V=1.012907, theta=2.260233 -> V=1.0, theta=0.0
% INFO    : Bus 11940	: V=0.978898, theta=-6.597551 -> V=1.0, theta=0.0
% INFO    : Bus 11941	: V=1.07251, theta=0.28715 -> V=1.0, theta=0.0
% INFO    : Bus 11942	: V=1.009609, theta=-16.526291 -> V=1.0, theta=0.0
% INFO    : Bus 11943	: V=1.00842, theta=28.258293 -> V=1.0, theta=0.0
% INFO    : Bus 11944	: V=1.036963, theta=-1.571198 -> V=1.0, theta=0.0
% INFO    : Bus 11945	: V=1.012893, theta=26.368849 -> V=1.0, theta=0.0
% INFO    : Bus 11946	: V=1.033214, theta=-6.888934 -> V=1.0, theta=0.0
% INFO    : Bus 11947	: V=1.071016, theta=58.767652 -> V=1.0, theta=0.0
% INFO    : Bus 11948	: V=1.019544, theta=-32.956369 -> V=1.0, theta=0.0
% INFO    : Bus 11949	: V=1.033686, theta=13.392829 -> V=1.0, theta=0.0
% INFO    : Bus 11950	: V=1.04459, theta=35.949142 -> V=1.0, theta=0.0
% INFO    : Bus 11951	: V=1.054686, theta=-2.922157 -> V=1.0, theta=0.0
% INFO    : Bus 11952	: V=1.040569, theta=13.793762 -> V=1.0, theta=0.0
% INFO    : Bus 11953	: V=0.951565, theta=38.529485 -> V=1.0, theta=0.0
% INFO    : Bus 11954	: V=0.959267, theta=-6.51368 -> V=1.0, theta=0.0
% INFO    : Bus 11955	: V=1.063275, theta=21.172664 -> V=1.0, theta=0.0
% INFO    : Bus 11956	: V=0.984374, theta=88.942692 -> V=1.0, theta=0.0
% INFO    : Bus 11957	: V=0.90264, theta=-12.097367 -> V=1.0, theta=0.0
% INFO    : Bus 11958	: V=1.007569, theta=-12.183288 -> V=1.0, theta=0.0
% INFO    : Bus 11959	: V=1.033214, theta=-6.86015 -> V=1.0, theta=0.0
% INFO    : Bus 11960	: V=0.989121, theta=29.435974 -> V=1.0, theta=0.0
% INFO    : Bus 11961	: V=1.025491, theta=37.337345 -> V=1.0, theta=0.0
% INFO    : Bus 11962	: V=1.033214, theta=-6.86015 -> V=1.0, theta=0.0
% INFO    : Bus 11963	: V=1.00389, theta=18.263979 -> V=1.0, theta=0.0
% INFO    : Bus 11964	: V=0.991781, theta=14.889742 -> V=1.0, theta=0.0
% INFO    : Bus 11965	: V=1.033623, theta=30.239446 -> V=1.0, theta=0.0
% INFO    : Bus 11966	: V=1.011867, theta=1.688451 -> V=1.0, theta=0.0
% INFO    : Bus 11967	: V=1.019503, theta=8.365451 -> V=1.0, theta=0.0
% INFO    : Bus 11968	: V=1.023144, theta=-9.538309 -> V=1.0, theta=0.0
% INFO    : Bus 11969	: V=1.034068, theta=30.209322 -> V=1.0, theta=0.0
% INFO    : Bus 11970	: V=0.988112, theta=23.208642 -> V=1.0, theta=0.0
% INFO    : Bus 11971	: V=0.983835, theta=1.517642 -> V=1.0, theta=0.0
% INFO    : Bus 11972	: V=1.00288, theta=28.368105 -> V=1.0, theta=0.0
% INFO    : Bus 11973	: V=0.999369, theta=-13.617092 -> V=1.0, theta=0.0
% INFO    : Bus 11974	: V=0.966317, theta=0.966505 -> V=1.0, theta=0.0
% INFO    : Bus 11975	: V=1.015227, theta=-3.436884 -> V=1.0, theta=0.0
% INFO    : Bus 11976	: V=1.04826, theta=-8.707987 -> V=1.0, theta=0.0
% INFO    : Bus 11977	: V=1.02486, theta=-11.460772 -> V=1.0, theta=0.0
% INFO    : Bus 11978	: V=1.054388, theta=47.373035 -> V=1.0, theta=0.0
% INFO    : Bus 11979	: V=1.054388, theta=47.373035 -> V=1.0, theta=0.0
% INFO    : Bus 11980	: V=1.054388, theta=47.373035 -> V=1.0, theta=0.0
% INFO    : Bus 11981	: V=1.020921, theta=-7.474467 -> V=1.0, theta=0.0
% INFO    : Bus 11982	: V=1.04876, theta=45.73683 -> V=1.0, theta=0.0
% INFO    : Bus 11983	: V=1.026753, theta=-20.195844 -> V=1.0, theta=0.0
% INFO    : Bus 11984	: V=1.009654, theta=2.894147 -> V=1.0, theta=0.0
% INFO    : Bus 11985	: V=1.000468, theta=-9.336623 -> V=1.0, theta=0.0
% INFO    : Bus 11986	: V=1.01601, theta=-0.145046 -> V=1.0, theta=0.0
% INFO    : Bus 11987	: V=0.971901, theta=45.235162 -> V=1.0, theta=0.0
% INFO    : Bus 11988	: V=1.037973, theta=11.471538 -> V=1.0, theta=0.0
% INFO    : Bus 11989	: V=0.989988, theta=-18.685834 -> V=1.0, theta=0.0
% INFO    : Bus 11990	: V=1.002465, theta=24.966083 -> V=1.0, theta=0.0
% INFO    : Bus 11991	: V=1.003002, theta=18.950589 -> V=1.0, theta=0.0
% INFO    : Bus 11992	: V=0.966158, theta=-9.712391 -> V=1.0, theta=0.0
% INFO    : Bus 11993	: V=0.978141, theta=-14.535595 -> V=1.0, theta=0.0
% INFO    : Bus 11994	: V=1.01023, theta=-1.501018 -> V=1.0, theta=0.0
% INFO    : Bus 11995	: V=1.053059, theta=-2.989742 -> V=1.0, theta=0.0
% INFO    : Bus 11996	: V=1.032132, theta=-0.658602 -> V=1.0, theta=0.0
% INFO    : Bus 11997	: V=1.024048, theta=34.917994 -> V=1.0, theta=0.0
% INFO    : Bus 11998	: V=1.072837, theta=36.250253 -> V=1.0, theta=0.0
% INFO    : Bus 11999	: V=1.012583, theta=31.342815 -> V=1.0, theta=0.0
% INFO    : Bus 12000	: V=1.051128, theta=37.961676 -> V=1.0, theta=0.0
% INFO    : Bus 12001	: V=1.016606, theta=10.005767 -> V=1.0, theta=0.0
% INFO    : Bus 12002	: V=1.031386, theta=-10.502639 -> V=1.0, theta=0.0
% INFO    : Bus 12003	: V=1.040737, theta=28.962102 -> V=1.0, theta=0.0
% INFO    : Bus 12004	: V=1.045892, theta=-13.188115 -> V=1.0, theta=0.0
% INFO    : Bus 12005	: V=1.016233, theta=-10.469824 -> V=1.0, theta=0.0
% INFO    : Bus 12006	: V=1.021912, theta=-13.38294 -> V=1.0, theta=0.0
% INFO    : Bus 12007	: V=0.994863, theta=-7.726774 -> V=1.0, theta=0.0
% INFO    : Bus 12008	: V=1.014403, theta=-26.633426 -> V=1.0, theta=0.0
% INFO    : Bus 12009	: V=1.017509, theta=4.48626 -> V=1.0, theta=0.0
% INFO    : Bus 12010	: V=1.017509, theta=4.48626 -> V=1.0, theta=0.0
% INFO    : Bus 12011	: V=1.017509, theta=4.48626 -> V=1.0, theta=0.0
% INFO    : Bus 12012	: V=1.074409, theta=0.241246 -> V=1.0, theta=0.0
% INFO    : Bus 12013	: V=1.008914, theta=18.33376 -> V=1.0, theta=0.0
% INFO    : Bus 12014	: V=1.023938, theta=3.432435 -> V=1.0, theta=0.0
% INFO    : Bus 12015	: V=1.056086, theta=-3.056772 -> V=1.0, theta=0.0
% INFO    : Bus 12016	: V=1.065343, theta=53.072846 -> V=1.0, theta=0.0
% INFO    : Bus 12017	: V=0.999005, theta=27.908744 -> V=1.0, theta=0.0
% INFO    : Bus 12018	: V=1.010498, theta=-17.064676 -> V=1.0, theta=0.0
% INFO    : Bus 12019	: V=1.032873, theta=-19.373029 -> V=1.0, theta=0.0
% INFO    : Bus 12020	: V=1.015252, theta=-6.735079 -> V=1.0, theta=0.0
% INFO    : Bus 12021	: V=1.018676, theta=-12.462271 -> V=1.0, theta=0.0
% INFO    : Bus 12022	: V=0.998709, theta=-8.901449 -> V=1.0, theta=0.0
% INFO    : Bus 12023	: V=1.041308, theta=-1.973007 -> V=1.0, theta=0.0
% INFO    : Bus 12024	: V=1.034048, theta=-9.733404 -> V=1.0, theta=0.0
% INFO    : Bus 12025	: V=1.030499, theta=6.658168 -> V=1.0, theta=0.0
% INFO    : Bus 12026	: V=1.033858, theta=-10.849314 -> V=1.0, theta=0.0
% INFO    : Bus 12027	: V=1.042665, theta=-9.557361 -> V=1.0, theta=0.0
% INFO    : Bus 12028	: V=1.123219, theta=-0.417507 -> V=1.0, theta=0.0
% INFO    : Bus 12029	: V=1.024385, theta=-8.261011 -> V=1.0, theta=0.0
% INFO    : Bus 12030	: V=1.014648, theta=-4.044158 -> V=1.0, theta=0.0
% INFO    : Bus 12031	: V=1.055555, theta=-3.757386 -> V=1.0, theta=0.0
% INFO    : Bus 12032	: V=1.017145, theta=17.949482 -> V=1.0, theta=0.0
% INFO    : Bus 12033	: V=0.987995, theta=-14.036111 -> V=1.0, theta=0.0
% INFO    : Bus 12034	: V=1.006456, theta=-4.02582 -> V=1.0, theta=0.0
% INFO    : Bus 12035	: V=1.035838, theta=-5.172678 -> V=1.0, theta=0.0
% INFO    : Bus 12036	: V=1.002452, theta=16.388576 -> V=1.0, theta=0.0
% INFO    : Bus 12037	: V=1.002937, theta=-4.683269 -> V=1.0, theta=0.0
% INFO    : Bus 12038	: V=0.992378, theta=34.134663 -> V=1.0, theta=0.0
% INFO    : Bus 12039	: V=1.049848, theta=19.032506 -> V=1.0, theta=0.0
% INFO    : Bus 12040	: V=1.02822, theta=-20.958707 -> V=1.0, theta=0.0
% INFO    : Bus 12041	: V=0.994127, theta=33.837786 -> V=1.0, theta=0.0
% INFO    : Bus 12042	: V=1.014428, theta=-7.519045 -> V=1.0, theta=0.0
% INFO    : Bus 12043	: V=1.036533, theta=7.566778 -> V=1.0, theta=0.0
% INFO    : Bus 12044	: V=1.046552, theta=-20.234692 -> V=1.0, theta=0.0
% INFO    : Bus 12045	: V=1.013722, theta=-11.978977 -> V=1.0, theta=0.0
% INFO    : Bus 12046	: V=1.023058, theta=-10.869221 -> V=1.0, theta=0.0
% INFO    : Bus 12047	: V=1.006941, theta=-8.995126 -> V=1.0, theta=0.0
% INFO    : Bus 12048	: V=1.015467, theta=-26.709784 -> V=1.0, theta=0.0
% INFO    : Bus 12049	: V=1.073911, theta=4.277217 -> V=1.0, theta=0.0
% INFO    : Bus 12050	: V=1.008348, theta=30.337205 -> V=1.0, theta=0.0
% INFO    : Bus 12051	: V=1.011292, theta=29.334797 -> V=1.0, theta=0.0
% INFO    : Bus 12052	: V=1.008412, theta=69.340675 -> V=1.0, theta=0.0
% INFO    : Bus 12053	: V=1.025116, theta=22.799171 -> V=1.0, theta=0.0
% INFO    : Bus 12054	: V=1.036891, theta=21.208732 -> V=1.0, theta=0.0
% INFO    : Bus 12055	: V=1.018472, theta=13.591184 -> V=1.0, theta=0.0
% INFO    : Bus 12056	: V=0.956568, theta=-7.820575 -> V=1.0, theta=0.0
% INFO    : Bus 12057	: V=1.027437, theta=79.001946 -> V=1.0, theta=0.0
% INFO    : Bus 12058	: V=1.048954, theta=68.758885 -> V=1.0, theta=0.0
% INFO    : Bus 12059	: V=1.021269, theta=36.651421 -> V=1.0, theta=0.0
% INFO    : Bus 12060	: V=0.996411, theta=28.78407 -> V=1.0, theta=0.0
% INFO    : Bus 12061	: V=1.000158, theta=26.820337 -> V=1.0, theta=0.0
% INFO    : Bus 12062	: V=0.998503, theta=-10.411516 -> V=1.0, theta=0.0
% INFO    : Bus 12063	: V=1.016437, theta=51.339973 -> V=1.0, theta=0.0
% INFO    : Bus 12064	: V=1.005625, theta=13.356599 -> V=1.0, theta=0.0
% INFO    : Bus 12065	: V=1.031165, theta=22.577641 -> V=1.0, theta=0.0
% INFO    : Bus 12066	: V=0.993675, theta=90.655341 -> V=1.0, theta=0.0
% INFO    : Bus 12067	: V=1.015757, theta=31.653843 -> V=1.0, theta=0.0
% INFO    : Bus 12068	: V=1.016555, theta=19.710237 -> V=1.0, theta=0.0
% INFO    : Bus 12069	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12070	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12071	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12072	: V=1.051326, theta=28.77397 -> V=1.0, theta=0.0
% INFO    : Bus 12073	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12074	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12075	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12076	: V=1.035406, theta=21.74444 -> V=1.0, theta=0.0
% INFO    : Bus 12077	: V=0.950409, theta=-5.384362 -> V=1.0, theta=0.0
% INFO    : Bus 12078	: V=1.024668, theta=10.263437 -> V=1.0, theta=0.0
% INFO    : Bus 12079	: V=1.017661, theta=-10.180091 -> V=1.0, theta=0.0
% INFO    : Bus 12080	: V=1.021811, theta=49.289996 -> V=1.0, theta=0.0
% INFO    : Bus 12081	: V=1.018208, theta=-5.092604 -> V=1.0, theta=0.0
% INFO    : Bus 12082	: V=1.014547, theta=-18.70804 -> V=1.0, theta=0.0
% INFO    : Bus 12083	: V=0.987102, theta=3.009904 -> V=1.0, theta=0.0
% INFO    : Bus 12084	: V=1.012034, theta=5.351331 -> V=1.0, theta=0.0
% INFO    : Bus 12085	: V=1.012034, theta=5.351331 -> V=1.0, theta=0.0
% INFO    : Bus 12086	: V=1.033277, theta=23.511773 -> V=1.0, theta=0.0
% INFO    : Bus 12087	: V=0.970315, theta=-8.449974 -> V=1.0, theta=0.0
% INFO    : Bus 12088	: V=1.014269, theta=27.689496 -> V=1.0, theta=0.0
% INFO    : Bus 12089	: V=1.044104, theta=2.133328 -> V=1.0, theta=0.0
% INFO    : Bus 12090	: V=0.969719, theta=-6.483101 -> V=1.0, theta=0.0
% INFO    : Bus 12091	: V=1.005112, theta=-1.198328 -> V=1.0, theta=0.0
% INFO    : Bus 12092	: V=1.049093, theta=7.513515 -> V=1.0, theta=0.0
% INFO    : Bus 12093	: V=1.056125, theta=27.444238 -> V=1.0, theta=0.0
% INFO    : Bus 12094	: V=0.969713, theta=18.803207 -> V=1.0, theta=0.0
% INFO    : Bus 12095	: V=1.024647, theta=-2.171451 -> V=1.0, theta=0.0
% INFO    : Bus 12096	: V=0.976458, theta=41.660917 -> V=1.0, theta=0.0
% INFO    : Bus 12097	: V=1.026207, theta=-11.793103 -> V=1.0, theta=0.0
% INFO    : Bus 12098	: V=1.00499, theta=31.934591 -> V=1.0, theta=0.0
% INFO    : Bus 12099	: V=1.030988, theta=2.394145 -> V=1.0, theta=0.0
% INFO    : Bus 12100	: V=1.04154, theta=-14.32672 -> V=1.0, theta=0.0
% INFO    : Bus 12101	: V=1.029639, theta=17.04104 -> V=1.0, theta=0.0
% INFO    : Bus 12102	: V=1.023818, theta=-10.471889 -> V=1.0, theta=0.0
% INFO    : Bus 12103	: V=1.005395, theta=30.514439 -> V=1.0, theta=0.0
% INFO    : Bus 12104	: V=1.006974, theta=2.951136 -> V=1.0, theta=0.0
% INFO    : Bus 12105	: V=0.987737, theta=46.492873 -> V=1.0, theta=0.0
% INFO    : Bus 12106	: V=1.024267, theta=0.497112 -> V=1.0, theta=0.0
% INFO    : Bus 12107	: V=1.002453, theta=-9.411953 -> V=1.0, theta=0.0
% INFO    : Bus 12108	: V=1.037317, theta=25.872032 -> V=1.0, theta=0.0
% INFO    : Bus 12109	: V=1.042633, theta=20.102708 -> V=1.0, theta=0.0
% INFO    : Bus 12110	: V=0.978701, theta=25.524635 -> V=1.0, theta=0.0
% INFO    : Bus 12111	: V=0.982065, theta=-7.80271 -> V=1.0, theta=0.0
% INFO    : Bus 12112	: V=1.014425, theta=-9.789718 -> V=1.0, theta=0.0
% INFO    : Bus 12113	: V=1.012055, theta=-4.801845 -> V=1.0, theta=0.0
% INFO    : Bus 12114	: V=0.978251, theta=10.243079 -> V=1.0, theta=0.0
% INFO    : Bus 12115	: V=1.040444, theta=6.867695 -> V=1.0, theta=0.0
% INFO    : Bus 12116	: V=1.031695, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 12117	: V=1.029233, theta=-10.064406 -> V=1.0, theta=0.0
% INFO    : Bus 12118	: V=1.012268, theta=-26.760459 -> V=1.0, theta=0.0
% INFO    : Bus 12119	: V=1.013515, theta=-9.02175 -> V=1.0, theta=0.0
% INFO    : Bus 12120	: V=1.053349, theta=-2.98314 -> V=1.0, theta=0.0
% INFO    : Bus 12121	: V=1.049756, theta=20.130595 -> V=1.0, theta=0.0
% INFO    : Bus 12122	: V=1.025009, theta=18.463948 -> V=1.0, theta=0.0
% INFO    : Bus 12123	: V=1.003288, theta=23.155407 -> V=1.0, theta=0.0
% INFO    : Bus 12124	: V=1.025271, theta=20.88058 -> V=1.0, theta=0.0
% INFO    : Bus 12125	: V=1.044881, theta=6.491094 -> V=1.0, theta=0.0
% INFO    : Bus 12126	: V=1.025372, theta=28.364246 -> V=1.0, theta=0.0
% INFO    : Bus 12127	: V=1.025372, theta=28.364246 -> V=1.0, theta=0.0
% INFO    : Bus 12128	: V=1.001622, theta=-9.968038 -> V=1.0, theta=0.0
% INFO    : Bus 12129	: V=1.007399, theta=27.999318 -> V=1.0, theta=0.0
% INFO    : Bus 12130	: V=1.002279, theta=-13.779687 -> V=1.0, theta=0.0
% INFO    : Bus 12131	: V=1.039883, theta=-8.632286 -> V=1.0, theta=0.0
% INFO    : Bus 12132	: V=1.039883, theta=-8.632286 -> V=1.0, theta=0.0
% INFO    : Bus 12133	: V=1.033722, theta=29.674924 -> V=1.0, theta=0.0
% INFO    : Bus 12134	: V=1.033722, theta=29.674924 -> V=1.0, theta=0.0
% INFO    : Bus 12135	: V=1.033722, theta=29.674924 -> V=1.0, theta=0.0
% INFO    : Bus 12136	: V=1.033722, theta=29.674924 -> V=1.0, theta=0.0
% INFO    : Bus 12137	: V=1.033736, theta=29.645181 -> V=1.0, theta=0.0
% INFO    : Bus 12138	: V=1.033736, theta=29.645181 -> V=1.0, theta=0.0
% INFO    : Bus 12139	: V=1.033736, theta=29.645181 -> V=1.0, theta=0.0
% INFO    : Bus 12140	: V=1.033736, theta=29.645181 -> V=1.0, theta=0.0
% INFO    : Bus 12141	: V=1.05459, theta=7.846898 -> V=1.0, theta=0.0
% INFO    : Bus 12142	: V=1.026998, theta=21.381155 -> V=1.0, theta=0.0
% INFO    : Bus 12143	: V=1.037456, theta=-12.983195 -> V=1.0, theta=0.0
% INFO    : Bus 12144	: V=0.972666, theta=20.278257 -> V=1.0, theta=0.0
% INFO    : Bus 12145	: V=1.021211, theta=26.174949 -> V=1.0, theta=0.0
% INFO    : Bus 12146	: V=0.978549, theta=1.896927 -> V=1.0, theta=0.0
% INFO    : Bus 12147	: V=0.976996, theta=-5.755046 -> V=1.0, theta=0.0
% INFO    : Bus 12148	: V=1.012529, theta=-13.185268 -> V=1.0, theta=0.0
% INFO    : Bus 12149	: V=1.008452, theta=19.375763 -> V=1.0, theta=0.0
% INFO    : Bus 12150	: V=1.010382, theta=15.656999 -> V=1.0, theta=0.0
% INFO    : Bus 12151	: V=1.05433, theta=45.681206 -> V=1.0, theta=0.0
% INFO    : Bus 12152	: V=1.030656, theta=3.405373 -> V=1.0, theta=0.0
% INFO    : Bus 12153	: V=1.137373, theta=-1.114463 -> V=1.0, theta=0.0
% INFO    : Bus 12154	: V=1.011305, theta=28.622228 -> V=1.0, theta=0.0
% INFO    : Bus 12155	: V=1.017379, theta=-22.651908 -> V=1.0, theta=0.0
% INFO    : Bus 12156	: V=0.994871, theta=-3.848423 -> V=1.0, theta=0.0
% INFO    : Bus 12157	: V=0.975069, theta=16.05223 -> V=1.0, theta=0.0
% INFO    : Bus 12158	: V=1.020063, theta=-14.094216 -> V=1.0, theta=0.0
% INFO    : Bus 12159	: V=1.038979, theta=-13.937788 -> V=1.0, theta=0.0
% INFO    : Bus 12160	: V=1.021838, theta=49.280767 -> V=1.0, theta=0.0
% INFO    : Bus 12161	: V=1.047022, theta=28.781319 -> V=1.0, theta=0.0
% INFO    : Bus 12162	: V=0.999462, theta=-21.242915 -> V=1.0, theta=0.0
% INFO    : Bus 12163	: V=1.05667, theta=-2.722877 -> V=1.0, theta=0.0
% INFO    : Bus 12164	: V=1.05667, theta=-2.722877 -> V=1.0, theta=0.0
% INFO    : Bus 12165	: V=1.10093, theta=-2.183793 -> V=1.0, theta=0.0
% INFO    : Bus 12166	: V=1.030179, theta=32.417925 -> V=1.0, theta=0.0
% INFO    : Bus 12167	: V=1.030179, theta=32.417925 -> V=1.0, theta=0.0
% INFO    : Bus 12168	: V=1.030179, theta=32.417925 -> V=1.0, theta=0.0
% INFO    : Bus 12169	: V=1.030179, theta=32.417925 -> V=1.0, theta=0.0
% INFO    : Bus 12170	: V=1.05667, theta=-2.722877 -> V=1.0, theta=0.0
% INFO    : Bus 12171	: V=1.05667, theta=-2.722877 -> V=1.0, theta=0.0
% INFO    : Bus 12172	: V=1.030179, theta=32.417925 -> V=1.0, theta=0.0
% INFO    : Bus 12173	: V=1.04071, theta=74.319379 -> V=1.0, theta=0.0
% INFO    : Bus 12174	: V=0.952652, theta=-11.963627 -> V=1.0, theta=0.0
% INFO    : Bus 12175	: V=1.035888, theta=21.491029 -> V=1.0, theta=0.0
% INFO    : Bus 12176	: V=1.005453, theta=-5.630958 -> V=1.0, theta=0.0
% INFO    : Bus 12177	: V=1.00191, theta=-5.355721 -> V=1.0, theta=0.0
% INFO    : Bus 12178	: V=1.014358, theta=8.671133 -> V=1.0, theta=0.0
% INFO    : Bus 12179	: V=1.017635, theta=-3.080045 -> V=1.0, theta=0.0
% INFO    : Bus 12180	: V=1.006681, theta=30.125372 -> V=1.0, theta=0.0
% INFO    : Bus 12181	: V=0.998766, theta=-23.003981 -> V=1.0, theta=0.0
% INFO    : Bus 12182	: V=0.979669, theta=-3.90823 -> V=1.0, theta=0.0
% INFO    : Bus 12183	: V=0.988243, theta=13.342353 -> V=1.0, theta=0.0
% INFO    : Bus 12184	: V=1.025229, theta=54.199763 -> V=1.0, theta=0.0
% INFO    : Bus 12185	: V=1.000192, theta=-4.465417 -> V=1.0, theta=0.0
% INFO    : Bus 12186	: V=1.057634, theta=18.249721 -> V=1.0, theta=0.0
% INFO    : Bus 12187	: V=1.019178, theta=34.651774 -> V=1.0, theta=0.0
% INFO    : Bus 12188	: V=0.95809, theta=-16.391366 -> V=1.0, theta=0.0
% INFO    : Bus 12189	: V=1.007227, theta=24.551226 -> V=1.0, theta=0.0
% INFO    : Bus 12190	: V=1.023431, theta=-10.714615 -> V=1.0, theta=0.0
% INFO    : Bus 12191	: V=1.013974, theta=-8.858315 -> V=1.0, theta=0.0
% INFO    : Bus 12192	: V=1.013974, theta=-8.858315 -> V=1.0, theta=0.0
% INFO    : Bus 12193	: V=1.015043, theta=-15.09113 -> V=1.0, theta=0.0
% INFO    : Bus 12194	: V=1.015043, theta=-15.09113 -> V=1.0, theta=0.0
% INFO    : Bus 12195	: V=1.048748, theta=7.516157 -> V=1.0, theta=0.0
% INFO    : Bus 12196	: V=1.087414, theta=8.898313 -> V=1.0, theta=0.0
% INFO    : Bus 12197	: V=1.040006, theta=41.084857 -> V=1.0, theta=0.0
% INFO    : Bus 12198	: V=1.098531, theta=65.002694 -> V=1.0, theta=0.0
% INFO    : Bus 12199	: V=0.991398, theta=31.360075 -> V=1.0, theta=0.0
% INFO    : Bus 12200	: V=1.031553, theta=24.597119 -> V=1.0, theta=0.0
% INFO    : Bus 12201	: V=0.995093, theta=5.914505 -> V=1.0, theta=0.0
% INFO    : Bus 12202	: V=1.023421, theta=5.136164 -> V=1.0, theta=0.0
% INFO    : Bus 12203	: V=1.024504, theta=38.533334 -> V=1.0, theta=0.0
% INFO    : Bus 12204	: V=0.975834, theta=33.412223 -> V=1.0, theta=0.0
% INFO    : Bus 12205	: V=1.039675, theta=26.268321 -> V=1.0, theta=0.0
% INFO    : Bus 12206	: V=0.994875, theta=-4.178758 -> V=1.0, theta=0.0
% INFO    : Bus 12207	: V=1.032194, theta=21.496822 -> V=1.0, theta=0.0
% INFO    : Bus 12208	: V=1.043874, theta=15.587474 -> V=1.0, theta=0.0
% INFO    : Bus 12209	: V=1.033818, theta=27.836778 -> V=1.0, theta=0.0
% INFO    : Bus 12210	: V=1.036271, theta=5.075112 -> V=1.0, theta=0.0
% INFO    : Bus 12211	: V=1.026027, theta=-7.002651 -> V=1.0, theta=0.0
% INFO    : Bus 12212	: V=1.024841, theta=18.337972 -> V=1.0, theta=0.0
% INFO    : Bus 12213	: V=1.038536, theta=1.12257 -> V=1.0, theta=0.0
% INFO    : Bus 12214	: V=1.006583, theta=-15.130947 -> V=1.0, theta=0.0
% INFO    : Bus 12215	: V=0.996897, theta=23.818152 -> V=1.0, theta=0.0
% INFO    : Bus 12216	: V=1.021005, theta=21.987746 -> V=1.0, theta=0.0
% INFO    : Bus 12217	: V=1.036966, theta=15.051213 -> V=1.0, theta=0.0
% INFO    : Bus 12218	: V=1.098453, theta=64.998015 -> V=1.0, theta=0.0
% INFO    : Bus 12219	: V=1.043942, theta=17.353218 -> V=1.0, theta=0.0
% INFO    : Bus 12220	: V=0.973261, theta=-9.531782 -> V=1.0, theta=0.0
% INFO    : Bus 12221	: V=1.029545, theta=3.003491 -> V=1.0, theta=0.0
% INFO    : Bus 12222	: V=1.02494, theta=28.997481 -> V=1.0, theta=0.0
% INFO    : Bus 12223	: V=1.08404, theta=51.888439 -> V=1.0, theta=0.0
% INFO    : Bus 12224	: V=1.095691, theta=-4.631591 -> V=1.0, theta=0.0
% INFO    : Bus 12225	: V=1.019604, theta=-24.436994 -> V=1.0, theta=0.0
% INFO    : Bus 12226	: V=1.000971, theta=-4.328082 -> V=1.0, theta=0.0
% INFO    : Bus 12227	: V=1.043087, theta=11.638661 -> V=1.0, theta=0.0
% INFO    : Bus 12228	: V=1.01227, theta=-2.402886 -> V=1.0, theta=0.0
% INFO    : Bus 12229	: V=1.021096, theta=23.640191 -> V=1.0, theta=0.0
% INFO    : Bus 12230	: V=0.970372, theta=27.607329 -> V=1.0, theta=0.0
% INFO    : Bus 12231	: V=0.998346, theta=-4.38145 -> V=1.0, theta=0.0
% INFO    : Bus 12232	: V=1.037993, theta=28.716517 -> V=1.0, theta=0.0
% INFO    : Bus 12233	: V=1.050133, theta=-3.105156 -> V=1.0, theta=0.0
% INFO    : Bus 12234	: V=1.050186, theta=25.602515 -> V=1.0, theta=0.0
% INFO    : Bus 12235	: V=0.990868, theta=-2.50336 -> V=1.0, theta=0.0
% INFO    : Bus 12236	: V=0.996281, theta=12.615694 -> V=1.0, theta=0.0
% INFO    : Bus 12237	: V=0.970208, theta=5.158798 -> V=1.0, theta=0.0
% INFO    : Bus 12238	: V=1.01, theta=12.196035 -> V=1.0, theta=0.0
% INFO    : Bus 12239	: V=1.012035, theta=-12.726866 -> V=1.0, theta=0.0
% INFO    : Bus 12240	: V=1.022424, theta=-10.029386 -> V=1.0, theta=0.0
% INFO    : Bus 12241	: V=1.065676, theta=17.770112 -> V=1.0, theta=0.0
% INFO    : Bus 12242	: V=0.989904, theta=-7.663746 -> V=1.0, theta=0.0
% INFO    : Bus 12243	: V=0.965855, theta=-6.047065 -> V=1.0, theta=0.0
% INFO    : Bus 12244	: V=1.029293, theta=-6.89657 -> V=1.0, theta=0.0
% INFO    : Bus 12245	: V=1.037281, theta=-8.202796 -> V=1.0, theta=0.0
% INFO    : Bus 12246	: V=1.034774, theta=-11.388611 -> V=1.0, theta=0.0
% INFO    : Bus 12247	: V=0.97655, theta=2.339227 -> V=1.0, theta=0.0
% INFO    : Bus 12248	: V=0.988817, theta=21.215061 -> V=1.0, theta=0.0
% INFO    : Bus 12249	: V=1.004014, theta=-3.506061 -> V=1.0, theta=0.0
% INFO    : Bus 12250	: V=1.026831, theta=21.377342 -> V=1.0, theta=0.0
% INFO    : Bus 12251	: V=0.97451, theta=22.850553 -> V=1.0, theta=0.0
% INFO    : Bus 12252	: V=1.063358, theta=20.842529 -> V=1.0, theta=0.0
% INFO    : Bus 12253	: V=1.050524, theta=44.07973 -> V=1.0, theta=0.0
% INFO    : Bus 12254	: V=1.075269, theta=1.500112 -> V=1.0, theta=0.0
% INFO    : Bus 12255	: V=1.062762, theta=29.233304 -> V=1.0, theta=0.0
% INFO    : Bus 12256	: V=0.98827, theta=-24.136428 -> V=1.0, theta=0.0
% INFO    : Bus 12257	: V=0.996144, theta=-14.280798 -> V=1.0, theta=0.0
% INFO    : Bus 12258	: V=1.095609, theta=8.932766 -> V=1.0, theta=0.0
% INFO    : Bus 12259	: V=1.06345, theta=20.85668 -> V=1.0, theta=0.0
% INFO    : Bus 12260	: V=1.025901, theta=4.522465 -> V=1.0, theta=0.0
% INFO    : Bus 12261	: V=1.00971, theta=-11.697978 -> V=1.0, theta=0.0
% INFO    : Bus 12262	: V=1.000845, theta=34.550179 -> V=1.0, theta=0.0
% INFO    : Bus 12263	: V=1.009381, theta=-12.831934 -> V=1.0, theta=0.0
% INFO    : Bus 12264	: V=1.027923, theta=5.769471 -> V=1.0, theta=0.0
% INFO    : Bus 12265	: V=1.041994, theta=0.526847 -> V=1.0, theta=0.0
% INFO    : Bus 12266	: V=1.034282, theta=8.113127 -> V=1.0, theta=0.0
% INFO    : Bus 12267	: V=1.02525, theta=28.139664 -> V=1.0, theta=0.0
% INFO    : Bus 12268	: V=1.045266, theta=6.578998 -> V=1.0, theta=0.0
% INFO    : Bus 12269	: V=1.062465, theta=80.362016 -> V=1.0, theta=0.0
% INFO    : Bus 12270	: V=1.013884, theta=6.141471 -> V=1.0, theta=0.0
% INFO    : Bus 12271	: V=1.057978, theta=83.728387 -> V=1.0, theta=0.0
% INFO    : Bus 12272	: V=1.026362, theta=14.401429 -> V=1.0, theta=0.0
% INFO    : Bus 12273	: V=1.004873, theta=26.961875 -> V=1.0, theta=0.0
% INFO    : Bus 12274	: V=1.006483, theta=26.909077 -> V=1.0, theta=0.0
% INFO    : Bus 12275	: V=1.042396, theta=85.13469 -> V=1.0, theta=0.0
% INFO    : Bus 12276	: V=1.042396, theta=85.13469 -> V=1.0, theta=0.0
% INFO    : Bus 12277	: V=1.00107, theta=32.866746 -> V=1.0, theta=0.0
% INFO    : Bus 12278	: V=1.047117, theta=89.983578 -> V=1.0, theta=0.0
% INFO    : Bus 12279	: V=1.047117, theta=89.983578 -> V=1.0, theta=0.0
% INFO    : Bus 12280	: V=1.042396, theta=85.13469 -> V=1.0, theta=0.0
% INFO    : Bus 12281	: V=1.047117, theta=89.983578 -> V=1.0, theta=0.0
% INFO    : Bus 12282	: V=1.028283, theta=16.586422 -> V=1.0, theta=0.0
% INFO    : Bus 12283	: V=1.013768, theta=-6.885216 -> V=1.0, theta=0.0
% INFO    : Bus 12284	: V=1.034072, theta=-10.492546 -> V=1.0, theta=0.0
% INFO    : Bus 12285	: V=0.991765, theta=36.62363 -> V=1.0, theta=0.0
% INFO    : Bus 12286	: V=0.959658, theta=41.263569 -> V=1.0, theta=0.0
% INFO    : Bus 12287	: V=0.993125, theta=29.628125 -> V=1.0, theta=0.0
% INFO    : Bus 12288	: V=1.002315, theta=11.835726 -> V=1.0, theta=0.0
% INFO    : Bus 12289	: V=1.022965, theta=37.031937 -> V=1.0, theta=0.0
% INFO    : Bus 12290	: V=0.947278, theta=-8.004469 -> V=1.0, theta=0.0
% INFO    : Bus 12291	: V=0.990464, theta=21.09396 -> V=1.0, theta=0.0
% INFO    : Bus 12292	: V=1.024657, theta=15.946191 -> V=1.0, theta=0.0
% INFO    : Bus 12293	: V=1.115485, theta=1.405788 -> V=1.0, theta=0.0
% INFO    : Bus 12294	: V=1.016064, theta=32.747434 -> V=1.0, theta=0.0
% INFO    : Bus 12295	: V=1.050283, theta=28.393059 -> V=1.0, theta=0.0
% INFO    : Bus 12296	: V=1.012516, theta=20.730823 -> V=1.0, theta=0.0
% INFO    : Bus 12297	: V=0.988782, theta=-2.439471 -> V=1.0, theta=0.0
% INFO    : Bus 12298	: V=0.980116, theta=-4.823997 -> V=1.0, theta=0.0
% INFO    : Bus 12299	: V=1.037269, theta=23.086136 -> V=1.0, theta=0.0
% INFO    : Bus 12300	: V=1.001772, theta=-12.11369 -> V=1.0, theta=0.0
% INFO    : Bus 12301	: V=1.014152, theta=3.583716 -> V=1.0, theta=0.0
% INFO    : Bus 12302	: V=1.028425, theta=-14.940962 -> V=1.0, theta=0.0
% INFO    : Bus 12303	: V=1.028425, theta=-14.940962 -> V=1.0, theta=0.0
% INFO    : Bus 12304	: V=1.028425, theta=-14.940962 -> V=1.0, theta=0.0
% INFO    : Bus 12305	: V=1.025731, theta=-28.633876 -> V=1.0, theta=0.0
% INFO    : Bus 12306	: V=1.026363, theta=2.051273 -> V=1.0, theta=0.0
% INFO    : Bus 12307	: V=1.028425, theta=-14.940962 -> V=1.0, theta=0.0
% INFO    : Bus 12308	: V=1.018396, theta=3.799696 -> V=1.0, theta=0.0
% INFO    : Bus 12309	: V=1.011255, theta=29.949849 -> V=1.0, theta=0.0
% INFO    : Bus 12310	: V=1.054937, theta=4.624127 -> V=1.0, theta=0.0
% INFO    : Bus 12311	: V=0.991283, theta=25.812593 -> V=1.0, theta=0.0
% INFO    : Bus 12312	: V=1.00568, theta=-6.75619 -> V=1.0, theta=0.0
% INFO    : Bus 12313	: V=1.070945, theta=1.199007 -> V=1.0, theta=0.0
% INFO    : Bus 12314	: V=1.022969, theta=-2.790609 -> V=1.0, theta=0.0
% INFO    : Bus 12315	: V=1.008747, theta=26.26701 -> V=1.0, theta=0.0
% INFO    : Bus 12316	: V=0.998315, theta=-1.39854 -> V=1.0, theta=0.0
% INFO    : Bus 12317	: V=1.019678, theta=-23.024367 -> V=1.0, theta=0.0
% INFO    : Bus 12318	: V=1.052137, theta=7.420861 -> V=1.0, theta=0.0
% INFO    : Bus 12319	: V=1.021414, theta=-20.989235 -> V=1.0, theta=0.0
% INFO    : Bus 12320	: V=1.022961, theta=3.336952 -> V=1.0, theta=0.0
% INFO    : Bus 12321	: V=1.050901, theta=18.201002 -> V=1.0, theta=0.0
% INFO    : Bus 12322	: V=1.027056, theta=17.711863 -> V=1.0, theta=0.0
% INFO    : Bus 12323	: V=1.021419, theta=-22.29244 -> V=1.0, theta=0.0
% INFO    : Bus 12324	: V=0.986522, theta=-4.034109 -> V=1.0, theta=0.0
% INFO    : Bus 12325	: V=1.021414, theta=-20.989235 -> V=1.0, theta=0.0
% INFO    : Bus 12326	: V=0.935752, theta=-10.35524 -> V=1.0, theta=0.0
% INFO    : Bus 12327	: V=1.006613, theta=17.383224 -> V=1.0, theta=0.0
% INFO    : Bus 12328	: V=1.016692, theta=13.997892 -> V=1.0, theta=0.0
% INFO    : Bus 12329	: V=1.025747, theta=22.553164 -> V=1.0, theta=0.0
% INFO    : Bus 12330	: V=1.030356, theta=27.865848 -> V=1.0, theta=0.0
% INFO    : Bus 12331	: V=1.001642, theta=19.795922 -> V=1.0, theta=0.0
% INFO    : Bus 12332	: V=1.030356, theta=27.865848 -> V=1.0, theta=0.0
% INFO    : Bus 12333	: V=1.030356, theta=27.865848 -> V=1.0, theta=0.0
% INFO    : Bus 12334	: V=1.030356, theta=27.865848 -> V=1.0, theta=0.0
% INFO    : Bus 12335	: V=1.057014, theta=60.122944 -> V=1.0, theta=0.0
% INFO    : Bus 12336	: V=1.102395, theta=0.903089 -> V=1.0, theta=0.0
% INFO    : Bus 12337	: V=1.030375, theta=28.469876 -> V=1.0, theta=0.0
% INFO    : Bus 12338	: V=1.030375, theta=28.469876 -> V=1.0, theta=0.0
% INFO    : Bus 12339	: V=1.078678, theta=-4.744253 -> V=1.0, theta=0.0
% INFO    : Bus 12340	: V=1.003295, theta=-3.652509 -> V=1.0, theta=0.0
% INFO    : Bus 12341	: V=1.034048, theta=-9.733404 -> V=1.0, theta=0.0
% INFO    : Bus 12342	: V=1.012736, theta=-19.855402 -> V=1.0, theta=0.0
% INFO    : Bus 12343	: V=1.026073, theta=-20.572924 -> V=1.0, theta=0.0
% INFO    : Bus 12344	: V=1.023729, theta=-5.215442 -> V=1.0, theta=0.0
% INFO    : Bus 12345	: V=1.008569, theta=-7.665426 -> V=1.0, theta=0.0
% INFO    : Bus 12346	: V=1.059619, theta=6.357453 -> V=1.0, theta=0.0
% INFO    : Bus 12347	: V=1.066503, theta=7.436668 -> V=1.0, theta=0.0
% INFO    : Bus 12348	: V=1.057338, theta=4.561597 -> V=1.0, theta=0.0
% INFO    : Bus 12349	: V=1.005646, theta=-3.164565 -> V=1.0, theta=0.0
% INFO    : Bus 12350	: V=1.010129, theta=-10.716048 -> V=1.0, theta=0.0
% INFO    : Bus 12351	: V=0.958855, theta=-9.877767 -> V=1.0, theta=0.0
% INFO    : Bus 12352	: V=1.018483, theta=51.345355 -> V=1.0, theta=0.0
% INFO    : Bus 12353	: V=1.04731, theta=-17.410105 -> V=1.0, theta=0.0
% INFO    : Bus 12354	: V=0.986477, theta=-4.89785 -> V=1.0, theta=0.0
% INFO    : Bus 12355	: V=0.989862, theta=18.147647 -> V=1.0, theta=0.0
% INFO    : Bus 12356	: V=0.99277, theta=18.046203 -> V=1.0, theta=0.0
% INFO    : Bus 12357	: V=1.047215, theta=2.332733 -> V=1.0, theta=0.0
% INFO    : Bus 12358	: V=1.016383, theta=11.964626 -> V=1.0, theta=0.0
% INFO    : Bus 12359	: V=1.00107, theta=32.866746 -> V=1.0, theta=0.0
% INFO    : Bus 12360	: V=1.007927, theta=11.058227 -> V=1.0, theta=0.0
% INFO    : Bus 12361	: V=1.015736, theta=34.286404 -> V=1.0, theta=0.0
% INFO    : Bus 12362	: V=0.999618, theta=53.047091 -> V=1.0, theta=0.0
% INFO    : Bus 12363	: V=0.994361, theta=45.601994 -> V=1.0, theta=0.0
% INFO    : Bus 12364	: V=1.025692, theta=38.011993 -> V=1.0, theta=0.0
% INFO    : Bus 12365	: V=0.995947, theta=2.30069 -> V=1.0, theta=0.0
% INFO    : Bus 12366	: V=1.006419, theta=29.654203 -> V=1.0, theta=0.0
% INFO    : Bus 12367	: V=0.981513, theta=33.636923 -> V=1.0, theta=0.0
% INFO    : Bus 12368	: V=1.023184, theta=33.690697 -> V=1.0, theta=0.0
% INFO    : Bus 12369	: V=1.013904, theta=44.840594 -> V=1.0, theta=0.0
% INFO    : Bus 12370	: V=1.002425, theta=-9.120945 -> V=1.0, theta=0.0
% INFO    : Bus 12371	: V=1.004982, theta=5.145557 -> V=1.0, theta=0.0
% INFO    : Bus 12372	: V=1.023157, theta=55.244731 -> V=1.0, theta=0.0
% INFO    : Bus 12373	: V=1.035914, theta=35.115322 -> V=1.0, theta=0.0
% INFO    : Bus 12374	: V=0.989849, theta=-10.807776 -> V=1.0, theta=0.0
% INFO    : Bus 12375	: V=1.007198, theta=24.820792 -> V=1.0, theta=0.0
% INFO    : Bus 12376	: V=1.035137, theta=3.669478 -> V=1.0, theta=0.0
% INFO    : Bus 12377	: V=1.018693, theta=-8.555675 -> V=1.0, theta=0.0
% INFO    : Bus 12378	: V=1.027094, theta=-8.230817 -> V=1.0, theta=0.0
% INFO    : Bus 12379	: V=1.044824, theta=-6.793188 -> V=1.0, theta=0.0
% INFO    : Bus 12380	: V=0.986027, theta=-2.287209 -> V=1.0, theta=0.0
% INFO    : Bus 12381	: V=1.021475, theta=28.018024 -> V=1.0, theta=0.0
% INFO    : Bus 12382	: V=0.994581, theta=-7.684207 -> V=1.0, theta=0.0
% INFO    : Bus 12383	: V=1.017202, theta=25.964665 -> V=1.0, theta=0.0
% INFO    : Bus 12384	: V=1.033833, theta=-19.153366 -> V=1.0, theta=0.0
% INFO    : Bus 12385	: V=1.027912, theta=18.761456 -> V=1.0, theta=0.0
% INFO    : Bus 12386	: V=1.038916, theta=4.735605 -> V=1.0, theta=0.0
% INFO    : Bus 12387	: V=1.031726, theta=-2.251951 -> V=1.0, theta=0.0
% INFO    : Bus 12388	: V=1.017464, theta=-4.981811 -> V=1.0, theta=0.0
% INFO    : Bus 12389	: V=0.985038, theta=-5.07072 -> V=1.0, theta=0.0
% INFO    : Bus 12390	: V=1.039621, theta=10.691121 -> V=1.0, theta=0.0
% INFO    : Bus 12391	: V=1.060227, theta=-11.884948 -> V=1.0, theta=0.0
% INFO    : Bus 12392	: V=1.014056, theta=-1.175376 -> V=1.0, theta=0.0
% INFO    : Bus 12393	: V=1.090507, theta=11.169589 -> V=1.0, theta=0.0
% INFO    : Bus 12394	: V=1.004203, theta=-9.712444 -> V=1.0, theta=0.0
% INFO    : Bus 12395	: V=1.026656, theta=-6.600104 -> V=1.0, theta=0.0
% INFO    : Bus 12396	: V=1.137371, theta=48.602264 -> V=1.0, theta=0.0
% INFO    : Bus 12397	: V=1.033675, theta=9.664326 -> V=1.0, theta=0.0
% INFO    : Bus 12398	: V=0.988831, theta=38.418014 -> V=1.0, theta=0.0
% INFO    : Bus 12399	: V=1.020782, theta=-1.666242 -> V=1.0, theta=0.0
% INFO    : Bus 12400	: V=1.024479, theta=-0.687261 -> V=1.0, theta=0.0
% INFO    : Bus 12401	: V=1.019049, theta=8.433799 -> V=1.0, theta=0.0
% INFO    : Bus 12402	: V=0.997819, theta=-4.854372 -> V=1.0, theta=0.0
% INFO    : Bus 12403	: V=1.000872, theta=-5.558833 -> V=1.0, theta=0.0
% INFO    : Bus 12404	: V=0.995006, theta=-14.28861 -> V=1.0, theta=0.0
% INFO    : Bus 12405	: V=1.051918, theta=5.627699 -> V=1.0, theta=0.0
% INFO    : Bus 12406	: V=1.068044, theta=88.930216 -> V=1.0, theta=0.0
% INFO    : Bus 12407	: V=1.057605, theta=8.235054 -> V=1.0, theta=0.0
% INFO    : Bus 12408	: V=0.976355, theta=30.641085 -> V=1.0, theta=0.0
% INFO    : Bus 12409	: V=0.994272, theta=-4.708058 -> V=1.0, theta=0.0
% INFO    : Bus 12410	: V=0.958773, theta=0.244074 -> V=1.0, theta=0.0
% INFO    : Bus 12411	: V=1.035207, theta=-6.870994 -> V=1.0, theta=0.0
% INFO    : Bus 12412	: V=1.040313, theta=28.796962 -> V=1.0, theta=0.0
% INFO    : Bus 12413	: V=1.053914, theta=4.841595 -> V=1.0, theta=0.0
% INFO    : Bus 12414	: V=0.988935, theta=-26.085217 -> V=1.0, theta=0.0
% INFO    : Bus 12415	: V=1.028414, theta=-6.287287 -> V=1.0, theta=0.0
% INFO    : Bus 12416	: V=1.029697, theta=16.341634 -> V=1.0, theta=0.0
% INFO    : Bus 12417	: V=0.984319, theta=14.271938 -> V=1.0, theta=0.0
% INFO    : Bus 12418	: V=0.961184, theta=-6.931245 -> V=1.0, theta=0.0
% INFO    : Bus 12419	: V=1.013208, theta=-8.664527 -> V=1.0, theta=0.0
% INFO    : Bus 12420	: V=1.044939, theta=2.648844 -> V=1.0, theta=0.0
% INFO    : Bus 12421	: V=0.981334, theta=37.783033 -> V=1.0, theta=0.0
% INFO    : Bus 12422	: V=1.020663, theta=37.928025 -> V=1.0, theta=0.0
% INFO    : Bus 12423	: V=1.053522, theta=-4.967752 -> V=1.0, theta=0.0
% INFO    : Bus 12424	: V=1.001285, theta=17.521015 -> V=1.0, theta=0.0
% INFO    : Bus 12425	: V=1.001641, theta=-9.981403 -> V=1.0, theta=0.0
% INFO    : Bus 12426	: V=1.012396, theta=-9.882591 -> V=1.0, theta=0.0
% INFO    : Bus 12427	: V=0.951436, theta=-8.337769 -> V=1.0, theta=0.0
% INFO    : Bus 12428	: V=1.027725, theta=-17.372828 -> V=1.0, theta=0.0
% INFO    : Bus 12429	: V=1.027725, theta=-17.372828 -> V=1.0, theta=0.0
% INFO    : Bus 12430	: V=1.027725, theta=-17.372828 -> V=1.0, theta=0.0
% INFO    : Bus 12431	: V=1.027725, theta=-17.372828 -> V=1.0, theta=0.0
% INFO    : Bus 12432	: V=1.063824, theta=4.899786 -> V=1.0, theta=0.0
% INFO    : Bus 12433	: V=1.027725, theta=-17.372828 -> V=1.0, theta=0.0
% INFO    : Bus 12434	: V=1.013219, theta=-5.540854 -> V=1.0, theta=0.0
% INFO    : Bus 12435	: V=1.033007, theta=6.963586 -> V=1.0, theta=0.0
% INFO    : Bus 12436	: V=1.022086, theta=26.499257 -> V=1.0, theta=0.0
% INFO    : Bus 12437	: V=1.019936, theta=14.700597 -> V=1.0, theta=0.0
% INFO    : Bus 12438	: V=1.008454, theta=28.268379 -> V=1.0, theta=0.0
% INFO    : Bus 12439	: V=1.033316, theta=30.22478 -> V=1.0, theta=0.0
% INFO    : Bus 12440	: V=1.043738, theta=-8.975119 -> V=1.0, theta=0.0
% INFO    : Bus 12441	: V=1.004719, theta=2.040837 -> V=1.0, theta=0.0
% INFO    : Bus 12442	: V=0.98672, theta=-22.441078 -> V=1.0, theta=0.0
% INFO    : Bus 12443	: V=0.967037, theta=-8.252401 -> V=1.0, theta=0.0
% INFO    : Bus 12444	: V=1.00773, theta=0.837784 -> V=1.0, theta=0.0
% INFO    : Bus 12445	: V=1.058596, theta=0.438284 -> V=1.0, theta=0.0
% INFO    : Bus 12446	: V=1.041946, theta=-1.815076 -> V=1.0, theta=0.0
% INFO    : Bus 12447	: V=1.028667, theta=-4.741858 -> V=1.0, theta=0.0
% INFO    : Bus 12448	: V=1.036966, theta=15.051213 -> V=1.0, theta=0.0
% INFO    : Bus 12449	: V=1.017949, theta=10.152132 -> V=1.0, theta=0.0
% INFO    : Bus 12450	: V=1.025585, theta=34.455378 -> V=1.0, theta=0.0
% INFO    : Bus 12451	: V=1.024669, theta=12.739456 -> V=1.0, theta=0.0
% INFO    : Bus 12452	: V=1.035311, theta=42.433038 -> V=1.0, theta=0.0
% INFO    : Bus 12453	: V=1.035255, theta=42.395082 -> V=1.0, theta=0.0
% INFO    : Bus 12454	: V=1.016573, theta=45.994905 -> V=1.0, theta=0.0
% INFO    : Bus 12455	: V=1.028667, theta=-4.741858 -> V=1.0, theta=0.0
% INFO    : Bus 12456	: V=1.058626, theta=17.900462 -> V=1.0, theta=0.0
% INFO    : Bus 12457	: V=1.014358, theta=41.933926 -> V=1.0, theta=0.0
% INFO    : Bus 12458	: V=1.01073, theta=-8.580613 -> V=1.0, theta=0.0
% INFO    : Bus 12459	: V=1.04826, theta=-8.707987 -> V=1.0, theta=0.0
% INFO    : Bus 12460	: V=1.062485, theta=0.136857 -> V=1.0, theta=0.0
% INFO    : Bus 12461	: V=1.057713, theta=44.127182 -> V=1.0, theta=0.0
% INFO    : Bus 12462	: V=1.057713, theta=44.127182 -> V=1.0, theta=0.0
% INFO    : Bus 12463	: V=0.971587, theta=5.047365 -> V=1.0, theta=0.0
% INFO    : Bus 12464	: V=1.057713, theta=44.127182 -> V=1.0, theta=0.0
% INFO    : Bus 12465	: V=1.05445, theta=48.75455 -> V=1.0, theta=0.0
% INFO    : Bus 12466	: V=1.057713, theta=44.127182 -> V=1.0, theta=0.0
% INFO    : Bus 12467	: V=1.057713, theta=44.127182 -> V=1.0, theta=0.0
% INFO    : Bus 12468	: V=0.991937, theta=88.98538 -> V=1.0, theta=0.0
% INFO    : Bus 12469	: V=1.05445, theta=48.75455 -> V=1.0, theta=0.0
% INFO    : Bus 12470	: V=1.05445, theta=48.75455 -> V=1.0, theta=0.0
% INFO    : Bus 12471	: V=1.033422, theta=-6.60149 -> V=1.0, theta=0.0
% INFO    : Bus 12472	: V=1.040643, theta=19.952471 -> V=1.0, theta=0.0
% INFO    : Bus 12473	: V=1.039652, theta=-6.424256 -> V=1.0, theta=0.0
% INFO    : Bus 12474	: V=1.000416, theta=28.059075 -> V=1.0, theta=0.0
% INFO    : Bus 12475	: V=1.009859, theta=39.894462 -> V=1.0, theta=0.0
% INFO    : Bus 12476	: V=1.01083, theta=28.808468 -> V=1.0, theta=0.0
% INFO    : Bus 12477	: V=1.037214, theta=32.974337 -> V=1.0, theta=0.0
% INFO    : Bus 12478	: V=1.012634, theta=-19.834858 -> V=1.0, theta=0.0
% INFO    : Bus 12479	: V=0.983018, theta=-8.488121 -> V=1.0, theta=0.0
% INFO    : Bus 12480	: V=1.015791, theta=-1.704574 -> V=1.0, theta=0.0
% INFO    : Bus 12481	: V=1.014445, theta=32.429678 -> V=1.0, theta=0.0
% INFO    : Bus 12482	: V=1.077814, theta=0.7293 -> V=1.0, theta=0.0
% INFO    : Bus 12483	: V=1.056191, theta=25.665794 -> V=1.0, theta=0.0
% INFO    : Bus 12484	: V=1.046801, theta=25.041884 -> V=1.0, theta=0.0
% INFO    : Bus 12485	: V=0.983182, theta=7.024133 -> V=1.0, theta=0.0
% INFO    : Bus 12486	: V=0.994915, theta=24.02232 -> V=1.0, theta=0.0
% INFO    : Bus 12487	: V=1.024241, theta=-6.779685 -> V=1.0, theta=0.0
% INFO    : Bus 12488	: V=1.12345, theta=-0.14804 -> V=1.0, theta=0.0
% INFO    : Bus 12489	: V=0.992433, theta=-3.280361 -> V=1.0, theta=0.0
% INFO    : Bus 12490	: V=1.023616, theta=-1.513773 -> V=1.0, theta=0.0
% INFO    : Bus 12491	: V=1.033243, theta=1.205486 -> V=1.0, theta=0.0
% INFO    : Bus 12492	: V=1.028436, theta=20.306678 -> V=1.0, theta=0.0
% INFO    : Bus 12493	: V=1.079318, theta=2.779714 -> V=1.0, theta=0.0
% INFO    : Bus 12494	: V=1.01993, theta=9.094543 -> V=1.0, theta=0.0
% INFO    : Bus 12495	: V=1.0268, theta=-20.255767 -> V=1.0, theta=0.0
% INFO    : Bus 12496	: V=0.972421, theta=7.134096 -> V=1.0, theta=0.0
% INFO    : Bus 12497	: V=1.030865, theta=18.670476 -> V=1.0, theta=0.0
% INFO    : Bus 12498	: V=1.071574, theta=22.564331 -> V=1.0, theta=0.0
% INFO    : Bus 12499	: V=1.040719, theta=26.306193 -> V=1.0, theta=0.0
% INFO    : Bus 12500	: V=1.050684, theta=91.443424 -> V=1.0, theta=0.0
% INFO    : Bus 12501	: V=1.032889, theta=46.113563 -> V=1.0, theta=0.0
% INFO    : Bus 12502	: V=1.004154, theta=-3.879517 -> V=1.0, theta=0.0
% INFO    : Bus 12503	: V=0.985206, theta=1.958171 -> V=1.0, theta=0.0
% INFO    : Bus 12504	: V=1.050851, theta=44.081079 -> V=1.0, theta=0.0
% INFO    : Bus 12505	: V=1.029991, theta=3.188016 -> V=1.0, theta=0.0
% INFO    : Bus 12506	: V=1.029991, theta=3.188016 -> V=1.0, theta=0.0
% INFO    : Bus 12507	: V=1.015733, theta=2.857525 -> V=1.0, theta=0.0
% INFO    : Bus 12508	: V=1.001199, theta=-2.907812 -> V=1.0, theta=0.0
% INFO    : Bus 12509	: V=1.060659, theta=20.876727 -> V=1.0, theta=0.0
% INFO    : Bus 12510	: V=1.043805, theta=-6.740275 -> V=1.0, theta=0.0
% INFO    : Bus 12511	: V=1.032077, theta=9.94197 -> V=1.0, theta=0.0
% INFO    : Bus 12512	: V=1.003067, theta=26.71029 -> V=1.0, theta=0.0
% INFO    : Bus 12513	: V=1.049549, theta=58.720219 -> V=1.0, theta=0.0
% INFO    : Bus 12514	: V=1.033467, theta=32.233232 -> V=1.0, theta=0.0
% INFO    : Bus 12515	: V=1.05922, theta=-11.863331 -> V=1.0, theta=0.0
% INFO    : Bus 12516	: V=1.02408, theta=7.904971 -> V=1.0, theta=0.0
% INFO    : Bus 12517	: V=1.024254, theta=10.943171 -> V=1.0, theta=0.0
% INFO    : Bus 12518	: V=1.028417, theta=-6.105187 -> V=1.0, theta=0.0
% INFO    : Bus 12519	: V=1.057091, theta=77.565872 -> V=1.0, theta=0.0
% INFO    : Bus 12520	: V=1.021469, theta=26.422336 -> V=1.0, theta=0.0
% INFO    : Bus 12521	: V=1.022689, theta=-16.891323 -> V=1.0, theta=0.0
% INFO    : Bus 12522	: V=1.022689, theta=-16.891323 -> V=1.0, theta=0.0
% INFO    : Bus 12523	: V=1.022689, theta=-16.891323 -> V=1.0, theta=0.0
% INFO    : Bus 12524	: V=0.983198, theta=-2.811042 -> V=1.0, theta=0.0
% INFO    : Bus 12525	: V=1.034235, theta=2.214597 -> V=1.0, theta=0.0
% INFO    : Bus 12526	: V=1.034235, theta=2.214597 -> V=1.0, theta=0.0
% INFO    : Bus 12527	: V=1.024706, theta=22.682557 -> V=1.0, theta=0.0
% INFO    : Bus 12528	: V=1.040642, theta=8.532255 -> V=1.0, theta=0.0
% INFO    : Bus 12529	: V=1.024151, theta=24.403529 -> V=1.0, theta=0.0
% INFO    : Bus 12530	: V=0.963945, theta=-9.066656 -> V=1.0, theta=0.0
% INFO    : Bus 12531	: V=1.062163, theta=20.979236 -> V=1.0, theta=0.0
% INFO    : Bus 12532	: V=0.947189, theta=-8.737106 -> V=1.0, theta=0.0
% INFO    : Bus 12533	: V=1.044117, theta=0.887619 -> V=1.0, theta=0.0
% INFO    : Bus 12534	: V=1.042522, theta=-4.869386 -> V=1.0, theta=0.0
% INFO    : Bus 12535	: V=1.040037, theta=14.871755 -> V=1.0, theta=0.0
% INFO    : Bus 12536	: V=1.04179, theta=74.863317 -> V=1.0, theta=0.0
% INFO    : Bus 12537	: V=1.035364, theta=12.970449 -> V=1.0, theta=0.0
% INFO    : Bus 12538	: V=0.992161, theta=2.241109 -> V=1.0, theta=0.0
% INFO    : Bus 12539	: V=1.006626, theta=-6.636873 -> V=1.0, theta=0.0
% INFO    : Bus 12540	: V=0.942721, theta=-7.656569 -> V=1.0, theta=0.0
% INFO    : Bus 12541	: V=1.02993, theta=1.561794 -> V=1.0, theta=0.0
% INFO    : Bus 12542	: V=1.028438, theta=-19.446471 -> V=1.0, theta=0.0
% INFO    : Bus 12543	: V=1.012068, theta=24.123921 -> V=1.0, theta=0.0
% INFO    : Bus 12544	: V=1.051432, theta=-10.828911 -> V=1.0, theta=0.0
% INFO    : Bus 12545	: V=0.964406, theta=-4.211993 -> V=1.0, theta=0.0
% INFO    : Bus 12546	: V=0.985531, theta=-4.991115 -> V=1.0, theta=0.0
% INFO    : Bus 12547	: V=1.023772, theta=3.420383 -> V=1.0, theta=0.0
% INFO    : Bus 12548	: V=1.033735, theta=42.729299 -> V=1.0, theta=0.0
% INFO    : Bus 12549	: V=1.015104, theta=-0.273623 -> V=1.0, theta=0.0
% INFO    : Bus 12550	: V=1.019828, theta=44.646555 -> V=1.0, theta=0.0
% INFO    : Bus 12551	: V=1.034631, theta=4.683321 -> V=1.0, theta=0.0
% INFO    : Bus 12552	: V=1.027627, theta=5.677018 -> V=1.0, theta=0.0
% INFO    : Bus 12553	: V=1.012708, theta=-19.712251 -> V=1.0, theta=0.0
% INFO    : Bus 12554	: V=1.020861, theta=-3.956799 -> V=1.0, theta=0.0
% INFO    : Bus 12555	: V=1.003834, theta=31.873789 -> V=1.0, theta=0.0
% INFO    : Bus 12556	: V=1.029835, theta=-14.681025 -> V=1.0, theta=0.0
% INFO    : Bus 12557	: V=0.992801, theta=39.577248 -> V=1.0, theta=0.0
% INFO    : Bus 12558	: V=0.971908, theta=40.431219 -> V=1.0, theta=0.0
% INFO    : Bus 12559	: V=1.04358, theta=17.126486 -> V=1.0, theta=0.0
% INFO    : Bus 12560	: V=1.032136, theta=33.351366 -> V=1.0, theta=0.0
% INFO    : Bus 12561	: V=1.02606, theta=16.511466 -> V=1.0, theta=0.0
% INFO    : Bus 12562	: V=1.017664, theta=-15.016249 -> V=1.0, theta=0.0
% INFO    : Bus 12563	: V=1.020396, theta=12.801356 -> V=1.0, theta=0.0
% INFO    : Bus 12564	: V=1.001293, theta=17.356053 -> V=1.0, theta=0.0
% INFO    : Bus 12565	: V=1.057526, theta=-6.024854 -> V=1.0, theta=0.0
% INFO    : Bus 12566	: V=1.030112, theta=17.57744 -> V=1.0, theta=0.0
% INFO    : Bus 12567	: V=1.032903, theta=-3.018826 -> V=1.0, theta=0.0
% INFO    : Bus 12568	: V=0.990229, theta=11.73922 -> V=1.0, theta=0.0
% INFO    : Bus 12569	: V=1.011983, theta=20.514966 -> V=1.0, theta=0.0
% INFO    : Bus 12570	: V=1.022447, theta=17.861755 -> V=1.0, theta=0.0
% INFO    : Bus 12571	: V=1.021812, theta=59.451188 -> V=1.0, theta=0.0
% INFO    : Bus 12572	: V=0.989707, theta=35.937223 -> V=1.0, theta=0.0
% INFO    : Bus 12573	: V=1.060539, theta=4.452559 -> V=1.0, theta=0.0
% INFO    : Bus 12574	: V=0.976396, theta=-27.177556 -> V=1.0, theta=0.0
% INFO    : Bus 12575	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 12576	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 12577	: V=1.017564, theta=-19.177951 -> V=1.0, theta=0.0
% INFO    : Bus 12578	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 12579	: V=0.960771, theta=44.51306 -> V=1.0, theta=0.0
% INFO    : Bus 12580	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 12581	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 12582	: V=1.049495, theta=12.649819 -> V=1.0, theta=0.0
% INFO    : Bus 12583	: V=1.049495, theta=12.649819 -> V=1.0, theta=0.0
% INFO    : Bus 12584	: V=1.025973, theta=5.996733 -> V=1.0, theta=0.0
% INFO    : Bus 12585	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 12586	: V=1.058287, theta=5.521142 -> V=1.0, theta=0.0
% INFO    : Bus 12587	: V=1.016947, theta=23.125552 -> V=1.0, theta=0.0
% INFO    : Bus 12588	: V=0.980901, theta=1.580971 -> V=1.0, theta=0.0
% INFO    : Bus 12589	: V=1.058287, theta=5.521142 -> V=1.0, theta=0.0
% INFO    : Bus 12590	: V=1.058287, theta=5.521142 -> V=1.0, theta=0.0
% INFO    : Bus 12591	: V=1.058287, theta=5.521142 -> V=1.0, theta=0.0
% INFO    : Bus 12592	: V=1.058287, theta=5.521142 -> V=1.0, theta=0.0
% INFO    : Bus 12593	: V=0.991603, theta=-12.182028 -> V=1.0, theta=0.0
% INFO    : Bus 12594	: V=1.029513, theta=3.924035 -> V=1.0, theta=0.0
% INFO    : Bus 12595	: V=1.031042, theta=8.597105 -> V=1.0, theta=0.0
% INFO    : Bus 12596	: V=0.975425, theta=9.544549 -> V=1.0, theta=0.0
% INFO    : Bus 12597	: V=1.03197, theta=34.05665 -> V=1.0, theta=0.0
% INFO    : Bus 12598	: V=0.99025, theta=-4.371984 -> V=1.0, theta=0.0
% INFO    : Bus 12599	: V=1.033945, theta=-7.536483 -> V=1.0, theta=0.0
% INFO    : Bus 12600	: V=1.033945, theta=-7.536483 -> V=1.0, theta=0.0
% INFO    : Bus 12601	: V=1.033945, theta=-7.536483 -> V=1.0, theta=0.0
% INFO    : Bus 12602	: V=1.012421, theta=-10.166509 -> V=1.0, theta=0.0
% INFO    : Bus 12603	: V=0.947933, theta=57.203162 -> V=1.0, theta=0.0
% INFO    : Bus 12604	: V=0.944619, theta=-7.941005 -> V=1.0, theta=0.0
% INFO    : Bus 12605	: V=1.02557, theta=17.194572 -> V=1.0, theta=0.0
% INFO    : Bus 12606	: V=1.020332, theta=23.152992 -> V=1.0, theta=0.0
% INFO    : Bus 12607	: V=1.026221, theta=1.816827 -> V=1.0, theta=0.0
% INFO    : Bus 12608	: V=1.011671, theta=23.560034 -> V=1.0, theta=0.0
% INFO    : Bus 12609	: V=1.003783, theta=14.429739 -> V=1.0, theta=0.0
% INFO    : Bus 12610	: V=1.026221, theta=1.816827 -> V=1.0, theta=0.0
% INFO    : Bus 12611	: V=1.026964, theta=17.858001 -> V=1.0, theta=0.0
% INFO    : Bus 12612	: V=1.030988, theta=2.394145 -> V=1.0, theta=0.0
% INFO    : Bus 12613	: V=0.99345, theta=-24.884337 -> V=1.0, theta=0.0
% INFO    : Bus 12614	: V=1.045898, theta=82.995161 -> V=1.0, theta=0.0
% INFO    : Bus 12615	: V=0.993712, theta=-1.750779 -> V=1.0, theta=0.0
% INFO    : Bus 12616	: V=0.996117, theta=32.042491 -> V=1.0, theta=0.0
% INFO    : Bus 12617	: V=0.979247, theta=-8.554353 -> V=1.0, theta=0.0
% INFO    : Bus 12618	: V=0.96442, theta=-0.202797 -> V=1.0, theta=0.0
% INFO    : Bus 12619	: V=0.996198, theta=-5.152317 -> V=1.0, theta=0.0
% INFO    : Bus 12620	: V=1.010475, theta=30.420994 -> V=1.0, theta=0.0
% INFO    : Bus 12621	: V=1.006881, theta=26.429157 -> V=1.0, theta=0.0
% INFO    : Bus 12622	: V=1.074567, theta=88.264357 -> V=1.0, theta=0.0
% INFO    : Bus 12623	: V=1.001746, theta=17.611273 -> V=1.0, theta=0.0
% INFO    : Bus 12624	: V=1.018821, theta=-14.589104 -> V=1.0, theta=0.0
% INFO    : Bus 12625	: V=0.948759, theta=58.410078 -> V=1.0, theta=0.0
% INFO    : Bus 12626	: V=1.042524, theta=1.0069 -> V=1.0, theta=0.0
% INFO    : Bus 12627	: V=1.003651, theta=31.884957 -> V=1.0, theta=0.0
% INFO    : Bus 12628	: V=0.964149, theta=-15.086645 -> V=1.0, theta=0.0
% INFO    : Bus 12629	: V=1.024655, theta=7.233326 -> V=1.0, theta=0.0
% INFO    : Bus 12630	: V=1.055954, theta=27.990261 -> V=1.0, theta=0.0
% INFO    : Bus 12631	: V=1.048783, theta=-15.463026 -> V=1.0, theta=0.0
% INFO    : Bus 12632	: V=1.079049, theta=-0.263696 -> V=1.0, theta=0.0
% INFO    : Bus 12633	: V=1.014079, theta=18.851636 -> V=1.0, theta=0.0
% INFO    : Bus 12634	: V=1.036563, theta=-1.739082 -> V=1.0, theta=0.0
% INFO    : Bus 12635	: V=1.012593, theta=3.023648 -> V=1.0, theta=0.0
% INFO    : Bus 12636	: V=1.007821, theta=10.245998 -> V=1.0, theta=0.0
% INFO    : Bus 12637	: V=0.998377, theta=6.098094 -> V=1.0, theta=0.0
% INFO    : Bus 12638	: V=0.995589, theta=-3.184629 -> V=1.0, theta=0.0
% INFO    : Bus 12639	: V=0.991849, theta=-13.731605 -> V=1.0, theta=0.0
% INFO    : Bus 12640	: V=1.014372, theta=-1.282515 -> V=1.0, theta=0.0
% INFO    : Bus 12641	: V=0.995435, theta=4.377334 -> V=1.0, theta=0.0
% INFO    : Bus 12642	: V=1.022369, theta=22.437418 -> V=1.0, theta=0.0
% INFO    : Bus 12643	: V=1.023722, theta=-7.333653 -> V=1.0, theta=0.0
% INFO    : Bus 12644	: V=0.962725, theta=-7.715632 -> V=1.0, theta=0.0
% INFO    : Bus 12645	: V=1.026651, theta=-27.256651 -> V=1.0, theta=0.0
% INFO    : Bus 12646	: V=1.042693, theta=10.439455 -> V=1.0, theta=0.0
% INFO    : Bus 12647	: V=1.029333, theta=-7.499675 -> V=1.0, theta=0.0
% INFO    : Bus 12648	: V=1.029333, theta=-7.499675 -> V=1.0, theta=0.0
% INFO    : Bus 12649	: V=0.990644, theta=-1.876429 -> V=1.0, theta=0.0
% INFO    : Bus 12650	: V=1.029333, theta=-7.499675 -> V=1.0, theta=0.0
% INFO    : Bus 12651	: V=1.029323, theta=-7.468239 -> V=1.0, theta=0.0
% INFO    : Bus 12652	: V=1.029323, theta=-7.468239 -> V=1.0, theta=0.0
% INFO    : Bus 12653	: V=1.029333, theta=-7.499675 -> V=1.0, theta=0.0
% INFO    : Bus 12654	: V=1.029323, theta=-7.468239 -> V=1.0, theta=0.0
% INFO    : Bus 12655	: V=1.004761, theta=-16.59957 -> V=1.0, theta=0.0
% INFO    : Bus 12656	: V=1.04659, theta=30.049071 -> V=1.0, theta=0.0
% INFO    : Bus 12657	: V=1.017738, theta=25.492678 -> V=1.0, theta=0.0
% INFO    : Bus 12658	: V=0.956073, theta=24.685075 -> V=1.0, theta=0.0
% INFO    : Bus 12659	: V=1.040793, theta=26.940223 -> V=1.0, theta=0.0
% INFO    : Bus 12660	: V=1.016117, theta=19.693513 -> V=1.0, theta=0.0
% INFO    : Bus 12661	: V=0.993913, theta=-7.711171 -> V=1.0, theta=0.0
% INFO    : Bus 12662	: V=1.031338, theta=-16.305128 -> V=1.0, theta=0.0
% INFO    : Bus 12663	: V=0.997924, theta=-10.001384 -> V=1.0, theta=0.0
% INFO    : Bus 12664	: V=1.037469, theta=11.940478 -> V=1.0, theta=0.0
% INFO    : Bus 12665	: V=1.038308, theta=18.388307 -> V=1.0, theta=0.0
% INFO    : Bus 12666	: V=1.075158, theta=0.186 -> V=1.0, theta=0.0
% INFO    : Bus 12667	: V=0.978996, theta=-5.170122 -> V=1.0, theta=0.0
% INFO    : Bus 12668	: V=1.017623, theta=-24.44662 -> V=1.0, theta=0.0
% INFO    : Bus 12669	: V=1.067807, theta=11.076245 -> V=1.0, theta=0.0
% INFO    : Bus 12670	: V=1.016854, theta=15.686717 -> V=1.0, theta=0.0
% INFO    : Bus 12671	: V=1.027688, theta=40.037008 -> V=1.0, theta=0.0
% INFO    : Bus 12672	: V=1.003775, theta=-1.133771 -> V=1.0, theta=0.0
% INFO    : Bus 12673	: V=1.040793, theta=26.940223 -> V=1.0, theta=0.0
% INFO    : Bus 12674	: V=1.029478, theta=-2.341076 -> V=1.0, theta=0.0
% INFO    : Bus 12675	: V=1.004938, theta=-21.014507 -> V=1.0, theta=0.0
% INFO    : Bus 12676	: V=0.974521, theta=-8.282724 -> V=1.0, theta=0.0
% INFO    : Bus 12677	: V=1.041687, theta=-2.946438 -> V=1.0, theta=0.0
% INFO    : Bus 12678	: V=1.090507, theta=11.169589 -> V=1.0, theta=0.0
% INFO    : Bus 12679	: V=1.020254, theta=-23.064206 -> V=1.0, theta=0.0
% INFO    : Bus 12680	: V=1.069511, theta=1.473714 -> V=1.0, theta=0.0
% INFO    : Bus 12681	: V=1.014635, theta=-0.980319 -> V=1.0, theta=0.0
% INFO    : Bus 12682	: V=1.024518, theta=-10.41164 -> V=1.0, theta=0.0
% INFO    : Bus 12683	: V=1.054144, theta=25.676299 -> V=1.0, theta=0.0
% INFO    : Bus 12684	: V=1.072691, theta=72.716931 -> V=1.0, theta=0.0
% INFO    : Bus 12685	: V=0.954262, theta=-5.140695 -> V=1.0, theta=0.0
% INFO    : Bus 12686	: V=0.996188, theta=29.118836 -> V=1.0, theta=0.0
% INFO    : Bus 12687	: V=1.01812, theta=15.465461 -> V=1.0, theta=0.0
% INFO    : Bus 12688	: V=1.001419, theta=42.731033 -> V=1.0, theta=0.0
% INFO    : Bus 12689	: V=1.025956, theta=7.450641 -> V=1.0, theta=0.0
% INFO    : Bus 12690	: V=1.040793, theta=26.940223 -> V=1.0, theta=0.0
% INFO    : Bus 12691	: V=0.989794, theta=-3.305032 -> V=1.0, theta=0.0
% INFO    : Bus 12692	: V=1.015529, theta=-18.474164 -> V=1.0, theta=0.0
% INFO    : Bus 12693	: V=0.963088, theta=-5.788161 -> V=1.0, theta=0.0
% INFO    : Bus 12694	: V=1.015506, theta=-2.151015 -> V=1.0, theta=0.0
% INFO    : Bus 12695	: V=1.024295, theta=-24.350547 -> V=1.0, theta=0.0
% INFO    : Bus 12696	: V=1.038067, theta=5.796634 -> V=1.0, theta=0.0
% INFO    : Bus 12697	: V=1.027132, theta=31.963051 -> V=1.0, theta=0.0
% INFO    : Bus 12698	: V=0.987855, theta=34.356338 -> V=1.0, theta=0.0
% INFO    : Bus 12699	: V=1.027132, theta=31.963051 -> V=1.0, theta=0.0
% INFO    : Bus 12700	: V=1.024885, theta=0.182742 -> V=1.0, theta=0.0
% INFO    : Bus 12701	: V=1.041939, theta=17.231675 -> V=1.0, theta=0.0
% INFO    : Bus 12702	: V=1.027132, theta=31.963051 -> V=1.0, theta=0.0
% INFO    : Bus 12703	: V=1.01143, theta=-19.86799 -> V=1.0, theta=0.0
% INFO    : Bus 12704	: V=1.041939, theta=17.231675 -> V=1.0, theta=0.0
% INFO    : Bus 12705	: V=1.03975, theta=24.63487 -> V=1.0, theta=0.0
% INFO    : Bus 12706	: V=1.03975, theta=24.63487 -> V=1.0, theta=0.0
% INFO    : Bus 12707	: V=1.02861, theta=33.499831 -> V=1.0, theta=0.0
% INFO    : Bus 12708	: V=1.017238, theta=-14.795645 -> V=1.0, theta=0.0
% INFO    : Bus 12709	: V=1.011489, theta=10.204543 -> V=1.0, theta=0.0
% INFO    : Bus 12710	: V=1.00238, theta=-9.035194 -> V=1.0, theta=0.0
% INFO    : Bus 12711	: V=1.007801, theta=-12.641343 -> V=1.0, theta=0.0
% INFO    : Bus 12712	: V=0.997405, theta=-17.375683 -> V=1.0, theta=0.0
% INFO    : Bus 12713	: V=1.009886, theta=-8.195055 -> V=1.0, theta=0.0
% INFO    : Bus 12714	: V=1.017238, theta=-14.795645 -> V=1.0, theta=0.0
% INFO    : Bus 12715	: V=1.020382, theta=-2.841001 -> V=1.0, theta=0.0
% INFO    : Bus 12716	: V=1.030243, theta=11.953288 -> V=1.0, theta=0.0
% INFO    : Bus 12717	: V=1.043087, theta=11.638661 -> V=1.0, theta=0.0
% INFO    : Bus 12718	: V=1.01571, theta=22.558348 -> V=1.0, theta=0.0
% INFO    : Bus 12719	: V=0.992973, theta=90.962411 -> V=1.0, theta=0.0
% INFO    : Bus 12720	: V=1.088271, theta=29.372504 -> V=1.0, theta=0.0
% INFO    : Bus 12721	: V=0.993038, theta=-9.265022 -> V=1.0, theta=0.0
% INFO    : Bus 12722	: V=1.000556, theta=26.386651 -> V=1.0, theta=0.0
% INFO    : Bus 12723	: V=1.015411, theta=-5.476788 -> V=1.0, theta=0.0
% INFO    : Bus 12724	: V=1.028402, theta=2.843072 -> V=1.0, theta=0.0
% INFO    : Bus 12725	: V=1.042121, theta=-1.28407 -> V=1.0, theta=0.0
% INFO    : Bus 12726	: V=1.035338, theta=-7.144697 -> V=1.0, theta=0.0
% INFO    : Bus 12727	: V=1.029542, theta=-3.096329 -> V=1.0, theta=0.0
% INFO    : Bus 12728	: V=1.03058, theta=15.553508 -> V=1.0, theta=0.0
% INFO    : Bus 12729	: V=0.953443, theta=-7.581698 -> V=1.0, theta=0.0
% INFO    : Bus 12730	: V=1.017293, theta=7.59717 -> V=1.0, theta=0.0
% INFO    : Bus 12731	: V=0.996162, theta=-2.611738 -> V=1.0, theta=0.0
% INFO    : Bus 12732	: V=1.013494, theta=12.768835 -> V=1.0, theta=0.0
% INFO    : Bus 12733	: V=1.029781, theta=18.149388 -> V=1.0, theta=0.0
% INFO    : Bus 12734	: V=1.021614, theta=43.10077 -> V=1.0, theta=0.0
% INFO    : Bus 12735	: V=1.008169, theta=-10.617063 -> V=1.0, theta=0.0
% INFO    : Bus 12736	: V=0.957116, theta=25.356265 -> V=1.0, theta=0.0
% INFO    : Bus 12737	: V=1.016051, theta=5.508506 -> V=1.0, theta=0.0
% INFO    : Bus 12738	: V=1.027968, theta=24.05088 -> V=1.0, theta=0.0
% INFO    : Bus 12739	: V=1.034435, theta=9.724651 -> V=1.0, theta=0.0
% INFO    : Bus 12740	: V=0.983226, theta=-12.964461 -> V=1.0, theta=0.0
% INFO    : Bus 12741	: V=1.020254, theta=-23.064206 -> V=1.0, theta=0.0
% INFO    : Bus 12742	: V=1.035958, theta=27.387404 -> V=1.0, theta=0.0
% INFO    : Bus 12743	: V=1.04543, theta=-13.937788 -> V=1.0, theta=0.0
% INFO    : Bus 12744	: V=1.049407, theta=3.6767 -> V=1.0, theta=0.0
% INFO    : Bus 12745	: V=0.998919, theta=12.925679 -> V=1.0, theta=0.0
% INFO    : Bus 12746	: V=0.990115, theta=-3.684995 -> V=1.0, theta=0.0
% INFO    : Bus 12747	: V=1.035958, theta=27.387404 -> V=1.0, theta=0.0
% INFO    : Bus 12748	: V=0.9846, theta=26.113194 -> V=1.0, theta=0.0
% INFO    : Bus 12749	: V=1.020995, theta=3.543798 -> V=1.0, theta=0.0
% INFO    : Bus 12750	: V=1.031586, theta=6.722493 -> V=1.0, theta=0.0
% INFO    : Bus 12751	: V=0.961075, theta=-15.738133 -> V=1.0, theta=0.0
% INFO    : Bus 12752	: V=1.046972, theta=-19.838782 -> V=1.0, theta=0.0
% INFO    : Bus 12753	: V=0.927015, theta=-12.042266 -> V=1.0, theta=0.0
% INFO    : Bus 12754	: V=1.015754, theta=-20.966355 -> V=1.0, theta=0.0
% INFO    : Bus 12755	: V=1.053726, theta=-3.038855 -> V=1.0, theta=0.0
% INFO    : Bus 12756	: V=1.026235, theta=6.371926 -> V=1.0, theta=0.0
% INFO    : Bus 12757	: V=1.001945, theta=0.575302 -> V=1.0, theta=0.0
% INFO    : Bus 12758	: V=1.0608, theta=42.720858 -> V=1.0, theta=0.0
% INFO    : Bus 12759	: V=0.991622, theta=29.430959 -> V=1.0, theta=0.0
% INFO    : Bus 12760	: V=1.028736, theta=-6.917679 -> V=1.0, theta=0.0
% INFO    : Bus 12761	: V=1.028736, theta=-6.917679 -> V=1.0, theta=0.0
% INFO    : Bus 12762	: V=0.996936, theta=-19.146593 -> V=1.0, theta=0.0
% INFO    : Bus 12763	: V=1.028736, theta=-6.917679 -> V=1.0, theta=0.0
% INFO    : Bus 12764	: V=1.051947, theta=4.007575 -> V=1.0, theta=0.0
% INFO    : Bus 12765	: V=1.051947, theta=4.007575 -> V=1.0, theta=0.0
% INFO    : Bus 12766	: V=1.011954, theta=-10.391865 -> V=1.0, theta=0.0
% INFO    : Bus 12767	: V=0.965766, theta=-9.555001 -> V=1.0, theta=0.0
% INFO    : Bus 12768	: V=1.015423, theta=34.258867 -> V=1.0, theta=0.0
% INFO    : Bus 12769	: V=1.016798, theta=24.877895 -> V=1.0, theta=0.0
% INFO    : Bus 12770	: V=1.177153, theta=3.211364 -> V=1.0, theta=0.0
% INFO    : Bus 12771	: V=1.083886, theta=-4.648509 -> V=1.0, theta=0.0
% INFO    : Bus 12772	: V=1.04706, theta=-6.69158 -> V=1.0, theta=0.0
% INFO    : Bus 12773	: V=1.0196, theta=34.038724 -> V=1.0, theta=0.0
% INFO    : Bus 12774	: V=0.98453, theta=-5.62162 -> V=1.0, theta=0.0
% INFO    : Bus 12775	: V=0.968879, theta=49.23979 -> V=1.0, theta=0.0
% INFO    : Bus 12776	: V=0.973294, theta=0.169843 -> V=1.0, theta=0.0
% INFO    : Bus 12777	: V=1.010323, theta=-7.916943 -> V=1.0, theta=0.0
% INFO    : Bus 12778	: V=1.038504, theta=-13.052855 -> V=1.0, theta=0.0
% INFO    : Bus 12779	: V=1.038504, theta=-13.052855 -> V=1.0, theta=0.0
% INFO    : Bus 12780	: V=1.038504, theta=-13.052855 -> V=1.0, theta=0.0
% INFO    : Bus 12781	: V=1.038504, theta=-13.052855 -> V=1.0, theta=0.0
% INFO    : Bus 12782	: V=1.033617, theta=-8.646596 -> V=1.0, theta=0.0
% INFO    : Bus 12783	: V=1.005883, theta=16.469663 -> V=1.0, theta=0.0
% INFO    : Bus 12784	: V=1.048201, theta=32.736039 -> V=1.0, theta=0.0
% INFO    : Bus 12785	: V=1.043675, theta=20.973559 -> V=1.0, theta=0.0
% INFO    : Bus 12786	: V=1.03036, theta=-6.512869 -> V=1.0, theta=0.0
% INFO    : Bus 12787	: V=1.040854, theta=1.201737 -> V=1.0, theta=0.0
% INFO    : Bus 12788	: V=1.045385, theta=33.348896 -> V=1.0, theta=0.0
% INFO    : Bus 12789	: V=1.045385, theta=33.348896 -> V=1.0, theta=0.0
% INFO    : Bus 12790	: V=1.045385, theta=33.348896 -> V=1.0, theta=0.0
% INFO    : Bus 12791	: V=1.045385, theta=33.348896 -> V=1.0, theta=0.0
% INFO    : Bus 12792	: V=0.95061, theta=-5.613582 -> V=1.0, theta=0.0
% INFO    : Bus 12793	: V=1.091249, theta=-4.873838 -> V=1.0, theta=0.0
% INFO    : Bus 12794	: V=1.041485, theta=26.637585 -> V=1.0, theta=0.0
% INFO    : Bus 12795	: V=1.020907, theta=12.759721 -> V=1.0, theta=0.0
% INFO    : Bus 12796	: V=1.016079, theta=-14.335683 -> V=1.0, theta=0.0
% INFO    : Bus 12797	: V=1.001956, theta=10.351303 -> V=1.0, theta=0.0
% INFO    : Bus 12798	: V=1.036256, theta=30.880029 -> V=1.0, theta=0.0
% INFO    : Bus 12799	: V=1.028648, theta=-14.669346 -> V=1.0, theta=0.0
% INFO    : Bus 12800	: V=1.027731, theta=13.470944 -> V=1.0, theta=0.0
% INFO    : Bus 12801	: V=1.013388, theta=13.908401 -> V=1.0, theta=0.0
% INFO    : Bus 12802	: V=1.027025, theta=78.256658 -> V=1.0, theta=0.0
% INFO    : Bus 12803	: V=1.056333, theta=76.025167 -> V=1.0, theta=0.0
% INFO    : Bus 12804	: V=1.035658, theta=-8.418453 -> V=1.0, theta=0.0
% INFO    : Bus 12805	: V=1.035412, theta=27.217512 -> V=1.0, theta=0.0
% INFO    : Bus 12806	: V=1.053741, theta=76.235894 -> V=1.0, theta=0.0
% INFO    : Bus 12807	: V=1.053741, theta=76.235894 -> V=1.0, theta=0.0
% INFO    : Bus 12808	: V=1.053741, theta=76.235894 -> V=1.0, theta=0.0
% INFO    : Bus 12809	: V=0.975659, theta=17.56195 -> V=1.0, theta=0.0
% INFO    : Bus 12810	: V=1.017062, theta=-22.849854 -> V=1.0, theta=0.0
% INFO    : Bus 12811	: V=1.026645, theta=1.873835 -> V=1.0, theta=0.0
% INFO    : Bus 12812	: V=1.040039, theta=-14.484778 -> V=1.0, theta=0.0
% INFO    : Bus 12813	: V=1.003585, theta=-15.239367 -> V=1.0, theta=0.0
% INFO    : Bus 12814	: V=1.051326, theta=28.77397 -> V=1.0, theta=0.0
% INFO    : Bus 12815	: V=1.046995, theta=7.343111 -> V=1.0, theta=0.0
% INFO    : Bus 12816	: V=1.003342, theta=23.89027 -> V=1.0, theta=0.0
% INFO    : Bus 12817	: V=1.062539, theta=23.499848 -> V=1.0, theta=0.0
% INFO    : Bus 12818	: V=1.062539, theta=23.499848 -> V=1.0, theta=0.0
% INFO    : Bus 12819	: V=1.022889, theta=18.879559 -> V=1.0, theta=0.0
% INFO    : Bus 12820	: V=1.030274, theta=-20.752051 -> V=1.0, theta=0.0
% INFO    : Bus 12821	: V=1.098911, theta=64.999347 -> V=1.0, theta=0.0
% INFO    : Bus 12822	: V=1.045359, theta=10.101302 -> V=1.0, theta=0.0
% INFO    : Bus 12823	: V=1.01789, theta=21.771841 -> V=1.0, theta=0.0
% INFO    : Bus 12824	: V=1.031793, theta=-18.98361 -> V=1.0, theta=0.0
% INFO    : Bus 12825	: V=1.055315, theta=14.241147 -> V=1.0, theta=0.0
% INFO    : Bus 12826	: V=0.953427, theta=-6.513376 -> V=1.0, theta=0.0
% INFO    : Bus 12827	: V=0.971607, theta=2.277859 -> V=1.0, theta=0.0
% INFO    : Bus 12828	: V=0.981384, theta=-14.232345 -> V=1.0, theta=0.0
% INFO    : Bus 12829	: V=0.935194, theta=31.202294 -> V=1.0, theta=0.0
% INFO    : Bus 12830	: V=1.063125, theta=3.494752 -> V=1.0, theta=0.0
% INFO    : Bus 12831	: V=1.018065, theta=44.19048 -> V=1.0, theta=0.0
% INFO    : Bus 12832	: V=1.091105, theta=1.871396 -> V=1.0, theta=0.0
% INFO    : Bus 12833	: V=1.073133, theta=28.039751 -> V=1.0, theta=0.0
% INFO    : Bus 12834	: V=1.014279, theta=-23.738766 -> V=1.0, theta=0.0
% INFO    : Bus 12835	: V=1.021754, theta=8.163576 -> V=1.0, theta=0.0
% INFO    : Bus 12836	: V=0.988099, theta=-12.498604 -> V=1.0, theta=0.0
% INFO    : Bus 12837	: V=1.046789, theta=3.602815 -> V=1.0, theta=0.0
% INFO    : Bus 12838	: V=1.020484, theta=4.216846 -> V=1.0, theta=0.0
% INFO    : Bus 12839	: V=0.989721, theta=7.405739 -> V=1.0, theta=0.0
% INFO    : Bus 12840	: V=1.052369, theta=0.152148 -> V=1.0, theta=0.0
% INFO    : Bus 12841	: V=1.017459, theta=18.918066 -> V=1.0, theta=0.0
% INFO    : Bus 12842	: V=0.993879, theta=-6.791088 -> V=1.0, theta=0.0
% INFO    : Bus 12843	: V=1.052369, theta=0.152148 -> V=1.0, theta=0.0
% INFO    : Bus 12844	: V=0.964216, theta=32.646923 -> V=1.0, theta=0.0
% INFO    : Bus 12845	: V=0.967312, theta=16.29545 -> V=1.0, theta=0.0
% INFO    : Bus 12846	: V=0.965204, theta=-27.491586 -> V=1.0, theta=0.0
% INFO    : Bus 12847	: V=1.023718, theta=-17.827354 -> V=1.0, theta=0.0
% INFO    : Bus 12848	: V=0.997919, theta=15.815205 -> V=1.0, theta=0.0
% INFO    : Bus 12849	: V=1.028575, theta=5.914981 -> V=1.0, theta=0.0
% INFO    : Bus 12850	: V=1.004372, theta=14.523885 -> V=1.0, theta=0.0
% INFO    : Bus 12851	: V=1.017441, theta=-2.682822 -> V=1.0, theta=0.0
% INFO    : Bus 12852	: V=0.989531, theta=22.273953 -> V=1.0, theta=0.0
% INFO    : Bus 12853	: V=1.034362, theta=-10.828436 -> V=1.0, theta=0.0
% INFO    : Bus 12854	: V=1.016881, theta=46.122544 -> V=1.0, theta=0.0
% INFO    : Bus 12855	: V=1.057579, theta=34.734619 -> V=1.0, theta=0.0
% INFO    : Bus 12856	: V=1.052369, theta=0.152148 -> V=1.0, theta=0.0
% INFO    : Bus 12857	: V=1.031795, theta=9.603746 -> V=1.0, theta=0.0
% INFO    : Bus 12858	: V=1.003512, theta=-19.342822 -> V=1.0, theta=0.0
% INFO    : Bus 12859	: V=1.055881, theta=11.701666 -> V=1.0, theta=0.0
% INFO    : Bus 12860	: V=1.093729, theta=21.721068 -> V=1.0, theta=0.0
% INFO    : Bus 12861	: V=1.03889, theta=12.478006 -> V=1.0, theta=0.0
% INFO    : Bus 12862	: V=1.022406, theta=14.490154 -> V=1.0, theta=0.0
% INFO    : Bus 12863	: V=1.017634, theta=-12.373197 -> V=1.0, theta=0.0
% INFO    : Bus 12864	: V=0.999314, theta=-14.571261 -> V=1.0, theta=0.0
% INFO    : Bus 12865	: V=1.029957, theta=9.250663 -> V=1.0, theta=0.0
% INFO    : Bus 12866	: V=1.070357, theta=88.048615 -> V=1.0, theta=0.0
% INFO    : Bus 12867	: V=1.021041, theta=-10.966008 -> V=1.0, theta=0.0
% INFO    : Bus 12868	: V=1.013846, theta=22.363012 -> V=1.0, theta=0.0
% INFO    : Bus 12869	: V=1.028204, theta=5.666749 -> V=1.0, theta=0.0
% INFO    : Bus 12870	: V=1.060308, theta=15.402866 -> V=1.0, theta=0.0
% INFO    : Bus 12871	: V=1.00034, theta=8.32903 -> V=1.0, theta=0.0
% INFO    : Bus 12872	: V=0.98683, theta=33.936217 -> V=1.0, theta=0.0
% INFO    : Bus 12873	: V=1.014795, theta=23.808394 -> V=1.0, theta=0.0
% INFO    : Bus 12874	: V=1.042461, theta=6.951342 -> V=1.0, theta=0.0
% INFO    : Bus 12875	: V=1.011483, theta=33.497968 -> V=1.0, theta=0.0
% INFO    : Bus 12876	: V=1.025536, theta=-11.129474 -> V=1.0, theta=0.0
% INFO    : Bus 12877	: V=1.005955, theta=-16.299988 -> V=1.0, theta=0.0
% INFO    : Bus 12878	: V=1.060659, theta=20.876838 -> V=1.0, theta=0.0
% INFO    : Bus 12879	: V=1.00235, theta=0.684638 -> V=1.0, theta=0.0
% INFO    : Bus 12880	: V=1.065482, theta=13.792426 -> V=1.0, theta=0.0
% INFO    : Bus 12881	: V=1.018533, theta=-11.038857 -> V=1.0, theta=0.0
% INFO    : Bus 12882	: V=1.065482, theta=13.792426 -> V=1.0, theta=0.0
% INFO    : Bus 12883	: V=1.065482, theta=13.792426 -> V=1.0, theta=0.0
% INFO    : Bus 12884	: V=1.065482, theta=13.792426 -> V=1.0, theta=0.0
% INFO    : Bus 12885	: V=0.982559, theta=0.477885 -> V=1.0, theta=0.0
% INFO    : Bus 12886	: V=0.993337, theta=-4.053104 -> V=1.0, theta=0.0
% INFO    : Bus 12887	: V=1.019063, theta=-9.896101 -> V=1.0, theta=0.0
% INFO    : Bus 12888	: V=1.019803, theta=31.688356 -> V=1.0, theta=0.0
% INFO    : Bus 12889	: V=1.024414, theta=-19.55614 -> V=1.0, theta=0.0
% INFO    : Bus 12890	: V=1.010994, theta=-1.162395 -> V=1.0, theta=0.0
% INFO    : Bus 12891	: V=1.014972, theta=-1.093742 -> V=1.0, theta=0.0
% INFO    : Bus 12892	: V=1.025891, theta=-20.35324 -> V=1.0, theta=0.0
% INFO    : Bus 12893	: V=1.029487, theta=19.232681 -> V=1.0, theta=0.0
% INFO    : Bus 12894	: V=1.050831, theta=28.477811 -> V=1.0, theta=0.0
% INFO    : Bus 12895	: V=0.944702, theta=-10.819415 -> V=1.0, theta=0.0
% INFO    : Bus 12896	: V=0.995077, theta=34.268512 -> V=1.0, theta=0.0
% INFO    : Bus 12897	: V=0.980806, theta=17.58249 -> V=1.0, theta=0.0
% INFO    : Bus 12898	: V=1.043059, theta=-1.392239 -> V=1.0, theta=0.0
% INFO    : Bus 12899	: V=1.050082, theta=4.029033 -> V=1.0, theta=0.0
% INFO    : Bus 12900	: V=1.007268, theta=1.91796 -> V=1.0, theta=0.0
% INFO    : Bus 12901	: V=1.031096, theta=27.214607 -> V=1.0, theta=0.0
% INFO    : Bus 12902	: V=1.030509, theta=2.528611 -> V=1.0, theta=0.0
% INFO    : Bus 12903	: V=1.010415, theta=-0.925141 -> V=1.0, theta=0.0
% INFO    : Bus 12904	: V=1.019094, theta=-5.889827 -> V=1.0, theta=0.0
% INFO    : Bus 12905	: V=1.008763, theta=-9.147175 -> V=1.0, theta=0.0
% INFO    : Bus 12906	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12907	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12908	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12909	: V=0.964867, theta=-6.136956 -> V=1.0, theta=0.0
% INFO    : Bus 12910	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12911	: V=1.045359, theta=10.101302 -> V=1.0, theta=0.0
% INFO    : Bus 12912	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12913	: V=1.022559, theta=4.844849 -> V=1.0, theta=0.0
% INFO    : Bus 12914	: V=1.021452, theta=28.019771 -> V=1.0, theta=0.0
% INFO    : Bus 12915	: V=1.033735, theta=-14.68008 -> V=1.0, theta=0.0
% INFO    : Bus 12916	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12917	: V=1.020161, theta=16.222206 -> V=1.0, theta=0.0
% INFO    : Bus 12918	: V=1.024162, theta=34.668761 -> V=1.0, theta=0.0
% INFO    : Bus 12919	: V=1.007061, theta=3.290321 -> V=1.0, theta=0.0
% INFO    : Bus 12920	: V=1.038461, theta=24.211106 -> V=1.0, theta=0.0
% INFO    : Bus 12921	: V=1.038461, theta=24.211106 -> V=1.0, theta=0.0
% INFO    : Bus 12922	: V=1.025069, theta=-10.520076 -> V=1.0, theta=0.0
% INFO    : Bus 12923	: V=1.011292, theta=-10.569275 -> V=1.0, theta=0.0
% INFO    : Bus 12924	: V=1.049763, theta=-5.507334 -> V=1.0, theta=0.0
% INFO    : Bus 12925	: V=1.038461, theta=24.211153 -> V=1.0, theta=0.0
% INFO    : Bus 12926	: V=1.033586, theta=9.148129 -> V=1.0, theta=0.0
% INFO    : Bus 12927	: V=0.998271, theta=35.539323 -> V=1.0, theta=0.0
% INFO    : Bus 12928	: V=0.992257, theta=-3.145402 -> V=1.0, theta=0.0
% INFO    : Bus 12929	: V=1.037296, theta=-1.6783 -> V=1.0, theta=0.0
% INFO    : Bus 12930	: V=1.041198, theta=4.140848 -> V=1.0, theta=0.0
% INFO    : Bus 12931	: V=0.969086, theta=-9.139692 -> V=1.0, theta=0.0
% INFO    : Bus 12932	: V=0.997706, theta=-9.08371 -> V=1.0, theta=0.0
% INFO    : Bus 12933	: V=1.059268, theta=-3.944719 -> V=1.0, theta=0.0
% INFO    : Bus 12934	: V=1.035207, theta=-6.870994 -> V=1.0, theta=0.0
% INFO    : Bus 12935	: V=1.009492, theta=30.233366 -> V=1.0, theta=0.0
% INFO    : Bus 12936	: V=0.974052, theta=-15.620125 -> V=1.0, theta=0.0
% INFO    : Bus 12937	: V=1.038461, theta=24.211153 -> V=1.0, theta=0.0
% INFO    : Bus 12938	: V=1.027116, theta=-8.230896 -> V=1.0, theta=0.0
% INFO    : Bus 12939	: V=1.038957, theta=23.917076 -> V=1.0, theta=0.0
% INFO    : Bus 12940	: V=1.013165, theta=-25.196592 -> V=1.0, theta=0.0
% INFO    : Bus 12941	: V=0.971452, theta=-14.646159 -> V=1.0, theta=0.0
% INFO    : Bus 12942	: V=1.016071, theta=-5.447511 -> V=1.0, theta=0.0
% INFO    : Bus 12943	: V=0.964592, theta=-4.465921 -> V=1.0, theta=0.0
% INFO    : Bus 12944	: V=1.050586, theta=-3.068048 -> V=1.0, theta=0.0
% INFO    : Bus 12945	: V=1.021335, theta=-22.198903 -> V=1.0, theta=0.0
% INFO    : Bus 12946	: V=0.998951, theta=38.095582 -> V=1.0, theta=0.0
% INFO    : Bus 12947	: V=0.99781, theta=-5.781696 -> V=1.0, theta=0.0
% INFO    : Bus 12948	: V=1.017569, theta=-13.372717 -> V=1.0, theta=0.0
% INFO    : Bus 12949	: V=1.002664, theta=30.778713 -> V=1.0, theta=0.0
% INFO    : Bus 12950	: V=0.994612, theta=-8.532772 -> V=1.0, theta=0.0
% INFO    : Bus 12951	: V=1.022459, theta=64.220655 -> V=1.0, theta=0.0
% INFO    : Bus 12952	: V=1.002492, theta=-3.462358 -> V=1.0, theta=0.0
% INFO    : Bus 12953	: V=0.926522, theta=-7.872363 -> V=1.0, theta=0.0
% INFO    : Bus 12954	: V=1.019249, theta=-32.394295 -> V=1.0, theta=0.0
% INFO    : Bus 12955	: V=0.997165, theta=-9.074411 -> V=1.0, theta=0.0
% INFO    : Bus 12956	: V=1.053349, theta=-2.98314 -> V=1.0, theta=0.0
% INFO    : Bus 12957	: V=1.00654, theta=29.808981 -> V=1.0, theta=0.0
% INFO    : Bus 12958	: V=0.998386, theta=26.560735 -> V=1.0, theta=0.0
% INFO    : Bus 12959	: V=1.059079, theta=9.801529 -> V=1.0, theta=0.0
% INFO    : Bus 12960	: V=0.988154, theta=-1.80095 -> V=1.0, theta=0.0
% INFO    : Bus 12961	: V=1.033542, theta=73.267064 -> V=1.0, theta=0.0
% INFO    : Bus 12962	: V=1.129641, theta=7.22366 -> V=1.0, theta=0.0
% INFO    : Bus 12963	: V=1.027061, theta=22.856557 -> V=1.0, theta=0.0
% INFO    : Bus 12964	: V=1.020343, theta=-11.016395 -> V=1.0, theta=0.0
% INFO    : Bus 12965	: V=1.043227, theta=47.072253 -> V=1.0, theta=0.0
% INFO    : Bus 12966	: V=0.977562, theta=26.05322 -> V=1.0, theta=0.0
% INFO    : Bus 12967	: V=1.008283, theta=18.258946 -> V=1.0, theta=0.0
% INFO    : Bus 12968	: V=1.053159, theta=33.930358 -> V=1.0, theta=0.0
% INFO    : Bus 12969	: V=1.053581, theta=52.246384 -> V=1.0, theta=0.0
% INFO    : Bus 12970	: V=1.053581, theta=52.246384 -> V=1.0, theta=0.0
% INFO    : Bus 12971	: V=1.014823, theta=-3.066083 -> V=1.0, theta=0.0
% INFO    : Bus 12972	: V=1.053823, theta=0.430007 -> V=1.0, theta=0.0
% INFO    : Bus 12973	: V=1.024018, theta=19.935265 -> V=1.0, theta=0.0
% INFO    : Bus 12974	: V=1.025296, theta=-0.17102 -> V=1.0, theta=0.0
% INFO    : Bus 12975	: V=0.970638, theta=21.202444 -> V=1.0, theta=0.0
% INFO    : Bus 12976	: V=1.002278, theta=-10.054248 -> V=1.0, theta=0.0
% INFO    : Bus 12977	: V=1.010415, theta=38.669 -> V=1.0, theta=0.0
% INFO    : Bus 12978	: V=0.992128, theta=10.128688 -> V=1.0, theta=0.0
% INFO    : Bus 12979	: V=1.009289, theta=-3.506967 -> V=1.0, theta=0.0
% INFO    : Bus 12980	: V=1.004575, theta=30.879385 -> V=1.0, theta=0.0
% INFO    : Bus 12981	: V=0.991872, theta=-1.713117 -> V=1.0, theta=0.0
% INFO    : Bus 12982	: V=0.985512, theta=-3.634382 -> V=1.0, theta=0.0
% INFO    : Bus 12983	: V=0.989744, theta=5.658378 -> V=1.0, theta=0.0
% INFO    : Bus 12984	: V=1.046953, theta=2.429703 -> V=1.0, theta=0.0
% INFO    : Bus 12985	: V=0.992255, theta=-19.517601 -> V=1.0, theta=0.0
% INFO    : Bus 12986	: V=1.046953, theta=2.429703 -> V=1.0, theta=0.0
% INFO    : Bus 12987	: V=1.045673, theta=42.716267 -> V=1.0, theta=0.0
% INFO    : Bus 12988	: V=0.992757, theta=3.56089 -> V=1.0, theta=0.0
% INFO    : Bus 12989	: V=1.021989, theta=24.453866 -> V=1.0, theta=0.0
% INFO    : Bus 12990	: V=0.987219, theta=-14.841108 -> V=1.0, theta=0.0
% INFO    : Bus 12991	: V=1.046517, theta=-0.884756 -> V=1.0, theta=0.0
% INFO    : Bus 12992	: V=0.962534, theta=-6.995462 -> V=1.0, theta=0.0
% INFO    : Bus 12993	: V=1.036433, theta=-0.581009 -> V=1.0, theta=0.0
% INFO    : Bus 12994	: V=1.036433, theta=-0.581009 -> V=1.0, theta=0.0
% INFO    : Bus 12995	: V=1.05204, theta=28.126902 -> V=1.0, theta=0.0
% INFO    : Bus 12996	: V=0.968256, theta=9.335661 -> V=1.0, theta=0.0
% INFO    : Bus 12997	: V=1.049159, theta=13.512116 -> V=1.0, theta=0.0
% INFO    : Bus 12998	: V=0.990019, theta=19.974179 -> V=1.0, theta=0.0
% INFO    : Bus 12999	: V=0.976439, theta=-19.028349 -> V=1.0, theta=0.0
% INFO    : Bus 13000	: V=1.032761, theta=8.736741 -> V=1.0, theta=0.0
% INFO    : Bus 13001	: V=1.041792, theta=7.031154 -> V=1.0, theta=0.0
% INFO    : Bus 13002	: V=0.960023, theta=9.298617 -> V=1.0, theta=0.0
% INFO    : Bus 13003	: V=1.028106, theta=19.439072 -> V=1.0, theta=0.0
% INFO    : Bus 13004	: V=0.993886, theta=57.027969 -> V=1.0, theta=0.0
% INFO    : Bus 13005	: V=0.996732, theta=2.354009 -> V=1.0, theta=0.0
% INFO    : Bus 13006	: V=1.016378, theta=6.321351 -> V=1.0, theta=0.0
% INFO    : Bus 13007	: V=1.041919, theta=21.315953 -> V=1.0, theta=0.0
% INFO    : Bus 13008	: V=1.041919, theta=21.315953 -> V=1.0, theta=0.0
% INFO    : Bus 13009	: V=1.041919, theta=21.315953 -> V=1.0, theta=0.0
% INFO    : Bus 13010	: V=1.090507, theta=11.169589 -> V=1.0, theta=0.0
% INFO    : Bus 13011	: V=1.042906, theta=29.386549 -> V=1.0, theta=0.0
% INFO    : Bus 13012	: V=1.033471, theta=35.764202 -> V=1.0, theta=0.0
% INFO    : Bus 13013	: V=0.996231, theta=-13.15907 -> V=1.0, theta=0.0
% INFO    : Bus 13014	: V=0.984345, theta=-2.661671 -> V=1.0, theta=0.0
% INFO    : Bus 13015	: V=0.986078, theta=-4.509414 -> V=1.0, theta=0.0
% INFO    : Bus 13016	: V=1.021103, theta=22.611795 -> V=1.0, theta=0.0
% INFO    : Bus 13017	: V=1.04338, theta=41.777724 -> V=1.0, theta=0.0
% INFO    : Bus 13018	: V=1.008126, theta=-14.668138 -> V=1.0, theta=0.0
% INFO    : Bus 13019	: V=1.046382, theta=6.543925 -> V=1.0, theta=0.0
% INFO    : Bus 13020	: V=1.050334, theta=93.202502 -> V=1.0, theta=0.0
% INFO    : Bus 13021	: V=1.048113, theta=-0.97616 -> V=1.0, theta=0.0
% INFO    : Bus 13022	: V=1.03864, theta=21.497055 -> V=1.0, theta=0.0
% INFO    : Bus 13023	: V=0.987771, theta=-2.171556 -> V=1.0, theta=0.0
% INFO    : Bus 13024	: V=1.018329, theta=-16.147917 -> V=1.0, theta=0.0
% INFO    : Bus 13025	: V=1.023493, theta=8.422588 -> V=1.0, theta=0.0
% INFO    : Bus 13026	: V=1.007971, theta=-15.20422 -> V=1.0, theta=0.0
% INFO    : Bus 13027	: V=1.024979, theta=-15.140439 -> V=1.0, theta=0.0
% INFO    : Bus 13028	: V=1.050184, theta=25.602523 -> V=1.0, theta=0.0
% INFO    : Bus 13029	: V=1.0018, theta=-10.471434 -> V=1.0, theta=0.0
% INFO    : Bus 13030	: V=1.007971, theta=-15.20422 -> V=1.0, theta=0.0
% INFO    : Bus 13031	: V=1.065203, theta=3.392771 -> V=1.0, theta=0.0
% INFO    : Bus 13032	: V=1.011811, theta=-11.502098 -> V=1.0, theta=0.0
% INFO    : Bus 13033	: V=0.988838, theta=9.016669 -> V=1.0, theta=0.0
% INFO    : Bus 13034	: V=1.026116, theta=-2.752551 -> V=1.0, theta=0.0
% INFO    : Bus 13035	: V=1.037066, theta=30.465618 -> V=1.0, theta=0.0
% INFO    : Bus 13036	: V=1.068833, theta=-3.112735 -> V=1.0, theta=0.0
% INFO    : Bus 13037	: V=1.067719, theta=1.976449 -> V=1.0, theta=0.0
% INFO    : Bus 13038	: V=0.957912, theta=-9.968502 -> V=1.0, theta=0.0
% INFO    : Bus 13039	: V=1.010465, theta=27.854841 -> V=1.0, theta=0.0
% INFO    : Bus 13040	: V=0.966671, theta=-6.553134 -> V=1.0, theta=0.0
% INFO    : Bus 13041	: V=1.040642, theta=8.532255 -> V=1.0, theta=0.0
% INFO    : Bus 13042	: V=1.015517, theta=32.752016 -> V=1.0, theta=0.0
% INFO    : Bus 13043	: V=1.010028, theta=16.739138 -> V=1.0, theta=0.0
% INFO    : Bus 13044	: V=1.03659, theta=21.196154 -> V=1.0, theta=0.0
% INFO    : Bus 13045	: V=1.03216, theta=30.377663 -> V=1.0, theta=0.0
% INFO    : Bus 13046	: V=1.010028, theta=16.739138 -> V=1.0, theta=0.0
% INFO    : Bus 13047	: V=1.007128, theta=-2.88458 -> V=1.0, theta=0.0
% INFO    : Bus 13048	: V=1.007128, theta=-2.88458 -> V=1.0, theta=0.0
% INFO    : Bus 13049	: V=1.007128, theta=-2.88458 -> V=1.0, theta=0.0
% INFO    : Bus 13050	: V=1.01602, theta=34.837954 -> V=1.0, theta=0.0
% INFO    : Bus 13051	: V=1.060215, theta=0.364906 -> V=1.0, theta=0.0
% INFO    : Bus 13052	: V=1.007128, theta=-2.88458 -> V=1.0, theta=0.0
% INFO    : Bus 13053	: V=1.007128, theta=-2.88458 -> V=1.0, theta=0.0
% INFO    : Bus 13054	: V=1.007128, theta=-2.88458 -> V=1.0, theta=0.0
% INFO    : Bus 13055	: V=1.010028, theta=16.739138 -> V=1.0, theta=0.0
% INFO    : Bus 13056	: V=1.063704, theta=66.981987 -> V=1.0, theta=0.0
% INFO    : Bus 13057	: V=1.007679, theta=-4.961668 -> V=1.0, theta=0.0
% INFO    : Bus 13058	: V=1.007679, theta=-4.961668 -> V=1.0, theta=0.0
% INFO    : Bus 13059	: V=1.010028, theta=16.739138 -> V=1.0, theta=0.0
% INFO    : Bus 13060	: V=1.010028, theta=16.739138 -> V=1.0, theta=0.0
% INFO    : Bus 13061	: V=1.052488, theta=29.654092 -> V=1.0, theta=0.0
% INFO    : Bus 13062	: V=1.040259, theta=34.3106 -> V=1.0, theta=0.0
% INFO    : Bus 13063	: V=0.980954, theta=-7.906638 -> V=1.0, theta=0.0
% INFO    : Bus 13064	: V=1.010028, theta=16.739138 -> V=1.0, theta=0.0
% INFO    : Bus 13065	: V=1.005379, theta=17.277761 -> V=1.0, theta=0.0
% INFO    : Bus 13066	: V=1.040259, theta=34.3106 -> V=1.0, theta=0.0
% INFO    : Bus 13067	: V=1.0058, theta=30.296047 -> V=1.0, theta=0.0
% INFO    : Bus 13068	: V=1.036027, theta=-4.088525 -> V=1.0, theta=0.0
% INFO    : Bus 13069	: V=1.023818, theta=-10.471889 -> V=1.0, theta=0.0
% INFO    : Bus 13070	: V=1.001957, theta=29.002971 -> V=1.0, theta=0.0
% INFO    : Bus 13071	: V=1.025033, theta=7.696957 -> V=1.0, theta=0.0
% INFO    : Bus 13072	: V=1.058962, theta=-2.160344 -> V=1.0, theta=0.0
% INFO    : Bus 13073	: V=0.923946, theta=-8.905161 -> V=1.0, theta=0.0
% INFO    : Bus 13074	: V=1.020714, theta=26.358811 -> V=1.0, theta=0.0
% INFO    : Bus 13075	: V=1.021202, theta=7.512555 -> V=1.0, theta=0.0
% INFO    : Bus 13076	: V=1.003152, theta=-15.344503 -> V=1.0, theta=0.0
% INFO    : Bus 13077	: V=1.00346, theta=8.210209 -> V=1.0, theta=0.0
% INFO    : Bus 13078	: V=1.029571, theta=7.597342 -> V=1.0, theta=0.0
% INFO    : Bus 13079	: V=1.065314, theta=53.15385 -> V=1.0, theta=0.0
% INFO    : Bus 13080	: V=1.034597, theta=19.022639 -> V=1.0, theta=0.0
% INFO    : Bus 13081	: V=1.024595, theta=25.456155 -> V=1.0, theta=0.0
% INFO    : Bus 13082	: V=1.003807, theta=31.8753 -> V=1.0, theta=0.0
% INFO    : Bus 13083	: V=1.025108, theta=6.300939 -> V=1.0, theta=0.0
% INFO    : Bus 13084	: V=0.966992, theta=-14.766387 -> V=1.0, theta=0.0
% INFO    : Bus 13085	: V=1.013872, theta=19.392415 -> V=1.0, theta=0.0
% INFO    : Bus 13086	: V=0.991806, theta=18.024083 -> V=1.0, theta=0.0
% INFO    : Bus 13087	: V=0.975077, theta=24.924484 -> V=1.0, theta=0.0
% INFO    : Bus 13088	: V=0.983289, theta=-8.188197 -> V=1.0, theta=0.0
% INFO    : Bus 13089	: V=1.003783, theta=-4.176779 -> V=1.0, theta=0.0
% INFO    : Bus 13090	: V=0.970854, theta=29.381452 -> V=1.0, theta=0.0
% INFO    : Bus 13091	: V=1.022149, theta=-8.624199 -> V=1.0, theta=0.0
% INFO    : Bus 13092	: V=1.035406, theta=9.681664 -> V=1.0, theta=0.0
% INFO    : Bus 13093	: V=1.023603, theta=23.127902 -> V=1.0, theta=0.0
% INFO    : Bus 13094	: V=0.952203, theta=-7.669787 -> V=1.0, theta=0.0
% INFO    : Bus 13095	: V=1.034376, theta=-4.403708 -> V=1.0, theta=0.0
% INFO    : Bus 13096	: V=0.9595, theta=30.616672 -> V=1.0, theta=0.0
% INFO    : Bus 13097	: V=1.024594, theta=18.007302 -> V=1.0, theta=0.0
% INFO    : Bus 13098	: V=0.954239, theta=-5.131616 -> V=1.0, theta=0.0
% INFO    : Bus 13099	: V=1.063704, theta=66.981987 -> V=1.0, theta=0.0
% INFO    : Bus 13100	: V=0.995233, theta=38.646991 -> V=1.0, theta=0.0
% INFO    : Bus 13101	: V=1.034597, theta=19.022639 -> V=1.0, theta=0.0
% INFO    : Bus 13102	: V=0.966688, theta=-9.645178 -> V=1.0, theta=0.0
% INFO    : Bus 13103	: V=1.012712, theta=32.305565 -> V=1.0, theta=0.0
% INFO    : Bus 13104	: V=0.914844, theta=-11.630868 -> V=1.0, theta=0.0
% INFO    : Bus 13105	: V=1.040629, theta=-6.467869 -> V=1.0, theta=0.0
% INFO    : Bus 13106	: V=1.015439, theta=-7.646483 -> V=1.0, theta=0.0
% INFO    : Bus 13107	: V=1.018571, theta=4.743217 -> V=1.0, theta=0.0
% INFO    : Bus 13108	: V=1.034532, theta=19.101591 -> V=1.0, theta=0.0
% INFO    : Bus 13109	: V=1.026591, theta=0.238487 -> V=1.0, theta=0.0
% INFO    : Bus 13110	: V=1.024898, theta=-7.521787 -> V=1.0, theta=0.0
% INFO    : Bus 13111	: V=1.030429, theta=-16.387658 -> V=1.0, theta=0.0
% INFO    : Bus 13112	: V=0.994692, theta=24.255635 -> V=1.0, theta=0.0
% INFO    : Bus 13113	: V=0.978245, theta=-5.718324 -> V=1.0, theta=0.0
% INFO    : Bus 13114	: V=1.052152, theta=-6.603595 -> V=1.0, theta=0.0
% INFO    : Bus 13115	: V=1.017687, theta=-20.359003 -> V=1.0, theta=0.0
% INFO    : Bus 13116	: V=0.98896, theta=-8.641435 -> V=1.0, theta=0.0
% INFO    : Bus 13117	: V=1.021606, theta=-15.901143 -> V=1.0, theta=0.0
% INFO    : Bus 13118	: V=1.02049, theta=-0.396649 -> V=1.0, theta=0.0
% INFO    : Bus 13119	: V=1.108354, theta=0.984062 -> V=1.0, theta=0.0
% INFO    : Bus 13120	: V=0.977424, theta=-27.223914 -> V=1.0, theta=0.0
% INFO    : Bus 13121	: V=1.017519, theta=44.942025 -> V=1.0, theta=0.0
% INFO    : Bus 13122	: V=1.035838, theta=-5.172678 -> V=1.0, theta=0.0
% INFO    : Bus 13123	: V=1.034935, theta=24.924619 -> V=1.0, theta=0.0
% INFO    : Bus 13124	: V=1.063704, theta=66.981987 -> V=1.0, theta=0.0
% INFO    : Bus 13125	: V=0.989365, theta=-4.13673 -> V=1.0, theta=0.0
% INFO    : Bus 13126	: V=0.961079, theta=-6.675736 -> V=1.0, theta=0.0
% INFO    : Bus 13127	: V=1.069676, theta=18.143892 -> V=1.0, theta=0.0
% INFO    : Bus 13128	: V=1.02407, theta=-1.128997 -> V=1.0, theta=0.0
% INFO    : Bus 13129	: V=1.029526, theta=-21.179796 -> V=1.0, theta=0.0
% INFO    : Bus 13130	: V=1.019598, theta=6.987203 -> V=1.0, theta=0.0
% INFO    : Bus 13131	: V=1.015521, theta=7.836059 -> V=1.0, theta=0.0
% INFO    : Bus 13132	: V=1.028169, theta=-8.006973 -> V=1.0, theta=0.0
% INFO    : Bus 13133	: V=1.015531, theta=4.163384 -> V=1.0, theta=0.0
% INFO    : Bus 13134	: V=1.029418, theta=-21.61392 -> V=1.0, theta=0.0
% INFO    : Bus 13135	: V=1.019336, theta=-25.362726 -> V=1.0, theta=0.0
% INFO    : Bus 13136	: V=1.056468, theta=13.149601 -> V=1.0, theta=0.0
% INFO    : Bus 13137	: V=1.058231, theta=41.885187 -> V=1.0, theta=0.0
% INFO    : Bus 13138	: V=1.04054, theta=2.144138 -> V=1.0, theta=0.0
% INFO    : Bus 13139	: V=1.058848, theta=6.682119 -> V=1.0, theta=0.0
% INFO    : Bus 13140	: V=1.062954, theta=40.091654 -> V=1.0, theta=0.0
% INFO    : Bus 13141	: V=0.960402, theta=-0.350918 -> V=1.0, theta=0.0
% INFO    : Bus 13142	: V=1.035139, theta=9.656078 -> V=1.0, theta=0.0
% INFO    : Bus 13143	: V=1.016606, theta=10.005767 -> V=1.0, theta=0.0
% INFO    : Bus 13144	: V=1.020976, theta=7.632703 -> V=1.0, theta=0.0
% INFO    : Bus 13145	: V=1.029219, theta=47.514576 -> V=1.0, theta=0.0
% INFO    : Bus 13146	: V=1.036832, theta=1.60787 -> V=1.0, theta=0.0
% INFO    : Bus 13147	: V=1.034688, theta=8.184132 -> V=1.0, theta=0.0
% INFO    : Bus 13148	: V=1.02447, theta=39.046287 -> V=1.0, theta=0.0
% INFO    : Bus 13149	: V=1.053388, theta=-5.242446 -> V=1.0, theta=0.0
% INFO    : Bus 13150	: V=0.924064, theta=-8.114251 -> V=1.0, theta=0.0
% INFO    : Bus 13151	: V=1.08983, theta=7.912429 -> V=1.0, theta=0.0
% INFO    : Bus 13152	: V=0.983713, theta=25.689119 -> V=1.0, theta=0.0
% INFO    : Bus 13153	: V=1.038118, theta=-21.317066 -> V=1.0, theta=0.0
% INFO    : Bus 13154	: V=0.991214, theta=-14.218835 -> V=1.0, theta=0.0
% INFO    : Bus 13155	: V=1.002707, theta=2.493238 -> V=1.0, theta=0.0
% INFO    : Bus 13156	: V=0.975452, theta=-4.937173 -> V=1.0, theta=0.0
% INFO    : Bus 13157	: V=1.041751, theta=1.738367 -> V=1.0, theta=0.0
% INFO    : Bus 13158	: V=1.036955, theta=14.906904 -> V=1.0, theta=0.0
% INFO    : Bus 13159	: V=0.974729, theta=26.313842 -> V=1.0, theta=0.0
% INFO    : Bus 13160	: V=1.015029, theta=3.043049 -> V=1.0, theta=0.0
% INFO    : Bus 13161	: V=1.01713, theta=-4.112133 -> V=1.0, theta=0.0
% INFO    : Bus 13162	: V=1.017956, theta=13.697984 -> V=1.0, theta=0.0
% INFO    : Bus 13163	: V=1.026957, theta=18.072383 -> V=1.0, theta=0.0
% INFO    : Bus 13164	: V=1.068363, theta=-3.573969 -> V=1.0, theta=0.0
% INFO    : Bus 13165	: V=1.031159, theta=7.793526 -> V=1.0, theta=0.0
% INFO    : Bus 13166	: V=1.018573, theta=25.306793 -> V=1.0, theta=0.0
% INFO    : Bus 13167	: V=1.032754, theta=9.236724 -> V=1.0, theta=0.0
% INFO    : Bus 13168	: V=1.015159, theta=31.900987 -> V=1.0, theta=0.0
% INFO    : Bus 13169	: V=1.044224, theta=13.79089 -> V=1.0, theta=0.0
% INFO    : Bus 13170	: V=1.050488, theta=44.077076 -> V=1.0, theta=0.0
% INFO    : Bus 13171	: V=1.043123, theta=11.567567 -> V=1.0, theta=0.0
% INFO    : Bus 13172	: V=1.024989, theta=6.612752 -> V=1.0, theta=0.0
% INFO    : Bus 13173	: V=1.013455, theta=-8.739663 -> V=1.0, theta=0.0
% INFO    : Bus 13174	: V=1.043087, theta=11.638661 -> V=1.0, theta=0.0
% INFO    : Bus 13175	: V=1.010986, theta=27.852289 -> V=1.0, theta=0.0
% INFO    : Bus 13176	: V=0.99653, theta=-9.692613 -> V=1.0, theta=0.0
% INFO    : Bus 13177	: V=0.975181, theta=15.869625 -> V=1.0, theta=0.0
% INFO    : Bus 13178	: V=1.000925, theta=34.567738 -> V=1.0, theta=0.0
% INFO    : Bus 13179	: V=1.025843, theta=35.252312 -> V=1.0, theta=0.0
% INFO    : Bus 13180	: V=1.024306, theta=14.515875 -> V=1.0, theta=0.0
% INFO    : Bus 13181	: V=1.028706, theta=7.443704 -> V=1.0, theta=0.0
% INFO    : Bus 13182	: V=0.975956, theta=41.478844 -> V=1.0, theta=0.0
% INFO    : Bus 13183	: V=1.066454, theta=-4.703726 -> V=1.0, theta=0.0
% INFO    : Bus 13184	: V=1.006143, theta=20.873808 -> V=1.0, theta=0.0
% INFO    : Bus 13185	: V=1.025093, theta=13.584701 -> V=1.0, theta=0.0
% INFO    : Bus 13186	: V=1.004296, theta=17.471585 -> V=1.0, theta=0.0
% INFO    : Bus 13187	: V=1.026643, theta=-1.232792 -> V=1.0, theta=0.0
% INFO    : Bus 13188	: V=1.051387, theta=32.912535 -> V=1.0, theta=0.0
% INFO    : Bus 13189	: V=1.051387, theta=32.912535 -> V=1.0, theta=0.0
% INFO    : Bus 13190	: V=1.051387, theta=32.912535 -> V=1.0, theta=0.0
% INFO    : Bus 13191	: V=1.020032, theta=8.963657 -> V=1.0, theta=0.0
% INFO    : Bus 13192	: V=1.038082, theta=40.430696 -> V=1.0, theta=0.0
% INFO    : Bus 13193	: V=1.003171, theta=37.39829 -> V=1.0, theta=0.0
% INFO    : Bus 13194	: V=1.018948, theta=-8.90721 -> V=1.0, theta=0.0
% INFO    : Bus 13195	: V=0.98379, theta=29.90696 -> V=1.0, theta=0.0
% INFO    : Bus 13196	: V=1.03765, theta=17.609515 -> V=1.0, theta=0.0
% INFO    : Bus 13197	: V=0.995164, theta=34.73145 -> V=1.0, theta=0.0
% INFO    : Bus 13198	: V=1.083585, theta=35.443136 -> V=1.0, theta=0.0
% INFO    : Bus 13199	: V=0.975439, theta=-10.224225 -> V=1.0, theta=0.0
% INFO    : Bus 13200	: V=0.99654, theta=26.163496 -> V=1.0, theta=0.0
% INFO    : Bus 13201	: V=1.010954, theta=89.347655 -> V=1.0, theta=0.0
% INFO    : Bus 13202	: V=0.995533, theta=-14.126603 -> V=1.0, theta=0.0
% INFO    : Bus 13203	: V=1.025445, theta=7.76184 -> V=1.0, theta=0.0
% INFO    : Bus 13204	: V=0.985641, theta=2.113381 -> V=1.0, theta=0.0
% INFO    : Bus 13205	: V=1.042369, theta=0.793884 -> V=1.0, theta=0.0
% INFO    : Bus 13206	: V=1.028784, theta=19.379012 -> V=1.0, theta=0.0
% INFO    : Bus 13207	: V=1.023166, theta=4.463602 -> V=1.0, theta=0.0
% INFO    : Bus 13208	: V=0.942791, theta=-9.095892 -> V=1.0, theta=0.0
% INFO    : Bus 13209	: V=1.029835, theta=-14.681025 -> V=1.0, theta=0.0
% INFO    : Bus 13210	: V=1.005238, theta=-7.194433 -> V=1.0, theta=0.0
% INFO    : Bus 13211	: V=1.025167, theta=2.023484 -> V=1.0, theta=0.0
% INFO    : Bus 13212	: V=1.00107, theta=32.866746 -> V=1.0, theta=0.0
% INFO    : Bus 13213	: V=1.071669, theta=23.992312 -> V=1.0, theta=0.0
% INFO    : Bus 13214	: V=1.018996, theta=14.242218 -> V=1.0, theta=0.0
% INFO    : Bus 13215	: V=1.0629, theta=21.173824 -> V=1.0, theta=0.0
% INFO    : Bus 13216	: V=1.018896, theta=-8.431592 -> V=1.0, theta=0.0
% INFO    : Bus 13217	: V=0.988894, theta=-26.08969 -> V=1.0, theta=0.0
% INFO    : Bus 13218	: V=1.008348, theta=30.337205 -> V=1.0, theta=0.0
% INFO    : Bus 13219	: V=1.040094, theta=-20.271382 -> V=1.0, theta=0.0
% INFO    : Bus 13220	: V=1.040914, theta=13.793 -> V=1.0, theta=0.0
% INFO    : Bus 13221	: V=1.066121, theta=2.762902 -> V=1.0, theta=0.0
% INFO    : Bus 13222	: V=0.943436, theta=50.691637 -> V=1.0, theta=0.0
% INFO    : Bus 13223	: V=1.021005, theta=21.987746 -> V=1.0, theta=0.0
% INFO    : Bus 13224	: V=1.024598, theta=-28.939594 -> V=1.0, theta=0.0
% INFO    : Bus 13225	: V=0.998123, theta=-23.060675 -> V=1.0, theta=0.0
% INFO    : Bus 13226	: V=1.00746, theta=39.171104 -> V=1.0, theta=0.0
% INFO    : Bus 13227	: V=1.013676, theta=-8.338005 -> V=1.0, theta=0.0
% INFO    : Bus 13228	: V=0.975711, theta=-8.687888 -> V=1.0, theta=0.0
% INFO    : Bus 13229	: V=0.979466, theta=-1.074571 -> V=1.0, theta=0.0
% INFO    : Bus 13230	: V=1.076036, theta=84.574972 -> V=1.0, theta=0.0
% INFO    : Bus 13231	: V=0.977566, theta=23.48751 -> V=1.0, theta=0.0
% INFO    : Bus 13232	: V=1.010998, theta=1.300317 -> V=1.0, theta=0.0
% INFO    : Bus 13233	: V=1.03133, theta=-13.963675 -> V=1.0, theta=0.0
% INFO    : Bus 13234	: V=1.030067, theta=19.445758 -> V=1.0, theta=0.0
% INFO    : Bus 13235	: V=1.058114, theta=43.382414 -> V=1.0, theta=0.0
% INFO    : Bus 13236	: V=0.996666, theta=-4.723793 -> V=1.0, theta=0.0
% INFO    : Bus 13237	: V=1.025943, theta=5.865231 -> V=1.0, theta=0.0
% INFO    : Bus 13238	: V=0.9646, theta=54.13357 -> V=1.0, theta=0.0
% INFO    : Bus 13239	: V=0.98836, theta=-4.6058 -> V=1.0, theta=0.0
% INFO    : Bus 13240	: V=1.007537, theta=-12.433936 -> V=1.0, theta=0.0
% INFO    : Bus 13241	: V=1.024332, theta=-4.383178 -> V=1.0, theta=0.0
% INFO    : Bus 13242	: V=1.014468, theta=46.591225 -> V=1.0, theta=0.0
% INFO    : Bus 13243	: V=0.982731, theta=29.96695 -> V=1.0, theta=0.0
% INFO    : Bus 13244	: V=1.066937, theta=48.44975 -> V=1.0, theta=0.0
% INFO    : Bus 13245	: V=0.977843, theta=-27.152454 -> V=1.0, theta=0.0
% INFO    : Bus 13246	: V=0.970166, theta=-9.580952 -> V=1.0, theta=0.0
% INFO    : Bus 13247	: V=1.046477, theta=-20.234317 -> V=1.0, theta=0.0
% INFO    : Bus 13248	: V=1.022708, theta=-7.370065 -> V=1.0, theta=0.0
% INFO    : Bus 13249	: V=1.022649, theta=44.459971 -> V=1.0, theta=0.0
% INFO    : Bus 13250	: V=1.00925, theta=13.329705 -> V=1.0, theta=0.0
% INFO    : Bus 13251	: V=0.992728, theta=-23.206002 -> V=1.0, theta=0.0
% INFO    : Bus 13252	: V=1.041896, theta=26.213331 -> V=1.0, theta=0.0
% INFO    : Bus 13253	: V=1.006717, theta=-12.883457 -> V=1.0, theta=0.0
% INFO    : Bus 13254	: V=1.023428, theta=21.664024 -> V=1.0, theta=0.0
% INFO    : Bus 13255	: V=1.03042, theta=-8.082898 -> V=1.0, theta=0.0
% INFO    : Bus 13256	: V=1.096387, theta=69.583402 -> V=1.0, theta=0.0
% INFO    : Bus 13257	: V=1.056069, theta=-2.371819 -> V=1.0, theta=0.0
% INFO    : Bus 13258	: V=0.96993, theta=17.803297 -> V=1.0, theta=0.0
% INFO    : Bus 13259	: V=1.019183, theta=16.868099 -> V=1.0, theta=0.0
% INFO    : Bus 13260	: V=0.991102, theta=-5.123003 -> V=1.0, theta=0.0
% INFO    : Bus 13261	: V=1.015642, theta=-21.99726 -> V=1.0, theta=0.0
% INFO    : Bus 13262	: V=1.011422, theta=-0.473281 -> V=1.0, theta=0.0
% INFO    : Bus 13263	: V=1.032574, theta=26.636821 -> V=1.0, theta=0.0
% INFO    : Bus 13264	: V=1.003373, theta=-19.517601 -> V=1.0, theta=0.0
% INFO    : Bus 13265	: V=1.000157, theta=-14.767921 -> V=1.0, theta=0.0
% INFO    : Bus 13266	: V=1.003373, theta=-19.517601 -> V=1.0, theta=0.0
% INFO    : Bus 13267	: V=1.014637, theta=-8.280321 -> V=1.0, theta=0.0
% INFO    : Bus 13268	: V=1.016188, theta=-15.391233 -> V=1.0, theta=0.0
% INFO    : Bus 13269	: V=1.019745, theta=-19.936916 -> V=1.0, theta=0.0
% INFO    : Bus 13270	: V=0.981334, theta=37.783033 -> V=1.0, theta=0.0
% INFO    : Bus 13271	: V=1.03295, theta=-8.426784 -> V=1.0, theta=0.0
% INFO    : Bus 13272	: V=1.052781, theta=-9.309841 -> V=1.0, theta=0.0
% INFO    : Bus 13273	: V=0.981474, theta=-5.943609 -> V=1.0, theta=0.0
% INFO    : Bus 13274	: V=1.034196, theta=12.040102 -> V=1.0, theta=0.0
% INFO    : Bus 13275	: V=0.987786, theta=25.477106 -> V=1.0, theta=0.0
% INFO    : Bus 13276	: V=1.032979, theta=13.492326 -> V=1.0, theta=0.0
% INFO    : Bus 13277	: V=0.980943, theta=-7.908747 -> V=1.0, theta=0.0
% INFO    : Bus 13278	: V=0.994083, theta=-17.375682 -> V=1.0, theta=0.0
% INFO    : Bus 13279	: V=1.016914, theta=-15.630869 -> V=1.0, theta=0.0
% INFO    : Bus 13280	: V=1.025593, theta=37.336465 -> V=1.0, theta=0.0
% INFO    : Bus 13281	: V=1.015635, theta=-1.587105 -> V=1.0, theta=0.0
% INFO    : Bus 13282	: V=1.02421, theta=52.49799 -> V=1.0, theta=0.0
% INFO    : Bus 13283	: V=0.961964, theta=-9.865409 -> V=1.0, theta=0.0
% INFO    : Bus 13284	: V=0.965766, theta=-9.555001 -> V=1.0, theta=0.0
% INFO    : Bus 13285	: V=1.019281, theta=-1.243469 -> V=1.0, theta=0.0
% INFO    : Bus 13286	: V=1.016314, theta=7.334762 -> V=1.0, theta=0.0
% INFO    : Bus 13287	: V=1.021338, theta=-13.991173 -> V=1.0, theta=0.0
% INFO    : Bus 13288	: V=1.027732, theta=2.440628 -> V=1.0, theta=0.0
% INFO    : Bus 13289	: V=1.031349, theta=4.288277 -> V=1.0, theta=0.0
% INFO    : Bus 13290	: V=1.025409, theta=-3.188199 -> V=1.0, theta=0.0
% INFO    : Bus 13291	: V=0.998718, theta=26.916364 -> V=1.0, theta=0.0
% INFO    : Bus 13292	: V=1.042317, theta=14.274354 -> V=1.0, theta=0.0
% INFO    : Bus 13293	: V=0.995043, theta=-3.754412 -> V=1.0, theta=0.0
% INFO    : Bus 13294	: V=1.051966, theta=25.688886 -> V=1.0, theta=0.0
% INFO    : Bus 13295	: V=1.009613, theta=-10.15781 -> V=1.0, theta=0.0
% INFO    : Bus 13296	: V=1.014222, theta=32.604509 -> V=1.0, theta=0.0
% INFO    : Bus 13297	: V=1.011334, theta=21.793145 -> V=1.0, theta=0.0
% INFO    : Bus 13298	: V=1.019411, theta=-14.420581 -> V=1.0, theta=0.0
% INFO    : Bus 13299	: V=0.997725, theta=19.123501 -> V=1.0, theta=0.0
% INFO    : Bus 13300	: V=0.984318, theta=15.137295 -> V=1.0, theta=0.0
% INFO    : Bus 13301	: V=0.961087, theta=-15.659318 -> V=1.0, theta=0.0
% INFO    : Bus 13302	: V=1.034077, theta=8.370153 -> V=1.0, theta=0.0
% INFO    : Bus 13303	: V=1.045359, theta=10.101302 -> V=1.0, theta=0.0
% INFO    : Bus 13304	: V=1.029838, theta=-11.418316 -> V=1.0, theta=0.0
% INFO    : Bus 13305	: V=1.010396, theta=89.157471 -> V=1.0, theta=0.0
% INFO    : Bus 13306	: V=1.054559, theta=75.762051 -> V=1.0, theta=0.0
% INFO    : Bus 13307	: V=1.033156, theta=-14.381315 -> V=1.0, theta=0.0
% INFO    : Bus 13308	: V=1.026587, theta=18.649448 -> V=1.0, theta=0.0
% INFO    : Bus 13309	: V=1.021082, theta=63.452163 -> V=1.0, theta=0.0
% INFO    : Bus 13310	: V=1.025649, theta=-20.066719 -> V=1.0, theta=0.0
% INFO    : Bus 13311	: V=1.055904, theta=-17.760173 -> V=1.0, theta=0.0
% INFO    : Bus 13312	: V=0.995346, theta=36.752154 -> V=1.0, theta=0.0
% INFO    : Bus 13313	: V=1.023809, theta=10.838684 -> V=1.0, theta=0.0
% INFO    : Bus 13314	: V=1.023188, theta=2.537974 -> V=1.0, theta=0.0
% INFO    : Bus 13315	: V=1.056296, theta=-0.708052 -> V=1.0, theta=0.0
% INFO    : Bus 13316	: V=1.034532, theta=19.101591 -> V=1.0, theta=0.0
% INFO    : Bus 13317	: V=0.993556, theta=25.389197 -> V=1.0, theta=0.0
% INFO    : Bus 13318	: V=1.032532, theta=-0.066659 -> V=1.0, theta=0.0
% INFO    : Bus 13319	: V=1.014647, theta=-12.087921 -> V=1.0, theta=0.0
% INFO    : Bus 13320	: V=1.010963, theta=-0.712232 -> V=1.0, theta=0.0
% INFO    : Bus 13321	: V=1.078833, theta=1.728689 -> V=1.0, theta=0.0
% INFO    : Bus 13322	: V=1.043049, theta=13.489159 -> V=1.0, theta=0.0
% INFO    : Bus 13323	: V=1.021346, theta=-22.881448 -> V=1.0, theta=0.0
% INFO    : Bus 13324	: V=1.023892, theta=8.254887 -> V=1.0, theta=0.0
% INFO    : Bus 13325	: V=1.021789, theta=-19.844351 -> V=1.0, theta=0.0
% INFO    : Bus 13326	: V=1.026967, theta=22.605928 -> V=1.0, theta=0.0
% INFO    : Bus 13327	: V=1.117446, theta=4.922187 -> V=1.0, theta=0.0
% INFO    : Bus 13328	: V=0.98627, theta=-4.659541 -> V=1.0, theta=0.0
% INFO    : Bus 13329	: V=1.059724, theta=-0.446506 -> V=1.0, theta=0.0
% INFO    : Bus 13330	: V=1.011478, theta=-0.639289 -> V=1.0, theta=0.0
% INFO    : Bus 13331	: V=0.972672, theta=16.077471 -> V=1.0, theta=0.0
% INFO    : Bus 13332	: V=1.027321, theta=5.578339 -> V=1.0, theta=0.0
% INFO    : Bus 13333	: V=1.065343, theta=53.072846 -> V=1.0, theta=0.0
% INFO    : Bus 13334	: V=1.026971, theta=5.501097 -> V=1.0, theta=0.0
% INFO    : Bus 13335	: V=0.971843, theta=-7.304062 -> V=1.0, theta=0.0
% INFO    : Bus 13336	: V=1.037306, theta=27.360815 -> V=1.0, theta=0.0
% INFO    : Bus 13337	: V=0.975965, theta=28.510882 -> V=1.0, theta=0.0
% INFO    : Bus 13338	: V=1.000057, theta=26.10357 -> V=1.0, theta=0.0
% INFO    : Bus 13339	: V=0.984937, theta=7.581128 -> V=1.0, theta=0.0
% INFO    : Bus 13340	: V=0.973224, theta=-4.991666 -> V=1.0, theta=0.0
% INFO    : Bus 13341	: V=0.995041, theta=33.268248 -> V=1.0, theta=0.0
% INFO    : Bus 13342	: V=1.063145, theta=-2.590835 -> V=1.0, theta=0.0
% INFO    : Bus 13343	: V=0.993675, theta=90.655341 -> V=1.0, theta=0.0
% INFO    : Bus 13344	: V=0.972809, theta=-28.706724 -> V=1.0, theta=0.0
% INFO    : Bus 13345	: V=1.025019, theta=-12.264635 -> V=1.0, theta=0.0
% INFO    : Bus 13346	: V=1.041768, theta=12.293615 -> V=1.0, theta=0.0
% INFO    : Bus 13347	: V=1.024854, theta=17.026834 -> V=1.0, theta=0.0
% INFO    : Bus 13348	: V=1.046536, theta=-20.234594 -> V=1.0, theta=0.0
% INFO    : Bus 13349	: V=1.037314, theta=-19.889053 -> V=1.0, theta=0.0
% INFO    : Bus 13350	: V=1.012731, theta=25.47515 -> V=1.0, theta=0.0
% INFO    : Bus 13351	: V=1.017233, theta=-16.531897 -> V=1.0, theta=0.0
% INFO    : Bus 13352	: V=1.048814, theta=28.18734 -> V=1.0, theta=0.0
% INFO    : Bus 13353	: V=1.024685, theta=-1.981769 -> V=1.0, theta=0.0
% INFO    : Bus 13354	: V=1.107706, theta=75.952864 -> V=1.0, theta=0.0
% INFO    : Bus 13355	: V=1.066282, theta=1.23233 -> V=1.0, theta=0.0
% INFO    : Bus 13356	: V=1.068417, theta=1.099548 -> V=1.0, theta=0.0
% INFO    : Bus 13357	: V=1.016026, theta=27.942514 -> V=1.0, theta=0.0
% INFO    : Bus 13358	: V=1.009595, theta=-9.543523 -> V=1.0, theta=0.0
% INFO    : Bus 13359	: V=1.01437, theta=6.320018 -> V=1.0, theta=0.0
% INFO    : Bus 13360	: V=1.06669, theta=-4.514841 -> V=1.0, theta=0.0
% INFO    : Bus 13361	: V=1.029371, theta=9.370477 -> V=1.0, theta=0.0
% INFO    : Bus 13362	: V=1.000539, theta=-7.914068 -> V=1.0, theta=0.0
% INFO    : Bus 13363	: V=1.062565, theta=2.294369 -> V=1.0, theta=0.0
% INFO    : Bus 13364	: V=1.019724, theta=-7.10214 -> V=1.0, theta=0.0
% INFO    : Bus 13365	: V=0.995583, theta=89.682428 -> V=1.0, theta=0.0
% INFO    : Bus 13366	: V=0.973767, theta=-22.709919 -> V=1.0, theta=0.0
% INFO    : Bus 13367	: V=1.00814, theta=-12.831745 -> V=1.0, theta=0.0
% INFO    : Bus 13368	: V=0.88398, theta=-14.103043 -> V=1.0, theta=0.0
% INFO    : Bus 13369	: V=1.030892, theta=1.639451 -> V=1.0, theta=0.0
% INFO    : Bus 13370	: V=1.024788, theta=-12.464012 -> V=1.0, theta=0.0
% INFO    : Bus 13371	: V=1.027307, theta=-18.397327 -> V=1.0, theta=0.0
% INFO    : Bus 13372	: V=1.050644, theta=32.165751 -> V=1.0, theta=0.0
% INFO    : Bus 13373	: V=1.019313, theta=14.657917 -> V=1.0, theta=0.0
% INFO    : Bus 13374	: V=1.020254, theta=-23.064206 -> V=1.0, theta=0.0
% INFO    : Bus 13375	: V=1.029418, theta=77.694305 -> V=1.0, theta=0.0
% INFO    : Bus 13376	: V=1.089497, theta=1.416675 -> V=1.0, theta=0.0
% INFO    : Bus 13377	: V=1.028646, theta=7.51961 -> V=1.0, theta=0.0
% INFO    : Bus 13378	: V=1.009925, theta=-3.074401 -> V=1.0, theta=0.0
% INFO    : Bus 13379	: V=1.052254, theta=11.947216 -> V=1.0, theta=0.0
% INFO    : Bus 13380	: V=1.039079, theta=-1.89058 -> V=1.0, theta=0.0
% INFO    : Bus 13381	: V=0.99558, theta=90.692442 -> V=1.0, theta=0.0
% INFO    : Bus 13382	: V=1.04189, theta=2.242319 -> V=1.0, theta=0.0
% INFO    : Bus 13383	: V=1.063297, theta=57.37246 -> V=1.0, theta=0.0
% INFO    : Bus 13384	: V=1.037466, theta=28.004671 -> V=1.0, theta=0.0
% INFO    : Bus 13385	: V=1.030828, theta=-0.367949 -> V=1.0, theta=0.0
% INFO    : Bus 13386	: V=1.030828, theta=-0.367949 -> V=1.0, theta=0.0
% INFO    : Bus 13387	: V=1.030828, theta=-0.367949 -> V=1.0, theta=0.0
% INFO    : Bus 13388	: V=1.055605, theta=26.96637 -> V=1.0, theta=0.0
% INFO    : Bus 13389	: V=1.055605, theta=26.96637 -> V=1.0, theta=0.0
% INFO    : Bus 13390	: V=1.016891, theta=10.696134 -> V=1.0, theta=0.0
% INFO    : Bus 13391	: V=1.016891, theta=10.696134 -> V=1.0, theta=0.0
% INFO    : Bus 13392	: V=1.043178, theta=23.372652 -> V=1.0, theta=0.0
% INFO    : Bus 13393	: V=1.016891, theta=10.696134 -> V=1.0, theta=0.0
% INFO    : Bus 13394	: V=1.016891, theta=10.696134 -> V=1.0, theta=0.0
% INFO    : Bus 13395	: V=1.016891, theta=10.696134 -> V=1.0, theta=0.0
% INFO    : Bus 13396	: V=1.005221, theta=16.315529 -> V=1.0, theta=0.0
% INFO    : Bus 13397	: V=1.055605, theta=26.96637 -> V=1.0, theta=0.0
% INFO    : Bus 13398	: V=1.055605, theta=26.96637 -> V=1.0, theta=0.0
% INFO    : Bus 13399	: V=1.055605, theta=26.96637 -> V=1.0, theta=0.0
% INFO    : Bus 13400	: V=0.99704, theta=-13.288962 -> V=1.0, theta=0.0
% INFO    : Bus 13401	: V=1.019406, theta=37.270568 -> V=1.0, theta=0.0
% INFO    : Bus 13402	: V=0.999512, theta=33.001947 -> V=1.0, theta=0.0
% INFO    : Bus 13403	: V=1.040995, theta=33.204925 -> V=1.0, theta=0.0
% INFO    : Bus 13404	: V=0.99762, theta=-4.347464 -> V=1.0, theta=0.0
% INFO    : Bus 13405	: V=1.054724, theta=33.113517 -> V=1.0, theta=0.0
% INFO    : Bus 13406	: V=1.004024, theta=-18.321279 -> V=1.0, theta=0.0
% INFO    : Bus 13407	: V=0.965886, theta=44.832426 -> V=1.0, theta=0.0
% INFO    : Bus 13408	: V=1.040657, theta=19.42178 -> V=1.0, theta=0.0
% INFO    : Bus 13409	: V=1.015954, theta=3.75914 -> V=1.0, theta=0.0
% INFO    : Bus 13410	: V=1.013727, theta=36.461333 -> V=1.0, theta=0.0
% INFO    : Bus 13411	: V=1.043619, theta=-8.436397 -> V=1.0, theta=0.0
% INFO    : Bus 13412	: V=1.027264, theta=14.46311 -> V=1.0, theta=0.0
% INFO    : Bus 13413	: V=1.016594, theta=19.314094 -> V=1.0, theta=0.0
% INFO    : Bus 13414	: V=1.048204, theta=32.7209 -> V=1.0, theta=0.0
% INFO    : Bus 13415	: V=0.983779, theta=-12.14246 -> V=1.0, theta=0.0
% INFO    : Bus 13416	: V=0.975073, theta=40.56328 -> V=1.0, theta=0.0
% INFO    : Bus 13417	: V=1.012371, theta=-11.441989 -> V=1.0, theta=0.0
% INFO    : Bus 13418	: V=0.944968, theta=-10.854722 -> V=1.0, theta=0.0
% INFO    : Bus 13419	: V=1.043942, theta=17.353218 -> V=1.0, theta=0.0
% INFO    : Bus 13420	: V=0.963614, theta=-4.868439 -> V=1.0, theta=0.0
% INFO    : Bus 13421	: V=1.02494, theta=28.997481 -> V=1.0, theta=0.0
% INFO    : Bus 13422	: V=0.98586, theta=-4.164195 -> V=1.0, theta=0.0
% INFO    : Bus 13423	: V=1.02494, theta=28.997481 -> V=1.0, theta=0.0
% INFO    : Bus 13424	: V=1.02494, theta=28.997481 -> V=1.0, theta=0.0
% INFO    : Bus 13425	: V=1.025625, theta=-16.674993 -> V=1.0, theta=0.0
% INFO    : Bus 13426	: V=1.03448, theta=21.013586 -> V=1.0, theta=0.0
% INFO    : Bus 13427	: V=1.027866, theta=16.538428 -> V=1.0, theta=0.0
% INFO    : Bus 13428	: V=1.00143, theta=-6.748273 -> V=1.0, theta=0.0
% INFO    : Bus 13429	: V=1.053805, theta=0.42706 -> V=1.0, theta=0.0
% INFO    : Bus 13430	: V=0.998645, theta=10.064174 -> V=1.0, theta=0.0
% INFO    : Bus 13431	: V=1.029674, theta=25.846398 -> V=1.0, theta=0.0
% INFO    : Bus 13432	: V=1.027952, theta=46.673663 -> V=1.0, theta=0.0
% INFO    : Bus 13433	: V=1.021414, theta=-20.989235 -> V=1.0, theta=0.0
% INFO    : Bus 13434	: V=1.019678, theta=-23.024367 -> V=1.0, theta=0.0
% INFO    : Bus 13435	: V=0.929129, theta=-11.916099 -> V=1.0, theta=0.0
% INFO    : Bus 13436	: V=1.03722, theta=14.842216 -> V=1.0, theta=0.0
% INFO    : Bus 13437	: V=1.021414, theta=-20.989235 -> V=1.0, theta=0.0
% INFO    : Bus 13438	: V=1.003202, theta=27.868067 -> V=1.0, theta=0.0
% INFO    : Bus 13439	: V=1.021414, theta=-20.989235 -> V=1.0, theta=0.0
% INFO    : Bus 13440	: V=1.014614, theta=-15.196146 -> V=1.0, theta=0.0
% INFO    : Bus 13441	: V=1.021508, theta=58.607652 -> V=1.0, theta=0.0
% INFO    : Bus 13442	: V=0.989357, theta=45.563421 -> V=1.0, theta=0.0
% INFO    : Bus 13443	: V=1.017775, theta=79.055094 -> V=1.0, theta=0.0
% INFO    : Bus 13444	: V=1.023486, theta=19.424707 -> V=1.0, theta=0.0
% INFO    : Bus 13445	: V=1.053846, theta=-6.619406 -> V=1.0, theta=0.0
% INFO    : Bus 13446	: V=1.009746, theta=8.102362 -> V=1.0, theta=0.0
% INFO    : Bus 13447	: V=1.011745, theta=17.062335 -> V=1.0, theta=0.0
% INFO    : Bus 13448	: V=1.016787, theta=21.906986 -> V=1.0, theta=0.0
% INFO    : Bus 13449	: V=0.992617, theta=33.294937 -> V=1.0, theta=0.0
% INFO    : Bus 13450	: V=1.01278, theta=22.188029 -> V=1.0, theta=0.0
% INFO    : Bus 13451	: V=1.025682, theta=-6.023946 -> V=1.0, theta=0.0
% INFO    : Bus 13452	: V=1.0037, theta=-10.261267 -> V=1.0, theta=0.0
% INFO    : Bus 13453	: V=1.025028, theta=7.263324 -> V=1.0, theta=0.0
% INFO    : Bus 13454	: V=1.008844, theta=51.084468 -> V=1.0, theta=0.0
% INFO    : Bus 13455	: V=1.043627, theta=7.79121 -> V=1.0, theta=0.0
% INFO    : Bus 13456	: V=1.005915, theta=0.12691 -> V=1.0, theta=0.0
% INFO    : Bus 13457	: V=0.991364, theta=18.825266 -> V=1.0, theta=0.0
% INFO    : Bus 13458	: V=1.019071, theta=7.96358 -> V=1.0, theta=0.0
% INFO    : Bus 13459	: V=1.025237, theta=-7.644418 -> V=1.0, theta=0.0
% INFO    : Bus 13460	: V=1.042565, theta=24.855063 -> V=1.0, theta=0.0
% INFO    : Bus 13461	: V=1.077884, theta=7.357907 -> V=1.0, theta=0.0
% INFO    : Bus 13462	: V=1.00691, theta=-22.518312 -> V=1.0, theta=0.0
% INFO    : Bus 13463	: V=1.046177, theta=8.247773 -> V=1.0, theta=0.0
% INFO    : Bus 13464	: V=0.958925, theta=-16.006713 -> V=1.0, theta=0.0
% INFO    : Bus 13465	: V=1.050646, theta=32.165732 -> V=1.0, theta=0.0
% INFO    : Bus 13466	: V=1.062896, theta=-0.392816 -> V=1.0, theta=0.0
% INFO    : Bus 13467	: V=0.989708, theta=1.882164 -> V=1.0, theta=0.0
% INFO    : Bus 13468	: V=1.024375, theta=-1.976838 -> V=1.0, theta=0.0
% INFO    : Bus 13469	: V=1.04035, theta=8.357264 -> V=1.0, theta=0.0
% INFO    : Bus 13470	: V=0.972308, theta=-2.718329 -> V=1.0, theta=0.0
% INFO    : Bus 13471	: V=1.033064, theta=16.599356 -> V=1.0, theta=0.0
% INFO    : Bus 13472	: V=1.000964, theta=-2.993742 -> V=1.0, theta=0.0
% INFO    : Bus 13473	: V=0.97666, theta=29.263732 -> V=1.0, theta=0.0
% INFO    : Bus 13474	: V=1.014746, theta=17.839526 -> V=1.0, theta=0.0
% INFO    : Bus 13475	: V=0.998052, theta=-0.623483 -> V=1.0, theta=0.0
% INFO    : Bus 13476	: V=1.005595, theta=14.268483 -> V=1.0, theta=0.0
% INFO    : Bus 13477	: V=1.036114, theta=25.111328 -> V=1.0, theta=0.0
% INFO    : Bus 13478	: V=1.00787, theta=-25.080034 -> V=1.0, theta=0.0
% INFO    : Bus 13479	: V=1.019038, theta=-1.856624 -> V=1.0, theta=0.0
% INFO    : Bus 13480	: V=0.998235, theta=2.780849 -> V=1.0, theta=0.0
% INFO    : Bus 13481	: V=1.03499, theta=9.763907 -> V=1.0, theta=0.0
% INFO    : Bus 13482	: V=1.062896, theta=-0.392816 -> V=1.0, theta=0.0
% INFO    : Bus 13483	: V=1.001346, theta=26.686522 -> V=1.0, theta=0.0
% INFO    : Bus 13484	: V=1.013127, theta=27.002676 -> V=1.0, theta=0.0
% INFO    : Bus 13485	: V=1.051699, theta=-5.861304 -> V=1.0, theta=0.0
% INFO    : Bus 13486	: V=1.062896, theta=-0.392816 -> V=1.0, theta=0.0
% INFO    : Bus 13487	: V=1.03143, theta=0.621932 -> V=1.0, theta=0.0
% INFO    : Bus 13488	: V=0.990162, theta=46.115411 -> V=1.0, theta=0.0
% INFO    : Bus 13489	: V=1.061099, theta=-1.375053 -> V=1.0, theta=0.0
% INFO    : Bus 13490	: V=1.055526, theta=12.967489 -> V=1.0, theta=0.0
% INFO    : Bus 13491	: V=1.026081, theta=32.715698 -> V=1.0, theta=0.0
% INFO    : Bus 13492	: V=1.033125, theta=23.713599 -> V=1.0, theta=0.0
% INFO    : Bus 13493	: V=0.97953, theta=39.88697 -> V=1.0, theta=0.0
% INFO    : Bus 13494	: V=0.997884, theta=-4.981739 -> V=1.0, theta=0.0
% INFO    : Bus 13495	: V=1.023284, theta=53.641998 -> V=1.0, theta=0.0
% INFO    : Bus 13496	: V=1.044924, theta=29.406092 -> V=1.0, theta=0.0
% INFO    : Bus 13497	: V=1.044924, theta=29.406092 -> V=1.0, theta=0.0
% INFO    : Bus 13498	: V=1.050728, theta=28.162224 -> V=1.0, theta=0.0
% INFO    : Bus 13499	: V=1.037216, theta=-1.577146 -> V=1.0, theta=0.0
% INFO    : Bus 13500	: V=1.044939, theta=29.387061 -> V=1.0, theta=0.0
% INFO    : Bus 13501	: V=1.029091, theta=2.944245 -> V=1.0, theta=0.0
% INFO    : Bus 13502	: V=1.044939, theta=29.387061 -> V=1.0, theta=0.0
% INFO    : Bus 13503	: V=1.037295, theta=5.560158 -> V=1.0, theta=0.0
% INFO    : Bus 13504	: V=1.015643, theta=-12.653637 -> V=1.0, theta=0.0
% INFO    : Bus 13505	: V=1.044924, theta=29.406092 -> V=1.0, theta=0.0
% INFO    : Bus 13506	: V=1.044924, theta=29.406092 -> V=1.0, theta=0.0
% INFO    : Bus 13507	: V=1.044924, theta=29.406092 -> V=1.0, theta=0.0
% INFO    : Bus 13508	: V=1.002327, theta=-2.090017 -> V=1.0, theta=0.0
% INFO    : Bus 13509	: V=0.979714, theta=-25.778478 -> V=1.0, theta=0.0
% INFO    : Bus 13510	: V=1.016107, theta=1.117381 -> V=1.0, theta=0.0
% INFO    : Bus 13511	: V=1.043446, theta=0.547925 -> V=1.0, theta=0.0
% INFO    : Bus 13512	: V=1.030407, theta=32.510933 -> V=1.0, theta=0.0
% INFO    : Bus 13513	: V=0.979705, theta=-26.824454 -> V=1.0, theta=0.0
% INFO    : Bus 13514	: V=1.000449, theta=37.338871 -> V=1.0, theta=0.0
% INFO    : Bus 13515	: V=0.99786, theta=15.372787 -> V=1.0, theta=0.0
% INFO    : Bus 13516	: V=1.004347, theta=-20.932921 -> V=1.0, theta=0.0
% INFO    : Bus 13517	: V=1.042521, theta=24.431977 -> V=1.0, theta=0.0
% INFO    : Bus 13518	: V=0.989728, theta=-13.568538 -> V=1.0, theta=0.0
% INFO    : Bus 13519	: V=1.01361, theta=-2.270783 -> V=1.0, theta=0.0
% INFO    : Bus 13520	: V=1.061099, theta=-1.375053 -> V=1.0, theta=0.0
% INFO    : Bus 13521	: V=1.044479, theta=35.825794 -> V=1.0, theta=0.0
% INFO    : Bus 13522	: V=0.94985, theta=0.99867 -> V=1.0, theta=0.0
% INFO    : Bus 13523	: V=1.053911, theta=0.255931 -> V=1.0, theta=0.0
% INFO    : Bus 13524	: V=1.01268, theta=36.766084 -> V=1.0, theta=0.0
% INFO    : Bus 13525	: V=1.025333, theta=3.180104 -> V=1.0, theta=0.0
% INFO    : Bus 13526	: V=1.062073, theta=84.08696 -> V=1.0, theta=0.0
% INFO    : Bus 13527	: V=1.068425, theta=7.142111 -> V=1.0, theta=0.0
% INFO    : Bus 13528	: V=1.009202, theta=-9.329154 -> V=1.0, theta=0.0
% INFO    : Bus 13529	: V=1.03256, theta=16.651965 -> V=1.0, theta=0.0
% INFO    : Bus 13530	: V=1.042446, theta=6.957021 -> V=1.0, theta=0.0
% INFO    : Bus 13531	: V=1.028513, theta=-22.307748 -> V=1.0, theta=0.0
% INFO    : Bus 13532	: V=1.003512, theta=-19.342822 -> V=1.0, theta=0.0
% INFO    : Bus 13533	: V=1.003512, theta=-19.342822 -> V=1.0, theta=0.0
% INFO    : Bus 13534	: V=1.015051, theta=32.251738 -> V=1.0, theta=0.0
% INFO    : Bus 13535	: V=1.003512, theta=-19.342822 -> V=1.0, theta=0.0
% INFO    : Bus 13536	: V=1.040042, theta=41.08762 -> V=1.0, theta=0.0
% INFO    : Bus 13537	: V=1.015472, theta=-11.700252 -> V=1.0, theta=0.0
% INFO    : Bus 13538	: V=1.008279, theta=-10.478046 -> V=1.0, theta=0.0
% INFO    : Bus 13539	: V=1.023383, theta=42.683688 -> V=1.0, theta=0.0
% INFO    : Bus 13540	: V=0.983404, theta=1.560689 -> V=1.0, theta=0.0
% INFO    : Bus 13541	: V=1.025518, theta=6.138633 -> V=1.0, theta=0.0
% INFO    : Bus 13542	: V=1.01555, theta=-10.855307 -> V=1.0, theta=0.0
% INFO    : Bus 13543	: V=0.983074, theta=-8.186805 -> V=1.0, theta=0.0
% INFO    : Bus 13544	: V=1.033426, theta=15.128762 -> V=1.0, theta=0.0
% INFO    : Bus 13545	: V=1.026198, theta=-16.155637 -> V=1.0, theta=0.0
% INFO    : Bus 13546	: V=1.025258, theta=-3.745037 -> V=1.0, theta=0.0
% INFO    : Bus 13547	: V=1.040263, theta=28.661705 -> V=1.0, theta=0.0
% INFO    : Bus 13548	: V=1.021257, theta=7.312963 -> V=1.0, theta=0.0
% INFO    : Bus 13549	: V=0.996935, theta=21.950327 -> V=1.0, theta=0.0
% INFO    : Bus 13550	: V=1.016735, theta=24.349916 -> V=1.0, theta=0.0
% INFO    : Bus 13551	: V=0.984601, theta=26.113188 -> V=1.0, theta=0.0
% INFO    : Bus 13552	: V=1.018662, theta=-33.087457 -> V=1.0, theta=0.0
% INFO    : Bus 13553	: V=0.982498, theta=-8.529449 -> V=1.0, theta=0.0
% INFO    : Bus 13554	: V=0.993427, theta=-9.324273 -> V=1.0, theta=0.0
% INFO    : Bus 13555	: V=1.007864, theta=11.047273 -> V=1.0, theta=0.0
% INFO    : Bus 13556	: V=0.994601, theta=31.575691 -> V=1.0, theta=0.0
% INFO    : Bus 13557	: V=1.008244, theta=-3.184184 -> V=1.0, theta=0.0
% INFO    : Bus 13558	: V=1.021067, theta=36.65418 -> V=1.0, theta=0.0
% INFO    : Bus 13559	: V=1.051912, theta=5.608241 -> V=1.0, theta=0.0
% INFO    : Bus 13560	: V=1.033239, theta=35.570464 -> V=1.0, theta=0.0
% INFO    : Bus 13561	: V=1.000535, theta=-9.681265 -> V=1.0, theta=0.0
% INFO    : Bus 13562	: V=1.039357, theta=-2.051947 -> V=1.0, theta=0.0
% INFO    : Bus 13563	: V=1.022641, theta=24.05693 -> V=1.0, theta=0.0
% INFO    : Bus 13564	: V=1.005815, theta=-2.908572 -> V=1.0, theta=0.0
% INFO    : Bus 13565	: V=1.024082, theta=10.196492 -> V=1.0, theta=0.0
% INFO    : Bus 13566	: V=0.992072, theta=-4.62442 -> V=1.0, theta=0.0
% INFO    : Bus 13567	: V=0.996488, theta=-8.999786 -> V=1.0, theta=0.0
% INFO    : Bus 13568	: V=1.033292, theta=16.596766 -> V=1.0, theta=0.0
% INFO    : Bus 13569	: V=1.036065, theta=-16.582357 -> V=1.0, theta=0.0
% INFO    : Bus 13570	: V=1.013683, theta=-0.730425 -> V=1.0, theta=0.0
% INFO    : Bus 13571	: V=0.997383, theta=-14.35601 -> V=1.0, theta=0.0
% INFO    : Bus 13572	: V=1.030297, theta=20.234769 -> V=1.0, theta=0.0
% INFO    : Bus 13573	: V=0.995147, theta=19.31397 -> V=1.0, theta=0.0
% INFO    : Bus 13574	: V=1.025659, theta=22.029811 -> V=1.0, theta=0.0
% INFO    : Bus 13575	: V=1.059983, theta=-1.662639 -> V=1.0, theta=0.0
% INFO    : Bus 13576	: V=1.036622, theta=7.110319 -> V=1.0, theta=0.0
% INFO    : Bus 13577	: V=1.034597, theta=19.022639 -> V=1.0, theta=0.0
% INFO    : Bus 13578	: V=1.001456, theta=-8.619342 -> V=1.0, theta=0.0
% INFO    : Bus 13579	: V=1.071454, theta=1.370559 -> V=1.0, theta=0.0
% INFO    : Bus 13580	: V=1.043178, theta=23.372652 -> V=1.0, theta=0.0
% INFO    : Bus 13581	: V=1.034873, theta=4.848207 -> V=1.0, theta=0.0
% INFO    : Bus 13582	: V=1.043178, theta=23.372652 -> V=1.0, theta=0.0
% INFO    : Bus 13583	: V=0.996638, theta=13.542185 -> V=1.0, theta=0.0
% INFO    : Bus 13584	: V=1.030744, theta=-0.382174 -> V=1.0, theta=0.0
% INFO    : Bus 13585	: V=1.04545, theta=17.664921 -> V=1.0, theta=0.0
% INFO    : Bus 13586	: V=1.032358, theta=23.741403 -> V=1.0, theta=0.0
% INFO    : Bus 13587	: V=1.006208, theta=20.83367 -> V=1.0, theta=0.0
% INFO    : Bus 13588	: V=1.032503, theta=-3.384672 -> V=1.0, theta=0.0
% INFO    : Bus 13589	: V=1.04545, theta=17.664921 -> V=1.0, theta=0.0
% INFO    : Bus 13590	: V=0.962614, theta=39.578299 -> V=1.0, theta=0.0
% INFO    : Bus 13591	: V=1.000661, theta=-5.473621 -> V=1.0, theta=0.0
% INFO    : Bus 13592	: V=1.051118, theta=25.29251 -> V=1.0, theta=0.0
% INFO    : Bus 13593	: V=1.023635, theta=0.441918 -> V=1.0, theta=0.0
% INFO    : Bus 13594	: V=1.045375, theta=17.213843 -> V=1.0, theta=0.0
% INFO    : Bus 13595	: V=1.005996, theta=-15.154422 -> V=1.0, theta=0.0
% INFO    : Bus 13596	: V=1.01508, theta=-20.654825 -> V=1.0, theta=0.0
% INFO    : Bus 13597	: V=1.045375, theta=17.213843 -> V=1.0, theta=0.0
% INFO    : Bus 13598	: V=0.995589, theta=33.909349 -> V=1.0, theta=0.0
% INFO    : Bus 13599	: V=0.91947, theta=-10.968821 -> V=1.0, theta=0.0
% INFO    : Bus 13600	: V=1.029652, theta=34.356781 -> V=1.0, theta=0.0
% INFO    : Bus 13601	: V=1.050175, theta=5.20925 -> V=1.0, theta=0.0
% INFO    : Bus 13602	: V=1.004626, theta=-15.516883 -> V=1.0, theta=0.0
% INFO    : Bus 13603	: V=0.996849, theta=-12.475537 -> V=1.0, theta=0.0
% INFO    : Bus 13604	: V=1.04545, theta=17.664921 -> V=1.0, theta=0.0
% INFO    : Bus 13605	: V=0.990055, theta=14.71774 -> V=1.0, theta=0.0
% INFO    : Bus 13606	: V=0.988767, theta=-1.899151 -> V=1.0, theta=0.0
% INFO    : Bus 13607	: V=1.020265, theta=-12.139526 -> V=1.0, theta=0.0
% INFO    : Bus 13608	: V=1.01076, theta=44.146078 -> V=1.0, theta=0.0
% INFO    : Bus 13609	: V=1.030852, theta=14.833561 -> V=1.0, theta=0.0
% INFO    : Bus 13610	: V=1.018465, theta=-5.640469 -> V=1.0, theta=0.0
% INFO    : Bus 13611	: V=1.016297, theta=30.173068 -> V=1.0, theta=0.0
% INFO    : Bus 13612	: V=0.98248, theta=33.260777 -> V=1.0, theta=0.0
% INFO    : Bus 13613	: V=1.015753, theta=16.87996 -> V=1.0, theta=0.0
% INFO    : Bus 13614	: V=1.037073, theta=30.465607 -> V=1.0, theta=0.0
% INFO    : Bus 13615	: V=0.989728, theta=-4.296953 -> V=1.0, theta=0.0
% INFO    : Bus 13616	: V=0.937702, theta=-1.59787 -> V=1.0, theta=0.0
% INFO    : Bus 13617	: V=0.991929, theta=29.398008 -> V=1.0, theta=0.0
% INFO    : Bus 13618	: V=1.06601, theta=-5.428594 -> V=1.0, theta=0.0
% INFO    : Bus 13619	: V=1.066104, theta=33.9921 -> V=1.0, theta=0.0
% INFO    : Bus 13620	: V=1.034935, theta=24.924619 -> V=1.0, theta=0.0
% INFO    : Bus 13621	: V=0.994725, theta=24.542662 -> V=1.0, theta=0.0
% INFO    : Bus 13622	: V=1.003125, theta=-3.610696 -> V=1.0, theta=0.0
% INFO    : Bus 13623	: V=0.946151, theta=-7.796967 -> V=1.0, theta=0.0
% INFO    : Bus 13624	: V=1.016603, theta=17.55807 -> V=1.0, theta=0.0
% INFO    : Bus 13625	: V=1.030275, theta=-20.984998 -> V=1.0, theta=0.0
% INFO    : Bus 13626	: V=1.013634, theta=32.140775 -> V=1.0, theta=0.0
% INFO    : Bus 13627	: V=1.051765, theta=-1.298833 -> V=1.0, theta=0.0
% INFO    : Bus 13628	: V=0.948174, theta=-7.95012 -> V=1.0, theta=0.0
% INFO    : Bus 13629	: V=1.056217, theta=14.209439 -> V=1.0, theta=0.0
% INFO    : Bus 13630	: V=1.030233, theta=17.606169 -> V=1.0, theta=0.0
% INFO    : Bus 13631	: V=1.035312, theta=38.187653 -> V=1.0, theta=0.0
% INFO    : Bus 13632	: V=1.00299, theta=1.259242 -> V=1.0, theta=0.0
% INFO    : Bus 13633	: V=1.03143, theta=0.621932 -> V=1.0, theta=0.0
% INFO    : Bus 13634	: V=1.034538, theta=19.040969 -> V=1.0, theta=0.0
% INFO    : Bus 13635	: V=1.020998, theta=22.939343 -> V=1.0, theta=0.0
% INFO    : Bus 13636	: V=0.958613, theta=-0.321963 -> V=1.0, theta=0.0
% INFO    : Bus 13637	: V=1.049406, theta=-5.456139 -> V=1.0, theta=0.0
% INFO    : Bus 13638	: V=1.033627, theta=4.718668 -> V=1.0, theta=0.0
% INFO    : Bus 13639	: V=0.980011, theta=18.705058 -> V=1.0, theta=0.0
% INFO    : Bus 13640	: V=1.001397, theta=93.26676 -> V=1.0, theta=0.0
% INFO    : Bus 13641	: V=1.012393, theta=-8.865545 -> V=1.0, theta=0.0
% INFO    : Bus 13642	: V=1.007442, theta=-12.200575 -> V=1.0, theta=0.0
% INFO    : Bus 13643	: V=0.995077, theta=34.268512 -> V=1.0, theta=0.0
% INFO    : Bus 13644	: V=0.979074, theta=-10.789922 -> V=1.0, theta=0.0
% INFO    : Bus 13645	: V=1.002037, theta=0.742162 -> V=1.0, theta=0.0
% INFO    : Bus 13646	: V=1.101093, theta=10.056103 -> V=1.0, theta=0.0
% INFO    : Bus 13647	: V=1.048531, theta=28.220134 -> V=1.0, theta=0.0
% INFO    : Bus 13648	: V=1.03143, theta=0.621932 -> V=1.0, theta=0.0
% INFO    : Bus 13649	: V=0.993195, theta=-1.493042 -> V=1.0, theta=0.0
% INFO    : Bus 13650	: V=1.038563, theta=26.451559 -> V=1.0, theta=0.0
% INFO    : Bus 13651	: V=1.042166, theta=-4.652525 -> V=1.0, theta=0.0
% INFO    : Bus 13652	: V=1.01608, theta=-6.699546 -> V=1.0, theta=0.0
% INFO    : Bus 13653	: V=1.02042, theta=-1.807734 -> V=1.0, theta=0.0
% INFO    : Bus 13654	: V=1.079579, theta=42.660061 -> V=1.0, theta=0.0
% INFO    : Bus 13655	: V=0.992821, theta=91.559603 -> V=1.0, theta=0.0
% INFO    : Bus 13656	: V=1.045517, theta=35.805985 -> V=1.0, theta=0.0
% INFO    : Bus 13657	: V=0.962266, theta=-9.928975 -> V=1.0, theta=0.0
% INFO    : Bus 13658	: V=1.038011, theta=31.920163 -> V=1.0, theta=0.0
% INFO    : Bus 13659	: V=1.038656, theta=21.496915 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1	: Pg=42.33, Qg=15.72 -> Pg=64.11, Qg=15.0
% INFO    : Gen at bus 1	: Vg=1.031695 -> Vg=1.0
% INFO    : Gen at bus 12	: Pg=238.58, Qg=-4.09 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 12	: Vg=1.004054 -> Vg=1.0
% INFO    : Gen at bus 18	: Pg=38.02, Qg=11.21 -> Pg=62.675, Qg=10.0
% INFO    : Gen at bus 18	: Vg=1.043087 -> Vg=1.0
% INFO    : Gen at bus 29	: Pg=34.78, Qg=14.67 -> Pg=61.595, Qg=10.0
% INFO    : Gen at bus 29	: Vg=1.033319 -> Vg=1.0
% INFO    : Gen at bus 33	: Pg=25.35, Qg=8.5 -> Pg=58.45, Qg=15.0
% INFO    : Gen at bus 33	: Vg=1.018631 -> Vg=1.0
% INFO    : Gen at bus 39	: Pg=214.6, Qg=55.92 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 39	: Vg=1.073284 -> Vg=1.0
% INFO    : Gen at bus 42	: Pg=16.1, Qg=-4.12 -> Pg=55.365, Qg=0.0
% INFO    : Gen at bus 42	: Vg=0.985213 -> Vg=1.0
% INFO    : Gen at bus 45	: Pg=192.55, Qg=1.87 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 45	: Vg=1.012099 -> Vg=1.0
% INFO    : Gen at bus 51	: Pg=161.0, Qg=0.83 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 51	: Vg=1.011416 -> Vg=1.0
% INFO    : Gen at bus 54	: Pg=37.08, Qg=5.51 -> Pg=62.36, Qg=10.0
% INFO    : Gen at bus 54	: Vg=1.021005 -> Vg=1.0
% INFO    : Gen at bus 62	: Pg=617.7, Qg=178.65 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 62	: Vg=1.058268 -> Vg=1.0
% INFO    : Gen at bus 63	: Pg=617.7, Qg=178.65 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 63	: Vg=1.058268 -> Vg=1.0
% INFO    : Gen at bus 66	: Pg=179.12, Qg=14.03 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 66	: Vg=1.034768 -> Vg=1.0
% INFO    : Gen at bus 68	: Pg=53.72, Qg=11.91 -> Pg=117.905, Qg=15.0
% INFO    : Gen at bus 68	: Vg=1.035023 -> Vg=1.0
% INFO    : Gen at bus 69	: Pg=53.72, Qg=11.91 -> Pg=117.905, Qg=15.0
% INFO    : Gen at bus 69	: Vg=1.035023 -> Vg=1.0
% INFO    : Gen at bus 77	: Pg=24.65, Qg=6.97 -> Pg=58.215, Qg=10.0
% INFO    : Gen at bus 77	: Vg=1.038344 -> Vg=1.0
% INFO    : Gen at bus 78	: Pg=54.48, Qg=10.37 -> Pg=118.16, Qg=10.0
% INFO    : Gen at bus 78	: Vg=1.027383 -> Vg=1.0
% INFO    : Gen at bus 79	: Pg=18.13, Qg=3.85 -> Pg=56.045, Qg=10.0
% INFO    : Gen at bus 79	: Vg=1.016716 -> Vg=1.0
% INFO    : Gen at bus 86	: Pg=152.7, Qg=32.92 -> Pg=250.0, Qg=30.0
% INFO    : Gen at bus 86	: Vg=1.023881 -> Vg=1.0
% INFO    : Gen at bus 94	: Pg=17.64, Qg=3.05 -> Pg=55.88, Qg=5.0
% INFO    : Gen at bus 94	: Vg=1.022611 -> Vg=1.0
% INFO    : Gen at bus 96	: Pg=49.42, Qg=5.32 -> Pg=66.475, Qg=15.0
% INFO    : Gen at bus 96	: Vg=1.043225 -> Vg=1.0
% INFO    : Gen at bus 97	: Pg=49.42, Qg=5.32 -> Pg=66.475, Qg=15.0
% INFO    : Gen at bus 97	: Vg=1.043225 -> Vg=1.0
% INFO    : Gen at bus 98	: Pg=49.42, Qg=5.32 -> Pg=66.475, Qg=15.0
% INFO    : Gen at bus 98	: Vg=1.043225 -> Vg=1.0
% INFO    : Gen at bus 99	: Pg=23.85, Qg=6.18 -> Pg=57.95, Qg=15.0
% INFO    : Gen at bus 99	: Vg=1.031885 -> Vg=1.0
% INFO    : Gen at bus 100	: Pg=23.85, Qg=6.18 -> Pg=57.95, Qg=15.0
% INFO    : Gen at bus 100	: Vg=1.031885 -> Vg=1.0
% INFO    : Gen at bus 101	: Pg=49.42, Qg=5.32 -> Pg=66.475, Qg=15.0
% INFO    : Gen at bus 101	: Vg=1.043225 -> Vg=1.0
% INFO    : Gen at bus 102	: Pg=49.42, Qg=5.32 -> Pg=66.475, Qg=15.0
% INFO    : Gen at bus 102	: Vg=1.043225 -> Vg=1.0
% INFO    : Gen at bus 104	: Pg=87.95, Qg=47.73 -> Pg=129.315, Qg=20.0
% INFO    : Gen at bus 104	: Vg=1.052257 -> Vg=1.0
% INFO    : Gen at bus 107	: Pg=68.26, Qg=9.75 -> Pg=122.755, Qg=20.0
% INFO    : Gen at bus 107	: Vg=1.028153 -> Vg=1.0
% INFO    : Gen at bus 110	: Pg=91.47, Qg=10.42 -> Pg=130.49, Qg=20.0
% INFO    : Gen at bus 110	: Vg=1.051233 -> Vg=1.0
% INFO    : Gen at bus 114	: Pg=42.35, Qg=6.03 -> Pg=64.115, Qg=15.0
% INFO    : Gen at bus 114	: Vg=1.030832 -> Vg=1.0
% INFO    : Gen at bus 115	: Pg=22.35, Qg=5.33 -> Pg=57.45, Qg=10.0
% INFO    : Gen at bus 115	: Vg=1.019 -> Vg=1.0
% INFO    : Gen at bus 121	: Pg=36.03, Qg=16.08 -> Pg=62.01, Qg=10.0
% INFO    : Gen at bus 121	: Vg=1.045359 -> Vg=1.0
% INFO    : Gen at bus 132	: Pg=6.52, Qg=0.05 -> Pg=52.175, Qg=0.0
% INFO    : Gen at bus 132	: Vg=0.996117 -> Vg=1.0
% INFO    : Gen at bus 133	: Pg=36.77, Qg=13.93 -> Pg=62.255, Qg=10.0
% INFO    : Gen at bus 133	: Vg=1.042317 -> Vg=1.0
% INFO    : Gen at bus 134	: Pg=45.54, Qg=5.69 -> Pg=65.18, Qg=15.0
% INFO    : Gen at bus 134	: Vg=1.044129 -> Vg=1.0
% INFO    : Gen at bus 135	: Pg=42.35, Qg=6.03 -> Pg=64.115, Qg=15.0
% INFO    : Gen at bus 135	: Vg=1.030832 -> Vg=1.0
% INFO    : Gen at bus 136	: Pg=50.83, Qg=3.96 -> Pg=116.945, Qg=20.0
% INFO    : Gen at bus 136	: Vg=1.049674 -> Vg=1.0
% INFO    : Gen at bus 144	: Pg=17.8, Qg=10.21 -> Pg=55.935, Qg=10.0
% INFO    : Gen at bus 144	: Vg=1.034631 -> Vg=1.0
% INFO    : Gen at bus 145	: Pg=612.01, Qg=227.35 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 145	: Vg=1.040587 -> Vg=1.0
% INFO    : Gen at bus 146	: Pg=612.04, Qg=259.97 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 146	: Vg=1.044313 -> Vg=1.0
% INFO    : Gen at bus 147	: Pg=612.04, Qg=259.97 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 147	: Vg=1.044313 -> Vg=1.0
% INFO    : Gen at bus 151	: Pg=204.0, Qg=30.47 -> Pg=300.0, Qg=45.0
% INFO    : Gen at bus 151	: Vg=1.023215 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=36.13, Qg=4.17 -> Pg=62.045, Qg=10.0
% INFO    : Gen at bus 153	: Vg=1.027348 -> Vg=1.0
% INFO    : Gen at bus 154	: Pg=766.83, Qg=2.68 -> Pg=1050.0, Qg=200.0
% INFO    : Gen at bus 154	: Vg=1.05252 -> Vg=1.0
% INFO    : Gen at bus 156	: Pg=49.34, Qg=9.15 -> Pg=66.445, Qg=15.0
% INFO    : Gen at bus 156	: Vg=1.034597 -> Vg=1.0
% INFO    : Gen at bus 161	: Pg=49.34, Qg=9.15 -> Pg=66.445, Qg=15.0
% INFO    : Gen at bus 161	: Vg=1.034597 -> Vg=1.0
% INFO    : Gen at bus 162	: Pg=49.34, Qg=9.15 -> Pg=66.445, Qg=15.0
% INFO    : Gen at bus 162	: Vg=1.034597 -> Vg=1.0
% INFO    : Gen at bus 165	: Pg=42.35, Qg=6.03 -> Pg=64.115, Qg=15.0
% INFO    : Gen at bus 165	: Vg=1.030832 -> Vg=1.0
% INFO    : Gen at bus 179	: Pg=95.02, Qg=8.09 -> Pg=131.675, Qg=20.0
% INFO    : Gen at bus 179	: Vg=1.023144 -> Vg=1.0
% INFO    : Gen at bus 182	: Pg=34.96, Qg=12.97 -> Pg=61.655, Qg=10.0
% INFO    : Gen at bus 182	: Vg=1.054937 -> Vg=1.0
% INFO    : Gen at bus 196	: Pg=81.07, Qg=20.71 -> Pg=127.025, Qg=20.0
% INFO    : Gen at bus 196	: Vg=1.021915 -> Vg=1.0
% INFO    : Gen at bus 197	: Pg=245.73, Qg=1.48 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 197	: Vg=1.005341 -> Vg=1.0
% INFO    : Gen at bus 207	: Pg=27.95, Qg=4.02 -> Pg=59.315, Qg=10.0
% INFO    : Gen at bus 207	: Vg=1.016461 -> Vg=1.0
% INFO    : Gen at bus 220	: Pg=97.72, Qg=38.87 -> Pg=132.575, Qg=20.0
% INFO    : Gen at bus 220	: Vg=1.055654 -> Vg=1.0
% INFO    : Gen at bus 221	: Pg=97.72, Qg=38.87 -> Pg=132.575, Qg=20.0
% INFO    : Gen at bus 221	: Vg=1.055654 -> Vg=1.0
% INFO    : Gen at bus 222	: Pg=97.66, Qg=41.74 -> Pg=132.555, Qg=20.0
% INFO    : Gen at bus 222	: Vg=1.051105 -> Vg=1.0
% INFO    : Gen at bus 223	: Pg=97.72, Qg=38.87 -> Pg=132.575, Qg=20.0
% INFO    : Gen at bus 223	: Vg=1.055654 -> Vg=1.0
% INFO    : Gen at bus 224	: Pg=97.66, Qg=41.74 -> Pg=132.555, Qg=20.0
% INFO    : Gen at bus 224	: Vg=1.051105 -> Vg=1.0
% INFO    : Gen at bus 225	: Pg=97.66, Qg=41.74 -> Pg=132.555, Qg=20.0
% INFO    : Gen at bus 225	: Vg=1.051105 -> Vg=1.0
% INFO    : Gen at bus 229	: Pg=21.03, Qg=9.77 -> Pg=57.01, Qg=10.0
% INFO    : Gen at bus 229	: Vg=1.034441 -> Vg=1.0
% INFO    : Gen at bus 241	: Pg=601.87, Qg=179.7 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 241	: Vg=1.037622 -> Vg=1.0
% INFO    : Gen at bus 243	: Pg=32.43, Qg=17.87 -> Pg=60.81, Qg=10.0
% INFO    : Gen at bus 243	: Vg=1.053647 -> Vg=1.0
% INFO    : Gen at bus 248	: Pg=26.38, Qg=8.7 -> Pg=58.795, Qg=10.0
% INFO    : Gen at bus 248	: Vg=1.026279 -> Vg=1.0
% INFO    : Gen at bus 250	: Pg=192.55, Qg=1.87 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 250	: Vg=1.012099 -> Vg=1.0
% INFO    : Gen at bus 258	: Pg=8.2, Qg=-2.56 -> Pg=52.735, Qg=0.0
% INFO    : Gen at bus 258	: Vg=0.955439 -> Vg=1.0
% INFO    : Gen at bus 259	: Pg=38.51, Qg=8.85 -> Pg=62.835, Qg=10.0
% INFO    : Gen at bus 259	: Vg=1.03425 -> Vg=1.0
% INFO    : Gen at bus 266	: Pg=28.48, Qg=6.95 -> Pg=59.495, Qg=10.0
% INFO    : Gen at bus 266	: Vg=1.005915 -> Vg=1.0
% INFO    : Gen at bus 270	: Pg=18.4, Qg=-1.01 -> Pg=56.135, Qg=0.0
% INFO    : Gen at bus 270	: Vg=1.003342 -> Vg=1.0
% INFO    : Gen at bus 271	: Pg=626.63, Qg=195.6 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 271	: Vg=1.053159 -> Vg=1.0
% INFO    : Gen at bus 273	: Pg=626.63, Qg=190.1 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 273	: Vg=1.051456 -> Vg=1.0
% INFO    : Gen at bus 274	: Pg=626.64, Qg=188.59 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 274	: Vg=1.051088 -> Vg=1.0
% INFO    : Gen at bus 275	: Pg=626.64, Qg=188.59 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 275	: Vg=1.051088 -> Vg=1.0
% INFO    : Gen at bus 276	: Pg=626.64, Qg=187.14 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 276	: Vg=1.050379 -> Vg=1.0
% INFO    : Gen at bus 278	: Pg=627.0, Qg=28.92 -> Pg=850.0, Qg=65.0
% INFO    : Gen at bus 278	: Vg=0.960771 -> Vg=1.0
% INFO    : Gen at bus 283	: Pg=8.0, Qg=0.73 -> Pg=52.665, Qg=0.0
% INFO    : Gen at bus 283	: Vg=1.000621 -> Vg=1.0
% INFO    : Gen at bus 289	: Pg=36.9, Qg=11.76 -> Pg=62.3, Qg=10.0
% INFO    : Gen at bus 289	: Vg=1.040289 -> Vg=1.0
% INFO    : Gen at bus 294	: Pg=92.8, Qg=3.25 -> Pg=130.935, Qg=0.0
% INFO    : Gen at bus 294	: Vg=0.999187 -> Vg=1.0
% INFO    : Gen at bus 296	: Pg=21.0, Qg=0.7 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 296	: Vg=0.989117 -> Vg=1.0
% INFO    : Gen at bus 299	: Pg=158.9, Qg=35.36 -> Pg=250.0, Qg=35.0
% INFO    : Gen at bus 299	: Vg=0.993468 -> Vg=1.0
% INFO    : Gen at bus 304	: Pg=39.98, Qg=8.7 -> Pg=63.325, Qg=10.0
% INFO    : Gen at bus 304	: Vg=1.037997 -> Vg=1.0
% INFO    : Gen at bus 305	: Pg=27.73, Qg=2.0 -> Pg=59.245, Qg=10.0
% INFO    : Gen at bus 305	: Vg=1.030407 -> Vg=1.0
% INFO    : Gen at bus 306	: Pg=27.73, Qg=2.0 -> Pg=59.245, Qg=10.0
% INFO    : Gen at bus 306	: Vg=1.030407 -> Vg=1.0
% INFO    : Gen at bus 307	: Pg=17.66, Qg=6.95 -> Pg=55.885, Qg=10.0
% INFO    : Gen at bus 307	: Vg=1.049321 -> Vg=1.0
% INFO    : Gen at bus 308	: Pg=17.66, Qg=6.95 -> Pg=55.885, Qg=10.0
% INFO    : Gen at bus 308	: Vg=1.049321 -> Vg=1.0
% INFO    : Gen at bus 309	: Pg=32.08, Qg=3.64 -> Pg=60.695, Qg=10.0
% INFO    : Gen at bus 309	: Vg=1.05655 -> Vg=1.0
% INFO    : Gen at bus 310	: Pg=32.08, Qg=3.64 -> Pg=60.695, Qg=10.0
% INFO    : Gen at bus 310	: Vg=1.05655 -> Vg=1.0
% INFO    : Gen at bus 311	: Pg=32.08, Qg=3.64 -> Pg=60.695, Qg=10.0
% INFO    : Gen at bus 311	: Vg=1.05655 -> Vg=1.0
% INFO    : Gen at bus 312	: Pg=32.08, Qg=3.64 -> Pg=60.695, Qg=10.0
% INFO    : Gen at bus 312	: Vg=1.05655 -> Vg=1.0
% INFO    : Gen at bus 315	: Pg=2.06, Qg=0.62 -> Pg=50.685, Qg=0.0
% INFO    : Gen at bus 315	: Vg=1.021202 -> Vg=1.0
% INFO    : Gen at bus 323	: Pg=419.13, Qg=110.83 -> Pg=550.0, Qg=200.0
% INFO    : Gen at bus 323	: Vg=1.016993 -> Vg=1.0
% INFO    : Gen at bus 324	: Pg=5.0, Qg=1.91 -> Pg=51.665, Qg=0.0
% INFO    : Gen at bus 324	: Vg=1.024179 -> Vg=1.0
% INFO    : Gen at bus 325	: Pg=4.8, Qg=-0.12 -> Pg=51.6, Qg=0.0
% INFO    : Gen at bus 325	: Vg=0.996355 -> Vg=1.0
% INFO    : Gen at bus 328	: Pg=54.54, Qg=27.56 -> Pg=118.18, Qg=15.0
% INFO    : Gen at bus 328	: Vg=1.023168 -> Vg=1.0
% INFO    : Gen at bus 331	: Pg=27.62, Qg=3.89 -> Pg=59.205, Qg=5.0
% INFO    : Gen at bus 331	: Vg=1.006233 -> Vg=1.0
% INFO    : Gen at bus 332	: Pg=2.0, Qg=-0.0 -> Pg=50.665, Qg=0.0
% INFO    : Gen at bus 332	: Vg=0.996766 -> Vg=1.0
% INFO    : Gen at bus 336	: Pg=16.08, Qg=0.01 -> Pg=55.36, Qg=0.0
% INFO    : Gen at bus 336	: Vg=1.010862 -> Vg=1.0
% INFO    : Gen at bus 338	: Pg=16.08, Qg=-0.17 -> Pg=55.36, Qg=0.0
% INFO    : Gen at bus 338	: Vg=1.00038 -> Vg=1.0
% INFO    : Gen at bus 345	: Pg=333.1, Qg=57.13 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 345	: Vg=1.030395 -> Vg=1.0
% INFO    : Gen at bus 346	: Pg=333.1, Qg=57.13 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 346	: Vg=1.030395 -> Vg=1.0
% INFO    : Gen at bus 351	: Pg=167.59, Qg=39.08 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 351	: Vg=1.024484 -> Vg=1.0
% INFO    : Gen at bus 354	: Pg=36.42, Qg=7.96 -> Pg=62.14, Qg=10.0
% INFO    : Gen at bus 354	: Vg=1.029166 -> Vg=1.0
% INFO    : Gen at bus 358	: Pg=165.24, Qg=104.62 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 358	: Vg=1.050725 -> Vg=1.0
% INFO    : Gen at bus 360	: Pg=84.12, Qg=16.88 -> Pg=128.04, Qg=20.0
% INFO    : Gen at bus 360	: Vg=1.028641 -> Vg=1.0
% INFO    : Gen at bus 361	: Pg=84.12, Qg=16.88 -> Pg=128.04, Qg=20.0
% INFO    : Gen at bus 361	: Vg=1.028641 -> Vg=1.0
% INFO    : Gen at bus 362	: Pg=84.12, Qg=16.88 -> Pg=128.04, Qg=20.0
% INFO    : Gen at bus 362	: Vg=1.028641 -> Vg=1.0
% INFO    : Gen at bus 363	: Pg=84.12, Qg=16.88 -> Pg=128.04, Qg=20.0
% INFO    : Gen at bus 363	: Vg=1.028641 -> Vg=1.0
% INFO    : Gen at bus 364	: Pg=5.25, Qg=0.21 -> Pg=51.75, Qg=0.0
% INFO    : Gen at bus 364	: Vg=1.00564 -> Vg=1.0
% INFO    : Gen at bus 365	: Pg=95.2, Qg=36.17 -> Pg=131.735, Qg=40.0
% INFO    : Gen at bus 365	: Vg=0.997585 -> Vg=1.0
% INFO    : Gen at bus 368	: Pg=84.12, Qg=16.88 -> Pg=128.04, Qg=20.0
% INFO    : Gen at bus 368	: Vg=1.028641 -> Vg=1.0
% INFO    : Gen at bus 369	: Pg=84.12, Qg=16.88 -> Pg=128.04, Qg=20.0
% INFO    : Gen at bus 369	: Vg=1.028641 -> Vg=1.0
% INFO    : Gen at bus 382	: Pg=102.03, Qg=10.64 -> Pg=184.01, Qg=20.0
% INFO    : Gen at bus 382	: Vg=0.990596 -> Vg=1.0
% INFO    : Gen at bus 383	: Pg=102.24, Qg=30.32 -> Pg=184.08, Qg=20.0
% INFO    : Gen at bus 383	: Vg=1.012482 -> Vg=1.0
% INFO    : Gen at bus 392	: Pg=1.03, Qg=0.09 -> Pg=50.345, Qg=0.0
% INFO    : Gen at bus 392	: Vg=1.030636 -> Vg=1.0
% INFO    : Gen at bus 394	: Pg=37.9, Qg=13.47 -> Pg=62.635, Qg=10.0
% INFO    : Gen at bus 394	: Vg=1.0326 -> Vg=1.0
% INFO    : Gen at bus 395	: Pg=37.23, Qg=4.01 -> Pg=62.41, Qg=10.0
% INFO    : Gen at bus 395	: Vg=1.028283 -> Vg=1.0
% INFO    : Gen at bus 396	: Pg=85.28, Qg=21.31 -> Pg=128.425, Qg=20.0
% INFO    : Gen at bus 396	: Vg=1.029542 -> Vg=1.0
% INFO    : Gen at bus 400	: Pg=94.5, Qg=8.92 -> Pg=131.5, Qg=5.0
% INFO    : Gen at bus 400	: Vg=0.979015 -> Vg=1.0
% INFO    : Gen at bus 405	: Pg=33.64, Qg=6.9 -> Pg=61.215, Qg=10.0
% INFO    : Gen at bus 405	: Vg=1.00773 -> Vg=1.0
% INFO    : Gen at bus 406	: Pg=33.64, Qg=6.9 -> Pg=61.215, Qg=10.0
% INFO    : Gen at bus 406	: Vg=1.00773 -> Vg=1.0
% INFO    : Gen at bus 408	: Pg=34.92, Qg=9.74 -> Pg=61.64, Qg=10.0
% INFO    : Gen at bus 408	: Vg=1.043492 -> Vg=1.0
% INFO    : Gen at bus 423	: Pg=0.99, Qg=-0.05 -> Pg=50.33, Qg=0.0
% INFO    : Gen at bus 423	: Vg=1.015919 -> Vg=1.0
% INFO    : Gen at bus 432	: Pg=4.5, Qg=0.47 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 432	: Vg=1.016602 -> Vg=1.0
% INFO    : Gen at bus 433	: Pg=30.04, Qg=7.71 -> Pg=60.015, Qg=10.0
% INFO    : Gen at bus 433	: Vg=1.011489 -> Vg=1.0
% INFO    : Gen at bus 438	: Pg=18.13, Qg=3.85 -> Pg=56.045, Qg=10.0
% INFO    : Gen at bus 438	: Vg=1.016716 -> Vg=1.0
% INFO    : Gen at bus 442	: Pg=31.35, Qg=11.33 -> Pg=60.45, Qg=10.0
% INFO    : Gen at bus 442	: Vg=1.043357 -> Vg=1.0
% INFO    : Gen at bus 448	: Pg=25.22, Qg=6.35 -> Pg=58.405, Qg=5.0
% INFO    : Gen at bus 448	: Vg=1.038795 -> Vg=1.0
% INFO    : Gen at bus 454	: Pg=8.35, Qg=-1.53 -> Pg=52.785, Qg=0.0
% INFO    : Gen at bus 454	: Vg=0.973833 -> Vg=1.0
% INFO    : Gen at bus 458	: Pg=31.28, Qg=-0.92 -> Pg=60.425, Qg=10.0
% INFO    : Gen at bus 458	: Vg=1.009892 -> Vg=1.0
% INFO    : Gen at bus 463	: Pg=-19.98, Qg=270.34 -> Pg=36.68, Qg=0.0
% INFO    : Gen at bus 463	: Vg=1.126642 -> Vg=1.0
% INFO    : Gen at bus 470	: Pg=74.8, Qg=42.23 -> Pg=124.935, Qg=20.0
% INFO    : Gen at bus 470	: Vg=1.046905 -> Vg=1.0
% INFO    : Gen at bus 476	: Pg=214.05, Qg=76.67 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 476	: Vg=1.029484 -> Vg=1.0
% INFO    : Gen at bus 477	: Pg=38.02, Qg=11.21 -> Pg=62.675, Qg=10.0
% INFO    : Gen at bus 477	: Vg=1.043087 -> Vg=1.0
% INFO    : Gen at bus 480	: Pg=89.2, Qg=18.25 -> Pg=129.735, Qg=20.0
% INFO    : Gen at bus 480	: Vg=1.033425 -> Vg=1.0
% INFO    : Gen at bus 481	: Pg=89.2, Qg=18.25 -> Pg=129.735, Qg=20.0
% INFO    : Gen at bus 481	: Vg=1.033425 -> Vg=1.0
% INFO    : Gen at bus 482	: Pg=89.2, Qg=18.25 -> Pg=129.735, Qg=20.0
% INFO    : Gen at bus 482	: Vg=1.033425 -> Vg=1.0
% INFO    : Gen at bus 483	: Pg=89.2, Qg=18.25 -> Pg=129.735, Qg=20.0
% INFO    : Gen at bus 483	: Vg=1.033425 -> Vg=1.0
% INFO    : Gen at bus 485	: Pg=325.03, Qg=139.06 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 485	: Vg=1.059619 -> Vg=1.0
% INFO    : Gen at bus 492	: Pg=273.28, Qg=112.89 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 492	: Vg=1.041985 -> Vg=1.0
% INFO    : Gen at bus 496	: Pg=64.28, Qg=29.97 -> Pg=121.425, Qg=20.0
% INFO    : Gen at bus 496	: Vg=1.00876 -> Vg=1.0
% INFO    : Gen at bus 508	: Pg=857.64, Qg=276.43 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 508	: Vg=1.044776 -> Vg=1.0
% INFO    : Gen at bus 509	: Pg=857.69, Qg=282.91 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 509	: Vg=1.044388 -> Vg=1.0
% INFO    : Gen at bus 510	: Pg=857.66, Qg=271.49 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 510	: Vg=1.044096 -> Vg=1.0
% INFO    : Gen at bus 514	: Pg=857.64, Qg=273.87 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 514	: Vg=1.044511 -> Vg=1.0
% INFO    : Gen at bus 516	: Pg=32.57, Qg=7.29 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 516	: Vg=1.041748 -> Vg=1.0
% INFO    : Gen at bus 528	: Pg=23.66, Qg=2.76 -> Pg=57.885, Qg=10.0
% INFO    : Gen at bus 528	: Vg=1.020703 -> Vg=1.0
% INFO    : Gen at bus 531	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 531	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 532	: Pg=258.95, Qg=65.97 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 532	: Vg=1.036699 -> Vg=1.0
% INFO    : Gen at bus 533	: Pg=164.92, Qg=6.68 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 533	: Vg=1.016377 -> Vg=1.0
% INFO    : Gen at bus 539	: Pg=152.0, Qg=33.4 -> Pg=250.0, Qg=25.0
% INFO    : Gen at bus 539	: Vg=0.993492 -> Vg=1.0
% INFO    : Gen at bus 552	: Pg=30.6, Qg=-1.46 -> Pg=60.2, Qg=0.0
% INFO    : Gen at bus 552	: Vg=0.99834 -> Vg=1.0
% INFO    : Gen at bus 559	: Pg=51.5, Qg=-7.54 -> Pg=117.165, Qg=0.0
% INFO    : Gen at bus 559	: Vg=0.954584 -> Vg=1.0
% INFO    : Gen at bus 564	: Pg=21.77, Qg=6.35 -> Pg=57.255, Qg=10.0
% INFO    : Gen at bus 564	: Vg=1.024499 -> Vg=1.0
% INFO    : Gen at bus 572	: Pg=7.0, Qg=0.9 -> Pg=52.335, Qg=0.0
% INFO    : Gen at bus 572	: Vg=1.004314 -> Vg=1.0
% INFO    : Gen at bus 575	: Pg=18.09, Qg=1.85 -> Pg=56.03, Qg=10.0
% INFO    : Gen at bus 575	: Vg=1.016739 -> Vg=1.0
% INFO    : Gen at bus 576	: Pg=18.09, Qg=1.85 -> Pg=56.03, Qg=10.0
% INFO    : Gen at bus 576	: Vg=1.016739 -> Vg=1.0
% INFO    : Gen at bus 577	: Pg=18.09, Qg=1.85 -> Pg=56.03, Qg=10.0
% INFO    : Gen at bus 577	: Vg=1.016739 -> Vg=1.0
% INFO    : Gen at bus 581	: Pg=18.09, Qg=1.85 -> Pg=56.03, Qg=10.0
% INFO    : Gen at bus 581	: Vg=1.016739 -> Vg=1.0
% INFO    : Gen at bus 585	: Pg=72.61, Qg=29.56 -> Pg=124.205, Qg=20.0
% INFO    : Gen at bus 585	: Vg=1.041629 -> Vg=1.0
% INFO    : Gen at bus 589	: Pg=13.38, Qg=0.68 -> Pg=54.46, Qg=0.0
% INFO    : Gen at bus 589	: Vg=1.00755 -> Vg=1.0
% INFO    : Gen at bus 610	: Pg=31.95, Qg=15.26 -> Pg=60.65, Qg=10.0
% INFO    : Gen at bus 610	: Vg=1.019723 -> Vg=1.0
% INFO    : Gen at bus 614	: Pg=34.81, Qg=16.31 -> Pg=61.605, Qg=15.0
% INFO    : Gen at bus 614	: Vg=1.031902 -> Vg=1.0
% INFO    : Gen at bus 615	: Pg=34.81, Qg=16.31 -> Pg=61.605, Qg=15.0
% INFO    : Gen at bus 615	: Vg=1.031902 -> Vg=1.0
% INFO    : Gen at bus 619	: Pg=42.5, Qg=5.74 -> Pg=64.165, Qg=15.0
% INFO    : Gen at bus 619	: Vg=1.031502 -> Vg=1.0
% INFO    : Gen at bus 621	: Pg=5.8, Qg=-0.78 -> Pg=51.935, Qg=0.0
% INFO    : Gen at bus 621	: Vg=1.003942 -> Vg=1.0
% INFO    : Gen at bus 623	: Pg=36.03, Qg=16.08 -> Pg=62.01, Qg=10.0
% INFO    : Gen at bus 623	: Vg=1.045359 -> Vg=1.0
% INFO    : Gen at bus 626	: Pg=43.29, Qg=23.54 -> Pg=64.43, Qg=20.0
% INFO    : Gen at bus 626	: Vg=1.035771 -> Vg=1.0
% INFO    : Gen at bus 635	: Pg=0.13, Qg=-0.1 -> Pg=50.045, Qg=0.0
% INFO    : Gen at bus 635	: Vg=1.023511 -> Vg=1.0
% INFO    : Gen at bus 637	: Pg=25.22, Qg=5.17 -> Pg=58.405, Qg=10.0
% INFO    : Gen at bus 637	: Vg=1.04616 -> Vg=1.0
% INFO    : Gen at bus 646	: Pg=333.1, Qg=57.13 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 646	: Vg=1.030395 -> Vg=1.0
% INFO    : Gen at bus 648	: Pg=322.05, Qg=10.4 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 648	: Vg=1.007781 -> Vg=1.0
% INFO    : Gen at bus 649	: Pg=333.1, Qg=57.13 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 649	: Vg=1.030395 -> Vg=1.0
% INFO    : Gen at bus 651	: Pg=188.27, Qg=-7.75 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 651	: Vg=1.028351 -> Vg=1.0
% INFO    : Gen at bus 652	: Pg=188.27, Qg=-7.75 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 652	: Vg=1.028351 -> Vg=1.0
% INFO    : Gen at bus 654	: Pg=92.4, Qg=2.72 -> Pg=130.8, Qg=20.0
% INFO    : Gen at bus 654	: Vg=1.014507 -> Vg=1.0
% INFO    : Gen at bus 660	: Pg=33.21, Qg=5.47 -> Pg=61.07, Qg=10.0
% INFO    : Gen at bus 660	: Vg=1.022689 -> Vg=1.0
% INFO    : Gen at bus 666	: Pg=31.3, Qg=-0.77 -> Pg=60.435, Qg=10.0
% INFO    : Gen at bus 666	: Vg=1.018739 -> Vg=1.0
% INFO    : Gen at bus 671	: Pg=25.2, Qg=-0.32 -> Pg=58.4, Qg=5.0
% INFO    : Gen at bus 671	: Vg=0.999061 -> Vg=1.0
% INFO    : Gen at bus 676	: Pg=274.65, Qg=30.64 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 676	: Vg=1.018066 -> Vg=1.0
% INFO    : Gen at bus 681	: Pg=84.68, Qg=7.94 -> Pg=128.225, Qg=20.0
% INFO    : Gen at bus 681	: Vg=1.00657 -> Vg=1.0
% INFO    : Gen at bus 684	: Pg=68.89, Qg=19.23 -> Pg=122.965, Qg=20.0
% INFO    : Gen at bus 684	: Vg=1.035618 -> Vg=1.0
% INFO    : Gen at bus 693	: Pg=209.96, Qg=80.03 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 693	: Vg=1.038999 -> Vg=1.0
% INFO    : Gen at bus 695	: Pg=8.4, Qg=-0.84 -> Pg=52.8, Qg=0.0
% INFO    : Gen at bus 695	: Vg=1.010516 -> Vg=1.0
% INFO    : Gen at bus 698	: Pg=26.72, Qg=4.41 -> Pg=58.905, Qg=5.0
% INFO    : Gen at bus 698	: Vg=1.018527 -> Vg=1.0
% INFO    : Gen at bus 709	: Pg=626.68, Qg=236.63 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 709	: Vg=1.051727 -> Vg=1.0
% INFO    : Gen at bus 715	: Pg=23.9, Qg=3.61 -> Pg=57.965, Qg=10.0
% INFO    : Gen at bus 715	: Vg=1.007844 -> Vg=1.0
% INFO    : Gen at bus 717	: Pg=23.12, Qg=5.58 -> Pg=57.705, Qg=5.0
% INFO    : Gen at bus 717	: Vg=1.027572 -> Vg=1.0
% INFO    : Gen at bus 721	: Pg=74.35, Qg=10.28 -> Pg=124.785, Qg=20.0
% INFO    : Gen at bus 721	: Vg=0.992442 -> Vg=1.0
% INFO    : Gen at bus 724	: Pg=35.5, Qg=10.89 -> Pg=61.835, Qg=10.0
% INFO    : Gen at bus 724	: Vg=1.045213 -> Vg=1.0
% INFO    : Gen at bus 730	: Pg=98.46, Qg=12.34 -> Pg=132.82, Qg=20.0
% INFO    : Gen at bus 730	: Vg=1.01458 -> Vg=1.0
% INFO    : Gen at bus 731	: Pg=98.46, Qg=12.34 -> Pg=132.82, Qg=20.0
% INFO    : Gen at bus 731	: Vg=1.01458 -> Vg=1.0
% INFO    : Gen at bus 732	: Pg=98.46, Qg=12.34 -> Pg=132.82, Qg=20.0
% INFO    : Gen at bus 732	: Vg=1.01458 -> Vg=1.0
% INFO    : Gen at bus 734	: Pg=98.46, Qg=12.34 -> Pg=132.82, Qg=20.0
% INFO    : Gen at bus 734	: Vg=1.01458 -> Vg=1.0
% INFO    : Gen at bus 746	: Pg=16.0, Qg=0.19 -> Pg=55.335, Qg=0.0
% INFO    : Gen at bus 746	: Vg=0.994194 -> Vg=1.0
% INFO    : Gen at bus 749	: Pg=22.58, Qg=9.34 -> Pg=57.525, Qg=10.0
% INFO    : Gen at bus 749	: Vg=1.009791 -> Vg=1.0
% INFO    : Gen at bus 750	: Pg=22.58, Qg=9.34 -> Pg=57.525, Qg=10.0
% INFO    : Gen at bus 750	: Vg=1.009791 -> Vg=1.0
% INFO    : Gen at bus 751	: Pg=22.58, Qg=9.34 -> Pg=57.525, Qg=10.0
% INFO    : Gen at bus 751	: Vg=1.009791 -> Vg=1.0
% INFO    : Gen at bus 753	: Pg=20.64, Qg=7.21 -> Pg=56.88, Qg=10.0
% INFO    : Gen at bus 753	: Vg=1.018866 -> Vg=1.0
% INFO    : Gen at bus 754	: Pg=64.65, Qg=13.16 -> Pg=121.55, Qg=20.0
% INFO    : Gen at bus 754	: Vg=1.009683 -> Vg=1.0
% INFO    : Gen at bus 765	: Pg=78.37, Qg=30.34 -> Pg=126.125, Qg=20.0
% INFO    : Gen at bus 765	: Vg=1.032985 -> Vg=1.0
% INFO    : Gen at bus 768	: Pg=46.74, Qg=7.22 -> Pg=65.58, Qg=10.0
% INFO    : Gen at bus 768	: Vg=1.044527 -> Vg=1.0
% INFO    : Gen at bus 769	: Pg=46.74, Qg=7.22 -> Pg=65.58, Qg=10.0
% INFO    : Gen at bus 769	: Vg=1.044527 -> Vg=1.0
% INFO    : Gen at bus 773	: Pg=30.13, Qg=8.92 -> Pg=60.045, Qg=10.0
% INFO    : Gen at bus 773	: Vg=1.016081 -> Vg=1.0
% INFO    : Gen at bus 775	: Pg=26.34, Qg=0.75 -> Pg=58.78, Qg=5.0
% INFO    : Gen at bus 775	: Vg=1.003456 -> Vg=1.0
% INFO    : Gen at bus 778	: Pg=18.74, Qg=6.56 -> Pg=56.245, Qg=10.0
% INFO    : Gen at bus 778	: Vg=1.02868 -> Vg=1.0
% INFO    : Gen at bus 779	: Pg=21.6, Qg=0.33 -> Pg=57.2, Qg=0.0
% INFO    : Gen at bus 779	: Vg=0.9829 -> Vg=1.0
% INFO    : Gen at bus 783	: Pg=16.28, Qg=8.5 -> Pg=55.425, Qg=10.0
% INFO    : Gen at bus 783	: Vg=1.027518 -> Vg=1.0
% INFO    : Gen at bus 786	: Pg=31.29, Qg=-0.48 -> Pg=60.43, Qg=0.0
% INFO    : Gen at bus 786	: Vg=1.013792 -> Vg=1.0
% INFO    : Gen at bus 798	: Pg=30.9, Qg=1.92 -> Pg=60.3, Qg=10.0
% INFO    : Gen at bus 798	: Vg=1.015954 -> Vg=1.0
% INFO    : Gen at bus 800	: Pg=612.01, Qg=227.35 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 800	: Vg=1.040587 -> Vg=1.0
% INFO    : Gen at bus 809	: Pg=31.3, Qg=3.8 -> Pg=60.435, Qg=5.0
% INFO    : Gen at bus 809	: Vg=1.023128 -> Vg=1.0
% INFO    : Gen at bus 811	: Pg=31.72, Qg=4.48 -> Pg=60.575, Qg=10.0
% INFO    : Gen at bus 811	: Vg=1.022192 -> Vg=1.0
% INFO    : Gen at bus 814	: Pg=951.82, Qg=32.74 -> Pg=1300.0, Qg=200.0
% INFO    : Gen at bus 814	: Vg=1.01249 -> Vg=1.0
% INFO    : Gen at bus 815	: Pg=92.69, Qg=14.48 -> Pg=130.895, Qg=20.0
% INFO    : Gen at bus 815	: Vg=1.026207 -> Vg=1.0
% INFO    : Gen at bus 819	: Pg=219.68, Qg=138.48 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 819	: Vg=1.048632 -> Vg=1.0
% INFO    : Gen at bus 824	: Pg=31.3, Qg=-0.77 -> Pg=60.435, Qg=10.0
% INFO    : Gen at bus 824	: Vg=1.018739 -> Vg=1.0
% INFO    : Gen at bus 828	: Pg=224.42, Qg=24.73 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 828	: Vg=1.01121 -> Vg=1.0
% INFO    : Gen at bus 836	: Pg=19.15, Qg=4.15 -> Pg=56.385, Qg=5.0
% INFO    : Gen at bus 836	: Vg=1.015461 -> Vg=1.0
% INFO    : Gen at bus 839	: Pg=7.54, Qg=0.74 -> Pg=52.515, Qg=0.0
% INFO    : Gen at bus 839	: Vg=1.0079 -> Vg=1.0
% INFO    : Gen at bus 841	: Pg=96.03, Qg=17.22 -> Pg=132.01, Qg=20.0
% INFO    : Gen at bus 841	: Vg=1.036065 -> Vg=1.0
% INFO    : Gen at bus 844	: Pg=59.02, Qg=10.61 -> Pg=119.675, Qg=15.0
% INFO    : Gen at bus 844	: Vg=1.059427 -> Vg=1.0
% INFO    : Gen at bus 845	: Pg=59.02, Qg=10.61 -> Pg=119.675, Qg=15.0
% INFO    : Gen at bus 845	: Vg=1.059427 -> Vg=1.0
% INFO    : Gen at bus 846	: Pg=59.02, Qg=10.61 -> Pg=119.675, Qg=15.0
% INFO    : Gen at bus 846	: Vg=1.059427 -> Vg=1.0
% INFO    : Gen at bus 849	: Pg=68.26, Qg=9.75 -> Pg=122.755, Qg=20.0
% INFO    : Gen at bus 849	: Vg=1.028153 -> Vg=1.0
% INFO    : Gen at bus 855	: Pg=39.67, Qg=13.3 -> Pg=63.225, Qg=10.0
% INFO    : Gen at bus 855	: Vg=1.046298 -> Vg=1.0
% INFO    : Gen at bus 858	: Pg=257.94, Qg=36.73 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 858	: Vg=1.021858 -> Vg=1.0
% INFO    : Gen at bus 859	: Pg=36.91, Qg=13.33 -> Pg=62.305, Qg=10.0
% INFO    : Gen at bus 859	: Vg=1.037973 -> Vg=1.0
% INFO    : Gen at bus 861	: Pg=30.28, Qg=3.51 -> Pg=60.095, Qg=10.0
% INFO    : Gen at bus 861	: Vg=1.018125 -> Vg=1.0
% INFO    : Gen at bus 862	: Pg=30.28, Qg=3.51 -> Pg=60.095, Qg=10.0
% INFO    : Gen at bus 862	: Vg=1.018125 -> Vg=1.0
% INFO    : Gen at bus 864	: Pg=30.28, Qg=3.51 -> Pg=60.095, Qg=10.0
% INFO    : Gen at bus 864	: Vg=1.018125 -> Vg=1.0
% INFO    : Gen at bus 865	: Pg=30.28, Qg=3.51 -> Pg=60.095, Qg=10.0
% INFO    : Gen at bus 865	: Vg=1.018125 -> Vg=1.0
% INFO    : Gen at bus 869	: Pg=37.9, Qg=13.47 -> Pg=62.635, Qg=10.0
% INFO    : Gen at bus 869	: Vg=1.0326 -> Vg=1.0
% INFO    : Gen at bus 873	: Pg=37.97, Qg=8.2 -> Pg=62.655, Qg=15.0
% INFO    : Gen at bus 873	: Vg=0.994173 -> Vg=1.0
% INFO    : Gen at bus 874	: Pg=40.23, Qg=5.24 -> Pg=63.41, Qg=10.0
% INFO    : Gen at bus 874	: Vg=1.006137 -> Vg=1.0
% INFO    : Gen at bus 888	: Pg=38.16, Qg=4.12 -> Pg=62.72, Qg=10.0
% INFO    : Gen at bus 888	: Vg=1.055337 -> Vg=1.0
% INFO    : Gen at bus 898	: Pg=35.97, Qg=5.34 -> Pg=61.99, Qg=10.0
% INFO    : Gen at bus 898	: Vg=1.058434 -> Vg=1.0
% INFO    : Gen at bus 901	: Pg=84.68, Qg=7.94 -> Pg=128.225, Qg=20.0
% INFO    : Gen at bus 901	: Vg=1.00657 -> Vg=1.0
% INFO    : Gen at bus 904	: Pg=32.52, Qg=9.41 -> Pg=60.84, Qg=10.0
% INFO    : Gen at bus 904	: Vg=1.028707 -> Vg=1.0
% INFO    : Gen at bus 907	: Pg=32.52, Qg=9.41 -> Pg=60.84, Qg=10.0
% INFO    : Gen at bus 907	: Vg=1.028707 -> Vg=1.0
% INFO    : Gen at bus 910	: Pg=88.32, Qg=56.36 -> Pg=129.44, Qg=20.0
% INFO    : Gen at bus 910	: Vg=1.127961 -> Vg=1.0
% INFO    : Gen at bus 912	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 912	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 916	: Pg=159.8, Qg=-8.66 -> Pg=250.0, Qg=30.0
% INFO    : Gen at bus 916	: Vg=0.957523 -> Vg=1.0
% INFO    : Gen at bus 920	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 920	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 921	: Pg=274.65, Qg=30.64 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 921	: Vg=1.018066 -> Vg=1.0
% INFO    : Gen at bus 925	: Pg=266.84, Qg=38.78 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 925	: Vg=1.032265 -> Vg=1.0
% INFO    : Gen at bus 926	: Pg=245.73, Qg=1.48 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 926	: Vg=1.005341 -> Vg=1.0
% INFO    : Gen at bus 927	: Pg=43.5, Qg=1.21 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 927	: Vg=1.007757 -> Vg=1.0
% INFO    : Gen at bus 930	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 930	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 932	: Pg=19.57, Qg=7.03 -> Pg=56.525, Qg=10.0
% INFO    : Gen at bus 932	: Vg=1.023156 -> Vg=1.0
% INFO    : Gen at bus 937	: Pg=24.63, Qg=12.17 -> Pg=58.21, Qg=10.0
% INFO    : Gen at bus 937	: Vg=1.026822 -> Vg=1.0
% INFO    : Gen at bus 938	: Pg=28.83, Qg=4.62 -> Pg=59.61, Qg=10.0
% INFO    : Gen at bus 938	: Vg=1.019144 -> Vg=1.0
% INFO    : Gen at bus 954	: Pg=60.3, Qg=-12.67 -> Pg=120.1, Qg=0.0
% INFO    : Gen at bus 954	: Vg=0.961175 -> Vg=1.0
% INFO    : Gen at bus 956	: Pg=20.94, Qg=5.59 -> Pg=56.98, Qg=10.0
% INFO    : Gen at bus 956	: Vg=1.044097 -> Vg=1.0
% INFO    : Gen at bus 958	: Pg=31.5, Qg=1.72 -> Pg=60.5, Qg=5.0
% INFO    : Gen at bus 958	: Vg=1.016735 -> Vg=1.0
% INFO    : Gen at bus 975	: Pg=16.74, Qg=3.04 -> Pg=55.58, Qg=10.0
% INFO    : Gen at bus 975	: Vg=1.042545 -> Vg=1.0
% INFO    : Gen at bus 976	: Pg=16.62, Qg=7.24 -> Pg=55.54, Qg=10.0
% INFO    : Gen at bus 976	: Vg=1.070058 -> Vg=1.0
% INFO    : Gen at bus 977	: Pg=16.62, Qg=7.24 -> Pg=55.54, Qg=10.0
% INFO    : Gen at bus 977	: Vg=1.070058 -> Vg=1.0
% INFO    : Gen at bus 978	: Pg=16.62, Qg=7.24 -> Pg=55.54, Qg=10.0
% INFO    : Gen at bus 978	: Vg=1.070058 -> Vg=1.0
% INFO    : Gen at bus 980	: Pg=30.87, Qg=9.69 -> Pg=60.29, Qg=10.0
% INFO    : Gen at bus 980	: Vg=1.023796 -> Vg=1.0
% INFO    : Gen at bus 981	: Pg=38.33, Qg=9.23 -> Pg=62.775, Qg=10.0
% INFO    : Gen at bus 981	: Vg=1.018701 -> Vg=1.0
% INFO    : Gen at bus 982	: Pg=38.33, Qg=9.23 -> Pg=62.775, Qg=10.0
% INFO    : Gen at bus 982	: Vg=1.018701 -> Vg=1.0
% INFO    : Gen at bus 983	: Pg=38.33, Qg=9.23 -> Pg=62.775, Qg=10.0
% INFO    : Gen at bus 983	: Vg=1.018701 -> Vg=1.0
% INFO    : Gen at bus 984	: Pg=19.0, Qg=4.14 -> Pg=56.335, Qg=10.0
% INFO    : Gen at bus 984	: Vg=1.050192 -> Vg=1.0
% INFO    : Gen at bus 985	: Pg=19.0, Qg=4.14 -> Pg=56.335, Qg=10.0
% INFO    : Gen at bus 985	: Vg=1.050192 -> Vg=1.0
% INFO    : Gen at bus 986	: Pg=19.0, Qg=4.14 -> Pg=56.335, Qg=10.0
% INFO    : Gen at bus 986	: Vg=1.050192 -> Vg=1.0
% INFO    : Gen at bus 987	: Pg=19.0, Qg=4.14 -> Pg=56.335, Qg=10.0
% INFO    : Gen at bus 987	: Vg=1.050192 -> Vg=1.0
% INFO    : Gen at bus 995	: Pg=37.23, Qg=4.01 -> Pg=62.41, Qg=10.0
% INFO    : Gen at bus 995	: Vg=1.028283 -> Vg=1.0
% INFO    : Gen at bus 1002	: Pg=223.3, Qg=11.76 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 1002	: Vg=1.026117 -> Vg=1.0
% INFO    : Gen at bus 1004	: Pg=4.2, Qg=1.44 -> Pg=51.4, Qg=0.0
% INFO    : Gen at bus 1004	: Vg=1.020732 -> Vg=1.0
% INFO    : Gen at bus 1007	: Pg=15.0, Qg=2.18 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 1007	: Vg=1.009902 -> Vg=1.0
% INFO    : Gen at bus 1010	: Pg=86.25, Qg=-3.04 -> Pg=128.75, Qg=-10.0
% INFO    : Gen at bus 1010	: Vg=0.962614 -> Vg=1.0
% INFO    : Gen at bus 1013	: Pg=35.97, Qg=9.16 -> Pg=61.99, Qg=10.0
% INFO    : Gen at bus 1013	: Vg=1.001252 -> Vg=1.0
% INFO    : Gen at bus 1031	: Pg=89.66, Qg=46.76 -> Pg=129.885, Qg=20.0
% INFO    : Gen at bus 1031	: Vg=1.050891 -> Vg=1.0
% INFO    : Gen at bus 1043	: Pg=50.92, Qg=11.1 -> Pg=116.975, Qg=15.0
% INFO    : Gen at bus 1043	: Vg=1.010998 -> Vg=1.0
% INFO    : Gen at bus 1044	: Pg=5.25, Qg=0.74 -> Pg=51.75, Qg=0.0
% INFO    : Gen at bus 1044	: Vg=1.019396 -> Vg=1.0
% INFO    : Gen at bus 1046	: Pg=8.54, Qg=0.6 -> Pg=52.845, Qg=0.0
% INFO    : Gen at bus 1046	: Vg=1.014635 -> Vg=1.0
% INFO    : Gen at bus 1048	: Pg=0.34, Qg=-0.09 -> Pg=50.115, Qg=0.0
% INFO    : Gen at bus 1048	: Vg=1.024095 -> Vg=1.0
% INFO    : Gen at bus 1050	: Pg=348.55, Qg=140.56 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 1050	: Vg=1.048227 -> Vg=1.0
% INFO    : Gen at bus 1055	: Pg=34.92, Qg=9.74 -> Pg=61.64, Qg=10.0
% INFO    : Gen at bus 1055	: Vg=1.043492 -> Vg=1.0
% INFO    : Gen at bus 1057	: Pg=52.81, Qg=50.16 -> Pg=117.605, Qg=20.0
% INFO    : Gen at bus 1057	: Vg=1.055479 -> Vg=1.0
% INFO    : Gen at bus 1059	: Pg=36.8, Qg=-2.54 -> Pg=62.265, Qg=0.0
% INFO    : Gen at bus 1059	: Vg=0.98379 -> Vg=1.0
% INFO    : Gen at bus 1070	: Pg=23.01, Qg=6.63 -> Pg=57.67, Qg=10.0
% INFO    : Gen at bus 1070	: Vg=1.01964 -> Vg=1.0
% INFO    : Gen at bus 1071	: Pg=23.6, Qg=10.13 -> Pg=57.865, Qg=10.0
% INFO    : Gen at bus 1071	: Vg=1.031397 -> Vg=1.0
% INFO    : Gen at bus 1072	: Pg=89.91, Qg=48.94 -> Pg=129.97, Qg=20.0
% INFO    : Gen at bus 1072	: Vg=1.065506 -> Vg=1.0
% INFO    : Gen at bus 1073	: Pg=39.81, Qg=14.61 -> Pg=63.27, Qg=10.0
% INFO    : Gen at bus 1073	: Vg=1.037189 -> Vg=1.0
% INFO    : Gen at bus 1074	: Pg=80.74, Qg=25.03 -> Pg=126.915, Qg=20.0
% INFO    : Gen at bus 1074	: Vg=1.061099 -> Vg=1.0
% INFO    : Gen at bus 1077	: Pg=23.3, Qg=5.11 -> Pg=57.765, Qg=10.0
% INFO    : Gen at bus 1077	: Vg=1.015556 -> Vg=1.0
% INFO    : Gen at bus 1079	: Pg=36.7, Qg=9.55 -> Pg=62.235, Qg=10.0
% INFO    : Gen at bus 1079	: Vg=1.037501 -> Vg=1.0
% INFO    : Gen at bus 1083	: Pg=206.32, Qg=45.91 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 1083	: Vg=1.035499 -> Vg=1.0
% INFO    : Gen at bus 1085	: Pg=261.4, Qg=61.69 -> Pg=350.0, Qg=35.0
% INFO    : Gen at bus 1085	: Vg=0.98883 -> Vg=1.0
% INFO    : Gen at bus 1088	: Pg=0.07, Qg=-0.16 -> Pg=50.025, Qg=0.0
% INFO    : Gen at bus 1088	: Vg=1.015045 -> Vg=1.0
% INFO    : Gen at bus 1089	: Pg=26.24, Qg=8.12 -> Pg=58.745, Qg=10.0
% INFO    : Gen at bus 1089	: Vg=1.039754 -> Vg=1.0
% INFO    : Gen at bus 1090	: Pg=19.85, Qg=-1.9 -> Pg=56.615, Qg=10.0
% INFO    : Gen at bus 1090	: Vg=1.026413 -> Vg=1.0
% INFO    : Gen at bus 1092	: Pg=26.24, Qg=8.12 -> Pg=58.745, Qg=10.0
% INFO    : Gen at bus 1092	: Vg=1.039754 -> Vg=1.0
% INFO    : Gen at bus 1093	: Pg=26.24, Qg=8.12 -> Pg=58.745, Qg=10.0
% INFO    : Gen at bus 1093	: Vg=1.039754 -> Vg=1.0
% INFO    : Gen at bus 1096	: Pg=37.29, Qg=8.19 -> Pg=62.43, Qg=10.0
% INFO    : Gen at bus 1096	: Vg=1.030566 -> Vg=1.0
% INFO    : Gen at bus 1104	: Pg=34.92, Qg=9.74 -> Pg=61.64, Qg=10.0
% INFO    : Gen at bus 1104	: Vg=1.043492 -> Vg=1.0
% INFO    : Gen at bus 1123	: Pg=100.41, Qg=11.92 -> Pg=183.47, Qg=20.0
% INFO    : Gen at bus 1123	: Vg=1.038747 -> Vg=1.0
% INFO    : Gen at bus 1125	: Pg=31.3, Qg=-0.77 -> Pg=60.435, Qg=10.0
% INFO    : Gen at bus 1125	: Vg=1.018739 -> Vg=1.0
% INFO    : Gen at bus 1138	: Pg=290.0, Qg=-23.36 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 1138	: Vg=0.971901 -> Vg=1.0
% INFO    : Gen at bus 1148	: Pg=9.0, Qg=0.72 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 1148	: Vg=1.020087 -> Vg=1.0
% INFO    : Gen at bus 1150	: Pg=240.6, Qg=37.13 -> Pg=300.0, Qg=35.0
% INFO    : Gen at bus 1150	: Vg=0.970854 -> Vg=1.0
% INFO    : Gen at bus 1180	: Pg=25.2, Qg=-0.32 -> Pg=58.4, Qg=5.0
% INFO    : Gen at bus 1180	: Vg=0.999061 -> Vg=1.0
% INFO    : Gen at bus 1182	: Pg=23.37, Qg=7.44 -> Pg=57.79, Qg=10.0
% INFO    : Gen at bus 1182	: Vg=1.056688 -> Vg=1.0
% INFO    : Gen at bus 1183	: Pg=23.37, Qg=7.44 -> Pg=57.79, Qg=10.0
% INFO    : Gen at bus 1183	: Vg=1.056688 -> Vg=1.0
% INFO    : Gen at bus 1189	: Pg=27.96, Qg=5.11 -> Pg=59.32, Qg=10.0
% INFO    : Gen at bus 1189	: Vg=1.029009 -> Vg=1.0
% INFO    : Gen at bus 1192	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 1192	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 1202	: Pg=35.5, Qg=10.89 -> Pg=61.835, Qg=10.0
% INFO    : Gen at bus 1202	: Vg=1.045213 -> Vg=1.0
% INFO    : Gen at bus 1208	: Pg=20.0, Qg=-2.63 -> Pg=56.665, Qg=10.0
% INFO    : Gen at bus 1208	: Vg=1.010291 -> Vg=1.0
% INFO    : Gen at bus 1218	: Pg=181.73, Qg=12.69 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 1218	: Vg=0.989939 -> Vg=1.0
% INFO    : Gen at bus 1238	: Pg=6.55, Qg=-0.21 -> Pg=52.185, Qg=0.0
% INFO    : Gen at bus 1238	: Vg=1.003807 -> Vg=1.0
% INFO    : Gen at bus 1245	: Pg=17.6, Qg=0.07 -> Pg=55.865, Qg=0.0
% INFO    : Gen at bus 1245	: Vg=0.977562 -> Vg=1.0
% INFO    : Gen at bus 1257	: Pg=56.25, Qg=11.12 -> Pg=118.75, Qg=15.0
% INFO    : Gen at bus 1257	: Vg=1.03036 -> Vg=1.0
% INFO    : Gen at bus 1262	: Pg=219.68, Qg=138.48 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 1262	: Vg=1.048632 -> Vg=1.0
% INFO    : Gen at bus 1263	: Pg=241.27, Qg=5.04 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 1263	: Vg=1.017546 -> Vg=1.0
% INFO    : Gen at bus 1264	: Pg=270.0, Qg=-15.65 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 1264	: Vg=1.002671 -> Vg=1.0
% INFO    : Gen at bus 1273	: Pg=17.95, Qg=10.38 -> Pg=55.985, Qg=10.0
% INFO    : Gen at bus 1273	: Vg=1.044317 -> Vg=1.0
% INFO    : Gen at bus 1274	: Pg=96.03, Qg=17.22 -> Pg=132.01, Qg=20.0
% INFO    : Gen at bus 1274	: Vg=1.036065 -> Vg=1.0
% INFO    : Gen at bus 1278	: Pg=38.16, Qg=4.12 -> Pg=62.72, Qg=10.0
% INFO    : Gen at bus 1278	: Vg=1.055337 -> Vg=1.0
% INFO    : Gen at bus 1287	: Pg=27.88, Qg=10.37 -> Pg=59.295, Qg=10.0
% INFO    : Gen at bus 1287	: Vg=1.052164 -> Vg=1.0
% INFO    : Gen at bus 1288	: Pg=27.2, Qg=3.82 -> Pg=59.065, Qg=10.0
% INFO    : Gen at bus 1288	: Vg=1.024762 -> Vg=1.0
% INFO    : Gen at bus 1290	: Pg=20.55, Qg=5.71 -> Pg=56.85, Qg=10.0
% INFO    : Gen at bus 1290	: Vg=1.019482 -> Vg=1.0
% INFO    : Gen at bus 1298	: Pg=27.88, Qg=10.37 -> Pg=59.295, Qg=10.0
% INFO    : Gen at bus 1298	: Vg=1.052164 -> Vg=1.0
% INFO    : Gen at bus 1304	: Pg=36.91, Qg=13.33 -> Pg=62.305, Qg=10.0
% INFO    : Gen at bus 1304	: Vg=1.037973 -> Vg=1.0
% INFO    : Gen at bus 1305	: Pg=24.84, Qg=4.52 -> Pg=58.28, Qg=10.0
% INFO    : Gen at bus 1305	: Vg=1.022099 -> Vg=1.0
% INFO    : Gen at bus 1306	: Pg=95.02, Qg=8.09 -> Pg=131.675, Qg=20.0
% INFO    : Gen at bus 1306	: Vg=1.023144 -> Vg=1.0
% INFO    : Gen at bus 1308	: Pg=264.57, Qg=207.6 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 1308	: Vg=1.127182 -> Vg=1.0
% INFO    : Gen at bus 1310	: Pg=81.31, Qg=8.06 -> Pg=127.105, Qg=20.0
% INFO    : Gen at bus 1310	: Vg=1.043619 -> Vg=1.0
% INFO    : Gen at bus 1323	: Pg=353.02, Qg=203.37 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 1323	: Vg=1.128032 -> Vg=1.0
% INFO    : Gen at bus 1324	: Pg=38.16, Qg=4.12 -> Pg=62.72, Qg=10.0
% INFO    : Gen at bus 1324	: Vg=1.055337 -> Vg=1.0
% INFO    : Gen at bus 1329	: Pg=5.0, Qg=2.04 -> Pg=51.665, Qg=0.0
% INFO    : Gen at bus 1329	: Vg=1.009821 -> Vg=1.0
% INFO    : Gen at bus 1330	: Pg=36.11, Qg=3.87 -> Pg=62.035, Qg=10.0
% INFO    : Gen at bus 1330	: Vg=1.024544 -> Vg=1.0
% INFO    : Gen at bus 1335	: Pg=95.51, Qg=37.64 -> Pg=131.835, Qg=20.0
% INFO    : Gen at bus 1335	: Vg=1.0608 -> Vg=1.0
% INFO    : Gen at bus 1338	: Pg=25.65, Qg=3.95 -> Pg=58.55, Qg=10.0
% INFO    : Gen at bus 1338	: Vg=1.02611 -> Vg=1.0
% INFO    : Gen at bus 1339	: Pg=25.65, Qg=3.95 -> Pg=58.55, Qg=10.0
% INFO    : Gen at bus 1339	: Vg=1.02611 -> Vg=1.0
% INFO    : Gen at bus 1342	: Pg=25.65, Qg=3.95 -> Pg=58.55, Qg=10.0
% INFO    : Gen at bus 1342	: Vg=1.02611 -> Vg=1.0
% INFO    : Gen at bus 1343	: Pg=25.65, Qg=3.95 -> Pg=58.55, Qg=10.0
% INFO    : Gen at bus 1343	: Vg=1.02611 -> Vg=1.0
% INFO    : Gen at bus 1344	: Pg=84.68, Qg=7.94 -> Pg=128.225, Qg=20.0
% INFO    : Gen at bus 1344	: Vg=1.00657 -> Vg=1.0
% INFO    : Gen at bus 1348	: Pg=25.65, Qg=3.95 -> Pg=58.55, Qg=10.0
% INFO    : Gen at bus 1348	: Vg=1.02611 -> Vg=1.0
% INFO    : Gen at bus 1349	: Pg=32.01, Qg=22.27 -> Pg=60.67, Qg=10.0
% INFO    : Gen at bus 1349	: Vg=1.031144 -> Vg=1.0
% INFO    : Gen at bus 1359	: Pg=31.57, Qg=7.72 -> Pg=60.525, Qg=10.0
% INFO    : Gen at bus 1359	: Vg=1.008948 -> Vg=1.0
% INFO    : Gen at bus 1367	: Pg=48.33, Qg=15.81 -> Pg=66.11, Qg=15.0
% INFO    : Gen at bus 1367	: Vg=1.031502 -> Vg=1.0
% INFO    : Gen at bus 1369	: Pg=266.84, Qg=38.78 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 1369	: Vg=1.032265 -> Vg=1.0
% INFO    : Gen at bus 1372	: Pg=274.65, Qg=30.64 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 1372	: Vg=1.018066 -> Vg=1.0
% INFO    : Gen at bus 1376	: Pg=24.65, Qg=14.16 -> Pg=58.215, Qg=10.0
% INFO    : Gen at bus 1376	: Vg=1.027131 -> Vg=1.0
% INFO    : Gen at bus 1381	: Pg=55.46, Qg=13.9 -> Pg=118.485, Qg=15.0
% INFO    : Gen at bus 1381	: Vg=1.030174 -> Vg=1.0
% INFO    : Gen at bus 1382	: Pg=21.45, Qg=5.94 -> Pg=57.15, Qg=10.0
% INFO    : Gen at bus 1382	: Vg=1.013179 -> Vg=1.0
% INFO    : Gen at bus 1389	: Pg=220.02, Qg=99.9 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 1389	: Vg=1.03558 -> Vg=1.0
% INFO    : Gen at bus 1390	: Pg=220.02, Qg=99.9 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 1390	: Vg=1.03558 -> Vg=1.0
% INFO    : Gen at bus 1391	: Pg=220.02, Qg=99.9 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 1391	: Vg=1.03558 -> Vg=1.0
% INFO    : Gen at bus 1394	: Pg=255.53, Qg=96.98 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 1394	: Vg=1.03858 -> Vg=1.0
% INFO    : Gen at bus 1401	: Pg=262.4, Qg=19.68 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 1401	: Vg=1.015161 -> Vg=1.0
% INFO    : Gen at bus 1407	: Pg=87.88, Qg=32.08 -> Pg=129.295, Qg=20.0
% INFO    : Gen at bus 1407	: Vg=1.042865 -> Vg=1.0
% INFO    : Gen at bus 1408	: Pg=87.88, Qg=32.08 -> Pg=129.295, Qg=20.0
% INFO    : Gen at bus 1408	: Vg=1.042865 -> Vg=1.0
% INFO    : Gen at bus 1410	: Pg=91.17, Qg=37.8 -> Pg=130.39, Qg=20.0
% INFO    : Gen at bus 1410	: Vg=1.045666 -> Vg=1.0
% INFO    : Gen at bus 1411	: Pg=91.17, Qg=37.8 -> Pg=130.39, Qg=20.0
% INFO    : Gen at bus 1411	: Vg=1.045666 -> Vg=1.0
% INFO    : Gen at bus 1412	: Pg=91.17, Qg=37.8 -> Pg=130.39, Qg=20.0
% INFO    : Gen at bus 1412	: Vg=1.045666 -> Vg=1.0
% INFO    : Gen at bus 1413	: Pg=91.17, Qg=37.8 -> Pg=130.39, Qg=20.0
% INFO    : Gen at bus 1413	: Vg=1.045666 -> Vg=1.0
% INFO    : Gen at bus 1414	: Pg=87.88, Qg=32.08 -> Pg=129.295, Qg=20.0
% INFO    : Gen at bus 1414	: Vg=1.042865 -> Vg=1.0
% INFO    : Gen at bus 1415	: Pg=87.88, Qg=32.08 -> Pg=129.295, Qg=20.0
% INFO    : Gen at bus 1415	: Vg=1.042865 -> Vg=1.0
% INFO    : Gen at bus 1416	: Pg=91.17, Qg=37.8 -> Pg=130.39, Qg=20.0
% INFO    : Gen at bus 1416	: Vg=1.045666 -> Vg=1.0
% INFO    : Gen at bus 1417	: Pg=87.88, Qg=32.08 -> Pg=129.295, Qg=20.0
% INFO    : Gen at bus 1417	: Vg=1.042865 -> Vg=1.0
% INFO    : Gen at bus 1419	: Pg=22.22, Qg=6.81 -> Pg=57.405, Qg=10.0
% INFO    : Gen at bus 1419	: Vg=1.03758 -> Vg=1.0
% INFO    : Gen at bus 1421	: Pg=2.0, Qg=-0.0 -> Pg=50.665, Qg=0.0
% INFO    : Gen at bus 1421	: Vg=0.996766 -> Vg=1.0
% INFO    : Gen at bus 1423	: Pg=83.78, Qg=15.02 -> Pg=127.925, Qg=20.0
% INFO    : Gen at bus 1423	: Vg=1.033534 -> Vg=1.0
% INFO    : Gen at bus 1427	: Pg=91.88, Qg=4.87 -> Pg=130.625, Qg=20.0
% INFO    : Gen at bus 1427	: Vg=1.046359 -> Vg=1.0
% INFO    : Gen at bus 1433	: Pg=18.76, Qg=6.31 -> Pg=56.255, Qg=10.0
% INFO    : Gen at bus 1433	: Vg=1.033648 -> Vg=1.0
% INFO    : Gen at bus 1434	: Pg=18.76, Qg=6.31 -> Pg=56.255, Qg=10.0
% INFO    : Gen at bus 1434	: Vg=1.033648 -> Vg=1.0
% INFO    : Gen at bus 1435	: Pg=32.35, Qg=4.05 -> Pg=60.785, Qg=10.0
% INFO    : Gen at bus 1435	: Vg=1.048683 -> Vg=1.0
% INFO    : Gen at bus 1436	: Pg=32.35, Qg=4.05 -> Pg=60.785, Qg=10.0
% INFO    : Gen at bus 1436	: Vg=1.048683 -> Vg=1.0
% INFO    : Gen at bus 1437	: Pg=18.76, Qg=6.31 -> Pg=56.255, Qg=10.0
% INFO    : Gen at bus 1437	: Vg=1.033648 -> Vg=1.0
% INFO    : Gen at bus 1438	: Pg=18.76, Qg=6.31 -> Pg=56.255, Qg=10.0
% INFO    : Gen at bus 1438	: Vg=1.033648 -> Vg=1.0
% INFO    : Gen at bus 1440	: Pg=44.64, Qg=3.39 -> Pg=64.88, Qg=10.0
% INFO    : Gen at bus 1440	: Vg=1.04081 -> Vg=1.0
% INFO    : Gen at bus 1441	: Pg=32.35, Qg=4.05 -> Pg=60.785, Qg=10.0
% INFO    : Gen at bus 1441	: Vg=1.048683 -> Vg=1.0
% INFO    : Gen at bus 1447	: Pg=55.46, Qg=13.9 -> Pg=118.485, Qg=15.0
% INFO    : Gen at bus 1447	: Vg=1.030174 -> Vg=1.0
% INFO    : Gen at bus 1448	: Pg=55.46, Qg=13.9 -> Pg=118.485, Qg=15.0
% INFO    : Gen at bus 1448	: Vg=1.030174 -> Vg=1.0
% INFO    : Gen at bus 1449	: Pg=55.46, Qg=13.9 -> Pg=118.485, Qg=15.0
% INFO    : Gen at bus 1449	: Vg=1.030174 -> Vg=1.0
% INFO    : Gen at bus 1450	: Pg=55.46, Qg=13.9 -> Pg=118.485, Qg=15.0
% INFO    : Gen at bus 1450	: Vg=1.030174 -> Vg=1.0
% INFO    : Gen at bus 1451	: Pg=48.3, Qg=8.12 -> Pg=66.1, Qg=15.0
% INFO    : Gen at bus 1451	: Vg=1.021906 -> Vg=1.0
% INFO    : Gen at bus 1453	: Pg=48.3, Qg=8.12 -> Pg=66.1, Qg=15.0
% INFO    : Gen at bus 1453	: Vg=1.021906 -> Vg=1.0
% INFO    : Gen at bus 1454	: Pg=48.3, Qg=8.12 -> Pg=66.1, Qg=15.0
% INFO    : Gen at bus 1454	: Vg=1.021906 -> Vg=1.0
% INFO    : Gen at bus 1455	: Pg=31.28, Qg=-0.92 -> Pg=60.425, Qg=10.0
% INFO    : Gen at bus 1455	: Vg=1.009892 -> Vg=1.0
% INFO    : Gen at bus 1458	: Pg=91.88, Qg=4.87 -> Pg=130.625, Qg=20.0
% INFO    : Gen at bus 1458	: Vg=1.046359 -> Vg=1.0
% INFO    : Gen at bus 1462	: Pg=96.03, Qg=17.22 -> Pg=132.01, Qg=20.0
% INFO    : Gen at bus 1462	: Vg=1.036065 -> Vg=1.0
% INFO    : Gen at bus 1469	: Pg=7.0, Qg=0.35 -> Pg=52.335, Qg=0.0
% INFO    : Gen at bus 1469	: Vg=1.01541 -> Vg=1.0
% INFO    : Gen at bus 1470	: Pg=90.1, Qg=33.82 -> Pg=130.035, Qg=20.0
% INFO    : Gen at bus 1470	: Vg=1.06527 -> Vg=1.0
% INFO    : Gen at bus 1471	: Pg=90.1, Qg=33.82 -> Pg=130.035, Qg=20.0
% INFO    : Gen at bus 1471	: Vg=1.06527 -> Vg=1.0
% INFO    : Gen at bus 1473	: Pg=90.1, Qg=33.82 -> Pg=130.035, Qg=20.0
% INFO    : Gen at bus 1473	: Vg=1.06527 -> Vg=1.0
% INFO    : Gen at bus 1474	: Pg=90.1, Qg=33.82 -> Pg=130.035, Qg=20.0
% INFO    : Gen at bus 1474	: Vg=1.06527 -> Vg=1.0
% INFO    : Gen at bus 1475	: Pg=90.1, Qg=33.82 -> Pg=130.035, Qg=20.0
% INFO    : Gen at bus 1475	: Vg=1.06527 -> Vg=1.0
% INFO    : Gen at bus 1476	: Pg=90.1, Qg=33.82 -> Pg=130.035, Qg=20.0
% INFO    : Gen at bus 1476	: Vg=1.06527 -> Vg=1.0
% INFO    : Gen at bus 1477	: Pg=18.08, Qg=8.32 -> Pg=56.025, Qg=10.0
% INFO    : Gen at bus 1477	: Vg=1.063432 -> Vg=1.0
% INFO    : Gen at bus 1478	: Pg=18.08, Qg=8.32 -> Pg=56.025, Qg=10.0
% INFO    : Gen at bus 1478	: Vg=1.063432 -> Vg=1.0
% INFO    : Gen at bus 1479	: Pg=18.08, Qg=8.32 -> Pg=56.025, Qg=10.0
% INFO    : Gen at bus 1479	: Vg=1.063432 -> Vg=1.0
% INFO    : Gen at bus 1484	: Pg=30.8, Qg=11.3 -> Pg=60.265, Qg=10.0
% INFO    : Gen at bus 1484	: Vg=1.060798 -> Vg=1.0
% INFO    : Gen at bus 1485	: Pg=30.8, Qg=11.3 -> Pg=60.265, Qg=10.0
% INFO    : Gen at bus 1485	: Vg=1.060798 -> Vg=1.0
% INFO    : Gen at bus 1486	: Pg=30.8, Qg=11.3 -> Pg=60.265, Qg=10.0
% INFO    : Gen at bus 1486	: Vg=1.060798 -> Vg=1.0
% INFO    : Gen at bus 1488	: Pg=1.2, Qg=0.03 -> Pg=50.4, Qg=0.0
% INFO    : Gen at bus 1488	: Vg=1.003171 -> Vg=1.0
% INFO    : Gen at bus 1505	: Pg=21.35, Qg=3.74 -> Pg=57.115, Qg=5.0
% INFO    : Gen at bus 1505	: Vg=1.025426 -> Vg=1.0
% INFO    : Gen at bus 1514	: Pg=36.42, Qg=7.96 -> Pg=62.14, Qg=10.0
% INFO    : Gen at bus 1514	: Vg=1.029166 -> Vg=1.0
% INFO    : Gen at bus 1516	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 1516	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 1517	: Pg=51.4, Qg=10.71 -> Pg=117.135, Qg=20.0
% INFO    : Gen at bus 1517	: Vg=1.033944 -> Vg=1.0
% INFO    : Gen at bus 1518	: Pg=51.4, Qg=10.71 -> Pg=117.135, Qg=20.0
% INFO    : Gen at bus 1518	: Vg=1.033944 -> Vg=1.0
% INFO    : Gen at bus 1519	: Pg=50.15, Qg=10.7 -> Pg=116.715, Qg=20.0
% INFO    : Gen at bus 1519	: Vg=1.033944 -> Vg=1.0
% INFO    : Gen at bus 1520	: Pg=50.15, Qg=10.7 -> Pg=116.715, Qg=20.0
% INFO    : Gen at bus 1520	: Vg=1.033944 -> Vg=1.0
% INFO    : Gen at bus 1521	: Pg=73.5, Qg=31.87 -> Pg=124.5, Qg=20.0
% INFO    : Gen at bus 1521	: Vg=1.055774 -> Vg=1.0
% INFO    : Gen at bus 1526	: Pg=22.0, Qg=10.36 -> Pg=57.335, Qg=10.0
% INFO    : Gen at bus 1526	: Vg=1.014332 -> Vg=1.0
% INFO    : Gen at bus 1532	: Pg=20.21, Qg=8.41 -> Pg=56.735, Qg=10.0
% INFO    : Gen at bus 1532	: Vg=1.012556 -> Vg=1.0
% INFO    : Gen at bus 1534	: Pg=97.52, Qg=42.26 -> Pg=132.505, Qg=20.0
% INFO    : Gen at bus 1534	: Vg=1.053776 -> Vg=1.0
% INFO    : Gen at bus 1546	: Pg=152.79, Qg=-6.51 -> Pg=250.0, Qg=30.0
% INFO    : Gen at bus 1546	: Vg=1.051916 -> Vg=1.0
% INFO    : Gen at bus 1552	: Pg=369.99, Qg=86.96 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 1552	: Vg=1.043138 -> Vg=1.0
% INFO    : Gen at bus 1553	: Pg=36.13, Qg=4.17 -> Pg=62.045, Qg=10.0
% INFO    : Gen at bus 1553	: Vg=1.027348 -> Vg=1.0
% INFO    : Gen at bus 1556	: Pg=31.58, Qg=5.23 -> Pg=60.525, Qg=10.0
% INFO    : Gen at bus 1556	: Vg=1.069569 -> Vg=1.0
% INFO    : Gen at bus 1557	: Pg=31.58, Qg=5.23 -> Pg=60.525, Qg=10.0
% INFO    : Gen at bus 1557	: Vg=1.069569 -> Vg=1.0
% INFO    : Gen at bus 1558	: Pg=31.58, Qg=5.23 -> Pg=60.525, Qg=10.0
% INFO    : Gen at bus 1558	: Vg=1.069569 -> Vg=1.0
% INFO    : Gen at bus 1559	: Pg=400.01, Qg=197.96 -> Pg=550.0, Qg=80.0
% INFO    : Gen at bus 1559	: Vg=1.113563 -> Vg=1.0
% INFO    : Gen at bus 1560	: Pg=32.57, Qg=6.62 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 1560	: Vg=1.059142 -> Vg=1.0
% INFO    : Gen at bus 1561	: Pg=204.89, Qg=166.08 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 1561	: Vg=1.066067 -> Vg=1.0
% INFO    : Gen at bus 1562	: Pg=3.5, Qg=-0.25 -> Pg=51.165, Qg=0.0
% INFO    : Gen at bus 1562	: Vg=0.995346 -> Vg=1.0
% INFO    : Gen at bus 1577	: Pg=37.45, Qg=15.75 -> Pg=62.485, Qg=15.0
% INFO    : Gen at bus 1577	: Vg=1.026206 -> Vg=1.0
% INFO    : Gen at bus 1586	: Pg=97.82, Qg=33.17 -> Pg=132.605, Qg=20.0
% INFO    : Gen at bus 1586	: Vg=1.055063 -> Vg=1.0
% INFO    : Gen at bus 1587	: Pg=97.82, Qg=33.17 -> Pg=132.605, Qg=20.0
% INFO    : Gen at bus 1587	: Vg=1.055063 -> Vg=1.0
% INFO    : Gen at bus 1594	: Pg=44.8, Qg=-1.18 -> Pg=64.935, Qg=5.0
% INFO    : Gen at bus 1594	: Vg=1.004901 -> Vg=1.0
% INFO    : Gen at bus 1599	: Pg=3.84, Qg=0.45 -> Pg=51.28, Qg=0.0
% INFO    : Gen at bus 1599	: Vg=1.030843 -> Vg=1.0
% INFO    : Gen at bus 1606	: Pg=82.46, Qg=55.28 -> Pg=127.485, Qg=20.0
% INFO    : Gen at bus 1606	: Vg=1.127948 -> Vg=1.0
% INFO    : Gen at bus 1627	: Pg=219.46, Qg=64.31 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 1627	: Vg=1.050142 -> Vg=1.0
% INFO    : Gen at bus 1629	: Pg=26.28, Qg=8.7 -> Pg=58.76, Qg=10.0
% INFO    : Gen at bus 1629	: Vg=1.026298 -> Vg=1.0
% INFO    : Gen at bus 1631	: Pg=276.46, Qg=124.36 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 1631	: Vg=1.052654 -> Vg=1.0
% INFO    : Gen at bus 1636	: Pg=20.79, Qg=7.32 -> Pg=56.93, Qg=10.0
% INFO    : Gen at bus 1636	: Vg=1.033848 -> Vg=1.0
% INFO    : Gen at bus 1640	: Pg=10.5, Qg=-0.35 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 1640	: Vg=0.994858 -> Vg=1.0
% INFO    : Gen at bus 1641	: Pg=26.33, Qg=10.66 -> Pg=58.775, Qg=10.0
% INFO    : Gen at bus 1641	: Vg=1.01282 -> Vg=1.0
% INFO    : Gen at bus 1642	: Pg=12.15, Qg=4.2 -> Pg=54.05, Qg=5.0
% INFO    : Gen at bus 1642	: Vg=1.012131 -> Vg=1.0
% INFO    : Gen at bus 1644	: Pg=13.95, Qg=4.91 -> Pg=54.65, Qg=5.0
% INFO    : Gen at bus 1644	: Vg=1.042135 -> Vg=1.0
% INFO    : Gen at bus 1656	: Pg=685.9, Qg=149.42 -> Pg=900.0, Qg=200.0
% INFO    : Gen at bus 1656	: Vg=1.062519 -> Vg=1.0
% INFO    : Gen at bus 1661	: Pg=626.63, Qg=190.1 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 1661	: Vg=1.051456 -> Vg=1.0
% INFO    : Gen at bus 1662	: Pg=26.06, Qg=3.99 -> Pg=58.685, Qg=5.0
% INFO    : Gen at bus 1662	: Vg=1.027716 -> Vg=1.0
% INFO    : Gen at bus 1675	: Pg=626.64, Qg=187.14 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 1675	: Vg=1.050379 -> Vg=1.0
% INFO    : Gen at bus 1685	: Pg=20.0, Qg=-2.63 -> Pg=56.665, Qg=10.0
% INFO    : Gen at bus 1685	: Vg=1.010291 -> Vg=1.0
% INFO    : Gen at bus 1689	: Pg=754.17, Qg=238.65 -> Pg=1050.0, Qg=200.0
% INFO    : Gen at bus 1689	: Vg=1.043738 -> Vg=1.0
% INFO    : Gen at bus 1701	: Pg=40.49, Qg=8.06 -> Pg=63.495, Qg=10.0
% INFO    : Gen at bus 1701	: Vg=1.036966 -> Vg=1.0
% INFO    : Gen at bus 1726	: Pg=617.75, Qg=183.04 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 1726	: Vg=1.058676 -> Vg=1.0
% INFO    : Gen at bus 1731	: Pg=41.8, Qg=9.39 -> Pg=63.935, Qg=15.0
% INFO    : Gen at bus 1731	: Vg=1.028604 -> Vg=1.0
% INFO    : Gen at bus 1732	: Pg=56.25, Qg=11.12 -> Pg=118.75, Qg=15.0
% INFO    : Gen at bus 1732	: Vg=1.03036 -> Vg=1.0
% INFO    : Gen at bus 1734	: Pg=156.87, Qg=105.55 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 1734	: Vg=1.068377 -> Vg=1.0
% INFO    : Gen at bus 1735	: Pg=156.87, Qg=105.55 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 1735	: Vg=1.068377 -> Vg=1.0
% INFO    : Gen at bus 1749	: Pg=31.28, Qg=-0.92 -> Pg=60.425, Qg=10.0
% INFO    : Gen at bus 1749	: Vg=1.009892 -> Vg=1.0
% INFO    : Gen at bus 1750	: Pg=336.9, Qg=100.14 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 1750	: Vg=1.061222 -> Vg=1.0
% INFO    : Gen at bus 1751	: Pg=336.9, Qg=100.14 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 1751	: Vg=1.061222 -> Vg=1.0
% INFO    : Gen at bus 1757	: Pg=27.2, Qg=3.82 -> Pg=59.065, Qg=10.0
% INFO    : Gen at bus 1757	: Vg=1.024762 -> Vg=1.0
% INFO    : Gen at bus 1763	: Pg=24.84, Qg=4.52 -> Pg=58.28, Qg=10.0
% INFO    : Gen at bus 1763	: Vg=1.022099 -> Vg=1.0
% INFO    : Gen at bus 1764	: Pg=18.67, Qg=5.94 -> Pg=56.225, Qg=10.0
% INFO    : Gen at bus 1764	: Vg=1.015505 -> Vg=1.0
% INFO    : Gen at bus 1770	: Pg=97.12, Qg=8.38 -> Pg=132.375, Qg=20.0
% INFO    : Gen at bus 1770	: Vg=1.040009 -> Vg=1.0
% INFO    : Gen at bus 1772	: Pg=97.12, Qg=8.38 -> Pg=132.375, Qg=20.0
% INFO    : Gen at bus 1772	: Vg=1.040009 -> Vg=1.0
% INFO    : Gen at bus 1774	: Pg=81.31, Qg=8.06 -> Pg=127.105, Qg=20.0
% INFO    : Gen at bus 1774	: Vg=1.043619 -> Vg=1.0
% INFO    : Gen at bus 1791	: Pg=30.13, Qg=8.92 -> Pg=60.045, Qg=10.0
% INFO    : Gen at bus 1791	: Vg=1.016081 -> Vg=1.0
% INFO    : Gen at bus 1794	: Pg=36.11, Qg=3.87 -> Pg=62.035, Qg=10.0
% INFO    : Gen at bus 1794	: Vg=1.024544 -> Vg=1.0
% INFO    : Gen at bus 1796	: Pg=234.71, Qg=26.51 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 1796	: Vg=1.008485 -> Vg=1.0
% INFO    : Gen at bus 1801	: Pg=98.05, Qg=38.32 -> Pg=132.685, Qg=20.0
% INFO    : Gen at bus 1801	: Vg=1.058149 -> Vg=1.0
% INFO    : Gen at bus 1803	: Pg=27.65, Qg=14.97 -> Pg=59.215, Qg=10.0
% INFO    : Gen at bus 1803	: Vg=1.018554 -> Vg=1.0
% INFO    : Gen at bus 1805	: Pg=30.02, Qg=16.69 -> Pg=60.005, Qg=10.0
% INFO    : Gen at bus 1805	: Vg=1.023695 -> Vg=1.0
% INFO    : Gen at bus 1807	: Pg=30.02, Qg=16.69 -> Pg=60.005, Qg=10.0
% INFO    : Gen at bus 1807	: Vg=1.023695 -> Vg=1.0
% INFO    : Gen at bus 1808	: Pg=27.65, Qg=14.97 -> Pg=59.215, Qg=10.0
% INFO    : Gen at bus 1808	: Vg=1.018554 -> Vg=1.0
% INFO    : Gen at bus 1812	: Pg=81.88, Qg=21.37 -> Pg=127.295, Qg=20.0
% INFO    : Gen at bus 1812	: Vg=1.031971 -> Vg=1.0
% INFO    : Gen at bus 1813	: Pg=37.23, Qg=9.09 -> Pg=62.41, Qg=10.0
% INFO    : Gen at bus 1813	: Vg=1.012457 -> Vg=1.0
% INFO    : Gen at bus 1815	: Pg=23.96, Qg=4.79 -> Pg=57.985, Qg=10.0
% INFO    : Gen at bus 1815	: Vg=1.007614 -> Vg=1.0
% INFO    : Gen at bus 1816	: Pg=24.94, Qg=11.53 -> Pg=58.315, Qg=10.0
% INFO    : Gen at bus 1816	: Vg=1.042445 -> Vg=1.0
% INFO    : Gen at bus 1821	: Pg=161.0, Qg=0.83 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 1821	: Vg=1.011416 -> Vg=1.0
% INFO    : Gen at bus 1822	: Pg=204.0, Qg=41.74 -> Pg=300.0, Qg=45.0
% INFO    : Gen at bus 1822	: Vg=1.035162 -> Vg=1.0
% INFO    : Gen at bus 1831	: Pg=28.97, Qg=5.47 -> Pg=59.655, Qg=10.0
% INFO    : Gen at bus 1831	: Vg=1.043059 -> Vg=1.0
% INFO    : Gen at bus 1834	: Pg=14.99, Qg=2.45 -> Pg=54.995, Qg=0.0
% INFO    : Gen at bus 1834	: Vg=0.998251 -> Vg=1.0
% INFO    : Gen at bus 1836	: Pg=3.58, Qg=0.38 -> Pg=51.195, Qg=0.0
% INFO    : Gen at bus 1836	: Vg=1.006718 -> Vg=1.0
% INFO    : Gen at bus 1839	: Pg=72.47, Qg=11.44 -> Pg=124.155, Qg=20.0
% INFO    : Gen at bus 1839	: Vg=1.019231 -> Vg=1.0
% INFO    : Gen at bus 1840	: Pg=321.41, Qg=105.18 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 1840	: Vg=1.033947 -> Vg=1.0
% INFO    : Gen at bus 1845	: Pg=86.25, Qg=-3.04 -> Pg=128.75, Qg=-10.0
% INFO    : Gen at bus 1845	: Vg=0.962614 -> Vg=1.0
% INFO    : Gen at bus 1851	: Pg=322.34, Qg=84.39 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 1851	: Vg=1.058231 -> Vg=1.0
% INFO    : Gen at bus 1853	: Pg=37.8, Qg=19.78 -> Pg=62.6, Qg=10.0
% INFO    : Gen at bus 1853	: Vg=1.031737 -> Vg=1.0
% INFO    : Gen at bus 1868	: Pg=114.0, Qg=6.43 -> Pg=188.0, Qg=10.0
% INFO    : Gen at bus 1868	: Vg=0.989649 -> Vg=1.0
% INFO    : Gen at bus 1869	: Pg=57.12, Qg=17.95 -> Pg=119.04, Qg=15.0
% INFO    : Gen at bus 1869	: Vg=1.017464 -> Vg=1.0
% INFO    : Gen at bus 1876	: Pg=55.55, Qg=12.64 -> Pg=118.515, Qg=15.0
% INFO    : Gen at bus 1876	: Vg=1.024324 -> Vg=1.0
% INFO    : Gen at bus 1877	: Pg=55.55, Qg=12.64 -> Pg=118.515, Qg=15.0
% INFO    : Gen at bus 1877	: Vg=1.024324 -> Vg=1.0
% INFO    : Gen at bus 1878	: Pg=55.55, Qg=12.64 -> Pg=118.515, Qg=15.0
% INFO    : Gen at bus 1878	: Vg=1.024324 -> Vg=1.0
% INFO    : Gen at bus 1879	: Pg=55.55, Qg=12.64 -> Pg=118.515, Qg=15.0
% INFO    : Gen at bus 1879	: Vg=1.024324 -> Vg=1.0
% INFO    : Gen at bus 1880	: Pg=55.55, Qg=12.64 -> Pg=118.515, Qg=15.0
% INFO    : Gen at bus 1880	: Vg=1.024324 -> Vg=1.0
% INFO    : Gen at bus 1881	: Pg=55.55, Qg=12.64 -> Pg=118.515, Qg=15.0
% INFO    : Gen at bus 1881	: Vg=1.024324 -> Vg=1.0
% INFO    : Gen at bus 1882	: Pg=46.26, Qg=7.53 -> Pg=65.42, Qg=15.0
% INFO    : Gen at bus 1882	: Vg=1.015006 -> Vg=1.0
% INFO    : Gen at bus 1883	: Pg=46.26, Qg=7.53 -> Pg=65.42, Qg=15.0
% INFO    : Gen at bus 1883	: Vg=1.015006 -> Vg=1.0
% INFO    : Gen at bus 1884	: Pg=46.26, Qg=7.53 -> Pg=65.42, Qg=15.0
% INFO    : Gen at bus 1884	: Vg=1.015006 -> Vg=1.0
% INFO    : Gen at bus 1889	: Pg=33.97, Qg=5.68 -> Pg=61.325, Qg=10.0
% INFO    : Gen at bus 1889	: Vg=1.022889 -> Vg=1.0
% INFO    : Gen at bus 1895	: Pg=23.5, Qg=5.12 -> Pg=57.835, Qg=10.0
% INFO    : Gen at bus 1895	: Vg=1.029146 -> Vg=1.0
% INFO    : Gen at bus 1896	: Pg=39.93, Qg=11.77 -> Pg=63.31, Qg=10.0
% INFO    : Gen at bus 1896	: Vg=1.012991 -> Vg=1.0
% INFO    : Gen at bus 1903	: Pg=5.2, Qg=0.53 -> Pg=51.735, Qg=0.0
% INFO    : Gen at bus 1903	: Vg=1.031159 -> Vg=1.0
% INFO    : Gen at bus 1906	: Pg=25.01, Qg=5.98 -> Pg=58.335, Qg=10.0
% INFO    : Gen at bus 1906	: Vg=0.999838 -> Vg=1.0
% INFO    : Gen at bus 1907	: Pg=18.1, Qg=0.8 -> Pg=56.035, Qg=0.0
% INFO    : Gen at bus 1907	: Vg=1.007227 -> Vg=1.0
% INFO    : Gen at bus 1913	: Pg=81.62, Qg=16.81 -> Pg=127.205, Qg=20.0
% INFO    : Gen at bus 1913	: Vg=1.042096 -> Vg=1.0
% INFO    : Gen at bus 1914	: Pg=81.62, Qg=16.81 -> Pg=127.205, Qg=20.0
% INFO    : Gen at bus 1914	: Vg=1.042096 -> Vg=1.0
% INFO    : Gen at bus 1928	: Pg=16.54, Qg=-1.5 -> Pg=55.515, Qg=0.0
% INFO    : Gen at bus 1928	: Vg=0.999593 -> Vg=1.0
% INFO    : Gen at bus 1932	: Pg=419.12, Qg=110.83 -> Pg=550.0, Qg=200.0
% INFO    : Gen at bus 1932	: Vg=1.016993 -> Vg=1.0
% INFO    : Gen at bus 1935	: Pg=17.96, Qg=1.67 -> Pg=55.985, Qg=10.0
% INFO    : Gen at bus 1935	: Vg=1.048808 -> Vg=1.0
% INFO    : Gen at bus 1936	: Pg=17.96, Qg=1.67 -> Pg=55.985, Qg=10.0
% INFO    : Gen at bus 1936	: Vg=1.048808 -> Vg=1.0
% INFO    : Gen at bus 1940	: Pg=206.37, Qg=113.42 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 1940	: Vg=1.061603 -> Vg=1.0
% INFO    : Gen at bus 1949	: Pg=-30.21, Qg=0.29 -> Pg=29.86, Qg=0.0
% INFO    : Gen at bus 1949	: Vg=1.00597 -> Vg=1.0
% INFO    : Gen at bus 1955	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 1955	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 1957	: Pg=12.81, Qg=0.42 -> Pg=54.27, Qg=0.0
% INFO    : Gen at bus 1957	: Vg=1.019066 -> Vg=1.0
% INFO    : Gen at bus 1959	: Pg=10.75, Qg=0.78 -> Pg=53.585, Qg=0.0
% INFO    : Gen at bus 1959	: Vg=1.023372 -> Vg=1.0
% INFO    : Gen at bus 1960	: Pg=22.35, Qg=5.33 -> Pg=57.45, Qg=10.0
% INFO    : Gen at bus 1960	: Vg=1.019 -> Vg=1.0
% INFO    : Gen at bus 1961	: Pg=17.5, Qg=-0.6 -> Pg=55.835, Qg=0.0
% INFO    : Gen at bus 1961	: Vg=0.996564 -> Vg=1.0
% INFO    : Gen at bus 1963	: Pg=68.3, Qg=12.27 -> Pg=122.765, Qg=20.0
% INFO    : Gen at bus 1963	: Vg=1.015227 -> Vg=1.0
% INFO    : Gen at bus 1966	: Pg=50.34, Qg=11.93 -> Pg=116.78, Qg=20.0
% INFO    : Gen at bus 1966	: Vg=1.051329 -> Vg=1.0
% INFO    : Gen at bus 1967	: Pg=50.34, Qg=11.93 -> Pg=116.78, Qg=20.0
% INFO    : Gen at bus 1967	: Vg=1.051329 -> Vg=1.0
% INFO    : Gen at bus 1969	: Pg=66.65, Qg=5.48 -> Pg=122.215, Qg=20.0
% INFO    : Gen at bus 1969	: Vg=1.01993 -> Vg=1.0
% INFO    : Gen at bus 1972	: Pg=36.42, Qg=7.96 -> Pg=62.14, Qg=10.0
% INFO    : Gen at bus 1972	: Vg=1.029166 -> Vg=1.0
% INFO    : Gen at bus 1985	: Pg=60.3, Qg=-12.73 -> Pg=120.1, Qg=0.0
% INFO    : Gen at bus 1985	: Vg=0.961956 -> Vg=1.0
% INFO    : Gen at bus 1988	: Pg=25.73, Qg=6.33 -> Pg=58.575, Qg=10.0
% INFO    : Gen at bus 1988	: Vg=1.027807 -> Vg=1.0
% INFO    : Gen at bus 1995	: Pg=305.54, Qg=12.74 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 1995	: Vg=0.989323 -> Vg=1.0
% INFO    : Gen at bus 1997	: Pg=863.34, Qg=248.84 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 1997	: Vg=1.044265 -> Vg=1.0
% INFO    : Gen at bus 1999	: Pg=35.65, Qg=6.01 -> Pg=61.885, Qg=10.0
% INFO    : Gen at bus 1999	: Vg=1.058091 -> Vg=1.0
% INFO    : Gen at bus 2000	: Pg=35.65, Qg=6.01 -> Pg=61.885, Qg=10.0
% INFO    : Gen at bus 2000	: Vg=1.058091 -> Vg=1.0
% INFO    : Gen at bus 2001	: Pg=39.12, Qg=14.36 -> Pg=63.04, Qg=10.0
% INFO    : Gen at bus 2001	: Vg=1.038561 -> Vg=1.0
% INFO    : Gen at bus 2003	: Pg=30.7, Qg=16.74 -> Pg=60.235, Qg=10.0
% INFO    : Gen at bus 2003	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 2004	: Pg=30.7, Qg=16.74 -> Pg=60.235, Qg=10.0
% INFO    : Gen at bus 2004	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 2005	: Pg=30.7, Qg=16.74 -> Pg=60.235, Qg=10.0
% INFO    : Gen at bus 2005	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 2006	: Pg=29.05, Qg=10.97 -> Pg=59.685, Qg=10.0
% INFO    : Gen at bus 2006	: Vg=1.053599 -> Vg=1.0
% INFO    : Gen at bus 2011	: Pg=35.65, Qg=6.01 -> Pg=61.885, Qg=10.0
% INFO    : Gen at bus 2011	: Vg=1.058091 -> Vg=1.0
% INFO    : Gen at bus 2012	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2012	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2013	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2013	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2014	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2014	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2020	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2020	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2042	: Pg=-143.08, Qg=-12.98 -> Pg=-45.385, Qg=-10.0
% INFO    : Gen at bus 2042	: Vg=1.027071 -> Vg=1.0
% INFO    : Gen at bus 2047	: Pg=279.23, Qg=123.34 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2047	: Vg=1.05948 -> Vg=1.0
% INFO    : Gen at bus 2048	: Pg=22.0, Qg=2.53 -> Pg=57.335, Qg=5.0
% INFO    : Gen at bus 2048	: Vg=1.047307 -> Vg=1.0
% INFO    : Gen at bus 2053	: Pg=293.92, Qg=111.78 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 2053	: Vg=1.039038 -> Vg=1.0
% INFO    : Gen at bus 2063	: Pg=25.89, Qg=9.83 -> Pg=58.63, Qg=15.0
% INFO    : Gen at bus 2063	: Vg=1.013208 -> Vg=1.0
% INFO    : Gen at bus 2066	: Pg=59.5, Qg=9.44 -> Pg=119.835, Qg=20.0
% INFO    : Gen at bus 2066	: Vg=1.032856 -> Vg=1.0
% INFO    : Gen at bus 2067	: Pg=-599.99, Qg=1981.94 -> Pg=-349.995, Qg=0.0
% INFO    : Gen at bus 2067	: Vg=1.099592 -> Vg=1.0
% INFO    : Gen at bus 2069	: Pg=172.2, Qg=40.07 -> Pg=250.0, Qg=35.0
% INFO    : Gen at bus 2069	: Vg=1.019153 -> Vg=1.0
% INFO    : Gen at bus 2071	: Pg=92.8, Qg=3.25 -> Pg=130.935, Qg=0.0
% INFO    : Gen at bus 2071	: Vg=0.999187 -> Vg=1.0
% INFO    : Gen at bus 2080	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 2080	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 2082	: Pg=58.57, Qg=21.97 -> Pg=119.525, Qg=15.0
% INFO    : Gen at bus 2082	: Vg=1.034376 -> Vg=1.0
% INFO    : Gen at bus 2084	: Pg=312.49, Qg=55.02 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2084	: Vg=1.033042 -> Vg=1.0
% INFO    : Gen at bus 2085	: Pg=58.57, Qg=21.99 -> Pg=119.525, Qg=15.0
% INFO    : Gen at bus 2085	: Vg=1.03432 -> Vg=1.0
% INFO    : Gen at bus 2086	: Pg=58.57, Qg=21.99 -> Pg=119.525, Qg=15.0
% INFO    : Gen at bus 2086	: Vg=1.03432 -> Vg=1.0
% INFO    : Gen at bus 2090	: Pg=279.76, Qg=45.2 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2090	: Vg=1.030138 -> Vg=1.0
% INFO    : Gen at bus 2091	: Pg=279.76, Qg=45.2 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2091	: Vg=1.030138 -> Vg=1.0
% INFO    : Gen at bus 2093	: Pg=279.76, Qg=45.2 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2093	: Vg=1.030138 -> Vg=1.0
% INFO    : Gen at bus 2097	: Pg=167.59, Qg=39.08 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 2097	: Vg=1.024484 -> Vg=1.0
% INFO    : Gen at bus 2102	: Pg=20.38, Qg=9.61 -> Pg=56.795, Qg=10.0
% INFO    : Gen at bus 2102	: Vg=1.012679 -> Vg=1.0
% INFO    : Gen at bus 2106	: Pg=165.0, Qg=33.72 -> Pg=250.0, Qg=40.0
% INFO    : Gen at bus 2106	: Vg=0.962508 -> Vg=1.0
% INFO    : Gen at bus 2107	: Pg=19.1, Qg=2.95 -> Pg=56.365, Qg=5.0
% INFO    : Gen at bus 2107	: Vg=1.022583 -> Vg=1.0
% INFO    : Gen at bus 2119	: Pg=616.37, Qg=99.15 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 2119	: Vg=1.048702 -> Vg=1.0
% INFO    : Gen at bus 2122	: Pg=25.2, Qg=-3.93 -> Pg=58.4, Qg=0.0
% INFO    : Gen at bus 2122	: Vg=0.993105 -> Vg=1.0
% INFO    : Gen at bus 2131	: Pg=44.1, Qg=5.46 -> Pg=64.7, Qg=15.0
% INFO    : Gen at bus 2131	: Vg=0.988831 -> Vg=1.0
% INFO    : Gen at bus 2135	: Pg=629.75, Qg=200.05 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 2135	: Vg=1.035502 -> Vg=1.0
% INFO    : Gen at bus 2136	: Pg=629.77, Qg=200.05 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 2136	: Vg=1.035502 -> Vg=1.0
% INFO    : Gen at bus 2137	: Pg=629.77, Qg=200.05 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 2137	: Vg=1.035502 -> Vg=1.0
% INFO    : Gen at bus 2138	: Pg=629.75, Qg=200.05 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 2138	: Vg=1.035502 -> Vg=1.0
% INFO    : Gen at bus 2139	: Pg=57.0, Qg=2.92 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 2139	: Vg=1.003313 -> Vg=1.0
% INFO    : Gen at bus 2143	: Pg=241.27, Qg=5.04 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 2143	: Vg=1.017546 -> Vg=1.0
% INFO    : Gen at bus 2144	: Pg=241.27, Qg=5.04 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 2144	: Vg=1.017546 -> Vg=1.0
% INFO    : Gen at bus 2146	: Pg=241.27, Qg=5.04 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 2146	: Vg=1.017546 -> Vg=1.0
% INFO    : Gen at bus 2147	: Pg=259.51, Qg=14.89 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2147	: Vg=1.019095 -> Vg=1.0
% INFO    : Gen at bus 2148	: Pg=33.94, Qg=6.74 -> Pg=61.315, Qg=10.0
% INFO    : Gen at bus 2148	: Vg=1.046243 -> Vg=1.0
% INFO    : Gen at bus 2149	: Pg=33.94, Qg=6.74 -> Pg=61.315, Qg=10.0
% INFO    : Gen at bus 2149	: Vg=1.046243 -> Vg=1.0
% INFO    : Gen at bus 2153	: Pg=29.22, Qg=4.97 -> Pg=59.74, Qg=10.0
% INFO    : Gen at bus 2153	: Vg=1.01017 -> Vg=1.0
% INFO    : Gen at bus 2154	: Pg=22.27, Qg=8.99 -> Pg=57.425, Qg=10.0
% INFO    : Gen at bus 2154	: Vg=1.04545 -> Vg=1.0
% INFO    : Gen at bus 2155	: Pg=24.48, Qg=2.37 -> Pg=58.16, Qg=10.0
% INFO    : Gen at bus 2155	: Vg=1.030117 -> Vg=1.0
% INFO    : Gen at bus 2156	: Pg=31.3, Qg=11.67 -> Pg=60.435, Qg=10.0
% INFO    : Gen at bus 2156	: Vg=1.049836 -> Vg=1.0
% INFO    : Gen at bus 2157	: Pg=22.0, Qg=9.29 -> Pg=57.335, Qg=10.0
% INFO    : Gen at bus 2157	: Vg=1.030852 -> Vg=1.0
% INFO    : Gen at bus 2158	: Pg=24.48, Qg=2.37 -> Pg=58.16, Qg=10.0
% INFO    : Gen at bus 2158	: Vg=1.030117 -> Vg=1.0
% INFO    : Gen at bus 2166	: Pg=21.45, Qg=2.81 -> Pg=57.15, Qg=5.0
% INFO    : Gen at bus 2166	: Vg=1.02436 -> Vg=1.0
% INFO    : Gen at bus 2167	: Pg=31.72, Qg=4.48 -> Pg=60.575, Qg=10.0
% INFO    : Gen at bus 2167	: Vg=1.022192 -> Vg=1.0
% INFO    : Gen at bus 2172	: Pg=74.78, Qg=41.98 -> Pg=124.925, Qg=20.0
% INFO    : Gen at bus 2172	: Vg=1.04914 -> Vg=1.0
% INFO    : Gen at bus 2176	: Pg=82.46, Qg=49.93 -> Pg=127.485, Qg=20.0
% INFO    : Gen at bus 2176	: Vg=1.054354 -> Vg=1.0
% INFO    : Gen at bus 2177	: Pg=82.46, Qg=49.93 -> Pg=127.485, Qg=20.0
% INFO    : Gen at bus 2177	: Vg=1.054354 -> Vg=1.0
% INFO    : Gen at bus 2178	: Pg=82.46, Qg=49.93 -> Pg=127.485, Qg=20.0
% INFO    : Gen at bus 2178	: Vg=1.054354 -> Vg=1.0
% INFO    : Gen at bus 2179	: Pg=82.46, Qg=49.93 -> Pg=127.485, Qg=20.0
% INFO    : Gen at bus 2179	: Vg=1.054354 -> Vg=1.0
% INFO    : Gen at bus 2180	: Pg=132.3, Qg=-12.95 -> Pg=194.1, Qg=0.0
% INFO    : Gen at bus 2180	: Vg=0.985554 -> Vg=1.0
% INFO    : Gen at bus 2183	: Pg=35.95, Qg=6.39 -> Pg=61.985, Qg=15.0
% INFO    : Gen at bus 2183	: Vg=1.015185 -> Vg=1.0
% INFO    : Gen at bus 2186	: Pg=189.36, Qg=46.97 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 2186	: Vg=1.05594 -> Vg=1.0
% INFO    : Gen at bus 2190	: Pg=43.55, Qg=17.11 -> Pg=64.515, Qg=15.0
% INFO    : Gen at bus 2190	: Vg=1.033542 -> Vg=1.0
% INFO    : Gen at bus 2192	: Pg=0.99, Qg=-0.05 -> Pg=50.33, Qg=0.0
% INFO    : Gen at bus 2192	: Vg=1.015919 -> Vg=1.0
% INFO    : Gen at bus 2197	: Pg=200.04, Qg=44.85 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 2197	: Vg=1.024678 -> Vg=1.0
% INFO    : Gen at bus 2198	: Pg=96.9, Qg=14.27 -> Pg=132.3, Qg=20.0
% INFO    : Gen at bus 2198	: Vg=1.033735 -> Vg=1.0
% INFO    : Gen at bus 2205	: Pg=7.94, Qg=0.62 -> Pg=52.645, Qg=0.0
% INFO    : Gen at bus 2205	: Vg=1.010845 -> Vg=1.0
% INFO    : Gen at bus 2210	: Pg=27.2, Qg=3.82 -> Pg=59.065, Qg=10.0
% INFO    : Gen at bus 2210	: Vg=1.024762 -> Vg=1.0
% INFO    : Gen at bus 2215	: Pg=27.37, Qg=3.79 -> Pg=59.125, Qg=5.0
% INFO    : Gen at bus 2215	: Vg=1.003014 -> Vg=1.0
% INFO    : Gen at bus 2222	: Pg=25.41, Qg=10.96 -> Pg=58.47, Qg=10.0
% INFO    : Gen at bus 2222	: Vg=1.019405 -> Vg=1.0
% INFO    : Gen at bus 2223	: Pg=23.04, Qg=1.33 -> Pg=57.68, Qg=0.0
% INFO    : Gen at bus 2223	: Vg=0.996935 -> Vg=1.0
% INFO    : Gen at bus 2236	: Pg=53.99, Qg=18.23 -> Pg=117.995, Qg=15.0
% INFO    : Gen at bus 2236	: Vg=1.062896 -> Vg=1.0
% INFO    : Gen at bus 2237	: Pg=44.8, Qg=3.17 -> Pg=64.935, Qg=10.0
% INFO    : Gen at bus 2237	: Vg=0.991989 -> Vg=1.0
% INFO    : Gen at bus 2242	: Pg=36.11, Qg=3.87 -> Pg=62.035, Qg=10.0
% INFO    : Gen at bus 2242	: Vg=1.024544 -> Vg=1.0
% INFO    : Gen at bus 2246	: Pg=24.03, Qg=8.37 -> Pg=58.01, Qg=10.0
% INFO    : Gen at bus 2246	: Vg=1.005775 -> Vg=1.0
% INFO    : Gen at bus 2247	: Pg=31.95, Qg=15.26 -> Pg=60.65, Qg=10.0
% INFO    : Gen at bus 2247	: Vg=1.019723 -> Vg=1.0
% INFO    : Gen at bus 2248	: Pg=31.95, Qg=15.26 -> Pg=60.65, Qg=10.0
% INFO    : Gen at bus 2248	: Vg=1.019723 -> Vg=1.0
% INFO    : Gen at bus 2249	: Pg=31.95, Qg=15.26 -> Pg=60.65, Qg=10.0
% INFO    : Gen at bus 2249	: Vg=1.019723 -> Vg=1.0
% INFO    : Gen at bus 2252	: Pg=31.95, Qg=15.26 -> Pg=60.65, Qg=10.0
% INFO    : Gen at bus 2252	: Vg=1.019723 -> Vg=1.0
% INFO    : Gen at bus 2253	: Pg=30.01, Qg=15.35 -> Pg=60.005, Qg=10.0
% INFO    : Gen at bus 2253	: Vg=1.052369 -> Vg=1.0
% INFO    : Gen at bus 2260	: Pg=136.0, Qg=40.17 -> Pg=195.335, Qg=40.0
% INFO    : Gen at bus 2260	: Vg=1.001531 -> Vg=1.0
% INFO    : Gen at bus 2266	: Pg=-31.54, Qg=-6.13 -> Pg=28.975, Qg=-5.0
% INFO    : Gen at bus 2266	: Vg=1.006784 -> Vg=1.0
% INFO    : Gen at bus 2268	: Pg=15.0, Qg=5.29 -> Pg=55.0, Qg=5.0
% INFO    : Gen at bus 2268	: Vg=1.037301 -> Vg=1.0
% INFO    : Gen at bus 2270	: Pg=14.0, Qg=-0.92 -> Pg=54.665, Qg=0.0
% INFO    : Gen at bus 2270	: Vg=0.99902 -> Vg=1.0
% INFO    : Gen at bus 2278	: Pg=5.2, Qg=0.52 -> Pg=51.735, Qg=0.0
% INFO    : Gen at bus 2278	: Vg=1.018046 -> Vg=1.0
% INFO    : Gen at bus 2282	: Pg=31.72, Qg=4.48 -> Pg=60.575, Qg=10.0
% INFO    : Gen at bus 2282	: Vg=1.022192 -> Vg=1.0
% INFO    : Gen at bus 2283	: Pg=31.72, Qg=4.48 -> Pg=60.575, Qg=10.0
% INFO    : Gen at bus 2283	: Vg=1.022192 -> Vg=1.0
% INFO    : Gen at bus 2284	: Pg=31.72, Qg=4.48 -> Pg=60.575, Qg=10.0
% INFO    : Gen at bus 2284	: Vg=1.022192 -> Vg=1.0
% INFO    : Gen at bus 2285	: Pg=31.72, Qg=4.48 -> Pg=60.575, Qg=10.0
% INFO    : Gen at bus 2285	: Vg=1.022192 -> Vg=1.0
% INFO    : Gen at bus 2286	: Pg=170.85, Qg=16.98 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 2286	: Vg=1.000084 -> Vg=1.0
% INFO    : Gen at bus 2287	: Pg=170.85, Qg=16.98 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 2287	: Vg=1.000084 -> Vg=1.0
% INFO    : Gen at bus 2292	: Pg=22.73, Qg=8.07 -> Pg=57.575, Qg=10.0
% INFO    : Gen at bus 2292	: Vg=1.024089 -> Vg=1.0
% INFO    : Gen at bus 2301	: Pg=219.03, Qg=73.16 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 2301	: Vg=1.033551 -> Vg=1.0
% INFO    : Gen at bus 2302	: Pg=322.34, Qg=84.39 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2302	: Vg=1.058231 -> Vg=1.0
% INFO    : Gen at bus 2303	: Pg=131.51, Qg=26.68 -> Pg=193.835, Qg=25.0
% INFO    : Gen at bus 2303	: Vg=1.005693 -> Vg=1.0
% INFO    : Gen at bus 2307	: Pg=24.45, Qg=4.95 -> Pg=58.15, Qg=10.0
% INFO    : Gen at bus 2307	: Vg=0.994621 -> Vg=1.0
% INFO    : Gen at bus 2308	: Pg=290.0, Qg=-14.76 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 2308	: Vg=1.001855 -> Vg=1.0
% INFO    : Gen at bus 2318	: Pg=56.84, Qg=10.43 -> Pg=118.945, Qg=15.0
% INFO    : Gen at bus 2318	: Vg=1.025724 -> Vg=1.0
% INFO    : Gen at bus 2321	: Pg=56.84, Qg=10.43 -> Pg=118.945, Qg=15.0
% INFO    : Gen at bus 2321	: Vg=1.025724 -> Vg=1.0
% INFO    : Gen at bus 2322	: Pg=56.84, Qg=10.43 -> Pg=118.945, Qg=15.0
% INFO    : Gen at bus 2322	: Vg=1.025724 -> Vg=1.0
% INFO    : Gen at bus 2324	: Pg=23.3, Qg=5.11 -> Pg=57.765, Qg=10.0
% INFO    : Gen at bus 2324	: Vg=1.015556 -> Vg=1.0
% INFO    : Gen at bus 2325	: Pg=23.3, Qg=5.11 -> Pg=57.765, Qg=10.0
% INFO    : Gen at bus 2325	: Vg=1.015556 -> Vg=1.0
% INFO    : Gen at bus 2328	: Pg=34.3, Qg=7.71 -> Pg=61.435, Qg=10.0
% INFO    : Gen at bus 2328	: Vg=1.038216 -> Vg=1.0
% INFO    : Gen at bus 2329	: Pg=34.3, Qg=7.71 -> Pg=61.435, Qg=10.0
% INFO    : Gen at bus 2329	: Vg=1.038216 -> Vg=1.0
% INFO    : Gen at bus 2330	: Pg=34.3, Qg=7.71 -> Pg=61.435, Qg=10.0
% INFO    : Gen at bus 2330	: Vg=1.038216 -> Vg=1.0
% INFO    : Gen at bus 2331	: Pg=34.3, Qg=7.71 -> Pg=61.435, Qg=10.0
% INFO    : Gen at bus 2331	: Vg=1.038216 -> Vg=1.0
% INFO    : Gen at bus 2332	: Pg=33.97, Qg=5.68 -> Pg=61.325, Qg=10.0
% INFO    : Gen at bus 2332	: Vg=1.022889 -> Vg=1.0
% INFO    : Gen at bus 2333	: Pg=23.3, Qg=5.11 -> Pg=57.765, Qg=10.0
% INFO    : Gen at bus 2333	: Vg=1.015556 -> Vg=1.0
% INFO    : Gen at bus 2341	: Pg=2.5, Qg=0.07 -> Pg=50.835, Qg=0.0
% INFO    : Gen at bus 2341	: Vg=0.9846 -> Vg=1.0
% INFO    : Gen at bus 2345	: Pg=300.01, Qg=75.79 -> Pg=450.0, Qg=60.0
% INFO    : Gen at bus 2345	: Vg=1.035781 -> Vg=1.0
% INFO    : Gen at bus 2347	: Pg=81.31, Qg=8.06 -> Pg=127.105, Qg=20.0
% INFO    : Gen at bus 2347	: Vg=1.043619 -> Vg=1.0
% INFO    : Gen at bus 2351	: Pg=9.98, Qg=3.74 -> Pg=53.325, Qg=0.0
% INFO    : Gen at bus 2351	: Vg=1.015932 -> Vg=1.0
% INFO    : Gen at bus 2357	: Pg=6.38, Qg=-2.2 -> Pg=52.125, Qg=0.0
% INFO    : Gen at bus 2357	: Vg=0.958146 -> Vg=1.0
% INFO    : Gen at bus 2368	: Pg=74.8, Qg=42.23 -> Pg=124.935, Qg=20.0
% INFO    : Gen at bus 2368	: Vg=1.046905 -> Vg=1.0
% INFO    : Gen at bus 2369	: Pg=32.57, Qg=6.88 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 2369	: Vg=1.03654 -> Vg=1.0
% INFO    : Gen at bus 2370	: Pg=32.57, Qg=6.88 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 2370	: Vg=1.03654 -> Vg=1.0
% INFO    : Gen at bus 2371	: Pg=32.57, Qg=6.88 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 2371	: Vg=1.03654 -> Vg=1.0
% INFO    : Gen at bus 2372	: Pg=84.3, Qg=7.63 -> Pg=128.1, Qg=20.0
% INFO    : Gen at bus 2372	: Vg=1.05433 -> Vg=1.0
% INFO    : Gen at bus 2373	: Pg=84.3, Qg=7.63 -> Pg=128.1, Qg=20.0
% INFO    : Gen at bus 2373	: Vg=1.05433 -> Vg=1.0
% INFO    : Gen at bus 2377	: Pg=84.3, Qg=7.63 -> Pg=128.1, Qg=20.0
% INFO    : Gen at bus 2377	: Vg=1.05433 -> Vg=1.0
% INFO    : Gen at bus 2389	: Pg=33.64, Qg=6.9 -> Pg=61.215, Qg=10.0
% INFO    : Gen at bus 2389	: Vg=1.00773 -> Vg=1.0
% INFO    : Gen at bus 2397	: Pg=7.0, Qg=0.35 -> Pg=52.335, Qg=0.0
% INFO    : Gen at bus 2397	: Vg=1.01541 -> Vg=1.0
% INFO    : Gen at bus 2408	: Pg=96.03, Qg=17.22 -> Pg=132.01, Qg=20.0
% INFO    : Gen at bus 2408	: Vg=1.036065 -> Vg=1.0
% INFO    : Gen at bus 2410	: Pg=16.07, Qg=9.31 -> Pg=55.355, Qg=10.0
% INFO    : Gen at bus 2410	: Vg=1.034871 -> Vg=1.0
% INFO    : Gen at bus 2411	: Pg=17.21, Qg=5.28 -> Pg=55.735, Qg=10.0
% INFO    : Gen at bus 2411	: Vg=1.020161 -> Vg=1.0
% INFO    : Gen at bus 2422	: Pg=3.37, Qg=0.4 -> Pg=51.125, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.03091 -> Vg=1.0
% INFO    : Gen at bus 2428	: Pg=55.25, Qg=2.21 -> Pg=118.415, Qg=0.0
% INFO    : Gen at bus 2428	: Vg=0.994234 -> Vg=1.0
% INFO    : Gen at bus 2429	: Pg=26.62, Qg=13.25 -> Pg=58.875, Qg=10.0
% INFO    : Gen at bus 2429	: Vg=1.040642 -> Vg=1.0
% INFO    : Gen at bus 2430	: Pg=159.8, Qg=20.91 -> Pg=250.0, Qg=30.0
% INFO    : Gen at bus 2430	: Vg=1.008982 -> Vg=1.0
% INFO    : Gen at bus 2434	: Pg=206.32, Qg=45.73 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 2434	: Vg=1.035431 -> Vg=1.0
% INFO    : Gen at bus 2435	: Pg=85.21, Qg=4.77 -> Pg=128.405, Qg=20.0
% INFO    : Gen at bus 2435	: Vg=1.052787 -> Vg=1.0
% INFO    : Gen at bus 2436	: Pg=85.21, Qg=4.77 -> Pg=128.405, Qg=20.0
% INFO    : Gen at bus 2436	: Vg=1.052787 -> Vg=1.0
% INFO    : Gen at bus 2437	: Pg=85.21, Qg=4.77 -> Pg=128.405, Qg=20.0
% INFO    : Gen at bus 2437	: Vg=1.052787 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=85.21, Qg=4.77 -> Pg=128.405, Qg=20.0
% INFO    : Gen at bus 2438	: Vg=1.052787 -> Vg=1.0
% INFO    : Gen at bus 2439	: Pg=85.21, Qg=4.77 -> Pg=128.405, Qg=20.0
% INFO    : Gen at bus 2439	: Vg=1.052787 -> Vg=1.0
% INFO    : Gen at bus 2440	: Pg=25.32, Qg=7.7 -> Pg=58.44, Qg=10.0
% INFO    : Gen at bus 2440	: Vg=1.059619 -> Vg=1.0
% INFO    : Gen at bus 2446	: Pg=81.88, Qg=21.37 -> Pg=127.295, Qg=20.0
% INFO    : Gen at bus 2446	: Vg=1.031971 -> Vg=1.0
% INFO    : Gen at bus 2447	: Pg=81.88, Qg=21.37 -> Pg=127.295, Qg=20.0
% INFO    : Gen at bus 2447	: Vg=1.031971 -> Vg=1.0
% INFO    : Gen at bus 2448	: Pg=81.88, Qg=21.37 -> Pg=127.295, Qg=20.0
% INFO    : Gen at bus 2448	: Vg=1.031971 -> Vg=1.0
% INFO    : Gen at bus 2458	: Pg=18.62, Qg=7.28 -> Pg=56.205, Qg=10.0
% INFO    : Gen at bus 2458	: Vg=1.020659 -> Vg=1.0
% INFO    : Gen at bus 2459	: Pg=36.91, Qg=13.33 -> Pg=62.305, Qg=10.0
% INFO    : Gen at bus 2459	: Vg=1.037973 -> Vg=1.0
% INFO    : Gen at bus 2460	: Pg=21.1, Qg=5.27 -> Pg=57.035, Qg=5.0
% INFO    : Gen at bus 2460	: Vg=1.011637 -> Vg=1.0
% INFO    : Gen at bus 2462	: Pg=312.49, Qg=55.02 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2462	: Vg=1.033042 -> Vg=1.0
% INFO    : Gen at bus 2464	: Pg=5.26, Qg=0.06 -> Pg=51.755, Qg=0.0
% INFO    : Gen at bus 2464	: Vg=1.011692 -> Vg=1.0
% INFO    : Gen at bus 2473	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 2473	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 2480	: Pg=851.1, Qg=450.38 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 2480	: Vg=1.078638 -> Vg=1.0
% INFO    : Gen at bus 2481	: Pg=851.1, Qg=450.38 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 2481	: Vg=1.078638 -> Vg=1.0
% INFO    : Gen at bus 2482	: Pg=76.7, Qg=4.41 -> Pg=125.565, Qg=20.0
% INFO    : Gen at bus 2482	: Vg=1.02424 -> Vg=1.0
% INFO    : Gen at bus 2485	: Pg=34.31, Qg=1.99 -> Pg=61.435, Qg=10.0
% INFO    : Gen at bus 2485	: Vg=1.015531 -> Vg=1.0
% INFO    : Gen at bus 2486	: Pg=31.12, Qg=9.56 -> Pg=60.375, Qg=10.0
% INFO    : Gen at bus 2486	: Vg=1.04434 -> Vg=1.0
% INFO    : Gen at bus 2487	: Pg=31.12, Qg=9.56 -> Pg=60.375, Qg=10.0
% INFO    : Gen at bus 2487	: Vg=1.04434 -> Vg=1.0
% INFO    : Gen at bus 2488	: Pg=20.97, Qg=7.8 -> Pg=56.99, Qg=10.0
% INFO    : Gen at bus 2488	: Vg=1.055727 -> Vg=1.0
% INFO    : Gen at bus 2489	: Pg=20.97, Qg=7.8 -> Pg=56.99, Qg=10.0
% INFO    : Gen at bus 2489	: Vg=1.055727 -> Vg=1.0
% INFO    : Gen at bus 2490	: Pg=31.12, Qg=9.56 -> Pg=60.375, Qg=10.0
% INFO    : Gen at bus 2490	: Vg=1.04434 -> Vg=1.0
% INFO    : Gen at bus 2506	: Pg=47.25, Qg=-1.74 -> Pg=65.75, Qg=0.0
% INFO    : Gen at bus 2506	: Vg=0.990208 -> Vg=1.0
% INFO    : Gen at bus 2510	: Pg=92.69, Qg=14.48 -> Pg=130.895, Qg=20.0
% INFO    : Gen at bus 2510	: Vg=1.026207 -> Vg=1.0
% INFO    : Gen at bus 2513	: Pg=43.55, Qg=17.11 -> Pg=64.515, Qg=15.0
% INFO    : Gen at bus 2513	: Vg=1.033542 -> Vg=1.0
% INFO    : Gen at bus 2514	: Pg=43.55, Qg=17.08 -> Pg=64.515, Qg=15.0
% INFO    : Gen at bus 2514	: Vg=1.033552 -> Vg=1.0
% INFO    : Gen at bus 2515	: Pg=43.55, Qg=17.08 -> Pg=64.515, Qg=15.0
% INFO    : Gen at bus 2515	: Vg=1.033552 -> Vg=1.0
% INFO    : Gen at bus 2516	: Pg=43.55, Qg=17.08 -> Pg=64.515, Qg=15.0
% INFO    : Gen at bus 2516	: Vg=1.033552 -> Vg=1.0
% INFO    : Gen at bus 2518	: Pg=53.01, Qg=8.19 -> Pg=117.67, Qg=15.0
% INFO    : Gen at bus 2518	: Vg=1.026319 -> Vg=1.0
% INFO    : Gen at bus 2526	: Pg=0.91, Qg=-0.06 -> Pg=50.3, Qg=0.0
% INFO    : Gen at bus 2526	: Vg=1.01592 -> Vg=1.0
% INFO    : Gen at bus 2533	: Pg=94.74, Qg=2.75 -> Pg=131.58, Qg=20.0
% INFO    : Gen at bus 2533	: Vg=1.014104 -> Vg=1.0
% INFO    : Gen at bus 2534	: Pg=90.45, Qg=21.15 -> Pg=130.15, Qg=20.0
% INFO    : Gen at bus 2534	: Vg=1.046641 -> Vg=1.0
% INFO    : Gen at bus 2539	: Pg=595.0, Qg=-374.87 -> Pg=750.0, Qg=0.0
% INFO    : Gen at bus 2539	: Vg=1.000445 -> Vg=1.0
% INFO    : Gen at bus 2540	: Pg=90.45, Qg=21.15 -> Pg=130.15, Qg=20.0
% INFO    : Gen at bus 2540	: Vg=1.046641 -> Vg=1.0
% INFO    : Gen at bus 2543	: Pg=90.45, Qg=21.15 -> Pg=130.15, Qg=20.0
% INFO    : Gen at bus 2543	: Vg=1.046641 -> Vg=1.0
% INFO    : Gen at bus 2559	: Pg=23.61, Qg=14.88 -> Pg=57.87, Qg=10.0
% INFO    : Gen at bus 2559	: Vg=1.029344 -> Vg=1.0
% INFO    : Gen at bus 2561	: Pg=23.81, Qg=8.18 -> Pg=57.935, Qg=10.0
% INFO    : Gen at bus 2561	: Vg=1.024067 -> Vg=1.0
% INFO    : Gen at bus 2566	: Pg=48.5, Qg=-4.15 -> Pg=66.165, Qg=0.0
% INFO    : Gen at bus 2566	: Vg=1.002755 -> Vg=1.0
% INFO    : Gen at bus 2569	: Pg=159.17, Qg=-15.32 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 2569	: Vg=1.030434 -> Vg=1.0
% INFO    : Gen at bus 2571	: Pg=90.45, Qg=21.15 -> Pg=130.15, Qg=20.0
% INFO    : Gen at bus 2571	: Vg=1.046641 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=94.74, Qg=2.75 -> Pg=131.58, Qg=20.0
% INFO    : Gen at bus 2572	: Vg=1.014104 -> Vg=1.0
% INFO    : Gen at bus 2573	: Pg=94.74, Qg=2.75 -> Pg=131.58, Qg=20.0
% INFO    : Gen at bus 2573	: Vg=1.014104 -> Vg=1.0
% INFO    : Gen at bus 2577	: Pg=90.45, Qg=21.15 -> Pg=130.15, Qg=20.0
% INFO    : Gen at bus 2577	: Vg=1.046641 -> Vg=1.0
% INFO    : Gen at bus 2584	: Pg=198.91, Qg=5.92 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 2584	: Vg=1.031301 -> Vg=1.0
% INFO    : Gen at bus 2592	: Pg=200.67, Qg=-1.54 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 2592	: Vg=1.014299 -> Vg=1.0
% INFO    : Gen at bus 2603	: Pg=44.8, Qg=-1.18 -> Pg=64.935, Qg=5.0
% INFO    : Gen at bus 2603	: Vg=1.004901 -> Vg=1.0
% INFO    : Gen at bus 2606	: Pg=338.05, Qg=109.11 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2606	: Vg=1.033036 -> Vg=1.0
% INFO    : Gen at bus 2607	: Pg=338.05, Qg=109.11 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2607	: Vg=1.033036 -> Vg=1.0
% INFO    : Gen at bus 2610	: Pg=55.22, Qg=8.96 -> Pg=118.405, Qg=15.0
% INFO    : Gen at bus 2610	: Vg=1.017828 -> Vg=1.0
% INFO    : Gen at bus 2624	: Pg=285.75, Qg=2.4 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 2624	: Vg=1.045696 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=209.96, Qg=80.01 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 2625	: Vg=1.039006 -> Vg=1.0
% INFO    : Gen at bus 2627	: Pg=261.96, Qg=25.03 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 2627	: Vg=1.042062 -> Vg=1.0
% INFO    : Gen at bus 2635	: Pg=41.8, Qg=9.39 -> Pg=63.935, Qg=15.0
% INFO    : Gen at bus 2635	: Vg=1.028604 -> Vg=1.0
% INFO    : Gen at bus 2642	: Pg=55.81, Qg=12.44 -> Pg=118.605, Qg=15.0
% INFO    : Gen at bus 2642	: Vg=1.030658 -> Vg=1.0
% INFO    : Gen at bus 2645	: Pg=36.72, Qg=5.04 -> Pg=62.24, Qg=5.0
% INFO    : Gen at bus 2645	: Vg=1.013484 -> Vg=1.0
% INFO    : Gen at bus 2646	: Pg=50.33, Qg=11.56 -> Pg=116.775, Qg=15.0
% INFO    : Gen at bus 2646	: Vg=1.037142 -> Vg=1.0
% INFO    : Gen at bus 2647	: Pg=50.94, Qg=19.18 -> Pg=116.98, Qg=15.0
% INFO    : Gen at bus 2647	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 2650	: Pg=95.51, Qg=37.64 -> Pg=131.835, Qg=20.0
% INFO    : Gen at bus 2650	: Vg=1.0608 -> Vg=1.0
% INFO    : Gen at bus 2651	: Pg=95.51, Qg=37.64 -> Pg=131.835, Qg=20.0
% INFO    : Gen at bus 2651	: Vg=1.0608 -> Vg=1.0
% INFO    : Gen at bus 2652	: Pg=97.9, Qg=33.0 -> Pg=132.635, Qg=20.0
% INFO    : Gen at bus 2652	: Vg=1.058549 -> Vg=1.0
% INFO    : Gen at bus 2653	: Pg=97.9, Qg=33.0 -> Pg=132.635, Qg=20.0
% INFO    : Gen at bus 2653	: Vg=1.058549 -> Vg=1.0
% INFO    : Gen at bus 2654	: Pg=97.9, Qg=33.0 -> Pg=132.635, Qg=20.0
% INFO    : Gen at bus 2654	: Vg=1.058549 -> Vg=1.0
% INFO    : Gen at bus 2655	: Pg=97.9, Qg=33.0 -> Pg=132.635, Qg=20.0
% INFO    : Gen at bus 2655	: Vg=1.058549 -> Vg=1.0
% INFO    : Gen at bus 2656	: Pg=97.9, Qg=33.0 -> Pg=132.635, Qg=20.0
% INFO    : Gen at bus 2656	: Vg=1.058549 -> Vg=1.0
% INFO    : Gen at bus 2657	: Pg=97.9, Qg=33.0 -> Pg=132.635, Qg=20.0
% INFO    : Gen at bus 2657	: Vg=1.058549 -> Vg=1.0
% INFO    : Gen at bus 2662	: Pg=38.16, Qg=4.12 -> Pg=62.72, Qg=10.0
% INFO    : Gen at bus 2662	: Vg=1.055337 -> Vg=1.0
% INFO    : Gen at bus 2666	: Pg=25.73, Qg=6.33 -> Pg=58.575, Qg=10.0
% INFO    : Gen at bus 2666	: Vg=1.027807 -> Vg=1.0
% INFO    : Gen at bus 2667	: Pg=25.73, Qg=6.33 -> Pg=58.575, Qg=10.0
% INFO    : Gen at bus 2667	: Vg=1.027807 -> Vg=1.0
% INFO    : Gen at bus 2669	: Pg=25.73, Qg=6.33 -> Pg=58.575, Qg=10.0
% INFO    : Gen at bus 2669	: Vg=1.027807 -> Vg=1.0
% INFO    : Gen at bus 2670	: Pg=79.79, Qg=-1.82 -> Pg=126.595, Qg=20.0
% INFO    : Gen at bus 2670	: Vg=1.024891 -> Vg=1.0
% INFO    : Gen at bus 2676	: Pg=34.14, Qg=3.85 -> Pg=61.38, Qg=10.0
% INFO    : Gen at bus 2676	: Vg=1.012735 -> Vg=1.0
% INFO    : Gen at bus 2681	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 2681	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 2687	: Pg=37.32, Qg=7.31 -> Pg=62.44, Qg=10.0
% INFO    : Gen at bus 2687	: Vg=1.034314 -> Vg=1.0
% INFO    : Gen at bus 2688	: Pg=40.16, Qg=4.54 -> Pg=63.385, Qg=10.0
% INFO    : Gen at bus 2688	: Vg=1.021208 -> Vg=1.0
% INFO    : Gen at bus 2690	: Pg=37.32, Qg=7.31 -> Pg=62.44, Qg=10.0
% INFO    : Gen at bus 2690	: Vg=1.034314 -> Vg=1.0
% INFO    : Gen at bus 2691	: Pg=5.26, Qg=0.5 -> Pg=51.755, Qg=0.0
% INFO    : Gen at bus 2691	: Vg=1.01939 -> Vg=1.0
% INFO    : Gen at bus 2693	: Pg=19.91, Qg=7.13 -> Pg=56.635, Qg=10.0
% INFO    : Gen at bus 2693	: Vg=1.021055 -> Vg=1.0
% INFO    : Gen at bus 2694	: Pg=19.91, Qg=7.13 -> Pg=56.635, Qg=10.0
% INFO    : Gen at bus 2694	: Vg=1.021055 -> Vg=1.0
% INFO    : Gen at bus 2695	: Pg=46.2, Qg=9.44 -> Pg=65.4, Qg=10.0
% INFO    : Gen at bus 2695	: Vg=1.030241 -> Vg=1.0
% INFO    : Gen at bus 2698	: Pg=36.8, Qg=6.62 -> Pg=62.265, Qg=10.0
% INFO    : Gen at bus 2698	: Vg=1.03058 -> Vg=1.0
% INFO    : Gen at bus 2700	: Pg=27.2, Qg=3.82 -> Pg=59.065, Qg=10.0
% INFO    : Gen at bus 2700	: Vg=1.024762 -> Vg=1.0
% INFO    : Gen at bus 2702	: Pg=16.67, Qg=4.68 -> Pg=55.555, Qg=10.0
% INFO    : Gen at bus 2702	: Vg=1.013686 -> Vg=1.0
% INFO    : Gen at bus 2703	: Pg=31.08, Qg=5.31 -> Pg=60.36, Qg=10.0
% INFO    : Gen at bus 2703	: Vg=1.031603 -> Vg=1.0
% INFO    : Gen at bus 2705	: Pg=31.08, Qg=5.31 -> Pg=60.36, Qg=10.0
% INFO    : Gen at bus 2705	: Vg=1.031603 -> Vg=1.0
% INFO    : Gen at bus 2708	: Pg=26.98, Qg=3.71 -> Pg=58.995, Qg=10.0
% INFO    : Gen at bus 2708	: Vg=1.066367 -> Vg=1.0
% INFO    : Gen at bus 2711	: Pg=27.51, Qg=11.78 -> Pg=59.17, Qg=10.0
% INFO    : Gen at bus 2711	: Vg=1.042669 -> Vg=1.0
% INFO    : Gen at bus 2712	: Pg=49.1, Qg=1.57 -> Pg=66.365, Qg=5.0
% INFO    : Gen at bus 2712	: Vg=1.016984 -> Vg=1.0
% INFO    : Gen at bus 2717	: Pg=107.01, Qg=-5.63 -> Pg=185.67, Qg=0.0
% INFO    : Gen at bus 2717	: Vg=0.996677 -> Vg=1.0
% INFO    : Gen at bus 2721	: Pg=12.6, Qg=5.12 -> Pg=54.2, Qg=5.0
% INFO    : Gen at bus 2721	: Vg=1.029248 -> Vg=1.0
% INFO    : Gen at bus 2734	: Pg=78.21, Qg=5.29 -> Pg=126.07, Qg=20.0
% INFO    : Gen at bus 2734	: Vg=1.025803 -> Vg=1.0
% INFO    : Gen at bus 2756	: Pg=22.5, Qg=7.8 -> Pg=57.5, Qg=10.0
% INFO    : Gen at bus 2756	: Vg=0.998215 -> Vg=1.0
% INFO    : Gen at bus 2759	: Pg=240.6, Qg=61.33 -> Pg=300.0, Qg=35.0
% INFO    : Gen at bus 2759	: Vg=0.990464 -> Vg=1.0
% INFO    : Gen at bus 2760	: Pg=311.23, Qg=83.72 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2760	: Vg=1.058355 -> Vg=1.0
% INFO    : Gen at bus 2767	: Pg=36.22, Qg=11.19 -> Pg=62.075, Qg=10.0
% INFO    : Gen at bus 2767	: Vg=1.003847 -> Vg=1.0
% INFO    : Gen at bus 2777	: Pg=31.28, Qg=-0.92 -> Pg=60.425, Qg=10.0
% INFO    : Gen at bus 2777	: Vg=1.009892 -> Vg=1.0
% INFO    : Gen at bus 2783	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2783	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2784	: Pg=4.2, Qg=1.57 -> Pg=51.4, Qg=0.0
% INFO    : Gen at bus 2784	: Vg=1.019419 -> Vg=1.0
% INFO    : Gen at bus 2785	: Pg=36.22, Qg=11.19 -> Pg=62.075, Qg=10.0
% INFO    : Gen at bus 2785	: Vg=1.003847 -> Vg=1.0
% INFO    : Gen at bus 2786	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 2786	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 2787	: Pg=57.27, Qg=17.52 -> Pg=119.09, Qg=15.0
% INFO    : Gen at bus 2787	: Vg=1.017845 -> Vg=1.0
% INFO    : Gen at bus 2789	: Pg=74.86, Qg=19.42 -> Pg=124.955, Qg=20.0
% INFO    : Gen at bus 2789	: Vg=1.011998 -> Vg=1.0
% INFO    : Gen at bus 2790	: Pg=24.98, Qg=14.2 -> Pg=58.325, Qg=10.0
% INFO    : Gen at bus 2790	: Vg=1.031726 -> Vg=1.0
% INFO    : Gen at bus 2796	: Pg=33.97, Qg=5.68 -> Pg=61.325, Qg=10.0
% INFO    : Gen at bus 2796	: Vg=1.022889 -> Vg=1.0
% INFO    : Gen at bus 2799	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2799	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2803	: Pg=27.38, Qg=10.62 -> Pg=59.125, Qg=10.0
% INFO    : Gen at bus 2803	: Vg=1.015042 -> Vg=1.0
% INFO    : Gen at bus 2810	: Pg=54.32, Qg=19.31 -> Pg=118.105, Qg=15.0
% INFO    : Gen at bus 2810	: Vg=1.040793 -> Vg=1.0
% INFO    : Gen at bus 2811	: Pg=257.89, Qg=39.7 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 2811	: Vg=1.022087 -> Vg=1.0
% INFO    : Gen at bus 2816	: Pg=15.0, Qg=-0.86 -> Pg=55.0, Qg=0.0
% INFO    : Gen at bus 2816	: Vg=0.992395 -> Vg=1.0
% INFO    : Gen at bus 2819	: Pg=26.19, Qg=8.11 -> Pg=58.73, Qg=10.0
% INFO    : Gen at bus 2819	: Vg=1.031736 -> Vg=1.0
% INFO    : Gen at bus 2828	: Pg=93.04, Qg=14.9 -> Pg=131.015, Qg=20.0
% INFO    : Gen at bus 2828	: Vg=1.017638 -> Vg=1.0
% INFO    : Gen at bus 2831	: Pg=23.0, Qg=-6.2 -> Pg=57.665, Qg=0.0
% INFO    : Gen at bus 2831	: Vg=0.989469 -> Vg=1.0
% INFO    : Gen at bus 2836	: Pg=18.58, Qg=13.67 -> Pg=56.195, Qg=10.0
% INFO    : Gen at bus 2836	: Vg=1.061581 -> Vg=1.0
% INFO    : Gen at bus 2838	: Pg=21.72, Qg=6.98 -> Pg=57.24, Qg=10.0
% INFO    : Gen at bus 2838	: Vg=1.064384 -> Vg=1.0
% INFO    : Gen at bus 2840	: Pg=32.97, Qg=4.46 -> Pg=60.99, Qg=10.0
% INFO    : Gen at bus 2840	: Vg=1.027968 -> Vg=1.0
% INFO    : Gen at bus 2841	: Pg=32.97, Qg=4.46 -> Pg=60.99, Qg=10.0
% INFO    : Gen at bus 2841	: Vg=1.027968 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=18.58, Qg=13.67 -> Pg=56.195, Qg=10.0
% INFO    : Gen at bus 2842	: Vg=1.061581 -> Vg=1.0
% INFO    : Gen at bus 2844	: Pg=21.05, Qg=5.06 -> Pg=57.015, Qg=10.0
% INFO    : Gen at bus 2844	: Vg=1.070991 -> Vg=1.0
% INFO    : Gen at bus 2845	: Pg=21.72, Qg=6.98 -> Pg=57.24, Qg=10.0
% INFO    : Gen at bus 2845	: Vg=1.064384 -> Vg=1.0
% INFO    : Gen at bus 2852	: Pg=30.0, Qg=-0.55 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 2852	: Vg=1.013948 -> Vg=1.0
% INFO    : Gen at bus 2858	: Pg=32.64, Qg=6.68 -> Pg=60.88, Qg=10.0
% INFO    : Gen at bus 2858	: Vg=1.044939 -> Vg=1.0
% INFO    : Gen at bus 2870	: Pg=42.35, Qg=6.03 -> Pg=64.115, Qg=15.0
% INFO    : Gen at bus 2870	: Vg=1.030832 -> Vg=1.0
% INFO    : Gen at bus 2871	: Pg=32.64, Qg=6.67 -> Pg=60.88, Qg=10.0
% INFO    : Gen at bus 2871	: Vg=1.044924 -> Vg=1.0
% INFO    : Gen at bus 2877	: Pg=36.42, Qg=7.96 -> Pg=62.14, Qg=10.0
% INFO    : Gen at bus 2877	: Vg=1.029166 -> Vg=1.0
% INFO    : Gen at bus 2880	: Pg=286.96, Qg=43.74 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2880	: Vg=1.028088 -> Vg=1.0
% INFO    : Gen at bus 2881	: Pg=286.96, Qg=43.74 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 2881	: Vg=1.028088 -> Vg=1.0
% INFO    : Gen at bus 2894	: Pg=370.08, Qg=97.24 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 2894	: Vg=1.045516 -> Vg=1.0
% INFO    : Gen at bus 2895	: Pg=209.49, Qg=209.89 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 2895	: Vg=1.126501 -> Vg=1.0
% INFO    : Gen at bus 2901	: Pg=328.17, Qg=108.89 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2901	: Vg=1.039232 -> Vg=1.0
% INFO    : Gen at bus 2902	: Pg=328.17, Qg=108.89 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 2902	: Vg=1.039232 -> Vg=1.0
% INFO    : Gen at bus 2906	: Pg=9.1, Qg=0.73 -> Pg=53.035, Qg=0.0
% INFO    : Gen at bus 2906	: Vg=1.026436 -> Vg=1.0
% INFO    : Gen at bus 2912	: Pg=19.55, Qg=6.06 -> Pg=56.515, Qg=10.0
% INFO    : Gen at bus 2912	: Vg=1.020176 -> Vg=1.0
% INFO    : Gen at bus 2933	: Pg=3.78, Qg=0.53 -> Pg=51.26, Qg=0.0
% INFO    : Gen at bus 2933	: Vg=0.989831 -> Vg=1.0
% INFO    : Gen at bus 2934	: Pg=225.92, Qg=112.91 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 2934	: Vg=1.033975 -> Vg=1.0
% INFO    : Gen at bus 2950	: Pg=-142.46, Qg=-0.39 -> Pg=-44.975, Qg=0.0
% INFO    : Gen at bus 2950	: Vg=1.006699 -> Vg=1.0
% INFO    : Gen at bus 2955	: Pg=32.06, Qg=6.83 -> Pg=60.685, Qg=10.0
% INFO    : Gen at bus 2955	: Vg=1.054489 -> Vg=1.0
% INFO    : Gen at bus 2963	: Pg=34.37, Qg=6.67 -> Pg=61.455, Qg=10.0
% INFO    : Gen at bus 2963	: Vg=1.035406 -> Vg=1.0
% INFO    : Gen at bus 2964	: Pg=35.56, Qg=3.76 -> Pg=61.855, Qg=5.0
% INFO    : Gen at bus 2964	: Vg=1.036949 -> Vg=1.0
% INFO    : Gen at bus 2968	: Pg=36.0, Qg=6.82 -> Pg=62.0, Qg=10.0
% INFO    : Gen at bus 2968	: Vg=1.03481 -> Vg=1.0
% INFO    : Gen at bus 2969	: Pg=36.0, Qg=6.82 -> Pg=62.0, Qg=10.0
% INFO    : Gen at bus 2969	: Vg=1.03481 -> Vg=1.0
% INFO    : Gen at bus 2970	: Pg=16.71, Qg=0.01 -> Pg=55.57, Qg=10.0
% INFO    : Gen at bus 2970	: Vg=1.030988 -> Vg=1.0
% INFO    : Gen at bus 2973	: Pg=36.0, Qg=6.82 -> Pg=62.0, Qg=10.0
% INFO    : Gen at bus 2973	: Vg=1.03481 -> Vg=1.0
% INFO    : Gen at bus 2974	: Pg=36.0, Qg=6.82 -> Pg=62.0, Qg=10.0
% INFO    : Gen at bus 2974	: Vg=1.03481 -> Vg=1.0
% INFO    : Gen at bus 2976	: Pg=84.68, Qg=7.94 -> Pg=128.225, Qg=20.0
% INFO    : Gen at bus 2976	: Vg=1.00657 -> Vg=1.0
% INFO    : Gen at bus 2978	: Pg=35.84, Qg=15.66 -> Pg=61.945, Qg=15.0
% INFO    : Gen at bus 2978	: Vg=1.027523 -> Vg=1.0
% INFO    : Gen at bus 2979	: Pg=35.84, Qg=15.66 -> Pg=61.945, Qg=15.0
% INFO    : Gen at bus 2979	: Vg=1.027523 -> Vg=1.0
% INFO    : Gen at bus 2980	: Pg=35.84, Qg=15.66 -> Pg=61.945, Qg=15.0
% INFO    : Gen at bus 2980	: Vg=1.027523 -> Vg=1.0
% INFO    : Gen at bus 2981	: Pg=44.71, Qg=9.09 -> Pg=64.905, Qg=15.0
% INFO    : Gen at bus 2981	: Vg=1.024756 -> Vg=1.0
% INFO    : Gen at bus 2982	: Pg=44.71, Qg=9.09 -> Pg=64.905, Qg=15.0
% INFO    : Gen at bus 2982	: Vg=1.024756 -> Vg=1.0
% INFO    : Gen at bus 2984	: Pg=31.25, Qg=10.3 -> Pg=60.415, Qg=15.0
% INFO    : Gen at bus 2984	: Vg=1.024833 -> Vg=1.0
% INFO    : Gen at bus 2990	: Pg=159.8, Qg=8.06 -> Pg=250.0, Qg=25.0
% INFO    : Gen at bus 2990	: Vg=1.016588 -> Vg=1.0
% INFO    : Gen at bus 2991	: Pg=74.36, Qg=21.23 -> Pg=124.785, Qg=20.0
% INFO    : Gen at bus 2991	: Vg=1.032132 -> Vg=1.0
% INFO    : Gen at bus 2994	: Pg=50.0, Qg=-1.48 -> Pg=116.665, Qg=5.0
% INFO    : Gen at bus 2994	: Vg=0.985642 -> Vg=1.0
% INFO    : Gen at bus 3012	: Pg=200.42, Qg=8.27 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3012	: Vg=1.024412 -> Vg=1.0
% INFO    : Gen at bus 3013	: Pg=299.46, Qg=57.87 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 3013	: Vg=1.041662 -> Vg=1.0
% INFO    : Gen at bus 3015	: Pg=199.83, Qg=54.25 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 3015	: Vg=1.033334 -> Vg=1.0
% INFO    : Gen at bus 3017	: Pg=94.74, Qg=2.75 -> Pg=131.58, Qg=20.0
% INFO    : Gen at bus 3017	: Vg=1.014104 -> Vg=1.0
% INFO    : Gen at bus 3021	: Pg=94.74, Qg=2.75 -> Pg=131.58, Qg=20.0
% INFO    : Gen at bus 3021	: Vg=1.014104 -> Vg=1.0
% INFO    : Gen at bus 3022	: Pg=94.74, Qg=2.75 -> Pg=131.58, Qg=20.0
% INFO    : Gen at bus 3022	: Vg=1.014104 -> Vg=1.0
% INFO    : Gen at bus 3029	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 3029	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 3031	: Pg=37.21, Qg=7.27 -> Pg=62.405, Qg=10.0
% INFO    : Gen at bus 3031	: Vg=1.018242 -> Vg=1.0
% INFO    : Gen at bus 3050	: Pg=87.35, Qg=17.85 -> Pg=129.115, Qg=20.0
% INFO    : Gen at bus 3050	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 3058	: Pg=46.56, Qg=9.04 -> Pg=65.52, Qg=10.0
% INFO    : Gen at bus 3058	: Vg=1.021353 -> Vg=1.0
% INFO    : Gen at bus 3061	: Pg=27.88, Qg=21.29 -> Pg=59.295, Qg=10.0
% INFO    : Gen at bus 3061	: Vg=1.041842 -> Vg=1.0
% INFO    : Gen at bus 3062	: Pg=27.88, Qg=21.29 -> Pg=59.295, Qg=10.0
% INFO    : Gen at bus 3062	: Vg=1.041842 -> Vg=1.0
% INFO    : Gen at bus 3063	: Pg=29.35, Qg=12.59 -> Pg=59.785, Qg=10.0
% INFO    : Gen at bus 3063	: Vg=1.05544 -> Vg=1.0
% INFO    : Gen at bus 3065	: Pg=279.13, Qg=130.91 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 3065	: Vg=1.048637 -> Vg=1.0
% INFO    : Gen at bus 3068	: Pg=857.74, Qg=280.43 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 3068	: Vg=1.043939 -> Vg=1.0
% INFO    : Gen at bus 3072	: Pg=328.39, Qg=49.41 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 3072	: Vg=1.023058 -> Vg=1.0
% INFO    : Gen at bus 3074	: Pg=328.39, Qg=49.41 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 3074	: Vg=1.023058 -> Vg=1.0
% INFO    : Gen at bus 3082	: Pg=55.25, Qg=0.75 -> Pg=118.415, Qg=0.0
% INFO    : Gen at bus 3082	: Vg=0.959658 -> Vg=1.0
% INFO    : Gen at bus 3093	: Pg=200.87, Qg=149.12 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3093	: Vg=1.062094 -> Vg=1.0
% INFO    : Gen at bus 3094	: Pg=194.99, Qg=63.31 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 3094	: Vg=1.048559 -> Vg=1.0
% INFO    : Gen at bus 3095	: Pg=366.07, Qg=56.62 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3095	: Vg=1.050106 -> Vg=1.0
% INFO    : Gen at bus 3096	: Pg=194.99, Qg=63.31 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 3096	: Vg=1.048559 -> Vg=1.0
% INFO    : Gen at bus 3097	: Pg=366.07, Qg=56.62 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3097	: Vg=1.050106 -> Vg=1.0
% INFO    : Gen at bus 3098	: Pg=366.07, Qg=56.62 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3098	: Vg=1.050106 -> Vg=1.0
% INFO    : Gen at bus 3100	: Pg=200.87, Qg=149.13 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3100	: Vg=1.062073 -> Vg=1.0
% INFO    : Gen at bus 3101	: Pg=200.87, Qg=149.12 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3101	: Vg=1.062094 -> Vg=1.0
% INFO    : Gen at bus 3103	: Pg=84.19, Qg=8.48 -> Pg=128.065, Qg=20.0
% INFO    : Gen at bus 3103	: Vg=1.040259 -> Vg=1.0
% INFO    : Gen at bus 3104	: Pg=84.19, Qg=8.48 -> Pg=128.065, Qg=20.0
% INFO    : Gen at bus 3104	: Vg=1.040259 -> Vg=1.0
% INFO    : Gen at bus 3107	: Pg=33.38, Qg=14.38 -> Pg=61.125, Qg=10.0
% INFO    : Gen at bus 3107	: Vg=1.023574 -> Vg=1.0
% INFO    : Gen at bus 3108	: Pg=33.38, Qg=14.38 -> Pg=61.125, Qg=10.0
% INFO    : Gen at bus 3108	: Vg=1.023574 -> Vg=1.0
% INFO    : Gen at bus 3109	: Pg=33.37, Qg=14.47 -> Pg=61.125, Qg=10.0
% INFO    : Gen at bus 3109	: Vg=1.0234 -> Vg=1.0
% INFO    : Gen at bus 3111	: Pg=33.37, Qg=14.47 -> Pg=61.125, Qg=10.0
% INFO    : Gen at bus 3111	: Vg=1.0234 -> Vg=1.0
% INFO    : Gen at bus 3112	: Pg=25.03, Qg=21.04 -> Pg=58.345, Qg=10.0
% INFO    : Gen at bus 3112	: Vg=1.030367 -> Vg=1.0
% INFO    : Gen at bus 3113	: Pg=30.07, Qg=11.9 -> Pg=60.025, Qg=10.0
% INFO    : Gen at bus 3113	: Vg=1.030443 -> Vg=1.0
% INFO    : Gen at bus 3114	: Pg=24.37, Qg=4.5 -> Pg=58.125, Qg=10.0
% INFO    : Gen at bus 3114	: Vg=1.00571 -> Vg=1.0
% INFO    : Gen at bus 3121	: Pg=95.62, Qg=39.51 -> Pg=131.875, Qg=20.0
% INFO    : Gen at bus 3121	: Vg=1.057682 -> Vg=1.0
% INFO    : Gen at bus 3122	: Pg=95.62, Qg=39.51 -> Pg=131.875, Qg=20.0
% INFO    : Gen at bus 3122	: Vg=1.057682 -> Vg=1.0
% INFO    : Gen at bus 3123	: Pg=382.46, Qg=57.23 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3123	: Vg=1.050841 -> Vg=1.0
% INFO    : Gen at bus 3124	: Pg=382.46, Qg=57.23 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3124	: Vg=1.050841 -> Vg=1.0
% INFO    : Gen at bus 3127	: Pg=163.94, Qg=189.92 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 3127	: Vg=1.050579 -> Vg=1.0
% INFO    : Gen at bus 3128	: Pg=383.05, Qg=40.91 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3128	: Vg=1.045612 -> Vg=1.0
% INFO    : Gen at bus 3130	: Pg=383.05, Qg=40.91 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3130	: Vg=1.045612 -> Vg=1.0
% INFO    : Gen at bus 3134	: Pg=82.3, Qg=25.62 -> Pg=127.435, Qg=20.0
% INFO    : Gen at bus 3134	: Vg=1.055592 -> Vg=1.0
% INFO    : Gen at bus 3135	: Pg=82.3, Qg=25.62 -> Pg=127.435, Qg=20.0
% INFO    : Gen at bus 3135	: Vg=1.055592 -> Vg=1.0
% INFO    : Gen at bus 3136	: Pg=82.3, Qg=25.62 -> Pg=127.435, Qg=20.0
% INFO    : Gen at bus 3136	: Vg=1.055592 -> Vg=1.0
% INFO    : Gen at bus 3137	: Pg=82.3, Qg=25.62 -> Pg=127.435, Qg=20.0
% INFO    : Gen at bus 3137	: Vg=1.055592 -> Vg=1.0
% INFO    : Gen at bus 3139	: Pg=87.35, Qg=17.85 -> Pg=129.115, Qg=20.0
% INFO    : Gen at bus 3139	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 3141	: Pg=20.56, Qg=10.34 -> Pg=56.855, Qg=10.0
% INFO    : Gen at bus 3141	: Vg=1.03603 -> Vg=1.0
% INFO    : Gen at bus 3142	: Pg=20.56, Qg=10.34 -> Pg=56.855, Qg=10.0
% INFO    : Gen at bus 3142	: Vg=1.03603 -> Vg=1.0
% INFO    : Gen at bus 3143	: Pg=32.85, Qg=10.54 -> Pg=60.95, Qg=10.0
% INFO    : Gen at bus 3143	: Vg=1.034933 -> Vg=1.0
% INFO    : Gen at bus 3145	: Pg=90.32, Qg=6.14 -> Pg=130.105, Qg=20.0
% INFO    : Gen at bus 3145	: Vg=1.034547 -> Vg=1.0
% INFO    : Gen at bus 3146	: Pg=41.8, Qg=9.39 -> Pg=63.935, Qg=15.0
% INFO    : Gen at bus 3146	: Vg=1.028604 -> Vg=1.0
% INFO    : Gen at bus 3148	: Pg=7.36, Qg=0.9 -> Pg=52.455, Qg=0.0
% INFO    : Gen at bus 3148	: Vg=1.017868 -> Vg=1.0
% INFO    : Gen at bus 3152	: Pg=335.08, Qg=109.13 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 3152	: Vg=1.05813 -> Vg=1.0
% INFO    : Gen at bus 3154	: Pg=89.73, Qg=17.85 -> Pg=129.91, Qg=20.0
% INFO    : Gen at bus 3154	: Vg=1.041223 -> Vg=1.0
% INFO    : Gen at bus 3164	: Pg=5.26, Qg=-0.96 -> Pg=51.755, Qg=0.0
% INFO    : Gen at bus 3164	: Vg=1.01814 -> Vg=1.0
% INFO    : Gen at bus 3165	: Pg=219.49, Qg=53.36 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3165	: Vg=1.029459 -> Vg=1.0
% INFO    : Gen at bus 3166	: Pg=20.91, Qg=7.74 -> Pg=56.97, Qg=10.0
% INFO    : Gen at bus 3166	: Vg=1.014154 -> Vg=1.0
% INFO    : Gen at bus 3167	: Pg=202.63, Qg=63.88 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3167	: Vg=1.022861 -> Vg=1.0
% INFO    : Gen at bus 3168	: Pg=202.63, Qg=63.88 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3168	: Vg=1.022861 -> Vg=1.0
% INFO    : Gen at bus 3169	: Pg=202.63, Qg=63.88 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3169	: Vg=1.022861 -> Vg=1.0
% INFO    : Gen at bus 3176	: Pg=36.8, Qg=6.62 -> Pg=62.265, Qg=10.0
% INFO    : Gen at bus 3176	: Vg=1.03058 -> Vg=1.0
% INFO    : Gen at bus 3178	: Pg=165.0, Qg=33.72 -> Pg=250.0, Qg=40.0
% INFO    : Gen at bus 3178	: Vg=0.962508 -> Vg=1.0
% INFO    : Gen at bus 3179	: Pg=261.4, Qg=37.15 -> Pg=350.0, Qg=35.0
% INFO    : Gen at bus 3179	: Vg=0.969605 -> Vg=1.0
% INFO    : Gen at bus 3184	: Pg=25.2, Qg=-3.93 -> Pg=58.4, Qg=0.0
% INFO    : Gen at bus 3184	: Vg=0.993105 -> Vg=1.0
% INFO    : Gen at bus 3186	: Pg=94.28, Qg=43.72 -> Pg=131.425, Qg=20.0
% INFO    : Gen at bus 3186	: Vg=1.048808 -> Vg=1.0
% INFO    : Gen at bus 3201	: Pg=155.5, Qg=12.42 -> Pg=250.0, Qg=15.0
% INFO    : Gen at bus 3201	: Vg=1.034282 -> Vg=1.0
% INFO    : Gen at bus 3206	: Pg=25.35, Qg=8.5 -> Pg=58.45, Qg=15.0
% INFO    : Gen at bus 3206	: Vg=1.018631 -> Vg=1.0
% INFO    : Gen at bus 3210	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3210	: Vg=1.016876 -> Vg=1.0
% INFO    : Gen at bus 3213	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3213	: Vg=1.016868 -> Vg=1.0
% INFO    : Gen at bus 3214	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3214	: Vg=1.016876 -> Vg=1.0
% INFO    : Gen at bus 3215	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3215	: Vg=1.016876 -> Vg=1.0
% INFO    : Gen at bus 3216	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3216	: Vg=1.016876 -> Vg=1.0
% INFO    : Gen at bus 3217	: Pg=83.51, Qg=27.65 -> Pg=127.835, Qg=20.0
% INFO    : Gen at bus 3217	: Vg=1.063297 -> Vg=1.0
% INFO    : Gen at bus 3219	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3219	: Vg=1.016868 -> Vg=1.0
% INFO    : Gen at bus 3220	: Pg=60.07, Qg=-4.22 -> Pg=120.025, Qg=20.0
% INFO    : Gen at bus 3220	: Vg=1.016868 -> Vg=1.0
% INFO    : Gen at bus 3224	: Pg=233.96, Qg=-20.31 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3224	: Vg=1.034075 -> Vg=1.0
% INFO    : Gen at bus 3225	: Pg=37.32, Qg=7.31 -> Pg=62.44, Qg=10.0
% INFO    : Gen at bus 3225	: Vg=1.034314 -> Vg=1.0
% INFO    : Gen at bus 3228	: Pg=16.28, Qg=8.5 -> Pg=55.425, Qg=10.0
% INFO    : Gen at bus 3228	: Vg=1.027518 -> Vg=1.0
% INFO    : Gen at bus 3233	: Pg=37.32, Qg=7.31 -> Pg=62.44, Qg=10.0
% INFO    : Gen at bus 3233	: Vg=1.034314 -> Vg=1.0
% INFO    : Gen at bus 3234	: Pg=22.36, Qg=9.77 -> Pg=57.455, Qg=10.0
% INFO    : Gen at bus 3234	: Vg=1.014559 -> Vg=1.0
% INFO    : Gen at bus 3236	: Pg=31.0, Qg=0.14 -> Pg=60.335, Qg=0.0
% INFO    : Gen at bus 3236	: Vg=1.000449 -> Vg=1.0
% INFO    : Gen at bus 3248	: Pg=36.91, Qg=13.33 -> Pg=62.305, Qg=10.0
% INFO    : Gen at bus 3248	: Vg=1.037973 -> Vg=1.0
% INFO    : Gen at bus 3255	: Pg=311.23, Qg=83.72 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 3255	: Vg=1.058355 -> Vg=1.0
% INFO    : Gen at bus 3265	: Pg=994.84, Qg=302.65 -> Pg=1300.0, Qg=200.0
% INFO    : Gen at bus 3265	: Vg=1.05787 -> Vg=1.0
% INFO    : Gen at bus 3270	: Pg=9.94, Qg=1.23 -> Pg=53.315, Qg=0.0
% INFO    : Gen at bus 3270	: Vg=0.98472 -> Vg=1.0
% INFO    : Gen at bus 3280	: Pg=237.72, Qg=5.93 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3280	: Vg=1.041353 -> Vg=1.0
% INFO    : Gen at bus 3282	: Pg=86.61, Qg=21.7 -> Pg=128.87, Qg=20.0
% INFO    : Gen at bus 3282	: Vg=1.039025 -> Vg=1.0
% INFO    : Gen at bus 3283	: Pg=86.61, Qg=21.7 -> Pg=128.87, Qg=20.0
% INFO    : Gen at bus 3283	: Vg=1.039025 -> Vg=1.0
% INFO    : Gen at bus 3284	: Pg=86.61, Qg=21.7 -> Pg=128.87, Qg=20.0
% INFO    : Gen at bus 3284	: Vg=1.039025 -> Vg=1.0
% INFO    : Gen at bus 3292	: Pg=43.29, Qg=23.54 -> Pg=64.43, Qg=20.0
% INFO    : Gen at bus 3292	: Vg=1.035771 -> Vg=1.0
% INFO    : Gen at bus 3294	: Pg=228.6, Qg=9.57 -> Pg=300.0, Qg=45.0
% INFO    : Gen at bus 3294	: Vg=0.974759 -> Vg=1.0
% INFO    : Gen at bus 3296	: Pg=72.61, Qg=29.56 -> Pg=124.205, Qg=20.0
% INFO    : Gen at bus 3296	: Vg=1.041629 -> Vg=1.0
% INFO    : Gen at bus 3297	: Pg=46.38, Qg=17.23 -> Pg=65.46, Qg=15.0
% INFO    : Gen at bus 3297	: Vg=1.048358 -> Vg=1.0
% INFO    : Gen at bus 3298	: Pg=46.38, Qg=17.23 -> Pg=65.46, Qg=15.0
% INFO    : Gen at bus 3298	: Vg=1.048358 -> Vg=1.0
% INFO    : Gen at bus 3299	: Pg=46.38, Qg=17.23 -> Pg=65.46, Qg=15.0
% INFO    : Gen at bus 3299	: Vg=1.048358 -> Vg=1.0
% INFO    : Gen at bus 3306	: Pg=46.38, Qg=17.23 -> Pg=65.46, Qg=15.0
% INFO    : Gen at bus 3306	: Vg=1.048358 -> Vg=1.0
% INFO    : Gen at bus 3307	: Pg=46.38, Qg=17.23 -> Pg=65.46, Qg=15.0
% INFO    : Gen at bus 3307	: Vg=1.048358 -> Vg=1.0
% INFO    : Gen at bus 3308	: Pg=38.42, Qg=21.93 -> Pg=62.805, Qg=10.0
% INFO    : Gen at bus 3308	: Vg=1.054031 -> Vg=1.0
% INFO    : Gen at bus 3309	: Pg=38.42, Qg=21.93 -> Pg=62.805, Qg=10.0
% INFO    : Gen at bus 3309	: Vg=1.054031 -> Vg=1.0
% INFO    : Gen at bus 3323	: Pg=28.83, Qg=4.62 -> Pg=59.61, Qg=10.0
% INFO    : Gen at bus 3323	: Vg=1.019144 -> Vg=1.0
% INFO    : Gen at bus 3325	: Pg=24.72, Qg=4.34 -> Pg=58.24, Qg=10.0
% INFO    : Gen at bus 3325	: Vg=1.03955 -> Vg=1.0
% INFO    : Gen at bus 3326	: Pg=24.72, Qg=4.34 -> Pg=58.24, Qg=10.0
% INFO    : Gen at bus 3326	: Vg=1.03955 -> Vg=1.0
% INFO    : Gen at bus 3327	: Pg=26.71, Qg=4.35 -> Pg=58.905, Qg=10.0
% INFO    : Gen at bus 3327	: Vg=1.039449 -> Vg=1.0
% INFO    : Gen at bus 3328	: Pg=26.71, Qg=4.35 -> Pg=58.905, Qg=10.0
% INFO    : Gen at bus 3328	: Vg=1.039449 -> Vg=1.0
% INFO    : Gen at bus 3329	: Pg=93.04, Qg=14.9 -> Pg=131.015, Qg=20.0
% INFO    : Gen at bus 3329	: Vg=1.017638 -> Vg=1.0
% INFO    : Gen at bus 3330	: Pg=21.12, Qg=7.89 -> Pg=57.04, Qg=5.0
% INFO    : Gen at bus 3330	: Vg=1.062419 -> Vg=1.0
% INFO    : Gen at bus 3334	: Pg=22.13, Qg=5.02 -> Pg=57.375, Qg=10.0
% INFO    : Gen at bus 3334	: Vg=1.031677 -> Vg=1.0
% INFO    : Gen at bus 3335	: Pg=22.13, Qg=5.02 -> Pg=57.375, Qg=10.0
% INFO    : Gen at bus 3335	: Vg=1.031677 -> Vg=1.0
% INFO    : Gen at bus 3336	: Pg=22.13, Qg=5.02 -> Pg=57.375, Qg=10.0
% INFO    : Gen at bus 3336	: Vg=1.031677 -> Vg=1.0
% INFO    : Gen at bus 3337	: Pg=22.13, Qg=5.02 -> Pg=57.375, Qg=10.0
% INFO    : Gen at bus 3337	: Vg=1.031677 -> Vg=1.0
% INFO    : Gen at bus 3338	: Pg=24.86, Qg=5.7 -> Pg=58.285, Qg=10.0
% INFO    : Gen at bus 3338	: Vg=0.997985 -> Vg=1.0
% INFO    : Gen at bus 3339	: Pg=22.13, Qg=5.02 -> Pg=57.375, Qg=10.0
% INFO    : Gen at bus 3339	: Vg=1.031677 -> Vg=1.0
% INFO    : Gen at bus 3343	: Pg=45.54, Qg=5.69 -> Pg=65.18, Qg=15.0
% INFO    : Gen at bus 3343	: Vg=1.044129 -> Vg=1.0
% INFO    : Gen at bus 3344	: Pg=172.98, Qg=103.13 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 3344	: Vg=1.062747 -> Vg=1.0
% INFO    : Gen at bus 3348	: Pg=5.21, Qg=0.17 -> Pg=51.735, Qg=0.0
% INFO    : Gen at bus 3348	: Vg=1.02922 -> Vg=1.0
% INFO    : Gen at bus 3351	: Pg=19.26, Qg=2.33 -> Pg=56.42, Qg=10.0
% INFO    : Gen at bus 3351	: Vg=1.049756 -> Vg=1.0
% INFO    : Gen at bus 3352	: Pg=81.02, Qg=15.21 -> Pg=127.005, Qg=20.0
% INFO    : Gen at bus 3352	: Vg=1.035421 -> Vg=1.0
% INFO    : Gen at bus 3360	: Pg=0.43, Qg=-0.09 -> Pg=50.145, Qg=0.0
% INFO    : Gen at bus 3360	: Vg=1.024095 -> Vg=1.0
% INFO    : Gen at bus 3361	: Pg=25.75, Qg=4.04 -> Pg=58.585, Qg=10.0
% INFO    : Gen at bus 3361	: Vg=1.026025 -> Vg=1.0
% INFO    : Gen at bus 3365	: Pg=95.45, Qg=36.47 -> Pg=131.815, Qg=20.0
% INFO    : Gen at bus 3365	: Vg=1.060605 -> Vg=1.0
% INFO    : Gen at bus 3366	: Pg=95.45, Qg=36.47 -> Pg=131.815, Qg=20.0
% INFO    : Gen at bus 3366	: Vg=1.060605 -> Vg=1.0
% INFO    : Gen at bus 3367	: Pg=95.45, Qg=36.47 -> Pg=131.815, Qg=20.0
% INFO    : Gen at bus 3367	: Vg=1.060605 -> Vg=1.0
% INFO    : Gen at bus 3368	: Pg=95.45, Qg=36.47 -> Pg=131.815, Qg=20.0
% INFO    : Gen at bus 3368	: Vg=1.060605 -> Vg=1.0
% INFO    : Gen at bus 3369	: Pg=158.9, Qg=55.92 -> Pg=250.0, Qg=35.0
% INFO    : Gen at bus 3369	: Vg=1.000957 -> Vg=1.0
% INFO    : Gen at bus 3371	: Pg=19.75, Qg=-0.1 -> Pg=56.585, Qg=0.0
% INFO    : Gen at bus 3371	: Vg=1.002465 -> Vg=1.0
% INFO    : Gen at bus 3384	: Pg=35.95, Qg=6.39 -> Pg=61.985, Qg=15.0
% INFO    : Gen at bus 3384	: Vg=1.015185 -> Vg=1.0
% INFO    : Gen at bus 3385	: Pg=8.75, Qg=-0.1 -> Pg=52.915, Qg=0.0
% INFO    : Gen at bus 3385	: Vg=0.988654 -> Vg=1.0
% INFO    : Gen at bus 3396	: Pg=35.69, Qg=7.89 -> Pg=61.895, Qg=10.0
% INFO    : Gen at bus 3396	: Vg=1.017601 -> Vg=1.0
% INFO    : Gen at bus 3403	: Pg=67.68, Qg=4.49 -> Pg=122.56, Qg=20.0
% INFO    : Gen at bus 3403	: Vg=1.017078 -> Vg=1.0
% INFO    : Gen at bus 3404	: Pg=36.11, Qg=3.87 -> Pg=62.035, Qg=10.0
% INFO    : Gen at bus 3404	: Vg=1.024544 -> Vg=1.0
% INFO    : Gen at bus 3409	: Pg=15.52, Qg=0.02 -> Pg=55.175, Qg=0.0
% INFO    : Gen at bus 3409	: Vg=1.016693 -> Vg=1.0
% INFO    : Gen at bus 3410	: Pg=29.92, Qg=13.61 -> Pg=59.975, Qg=10.0
% INFO    : Gen at bus 3410	: Vg=1.031553 -> Vg=1.0
% INFO    : Gen at bus 3412	: Pg=86.41, Qg=23.5 -> Pg=128.805, Qg=20.0
% INFO    : Gen at bus 3412	: Vg=1.031898 -> Vg=1.0
% INFO    : Gen at bus 3414	: Pg=86.41, Qg=23.5 -> Pg=128.805, Qg=20.0
% INFO    : Gen at bus 3414	: Vg=1.031898 -> Vg=1.0
% INFO    : Gen at bus 3415	: Pg=86.41, Qg=23.5 -> Pg=128.805, Qg=20.0
% INFO    : Gen at bus 3415	: Vg=1.031898 -> Vg=1.0
% INFO    : Gen at bus 3416	: Pg=86.41, Qg=23.5 -> Pg=128.805, Qg=20.0
% INFO    : Gen at bus 3416	: Vg=1.031898 -> Vg=1.0
% INFO    : Gen at bus 3418	: Pg=87.19, Qg=27.18 -> Pg=129.065, Qg=20.0
% INFO    : Gen at bus 3418	: Vg=1.023338 -> Vg=1.0
% INFO    : Gen at bus 3419	: Pg=87.19, Qg=27.18 -> Pg=129.065, Qg=20.0
% INFO    : Gen at bus 3419	: Vg=1.023338 -> Vg=1.0
% INFO    : Gen at bus 3432	: Pg=29.4, Qg=8.8 -> Pg=59.8, Qg=5.0
% INFO    : Gen at bus 3432	: Vg=1.01809 -> Vg=1.0
% INFO    : Gen at bus 3451	: Pg=617.46, Qg=92.14 -> Pg=850.0, Qg=200.0
% INFO    : Gen at bus 3451	: Vg=1.032321 -> Vg=1.0
% INFO    : Gen at bus 3456	: Pg=32.69, Qg=0.72 -> Pg=60.895, Qg=15.0
% INFO    : Gen at bus 3456	: Vg=1.022332 -> Vg=1.0
% INFO    : Gen at bus 3463	: Pg=221.97, Qg=103.8 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3463	: Vg=1.063388 -> Vg=1.0
% INFO    : Gen at bus 3468	: Pg=37.23, Qg=4.01 -> Pg=62.41, Qg=10.0
% INFO    : Gen at bus 3468	: Vg=1.028283 -> Vg=1.0
% INFO    : Gen at bus 3469	: Pg=73.92, Qg=33.18 -> Pg=124.64, Qg=80.0
% INFO    : Gen at bus 3469	: Vg=1.034629 -> Vg=1.0
% INFO    : Gen at bus 3471	: Pg=37.66, Qg=9.24 -> Pg=62.555, Qg=10.0
% INFO    : Gen at bus 3471	: Vg=1.060112 -> Vg=1.0
% INFO    : Gen at bus 3481	: Pg=35.74, Qg=6.84 -> Pg=61.915, Qg=10.0
% INFO    : Gen at bus 3481	: Vg=1.040138 -> Vg=1.0
% INFO    : Gen at bus 3482	: Pg=84.68, Qg=7.94 -> Pg=128.225, Qg=20.0
% INFO    : Gen at bus 3482	: Vg=1.00657 -> Vg=1.0
% INFO    : Gen at bus 3485	: Pg=47.94, Qg=3.29 -> Pg=65.98, Qg=15.0
% INFO    : Gen at bus 3485	: Vg=1.023602 -> Vg=1.0
% INFO    : Gen at bus 3487	: Pg=47.94, Qg=3.29 -> Pg=65.98, Qg=15.0
% INFO    : Gen at bus 3487	: Vg=1.023603 -> Vg=1.0
% INFO    : Gen at bus 3488	: Pg=15.73, Qg=-3.4 -> Pg=55.245, Qg=-5.0
% INFO    : Gen at bus 3488	: Vg=0.975077 -> Vg=1.0
% INFO    : Gen at bus 3489	: Pg=47.94, Qg=3.29 -> Pg=65.98, Qg=15.0
% INFO    : Gen at bus 3489	: Vg=1.023602 -> Vg=1.0
% INFO    : Gen at bus 3490	: Pg=47.94, Qg=3.29 -> Pg=65.98, Qg=15.0
% INFO    : Gen at bus 3490	: Vg=1.023602 -> Vg=1.0
% INFO    : Gen at bus 3491	: Pg=38.05, Qg=10.9 -> Pg=62.685, Qg=10.0
% INFO    : Gen at bus 3491	: Vg=1.037557 -> Vg=1.0
% INFO    : Gen at bus 3494	: Pg=391.23, Qg=71.04 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3494	: Vg=1.036517 -> Vg=1.0
% INFO    : Gen at bus 3495	: Pg=391.23, Qg=71.04 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3495	: Vg=1.036517 -> Vg=1.0
% INFO    : Gen at bus 3496	: Pg=391.23, Qg=71.04 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 3496	: Vg=1.036517 -> Vg=1.0
% INFO    : Gen at bus 3499	: Pg=31.3, Qg=-0.89 -> Pg=60.435, Qg=0.0
% INFO    : Gen at bus 3499	: Vg=0.998951 -> Vg=1.0
% INFO    : Gen at bus 3508	: Pg=24.86, Qg=7.42 -> Pg=58.285, Qg=10.0
% INFO    : Gen at bus 3508	: Vg=1.01212 -> Vg=1.0
% INFO    : Gen at bus 3515	: Pg=80.4, Qg=12.89 -> Pg=126.8, Qg=20.0
% INFO    : Gen at bus 3515	: Vg=1.045647 -> Vg=1.0
% INFO    : Gen at bus 3517	: Pg=31.79, Qg=7.29 -> Pg=60.595, Qg=10.0
% INFO    : Gen at bus 3517	: Vg=1.005112 -> Vg=1.0
% INFO    : Gen at bus 3520	: Pg=33.68, Qg=6.27 -> Pg=61.225, Qg=10.0
% INFO    : Gen at bus 3520	: Vg=1.046665 -> Vg=1.0
% INFO    : Gen at bus 3521	: Pg=33.68, Qg=6.27 -> Pg=61.225, Qg=10.0
% INFO    : Gen at bus 3521	: Vg=1.046665 -> Vg=1.0
% INFO    : Gen at bus 3523	: Pg=33.68, Qg=6.27 -> Pg=61.225, Qg=10.0
% INFO    : Gen at bus 3523	: Vg=1.046665 -> Vg=1.0
% INFO    : Gen at bus 3524	: Pg=33.68, Qg=6.27 -> Pg=61.225, Qg=10.0
% INFO    : Gen at bus 3524	: Vg=1.046665 -> Vg=1.0
% INFO    : Gen at bus 3525	: Pg=33.68, Qg=6.27 -> Pg=61.225, Qg=10.0
% INFO    : Gen at bus 3525	: Vg=1.046665 -> Vg=1.0
% INFO    : Gen at bus 3526	: Pg=33.68, Qg=6.27 -> Pg=61.225, Qg=10.0
% INFO    : Gen at bus 3526	: Vg=1.046665 -> Vg=1.0
% INFO    : Gen at bus 3528	: Pg=81.96, Qg=34.23 -> Pg=127.32, Qg=20.0
% INFO    : Gen at bus 3528	: Vg=1.031098 -> Vg=1.0
% INFO    : Gen at bus 3529	: Pg=81.96, Qg=34.23 -> Pg=127.32, Qg=20.0
% INFO    : Gen at bus 3529	: Vg=1.031098 -> Vg=1.0
% INFO    : Gen at bus 3530	: Pg=81.96, Qg=34.23 -> Pg=127.32, Qg=20.0
% INFO    : Gen at bus 3530	: Vg=1.031098 -> Vg=1.0
% INFO    : Gen at bus 3535	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 3535	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 3543	: Pg=29.65, Qg=15.88 -> Pg=59.885, Qg=10.0
% INFO    : Gen at bus 3543	: Vg=1.051307 -> Vg=1.0
% INFO    : Gen at bus 3551	: Pg=209.93, Qg=1.9 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3551	: Vg=1.045549 -> Vg=1.0
% INFO    : Gen at bus 3553	: Pg=219.68, Qg=138.48 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3553	: Vg=1.048632 -> Vg=1.0
% INFO    : Gen at bus 3557	: Pg=863.42, Qg=301.07 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 3557	: Vg=1.066429 -> Vg=1.0
% INFO    : Gen at bus 3558	: Pg=863.4, Qg=229.87 -> Pg=1150.0, Qg=200.0
% INFO    : Gen at bus 3558	: Vg=1.06254 -> Vg=1.0
% INFO    : Gen at bus 3567	: Pg=50.0, Qg=-0.52 -> Pg=116.665, Qg=5.0
% INFO    : Gen at bus 3567	: Vg=0.992476 -> Vg=1.0
% INFO    : Gen at bus 3569	: Pg=38.22, Qg=19.69 -> Pg=62.74, Qg=10.0
% INFO    : Gen at bus 3569	: Vg=1.056202 -> Vg=1.0
% INFO    : Gen at bus 3571	: Pg=31.45, Qg=10.87 -> Pg=60.485, Qg=10.0
% INFO    : Gen at bus 3571	: Vg=1.043771 -> Vg=1.0
% INFO    : Gen at bus 3577	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 3577	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 3580	: Pg=23.53, Qg=19.57 -> Pg=57.845, Qg=10.0
% INFO    : Gen at bus 3580	: Vg=1.054138 -> Vg=1.0
% INFO    : Gen at bus 3582	: Pg=23.53, Qg=19.57 -> Pg=57.845, Qg=10.0
% INFO    : Gen at bus 3582	: Vg=1.054138 -> Vg=1.0
% INFO    : Gen at bus 3585	: Pg=257.98, Qg=85.38 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 3585	: Vg=1.037254 -> Vg=1.0
% INFO    : Gen at bus 3586	: Pg=257.98, Qg=85.38 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 3586	: Vg=1.037254 -> Vg=1.0
% INFO    : Gen at bus 3587	: Pg=225.92, Qg=112.91 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3587	: Vg=1.033975 -> Vg=1.0
% INFO    : Gen at bus 3588	: Pg=225.92, Qg=112.91 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 3588	: Vg=1.033975 -> Vg=1.0
% INFO    : Gen at bus 3593	: Pg=43.18, Qg=13.4 -> Pg=64.395, Qg=10.0
% INFO    : Gen at bus 3593	: Vg=1.017275 -> Vg=1.0
% INFO    : Gen at bus 3607	: Pg=200.19, Qg=-0.55 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3607	: Vg=1.039371 -> Vg=1.0
% INFO    : Gen at bus 3608	: Pg=19.98, Qg=0.98 -> Pg=56.66, Qg=10.0
% INFO    : Gen at bus 3608	: Vg=1.029635 -> Vg=1.0
% INFO    : Gen at bus 3610	: Pg=332.36, Qg=180.64 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 3610	: Vg=1.068762 -> Vg=1.0
% INFO    : Gen at bus 3611	: Pg=332.36, Qg=180.64 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 3611	: Vg=1.068762 -> Vg=1.0
% INFO    : Gen at bus 3617	: Pg=21.77, Qg=6.35 -> Pg=57.255, Qg=10.0
% INFO    : Gen at bus 3617	: Vg=1.024499 -> Vg=1.0
% INFO    : Gen at bus 3619	: Pg=30.04, Qg=7.07 -> Pg=60.015, Qg=10.0
% INFO    : Gen at bus 3619	: Vg=1.043657 -> Vg=1.0
% INFO    : Gen at bus 3620	: Pg=30.04, Qg=7.07 -> Pg=60.015, Qg=10.0
% INFO    : Gen at bus 3620	: Vg=1.043657 -> Vg=1.0
% INFO    : Gen at bus 3621	: Pg=29.76, Qg=14.06 -> Pg=59.92, Qg=5.0
% INFO    : Gen at bus 3621	: Vg=1.030254 -> Vg=1.0
% INFO    : Gen at bus 3625	: Pg=29.84, Qg=3.47 -> Pg=59.945, Qg=10.0
% INFO    : Gen at bus 3625	: Vg=1.022039 -> Vg=1.0
% INFO    : Gen at bus 3631	: Pg=79.99, Qg=47.72 -> Pg=126.665, Qg=20.0
% INFO    : Gen at bus 3631	: Vg=1.050006 -> Vg=1.0
% INFO    : Gen at bus 3633	: Pg=26.75, Qg=6.78 -> Pg=58.915, Qg=15.0
% INFO    : Gen at bus 3633	: Vg=1.024572 -> Vg=1.0
% INFO    : Gen at bus 3641	: Pg=17.27, Qg=6.34 -> Pg=55.755, Qg=10.0
% INFO    : Gen at bus 3641	: Vg=1.03809 -> Vg=1.0
% INFO    : Gen at bus 3642	: Pg=17.27, Qg=6.34 -> Pg=55.755, Qg=10.0
% INFO    : Gen at bus 3642	: Vg=1.03809 -> Vg=1.0
% INFO    : Gen at bus 3644	: Pg=87.35, Qg=17.85 -> Pg=129.115, Qg=20.0
% INFO    : Gen at bus 3644	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 3646	: Pg=23.01, Qg=6.63 -> Pg=57.67, Qg=10.0
% INFO    : Gen at bus 3646	: Vg=1.01964 -> Vg=1.0
% INFO    : Gen at bus 3647	: Pg=81.35, Qg=28.89 -> Pg=127.115, Qg=20.0
% INFO    : Gen at bus 3647	: Vg=1.055981 -> Vg=1.0
% INFO    : Gen at bus 3651	: Pg=96.29, Qg=19.0 -> Pg=132.095, Qg=20.0
% INFO    : Gen at bus 3651	: Vg=1.037131 -> Vg=1.0
% INFO    : Gen at bus 3655	: Pg=94.28, Qg=43.72 -> Pg=131.425, Qg=20.0
% INFO    : Gen at bus 3655	: Vg=1.048808 -> Vg=1.0
% INFO    : Gen at bus 3656	: Pg=96.29, Qg=19.0 -> Pg=132.095, Qg=20.0
% INFO    : Gen at bus 3656	: Vg=1.037131 -> Vg=1.0
% INFO    : Gen at bus 3663	: Pg=99.7, Qg=4.57 -> Pg=133.235, Qg=20.0
% INFO    : Gen at bus 3663	: Vg=1.028091 -> Vg=1.0
% INFO    : Gen at bus 3671	: Pg=93.11, Qg=0.33 -> Pg=131.035, Qg=20.0
% INFO    : Gen at bus 3671	: Vg=1.038581 -> Vg=1.0
% INFO    : Gen at bus 3672	: Pg=93.11, Qg=0.33 -> Pg=131.035, Qg=20.0
% INFO    : Gen at bus 3672	: Vg=1.038581 -> Vg=1.0
% INFO    : Gen at bus 3674	: Pg=4.27, Qg=0.56 -> Pg=51.425, Qg=0.0
% INFO    : Gen at bus 3674	: Vg=1.021115 -> Vg=1.0
% INFO    : Gen at bus 3675	: Pg=5.27, Qg=0.07 -> Pg=51.755, Qg=0.0
% INFO    : Gen at bus 3675	: Vg=1.025842 -> Vg=1.0
% INFO    : Gen at bus 3680	: Pg=20.91, Qg=7.74 -> Pg=56.97, Qg=10.0
% INFO    : Gen at bus 3680	: Vg=1.014154 -> Vg=1.0
% INFO    : Gen at bus 3682	: Pg=17.0, Qg=6.28 -> Pg=55.665, Qg=5.0
% INFO    : Gen at bus 3682	: Vg=1.023493 -> Vg=1.0
% INFO    : Gen at bus 3683	: Pg=36.8, Qg=6.62 -> Pg=62.265, Qg=10.0
% INFO    : Gen at bus 3683	: Vg=1.03058 -> Vg=1.0
% INFO    : Gen at bus 3686	: Pg=53.13, Qg=-3.75 -> Pg=117.71, Qg=0.0
% INFO    : Gen at bus 3686	: Vg=1.003179 -> Vg=1.0
% INFO    : Gen at bus 3695	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3695	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3696	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3696	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3697	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3697	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3698	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3698	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3699	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3699	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3700	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3700	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3701	: Pg=54.83, Qg=12.78 -> Pg=118.275, Qg=15.0
% INFO    : Gen at bus 3701	: Vg=1.047752 -> Vg=1.0
% INFO    : Gen at bus 3710	: Pg=95.02, Qg=8.09 -> Pg=131.675, Qg=20.0
% INFO    : Gen at bus 3710	: Vg=1.023144 -> Vg=1.0
% INFO    : Gen at bus 3712	: Pg=36.6, Qg=6.27 -> Pg=62.2, Qg=10.0
% INFO    : Gen at bus 3712	: Vg=1.027328 -> Vg=1.0
% INFO    : Gen at bus 3714	: Pg=36.6, Qg=6.27 -> Pg=62.2, Qg=10.0
% INFO    : Gen at bus 3714	: Vg=1.027328 -> Vg=1.0
% INFO    : Gen at bus 3717	: Pg=91.41, Qg=18.38 -> Pg=130.47, Qg=20.0
% INFO    : Gen at bus 3717	: Vg=1.020566 -> Vg=1.0
% INFO    : Gen at bus 3718	: Pg=91.41, Qg=18.38 -> Pg=130.47, Qg=20.0
% INFO    : Gen at bus 3718	: Vg=1.020566 -> Vg=1.0
% INFO    : Gen at bus 3720	: Pg=91.41, Qg=18.38 -> Pg=130.47, Qg=20.0
% INFO    : Gen at bus 3720	: Vg=1.020566 -> Vg=1.0
% INFO    : Gen at bus 3724	: Pg=586.88, Qg=407.04 -> Pg=750.0, Qg=200.0
% INFO    : Gen at bus 3724	: Vg=1.052406 -> Vg=1.0
% INFO    : Gen at bus 3728	: Pg=74.79, Qg=37.77 -> Pg=124.93, Qg=20.0
% INFO    : Gen at bus 3728	: Vg=1.041161 -> Vg=1.0
% INFO    : Gen at bus 3729	: Pg=74.79, Qg=37.77 -> Pg=124.93, Qg=20.0
% INFO    : Gen at bus 3729	: Vg=1.041161 -> Vg=1.0
% INFO    : Gen at bus 3738	: Pg=25.0, Qg=6.1 -> Pg=58.335, Qg=5.0
% INFO    : Gen at bus 3738	: Vg=1.024613 -> Vg=1.0
% INFO    : Gen at bus 3754	: Pg=285.52, Qg=89.66 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 3754	: Vg=1.04459 -> Vg=1.0
% INFO    : Gen at bus 3757	: Pg=285.52, Qg=89.66 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 3757	: Vg=1.04459 -> Vg=1.0
% INFO    : Gen at bus 3763	: Pg=46.38, Qg=17.23 -> Pg=65.46, Qg=15.0
% INFO    : Gen at bus 3763	: Vg=1.048358 -> Vg=1.0
% INFO    : Gen at bus 3771	: Pg=26.56, Qg=10.95 -> Pg=58.855, Qg=10.0
% INFO    : Gen at bus 3771	: Vg=1.002675 -> Vg=1.0
% INFO    : Gen at bus 3781	: Pg=80.4, Qg=12.89 -> Pg=126.8, Qg=20.0
% INFO    : Gen at bus 3781	: Vg=1.045647 -> Vg=1.0
% INFO    : Gen at bus 3782	: Pg=80.4, Qg=12.89 -> Pg=126.8, Qg=20.0
% INFO    : Gen at bus 3782	: Vg=1.045647 -> Vg=1.0
% INFO    : Gen at bus 3787	: Pg=80.4, Qg=12.89 -> Pg=126.8, Qg=20.0
% INFO    : Gen at bus 3787	: Vg=1.045647 -> Vg=1.0
% INFO    : Gen at bus 3792	: Pg=72.61, Qg=29.56 -> Pg=124.205, Qg=20.0
% INFO    : Gen at bus 3792	: Vg=1.041629 -> Vg=1.0
% INFO    : Gen at bus 3797	: Pg=344.6, Qg=7.8 -> Pg=450.0, Qg=20.0
% INFO    : Gen at bus 3797	: Vg=0.97953 -> Vg=1.0
% INFO    : Gen at bus 3800	: Pg=69.42, Qg=1.26 -> Pg=123.14, Qg=20.0
% INFO    : Gen at bus 3800	: Vg=1.034738 -> Vg=1.0
% INFO    : Gen at bus 3810	: Pg=22.28, Qg=12.48 -> Pg=57.425, Qg=10.0
% INFO    : Gen at bus 3810	: Vg=1.043637 -> Vg=1.0
% INFO    : Gen at bus 3811	: Pg=38.05, Qg=10.9 -> Pg=62.685, Qg=10.0
% INFO    : Gen at bus 3811	: Vg=1.037557 -> Vg=1.0
% INFO    : Gen at bus 3812	: Pg=38.05, Qg=10.9 -> Pg=62.685, Qg=10.0
% INFO    : Gen at bus 3812	: Vg=1.037557 -> Vg=1.0
% INFO    : Gen at bus 3814	: Pg=7.28, Qg=-1.45 -> Pg=52.425, Qg=0.0
% INFO    : Gen at bus 3814	: Vg=0.990319 -> Vg=1.0
% INFO    : Gen at bus 3815	: Pg=26.31, Qg=9.5 -> Pg=58.77, Qg=10.0
% INFO    : Gen at bus 3815	: Vg=1.038225 -> Vg=1.0
% INFO    : Gen at bus 3816	: Pg=26.31, Qg=9.5 -> Pg=58.77, Qg=10.0
% INFO    : Gen at bus 3816	: Vg=1.038225 -> Vg=1.0
% INFO    : Gen at bus 3820	: Pg=22.28, Qg=12.48 -> Pg=57.425, Qg=10.0
% INFO    : Gen at bus 3820	: Vg=1.043637 -> Vg=1.0
% INFO    : Gen at bus 3823	: Pg=74.8, Qg=42.23 -> Pg=124.935, Qg=20.0
% INFO    : Gen at bus 3823	: Vg=1.046905 -> Vg=1.0
% INFO    : Gen at bus 3838	: Pg=26.29, Qg=7.55 -> Pg=58.765, Qg=10.0
% INFO    : Gen at bus 3838	: Vg=1.004212 -> Vg=1.0
% INFO    : Gen at bus 3842	: Pg=3.2, Qg=1.16 -> Pg=51.065, Qg=0.0
% INFO    : Gen at bus 3842	: Vg=0.991765 -> Vg=1.0
% INFO    : Gen at bus 3845	: Pg=37.08, Qg=5.51 -> Pg=62.36, Qg=10.0
% INFO    : Gen at bus 3845	: Vg=1.021005 -> Vg=1.0
% INFO    : Gen at bus 3848	: Pg=9.0, Qg=-0.95 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 3848	: Vg=0.943602 -> Vg=1.0
% INFO    : Gen at bus 3853	: Pg=33.75, Qg=8.82 -> Pg=61.25, Qg=15.0
% INFO    : Gen at bus 3853	: Vg=0.999522 -> Vg=1.0
% INFO    : Gen at bus 3854	: Pg=30.9, Qg=1.92 -> Pg=60.3, Qg=10.0
% INFO    : Gen at bus 3854	: Vg=1.015954 -> Vg=1.0
% INFO    : Gen at bus 3857	: Pg=46.26, Qg=7.53 -> Pg=65.42, Qg=15.0
% INFO    : Gen at bus 3857	: Vg=1.015006 -> Vg=1.0
% INFO    : Gen at bus 3866	: Pg=239.85, Qg=38.05 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3866	: Vg=1.032762 -> Vg=1.0
% INFO    : Gen at bus 3867	: Pg=239.85, Qg=38.05 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3867	: Vg=1.032762 -> Vg=1.0
% INFO    : Gen at bus 3872	: Pg=6.0, Qg=1.0 -> Pg=52.0, Qg=0.0
% INFO    : Gen at bus 3872	: Vg=0.972026 -> Vg=1.0
% INFO    : Gen at bus 3877	: Pg=35.95, Qg=6.39 -> Pg=61.985, Qg=15.0
% INFO    : Gen at bus 3877	: Vg=1.015185 -> Vg=1.0
% INFO    : Gen at bus 3878	: Pg=27.67, Qg=4.45 -> Pg=59.225, Qg=10.0
% INFO    : Gen at bus 3878	: Vg=1.027132 -> Vg=1.0
% INFO    : Gen at bus 3880	: Pg=18.1, Qg=0.8 -> Pg=56.035, Qg=0.0
% INFO    : Gen at bus 3880	: Vg=1.007227 -> Vg=1.0
% INFO    : Gen at bus 3893	: Pg=16.08, Qg=-1.58 -> Pg=55.36, Qg=0.0
% INFO    : Gen at bus 3893	: Vg=1.025595 -> Vg=1.0
% INFO    : Gen at bus 3894	: Pg=3.84, Qg=0.45 -> Pg=51.28, Qg=0.0
% INFO    : Gen at bus 3894	: Vg=1.030843 -> Vg=1.0
% INFO    : Gen at bus 3899	: Pg=36.42, Qg=7.96 -> Pg=62.14, Qg=10.0
% INFO    : Gen at bus 3899	: Vg=1.029166 -> Vg=1.0
% INFO    : Gen at bus 3903	: Pg=49.08, Qg=7.63 -> Pg=66.36, Qg=20.0
% INFO    : Gen at bus 3903	: Vg=0.988537 -> Vg=1.0
% INFO    : Gen at bus 3904	: Pg=93.77, Qg=48.62 -> Pg=131.255, Qg=20.0
% INFO    : Gen at bus 3904	: Vg=1.054388 -> Vg=1.0
% INFO    : Gen at bus 3906	: Pg=28.92, Qg=12.55 -> Pg=59.64, Qg=15.0
% INFO    : Gen at bus 3906	: Vg=1.019357 -> Vg=1.0
% INFO    : Gen at bus 3907	: Pg=28.92, Qg=12.55 -> Pg=59.64, Qg=15.0
% INFO    : Gen at bus 3907	: Vg=1.019357 -> Vg=1.0
% INFO    : Gen at bus 3908	: Pg=28.92, Qg=12.55 -> Pg=59.64, Qg=15.0
% INFO    : Gen at bus 3908	: Vg=1.019357 -> Vg=1.0
% INFO    : Gen at bus 3909	: Pg=28.92, Qg=12.55 -> Pg=59.64, Qg=15.0
% INFO    : Gen at bus 3909	: Vg=1.019357 -> Vg=1.0
% INFO    : Gen at bus 3910	: Pg=28.92, Qg=12.55 -> Pg=59.64, Qg=15.0
% INFO    : Gen at bus 3910	: Vg=1.019357 -> Vg=1.0
% INFO    : Gen at bus 3911	: Pg=28.92, Qg=12.55 -> Pg=59.64, Qg=15.0
% INFO    : Gen at bus 3911	: Vg=1.019357 -> Vg=1.0
% INFO    : Gen at bus 3912	: Pg=49.34, Qg=9.15 -> Pg=66.445, Qg=15.0
% INFO    : Gen at bus 3912	: Vg=1.034597 -> Vg=1.0
% INFO    : Gen at bus 3913	: Pg=52.7, Qg=8.59 -> Pg=117.565, Qg=20.0
% INFO    : Gen at bus 3913	: Vg=1.008149 -> Vg=1.0
% INFO    : Gen at bus 3914	: Pg=93.77, Qg=48.62 -> Pg=131.255, Qg=20.0
% INFO    : Gen at bus 3914	: Vg=1.054388 -> Vg=1.0
% INFO    : Gen at bus 3915	: Pg=36.77, Qg=13.93 -> Pg=62.255, Qg=10.0
% INFO    : Gen at bus 3915	: Vg=1.042317 -> Vg=1.0
% INFO    : Gen at bus 3916	: Pg=28.12, Qg=1.08 -> Pg=59.375, Qg=10.0
% INFO    : Gen at bus 3916	: Vg=1.028994 -> Vg=1.0
% INFO    : Gen at bus 3922	: Pg=100.29, Qg=29.56 -> Pg=183.43, Qg=20.0
% INFO    : Gen at bus 3922	: Vg=1.064335 -> Vg=1.0
% INFO    : Gen at bus 3926	: Pg=230.0, Qg=25.76 -> Pg=300.0, Qg=45.0
% INFO    : Gen at bus 3926	: Vg=0.984593 -> Vg=1.0
% INFO    : Gen at bus 3929	: Pg=18.32, Qg=-0.94 -> Pg=56.105, Qg=0.0
% INFO    : Gen at bus 3929	: Vg=0.995077 -> Vg=1.0
% INFO    : Gen at bus 3934	: Pg=30.46, Qg=6.53 -> Pg=60.155, Qg=5.0
% INFO    : Gen at bus 3934	: Vg=0.997643 -> Vg=1.0
% INFO    : Gen at bus 3939	: Pg=210.0, Qg=15.07 -> Pg=300.0, Qg=35.0
% INFO    : Gen at bus 3939	: Vg=0.980209 -> Vg=1.0
% INFO    : Gen at bus 3943	: Pg=174.02, Qg=89.48 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 3943	: Vg=1.046877 -> Vg=1.0
% INFO    : Gen at bus 3947	: Pg=30.07, Qg=6.48 -> Pg=60.025, Qg=10.0
% INFO    : Gen at bus 3947	: Vg=1.058835 -> Vg=1.0
% INFO    : Gen at bus 3948	: Pg=58.8, Qg=-10.54 -> Pg=119.6, Qg=0.0
% INFO    : Gen at bus 3948	: Vg=0.9646 -> Vg=1.0
% INFO    : Gen at bus 3962	: Pg=88.32, Qg=56.36 -> Pg=129.44, Qg=20.0
% INFO    : Gen at bus 3962	: Vg=1.127961 -> Vg=1.0
% INFO    : Gen at bus 3968	: Pg=44.1, Qg=5.46 -> Pg=64.7, Qg=15.0
% INFO    : Gen at bus 3968	: Vg=0.988831 -> Vg=1.0
% INFO    : Gen at bus 3971	: Pg=72.47, Qg=11.44 -> Pg=124.155, Qg=20.0
% INFO    : Gen at bus 3971	: Vg=1.019231 -> Vg=1.0
% INFO    : Gen at bus 3984	: Pg=227.37, Qg=10.01 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 3984	: Vg=1.028414 -> Vg=1.0
% INFO    : Gen at bus 3990	: Pg=27.19, Qg=6.05 -> Pg=59.065, Qg=10.0
% INFO    : Gen at bus 3990	: Vg=1.014542 -> Vg=1.0
% INFO    : Gen at bus 3997	: Pg=96.9, Qg=14.27 -> Pg=132.3, Qg=20.0
% INFO    : Gen at bus 3997	: Vg=1.033735 -> Vg=1.0
% INFO    : Gen at bus 4000	: Pg=100.41, Qg=11.92 -> Pg=183.47, Qg=20.0
% INFO    : Gen at bus 4000	: Vg=1.038747 -> Vg=1.0
% INFO    : Gen at bus 4004	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 4004	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 4009	: Pg=0.08, Qg=-0.15 -> Pg=50.025, Qg=0.0
% INFO    : Gen at bus 4009	: Vg=1.016106 -> Vg=1.0
% INFO    : Gen at bus 4011	: Pg=25.24, Qg=9.06 -> Pg=58.415, Qg=10.0
% INFO    : Gen at bus 4011	: Vg=1.045295 -> Vg=1.0
% INFO    : Gen at bus 4013	: Pg=200.33, Qg=74.16 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 4013	: Vg=1.024096 -> Vg=1.0
% INFO    : Gen at bus 4020	: Pg=28.05, Qg=6.93 -> Pg=59.35, Qg=10.0
% INFO    : Gen at bus 4020	: Vg=1.035469 -> Vg=1.0
% INFO    : Gen at bus 4021	: Pg=28.05, Qg=6.93 -> Pg=59.35, Qg=10.0
% INFO    : Gen at bus 4021	: Vg=1.035469 -> Vg=1.0
% INFO    : Gen at bus 4022	: Pg=38.97, Qg=3.58 -> Pg=62.99, Qg=10.0
% INFO    : Gen at bus 4022	: Vg=1.048029 -> Vg=1.0
% INFO    : Gen at bus 4024	: Pg=27.42, Qg=7.69 -> Pg=59.14, Qg=10.0
% INFO    : Gen at bus 4024	: Vg=1.049669 -> Vg=1.0
% INFO    : Gen at bus 4025	: Pg=27.42, Qg=7.69 -> Pg=59.14, Qg=10.0
% INFO    : Gen at bus 4025	: Vg=1.049669 -> Vg=1.0
% INFO    : Gen at bus 4026	: Pg=23.99, Qg=10.2 -> Pg=57.995, Qg=10.0
% INFO    : Gen at bus 4026	: Vg=1.045658 -> Vg=1.0
% INFO    : Gen at bus 4027	: Pg=23.99, Qg=10.2 -> Pg=57.995, Qg=10.0
% INFO    : Gen at bus 4027	: Vg=1.045658 -> Vg=1.0
% INFO    : Gen at bus 4039	: Pg=30.91, Qg=13.15 -> Pg=60.305, Qg=10.0
% INFO    : Gen at bus 4039	: Vg=1.040404 -> Vg=1.0
% INFO    : Gen at bus 4040	: Pg=30.91, Qg=13.15 -> Pg=60.305, Qg=10.0
% INFO    : Gen at bus 4040	: Vg=1.040404 -> Vg=1.0
% INFO    : Gen at bus 4041	: Pg=17.82, Qg=3.95 -> Pg=55.94, Qg=10.0
% INFO    : Gen at bus 4041	: Vg=1.066829 -> Vg=1.0
% INFO    : Gen at bus 4042	: Pg=30.91, Qg=13.15 -> Pg=60.305, Qg=10.0
% INFO    : Gen at bus 4042	: Vg=1.040404 -> Vg=1.0
% INFO    : Gen at bus 4043	: Pg=28.62, Qg=19.42 -> Pg=59.54, Qg=10.0
% INFO    : Gen at bus 4043	: Vg=1.048055 -> Vg=1.0
% INFO    : Gen at bus 4044	: Pg=28.62, Qg=19.42 -> Pg=59.54, Qg=10.0
% INFO    : Gen at bus 4044	: Vg=1.048055 -> Vg=1.0
% INFO    : Gen at bus 4045	: Pg=39.58, Qg=7.79 -> Pg=63.195, Qg=10.0
% INFO    : Gen at bus 4045	: Vg=1.022502 -> Vg=1.0
% INFO    : Gen at bus 4047	: Pg=36.43, Qg=14.37 -> Pg=62.145, Qg=10.0
% INFO    : Gen at bus 4047	: Vg=1.048211 -> Vg=1.0
% INFO    : Gen at bus 4048	: Pg=26.97, Qg=7.32 -> Pg=58.99, Qg=10.0
% INFO    : Gen at bus 4048	: Vg=1.049221 -> Vg=1.0
% INFO    : Gen at bus 4049	: Pg=29.57, Qg=20.51 -> Pg=59.855, Qg=10.0
% INFO    : Gen at bus 4049	: Vg=1.041409 -> Vg=1.0
% INFO    : Gen at bus 4052	: Pg=42.63, Qg=9.46 -> Pg=64.21, Qg=10.0
% INFO    : Gen at bus 4052	: Vg=1.001216 -> Vg=1.0
% INFO    : Gen at bus 4053	: Pg=90.32, Qg=31.5 -> Pg=130.105, Qg=20.0
% INFO    : Gen at bus 4053	: Vg=1.035102 -> Vg=1.0
% INFO    : Gen at bus 4054	: Pg=90.32, Qg=31.5 -> Pg=130.105, Qg=20.0
% INFO    : Gen at bus 4054	: Vg=1.035102 -> Vg=1.0
% INFO    : Gen at bus 4056	: Pg=90.32, Qg=31.5 -> Pg=130.105, Qg=20.0
% INFO    : Gen at bus 4056	: Vg=1.035102 -> Vg=1.0
% INFO    : Gen at bus 4057	: Pg=86.85, Qg=27.93 -> Pg=128.95, Qg=20.0
% INFO    : Gen at bus 4057	: Vg=1.028397 -> Vg=1.0
% INFO    : Gen at bus 4058	: Pg=86.85, Qg=27.93 -> Pg=128.95, Qg=20.0
% INFO    : Gen at bus 4058	: Vg=1.028397 -> Vg=1.0
% INFO    : Gen at bus 4059	: Pg=86.85, Qg=27.93 -> Pg=128.95, Qg=20.0
% INFO    : Gen at bus 4059	: Vg=1.028397 -> Vg=1.0
% INFO    : Gen at bus 4060	: Pg=86.85, Qg=27.93 -> Pg=128.95, Qg=20.0
% INFO    : Gen at bus 4060	: Vg=1.028397 -> Vg=1.0
% INFO    : Gen at bus 4061	: Pg=86.85, Qg=27.93 -> Pg=128.95, Qg=20.0
% INFO    : Gen at bus 4061	: Vg=1.028397 -> Vg=1.0
% INFO    : Gen at bus 4062	: Pg=86.85, Qg=27.93 -> Pg=128.95, Qg=20.0
% INFO    : Gen at bus 4062	: Vg=1.028397 -> Vg=1.0
% INFO    : Gen at bus 4063	: Pg=43.29, Qg=23.54 -> Pg=64.43, Qg=20.0
% INFO    : Gen at bus 4063	: Vg=1.035771 -> Vg=1.0
% INFO    : Gen at bus 4066	: Pg=49.88, Qg=7.11 -> Pg=66.625, Qg=15.0
% INFO    : Gen at bus 4066	: Vg=1.013219 -> Vg=1.0
% INFO    : Gen at bus 4067	: Pg=49.88, Qg=7.11 -> Pg=66.625, Qg=15.0
% INFO    : Gen at bus 4067	: Vg=1.013219 -> Vg=1.0
% INFO    : Gen at bus 4068	: Pg=49.88, Qg=7.11 -> Pg=66.625, Qg=15.0
% INFO    : Gen at bus 4068	: Vg=1.013219 -> Vg=1.0
% INFO    : Gen at bus 4069	: Pg=49.88, Qg=7.11 -> Pg=66.625, Qg=15.0
% INFO    : Gen at bus 4069	: Vg=1.013219 -> Vg=1.0
% INFO    : Gen at bus 4074	: Pg=31.92, Qg=6.07 -> Pg=60.64, Qg=10.0
% INFO    : Gen at bus 4074	: Vg=1.027264 -> Vg=1.0
% INFO    : Gen at bus 4083	: Pg=277.24, Qg=62.37 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4083	: Vg=1.023361 -> Vg=1.0
% INFO    : Gen at bus 4084	: Pg=277.21, Qg=61.8 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4084	: Vg=1.023418 -> Vg=1.0
% INFO    : Gen at bus 4085	: Pg=5.0, Qg=2.04 -> Pg=51.665, Qg=0.0
% INFO    : Gen at bus 4085	: Vg=1.009821 -> Vg=1.0
% INFO    : Gen at bus 4087	: Pg=277.21, Qg=61.8 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4087	: Vg=1.023418 -> Vg=1.0
% INFO    : Gen at bus 4102	: Pg=319.18, Qg=33.68 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4102	: Vg=1.026027 -> Vg=1.0
% INFO    : Gen at bus 4116	: Pg=-143.87, Qg=-1.92 -> Pg=-45.915, Qg=0.0
% INFO    : Gen at bus 4116	: Vg=0.96498 -> Vg=1.0
% INFO    : Gen at bus 4120	: Pg=74.78, Qg=41.98 -> Pg=124.925, Qg=20.0
% INFO    : Gen at bus 4120	: Vg=1.04914 -> Vg=1.0
% INFO    : Gen at bus 4126	: Pg=34.43, Qg=7.93 -> Pg=61.475, Qg=10.0
% INFO    : Gen at bus 4126	: Vg=1.013384 -> Vg=1.0
% INFO    : Gen at bus 4130	: Pg=223.9, Qg=28.79 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4130	: Vg=0.992143 -> Vg=1.0
% INFO    : Gen at bus 4133	: Pg=36.8, Qg=6.62 -> Pg=62.265, Qg=10.0
% INFO    : Gen at bus 4133	: Vg=1.03058 -> Vg=1.0
% INFO    : Gen at bus 4135	: Pg=40.49, Qg=8.06 -> Pg=63.495, Qg=10.0
% INFO    : Gen at bus 4135	: Vg=1.036966 -> Vg=1.0
% INFO    : Gen at bus 4136	: Pg=59.71, Qg=48.45 -> Pg=119.905, Qg=20.0
% INFO    : Gen at bus 4136	: Vg=1.060489 -> Vg=1.0
% INFO    : Gen at bus 4137	: Pg=78.19, Qg=5.27 -> Pg=126.065, Qg=20.0
% INFO    : Gen at bus 4137	: Vg=1.025746 -> Vg=1.0
% INFO    : Gen at bus 4138	: Pg=78.19, Qg=5.27 -> Pg=126.065, Qg=20.0
% INFO    : Gen at bus 4138	: Vg=1.025746 -> Vg=1.0
% INFO    : Gen at bus 4139	: Pg=78.19, Qg=5.27 -> Pg=126.065, Qg=20.0
% INFO    : Gen at bus 4139	: Vg=1.025746 -> Vg=1.0
% INFO    : Gen at bus 4140	: Pg=78.21, Qg=5.29 -> Pg=126.07, Qg=20.0
% INFO    : Gen at bus 4140	: Vg=1.025803 -> Vg=1.0
% INFO    : Gen at bus 4141	: Pg=78.21, Qg=5.29 -> Pg=126.07, Qg=20.0
% INFO    : Gen at bus 4141	: Vg=1.025803 -> Vg=1.0
% INFO    : Gen at bus 4143	: Pg=78.21, Qg=5.29 -> Pg=126.07, Qg=20.0
% INFO    : Gen at bus 4143	: Vg=1.025803 -> Vg=1.0
% INFO    : Gen at bus 4144	: Pg=76.33, Qg=5.57 -> Pg=125.445, Qg=20.0
% INFO    : Gen at bus 4144	: Vg=1.027882 -> Vg=1.0
% INFO    : Gen at bus 4145	: Pg=95.62, Qg=39.51 -> Pg=131.875, Qg=20.0
% INFO    : Gen at bus 4145	: Vg=1.057682 -> Vg=1.0
% INFO    : Gen at bus 4151	: Pg=29.25, Qg=3.13 -> Pg=59.75, Qg=15.0
% INFO    : Gen at bus 4151	: Vg=1.008035 -> Vg=1.0
% INFO    : Gen at bus 4152	: Pg=32.29, Qg=8.39 -> Pg=60.765, Qg=15.0
% INFO    : Gen at bus 4152	: Vg=1.015318 -> Vg=1.0
% INFO    : Gen at bus 4154	: Pg=32.72, Qg=7.26 -> Pg=60.905, Qg=10.0
% INFO    : Gen at bus 4154	: Vg=1.016616 -> Vg=1.0
% INFO    : Gen at bus 4155	: Pg=76.7, Qg=4.41 -> Pg=125.565, Qg=20.0
% INFO    : Gen at bus 4155	: Vg=1.02424 -> Vg=1.0
% INFO    : Gen at bus 4156	: Pg=76.7, Qg=4.41 -> Pg=125.565, Qg=20.0
% INFO    : Gen at bus 4156	: Vg=1.02424 -> Vg=1.0
% INFO    : Gen at bus 4157	: Pg=97.15, Qg=3.14 -> Pg=132.385, Qg=20.0
% INFO    : Gen at bus 4157	: Vg=1.026566 -> Vg=1.0
% INFO    : Gen at bus 4158	: Pg=97.15, Qg=3.14 -> Pg=132.385, Qg=20.0
% INFO    : Gen at bus 4158	: Vg=1.026566 -> Vg=1.0
% INFO    : Gen at bus 4159	: Pg=69.46, Qg=4.37 -> Pg=123.155, Qg=20.0
% INFO    : Gen at bus 4159	: Vg=1.041381 -> Vg=1.0
% INFO    : Gen at bus 4160	: Pg=97.15, Qg=3.14 -> Pg=132.385, Qg=20.0
% INFO    : Gen at bus 4160	: Vg=1.026566 -> Vg=1.0
% INFO    : Gen at bus 4161	: Pg=69.46, Qg=4.37 -> Pg=123.155, Qg=20.0
% INFO    : Gen at bus 4161	: Vg=1.041381 -> Vg=1.0
% INFO    : Gen at bus 4162	: Pg=31.64, Qg=8.73 -> Pg=60.545, Qg=15.0
% INFO    : Gen at bus 4162	: Vg=0.997106 -> Vg=1.0
% INFO    : Gen at bus 4163	: Pg=73.94, Qg=10.77 -> Pg=124.645, Qg=20.0
% INFO    : Gen at bus 4163	: Vg=1.027512 -> Vg=1.0
% INFO    : Gen at bus 4164	: Pg=73.94, Qg=10.77 -> Pg=124.645, Qg=20.0
% INFO    : Gen at bus 4164	: Vg=1.027512 -> Vg=1.0
% INFO    : Gen at bus 4166	: Pg=18.58, Qg=13.67 -> Pg=56.195, Qg=10.0
% INFO    : Gen at bus 4166	: Vg=1.061581 -> Vg=1.0
% INFO    : Gen at bus 4167	: Pg=31.57, Qg=7.72 -> Pg=60.525, Qg=10.0
% INFO    : Gen at bus 4167	: Vg=1.008948 -> Vg=1.0
% INFO    : Gen at bus 4171	: Pg=27.95, Qg=4.02 -> Pg=59.315, Qg=10.0
% INFO    : Gen at bus 4171	: Vg=1.016461 -> Vg=1.0
% INFO    : Gen at bus 4181	: Pg=39.44, Qg=10.06 -> Pg=63.145, Qg=15.0
% INFO    : Gen at bus 4181	: Vg=1.021987 -> Vg=1.0
% INFO    : Gen at bus 4182	: Pg=80.74, Qg=25.03 -> Pg=126.915, Qg=20.0
% INFO    : Gen at bus 4182	: Vg=1.061099 -> Vg=1.0
% INFO    : Gen at bus 4183	: Pg=80.74, Qg=25.03 -> Pg=126.915, Qg=20.0
% INFO    : Gen at bus 4183	: Vg=1.061099 -> Vg=1.0
% INFO    : Gen at bus 4185	: Pg=80.74, Qg=25.03 -> Pg=126.915, Qg=20.0
% INFO    : Gen at bus 4185	: Vg=1.061099 -> Vg=1.0
% INFO    : Gen at bus 4187	: Pg=80.74, Qg=25.03 -> Pg=126.915, Qg=20.0
% INFO    : Gen at bus 4187	: Vg=1.061099 -> Vg=1.0
% INFO    : Gen at bus 4190	: Pg=50.0, Qg=-1.48 -> Pg=116.665, Qg=5.0
% INFO    : Gen at bus 4190	: Vg=0.985642 -> Vg=1.0
% INFO    : Gen at bus 4191	: Pg=36.8, Qg=6.62 -> Pg=62.265, Qg=10.0
% INFO    : Gen at bus 4191	: Vg=1.03058 -> Vg=1.0
% INFO    : Gen at bus 4193	: Pg=38.51, Qg=8.85 -> Pg=62.835, Qg=10.0
% INFO    : Gen at bus 4193	: Vg=1.03425 -> Vg=1.0
% INFO    : Gen at bus 4195	: Pg=300.49, Qg=77.66 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4195	: Vg=1.049436 -> Vg=1.0
% INFO    : Gen at bus 4196	: Pg=5.0, Qg=0.52 -> Pg=51.665, Qg=0.0
% INFO    : Gen at bus 4196	: Vg=1.019692 -> Vg=1.0
% INFO    : Gen at bus 4197	: Pg=360.13, Qg=84.68 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 4197	: Vg=1.005717 -> Vg=1.0
% INFO    : Gen at bus 4200	: Pg=21.05, Qg=5.06 -> Pg=57.015, Qg=10.0
% INFO    : Gen at bus 4200	: Vg=1.070991 -> Vg=1.0
% INFO    : Gen at bus 4202	: Pg=300.0, Qg=-14.29 -> Pg=450.0, Qg=0.0
% INFO    : Gen at bus 4202	: Vg=1.001419 -> Vg=1.0
% INFO    : Gen at bus 4203	: Pg=74.8, Qg=42.23 -> Pg=124.935, Qg=20.0
% INFO    : Gen at bus 4203	: Vg=1.046905 -> Vg=1.0
% INFO    : Gen at bus 4206	: Pg=50.29, Qg=10.48 -> Pg=116.765, Qg=15.0
% INFO    : Gen at bus 4206	: Vg=1.031165 -> Vg=1.0
% INFO    : Gen at bus 4207	: Pg=91.34, Qg=21.91 -> Pg=130.445, Qg=20.0
% INFO    : Gen at bus 4207	: Vg=1.030656 -> Vg=1.0
% INFO    : Gen at bus 4208	: Pg=151.81, Qg=0.39 -> Pg=250.0, Qg=25.0
% INFO    : Gen at bus 4208	: Vg=1.017341 -> Vg=1.0
% INFO    : Gen at bus 4209	: Pg=95.02, Qg=8.09 -> Pg=131.675, Qg=20.0
% INFO    : Gen at bus 4209	: Vg=1.023144 -> Vg=1.0
% INFO    : Gen at bus 4214	: Pg=91.34, Qg=21.91 -> Pg=130.445, Qg=20.0
% INFO    : Gen at bus 4214	: Vg=1.030656 -> Vg=1.0
% INFO    : Gen at bus 4217	: Pg=25.35, Qg=8.5 -> Pg=58.45, Qg=15.0
% INFO    : Gen at bus 4217	: Vg=1.018631 -> Vg=1.0
% INFO    : Gen at bus 4226	: Pg=262.9, Qg=48.53 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4226	: Vg=1.027461 -> Vg=1.0
% INFO    : Gen at bus 4234	: Pg=45.38, Qg=12.31 -> Pg=65.125, Qg=20.0
% INFO    : Gen at bus 4234	: Vg=0.990977 -> Vg=1.0
% INFO    : Gen at bus 4235	: Pg=12.3, Qg=0.28 -> Pg=54.1, Qg=0.0
% INFO    : Gen at bus 4235	: Vg=1.011745 -> Vg=1.0
% INFO    : Gen at bus 4237	: Pg=6.52, Qg=-0.06 -> Pg=52.175, Qg=0.0
% INFO    : Gen at bus 4237	: Vg=0.994601 -> Vg=1.0
% INFO    : Gen at bus 4240	: Pg=67.0, Qg=8.72 -> Pg=122.335, Qg=15.0
% INFO    : Gen at bus 4240	: Vg=0.992643 -> Vg=1.0
% INFO    : Gen at bus 4242	: Pg=72.17, Qg=16.24 -> Pg=124.055, Qg=20.0
% INFO    : Gen at bus 4242	: Vg=1.022616 -> Vg=1.0
% INFO    : Gen at bus 4245	: Pg=227.21, Qg=72.31 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 4245	: Vg=1.063358 -> Vg=1.0
% INFO    : Gen at bus 4252	: Pg=34.86, Qg=4.81 -> Pg=61.62, Qg=10.0
% INFO    : Gen at bus 4252	: Vg=1.050901 -> Vg=1.0
% INFO    : Gen at bus 4253	: Pg=165.7, Qg=155.15 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 4253	: Vg=1.077217 -> Vg=1.0
% INFO    : Gen at bus 4254	: Pg=165.7, Qg=155.15 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 4254	: Vg=1.077217 -> Vg=1.0
% INFO    : Gen at bus 4256	: Pg=22.38, Qg=13.57 -> Pg=57.46, Qg=10.0
% INFO    : Gen at bus 4256	: Vg=1.011374 -> Vg=1.0
% INFO    : Gen at bus 4259	: Pg=8.4, Qg=-0.84 -> Pg=52.8, Qg=0.0
% INFO    : Gen at bus 4259	: Vg=1.010516 -> Vg=1.0
% INFO    : Gen at bus 4261	: Pg=158.9, Qg=35.36 -> Pg=250.0, Qg=35.0
% INFO    : Gen at bus 4261	: Vg=0.993468 -> Vg=1.0
% INFO    : Gen at bus 4264	: Pg=36.42, Qg=7.96 -> Pg=62.14, Qg=10.0
% INFO    : Gen at bus 4264	: Vg=1.029166 -> Vg=1.0
% INFO    : Gen at bus 4267	: Pg=36.8, Qg=-2.54 -> Pg=62.265, Qg=0.0
% INFO    : Gen at bus 4267	: Vg=0.98379 -> Vg=1.0
% INFO    : Gen at bus 4274	: Pg=227.2, Qg=72.57 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 4274	: Vg=1.063453 -> Vg=1.0
% INFO    : Gen at bus 4282	: Pg=36.22, Qg=11.19 -> Pg=62.075, Qg=10.0
% INFO    : Gen at bus 4282	: Vg=1.003847 -> Vg=1.0
% INFO    : Gen at bus 4284	: Pg=95.25, Qg=8.91 -> Pg=131.75, Qg=20.0
% INFO    : Gen at bus 4284	: Vg=1.058465 -> Vg=1.0
% INFO    : Gen at bus 4285	: Pg=95.25, Qg=8.91 -> Pg=131.75, Qg=20.0
% INFO    : Gen at bus 4285	: Vg=1.058465 -> Vg=1.0
% INFO    : Gen at bus 4286	: Pg=95.25, Qg=8.91 -> Pg=131.75, Qg=20.0
% INFO    : Gen at bus 4286	: Vg=1.058465 -> Vg=1.0
% INFO    : Gen at bus 4287	: Pg=95.25, Qg=8.91 -> Pg=131.75, Qg=20.0
% INFO    : Gen at bus 4287	: Vg=1.058465 -> Vg=1.0
% INFO    : Gen at bus 4288	: Pg=95.25, Qg=8.91 -> Pg=131.75, Qg=20.0
% INFO    : Gen at bus 4288	: Vg=1.058465 -> Vg=1.0
% INFO    : Gen at bus 4290	: Pg=95.25, Qg=8.91 -> Pg=131.75, Qg=20.0
% INFO    : Gen at bus 4290	: Vg=1.058465 -> Vg=1.0
% INFO    : Gen at bus 4298	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 4298	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 4301	: Pg=93.04, Qg=14.9 -> Pg=131.015, Qg=20.0
% INFO    : Gen at bus 4301	: Vg=1.017638 -> Vg=1.0
% INFO    : Gen at bus 4309	: Pg=72.61, Qg=29.56 -> Pg=124.205, Qg=20.0
% INFO    : Gen at bus 4309	: Vg=1.041629 -> Vg=1.0
% INFO    : Gen at bus 4310	: Pg=380.17, Qg=55.84 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 4310	: Vg=1.059635 -> Vg=1.0
% INFO    : Gen at bus 4314	: Pg=48.81, Qg=10.42 -> Pg=66.27, Qg=15.0
% INFO    : Gen at bus 4314	: Vg=1.017273 -> Vg=1.0
% INFO    : Gen at bus 4324	: Pg=27.81, Qg=13.1 -> Pg=59.27, Qg=10.0
% INFO    : Gen at bus 4324	: Vg=1.016415 -> Vg=1.0
% INFO    : Gen at bus 4326	: Pg=29.43, Qg=7.09 -> Pg=59.81, Qg=10.0
% INFO    : Gen at bus 4326	: Vg=1.028438 -> Vg=1.0
% INFO    : Gen at bus 4331	: Pg=50.0, Qg=-0.52 -> Pg=116.665, Qg=5.0
% INFO    : Gen at bus 4331	: Vg=0.992476 -> Vg=1.0
% INFO    : Gen at bus 4337	: Pg=20.16, Qg=7.15 -> Pg=56.72, Qg=5.0
% INFO    : Gen at bus 4337	: Vg=1.020298 -> Vg=1.0
% INFO    : Gen at bus 4339	: Pg=37.67, Qg=5.32 -> Pg=62.56, Qg=5.0
% INFO    : Gen at bus 4339	: Vg=1.027032 -> Vg=1.0
% INFO    : Gen at bus 4343	: Pg=48.81, Qg=10.42 -> Pg=66.27, Qg=15.0
% INFO    : Gen at bus 4343	: Vg=1.017273 -> Vg=1.0
% INFO    : Gen at bus 4344	: Pg=18.74, Qg=6.56 -> Pg=56.245, Qg=10.0
% INFO    : Gen at bus 4344	: Vg=1.02868 -> Vg=1.0
% INFO    : Gen at bus 4345	: Pg=48.81, Qg=10.42 -> Pg=66.27, Qg=15.0
% INFO    : Gen at bus 4345	: Vg=1.017273 -> Vg=1.0
% INFO    : Gen at bus 4347	: Pg=83.78, Qg=15.02 -> Pg=127.925, Qg=20.0
% INFO    : Gen at bus 4347	: Vg=1.033534 -> Vg=1.0
% INFO    : Gen at bus 4353	: Pg=50.6, Qg=9.87 -> Pg=116.865, Qg=5.0
% INFO    : Gen at bus 4353	: Vg=1.012422 -> Vg=1.0
% INFO    : Gen at bus 4354	: Pg=37.08, Qg=5.51 -> Pg=62.36, Qg=10.0
% INFO    : Gen at bus 4354	: Vg=1.021005 -> Vg=1.0
% INFO    : Gen at bus 4366	: Pg=25.01, Qg=5.98 -> Pg=58.335, Qg=10.0
% INFO    : Gen at bus 4366	: Vg=0.999838 -> Vg=1.0
% INFO    : Gen at bus 4367	: Pg=350.88, Qg=-13.06 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 4367	: Vg=1.037481 -> Vg=1.0
% INFO    : Gen at bus 4371	: Pg=305.43, Qg=40.11 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4371	: Vg=1.031705 -> Vg=1.0
% INFO    : Gen at bus 4376	: Pg=328.01, Qg=53.95 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4376	: Vg=1.05097 -> Vg=1.0
% INFO    : Gen at bus 4378	: Pg=328.01, Qg=53.95 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4378	: Vg=1.05097 -> Vg=1.0
% INFO    : Gen at bus 4379	: Pg=328.01, Qg=53.95 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4379	: Vg=1.05097 -> Vg=1.0
% INFO    : Gen at bus 4380	: Pg=328.01, Qg=53.95 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4380	: Vg=1.05097 -> Vg=1.0
% INFO    : Gen at bus 4384	: Pg=38.02, Qg=11.21 -> Pg=62.675, Qg=10.0
% INFO    : Gen at bus 4384	: Vg=1.043087 -> Vg=1.0
% INFO    : Gen at bus 4385	: Pg=18.92, Qg=10.7 -> Pg=56.305, Qg=10.0
% INFO    : Gen at bus 4385	: Vg=1.056129 -> Vg=1.0
% INFO    : Gen at bus 4386	: Pg=18.92, Qg=10.7 -> Pg=56.305, Qg=10.0
% INFO    : Gen at bus 4386	: Vg=1.056129 -> Vg=1.0
% INFO    : Gen at bus 4387	: Pg=18.92, Qg=10.7 -> Pg=56.305, Qg=10.0
% INFO    : Gen at bus 4387	: Vg=1.056129 -> Vg=1.0
% INFO    : Gen at bus 4392	: Pg=29.4, Qg=6.58 -> Pg=59.8, Qg=10.0
% INFO    : Gen at bus 4392	: Vg=1.034872 -> Vg=1.0
% INFO    : Gen at bus 4393	: Pg=62.61, Qg=24.83 -> Pg=120.87, Qg=20.0
% INFO    : Gen at bus 4393	: Vg=1.034646 -> Vg=1.0
% INFO    : Gen at bus 4400	: Pg=277.26, Qg=31.82 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 4400	: Vg=1.04876 -> Vg=1.0
% INFO    : Gen at bus 4403	: Pg=57.51, Qg=17.72 -> Pg=119.17, Qg=15.0
% INFO    : Gen at bus 4403	: Vg=1.029323 -> Vg=1.0
% INFO    : Gen at bus 4405	: Pg=24.65, Qg=6.97 -> Pg=58.215, Qg=10.0
% INFO    : Gen at bus 4405	: Vg=1.038344 -> Vg=1.0
% INFO    : Gen at bus 4411	: Pg=39.43, Qg=5.93 -> Pg=63.145, Qg=10.0
% INFO    : Gen at bus 4411	: Vg=1.017582 -> Vg=1.0
% INFO    : Gen at bus 4422	: Pg=53.99, Qg=18.23 -> Pg=117.995, Qg=15.0
% INFO    : Gen at bus 4422	: Vg=1.062896 -> Vg=1.0
% INFO    : Gen at bus 4423	: Pg=2.5, Qg=0.07 -> Pg=50.835, Qg=0.0
% INFO    : Gen at bus 4423	: Vg=0.984601 -> Vg=1.0
% INFO    : Gen at bus 4424	: Pg=53.99, Qg=18.23 -> Pg=117.995, Qg=15.0
% INFO    : Gen at bus 4424	: Vg=1.062896 -> Vg=1.0
% INFO    : Gen at bus 4425	: Pg=53.99, Qg=18.23 -> Pg=117.995, Qg=15.0
% INFO    : Gen at bus 4425	: Vg=1.062896 -> Vg=1.0
% INFO    : Gen at bus 4426	: Pg=27.96, Qg=5.11 -> Pg=59.32, Qg=10.0
% INFO    : Gen at bus 4426	: Vg=1.029009 -> Vg=1.0
% INFO    : Gen at bus 4427	: Pg=27.96, Qg=5.11 -> Pg=59.32, Qg=10.0
% INFO    : Gen at bus 4427	: Vg=1.029009 -> Vg=1.0
% INFO    : Gen at bus 4430	: Pg=17.09, Qg=6.06 -> Pg=55.695, Qg=10.0
% INFO    : Gen at bus 4430	: Vg=1.033479 -> Vg=1.0
% INFO    : Gen at bus 4432	: Pg=27.73, Qg=2.0 -> Pg=59.245, Qg=10.0
% INFO    : Gen at bus 4432	: Vg=1.030407 -> Vg=1.0
% INFO    : Gen at bus 4433	: Pg=27.73, Qg=2.0 -> Pg=59.245, Qg=10.0
% INFO    : Gen at bus 4433	: Vg=1.030407 -> Vg=1.0
% INFO    : Gen at bus 4434	: Pg=27.73, Qg=2.0 -> Pg=59.245, Qg=10.0
% INFO    : Gen at bus 4434	: Vg=1.030407 -> Vg=1.0
% INFO    : Gen at bus 4440	: Pg=36.77, Qg=13.93 -> Pg=62.255, Qg=10.0
% INFO    : Gen at bus 4440	: Vg=1.042317 -> Vg=1.0
% INFO    : Gen at bus 4443	: Pg=353.02, Qg=203.37 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 4443	: Vg=1.128032 -> Vg=1.0
% INFO    : Gen at bus 4448	: Pg=264.57, Qg=207.6 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 4448	: Vg=1.127182 -> Vg=1.0
% INFO    : Gen at bus 4449	: Pg=34.37, Qg=6.67 -> Pg=61.455, Qg=10.0
% INFO    : Gen at bus 4449	: Vg=1.035406 -> Vg=1.0
% INFO    : Gen at bus 4451	: Pg=47.36, Qg=7.24 -> Pg=65.785, Qg=15.0
% INFO    : Gen at bus 4451	: Vg=1.026147 -> Vg=1.0
% INFO    : Gen at bus 4452	: Pg=200.58, Qg=41.06 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 4452	: Vg=1.044746 -> Vg=1.0
% INFO    : Gen at bus 4453	: Pg=47.36, Qg=7.24 -> Pg=65.785, Qg=15.0
% INFO    : Gen at bus 4453	: Vg=1.026147 -> Vg=1.0
% INFO    : Gen at bus 4454	: Pg=39.82, Qg=7.25 -> Pg=63.275, Qg=15.0
% INFO    : Gen at bus 4454	: Vg=1.026722 -> Vg=1.0
% INFO    : Gen at bus 4455	: Pg=58.52, Qg=7.84 -> Pg=119.505, Qg=15.0
% INFO    : Gen at bus 4455	: Vg=1.025977 -> Vg=1.0
% INFO    : Gen at bus 4456	: Pg=39.82, Qg=7.25 -> Pg=63.275, Qg=15.0
% INFO    : Gen at bus 4456	: Vg=1.026722 -> Vg=1.0
% INFO    : Gen at bus 4457	: Pg=39.82, Qg=7.25 -> Pg=63.275, Qg=15.0
% INFO    : Gen at bus 4457	: Vg=1.026722 -> Vg=1.0
% INFO    : Gen at bus 4458	: Pg=42.33, Qg=15.72 -> Pg=64.11, Qg=15.0
% INFO    : Gen at bus 4458	: Vg=1.031695 -> Vg=1.0
% INFO    : Gen at bus 4460	: Pg=52.53, Qg=15.88 -> Pg=117.51, Qg=15.0
% INFO    : Gen at bus 4460	: Vg=1.02748 -> Vg=1.0
% INFO    : Gen at bus 4461	: Pg=47.36, Qg=7.24 -> Pg=65.785, Qg=15.0
% INFO    : Gen at bus 4461	: Vg=1.026147 -> Vg=1.0
% INFO    : Gen at bus 4470	: Pg=95.62, Qg=39.51 -> Pg=131.875, Qg=20.0
% INFO    : Gen at bus 4470	: Vg=1.057682 -> Vg=1.0
% INFO    : Gen at bus 4473	: Pg=188.54, Qg=108.59 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 4473	: Vg=1.037029 -> Vg=1.0
% INFO    : Gen at bus 4480	: Pg=17.64, Qg=4.13 -> Pg=55.88, Qg=10.0
% INFO    : Gen at bus 4480	: Vg=1.031189 -> Vg=1.0
% INFO    : Gen at bus 4481	: Pg=33.27, Qg=9.43 -> Pg=61.09, Qg=15.0
% INFO    : Gen at bus 4481	: Vg=1.025116 -> Vg=1.0
% INFO    : Gen at bus 4483	: Pg=32.98, Qg=7.31 -> Pg=60.995, Qg=10.0
% INFO    : Gen at bus 4483	: Vg=1.054159 -> Vg=1.0
% INFO    : Gen at bus 4484	: Pg=33.28, Qg=7.19 -> Pg=61.095, Qg=15.0
% INFO    : Gen at bus 4484	: Vg=1.022819 -> Vg=1.0
% INFO    : Gen at bus 4488	: Pg=3.65, Qg=0.04 -> Pg=51.215, Qg=0.0
% INFO    : Gen at bus 4488	: Vg=0.982004 -> Vg=1.0
% INFO    : Gen at bus 4495	: Pg=100.41, Qg=11.92 -> Pg=183.47, Qg=20.0
% INFO    : Gen at bus 4495	: Vg=1.038747 -> Vg=1.0
% INFO    : Gen at bus 4499	: Pg=72.47, Qg=11.44 -> Pg=124.155, Qg=20.0
% INFO    : Gen at bus 4499	: Vg=1.019231 -> Vg=1.0
% INFO    : Gen at bus 4501	: Pg=32.52, Qg=9.41 -> Pg=60.84, Qg=10.0
% INFO    : Gen at bus 4501	: Vg=1.028707 -> Vg=1.0
% INFO    : Gen at bus 4505	: Pg=227.37, Qg=10.01 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4505	: Vg=1.028414 -> Vg=1.0
% INFO    : Gen at bus 4509	: Pg=550.03, Qg=481.13 -> Pg=750.0, Qg=200.0
% INFO    : Gen at bus 4509	: Vg=1.061212 -> Vg=1.0
% INFO    : Gen at bus 4512	: Pg=32.52, Qg=9.41 -> Pg=60.84, Qg=10.0
% INFO    : Gen at bus 4512	: Vg=1.028707 -> Vg=1.0
% INFO    : Gen at bus 4513	: Pg=20.33, Qg=6.46 -> Pg=56.775, Qg=10.0
% INFO    : Gen at bus 4513	: Vg=0.990908 -> Vg=1.0
% INFO    : Gen at bus 4517	: Pg=290.0, Qg=-23.36 -> Pg=350.0, Qg=0.0
% INFO    : Gen at bus 4517	: Vg=0.971901 -> Vg=1.0
% INFO    : Gen at bus 4526	: Pg=85.0, Qg=-13.61 -> Pg=128.335, Qg=0.0
% INFO    : Gen at bus 4526	: Vg=0.969146 -> Vg=1.0
% INFO    : Gen at bus 4534	: Pg=30.04, Qg=7.71 -> Pg=60.015, Qg=10.0
% INFO    : Gen at bus 4534	: Vg=1.011489 -> Vg=1.0
% INFO    : Gen at bus 4535	: Pg=30.04, Qg=7.71 -> Pg=60.015, Qg=10.0
% INFO    : Gen at bus 4535	: Vg=1.011489 -> Vg=1.0
% INFO    : Gen at bus 4537	: Pg=30.04, Qg=7.71 -> Pg=60.015, Qg=10.0
% INFO    : Gen at bus 4537	: Vg=1.011489 -> Vg=1.0
% INFO    : Gen at bus 4539	: Pg=31.35, Qg=11.33 -> Pg=60.45, Qg=10.0
% INFO    : Gen at bus 4539	: Vg=1.043357 -> Vg=1.0
% INFO    : Gen at bus 4540	: Pg=22.02, Qg=10.78 -> Pg=57.34, Qg=10.0
% INFO    : Gen at bus 4540	: Vg=1.026425 -> Vg=1.0
% INFO    : Gen at bus 4547	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4547	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4548	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4548	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4549	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4549	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4550	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4550	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4551	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4551	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4552	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4552	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4553	: Pg=28.95, Qg=9.55 -> Pg=59.65, Qg=10.0
% INFO    : Gen at bus 4553	: Vg=1.01638 -> Vg=1.0
% INFO    : Gen at bus 4554	: Pg=33.09, Qg=8.73 -> Pg=61.03, Qg=10.0
% INFO    : Gen at bus 4554	: Vg=1.040215 -> Vg=1.0
% INFO    : Gen at bus 4563	: Pg=28.83, Qg=4.62 -> Pg=59.61, Qg=10.0
% INFO    : Gen at bus 4563	: Vg=1.019144 -> Vg=1.0
% INFO    : Gen at bus 4572	: Pg=32.46, Qg=19.3 -> Pg=60.82, Qg=10.0
% INFO    : Gen at bus 4572	: Vg=1.04927 -> Vg=1.0
% INFO    : Gen at bus 4573	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 4573	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 4576	: Pg=82.6, Qg=2.11 -> Pg=127.535, Qg=20.0
% INFO    : Gen at bus 4576	: Vg=1.02421 -> Vg=1.0
% INFO    : Gen at bus 4577	: Pg=82.6, Qg=2.11 -> Pg=127.535, Qg=20.0
% INFO    : Gen at bus 4577	: Vg=1.02421 -> Vg=1.0
% INFO    : Gen at bus 4578	: Pg=82.6, Qg=2.11 -> Pg=127.535, Qg=20.0
% INFO    : Gen at bus 4578	: Vg=1.02421 -> Vg=1.0
% INFO    : Gen at bus 4580	: Pg=82.6, Qg=2.11 -> Pg=127.535, Qg=20.0
% INFO    : Gen at bus 4580	: Vg=1.02421 -> Vg=1.0
% INFO    : Gen at bus 4585	: Pg=92.4, Qg=2.72 -> Pg=130.8, Qg=20.0
% INFO    : Gen at bus 4585	: Vg=1.014507 -> Vg=1.0
% INFO    : Gen at bus 4590	: Pg=28.8, Qg=6.92 -> Pg=59.6, Qg=10.0
% INFO    : Gen at bus 4590	: Vg=1.000808 -> Vg=1.0
% INFO    : Gen at bus 4594	: Pg=31.92, Qg=6.07 -> Pg=60.64, Qg=10.0
% INFO    : Gen at bus 4594	: Vg=1.027264 -> Vg=1.0
% INFO    : Gen at bus 4598	: Pg=78.37, Qg=30.34 -> Pg=126.125, Qg=20.0
% INFO    : Gen at bus 4598	: Vg=1.032985 -> Vg=1.0
% INFO    : Gen at bus 4602	: Pg=78.37, Qg=30.34 -> Pg=126.125, Qg=20.0
% INFO    : Gen at bus 4602	: Vg=1.032985 -> Vg=1.0
% INFO    : Gen at bus 4603	: Pg=78.37, Qg=30.34 -> Pg=126.125, Qg=20.0
% INFO    : Gen at bus 4603	: Vg=1.032985 -> Vg=1.0
% INFO    : Gen at bus 4604	: Pg=78.37, Qg=30.34 -> Pg=126.125, Qg=20.0
% INFO    : Gen at bus 4604	: Vg=1.032985 -> Vg=1.0
% INFO    : Gen at bus 4607	: Pg=23.07, Qg=4.45 -> Pg=57.69, Qg=10.0
% INFO    : Gen at bus 4607	: Vg=1.026025 -> Vg=1.0
% INFO    : Gen at bus 4611	: Pg=0.99, Qg=-0.05 -> Pg=50.33, Qg=0.0
% INFO    : Gen at bus 4611	: Vg=1.015919 -> Vg=1.0
% INFO    : Gen at bus 4612	: Pg=290.07, Qg=141.78 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 4612	: Vg=1.033649 -> Vg=1.0
% INFO    : Gen at bus 4614	: Pg=22.5, Qg=5.53 -> Pg=57.5, Qg=5.0
% INFO    : Gen at bus 4614	: Vg=1.039055 -> Vg=1.0
% INFO    : Gen at bus 4616	: Pg=319.18, Qg=33.68 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4616	: Vg=1.026027 -> Vg=1.0
% INFO    : Gen at bus 4617	: Pg=39.78, Qg=18.08 -> Pg=63.26, Qg=10.0
% INFO    : Gen at bus 4617	: Vg=1.041665 -> Vg=1.0
% INFO    : Gen at bus 4618	: Pg=20.0, Qg=3.75 -> Pg=56.665, Qg=10.0
% INFO    : Gen at bus 4618	: Vg=1.024278 -> Vg=1.0
% INFO    : Gen at bus 4619	: Pg=20.0, Qg=3.75 -> Pg=56.665, Qg=10.0
% INFO    : Gen at bus 4619	: Vg=1.024278 -> Vg=1.0
% INFO    : Gen at bus 4622	: Pg=162.61, Qg=110.24 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 4622	: Vg=1.054046 -> Vg=1.0
% INFO    : Gen at bus 4626	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4626	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4627	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4627	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4630	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4630	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4631	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4631	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4633	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4633	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4634	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4634	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4635	: Pg=43.17, Qg=6.95 -> Pg=64.39, Qg=10.0
% INFO    : Gen at bus 4635	: Vg=1.015029 -> Vg=1.0
% INFO    : Gen at bus 4643	: Pg=10.36, Qg=0.68 -> Pg=53.455, Qg=0.0
% INFO    : Gen at bus 4643	: Vg=1.012893 -> Vg=1.0
% INFO    : Gen at bus 4644	: Pg=14.76, Qg=0.22 -> Pg=54.92, Qg=0.0
% INFO    : Gen at bus 4644	: Vg=1.011577 -> Vg=1.0
% INFO    : Gen at bus 4648	: Pg=21.3, Qg=1.07 -> Pg=57.1, Qg=5.0
% INFO    : Gen at bus 4648	: Vg=1.032267 -> Vg=1.0
% INFO    : Gen at bus 4652	: Pg=83.69, Qg=18.55 -> Pg=127.895, Qg=20.0
% INFO    : Gen at bus 4652	: Vg=1.037564 -> Vg=1.0
% INFO    : Gen at bus 4655	: Pg=223.02, Qg=66.59 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4655	: Vg=1.042492 -> Vg=1.0
% INFO    : Gen at bus 4656	: Pg=223.02, Qg=66.59 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4656	: Vg=1.042492 -> Vg=1.0
% INFO    : Gen at bus 4657	: Pg=223.3, Qg=11.76 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4657	: Vg=1.026117 -> Vg=1.0
% INFO    : Gen at bus 4658	: Pg=223.3, Qg=11.76 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4658	: Vg=1.026117 -> Vg=1.0
% INFO    : Gen at bus 4662	: Pg=47.08, Qg=25.26 -> Pg=65.695, Qg=20.0
% INFO    : Gen at bus 4662	: Vg=1.055425 -> Vg=1.0
% INFO    : Gen at bus 4663	: Pg=47.08, Qg=25.26 -> Pg=65.695, Qg=20.0
% INFO    : Gen at bus 4663	: Vg=1.055425 -> Vg=1.0
% INFO    : Gen at bus 4664	: Pg=85.34, Qg=16.39 -> Pg=128.445, Qg=20.0
% INFO    : Gen at bus 4664	: Vg=1.053529 -> Vg=1.0
% INFO    : Gen at bus 4665	: Pg=85.34, Qg=16.39 -> Pg=128.445, Qg=20.0
% INFO    : Gen at bus 4665	: Vg=1.053529 -> Vg=1.0
% INFO    : Gen at bus 4666	: Pg=52.81, Qg=50.16 -> Pg=117.605, Qg=20.0
% INFO    : Gen at bus 4666	: Vg=1.055479 -> Vg=1.0
% INFO    : Gen at bus 4668	: Pg=31.3, Qg=-0.89 -> Pg=60.435, Qg=0.0
% INFO    : Gen at bus 4668	: Vg=0.998951 -> Vg=1.0
% INFO    : Gen at bus 4670	: Pg=330.71, Qg=4.92 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4670	: Vg=1.043049 -> Vg=1.0
% INFO    : Gen at bus 4671	: Pg=38.79, Qg=7.11 -> Pg=62.93, Qg=10.0
% INFO    : Gen at bus 4671	: Vg=1.035838 -> Vg=1.0
% INFO    : Gen at bus 4675	: Pg=40.49, Qg=8.06 -> Pg=63.495, Qg=10.0
% INFO    : Gen at bus 4675	: Vg=1.036966 -> Vg=1.0
% INFO    : Gen at bus 4676	: Pg=67.83, Qg=2.97 -> Pg=122.61, Qg=20.0
% INFO    : Gen at bus 4676	: Vg=1.059275 -> Vg=1.0
% INFO    : Gen at bus 4677	: Pg=67.83, Qg=2.97 -> Pg=122.61, Qg=20.0
% INFO    : Gen at bus 4677	: Vg=1.059275 -> Vg=1.0
% INFO    : Gen at bus 4678	: Pg=67.83, Qg=2.97 -> Pg=122.61, Qg=20.0
% INFO    : Gen at bus 4678	: Vg=1.059275 -> Vg=1.0
% INFO    : Gen at bus 4679	: Pg=86.9, Qg=4.11 -> Pg=128.965, Qg=20.0
% INFO    : Gen at bus 4679	: Vg=1.052163 -> Vg=1.0
% INFO    : Gen at bus 4680	: Pg=86.9, Qg=4.11 -> Pg=128.965, Qg=20.0
% INFO    : Gen at bus 4680	: Vg=1.052163 -> Vg=1.0
% INFO    : Gen at bus 4683	: Pg=79.77, Qg=4.15 -> Pg=126.59, Qg=20.0
% INFO    : Gen at bus 4683	: Vg=1.047117 -> Vg=1.0
% INFO    : Gen at bus 4686	: Pg=50.96, Qg=2.69 -> Pg=116.985, Qg=20.0
% INFO    : Gen at bus 4686	: Vg=1.028648 -> Vg=1.0
% INFO    : Gen at bus 4690	: Pg=32.57, Qg=7.29 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 4690	: Vg=1.041748 -> Vg=1.0
% INFO    : Gen at bus 4691	: Pg=89.93, Qg=16.64 -> Pg=129.975, Qg=20.0
% INFO    : Gen at bus 4691	: Vg=1.037993 -> Vg=1.0
% INFO    : Gen at bus 4692	: Pg=219.98, Qg=31.44 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 4692	: Vg=1.026746 -> Vg=1.0
% INFO    : Gen at bus 4694	: Pg=32.57, Qg=7.29 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 4694	: Vg=1.041748 -> Vg=1.0
% INFO    : Gen at bus 4695	: Pg=253.65, Qg=108.56 -> Pg=350.0, Qg=50.0
% INFO    : Gen at bus 4695	: Vg=1.038587 -> Vg=1.0
% INFO    : Gen at bus 4697	: Pg=60.81, Qg=1.23 -> Pg=120.27, Qg=20.0
% INFO    : Gen at bus 4697	: Vg=1.039251 -> Vg=1.0
% INFO    : Gen at bus 4698	: Pg=89.93, Qg=16.64 -> Pg=129.975, Qg=20.0
% INFO    : Gen at bus 4698	: Vg=1.037993 -> Vg=1.0
% INFO    : Gen at bus 4699	: Pg=89.93, Qg=16.64 -> Pg=129.975, Qg=20.0
% INFO    : Gen at bus 4699	: Vg=1.037993 -> Vg=1.0
% INFO    : Gen at bus 4702	: Pg=32.57, Qg=7.29 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 4702	: Vg=1.041748 -> Vg=1.0
% INFO    : Gen at bus 4703	: Pg=55.22, Qg=8.96 -> Pg=118.405, Qg=15.0
% INFO    : Gen at bus 4703	: Vg=1.017828 -> Vg=1.0
% INFO    : Gen at bus 4704	: Pg=45.0, Qg=-3.79 -> Pg=65.0, Qg=0.0
% INFO    : Gen at bus 4704	: Vg=0.939142 -> Vg=1.0
% INFO    : Gen at bus 4707	: Pg=32.57, Qg=7.29 -> Pg=60.855, Qg=10.0
% INFO    : Gen at bus 4707	: Vg=1.041748 -> Vg=1.0
% INFO    : Gen at bus 4709	: Pg=18.76, Qg=6.31 -> Pg=56.255, Qg=10.0
% INFO    : Gen at bus 4709	: Vg=1.033648 -> Vg=1.0
% INFO    : Gen at bus 4710	: Pg=350.89, Qg=113.2 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 4710	: Vg=1.0447 -> Vg=1.0
% INFO    : Gen at bus 4715	: Pg=25.35, Qg=8.5 -> Pg=58.45, Qg=15.0
% INFO    : Gen at bus 4715	: Vg=1.018631 -> Vg=1.0
% INFO    : Gen at bus 4718	: Pg=287.65, Qg=2.21 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 4718	: Vg=1.045544 -> Vg=1.0
% INFO    : Gen at bus 4722	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4722	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4723	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4723	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4724	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4724	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4725	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4725	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4726	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4726	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4727	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4727	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4728	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4728	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4729	: Pg=91.94, Qg=33.76 -> Pg=130.645, Qg=20.0
% INFO    : Gen at bus 4729	: Vg=1.048656 -> Vg=1.0
% INFO    : Gen at bus 4733	: Pg=26.6, Qg=23.03 -> Pg=58.865, Qg=10.0
% INFO    : Gen at bus 4733	: Vg=1.043092 -> Vg=1.0
% INFO    : Gen at bus 4738	: Pg=26.6, Qg=23.03 -> Pg=58.865, Qg=10.0
% INFO    : Gen at bus 4738	: Vg=1.043092 -> Vg=1.0
% INFO    : Gen at bus 4745	: Pg=56.07, Qg=3.64 -> Pg=118.69, Qg=20.0
% INFO    : Gen at bus 4745	: Vg=1.04834 -> Vg=1.0
% INFO    : Gen at bus 4746	: Pg=1.46, Qg=0.07 -> Pg=50.49, Qg=0.0
% INFO    : Gen at bus 4746	: Vg=1.026568 -> Vg=1.0
% INFO    : Gen at bus 4751	: Pg=91.88, Qg=4.87 -> Pg=130.625, Qg=20.0
% INFO    : Gen at bus 4751	: Vg=1.046359 -> Vg=1.0
% INFO    : Gen at bus 4752	: Pg=88.85, Qg=23.49 -> Pg=129.615, Qg=20.0
% INFO    : Gen at bus 4752	: Vg=1.032344 -> Vg=1.0
% INFO    : Gen at bus 4753	: Pg=91.88, Qg=4.87 -> Pg=130.625, Qg=20.0
% INFO    : Gen at bus 4753	: Vg=1.046359 -> Vg=1.0
% INFO    : Gen at bus 4757	: Pg=262.9, Qg=48.53 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4757	: Vg=1.027461 -> Vg=1.0
% INFO    : Gen at bus 4763	: Pg=36.11, Qg=3.87 -> Pg=62.035, Qg=10.0
% INFO    : Gen at bus 4763	: Vg=1.024544 -> Vg=1.0
% INFO    : Gen at bus 4764	: Pg=42.35, Qg=6.03 -> Pg=64.115, Qg=15.0
% INFO    : Gen at bus 4764	: Vg=1.030832 -> Vg=1.0
% INFO    : Gen at bus 4770	: Pg=58.52, Qg=23.33 -> Pg=119.505, Qg=15.0
% INFO    : Gen at bus 4770	: Vg=1.023397 -> Vg=1.0
% INFO    : Gen at bus 4771	: Pg=37.44, Qg=17.23 -> Pg=62.48, Qg=15.0
% INFO    : Gen at bus 4771	: Vg=1.022819 -> Vg=1.0
% INFO    : Gen at bus 4772	: Pg=58.52, Qg=23.33 -> Pg=119.505, Qg=15.0
% INFO    : Gen at bus 4772	: Vg=1.023397 -> Vg=1.0
% INFO    : Gen at bus 4773	: Pg=58.52, Qg=23.33 -> Pg=119.505, Qg=15.0
% INFO    : Gen at bus 4773	: Vg=1.023397 -> Vg=1.0
% INFO    : Gen at bus 4774	: Pg=37.45, Qg=15.75 -> Pg=62.485, Qg=15.0
% INFO    : Gen at bus 4774	: Vg=1.026206 -> Vg=1.0
% INFO    : Gen at bus 4775	: Pg=50.0, Qg=-2.27 -> Pg=66.665, Qg=0.0
% INFO    : Gen at bus 4775	: Vg=0.993383 -> Vg=1.0
% INFO    : Gen at bus 4777	: Pg=34.86, Qg=4.81 -> Pg=61.62, Qg=10.0
% INFO    : Gen at bus 4777	: Vg=1.050901 -> Vg=1.0
% INFO    : Gen at bus 4786	: Pg=62.5, Qg=10.73 -> Pg=120.835, Qg=10.0
% INFO    : Gen at bus 4786	: Vg=1.000057 -> Vg=1.0
% INFO    : Gen at bus 4791	: Pg=42.5, Qg=5.74 -> Pg=64.165, Qg=15.0
% INFO    : Gen at bus 4791	: Vg=1.031502 -> Vg=1.0
% INFO    : Gen at bus 4792	: Pg=42.5, Qg=5.74 -> Pg=64.165, Qg=15.0
% INFO    : Gen at bus 4792	: Vg=1.031502 -> Vg=1.0
% INFO    : Gen at bus 4793	: Pg=32.51, Qg=6.89 -> Pg=60.835, Qg=10.0
% INFO    : Gen at bus 4793	: Vg=1.011478 -> Vg=1.0
% INFO    : Gen at bus 4796	: Pg=15.0, Qg=5.62 -> Pg=55.0, Qg=5.0
% INFO    : Gen at bus 4796	: Vg=1.034961 -> Vg=1.0
% INFO    : Gen at bus 4809	: Pg=97.12, Qg=8.38 -> Pg=132.375, Qg=20.0
% INFO    : Gen at bus 4809	: Vg=1.040009 -> Vg=1.0
% INFO    : Gen at bus 4810	: Pg=97.12, Qg=8.38 -> Pg=132.375, Qg=20.0
% INFO    : Gen at bus 4810	: Vg=1.040009 -> Vg=1.0
% INFO    : Gen at bus 4811	: Pg=97.12, Qg=8.38 -> Pg=132.375, Qg=20.0
% INFO    : Gen at bus 4811	: Vg=1.040009 -> Vg=1.0
% INFO    : Gen at bus 4814	: Pg=90.17, Qg=24.56 -> Pg=130.055, Qg=20.0
% INFO    : Gen at bus 4814	: Vg=1.06019 -> Vg=1.0
% INFO    : Gen at bus 4823	: Pg=22.0, Qg=10.36 -> Pg=57.335, Qg=10.0
% INFO    : Gen at bus 4823	: Vg=1.014332 -> Vg=1.0
% INFO    : Gen at bus 4837	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 4837	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 4843	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 4843	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 4844	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 4844	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 4845	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 4845	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 4846	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 4846	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 4847	: Pg=65.21, Qg=12.85 -> Pg=121.735, Qg=20.0
% INFO    : Gen at bus 4847	: Vg=1.026243 -> Vg=1.0
% INFO    : Gen at bus 4855	: Pg=288.69, Qg=133.24 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4855	: Vg=1.060956 -> Vg=1.0
% INFO    : Gen at bus 4856	: Pg=288.69, Qg=133.24 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4856	: Vg=1.060956 -> Vg=1.0
% INFO    : Gen at bus 4857	: Pg=256.4, Qg=117.4 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4857	: Vg=1.062536 -> Vg=1.0
% INFO    : Gen at bus 4858	: Pg=256.4, Qg=117.4 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4858	: Vg=1.062536 -> Vg=1.0
% INFO    : Gen at bus 4859	: Pg=222.47, Qg=102.94 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4859	: Vg=1.059942 -> Vg=1.0
% INFO    : Gen at bus 4861	: Pg=279.23, Qg=123.34 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4861	: Vg=1.05948 -> Vg=1.0
% INFO    : Gen at bus 4862	: Pg=279.23, Qg=123.34 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4862	: Vg=1.05948 -> Vg=1.0
% INFO    : Gen at bus 4864	: Pg=222.47, Qg=102.94 -> Pg=300.0, Qg=60.0
% INFO    : Gen at bus 4864	: Vg=1.059942 -> Vg=1.0
% INFO    : Gen at bus 4870	: Pg=18.74, Qg=3.61 -> Pg=56.245, Qg=10.0
% INFO    : Gen at bus 4870	: Vg=1.025271 -> Vg=1.0
% INFO    : Gen at bus 4887	: Pg=331.89, Qg=-5.79 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4887	: Vg=1.01898 -> Vg=1.0
% INFO    : Gen at bus 4888	: Pg=331.89, Qg=-5.79 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 4888	: Vg=1.01898 -> Vg=1.0
% INFO    : Gen at bus 4892	: Pg=280.8, Qg=38.38 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4892	: Vg=1.024711 -> Vg=1.0
% INFO    : Gen at bus 4893	: Pg=280.8, Qg=38.38 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4893	: Vg=1.024711 -> Vg=1.0
% INFO    : Gen at bus 4896	: Pg=280.8, Qg=38.38 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4896	: Vg=1.024711 -> Vg=1.0
% INFO    : Gen at bus 4897	: Pg=280.8, Qg=38.38 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 4897	: Vg=1.024711 -> Vg=1.0
% INFO    : Gen at bus 4902	: Pg=22.8, Qg=8.85 -> Pg=57.6, Qg=10.0
% INFO    : Gen at bus 4902	: Vg=1.045936 -> Vg=1.0
% INFO    : Gen at bus 4903	: Pg=22.8, Qg=8.85 -> Pg=57.6, Qg=10.0
% INFO    : Gen at bus 4903	: Vg=1.045936 -> Vg=1.0
% INFO    : Gen at bus 4904	: Pg=27.65, Qg=6.22 -> Pg=59.215, Qg=10.0
% INFO    : Gen at bus 4904	: Vg=1.058505 -> Vg=1.0
% INFO    : Gen at bus 4905	: Pg=27.65, Qg=6.22 -> Pg=59.215, Qg=10.0
% INFO    : Gen at bus 4905	: Vg=1.058505 -> Vg=1.0
% INFO    : Gen at bus 4910	: Pg=35.74, Qg=6.84 -> Pg=61.915, Qg=10.0
% INFO    : Gen at bus 4910	: Vg=1.040138 -> Vg=1.0
% INFO    : Gen at bus 4917	: Pg=21.0, Qg=0.7 -> Pg=57.0, Qg=0.0
% INFO    : Gen at bus 4917	: Vg=0.989071 -> Vg=1.0
% INFO    : Gen at bus 4918	: Pg=39.1, Qg=-2.22 -> Pg=63.035, Qg=0.0
% INFO    : Gen at bus 4918	: Vg=0.943436 -> Vg=1.0
% INFO    : Gen at bus 4922	: Pg=47.29, Qg=6.72 -> Pg=65.765, Qg=15.0
% INFO    : Gen at bus 4922	: Vg=1.04826 -> Vg=1.0
% INFO    : Gen at bus 4924	: Pg=56.84, Qg=10.43 -> Pg=118.945, Qg=15.0
% INFO    : Gen at bus 4924	: Vg=1.025724 -> Vg=1.0
% INFO    : Gen at bus 4925	: Pg=35.69, Qg=7.89 -> Pg=61.895, Qg=10.0
% INFO    : Gen at bus 4925	: Vg=1.017601 -> Vg=1.0
% INFO    : Gen at bus 4926	: Pg=19.96, Qg=23.09 -> Pg=56.655, Qg=10.0
% INFO    : Gen at bus 4926	: Vg=1.036433 -> Vg=1.0
% INFO    : Gen at bus 4928	: Pg=277.26, Qg=31.82 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 4928	: Vg=1.04876 -> Vg=1.0
% INFO    : Gen at bus 4931	: Pg=36.7, Qg=9.55 -> Pg=62.235, Qg=10.0
% INFO    : Gen at bus 4931	: Vg=1.037501 -> Vg=1.0
% INFO    : Gen at bus 4932	: Pg=36.7, Qg=9.55 -> Pg=62.235, Qg=10.0
% INFO    : Gen at bus 4932	: Vg=1.037501 -> Vg=1.0
% INFO    : Gen at bus 4934	: Pg=36.91, Qg=13.33 -> Pg=62.305, Qg=10.0
% INFO    : Gen at bus 4934	: Vg=1.037973 -> Vg=1.0
% INFO    : Gen at bus 4938	: Pg=37.67, Qg=5.32 -> Pg=62.56, Qg=5.0
% INFO    : Gen at bus 4938	: Vg=1.027032 -> Vg=1.0
% INFO    : Gen at bus 4939	: Pg=38.53, Qg=9.19 -> Pg=62.845, Qg=10.0
% INFO    : Gen at bus 4939	: Vg=1.03611 -> Vg=1.0
% INFO    : Gen at bus 4942	: Pg=23.63, Qg=8.01 -> Pg=57.875, Qg=10.0
% INFO    : Gen at bus 4942	: Vg=1.038474 -> Vg=1.0
% INFO    : Gen at bus 4943	: Pg=23.63, Qg=8.01 -> Pg=57.875, Qg=10.0
% INFO    : Gen at bus 4943	: Vg=1.038474 -> Vg=1.0
% INFO    : Gen at bus 4945	: Pg=24.77, Qg=15.08 -> Pg=58.255, Qg=10.0
% INFO    : Gen at bus 4945	: Vg=1.042258 -> Vg=1.0
% INFO    : Gen at bus 4946	: Pg=24.77, Qg=15.08 -> Pg=58.255, Qg=10.0
% INFO    : Gen at bus 4946	: Vg=1.042258 -> Vg=1.0
% INFO    : Gen at bus 4949	: Pg=48.42, Qg=9.78 -> Pg=66.14, Qg=15.0
% INFO    : Gen at bus 4949	: Vg=1.01601 -> Vg=1.0
% INFO    : Gen at bus 4952	: Pg=249.55, Qg=64.24 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 4952	: Vg=1.03281 -> Vg=1.0
% INFO    : Gen at bus 4958	: Pg=50.82, Qg=16.11 -> Pg=116.94, Qg=15.0
% INFO    : Gen at bus 4958	: Vg=1.025082 -> Vg=1.0
% INFO    : Gen at bus 4959	: Pg=677.41, Qg=27.58 -> Pg=900.0, Qg=200.0
% INFO    : Gen at bus 4959	: Vg=1.024274 -> Vg=1.0
% INFO    : Gen at bus 4963	: Pg=57.59, Qg=10.86 -> Pg=119.195, Qg=15.0
% INFO    : Gen at bus 4963	: Vg=1.019736 -> Vg=1.0
% INFO    : Gen at bus 4964	: Pg=57.59, Qg=10.86 -> Pg=119.195, Qg=15.0
% INFO    : Gen at bus 4964	: Vg=1.019736 -> Vg=1.0
% INFO    : Gen at bus 4967	: Pg=16.67, Qg=4.68 -> Pg=55.555, Qg=10.0
% INFO    : Gen at bus 4967	: Vg=1.013686 -> Vg=1.0
% INFO    : Gen at bus 4982	: Pg=98.46, Qg=12.34 -> Pg=132.82, Qg=20.0
% INFO    : Gen at bus 4982	: Vg=1.01458 -> Vg=1.0
% INFO    : Gen at bus 4983	: Pg=7.0, Qg=0.65 -> Pg=52.335, Qg=0.0
% INFO    : Gen at bus 4983	: Vg=0.995619 -> Vg=1.0
% INFO    : Gen at bus 4985	: Pg=37.96, Qg=13.4 -> Pg=62.655, Qg=10.0
% INFO    : Gen at bus 4985	: Vg=1.073911 -> Vg=1.0
% INFO    : Gen at bus 4987	: Pg=38.04, Qg=7.18 -> Pg=62.68, Qg=10.0
% INFO    : Gen at bus 4987	: Vg=1.020265 -> Vg=1.0
% INFO    : Gen at bus 4988	: Pg=24.84, Qg=4.52 -> Pg=58.28, Qg=10.0
% INFO    : Gen at bus 4988	: Vg=1.022099 -> Vg=1.0
% INFO    : Gen at bus 4998	: Pg=72.47, Qg=11.44 -> Pg=124.155, Qg=20.0
% INFO    : Gen at bus 4998	: Vg=1.019231 -> Vg=1.0
% INFO    : Gen at bus 5000	: Pg=2.94, Qg=0.27 -> Pg=50.98, Qg=0.0
% INFO    : Gen at bus 5000	: Vg=1.008736 -> Vg=1.0
% INFO    : Gen at bus 5007	: Pg=34.37, Qg=6.67 -> Pg=61.455, Qg=10.0
% INFO    : Gen at bus 5007	: Vg=1.035406 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=34.37, Qg=6.67 -> Pg=61.455, Qg=10.0
% INFO    : Gen at bus 5008	: Vg=1.035406 -> Vg=1.0
% INFO    : Gen at bus 5009	: Pg=34.37, Qg=6.67 -> Pg=61.455, Qg=10.0
% INFO    : Gen at bus 5009	: Vg=1.035406 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=74.36, Qg=21.23 -> Pg=124.785, Qg=20.0
% INFO    : Gen at bus 5012	: Vg=1.032132 -> Vg=1.0
% INFO    : Gen at bus 5013	: Pg=74.36, Qg=21.23 -> Pg=124.785, Qg=20.0
% INFO    : Gen at bus 5013	: Vg=1.032132 -> Vg=1.0
% INFO    : Gen at bus 5017	: Pg=69.35, Qg=21.13 -> Pg=123.115, Qg=20.0
% INFO    : Gen at bus 5017	: Vg=1.032238 -> Vg=1.0
% INFO    : Gen at bus 5018	: Pg=69.35, Qg=21.13 -> Pg=123.115, Qg=20.0
% INFO    : Gen at bus 5018	: Vg=1.032238 -> Vg=1.0
% INFO    : Gen at bus 5023	: Pg=229.56, Qg=74.98 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5023	: Vg=1.052394 -> Vg=1.0
% INFO    : Gen at bus 5025	: Pg=21.69, Qg=5.19 -> Pg=57.23, Qg=10.0
% INFO    : Gen at bus 5025	: Vg=1.050987 -> Vg=1.0
% INFO    : Gen at bus 5029	: Pg=31.79, Qg=7.29 -> Pg=60.595, Qg=10.0
% INFO    : Gen at bus 5029	: Vg=1.005112 -> Vg=1.0
% INFO    : Gen at bus 5034	: Pg=256.62, Qg=49.7 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 5034	: Vg=1.019932 -> Vg=1.0
% INFO    : Gen at bus 5036	: Pg=26.41, Qg=7.43 -> Pg=58.805, Qg=10.0
% INFO    : Gen at bus 5036	: Vg=1.038011 -> Vg=1.0
% INFO    : Gen at bus 5037	: Pg=16.71, Qg=0.01 -> Pg=55.57, Qg=10.0
% INFO    : Gen at bus 5037	: Vg=1.030988 -> Vg=1.0
% INFO    : Gen at bus 5038	: Pg=28.97, Qg=5.47 -> Pg=59.655, Qg=10.0
% INFO    : Gen at bus 5038	: Vg=1.043059 -> Vg=1.0
% INFO    : Gen at bus 5050	: Pg=17.0, Qg=0.3 -> Pg=55.665, Qg=0.0
% INFO    : Gen at bus 5050	: Vg=0.987146 -> Vg=1.0
% INFO    : Gen at bus 5051	: Pg=37.85, Qg=8.46 -> Pg=62.615, Qg=10.0
% INFO    : Gen at bus 5051	: Vg=1.035412 -> Vg=1.0
% INFO    : Gen at bus 5052	: Pg=37.85, Qg=8.46 -> Pg=62.615, Qg=10.0
% INFO    : Gen at bus 5052	: Vg=1.035412 -> Vg=1.0
% INFO    : Gen at bus 5053	: Pg=37.85, Qg=8.46 -> Pg=62.615, Qg=10.0
% INFO    : Gen at bus 5053	: Vg=1.035412 -> Vg=1.0
% INFO    : Gen at bus 5054	: Pg=17.6, Qg=22.53 -> Pg=55.865, Qg=10.0
% INFO    : Gen at bus 5054	: Vg=1.05667 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=17.6, Qg=22.53 -> Pg=55.865, Qg=10.0
% INFO    : Gen at bus 5055	: Vg=1.05667 -> Vg=1.0
% INFO    : Gen at bus 5056	: Pg=17.6, Qg=22.53 -> Pg=55.865, Qg=10.0
% INFO    : Gen at bus 5056	: Vg=1.05667 -> Vg=1.0
% INFO    : Gen at bus 5057	: Pg=17.6, Qg=22.53 -> Pg=55.865, Qg=10.0
% INFO    : Gen at bus 5057	: Vg=1.05667 -> Vg=1.0
% INFO    : Gen at bus 5058	: Pg=349.51, Qg=198.35 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 5058	: Vg=1.049254 -> Vg=1.0
% INFO    : Gen at bus 5059	: Pg=210.14, Qg=188.39 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5059	: Vg=1.083018 -> Vg=1.0
% INFO    : Gen at bus 5060	: Pg=210.14, Qg=188.39 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5060	: Vg=1.083018 -> Vg=1.0
% INFO    : Gen at bus 5061	: Pg=10.5, Qg=-0.35 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 5061	: Vg=0.994858 -> Vg=1.0
% INFO    : Gen at bus 5062	: Pg=279.8, Qg=200.76 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 5062	: Vg=1.056742 -> Vg=1.0
% INFO    : Gen at bus 5063	: Pg=279.8, Qg=200.76 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 5063	: Vg=1.056742 -> Vg=1.0
% INFO    : Gen at bus 5064	: Pg=279.8, Qg=200.76 -> Pg=350.0, Qg=80.0
% INFO    : Gen at bus 5064	: Vg=1.056742 -> Vg=1.0
% INFO    : Gen at bus 5065	: Pg=349.51, Qg=198.35 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 5065	: Vg=1.049254 -> Vg=1.0
% INFO    : Gen at bus 5069	: Pg=18.8, Qg=7.03 -> Pg=56.265, Qg=10.0
% INFO    : Gen at bus 5069	: Vg=0.995797 -> Vg=1.0
% INFO    : Gen at bus 5070	: Pg=15.94, Qg=-1.51 -> Pg=55.315, Qg=0.0
% INFO    : Gen at bus 5070	: Vg=0.999202 -> Vg=1.0
% INFO    : Gen at bus 5071	: Pg=18.8, Qg=7.03 -> Pg=56.265, Qg=10.0
% INFO    : Gen at bus 5071	: Vg=0.995797 -> Vg=1.0
% INFO    : Gen at bus 5072	: Pg=18.8, Qg=7.03 -> Pg=56.265, Qg=10.0
% INFO    : Gen at bus 5072	: Vg=0.995797 -> Vg=1.0
% INFO    : Gen at bus 5073	: Pg=18.8, Qg=7.03 -> Pg=56.265, Qg=10.0
% INFO    : Gen at bus 5073	: Vg=0.995797 -> Vg=1.0
% INFO    : Gen at bus 5074	: Pg=18.8, Qg=7.03 -> Pg=56.265, Qg=10.0
% INFO    : Gen at bus 5074	: Vg=0.995797 -> Vg=1.0
% INFO    : Gen at bus 5076	: Pg=19.26, Qg=2.33 -> Pg=56.42, Qg=10.0
% INFO    : Gen at bus 5076	: Vg=1.049756 -> Vg=1.0
% INFO    : Gen at bus 5077	: Pg=19.26, Qg=2.33 -> Pg=56.42, Qg=10.0
% INFO    : Gen at bus 5077	: Vg=1.049756 -> Vg=1.0
% INFO    : Gen at bus 5078	: Pg=19.26, Qg=2.33 -> Pg=56.42, Qg=10.0
% INFO    : Gen at bus 5078	: Vg=1.049756 -> Vg=1.0
% INFO    : Gen at bus 5082	: Pg=85.48, Qg=16.54 -> Pg=128.495, Qg=20.0
% INFO    : Gen at bus 5082	: Vg=1.029323 -> Vg=1.0
% INFO    : Gen at bus 5084	: Pg=227.2, Qg=71.82 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5084	: Vg=1.06339 -> Vg=1.0
% INFO    : Gen at bus 5085	: Pg=83.48, Qg=36.7 -> Pg=127.825, Qg=20.0
% INFO    : Gen at bus 5085	: Vg=1.041566 -> Vg=1.0
% INFO    : Gen at bus 5086	: Pg=83.48, Qg=36.7 -> Pg=127.825, Qg=20.0
% INFO    : Gen at bus 5086	: Vg=1.041566 -> Vg=1.0
% INFO    : Gen at bus 5089	: Pg=83.47, Qg=36.43 -> Pg=127.825, Qg=20.0
% INFO    : Gen at bus 5089	: Vg=1.039883 -> Vg=1.0
% INFO    : Gen at bus 5090	: Pg=83.47, Qg=36.43 -> Pg=127.825, Qg=20.0
% INFO    : Gen at bus 5090	: Vg=1.039883 -> Vg=1.0
% INFO    : Gen at bus 5091	: Pg=83.48, Qg=36.7 -> Pg=127.825, Qg=20.0
% INFO    : Gen at bus 5091	: Vg=1.041566 -> Vg=1.0
% INFO    : Gen at bus 5092	: Pg=83.48, Qg=36.7 -> Pg=127.825, Qg=20.0
% INFO    : Gen at bus 5092	: Vg=1.041566 -> Vg=1.0
% INFO    : Gen at bus 5099	: Pg=29.83, Qg=8.08 -> Pg=59.945, Qg=10.0
% INFO    : Gen at bus 5099	: Vg=1.015374 -> Vg=1.0
% INFO    : Gen at bus 5109	: Pg=21.17, Qg=9.91 -> Pg=57.055, Qg=10.0
% INFO    : Gen at bus 5109	: Vg=1.048748 -> Vg=1.0
% INFO    : Gen at bus 5111	: Pg=6.52, Qg=0.05 -> Pg=52.175, Qg=0.0
% INFO    : Gen at bus 5111	: Vg=0.996117 -> Vg=1.0
% INFO    : Gen at bus 5116	: Pg=32.34, Qg=-0.25 -> Pg=60.78, Qg=5.0
% INFO    : Gen at bus 5116	: Vg=1.013887 -> Vg=1.0
% INFO    : Gen at bus 5122	: Pg=19.12, Qg=15.11 -> Pg=56.375, Qg=10.0
% INFO    : Gen at bus 5122	: Vg=1.030744 -> Vg=1.0
% INFO    : Gen at bus 5123	: Pg=33.69, Qg=12.78 -> Pg=61.23, Qg=10.0
% INFO    : Gen at bus 5123	: Vg=1.043216 -> Vg=1.0
% INFO    : Gen at bus 5126	: Pg=38.57, Qg=10.56 -> Pg=62.855, Qg=10.0
% INFO    : Gen at bus 5126	: Vg=1.045141 -> Vg=1.0
% INFO    : Gen at bus 5127	: Pg=38.57, Qg=10.56 -> Pg=62.855, Qg=10.0
% INFO    : Gen at bus 5127	: Vg=1.045141 -> Vg=1.0
% INFO    : Gen at bus 5128	: Pg=19.12, Qg=15.11 -> Pg=56.375, Qg=10.0
% INFO    : Gen at bus 5128	: Vg=1.030744 -> Vg=1.0
% INFO    : Gen at bus 5129	: Pg=19.12, Qg=15.11 -> Pg=56.375, Qg=10.0
% INFO    : Gen at bus 5129	: Vg=1.030744 -> Vg=1.0
% INFO    : Gen at bus 5130	: Pg=19.12, Qg=15.11 -> Pg=56.375, Qg=10.0
% INFO    : Gen at bus 5130	: Vg=1.030744 -> Vg=1.0
% INFO    : Gen at bus 5131	: Pg=19.12, Qg=15.11 -> Pg=56.375, Qg=10.0
% INFO    : Gen at bus 5131	: Vg=1.030744 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=19.12, Qg=15.11 -> Pg=56.375, Qg=10.0
% INFO    : Gen at bus 5133	: Vg=1.030744 -> Vg=1.0
% INFO    : Gen at bus 5134	: Pg=30.93, Qg=8.23 -> Pg=60.31, Qg=10.0
% INFO    : Gen at bus 5134	: Vg=1.035888 -> Vg=1.0
% INFO    : Gen at bus 5135	: Pg=319.18, Qg=33.68 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 5135	: Vg=1.026027 -> Vg=1.0
% INFO    : Gen at bus 5138	: Pg=26.75, Qg=6.78 -> Pg=58.915, Qg=15.0
% INFO    : Gen at bus 5138	: Vg=1.024572 -> Vg=1.0
% INFO    : Gen at bus 5143	: Pg=96.9, Qg=14.27 -> Pg=132.3, Qg=20.0
% INFO    : Gen at bus 5143	: Vg=1.033735 -> Vg=1.0
% INFO    : Gen at bus 5144	: Pg=35.99, Qg=7.92 -> Pg=61.995, Qg=10.0
% INFO    : Gen at bus 5144	: Vg=1.017192 -> Vg=1.0
% INFO    : Gen at bus 5145	: Pg=18.68, Qg=3.68 -> Pg=56.225, Qg=10.0
% INFO    : Gen at bus 5145	: Vg=1.01785 -> Vg=1.0
% INFO    : Gen at bus 5146	: Pg=18.68, Qg=3.68 -> Pg=56.225, Qg=10.0
% INFO    : Gen at bus 5146	: Vg=1.01785 -> Vg=1.0
% INFO    : Gen at bus 5147	: Pg=18.68, Qg=3.68 -> Pg=56.225, Qg=10.0
% INFO    : Gen at bus 5147	: Vg=1.01785 -> Vg=1.0
% INFO    : Gen at bus 5148	: Pg=30.26, Qg=9.8 -> Pg=60.085, Qg=10.0
% INFO    : Gen at bus 5148	: Vg=1.024966 -> Vg=1.0
% INFO    : Gen at bus 5151	: Pg=18.67, Qg=5.94 -> Pg=56.225, Qg=10.0
% INFO    : Gen at bus 5151	: Vg=1.015505 -> Vg=1.0
% INFO    : Gen at bus 5155	: Pg=147.93, Qg=31.02 -> Pg=199.31, Qg=60.0
% INFO    : Gen at bus 5155	: Vg=1.044772 -> Vg=1.0
% INFO    : Gen at bus 5158	: Pg=141.75, Qg=-12.6 -> Pg=197.25, Qg=0.0
% INFO    : Gen at bus 5158	: Vg=0.98522 -> Vg=1.0
% INFO    : Gen at bus 5159	: Pg=96.9, Qg=14.27 -> Pg=132.3, Qg=20.0
% INFO    : Gen at bus 5159	: Vg=1.033735 -> Vg=1.0
% INFO    : Gen at bus 5162	: Pg=10.0, Qg=2.6 -> Pg=53.335, Qg=0.0
% INFO    : Gen at bus 5162	: Vg=1.008964 -> Vg=1.0
% INFO    : Gen at bus 5163	: Pg=96.9, Qg=14.27 -> Pg=132.3, Qg=20.0
% INFO    : Gen at bus 5163	: Vg=1.033735 -> Vg=1.0
% INFO    : Gen at bus 5166	: Pg=44.9, Qg=-0.09 -> Pg=64.965, Qg=20.0
% INFO    : Gen at bus 5166	: Vg=1.017024 -> Vg=1.0
% INFO    : Gen at bus 5169	: Pg=19.9, Qg=1.8 -> Pg=56.635, Qg=5.0
% INFO    : Gen at bus 5169	: Vg=1.040788 -> Vg=1.0
% INFO    : Gen at bus 5177	: Pg=25.46, Qg=7.25 -> Pg=58.485, Qg=10.0
% INFO    : Gen at bus 5177	: Vg=1.023095 -> Vg=1.0
% INFO    : Gen at bus 5178	: Pg=25.46, Qg=7.25 -> Pg=58.485, Qg=10.0
% INFO    : Gen at bus 5178	: Vg=1.023095 -> Vg=1.0
% INFO    : Gen at bus 5187	: Pg=37.08, Qg=5.51 -> Pg=62.36, Qg=10.0
% INFO    : Gen at bus 5187	: Vg=1.021005 -> Vg=1.0
% INFO    : Gen at bus 5188	: Pg=40.49, Qg=8.06 -> Pg=63.495, Qg=10.0
% INFO    : Gen at bus 5188	: Vg=1.036966 -> Vg=1.0
% INFO    : Gen at bus 5192	: Pg=180.86, Qg=44.37 -> Pg=250.0, Qg=60.0
% INFO    : Gen at bus 5192	: Vg=1.044001 -> Vg=1.0
% INFO    : Gen at bus 5196	: Pg=32.36, Qg=7.22 -> Pg=60.785, Qg=10.0
% INFO    : Gen at bus 5196	: Vg=1.028002 -> Vg=1.0
% INFO    : Gen at bus 5202	: Pg=30.6, Qg=-1.46 -> Pg=60.2, Qg=0.0
% INFO    : Gen at bus 5202	: Vg=0.99834 -> Vg=1.0
% INFO    : Gen at bus 5207	: Pg=332.21, Qg=116.49 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 5207	: Vg=1.047444 -> Vg=1.0
% INFO    : Gen at bus 5208	: Pg=332.21, Qg=116.49 -> Pg=450.0, Qg=80.0
% INFO    : Gen at bus 5208	: Vg=1.047444 -> Vg=1.0
% INFO    : Gen at bus 5210	: Pg=0.51, Qg=0.04 -> Pg=50.17, Qg=0.0
% INFO    : Gen at bus 5210	: Vg=1.029935 -> Vg=1.0
% INFO    : Gen at bus 5212	: Pg=67.5, Qg=7.59 -> Pg=122.5, Qg=15.0
% INFO    : Gen at bus 5212	: Vg=1.021725 -> Vg=1.0
% INFO    : Gen at bus 5223	: Pg=359.06, Qg=76.72 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 5223	: Vg=1.054235 -> Vg=1.0
% INFO    : Gen at bus 5225	: Pg=50.33, Qg=11.56 -> Pg=116.775, Qg=15.0
% INFO    : Gen at bus 5225	: Vg=1.037142 -> Vg=1.0
% INFO    : Gen at bus 5226	: Pg=50.33, Qg=11.56 -> Pg=116.775, Qg=15.0
% INFO    : Gen at bus 5226	: Vg=1.037142 -> Vg=1.0
% INFO    : Gen at bus 5228	: Pg=50.33, Qg=11.56 -> Pg=116.775, Qg=15.0
% INFO    : Gen at bus 5228	: Vg=1.037142 -> Vg=1.0
% INFO    : Gen at bus 5229	: Pg=50.33, Qg=11.56 -> Pg=116.775, Qg=15.0
% INFO    : Gen at bus 5229	: Vg=1.037142 -> Vg=1.0
% INFO    : Gen at bus 5242	: Pg=72.17, Qg=16.24 -> Pg=124.055, Qg=20.0
% INFO    : Gen at bus 5242	: Vg=1.022616 -> Vg=1.0
% INFO    : Gen at bus 5243	: Pg=56.17, Qg=4.09 -> Pg=118.725, Qg=20.0
% INFO    : Gen at bus 5243	: Vg=1.003094 -> Vg=1.0
% INFO    : Gen at bus 5245	: Pg=46.8, Qg=8.97 -> Pg=65.6, Qg=20.0
% INFO    : Gen at bus 5245	: Vg=0.993793 -> Vg=1.0
% INFO    : Gen at bus 5246	: Pg=72.17, Qg=16.24 -> Pg=124.055, Qg=20.0
% INFO    : Gen at bus 5246	: Vg=1.022616 -> Vg=1.0
% INFO    : Gen at bus 5252	: Pg=48.81, Qg=10.42 -> Pg=66.27, Qg=15.0
% INFO    : Gen at bus 5252	: Vg=1.017273 -> Vg=1.0
% INFO    : Gen at bus 5254	: Pg=0.26, Qg=-0.09 -> Pg=50.085, Qg=0.0
% INFO    : Gen at bus 5254	: Vg=1.024094 -> Vg=1.0
% INFO    : Gen at bus 5260	: Pg=286.96, Qg=43.74 -> Pg=350.0, Qg=60.0
% INFO    : Gen at bus 5260	: Vg=1.028088 -> Vg=1.0
% INFO    : Gen at bus 5261	: Pg=48.81, Qg=10.42 -> Pg=66.27, Qg=15.0
% INFO    : Gen at bus 5261	: Vg=1.017273 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=48.81, Qg=10.42 -> Pg=66.27, Qg=15.0
% INFO    : Gen at bus 5262	: Vg=1.017273 -> Vg=1.0
% INFO    : Gen at bus 5270	: Pg=57.51, Qg=17.72 -> Pg=119.17, Qg=15.0
% INFO    : Gen at bus 5270	: Vg=1.029323 -> Vg=1.0
% INFO    : Gen at bus 5271	: Pg=57.51, Qg=17.72 -> Pg=119.17, Qg=15.0
% INFO    : Gen at bus 5271	: Vg=1.029323 -> Vg=1.0
% INFO    : Gen at bus 5274	: Pg=55.04, Qg=14.65 -> Pg=118.345, Qg=15.0
% INFO    : Gen at bus 5274	: Vg=1.023803 -> Vg=1.0
% INFO    : Gen at bus 5275	: Pg=55.04, Qg=14.65 -> Pg=118.345, Qg=15.0
% INFO    : Gen at bus 5275	: Vg=1.023803 -> Vg=1.0
% INFO    : Gen at bus 5276	: Pg=55.04, Qg=14.65 -> Pg=118.345, Qg=15.0
% INFO    : Gen at bus 5276	: Vg=1.023803 -> Vg=1.0
% INFO    : Gen at bus 5277	: Pg=55.04, Qg=14.65 -> Pg=118.345, Qg=15.0
% INFO    : Gen at bus 5277	: Vg=1.023803 -> Vg=1.0
% INFO    : Gen at bus 5278	: Pg=57.51, Qg=17.72 -> Pg=119.17, Qg=15.0
% INFO    : Gen at bus 5278	: Vg=1.029323 -> Vg=1.0
% INFO    : Gen at bus 5279	: Pg=57.51, Qg=17.72 -> Pg=119.17, Qg=15.0
% INFO    : Gen at bus 5279	: Vg=1.029323 -> Vg=1.0
% INFO    : Gen at bus 5281	: Pg=155.0, Qg=-15.46 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 5281	: Vg=0.98306 -> Vg=1.0
% INFO    : Gen at bus 5286	: Pg=70.12, Qg=2.87 -> Pg=123.375, Qg=20.0
% INFO    : Gen at bus 5286	: Vg=1.023526 -> Vg=1.0
% INFO    : Gen at bus 5287	: Pg=70.12, Qg=2.87 -> Pg=123.375, Qg=20.0
% INFO    : Gen at bus 5287	: Vg=1.023526 -> Vg=1.0
% INFO    : Gen at bus 5289	: Pg=8.2, Qg=-0.77 -> Pg=52.735, Qg=0.0
% INFO    : Gen at bus 5289	: Vg=1.00746 -> Vg=1.0
% INFO    : Gen at bus 5292	: Pg=34.86, Qg=4.81 -> Pg=61.62, Qg=10.0
% INFO    : Gen at bus 5292	: Vg=1.050901 -> Vg=1.0
% INFO    : Gen at bus 5301	: Pg=50.71, Qg=5.07 -> Pg=116.905, Qg=15.0
% INFO    : Gen at bus 5301	: Vg=1.021316 -> Vg=1.0
% INFO    : Gen at bus 5302	: Pg=52.8, Qg=0.59 -> Pg=117.6, Qg=15.0
% INFO    : Gen at bus 5302	: Vg=1.017834 -> Vg=1.0
% INFO    : Gen at bus 5303	: Pg=43.28, Qg=11.6 -> Pg=64.425, Qg=15.0
% INFO    : Gen at bus 5303	: Vg=1.024054 -> Vg=1.0
% INFO    : Gen at bus 5304	: Pg=43.28, Qg=11.6 -> Pg=64.425, Qg=15.0
% INFO    : Gen at bus 5304	: Vg=1.024054 -> Vg=1.0
% INFO    : Gen at bus 5305	: Pg=39.88, Qg=8.02 -> Pg=63.295, Qg=15.0
% INFO    : Gen at bus 5305	: Vg=1.03032 -> Vg=1.0
% INFO    : Gen at bus 5306	: Pg=39.88, Qg=8.02 -> Pg=63.295, Qg=15.0
% INFO    : Gen at bus 5306	: Vg=1.03032 -> Vg=1.0
% INFO    : Gen at bus 5307	: Pg=39.88, Qg=7.99 -> Pg=63.295, Qg=15.0
% INFO    : Gen at bus 5307	: Vg=1.030262 -> Vg=1.0
% INFO    : Gen at bus 5308	: Pg=39.88, Qg=7.99 -> Pg=63.295, Qg=15.0
% INFO    : Gen at bus 5308	: Vg=1.030262 -> Vg=1.0
% INFO    : Gen at bus 5309	: Pg=58.06, Qg=14.52 -> Pg=119.355, Qg=15.0
% INFO    : Gen at bus 5309	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 5310	: Pg=58.06, Qg=14.52 -> Pg=119.355, Qg=15.0
% INFO    : Gen at bus 5310	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 5311	: Pg=233.91, Qg=82.52 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5311	: Vg=1.057062 -> Vg=1.0
% INFO    : Gen at bus 5314	: Pg=93.45, Qg=15.84 -> Pg=131.15, Qg=15.0
% INFO    : Gen at bus 5314	: Vg=0.984098 -> Vg=1.0
% INFO    : Gen at bus 5316	: Pg=3.19, Qg=-0.17 -> Pg=51.06, Qg=0.0
% INFO    : Gen at bus 5316	: Vg=1.002922 -> Vg=1.0
% INFO    : Gen at bus 5317	: Pg=77.25, Qg=12.22 -> Pg=125.75, Qg=20.0
% INFO    : Gen at bus 5317	: Vg=1.034048 -> Vg=1.0
% INFO    : Gen at bus 5319	: Pg=377.38, Qg=119.4 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 5319	: Vg=1.071081 -> Vg=1.0
% INFO    : Gen at bus 5322	: Pg=24.81, Qg=-3.88 -> Pg=58.27, Qg=10.0
% INFO    : Gen at bus 5322	: Vg=0.99879 -> Vg=1.0
% INFO    : Gen at bus 5323	: Pg=87.75, Qg=8.05 -> Pg=129.25, Qg=20.0
% INFO    : Gen at bus 5323	: Vg=1.011203 -> Vg=1.0
% INFO    : Gen at bus 5324	: Pg=87.75, Qg=8.05 -> Pg=129.25, Qg=20.0
% INFO    : Gen at bus 5324	: Vg=1.011203 -> Vg=1.0
% INFO    : Gen at bus 5325	: Pg=87.75, Qg=8.05 -> Pg=129.25, Qg=20.0
% INFO    : Gen at bus 5325	: Vg=1.011203 -> Vg=1.0
% INFO    : Gen at bus 5326	: Pg=87.75, Qg=8.05 -> Pg=129.25, Qg=20.0
% INFO    : Gen at bus 5326	: Vg=1.011203 -> Vg=1.0
% INFO    : Gen at bus 5327	: Pg=87.75, Qg=8.05 -> Pg=129.25, Qg=20.0
% INFO    : Gen at bus 5327	: Vg=1.011203 -> Vg=1.0
% INFO    : Gen at bus 5328	: Pg=87.75, Qg=8.05 -> Pg=129.25, Qg=20.0
% INFO    : Gen at bus 5328	: Vg=1.011203 -> Vg=1.0
% INFO    : Gen at bus 5330	: Pg=27.96, Qg=5.11 -> Pg=59.32, Qg=10.0
% INFO    : Gen at bus 5330	: Vg=1.029009 -> Vg=1.0
% INFO    : Gen at bus 5332	: Pg=32.36, Qg=7.22 -> Pg=60.785, Qg=10.0
% INFO    : Gen at bus 5332	: Vg=1.028002 -> Vg=1.0
% INFO    : Gen at bus 5333	: Pg=1.12, Qg=0.09 -> Pg=50.375, Qg=0.0
% INFO    : Gen at bus 5333	: Vg=1.03063 -> Vg=1.0
% INFO    : Gen at bus 5335	: Pg=87.35, Qg=17.85 -> Pg=129.115, Qg=20.0
% INFO    : Gen at bus 5335	: Vg=1.033768 -> Vg=1.0
% INFO    : Gen at bus 5341	: Pg=89.91, Qg=48.94 -> Pg=129.97, Qg=20.0
% INFO    : Gen at bus 5341	: Vg=1.065506 -> Vg=1.0
% INFO    : Gen at bus 5342	: Pg=57.59, Qg=10.86 -> Pg=119.195, Qg=15.0
% INFO    : Gen at bus 5342	: Vg=1.019736 -> Vg=1.0
% INFO    : Gen at bus 5343	: Pg=158.9, Qg=55.92 -> Pg=250.0, Qg=35.0
% INFO    : Gen at bus 5343	: Vg=1.000957 -> Vg=1.0
% INFO    : Gen at bus 5347	: Pg=90.48, Qg=33.58 -> Pg=130.16, Qg=20.0
% INFO    : Gen at bus 5347	: Vg=1.043665 -> Vg=1.0
% INFO    : Gen at bus 5350	: Pg=19.27, Qg=11.16 -> Pg=56.425, Qg=10.0
% INFO    : Gen at bus 5350	: Vg=1.021475 -> Vg=1.0
% INFO    : Gen at bus 5352	: Pg=30.32, Qg=6.61 -> Pg=60.105, Qg=10.0
% INFO    : Gen at bus 5352	: Vg=1.007679 -> Vg=1.0
% INFO    : Gen at bus 5354	: Pg=224.68, Qg=-13.42 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5354	: Vg=1.039621 -> Vg=1.0
% INFO    : Gen at bus 5356	: Pg=89.73, Qg=17.85 -> Pg=129.91, Qg=20.0
% INFO    : Gen at bus 5356	: Vg=1.041223 -> Vg=1.0
% INFO    : Gen at bus 5359	: Pg=14.52, Qg=2.12 -> Pg=54.84, Qg=0.0
% INFO    : Gen at bus 5359	: Vg=1.054892 -> Vg=1.0
% INFO    : Gen at bus 5365	: Pg=38.53, Qg=9.19 -> Pg=62.845, Qg=10.0
% INFO    : Gen at bus 5365	: Vg=1.03611 -> Vg=1.0
% INFO    : Gen at bus 5366	: Pg=38.53, Qg=9.19 -> Pg=62.845, Qg=10.0
% INFO    : Gen at bus 5366	: Vg=1.03611 -> Vg=1.0
% INFO    : Gen at bus 5368	: Pg=83.89, Qg=24.93 -> Pg=127.965, Qg=20.0
% INFO    : Gen at bus 5368	: Vg=1.023161 -> Vg=1.0
% INFO    : Gen at bus 5369	: Pg=83.89, Qg=24.93 -> Pg=127.965, Qg=20.0
% INFO    : Gen at bus 5369	: Vg=1.023161 -> Vg=1.0
% INFO    : Gen at bus 5370	: Pg=83.89, Qg=24.93 -> Pg=127.965, Qg=20.0
% INFO    : Gen at bus 5370	: Vg=1.023161 -> Vg=1.0
% INFO    : Gen at bus 5371	: Pg=83.89, Qg=24.93 -> Pg=127.965, Qg=20.0
% INFO    : Gen at bus 5371	: Vg=1.023161 -> Vg=1.0
% INFO    : Gen at bus 5382	: Pg=57.59, Qg=10.86 -> Pg=119.195, Qg=15.0
% INFO    : Gen at bus 5382	: Vg=1.019736 -> Vg=1.0
% INFO    : Gen at bus 5384	: Pg=6.38, Qg=-0.43 -> Pg=52.125, Qg=0.0
% INFO    : Gen at bus 5384	: Vg=0.962211 -> Vg=1.0
% INFO    : Gen at bus 5385	: Pg=30.28, Qg=3.51 -> Pg=60.095, Qg=10.0
% INFO    : Gen at bus 5385	: Vg=1.018125 -> Vg=1.0
% INFO    : Gen at bus 5388	: Pg=39.03, Qg=10.16 -> Pg=63.01, Qg=10.0
% INFO    : Gen at bus 5388	: Vg=1.033359 -> Vg=1.0
% INFO    : Gen at bus 5391	: Pg=34.92, Qg=9.74 -> Pg=61.64, Qg=10.0
% INFO    : Gen at bus 5391	: Vg=1.043492 -> Vg=1.0
% INFO    : Gen at bus 5397	: Pg=29.4, Qg=8.8 -> Pg=59.8, Qg=5.0
% INFO    : Gen at bus 5397	: Vg=1.01809 -> Vg=1.0
% INFO    : Gen at bus 5401	: Pg=38.85, Qg=7.6 -> Pg=62.95, Qg=10.0
% INFO    : Gen at bus 5401	: Vg=1.028342 -> Vg=1.0
% INFO    : Gen at bus 5403	: Pg=-128.54, Qg=-23.93 -> Pg=-35.69, Qg=-5.0
% INFO    : Gen at bus 5403	: Vg=1.018098 -> Vg=1.0
% INFO    : Gen at bus 5406	: Pg=41.92, Qg=5.34 -> Pg=63.975, Qg=15.0
% INFO    : Gen at bus 5406	: Vg=1.007636 -> Vg=1.0
% INFO    : Gen at bus 5408	: Pg=6.52, Qg=0.05 -> Pg=52.175, Qg=0.0
% INFO    : Gen at bus 5408	: Vg=0.996117 -> Vg=1.0
% INFO    : Gen at bus 5411	: Pg=34.83, Qg=7.05 -> Pg=61.61, Qg=15.0
% INFO    : Gen at bus 5411	: Vg=0.991559 -> Vg=1.0
% INFO    : Gen at bus 5416	: Pg=33.15, Qg=0.93 -> Pg=61.05, Qg=10.0
% INFO    : Gen at bus 5416	: Vg=1.024669 -> Vg=1.0
% INFO    : Gen at bus 5418	: Pg=8.33, Qg=2.0 -> Pg=52.775, Qg=0.0
% INFO    : Gen at bus 5418	: Vg=0.978998 -> Vg=1.0
% INFO    : Gen at bus 5420	: Pg=34.31, Qg=1.99 -> Pg=61.435, Qg=10.0
% INFO    : Gen at bus 5420	: Vg=1.015531 -> Vg=1.0
% INFO    : Gen at bus 5439	: Pg=36.91, Qg=13.33 -> Pg=62.305, Qg=10.0
% INFO    : Gen at bus 5439	: Vg=1.037973 -> Vg=1.0
% INFO    : Gen at bus 5444	: Pg=97.68, Qg=6.22 -> Pg=132.56, Qg=20.0
% INFO    : Gen at bus 5444	: Vg=1.017679 -> Vg=1.0
% INFO    : Gen at bus 5455	: Pg=112.0, Qg=11.12 -> Pg=187.335, Qg=20.0
% INFO    : Gen at bus 5455	: Vg=1.018325 -> Vg=1.0
% INFO    : Gen at bus 5456	: Pg=64.65, Qg=13.16 -> Pg=121.55, Qg=20.0
% INFO    : Gen at bus 5456	: Vg=1.009683 -> Vg=1.0
% INFO    : Gen at bus 5463	: Pg=38.42, Qg=21.93 -> Pg=62.805, Qg=10.0
% INFO    : Gen at bus 5463	: Vg=1.054031 -> Vg=1.0
% INFO    : Gen at bus 5464	: Pg=84.0, Qg=2.79 -> Pg=128.0, Qg=5.0
% INFO    : Gen at bus 5464	: Vg=1.011467 -> Vg=1.0
% INFO    : Gen at bus 5466	: Pg=39.44, Qg=10.06 -> Pg=63.145, Qg=15.0
% INFO    : Gen at bus 5466	: Vg=1.021987 -> Vg=1.0
% INFO    : Gen at bus 5467	: Pg=39.44, Qg=10.06 -> Pg=63.145, Qg=15.0
% INFO    : Gen at bus 5467	: Vg=1.021987 -> Vg=1.0
% INFO    : Gen at bus 5468	: Pg=39.44, Qg=10.06 -> Pg=63.145, Qg=15.0
% INFO    : Gen at bus 5468	: Vg=1.021987 -> Vg=1.0
% INFO    : Gen at bus 5473	: Pg=77.25, Qg=12.22 -> Pg=125.75, Qg=20.0
% INFO    : Gen at bus 5473	: Vg=1.034048 -> Vg=1.0
% INFO    : Gen at bus 5476	: Pg=42.41, Qg=17.68 -> Pg=64.135, Qg=20.0
% INFO    : Gen at bus 5476	: Vg=1.058287 -> Vg=1.0
% INFO    : Gen at bus 5484	: Pg=40.0, Qg=4.52 -> Pg=63.335, Qg=0.0
% INFO    : Gen at bus 5484	: Vg=0.956073 -> Vg=1.0
% INFO    : Gen at bus 5490	: Pg=21.35, Qg=3.86 -> Pg=57.115, Qg=5.0
% INFO    : Gen at bus 5490	: Vg=1.028982 -> Vg=1.0
% INFO    : Gen at bus 5494	: Pg=25.6, Qg=-1.25 -> Pg=58.535, Qg=0.0
% INFO    : Gen at bus 5494	: Vg=0.991002 -> Vg=1.0
% INFO    : Gen at bus 5498	: Pg=32.94, Qg=16.6 -> Pg=60.98, Qg=10.0
% INFO    : Gen at bus 5498	: Vg=1.041198 -> Vg=1.0
% INFO    : Gen at bus 5503	: Pg=174.4, Qg=15.0 -> Pg=250.0, Qg=80.0
% INFO    : Gen at bus 5503	: Vg=1.032124 -> Vg=1.0
% INFO    : Gen at bus 5510	: Pg=89.26, Qg=20.01 -> Pg=129.755, Qg=20.0
% INFO    : Gen at bus 5510	: Vg=1.05632 -> Vg=1.0
% INFO    : Gen at bus 5512	: Pg=27.76, Qg=14.88 -> Pg=59.255, Qg=10.0
% INFO    : Gen at bus 5512	: Vg=1.014266 -> Vg=1.0
% INFO    : Gen at bus 5514	: Pg=89.26, Qg=20.01 -> Pg=129.755, Qg=20.0
% INFO    : Gen at bus 5514	: Vg=1.05632 -> Vg=1.0
% INFO    : Gen at bus 5517	: Pg=219.5, Qg=66.99 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5517	: Vg=1.03284 -> Vg=1.0
% INFO    : Gen at bus 5523	: Pg=89.93, Qg=16.64 -> Pg=129.975, Qg=20.0
% INFO    : Gen at bus 5523	: Vg=1.037993 -> Vg=1.0
% INFO    : Gen at bus 5528	: Pg=38.95, Qg=5.12 -> Pg=62.985, Qg=10.0
% INFO    : Gen at bus 5528	: Vg=1.009486 -> Vg=1.0
% INFO    : Gen at bus 5530	: Pg=89.93, Qg=16.64 -> Pg=129.975, Qg=20.0
% INFO    : Gen at bus 5530	: Vg=1.037993 -> Vg=1.0
% INFO    : Gen at bus 5534	: Pg=228.19, Qg=49.03 -> Pg=300.0, Qg=80.0
% INFO    : Gen at bus 5534	: Vg=1.020332 -> Vg=1.0
% INFO    : Gen at bus 5540	: Pg=31.59, Qg=4.82 -> Pg=60.53, Qg=10.0
% INFO    : Gen at bus 5540	: Vg=1.045359 -> Vg=1.0
% INFO    : Gen at bus 5542	: Pg=40.0, Qg=-1.34 -> Pg=63.335, Qg=0.0
% INFO    : Gen at bus 5542	: Vg=1.010203 -> Vg=1.0
% INFO    : Gen at bus 5546	: Pg=92.69, Qg=14.48 -> Pg=130.895, Qg=20.0
% INFO    : Gen at bus 5546	: Vg=1.026207 -> Vg=1.0
% INFO    : Gen at bus 5548	: Pg=16.71, Qg=0.01 -> Pg=55.57, Qg=10.0
% INFO    : Gen at bus 5548	: Vg=1.030988 -> Vg=1.0
% INFO    : Gen at bus 5575	: Pg=26.19, Qg=8.11 -> Pg=58.73, Qg=10.0
% INFO    : Gen at bus 5575	: Vg=1.031736 -> Vg=1.0
% INFO    : Gen at bus 5576	: Pg=168.75, Qg=16.36 -> Pg=250.0, Qg=5.0
% INFO    : Gen at bus 5576	: Vg=0.976475 -> Vg=1.0
% INFO    : Gen at bus 5581	: Pg=381.8, Qg=21.67 -> Pg=500.0, Qg=80.0
% INFO    : Gen at bus 5581	: Vg=1.063714 -> Vg=1.0
% INFO    : Gen at bus 5587	: Pg=417.43, Qg=19.88 -> Pg=550.0, Qg=100.0
% INFO    : Gen at bus 5587	: Vg=1.041875 -> Vg=1.0
% INFO    : Gen at bus 5592	: Pg=64.28, Qg=29.97 -> Pg=121.425, Qg=20.0
% INFO    : Gen at bus 5592	: Vg=1.00876 -> Vg=1.0
% INFO    : Gen at bus 5593	: Pg=22.87, Qg=9.78 -> Pg=57.625, Qg=10.0
% INFO    : Gen at bus 5593	: Vg=1.014635 -> Vg=1.0
% INFO    : Gen at bus 5594	: Pg=32.36, Qg=7.22 -> Pg=60.785, Qg=10.0
% INFO    : Gen at bus 5594	: Vg=1.028002 -> Vg=1.0
% INFO    : Gen at bus 5607	: Pg=34.32, Qg=1.14 -> Pg=61.44, Qg=5.0
% INFO    : Gen at bus 5607	: Vg=1.025746 -> Vg=1.0
% INFO    : Gen at bus 5608	: Pg=22.77, Qg=10.64 -> Pg=57.59, Qg=10.0
% INFO    : Gen at bus 5608	: Vg=1.045989 -> Vg=1.0
% INFO    : Gen at bus 5610	: Pg=34.32, Qg=1.14 -> Pg=61.44, Qg=5.0
% INFO    : Gen at bus 5610	: Vg=1.025746 -> Vg=1.0
