%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4292	 1	 2.123	 0.408	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4293	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4294	 1	 5.811	 1.164	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4295	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4296	 1	 20.719	 4.502	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4297	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4298	 1	 20.719	 5.304	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4299	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4300	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4301	 1	 20.719	 3.97	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4302	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4303	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4304	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4305	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4306	 1	 20.719	 8.548	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4307	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4308	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4309	 1	 3.952	 1.901	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4310	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4311	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4312	 1	 2.27	 0.637	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4313	 1	 2.622	 0.769	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4314	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4315	 1	 2.27	 0.066	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4316	 1	 10.76	 2.973	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4317	 1	 10.511	 5.239	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4318	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4319	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4320	 1	 10.76	 1.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4321	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4322	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4323	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4324	 1	 10.76	 1.799	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4325	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4326	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4327	 1	 1.19	 0.393	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4328	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4329	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4330	 1	 5.245	 1.655	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4331	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4332	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4333	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4334	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4335	 1	 5.245	 0.574	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4336	 1	 5.245	 1.402	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4337	 1	 6.647	 0.279	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4338	 1	 1.976	 0.904	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4339	 1	 6.647	 0.507	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4340	 1	 6.647	 1.757	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4341	 1	 2.517	 0.498	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4342	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4343	 1	 2.517	 0.465	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4344	 1	 2.517	 0.718	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4345	 1	 6.411	 2.737	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4346	 1	 1.628	 0.253	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4347	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4348	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4349	 1	 10.237	 1.968	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4350	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4351	 1	 8.792	 3.049	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4352	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4353	 1	 8.792	 5.431	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4354	 1	 8.792	 2.145	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4355	 1	 11.369	 4.554	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4356	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4357	 1	 11.546	 5.195	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4358	 1	 0.0	 0.0	 0.0	 -44.1754584629	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4359	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4360	 1	 11.369	 2.26	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4361	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4362	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4363	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4364	 1	 11.369	 3.703	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4365	 1	 1.611	 0.608	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4366	 1	 3.286	 0.574	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4367	 1	 1.577	 0.135	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4368	 1	 2.467	 0.838	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4369	 1	 1.457	 0.307	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4370	 1	 4.727	 0.781	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4371	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4372	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4373	 1	 4.401	 0.975	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4374	 1	 3.953	 0.805	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4375	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4376	 1	 1.723	 0.532	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4377	 1	 3.353	 2.002	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4378	 1	 0.937	 0.063	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4379	 1	 14.937	 5.086	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4380	 1	 0.143	 0.034	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4381	 1	 14.937	 5.904	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4382	 1	 15.35	 12.111	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4383	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4384	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4385	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4386	 1	 16.919	 3.416	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4387	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4388	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4389	 1	 2.733	 0.417	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4390	 1	 0.0	 0.0	 0.0	 -42.3498278784	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4391	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4392	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4393	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4394	 1	 4.41	 1.418	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4395	 1	 1.898	 0.531	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4396	 1	 1.898	 0.523	 0.0	 -38.6140547439	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4397	 1	 1.898	 0.472	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4398	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4399	 1	 9.263	 2.066	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4400	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4401	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4402	 1	 9.303	 5.094	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4403	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4404	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4405	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4406	 1	 9.303	 5.204	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4407	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4408	 1	 9.303	 1.636	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4409	 1	 7.324	 2.567	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4410	 1	 3.662	 1.134	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4411	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4412	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4413	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4414	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4415	 1	 6.939	 2.308	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4416	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4417	 1	 6.939	 2.3	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4418	 1	 0.0	 0.0	 0.0	 -82.2157550501	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4419	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4420	 1	 6.939	 2.599	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4421	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4422	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4423	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4424	 1	 3.888	 1.248	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4425	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4426	 1	 1.94	 0.422	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4427	 1	 2.424	 1.135	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4428	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4429	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4430	 1	 3.796	 1.387	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4431	 1	 1.881	 0.666	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4432	 1	 2.196	 0.842	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4433	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4434	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4435	 1	 1.56	 0.278	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4436	 1	 1.56	 0.498	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4437	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4438	 1	 1.56	 0.396	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4439	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4440	 1	 2.69	 0.548	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4441	 1	 2.715	 0.128	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4442	 1	 2.69	 1.113	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4443	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4444	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4445	 1	 20.537	 11.707	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4446	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4447	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4448	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4449	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4450	 1	 20.537	 10.855	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4451	 1	 20.537	 3.306	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4452	 1	 20.537	 1.662	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4453	 1	 4.563	 1.737	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4454	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4455	 1	 4.563	 1.392	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4456	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4457	 1	 4.563	 1.012	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4458	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4459	 1	 15.707	 2.31	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4460	 1	 16.978	 5.179	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4461	 1	 0.0	 0.0	 0.0	 -1.16263524094	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4462	 1	 15.707	 5.602	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4463	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4464	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4465	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4466	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4467	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4468	 1	 16.978	 4.479	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4469	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4470	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4471	 1	 23.885	 1.957	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4472	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4473	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4474	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4475	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4476	 1	 23.885	 5.819	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4477	 1	 23.885	 3.121	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4478	 1	 23.885	 5.533	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4479	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4480	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4481	 1	 23.885	 11.032	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4482	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4483	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4484	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4485	 1	 9.825	 1.021	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4486	 1	 9.647	 2.383	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4487	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4488	 1	 9.647	 3.486	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4489	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4490	 1	 9.647	 3.024	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4491	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4492	 1	 2.489	 0.454	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4493	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4494	 1	 8.08	 3.82	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4495	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4496	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4497	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4498	 1	 16.076	 3.078	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4499	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4500	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4501	 1	 1.736	 0.323	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4502	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4503	 1	 1.13	 0.118	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4504	 1	 1.358	 0.169	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4505	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4506	 1	 1.358	 0.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4507	 1	 1.358	 0.506	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4508	 1	 1.103	 0.221	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4509	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4510	 1	 0.315	 0.079	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4511	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4512	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4513	 1	 2.715	 0.519	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4514	 1	 0.945	 0.128	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4515	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4516	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4517	 1	 8.692	 2.879	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4518	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4519	 1	 8.801	 1.935	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4520	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4521	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4522	 1	 8.723	 3.683	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4523	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4524	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4525	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4526	 1	 8.692	 0.749	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4527	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4528	 1	 1.027	 0.382	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4529	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4530	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4531	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4532	 1	 1.867	 0.559	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4533	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4534	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4535	 1	 0.827	 0.181	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4536	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4537	 1	 3.441	 0.346	 0.0	 -11.8155371224	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4538	 1	 0.0	 0.0	 0.0	 -109.012032794	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4539	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4540	 1	 6.874	 2.106	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4541	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4542	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4543	 1	 1.768	 0.347	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4544	 1	 1.976	 0.511	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4545	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4546	 1	 0.764	 0.074	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4547	 1	 1.479	 0.6	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4548	 1	 1.343	 0.191	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4549	 1	 2.9	 0.226	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4550	 1	 2.9	 0.827	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4551	 1	 2.9	 1.019	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4552	 1	 0.69	 0.197	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4553	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4554	 1	 0.278	 0.076	 0.0	 0.56150043211	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4555	 1	 0.988	 0.433	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4556	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4557	 1	 2.647	 0.549	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4558	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4559	 1	 2.428	 0.719	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4560	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4561	 1	 2.647	 0.888	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4562	 1	 0.499	 0.034	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4563	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4564	 1	 1.378	 0.442	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4565	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4566	 1	 1.378	 0.243	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4567	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4568	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4569	 1	 1.378	 0.503	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4570	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4571	 1	 0.765	 0.172	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4572	 1	 1.529	 0.218	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4573	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4574	 1	 0.904	 0.222	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4575	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4576	 1	 5.408	 2.691	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4577	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4578	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4579	 1	 5.408	 2.221	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4580	 1	 5.408	 1.602	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4581	 1	 13.245	 4.197	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4582	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4583	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4584	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4585	 1	 12.149	 2.612	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4586	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4587	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4588	 1	 13.245	 6.636	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4589	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4590	 1	 12.149	 1.941	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4591	 1	 2.077	 0.751	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4592	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4593	 1	 2.351	 0.981	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4594	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4595	 1	 3.707	 0.334	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4596	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4597	 1	 1.669	 0.104	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4598	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4599	 1	 1.669	 0.327	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4600	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4601	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4602	 1	 1.669	 0.104	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4603	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4604	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4605	 1	 0.723	 0.049	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4606	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4607	 1	 0.465	 0.025	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4608	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4609	 1	 0.0	 0.0	 0.0	 -5.02702316661	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4610	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4611	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4612	 1	 1.654	 0.702	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4613	 1	 1.654	 0.148	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4614	 1	 1.654	 0.273	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4615	 1	 0.534	 0.041	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4616	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4617	 1	 3.063	 0.31	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4618	 1	 0.0	 0.0	 0.0	 -83.8479545735	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4619	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4620	 1	 5.855	 0.374	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4621	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4624	 1	 4.031	 1.771	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4625	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4626	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4627	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4628	 1	 10.888	 5.145	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4629	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4630	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4631	 1	 10.888	 3.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4632	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4633	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4634	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4635	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4636	 1	 10.888	 7.59	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4637	 1	 10.888	 1.535	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4638	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4639	 1	 0.734	 0.202	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4640	 1	 0.329	 0.093	 0.0	 -9.65779092636	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4641	 1	 2.301	 0.355	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4642	 1	 2.631	 0.531	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4643	 1	 0.333	 0.08	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4644	 1	 1.797	 0.423	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4645	 1	 0.794	 0.152	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4646	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4647	 1	 0.651	 0.254	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4648	 1	 7.452	 3.387	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4649	 1	 7.912	 0.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4650	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4651	 1	 7.452	 1.534	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4652	 1	 20.887	 5.817	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4653	 1	 20.887	 13.789	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4654	 1	 20.887	 6.292	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4655	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4656	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4657	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4658	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4659	 1	 20.887	 6.165	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4660	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4661	 1	 0.727	 0.367	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4662	 1	 1.454	 0.679	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4663	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4664	 1	 8.602	 2.148	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4665	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4666	 1	 8.602	 2.208	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4667	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4668	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4669	 1	 8.602	 1.954	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4670	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4671	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4672	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4673	 1	 9.169	 4.001	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4674	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4675	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4676	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4677	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4678	 1	 0.643	 0.152	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4679	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4680	 1	 1.455	 0.296	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4681	 1	 0.609	 0.144	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4682	 1	 1.125	 0.322	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4683	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4684	 1	 1.641	 0.355	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4685	 1	 3.882	 1.195	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4686	 1	 1.776	 0.296	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4687	 1	 0.726	 0.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4688	 1	 8.382	 3.747	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4689	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4690	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4691	 1	 8.382	 0.897	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4692	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4693	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4694	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4695	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4696	 1	 8.382	 0.347	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4697	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4698	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4699	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4700	 1	 1.446	 0.431	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4701	 1	 2.25	 0.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4702	 1	 1.675	 0.677	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4703	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4704	 1	 3.34	 0.869	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4705	 1	 1.864	 0.479	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4706	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4707	 1	 0.936	 0.202	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4708	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4709	 1	 0.927	 0.334	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4710	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4711	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4712	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4713	 1	 3.148	 1.013	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4714	 1	 3.064	 0.945	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4715	 1	 3.427	 0.557	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4716	 1	 1.444	 0.287	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4717	 1	 2.108	 0.194	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4718	 1	 0.0	 0.0	 0.0	 -133.783478013	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4719	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4720	 1	 2.108	 1.636	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4721	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4722	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4723	 1	 2.108	 0.624	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4724	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4725	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4726	 1	 1.528	 0.582	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4727	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4728	 1	 1.823	 0.481	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4729	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4730	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4731	 1	 1.401	 0.255	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4732	 1	 9.725	 2.296	 0.0	 -16.0787300412	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4733	 1	 9.725	 3.427	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4734	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4735	 1	 9.725	 2.144	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4736	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4737	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4738	 1	 9.725	 4.322	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4739	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4740	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4741	 1	 1.586	 1.198	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4742	 1	 2.556	 0.262	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4743	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4744	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4745	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4746	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4747	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4748	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4749	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4750	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4751	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4752	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4753	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4754	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4755	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4756	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4757	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4758	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4759	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4760	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4761	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4762	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4763	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4764	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4765	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4766	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4767	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4768	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4769	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4770	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4771	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4772	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4773	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4774	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4775	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4776	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4777	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4778	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4779	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4780	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4781	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4782	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4783	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4784	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4785	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4786	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4787	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4788	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4789	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4790	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4791	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4792	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4793	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4794	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4795	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4796	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4797	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4798	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4799	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4800	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4801	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4802	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4803	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4804	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4805	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4806	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4807	 1	 0.0	 0.0	 0.0	 -62.1832487373	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4808	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4809	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4810	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4811	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4812	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4813	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4814	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4815	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4816	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4817	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4818	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4819	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4820	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4821	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4822	 1	 0.0	 0.0	 0.0	 -405.869416848	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4823	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4824	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4825	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4826	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4827	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4828	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4829	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4830	 1	 0.0	 0.0	 0.0	 -161.962335893	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4831	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4832	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4833	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4834	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4835	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4836	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4837	 1	 0.0	 0.0	 0.0	 -264.664560806	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4838	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4839	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4840	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4841	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4842	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4843	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4844	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4845	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4846	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4847	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4848	 1	 0.0	 0.0	 0.0	 -94.1325698774	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4849	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4850	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4851	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4852	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4853	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4854	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4855	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4856	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4857	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4858	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4859	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4860	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4861	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4862	 1	 0.0	 0.0	 0.0	 -11.3279249652	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4863	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4864	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4865	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4866	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4867	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4868	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4869	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4870	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4871	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4872	 1	 0.0	 0.0	 0.0	 -23.2676029356	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4873	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4874	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4875	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4876	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4877	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4878	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4879	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4880	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4881	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4882	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4883	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4884	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4885	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4886	 1	 0.0	 0.0	 0.0	 -80.6510393609	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4887	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4888	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4889	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4890	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4891	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4892	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4893	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4894	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4895	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4896	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4897	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4898	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4899	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4900	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4901	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4902	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4903	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4904	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4905	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4906	 1	 0.0	 0.0	 0.0	 12.8337801257	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4907	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4908	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4909	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4910	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4911	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4912	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4913	 1	 0.0	 0.0	 0.0	 -54.3341154901	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4914	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4915	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4916	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4917	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4918	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4919	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4920	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4921	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4922	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4923	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4924	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4925	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4926	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4927	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4928	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4929	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4930	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4931	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4932	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4933	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4934	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4935	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4936	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4937	 1	 0.0	 0.0	 0.0	 -523.538870454	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4938	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4939	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4940	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4941	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4942	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4943	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4944	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	4945	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4946	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4947	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4948	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4949	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4950	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4951	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4952	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4953	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4954	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4955	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4956	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4957	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4958	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4959	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4960	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4961	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4962	 1	 0.0	 0.0	 0.0	 -120.612355768	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4963	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4964	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4965	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4966	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4967	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4968	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4969	 1	 0.0	 0.0	 0.0	 -106.356037351	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4970	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4971	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4972	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4973	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4974	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4975	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4976	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4977	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4978	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4979	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4980	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	4981	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4982	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	4983	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4984	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4985	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4986	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	4987	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4988	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4989	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4990	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4991	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4992	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4993	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4994	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4995	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4996	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4997	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4998	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4999	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5000	 1	 0.0	 0.0	 0.0	 -140.078140062	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5001	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5002	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5003	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5004	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5005	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5006	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5007	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5008	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5009	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5010	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5011	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5012	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5013	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5014	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5015	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5016	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5017	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5018	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5019	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5020	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5021	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5022	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5023	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5024	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5025	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5026	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5027	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5028	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5029	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5030	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5032	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5033	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5034	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5035	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5036	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5037	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5038	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5039	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5040	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5041	 1	 0.0	 0.0	 0.0	 -0.000943404315901	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5042	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5043	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5044	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	5045	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5046	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5047	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5048	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5049	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5050	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5051	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5052	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5053	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5054	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5055	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5056	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5057	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5058	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5059	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5060	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5061	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5062	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5063	 1	 0.0	 0.0	 0.0	 -431.366323322	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5064	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5065	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5066	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5067	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5068	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5069	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5070	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5071	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5072	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5073	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5074	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5075	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5076	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5077	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5078	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5079	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5080	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5081	 1	 0.0	 0.0	 0.0	 -411.988564504	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5082	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5083	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5084	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5085	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5086	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5087	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5088	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5089	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5090	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5091	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5092	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5093	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5094	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5095	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5096	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5097	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5098	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5099	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5100	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5101	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5102	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5103	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5104	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5105	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5106	 1	 0.0	 0.0	 0.0	 -94.4498165067	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5107	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5108	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5109	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5110	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5111	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5112	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5113	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5114	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5115	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5116	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5117	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5118	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5119	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5120	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5121	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5122	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5123	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5124	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5125	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5126	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5127	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5128	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5129	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5130	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5131	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5132	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5133	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5134	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5135	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5136	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5137	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5138	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5139	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5140	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5141	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5142	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5143	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5144	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5145	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5146	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5147	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5148	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	5149	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5150	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5151	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5152	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5153	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5154	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5155	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5156	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5157	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5158	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5159	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	5160	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5161	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5162	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5163	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5164	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5165	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5166	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5167	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5168	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5169	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5170	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5171	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5172	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5173	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5174	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5175	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5176	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5177	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5178	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5179	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5180	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5181	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5182	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5183	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5184	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5185	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5186	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5187	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5188	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5189	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5190	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5191	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5192	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5193	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5194	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5195	 1	 0.0	 0.0	 0.0	 -464.979532498	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5196	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5197	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5198	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5199	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5200	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5201	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5202	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5203	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5204	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5205	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5206	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5207	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5208	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5209	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5210	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5211	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5212	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5213	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	5214	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5215	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5216	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5217	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5218	 1	 0.0	 0.0	 0.0	 -174.608857034	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5219	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5220	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5221	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5222	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5223	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5224	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5225	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5226	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5227	 1	 0.0	 0.0	 0.0	 -124.284364513	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5228	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5229	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5230	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5231	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5232	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5233	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	5234	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5235	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5236	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5237	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5238	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5239	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5240	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5241	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5242	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5243	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5244	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	5245	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5246	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5247	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5248	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5249	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5250	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5251	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5252	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5253	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5254	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5255	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5256	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5257	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5258	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5259	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5260	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5261	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5262	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5263	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5264	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5265	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5266	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5267	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5268	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5269	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5270	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5271	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5272	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5273	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5274	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5275	 1	 0.0	 0.0	 0.0	 -221.067545216	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5276	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5277	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5278	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5279	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5280	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5281	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5282	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5283	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5284	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	5285	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5286	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5287	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5288	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5289	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5290	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5291	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5292	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5293	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5294	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5295	 1	 0.0	 0.0	 0.0	 -327.84868428	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5296	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5297	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5298	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5299	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5300	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5301	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5302	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5303	 1	 1.273	 0.208	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5304	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5305	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5306	 1	 1.273	 0.469	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5307	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5308	 1	 1.273	 0.268	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5310	 1	 0.64	 0.357	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5311	 1	 0.774	 0.186	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5312	 1	 1.556	 0.247	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5313	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5314	 1	 1.154	 0.074	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5315	 1	 1.154	 0.231	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5316	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5317	 1	 1.154	 0.127	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5319	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5320	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5321	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5322	 1	 8.688	 1.496	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5323	 1	 8.032	 2.323	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5324	 1	 8.36	 3.841	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5325	 1	 8.032	 2.673	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5326	 1	 6.097	 2.293	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5327	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5328	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5329	 1	 8.189	 1.995	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5330	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5331	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5332	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5333	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5334	 1	 6.611	 2.49	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5335	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5336	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5337	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5338	 1	 2.084	 0.283	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5339	 1	 2.017	 0.767	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5340	 1	 8.092	 1.921	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5342	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5343	 1	 8.092	 3.365	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5344	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5345	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5346	 1	 8.889	 1.295	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5347	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5348	 1	 8.092	 2.271	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5349	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5350	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5351	 1	 0.858	 0.252	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5352	 1	 1.716	 0.466	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5353	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5354	 1	 0.543	 0.112	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5355	 1	 6.767	 0.953	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5356	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5357	 1	 6.767	 1.675	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5358	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5359	 1	 6.767	 3.261	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5361	 1	 6.767	 1.377	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5362	 1	 8.168	 1.065	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5363	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5364	 1	 0.0	 0.0	 0.0	 -120.634825107	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5365	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5366	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5367	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	5368	 1	 8.168	 3.803	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5369	 1	 0.34	 0.089	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5370	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5371	 1	 8.168	 0.903	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5372	 1	 8.168	 1.731	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5373	 1	 5.836	 1.727	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5374	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5375	 1	 5.836	 1.586	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5376	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5377	 1	 5.836	 1.608	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5378	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5379	 1	 5.836	 1.69	 0.0	 1.58992645621	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5380	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5381	 1	 1.162	 0.254	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5382	 1	 0.797	 0.082	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5383	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5384	 1	 1.22	 0.201	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5385	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5386	 1	 0.607	 0.074	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5387	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5388	 1	 1.117	 0.357	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5389	 1	 0.722	 0.201	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5390	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5391	 1	 0.722	 0.231	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5392	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5393	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5394	 1	 0.789	 0.365	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5395	 1	 1.258	 0.253	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5396	 1	 0.551	 0.238	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5397	 1	 0.722	 0.136	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5398	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5399	 1	 1.772	 0.551	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5400	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5401	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5403	 1	 0.68	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5404	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5405	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5406	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5407	 1	 1.251	 0.231	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5408	 1	 0.737	 0.089	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5409	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5410	 1	 0.737	 0.127	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5411	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5412	 1	 0.774	 0.112	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5413	 1	 1.72	 0.231	 0.0	 -1.10615690781	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5414	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5415	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5416	 1	 1.31	 0.283	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5417	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5418	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5419	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5420	 1	 2.516	 0.536	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5421	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5422	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5423	 1	 1.102	 0.603	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5424	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5425	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5426	 1	 1.801	 0.551	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5427	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5428	 1	 1.898	 0.856	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5429	 1	 1.191	 0.09	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5430	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5431	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5432	 1	 6.611	 1.184	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5433	 1	 6.775	 1.496	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5434	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5435	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5436	 1	 6.611	 3.015	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5437	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5438	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5439	 1	 1.176	 0.424	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5440	 1	 1.027	 0.253	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5441	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5442	 1	 1.563	 0.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5443	 1	 3.12	 0.824	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5444	 1	 0.64	 0.246	 0.0	 -4.29037668179	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5445	 1	 0.782	 0.305	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5446	 1	 0.782	 0.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5447	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5448	 1	 0.782	 0.141	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5449	 1	 0.648	 0.194	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5450	 1	 1.913	 0.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5451	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5452	 1	 0.99	 0.119	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5453	 1	 1.37	 0.149	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5454	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5455	 1	 1.37	 0.651	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5456	 1	 1.496	 0.424	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5457	 1	 1.347	 0.573	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5458	 1	 0.871	 0.134	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5459	 1	 1.791	 0.74	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5460	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5461	 1	 0.938	 0.164	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5462	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5463	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5464	 1	 0.938	 0.261	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5465	 1	 0.06	 0.022	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5466	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5467	 1	 1.057	 0.402	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5468	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5469	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5470	 1	 0.395	 0.164	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5471	 1	 1.117	 0.037	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5472	 1	 1.846	 0.7	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5473	 1	 5.926	 1.221	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5474	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5475	 1	 5.926	 1.578	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5476	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5477	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5478	 1	 6.285	 1.95	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5479	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5480	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5482	 1	 0.451	 0.096	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5483	 1	 2.858	 0.884	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5484	 1	 5.39	 0.856	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5485	 1	 10.653	 1.236	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5486	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5487	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5488	 1	 10.653	 1.794	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5489	 1	 0.0	 0.0	 0.0	 -104.981680729	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5490	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5491	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5492	 1	 10.653	 2.211	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5493	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5494	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5495	 1	 11.368	 2.553	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5496	 1	 0.0	 0.0	 0.0	 -6.4696030552	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5497	 1	 1.05	 0.462	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5498	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5499	 1	 1.228	 0.409	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5500	 1	 1.228	 0.417	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5501	 1	 1.496	 0.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5502	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5503	 1	 1.154	 0.297	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5504	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5505	 1	 1.124	 0.409	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5506	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5507	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5508	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5509	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5510	 1	 1.184	 0.275	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5511	 1	 0.67	 0.149	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5512	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5513	 1	 0.67	 0.141	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5514	 1	 0.991	 0.096	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5515	 1	 1.221	 0.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5516	 1	 0.991	 0.163	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5517	 1	 5.516	 0.626	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5518	 1	 4.839	 0.447	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5519	 1	 4.839	 2.151	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5520	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5521	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5522	 1	 0.789	 0.179	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5523	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5524	 1	 0.789	 0.082	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5525	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5526	 1	 0.789	 0.402	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5527	 1	 0.436	 0.196	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5528	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5529	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5530	 1	 1.339	 0.584	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5531	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5532	 1	 1.206	 0.417	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5533	 1	 1.065	 0.185	 0.0	 -21.1268550746	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5534	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5535	 1	 5.025	 1.541	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5536	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5537	 1	 5.025	 3.439	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5538	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5539	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5540	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5541	 1	 5.025	 2.39	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5542	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5543	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5544	 1	 1.846	 0.886	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5545	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5546	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5547	 1	 2.501	 0.677	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5548	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5549	 1	 1.846	 0.462	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5550	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5551	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5552	 1	 1.139	 0.298	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5553	 1	 1.407	 0.298	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5554	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5555	 1	 1.176	 0.156	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5556	 1	 0.185	 0.022	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5557	 1	 0.481	 0.081	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5558	 1	 0.737	 0.261	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5559	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5560	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5561	 1	 0.514	 0.223	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5562	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5563	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5564	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5565	 1	 0.514	 0.357	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5566	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5567	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5568	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5569	 1	 1.191	 0.328	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5570	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5571	 1	 1.958	 0.119	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5572	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5573	 1	 0.932	 0.185	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5574	 1	 0.0	 0.0	 0.0	 4.77724834709	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5575	 1	 5.047	 1.251	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5576	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5577	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5578	 1	 5.152	 1.362	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5579	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5580	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5581	 1	 5.01	 1.243	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5582	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5583	 1	 3.968	 0.156	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5584	 1	 2.584	 0.657	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5585	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5586	 1	 1.92	 0.492	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5587	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5588	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5589	 1	 0.447	 0.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5590	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5591	 1	 0.447	 0.067	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5592	 1	 4.454	 1.413	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5593	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5594	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5595	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5596	 1	 9.426	 2.871	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5597	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5598	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5599	 1	 0.536	 0.186	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5600	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5601	 1	 1.675	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5602	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5603	 1	 1.883	 0.223	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5604	 1	 1.675	 0.707	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5605	 1	 5.219	 1.682	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5606	 1	 5.219	 0.782	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5607	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5608	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5609	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5610	 1	 5.219	 1.355	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5611	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5612	 1	 5.219	 1.474	 0.0	 -0.000415377057471	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5613	 1	 0.514	 0.082	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5614	 1	 0.581	 0.194	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5615	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5616	 1	 0.811	 0.156	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5617	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5618	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5619	 1	 1.526	 0.811	 0.0	 31.2397093285	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5620	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5621	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5622	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5623	 1	 3.052	 0.596	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5624	 1	 0.96	 0.089	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5625	 1	 2.457	 0.268	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5626	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5627	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5628	 1	 3.745	 1.234	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5629	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5630	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5631	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5632	 1	 2.457	 1.407	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5633	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5634	 1	 1.295	 0.596	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5635	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5636	 1	 1.295	 0.566	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5637	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5638	 1	 0.797	 0.342	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5639	 1	 0.91	 0.164	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5640	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5641	 1	 0.451	 0.126	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5642	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5643	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5644	 1	 3.071	 0.975	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5645	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5646	 1	 3.167	 1.31	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5647	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5648	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5649	 1	 3.426	 1.221	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5650	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5651	 1	 11.345	 1.653	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5652	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5653	 1	 11.345	 1.697	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5654	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5655	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5656	 1	 11.345	 4.161	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5657	 1	 12.06	 2.122	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5658	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5659	 1	 5.285	 2.442	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5660	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5661	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5662	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5663	 1	 5.285	 1.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5664	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5665	 1	 5.285	 2.189	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5666	 1	 0.0	 0.0	 0.0	 -3.59701972377e-05	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5667	 1	 5.285	 1.012	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5668	 1	 9.633	 2.084	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5669	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5670	 1	 9.633	 1.459	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5671	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5672	 1	 9.633	 2.606	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5673	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5674	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5675	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5676	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5677	 1	 9.633	 2.524	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5678	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5679	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5680	 1	 1.591	 0.163	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5681	 1	 3.678	 0.845	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5682	 1	 3.678	 1.629	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5683	 1	 3.678	 1.465	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5684	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5685	 1	 3.181	 1.324	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5686	 1	 0.0	 0.0	 0.0	 -65.1229176373	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5687	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5688	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5689	 1	 3.181	 0.348	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5690	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5691	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5692	 1	 5.386	 1.287	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5693	 1	 2.027	 0.222	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5694	 1	 2.027	 0.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5695	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5696	 1	 2.027	 0.207	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5697	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5698	 1	 11.152	 2.315	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5699	 1	 11.152	 2.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5700	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5701	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5702	 1	 11.152	 6.566	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5703	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5704	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5705	 1	 11.152	 0.856	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5706	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5707	 1	 1.028	 0.57	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5708	 1	 2.68	 1.005	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5709	 1	 2.68	 0.261	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5710	 1	 0.0	 0.0	 0.0	 -16.1700759778	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5711	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5712	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5713	 1	 2.702	 1.302	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5714	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5715	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5716	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5717	 1	 7.653	 1.504	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5718	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5719	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5720	 1	 7.653	 1.891	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5721	 1	 7.653	 1.489	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5722	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5723	 1	 7.653	 2.695	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5724	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5725	 1	 5.39	 2.293	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5726	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5727	 1	 5.39	 0.432	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5728	 1	 5.39	 1.534	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5729	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5730	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5731	 1	 5.39	 1.846	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5732	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5733	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5734	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5735	 1	 3.953	 1.459	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5736	 1	 3.953	 0.573	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5737	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5738	 1	 4.63	 1.154	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5739	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5740	 1	 5.189	 1.459	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5741	 1	 5.189	 1.027	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5742	 1	 5.189	 1.228	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5743	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5744	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5745	 1	 5.189	 0.685	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5746	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5747	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5748	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5749	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5750	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5751	 1	 0.826	 0.194	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5752	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5753	 1	 14.896	 6.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5754	 1	 14.805	 4.558	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5755	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5756	 1	 14.896	 7.169	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5757	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5758	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5759	 1	 14.896	 3.38	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5760	 1	 1.824	 0.923	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5761	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5762	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5763	 1	 0.677	 0.268	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5764	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5765	 1	 0.677	 0.156	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5766	 1	 1.824	 0.744	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5767	 1	 1.824	 0.767	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5768	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5769	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5770	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5771	 1	 1.481	 0.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5772	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5773	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5774	 1	 2.71	 0.886	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5775	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5776	 1	 1.481	 0.283	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5777	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5778	 1	 1.102	 0.111	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5779	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5780	 1	 0.99	 0.41	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5781	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5782	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5783	 1	 1.757	 0.67	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5784	 1	 1.757	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5785	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5786	 1	 1.757	 1.057	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5787	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5788	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5789	 1	 2.092	 0.514	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5790	 1	 2.092	 0.878	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5791	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5792	 1	 2.598	 0.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5793	 1	 0.707	 0.179	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5794	 1	 0.93	 0.216	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5795	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5796	 1	 0.0	 0.0	 0.0	 -17.6452761066	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5797	 1	 0.99	 0.106	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5798	 1	 0.395	 0.052	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5799	 1	 0.395	 0.164	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5800	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5801	 1	 1.995	 0.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5802	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5803	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5804	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5805	 1	 1.675	 0.812	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5806	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5807	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5808	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5809	 1	 1.742	 0.566	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5810	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5811	 1	 0.439	 0.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5812	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5813	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5814	 1	 1.161	 0.238	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5815	 1	 1.161	 0.253	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5816	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5817	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5818	 1	 0.923	 0.278	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5819	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5820	 1	 1.712	 0.648	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5821	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5822	 1	 3.447	 0.268	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5823	 1	 3.447	 0.677	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5824	 1	 3.447	 2.524	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5825	 1	 1.805	 0.207	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5826	 1	 0.548	 0.104	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5827	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5828	 1	 1.102	 0.187	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5829	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5830	 1	 1.065	 0.111	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5831	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5832	 1	 2.01	 0.543	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5833	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5834	 1	 4.028	 0.388	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5835	 1	 12.946	 0.938	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5836	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5837	 1	 13.11	 2.844	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5838	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5839	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5840	 1	 12.946	 1.652	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5841	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5842	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5843	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5844	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5845	 1	 12.901	 3.951	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5846	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5847	 1	 12.231	 1.132	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5848	 1	 12.231	 3.335	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5849	 1	 0.0	 0.0	 0.0	 -0.000170366591068	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5850	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5851	 1	 12.231	 0.841	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5852	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5853	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5854	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5855	 1	 12.626	 3.149	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5856	 1	 12.641	 6.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5857	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5858	 1	 13.802	 0.953	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5859	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5860	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5861	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5862	 1	 12.641	 4.057	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5863	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5864	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5865	 1	 12.641	 5.144	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5866	 1	 10.705	 1.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5867	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5868	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5869	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5870	 1	 10.705	 2.449	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5871	 1	 10.705	 8.382	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5872	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5873	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5874	 1	 10.705	 4.154	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5875	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5876	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5877	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5878	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5879	 1	 0.931	 0.037	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5880	 1	 0.931	 0.134	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5881	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5882	 1	 1.437	 0.268	 0.0	 3.51996840331	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5883	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5884	 1	 2.122	 0.402	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5885	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5886	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5887	 1	 1.437	 0.283	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5888	 1	 12.603	 7.057	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5889	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5890	 1	 12.603	 6.782	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5891	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5892	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5893	 1	 12.603	 3.7	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5894	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5895	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5896	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5897	 1	 12.603	 2.702	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5898	 1	 12.603	 2.174	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5899	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5900	 1	 1.69	 0.633	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5901	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5902	 1	 1.697	 0.411	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5903	 1	 1.69	 0.402	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5904	 1	 1.25	 0.358	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5905	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5906	 1	 1.816	 0.134	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5907	 1	 4.787	 3.424	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5908	 1	 4.787	 1.467	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5909	 1	 0.0	 0.0	 0.0	 -38.7500218257	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5910	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5911	 1	 9.618	 1.578	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5912	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5913	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5914	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5915	 1	 5.204	 0.893	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5916	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5917	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5918	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5919	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5920	 1	 4.831	 0.476	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5921	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5922	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5923	 1	 1.407	 0.454	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5924	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5925	 1	 1.407	 0.112	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5926	 1	 1.407	 0.462	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5927	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5928	 1	 3.536	 1.601	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5929	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5930	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5931	 1	 3.536	 0.64	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5932	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5933	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5934	 1	 5.554	 1.511	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5935	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5936	 1	 7.34	 0.707	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5937	 1	 7.34	 0.752	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5938	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5939	 1	 7.34	 1.452	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5940	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5941	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5942	 1	 7.34	 0.566	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5943	 1	 0.156	 0.074	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5944	 1	 1.883	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5945	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5946	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5947	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5948	 1	 1.883	 0.945	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5949	 1	 2.047	 0.335	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5950	 1	 12.082	 3.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5951	 1	 12.082	 4.958	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5952	 1	 12.082	 3.007	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5953	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5954	 1	 12.082	 2.538	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5955	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5956	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5957	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5958	 1	 9.231	 4.526	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5959	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5960	 1	 9.231	 3.134	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5961	 1	 0.067	 0.022	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5962	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5963	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5964	 1	 9.231	 2.576	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5965	 1	 9.231	 7.281	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5966	 1	 1.132	 0.484	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5967	 1	 1.571	 0.536	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5968	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5969	 1	 13.601	 4.228	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5970	 1	 13.601	 1.615	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5971	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5972	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5973	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5974	 1	 13.601	 7.199	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5975	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5976	 1	 13.914	 6.484	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5977	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5978	 1	 11.636	 3.663	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5979	 1	 11.813	 1.791	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5980	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5981	 1	 0.0	 0.0	 0.0	 46.7929910862	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5982	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5983	 1	 11.636	 4.31	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5984	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5985	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5986	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5987	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5988	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5989	 1	 11.813	 1.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5990	 1	 0.886	 0.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5991	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5992	 1	 0.886	 0.104	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5993	 1	 5.539	 0.194	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5994	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5995	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5996	 1	 5.472	 1.266	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5997	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5998	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5999	 1	 5.539	 1.384	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6000	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6001	 1	 6.826	 0.811	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6002	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6003	 1	 6.826	 3.499	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6004	 1	 6.826	 2.479	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6005	 1	 6.826	 1.928	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6006	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6007	 1	 1.742	 0.365	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6008	 1	 8.881	 1.936	 0.0	 -40.724705243	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6009	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6010	 1	 8.881	 3.022	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6011	 1	 9.298	 2.665	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6012	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6013	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6014	 1	 8.881	 1.154	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6015	 1	 0.633	 0.164	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6016	 1	 1.02	 0.302	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6017	 1	 6.335	 1.504	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6018	 1	 6.335	 1.228	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6019	 1	 6.432	 3.197	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6020	 1	 14.05	 5.88	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6021	 1	 13.839	 9.998	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6022	 1	 14.05	 1.663	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6023	 1	 14.05	 4.172	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6024	 1	 12.221	 4.58	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6025	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6026	 1	 12.221	 2.948	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6027	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6028	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6029	 1	 12.221	 4.436	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6030	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6031	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6032	 1	 12.221	 4.232	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6033	 1	 8.673	 0.826	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6034	 1	 8.673	 0.357	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6035	 1	 8.673	 0.663	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6036	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6037	 1	 8.805	 0.884	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6038	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6039	 1	 12.492	 0.365	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6040	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6041	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6042	 1	 12.682	 1.572	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6043	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6044	 1	 12.682	 5.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6045	 1	 12.682	 2.373	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6046	 1	 1.042	 0.476	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6047	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6048	 1	 6.734	 0.144	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6049	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6050	 1	 6.734	 1.383	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6051	 1	 6.734	 3.137	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6052	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6053	 1	 6.734	 1.927	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6054	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6055	 1	 5.827	 2.071	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6056	 1	 5.532	 0.998	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6057	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6058	 1	 5.532	 1.595	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6059	 1	 5.404	 0.794	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6060	 1	 4.429	 1.213	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6061	 1	 0.0	 0.0	 0.0	 63.8187263995	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6062	 1	 4.497	 0.718	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6063	 1	 4.497	 1.171	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6064	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6065	 1	 10.489	 2.263	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6066	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6067	 1	 10.489	 2.457	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6068	 1	 10.489	 4.861	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6069	 1	 10.489	 1.787	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6070	 1	 14.406	 5.056	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6071	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6072	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6073	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6074	 1	 14.406	 2.986	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6075	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6076	 1	 14.406	 1.602	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6077	 1	 14.406	 2.577	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6078	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6079	 1	 1.199	 0.432	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6080	 1	 0.655	 0.208	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6081	 1	 0.655	 0.261	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6082	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6083	 1	 0.655	 0.134	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6084	 1	 3.447	 0.937	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6085	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6086	 1	 3.447	 0.899	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6087	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6088	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6089	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6090	 1	 2.706	 0.612	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6091	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6092	 1	 2.706	 0.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6093	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6094	 1	 2.706	 1.497	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6095	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6096	 1	 8.744	 2.063	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6097	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6098	 1	 5.298	 3.96	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6099	 1	 5.298	 0.416	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6100	 1	 5.631	 1.746	 0.0	 17.9288889283	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6101	 1	 5.253	 0.453	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6102	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6103	 1	 6.001	 1.701	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6104	 1	 5.253	 0.93	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6105	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6106	 1	 6.137	 1.376	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6107	 1	 6.137	 1.073	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6108	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6109	 1	 6.137	 0.287	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6110	 1	 15.01	 1.473	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6111	 1	 8.397	 0.922	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6112	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6113	 1	 8.397	 2.842	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6114	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6115	 1	 8.397	 2.441	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6116	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6117	 1	 12.501	 4.512	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6118	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6119	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6120	 1	 12.501	 0.665	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6121	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6122	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6123	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6124	 1	 12.501	 3.416	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6125	 1	 12.501	 1.028	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6126	 1	 16.446	 6.22	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6127	 1	 0.0	 0.0	 0.0	 -102.345187345	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6128	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6129	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6130	 1	 16.446	 7.581	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6131	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6132	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6133	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6134	 1	 16.446	 11.103	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6135	 1	 16.446	 4.255	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6136	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6137	 1	 16.446	 1.323	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6138	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6139	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6140	 1	 11.73	 4.414	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6141	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6142	 1	 11.73	 3.341	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6143	 1	 11.73	 1.716	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6144	 1	 11.73	 3.787	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6145	 1	 12.456	 2.759	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6146	 1	 20.127	 4.573	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6147	 1	 20.127	 1.202	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6148	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6149	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6150	 1	 20.127	 5.57	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6151	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6152	 1	 20.127	 9.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6153	 1	 20.127	 5.094	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6154	 1	 10.279	 3.499	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6155	 1	 10.279	 2.645	 0.0	 35.2797788224	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6156	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6157	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6158	 1	 10.279	 2.237	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6159	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6160	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6161	 1	 10.279	 0.582	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6162	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6163	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6164	 1	 1.117	 0.311	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6165	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6166	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6167	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6168	 1	 1.117	 0.636	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6169	 1	 1.117	 0.444	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6170	 1	 5.827	 1.383	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6171	 1	 5.827	 2.23	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6172	 1	 5.827	 0.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6173	 1	 0.514	 0.171	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6174	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6175	 1	 13.68	 6.855	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6176	 1	 13.68	 1.935	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6177	 1	 13.68	 3.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6178	 1	 13.68	 1.942	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6179	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6180	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6181	 1	 10.899	 0.462	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6182	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6183	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6184	 1	 10.266	 1.087	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6185	 1	 0.633	 0.037	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6186	 1	 10.266	 3.335	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6187	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6188	 1	 10.266	 3.64	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6189	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6190	 1	 10.574	 3.431	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6191	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6192	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6193	 1	 18.207	 7.104	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6194	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6195	 1	 10.574	 3.401	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6196	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6197	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6198	 1	 10.574	 0.884	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6199	 1	 2.129	 0.685	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6200	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6201	 1	 2.129	 0.141	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6202	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6203	 1	 3.223	 2.04	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6204	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6205	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6206	 1	 15.743	 0.514	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6207	 1	 15.743	 2.88	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6208	 1	 15.743	 3.983	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6209	 1	 15.743	 2.146	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6210	 1	 15.743	 3.099	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6211	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6212	 1	 11.413	 2.933	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6213	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6214	 1	 11.413	 1.3	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6215	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6216	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6217	 1	 11.413	 5.381	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6218	 1	 0.0	 0.0	 0.0	 17.7449254488	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6219	 1	 16.665	 2.23	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6220	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6222	 1	 10.445	 2.063	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6223	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6225	 1	 10.868	 2.97	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6226	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6227	 1	 10.445	 2.207	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6228	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6229	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6230	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6231	 1	 10.445	 1.383	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6232	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6233	 1	 12.456	 1.232	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6234	 1	 12.456	 3.182	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6235	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6236	 1	 12.456	 3.386	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6237	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6238	 1	 7.634	 0.499	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6239	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6240	 1	 7.634	 1.542	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6241	 1	 7.634	 1.406	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6242	 1	 14.111	 1.799	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6243	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6244	 1	 14.111	 7.596	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6245	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6246	 1	 14.111	 9.75	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6247	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6248	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6249	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6250	 1	 14.111	 3.809	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6251	 1	 20.413	 2.085	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6252	 1	 0.774	 0.283	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6253	 1	 1.318	 0.326	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6254	 1	 0.774	 0.186	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6255	 1	 12.259	 3.598	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6256	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6257	 1	 12.259	 0.733	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6258	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6259	 1	 12.259	 8.934	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6260	 1	 12.259	 0.582	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6261	 1	 12.075	 1.779	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6262	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6263	 1	 0.64	 0.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6264	 1	 1.467	 0.856	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6265	 1	 10.816	 1.096	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6266	 1	 10.816	 1.67	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6267	 1	 10.816	 3.802	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6268	 1	 10.816	 3.099	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6269	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6270	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6271	 1	 6.613	 2.343	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6272	 1	 1.742	 0.692	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6273	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6274	 1	 2.546	 0.141	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6275	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6276	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6277	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6278	 1	 1.042	 0.134	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6279	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6280	 1	 0.834	 0.104	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6281	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6282	 1	 16.167	 3.333	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6283	 1	 0.0	 0.0	 0.0	 17.6898728206	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6284	 1	 16.167	 2.139	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6285	 1	 16.167	 2.154	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6286	 1	 16.167	 3.522	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6287	 1	 16.167	 2.26	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6288	 1	 8.851	 3.318	 0.0	 29.1533103464	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6289	 1	 6.893	 1.428	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6290	 1	 6.893	 0.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6291	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6292	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6293	 1	 7.316	 1.927	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6294	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6295	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6296	 1	 8.42	 1.859	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6297	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6298	 1	 8.42	 4.558	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6299	 1	 8.42	 2.479	 0.0	 2.82593749471	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6300	 1	 8.42	 1.633	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6301	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6302	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6303	 1	 16.87	 5.23	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6304	 1	 17.293	 5.993	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6305	 1	 16.87	 2.789	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6306	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6307	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6308	 1	 16.87	 5.291	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6310	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6311	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6312	 1	 16.87	 5.684	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6313	 1	 12.693	 1.772	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6314	 1	 12.693	 3.03	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6315	 1	 12.693	 1.079	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6316	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6319	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6320	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6321	 1	 12.693	 4.392	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6322	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6323	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6324	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6325	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6326	 1	 12.693	 3.224	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6327	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6328	 1	 0.745	 0.335	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6329	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6330	 1	 0.737	 0.387	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6331	 1	 0.811	 0.214	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6332	 1	 13.544	 2.789	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6333	 1	 13.34	 1.087	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6334	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6335	 1	 13.544	 1.67	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6336	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6337	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6338	 1	 13.34	 5.471	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6339	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6340	 1	 1.131	 0.177	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6342	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6343	 1	 1.109	 0.104	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6344	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6345	 1	 1.191	 0.387	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6346	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6347	 1	 0.752	 0.179	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6348	 1	 13.802	 5.717	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6349	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6350	 1	 13.802	 5.97	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6351	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6352	 1	 13.802	 4.02	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6353	 1	 14.013	 3.492	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6354	 1	 14.413	 4.928	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6355	 1	 0.0	 0.0	 0.0	 127.206882501	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6356	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6357	 1	 14.413	 3.703	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6358	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6359	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6361	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6362	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6363	 1	 14.413	 5.245	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6364	 1	 14.413	 12.168	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6365	 1	 14.413	 5.419	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6366	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6367	 1	 11.383	 0.886	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6368	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6369	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6370	 1	 11.383	 1.787	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6371	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6372	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6373	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6374	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6375	 1	 11.383	 0.7	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6376	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6377	 1	 11.383	 0.543	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6378	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6379	 1	 1.957	 0.401	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6380	 1	 14.792	 2.598	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6381	 1	 15.018	 3.295	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6382	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6383	 1	 15.018	 3.62	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6384	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6385	 1	 15.018	 2.744	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6386	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6387	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6388	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6389	 1	 0.961	 0.171	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6390	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6391	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6392	 1	 0.983	 0.328	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6393	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6394	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6395	 1	 1.995	 0.529	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6396	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6397	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6398	 1	 0.931	 0.283	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6399	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6400	 1	 9.954	 1.202	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6401	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6403	 1	 9.954	 0.748	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6404	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6405	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6406	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6407	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6408	 1	 9.954	 2.434	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6409	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6410	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6411	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6412	 1	 9.954	 0.907	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6413	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6414	 1	 13.672	 3.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6415	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6416	 1	 0.0	 0.0	 0.0	 -22.0103467619	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6417	 1	 13.672	 4.399	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6418	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6419	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6420	 1	 13.672	 3.779	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6421	 1	 17.187	 8.858	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6422	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6423	 1	 9.983	 0.945	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6424	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6425	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6426	 1	 9.983	 2.516	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6427	 1	 9.983	 4.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6428	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6429	 1	 9.983	 3.931	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6430	 1	 14.882	 8.397	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6431	 1	 7.817	 0.499	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6432	 1	 9.946	 3.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6433	 1	 7.817	 0.387	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6434	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6435	 1	 10.571	 2.918	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6436	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6437	 1	 10.571	 1.816	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6438	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6439	 1	 10.732	 3.106	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6440	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6441	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6442	 1	 10.732	 3.091	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6443	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6444	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6445	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6446	 1	 3.061	 0.794	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6447	 1	 3.061	 0.763	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6448	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6449	 1	 3.061	 1.209	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6450	 1	 5.166	 1.357	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6451	 1	 4.37	 0.439	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6452	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6453	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6454	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6455	 1	 4.37	 0.462	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6456	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6457	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6458	 1	 5.472	 0.975	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6459	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6460	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6461	 1	 3.514	 1.391	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6462	 1	 7.191	 1.772	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6463	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6464	 1	 7.191	 1.02	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6465	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6466	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6467	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6468	 1	 7.301	 2.615	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6469	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6470	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6471	 1	 7.191	 1.251	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6472	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6473	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6474	 1	 1.065	 0.246	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6475	 1	 5.646	 1.111	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6476	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6477	 1	 5.561	 2.405	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6478	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6479	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6480	 1	 5.561	 1.444	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6482	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6483	 1	 2.806	 0.127	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6484	 1	 2.806	 0.804	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6485	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6486	 1	 3.872	 2.687	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6487	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6488	 1	 0.789	 0.022	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6489	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6490	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6491	 1	 19.636	 6.878	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6492	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6493	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6494	 1	 19.636	 6.341	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6495	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6496	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6497	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6498	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6499	 1	 19.636	 5.578	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6500	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6501	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6502	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6503	 1	 19.341	 4.824	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6504	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6505	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6506	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6507	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6508	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6509	 1	 19.341	 4.162	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6510	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6511	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6512	 1	 7.4	 1.347	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6513	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6514	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6515	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6516	 1	 6.611	 0.908	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6517	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6518	 1	 6.611	 2.911	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6519	 1	 6.611	 1.675	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6520	 1	 0.432	 0.201	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6521	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6522	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6523	 1	 1.02	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6524	 1	 1.02	 0.265	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6525	 1	 1.02	 0.378	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6526	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6527	 1	 2.047	 0.179	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6528	 1	 5.866	 1.504	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6529	 1	 5.866	 1.921	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6530	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6531	 1	 5.866	 1.675	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6532	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6533	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6534	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6535	 1	 5.866	 1.668	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6536	 1	 2.804	 0.574	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6537	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6538	 1	 2.804	 0.846	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6539	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6540	 1	 2.804	 1.035	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6541	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6542	 1	 9.328	 0.953	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6543	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6544	 1	 9.328	 1.005	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6545	 1	 10.392	 1.05	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6546	 1	 0.566	 0.089	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6547	 1	 9.328	 0.558	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6548	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6549	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6550	 1	 0.744	 0.216	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6551	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6552	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6553	 1	 0.476	 0.097	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6554	 1	 12.998	 2.635	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6555	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6556	 1	 12.998	 4.377	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6557	 1	 13.616	 6.127	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6558	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6559	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6560	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6561	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6562	 1	 12.998	 5.248	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6563	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6564	 1	 1.697	 1.065	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6565	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6566	 1	 1.474	 0.476	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6567	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6568	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6569	 1	 1.474	 0.395	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6570	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6571	 1	 1.184	 0.208	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6572	 1	 0.73	 0.238	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6573	 1	 2.047	 0.663	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6574	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6575	 1	 2.159	 0.232	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6576	 1	 0.634	 0.317	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6577	 1	 2.747	 0.655	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6578	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6579	 1	 2.129	 0.834	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6580	 1	 1.995	 0.573	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6581	 1	 2.114	 0.343	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6582	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6583	 1	 1.712	 0.447	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6584	 1	 8.442	 2.985	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6585	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6586	 1	 8.442	 1.906	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6587	 1	 0.104	 0.037	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6588	 1	 8.442	 1.578	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6589	 1	 8.442	 1.481	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6590	 1	 9.752	 2.576	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6591	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6592	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6593	 1	 9.752	 4.988	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6594	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6595	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6596	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6597	 1	 9.752	 4.705	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6598	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6599	 1	 9.752	 3.432	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6600	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6601	 1	 6.328	 0.647	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6602	 1	 6.015	 0.737	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6603	 1	 6.045	 0.981	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6604	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6605	 1	 6.127	 2.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6606	 1	 1.362	 0.238	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6607	 1	 0.0	 0.0	 0.0	 -22.8070467746	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6608	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6609	 1	 0.621	 0.118	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6610	 1	 5.33	 0.894	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6611	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6612	 1	 2.911	 0.893	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6613	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6614	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6615	 1	 4.452	 0.558	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6616	 1	 4.854	 1.139	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6617	 1	 4.511	 0.707	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6618	 1	 1.697	 0.529	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6619	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6620	 1	 1.697	 0.402	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6621	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6622	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6623	 1	 1.697	 0.566	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6624	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6625	 1	 1.069	 0.491	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6626	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6627	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6628	 1	 1.496	 0.164	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6629	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6630	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6631	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6632	 1	 1.496	 0.856	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6633	 1	 2.062	 0.573	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6634	 1	 1.161	 0.149	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6635	 1	 0.864	 0.182	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6636	 1	 1.043	 0.365	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6637	 1	 2.166	 0.96	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6638	 1	 2.166	 0.246	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6639	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6640	 1	 2.717	 1.094	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6641	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6642	 1	 2.717	 0.804	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6643	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6644	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6645	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6646	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6647	 1	 2.814	 0.794	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6648	 1	 0.7	 0.141	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6649	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6650	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6651	 1	 14.464	 1.748	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6652	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6653	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6654	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6655	 1	 12.306	 2.509	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6656	 1	 12.306	 4.057	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6657	 1	 12.306	 2.114	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6658	 1	 1.444	 0.692	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6659	 1	 1.444	 0.127	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6660	 1	 1.444	 0.357	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6661	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6662	 1	 1.273	 0.261	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6663	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6664	 1	 7.893	 0.417	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6665	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6666	 1	 0.0	 0.0	 0.0	 -2.62239254398	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6667	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6668	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6669	 1	 7.893	 0.939	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6670	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6671	 1	 7.893	 1.863	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6672	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6673	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6674	 1	 7.893	 0.697	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6675	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6676	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6677	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6678	 1	 2.129	 0.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6679	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6680	 1	 2.129	 0.402	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6681	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6682	 1	 2.129	 0.968	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6683	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6684	 1	 0.844	 0.228	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6685	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6686	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6687	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6688	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6689	 1	 0.825	 0.184	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6690	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6691	 1	 1.157	 0.473	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6692	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6693	 1	 1.526	 0.186	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6694	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6695	 1	 1.526	 0.409	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6696	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6697	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6698	 1	 2.017	 0.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6699	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6700	 1	 2.434	 0.814	 0.0	 -18.1353299557	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6701	 1	 0.0	 0.0	 0.0	 -36.2145427635	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6702	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6703	 1	 2.434	 0.429	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6704	 1	 0.052	 0.007	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6705	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6706	 1	 2.434	 0.555	 0.0	 6.66621408416	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6707	 1	 3.953	 1.109	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6708	 1	 3.953	 1.124	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6709	 1	 4.541	 0.737	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6710	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6711	 1	 1.462	 0.212	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6712	 1	 1.629	 0.22	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6713	 1	 0.508	 0.068	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6714	 1	 1.462	 0.235	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6715	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6716	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6717	 1	 1.49	 0.492	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6718	 1	 1.688	 0.363	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6719	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6720	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6721	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6722	 1	 1.49	 0.064	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6723	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6724	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6725	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6726	 1	 0.511	 0.153	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6727	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6728	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6729	 1	 0.682	 0.159	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6730	 1	 0.255	 0.099	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6731	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6732	 1	 0.558	 0.112	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6733	 1	 0.323	 0.106	 0.0	 -0.000108638276479	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6734	 1	 0.416	 0.23	 0.0	 -6.31532307591	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6735	 1	 0.0	 0.0	 0.0	 -14.8178601947	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6736	 1	 0.626	 0.326	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6737	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6738	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6739	 1	 0.722	 0.057	 0.0	 1.17978093515	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6740	 1	 0.709	 0.377	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6741	 1	 0.781	 0.216	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6742	 1	 0.182	 0.015	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6743	 1	 0.372	 0.085	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6744	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6745	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6746	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6747	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6748	 1	 6.832	 1.644	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6749	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6750	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6751	 1	 6.669	 1.331	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6752	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6753	 1	 6.475	 2.716	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6754	 1	 6.638	 2.491	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6755	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6756	 1	 3.022	 0.052	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6757	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6758	 1	 4.171	 1.237	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6759	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6760	 1	 0.621	 0.235	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6761	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6762	 1	 0.598	 0.083	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6763	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6764	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6765	 1	 0.0	 0.0	 0.0	 -10.0653804853	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6766	 1	 0.333	 0.059	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6767	 1	 0.4	 0.089	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6768	 1	 0.481	 0.118	 0.0	 14.9188415189	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6769	 1	 1.335	 0.538	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6770	 1	 0.0	 0.0	 0.0	 -4.7306602171	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6771	 1	 0.348	 0.124	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6772	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6773	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6774	 1	 0.844	 0.205	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6775	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6776	 1	 1.0	 0.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6777	 1	 0.454	 0.091	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6778	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6779	 1	 0.844	 0.019	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6780	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6781	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6782	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6783	 1	 0.754	 0.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6784	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6785	 1	 1.892	 0.378	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6786	 1	 0.835	 0.307	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6787	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6788	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6789	 1	 2.762	 1.149	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6790	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6791	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6792	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6793	 1	 1.892	 0.614	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6794	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6795	 1	 9.983	 2.099	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6796	 1	 0.0	 0.0	 0.0	 -82.655323519	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6797	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6798	 1	 10.154	 0.581	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6799	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6800	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6801	 1	 9.572	 3.276	 0.0	 -8.30643441445	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6802	 1	 9.998	 3.692	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6803	 1	 0.678	 0.165	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6804	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6805	 1	 0.029	 0.007	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6806	 1	 0.678	 0.307	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6807	 1	 0.678	 0.157	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6808	 1	 0.0	 0.0	 0.0	 -67.0800241179	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6809	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6810	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6811	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6812	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6813	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6814	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6815	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6816	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6817	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6818	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6819	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6820	 1	 0.618	 0.136	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6821	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6822	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6823	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6824	 1	 0.0	 0.0	 0.0	 -211.775025465	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6825	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6826	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6827	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6828	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6829	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6830	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6831	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6832	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6833	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6834	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6835	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6836	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6837	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6838	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6839	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6840	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6841	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6842	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6843	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6844	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6845	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6846	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6847	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6848	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6849	 1	 0.155	 0.081	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6850	 1	 0.0	 0.0	 0.0	 -315.935563811	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6851	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6852	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6853	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6854	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6855	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6856	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6857	 1	 0.164	 0.022	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6858	 1	 0.164	 0.015	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6859	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6860	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6861	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6862	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6863	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6864	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6865	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6866	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6867	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6868	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6869	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6870	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6871	 1	 0.573	 0.074	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6872	 1	 0.0	 0.0	 0.0	 -1060.20353947	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6873	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6874	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6875	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6876	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6877	 1	 0.0	 0.0	 0.0	 1205.32466393	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6878	 1	 0.558	 0.287	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6879	 1	 0.156	 0.015	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6880	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6881	 1	 0.0	 0.0	 0.0	 -449.309067773	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6882	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6883	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6884	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6885	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6886	 1	 0.283	 0.052	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6887	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6888	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6889	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6890	 1	 0.0	 0.0	 0.0	 -270.232165101	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6891	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6892	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6893	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6894	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6895	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6896	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6897	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6898	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6899	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6900	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6901	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6902	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6903	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6904	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6905	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6906	 1	 0.0	 0.0	 0.0	 -0.0157082796549	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6907	 1	 0.333	 0.106	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6908	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6909	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6910	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6911	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6912	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6913	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6914	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6915	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6916	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6917	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6918	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6919	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6920	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6921	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6922	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6923	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6924	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6925	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6926	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6927	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6928	 1	 0.0	 0.0	 0.0	 -48.3989999303	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6929	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6930	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6931	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6932	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6933	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6934	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6935	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6936	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6937	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6938	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6939	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6940	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6941	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6942	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6943	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6944	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6945	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6946	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6947	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6948	 1	 0.0	 0.0	 0.0	 -117.216340235	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6949	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6950	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6951	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6952	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6953	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6954	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6955	 1	 0.0	 0.0	 0.0	 229.407608589	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6956	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6957	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6958	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6959	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6960	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6961	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6962	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6963	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6964	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6965	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6966	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6967	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6968	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6969	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6970	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6971	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6972	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6973	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	6974	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6975	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6976	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6977	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6978	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6979	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6980	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	6981	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6982	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6983	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6984	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6985	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6986	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6987	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	6988	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6989	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6990	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6991	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6992	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6993	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6994	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6995	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6996	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6997	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6998	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6999	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7000	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7001	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7002	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7003	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7004	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7005	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7006	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7007	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7008	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7009	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7010	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7011	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7012	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7013	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7014	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7015	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7016	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7017	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7018	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7019	 1	 0.0	 0.0	 0.0	 -0.00108701780612	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7020	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7021	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7022	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7023	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7024	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7025	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7026	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7027	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7028	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7029	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7030	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7031	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7032	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7033	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7034	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7035	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7036	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7037	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7038	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7039	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7040	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7041	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7042	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7043	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7044	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7045	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7046	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7047	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7048	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7049	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7050	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7051	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7052	 1	 0.0	 0.0	 0.0	 35.9019045217	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7053	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7054	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7055	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7056	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	7057	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7058	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7059	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7060	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7061	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7062	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7063	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7064	 1	 0.0	 0.0	 0.0	 324.377231504	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7065	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7066	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7067	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7068	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7069	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7070	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7071	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7072	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7073	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7074	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7075	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7076	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7077	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7078	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7079	 1	 0.0	 0.0	 0.0	 -50.4371286424	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7080	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7081	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7082	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7083	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7084	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7085	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7086	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7087	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7088	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7089	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7090	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7091	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7092	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7093	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7094	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7095	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7096	 1	 0.0	 0.0	 0.0	 -0.00778396346492	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7097	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7098	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7099	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7100	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7101	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7102	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7103	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7104	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7105	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7106	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7107	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7108	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7109	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7110	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7111	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7112	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7113	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7114	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7115	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7116	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7117	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7118	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7119	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7120	 1	 0.0	 0.0	 0.0	 -894.636826648	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7121	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7122	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7123	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7124	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7125	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7126	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7127	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7128	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7129	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7130	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7131	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7132	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7133	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7134	 1	 0.0	 0.0	 0.0	 65.4357148352	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7135	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7136	 1	 0.0	 0.0	 0.0	 -184.618715509	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7137	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7138	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7139	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7140	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7141	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7142	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7143	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7144	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7145	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7146	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7147	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7148	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7149	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7150	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7151	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7152	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7153	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7154	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7155	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7156	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7157	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7158	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7159	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7160	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7161	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7162	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7163	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7164	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7165	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7166	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7167	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7168	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7169	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7170	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7171	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7172	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7173	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7174	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7175	 1	 0.0	 0.0	 0.0	 -386.040782254	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7176	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7177	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7178	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7179	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7180	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7181	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7182	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7183	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7184	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7185	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7186	 1	 0.0	 0.0	 0.0	 -216.248390188	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7187	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7188	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7189	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7190	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7191	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7192	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7193	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7194	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7195	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7196	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7197	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7198	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7199	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7200	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7201	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7202	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7203	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7204	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7205	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7206	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7207	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7208	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7209	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7210	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7211	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7212	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7213	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7214	 1	 0.0	 0.0	 0.0	 48.8260326696	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7215	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7216	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7217	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7218	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7219	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7220	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7221	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7222	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7223	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7224	 1	 0.0	 0.0	 0.0	 0.00133445490994	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7225	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7226	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7227	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7228	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7229	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7230	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7231	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7232	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7233	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7234	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7235	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7236	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7237	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7238	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7239	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7240	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7241	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7242	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7243	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7244	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7245	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7246	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7247	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7248	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7249	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7250	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7251	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7252	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7253	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7254	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7255	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7256	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7257	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7258	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7259	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7260	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7261	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7262	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7263	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7264	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7265	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7266	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7267	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7268	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7269	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7270	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7271	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7272	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7273	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7274	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7275	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7276	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7277	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7278	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7279	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7280	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7281	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7282	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7283	 1	 0.0	 0.0	 0.0	 -85.5106392158	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7284	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7285	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7286	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7287	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7288	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7289	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7290	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7291	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7292	 1	 0.0	 0.0	 0.0	 -52.8586537304	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7293	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7294	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7295	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7296	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7297	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7298	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7299	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7300	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7301	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7302	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7303	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7304	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7305	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7306	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7307	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7308	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7310	 1	 0.0	 0.0	 0.0	 -202.847221968	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7311	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7312	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7313	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7314	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7315	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7316	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7319	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7320	 1	 0.0	 0.0	 0.0	 -0.00105561262496	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7321	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7322	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7323	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7324	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7325	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7326	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7327	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7328	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7329	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7330	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7331	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7332	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7333	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7334	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7335	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7336	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7337	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7338	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7339	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7340	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7342	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7343	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7344	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7345	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7346	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7347	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7348	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7349	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7350	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7351	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7352	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7353	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7354	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7355	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7356	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7357	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7358	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7359	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7361	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7362	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7363	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7364	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7365	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7366	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7367	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7368	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7369	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7370	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7371	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	7372	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7373	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7374	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7375	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7376	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7377	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7378	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7379	 1	 0.0	 0.0	 0.0	 -95.2333424068	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7380	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7381	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7382	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7383	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7384	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7385	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7386	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7387	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7388	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7389	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7390	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7391	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7392	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7393	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7394	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7395	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7396	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7397	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7398	 1	 0.0	 0.0	 0.0	 -246.866304533	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7399	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7400	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7401	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7403	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7404	 1	 0.0	 0.0	 0.0	 -1326.18080556	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7405	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7406	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7407	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7408	 1	 0.0	 0.0	 0.0	 -0.000251009412397	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7409	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7410	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7411	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7412	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7413	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7414	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7415	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7416	 1	 0.0	 0.0	 0.0	 -97.5620886158	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7417	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7418	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7419	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7420	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7421	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7422	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7423	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7424	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7425	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7426	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7427	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7428	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7429	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7430	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7431	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7432	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7433	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7434	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7435	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7436	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7437	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7438	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7439	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7440	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7441	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7442	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7443	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7444	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7445	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7446	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7447	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7448	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7449	 1	 0.0	 0.0	 0.0	 -247.170341923	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7450	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7451	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7452	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7453	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7454	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7455	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7456	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7457	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7458	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7459	 1	 0.0	 0.0	 0.0	 -143.935889591	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7460	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7461	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7462	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7463	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7464	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7465	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7466	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7467	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7468	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7469	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7470	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7471	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7472	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7473	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7474	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7475	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	7476	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7477	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7478	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7479	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7480	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7482	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7483	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	7484	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7485	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7486	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7487	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7488	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7489	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7490	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7491	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7492	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7493	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7494	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7495	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7496	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7497	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7498	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7499	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7500	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7501	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7502	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7503	 1	 2.107	 1.079	 0.0	 -15.7124772293	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7504	 1	 1.601	 0.104	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7505	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7506	 1	 1.757	 0.104	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7507	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7508	 1	 2.814	 1.943	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7509	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7510	 1	 3.514	 0.424	 0.0	 23.1398395459	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7511	 1	 4.958	 2.539	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7512	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7513	 1	 2.799	 0.819	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7514	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7515	 1	 0.901	 0.022	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7516	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7517	 1	 5.367	 1.623	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7518	 1	 7.444	 4.169	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7519	 1	 5.948	 0.551	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7520	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7521	 1	 5.881	 3.231	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7522	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7523	 1	 8.561	 1.779	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7524	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7525	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7526	 1	 9.462	 2.352	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7527	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7528	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7529	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7530	 1	 9.462	 0.543	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7531	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7532	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7533	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7534	 1	 5.427	 2.918	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7535	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7536	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7537	 1	 9.559	 3.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7538	 1	 9.559	 3.037	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7539	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7540	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7541	 1	 9.559	 0.923	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7542	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7543	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7544	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7545	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7546	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7547	 1	 12.722	 3.558	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7548	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7549	 1	 12.387	 3.045	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7550	 1	 0.0	 0.0	 0.0	 -243.069231649	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7551	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7552	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7553	 1	 12.722	 1.831	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7554	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7555	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7556	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7557	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7558	 1	 12.693	 5.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7559	 1	 11.033	 2.963	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7560	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7561	 1	 11.397	 5.963	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7562	 1	 0.0	 0.0	 0.0	 30.5868347859	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7563	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7564	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7565	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7566	 1	 11.323	 3.097	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7567	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7568	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7569	 1	 11.01	 2.449	 0.0	 16.3155115896	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7570	 1	 12.105	 2.926	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7571	 1	 12.105	 3.112	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7572	 1	 12.105	 1.861	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7573	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7574	 1	 12.105	 2.606	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7575	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7576	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7577	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7578	 1	 21.663	 5.926	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7579	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7580	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7581	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7582	 1	 13.482	 1.489	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7583	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7584	 1	 22.668	 1.206	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7585	 1	 22.646	 0.767	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7586	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7587	 1	 13.184	 3.156	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7588	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7589	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7590	 1	 3.782	 1.541	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7591	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7592	 1	 14.747	 0.514	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7593	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7594	 1	 18.246	 3.938	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7595	 1	 0.0	 0.0	 0.0	 35.1127525934	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7596	 1	 18.246	 4.414	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7597	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7598	 1	 14.464	 6.268	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7599	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7600	 1	 13.318	 7.013	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7601	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7602	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7603	 1	 13.318	 2.449	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7604	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7605	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7606	 1	 15.641	 0.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7607	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7608	 1	 13.318	 4.013	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7609	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7610	 1	 7.169	 1.459	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7611	 1	 7.169	 4.273	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7612	 1	 7.169	 2.025	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7613	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7614	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7615	 1	 7.169	 2.531	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7616	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7617	 1	 5.524	 2.777	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7618	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7619	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7620	 1	 14.42	 4.057	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7621	 1	 8.137	 2.003	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7622	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7623	 1	 8.137	 1.087	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7624	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7625	 1	 13.884	 1.869	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7626	 1	 11.204	 1.072	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7627	 1	 0.0	 0.0	 0.0	 -25.5102096383	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7628	 1	 3.424	 1.712	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7629	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7630	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7631	 1	 3.149	 0.767	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7632	 1	 3.149	 0.402	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7633	 1	 9.104	 0.566	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7634	 1	 9.149	 0.908	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7635	 1	 0.0	 0.0	 0.0	 27.5499476535	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7636	 1	 9.104	 2.137	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7637	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7638	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7639	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7640	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7641	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7642	 1	 9.104	 0.648	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7643	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7644	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7645	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7646	 1	 12.536	 5.315	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7647	 1	 15.492	 1.139	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7648	 1	 14.353	 3.335	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7649	 1	 12.551	 4.98	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7650	 1	 17.747	 5.174	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7651	 1	 12.514	 0.372	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7652	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7653	 1	 12.514	 4.027	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7654	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7655	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7656	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7657	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7658	 1	 12.514	 5.159	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7659	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7660	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7661	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7662	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7663	 1	 12.514	 2.844	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7664	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7665	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7666	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7667	 1	 17.182	 0.916	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7668	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7669	 1	 9.73	 1.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7670	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7671	 1	 0.0	 0.0	 0.0	 15.2143249805	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7672	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7673	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7674	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7675	 1	 15.082	 12.276	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7676	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7677	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7678	 1	 9.73	 1.563	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7679	 1	 11.502	 4.139	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7680	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7681	 1	 5.762	 3.201	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7682	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7683	 1	 5.762	 0.395	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7684	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7685	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7686	 1	 11.517	 2.501	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7687	 1	 13.787	 2.397	 0.0	 57.6006405613	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7688	 1	 13.787	 4.794	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7689	 1	 22.996	 7.385	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7690	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7691	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7692	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7693	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7694	 1	 19.549	 9.521	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7695	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7696	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7697	 1	 24.016	 4.117	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7698	 1	 10.352	 3.116	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7699	 1	 16.869	 3.142	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7700	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7701	 1	 4.377	 2.077	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7702	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7703	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7704	 1	 20.61	 4.372	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7705	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7706	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7707	 1	 38.858	 11.665	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7708	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7709	 1	 19.694	 5.048	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7710	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7711	 1	 20.822	 6.762	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7712	 1	 20.71	 4.908	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7713	 1	 16.929	 2.836	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7714	 1	 36.998	 4.635	 0.0	 103.328009401	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7715	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7716	 1	 18.131	 0.871	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7717	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7718	 1	 20.837	 15.045	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7719	 1	 12.245	 0.793	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7720	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7721	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7722	 1	 17.092	 4.958	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7723	 1	 16.363	 1.749	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7724	 1	 16.326	 6.112	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7725	 1	 45.969	 27.492	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7726	 1	 13.854	 4.444	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7727	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7728	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7729	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7730	 1	 15.149	 2.412	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7731	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7732	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7733	 1	 11.859	 2.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7734	 1	 11.859	 2.352	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7735	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7736	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7737	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7738	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7739	 1	 13.273	 1.362	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7740	 1	 11.859	 2.338	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7741	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7742	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7743	 1	 11.74	 2.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7744	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7745	 1	 27.048	 11.626	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7746	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7747	 1	 17.678	 4.584	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7748	 1	 16.528	 5.293	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7749	 1	 14.456	 1.826	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7750	 1	 9.453	 2.764	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7751	 1	 12.603	 4.846	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7752	 1	 25.095	 14.263	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7753	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7754	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7755	 1	 11.408	 1.234	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7756	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7757	 1	 32.175	 7.288	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7758	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7759	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7760	 1	 17.733	 4.511	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7761	 1	 28.427	 10.771	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7762	 1	 22.933	 6.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7763	 1	 13.301	 3.473	 0.0	 77.7172912713	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7764	 1	 6.756	 1.848	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7765	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7766	 1	 17.74	 6.566	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7767	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7768	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7769	 1	 8.298	 2.379	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7770	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7771	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7772	 1	 15.126	 8.247	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7773	 1	 15.283	 5.522	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7774	 1	 13.624	 3.171	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7775	 1	 7.823	 5.411	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7776	 1	 15.134	 0.841	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7777	 1	 0.0	 0.0	 0.0	 -67.4860786766	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7778	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7779	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7780	 1	 13.78	 4.727	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7781	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7782	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7783	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7784	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7785	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7786	 1	 34.081	 21.113	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7787	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7788	 1	 12.497	 6.394	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7789	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7790	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7791	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7792	 1	 11.251	 2.055	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7793	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7794	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7795	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7796	 1	 33.15	 5.531	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7797	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7798	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7799	 1	 23.792	 4.228	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7800	 1	 30.023	 7.184	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7801	 1	 30.924	 11.286	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7802	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7803	 1	 12.859	 6.979	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7804	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7805	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7806	 1	 26.569	 1.057	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7807	 1	 17.144	 0.692	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7808	 1	 4.124	 1.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7809	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7810	 1	 6.097	 1.496	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7811	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7812	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7813	 1	 7.176	 2.911	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7814	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7815	 1	 15.657	 8.493	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7816	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7817	 1	 22.592	 9.777	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7818	 1	 14.797	 1.201	 0.0	 77.9834617659	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7819	 1	 26.316	 5.874	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7820	 1	 13.937	 0.977	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7821	 1	 28.393	 11.971	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7822	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7823	 1	 18.611	 8.263	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7824	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7825	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7826	 1	 22.235	 4.774	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7827	 1	 0.0	 0.0	 0.0	 38.0992044175	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7828	 1	 24.909	 2.918	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7829	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7830	 1	 13.668	 3.923	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7831	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7832	 1	 24.005	 3.306	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7833	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7834	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7835	 1	 18.371	 3.786	 0.0	 33.3139919216	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7836	 1	 6.171	 0.901	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7837	 1	 7.474	 1.891	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7838	 1	 7.555	 1.636	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7839	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7840	 1	 11.441	 3.976	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7841	 1	 6.729	 1.463	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7842	 1	 8.516	 1.065	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7843	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7844	 1	 11.39	 4.065	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7845	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7846	 1	 9.849	 4.638	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7847	 1	 9.849	 2.844	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7848	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7849	 1	 25.177	 7.199	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7850	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7851	 1	 13.646	 2.479	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7852	 1	 23.42	 4.638	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7853	 1	 13.646	 8.874	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7854	 1	 33.88	 21.894	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7855	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7856	 1	 8.032	 1.958	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7857	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7858	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7859	 1	 8.032	 5.36	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7860	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7861	 1	 12.916	 4.817	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7862	 1	 12.916	 5.993	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7863	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7864	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7865	 1	 18.492	 7.266	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7866	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7867	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7868	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7869	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7870	 1	 20.919	 9.045	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7871	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7872	 1	 16.043	 5.606	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7873	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7874	 1	 25.43	 6.648	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7875	 1	 0.0	 0.0	 0.0	 -105.968441629	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7876	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7877	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7878	 1	 25.892	 9.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7879	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7880	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7881	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7882	 1	 26.39	 4.347	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7883	 1	 16.043	 3.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7884	 1	 7.489	 1.869	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7885	 1	 11.531	 2.092	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7886	 1	 35.019	 10.043	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7887	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7888	 1	 9.104	 4.474	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7889	 1	 9.104	 3.678	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7890	 1	 0.0	 0.0	 0.0	 -197.952241655	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7891	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7892	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7893	 1	 15.7	 4.898	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7894	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7895	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7896	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7897	 1	 9.104	 3.283	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7898	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7899	 1	 22.378	 9.946	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7900	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7901	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7902	 1	 26.562	 2.516	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7903	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7904	 1	 8.368	 1.735	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7905	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7906	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7907	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7908	 1	 8.71	 5.583	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7909	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7910	 1	 14.881	 7.132	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7911	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7912	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7913	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7914	 1	 13.78	 4.777	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7915	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7916	 1	 8.71	 4.452	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7917	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7918	 1	 14.651	 6.503	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7919	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7920	 1	 13.273	 4.834	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7921	 1	 9.64	 1.921	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7922	 1	 8.665	 1.221	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7923	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7924	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7925	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7926	 1	 11.68	 1.764	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7927	 1	 14.837	 3.641	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7928	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7929	 1	 16.102	 2.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7930	 1	 12.67	 3.566	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7931	 1	 6.573	 1.117	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7932	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7933	 1	 15.581	 7.072	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7934	 1	 22.661	 6.216	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7935	 1	 19.638	 9.893	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7936	 1	 8.345	 2.338	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7937	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7938	 1	 22.981	 4.586	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7939	 1	 9.626	 2.485	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7940	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7941	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7942	 1	 6.127	 0.625	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7943	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7944	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7945	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7946	 1	 12.24	 2.507	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7947	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7948	 1	 9.812	 1.526	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7949	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7950	 1	 16.139	 4.251	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7951	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7952	 1	 16.139	 1.645	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7953	 1	 21.365	 1.749	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7954	 1	 18.387	 3.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7955	 1	 12.425	 0.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7956	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7957	 1	 24.328	 11.263	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7958	 1	 0.0	 0.0	 0.0	 11.4149592277	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7959	 1	 9.767	 1.258	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7960	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7961	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7962	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7963	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7964	 1	 9.767	 3.149	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7965	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7966	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7967	 1	 11.308	 4.027	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7968	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7969	 1	 19.341	 3.789	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7970	 1	 18.522	 6.671	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7971	 1	 11.308	 4.846	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7972	 1	 6.596	 0.342	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7973	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7974	 1	 6.596	 2.241	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7975	 1	 1.347	 0.127	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7976	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7977	 1	 6.596	 2.144	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7978	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7979	 1	 17.874	 7.355	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7980	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7981	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7982	 1	 5.702	 0.864	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7983	 1	 6.901	 1.213	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7984	 1	 9.47	 1.258	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7985	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7986	 1	 14.196	 4.898	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7987	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7988	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7989	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7990	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7991	 1	 19.154	 6.305	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7992	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7993	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	7994	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7995	 1	 8.576	 2.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7996	 1	 16.571	 7.259	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7997	 1	 27.998	 12.551	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7998	 1	 11.866	 2.926	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	7999	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8000	 1	 11.866	 8.122	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8001	 1	 14.896	 4.281	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8002	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8003	 1	 22.132	 2.412	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8004	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8005	 1	 22.467	 10.318	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8006	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8007	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8008	 1	 18.202	 4.005	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8009	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8010	 1	 27.284	 7.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8011	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8012	 1	 0.0	 0.0	 0.0	 53.1596407772	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8013	 1	 19.303	 5.315	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8014	 1	 17.911	 2.464	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8015	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8016	 1	 17.911	 4.675	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8017	 1	 0.0	 0.0	 0.0	 -384.587551042	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8018	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8019	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8020	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8021	 1	 17.911	 5.218	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8022	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8023	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8024	 1	 17.911	 5.978	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8025	 1	 1.347	 0.141	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8026	 1	 17.911	 4.816	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8027	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8028	 1	 10.802	 1.422	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8029	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8030	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8031	 1	 18.336	 4.787	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8032	 1	 17.219	 3.514	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8033	 1	 34.52	 8.926	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8034	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8035	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8036	 1	 12.142	 3.395	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8037	 1	 10.668	 5.107	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8038	 1	 10.005	 1.861	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8039	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8040	 1	 19.08	 4.281	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8041	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8042	 1	 10.005	 2.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8043	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8044	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8045	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8046	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8047	 1	 19.556	 6.008	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8048	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8049	 1	 13.482	 1.645	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8050	 1	 18.834	 4.862	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8051	 1	 0.0	 0.0	 0.0	 77.0197781234	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8052	 1	 13.482	 0.811	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8053	 1	 20.003	 2.047	 0.0	 43.0456330827	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8054	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8055	 1	 10.005	 3.886	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8056	 1	 16.564	 1.184	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8057	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8058	 1	 10.005	 3.365	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8059	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8060	 1	 10.325	 4.251	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8061	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8062	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8063	 1	 28.668	 14.114	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8064	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8065	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8066	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8067	 1	 18.894	 5.583	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8068	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8069	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8070	 1	 12.246	 3.596	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8071	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8072	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8073	 1	 17.718	 11.457	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8074	 1	 0.0	 0.0	 0.0	 31.4529549236	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8075	 1	 12.246	 1.749	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8076	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8077	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8078	 1	 14.219	 2.271	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8079	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8080	 1	 14.219	 3.73	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8081	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8082	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8083	 1	 26.078	 6.795	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8084	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8085	 1	 14.219	 4.065	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8086	 1	 14.219	 5.598	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8087	 1	 0.0	 0.0	 0.0	 86.8731369728	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8088	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8089	 1	 16.537	 2.669	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8090	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8091	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8092	 1	 22.728	 4.124	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8093	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8094	 1	 10.519	 0.529	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8095	 1	 17.412	 3.789	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8096	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8097	 1	 50.696	 29.093	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8098	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8099	 1	 23.913	 5.308	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8100	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8101	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8102	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8103	 1	 13.579	 1.392	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8104	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8105	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8106	 1	 13.579	 1.191	 0.0	 -7.67065321023	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8107	 1	 15.194	 2.195	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8108	 1	 12.209	 1.615	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8109	 1	 12.306	 1.623	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8110	 1	 12.209	 4.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8111	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8112	 1	 12.209	 2.144	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8113	 1	 11.531	 2.293	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8114	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8115	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8116	 1	 13.78	 4.921	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8117	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8118	 1	 13.072	 9.521	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8119	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8120	 1	 13.392	 1.266	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8121	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8122	 1	 18.172	 2.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8123	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8124	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8125	 1	 11.39	 2.234	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8126	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8127	 1	 4.705	 1.168	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8128	 1	 5.382	 2.151	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8129	 1	 5.539	 2.851	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8130	 1	 8.598	 6.104	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8131	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8132	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8133	 1	 25.318	 3.923	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8134	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8135	 1	 12.611	 2.888	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8136	 1	 12.611	 4.906	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8137	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8138	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8139	 1	 19.512	 4.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8140	 1	 9.075	 3.566	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8141	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8142	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8143	 1	 9.075	 1.541	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8144	 1	 14.435	 2.419	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8145	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8146	 1	 12.201	 3.462	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8147	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8148	 1	 12.201	 2.345	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8149	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8150	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8151	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8152	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8153	 1	 12.201	 3.149	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8154	 1	 12.201	 2.985	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8155	 1	 22.065	 5.122	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8156	 1	 15.991	 3.856	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8157	 1	 7.802	 1.623	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8158	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8159	 1	 7.802	 0.447	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8160	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8161	 1	 7.802	 1.988	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8162	 1	 5.099	 1.161	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8163	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8164	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8165	 1	 24.277	 5.554	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8166	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8167	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8168	 1	 8.856	 3.049	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8169	 1	 5.688	 1.153	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8170	 1	 18.224	 2.844	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8171	 1	 9.953	 1.519	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8172	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8173	 1	 12.916	 2.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8174	 1	 12.916	 1.831	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8175	 1	 12.916	 0.275	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8176	 1	 12.916	 1.213	 0.0	 21.7178138346	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8177	 1	 15.246	 3.043	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8178	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8179	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8180	 1	 12.432	 2.561	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8181	 1	 15.901	 7.567	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8182	 1	 0.0	 0.0	 0.0	 -51.0773363359	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8183	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8184	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8185	 1	 24.514	 9.191	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8186	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8187	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8188	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8189	 1	 12.432	 3.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8190	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8191	 1	 22.114	 5.235	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8192	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8193	 1	 15.35	 2.36	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8194	 1	 14.502	 4.117	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8195	 1	 12.186	 7.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8196	 1	 21.66	 4.655	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8197	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8198	 1	 9.0	 1.898	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8199	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8200	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8201	 1	 9.432	 0.968	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8202	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8203	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8204	 1	 0.0	 0.0	 0.0	 51.3075601818	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8205	 1	 9.0	 4.333	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8206	 1	 21.779	 3.659	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8207	 1	 11.435	 2.434	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8208	 1	 11.435	 5.665	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8209	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8210	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8211	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8212	 1	 11.421	 1.487	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8213	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8214	 1	 7.497	 0.953	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8215	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8216	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8217	 1	 13.698	 2.598	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8218	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8219	 1	 11.042	 0.439	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8220	 1	 11.055	 2.695	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8221	 1	 16.891	 6.581	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8222	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8223	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8224	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8225	 1	 16.519	 4.333	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8226	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8227	 1	 16.519	 3.186	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8228	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8229	 1	 21.589	 6.266	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8230	 1	 34.408	 5.829	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8231	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8232	 1	 26.472	 10.207	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8233	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8234	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8235	 1	 16.273	 8.174	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8236	 1	 38.324	 5.427	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8237	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8238	 1	 16.273	 5.218	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8239	 1	 10.072	 8.516	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8240	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8241	 1	 16.273	 1.816	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8242	 1	 16.273	 3.089	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8243	 1	 4.087	 1.042	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8244	 1	 4.087	 1.794	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8245	 1	 4.087	 1.489	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8246	 1	 14.137	 4.772	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8247	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8248	 1	 14.137	 3.164	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8249	 1	 14.137	 4.072	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8250	 1	 0.0	 0.0	 0.0	 30.6557444415	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8251	 1	 24.663	 9.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8252	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8253	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8254	 1	 11.249	 1.683	 0.0	 -9.3086955419	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8255	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8256	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8257	 1	 11.249	 1.139	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8258	 1	 0.0	 0.0	 0.0	 -26.6175871638	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8259	 1	 11.249	 3.707	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8260	 1	 17.956	 3.073	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8261	 1	 5.941	 0.998	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8262	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8263	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8264	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8265	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8266	 1	 13.504	 1.467	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8267	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8268	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8269	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8270	 1	 12.298	 3.017	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8271	 1	 9.488	 3.383	 0.0	 31.8634900957	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8272	 1	 21.608	 6.551	 0.0	 -35.4098494521	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8273	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8274	 1	 5.501	 0.372	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8275	 1	 5.501	 2.032	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8276	 1	 3.477	 0.856	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8277	 1	 6.753	 2.605	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8278	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8279	 1	 3.276	 0.774	 0.0	 9.61133885812	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8280	 1	 19.571	 4.199	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8281	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8282	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8283	 1	 19.571	 3.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8284	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8285	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8286	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8287	 1	 19.571	 1.325	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8288	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8289	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8290	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8291	 1	 19.571	 6.328	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8292	 1	 19.571	 10.898	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8293	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8294	 1	 10.258	 2.047	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8295	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8296	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8297	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8298	 1	 10.258	 4.258	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8299	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8300	 1	 10.258	 6.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8301	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8302	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8303	 1	 18.648	 8.654	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8304	 1	 12.462	 2.055	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8305	 1	 12.462	 2.137	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8306	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8307	 1	 12.462	 3.856	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8308	 1	 6.715	 1.936	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8309	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8310	 1	 6.715	 1.273	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8311	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8312	 1	 5.68	 2.151	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8313	 1	 0.0	 0.0	 0.0	 9.47775164254	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8314	 1	 5.68	 0.826	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8315	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8316	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8317	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8318	 1	 14.537	 1.234	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8319	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8320	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8321	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8322	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8323	 1	 31.765	 7.004	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8324	 1	 14.554	 0.819	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8325	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8326	 1	 14.554	 1.117	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8327	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8328	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8329	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8330	 1	 14.263	 2.107	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8331	 1	 8.509	 1.943	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8332	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8333	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8334	 1	 14.263	 5.166	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8335	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8336	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8337	 1	 27.224	 7.556	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8338	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8339	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8340	 1	 12.246	 7.638	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8341	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8342	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8343	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8344	 1	 19.34	 5.778	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8345	 1	 19.719	 5.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8346	 1	 0.0	 0.0	 0.0	 -215.305322219	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8347	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8348	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8349	 1	 28.765	 13.266	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8350	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8351	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8352	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8353	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8354	 1	 11.517	 2.286	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8355	 1	 11.517	 4.251	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8356	 1	 11.517	 1.578	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8357	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8358	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8359	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8360	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8361	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8362	 1	 11.517	 1.258	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8363	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8364	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8365	 1	 8.97	 0.506	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8366	 1	 8.97	 6.179	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8367	 1	 0.0	 0.0	 0.0	 -33.4768196658	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8368	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8369	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8370	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8371	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8372	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8373	 1	 14.472	 3.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8374	 1	 6.454	 0.469	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8375	 1	 6.648	 0.767	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8376	 1	 12.179	 3.521	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8377	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8378	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8379	 1	 12.834	 3.717	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8380	 1	 18.633	 2.084	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8381	 1	 18.633	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8382	 1	 18.633	 2.114	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8383	 1	 18.633	 2.963	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8384	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8385	 1	 18.633	 3.663	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8386	 1	 9.03	 1.467	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8387	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8388	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8389	 1	 6.447	 1.541	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8390	 1	 7.378	 2.36	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8391	 1	 6.447	 1.623	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8392	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8393	 1	 13.407	 5.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8394	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8395	 1	 6.588	 1.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8396	 1	 6.179	 0.878	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8397	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8398	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8399	 1	 18.566	 0.462	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8400	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8401	 1	 0.0	 0.0	 0.0	 12.5101705611	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8402	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8403	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8404	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8405	 1	 18.566	 5.36	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8406	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8407	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8408	 1	 0.0	 0.0	 0.0	 0.000919188701568	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8409	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8410	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8411	 1	 18.566	 2.025	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8412	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8413	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8414	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8415	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8416	 1	 18.566	 2.337	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8417	 1	 20.331	 3.357	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8418	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8419	 1	 12.968	 3.112	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8420	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8421	 1	 12.953	 2.625	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8422	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8423	 1	 12.968	 1.243	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8424	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8425	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8426	 1	 8.65	 2.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8427	 1	 8.65	 3.179	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8428	 1	 8.65	 3.343	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8429	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8430	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8431	 1	 8.65	 2.948	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8432	 1	 6.789	 1.355	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8433	 1	 0.0	 0.0	 0.0	 12.4056316777	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8434	 1	 10.422	 1.429	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8435	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8436	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8437	 1	 19.415	 9.011	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8438	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8439	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8440	 1	 10.847	 2.901	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8441	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8442	 1	 10.422	 3.275	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8443	 1	 12.09	 3.946	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8444	 1	 16.169	 7.169	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8445	 1	 12.09	 3.127	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8446	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8447	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8448	 1	 4.184	 1.169	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8449	 1	 14.561	 4.392	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8450	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8451	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8452	 1	 21.653	 3.941	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8453	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8454	 1	 14.561	 2.762	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8455	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8456	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8457	 1	 22.385	 5.226	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8458	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8459	 1	 24.82	 7.839	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8460	 1	 3.692	 1.122	 0.0	 -4.92973336099	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8461	 1	 8.531	 1.817	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8462	 1	 0.0	 0.0	 0.0	 45.9661444589	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8463	 1	 18.432	 3.596	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8464	 1	 18.432	 7.199	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8465	 1	 18.432	 7.392	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8466	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8467	 1	 18.432	 5.769	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8468	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8469	 1	 18.432	 4.154	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8470	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8471	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8472	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8473	 1	 11.68	 6.67	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8474	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8475	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8476	 1	 0.0	 0.0	 0.0	 -114.535676927	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8477	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8478	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8479	 1	 18.135	 9.522	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8480	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8481	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8482	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8483	 1	 12.105	 1.473	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8484	 1	 11.68	 8.137	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8485	 1	 0.0	 0.0	 0.0	 -17.0339280153	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8486	 1	 7.824	 2.516	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8487	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8488	 1	 16.385	 7.013	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8489	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8490	 1	 21.916	 8.032	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8491	 1	 30.649	 13.512	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8492	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8493	 1	 16.385	 4.846	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8494	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8495	 1	 16.385	 5.918	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8496	 1	 28.52	 10.862	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8497	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8498	 1	 13.817	 2.836	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8499	 1	 6.789	 2.687	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8500	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8501	 1	 13.817	 3.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8502	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8503	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8504	 1	 12.127	 3.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8505	 1	 12.127	 4.742	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8506	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8507	 1	 29.286	 2.844	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8508	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8509	 1	 12.127	 1.608	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8510	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8511	 1	 4.08	 1.318	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8512	 1	 14.316	 2.025	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8513	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8514	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8515	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8516	 1	 21.604	 2.621	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8517	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8518	 1	 12.038	 5.613	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8519	 1	 12.038	 2.554	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8520	 1	 22.073	 8.584	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8521	 1	 11.673	 1.943	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8522	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8523	 1	 11.673	 4.325	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8524	 1	 11.673	 5.144	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8525	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8526	 1	 4.534	 0.782	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8527	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8528	 1	 8.159	 2.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8529	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8530	 1	 9.469	 3.469	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8531	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8532	 1	 9.469	 1.988	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8533	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8534	 1	 9.469	 2.181	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8535	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8536	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8537	 1	 9.611	 1.243	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8538	 1	 0.0	 0.0	 0.0	 -10.4594401815	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8539	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8540	 1	 12.588	 5.353	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8541	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8542	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8543	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8544	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8545	 1	 8.405	 0.864	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8546	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8547	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8548	 1	 21.023	 5.516	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8549	 1	 18.894	 2.852	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8550	 1	 22.691	 8.815	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8551	 1	 19.877	 5.368	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8552	 1	 12.618	 0.856	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8553	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8554	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8555	 1	 17.442	 4.965	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8556	 1	 19.14	 8.353	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8557	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8558	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8559	 1	 17.442	 5.635	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8560	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8561	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8562	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8563	 1	 17.517	 5.049	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8564	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8565	 1	 17.442	 2.777	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8566	 1	 16.675	 6.946	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8567	 1	 12.909	 1.474	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8568	 1	 0.0	 0.0	 0.0	 0.0511200394693	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8569	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8570	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8571	 1	 12.909	 2.338	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8572	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8573	 1	 12.335	 3.261	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8574	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	8575	 1	 12.909	 3.693	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8576	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8577	 1	 12.909	 5.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8578	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8579	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8580	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8581	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8582	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8583	 1	 12.335	 1.474	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8584	 1	 12.335	 5.717	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8585	 1	 12.335	 3.022	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8586	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8587	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8588	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8589	 1	 12.335	 3.067	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8590	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8591	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8592	 1	 7.519	 1.898	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8593	 1	 15.046	 3.724	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8594	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8595	 1	 7.519	 2.174	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8596	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8597	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8598	 1	 13.407	 4.869	 0.0	 109.973674937	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8599	 1	 13.824	 6.733	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8600	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
