%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	25602	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25603	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25604	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25605	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25606	 1	 0.0	 0.0	 0.0	 25.0146318002	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25607	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25608	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25609	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25610	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25611	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25612	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25614	 1	 0.0	 0.0	 0.0	 -54.109074051	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25615	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25617	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25619	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25621	 1	 0.0	 0.0	 0.0	 -43.9316844346	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25624	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25625	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25626	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25627	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25628	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25629	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25630	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25632	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25633	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25634	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25635	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25636	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25637	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25638	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25639	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25640	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25641	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25642	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25643	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25644	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25645	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25646	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25647	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25648	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25649	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25650	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25651	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25652	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25653	 1	 0.0	 0.0	 0.0	 -64.9299044636	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25654	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25655	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25656	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	25657	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25658	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25659	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25660	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25661	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25662	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25663	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25664	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25665	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25666	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25667	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25669	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25670	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25671	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25672	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25673	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25674	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25675	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25676	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25677	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25678	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25679	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25680	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25681	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25682	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25683	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25684	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25685	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25686	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25687	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25688	 1	 0.0	 0.0	 0.0	 83.7973790533	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25690	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25691	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25692	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25693	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25694	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25695	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25696	 1	 0.0	 0.0	 0.0	 -0.000889297143231	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25697	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25698	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25699	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25700	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25701	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25702	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25703	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25704	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25705	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25706	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25708	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25709	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25710	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25711	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25712	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25713	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25714	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25715	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25716	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25717	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25718	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25719	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25720	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25721	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25722	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25723	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25724	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25725	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25726	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25727	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25728	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25729	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25730	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25731	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25732	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25733	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25734	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25735	 1	 0.0	 0.0	 0.0	 -9.08992711003	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25736	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25737	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25738	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25739	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25740	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25741	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25742	 1	 0.0	 0.0	 0.0	 -33.2373841975	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25743	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25744	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25746	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25747	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25748	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25749	 1	 0.0	 0.0	 0.0	 -31.6451302847	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25750	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25751	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25753	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25754	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25756	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25757	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25758	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25759	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25760	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25761	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25762	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25763	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25764	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25765	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25766	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25767	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25769	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25770	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25771	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25772	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25773	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25774	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25775	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25776	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25777	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25778	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25779	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25780	 1	 0.0	 0.0	 0.0	 -231.559494572	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25781	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25782	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25783	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25784	 1	 0.0	 0.0	 0.0	 -35.9837350434	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25785	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25786	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25787	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25788	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25789	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25790	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25791	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25792	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25793	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25794	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25795	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25796	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25797	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25798	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25799	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25800	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25801	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25802	 1	 0.0	 0.0	 0.0	 -47.7857395829	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25804	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25805	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25806	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25807	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25808	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25809	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25810	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25811	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25812	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25813	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25814	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25815	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25816	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25817	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25818	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25819	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25820	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25821	 1	 0.0	 0.0	 0.0	 -14.8313385613	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25822	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25823	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25824	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25825	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25826	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25827	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	25828	 1	 0.0	 0.0	 0.0	 104.499838219	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25830	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25831	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	25832	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25833	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25834	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25835	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25836	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25837	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25838	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25839	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25840	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25841	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25842	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25843	 1	 0.0	 0.0	 0.0	 -0.00309764384894	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25844	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25845	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25846	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25847	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25848	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25849	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25850	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25851	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25853	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25854	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	25855	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25856	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25857	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25858	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25859	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25860	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25861	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25862	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25863	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25864	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25865	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25866	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25867	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25868	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25869	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25870	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25871	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25872	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25873	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25874	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25875	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25876	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25878	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25879	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25880	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25881	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25882	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25883	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25884	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25885	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25887	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25888	 1	 0.0	 0.0	 0.0	 -54.7337834379	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25889	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25890	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25891	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25892	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25893	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25894	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25895	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25896	 1	 0.0	 0.0	 0.0	 -0.000781995613355	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25897	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25898	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25899	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25900	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25901	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25902	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25903	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25904	 1	 0.0	 0.0	 0.0	 -65.1132323531	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25905	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25906	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25907	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25908	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25909	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25910	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25911	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25912	 1	 0.0	 0.0	 0.0	 105.046530192	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25913	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25914	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25915	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25916	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25917	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25918	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25919	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25920	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25921	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25922	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25923	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25924	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25925	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25926	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25927	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25928	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25929	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25930	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25931	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25932	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25934	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25935	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25936	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25937	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25938	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25939	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25940	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25941	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25942	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25943	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25944	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25945	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25946	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25947	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25948	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25949	 1	 0.0	 0.0	 0.0	 22.1397175916	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25950	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25951	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25952	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25953	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25954	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25955	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25956	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25957	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25958	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25959	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25960	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25961	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25962	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25963	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25964	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25965	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25966	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25967	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25968	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25969	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	25970	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25971	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25972	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25974	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25975	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25976	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25977	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25978	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25979	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25980	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25981	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25982	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25983	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25984	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25985	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25986	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25987	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25988	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25989	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25991	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25992	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25993	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25994	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25995	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25996	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	25997	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25998	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	25999	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26000	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	26001	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26002	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26003	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26004	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26005	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26006	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26007	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26008	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26009	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26010	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26011	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26012	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26014	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26015	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26016	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26017	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26018	 1	 0.0	 0.0	 0.0	 -0.00317889066392	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26019	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26020	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26021	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26022	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26023	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26024	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26025	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26026	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26027	 1	 0.0	 0.0	 0.0	 -54.5836463566	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26028	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26029	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26030	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26031	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26032	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	26033	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26034	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26035	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26036	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26037	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26038	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26039	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26040	 1	 0.0	 0.0	 0.0	 -169.288385134	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26041	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26042	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26043	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26044	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26045	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26046	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26047	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26048	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26049	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26050	 1	 0.0	 0.0	 0.0	 55.7032496649	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26051	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26052	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26053	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	26054	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26055	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26056	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26057	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26058	 1	 0.0	 0.0	 0.0	 -41.1624777532	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26059	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26060	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26061	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26062	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26063	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26064	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26065	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26066	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26067	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26068	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26069	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26070	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26071	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26072	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26073	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26074	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26075	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26076	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26077	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26078	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26079	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26080	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26081	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26082	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26083	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26084	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26085	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26086	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26087	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26088	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26089	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26090	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26091	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26092	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26093	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26094	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26095	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26096	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26097	 1	 0.0	 0.0	 0.0	 -0.000959623140065	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26098	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26099	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26100	 1	 0.0	 0.0	 0.0	 -173.93469926	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26101	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26102	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26103	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26104	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26105	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26106	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26107	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26108	 1	 0.0	 0.0	 0.0	 -307.18590589	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26109	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26110	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26111	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26112	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26113	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26114	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26115	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26116	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26117	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26118	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26119	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26120	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26121	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26122	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26123	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26124	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26125	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26126	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26127	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26128	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26129	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26130	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26131	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26132	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26133	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26134	 1	 0.0	 0.0	 0.0	 -131.217644075	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26135	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26136	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26137	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26138	 1	 0.0	 0.0	 0.0	 -6.54813193807	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26139	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26140	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26141	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26142	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26143	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26144	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26145	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26146	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26147	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26148	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26149	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26150	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26151	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26152	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26153	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26154	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26155	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26156	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26157	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26158	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26159	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26160	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26161	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26162	 1	 0.0	 0.0	 0.0	 -94.0098962377	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26163	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26165	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26166	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26167	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26168	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26169	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26170	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26171	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26172	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26173	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26174	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26175	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26176	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26177	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26179	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26180	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26181	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26182	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26183	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26184	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26185	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26186	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26187	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26188	 1	 0.0	 0.0	 0.0	 -459.480988873	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26189	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26190	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26191	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26192	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26193	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	26194	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26195	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26196	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26197	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26198	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26199	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26200	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26201	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26202	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26203	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26204	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26205	 1	 0.0	 0.0	 0.0	 86.3349467964	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26206	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26207	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26208	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26209	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26210	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26211	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	26212	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26213	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26214	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26215	 1	 0.77	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26216	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26217	 1	 0.77	 0.272	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26218	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26219	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26220	 1	 0.77	 0.327	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26221	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26222	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26223	 1	 0.234	 0.023	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26224	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26225	 1	 0.573	 0.119	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26226	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26227	 1	 1.146	 0.429	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26228	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26229	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26230	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26231	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26232	 1	 2.398	 0.138	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26233	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26234	 1	 2.394	 0.675	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26235	 1	 2.398	 0.538	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26236	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26237	 1	 4.436	 0.467	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26238	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26239	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26240	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26241	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26242	 1	 2.382	 0.248	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26243	 1	 0.335	 0.202	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26244	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26245	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26246	 1	 0.722	 0.284	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26247	 1	 0.361	 0.169	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26248	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26249	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26250	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26251	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26252	 1	 2.903	 0.654	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26253	 1	 0.0	 0.0	 0.0	 -7.14540076027	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26254	 1	 3.129	 1.635	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26255	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26256	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26257	 1	 3.02	 1.113	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26258	 1	 0.269	 0.031	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26259	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26260	 1	 0.269	 0.092	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26261	 1	 0.451	 0.163	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26262	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26263	 1	 0.894	 0.386	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26264	 1	 0.452	 0.147	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26265	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26266	 1	 0.366	 0.047	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26267	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26268	 1	 1.082	 0.093	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26269	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26270	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26271	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26272	 1	 1.082	 0.319	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26273	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26274	 1	 1.082	 0.467	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26275	 1	 8.288	 4.032	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26276	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26277	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26278	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26279	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26280	 1	 8.016	 1.665	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26281	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26282	 1	 8.016	 2.599	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26283	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26284	 1	 8.016	 1.479	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26285	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26286	 1	 2.141	 0.119	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26287	 1	 2.141	 0.645	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26288	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26289	 1	 2.141	 0.326	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26290	 1	 0.509	 0.175	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26291	 1	 0.509	 0.119	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26292	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26293	 1	 0.008	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26294	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26295	 1	 0.501	 0.072	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26296	 1	 0.257	 0.008	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26297	 1	 0.0	 0.0	 0.0	 6.83083278531	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26298	 1	 0.498	 0.094	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26299	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26300	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26301	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26302	 1	 0.802	 0.062	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26303	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26304	 1	 0.348	 0.066	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26305	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26306	 1	 0.483	 0.171	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26307	 1	 0.525	 0.119	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26308	 1	 0.548	 0.075	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26309	 1	 0.548	 0.091	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26310	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26311	 1	 0.521	 0.218	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26312	 1	 1.494	 0.664	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26313	 1	 1.336	 0.755	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26314	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26315	 1	 1.336	 0.481	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26316	 1	 0.573	 0.342	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26317	 1	 0.56	 0.366	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26318	 1	 0.573	 0.127	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26319	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26320	 1	 2.63	 1.004	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26321	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26322	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26323	 1	 2.697	 0.846	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26324	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26325	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26326	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26327	 1	 2.63	 0.382	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26328	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26329	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26330	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26331	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26332	 1	 2.26	 0.533	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26333	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26334	 1	 2.26	 1.003	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26335	 1	 2.26	 0.326	 0.0	 -11.3446133539	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26336	 1	 0.978	 0.482	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26337	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26338	 1	 0.493	 0.406	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26339	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26340	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26341	 1	 0.286	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26342	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26343	 1	 0.448	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26344	 1	 0.615	 0.101	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26345	 1	 0.457	 0.124	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26346	 1	 0.0	 0.0	 0.0	 0.155428982943	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26347	 1	 3.47	 0.66	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26348	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26349	 1	 3.47	 0.995	 0.0	 -0.00340999644656	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26350	 1	 3.47	 0.979	 0.0	 -6.70033868357	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26351	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26352	 1	 1.297	 0.008	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26353	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26354	 1	 1.297	 0.191	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26355	 1	 1.297	 0.191	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26356	 1	 9.048	 0.374	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26357	 1	 9.434	 2.755	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26358	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26359	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26360	 1	 9.144	 2.905	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26361	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26362	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26363	 1	 7.767	 1.226	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26364	 1	 7.767	 0.247	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26365	 1	 7.767	 0.684	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26366	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26367	 1	 0.0	 0.0	 0.0	 -4.33417055798e-05	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26368	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26369	 1	 7.767	 3.151	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26370	 1	 0.119	 0.008	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26371	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26372	 1	 0.0	 0.0	 0.0	 -8.31741582681	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26373	 1	 0.772	 0.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26374	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26375	 1	 0.0	 0.0	 0.0	 -6.1615496709	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26376	 1	 0.382	 0.088	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26377	 1	 0.246	 0.099	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26378	 1	 0.597	 0.1	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26379	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26380	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26381	 1	 0.597	 0.158	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26382	 1	 0.597	 0.207	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26383	 1	 0.438	 0.151	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26384	 1	 0.621	 0.183	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26385	 1	 0.541	 0.199	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26386	 1	 0.541	 0.167	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26387	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26388	 1	 0.541	 0.143	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26389	 1	 0.724	 0.294	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26390	 1	 14.467	 1.798	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26391	 1	 14.467	 5.57	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26392	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26393	 1	 14.467	 0.286	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26394	 1	 14.467	 3.024	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26395	 1	 1.138	 0.271	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26396	 1	 1.138	 0.294	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26397	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26398	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26399	 1	 1.138	 1.154	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26400	 1	 7.465	 1.93	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26401	 1	 7.56	 1.387	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26402	 1	 7.649	 2.437	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26403	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26404	 1	 0.255	 0.119	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26405	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26406	 1	 1.026	 0.135	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26407	 1	 0.597	 0.167	 0.0	 -10.7277048403	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26408	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26409	 1	 0.597	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26410	 1	 0.597	 0.072	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26411	 1	 9.332	 3.699	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26412	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26413	 1	 9.332	 2.848	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26414	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26415	 1	 9.332	 1.758	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26416	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26417	 1	 0.58	 0.188	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26418	 1	 0.629	 0.095	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26419	 1	 0.43	 0.064	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26420	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26421	 1	 0.43	 0.095	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26422	 1	 0.43	 0.056	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26423	 1	 0.0	 0.0	 0.0	 -10.9639607839	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26424	 1	 0.596	 0.11	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26425	 1	 0.612	 0.173	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26426	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26427	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26428	 1	 3.238	 0.605	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26429	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26430	 1	 3.238	 0.788	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26431	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26432	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26433	 1	 3.238	 0.875	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26434	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26435	 1	 0.82	 0.217	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26436	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26437	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26438	 1	 0.485	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26439	 1	 0.485	 0.017	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26440	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26441	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26442	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26443	 1	 0.541	 0.135	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26444	 1	 0.541	 0.143	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26445	 1	 1.321	 0.39	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26446	 1	 1.027	 0.143	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26447	 1	 10.043	 1.369	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26448	 1	 10.043	 1.886	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26449	 1	 10.043	 0.995	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26450	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26451	 1	 10.043	 2.674	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26452	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26453	 1	 2.576	 0.301	 0.0	 -19.3033703097	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26454	 1	 2.576	 0.493	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26455	 1	 2.576	 0.845	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26456	 1	 5.427	 0.724	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26457	 1	 5.427	 0.931	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26458	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26459	 1	 5.634	 1.138	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26460	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26461	 1	 1.218	 0.446	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26462	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26463	 1	 1.218	 0.151	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26464	 1	 1.432	 0.708	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26465	 1	 0.772	 0.016	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26466	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26467	 1	 0.772	 0.286	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26468	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26469	 1	 0.772	 0.088	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26470	 1	 0.31	 0.032	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26471	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26472	 1	 0.438	 0.138	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26473	 1	 0.184	 0.067	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26474	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26475	 1	 1.915	 0.519	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26476	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26477	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26478	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26479	 1	 1.915	 0.326	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26480	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26481	 1	 2.275	 0.719	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26482	 1	 0.479	 0.093	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26483	 1	 0.479	 0.139	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26484	 1	 0.479	 0.108	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26485	 1	 0.231	 0.119	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26486	 1	 0.192	 0.075	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26487	 1	 0.223	 0.008	 0.0	 8.06929949521	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26488	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26489	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26490	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26491	 1	 0.2	 0.058	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26492	 1	 0.778	 0.293	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26493	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26494	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26495	 1	 0.828	 0.293	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26496	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26497	 1	 1.163	 0.309	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26498	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26499	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26500	 1	 0.589	 0.08	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26501	 1	 6.834	 0.962	 0.0	 4.83339414028	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26502	 1	 0.0	 0.0	 0.0	 -48.9690264075	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26503	 1	 6.834	 0.905	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26504	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26505	 1	 6.613	 1.926	 0.0	 44.0444441362	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26506	 1	 0.527	 0.217	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26507	 1	 0.527	 0.042	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26508	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26509	 1	 0.527	 0.075	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26510	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26511	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26512	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26513	 1	 0.758	 0.379	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26514	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26515	 1	 0.758	 0.152	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26516	 1	 0.758	 0.121	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26517	 1	 0.135	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26518	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26519	 1	 0.143	 0.032	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26520	 1	 0.286	 0.032	 0.0	 31.4098522614	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26521	 1	 0.483	 0.164	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26522	 1	 0.354	 0.09	 0.0	 0.837234157992	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26523	 1	 0.354	 0.025	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26524	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26525	 1	 0.37	 0.189	 0.0	 -1.25693601395	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26526	 1	 0.615	 0.234	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26527	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26528	 1	 1.558	 0.288	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26529	 1	 0.444	 0.078	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26530	 1	 0.421	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26531	 1	 1.628	 0.551	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26532	 1	 3.256	 0.148	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26533	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26534	 1	 13.397	 2.999	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26535	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26536	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26537	 1	 13.417	 1.154	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26538	 1	 13.381	 6.317	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26539	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26540	 1	 13.381	 2.586	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26541	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26542	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26543	 1	 0.0	 0.0	 0.0	 -5.41591139832	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26544	 1	 0.625	 0.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26545	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26546	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26547	 1	 1.25	 0.345	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26548	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26549	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26550	 1	 0.644	 0.167	 0.0	 -60.9546745852	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26551	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26552	 1	 0.644	 0.247	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26553	 1	 0.644	 0.167	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26554	 1	 5.092	 2.317	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26555	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26556	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26557	 1	 5.092	 0.465	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26558	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26559	 1	 5.092	 1.356	 0.0	 -7.05523049799	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26560	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26561	 1	 0.543	 0.209	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26562	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26563	 1	 1.086	 0.155	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26564	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26565	 1	 0.6	 0.082	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26566	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26567	 1	 14.173	 5.594	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26568	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26569	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26570	 1	 14.173	 2.602	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26571	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26572	 1	 14.173	 2.809	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26573	 1	 14.173	 7.281	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26574	 1	 1.019	 0.493	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26575	 1	 2.046	 0.878	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26576	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26577	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26578	 1	 0.256	 0.07	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26579	 1	 0.45	 0.186	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26580	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26581	 1	 0.995	 0.788	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26582	 1	 0.469	 0.064	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26583	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26584	 1	 8.133	 0.971	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26585	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26586	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26587	 1	 8.133	 5.833	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26588	 1	 8.133	 1.066	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26589	 1	 8.133	 1.735	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26590	 1	 0.206	 0.008	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26591	 1	 0.206	 0.016	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26592	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26593	 1	 0.206	 0.049	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26594	 1	 2.745	 0.286	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26595	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26596	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26597	 1	 2.745	 0.159	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26598	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26599	 1	 2.745	 0.939	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26600	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26601	 1	 0.494	 0.254	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26602	 1	 0.247	 0.095	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26603	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26604	 1	 0.263	 0.099	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26605	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26606	 1	 0.534	 0.1	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26607	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26608	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26609	 1	 0.434	 0.124	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26610	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26611	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26612	 1	 2.849	 1.027	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26613	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26614	 1	 2.849	 1.902	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26615	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26616	 1	 2.849	 0.963	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26617	 1	 10.568	 2.722	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26618	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26619	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26620	 1	 10.568	 3.643	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26621	 1	 0.008	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26622	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26623	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26624	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26625	 1	 10.568	 1.768	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26626	 1	 10.576	 3.035	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26627	 1	 0.419	 0.116	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26628	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26629	 1	 9.448	 0.891	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26630	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26631	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26632	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26633	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26634	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26635	 1	 9.448	 1.69	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26636	 1	 9.448	 1.271	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26637	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26638	 1	 9.448	 1.891	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26639	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26640	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26641	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26642	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26643	 1	 0.115	 0.008	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26644	 1	 11.587	 1.899	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26645	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26646	 1	 11.587	 3.054	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26647	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26648	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26649	 1	 11.587	 4.418	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26650	 1	 11.587	 2.627	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26651	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26652	 1	 1.449	 0.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26653	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26654	 1	 1.449	 0.101	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26655	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26656	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26657	 1	 1.449	 0.403	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26658	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26659	 1	 8.405	 3.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26660	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26661	 1	 8.355	 2.747	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26662	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26663	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26664	 1	 8.355	 4.26	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26665	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26666	 1	 8.429	 0.74	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26667	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26668	 1	 6.613	 1.337	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26669	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26670	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26671	 1	 6.613	 1.019	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26672	 1	 6.613	 0.907	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26673	 1	 0.0	 0.0	 0.0	 -29.7130361067	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26674	 1	 0.271	 0.194	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26675	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26676	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26677	 1	 1.231	 0.209	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26678	 1	 1.231	 0.194	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26679	 1	 1.231	 0.519	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26680	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26681	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26682	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26683	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26684	 1	 0.248	 0.056	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26685	 1	 4.605	 2.097	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26686	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26687	 1	 4.527	 0.558	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26688	 1	 4.605	 1.875	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26689	 1	 0.72	 0.147	 0.0	 -11.3140099569	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26690	 1	 0.542	 0.129	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26691	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26692	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26693	 1	 18.436	 7.099	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26694	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26695	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26696	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26697	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26698	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26699	 1	 18.436	 4.741	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26700	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26701	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26702	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26703	 1	 18.436	 1.055	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26704	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26705	 1	 18.82	 3.981	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26706	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26707	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26708	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26709	 1	 2.069	 0.736	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26710	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26711	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26712	 1	 2.069	 0.357	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26713	 1	 2.069	 0.233	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26714	 1	 16.478	 1.855	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26715	 1	 16.502	 3.614	 0.0	 27.124030134	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26716	 1	 16.478	 3.27	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26717	 1	 16.478	 1.543	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26718	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26719	 1	 0.28	 0.048	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26720	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26721	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26722	 1	 0.552	 0.087	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26723	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26724	 1	 1.002	 0.048	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26725	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26726	 1	 0.914	 0.251	 0.0	 0.252746604833	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26727	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26728	 1	 0.914	 0.178	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26729	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26730	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26731	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26732	 1	 0.356	 0.073	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26733	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26734	 1	 0.372	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26735	 1	 9.922	 4.573	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26736	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26737	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26738	 1	 9.922	 0.895	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26739	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26740	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26741	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26742	 1	 9.922	 3.542	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26743	 1	 10.505	 2.75	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26744	 1	 1.054	 0.357	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26745	 1	 2.1	 0.379	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26746	 1	 0.845	 0.194	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26747	 1	 0.643	 0.078	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26748	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26749	 1	 0.705	 0.078	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26750	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26751	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26752	 1	 0.233	 0.062	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26753	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26754	 1	 0.396	 0.095	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26755	 1	 0.256	 0.008	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26756	 1	 0.512	 0.136	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26757	 1	 1.059	 0.226	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26758	 1	 0.331	 0.032	 0.0	 -10.3720862699	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26759	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26760	 1	 0.576	 0.176	 0.0	 -20.6126237859	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26761	 1	 1.357	 0.307	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26762	 1	 0.695	 0.226	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26763	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26764	 1	 0.695	 0.251	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26765	 1	 1.511	 0.318	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26766	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26767	 1	 3.022	 0.62	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26768	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26769	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26770	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	26771	 1	 0.637	 0.191	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26772	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26773	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26774	 1	 1.264	 0.467	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26775	 1	 1.125	 0.366	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26776	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26777	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26778	 1	 1.125	 0.315	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26779	 1	 1.125	 0.179	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26780	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26781	 1	 1.5	 0.332	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26782	 1	 1.447	 0.04	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26783	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26784	 1	 1.528	 0.299	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26785	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26786	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26787	 1	 1.447	 0.234	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26788	 1	 0.636	 0.225	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26789	 1	 7.171	 1.568	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26790	 1	 7.171	 1.447	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26791	 1	 7.171	 1.382	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26792	 1	 0.929	 0.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26793	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26794	 1	 0.225	 0.059	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26795	 1	 0.534	 0.132	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26796	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26797	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26798	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26799	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26800	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26801	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26802	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26803	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26804	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26805	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26806	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26807	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26808	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26809	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26810	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26811	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26812	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26813	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26814	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26815	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26816	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26817	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26818	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26819	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26820	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26821	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26822	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26823	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26824	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26825	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26826	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26827	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26828	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26829	 1	 0.0	 0.0	 0.0	 5.95740335193	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26830	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26831	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26832	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26833	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26834	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26835	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26836	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26837	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26838	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26839	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26840	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26841	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26842	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	26843	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26844	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26845	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26846	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26847	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26848	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26849	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26850	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26851	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26852	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26853	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26854	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26855	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26856	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26857	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26858	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26859	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26860	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26861	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26862	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26863	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26864	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26865	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26866	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26867	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26868	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26869	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26870	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26871	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26872	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26873	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26874	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26875	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26876	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26877	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26878	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26879	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26880	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26881	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26882	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26883	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26884	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26885	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26886	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26887	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26888	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26889	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26890	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26891	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26892	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26893	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26894	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26895	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26896	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	26897	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26898	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26899	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26900	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26901	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26902	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26903	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26904	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26905	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26906	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26907	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26908	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26909	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26910	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26911	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26912	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26913	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26914	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26915	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26916	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26917	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26918	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26919	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26920	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26921	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26922	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26923	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26924	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26925	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26926	 1	 0.0	 0.0	 0.0	 -45.9058791458	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26927	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26928	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26929	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26930	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26931	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26932	 1	 0.0	 0.0	 0.0	 12.6682258276	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26933	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26934	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26935	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26936	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26937	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26938	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26939	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26940	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26941	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26942	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26943	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26944	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26945	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26946	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26947	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26948	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26949	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26950	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26951	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26952	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26953	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26954	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26955	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26956	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26957	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26958	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26959	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26960	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26961	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26962	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26963	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26964	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26965	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26966	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26967	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26968	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26969	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26970	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26971	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26972	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	26973	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26974	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26975	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26976	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26977	 1	 0.0	 0.0	 0.0	 -166.68424878	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26978	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26979	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26980	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26981	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26982	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26983	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	26984	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26985	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26986	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26987	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26988	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26989	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26990	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26991	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	26992	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26993	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26994	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26995	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	26996	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26997	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26998	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26999	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27000	 1	 0.0	 0.0	 0.0	 -170.978798617	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27001	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27002	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27003	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27004	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27005	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27006	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27007	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27008	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27009	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27010	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	27011	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27012	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	27013	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27014	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	27015	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27016	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	27017	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27018	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27019	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27020	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27021	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27022	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	27023	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27024	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27025	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27026	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27027	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27028	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27029	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27030	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27031	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27032	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27033	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27034	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27035	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	27036	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27037	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27038	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27039	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27040	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27041	 1	 0.0	 0.0	 0.0	 -1.72766563032	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27042	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27043	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	27044	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27045	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27046	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27047	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27048	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27049	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27050	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27051	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27052	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27053	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27054	 1	 0.397	 0.211	 0.0	 4.91733367015	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27055	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27056	 1	 0.794	 0.203	 0.0	 -28.0892023477	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27057	 1	 3.427	 1.258	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27058	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27059	 1	 3.427	 1.089	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27060	 1	 3.427	 0.81	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27061	 1	 0.764	 0.139	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27062	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27063	 1	 0.764	 0.046	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27064	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27065	 1	 0.764	 0.185	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27066	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27067	 1	 1.057	 0.345	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27068	 1	 1.057	 0.151	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27069	 1	 1.718	 0.525	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27070	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27071	 1	 2.743	 0.268	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27072	 1	 2.743	 0.519	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27073	 1	 2.676	 0.346	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27074	 1	 1.196	 0.756	 0.0	 -7.48580672206	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27075	 1	 0.661	 0.151	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27076	 1	 15.808	 2.061	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27077	 1	 15.808	 2.524	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27078	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27079	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27080	 1	 15.938	 1.136	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27081	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27082	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27083	 1	 15.938	 1.152	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27084	 1	 5.443	 1.289	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27085	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27086	 1	 5.31	 2.305	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27087	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27088	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27089	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27090	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27091	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27092	 1	 5.443	 1.48	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27093	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27094	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27095	 1	 7.79	 3.977	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27096	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27097	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27098	 1	 7.79	 0.809	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27099	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27100	 1	 7.79	 1.206	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27101	 1	 10.983	 2.153	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27102	 1	 10.981	 1.991	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27103	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27104	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27105	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27106	 1	 10.981	 2.732	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27107	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27108	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27109	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27110	 1	 10.981	 1.582	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27111	 1	 0.825	 0.584	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27112	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27113	 1	 1.642	 0.348	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27114	 1	 3.738	 0.502	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27115	 1	 3.738	 1.186	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27116	 1	 3.738	 0.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27117	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27118	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27119	 1	 14.53	 1.235	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27120	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27121	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27122	 1	 14.533	 4.631	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27123	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27124	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27125	 1	 14.533	 2.964	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27126	 1	 14.533	 2.971	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27127	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27128	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27129	 1	 0.965	 0.226	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27130	 1	 0.965	 0.14	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27131	 1	 0.965	 0.311	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27132	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27133	 1	 4.569	 0.519	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27134	 1	 4.569	 0.995	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27135	 1	 4.569	 1.108	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27136	 1	 0.0	 0.0	 0.0	 -11.1597901666	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27137	 1	 0.748	 0.185	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27138	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27139	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27140	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27141	 1	 0.864	 0.309	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27142	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27143	 1	 0.864	 0.093	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27144	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27145	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27146	 1	 0.864	 0.394	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27147	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27148	 1	 3.76	 0.864	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27149	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27150	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27151	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27152	 1	 7.05	 0.424	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27153	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27154	 1	 2.76	 0.961	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27155	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27156	 1	 3.496	 0.675	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27157	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27158	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27159	 1	 2.76	 1.393	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27160	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27161	 1	 5.463	 1.938	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27162	 1	 2.374	 0.381	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27163	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27164	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27165	 1	 0.349	 0.121	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27166	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27167	 1	 1.929	 0.571	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27168	 1	 1.335	 0.821	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27169	 1	 1.373	 0.253	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27170	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27171	 1	 2.094	 0.467	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27172	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27173	 1	 2.094	 0.822	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27174	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27175	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27176	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27177	 1	 2.094	 0.398	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27178	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27179	 1	 1.514	 0.479	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27180	 1	 1.32	 0.177	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27181	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27182	 1	 13.277	 4.724	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27183	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27184	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27185	 1	 13.277	 2.202	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27186	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27187	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27188	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27189	 1	 13.277	 5.463	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27190	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27191	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27192	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27193	 1	 13.277	 1.409	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27194	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27195	 1	 0.095	 0.035	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27196	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27197	 1	 2.787	 0.571	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27198	 1	 2.787	 0.511	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27199	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27200	 1	 2.787	 1.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27201	 1	 0.563	 0.193	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27202	 1	 1.242	 0.123	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27203	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27204	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27205	 1	 1.242	 0.432	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27206	 1	 1.242	 0.355	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27207	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27208	 1	 1.281	 0.26	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27209	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27210	 1	 0.597	 0.268	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27211	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27212	 1	 10.341	 1.462	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27213	 1	 10.341	 0.891	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27214	 1	 10.341	 2.899	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27215	 1	 11.466	 6.023	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27216	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27217	 1	 1.096	 0.208	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27218	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27219	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27220	 1	 0.0	 0.0	 0.0	 -25.4106957429	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27221	 1	 1.096	 0.108	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27222	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27223	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27224	 1	 1.096	 0.108	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27225	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27226	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27227	 1	 0.617	 0.123	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27228	 1	 0.617	 0.44	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27229	 1	 1.173	 0.238	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27230	 1	 1.416	 0.412	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27231	 1	 0.661	 0.078	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27232	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27233	 1	 6.274	 2.432	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27234	 1	 0.095	 0.026	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27235	 1	 6.274	 1.289	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27236	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27237	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27238	 1	 6.274	 1.272	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27239	 1	 0.957	 0.085	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27240	 1	 1.047	 0.164	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27241	 1	 2.942	 0.538	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27242	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27243	 1	 3.51	 1.665	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27244	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27245	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27246	 1	 3.51	 0.607	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27247	 1	 3.51	 0.817	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27248	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27249	 1	 0.694	 0.185	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27250	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27251	 1	 8.786	 2.532	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27252	 1	 8.553	 0.638	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27253	 1	 8.553	 0.576	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27254	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27255	 1	 8.553	 1.416	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27256	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27257	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27258	 1	 0.0	 0.0	 0.0	 -84.2691206391	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27259	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27260	 1	 18.874	 6.854	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27261	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27262	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27263	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27264	 1	 18.874	 6.326	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27265	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27266	 1	 18.874	 6.361	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27267	 1	 18.874	 13.197	 0.0	 15.9230523615	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27268	 1	 10.0	 1.012	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27269	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27270	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27271	 1	 10.0	 1.93	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27272	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27273	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27274	 1	 10.0	 2.039	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27275	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27276	 1	 10.0	 1.58	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27277	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27278	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27279	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27280	 1	 13.621	 6.672	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27281	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27282	 1	 13.621	 3.055	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27283	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27284	 1	 13.621	 1.385	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27285	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27286	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27287	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27288	 1	 17.602	 4.223	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27289	 1	 13.621	 6.672	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27290	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27291	 1	 17.602	 2.406	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27292	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27293	 1	 17.602	 2.925	 0.0	 -22.8851020731	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27294	 1	 17.602	 2.224	 0.0	 29.2210078035	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27295	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27296	 1	 17.602	 2.371	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27297	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27298	 1	 1.22	 0.147	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27299	 1	 1.22	 0.164	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27300	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27301	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27302	 1	 1.22	 0.398	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27303	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27304	 1	 2.181	 0.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27305	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27306	 1	 2.181	 0.588	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27307	 1	 2.181	 1.03	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27308	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27309	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27310	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27311	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27312	 1	 0.407	 0.138	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27313	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27314	 1	 0.943	 0.199	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27315	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27316	 1	 6.335	 0.917	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27317	 1	 6.335	 0.199	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27318	 1	 6.335	 0.987	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27319	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27320	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27321	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27322	 1	 0.594	 0.093	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27323	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27324	 1	 1.528	 0.147	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27325	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27326	 1	 0.594	 0.062	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27327	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27328	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27329	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27330	 1	 0.748	 0.085	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27331	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27332	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27333	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27334	 1	 1.744	 0.579	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27335	 1	 4.208	 0.902	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27336	 1	 4.132	 1.198	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27337	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27338	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27339	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27340	 1	 4.132	 1.653	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27341	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27342	 1	 3.596	 0.131	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27343	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27344	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27345	 1	 3.596	 0.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27346	 1	 3.596	 1.266	 0.0	 -12.1283895999	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27347	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27348	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27349	 1	 4.124	 0.432	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27350	 1	 3.404	 1.425	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27351	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27352	 1	 4.723	 0.318	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27353	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27354	 1	 14.132	 7.053	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27355	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27356	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27357	 1	 14.132	 0.511	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27358	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27359	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27360	 1	 14.132	 2.016	 0.0	 18.6397393425	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27361	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27362	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27363	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27364	 1	 14.132	 4.232	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27365	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27366	 1	 7.119	 4.056	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27367	 1	 7.119	 1.41	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27368	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27369	 1	 7.248	 1.979	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27370	 1	 7.119	 0.174	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27371	 1	 1.395	 0.362	 0.0	 -38.9039983949	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27372	 1	 1.395	 0.327	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27373	 1	 1.395	 0.293	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27374	 1	 7.338	 2.094	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27375	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27376	 1	 7.338	 1.454	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27377	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27378	 1	 7.338	 1.324	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27379	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27380	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27381	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27382	 1	 7.338	 2.094	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27383	 1	 0.095	 0.009	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27384	 1	 4.673	 2.951	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27385	 1	 4.673	 0.909	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27386	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27387	 1	 4.673	 1.532	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27388	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27389	 1	 1.767	 0.664	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27390	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27391	 1	 0.677	 0.249	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27392	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27393	 1	 1.525	 0.054	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27394	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27395	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27396	 1	 0.955	 0.265	 0.0	 -23.0442742531	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27397	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27398	 1	 1.91	 0.288	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27399	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27400	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27401	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27402	 1	 0.417	 0.038	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27403	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27404	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27405	 1	 0.826	 0.173	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27406	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27407	 1	 0.702	 0.177	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27408	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27409	 1	 0.926	 0.286	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27410	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27411	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27412	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27413	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27414	 1	 17.931	 2.813	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27415	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27416	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27417	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27418	 1	 35.55	 7.185	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27419	 1	 17.931	 5.937	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27420	 1	 17.931	 6.958	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27421	 1	 17.931	 8.299	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27422	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27423	 1	 0.433	 0.069	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27424	 1	 17.61	 4.422	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27425	 1	 17.61	 1.09	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27426	 1	 17.61	 11.068	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27427	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27428	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27429	 1	 10.843	 1.895	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27430	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27431	 1	 10.843	 4.517	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27432	 1	 10.843	 2.241	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27433	 1	 10.843	 1.817	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27434	 1	 1.412	 0.509	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27435	 1	 0.756	 0.208	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27436	 1	 2.397	 0.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27437	 1	 1.202	 0.303	 0.0	 -7.08149975015e-05	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27438	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27439	 1	 13.379	 0.762	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27440	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27441	 1	 13.379	 6.023	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27442	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27443	 1	 13.379	 4.197	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27444	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27445	 1	 13.379	 6.837	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27446	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27447	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27448	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27449	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27450	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27451	 1	 11.657	 2.164	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27452	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27453	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27454	 1	 11.657	 0.891	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27455	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27456	 1	 11.657	 2.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27457	 1	 11.657	 1.843	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27458	 1	 1.03	 0.346	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27459	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27460	 1	 19.047	 2.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27461	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27462	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27463	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27464	 1	 19.047	 1.307	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27465	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27466	 1	 19.047	 6.43	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27467	 1	 19.047	 8.801	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27468	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27469	 1	 19.047	 4.336	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27470	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27471	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27472	 1	 9.658	 1.826	 0.0	 25.0703377344	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27473	 1	 9.658	 1.722	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27474	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27475	 1	 9.658	 1.134	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27476	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27477	 1	 9.658	 1.532	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27478	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27479	 1	 18.865	 6.759	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27480	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27481	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27482	 1	 0.0	 0.0	 0.0	 -54.7752380608	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27483	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27484	 1	 18.865	 6.629	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27485	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27486	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27487	 1	 18.865	 7.286	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27488	 1	 18.865	 2.137	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27489	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27490	 1	 1.056	 0.381	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27491	 1	 0.405	 0.077	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27492	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27493	 1	 1.721	 0.819	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27494	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27495	 1	 7.884	 1.212	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27496	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27497	 1	 7.884	 2.215	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27498	 1	 7.884	 2.864	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27499	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27500	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27501	 1	 7.884	 1.964	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27502	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27503	 1	 1.343	 0.387	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27504	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27505	 1	 1.343	 0.542	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27506	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27507	 1	 1.343	 0.198	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27508	 1	 1.205	 0.232	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27509	 1	 0.81	 0.252	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27510	 1	 12.678	 1.246	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27511	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27512	 1	 12.678	 4.742	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27513	 1	 12.678	 3.989	 0.0	 48.3697631683	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27514	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27515	 1	 12.678	 2.354	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27516	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27517	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27518	 1	 14.149	 5.236	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27519	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27520	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27521	 1	 14.149	 2.648	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27522	 1	 14.149	 4.431	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27523	 1	 14.149	 4.318	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27524	 1	 1.731	 0.779	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27525	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27526	 1	 0.972	 0.226	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27527	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27528	 1	 0.239	 0.177	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27529	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27530	 1	 0.895	 0.077	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27531	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27532	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27533	 1	 0.895	 0.164	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27534	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27535	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27536	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27537	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27538	 1	 0.895	 0.293	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27539	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27540	 1	 0.762	 0.156	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27541	 1	 1.514	 0.464	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27542	 1	 0.831	 0.164	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27543	 1	 1.652	 0.275	 0.0	 11.9999269891	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27544	 1	 10.609	 2.406	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27545	 1	 10.609	 1.895	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27546	 1	 10.609	 3.557	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27547	 1	 10.609	 0.718	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27548	 1	 3.449	 0.787	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27549	 1	 3.449	 1.273	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27550	 1	 3.449	 0.54	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27551	 1	 0.781	 0.591	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27552	 1	 1.57	 0.404	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27553	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27554	 1	 2.31	 0.9	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27555	 1	 1.09	 0.216	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27556	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27557	 1	 2.904	 0.485	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27558	 1	 0.0	 0.0	 0.0	 -72.3496766211	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27559	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27560	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27561	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27562	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27563	 1	 1.937	 0.56	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27564	 1	 2.419	 0.74	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27565	 1	 3.151	 0.551	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27566	 1	 5.175	 1.644	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27567	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27568	 1	 5.175	 2.458	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27569	 1	 5.175	 2.371	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27570	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27571	 1	 3.521	 1.214	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27572	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27573	 1	 3.409	 0.672	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27574	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27575	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27576	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27577	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27578	 1	 3.409	 1.309	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27579	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27580	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27581	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27582	 1	 1.99	 0.45	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27583	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27584	 1	 0.995	 0.069	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27585	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27586	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27587	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27588	 1	 2.669	 0.043	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27589	 1	 2.669	 0.542	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27590	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27591	 1	 2.669	 0.327	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27592	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27593	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27594	 1	 2.428	 0.619	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27595	 1	 0.0	 0.0	 0.0	 -83.0229443636	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27596	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27597	 1	 3.894	 1.22	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27598	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27599	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27600	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27601	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27602	 1	 3.747	 0.883	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27603	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27604	 1	 3.747	 0.337	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27605	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27606	 1	 1.446	 0.31	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27607	 1	 9.216	 1.393	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27608	 1	 9.216	 3.513	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27609	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27610	 1	 9.216	 2.207	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27611	 1	 0.775	 0.155	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27612	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27613	 1	 0.775	 0.043	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27614	 1	 0.775	 0.069	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27615	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27616	 1	 1.116	 0.147	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27617	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27618	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27619	 1	 1.099	 0.459	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27620	 1	 1.099	 0.173	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27621	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27622	 1	 1.756	 0.895	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27623	 1	 0.697	 0.138	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27624	 1	 2.051	 0.779	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27625	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27626	 1	 2.051	 1.099	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27627	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27628	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27629	 1	 2.051	 0.71	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27630	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27631	 1	 1.128	 0.224	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27632	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27633	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27634	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27635	 1	 2.006	 0.275	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27636	 1	 0.37	 0.095	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27637	 1	 0.37	 0.095	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27638	 1	 1.455	 0.327	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27639	 1	 0.485	 0.052	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27640	 1	 0.97	 0.494	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27641	 1	 0.848	 0.208	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27642	 1	 1.696	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27643	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27644	 1	 0.12	 0.016	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27645	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27646	 1	 0.788	 0.149	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27647	 1	 9.891	 2.12	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27648	 1	 9.891	 5.036	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27649	 1	 9.917	 1.048	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27650	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27651	 1	 9.891	 1.385	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27652	 1	 0.715	 0.164	 0.0	 -23.4867706789	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27653	 1	 1.644	 0.597	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27654	 1	 0.961	 0.208	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27655	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27656	 1	 0.961	 0.372	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27657	 1	 1.558	 0.329	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27658	 1	 3.116	 1.133	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27659	 1	 0.467	 0.026	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27660	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27661	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27662	 1	 1.266	 0.138	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27663	 1	 1.266	 0.439	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27664	 1	 1.059	 0.584	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27665	 1	 1.186	 0.138	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27666	 1	 1.497	 0.208	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27667	 1	 1.073	 0.407	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27668	 1	 6.109	 0.502	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27669	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27670	 1	 6.456	 2.172	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27671	 1	 6.109	 2.146	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27672	 1	 0.325	 0.055	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27673	 1	 1.93	 0.943	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27674	 1	 3.427	 1.359	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27675	 1	 3.427	 0.329	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27676	 1	 3.427	 1.229	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27677	 1	 4.188	 1.61	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27678	 1	 4.188	 1.064	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27679	 1	 4.759	 2.008	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27680	 1	 2.968	 0.571	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27681	 1	 2.968	 0.112	 0.0	 -4.58958244296	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27682	 1	 2.968	 0.961	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27683	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27684	 1	 3.392	 0.891	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27685	 1	 3.392	 1.437	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27686	 1	 3.392	 0.571	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27687	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27688	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27689	 1	 19.8	 1.938	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27690	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27691	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27692	 1	 19.8	 10.558	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27693	 1	 19.8	 5.98	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27694	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27695	 1	 19.8	 2.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27696	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27697	 1	 19.8	 2.103	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27698	 1	 0.0	 0.0	 0.0	 -14.3579361035	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27699	 1	 0.246	 0.024	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27700	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27701	 1	 2.99	 1.463	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27702	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27703	 1	 2.99	 0.821	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27704	 1	 2.99	 0.353	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27705	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27706	 1	 9.415	 2.034	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27707	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27708	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27709	 1	 9.415	 2.7	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27710	 1	 9.415	 1.687	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27711	 1	 9.415	 2.492	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27712	 1	 0.502	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27713	 1	 2.111	 0.312	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27714	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27715	 1	 2.198	 0.398	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27716	 1	 0.0	 0.0	 0.0	 -4.90627814928	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27717	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27718	 1	 2.111	 0.087	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27719	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27720	 1	 4.119	 2.804	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27721	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27722	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27723	 1	 8.238	 3.132	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27724	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27725	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27726	 1	 1.459	 0.317	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27727	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27728	 1	 1.459	 0.214	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27729	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27730	 1	 1.459	 0.198	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27731	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27732	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27733	 1	 1.713	 0.363	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27734	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27735	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27736	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27737	 1	 0.848	 0.199	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27738	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27739	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27740	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27741	 1	 6.646	 2.198	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27742	 1	 6.646	 1.48	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27743	 1	 6.655	 4.647	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27744	 1	 1.307	 0.337	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27745	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27746	 1	 1.307	 0.389	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27747	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27748	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27749	 1	 2.025	 0.364	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27750	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27751	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27752	 1	 0.502	 0.164	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27753	 1	 2.302	 1.194	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27754	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27755	 1	 2.302	 0.839	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27756	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27757	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27758	 1	 2.389	 0.458	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27759	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27760	 1	 1.748	 0.995	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27761	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27762	 1	 1.428	 0.242	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27763	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27764	 1	 1.177	 0.286	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27765	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27766	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27767	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27768	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27769	 1	 1.428	 0.249	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27770	 1	 1.168	 0.19	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27771	 1	 2.336	 0.485	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27772	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27773	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27774	 1	 0.831	 0.104	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27775	 1	 3.647	 0.706	 0.0	 13.6442191751	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27776	 1	 3.981	 0.831	 0.0	 -0.00183209534568	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27777	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27778	 1	 3.981	 1.108	 0.0	 -40.9065166629	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27779	 1	 0.692	 0.312	 0.0	 -2.38614249415	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27780	 1	 0.634	 0.103	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27781	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27782	 1	 0.634	 0.198	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27783	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27784	 1	 0.64	 0.147	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27785	 1	 1.28	 0.269	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27786	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27787	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27788	 1	 3.141	 1.116	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27789	 1	 0.917	 0.043	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27790	 1	 0.917	 0.242	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27791	 1	 0.917	 0.112	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27792	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27793	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27794	 1	 8.195	 1.004	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27795	 1	 3.141	 0.32	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27796	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27797	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27798	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27799	 1	 8.195	 1.263	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27800	 1	 8.195	 1.644	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27801	 1	 11.345	 3.066	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27802	 1	 0.809	 0.166	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27803	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27804	 1	 4.136	 1.497	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27805	 1	 2.068	 0.208	 0.0	 -3.88953521702	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27806	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27807	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27808	 1	 0.404	 0.254	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27809	 1	 0.296	 0.056	 0.0	 -27.4825468342	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27810	 1	 0.0	 0.0	 0.0	 18.4738302882	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27811	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27812	 1	 0.597	 0.234	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27813	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27814	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27815	 1	 0.723	 0.138	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27816	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27817	 1	 0.723	 0.179	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27818	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27819	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27820	 1	 0.77	 0.156	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27821	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27822	 1	 7.788	 2.752	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27823	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27824	 1	 7.788	 3.297	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27825	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27826	 1	 7.788	 0.312	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27827	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27828	 1	 0.991	 0.176	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27829	 1	 1.143	 0.16	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27830	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27831	 1	 2.286	 0.592	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27832	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27833	 1	 0.982	 0.422	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27834	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27835	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27836	 1	 0.982	 0.292	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27837	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27838	 1	 0.982	 0.276	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27839	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27840	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27841	 1	 0.807	 0.112	 0.0	 -4.26430054544	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27842	 1	 0.807	 0.16	 0.0	 -8.44834795856	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27843	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27844	 1	 0.807	 0.36	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27845	 1	 0.596	 0.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27846	 1	 0.642	 0.131	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27847	 1	 4.041	 1.125	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27848	 1	 4.041	 0.649	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27849	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27850	 1	 4.041	 0.493	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27851	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27852	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27853	 1	 1.014	 0.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27854	 1	 2.327	 1.402	 0.0	 -10.690348649	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27855	 1	 2.189	 0.441	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27856	 1	 2.189	 0.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27857	 1	 0.883	 0.225	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27858	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27859	 1	 1.756	 0.181	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27860	 1	 8.576	 3.557	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27861	 1	 8.576	 2.016	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27862	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27863	 1	 8.576	 2.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27864	 1	 8.576	 1.012	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27865	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27866	 1	 0.78	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27867	 1	 0.39	 0.032	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27868	 1	 12.859	 1.869	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27869	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27870	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27871	 1	 12.859	 3.833	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27872	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27873	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27874	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27875	 1	 12.859	 0.943	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27876	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27877	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27878	 1	 12.911	 2.544	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27879	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27880	 1	 0.658	 0.035	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27881	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27882	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27883	 1	 0.744	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27884	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27885	 1	 2.679	 1.672	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27886	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27887	 1	 2.537	 0.308	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27888	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27889	 1	 2.639	 1.445	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27890	 1	 2.314	 1.096	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27891	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27892	 1	 0.744	 0.104	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27893	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27894	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27895	 1	 17.706	 7.615	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27896	 1	 17.706	 5.357	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27897	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27898	 1	 17.706	 8.083	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27899	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27900	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27901	 1	 18.45	 6.81	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27902	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27903	 1	 0.641	 0.227	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27904	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27905	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27906	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27907	 1	 0.796	 0.13	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27908	 1	 2.469	 0.586	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27909	 1	 1.356	 0.488	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27910	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27911	 1	 0.349	 0.057	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27912	 1	 0.349	 0.081	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27913	 1	 1.436	 0.554	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27914	 1	 2.076	 0.675	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27915	 1	 1.038	 0.277	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27916	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27917	 1	 11.718	 2.449	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27918	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27919	 1	 10.281	 3.159	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27920	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27921	 1	 10.281	 5.599	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27922	 1	 1.436	 0.216	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27923	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27924	 1	 10.281	 2.103	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27925	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27926	 1	 11.642	 3.515	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27927	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27928	 1	 11.642	 3.946	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27929	 1	 11.845	 1.104	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27930	 1	 11.845	 1.851	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27931	 1	 0.723	 0.414	 0.0	 -13.6273571772	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27932	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27933	 1	 1.924	 0.227	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27934	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27935	 1	 5.504	 0.511	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27936	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27937	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27938	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27939	 1	 5.504	 1.064	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27940	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27941	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27942	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27943	 1	 5.708	 0.406	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27944	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27945	 1	 0.633	 0.203	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27946	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27947	 1	 0.633	 0.114	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27948	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27949	 1	 0.633	 0.373	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27950	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27951	 1	 1.787	 0.559	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27952	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27953	 1	 1.608	 0.52	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27954	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27955	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27956	 1	 9.645	 3.499	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27957	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27958	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27959	 1	 9.645	 2.403	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27960	 1	 10.465	 4.433	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27961	 1	 9.645	 2.005	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27962	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27963	 1	 2.598	 0.844	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27964	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27965	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27966	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27967	 1	 1.039	 0.032	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27968	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27969	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27970	 1	 1.039	 0.365	 0.0	 -0.00059487658091	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27971	 1	 1.503	 0.21	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27972	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27973	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27974	 1	 0.82	 0.016	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27975	 1	 8.915	 1.38	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27976	 1	 8.598	 3.028	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27977	 1	 8.598	 2.038	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27978	 1	 8.598	 1.819	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27979	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27980	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27981	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27982	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27983	 1	 16.952	 5.464	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27984	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27985	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27986	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27987	 1	 18.405	 2.005	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27988	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27989	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27990	 1	 16.952	 3.564	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27991	 1	 16.952	 4.62	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27992	 1	 1.383	 0.29	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27993	 1	 1.383	 0.224	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27994	 1	 1.383	 1.275	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27995	 1	 15.458	 2.687	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27996	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27997	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27998	 1	 15.458	 1.372	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27999	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28000	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28001	 1	 15.458	 0.706	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28002	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28003	 1	 15.97	 0.852	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28004	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28005	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28006	 1	 7.104	 2.249	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28007	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28008	 1	 7.104	 2.882	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28009	 1	 7.104	 2.062	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28010	 1	 7.104	 0.373	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28011	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28012	 1	 1.64	 0.146	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28013	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28014	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28015	 1	 4.409	 0.438	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28016	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28017	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28018	 1	 4.409	 1.372	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28019	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28020	 1	 4.409	 0.455	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28021	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28022	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28023	 1	 1.177	 0.097	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28024	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28025	 1	 0.089	 0.024	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28026	 1	 1.177	 0.317	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28027	 1	 1.177	 0.268	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28028	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28029	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28030	 1	 5.513	 2.289	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28031	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28032	 1	 6.195	 1.657	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28033	 1	 5.513	 1.202	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28034	 1	 1.972	 0.495	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28035	 1	 1.461	 0.373	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28036	 1	 1.972	 0.487	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28037	 1	 1.794	 0.268	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28038	 1	 0.658	 0.073	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28039	 1	 0.904	 0.194	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28040	 1	 0.654	 0.226	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28041	 1	 2.436	 0.503	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28042	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28043	 1	 2.436	 0.227	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28044	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28045	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28046	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28047	 1	 2.436	 0.893	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28048	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28049	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28050	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28051	 1	 1.405	 0.187	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28052	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28053	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28054	 1	 1.064	 0.373	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28055	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28056	 1	 0.53	 0.083	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28057	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28058	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28059	 1	 1.251	 0.146	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28060	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28061	 1	 0.591	 0.115	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28062	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28063	 1	 1.427	 0.376	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28064	 1	 1.427	 0.529	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28065	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28066	 1	 1.427	 0.107	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28067	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28068	 1	 0.682	 0.178	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28069	 1	 0.0	 0.0	 0.0	 -0.000223187752192	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28070	 1	 2.411	 0.999	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28071	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28072	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28073	 1	 3.036	 0.666	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28074	 1	 2.541	 0.252	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28075	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28076	 1	 1.911	 0.284	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28077	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28078	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28079	 1	 1.911	 0.982	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28080	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28081	 1	 1.911	 0.376	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28082	 1	 1.833	 0.384	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28083	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28084	 1	 1.158	 0.176	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28085	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28086	 1	 2.793	 0.491	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28087	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28088	 1	 2.793	 0.698	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28089	 1	 3.031	 0.506	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28090	 1	 1.542	 0.412	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28091	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28092	 1	 0.25	 0.065	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28093	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28094	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28095	 1	 0.0	 0.0	 0.0	 -7.9938579411	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28096	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28097	 1	 0.685	 0.218	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28098	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28099	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28100	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28101	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28102	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28103	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28104	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28105	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28106	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28107	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28108	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28109	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28110	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28111	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28112	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28113	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28114	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28115	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28116	 1	 2.994	 0.77	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28117	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28118	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28119	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28120	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28121	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28122	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28123	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28124	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28125	 1	 0.0	 0.0	 0.0	 -51.3870985716	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28126	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28127	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28128	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28129	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28130	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28131	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28132	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28133	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28134	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28135	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28136	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28137	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28138	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28139	 1	 0.0	 0.0	 0.0	 -354.819855828	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28140	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28141	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28142	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28143	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28144	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28145	 1	 0.355	 0.087	 0.0	 -0.00749051162431	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28146	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28147	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28148	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28149	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28150	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28151	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28152	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28153	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28154	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28155	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28156	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28157	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28158	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28159	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28160	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28161	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28162	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28163	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28164	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28165	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28166	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28167	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28168	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28169	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28170	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28171	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28172	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28173	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28174	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28175	 1	 0.389	 0.009	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28176	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28177	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28178	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28179	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28180	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28181	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28182	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28183	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28184	 1	 0.178	 0.098	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28185	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28186	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28187	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28188	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28189	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28190	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28191	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28192	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28193	 1	 0.346	 0.138	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28194	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28195	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28196	 1	 0.0	 0.0	 0.0	 -359.329695431	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28197	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28198	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28199	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28200	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28201	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28202	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28203	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28204	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28205	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28206	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28207	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28208	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28209	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28210	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28211	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28212	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28213	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28214	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28215	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28216	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28217	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28218	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28219	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28220	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28221	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28222	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28223	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28224	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28225	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28226	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28227	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28228	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28229	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28230	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28231	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28232	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28233	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28234	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28235	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28236	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28237	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28238	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28239	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28240	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28241	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28242	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28243	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28244	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28245	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28246	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28247	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28248	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28249	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28250	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28251	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28252	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28253	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28254	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28255	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28256	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28257	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28258	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28259	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28260	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28261	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28262	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28263	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28264	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28265	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28266	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28267	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28268	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28269	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28270	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28271	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28272	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28273	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28274	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28275	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28276	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28277	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28278	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28279	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28280	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28281	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28282	 1	 0.0	 0.0	 0.0	 -5.85667744401e-05	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28283	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28284	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28285	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28286	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28287	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28288	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28289	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28290	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28291	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28292	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28293	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28294	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28295	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28296	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28297	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28298	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28299	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28300	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28301	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28302	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28303	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28304	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28305	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28306	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28307	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28308	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28309	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28310	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28311	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28312	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28313	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28314	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28315	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28316	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28317	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28318	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28319	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28320	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28321	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28322	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28323	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28324	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28325	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28326	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28327	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28328	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28329	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28330	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28331	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28332	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28333	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28334	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28335	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28336	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28337	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28338	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28339	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28340	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28341	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28342	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28343	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28344	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28345	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28346	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28347	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28348	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28349	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28350	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28351	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28352	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28353	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28354	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28355	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28356	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28357	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28358	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28359	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28360	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28361	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28362	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28363	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28364	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28365	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28366	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28367	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28368	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28369	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28370	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28371	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28372	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28373	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28374	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28375	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28376	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28377	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28378	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28379	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28380	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28381	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28382	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28383	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28384	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28385	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28386	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28387	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28388	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28389	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28390	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28391	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28392	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28393	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28394	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28395	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28396	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28397	 1	 0.0	 0.0	 0.0	 -21.8845248693	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28398	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28399	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28400	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28401	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28402	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28403	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28404	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28405	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28406	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28407	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28408	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28409	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28410	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28411	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28412	 1	 0.0	 0.0	 0.0	 -8.8098764756	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28413	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28414	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28415	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28416	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28417	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28418	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28419	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28420	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28421	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28422	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28423	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28424	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28425	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28426	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28427	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28428	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28429	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28430	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28431	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28432	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28433	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28434	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28435	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28436	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28437	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28438	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28439	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28440	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28441	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28442	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28443	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28444	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28445	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28446	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28447	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28448	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28449	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28450	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28451	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28452	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28453	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28454	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28455	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28456	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28457	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28458	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28459	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28460	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28461	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28462	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28463	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28464	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28465	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28466	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28467	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28468	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28469	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28470	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28471	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28472	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28473	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28474	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28475	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28476	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28477	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28478	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28479	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28480	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28481	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28482	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28483	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28484	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28485	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28486	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28487	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28488	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28489	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28490	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28491	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28492	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28493	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28494	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28495	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28496	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28497	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28498	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28499	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28500	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28501	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28502	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28503	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28504	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28505	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28506	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28507	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28508	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28509	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28510	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28511	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28512	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28513	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28514	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28515	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28516	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28517	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28518	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	28519	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28520	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28521	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28522	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28523	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28524	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28525	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	28526	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28527	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28528	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28529	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28530	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28531	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28532	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28533	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28534	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28535	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28536	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	28537	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28538	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28539	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28540	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28541	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28542	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28543	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28544	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28545	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28546	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28547	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28548	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28549	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28550	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28551	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28552	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28553	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28554	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28555	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28556	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28557	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28558	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28559	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28560	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28561	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28562	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28563	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28564	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28565	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	28566	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28567	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28568	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28569	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28570	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28571	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28572	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28573	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28574	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28575	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28576	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28577	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28578	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28579	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28580	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28581	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28582	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28583	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28584	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28585	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28586	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28587	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28588	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28589	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28590	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28591	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28592	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28593	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28594	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	28595	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	28596	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28597	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28598	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28599	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28600	 1	 0.529	 0.116	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28601	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28602	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28603	 1	 0.425	 0.063	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28604	 1	 0.425	 0.096	 0.0	 -9.78463757181	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28605	 1	 0.321	 0.04	 0.0	 -1.0299255752	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28606	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28607	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28608	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28609	 1	 1.205	 0.236	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28610	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28611	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28612	 1	 1.205	 0.402	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28613	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28614	 1	 1.205	 0.079	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28615	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28616	 1	 1.551	 0.465	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28617	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28618	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28619	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28620	 1	 1.551	 0.795	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28621	 1	 1.551	 0.638	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28622	 1	 1.62	 0.306	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28623	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28624	 1	 1.62	 0.62	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28625	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28626	 1	 1.62	 0.645	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28627	 1	 0.13	 0.008	 0.0	 -5.46935755876	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28628	 1	 0.0	 0.0	 0.0	 3.35946077551	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28629	 1	 0.824	 0.19	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28630	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28631	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28632	 1	 0.0	 0.0	 0.0	 -9.15965846626	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28633	 1	 0.412	 0.122	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28634	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28635	 1	 9.549	 6.123	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28636	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28637	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28638	 1	 9.518	 0.744	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28639	 1	 9.518	 0.729	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28640	 1	 9.518	 3.015	 0.0	 -15.1664117695	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28641	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28642	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28643	 1	 2.398	 0.986	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28644	 1	 2.398	 0.69	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28645	 1	 2.398	 0.481	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28646	 1	 0.558	 0.069	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28647	 1	 0.58	 0.196	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28648	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28649	 1	 0.558	 0.099	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28650	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28651	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28652	 1	 0.666	 0.233	 0.0	 -2.52958888827	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28653	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28654	 1	 1.133	 0.271	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28655	 1	 0.164	 0.041	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28656	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28657	 1	 1.323	 0.098	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28658	 1	 0.993	 0.267	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28659	 1	 1.162	 0.129	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28660	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28661	 1	 0.474	 0.099	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28662	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28663	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28664	 1	 0.259	 0.017	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28665	 1	 0.281	 0.056	 0.0	 -7.68896630964	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28666	 1	 0.0	 0.0	 0.0	 0.0860353906705	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28667	 1	 0.554	 0.111	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28668	 1	 0.0	 0.0	 0.0	 -0.555925190927	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28669	 1	 0.206	 0.046	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28670	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28671	 1	 0.871	 0.061	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28672	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28673	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28674	 1	 0.871	 0.313	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28675	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28676	 1	 0.871	 0.084	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28677	 1	 0.0	 0.0	 0.0	 -4.64596502211	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28678	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28679	 1	 0.281	 0.128	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28680	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28681	 1	 0.198	 0.091	 0.0	 -9.56986503597	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28682	 1	 2.643	 0.787	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28683	 1	 2.643	 0.542	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28684	 1	 2.643	 1.008	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28685	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28686	 1	 0.566	 0.098	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28687	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28688	 1	 0.566	 0.283	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28689	 1	 1.465	 0.595	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28690	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28691	 1	 0.0	 0.0	 0.0	 -9.93436177874	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28692	 1	 3.088	 0.871	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28693	 1	 0.826	 0.096	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28694	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28695	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28696	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28697	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28698	 1	 0.431	 0.129	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28699	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28700	 1	 0.21	 0.073	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28701	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28702	 1	 0.469	 0.136	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28703	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28704	 1	 0.93	 0.224	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28705	 1	 0.695	 0.053	 0.0	 -22.711660805	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28706	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28707	 1	 0.695	 0.197	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28708	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28709	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28710	 1	 0.695	 0.151	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28711	 1	 0.221	 0.069	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28712	 1	 0.42	 0.043	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28713	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28714	 1	 0.839	 0.695	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28715	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28716	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28717	 1	 0.839	 0.121	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28718	 1	 0.839	 0.212	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28719	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28720	 1	 0.372	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28721	 1	 0.744	 0.059	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28722	 1	 1.754	 0.038	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28723	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28724	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28725	 1	 1.754	 0.627	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28726	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28727	 1	 1.754	 0.393	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28728	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28729	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28730	 1	 0.0	 0.0	 0.0	 0.00993796731721	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28731	 1	 0.49	 0.051	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28732	 1	 14.953	 3.508	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28733	 1	 14.953	 3.727	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28734	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28735	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28736	 1	 14.953	 1.996	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28737	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28738	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28739	 1	 14.953	 2.034	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28740	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28741	 1	 11.196	 1.089	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28742	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28743	 1	 11.196	 2.147	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28744	 1	 11.196	 3.546	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28745	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28746	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28747	 1	 11.196	 1.24	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28748	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28749	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28750	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28751	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28752	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28753	 1	 0.374	 0.048	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28754	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28755	 1	 0.377	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28756	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28757	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28758	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28759	 1	 0.355	 0.174	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28760	 1	 2.213	 1.171	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28761	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28762	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28763	 1	 2.213	 0.569	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28764	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28765	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28766	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28767	 1	 2.213	 1.443	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28768	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28769	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28770	 1	 14.083	 4.4	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28771	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28772	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28773	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28774	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28775	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28776	 1	 14.083	 1.104	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28777	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28778	 1	 14.083	 0.491	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28779	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28780	 1	 14.083	 3.848	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28781	 1	 14.083	 1.482	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28782	 1	 0.189	 0.051	 0.0	 -18.1156571736	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28783	 1	 0.279	 0.051	 0.0	 -16.2954010094	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28784	 1	 0.595	 0.261	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28785	 1	 6.236	 0.907	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28786	 1	 6.236	 1.262	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28787	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28788	 1	 6.236	 0.227	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28789	 1	 1.369	 0.262	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28790	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28791	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28792	 1	 1.369	 0.752	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28793	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28794	 1	 1.369	 0.71	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28795	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28796	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28797	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28798	 1	 5.526	 2.283	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28799	 1	 5.526	 2.253	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28800	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28801	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28802	 1	 5.359	 0.367	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28803	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28804	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28805	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28806	 1	 0.549	 0.085	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28807	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28808	 1	 1.098	 0.245	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28809	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28810	 1	 0.704	 0.161	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28811	 1	 1.548	 0.532	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28812	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28813	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28814	 1	 0.428	 0.247	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28815	 1	 0.645	 0.359	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28816	 1	 0.786	 0.168	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28817	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28818	 1	 1.073	 0.225	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28819	 1	 0.696	 0.076	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28820	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28821	 1	 0.348	 0.076	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28822	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28823	 1	 1.036	 0.242	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28824	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28825	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28826	 1	 2.019	 0.385	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28827	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28828	 1	 1.036	 0.552	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28829	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28830	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28831	 1	 0.953	 0.088	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28832	 1	 1.078	 0.528	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28833	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28834	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28835	 1	 0.116	 0.015	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28836	 1	 0.189	 0.036	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28837	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28838	 1	 0.378	 0.088	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28839	 1	 0.367	 0.147	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28840	 1	 0.198	 0.029	 0.0	 -18.678156511	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28841	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28842	 1	 0.198	 0.051	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28843	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28844	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28845	 1	 0.059	 0.022	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28846	 1	 0.513	 0.117	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28847	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28848	 1	 1.026	 0.374	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28849	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28850	 1	 1.943	 0.264	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28851	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28852	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28853	 1	 1.943	 0.528	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28854	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28855	 1	 1.943	 0.755	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28856	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28857	 1	 0.323	 0.095	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28858	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28859	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28860	 1	 0.573	 0.036	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28861	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28862	 1	 1.285	 0.287	 0.0	 -10.1153418453	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28863	 1	 1.352	 0.659	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28864	 1	 1.285	 0.363	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28865	 1	 0.127	 0.051	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28866	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28867	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28868	 1	 4.868	 0.529	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28869	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28870	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28871	 1	 4.402	 0.674	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28872	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28873	 1	 4.402	 1.24	 0.0	 -26.5546718735	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28874	 1	 0.265	 0.056	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28875	 1	 0.522	 0.135	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28876	 1	 0.348	 0.073	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28877	 1	 1.752	 0.352	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28878	 1	 1.752	 0.176	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28879	 1	 1.752	 0.469	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28880	 1	 0.227	 0.088	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28881	 1	 0.0	 0.0	 0.0	 -16.4087184267	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28882	 1	 0.448	 0.115	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28883	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28884	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28885	 1	 0.806	 0.044	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28886	 1	 0.882	 0.056	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28887	 1	 0.882	 0.249	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28888	 1	 0.268	 0.051	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28889	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28890	 1	 0.573	 0.094	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28891	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28892	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28893	 1	 0.486	 0.133	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28894	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28895	 1	 0.239	 0.036	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28896	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28897	 1	 0.491	 0.073	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28898	 1	 0.924	 0.359	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28899	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28900	 1	 7.124	 2.806	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28901	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28902	 1	 7.124	 0.524	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28903	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28904	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28905	 1	 7.124	 0.575	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28906	 1	 0.703	 0.058	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28907	 1	 0.425	 0.184	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28908	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28909	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28910	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28911	 1	 0.247	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28912	 1	 1.158	 0.285	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28913	 1	 0.583	 0.161	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28914	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28915	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28916	 1	 1.961	 0.566	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28917	 1	 1.961	 0.135	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28918	 1	 1.961	 1.132	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28919	 1	 0.725	 0.116	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28920	 1	 0.725	 0.073	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28921	 1	 0.812	 0.087	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28922	 1	 0.032	 0.008	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28923	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28924	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28925	 1	 1.62	 0.481	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28926	 1	 3.256	 0.329	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28927	 1	 0.289	 0.048	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28928	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28929	 1	 0.0	 0.0	 0.0	 -5.09130246241	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28930	 1	 0.983	 0.192	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28931	 1	 0.235	 0.05	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28932	 1	 0.544	 0.122	 0.0	 -31.8098576203	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28933	 1	 0.312	 0.127	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28934	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28935	 1	 0.22	 0.042	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28936	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28937	 1	 0.0	 0.0	 0.0	 -1.37390830692	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28938	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28939	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28940	 1	 0.668	 0.051	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28941	 1	 0.916	 0.125	 0.0	 -5.01141356022	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28942	 1	 0.508	 0.1	 0.0	 1.5135664065	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28943	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28944	 1	 0.21	 0.105	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28945	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28946	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28947	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28948	 1	 0.441	 0.112	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28949	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28950	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28951	 1	 0.0	 0.0	 0.0	 -2.7290982829	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28952	 1	 0.435	 0.203	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28953	 1	 0.397	 0.093	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28954	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28955	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28956	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28957	 1	 0.705	 0.159	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28958	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28959	 1	 1.41	 0.269	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28960	 1	 0.377	 0.092	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28961	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28962	 1	 0.336	 0.067	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28963	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28964	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28965	 1	 0.746	 0.255	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28966	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28967	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28968	 1	 0.847	 0.302	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28969	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28970	 1	 0.329	 0.076	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28971	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28972	 1	 0.473	 0.053	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28973	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28974	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28975	 1	 6.351	 2.686	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28976	 1	 6.351	 1.235	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28977	 1	 0.0	 0.0	 0.0	 -20.7075620359	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28978	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28979	 1	 6.643	 2.131	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28980	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28981	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28982	 1	 1.006	 0.279	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28983	 1	 1.006	 0.245	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28984	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28985	 1	 1.006	 0.541	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28986	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28987	 1	 0.313	 0.016	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28988	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28989	 1	 0.775	 0.217	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28990	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28991	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28992	 1	 0.441	 0.168	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28993	 1	 0.353	 0.072	 0.0	 -5.52842692107	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28994	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28995	 1	 0.967	 0.117	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28996	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28997	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28998	 1	 1.142	 0.117	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28999	 1	 0.967	 0.483	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29000	 1	 12.654	 6.191	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29001	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29002	 1	 12.654	 3.224	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29003	 1	 12.654	 2.189	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29004	 1	 12.654	 1.307	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29005	 1	 1.401	 0.159	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29006	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29007	 1	 0.5	 0.125	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29008	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29009	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29010	 1	 1.023	 0.228	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29011	 1	 0.938	 0.2	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29012	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29013	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29014	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29015	 1	 0.879	 0.278	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29016	 1	 0.874	 0.064	 0.0	 0.0391879983203	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29017	 1	 0.874	 0.176	 0.0	 -1.83597682676	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29018	 1	 0.874	 0.152	 0.0	 -25.2197021188	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29019	 1	 10.97	 1.588	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29020	 1	 0.0	 0.0	 0.0	 -0.000152554802661	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29021	 1	 10.97	 1.451	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29022	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29023	 1	 10.97	 3.568	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29024	 1	 0.0	 0.0	 0.0	 -69.7418463858	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29025	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29026	 1	 10.97	 0.088	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29027	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29028	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29029	 1	 7.29	 1.179	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29030	 1	 7.29	 2.069	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29031	 1	 7.29	 5.694	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29032	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29033	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29034	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29035	 1	 7.29	 0.16	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29036	 1	 0.954	 0.056	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29037	 1	 0.954	 0.257	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29038	 1	 0.954	 0.289	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29039	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29040	 1	 0.367	 0.2	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29041	 1	 0.88	 0.075	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29042	 1	 0.88	 0.291	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29043	 1	 0.88	 0.283	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29044	 1	 0.424	 0.245	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29045	 1	 1.008	 0.202	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29046	 1	 7.649	 2.091	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29047	 1	 7.649	 1.058	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29048	 1	 7.649	 2.233	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29049	 1	 12.606	 6.904	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29050	 1	 13.307	 2.557	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29051	 1	 0.0	 0.0	 0.0	 -81.0699383328	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29052	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29053	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29054	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29055	 1	 13.312	 2.63	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29056	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29057	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29058	 1	 13.099	 3.466	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29059	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29060	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29061	 1	 11.191	 3.9	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29062	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29063	 1	 11.191	 2.95	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29064	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29065	 1	 11.191	 0.217	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29066	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29067	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29068	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29069	 1	 11.89	 8.374	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29070	 1	 0.414	 0.169	 0.0	 -14.930783145	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29071	 1	 4.652	 1.307	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29072	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29073	 1	 2.326	 1.187	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29074	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29075	 1	 0.594	 0.233	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29076	 1	 2.11	 0.698	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29077	 1	 2.11	 0.063	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29078	 1	 2.11	 0.729	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29079	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29080	 1	 0.962	 0.409	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29081	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29082	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29083	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29084	 1	 0.962	 0.241	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29085	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29086	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29087	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29088	 1	 0.962	 0.096	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29089	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29090	 1	 0.558	 0.233	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29091	 1	 1.836	 0.521	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29092	 1	 1.972	 0.746	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29093	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29094	 1	 1.796	 0.259	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29095	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29096	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29097	 1	 0.392	 0.15	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29098	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29099	 1	 0.392	 0.125	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29100	 1	 0.392	 0.267	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29101	 1	 0.227	 0.024	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29102	 1	 0.454	 0.149	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29103	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29104	 1	 0.95	 0.483	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29105	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29106	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29107	 1	 0.0	 0.0	 0.0	 0.0744617133283	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29108	 1	 0.692	 0.133	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29109	 1	 1.374	 0.381	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29110	 1	 1.147	 0.409	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29111	 1	 1.147	 0.233	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29112	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29113	 1	 1.147	 0.714	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29114	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29115	 1	 0.525	 0.133	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29116	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29117	 1	 0.263	 0.038	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29118	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29119	 1	 0.333	 0.083	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29120	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29121	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29122	 1	 0.658	 0.074	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29123	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29124	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29125	 1	 0.592	 0.11	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29126	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29127	 1	 0.305	 0.104	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29128	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29129	 1	 2.045	 1.171	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29130	 1	 2.045	 0.778	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29131	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29132	 1	 2.045	 0.577	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29133	 1	 0.978	 0.489	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29134	 1	 0.0	 0.0	 0.0	 -9.16683245225	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29135	 1	 0.978	 0.008	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29136	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29137	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29138	 1	 0.978	 0.048	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29139	 1	 3.803	 0.361	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29140	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29141	 1	 3.803	 0.22	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29142	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29143	 1	 3.803	 1.882	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29144	 1	 1.187	 0.329	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29145	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29146	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29147	 1	 0.975	 0.333	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29148	 1	 0.634	 0.166	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29149	 1	 0.816	 0.204	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29150	 1	 0.729	 0.4	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29151	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29152	 1	 2.083	 0.592	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29153	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29154	 1	 1.878	 0.616	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29155	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29156	 1	 1.878	 0.188	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29157	 1	 9.52	 2.604	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29158	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29159	 1	 9.52	 3.568	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29160	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29161	 1	 9.52	 3.2	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29162	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29163	 1	 9.528	 0.87	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29164	 1	 0.398	 0.105	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29165	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29166	 1	 0.398	 0.023	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29167	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29168	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29169	 1	 0.451	 0.1	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29170	 1	 0.574	 0.106	 0.0	 -0.864788097158	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29171	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29172	 1	 0.337	 0.096	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29173	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29174	 1	 2.839	 0.604	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29175	 1	 2.517	 0.816	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29176	 1	 2.525	 0.557	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29177	 1	 0.329	 0.136	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29178	 1	 0.322	 0.047	 0.0	 -40.0199584699	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29179	 1	 0.301	 0.053	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29180	 1	 1.034	 0.152	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29181	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29182	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29183	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29184	 1	 1.034	 0.192	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29185	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29186	 1	 1.034	 0.561	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29187	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29188	 1	 1.017	 0.358	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29189	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29190	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29191	 1	 1.017	 0.133	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29192	 1	 1.017	 0.117	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29193	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29194	 1	 0.457	 0.096	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29195	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29196	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29197	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29198	 1	 0.792	 0.094	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29199	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29200	 1	 0.792	 0.447	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29201	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29202	 1	 0.792	 0.157	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29203	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29204	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29205	 1	 1.018	 0.393	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29206	 1	 0.461	 0.068	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29207	 1	 1.906	 0.345	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29208	 1	 1.906	 0.337	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29209	 1	 1.906	 0.698	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29210	 1	 0.0	 0.0	 0.0	 -116.479686024	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29211	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29212	 1	 11.74	 0.738	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29213	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29214	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29215	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29216	 1	 11.489	 0.455	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29217	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29218	 1	 11.74	 7.506	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29219	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29220	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29221	 1	 11.481	 4.274	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29222	 1	 1.012	 0.301	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29223	 1	 0.831	 0.212	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29224	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29225	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29226	 1	 0.473	 0.136	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29227	 1	 0.742	 0.083	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29228	 1	 0.742	 0.292	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29229	 1	 0.85	 0.017	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29230	 1	 0.401	 0.104	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29231	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29232	 1	 0.368	 0.216	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29233	 1	 0.184	 0.064	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29234	 1	 1.466	 0.242	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29235	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29236	 1	 2.991	 0.608	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29237	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29238	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29239	 1	 13.288	 2.775	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29240	 1	 13.288	 3.063	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29241	 1	 13.336	 0.481	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29242	 1	 13.288	 1.917	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29243	 1	 2.589	 0.67	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29244	 1	 2.589	 0.653	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29245	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29246	 1	 2.589	 0.482	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29247	 1	 0.345	 0.032	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29248	 1	 0.6	 0.125	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29249	 1	 1.108	 0.325	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29250	 1	 1.372	 0.168	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29251	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29252	 1	 0.69	 0.369	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29253	 1	 0.408	 0.133	 0.0	 -33.2157175045	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29254	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29255	 1	 0.753	 0.118	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29256	 1	 0.204	 0.086	 0.0	 -0.000462747383508	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29257	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29258	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29259	 1	 3.087	 0.577	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29260	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29261	 1	 3.087	 1.083	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29262	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29263	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29264	 1	 3.087	 0.794	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29265	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29266	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29267	 1	 0.337	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29268	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29269	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29270	 1	 0.408	 0.057	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29271	 1	 0.808	 0.453	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29272	 1	 4.164	 0.329	 0.0	 -180.456359719	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29273	 1	 0.0	 0.0	 0.0	 -43.8844836257	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29274	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29275	 1	 4.164	 0.486	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29276	 1	 0.047	 0.031	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29277	 1	 0.0	 0.0	 0.0	 177.41321779	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29278	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29279	 1	 4.164	 0.298	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29280	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29281	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29282	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29283	 1	 0.863	 0.298	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29284	 1	 0.345	 0.157	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29285	 1	 0.321	 0.136	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29286	 1	 0.402	 0.039	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29287	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29288	 1	 0.502	 0.212	 0.0	 9.11627747531	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29289	 1	 0.371	 0.1	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29290	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29291	 1	 4.206	 1.503	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29292	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29293	 1	 4.206	 0.359	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29294	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29295	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29296	 1	 4.206	 1.732	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29297	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29298	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29299	 1	 4.78	 1.387	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29300	 1	 4.78	 1.243	 0.0	 -22.5200593991	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29301	 1	 4.78	 0.313	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29302	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29303	 1	 0.457	 0.074	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29304	 1	 0.457	 0.098	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29305	 1	 0.457	 0.049	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29306	 1	 0.409	 0.048	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29307	 1	 0.409	 0.088	 0.0	 -30.2607491651	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29308	 1	 0.409	 0.12	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29309	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29310	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29311	 1	 0.434	 0.112	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29312	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29313	 1	 0.327	 0.066	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29314	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29315	 1	 0.506	 0.098	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29316	 1	 0.0	 0.0	 0.0	 -16.375426336	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29317	 1	 0.196	 0.083	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29318	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29319	 1	 0.138	 0.038	 0.0	 -36.4999841685	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29320	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29321	 1	 0.75	 0.146	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29322	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29323	 1	 0.0	 0.0	 0.0	 -21.5919942508	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29324	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29325	 1	 1.043	 0.305	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29326	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29327	 1	 0.826	 0.104	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29328	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29329	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29330	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29331	 1	 0.826	 0.2	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29332	 1	 3.177	 1.175	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29333	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29334	 1	 0.417	 0.093	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29335	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29336	 1	 1.608	 0.734	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29337	 1	 0.804	 0.247	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29338	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29339	 1	 1.244	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29340	 1	 1.244	 0.425	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29341	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29342	 1	 1.244	 0.526	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29343	 1	 3.957	 0.657	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29344	 1	 0.0	 0.0	 0.0	 -0.68758378271	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29345	 1	 3.957	 0.935	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29346	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29347	 1	 3.957	 0.68	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29348	 1	 0.804	 0.161	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29349	 1	 0.606	 0.169	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29350	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29351	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29352	 1	 0.208	 0.049	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29353	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29354	 1	 7.111	 3.633	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29355	 1	 7.204	 0.301	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29356	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29357	 1	 7.111	 1.878	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29358	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29359	 1	 7.204	 0.843	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29360	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29361	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29362	 1	 6.261	 1.786	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29363	 1	 6.261	 1.198	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29364	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29365	 1	 0.0	 0.0	 0.0	 -0.409056252636	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29366	 1	 6.261	 0.348	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29367	 1	 6.354	 2.821	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29368	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29369	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29370	 1	 1.031	 0.233	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29371	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29372	 1	 0.374	 0.033	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29373	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29374	 1	 2.666	 0.879	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29375	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29376	 1	 2.666	 0.245	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29377	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29378	 1	 2.666	 0.187	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29379	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29380	 1	 0.144	 0.022	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29381	 1	 0.252	 0.115	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29382	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29383	 1	 0.144	 0.022	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29384	 1	 1.651	 0.568	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29385	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29386	 1	 1.651	 0.615	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29387	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29388	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29389	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29390	 1	 1.651	 0.49	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29391	 1	 11.957	 1.476	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29392	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29393	 1	 11.957	 3.254	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29394	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29395	 1	 11.957	 3.378	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29396	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29397	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29398	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29399	 1	 11.957	 3.764	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29400	 1	 2.806	 1.77	 0.0	 -4.1854926083	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29401	 1	 2.806	 0.224	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29402	 1	 2.806	 0.332	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29403	 1	 4.955	 0.703	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29404	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29405	 1	 4.619	 1.888	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29406	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29407	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29408	 1	 4.619	 1.383	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29409	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29410	 1	 1.23	 0.163	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29411	 1	 1.221	 0.162	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29412	 1	 1.23	 0.272	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29413	 1	 6.918	 2.327	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29414	 1	 6.918	 0.773	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29415	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29416	 1	 6.918	 2.636	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29417	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29418	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29419	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29420	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29421	 1	 6.918	 0.487	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29422	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29423	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29424	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29425	 1	 1.86	 1.001	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29426	 1	 3.503	 0.638	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29427	 1	 4.998	 1.238	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29428	 1	 3.503	 1.067	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29429	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29430	 1	 8.051	 1.256	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29431	 1	 7.485	 0.291	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29432	 1	 7.485	 1.264	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29433	 1	 5.146	 2.157	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29434	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29435	 1	 5.146	 0.864	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29436	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29437	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29438	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29439	 1	 5.146	 0.459	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29440	 1	 0.187	 0.062	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29441	 1	 1.541	 0.503	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29442	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29443	 1	 1.339	 0.283	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29444	 1	 1.253	 0.677	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29445	 1	 0.856	 0.226	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29446	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29447	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29448	 1	 1.712	 0.241	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29449	 1	 6.268	 2.371	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29450	 1	 6.268	 1.772	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29451	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29452	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29453	 1	 6.268	 2.176	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29454	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29455	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29456	 1	 0.973	 0.455	 0.0	 4.57888744519	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29457	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29458	 1	 1.152	 0.162	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29459	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29460	 1	 1.152	 0.301	 0.0	 -6.7151234382	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29461	 1	 1.152	 0.085	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29462	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29463	 1	 0.88	 0.101	 0.0	 -4.60972600932	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29464	 1	 3.88	 0.703	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29465	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29466	 1	 3.88	 1.036	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29467	 1	 3.617	 0.533	 0.0	 -2.95950489659	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29468	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29469	 1	 1.29	 0.036	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29470	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29471	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29472	 1	 1.29	 0.18	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29473	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29474	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29475	 1	 0.0	 0.0	 0.0	 -20.0264788323	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29476	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29477	 1	 1.29	 0.303	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29478	 1	 1.7	 0.353	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29479	 1	 2.14	 1.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29480	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29481	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29482	 1	 1.7	 0.821	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29483	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29484	 1	 0.786	 0.07	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29485	 1	 0.576	 0.163	 0.0	 5.01997933844	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29486	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29487	 1	 16.534	 1.663	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29488	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29489	 1	 16.534	 1.447	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29490	 1	 16.534	 0.366	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29491	 1	 16.534	 6.504	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29492	 1	 16.534	 8.608	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29493	 1	 1.37	 0.241	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29494	 1	 0.835	 0.263	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29495	 1	 1.67	 0.332	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29496	 1	 6.521	 1.679	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29497	 1	 6.521	 1.998	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29498	 1	 6.521	 2.184	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29499	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29500	 1	 0.931	 0.2	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29501	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29502	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29503	 1	 0.931	 0.083	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29504	 1	 0.931	 0.283	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29505	 1	 1.284	 0.163	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29506	 1	 0.723	 0.047	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29507	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29508	 1	 0.703	 0.108	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29509	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29510	 1	 1.4	 0.423	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29511	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29512	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29513	 1	 0.684	 0.303	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29514	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29515	 1	 0.552	 0.24	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29516	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29517	 1	 1.748	 0.674	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29518	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29519	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29520	 1	 1.748	 0.626	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29521	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29522	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29523	 1	 1.748	 0.658	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29524	 1	 0.798	 0.208	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29525	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29526	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29527	 1	 1.588	 0.422	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29528	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29529	 1	 1.01	 0.303	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29530	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29531	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29532	 1	 2.192	 0.536	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29533	 1	 2.192	 0.311	 0.0	 -16.9099412669	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29534	 1	 2.192	 0.023	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29535	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29536	 1	 0.825	 0.385	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29537	 1	 1.235	 0.762	 0.0	 -19.986511055	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29538	 1	 1.235	 0.233	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29539	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29540	 1	 1.235	 0.449	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29541	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29542	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29543	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29544	 1	 0.902	 0.272	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29545	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29546	 1	 0.451	 0.179	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29547	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29548	 1	 0.505	 0.016	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29549	 1	 0.505	 0.104	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29550	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29551	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29552	 1	 0.505	 0.064	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29553	 1	 1.576	 0.298	 0.0	 19.335156889	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29554	 1	 1.576	 0.926	 0.0	 -19.7389723246	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29555	 1	 0.0	 0.0	 0.0	 -10.4923264402	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29556	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29557	 1	 1.576	 0.405	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29558	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29559	 1	 0.425	 0.08	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29560	 1	 5.464	 1.447	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29561	 1	 5.464	 1.522	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29562	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29563	 1	 5.464	 0.782	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29564	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29565	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29566	 1	 0.803	 0.428	 0.0	 -3.75847466579	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29567	 1	 0.0	 0.0	 0.0	 17.9022398157	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29568	 1	 0.803	 0.069	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29569	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29570	 1	 0.0	 0.0	 0.0	 -51.8925804676	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29571	 1	 0.803	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29572	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29573	 1	 0.36	 0.13	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29574	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29575	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29576	 1	 0.712	 0.205	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29577	 1	 1.821	 0.291	 0.0	 -3.6693180889	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29578	 1	 0.0	 0.0	 0.0	 -3.56838600085	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29579	 1	 1.821	 0.841	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29580	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29581	 1	 1.821	 0.558	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29582	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29583	 1	 0.375	 0.061	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29584	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29585	 1	 0.75	 0.199	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29586	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29587	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29588	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29589	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29590	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29591	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29592	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29593	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29594	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29595	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29596	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29597	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29598	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29599	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29600	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29601	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29602	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29603	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29604	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29605	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29606	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29607	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29608	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29609	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29610	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29611	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29612	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29613	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29614	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29615	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29616	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29617	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29618	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29619	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29620	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29621	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29622	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29623	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29624	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29625	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29626	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29627	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29628	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29629	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29630	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29631	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29632	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29633	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29634	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29635	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29636	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29637	 1	 0.0	 0.0	 0.0	 -115.935675615	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29638	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29639	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29640	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29641	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29642	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29643	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	29644	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29645	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29646	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29647	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29648	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29649	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29650	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29651	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29652	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29653	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29654	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29655	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29656	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	29657	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29658	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29659	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29660	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29661	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29662	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29663	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	29664	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29665	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29666	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29667	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29668	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29669	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29670	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29671	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29672	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29673	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29674	 1	 0.0	 0.0	 0.0	 -35.6418851843	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29675	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29676	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29677	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29678	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29679	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29680	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29681	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29682	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29683	 1	 0.0	 0.0	 0.0	 -86.8743001819	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29684	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29685	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29686	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29687	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29688	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29689	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29690	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29691	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29692	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29693	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29694	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29695	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29696	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29697	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29698	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29699	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29700	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29701	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29702	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29703	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29704	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29705	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	29706	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29707	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29708	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29709	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29710	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29711	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29712	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29713	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29714	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29715	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29716	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29717	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29718	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29719	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29720	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29721	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29722	 1	 0.0	 0.0	 0.0	 -211.757149595	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29723	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29724	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	29725	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29726	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29727	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29728	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29729	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29730	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29731	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29732	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29733	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29734	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29735	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29736	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29737	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29738	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29739	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29740	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29741	 1	 0.0	 0.0	 0.0	 -162.360803496	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29742	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29743	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29744	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29745	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29746	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29747	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29748	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29749	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29750	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29751	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29752	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29753	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29754	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29755	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29756	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29757	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29758	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29759	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29760	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29761	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29762	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29763	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29764	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29765	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29766	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29767	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29768	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29769	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29770	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29771	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29772	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29773	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29774	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29775	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29776	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29777	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29778	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29779	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29780	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29781	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29782	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29783	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29784	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29785	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29786	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29787	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29788	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29789	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29790	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29791	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29792	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29793	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29794	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29795	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29796	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29797	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29798	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29799	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29800	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29801	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29802	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29803	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29804	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29805	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29806	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29807	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29808	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29809	 1	 11.29	 1.799	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29810	 1	 19.893	 5.947	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29811	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29812	 1	 20.883	 2.742	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29813	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29814	 1	 11.29	 2.915	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29815	 1	 11.942	 2.624	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29816	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29817	 1	 23.24	 1.831	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29818	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29819	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29820	 1	 23.24	 10.08	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29821	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29822	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29823	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29824	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
