%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	29825	 1	 23.24	 9.114	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29826	 1	 24.183	 7.605	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29827	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29828	 1	 23.24	 7.739	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29829	 1	 38.82	 5.515	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29830	 1	 9.593	 1.768	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29831	 1	 21.803	 1.681	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29832	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29833	 1	 13.781	 9.483	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29834	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29835	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29836	 1	 21.496	 5.382	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29837	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29838	 1	 24.325	 2.349	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29839	 1	 17.646	 5.767	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29840	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29841	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29842	 1	 29.007	 10.874	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29843	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29844	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29845	 1	 8.336	 2.789	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29846	 1	 8.336	 3.119	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29847	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29848	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29849	 1	 8.666	 1.666	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29850	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29851	 1	 10.874	 4.533	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29852	 1	 14.048	 5.429	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29853	 1	 14.394	 2.569	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29854	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29855	 1	 30.351	 6.443	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29856	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29857	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29858	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29859	 1	 21.347	 7.77	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29860	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29861	 1	 21.347	 4.148	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29862	 1	 21.347	 5.508	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29863	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29864	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29865	 1	 57.755	 7.095	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29866	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29867	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29868	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29869	 1	 23.979	 9.169	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29870	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29871	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29872	 1	 36.683	 6.922	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29873	 1	 18.094	 2.546	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29874	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29875	 1	 18.094	 3.661	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29876	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29877	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29878	 1	 26.43	 8.273	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29879	 1	 34.381	 11.534	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29880	 1	 34.201	 8.352	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29881	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29882	 1	 2.216	 0.691	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29883	 1	 18.361	 4.392	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29884	 1	 10.787	 3.089	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29885	 1	 8.147	 0.896	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29886	 1	 8.147	 1.854	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29887	 1	 28.072	 7.496	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29888	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29889	 1	 19.925	 2.019	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29890	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29891	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29892	 1	 0.0	 0.0	 0.0	 -38.1872939779	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29893	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29894	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29895	 1	 39.85	 11.911	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29896	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29897	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29898	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29899	 1	 0.0	 0.0	 0.0	 35.8469471757	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29900	 1	 55.178	 9.035	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29901	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29902	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29903	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29904	 1	 28.677	 7.055	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29905	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29906	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29907	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29908	 1	 28.677	 8.682	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29909	 1	 28.677	 1.501	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29910	 1	 28.677	 16.483	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29911	 1	 28.677	 3.701	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29912	 1	 28.677	 9.939	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29913	 1	 28.677	 5.665	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29914	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29915	 1	 17.623	 4.596	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29916	 1	 17.623	 3.245	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29917	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29918	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29919	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29920	 1	 11.432	 2.811	 0.0	 18.8773220773	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29921	 1	 7.959	 2.553	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29922	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29923	 1	 7.959	 1.744	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29924	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29925	 1	 16.201	 0.228	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29926	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29927	 1	 21.386	 3.253	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29928	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29929	 1	 17.906	 5.131	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29930	 1	 17.906	 4.455	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29931	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29932	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29933	 1	 17.906	 4.015	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29934	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29935	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29936	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29937	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29938	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29939	 1	 23.146	 8.148	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29940	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29941	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29942	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29943	 1	 4.494	 1.736	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29944	 1	 19.343	 6.961	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29945	 1	 38.686	 6.584	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29946	 1	 0.0	 0.0	 0.0	 47.8054919509	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29947	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29948	 1	 19.343	 7.582	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29949	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29950	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29951	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29952	 1	 19.343	 2.671	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29953	 1	 3.504	 0.479	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29954	 1	 0.0	 0.0	 0.0	 -7.52369358477	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29955	 1	 1.134	 0.517	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29956	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29957	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29958	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29959	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29960	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29961	 1	 0.0	 0.0	 0.0	 -96.2971852378	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29962	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29963	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29964	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29965	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29966	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29967	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29968	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29969	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	29970	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29971	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29972	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	29973	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29974	 1	 0.0	 0.0	 0.0	 2.49704212304	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29975	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	29976	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29977	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29978	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29979	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29980	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29981	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29982	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	29983	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29984	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29985	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29986	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29987	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29988	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29989	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29990	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29991	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29992	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29993	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29994	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29995	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29996	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	29997	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29998	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	29999	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	30000	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	2357	 619.881	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 1082.5	 157.262;
	2358	 603.6565	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 1082.5	 124.813;
	2359	 767.9365	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 1082.5	 453.373;
	2360	 598.53	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 1082.5	 114.56;
	2361	 797.945	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 1082.5	 513.39;
	2362	 760.35	 -18.6815	 415.68	 -453.043	 1.0	 1082.5	 1	 1082.5	 438.2;
	2367	 3.761	 0.955	 2.189	 -0.279	 1.0	 5.7	 1	 5.7	 1.822;
	2367	 4.1785	 0.955	 2.189	 -0.279	 1.0	 5.7	 1	 5.7	 2.657;
	2368	 3.59	 0.955	 2.189	 -0.279	 1.0	 5.7	 1	 5.7	 1.48;
	2368	 3.321	 0.955	 2.189	 -0.279	 1.0	 5.7	 1	 5.7	 0.942;
	2376	 481.417	 125.5425	 340.133	 -89.048	 1.0	 729.9	 1	 729.9	 232.934;
	2377	 403.014	 125.5425	 340.133	 -89.048	 1.0	 729.9	 1	 729.9	 76.128;
	2383	 10.76	 2.479	 5.683	 -0.725	 1.0	 14.8	 1	 14.8	 6.72;
	2391	 167.2445	 46.3005	 118.427	 -25.826	 1.0	 232.67	 1	 232.667	 101.822;
	2392	 154.0525	 46.3005	 118.427	 -25.826	 1.0	 232.67	 1	 232.667	 75.438;
	2393	 149.3295	 46.3005	 118.427	 -25.826	 1.0	 232.67	 1	 232.667	 65.992;
	2400	 194.439	 9.046	 55.849	 -37.757	 1.0	 262.2	 1	 262.2	 126.678;
	2405	 12.262	 2.814	 6.451	 -0.823	 1.0	 16.8	 1	 16.8	 7.724;
	2411	 115.199	 7.038	 43.452	 -29.376	 1.0	 204.0	 1	 204.0	 26.398;
	2419	 88.971	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 42.942;
	2420	 92.7095	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 50.419;
	2421	 93.5325	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 52.065;
	2422	 78.5195	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 22.039;
	2423	 93.864	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 52.728;
	2424	 82.7855	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 30.571;
	2432	 78.578	 4.7025	 29.032	 -19.627	 1.0	 136.3	 1	 136.3	 20.856;
	2433	 77.657	 4.7025	 29.032	 -19.627	 1.0	 136.3	 1	 136.3	 19.014;
	2441	 121.258	 36.2805	 83.174	 -10.613	 1.0	 216.6	 1	 216.6	 25.916;
	2442	 139.6425	 36.2805	 83.174	 -10.613	 1.0	 216.6	 1	 216.6	 62.685;
	2443	 162.261	 36.2805	 83.174	 -10.613	 1.0	 216.6	 1	 216.6	 107.922;
	2444	 132.4445	 36.2805	 83.174	 -10.613	 1.0	 216.6	 1	 216.6	 48.289;
	2445	 161.757	 36.2805	 83.174	 -10.613	 1.0	 216.6	 1	 216.6	 106.914;
	2446	 157.4335	 36.2805	 83.174	 -10.613	 1.0	 216.6	 1	 216.6	 98.267;
	2454	 60.4325	 16.834	 38.592	 -4.924	 1.0	 100.5	 1	 100.5	 20.365;
	2455	 58.559	 16.834	 38.592	 -4.924	 1.0	 100.5	 1	 100.5	 16.618;
	2456	 58.851	 16.834	 38.592	 -4.924	 1.0	 100.5	 1	 100.5	 17.202;
	2457	 72.1925	 16.834	 38.592	 -4.924	 1.0	 100.5	 1	 100.5	 43.885;
	2458	 56.48	 16.834	 38.592	 -4.924	 1.0	 100.5	 1	 100.5	 12.46;
	2459	 64.247	 16.834	 38.592	 -4.924	 1.0	 100.5	 1	 100.5	 27.994;
	2464	 3.877	 0.207	 1.278	 -0.864	 1.0	 6.0	 1	 6.0	 1.754;
	2471	 89.3065	 21.6075	 49.536	 -6.321	 1.0	 129.0	 1	 129.0	 49.613;
	2472	 86.8505	 21.6075	 49.536	 -6.321	 1.0	 129.0	 1	 129.0	 44.701;
	2473	 93.291	 21.6075	 49.536	 -6.321	 1.0	 129.0	 1	 129.0	 57.582;
	2474	 75.709	 21.6075	 49.536	 -6.321	 1.0	 129.0	 1	 129.0	 22.418;
	2475	 83.199	 21.6075	 49.536	 -6.321	 1.0	 129.0	 1	 129.0	 37.398;
	2476	 82.1025	 21.6075	 49.536	 -6.321	 1.0	 129.0	 1	 129.0	 35.205;
	2483	 35.0225	 8.777	 20.122	 -2.568	 1.0	 52.4	 1	 52.4	 17.645;
	2484	 30.343	 8.777	 20.122	 -2.568	 1.0	 52.4	 1	 52.4	 8.286;
	2490	 19.851	 4.6065	 10.56	 -1.347	 1.0	 27.5	 1	 27.5	 12.202;
	2497	 56.0175	 2.7015	 16.678	 -11.275	 1.0	 78.3	 1	 78.3	 33.735;
	2498	 49.2605	 2.7015	 16.678	 -11.275	 1.0	 78.3	 1	 78.3	 20.221;
	2504	 8.2825	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 4.565;
	2504	 1.095	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.69;
	2511	 21.317	 5.8625	 13.44	 -1.715	 1.0	 35.0	 1	 35.0	 7.634;
	2511	 22.8805	 5.8625	 13.44	 -1.715	 1.0	 35.0	 1	 35.0	 10.761;
	2517	 22.797	 6.03	 13.824	 -1.764	 1.0	 36.0	 1	 36.0	 9.594;
	2517	 26.3525	 6.03	 13.824	 -1.764	 1.0	 36.0	 1	 36.0	 16.705;
	2523	 76.058	 3.633	 22.429	 -15.163	 1.0	 105.3	 1	 105.3	 46.816;
	2531	 112.3445	 25.125	 57.6	 -7.35	 1.0	 150.0	 1	 150.0	 74.689;
	2532	 102.7225	 25.125	 57.6	 -7.35	 1.0	 150.0	 1	 150.0	 55.445;
	2540	 73.5435	 17.571	 40.282	 -5.14	 1.0	 104.9	 1	 104.9	 42.187;
	2541	 67.2935	 17.571	 40.282	 -5.14	 1.0	 104.9	 1	 104.9	 29.687;
	2542	 65.0375	 17.571	 40.282	 -5.14	 1.0	 104.9	 1	 104.9	 25.175;
	2543	 67.4055	 17.571	 40.282	 -5.14	 1.0	 104.9	 1	 104.9	 29.911;
	2544	 60.699	 17.571	 40.282	 -5.14	 1.0	 104.9	 1	 104.9	 16.498;
	2545	 76.9755	 17.571	 40.282	 -5.14	 1.0	 104.9	 1	 104.9	 49.051;
	2550	 29.2745	 8.298	 21.225	 -4.629	 1.0	 41.7	 1	 41.7	 16.849;
	2551	 28.963	 8.298	 21.225	 -4.629	 1.0	 41.7	 1	 41.7	 16.226;
	2551	 24.2415	 8.298	 21.225	 -4.629	 1.0	 41.7	 1	 41.7	 6.783;
	2551	 27.4265	 8.298	 21.225	 -4.629	 1.0	 41.7	 1	 41.7	 13.153;
	2558	 4.4055	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 0.811;
	2558	 5.899	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 3.798;
	2559	 4.574	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 1.148;
	2559	 5.345	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 2.69;
	2565	 19.29	 4.489	 10.291	 -1.313	 1.0	 26.8	 1	 26.8	 11.78;
	2572	 32.2925	 7.638	 17.51	 -2.234	 1.0	 45.6	 1	 45.6	 18.985;
	2572	 29.912	 7.638	 17.51	 -2.234	 1.0	 45.6	 1	 45.6	 14.224;
	2573	 32.8665	 7.638	 17.51	 -2.234	 1.0	 45.6	 1	 45.6	 20.133;
	2573	 32.307	 7.638	 17.51	 -2.234	 1.0	 45.6	 1	 45.6	 19.014;
	2578	 0.1365	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.04;
	2578	 12.9565	 3.618	 8.294	 -1.058	 1.0	 21.6	 1	 21.6	 4.313;
	2578	 0.1405	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.048;
	2578	 0.1725	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.112;
	2578	 0.155	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.077;
	2578	 0.158	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.083;
	2578	 0.1695	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.106;
	2578	 0.2965	 0.067	 0.154	 -0.02	 1.0	 0.4	 1	 0.4	 0.193;
	2578	 0.9405	 0.268	 0.614	 -0.078	 1.0	 1.6	 1	 1.6	 0.281;
	2578	 14.7515	 3.618	 8.294	 -1.058	 1.0	 21.6	 1	 21.6	 7.903;
	2584	 11.0025	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 7.005;
	2584	 9.896	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 4.792;
	2591	 8.272	 2.144	 4.915	 -0.627	 1.0	 12.8	 1	 12.8	 3.744;
	2592	 7.0745	 2.144	 4.915	 -0.627	 1.0	 12.8	 1	 12.8	 1.349;
	2592	 9.343	 2.144	 4.915	 -0.627	 1.0	 12.8	 1	 12.8	 5.886;
	2593	 8.591	 2.144	 4.915	 -0.627	 1.0	 12.8	 1	 12.8	 4.382;
	2593	 9.4095	 2.144	 4.915	 -0.627	 1.0	 12.8	 1	 12.8	 6.019;
	2598	 1.5	 0.439	 1.006	 -0.128	 1.0	 2.62	 1	 2.62	 0.38;
	2598	 1.5395	 0.439	 1.006	 -0.128	 1.0	 2.62	 1	 2.62	 0.459;
	2598	 1.534	 0.439	 1.006	 -0.128	 1.0	 2.62	 1	 2.62	 0.448;
	2598	 1.6915	 0.439	 1.006	 -0.128	 1.0	 2.62	 1	 2.62	 0.763;
	2598	 1.552	 0.439	 1.006	 -0.128	 1.0	 2.62	 1	 2.62	 0.484;
	2602	 35.5275	 1.725	 10.65	 -7.2	 1.0	 50.0	 1	 50.0	 21.055;
	2608	 3.025	 0.816	 2.087	 -0.455	 1.0	 4.1	 1	 4.1	 1.95;
	2608	 2.498	 0.816	 2.087	 -0.455	 1.0	 4.1	 1	 4.1	 0.896;
	2609	 2.2935	 0.816	 2.087	 -0.455	 1.0	 4.1	 1	 4.1	 0.487;
	2609	 2.621	 0.816	 2.087	 -0.455	 1.0	 4.1	 1	 4.1	 1.142;
	2610	 2.8085	 0.816	 2.087	 -0.455	 1.0	 4.1	 1	 4.1	 1.517;
	2611	 2.84	 0.816	 2.087	 -0.455	 1.0	 4.1	 1	 4.1	 1.58;
	2616	 0.525	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.25;
	2616	 0.5945	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.389;
	2616	 0.5375	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.275;
	2616	 0.5005	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.201;
	2616	 0.992	 0.285	 0.653	 -0.083	 1.0	 1.7	 1	 1.7	 0.284;
	2616	 1.786	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 1.072;
	2616	 7.714	 2.161	 4.954	 -0.632	 1.0	 12.9	 1	 12.9	 2.528;
	2620	 62.486	 3.105	 19.17	 -12.96	 1.0	 90.0	 1	 90.0	 34.972;
	2628	 18.5855	 4.958	 11.366	 -1.45	 1.0	 29.6	 1	 29.6	 7.571;
	2629	 20.5695	 4.958	 11.366	 -1.45	 1.0	 29.6	 1	 29.6	 11.539;
	2637	 149.383	 43.1165	 110.283	 -24.05	 1.0	 216.67	 1	 216.667	 82.099;
	2638	 131.2645	 43.1165	 110.283	 -24.05	 1.0	 216.67	 1	 216.667	 45.862;
	2639	 150.756	 43.1165	 110.283	 -24.05	 1.0	 216.67	 1	 216.667	 84.845;
	2646	 181.3145	 9.2045	 56.828	 -38.419	 1.0	 266.8	 1	 266.8	 95.829;
	2653	 65.2	 3.374	 20.831	 -14.083	 1.0	 97.8	 1	 97.8	 32.6;
	2658	 1.3865	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.573;
	2658	 1.5425	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.785;
	2664	 48.427	 17.472	 44.69	 -9.746	 1.0	 87.8	 1	 87.8	 9.054;
	2670	 164.0955	 49.352	 126.232	 -27.528	 1.0	 248.0	 1	 248.0	 80.191;
	2675	 2.5755	 0.59	 1.352	 -0.172	 1.0	 3.52	 1	 3.52	 1.631;
	2675	 2.4815	 0.59	 1.352	 -0.172	 1.0	 3.52	 1	 3.52	 1.443;
	2675	 2.369	 0.59	 1.352	 -0.172	 1.0	 3.52	 1	 3.52	 1.218;
	2675	 2.622	 0.59	 1.352	 -0.172	 1.0	 3.52	 1	 3.52	 1.724;
	2675	 2.14	 0.59	 1.352	 -0.172	 1.0	 3.52	 1	 3.52	 0.76;
	2682	 227.8385	 68.569	 157.197	 -20.059	 1.0	 409.37	 1	 409.367	 46.31;
	2683	 256.1025	 68.569	 157.197	 -20.059	 1.0	 409.37	 1	 409.367	 102.838;
	2684	 274.8895	 68.569	 157.197	 -20.059	 1.0	 409.37	 1	 409.367	 140.412;
	2685	 272.4775	 68.569	 157.197	 -20.059	 1.0	 409.37	 1	 409.367	 135.588;
	2686	 295.8585	 68.569	 157.197	 -20.059	 1.0	 409.37	 1	 409.367	 182.35;
	2687	 268.1065	 68.569	 157.197	 -20.059	 1.0	 409.37	 1	 409.367	 126.846;
	2692	 4.339	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 2.678;
	2692	 4.239	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 2.478;
	2698	 112.061	 5.2165	 32.206	 -21.773	 1.0	 151.2	 1	 151.2	 72.922;
	2706	 103.5205	 31.7405	 81.186	 -17.705	 1.0	 159.5	 1	 159.5	 47.541;
	2707	 106.9425	 31.7405	 81.186	 -17.705	 1.0	 159.5	 1	 159.5	 54.385;
	2712	 4.058	 1.433	 3.665	 -0.799	 1.0	 7.2	 1	 7.2	 0.916;
	2719	 63.58	 18.706	 47.846	 -10.434	 1.0	 94.0	 1	 94.0	 33.16;
	2720	 55.4855	 18.706	 47.846	 -10.434	 1.0	 94.0	 1	 94.0	 16.971;
	2721	 63.469	 18.706	 47.846	 -10.434	 1.0	 94.0	 1	 94.0	 32.938;
	2722	 64.4235	 18.706	 47.846	 -10.434	 1.0	 94.0	 1	 94.0	 34.847;
	2730	 98.658	 28.2875	 72.354	 -15.779	 1.0	 142.15	 1	 142.15	 55.166;
	2731	 105.4615	 28.2875	 72.354	 -15.779	 1.0	 142.15	 1	 142.15	 68.773;
	2736	 7.0975	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.195;
	2740	 0.317	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.134;
	2740	 0.5795	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.159;
	2740	 2.6565	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.313;
	2740	 2.8425	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.685;
	2740	 2.6385	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.277;
	2746	 13.2135	 3.241	 7.43	 -0.948	 1.0	 19.35	 1	 19.35	 7.077;
	2746	 13.806	 3.241	 7.43	 -0.948	 1.0	 19.35	 1	 19.35	 8.262;
	2752	 3.754	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 1.408;
	2757	 19.025	 4.6815	 10.733	 -1.37	 1.0	 27.95	 1	 27.95	 10.1;
	2758	 18.718	 4.6815	 10.733	 -1.37	 1.0	 27.95	 1	 27.95	 9.486;
	2758	 20.324	 4.6815	 10.733	 -1.37	 1.0	 27.95	 1	 27.95	 12.698;
	2758	 15.611	 4.6815	 10.733	 -1.37	 1.0	 27.95	 1	 27.95	 3.272;
	2766	 107.676	 29.0275	 66.547	 -8.492	 1.0	 173.3	 1	 173.3	 42.052;
	2767	 101.1465	 29.0275	 66.547	 -8.492	 1.0	 173.3	 1	 173.3	 28.993;
	2768	 106.189	 29.0275	 66.547	 -8.492	 1.0	 173.3	 1	 173.3	 39.078;
	2769	 112.941	 29.0275	 66.547	 -8.492	 1.0	 173.3	 1	 173.3	 52.582;
	2770	 117.181	 29.0275	 66.547	 -8.492	 1.0	 173.3	 1	 173.3	 61.062;
	2771	 123.0985	 29.0275	 66.547	 -8.492	 1.0	 173.3	 1	 173.3	 72.897;
	2772	 0.5285	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.257;
	2772	 0.478	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.156;
	2773	 0.3565	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.113;
	2773	 0.3835	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.167;
	2778	 44.1475	 13.4	 30.72	 -3.92	 1.0	 80.0	 1	 80.0	 8.295;
	2778	 59.6795	 13.4	 30.72	 -3.92	 1.0	 80.0	 1	 80.0	 39.359;
	2778	 54.659	 13.4	 30.72	 -3.92	 1.0	 80.0	 1	 80.0	 29.318;
	2786	 27.401	 7.841	 20.055	 -4.373	 1.0	 39.4	 1	 39.4	 15.402;
	2786	 27.458	 7.841	 20.055	 -4.373	 1.0	 39.4	 1	 39.4	 15.516;
	2787	 26.3785	 7.841	 20.055	 -4.373	 1.0	 39.4	 1	 39.4	 13.357;
	2793	 16.4655	 4.1875	 9.6	 -1.225	 1.0	 25.0	 1	 25.0	 7.931;
	2793	 14.7825	 4.1875	 9.6	 -1.225	 1.0	 25.0	 1	 25.0	 4.565;
	2798	 6.823	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.646;
	2803	 1.6515	 0.4645	 1.258	 -0.329	 1.0	 2.7	 1	 2.7	 0.603;
	2804	 1.187	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.374;
	2804	 1.1075	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.215;
	2805	 1.474	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.948;
	2805	 1.1195	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.239;
	2806	 1.199	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.398;
	2806	 1.254	 0.3095	 0.839	 -0.22	 1.0	 1.8	 1	 1.8	 0.708;
	2807	 0.6615	 0.172	 0.466	 -0.122	 1.0	 1.0	 1	 1.0	 0.323;
	2814	 50.0475	 11.2225	 25.728	 -3.283	 1.0	 67.0	 1	 67.0	 33.095;
	2815	 45.298	 11.2225	 25.728	 -3.283	 1.0	 67.0	 1	 67.0	 23.596;
	2820	 49.5735	 16.835	 43.061	 -9.391	 1.0	 84.6	 1	 84.6	 14.547;
	2820	 60.0315	 16.835	 43.061	 -9.391	 1.0	 84.6	 1	 84.6	 35.463;
	2827	 77.299	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 19.598;
	2828	 74.751	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 14.502;
	2829	 78.4725	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 21.945;
	2830	 82.0635	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 29.127;
	2831	 94.9035	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 54.807;
	2832	 90.3705	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 45.741;
	2837	 3.037	 0.72	 1.651	 -0.211	 1.0	 4.3	 1	 4.3	 1.774;
	2842	 7.1975	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.395;
	2842	 6.736	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.472;
	2849	 73.415	 3.474	 21.449	 -14.501	 1.0	 100.7	 1	 100.7	 46.13;
	2857	 57.326	 18.938	 48.44	 -10.564	 1.0	 95.17	 1	 95.167	 19.485;
	2858	 55.5485	 18.938	 48.44	 -10.564	 1.0	 95.17	 1	 95.167	 15.93;
	2859	 62.935	 18.938	 48.44	 -10.564	 1.0	 95.17	 1	 95.167	 30.703;
	2865	 33.5465	 1.725	 10.65	 -7.2	 1.0	 50.0	 1	 50.0	 17.093;
	2872	 4.1565	 1.156	 2.65	 -0.338	 1.0	 6.9	 1	 6.9	 1.413;
	2873	 4.6155	 1.156	 2.65	 -0.338	 1.0	 6.9	 1	 6.9	 2.331;
	2878	 14.2825	 3.4545	 7.92	 -1.011	 1.0	 20.63	 1	 20.625	 7.94;
	2878	 11.4775	 3.4545	 7.92	 -1.011	 1.0	 20.63	 1	 20.625	 2.33;
	2878	 15.266	 3.4545	 7.92	 -1.011	 1.0	 20.63	 1	 20.625	 9.907;
	2878	 12.6905	 3.4545	 7.92	 -1.011	 1.0	 20.63	 1	 20.625	 4.756;
	2885	 84.166	 18.8435	 43.2	 -5.513	 1.0	 112.5	 1	 112.5	 55.832;
	2886	 63.0275	 18.8435	 43.2	 -5.513	 1.0	 112.5	 1	 112.5	 13.555;
	2887	 66.8065	 18.8435	 43.2	 -5.513	 1.0	 112.5	 1	 112.5	 21.113;
	2888	 66.968	 18.8435	 43.2	 -5.513	 1.0	 112.5	 1	 112.5	 21.436;
	2894	 8.995	 2.144	 4.915	 -0.627	 1.0	 12.8	 1	 12.8	 5.19;
	2899	 30.0585	 6.784	 15.552	 -1.984	 1.0	 40.5	 1	 40.5	 19.617;
	2900	 26.2785	 6.784	 15.552	 -1.984	 1.0	 40.5	 1	 40.5	 12.057;
	2900	 26.106	 6.784	 15.552	 -1.984	 1.0	 40.5	 1	 40.5	 11.712;
	2900	 26.5065	 6.784	 15.552	 -1.984	 1.0	 40.5	 1	 40.5	 12.513;
	2905	 8.1305	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 4.261;
	2905	 6.9745	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 1.949;
	2910	 132.007	 6.103	 37.68	 -25.474	 1.0	 176.9	 1	 176.9	 87.114;
	2918	 75.3355	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 15.671;
	2919	 99.539	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 64.078;
	2920	 98.3775	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 61.755;
	2921	 82.09	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 29.18;
	2922	 94.335	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 53.67;
	2923	 86.0515	 22.6125	 51.84	 -6.615	 1.0	 135.0	 1	 135.0	 37.103;
	2930	 33.8175	 8.766	 20.096	 -2.564	 1.0	 52.33	 1	 52.333	 15.302;
	2931	 38.031	 8.766	 20.096	 -2.564	 1.0	 52.33	 1	 52.333	 23.729;
	2932	 32.164	 8.766	 20.096	 -2.564	 1.0	 52.33	 1	 52.333	 11.995;
	2933	 38.742	 8.766	 20.096	 -2.564	 1.0	 52.33	 1	 52.333	 25.151;
	2934	 38.145	 8.766	 20.096	 -2.564	 1.0	 52.33	 1	 52.333	 23.957;
	2935	 34.6985	 8.766	 20.096	 -2.564	 1.0	 52.33	 1	 52.333	 17.064;
	2940	 70.951	 3.412	 21.066	 -14.242	 1.0	 98.9	 1	 98.9	 43.002;
	2944	 11.023	 2.834	 6.497	 -0.829	 1.0	 16.92	 1	 16.92	 5.126;
	2944	 11.304	 2.834	 6.497	 -0.829	 1.0	 16.92	 1	 16.92	 5.688;
	2944	 11.1205	 2.834	 6.497	 -0.829	 1.0	 16.92	 1	 16.92	 5.321;
	2944	 12.3925	 2.834	 6.497	 -0.829	 1.0	 16.92	 1	 16.92	 7.865;
	2944	 11.377	 2.834	 6.497	 -0.829	 1.0	 16.92	 1	 16.92	 5.834;
	2950	 22.936	 5.695	 13.056	 -1.666	 1.0	 34.0	 1	 34.0	 11.872;
	2950	 19.6685	 5.695	 13.056	 -1.666	 1.0	 34.0	 1	 34.0	 5.337;
	2951	 18.922	 5.695	 13.056	 -1.666	 1.0	 34.0	 1	 34.0	 3.844;
	2951	 22.6555	 5.695	 13.056	 -1.666	 1.0	 34.0	 1	 34.0	 11.311;
	2959	 115.725	 28.6205	 65.613	 -8.372	 1.0	 170.87	 1	 170.867	 60.583;
	2960	 114.4465	 28.6205	 65.613	 -8.372	 1.0	 170.87	 1	 170.867	 58.026;
	2961	 107.487	 28.6205	 65.613	 -8.372	 1.0	 170.87	 1	 170.867	 44.107;
	2962	 110.568	 28.6205	 65.613	 -8.372	 1.0	 170.87	 1	 170.867	 50.269;
	2963	 100.825	 28.6205	 65.613	 -8.372	 1.0	 170.87	 1	 170.867	 30.783;
	2964	 119.513	 28.6205	 65.613	 -8.372	 1.0	 170.87	 1	 170.867	 68.159;
	2969	 4.492	 1.256	 2.88	 -0.368	 1.0	 7.5	 1	 7.5	 1.484;
	2974	 70.4325	 3.633	 22.429	 -15.163	 1.0	 105.3	 1	 105.3	 35.565;
	2975	 78.3095	 3.633	 22.429	 -15.163	 1.0	 105.3	 1	 105.3	 51.319;
	2980	 25.6255	 7.705	 17.664	 -2.254	 1.0	 46.0	 1	 46.0	 5.251;
	2981	 30.2265	 7.705	 17.664	 -2.254	 1.0	 46.0	 1	 46.0	 14.453;
	2989	 116.6185	 31.6705	 81.007	 -17.666	 1.0	 159.15	 1	 159.15	 74.087;
	2990	 89.285	 31.6705	 81.007	 -17.666	 1.0	 159.15	 1	 159.15	 19.42;
	2998	 92.55	 26.677	 61.158	 -7.804	 1.0	 159.27	 1	 159.267	 25.833;
	2999	 106.9385	 26.677	 61.158	 -7.804	 1.0	 159.27	 1	 159.267	 54.61;
	3000	 119.0865	 26.677	 61.158	 -7.804	 1.0	 159.27	 1	 159.267	 78.906;
	3001	 116.3925	 26.677	 61.158	 -7.804	 1.0	 159.27	 1	 159.267	 73.518;
	3002	 105.767	 26.677	 61.158	 -7.804	 1.0	 159.27	 1	 159.267	 52.267;
	3003	 88.8735	 26.677	 61.158	 -7.804	 1.0	 159.27	 1	 159.267	 18.48;
	3010	 58.917	 3.3085	 20.427	 -13.81	 1.0	 95.9	 1	 95.9	 21.934;
	3017	 96.4555	 4.7025	 29.032	 -19.627	 1.0	 136.3	 1	 136.3	 56.611;
	3025	 144.4835	 6.8655	 42.387	 -28.656	 1.0	 199.0	 1	 199.0	 89.967;
	3031	 243.5775	 11.823	 72.995	 -49.349	 1.0	 342.7	 1	 342.7	 144.455;
	3036	 3.101	 0.995	 2.545	 -0.555	 1.0	 5.0	 1	 5.0	 1.202;
	3041	 2.652	 0.1485	 0.916	 -0.619	 1.0	 4.3	 1	 4.3	 1.004;
	3049	 36.051	 9.313	 21.35	 -2.724	 1.0	 55.6	 1	 55.6	 16.502;
	3050	 33.283	 9.313	 21.35	 -2.724	 1.0	 55.6	 1	 55.6	 10.966;
	3055	 0.803	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.506;
	3055	 0.6335	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.167;
	3055	 40.052	 12.298	 31.456	 -6.86	 1.0	 61.8	 1	 61.8	 18.304;
	3062	 684.8905	 171.6	 441.6	 -98.4	 1.0	 1200.0	 1	 1200.0	 169.781;
	3068	 4.3865	 1.1055	 2.534	 -0.323	 1.0	 6.6	 1	 6.6	 2.173;
	3073	 51.9265	 17.691	 45.25	 -9.868	 1.0	 88.9	 1	 88.9	 14.953;
	3073	 51.1335	 17.691	 45.25	 -9.868	 1.0	 88.9	 1	 88.9	 13.367;
	3077	 6.215	 1.5745	 3.61	 -0.461	 1.0	 9.4	 1	 9.4	 3.03;
	3084	 12.1255	 2.9315	 6.72	 -0.857	 1.0	 17.5	 1	 17.5	 6.751;
	3084	 10.609	 2.9315	 6.72	 -0.857	 1.0	 17.5	 1	 17.5	 3.718;
	3085	 10.607	 2.9315	 6.72	 -0.857	 1.0	 17.5	 1	 17.5	 3.714;
	3085	 10.12	 2.9315	 6.72	 -0.857	 1.0	 17.5	 1	 17.5	 2.74;
	3090	 36.398	 8.681	 19.901	 -2.539	 1.0	 51.83	 1	 51.825	 20.971;
	3090	 32.489	 8.681	 19.901	 -2.539	 1.0	 51.83	 1	 51.825	 13.153;
	3090	 38.5935	 8.681	 19.901	 -2.539	 1.0	 51.83	 1	 51.825	 25.362;
	3090	 37.893	 8.681	 19.901	 -2.539	 1.0	 51.83	 1	 51.825	 23.961;
	3091	 1.323	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.346;
	4744	 13.519	 4.876	 12.471	 -2.719	 1.0	 24.5	 1	 24.5	 2.538;
	4745	 7.5655	 2.169	 5.548	 -1.21	 1.0	 10.9	 1	 10.9	 4.231;
	4751	 17.978	 0.8625	 5.325	 -3.6	 1.0	 25.0	 1	 25.0	 10.956;
	4759	 180.7905	 50.8	 116.461	 -14.861	 1.0	 303.28	 1	 303.283	 58.298;
	4760	 218.8605	 50.8	 116.461	 -14.861	 1.0	 303.28	 1	 303.283	 134.438;
	4761	 213.965	 50.8	 116.461	 -14.861	 1.0	 303.28	 1	 303.283	 124.647;
	4762	 180.8005	 50.8	 116.461	 -14.861	 1.0	 303.28	 1	 303.283	 58.318;
	4763	 181.089	 50.8	 116.461	 -14.861	 1.0	 303.28	 1	 303.283	 58.895;
	4764	 191.0975	 50.8	 116.461	 -14.861	 1.0	 303.28	 1	 303.283	 78.912;
	4765	 3.796	 1.0885	 2.496	 -0.319	 1.0	 6.5	 1	 6.5	 1.092;
	4771	 8.9085	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 2.817;
	4771	 8.478	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 1.956;
	4778	 115.399	 30.905	 79.048	 -17.238	 1.0	 155.3	 1	 155.3	 75.498;
	4779	 103.1055	 30.905	 79.048	 -17.238	 1.0	 155.3	 1	 155.3	 50.911;
	4780	 86.71	 30.905	 79.048	 -17.238	 1.0	 155.3	 1	 155.3	 18.12;
	4781	 92.3775	 30.905	 79.048	 -17.238	 1.0	 155.3	 1	 155.3	 29.455;
	4786	 8.9025	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 2.805;
	4792	 71.3105	 4.2365	 26.156	 -17.683	 1.0	 122.8	 1	 122.8	 19.821;
	4797	 8.041	 2.3785	 5.453	 -0.696	 1.0	 14.2	 1	 14.2	 1.882;
	4797	 10.452	 2.3785	 5.453	 -0.696	 1.0	 14.2	 1	 14.2	 6.704;
	4797	 9.1175	 2.3785	 5.453	 -0.696	 1.0	 14.2	 1	 14.2	 4.035;
	4802	 213.0275	 10.005	 61.77	 -41.76	 1.0	 290.0	 1	 290.0	 136.055;
	4809	 4.469	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 0.938;
	4809	 5.435	 1.3315	 3.053	 -0.39	 1.0	 7.95	 1	 7.95	 2.92;
	4810	 5.8555	 1.3315	 3.053	 -0.39	 1.0	 7.95	 1	 7.95	 3.761;
	4817	 65.404	 3.405	 21.023	 -14.213	 1.0	 98.7	 1	 98.7	 32.108;
	4825	 59.801	 3.412	 21.066	 -14.242	 1.0	 98.9	 1	 98.9	 20.702;
	4831	 2.578	 0.628	 1.44	 -0.184	 1.0	 3.75	 1	 3.75	 1.406;
	4831	 23.8385	 6.7	 15.36	 -1.96	 1.0	 40.0	 1	 40.0	 7.677;
	4831	 28.1365	 6.7	 15.36	 -1.96	 1.0	 40.0	 1	 40.0	 16.273;
	4831	 24.364	 6.7	 15.36	 -1.96	 1.0	 40.0	 1	 40.0	 8.728;
	4832	 2.7925	 0.628	 1.44	 -0.184	 1.0	 3.75	 1	 3.75	 1.835;
	4840	 73.723	 20.798	 47.68	 -6.084	 1.0	 124.17	 1	 124.167	 23.279;
	4841	 80.2255	 20.798	 47.68	 -6.084	 1.0	 124.17	 1	 124.167	 36.284;
	4842	 69.6885	 20.798	 47.68	 -6.084	 1.0	 124.17	 1	 124.167	 15.21;
	4843	 2.574	 0.72	 1.651	 -0.211	 1.0	 4.3	 1	 4.3	 0.848;
	4850	 28.533	 6.4485	 14.784	 -1.887	 1.0	 38.5	 1	 38.5	 18.566;
	4851	 6.9995	 1.8425	 4.224	 -0.539	 1.0	 11.0	 1	 11.0	 2.999;
	4857	 24.428	 1.4145	 8.733	 -5.904	 1.0	 41.0	 1	 41.0	 7.856;
	4865	 120.01	 33.2665	 85.088	 -18.555	 1.0	 167.17	 1	 167.167	 72.853;
	4866	 115.5635	 33.2665	 85.088	 -18.555	 1.0	 167.17	 1	 167.167	 63.96;
	4867	 112.6335	 33.2665	 85.088	 -18.555	 1.0	 167.17	 1	 167.167	 58.1;
	4874	 18.2975	 4.2715	 9.792	 -1.249	 1.0	 25.5	 1	 25.5	 11.095;
	4875	 15.864	 4.2715	 9.792	 -1.249	 1.0	 25.5	 1	 25.5	 6.228;
	4880	 2.091	 0.6365	 1.459	 -0.186	 1.0	 3.8	 1	 3.8	 0.382;
	4881	 0.601	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.202;
	4881	 5.045	 1.206	 2.765	 -0.353	 1.0	 7.2	 1	 7.2	 2.89;
	4881	 9.231	 2.68	 6.144	 -0.784	 1.0	 16.0	 1	 16.0	 2.462;
	4881	 9.142	 2.68	 6.144	 -0.784	 1.0	 16.0	 1	 16.0	 2.284;
	4888	 72.713	 3.3465	 20.661	 -13.968	 1.0	 97.0	 1	 97.0	 48.426;
	4895	 13.9245	 3.97	 9.101	 -1.161	 1.0	 23.7	 1	 23.7	 4.149;
	4901	 44.8515	 2.5875	 15.975	 -10.8	 1.0	 75.0	 1	 75.0	 14.703;
	4908	 13.912	 3.417	 7.834	 -1.0	 1.0	 20.4	 1	 20.4	 7.424;
	4908	 13.7865	 3.417	 7.834	 -1.0	 1.0	 20.4	 1	 20.4	 7.173;
	4915	 8.25	 2.1775	 4.992	 -0.637	 1.0	 13.0	 1	 13.0	 3.5;
	4915	 7.8565	 2.1775	 4.992	 -0.637	 1.0	 13.0	 1	 13.0	 2.713;
	4923	 60.6815	 3.474	 21.449	 -14.501	 1.0	 100.7	 1	 100.7	 20.663;
	4924	 2.089	 0.1035	 0.639	 -0.432	 1.0	 3.0	 1	 3.0	 1.178;
	4931	 42.6605	 2.484	 15.336	 -10.368	 1.0	 72.0	 1	 72.0	 13.321;
	4932	 6.382	 0.3415	 2.109	 -1.426	 1.0	 9.9	 1	 9.9	 2.864;
	4940	 235.23	 60.3	 138.24	 -17.64	 1.0	 360.0	 1	 360.0	 110.46;
	4941	 221.3685	 60.3	 138.24	 -17.64	 1.0	 360.0	 1	 360.0	 82.737;
	4942	 203.5575	 60.3	 138.24	 -17.64	 1.0	 360.0	 1	 360.0	 47.115;
	4943	 249.114	 60.3	 138.24	 -17.64	 1.0	 360.0	 1	 360.0	 138.228;
	4944	 264.534	 60.3	 138.24	 -17.64	 1.0	 360.0	 1	 360.0	 169.068;
	4945	 215.086	 60.3	 138.24	 -17.64	 1.0	 360.0	 1	 360.0	 70.172;
	4950	 22.9005	 6.1305	 14.054	 -1.793	 1.0	 36.6	 1	 36.6	 9.201;
	4951	 25.4195	 6.1305	 14.054	 -1.793	 1.0	 36.6	 1	 36.6	 14.239;
	4951	 22.885	 6.1305	 14.054	 -1.793	 1.0	 36.6	 1	 36.6	 9.17;
	4957	 6.6905	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 1.381;
	4964	 70.641	 3.5535	 21.939	 -14.832	 1.0	 103.0	 1	 103.0	 38.282;
	4972	 135.8195	 32.439	 74.368	 -9.49	 1.0	 193.67	 1	 193.667	 77.972;
	4973	 136.2475	 32.439	 74.368	 -9.49	 1.0	 193.67	 1	 193.667	 78.828;
	4974	 106.6695	 32.439	 74.368	 -9.49	 1.0	 193.67	 1	 193.667	 19.672;
	4975	 128.9015	 32.439	 74.368	 -9.49	 1.0	 193.67	 1	 193.667	 64.136;
	4976	 137.112	 32.439	 74.368	 -9.49	 1.0	 193.67	 1	 193.667	 80.557;
	4977	 131.389	 32.439	 74.368	 -9.49	 1.0	 193.67	 1	 193.667	 69.111;
	4978	 1.0235	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.247;
	4979	 1.124	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.748;
	4980	 1.094	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.688;
	4981	 0.6065	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.113;
	4982	 0.6675	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.235;
	4982	 0.694	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.288;
	4989	 7.015	 0.345	 2.13	 -1.44	 1.0	 10.0	 1	 10.0	 4.03;
	4990	 6.035	 0.3415	 2.109	 -1.426	 1.0	 9.9	 1	 9.9	 2.17;
	4990	 3.644	 0.228	 1.406	 -0.95	 1.0	 6.6	 1	 6.6	 0.688;
	4991	 2.99	 0.1725	 1.065	 -0.72	 1.0	 5.0	 1	 5.0	 0.98;
	4996	 0.604	 0.151	 0.346	 -0.044	 1.0	 0.9	 1	 0.9	 0.308;
	4996	 1.7785	 0.43	 0.986	 -0.126	 1.0	 2.57	 1	 2.567	 0.99;
	4996	 1.5725	 0.43	 0.986	 -0.126	 1.0	 2.57	 1	 2.567	 0.578;
	4996	 1.5035	 0.43	 0.986	 -0.126	 1.0	 2.57	 1	 2.567	 0.44;
	4996	 0.62	 0.151	 0.346	 -0.044	 1.0	 0.9	 1	 0.9	 0.34;
	4996	 0.5745	 0.151	 0.346	 -0.044	 1.0	 0.9	 1	 0.9	 0.249;
	4996	 0.6555	 0.151	 0.346	 -0.044	 1.0	 0.9	 1	 0.9	 0.411;
	4996	 0.5535	 0.151	 0.346	 -0.044	 1.0	 0.9	 1	 0.9	 0.207;
	4996	 0.6615	 0.151	 0.346	 -0.044	 1.0	 0.9	 1	 0.9	 0.423;
	4996	 1.879	 0.43	 0.986	 -0.126	 1.0	 2.57	 1	 2.567	 1.191;
	4996	 1.5095	 0.43	 0.986	 -0.126	 1.0	 2.57	 1	 2.567	 0.452;
	4996	 1.837	 0.43	 0.986	 -0.126	 1.0	 2.57	 1	 2.567	 1.107;
	5003	 166.449	 10.005	 61.77	 -41.76	 1.0	 290.0	 1	 290.0	 42.898;
	5008	 2.2105	 0.6465	 1.654	 -0.361	 1.0	 3.25	 1	 3.25	 1.171;
	5008	 2.177	 0.6465	 1.654	 -0.361	 1.0	 3.25	 1	 3.25	 1.104;
	5008	 3.153	 1.094	 2.799	 -0.611	 1.0	 5.5	 1	 5.5	 0.806;
	5008	 3.628	 1.094	 2.799	 -0.611	 1.0	 5.5	 1	 5.5	 1.756;
	5012	 2.7015	 0.63	 1.444	 -0.184	 1.0	 3.76	 1	 3.76	 1.643;
	5012	 2.3445	 0.63	 1.444	 -0.184	 1.0	 3.76	 1	 3.76	 0.929;
	5012	 2.3805	 0.63	 1.444	 -0.184	 1.0	 3.76	 1	 3.76	 1.001;
	5012	 2.5995	 0.63	 1.444	 -0.184	 1.0	 3.76	 1	 3.76	 1.439;
	5012	 2.186	 0.63	 1.444	 -0.184	 1.0	 3.76	 1	 3.76	 0.612;
	5016	 15.1285	 0.845	 5.218	 -3.528	 1.0	 24.5	 1	 24.5	 5.757;
	5022	 15.5365	 0.859	 5.304	 -3.586	 1.0	 24.9	 1	 24.9	 6.173;
	5022	 14.6495	 0.859	 5.304	 -3.586	 1.0	 24.9	 1	 24.9	 4.399;
	5028	 8.621	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 2.242;
	5036	 144.5895	 6.9345	 42.813	 -28.944	 1.0	 201.0	 1	 201.0	 88.179;
	5044	 94.4305	 27.6515	 63.392	 -8.089	 1.0	 165.08	 1	 165.083	 23.778;
	5045	 113.2475	 27.6515	 63.392	 -8.089	 1.0	 165.08	 1	 165.083	 61.412;
	5046	 105.863	 27.6515	 63.392	 -8.089	 1.0	 165.08	 1	 165.083	 46.643;
	5047	 97.4865	 27.6515	 63.392	 -8.089	 1.0	 165.08	 1	 165.083	 29.89;
	5048	 121.646	 27.6515	 63.392	 -8.089	 1.0	 165.08	 1	 165.083	 78.209;
	5049	 118.5905	 27.6515	 63.392	 -8.089	 1.0	 165.08	 1	 165.083	 72.098;
	5050	 1.3035	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.407;
	5055	 20.474	 6.859	 17.544	 -3.826	 1.0	 34.47	 1	 34.467	 6.481;
	5055	 22.3505	 6.859	 17.544	 -3.826	 1.0	 34.47	 1	 34.467	 10.234;
	5055	 19.0885	 6.859	 17.544	 -3.826	 1.0	 34.47	 1	 34.467	 3.71;
	5055	 20.799	 6.859	 17.544	 -3.826	 1.0	 34.47	 1	 34.467	 7.131;
	5055	 23.398	 6.859	 17.544	 -3.826	 1.0	 34.47	 1	 34.467	 12.329;
	5055	 25.218	 6.859	 17.544	 -3.826	 1.0	 34.47	 1	 34.467	 15.969;
	5059	 0.568	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.336;
	5059	 14.9165	 4.1035	 9.408	 -1.201	 1.0	 24.5	 1	 24.5	 5.333;
	5060	 17.871	 4.1035	 9.408	 -1.201	 1.0	 24.5	 1	 24.5	 11.242;
	5061	 0.451	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.102;
	5061	 2.057	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.314;
	5066	 11.54	 3.283	 7.526	 -0.96	 1.0	 19.6	 1	 19.6	 3.48;
	5070	 19.2875	 4.355	 9.984	 -1.274	 1.0	 26.0	 1	 26.0	 12.575;
	5076	 194.6345	 9.1425	 56.445	 -38.16	 1.0	 265.0	 1	 265.0	 124.269;
	5084	 83.289	 21.8585	 50.112	 -6.395	 1.0	 130.5	 1	 130.5	 36.078;
	5085	 72.042	 21.8585	 50.112	 -6.395	 1.0	 130.5	 1	 130.5	 13.584;
	5086	 75.347	 21.8585	 50.112	 -6.395	 1.0	 130.5	 1	 130.5	 20.194;
	5087	 0.7765	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.453;
	5093	 3.4395	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.879;
	5093	 1.834	 0.4525	 1.037	 -0.132	 1.0	 2.7	 1	 2.7	 0.968;
	5094	 1.71	 0.4525	 1.037	 -0.132	 1.0	 2.7	 1	 2.7	 0.72;
	5094	 0.238	 0.0615	 0.141	 -0.018	 1.0	 0.37	 1	 0.367	 0.109;
	5095	 0.238	 0.0615	 0.141	 -0.018	 1.0	 0.37	 1	 0.367	 0.109;
	5095	 0.216	 0.0615	 0.141	 -0.018	 1.0	 0.37	 1	 0.367	 0.065;
	5101	 23.933	 5.36	 12.288	 -1.568	 1.0	 32.0	 1	 32.0	 15.866;
	5108	 20.1595	 5.851	 14.965	 -3.263	 1.0	 29.4	 1	 29.4	 10.919;
	5108	 16.875	 5.851	 14.965	 -3.263	 1.0	 29.4	 1	 29.4	 4.35;
	5109	 18.427	 5.851	 14.965	 -3.263	 1.0	 29.4	 1	 29.4	 7.454;
	5109	 17.089	 5.851	 14.965	 -3.263	 1.0	 29.4	 1	 29.4	 4.778;
	5114	 46.4175	 2.1735	 13.419	 -9.072	 1.0	 63.0	 1	 63.0	 29.835;
	5121	 6.4755	 0.345	 2.13	 -1.44	 1.0	 10.0	 1	 10.0	 2.951;
	5121	 7.0945	 0.3415	 2.109	 -1.426	 1.0	 9.9	 1	 9.9	 4.289;
	5122	 2.337	 0.114	 0.703	 -0.475	 1.0	 3.3	 1	 3.3	 1.374;
	5122	 1.1915	 0.0585	 0.362	 -0.245	 1.0	 1.7	 1	 1.7	 0.683;
	5127	 29.3355	 8.375	 19.2	 -2.45	 1.0	 50.0	 1	 50.0	 8.671;
	5127	 27.533	 8.375	 19.2	 -2.45	 1.0	 50.0	 1	 50.0	 5.066;
	5133	 0.641	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.282;
	5133	 6.9595	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.919;
	5133	 6.549	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.098;
	5140	 98.3945	 5.132	 31.684	 -21.42	 1.0	 148.75	 1	 148.75	 48.039;
	5141	 91.7035	 5.132	 31.684	 -21.42	 1.0	 148.75	 1	 148.75	 34.657;
	5147	 4.149	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 2.198;
	5148	 3.745	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 1.39;
	5148	 4.4645	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 2.829;
	5149	 3.5215	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 0.943;
	5150	 4.49	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 2.88;
	5150	 3.913	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 1.726;
	5157	 93.77	 5.1715	 31.929	 -21.586	 1.0	 149.9	 1	 149.9	 37.64;
	5158	 103.5825	 5.1715	 31.929	 -21.586	 1.0	 149.9	 1	 149.9	 57.265;
	5159	 111.768	 5.1715	 31.929	 -21.586	 1.0	 149.9	 1	 149.9	 73.636;
	5160	 5.596	 0.3105	 1.917	 -1.296	 1.0	 9.0	 1	 9.0	 2.192;
	5168	 26.9125	 6.3815	 14.63	 -1.867	 1.0	 38.1	 1	 38.1	 15.725;
	5168	 25.5535	 6.3815	 14.63	 -1.867	 1.0	 38.1	 1	 38.1	 13.007;
	5169	 21.3035	 6.3815	 14.63	 -1.867	 1.0	 38.1	 1	 38.1	 4.507;
	5175	 70.8975	 3.4675	 21.407	 -14.472	 1.0	 100.5	 1	 100.5	 41.295;
	5182	 87.4235	 26.4965	 67.773	 -14.78	 1.0	 133.15	 1	 133.15	 41.697;
	5183	 86.8435	 26.4965	 67.773	 -14.78	 1.0	 133.15	 1	 133.15	 40.537;
	5189	 11.583	 3.015	 6.912	 -0.882	 1.0	 18.0	 1	 18.0	 5.166;
	5190	 6.777	 1.8425	 4.224	 -0.539	 1.0	 11.0	 1	 11.0	 2.554;
	5198	 137.705	 45.73	 116.968	 -25.508	 1.0	 229.8	 1	 229.8	 45.61;
	5199	 163.1625	 45.73	 116.968	 -25.508	 1.0	 229.8	 1	 229.8	 96.525;
	5200	 158.0075	 45.73	 116.968	 -25.508	 1.0	 229.8	 1	 229.8	 86.215;
	5205	 0.8835	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.567;
	5206	 0.6245	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.149;
	5206	 1.8155	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.431;
	5206	 31.918	 8.266	 18.95	 -2.418	 1.0	 49.35	 1	 49.35	 14.486;
	5206	 34.0055	 8.266	 18.95	 -2.418	 1.0	 49.35	 1	 49.35	 18.661;
	5213	 61.8785	 3.726	 23.004	 -15.552	 1.0	 108.0	 1	 108.0	 15.757;
	5221	 95.0885	 28.5565	 73.041	 -15.928	 1.0	 143.5	 1	 143.5	 46.677;
	5222	 98.411	 28.5565	 73.041	 -15.928	 1.0	 143.5	 1	 143.5	 53.322;
	5230	 53.7945	 19.442	 49.729	 -10.845	 1.0	 97.7	 1	 97.7	 9.889;
	5231	 72.781	 19.442	 49.729	 -10.845	 1.0	 97.7	 1	 97.7	 47.862;
	5232	 65.0845	 19.442	 49.729	 -10.845	 1.0	 97.7	 1	 97.7	 32.469;
	5233	 62.986	 19.442	 49.729	 -10.845	 1.0	 97.7	 1	 97.7	 28.272;
	5234	 61.2735	 19.442	 49.729	 -10.845	 1.0	 97.7	 1	 97.7	 24.847;
	5235	 69.5315	 19.442	 49.729	 -10.845	 1.0	 97.7	 1	 97.7	 41.363;
	5242	 3.1885	 0.0	 0.0	 0.0	 1.0	 4.4	 1	 4.4	 1.977;
	5242	 1.46	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.92;
	5243	 1.4255	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.851;
	5244	 0.972	 0.0	 0.0	 0.0	 1.0	 1.7	 1	 1.7	 0.244;
	5244	 1.104	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.608;
	5245	 0.568	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.136;
	5250	 6.542	 1.9765	 4.531	 -0.578	 1.0	 11.8	 1	 11.8	 1.284;
	5254	 28.835	 7.9565	 18.24	 -2.327	 1.0	 47.5	 1	 47.5	 10.17;
	5255	 28.2685	 7.9565	 18.24	 -2.327	 1.0	 47.5	 1	 47.5	 9.037;
	5255	 31.956	 7.9565	 18.24	 -2.327	 1.0	 47.5	 1	 47.5	 16.412;
	5255	 31.178	 7.9565	 18.24	 -2.327	 1.0	 47.5	 1	 47.5	 14.856;
	5262	 29.6445	 6.7	 15.36	 -1.96	 1.0	 40.0	 1	 40.0	 19.289;
	5262	 28.5995	 6.7	 15.36	 -1.96	 1.0	 40.0	 1	 40.0	 17.199;
	5263	 2.542	 0.6865	 1.574	 -0.201	 1.0	 4.1	 1	 4.1	 0.984;
	5270	 10.647	 2.881	 6.605	 -0.843	 1.0	 17.2	 1	 17.2	 4.094;
	5277	 147.018	 48.0585	 122.924	 -26.807	 1.0	 241.5	 1	 241.5	 52.536;
	5278	 141.147	 48.0585	 122.924	 -26.807	 1.0	 241.5	 1	 241.5	 40.794;
	5284	 13.0285	 3.015	 6.912	 -0.882	 1.0	 18.0	 1	 18.0	 8.057;
	5289	 54.2875	 3.405	 21.023	 -14.213	 1.0	 98.7	 1	 98.7	 9.875;
	5298	 363.9065	 110.4585	 299.265	 -78.348	 1.0	 642.2	 1	 642.2	 85.613;
	6811	 129.4565	 42.188	 107.908	 -23.532	 1.0	 212.0	 1	 212.0	 46.913;
	6812	 146.1225	 42.188	 107.908	 -23.532	 1.0	 212.0	 1	 212.0	 80.245;
	6813	 127.096	 42.188	 107.908	 -23.532	 1.0	 212.0	 1	 212.0	 42.192;
	6818	 0.736	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.472;
	6819	 0.624	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.148;
	6819	 4.3335	 1.1225	 2.573	 -0.328	 1.0	 6.7	 1	 6.7	 1.967;
	6819	 5.237	 1.273	 2.918	 -0.372	 1.0	 7.6	 1	 7.6	 2.874;
	6827	 81.7055	 19.5975	 44.928	 -5.733	 1.0	 117.0	 1	 117.0	 46.411;
	6828	 81.398	 19.5975	 44.928	 -5.733	 1.0	 117.0	 1	 117.0	 45.796;
	6829	 72.1855	 19.5975	 44.928	 -5.733	 1.0	 117.0	 1	 117.0	 27.371;
	6834	 3.466	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.932;
	6834	 3.382	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.764;
	6834	 3.3555	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.711;
	6840	 56.68	 13.534	 31.027	 -3.959	 1.0	 80.8	 1	 80.8	 32.56;
	6841	 56.4275	 13.534	 31.027	 -3.959	 1.0	 80.8	 1	 80.8	 32.055;
	6846	 36.798	 8.66	 19.853	 -2.533	 1.0	 51.7	 1	 51.7	 21.896;
	6846	 34.6865	 8.66	 19.853	 -2.533	 1.0	 51.7	 1	 51.7	 17.673;
	6854	 7.453	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.906;
	6854	 2.0285	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 1.057;
	6855	 1.1765	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.553;
	6855	 0.815	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.53;
	6860	 41.152	 12.4115	 28.454	 -3.631	 1.0	 74.1	 1	 74.1	 8.204;
	6862	 0.844	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.388;
	6862	 0.781	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.262;
	6862	 1.3505	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.701;
	6862	 1.653	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.906;
	6867	 1.6085	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.717;
	6867	 61.344	 14.12	 32.371	 -4.131	 1.0	 84.3	 1	 84.3	 38.388;
	6867	 56.7395	 14.12	 32.371	 -4.131	 1.0	 84.3	 1	 84.3	 29.179;
	6869	 0.817	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.434;
	6869	 1.7625	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 1.025;
	6874	 31.0115	 9.196	 21.082	 -2.69	 1.0	 54.9	 1	 54.9	 7.123;
	6874	 36.721	 9.196	 21.082	 -2.69	 1.0	 54.9	 1	 54.9	 18.542;
	6884	 108.881	 26.3815	 60.48	 -7.717	 1.0	 157.5	 1	 157.5	 60.262;
	6885	 87.1115	 26.3815	 60.48	 -7.717	 1.0	 157.5	 1	 157.5	 16.723;
	6893	 98.009	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 46.018;
	6894	 0.5855	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.171;
	6899	 0.628	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.256;
	6899	 0.6945	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.389;
	6899	 0.7135	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.427;
	6899	 0.6255	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.251;
	6899	 1.0055	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.511;
	6899	 1.4195	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.839;
	6899	 2.2065	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 1.413;
	6903	 38.3875	 10.8785	 27.825	 -6.068	 1.0	 54.67	 1	 54.667	 22.108;
	6903	 32.475	 10.8785	 27.825	 -6.068	 1.0	 54.67	 1	 54.667	 10.283;
	6903	 38.0735	 10.8785	 27.825	 -6.068	 1.0	 54.67	 1	 54.667	 21.48;
	6910	 35.1605	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 23.321;
	6915	 10.9875	 3.015	 6.912	 -0.882	 1.0	 18.0	 1	 18.0	 3.975;
	6920	 20.753	 6.567	 16.797	 -3.663	 1.0	 33.0	 1	 33.0	 8.506;
	6920	 22.8155	 6.567	 16.797	 -3.663	 1.0	 33.0	 1	 33.0	 12.631;
	6924	 0.5815	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.163;
	6924	 0.835	 0.2555	 0.653	 -0.142	 1.0	 1.28	 1	 1.283	 0.387;
	6924	 0.7115	 0.2555	 0.653	 -0.142	 1.0	 1.28	 1	 1.283	 0.14;
	6924	 0.863	 0.2555	 0.653	 -0.142	 1.0	 1.28	 1	 1.283	 0.443;
	6924	 0.9055	 0.2555	 0.653	 -0.142	 1.0	 1.28	 1	 1.283	 0.528;
	6924	 0.7345	 0.2555	 0.653	 -0.142	 1.0	 1.28	 1	 1.283	 0.186;
	6924	 0.848	 0.2555	 0.653	 -0.142	 1.0	 1.28	 1	 1.283	 0.413;
	6924	 1.933	 0.597	 1.527	 -0.333	 1.0	 3.0	 1	 3.0	 0.866;
	6924	 1.6955	 0.597	 1.527	 -0.333	 1.0	 3.0	 1	 3.0	 0.391;
	6929	 8.801	 2.2615	 5.184	 -0.661	 1.0	 13.5	 1	 13.5	 4.102;
	6929	 9.2135	 2.2615	 5.184	 -0.661	 1.0	 13.5	 1	 13.5	 4.927;
	6937	 19.4255	 5.0085	 11.482	 -1.465	 1.0	 29.9	 1	 29.9	 8.951;
	6943	 26.0855	 9.413	 24.076	 -5.25	 1.0	 47.3	 1	 47.3	 4.871;
	6950	 78.125	 19.7485	 45.274	 -5.777	 1.0	 117.9	 1	 117.9	 38.35;
	6958	 53.9435	 12.931	 29.645	 -3.783	 1.0	 77.2	 1	 77.2	 30.687;
	6959	 49.1055	 12.931	 29.645	 -3.783	 1.0	 77.2	 1	 77.2	 21.011;
	6964	 20.818	 7.1145	 18.197	 -3.968	 1.0	 35.75	 1	 35.75	 5.886;
	6964	 23.0285	 7.1145	 18.197	 -3.968	 1.0	 35.75	 1	 35.75	 10.307;
	6971	 2.1885	 0.5245	 1.203	 -0.154	 1.0	 3.13	 1	 3.133	 1.244;
	6972	 1.872	 0.5245	 1.203	 -0.154	 1.0	 3.13	 1	 3.133	 0.611;
	6972	 2.103	 0.5245	 1.203	 -0.154	 1.0	 3.13	 1	 3.133	 1.073;
	6973	 1.377	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.254;
	6973	 1.251	 0.293	 0.672	 -0.086	 1.0	 1.75	 1	 1.75	 0.752;
	6974	 1.187	 0.293	 0.672	 -0.086	 1.0	 1.75	 1	 1.75	 0.624;
	6974	 0.5465	 0.162	 0.371	 -0.047	 1.0	 0.97	 1	 0.967	 0.126;
	6975	 0.5635	 0.162	 0.371	 -0.047	 1.0	 0.97	 1	 0.967	 0.16;
	6976	 0.5535	 0.162	 0.371	 -0.047	 1.0	 0.97	 1	 0.967	 0.14;
	6981	 4.263	 1.206	 2.765	 -0.353	 1.0	 7.2	 1	 7.2	 1.326;
	6981	 6.483	 1.7085	 3.917	 -0.5	 1.0	 10.2	 1	 10.2	 2.766;
	6987	 26.3475	 6.633	 15.206	 -1.94	 1.0	 39.6	 1	 39.6	 13.095;
	6988	 22.128	 6.633	 15.206	 -1.94	 1.0	 39.6	 1	 39.6	 4.656;
	6993	 6.8015	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.603;
	6993	 6.7955	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.591;
	6997	 0.28	 0.0	 0.0	 0.0	 1.0	 0.4	 1	 0.4	 0.16;
	6997	 1.752	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 0.504;
	6997	 0.351	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.202;
	6997	 0.343	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.186;
	6997	 0.7465	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.493;
	6997	 0.697	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.394;
	6997	 1.621	 0.0	 0.0	 0.0	 1.0	 2.7	 1	 2.7	 0.542;
	6997	 2.0915	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 1.183;
	6997	 1.848	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 0.696;
	6997	 1.7775	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 0.555;
	7002	 6.9725	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.945;
	7002	 6.0735	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 2.147;
	7003	 0.403	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.106;
	7003	 0.417	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.134;
	7004	 0.4605	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.221;
	7010	 8.824	 2.0265	 4.646	 -0.593	 1.0	 12.1	 1	 12.1	 5.548;
	7010	 1.1305	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.261;
	7015	 3.0745	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.149;
	7015	 12.2145	 0.0	 0.0	 0.0	 1.0	 17.0	 1	 17.0	 7.429;
	7021	 5.52	 1.3735	 3.149	 -0.402	 1.0	 8.2	 1	 8.2	 2.84;
	7021	 5.358	 1.3735	 3.149	 -0.402	 1.0	 8.2	 1	 8.2	 2.516;
	7026	 9.9135	 2.5625	 5.875	 -0.75	 1.0	 15.3	 1	 15.3	 4.527;
	7032	 23.096	 7.0185	 16.09	 -2.053	 1.0	 41.9	 1	 41.9	 4.292;
	7038	 16.215	 3.685	 8.448	 -1.078	 1.0	 22.0	 1	 22.0	 10.43;
	7046	 49.184	 13.216	 30.298	 -3.866	 1.0	 78.9	 1	 78.9	 19.468;
	7047	 56.152	 13.216	 30.298	 -3.866	 1.0	 78.9	 1	 78.9	 33.404;
	7055	 25.726	 7.2505	 18.545	 -4.044	 1.0	 36.43	 1	 36.433	 15.019;
	7055	 27.1405	 7.2505	 18.545	 -4.044	 1.0	 36.43	 1	 36.433	 17.848;
	7056	 22.7215	 7.2505	 18.545	 -4.044	 1.0	 36.43	 1	 36.433	 9.01;
	7061	 5.0105	 1.539	 3.936	 -0.858	 1.0	 7.73	 1	 7.733	 2.288;
	7061	 4.6185	 1.539	 3.936	 -0.858	 1.0	 7.73	 1	 7.733	 1.504;
	7063	 4.4225	 1.539	 3.936	 -0.858	 1.0	 7.73	 1	 7.733	 1.112;
	7063	 5.209	 1.539	 3.936	 -0.858	 1.0	 7.73	 1	 7.733	 2.685;
	7063	 4.2895	 1.539	 3.936	 -0.858	 1.0	 7.73	 1	 7.733	 0.846;
	7063	 4.763	 1.539	 3.936	 -0.858	 1.0	 7.73	 1	 7.733	 1.793;
	7068	 5.5005	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 1.001;
	7074	 22.0175	 6.4655	 14.822	 -1.891	 1.0	 38.6	 1	 38.6	 5.435;
	7081	 62.6715	 3.4915	 21.556	 -14.573	 1.0	 101.2	 1	 101.2	 24.143;
	7082	 0.5905	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.181;
	7088	 1.4375	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.375;
	7088	 1.472	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.444;
	7089	 1.469	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.438;
	7089	 1.7115	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.923;
	7090	 1.678	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.856;
	7090	 1.752	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 1.004;
	7091	 0.2895	 0.086	 0.233	 -0.061	 1.0	 0.5	 1	 0.5	 0.079;
	7091	 0.279	 0.086	 0.233	 -0.061	 1.0	 0.5	 1	 0.5	 0.058;
	7099	 109.0205	 35.1565	 89.923	 -19.61	 1.0	 176.67	 1	 176.667	 41.374;
	7100	 111.2075	 35.1565	 89.923	 -19.61	 1.0	 176.67	 1	 176.667	 45.748;
	7101	 127.1045	 35.1565	 89.923	 -19.61	 1.0	 176.67	 1	 176.667	 77.542;
	7106	 4.192	 1.1225	 2.573	 -0.328	 1.0	 6.7	 1	 6.7	 1.684;
	7106	 3.7515	 1.1225	 2.573	 -0.328	 1.0	 6.7	 1	 6.7	 0.803;
	7111	 20.793	 5.5275	 12.672	 -1.617	 1.0	 33.0	 1	 33.0	 8.586;
	7111	 22.5295	 5.5275	 12.672	 -1.617	 1.0	 33.0	 1	 33.0	 12.059;
	7116	 47.2775	 11.725	 26.88	 -3.43	 1.0	 70.0	 1	 70.0	 24.555;
	7116	 46.2725	 11.725	 26.88	 -3.43	 1.0	 70.0	 1	 70.0	 22.545;
	7124	 6.7	 2.0265	 4.646	 -0.593	 1.0	 12.1	 1	 12.1	 1.3;
	7129	 39.27	 11.9595	 27.418	 -3.499	 1.0	 71.4	 1	 71.4	 7.14;
	7129	 44.4945	 11.9595	 27.418	 -3.499	 1.0	 71.4	 1	 71.4	 17.589;
	7139	 38.3475	 9.7235	 22.291	 -2.844	 1.0	 58.05	 1	 58.05	 18.645;
	7140	 35.0825	 9.7235	 22.291	 -2.844	 1.0	 58.05	 1	 58.05	 12.115;
	7146	 8.0115	 2.1275	 4.877	 -0.622	 1.0	 12.7	 1	 12.7	 3.323;
	7152	 3.538	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 2.076;
	7152	 3.1545	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.309;
	7153	 3.395	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.79;
	7158	 10.205	 3.082	 7.066	 -0.902	 1.0	 18.4	 1	 18.4	 2.01;
	7159	 0.639	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.278;
	7159	 0.7055	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.411;
	7159	 2.3795	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 1.559;
	7159	 2.2385	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 1.277;
	7165	 3.561	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 1.022;
	7165	 1.7265	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.953;
	7166	 1.626	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.752;
	7171	 7.639	 2.06	 4.723	 -0.603	 1.0	 12.3	 1	 12.3	 2.978;
	7171	 7.756	 2.06	 4.723	 -0.603	 1.0	 12.3	 1	 12.3	 3.212;
	7171	 8.412	 2.06	 4.723	 -0.603	 1.0	 12.3	 1	 12.3	 4.524;
	7171	 7.8605	 2.06	 4.723	 -0.603	 1.0	 12.3	 1	 12.3	 3.421;
	7178	 73.228	 22.2775	 51.072	 -6.517	 1.0	 133.0	 1	 133.0	 13.456;
	7179	 83.7075	 22.2775	 51.072	 -6.517	 1.0	 133.0	 1	 133.0	 34.415;
	7180	 5.205	 1.1725	 2.688	 -0.343	 1.0	 7.0	 1	 7.0	 3.41;
	7180	 0.899	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.298;
	7181	 1.065	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.63;
	7188	 53.4525	 13.266	 30.413	 -3.881	 1.0	 79.2	 1	 79.2	 27.705;
	7189	 3.658	 1.0215	 2.342	 -0.299	 1.0	 6.1	 1	 6.1	 1.216;
	7196	 35.5595	 9.851	 25.196	 -5.494	 1.0	 49.5	 1	 49.5	 21.619;
	7202	 3.4675	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.935;
	7202	 2.92	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 0.84;
	7203	 3.2725	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.545;
	7204	 1.6745	 0.0	 0.0	 0.0	 1.0	 2.9	 1	 2.9	 0.449;
	7205	 1.6535	 0.0	 0.0	 0.0	 1.0	 2.9	 1	 2.9	 0.407;
	7210	 2.3135	 0.5695	 1.306	 -0.167	 1.0	 3.4	 1	 3.4	 1.227;
	7210	 6.406	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 2.812;
	7215	 0.336	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.172;
	7215	 0.3315	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.163;
	7215	 0.3585	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.217;
	7215	 9.477	 2.278	 5.222	 -0.666	 1.0	 13.6	 1	 13.6	 5.354;
	7220	 39.286	 8.894	 20.39	 -2.602	 1.0	 53.1	 1	 53.1	 25.472;
	7228	 18.3165	 4.1205	 9.446	 -1.205	 1.0	 24.6	 1	 24.6	 12.033;
	7229	 15.775	 4.1205	 9.446	 -1.205	 1.0	 24.6	 1	 24.6	 6.95;
	7229	 14.426	 4.1205	 9.446	 -1.205	 1.0	 24.6	 1	 24.6	 4.252;
	7234	 53.3145	 17.3035	 44.258	 -9.651	 1.0	 86.95	 1	 86.95	 19.679;
	7234	 55.668	 17.3035	 44.258	 -9.651	 1.0	 86.95	 1	 86.95	 24.386;
	7239	 6.204	 1.424	 3.264	 -0.416	 1.0	 8.5	 1	 8.5	 3.908;
	7244	 1.0495	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.299;
	7244	 10.5255	 2.429	 5.568	 -0.71	 1.0	 14.5	 1	 14.5	 6.551;
	7249	 24.2795	 8.756	 22.396	 -4.884	 1.0	 44.0	 1	 44.0	 4.559;
	7250	 2.013	 0.577	 1.476	 -0.322	 1.0	 2.9	 1	 2.9	 1.126;
	7255	 23.5385	 6.5325	 14.976	 -1.911	 1.0	 39.0	 1	 39.0	 8.077;
	7255	 28.857	 6.5325	 14.976	 -1.911	 1.0	 39.0	 1	 39.0	 18.714;
	7255	 28.2835	 6.5325	 14.976	 -1.911	 1.0	 39.0	 1	 39.0	 17.567;
	7260	 4.9255	 1.1725	 2.688	 -0.343	 1.0	 7.0	 1	 7.0	 2.851;
	7260	 4.3655	 1.1055	 2.534	 -0.323	 1.0	 6.6	 1	 6.6	 2.131;
	7261	 2.461	 0.62	 1.421	 -0.181	 1.0	 3.7	 1	 3.7	 1.222;
	7262	 2.6445	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 1.689;
	7268	 3.2095	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.419;
	7268	 2.8845	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 0.769;
	7269	 2.242	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 1.484;
	7269	 0.6395	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.279;
	7270	 0.663	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.326;
	7275	 19.379	 5.4605	 12.518	 -1.597	 1.0	 32.6	 1	 32.6	 6.158;
	7279	 37.051	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 24.302;
	7279	 33.152	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 16.504;
	7279	 31.94	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 14.08;
	7285	 3.464	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.928;
	7285	 3.095	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.19;
	7286	 1.1885	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.577;
	7287	 1.268	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.736;
	7295	 19.2755	 5.7955	 13.286	 -1.695	 1.0	 34.6	 1	 34.6	 3.951;
	7295	 20.6635	 5.7955	 13.286	 -1.695	 1.0	 34.6	 1	 34.6	 6.727;
	7300	 1.118	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.236;
	7300	 1.8905	 0.4355	 0.998	 -0.127	 1.0	 2.6	 1	 2.6	 1.181;
	7300	 3.057	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.114;
	7300	 4.4885	 1.139	 2.611	 -0.333	 1.0	 6.8	 1	 6.8	 2.177;
	7305	 24.7195	 6.181	 14.17	 -1.808	 1.0	 36.9	 1	 36.9	 12.539;
	7305	 25.7985	 6.181	 14.17	 -1.808	 1.0	 36.9	 1	 36.9	 14.697;
	7313	 15.8595	 5.5385	 14.167	 -3.09	 1.0	 27.83	 1	 27.833	 3.886;
	7313	 19.393	 5.5385	 14.167	 -3.09	 1.0	 27.83	 1	 27.833	 10.953;
	7314	 15.6945	 5.5385	 14.167	 -3.09	 1.0	 27.83	 1	 27.833	 3.556;
	7314	 16.251	 5.5385	 14.167	 -3.09	 1.0	 27.83	 1	 27.833	 4.669;
	7315	 19.0395	 5.5385	 14.167	 -3.09	 1.0	 27.83	 1	 27.833	 10.246;
	7315	 19.5775	 5.5385	 14.167	 -3.09	 1.0	 27.83	 1	 27.833	 11.322;
	7323	 35.783	 9.874	 22.637	 -2.889	 1.0	 58.95	 1	 58.95	 12.616;
	7324	 42.389	 9.874	 22.637	 -2.889	 1.0	 58.95	 1	 58.95	 25.828;
	7325	 1.0375	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.675;
	7331	 28.7855	 7.8225	 17.933	 -2.288	 1.0	 46.7	 1	 46.7	 10.871;
	7336	 0.6735	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.347;
	7337	 0.6485	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.297;
	7337	 3.076	 0.921	 2.112	 -0.27	 1.0	 5.5	 1	 5.5	 0.652;
	7337	 17.752	 4.5725	 10.483	 -1.338	 1.0	 27.3	 1	 27.3	 8.204;
	7343	 35.516	 10.746	 27.486	 -5.994	 1.0	 54.0	 1	 54.0	 17.032;
	7351	 79.282	 19.9325	 45.696	 -5.831	 1.0	 119.0	 1	 119.0	 39.564;
	7352	 72.7405	 19.9325	 45.696	 -5.831	 1.0	 119.0	 1	 119.0	 26.481;
	7353	 88.8885	 19.9325	 45.696	 -5.831	 1.0	 119.0	 1	 119.0	 58.777;
	7354	 72.446	 19.9325	 45.696	 -5.831	 1.0	 119.0	 1	 119.0	 25.892;
	7355	 84.33	 19.9325	 45.696	 -5.831	 1.0	 119.0	 1	 119.0	 49.66;
	7356	 76.0415	 19.9325	 45.696	 -5.831	 1.0	 119.0	 1	 119.0	 33.083;
	7357	 2.735	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.27;
	7362	 41.544	 11.0885	 25.421	 -3.244	 1.0	 66.2	 1	 66.2	 16.888;
	7362	 44.6155	 11.0885	 25.421	 -3.244	 1.0	 66.2	 1	 66.2	 23.031;
	7362	 40.3785	 11.0885	 25.421	 -3.244	 1.0	 66.2	 1	 66.2	 14.557;
	7370	 2.074	 0.0	 0.0	 0.0	 1.0	 3.5	 1	 3.5	 0.648;
	7370	 1.855	 0.0	 0.0	 0.0	 1.0	 2.5	 1	 2.5	 1.21;
	7371	 1.1385	 0.0	 0.0	 0.0	 1.0	 1.7	 1	 1.7	 0.577;
	7372	 0.894	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.288;
	7373	 0.8535	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.407;
	7373	 0.7055	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.411;
	7374	 0.5855	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.171;
	7380	 16.3445	 4.6065	 10.56	 -1.347	 1.0	 27.5	 1	 27.5	 5.189;
	7380	 18.3285	 4.6065	 10.56	 -1.347	 1.0	 27.5	 1	 27.5	 9.157;
	7380	 16.7875	 4.6065	 10.56	 -1.347	 1.0	 27.5	 1	 27.5	 6.075;
	7387	 29.012	 7.37	 16.896	 -2.156	 1.0	 44.0	 1	 44.0	 14.024;
	7392	 40.647	 10.494	 24.058	 -3.07	 1.0	 62.65	 1	 62.65	 18.644;
	7392	 43.32	 10.494	 24.058	 -3.07	 1.0	 62.65	 1	 62.65	 23.99;
	7399	 53.1015	 15.075	 34.56	 -4.41	 1.0	 90.0	 1	 90.0	 16.203;
	7399	 51.909	 15.075	 34.56	 -4.41	 1.0	 90.0	 1	 90.0	 13.818;
	7401	 2.2765	 0.586	 1.344	 -0.172	 1.0	 3.5	 1	 3.5	 1.053;
	7406	 23.637	 6.7	 15.36	 -1.96	 1.0	 40.0	 1	 40.0	 7.274;
	7407	 1.7075	 0.444	 1.018	 -0.13	 1.0	 2.65	 1	 2.65	 0.765;
	7407	 1.694	 0.444	 1.018	 -0.13	 1.0	 2.65	 1	 2.65	 0.738;
	7412	 32.9705	 9.8825	 22.656	 -2.891	 1.0	 59.0	 1	 59.0	 6.941;
	7419	 17.1125	 4.4725	 10.253	 -1.308	 1.0	 26.7	 1	 26.7	 7.525;
	7420	 16.729	 4.4725	 10.253	 -1.308	 1.0	 26.7	 1	 26.7	 6.758;
	7420	 18.8565	 4.4725	 10.253	 -1.308	 1.0	 26.7	 1	 26.7	 11.013;
	7425	 22.718	 5.9295	 13.594	 -1.735	 1.0	 35.4	 1	 35.4	 10.036;
	7425	 21.508	 5.9295	 13.594	 -1.735	 1.0	 35.4	 1	 35.4	 7.616;
	7425	 26.39	 5.9295	 13.594	 -1.735	 1.0	 35.4	 1	 35.4	 17.38;
	7425	 21.108	 5.9295	 13.594	 -1.735	 1.0	 35.4	 1	 35.4	 6.816;
	7429	 7.468	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.936;
	7433	 0.61	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.22;
	7433	 0.7395	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.479;
	7433	 2.751	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 0.502;
	7434	 0.518	 0.1255	 0.288	 -0.037	 1.0	 0.75	 1	 0.75	 0.286;
	7434	 0.502	 0.1255	 0.288	 -0.037	 1.0	 0.75	 1	 0.75	 0.254;
	7434	 0.7815	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.263;
	7440	 35.004	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 21.008;
	7445	 13.725	 3.685	 8.448	 -1.078	 1.0	 22.0	 1	 22.0	 5.45;
	7452	 66.027	 16.365	 37.517	 -4.787	 1.0	 97.7	 1	 97.7	 34.354;
	7453	 71.486	 16.365	 37.517	 -4.787	 1.0	 97.7	 1	 97.7	 45.272;
	7454	 65.023	 16.365	 37.517	 -4.787	 1.0	 97.7	 1	 97.7	 32.346;
	7462	 144.563	 47.256	 120.871	 -26.359	 1.0	 237.47	 1	 237.467	 51.659;
	7463	 138.7895	 47.256	 120.871	 -26.359	 1.0	 237.47	 1	 237.467	 40.112;
	7464	 158.0445	 47.256	 120.871	 -26.359	 1.0	 237.47	 1	 237.467	 78.622;
	7469	 8.751	 2.0265	 4.646	 -0.593	 1.0	 12.1	 1	 12.1	 5.402;
	7474	 14.082	 4.895	 12.521	 -2.731	 1.0	 24.6	 1	 24.6	 3.564;
	7474	 17.2055	 4.895	 12.521	 -2.731	 1.0	 24.6	 1	 24.6	 9.811;
	7475	 17.933	 4.895	 12.521	 -2.731	 1.0	 24.6	 1	 24.6	 11.266;
	7482	 3.564	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 2.128;
	7483	 1.83	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.46;
	7483	 1.035	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.57;
	7484	 0.852	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.204;
	7484	 0.4025	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.105;
	7485	 0.4875	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.275;
	7491	 17.3875	 4.2715	 9.792	 -1.249	 1.0	 25.5	 1	 25.5	 9.275;
	7497	 48.291	 15.323	 39.193	 -8.547	 1.0	 77.0	 1	 77.0	 19.582;
	7498	 1.288	 0.418	 1.069	 -0.233	 1.0	 2.1	 1	 2.1	 0.476;
	7498	 1.2495	 0.418	 1.069	 -0.233	 1.0	 2.1	 1	 2.1	 0.399;
	8960	 5.15	 1.5365	 4.163	 -1.09	 1.0	 8.93	 1	 8.933	 1.367;
	8960	 6.413	 1.5365	 4.163	 -1.09	 1.0	 8.93	 1	 8.933	 3.893;
	8961	 6.155	 1.5365	 4.163	 -1.09	 1.0	 8.93	 1	 8.933	 3.377;
	8961	 5.491	 1.5365	 4.163	 -1.09	 1.0	 8.93	 1	 8.933	 2.049;
	8962	 6.019	 1.5365	 4.163	 -1.09	 1.0	 8.93	 1	 8.933	 3.105;
	8963	 4.99	 1.5365	 4.163	 -1.09	 1.0	 8.93	 1	 8.933	 1.047;
	8969	 30.859	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 14.718;
	8975	 30.321	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 13.642;
	8975	 0.9805	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.561;
	8976	 0.616	 0.1855	 0.475	 -0.104	 1.0	 0.93	 1	 0.933	 0.299;
	8976	 0.514	 0.1855	 0.475	 -0.104	 1.0	 0.93	 1	 0.933	 0.095;
	8977	 0.586	 0.1855	 0.475	 -0.104	 1.0	 0.93	 1	 0.933	 0.239;
	8982	 7.065	 0.3625	 2.237	 -1.512	 1.0	 10.5	 1	 10.5	 3.63;
	8989	 145.288	 44.994	 115.085	 -25.097	 1.0	 226.1	 1	 226.1	 64.476;
	8990	 141.137	 44.994	 115.085	 -25.097	 1.0	 226.1	 1	 226.1	 56.174;
	8991	 146.582	 44.994	 115.085	 -25.097	 1.0	 226.1	 1	 226.1	 67.064;
	8997	 22.3005	 6.428	 16.441	 -3.585	 1.0	 32.3	 1	 32.3	 12.301;
	8997	 19.744	 6.428	 16.441	 -3.585	 1.0	 32.3	 1	 32.3	 7.188;
	8998	 0.7795	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.459;
	8998	 0.6965	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.293;
	8999	 0.6715	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.243;
	9005	 24.002	 1.2695	 7.838	 -5.299	 1.0	 36.8	 1	 36.8	 11.204;
	9013	 58.65	 2.7945	 17.253	 -11.664	 1.0	 81.0	 1	 81.0	 36.3;
	9014	 53.5795	 2.7945	 17.253	 -11.664	 1.0	 81.0	 1	 81.0	 26.159;
	9022	 29.795	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 9.69;
	9022	 36.9495	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 23.999;
	9023	 27.547	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 5.194;
	9024	 35.9555	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 22.011;
	9032	 152.497	 41.193	 105.363	 -22.977	 1.0	 207.0	 1	 207.0	 97.994;
	9033	 119.3905	 41.193	 105.363	 -22.977	 1.0	 207.0	 1	 207.0	 31.781;
	9034	 129.96	 41.193	 105.363	 -22.977	 1.0	 207.0	 1	 207.0	 52.92;
	9035	 154.9905	 41.193	 105.363	 -22.977	 1.0	 207.0	 1	 207.0	 102.981;
	9041	 53.9325	 2.698	 16.657	 -11.261	 1.0	 78.2	 1	 78.2	 29.665;
	9046	 0.3105	 0.1	 0.255	 -0.055	 1.0	 0.5	 1	 0.5	 0.121;
	9046	 16.716	 5.453	 13.947	 -3.041	 1.0	 27.4	 1	 27.4	 6.032;
	9046	 19.8455	 5.453	 13.947	 -3.041	 1.0	 27.4	 1	 27.4	 12.291;
	9046	 0.3505	 0.1	 0.255	 -0.055	 1.0	 0.5	 1	 0.5	 0.201;
	9046	 0.3575	 0.1	 0.255	 -0.055	 1.0	 0.5	 1	 0.5	 0.215;
	9046	 0.3315	 0.1	 0.255	 -0.055	 1.0	 0.5	 1	 0.5	 0.163;
	9046	 0.2865	 0.1	 0.255	 -0.055	 1.0	 0.5	 1	 0.5	 0.073;
	9046	 0.5885	 0.159	 0.407	 -0.089	 1.0	 0.8	 1	 0.8	 0.377;
	9046	 0.549	 0.159	 0.407	 -0.089	 1.0	 0.8	 1	 0.8	 0.298;
	9046	 0.7855	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.471;
	9046	 1.016	 0.299	 0.764	 -0.166	 1.0	 1.5	 1	 1.5	 0.532;
	9051	 58.112	 3.495	 21.577	 -14.587	 1.0	 101.3	 1	 101.3	 14.924;
	9056	 47.561	 2.698	 16.657	 -11.261	 1.0	 78.2	 1	 78.2	 16.922;
	9066	 86.8995	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 23.799;
	9067	 0.667	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.334;
	9073	 9.2015	 3.184	 8.144	 -1.776	 1.0	 16.0	 1	 16.0	 2.403;
	9073	 11.795	 3.184	 8.144	 -1.776	 1.0	 16.0	 1	 16.0	 7.59;
	9079	 41.921	 12.457	 31.863	 -6.949	 1.0	 62.6	 1	 62.6	 21.242;
	9080	 45.1745	 12.457	 31.863	 -6.949	 1.0	 62.6	 1	 62.6	 27.749;
	9086	 40.9395	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 21.379;
	9091	 30.765	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 14.53;
	9096	 44.334	 12.183	 31.161	 -6.795	 1.0	 61.22	 1	 61.22	 27.448;
	9097	 33.864	 12.183	 31.161	 -6.795	 1.0	 61.22	 1	 61.22	 6.508;
	9098	 45.5245	 12.183	 31.161	 -6.795	 1.0	 61.22	 1	 61.22	 29.829;
	9099	 43.0985	 12.183	 31.161	 -6.795	 1.0	 61.22	 1	 61.22	 24.977;
	9100	 43.409	 12.183	 31.161	 -6.795	 1.0	 61.22	 1	 61.22	 25.598;
	9108	 39.737	 12.935	 33.085	 -7.215	 1.0	 65.0	 1	 65.0	 14.474;
	9109	 38.985	 12.935	 33.085	 -7.215	 1.0	 65.0	 1	 65.0	 12.97;
	9115	 115.5335	 41.1065	 105.142	 -22.929	 1.0	 206.57	 1	 206.567	 24.5;
	9116	 143.1305	 41.1065	 105.142	 -22.929	 1.0	 206.57	 1	 206.567	 79.694;
	9117	 133.435	 41.1065	 105.142	 -22.929	 1.0	 206.57	 1	 206.567	 60.303;
	9123	 2.675	 0.776	 1.985	 -0.433	 1.0	 3.9	 1	 3.9	 1.45;
	9124	 2.6755	 0.776	 1.985	 -0.433	 1.0	 3.9	 1	 3.9	 1.451;
	9132	 176.7885	 49.233	 125.927	 -27.461	 1.0	 247.4	 1	 247.4	 106.177;
	9138	 31.0475	 10.149	 25.959	 -5.661	 1.0	 51.0	 1	 51.0	 11.095;
	9139	 0.6595	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.219;
	9145	 10.5005	 2.8355	 7.253	 -1.582	 1.0	 14.25	 1	 14.25	 6.751;
	9146	 8.4785	 2.8355	 7.253	 -1.582	 1.0	 14.25	 1	 14.25	 2.707;
	9152	 11.0685	 0.621	 3.834	 -2.592	 1.0	 18.0	 1	 18.0	 4.137;
	9158	 12.344	 0.621	 3.834	 -2.592	 1.0	 18.0	 1	 18.0	 6.688;
	9158	 1.125	 0.069	 0.426	 -0.288	 1.0	 2.0	 1	 2.0	 0.25;
	9163	 23.4025	 1.311	 8.094	 -5.472	 1.0	 38.0	 1	 38.0	 8.805;
	9168	 21.1205	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 8.908;
	9168	 24.8025	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 16.272;
	9168	 24.497	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 15.661;
	9174	 7.5225	 0.376	 2.322	 -1.57	 1.0	 10.9	 1	 10.9	 4.145;
	9181	 335.8365	 93.1255	 238.195	 -51.944	 1.0	 467.97	 1	 467.967	 203.706;
	9182	 297.523	 93.1255	 238.195	 -51.944	 1.0	 467.97	 1	 467.967	 127.079;
	9183	 300.8375	 93.1255	 238.195	 -51.944	 1.0	 467.97	 1	 467.967	 133.708;
	9189	 69.9805	 3.5365	 21.833	 -14.76	 1.0	 102.5	 1	 102.5	 37.461;
	9194	 14.6895	 0.828	 5.112	 -3.456	 1.0	 24.0	 1	 24.0	 5.379;
	9198	 27.433	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 7.866;
	9202	 0.6325	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.265;
	9202	 3.116	 0.0	 0.0	 0.0	 1.0	 4.5	 1	 4.5	 1.732;
	9206	 0.7195	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.339;
	9207	 0.7625	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.425;
	9207	 16.0135	 5.254	 13.438	 -2.93	 1.0	 26.4	 1	 26.4	 5.627;
	9207	 17.859	 5.254	 13.438	 -2.93	 1.0	 26.4	 1	 26.4	 9.318;
	9208	 0.661	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.222;
	9208	 0.7215	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.343;
	9208	 0.791	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.482;
	9214	 148.8505	 43.4485	 111.132	 -24.235	 1.0	 218.33	 1	 218.333	 79.368;
	9215	 150.382	 43.4485	 111.132	 -24.235	 1.0	 218.33	 1	 218.333	 82.431;
	9216	 152.8875	 43.4485	 111.132	 -24.235	 1.0	 218.33	 1	 218.333	 87.442;
	9217	 0.7845	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.169;
	9217	 0.7795	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.459;
	9225	 21.1235	 7.5285	 19.257	 -4.2	 1.0	 37.83	 1	 37.833	 4.414;
	9225	 22.6815	 7.5285	 19.257	 -4.2	 1.0	 37.83	 1	 37.833	 7.53;
	9226	 27.7875	 7.5285	 19.257	 -4.2	 1.0	 37.83	 1	 37.833	 17.742;
	9226	 2.6025	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.705;
	9232	 29.1845	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 11.369;
	9238	 42.934	 12.814	 34.717	 -9.089	 1.0	 74.5	 1	 74.5	 11.368;
	9238	 47.7845	 12.814	 34.717	 -9.089	 1.0	 74.5	 1	 74.5	 21.069;
	9238	 51.476	 12.814	 34.717	 -9.089	 1.0	 74.5	 1	 74.5	 28.452;
	9242	 0.377	 0.119	 0.305	 -0.067	 1.0	 0.6	 1	 0.6	 0.154;
	9242	 0.3545	 0.119	 0.305	 -0.067	 1.0	 0.6	 1	 0.6	 0.109;
	9242	 0.7325	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.365;
	9242	 0.6095	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.119;
	9242	 9.0085	 2.6865	 6.871	 -1.498	 1.0	 13.5	 1	 13.5	 4.517;
	9242	 7.9245	 2.6865	 6.871	 -1.498	 1.0	 13.5	 1	 13.5	 2.349;
	9247	 40.531	 9.5115	 25.77	 -6.747	 1.0	 55.3	 1	 55.3	 25.762;
	9253	 150.498	 42.1215	 107.738	 -23.495	 1.0	 211.67	 1	 211.667	 89.329;
	9254	 130.989	 42.1215	 107.738	 -23.495	 1.0	 211.67	 1	 211.667	 50.311;
	9255	 119.647	 42.1215	 107.738	 -23.495	 1.0	 211.67	 1	 211.667	 27.627;
	9260	 39.424	 1.9685	 12.152	 -8.215	 1.0	 57.05	 1	 57.05	 21.798;
	9260	 35.9475	 1.9685	 12.152	 -8.215	 1.0	 57.05	 1	 57.05	 14.845;
	9260	 32.9	 1.9685	 12.152	 -8.215	 1.0	 57.05	 1	 57.05	 8.75;
	9260	 41.825	 1.9685	 12.152	 -8.215	 1.0	 57.05	 1	 57.05	 26.6;
	9268	 1.663	 0.0	 0.0	 0.0	 1.0	 2.5	 1	 2.5	 0.826;
	9269	 1.58	 0.0	 0.0	 0.0	 1.0	 2.5	 1	 2.5	 0.66;
	9269	 1.1635	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.327;
	9270	 1.475	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.95;
	9270	 1.057	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.614;
	9271	 0.8925	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.485;
	9271	 0.746	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.292;
	9272	 0.8105	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.521;
	9272	 0.596	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.192;
	9273	 0.6815	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.363;
	9273	 0.7405	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.481;
	9274	 0.7375	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.475;
	9274	 0.7	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.4;
	9282	 243.6425	 11.4715	 70.823	 -47.88	 1.0	 332.5	 1	 332.5	 154.785;
	9288	 70.3985	 22.2945	 57.025	 -12.436	 1.0	 112.03	 1	 112.033	 28.764;
	9289	 75.3945	 22.2945	 57.025	 -12.436	 1.0	 112.03	 1	 112.033	 38.756;
	9290	 79.034	 22.2945	 57.025	 -12.436	 1.0	 112.03	 1	 112.033	 46.035;
	9295	 1.658	 0.557	 1.425	 -0.311	 1.0	 2.8	 1	 2.8	 0.516;
	9295	 1.658	 0.557	 1.425	 -0.311	 1.0	 2.8	 1	 2.8	 0.516;
	9295	 1.6375	 0.557	 1.425	 -0.311	 1.0	 2.8	 1	 2.8	 0.475;
	9299	 3.4405	 1.194	 3.054	 -0.666	 1.0	 6.0	 1	 6.0	 0.881;
	9306	 135.047	 46.939	 120.06	 -26.182	 1.0	 235.88	 1	 235.875	 34.219;
	9307	 143.414	 46.939	 120.06	 -26.182	 1.0	 235.88	 1	 235.875	 50.953;
	9308	 130.014	 46.939	 120.06	 -26.182	 1.0	 235.88	 1	 235.875	 24.153;
	9309	 152.3805	 46.939	 120.06	 -26.182	 1.0	 235.88	 1	 235.875	 68.886;
	9314	 29.6385	 8.955	 22.905	 -4.995	 1.0	 45.0	 1	 45.0	 14.277;
	9314	 31.6235	 8.955	 22.905	 -4.995	 1.0	 45.0	 1	 45.0	 18.247;
	9314	 28.3435	 8.955	 22.905	 -4.995	 1.0	 45.0	 1	 45.0	 11.687;
	9319	 2.3375	 0.642	 1.472	 -0.188	 1.0	 3.83	 1	 3.833	 0.842;
	9319	 2.7215	 0.642	 1.472	 -0.188	 1.0	 3.83	 1	 3.833	 1.61;
	9320	 2.2965	 0.642	 1.472	 -0.188	 1.0	 3.83	 1	 3.833	 0.76;
	9320	 1.701	 0.4525	 1.037	 -0.132	 1.0	 2.7	 1	 2.7	 0.702;
	9326	 11.5475	 0.559	 3.451	 -2.333	 1.0	 16.2	 1	 16.2	 6.895;
	9326	 0.948	 0.0555	 0.341	 -0.23	 1.0	 1.6	 1	 1.6	 0.296;
	9327	 0.98	 0.052	 0.32	 -0.216	 1.0	 1.5	 1	 1.5	 0.46;
	9332	 0.7625	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.425;
	9332	 33.3915	 10.2155	 26.129	 -5.698	 1.0	 51.33	 1	 51.333	 15.45;
	9332	 33.0975	 10.2155	 26.129	 -5.698	 1.0	 51.33	 1	 51.333	 14.862;
	9332	 28.3475	 10.2155	 26.129	 -5.698	 1.0	 51.33	 1	 51.333	 5.362;
	10520	 54.556	 13.132	 30.106	 -3.842	 1.0	 78.4	 1	 78.4	 30.712;
	10520	 57.541	 13.132	 30.106	 -3.842	 1.0	 78.4	 1	 78.4	 36.682;
	10527	 2.292	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 0.584;
	10527	 2.014	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.828;
	10528	 2.2575	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 1.315;
	10528	 1.9995	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.799;
	10529	 1.78	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.36;
	10529	 1.9205	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.041;
	10536	 91.9325	 23.366	 53.568	 -6.836	 1.0	 139.5	 1	 139.5	 44.365;
	10541	 2.361	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 1.322;
	10541	 2.101	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 0.802;
	10541	 2.162	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 0.924;
	10541	 1.93	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 0.46;
	10545	 28.3695	 9.771	 24.992	 -5.45	 1.0	 49.1	 1	 49.1	 7.639;
	10545	 27.274	 9.771	 24.992	 -5.45	 1.0	 49.1	 1	 49.1	 5.448;
	10550	 14.6495	 4.3715	 10.022	 -1.279	 1.0	 26.1	 1	 26.1	 3.199;
	10550	 19.393	 4.3715	 10.022	 -1.279	 1.0	 26.1	 1	 26.1	 12.686;
	10556	 0.8955	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.291;
	10556	 0.8475	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.195;
	10557	 1.1105	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.721;
	10557	 0.9055	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.478;
	10558	 0.7535	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.174;
	10558	 0.851	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.369;
	10559	 0.7825	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.398;
	10559	 0.674	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.181;
	10560	 0.6655	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.164;
	10560	 0.824	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.481;
	10561	 0.7855	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.404;
	10561	 0.7625	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.358;
	10566	 31.167	 10.03	 25.654	 -5.594	 1.0	 50.4	 1	 50.4	 11.934;
	10572	 33.2565	 9.2125	 21.12	 -2.695	 1.0	 55.0	 1	 55.0	 11.513;
	10573	 37.1875	 9.2125	 21.12	 -2.695	 1.0	 55.0	 1	 55.0	 19.375;
	10579	 34.929	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 9.358;
	10586	 40.217	 11.306	 25.92	 -3.308	 1.0	 67.5	 1	 67.5	 12.934;
	10587	 43.344	 11.306	 25.92	 -3.308	 1.0	 67.5	 1	 67.5	 19.188;
	10594	 52.763	 15.8285	 36.288	 -4.631	 1.0	 94.5	 1	 94.5	 11.026;
	10602	 42.2035	 11.8365	 27.136	 -3.463	 1.0	 70.67	 1	 70.667	 13.74;
	10603	 49.3785	 11.8365	 27.136	 -3.463	 1.0	 70.67	 1	 70.667	 28.09;
	10604	 44.95	 11.8365	 27.136	 -3.463	 1.0	 70.67	 1	 70.667	 19.233;
	10605	 41.576	 11.8365	 27.136	 -3.463	 1.0	 70.67	 1	 70.667	 12.485;
	10606	 48.805	 11.8365	 27.136	 -3.463	 1.0	 70.67	 1	 70.667	 26.943;
	10607	 42.6635	 11.8365	 27.136	 -3.463	 1.0	 70.67	 1	 70.667	 14.66;
	10612	 54.5555	 15.9125	 36.48	 -4.655	 1.0	 95.0	 1	 95.0	 14.111;
	10612	 65.9405	 15.9125	 36.48	 -4.655	 1.0	 95.0	 1	 95.0	 36.881;
	10619	 1.988	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.176;
	10619	 1.964	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.128;
	10620	 1.764	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.728;
	10625	 29.158	 8.375	 19.2	 -2.45	 1.0	 50.0	 1	 50.0	 8.316;
	10625	 36.294	 8.375	 19.2	 -2.45	 1.0	 50.0	 1	 50.0	 22.588;
	10634	 224.873	 58.7925	 134.784	 -17.199	 1.0	 351.0	 1	 351.0	 98.746;
	10635	 236.1115	 58.7925	 134.784	 -17.199	 1.0	 351.0	 1	 351.0	 121.223;
	10636	 257.18	 58.7925	 134.784	 -17.199	 1.0	 351.0	 1	 351.0	 163.36;
	10641	 1.5455	 0.3515	 0.806	 -0.103	 1.0	 2.1	 1	 2.1	 0.991;
	10641	 6.6585	 1.7085	 3.917	 -0.5	 1.0	 10.2	 1	 10.2	 3.117;
	10641	 6.229	 1.7085	 3.917	 -0.5	 1.0	 10.2	 1	 10.2	 2.258;
	10641	 6.0825	 1.7085	 3.917	 -0.5	 1.0	 10.2	 1	 10.2	 1.965;
	10645	 41.4305	 11.119	 28.44	 -6.202	 1.0	 55.88	 1	 55.875	 26.986;
	10645	 40.7665	 11.119	 28.44	 -6.202	 1.0	 55.88	 1	 55.875	 25.658;
	10645	 40.4035	 11.119	 28.44	 -6.202	 1.0	 55.88	 1	 55.875	 24.932;
	10645	 31.082	 11.119	 28.44	 -6.202	 1.0	 55.88	 1	 55.875	 6.289;
	10650	 12.666	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 5.332;
	10655	 28.624	 8.1405	 18.662	 -2.381	 1.0	 48.6	 1	 48.6	 8.648;
	10660	 3.6455	 1.097	 2.515	 -0.321	 1.0	 6.55	 1	 6.55	 0.741;
	10660	 3.9045	 1.097	 2.515	 -0.321	 1.0	 6.55	 1	 6.55	 1.259;
	10665	 3.434	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 0.868;
	10665	 9.285	 2.7135	 6.221	 -0.794	 1.0	 16.2	 1	 16.2	 2.37;
	10670	 6.463	 1.8925	 4.339	 -0.554	 1.0	 11.3	 1	 11.3	 1.626;
	10670	 6.2235	 1.8925	 4.339	 -0.554	 1.0	 11.3	 1	 11.3	 1.147;
	10675	 25.417	 6.2815	 14.4	 -1.837	 1.0	 37.5	 1	 37.5	 13.334;
	10681	 43.7605	 12.06	 27.648	 -3.528	 1.0	 72.0	 1	 72.0	 15.521;
	10688	 34.2015	 8.1405	 18.662	 -2.381	 1.0	 48.6	 1	 48.6	 19.803;
	10688	 35.7965	 8.1405	 18.662	 -2.381	 1.0	 48.6	 1	 48.6	 22.993;
	10693	 31.7555	 9.851	 25.196	 -5.494	 1.0	 49.5	 1	 49.5	 14.011;
	10698	 12.761	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 5.522;
	10703	 12.626	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 5.252;
	10708	 29.9855	 9.95	 25.45	 -5.55	 1.0	 50.0	 1	 50.0	 9.971;
	10713	 14.6625	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 9.325;
	10718	 12.788	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 5.576;
	10723	 14.709	 0.0	 0.0	 0.0	 1.0	 20.2	 1	 20.2	 9.218;
	10727	 0.522	 0.0	 0.0	 0.0	 1.0	 0.83	 1	 0.833	 0.211;
	10727	 1.0525	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.605;
	10727	 0.9365	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.373;
	10727	 0.4635	 0.0	 0.0	 0.0	 1.0	 0.83	 1	 0.833	 0.094;
	10727	 0.5045	 0.0	 0.0	 0.0	 1.0	 0.83	 1	 0.833	 0.176;
	10727	 0.609	 0.0	 0.0	 0.0	 1.0	 0.83	 1	 0.833	 0.385;
	10727	 0.5625	 0.0	 0.0	 0.0	 1.0	 0.83	 1	 0.833	 0.292;
	10727	 0.574	 0.0	 0.0	 0.0	 1.0	 0.83	 1	 0.833	 0.315;
	10727	 0.8445	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.522;
	10727	 0.788	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.409;
	10727	 0.739	 0.0	 0.0	 0.0	 1.0	 1.17	 1	 1.167	 0.311;
	10732	 13.7165	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 7.433;
	10738	 14.817	 0.0	 0.0	 0.0	 1.0	 19.8	 1	 19.8	 9.834;
	10744	 4.9665	 1.5075	 3.456	 -0.441	 1.0	 9.0	 1	 9.0	 0.933;
	10744	 2.1815	 0.5695	 1.306	 -0.167	 1.0	 3.4	 1	 3.4	 0.963;
	10745	 1.758	 0.4525	 1.037	 -0.132	 1.0	 2.7	 1	 2.7	 0.816;
	10752	 4.6125	 1.318	 3.021	 -0.385	 1.0	 7.87	 1	 7.867	 1.358;
	10752	 4.5685	 1.318	 3.021	 -0.385	 1.0	 7.87	 1	 7.867	 1.27;
	10753	 5.436	 1.318	 3.021	 -0.385	 1.0	 7.87	 1	 7.867	 3.005;
	10753	 0.8765	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.253;
	10754	 0.831	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.162;
	10760	 14.493	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 8.986;
	10767	 33.3935	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 17.787;
	10767	 28.7585	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 8.517;
	10772	 20.5235	 5.453	 13.947	 -3.041	 1.0	 27.4	 1	 27.4	 13.647;
	10772	 19.6665	 5.453	 13.947	 -3.041	 1.0	 27.4	 1	 27.4	 11.933;
	10776	 22.8645	 5.1925	 11.904	 -1.519	 1.0	 31.0	 1	 31.0	 14.729;
	10783	 19.6985	 5.8425	 13.394	 -1.709	 1.0	 34.88	 1	 34.88	 4.517;
	10783	 21.2635	 5.8425	 13.394	 -1.709	 1.0	 34.88	 1	 34.88	 7.647;
	10784	 19.5435	 5.8425	 13.394	 -1.709	 1.0	 34.88	 1	 34.88	 4.207;
	10785	 23.1135	 5.8425	 13.394	 -1.709	 1.0	 34.88	 1	 34.88	 11.347;
	10785	 22.51	 5.8425	 13.394	 -1.709	 1.0	 34.88	 1	 34.88	 10.14;
	10791	 3.1215	 0.8875	 2.035	 -0.26	 1.0	 5.3	 1	 5.3	 0.943;
	10791	 1.805	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.81;
	10796	 12.8385	 0.0	 0.0	 0.0	 1.0	 19.0	 1	 19.0	 6.677;
	10797	 4.1625	 0.0	 0.0	 0.0	 1.0	 6.0	 1	 6.0	 2.325;
	10804	 38.6395	 0.0	 0.0	 0.0	 1.0	 52.0	 1	 52.0	 25.279;
	10810	 63.4595	 19.94	 51.002	 -11.122	 1.0	 100.2	 1	 100.2	 26.719;
	10811	 66.4825	 19.94	 51.002	 -11.122	 1.0	 100.2	 1	 100.2	 32.765;
	10812	 70.5535	 19.94	 51.002	 -11.122	 1.0	 100.2	 1	 100.2	 40.907;
	10819	 9.998	 0.0	 0.0	 0.0	 1.0	 18.0	 1	 18.0	 1.996;
	10824	 39.7945	 13.91	 35.579	 -7.759	 1.0	 69.9	 1	 69.9	 9.689;
	10824	 46.608	 13.91	 35.579	 -7.759	 1.0	 69.9	 1	 69.9	 23.316;
	10828	 7.339	 1.809	 4.147	 -0.529	 1.0	 10.8	 1	 10.8	 3.878;
	10834	 12.647	 3.5175	 8.064	 -1.029	 1.0	 21.0	 1	 21.0	 4.294;
	10834	 15.426	 3.5175	 8.064	 -1.029	 1.0	 21.0	 1	 21.0	 9.852;
	10835	 1.3495	 0.3295	 0.755	 -0.096	 1.0	 1.97	 1	 1.967	 0.732;
	10836	 1.1615	 0.3295	 0.755	 -0.096	 1.0	 1.97	 1	 1.967	 0.356;
	10837	 1.413	 0.3295	 0.755	 -0.096	 1.0	 1.97	 1	 1.967	 0.859;
	10842	 19.7165	 5.479	 14.014	 -3.056	 1.0	 27.53	 1	 27.533	 11.9;
	10843	 18.7095	 5.479	 14.014	 -3.056	 1.0	 27.53	 1	 27.533	 9.886;
	10843	 19.2495	 5.479	 14.014	 -3.056	 1.0	 27.53	 1	 27.533	 10.966;
	10849	 2.2575	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 1.315;
	10849	 1.3385	 0.377	 0.864	 -0.11	 1.0	 2.25	 1	 2.25	 0.427;
	10850	 1.3105	 0.377	 0.864	 -0.11	 1.0	 2.25	 1	 2.25	 0.371;
	10850	 0.9065	 0.268	 0.614	 -0.078	 1.0	 1.6	 1	 1.6	 0.213;
	10855	 47.3505	 13.7185	 31.45	 -4.013	 1.0	 81.9	 1	 81.9	 12.801;
	10856	 0.986	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.572;
	10856	 1.0245	 0.268	 0.614	 -0.078	 1.0	 1.6	 1	 1.6	 0.449;
	10856	 2.182	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 0.764;
	10862	 11.911	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 7.222;
	10862	 10.745	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 4.89;
	10863	 10.327	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 4.054;
	10863	 11.877	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 7.154;
	10869	 7.094	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 4.188;
	10875	 2.713	 0.737	 1.69	 -0.216	 1.0	 4.4	 1	 4.4	 1.026;
	10875	 1.322	 0.377	 0.864	 -0.11	 1.0	 2.25	 1	 2.25	 0.394;
	10876	 1.457	 0.377	 0.864	 -0.11	 1.0	 2.25	 1	 2.25	 0.664;
	10876	 0.7885	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.477;
	10877	 0.779	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.458;
	10877	 0.771	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.442;
	10878	 0.2875	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.075;
	10878	 0.2895	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.079;
	10884	 13.129	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 6.258;
	10890	 1.057	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.614;
	10890	 1.0405	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.581;
	10891	 0.9325	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.365;
	10891	 1.0255	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.551;
	10892	 0.894	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.288;
	10892	 0.64	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.28;
	10898	 22.9015	 7.602	 19.444	 -4.24	 1.0	 38.2	 1	 38.2	 7.603;
	10903	 2.1735	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 0.847;
	10903	 2.3655	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.231;
	10903	 37.583	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 14.666;
	10903	 42.4035	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 24.307;
	10907	 26.3205	 7.642	 19.546	 -4.262	 1.0	 38.4	 1	 38.4	 14.241;
	10908	 2.0625	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 0.725;
	10908	 2.3	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 1.2;
	10908	 1.992	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 0.584;
	10908	 2.4545	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 1.509;
	10913	 10.649	 3.602	 9.213	 -2.009	 1.0	 18.1	 1	 18.1	 3.198;
	10914	 1.9935	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 0.487;
	10914	 13.038	 3.602	 9.213	 -2.009	 1.0	 18.1	 1	 18.1	 7.976;
	10919	 12.618	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 5.236;
	10923	 6.0725	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 2.145;
	10929	 6.9455	 1.8925	 4.339	 -0.554	 1.0	 11.3	 1	 11.3	 2.591;
	10929	 0.8295	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.159;
	10930	 1.0435	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.587;
	10938	 143.945	 46.367	 118.597	 -25.863	 1.0	 233.0	 1	 233.0	 54.89;
	10939	 152.2805	 46.367	 118.597	 -25.863	 1.0	 233.0	 1	 233.0	 71.561;
	10940	 140.068	 46.367	 118.597	 -25.863	 1.0	 233.0	 1	 233.0	 47.136;
	10941	 168.4675	 46.367	 118.597	 -25.863	 1.0	 233.0	 1	 233.0	 103.935;
	10942	 173.262	 46.367	 118.597	 -25.863	 1.0	 233.0	 1	 233.0	 113.524;
	10943	 139.0675	 46.367	 118.597	 -25.863	 1.0	 233.0	 1	 233.0	 45.135;
	10949	 2.081	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.962;
	10949	 26.443	 6.2815	 14.4	 -1.837	 1.0	 37.5	 1	 37.5	 15.386;
	10957	 147.676	 45.664	 116.799	 -25.471	 1.0	 229.47	 1	 229.467	 65.885;
	10958	 126.932	 45.664	 116.799	 -25.471	 1.0	 229.47	 1	 229.467	 24.397;
	10959	 171.077	 45.664	 116.799	 -25.471	 1.0	 229.47	 1	 229.467	 112.687;
	10965	 4.6455	 1.645	 4.208	 -0.918	 1.0	 8.27	 1	 8.267	 1.024;
	10965	 5.893	 1.645	 4.208	 -0.918	 1.0	 8.27	 1	 8.267	 3.519;
	10965	 4.619	 1.645	 4.208	 -0.918	 1.0	 8.27	 1	 8.267	 0.971;
	10965	 4.5565	 1.645	 4.208	 -0.918	 1.0	 8.27	 1	 8.267	 0.846;
	10965	 5.925	 1.645	 4.208	 -0.918	 1.0	 8.27	 1	 8.267	 3.583;
	10965	 5.6305	 1.645	 4.208	 -0.918	 1.0	 8.27	 1	 8.267	 2.994;
	10970	 31.426	 8.375	 19.2	 -2.45	 1.0	 50.0	 1	 50.0	 12.852;
	10970	 32.427	 8.375	 19.2	 -2.45	 1.0	 50.0	 1	 50.0	 14.854;
	10971	 2.1605	 0.486	 1.114	 -0.142	 1.0	 2.9	 1	 2.9	 1.421;
	10977	 1.38	 0.4075	 0.934	 -0.119	 1.0	 2.43	 1	 2.433	 0.327;
	10977	 1.6505	 0.4075	 0.934	 -0.119	 1.0	 2.43	 1	 2.433	 0.868;
	10978	 1.548	 0.4075	 0.934	 -0.119	 1.0	 2.43	 1	 2.433	 0.663;
	10986	 93.744	 25.125	 57.6	 -7.35	 1.0	 150.0	 1	 150.0	 37.488;
	10987	 96.8945	 25.125	 57.6	 -7.35	 1.0	 150.0	 1	 150.0	 43.789;
	10994	 11.059	 0.0	 0.0	 0.0	 1.0	 19.0	 1	 19.0	 3.118;
	10994	 3.6585	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 2.317;
	10995	 0.7365	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.273;
	10995	 0.732	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.464;
	11001	 15.9335	 5.453	 13.947	 -3.041	 1.0	 27.4	 1	 27.4	 4.467;
	11001	 3.06	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 1.52;
	11007	 49.8645	 14.169	 36.241	 -7.903	 1.0	 71.2	 1	 71.2	 28.529;
	11012	 13.8295	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 7.659;
	11016	 9.605	 2.278	 5.222	 -0.666	 1.0	 13.6	 1	 13.6	 5.61;
	11020	 4.744	 1.3515	 3.098	 -0.395	 1.0	 8.07	 1	 8.067	 1.421;
	11020	 5.306	 1.3515	 3.098	 -0.395	 1.0	 8.07	 1	 8.067	 2.545;
	11020	 5.2245	 1.3515	 3.098	 -0.395	 1.0	 8.07	 1	 8.067	 2.382;
	11027	 26.1815	 9.174	 23.465	 -5.117	 1.0	 46.1	 1	 46.1	 6.263;
	11027	 29.4745	 9.174	 23.465	 -5.117	 1.0	 46.1	 1	 46.1	 12.849;
	11032	 2.209	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 0.818;
	11032	 2.5975	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 1.595;
	11032	 2.1845	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 0.769;
	11036	 31.7185	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 14.437;
	11042	 2.783	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.366;
	11042	 2.943	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.686;
	11043	 1.92	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.04;
	11043	 1.575	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.35;
	11044	 0.919	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.438;
	11044	 0.877	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.454;
	11045	 0.848	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.396;
	11045	 0.544	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.288;
	11046	 0.4525	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.105;
	11051	 14.076	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 3.252;
	11052	 16.2715	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 7.643;
	11059	 23.67	 5.723	 13.12	 -1.674	 1.0	 34.17	 1	 34.167	 13.173;
	11059	 25.554	 5.723	 13.12	 -1.674	 1.0	 34.17	 1	 34.167	 16.941;
	11060	 23.9675	 5.723	 13.12	 -1.674	 1.0	 34.17	 1	 34.167	 13.768;
	11066	 23.223	 6.2815	 14.4	 -1.837	 1.0	 37.5	 1	 37.5	 8.946;
	11067	 25.2005	 6.2815	 14.4	 -1.837	 1.0	 37.5	 1	 37.5	 12.901;
	11072	 0.36	 0.0	 0.0	 0.0	 1.0	 0.65	 1	 0.65	 0.07;
	11072	 0.38	 0.0	 0.0	 0.0	 1.0	 0.65	 1	 0.65	 0.11;
	11072	 0.7	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.4;
	11072	 0.675	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.35;
	11072	 0.8285	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.157;
	11072	 0.926	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.352;
	11072	 18.088	 0.0	 0.0	 0.0	 1.0	 25.0	 1	 25.0	 11.176;
	11076	 1.028	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.456;
	11076	 1.548	 0.0	 0.0	 0.0	 1.0	 2.6	 1	 2.6	 0.496;
	11076	 14.5955	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 9.191;
	11082	 25.6095	 7.741	 19.8	 -4.318	 1.0	 38.9	 1	 38.9	 12.319;
	11082	 2.1585	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.217;
	11083	 2.145	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.19;
	11090	 496.654	 139.698	 357.318	 -77.922	 1.0	 702.0	 1	 702.0	 291.308;
	11091	 514.3975	 139.698	 357.318	 -77.922	 1.0	 702.0	 1	 702.0	 326.795;
	11092	 0.6735	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.247;
	11099	 141.4325	 33.4665	 76.723	 -9.79	 1.0	 199.8	 1	 199.8	 83.065;
	11107	 31.472	 7.1525	 16.397	 -2.092	 1.0	 42.7	 1	 42.7	 20.244;
	11107	 24.0005	 7.1525	 16.397	 -2.092	 1.0	 42.7	 1	 42.7	 5.301;
	11108	 25.8055	 7.1525	 16.397	 -2.092	 1.0	 42.7	 1	 42.7	 8.911;
	11108	 24.836	 7.1525	 16.397	 -2.092	 1.0	 42.7	 1	 42.7	 6.972;
	11114	 41.2675	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 22.035;
	11115	 34.0	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 7.5;
	11120	 1.7065	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 1.113;
	11120	 1.5895	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.879;
	11120	 1.512	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.624;
	11120	 1.384	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.368;
	11125	 26.3205	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 6.641;
	11125	 1.5825	 0.557	 1.425	 -0.311	 1.0	 2.8	 1	 2.8	 0.365;
	11126	 0.5805	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.161;
	11126	 0.719	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.438;
	11127	 0.605	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.21;
	11132	 0.3705	 0.0	 0.0	 0.0	 1.0	 0.55	 1	 0.55	 0.191;
	11132	 0.3435	 0.0	 0.0	 0.0	 1.0	 0.55	 1	 0.55	 0.137;
	11132	 1.076	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.652;
	11132	 1.008	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.516;
	11132	 1.0625	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.625;
	11132	 0.8835	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.267;
	11132	 13.936	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 7.872;
	11136	 0.7255	 0.1895	 0.513	 -0.134	 1.0	 1.1	 1	 1.1	 0.351;
	11136	 0.6925	 0.1895	 0.513	 -0.134	 1.0	 1.1	 1	 1.1	 0.285;
	11136	 0.8195	 0.1895	 0.513	 -0.134	 1.0	 1.1	 1	 1.1	 0.539;
	11136	 1.2455	 0.3095	 0.839	 -0.22	 1.0	 1.8	 1	 1.8	 0.691;
	11136	 47.919	 12.2465	 33.179	 -8.686	 1.0	 71.2	 1	 71.2	 24.638;
	11140	 27.4015	 6.4485	 14.784	 -1.887	 1.0	 38.5	 1	 38.5	 16.303;
	11140	 22.466	 6.4485	 14.784	 -1.887	 1.0	 38.5	 1	 38.5	 6.432;
	11140	 25.2895	 6.4485	 14.784	 -1.887	 1.0	 38.5	 1	 38.5	 12.079;
	11145	 3.0215	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.843;
	11146	 2.9065	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.613;
	11147	 2.65	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.1;
	11147	 2.5095	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 0.819;
	11148	 2.4265	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 0.653;
	11148	 2.955	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.71;
	11149	 1.573	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.946;
	11149	 1.4645	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.729;
	11154	 34.359	 9.413	 24.076	 -5.25	 1.0	 47.3	 1	 47.3	 21.418;
	11160	 34.0665	 0.0	 0.0	 0.0	 1.0	 50.0	 1	 50.0	 18.133;
	11165	 14.2025	 3.6975	 8.477	 -1.082	 1.0	 22.08	 1	 22.075	 6.33;
	11165	 16.1645	 3.6975	 8.477	 -1.082	 1.0	 22.08	 1	 22.075	 10.254;
	11165	 16.5325	 3.6975	 8.477	 -1.082	 1.0	 22.08	 1	 22.075	 10.99;
	11165	 13.586	 3.6975	 8.477	 -1.082	 1.0	 22.08	 1	 22.075	 5.097;
	11172	 115.4815	 36.815	 94.165	 -20.535	 1.0	 185.0	 1	 185.0	 45.963;
	11177	 1.1805	 0.275	 0.63	 -0.08	 1.0	 1.64	 1	 1.64	 0.721;
	11177	 1.0655	 0.275	 0.63	 -0.08	 1.0	 1.64	 1	 1.64	 0.491;
	11177	 1.051	 0.275	 0.63	 -0.08	 1.0	 1.64	 1	 1.64	 0.462;
	11177	 1.178	 0.275	 0.63	 -0.08	 1.0	 1.64	 1	 1.64	 0.716;
	11177	 1.0245	 0.275	 0.63	 -0.08	 1.0	 1.64	 1	 1.64	 0.409;
	11182	 5.5585	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 3.617;
	11190	 69.2295	 21.492	 54.972	 -11.988	 1.0	 108.0	 1	 108.0	 30.459;
	11191	 77.156	 21.492	 54.972	 -11.988	 1.0	 108.0	 1	 108.0	 46.312;
	11192	 79.429	 21.492	 54.972	 -11.988	 1.0	 108.0	 1	 108.0	 50.858;
	11193	 69.4355	 21.492	 54.972	 -11.988	 1.0	 108.0	 1	 108.0	 30.871;
	11200	 25.636	 6.2815	 14.4	 -1.837	 1.0	 37.5	 1	 37.5	 13.772;
	11207	 13.271	 3.3665	 7.718	 -0.985	 1.0	 20.1	 1	 20.1	 6.442;
	11212	 41.8095	 13.253	 33.899	 -7.393	 1.0	 66.6	 1	 66.6	 17.019;
	11212	 44.6495	 13.253	 33.899	 -7.393	 1.0	 66.6	 1	 66.6	 22.699;
	11218	 37.5025	 9.2125	 21.12	 -2.695	 1.0	 55.0	 1	 55.0	 20.005;
	11219	 34.0465	 9.2125	 21.12	 -2.695	 1.0	 55.0	 1	 55.0	 13.093;
	11220	 31.7425	 9.2125	 21.12	 -2.695	 1.0	 55.0	 1	 55.0	 8.485;
	11226	 0.987	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.474;
	11226	 0.7505	 0.0	 0.0	 0.0	 1.0	 1.23	 1	 1.233	 0.268;
	11227	 0.8615	 0.0	 0.0	 0.0	 1.0	 1.23	 1	 1.233	 0.49;
	11227	 0.8095	 0.0	 0.0	 0.0	 1.0	 1.23	 1	 1.233	 0.386;
	11228	 0.7105	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.221;
	11229	 0.6655	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.331;
	11229	 0.194	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.088;
	11230	 0.2	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.1;
	11230	 0.1755	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.051;
	11231	 0.224	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.148;
	11237	 32.3915	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 14.883;
	11243	 6.483	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 2.966;
	11249	 11.019	 0.6	 3.706	 -2.506	 1.0	 17.4	 1	 17.4	 4.638;
	11249	 0.973	 0.052	 0.32	 -0.216	 1.0	 1.5	 1	 1.5	 0.446;
	11250	 0.649	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.298;
	11250	 0.589	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.178;
	11256	 6.195	 1.672	 4.276	 -0.932	 1.0	 8.4	 1	 8.4	 3.99;
	11256	 4.902	 1.672	 4.276	 -0.932	 1.0	 8.4	 1	 8.4	 1.404;
	11257	 5.5295	 1.672	 4.276	 -0.932	 1.0	 8.4	 1	 8.4	 2.659;
	11257	 5.9875	 1.672	 4.276	 -0.932	 1.0	 8.4	 1	 8.4	 3.575;
	11258	 5.9195	 1.672	 4.276	 -0.932	 1.0	 8.4	 1	 8.4	 3.439;
	11258	 5.974	 1.672	 4.276	 -0.932	 1.0	 8.4	 1	 8.4	 3.548;
	13250	 130.724	 41.7835	 106.873	 -23.306	 1.0	 209.97	 1	 209.967	 51.481;
	13251	 126.9285	 41.7835	 106.873	 -23.306	 1.0	 209.97	 1	 209.967	 43.89;
	13252	 126.148	 41.7835	 106.873	 -23.306	 1.0	 209.97	 1	 209.967	 42.329;
	13258	 41.975	 14.925	 38.175	 -8.325	 1.0	 75.0	 1	 75.0	 8.95;
	13266	 65.739	 0.0	 0.0	 0.0	 1.0	 117.18	 1	 117.18	 14.298;
	13267	 70.9055	 0.0	 0.0	 0.0	 1.0	 117.18	 1	 117.18	 24.631;
	13268	 81.1235	 0.0	 0.0	 0.0	 1.0	 117.18	 1	 117.18	 45.067;
	13269	 78.8925	 0.0	 0.0	 0.0	 1.0	 117.18	 1	 117.18	 40.605;
	13270	 84.743	 0.0	 0.0	 0.0	 1.0	 117.18	 1	 117.18	 52.306;
	13271	 0.9675	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.435;
	13271	 0.3605	 0.0	 0.0	 0.0	 1.0	 0.55	 1	 0.55	 0.171;
	13272	 0.3625	 0.0	 0.0	 0.0	 1.0	 0.55	 1	 0.55	 0.175;
	13277	 1.019	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.538;
	13277	 14.8525	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 9.705;
	13283	 11.8005	 2.902	 6.653	 -0.849	 1.0	 17.33	 1	 17.325	 6.276;
	13284	 10.7315	 2.902	 6.653	 -0.849	 1.0	 17.33	 1	 17.325	 4.138;
	13284	 11.9775	 2.902	 6.653	 -0.849	 1.0	 17.33	 1	 17.325	 6.63;
	13285	 12.018	 2.902	 6.653	 -0.849	 1.0	 17.33	 1	 17.325	 6.711;
	13293	 113.6535	 31.004	 79.302	 -17.294	 1.0	 155.8	 1	 155.8	 71.507;
	13294	 86.974	 31.004	 79.302	 -17.294	 1.0	 155.8	 1	 155.8	 18.148;
	13295	 97.6065	 31.004	 79.302	 -17.294	 1.0	 155.8	 1	 155.8	 39.413;
	13296	 110.424	 31.004	 79.302	 -17.294	 1.0	 155.8	 1	 155.8	 65.048;
	13297	 109.4605	 31.004	 79.302	 -17.294	 1.0	 155.8	 1	 155.8	 63.121;
	13302	 2.01	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 0.92;
	13302	 1.828	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 0.556;
	13302	 2.318	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.536;
	13302	 2.082	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.064;
	13302	 2.3205	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 1.241;
	13302	 2.06	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 0.72;
	13307	 34.996	 11.423	 29.217	 -6.371	 1.0	 57.4	 1	 57.4	 12.592;
	13313	 35.5205	 9.592	 24.534	 -5.35	 1.0	 48.2	 1	 48.2	 22.841;
	13319	 12.6965	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 5.393;
	13323	 30.7405	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 15.481;
	13327	 0.136	 0.04	 0.102	 -0.022	 1.0	 0.2	 1	 0.2	 0.072;
	13327	 0.212	 0.06	 0.153	 -0.033	 1.0	 0.3	 1	 0.3	 0.124;
	13327	 0.2185	 0.06	 0.153	 -0.033	 1.0	 0.3	 1	 0.3	 0.137;
	13327	 0.22	 0.06	 0.153	 -0.033	 1.0	 0.3	 1	 0.3	 0.14;
	13327	 0.176	 0.06	 0.153	 -0.033	 1.0	 0.3	 1	 0.3	 0.052;
	13327	 37.0115	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 13.523;
	13332	 161.918	 45.77	 117.07	 -25.53	 1.0	 230.0	 1	 230.0	 93.836;
	13333	 156.3055	 45.77	 117.07	 -25.53	 1.0	 230.0	 1	 230.0	 82.611;
	13338	 27.436	 9.6515	 24.687	 -5.384	 1.0	 48.5	 1	 48.5	 6.372;
	13343	 23.401	 6.8355	 17.484	 -3.813	 1.0	 34.35	 1	 34.35	 12.452;
	13343	 21.955	 6.8355	 17.484	 -3.813	 1.0	 34.35	 1	 34.35	 9.56;
	13348	 32.9775	 9.38	 21.504	 -2.744	 1.0	 56.0	 1	 56.0	 9.955;
	13353	 21.1885	 5.995	 15.334	 -3.344	 1.0	 30.13	 1	 30.125	 12.252;
	13353	 21.1165	 5.995	 15.334	 -3.344	 1.0	 30.13	 1	 30.125	 12.108;
	13354	 20.321	 5.995	 15.334	 -3.344	 1.0	 30.13	 1	 30.125	 10.517;
	13354	 20.8785	 5.995	 15.334	 -3.344	 1.0	 30.13	 1	 30.125	 11.632;
	13360	 239.745	 63.7465	 163.05	 -35.557	 1.0	 320.33	 1	 320.333	 159.157;
	13361	 195.8525	 63.7465	 163.05	 -35.557	 1.0	 320.33	 1	 320.333	 71.372;
	13362	 207.577	 63.7465	 163.05	 -35.557	 1.0	 320.33	 1	 320.333	 94.821;
	13363	 190.543	 63.7465	 163.05	 -35.557	 1.0	 320.33	 1	 320.333	 60.753;
	13364	 178.2855	 63.7465	 163.05	 -35.557	 1.0	 320.33	 1	 320.333	 36.238;
	13365	 199.021	 63.7465	 163.05	 -35.557	 1.0	 320.33	 1	 320.333	 77.709;
	13373	 29.1795	 0.0	 0.0	 0.0	 1.0	 47.1	 1	 47.1	 11.259;
	13373	 28.548	 0.0	 0.0	 0.0	 1.0	 47.1	 1	 47.1	 9.996;
	13374	 27.705	 0.0	 0.0	 0.0	 1.0	 47.1	 1	 47.1	 8.31;
	13375	 27.3775	 0.0	 0.0	 0.0	 1.0	 47.1	 1	 47.1	 7.655;
	13375	 33.355	 0.0	 0.0	 0.0	 1.0	 47.1	 1	 47.1	 19.61;
	13381	 60.284	 3.519	 21.726	 -14.688	 1.0	 102.0	 1	 102.0	 18.568;
	13387	 2.5105	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.021;
	13388	 2.6835	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.367;
	13388	 2.442	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 0.884;
	13393	 41.14	 11.542	 29.522	 -6.438	 1.0	 58.0	 1	 58.0	 24.28;
	13403	 680.1535	 166.0945	 427.432	 -95.243	 1.0	 1161.5	 1	 1161.5	 198.807;
	13404	 685.838	 166.0945	 427.432	 -95.243	 1.0	 1161.5	 1	 1161.5	 210.176;
	13412	 194.13	 59.7	 152.7	 -33.3	 1.0	 300.0	 1	 300.0	 88.26;
	13413	 213.231	 59.7	 152.7	 -33.3	 1.0	 300.0	 1	 300.0	 126.462;
	13414	 175.0945	 59.7	 152.7	 -33.3	 1.0	 300.0	 1	 300.0	 50.189;
	13415	 222.7405	 59.7	 152.7	 -33.3	 1.0	 300.0	 1	 300.0	 145.481;
	13422	 92.7095	 4.6575	 28.755	 -19.44	 1.0	 135.0	 1	 135.0	 50.419;
	13428	 21.094	 0.0	 0.0	 0.0	 1.0	 34.2	 1	 34.2	 7.988;
	13435	 66.8665	 0.0	 0.0	 0.0	 1.0	 110.0	 1	 110.0	 23.733;
	13440	 14.8425	 0.776	 4.792	 -3.24	 1.0	 22.5	 1	 22.5	 7.185;
	13444	 25.0325	 7.781	 19.902	 -4.34	 1.0	 39.1	 1	 39.1	 10.965;
	13449	 5.627	 1.751	 4.479	 -0.977	 1.0	 8.8	 1	 8.8	 2.454;
	13449	 5.048	 1.751	 4.479	 -0.977	 1.0	 8.8	 1	 8.8	 1.296;
	13455	 6.199	 0.3775	 2.332	 -1.577	 1.0	 10.95	 1	 10.95	 1.448;
	13455	 6.112	 0.3775	 2.332	 -1.577	 1.0	 10.95	 1	 10.95	 1.274;
	13456	 4.416	 0.238	 1.47	 -0.994	 1.0	 6.9	 1	 6.9	 1.932;
	13462	 209.4795	 65.491	 167.512	 -36.53	 1.0	 329.1	 1	 329.1	 89.859;
	13463	 190.8815	 65.491	 167.512	 -36.53	 1.0	 329.1	 1	 329.1	 52.663;
	13464	 234.512	 65.491	 167.512	 -36.53	 1.0	 329.1	 1	 329.1	 139.924;
	13465	 181.964	 65.491	 167.512	 -36.53	 1.0	 329.1	 1	 329.1	 34.828;
	13471	 17.977	 1.0005	 6.177	 -4.176	 1.0	 29.0	 1	 29.0	 6.954;
	13477	 20.6955	 0.0	 0.0	 0.0	 1.0	 34.2	 1	 34.2	 7.191;
	13485	 17.4575	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 10.015;
	13485	 18.4765	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 12.053;
	13491	 33.4845	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 17.169;
	13491	 3.9705	 1.333	 3.41	 -0.744	 1.0	 6.7	 1	 6.7	 1.241;
	13496	 12.6795	 3.3585	 7.699	 -0.982	 1.0	 20.05	 1	 20.05	 5.309;
	13497	 13.206	 3.3585	 7.699	 -0.982	 1.0	 20.05	 1	 20.05	 6.362;
	13503	 22.39	 5.973	 15.278	 -3.332	 1.0	 30.02	 1	 30.017	 14.763;
	13503	 18.141	 5.973	 15.278	 -3.332	 1.0	 30.02	 1	 30.017	 6.265;
	13504	 18.461	 5.973	 15.278	 -3.332	 1.0	 30.02	 1	 30.017	 6.905;
	13505	 16.672	 5.973	 15.278	 -3.332	 1.0	 30.02	 1	 30.017	 3.327;
	13505	 16.575	 5.973	 15.278	 -3.332	 1.0	 30.02	 1	 30.017	 3.133;
	13506	 19.755	 5.973	 15.278	 -3.332	 1.0	 30.02	 1	 30.017	 9.493;
	13511	 0.8365	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.173;
	13511	 0.859	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.218;
	13512	 11.599	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 3.198;
	13517	 0.154	 0.0	 0.0	 0.0	 1.0	 0.25	 1	 0.25	 0.058;
	13517	 0.699	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.298;
	13517	 0.7305	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.261;
	13517	 0.866	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.532;
	13517	 0.7605	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.321;
	13517	 0.7225	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.245;
	13517	 0.733	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.166;
	13517	 1.114	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.728;
	13517	 1.0635	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.527;
	13517	 1.3385	 0.0	 0.0	 0.0	 1.0	 1.9	 1	 1.9	 0.777;
	13517	 1.9775	 0.0	 0.0	 0.0	 1.0	 3.5	 1	 3.5	 0.455;
	13517	 0.1775	 0.0	 0.0	 0.0	 1.0	 0.25	 1	 0.25	 0.105;
	13517	 0.3285	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.157;
	13517	 0.284	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.068;
	13517	 0.557	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.114;
	13517	 0.555	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.11;
	13517	 0.686	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.372;
	13517	 0.6675	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.235;
	13517	 0.6885	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.277;
	13522	 33.4285	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 20.857;
	13530	 92.761	 5.796	 35.784	 -24.192	 1.0	 168.0	 1	 168.0	 17.522;
	13536	 10.627	 0.0	 0.0	 0.0	 1.0	 15.0	 1	 15.0	 6.254;
	13537	 5.8875	 0.0	 0.0	 0.0	 1.0	 8.5	 1	 8.5	 3.275;
	13543	 6.378	 0.392	 2.418	 -1.634	 1.0	 11.35	 1	 11.35	 1.406;
	13543	 8.4435	 0.392	 2.418	 -1.634	 1.0	 11.35	 1	 11.35	 5.537;
	13548	 9.0135	 2.8155	 7.202	 -1.571	 1.0	 14.15	 1	 14.15	 3.877;
	13548	 8.1115	 2.8155	 7.202	 -1.571	 1.0	 14.15	 1	 14.15	 2.073;
	13553	 8.909	 0.4865	 3.003	 -2.03	 1.0	 14.1	 1	 14.1	 3.718;
	13553	 2.098	 0.1035	 0.639	 -0.432	 1.0	 3.0	 1	 3.0	 1.196;
	13558	 0.439	 0.1205	 0.276	 -0.035	 1.0	 0.72	 1	 0.72	 0.158;
	13558	 1.751	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.702;
	13558	 1.6345	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.469;
	13558	 6.072	 1.424	 3.264	 -0.416	 1.0	 8.5	 1	 8.5	 3.644;
	13558	 0.443	 0.1205	 0.276	 -0.035	 1.0	 0.72	 1	 0.72	 0.166;
	13558	 0.5345	 0.1205	 0.276	 -0.035	 1.0	 0.72	 1	 0.72	 0.349;
	13558	 0.526	 0.1205	 0.276	 -0.035	 1.0	 0.72	 1	 0.72	 0.332;
	13558	 0.48	 0.1205	 0.276	 -0.035	 1.0	 0.72	 1	 0.72	 0.24;
	13558	 0.6085	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.217;
	13558	 1.1815	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.563;
	13558	 1.338	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.876;
	13558	 1.209	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.618;
	13563	 15.9285	 4.398	 11.249	 -2.453	 1.0	 22.1	 1	 22.1	 9.757;
	13569	 6.8115	 0.0	 0.0	 0.0	 1.0	 12.0	 1	 12.0	 1.623;
	13569	 5.535	 0.0	 0.0	 0.0	 1.0	 8.0	 1	 8.0	 3.07;
	13574	 17.4505	 1.035	 6.39	 -4.32	 1.0	 30.0	 1	 30.0	 4.901;
	13580	 123.001	 5.796	 35.784	 -24.192	 1.0	 168.0	 1	 168.0	 78.002;
	13586	 141.923	 43.382	 110.962	 -24.198	 1.0	 218.0	 1	 218.0	 65.846;
	13587	 163.274	 43.382	 110.962	 -24.198	 1.0	 218.0	 1	 218.0	 108.548;
	13594	 53.263	 15.522	 39.702	 -8.658	 1.0	 78.0	 1	 78.0	 28.526;
	13595	 57.537	 15.522	 39.702	 -8.658	 1.0	 78.0	 1	 78.0	 37.074;
	13596	 51.373	 15.522	 39.702	 -8.658	 1.0	 78.0	 1	 78.0	 24.746;
	13597	 2.2875	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.075;
	13597	 2.162	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 0.824;
	13598	 2.439	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.378;
	13603	 18.259	 0.8625	 5.325	 -3.6	 1.0	 25.0	 1	 25.0	 11.518;
	13608	 37.6255	 11.423	 29.217	 -6.371	 1.0	 57.4	 1	 57.4	 17.851;
	13614	 69.616	 21.532	 55.074	 -12.01	 1.0	 108.2	 1	 108.2	 31.032;
	13615	 74.1905	 21.532	 55.074	 -12.01	 1.0	 108.2	 1	 108.2	 40.181;
	13616	 74.3275	 21.532	 55.074	 -12.01	 1.0	 108.2	 1	 108.2	 40.455;
	13617	 71.9485	 21.532	 55.074	 -12.01	 1.0	 108.2	 1	 108.2	 35.697;
	13618	 74.288	 21.532	 55.074	 -12.01	 1.0	 108.2	 1	 108.2	 40.376;
	13619	 75.626	 21.532	 55.074	 -12.01	 1.0	 108.2	 1	 108.2	 43.052;
	13625	 15.598	 4.259	 10.893	 -2.375	 1.0	 21.4	 1	 21.4	 9.796;
	13625	 13.03	 4.259	 10.893	 -2.375	 1.0	 21.4	 1	 21.4	 4.66;
	13626	 1.657	 0.557	 1.425	 -0.311	 1.0	 2.8	 1	 2.8	 0.514;
	13626	 1.734	 0.557	 1.425	 -0.311	 1.0	 2.8	 1	 2.8	 0.668;
	13632	 11.4665	 3.0945	 7.915	 -1.726	 1.0	 15.55	 1	 15.55	 7.383;
	13633	 11.4875	 3.0945	 7.915	 -1.726	 1.0	 15.55	 1	 15.55	 7.425;
	13639	 0.7865	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.173;
	13639	 17.7345	 6.249	 15.983	 -3.485	 1.0	 31.4	 1	 31.4	 4.069;
	13639	 17.7385	 6.249	 15.983	 -3.485	 1.0	 31.4	 1	 31.4	 4.077;
	13639	 20.6965	 6.249	 15.983	 -3.485	 1.0	 31.4	 1	 31.4	 9.993;
	13646	 3.554	 0.9885	 2.266	 -0.289	 1.0	 5.9	 1	 5.9	 1.208;
	13647	 3.9465	 0.9885	 2.266	 -0.289	 1.0	 5.9	 1	 5.9	 1.993;
	13652	 19.76	 1.035	 6.39	 -4.32	 1.0	 30.0	 1	 30.0	 9.52;
	13656	 30.9405	 1.6145	 9.968	 -6.739	 1.0	 46.8	 1	 46.8	 15.081;
	13660	 6.2675	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 2.535;
	13660	 25.718	 7.124	 18.222	 -3.974	 1.0	 35.8	 1	 35.8	 15.636;
	13660	 25.626	 7.124	 18.222	 -3.974	 1.0	 35.8	 1	 35.8	 15.452;
	13660	 24.2505	 7.124	 18.222	 -3.974	 1.0	 35.8	 1	 35.8	 12.701;
	13665	 14.931	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 9.862;
	13671	 21.803	 6.214	 14.246	 -1.818	 1.0	 37.1	 1	 37.1	 6.506;
	13671	 27.663	 6.214	 14.246	 -1.818	 1.0	 37.1	 1	 37.1	 18.226;
	13676	 8.4255	 0.5175	 3.195	 -2.16	 1.0	 15.0	 1	 15.0	 1.851;
	13680	 26.6665	 7.701	 19.698	 -4.296	 1.0	 38.7	 1	 38.7	 14.633;
	13685	 553.135	 160.394	 410.254	 -89.466	 1.0	 806.0	 1	 806.0	 300.27;
	13686	 461.503	 160.394	 410.254	 -89.466	 1.0	 806.0	 1	 806.0	 117.006;
	13692	 28.6655	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 7.531;
	13698	 6.151	 1.8425	 4.224	 -0.539	 1.0	 11.0	 1	 11.0	 1.302;
	13699	 0.802	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.404;
	13705	 28.104	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 10.208;
	13705	 2.8495	 0.895	 2.29	 -0.5	 1.0	 4.5	 1	 4.5	 1.199;
	13711	 14.242	 4.856	 12.42	 -2.708	 1.0	 24.4	 1	 24.4	 4.084;
	13711	 17.1525	 4.856	 12.42	 -2.708	 1.0	 24.4	 1	 24.4	 9.905;
	13716	 31.4605	 0.0	 0.0	 0.0	 1.0	 44.25	 1	 44.25	 18.671;
	13717	 29.746	 0.0	 0.0	 0.0	 1.0	 44.25	 1	 44.25	 15.242;
	13717	 25.8585	 0.0	 0.0	 0.0	 1.0	 44.25	 1	 44.25	 7.467;
	13717	 28.354	 0.0	 0.0	 0.0	 1.0	 44.25	 1	 44.25	 12.458;
	13723	 2.5125	 0.876	 2.24	 -0.488	 1.0	 4.4	 1	 4.4	 0.625;
	13723	 3.108	 0.876	 2.24	 -0.488	 1.0	 4.4	 1	 4.4	 1.816;
	13724	 2.548	 0.876	 2.24	 -0.488	 1.0	 4.4	 1	 4.4	 0.696;
	13729	 13.6755	 0.6345	 3.919	 -2.65	 1.0	 18.4	 1	 18.4	 8.951;
	13733	 1.021	 0.062	 0.383	 -0.259	 1.0	 1.8	 1	 1.8	 0.242;
	13733	 11.9125	 0.7315	 4.516	 -3.053	 1.0	 21.2	 1	 21.2	 2.625;
	13737	 3.3525	 1.194	 3.054	 -0.666	 1.0	 6.0	 1	 6.0	 0.705;
	13737	 4.123	 1.194	 3.054	 -0.666	 1.0	 6.0	 1	 6.0	 2.246;
	13742	 23.875	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 12.75;
	13747	 0.5585	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.117;
	13747	 0.806	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.512;
	13747	 1.0465	 0.299	 0.764	 -0.166	 1.0	 1.5	 1	 1.5	 0.593;
	13747	 3.624	 0.995	 2.545	 -0.555	 1.0	 5.0	 1	 5.0	 2.248;
	13747	 16.2675	 5.552	 14.201	 -3.097	 1.0	 27.9	 1	 27.9	 4.635;
	13747	 18.06	 5.552	 14.201	 -3.097	 1.0	 27.9	 1	 27.9	 8.22;
	13752	 15.5045	 4.637	 11.86	 -2.586	 1.0	 23.3	 1	 23.3	 7.709;
	13752	 14.393	 4.637	 11.86	 -2.586	 1.0	 23.3	 1	 23.3	 5.486;
	13757	 27.2335	 8.8855	 22.727	 -4.956	 1.0	 44.65	 1	 44.65	 9.817;
	13757	 30.195	 8.8855	 22.727	 -4.956	 1.0	 44.65	 1	 44.65	 15.74;
	13757	 26.418	 8.8855	 22.727	 -4.956	 1.0	 44.65	 1	 44.65	 8.186;
	13757	 27.8235	 8.8855	 22.727	 -4.956	 1.0	 44.65	 1	 44.65	 10.997;
	13762	 115.118	 38.566	 98.644	 -21.512	 1.0	 193.8	 1	 193.8	 36.436;
	13763	 124.815	 38.566	 98.644	 -21.512	 1.0	 193.8	 1	 193.8	 55.83;
	13768	 21.02	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 7.04;
	13773	 14.9195	 0.811	 5.006	 -3.384	 1.0	 23.5	 1	 23.5	 6.339;
	13778	 2.272	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.044;
	13778	 2.341	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.182;
	13778	 2.0525	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 0.605;
	13778	 2.516	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.532;
	13783	 13.5735	 3.283	 7.526	 -0.96	 1.0	 19.6	 1	 19.6	 7.547;
	13789	 92.659	 27.462	 70.242	 -15.318	 1.0	 138.0	 1	 138.0	 47.318;
	13794	 3.642	 1.1055	 2.534	 -0.323	 1.0	 6.6	 1	 6.6	 0.684;
	13795	 4.059	 1.1055	 2.534	 -0.323	 1.0	 6.6	 1	 6.6	 1.518;
	13795	 4.1515	 1.1055	 2.534	 -0.323	 1.0	 6.6	 1	 6.6	 1.703;
	13795	 3.9185	 1.1055	 2.534	 -0.323	 1.0	 6.6	 1	 6.6	 1.237;
	13795	 6.491	 1.5915	 3.648	 -0.465	 1.0	 9.5	 1	 9.5	 3.482;
	13802	 76.7285	 4.554	 28.116	 -19.008	 1.0	 132.0	 1	 132.0	 21.457;
	13810	 137.7905	 39.601	 101.291	 -22.089	 1.0	 199.0	 1	 199.0	 76.581;
	13811	 117.5895	 39.601	 101.291	 -22.089	 1.0	 199.0	 1	 199.0	 36.179;
	13812	 3.812	 1.194	 3.054	 -0.666	 1.0	 6.0	 1	 6.0	 1.624;
	13818	 242.057	 68.058	 174.078	 -37.962	 1.0	 342.0	 1	 342.0	 142.114;
	13825	 10.2185	 2.345	 5.376	 -0.686	 1.0	 14.0	 1	 14.0	 6.437;
	13825	 8.7195	 2.345	 5.376	 -0.686	 1.0	 14.0	 1	 14.0	 3.439;
	13826	 8.0185	 2.345	 5.376	 -0.686	 1.0	 14.0	 1	 14.0	 2.037;
	13832	 38.928	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 17.356;
	13838	 2.4975	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.495;
	13838	 1.978	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 0.456;
	13839	 2.215	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 0.93;
	13839	 0.626	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.152;
	13845	 37.464	 -38.621	 27.919	 -105.161	 1.0	 54.85	 1	 54.85	 20.078;
	13846	 39.701	 -36.0405	 27.919	 -100.0	 1.0	 54.85	 1	 54.85	 24.552;
	13847	 0.2705	 0.08	 0.204	 -0.044	 1.0	 0.4	 1	 0.4	 0.141;
	13847	 0.233	 -50.8015	 0.204	 -101.807	 1.0	 0.4	 1	 0.4	 0.066;
	13848	 0.2615	 -50.2005	 0.204	 -100.605	 1.0	 0.4	 1	 0.4	 0.123;
	13849	 0.294	 -50.0675	 0.204	 -100.339	 1.0	 0.4	 1	 0.4	 0.188;
	13850	 0.2505	 -49.898	 0.204	 -100.0	 1.0	 0.4	 1	 0.4	 0.101;
	13851	 0.273	 -49.898	 0.204	 -100.0	 1.0	 0.4	 1	 0.4	 0.146;
	13856	 53.8765	 16.2915	 41.67	 -9.087	 1.0	 81.87	 1	 81.867	 25.886;
	13856	 52.4465	 16.2915	 41.67	 -9.087	 1.0	 81.87	 1	 81.867	 23.026;
	13856	 45.6605	 16.2915	 41.67	 -9.087	 1.0	 81.87	 1	 81.867	 9.454;
	13860	 34.3645	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 8.229;
	13860	 42.7915	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 25.083;
	13860	 39.638	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 18.776;
	13860	 33.472	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 6.444;
	13860	 38.354	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 16.208;
	13865	 14.7435	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 9.487;
	13871	 9.8475	 3.0545	 7.813	 -1.704	 1.0	 15.35	 1	 15.35	 4.345;
	13872	 9.804	 3.0545	 7.813	 -1.704	 1.0	 15.35	 1	 15.35	 4.258;
	13873	 0.541	 0.146	 0.373	 -0.081	 1.0	 0.73	 1	 0.733	 0.349;
	13873	 0.5	 0.146	 0.373	 -0.081	 1.0	 0.73	 1	 0.733	 0.267;
	13874	 0.4975	 0.146	 0.373	 -0.081	 1.0	 0.73	 1	 0.733	 0.262;
	13881	 15.9155	 4.9055	 12.547	 -2.736	 1.0	 24.65	 1	 24.65	 7.181;
	13881	 15.125	 4.9055	 12.547	 -2.736	 1.0	 24.65	 1	 24.65	 5.6;
	13886	 1.149	 0.3185	 0.73	 -0.093	 1.0	 1.9	 1	 1.9	 0.398;
	13886	 1.437	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.374;
	13886	 1.745	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 0.49;
	13886	 7.142	 1.6585	 3.802	 -0.485	 1.0	 9.9	 1	 9.9	 4.384;
	13887	 0.654	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.308;
	13887	 1.8095	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 1.119;
	13887	 1.99	 0.519	 1.19	 -0.152	 1.0	 3.1	 1	 3.1	 0.88;
	13893	 112.443	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 74.886;
	13901	 186.5585	 45.3925	 104.064	 -13.279	 1.0	 271.0	 1	 271.0	 102.117;
	13902	 168.081	 45.3925	 104.064	 -13.279	 1.0	 271.0	 1	 271.0	 65.162;
	13903	 183.7565	 45.3925	 104.064	 -13.279	 1.0	 271.0	 1	 271.0	 96.513;
	13904	 160.255	 45.3925	 104.064	 -13.279	 1.0	 271.0	 1	 271.0	 49.51;
	13905	 180.5005	 45.3925	 104.064	 -13.279	 1.0	 271.0	 1	 271.0	 90.001;
	13906	 193.907	 45.3925	 104.064	 -13.279	 1.0	 271.0	 1	 271.0	 116.814;
	13907	 2.521	 0.7535	 1.728	 -0.221	 1.0	 4.5	 1	 4.5	 0.542;
	13907	 2.901	 0.7535	 1.728	 -0.221	 1.0	 4.5	 1	 4.5	 1.302;
	13908	 0.6085	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.217;
	13908	 0.4555	 0.109	 0.25	 -0.032	 1.0	 0.65	 1	 0.65	 0.261;
	13909	 0.4645	 0.109	 0.25	 -0.032	 1.0	 0.65	 1	 0.65	 0.279;
	13915	 4.709	 0.0	 0.0	 0.0	 1.0	 7.5	 1	 7.5	 1.918;
	13916	 0.8315	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.163;
	13916	 1.0425	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.585;
	13917	 1.0865	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.673;
	13917	 0.9015	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.47;
	13918	 0.8995	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.466;
	13918	 0.771	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.209;
	13919	 0.5565	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.113;
	13919	 0.6665	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.333;
	13920	 0.6765	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.353;
	13925	 16.796	 1.0005	 6.177	 -4.176	 1.0	 29.0	 1	 29.0	 4.592;
	13930	 164.9225	 54.606	 139.67	 -30.458	 1.0	 274.4	 1	 274.4	 55.445;
	13931	 170.934	 54.606	 139.67	 -30.458	 1.0	 274.4	 1	 274.4	 67.468;
	13932	 199.074	 54.606	 139.67	 -30.458	 1.0	 274.4	 1	 274.4	 123.748;
	13939	 27.7935	 9.6515	 24.687	 -5.384	 1.0	 48.5	 1	 48.5	 7.087;
	13940	 0.608	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.116;
	13940	 0.694	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.388;
	13946	 83.088	 26.7355	 68.384	 -14.913	 1.0	 134.35	 1	 134.35	 31.826;
	13947	 95.28	 26.7355	 68.384	 -14.913	 1.0	 134.35	 1	 134.35	 56.21;
	13948	 87.0095	 26.7355	 68.384	 -14.913	 1.0	 134.35	 1	 134.35	 39.669;
	13949	 92.569	 26.7355	 68.384	 -14.913	 1.0	 134.35	 1	 134.35	 50.788;
	13955	 10.863	 0.552	 3.408	 -2.304	 1.0	 16.0	 1	 16.0	 5.726;
	13961	 38.6715	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 14.343;
	13962	 45.015	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 27.03;
	13963	 45.2885	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 27.577;
	13964	 45.037	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 27.074;
	13969	 0.5825	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.165;
	13969	 0.945	 0.0	 0.0	 0.0	 1.0	 1.63	 1	 1.625	 0.265;
	13969	 3.1235	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.247;
	13969	 12.0385	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 4.077;
	13969	 0.882	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.264;
	13969	 1.0995	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.699;
	13969	 1.0205	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.541;
	13969	 1.0485	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.597;
	13969	 0.8625	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.225;
	13969	 0.9425	 0.0	 0.0	 0.0	 1.0	 1.63	 1	 1.625	 0.26;
	13969	 1.125	 0.0	 0.0	 0.0	 1.0	 1.63	 1	 1.625	 0.625;
	13969	 1.195	 0.0	 0.0	 0.0	 1.0	 1.63	 1	 1.625	 0.765;
	13974	 12.0925	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 4.185;
	13974	 1.068	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.636;
	13979	 0.7095	 0.239	 0.611	 -0.133	 1.0	 1.2	 1	 1.2	 0.219;
	13979	 9.679	 2.8525	 7.296	 -1.591	 1.0	 14.33	 1	 14.333	 5.025;
	13979	 10.3415	 2.8525	 7.296	 -1.591	 1.0	 14.33	 1	 14.333	 6.35;
	13979	 8.2195	 2.8525	 7.296	 -1.591	 1.0	 14.33	 1	 14.333	 2.106;
	13983	 44.8325	 2.07	 12.78	 -8.64	 1.0	 60.0	 1	 60.0	 29.665;
	13988	 16.532	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 8.164;
	13988	 17.845	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 10.79;
	13995	 87.295	 5.2335	 32.312	 -21.845	 1.0	 151.7	 1	 151.7	 22.89;
	14000	 59.186	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 18.372;
	14000	 55.084	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 10.168;
	14000	 65.7755	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 31.551;
	14000	 71.004	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 42.008;
	14000	 56.699	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 13.398;
	14002	 3.8785	 1.035	 2.647	 -0.577	 1.0	 5.2	 1	 5.2	 2.557;
	14002	 3.471	 1.035	 2.647	 -0.577	 1.0	 5.2	 1	 5.2	 1.742;
	14007	 0.4295	 0.1295	 0.35	 -0.091	 1.0	 0.75	 1	 0.75	 0.109;
	14007	 0.5245	 0.1295	 0.35	 -0.091	 1.0	 0.75	 1	 0.75	 0.299;
	14007	 4.2325	 1.032	 2.796	 -0.732	 1.0	 6.0	 1	 6.0	 2.465;
	14007	 4.367	 1.032	 2.796	 -0.732	 1.0	 6.0	 1	 6.0	 2.734;
	14007	 3.438	 1.032	 2.796	 -0.732	 1.0	 6.0	 1	 6.0	 0.876;
	14007	 4.0905	 1.032	 2.796	 -0.732	 1.0	 6.0	 1	 6.0	 2.181;
	14007	 3.3585	 1.032	 2.796	 -0.732	 1.0	 6.0	 1	 6.0	 0.717;
	14012	 16.8545	 5.771	 14.761	 -3.219	 1.0	 29.0	 1	 29.0	 4.709;
	14018	 11.9195	 3.582	 9.162	 -1.998	 1.0	 18.0	 1	 18.0	 5.839;
	14018	 11.088	 3.582	 9.162	 -1.998	 1.0	 18.0	 1	 18.0	 4.176;
	14024	 82.407	 4.761	 29.394	 -19.872	 1.0	 138.0	 1	 138.0	 26.814;
	14030	 63.8375	 3.519	 21.726	 -14.688	 1.0	 102.0	 1	 102.0	 25.675;
	14035	 31.14	 8.955	 22.905	 -4.995	 1.0	 45.0	 1	 45.0	 17.28;
	14035	 31.406	 8.955	 22.905	 -4.995	 1.0	 45.0	 1	 45.0	 17.812;
	14039	 1.56	 0.0795	 0.49	 -0.331	 1.0	 2.3	 1	 2.3	 0.82;
	14039	 1.391	 0.0795	 0.49	 -0.331	 1.0	 2.3	 1	 2.3	 0.482;
	14039	 34.9	 2.0565	 12.695	 -8.582	 1.0	 59.6	 1	 59.6	 10.2;
	14045	 88.6965	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 27.393;
	14053	 112.1705	 40.158	 102.716	 -22.4	 1.0	 201.8	 1	 201.8	 22.541;
	14054	 113.8285	 40.158	 102.716	 -22.4	 1.0	 201.8	 1	 201.8	 25.857;
	14055	 123.2045	 40.158	 102.716	 -22.4	 1.0	 201.8	 1	 201.8	 44.609;
	14056	 2.129	 0.597	 1.527	 -0.333	 1.0	 3.0	 1	 3.0	 1.258;
	14056	 2.0475	 0.597	 1.527	 -0.333	 1.0	 3.0	 1	 3.0	 1.095;
	14062	 1.7815	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 0.463;
	14062	 2.1275	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.155;
	14063	 1.918	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 0.736;
	14063	 2.1075	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.115;
	14070	 99.6465	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 49.293;
	14076	 39.2915	 10.5335	 26.943	 -5.876	 1.0	 52.93	 1	 52.933	 25.65;
	14077	 31.4795	 10.5335	 26.943	 -5.876	 1.0	 52.93	 1	 52.933	 10.026;
	14078	 33.65	 10.5335	 26.943	 -5.876	 1.0	 52.93	 1	 52.933	 14.367;
	14083	 29.634	 0.0	 0.0	 0.0	 1.0	 49.96	 1	 49.96	 9.308;
	14084	 32.2995	 0.0	 0.0	 0.0	 1.0	 49.96	 1	 49.96	 14.639;
	14084	 36.9505	 0.0	 0.0	 0.0	 1.0	 49.96	 1	 49.96	 23.941;
	14084	 31.076	 0.0	 0.0	 0.0	 1.0	 49.96	 1	 49.96	 12.192;
	14084	 30.108	 0.0	 0.0	 0.0	 1.0	 49.96	 1	 49.96	 10.256;
	14085	 0.9015	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.303;
	14091	 32.7	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 19.4;
	14096	 6.355	 2.043	 5.226	 -1.14	 1.0	 10.27	 1	 10.267	 2.443;
	14096	 6.077	 2.043	 5.226	 -1.14	 1.0	 10.27	 1	 10.267	 1.887;
	14096	 7.5175	 2.043	 5.226	 -1.14	 1.0	 10.27	 1	 10.267	 4.768;
	14100	 14.8155	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 4.731;
	14100	 14.006	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 3.112;
	14105	 40.0	 0.0	 0.0	 0.0	 1.0	 60.0	 1	 60.0	 20.0;
	14106	 0.7995	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.499;
	14106	 0.728	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.356;
	14107	 0.744	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.488;
	14112	 9.8535	 3.085	 7.89	 -1.72	 1.0	 15.5	 1	 15.5	 4.207;
	14112	 11.026	 3.085	 7.89	 -1.72	 1.0	 15.5	 1	 15.5	 6.552;
	14117	 22.1905	 6.5705	 17.801	 -4.66	 1.0	 38.2	 1	 38.2	 6.181;
	14124	 115.161	 6.5205	 40.257	 -27.216	 1.0	 189.0	 1	 189.0	 41.322;
	14131	 32.7665	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 19.533;
	14137	 90.497	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 30.994;
	14145	 185.877	 0.0	 0.0	 0.0	 1.0	 253.0	 1	 253.0	 118.754;
	14151	 28.8625	 0.0	 0.0	 0.0	 1.0	 45.0	 1	 45.0	 12.725;
	14152	 0.7905	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.481;
	14153	 0.7735	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.447;
	14153	 0.675	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.35;
	14154	 0.705	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.41;
	14154	 0.711	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.422;
	14159	 1.137	 0.0555	 0.341	 -0.23	 1.0	 1.6	 1	 1.6	 0.674;
	14159	 1.118	 0.062	 0.383	 -0.259	 1.0	 1.8	 1	 1.8	 0.436;
	14159	 1.451	 0.0825	 0.511	 -0.346	 1.0	 2.4	 1	 2.4	 0.502;
	14159	 54.896	 3.105	 19.17	 -12.96	 1.0	 90.0	 1	 90.0	 19.792;
	14164	 3.45	 1.174	 3.003	 -0.655	 1.0	 5.9	 1	 5.9	 1.0;
	14164	 3.352	 1.174	 3.003	 -0.655	 1.0	 5.9	 1	 5.9	 0.804;
	14169	 2.4045	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 1.409;
	14169	 2.2915	 0.677	 1.731	 -0.377	 1.0	 3.4	 1	 3.4	 1.183;
	14169	 2.8	 0.995	 2.545	 -0.555	 1.0	 5.0	 1	 5.0	 0.6;
	14175	 71.2725	 4.14	 25.56	 -17.28	 1.0	 120.0	 1	 120.0	 22.545;
	14176	 4.8965	 0.255	 1.576	 -1.066	 1.0	 7.4	 1	 7.4	 2.393;
	14183	 109.621	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 69.242;
	14184	 4.9645	 0.259	 1.598	 -1.08	 1.0	 7.5	 1	 7.5	 2.429;
	14190	 6.399	 0.2975	 1.837	 -1.242	 1.0	 8.63	 1	 8.625	 4.173;
	14191	 5.074	 0.2975	 1.837	 -1.242	 1.0	 8.63	 1	 8.625	 1.523;
	14191	 4.813	 0.2975	 1.837	 -1.242	 1.0	 8.63	 1	 8.625	 1.001;
	14192	 6.1145	 0.2975	 1.837	 -1.242	 1.0	 8.63	 1	 8.625	 3.604;
	14198	 127.4015	 41.79	 106.89	 -23.31	 1.0	 210.0	 1	 210.0	 44.803;
	14199	 128.7775	 41.79	 106.89	 -23.31	 1.0	 210.0	 1	 210.0	 47.555;
	14200	 156.8595	 41.79	 106.89	 -23.31	 1.0	 210.0	 1	 210.0	 103.719;
	14208	 99.8155	 5.589	 34.506	 -23.328	 1.0	 162.0	 1	 162.0	 37.631;
	14213	 20.2625	 0.935	 5.772	 -3.902	 1.0	 27.1	 1	 27.1	 13.425;
	14217	 42.794	 0.0	 0.0	 0.0	 1.0	 66.0	 1	 66.0	 19.588;
	14225	 53.033	 2.653	 16.38	 -11.074	 1.0	 76.9	 1	 76.9	 29.166;
	14231	 7.359	 1.6915	 3.878	 -0.495	 1.0	 10.1	 1	 10.1	 4.618;
	14231	 1.1595	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.319;
	14236	 6.951	 0.0	 0.0	 0.0	 1.0	 11.1	 1	 11.1	 2.802;
	14236	 21.2795	 0.0	 0.0	 0.0	 1.0	 34.2	 1	 34.2	 8.359;
	14241	 3.1115	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.223;
	14242	 1.41	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.82;
	14242	 1.0125	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.525;
	14243	 0.872	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.244;
	14243	 1.0525	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.605;
	14244	 1.038	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.576;
	14244	 0.939	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.378;
	14245	 0.747	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.161;
	14245	 0.9535	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.574;
	14246	 0.7535	 0.0	 0.0	 0.0	 1.0	 1.33	 1	 1.333	 0.174;
	14246	 0.648	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.296;
	14247	 0.6245	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.249;
	14247	 0.5685	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.137;
	14248	 0.6355	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.271;
	14248	 0.188	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.076;
	14249	 0.1685	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.037;
	14250	 0.1795	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.059;
	14250	 0.1655	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.031;
	14255	 19.2595	 0.99	 6.113	 -4.133	 1.0	 28.7	 1	 28.7	 9.819;
	14261	 26.4945	 9.154	 23.414	 -5.106	 1.0	 46.0	 1	 46.0	 6.989;
	16043	 44.043	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 27.586;
	16047	 2.89	 0.6865	 1.574	 -0.201	 1.0	 4.1	 1	 4.1	 1.68;
	16047	 3.271	 0.854	 1.958	 -0.25	 1.0	 5.1	 1	 5.1	 1.442;
	16052	 43.4285	 11.721	 29.98	 -6.538	 1.0	 58.9	 1	 58.9	 27.957;
	16058	 0.9935	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.587;
	16058	 0.7735	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.147;
	16059	 1.0325	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.665;
	16059	 0.772	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.144;
	16060	 0.899	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.398;
	16061	 0.9865	 0.279	 0.713	 -0.155	 1.0	 1.4	 1	 1.4	 0.573;
	16066	 31.724	 1.7075	 10.543	 -7.128	 1.0	 49.5	 1	 49.5	 13.948;
	16071	 6.5625	 1.8575	 4.751	 -1.036	 1.0	 9.33	 1	 9.333	 3.792;
	16071	 6.578	 1.8575	 4.751	 -1.036	 1.0	 9.33	 1	 9.333	 3.823;
	16072	 5.542	 1.8575	 4.751	 -1.036	 1.0	 9.33	 1	 9.333	 1.751;
	16073	 3.129	 1.055	 2.698	 -0.588	 1.0	 5.3	 1	 5.3	 0.958;
	16073	 0.5815	 0.159	 0.407	 -0.089	 1.0	 0.8	 1	 0.8	 0.363;
	16074	 0.503	 0.159	 0.407	 -0.089	 1.0	 0.8	 1	 0.8	 0.206;
	16080	 2.849	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 0.698;
	16081	 1.6325	 0.0	 0.0	 0.0	 1.0	 2.5	 1	 2.5	 0.765;
	16081	 0.7475	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.395;
	16086	 10.8265	 2.58	 6.99	 -1.83	 1.0	 15.0	 1	 15.0	 6.653;
	16086	 8.49	 2.58	 6.99	 -1.83	 1.0	 15.0	 1	 15.0	 1.98;
	16090	 35.4635	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 21.027;
	16095	 133.12	 39.0675	 99.927	 -21.792	 1.0	 196.32	 1	 196.32	 69.92;
	16096	 113.479	 39.0675	 99.927	 -21.792	 1.0	 196.32	 1	 196.32	 30.638;
	16097	 136.952	 39.0675	 99.927	 -21.792	 1.0	 196.32	 1	 196.32	 77.584;
	16098	 146.0155	 39.0675	 99.927	 -21.792	 1.0	 196.32	 1	 196.32	 95.711;
	16099	 142.4805	 39.0675	 99.927	 -21.792	 1.0	 196.32	 1	 196.32	 88.641;
	16100	 0.609	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.118;
	16108	 10.5025	 2.7635	 6.336	 -0.809	 1.0	 16.5	 1	 16.5	 4.505;
	16108	 10.898	 2.7635	 6.336	 -0.809	 1.0	 16.5	 1	 16.5	 5.296;
	16109	 1.3065	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.413;
	16109	 1.406	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.612;
	16115	 2.7885	 0.162	 1.001	 -0.677	 1.0	 4.7	 1	 4.7	 0.877;
	16115	 34.166	 1.6905	 10.437	 -7.056	 1.0	 49.0	 1	 49.0	 19.332;
	16121	 29.5105	 9.353	 23.923	 -5.217	 1.0	 47.0	 1	 47.0	 12.021;
	16127	 39.193	 10.547	 26.977	 -5.883	 1.0	 53.0	 1	 53.0	 25.386;
	16128	 29.929	 10.547	 26.977	 -5.883	 1.0	 53.0	 1	 53.0	 6.858;
	16129	 1.164	 0.378	 0.967	 -0.211	 1.0	 1.9	 1	 1.9	 0.428;
	16129	 1.2845	 0.378	 0.967	 -0.211	 1.0	 1.9	 1	 1.9	 0.669;
	16134	 1.0205	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.541;
	16134	 0.879	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.258;
	16134	 40.3325	 11.566	 26.515	 -3.383	 1.0	 69.05	 1	 69.05	 11.615;
	16134	 43.1945	 11.566	 26.515	 -3.383	 1.0	 69.05	 1	 69.05	 17.339;
	16134	 44.071	 11.566	 26.515	 -3.383	 1.0	 69.05	 1	 69.05	 19.092;
	16134	 48.9975	 11.566	 26.515	 -3.383	 1.0	 69.05	 1	 69.05	 28.945;
	16140	 52.9095	 16.238	 41.534	 -9.058	 1.0	 81.6	 1	 81.6	 24.219;
	16145	 4.1325	 0.207	 1.278	 -0.864	 1.0	 6.0	 1	 6.0	 2.265;
	16150	 32.119	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 14.438;
	16157	 34.3505	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 8.201;
	16158	 42.506	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 24.512;
	16164	 12.417	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 4.834;
	16169	 52.664	 0.0	 0.0	 0.0	 1.0	 92.0	 1	 92.0	 13.328;
	16176	 2.351	 0.637	 1.629	 -0.355	 1.0	 3.2	 1	 3.2	 1.502;
	16176	 1.795	 0.637	 1.629	 -0.355	 1.0	 3.2	 1	 3.2	 0.39;
	16177	 2.1545	 0.637	 1.629	 -0.355	 1.0	 3.2	 1	 3.2	 1.109;
	16183	 14.7805	 0.876	 5.41	 -3.658	 1.0	 25.4	 1	 25.4	 4.161;
	16188	 4.499	 0.252	 1.555	 -1.051	 1.0	 7.3	 1	 7.3	 1.698;
	16192	 1.393	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.786;
	16192	 7.4715	 0.0	 0.0	 0.0	 1.0	 12.0	 1	 12.0	 2.943;
	16197	 8.07	 0.0	 0.0	 0.0	 1.0	 13.8	 1	 13.8	 2.34;
	16197	 1.048	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.596;
	16202	 12.0335	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 4.067;
	16208	 24.279	 1.497	 9.244	 -6.25	 1.0	 43.4	 1	 43.4	 5.158;
	16212	 13.6035	 4.876	 12.471	 -2.719	 1.0	 24.5	 1	 24.5	 2.707;
	16212	 13.827	 4.876	 12.471	 -2.719	 1.0	 24.5	 1	 24.5	 3.154;
	16216	 1.2465	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.493;
	16216	 1.383	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.766;
	16217	 1.627	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.854;
	16217	 6.1545	 1.6415	 3.763	 -0.48	 1.0	 9.8	 1	 9.8	 2.509;
	16217	 6.0185	 1.6415	 3.763	 -0.48	 1.0	 9.8	 1	 9.8	 2.237;
	16225	 167.4295	 9.156	 56.53	 -38.218	 1.0	 265.4	 1	 265.4	 69.459;
	16231	 2.8405	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 0.681;
	16232	 3.0585	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.117;
	16232	 1.2335	 0.3185	 0.73	 -0.093	 1.0	 1.9	 1	 1.9	 0.567;
	16233	 1.128	 0.3185	 0.73	 -0.093	 1.0	 1.9	 1	 1.9	 0.356;
	16233	 1.052	 0.3185	 0.73	 -0.093	 1.0	 1.9	 1	 1.9	 0.204;
	16239	 2.887	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 1.174;
	16239	 3.0205	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 1.441;
	16244	 20.2205	 1.0315	 6.369	 -4.306	 1.0	 29.9	 1	 29.9	 10.541;
	16250	 40.409	 0.0	 0.0	 0.0	 1.0	 66.63	 1	 66.633	 14.185;
	16251	 42.9035	 0.0	 0.0	 0.0	 1.0	 66.63	 1	 66.633	 19.174;
	16252	 36.9395	 0.0	 0.0	 0.0	 1.0	 66.63	 1	 66.633	 7.246;
	16258	 7.3765	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 4.753;
	16264	 2.374	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 4.0	 0.748;
	16264	 2.292	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 4.0	 0.584;
	16265	 0.606	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.212;
	16265	 0.594	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.188;
	16270	 1.452	 0.0	 0.0	 0.0	 1.0	 2.3	 1	 2.3	 0.604;
	16270	 1.6215	 0.0	 0.0	 0.0	 1.0	 2.5	 1	 2.5	 0.743;
	16270	 2.509	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 4.0	 1.018;
	16270	 2.9435	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 4.0	 1.887;
	16274	 5.2235	 1.433	 3.665	 -0.799	 1.0	 7.2	 1	 7.2	 3.247;
	16279	 6.4715	 0.4035	 2.492	 -1.685	 1.0	 11.7	 1	 11.7	 1.243;
	16284	 2.5325	 0.7705	 1.766	 -0.225	 1.0	 4.6	 1	 4.6	 0.465;
	16284	 2.973	 0.7705	 1.766	 -0.225	 1.0	 4.6	 1	 4.6	 1.346;
	16288	 0.177	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.054;
	16288	 0.1685	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.037;
	16288	 0.1695	 0.0	 0.0	 0.0	 1.0	 0.3	 1	 0.3	 0.039;
	16288	 0.286	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.072;
	16288	 0.3675	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.235;
	16288	 0.851	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.202;
	16288	 1.025	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.55;
	16288	 0.907	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.314;
	16288	 1.5065	 0.0	 0.0	 0.0	 1.0	 2.1	 1	 2.1	 0.913;
	16292	 10.945	 3.582	 9.162	 -1.998	 1.0	 18.0	 1	 18.0	 3.89;
	16297	 29.064	 -38.1075	 25.45	 -101.665	 1.0	 50.0	 1	 50.0	 8.128;
	16298	 37.421	 -51.4695	 25.45	 -128.389	 1.0	 50.0	 1	 50.0	 24.842;
	16299	 30.57	 -37.6425	 25.45	 -100.735	 1.0	 50.0	 1	 50.0	 11.14;
	16300	 32.4	 -37.275	 25.45	 -100.0	 1.0	 50.0	 1	 50.0	 14.8;
	16308	 118.0905	 42.387	 108.417	 -23.643	 1.0	 213.0	 1	 213.0	 23.181;
	16309	 153.6685	 42.387	 108.417	 -23.643	 1.0	 213.0	 1	 213.0	 94.337;
	16310	 134.492	 42.387	 108.417	 -23.643	 1.0	 213.0	 1	 213.0	 55.984;
	16311	 130.396	 42.387	 108.417	 -23.643	 1.0	 213.0	 1	 213.0	 47.792;
	16319	 87.628	 0.0	 0.0	 0.0	 1.0	 140.0	 1	 140.0	 35.256;
	16320	 79.6335	 0.0	 0.0	 0.0	 1.0	 140.0	 1	 140.0	 19.267;
	16326	 0.93	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.56;
	16326	 0.727	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.454;
	16327	 0.744	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.488;
	16327	 0.56	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.12;
	16328	 0.6745	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.349;
	16328	 0.2975	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.095;
	16329	 0.3005	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.101;
	16329	 0.321	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.142;
	16330	 0.357	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.214;
	16330	 0.3215	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.143;
	16331	 0.3645	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.229;
	16331	 0.367	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.234;
	16332	 0.3245	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.149;
	16333	 0.3005	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.101;
	16333	 0.295	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.09;
	16334	 0.3425	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.185;
	16334	 0.2965	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.093;
	16335	 0.3335	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.167;
	16335	 0.334	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.168;
	16340	 30.6175	 9.791	 25.043	 -5.461	 1.0	 49.2	 1	 49.2	 12.035;
	16345	 25.3965	 6.766	 17.306	 -3.774	 1.0	 34.0	 1	 34.0	 16.793;
	16345	 0.538	 0.179	 0.458	 -0.1	 1.0	 0.9	 1	 0.9	 0.176;
	16346	 0.6175	 0.179	 0.458	 -0.1	 1.0	 0.9	 1	 0.9	 0.335;
	16346	 0.5165	 0.179	 0.458	 -0.1	 1.0	 0.9	 1	 0.9	 0.133;
	16351	 12.0245	 0.6555	 4.047	 -2.736	 1.0	 19.0	 1	 19.0	 5.049;
	16356	 29.6995	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 10.399;
	16356	 2.706	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 0.812;
	16357	 2.905	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 1.21;
	16358	 3.357	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 2.114;
	16363	 3.4045	 0.2035	 1.257	 -0.85	 1.0	 5.9	 1	 5.9	 0.909;
	16368	 11.335	 3.582	 9.162	 -1.998	 1.0	 18.0	 1	 18.0	 4.67;
	16373	 6.3755	 1.826	 4.186	 -0.534	 1.0	 10.9	 1	 10.9	 1.851;
	16373	 7.5375	 1.826	 4.186	 -0.534	 1.0	 10.9	 1	 10.9	 4.175;
	16373	 7.1705	 1.826	 4.186	 -0.534	 1.0	 10.9	 1	 10.9	 3.441;
	16378	 36.9425	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 23.985;
	16379	 29.177	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 8.454;
	16385	 5.2655	 1.771	 4.53	 -0.988	 1.0	 8.9	 1	 8.9	 1.631;
	16391	 36.7265	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 12.953;
	16396	 1.0725	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.645;
	16396	 0.871	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.242;
	16396	 1.256	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.512;
	16396	 1.337	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.674;
	16401	 17.504	 4.2825	 11.603	 -3.038	 1.0	 24.9	 1	 24.9	 10.108;
	16407	 7.372	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 3.544;
	16408	 6.606	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 2.012;
	16409	 6.8425	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 2.485;
	16409	 7.0925	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 2.985;
	16415	 4.461	 0.0	 0.0	 0.0	 1.0	 6.3	 1	 6.3	 2.622;
	16422	 22.3225	 1.3695	 8.456	 -5.717	 1.0	 39.7	 1	 39.7	 4.945;
	16422	 1.004	 0.0555	 0.341	 -0.23	 1.0	 1.6	 1	 1.6	 0.408;
	16423	 0.977	 0.0555	 0.341	 -0.23	 1.0	 1.6	 1	 1.6	 0.354;
	16423	 0.611	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.222;
	16424	 0.7205	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.441;
	16430	 7.47	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 4.94;
	16431	 5.785	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 1.57;
	16431	 6.6635	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 3.327;
	16432	 6.414	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 2.828;
	16439	 27.36	 0.0	 0.0	 0.0	 1.0	 41.62	 1	 41.617	 13.103;
	16439	 26.441	 0.0	 0.0	 0.0	 1.0	 41.62	 1	 41.617	 11.265;
	16440	 28.128	 0.0	 0.0	 0.0	 1.0	 41.62	 1	 41.617	 14.639;
	16441	 29.083	 0.0	 0.0	 0.0	 1.0	 41.62	 1	 41.617	 16.549;
	16441	 25.652	 0.0	 0.0	 0.0	 1.0	 41.62	 1	 41.617	 9.687;
	16442	 30.0115	 0.0	 0.0	 0.0	 1.0	 41.62	 1	 41.617	 18.406;
	16447	 0.9965	 0.2795	 0.757	 -0.198	 1.0	 1.63	 1	 1.625	 0.368;
	16447	 1.0405	 0.2795	 0.757	 -0.198	 1.0	 1.63	 1	 1.625	 0.456;
	16447	 1.1015	 0.2795	 0.757	 -0.198	 1.0	 1.63	 1	 1.625	 0.578;
	16447	 0.917	 0.2795	 0.757	 -0.198	 1.0	 1.63	 1	 1.625	 0.209;
	16451	 0.5595	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.119;
	16451	 0.581	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.162;
	16451	 0.7495	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.499;
	16451	 0.9455	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.391;
	16451	 0.826	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.152;
	16451	 1.0635	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.627;
	16455	 6.712	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 3.424;
	16460	 3.262	 0.7705	 1.766	 -0.225	 1.0	 4.6	 1	 4.6	 1.924;
	16460	 1.002	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.504;
	16466	 15.383	 0.7725	 4.771	 -3.226	 1.0	 22.4	 1	 22.4	 8.366;
	16471	 28.2925	 1.725	 10.65	 -7.2	 1.0	 50.0	 1	 50.0	 6.585;
	16472	 0.6885	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.377;
	16477	 20.313	 1.0695	 6.603	 -4.464	 1.0	 31.0	 1	 31.0	 9.626;
	16484	 72.6565	 0.0	 0.0	 0.0	 1.0	 125.0	 1	 125.0	 20.313;
	16485	 93.736	 0.0	 0.0	 0.0	 1.0	 125.0	 1	 125.0	 62.472;
	16493	 92.013	 26.5335	 67.867	 -14.8	 1.0	 133.33	 1	 133.333	 50.693;
	16494	 84.997	 26.5335	 67.867	 -14.8	 1.0	 133.33	 1	 133.333	 36.661;
	16495	 88.243	 26.5335	 67.867	 -14.8	 1.0	 133.33	 1	 133.333	 43.153;
	16496	 91.2525	 26.5335	 67.867	 -14.8	 1.0	 133.33	 1	 133.333	 49.172;
	16497	 82.371	 26.5335	 67.867	 -14.8	 1.0	 133.33	 1	 133.333	 31.409;
	16498	 76.3265	 26.5335	 67.867	 -14.8	 1.0	 133.33	 1	 133.333	 19.32;
	16504	 14.275	 0.0	 0.0	 0.0	 1.0	 23.0	 1	 23.0	 5.55;
	16510	 7.9555	 0.0	 0.0	 0.0	 1.0	 10.9	 1	 10.9	 5.011;
	16516	 4.656	 0.2245	 1.385	 -0.936	 1.0	 6.5	 1	 6.5	 2.812;
	16522	 1.03	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.56;
	16522	 1.0835	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.667;
	16523	 0.854	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.208;
	16523	 1.0485	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.597;
	16524	 1.016	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.532;
	16524	 0.597	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.194;
	16530	 72.269	 0.0	 0.0	 0.0	 1.0	 128.9	 1	 128.9	 15.638;
	16535	 14.808	 4.6765	 11.962	 -2.609	 1.0	 23.5	 1	 23.5	 6.116;
	16539	 21.4645	 5.025	 11.52	 -1.47	 1.0	 30.0	 1	 30.0	 12.929;
	16539	 21.422	 5.025	 11.52	 -1.47	 1.0	 30.0	 1	 30.0	 12.844;
	16540	 22.4015	 5.025	 11.52	 -1.47	 1.0	 30.0	 1	 30.0	 14.803;
	16540	 19.0815	 5.025	 11.52	 -1.47	 1.0	 30.0	 1	 30.0	 8.163;
	16550	 278.0685	 81.491	 208.436	 -45.454	 1.0	 409.5	 1	 409.5	 146.637;
	16551	 232.2675	 81.491	 208.436	 -45.454	 1.0	 409.5	 1	 409.5	 55.035;
	16557	 137.5415	 45.67	 116.815	 -25.475	 1.0	 229.5	 1	 229.5	 45.583;
	16558	 167.3035	 45.67	 116.815	 -25.475	 1.0	 229.5	 1	 229.5	 105.107;
	16559	 150.943	 45.67	 116.815	 -25.475	 1.0	 229.5	 1	 229.5	 72.386;
	16566	 19.253	 0.0	 0.0	 0.0	 1.0	 26.0	 1	 26.0	 12.506;
	16572	 28.527	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 7.154;
	16578	 4.021	 0.0	 0.0	 0.0	 1.0	 5.7	 1	 5.7	 2.342;
	16584	 17.219	 4.597	 11.758	 -2.564	 1.0	 23.1	 1	 23.1	 11.338;
	16584	 14.6285	 4.597	 11.758	 -2.564	 1.0	 23.1	 1	 23.1	 6.157;
	16584	 17.2795	 4.597	 11.758	 -2.564	 1.0	 23.1	 1	 23.1	 11.459;
	16584	 17.2895	 4.597	 11.758	 -2.564	 1.0	 23.1	 1	 23.1	 11.479;
	16590	 36.3015	 0.0	 0.0	 0.0	 1.0	 52.28	 1	 52.283	 20.32;
	16590	 35.2095	 0.0	 0.0	 0.0	 1.0	 52.28	 1	 52.283	 18.136;
	16590	 37.633	 0.0	 0.0	 0.0	 1.0	 52.28	 1	 52.283	 22.983;
	16590	 32.072	 0.0	 0.0	 0.0	 1.0	 52.28	 1	 52.283	 11.861;
	16590	 35.096	 0.0	 0.0	 0.0	 1.0	 52.28	 1	 52.283	 17.909;
	16590	 30.2	 0.0	 0.0	 0.0	 1.0	 52.28	 1	 52.283	 8.117;
	16598	 214.4965	 66.267	 169.497	 -36.963	 1.0	 333.0	 1	 333.0	 95.993;
	16599	 187.775	 66.267	 169.497	 -36.963	 1.0	 333.0	 1	 333.0	 42.55;
	16604	 6.5935	 0.0	 0.0	 0.0	 1.0	 9.0	 1	 9.0	 4.187;
	16608	 13.351	 0.69	 4.26	 -2.88	 1.0	 20.0	 1	 20.0	 6.702;
	16612	 11.6335	 4.0095	 10.256	 -2.237	 1.0	 20.15	 1	 20.15	 3.117;
	16612	 13.1935	 4.0095	 10.256	 -2.237	 1.0	 20.15	 1	 20.15	 6.237;
	16617	 6.756	 0.4035	 2.492	 -1.685	 1.0	 11.7	 1	 11.7	 1.812;
	16623	 48.212	 14.328	 36.648	 -7.992	 1.0	 72.0	 1	 72.0	 24.424;
	16624	 47.489	 14.328	 36.648	 -7.992	 1.0	 72.0	 1	 72.0	 22.978;
	16625	 2.6055	 0.696	 1.781	 -0.389	 1.0	 3.5	 1	 3.5	 1.711;
	16626	 0.56	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.12;
	16626	 0.749	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.498;
	16632	 4.7585	 0.276	 1.704	 -1.152	 1.0	 8.0	 1	 8.0	 1.517;
	16638	 9.707	 0.552	 3.408	 -2.304	 1.0	 16.0	 1	 16.0	 3.414;
	16644	 28.0165	 1.5525	 9.585	 -6.48	 1.0	 45.0	 1	 45.0	 11.033;
	16650	 1.035	 0.0555	 0.341	 -0.23	 1.0	 1.6	 1	 1.6	 0.47;
	16650	 1.161	 0.0555	 0.341	 -0.23	 1.0	 1.6	 1	 1.6	 0.722;
	16651	 0.904	 0.052	 0.32	 -0.216	 1.0	 1.5	 1	 1.5	 0.308;
	16651	 0.903	 0.052	 0.32	 -0.216	 1.0	 1.5	 1	 1.5	 0.306;
	16652	 0.6845	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.369;
	16658	 120.252	 37.0805	 94.844	 -20.683	 1.0	 186.33	 1	 186.333	 54.171;
	16659	 123.7305	 37.0805	 94.844	 -20.683	 1.0	 186.33	 1	 186.333	 61.128;
	16660	 111.4315	 37.0805	 94.844	 -20.683	 1.0	 186.33	 1	 186.333	 36.53;
	16666	 6.0325	 2.0895	 5.345	 -1.166	 1.0	 10.5	 1	 10.5	 1.565;
	16666	 5.781	 2.0895	 5.345	 -1.166	 1.0	 10.5	 1	 10.5	 1.062;
	16667	 3.16	 0.915	 2.341	 -0.511	 1.0	 4.6	 1	 4.6	 1.72;
	16673	 3.128	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.256;
	16674	 1.2425	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.485;
	16674	 0.732	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.364;
	16675	 0.804	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.508;
	16680	 2.1365	 0.617	 1.578	 -0.344	 1.0	 3.1	 1	 3.1	 1.173;
	16680	 8.364	 2.547	 6.515	 -1.421	 1.0	 12.8	 1	 12.8	 3.928;
	16680	 8.8295	 2.547	 6.515	 -1.421	 1.0	 12.8	 1	 12.8	 4.859;
	16684	 28.758	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 7.716;
	16689	 29.126	 8.756	 22.396	 -4.884	 1.0	 44.0	 1	 44.0	 14.252;
	16696	 28.746	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 7.592;
	16696	 32.317	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 14.734;
	16697	 36.644	 9.93	 25.399	 -5.539	 1.0	 49.9	 1	 49.9	 23.388;
	16703	 122.0605	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 71.321;
	16704	 96.6215	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 20.443;
	16705	 127.358	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 81.916;
	16706	 106.5225	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 40.245;
	16707	 107.7675	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 42.735;
	16708	 117.824	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 62.848;
	16709	 1.072	 0.299	 0.764	 -0.166	 1.0	 1.5	 1	 1.5	 0.644;
	16709	 0.819	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.538;
	16715	 11.226	 3.98	 10.18	 -2.22	 1.0	 20.0	 1	 20.0	 2.452;
	16721	 10.4595	 0.569	 3.514	 -2.376	 1.0	 16.5	 1	 16.5	 4.419;
	16727	 16.6505	 4.0035	 9.178	 -1.171	 1.0	 23.9	 1	 23.9	 9.401;
	16733	 91.198	 0.0	 0.0	 0.0	 1.0	 133.0	 1	 133.0	 49.396;
	16738	 60.35	 0.0	 0.0	 0.0	 1.0	 92.0	 1	 92.0	 28.7;
	16743	 14.012	 3.583	 9.708	 -2.542	 1.0	 20.83	 1	 20.833	 7.191;
	16743	 14.8695	 3.583	 9.708	 -2.542	 1.0	 20.83	 1	 20.833	 8.906;
	16743	 12.653	 3.583	 9.708	 -2.542	 1.0	 20.83	 1	 20.833	 4.473;
	16749	 34.6075	 9.91	 25.348	 -5.528	 1.0	 49.8	 1	 49.8	 19.415;
	16749	 0.74	 0.219	 0.56	 -0.122	 1.0	 1.1	 1	 1.1	 0.38;
	16756	 77.8895	 0.0	 0.0	 0.0	 1.0	 133.4	 1	 133.4	 22.379;
	16761	 0.4605	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.121;
	16761	 0.522	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.244;
	16761	 0.5065	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.213;
	16761	 0.545	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.29;
	16761	 2.152	 0.519	 1.19	 -0.152	 1.0	 3.1	 1	 3.1	 1.204;
	16768	 92.5675	 0.0	 0.0	 0.0	 1.0	 133.4	 1	 133.4	 51.735;
	16775	 20.694	 0.0	 0.0	 0.0	 1.0	 29.13	 1	 29.133	 12.255;
	16775	 16.6565	 0.0	 0.0	 0.0	 1.0	 29.13	 1	 29.133	 4.18;
	16776	 16.294	 0.0	 0.0	 0.0	 1.0	 29.13	 1	 29.133	 3.455;
	16776	 20.473	 0.0	 0.0	 0.0	 1.0	 29.13	 1	 29.133	 11.813;
	16777	 17.969	 0.0	 0.0	 0.0	 1.0	 29.13	 1	 29.133	 6.805;
	16777	 18.8165	 0.0	 0.0	 0.0	 1.0	 29.13	 1	 29.133	 8.5;
	16783	 146.7265	 43.382	 110.962	 -24.198	 1.0	 218.0	 1	 218.0	 75.453;
	16784	 128.1655	 43.382	 110.962	 -24.198	 1.0	 218.0	 1	 218.0	 38.331;
	16790	 0.7745	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.249;
	16790	 3.388	 0.829	 1.901	 -0.243	 1.0	 4.95	 1	 4.95	 1.826;
	16790	 3.4895	 0.829	 1.901	 -0.243	 1.0	 4.95	 1	 4.95	 2.029;
	16790	 3.687	 0.829	 1.901	 -0.243	 1.0	 4.95	 1	 4.95	 2.424;
	16790	 3.2565	 0.829	 1.901	 -0.243	 1.0	 4.95	 1	 4.95	 1.563;
	16790	 3.447	 0.829	 1.901	 -0.243	 1.0	 4.95	 1	 4.95	 1.944;
	16790	 3.152	 0.829	 1.901	 -0.243	 1.0	 4.95	 1	 4.95	 1.354;
	16797	 11.8	 0.0	 0.0	 0.0	 1.0	 18.5	 1	 18.5	 5.1;
	16802	 7.854	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 4.508;
	16802	 6.376	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 1.552;
	16802	 6.7015	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 2.203;
	16802	 8.1525	 2.229	 5.701	 -1.243	 1.0	 11.2	 1	 11.2	 5.105;
	16806	 0.5545	 0.159	 0.407	 -0.089	 1.0	 0.8	 1	 0.8	 0.309;
	16806	 0.5965	 0.159	 0.407	 -0.089	 1.0	 0.8	 1	 0.8	 0.393;
	16806	 29.769	 9.691	 24.788	 -5.406	 1.0	 48.7	 1	 48.7	 10.838;
	16811	 6.1805	 0.323	 1.992	 -1.346	 1.0	 9.35	 1	 9.35	 3.011;
	16811	 5.414	 0.323	 1.992	 -1.346	 1.0	 9.35	 1	 9.35	 1.478;
	16817	 16.517	 4.955	 12.674	 -2.764	 1.0	 24.9	 1	 24.9	 8.134;
	16822	 32.726	 11.0125	 28.168	 -6.143	 1.0	 55.34	 1	 55.34	 10.112;
	16822	 34.9275	 11.0125	 28.168	 -6.143	 1.0	 55.34	 1	 55.34	 14.515;
	16822	 38.69	 11.0125	 28.168	 -6.143	 1.0	 55.34	 1	 55.34	 22.04;
	16822	 30.9585	 11.0125	 28.168	 -6.143	 1.0	 55.34	 1	 55.34	 6.577;
	16822	 33.8315	 11.0125	 28.168	 -6.143	 1.0	 55.34	 1	 55.34	 12.323;
	16831	 18.187	 0.0	 0.0	 0.0	 1.0	 30.0	 1	 30.0	 6.374;
	16838	 99.5185	 0.0	 0.0	 0.0	 1.0	 147.4	 1	 147.4	 51.637;
	16847	 115.9955	 39.203	 100.273	 -21.867	 1.0	 197.0	 1	 197.0	 34.991;
	16848	 124.612	 39.203	 100.273	 -21.867	 1.0	 197.0	 1	 197.0	 52.224;
	16849	 117.3105	 39.203	 100.273	 -21.867	 1.0	 197.0	 1	 197.0	 37.621;
	16854	 0.4145	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.129;
	16854	 0.4775	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.255;
	16854	 1.0205	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.641;
	16854	 15.704	 3.5175	 8.064	 -1.029	 1.0	 21.0	 1	 21.0	 10.408;
	16854	 13.566	 3.5175	 8.064	 -1.029	 1.0	 21.0	 1	 21.0	 6.132;
	16858	 3.2055	 0.1895	 1.171	 -0.792	 1.0	 5.5	 1	 5.5	 0.911;
	16858	 20.855	 1.149	 7.093	 -4.795	 1.0	 33.3	 1	 33.3	 8.41;
	16858	 22.6235	 1.149	 7.093	 -4.795	 1.0	 33.3	 1	 33.3	 11.947;
	16862	 0.846	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.192;
	16862	 0.947	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.394;
	16862	 0.9205	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.341;
	16862	 0.9285	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.357;
	16867	 3.7115	 0.9885	 2.266	 -0.289	 1.0	 5.9	 1	 5.9	 1.523;
	16875	 42.382	 11.741	 30.031	 -6.549	 1.0	 59.0	 1	 59.0	 25.764;
	16876	 35.687	 11.741	 30.031	 -6.549	 1.0	 59.0	 1	 59.0	 12.374;
	16881	 29.3	 0.0	 0.0	 0.0	 1.0	 51.7	 1	 51.7	 6.9;
	16881	 33.5755	 0.0	 0.0	 0.0	 1.0	 51.7	 1	 51.7	 15.451;
	16881	 33.3175	 0.0	 0.0	 0.0	 1.0	 51.7	 1	 51.7	 14.935;
	16883	 0.716	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.432;
	16888	 0.815	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.43;
	16888	 14.771	 0.0	 0.0	 0.0	 1.0	 21.0	 1	 21.0	 8.542;
	16892	 28.81	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 8.62;
	16892	 36.696	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 24.392;
	16892	 34.2585	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 19.517;
	16892	 28.7885	 9.751	 24.941	 -5.439	 1.0	 49.0	 1	 49.0	 8.577;
	16897	 5.861	 1.3235	 3.034	 -0.387	 1.0	 7.9	 1	 7.9	 3.822;
	16898	 2.8825	 0.821	 1.882	 -0.24	 1.0	 4.9	 1	 4.9	 0.865;
	16904	 18.2335	 5.114	 13.081	 -2.853	 1.0	 25.7	 1	 25.7	 10.767;
	16905	 18.807	 5.114	 13.081	 -2.853	 1.0	 25.7	 1	 25.7	 11.914;
	16912	 45.2685	 2.122	 13.1	 -8.856	 1.0	 61.5	 1	 61.5	 29.037;
	16918	 2.112	 0.6065	 1.552	 -0.339	 1.0	 3.05	 1	 3.05	 1.174;
	16919	 2.198	 0.6065	 1.552	 -0.339	 1.0	 3.05	 1	 3.05	 1.346;
	16924	 2.4775	 0.145	 0.895	 -0.605	 1.0	 4.2	 1	 4.2	 0.755;
	16924	 7.189	 0.433	 2.673	 -1.807	 1.0	 12.55	 1	 12.55	 1.828;
	16924	 8.843	 0.433	 2.673	 -1.807	 1.0	 12.55	 1	 12.55	 5.136;
	16928	 0.3225	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.145;
	16928	 0.659	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.318;
	16928	 0.295	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.09;
	16928	 0.3415	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.183;
	16928	 0.31	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.12;
	16928	 0.3505	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.201;
	16928	 0.3065	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.113;
	16928	 0.2965	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.093;
	16928	 0.6605	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.321;
	16928	 0.5515	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.103;
	16932	 0.347	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.194;
	16932	 0.328	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.156;
	16932	 0.294	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.088;
	16932	 0.334	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.168;
	16932	 0.315	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.13;
	16932	 0.283	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.066;
	16932	 0.3015	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.103;
	16932	 0.3705	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.241;
	16932	 0.3305	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.161;
	16932	 0.3955	 0.0	 0.0	 0.0	 1.0	 0.58	 1	 0.583	 0.208;
	16932	 0.3375	 0.0	 0.0	 0.0	 1.0	 0.58	 1	 0.583	 0.092;
	16932	 0.33	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.16;
	16932	 0.4185	 0.0	 0.0	 0.0	 1.0	 0.58	 1	 0.583	 0.254;
	16932	 0.378	 0.0	 0.0	 0.0	 1.0	 0.58	 1	 0.583	 0.173;
	16932	 0.358	 0.0	 0.0	 0.0	 1.0	 0.58	 1	 0.583	 0.133;
	16932	 0.3345	 0.0	 0.0	 0.0	 1.0	 0.58	 1	 0.583	 0.086;
	16932	 0.594	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.188;
	16932	 0.316	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.132;
	16932	 0.324	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.148;
	16932	 0.3425	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.185;
	16932	 0.295	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.09;
	16932	 0.3315	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.163;
	16932	 0.304	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.108;
	16932	 0.374	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.248;
	16937	 14.2515	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 8.503;
	16937	 0.8365	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.173;
	16938	 0.9375	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.375;
	16939	 1.1055	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.711;
	16940	 0.9765	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.453;
	16940	 1.1125	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.725;
	16941	 0.636	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.272;
	16942	 0.685	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.37;
	16942	 0.671	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.342;
	17773	 153.653	 44.0915	 112.777	 -24.594	 1.0	 221.57	 1	 221.567	 85.739;
	17774	 153.172	 44.0915	 112.777	 -24.594	 1.0	 221.57	 1	 221.567	 84.777;
	17775	 133.4495	 44.0915	 112.777	 -24.594	 1.0	 221.57	 1	 221.567	 45.332;
	17782	 17.8715	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 11.668;
	17782	 17.468	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 10.861;
	17783	 13.906	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 3.737;
	17783	 14.064	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 4.053;
	17791	 152.005	 48.609	 124.332	 -27.114	 1.0	 244.27	 1	 244.267	 59.743;
	17792	 160.119	 48.609	 124.332	 -27.114	 1.0	 244.27	 1	 244.267	 75.971;
	17793	 176.5965	 48.609	 124.332	 -27.114	 1.0	 244.27	 1	 244.267	 108.926;
	17794	 138.3585	 48.609	 124.332	 -27.114	 1.0	 244.27	 1	 244.267	 32.45;
	17795	 153.971	 48.609	 124.332	 -27.114	 1.0	 244.27	 1	 244.267	 63.675;
	17796	 170.0575	 48.609	 124.332	 -27.114	 1.0	 244.27	 1	 244.267	 95.848;
	17803	 71.686	 22.885	 58.535	 -12.765	 1.0	 115.0	 1	 115.0	 28.372;
	17804	 64.284	 22.885	 58.535	 -12.765	 1.0	 115.0	 1	 115.0	 13.568;
	17809	 0.677	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.354;
	17813	 12.272	 0.0	 0.0	 0.0	 1.0	 22.0	 1	 22.0	 2.544;
	17818	 10.0385	 0.0	 0.0	 0.0	 1.0	 17.5	 1	 17.5	 2.577;
	17823	 5.842	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 1.684;
	17828	 13.858	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 8.116;
	17828	 14.5595	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 9.519;
	17829	 11.752	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 3.904;
	17829	 12.4355	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 5.271;
	17830	 12.3115	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 5.023;
	17831	 14.498	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 9.396;
	17837	 5.3845	 0.0	 0.0	 0.0	 1.0	 9.6	 1	 9.6	 1.169;
	17838	 6.634	 0.0	 0.0	 0.0	 1.0	 9.6	 1	 9.6	 3.668;
	17838	 6.4005	 0.0	 0.0	 0.0	 1.0	 9.6	 1	 9.6	 3.201;
	17839	 5.731	 0.0	 0.0	 0.0	 1.0	 9.6	 1	 9.6	 1.862;
	17839	 5.5565	 0.0	 0.0	 0.0	 1.0	 9.6	 1	 9.6	 1.513;
	17845	 3.076	 0.0	 0.0	 0.0	 1.0	 4.67	 1	 4.667	 1.485;
	17845	 3.1555	 0.0	 0.0	 0.0	 1.0	 4.67	 1	 4.667	 1.644;
	17846	 3.03	 0.0	 0.0	 0.0	 1.0	 4.67	 1	 4.667	 1.393;
	17851	 14.595	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 9.19;
	17856	 2.6235	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.247;
	17861	 2.133	 0.0	 0.0	 0.0	 1.0	 3.3	 1	 3.3	 0.966;
	17866	 42.058	 0.0	 0.0	 0.0	 1.0	 75.7	 1	 75.7	 8.416;
	17873	 116.9465	 35.5545	 90.941	 -19.832	 1.0	 178.67	 1	 178.667	 55.226;
	17874	 112.6185	 35.5545	 90.941	 -19.832	 1.0	 178.67	 1	 178.667	 46.57;
	17875	 111.9755	 35.5545	 90.941	 -19.832	 1.0	 178.67	 1	 178.667	 45.284;
	17880	 12.4755	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 4.951;
	17885	 70.8955	 19.197	 49.102	 -10.708	 1.0	 96.47	 1	 96.467	 45.324;
	17886	 68.942	 19.197	 49.102	 -10.708	 1.0	 96.47	 1	 96.467	 41.417;
	17887	 55.857	 19.197	 49.102	 -10.708	 1.0	 96.47	 1	 96.467	 15.247;
	17888	 56.938	 19.197	 49.102	 -10.708	 1.0	 96.47	 1	 96.467	 17.409;
	17889	 62.771	 19.197	 49.102	 -10.708	 1.0	 96.47	 1	 96.467	 29.075;
	17890	 66.996	 19.197	 49.102	 -10.708	 1.0	 96.47	 1	 96.467	 37.525;
	17895	 39.374	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 15.748;
	17895	 36.93	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 10.86;
	17895	 44.222	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 25.444;
	17895	 42.119	 12.537	 32.067	 -6.993	 1.0	 63.0	 1	 63.0	 21.238;
	17902	 158.268	 48.762	 132.111	 -34.587	 1.0	 283.5	 1	 283.5	 33.036;
	17903	 171.6025	 48.762	 132.111	 -34.587	 1.0	 283.5	 1	 283.5	 59.705;
	17911	 98.477	 29.5755	 75.648	 -16.497	 1.0	 148.62	 1	 148.62	 48.334;
	17912	 84.4495	 29.5755	 75.648	 -16.497	 1.0	 148.62	 1	 148.62	 20.279;
	17913	 100.7655	 29.5755	 75.648	 -16.497	 1.0	 148.62	 1	 148.62	 52.911;
	17914	 85.762	 29.5755	 75.648	 -16.497	 1.0	 148.62	 1	 148.62	 22.904;
	17915	 84.704	 29.5755	 75.648	 -16.497	 1.0	 148.62	 1	 148.62	 20.788;
	17922	 130.0105	 37.0475	 94.759	 -20.664	 1.0	 186.17	 1	 186.167	 73.854;
	17923	 112.0885	 37.0475	 94.759	 -20.664	 1.0	 186.17	 1	 186.167	 38.01;
	17924	 138.608	 37.0475	 94.759	 -20.664	 1.0	 186.17	 1	 186.167	 91.049;
	17929	 29.6775	 8.438	 21.582	 -4.706	 1.0	 42.4	 1	 42.4	 16.955;
	17929	 27.668	 8.438	 21.582	 -4.706	 1.0	 42.4	 1	 42.4	 12.936;
	17929	 30.051	 8.438	 21.582	 -4.706	 1.0	 42.4	 1	 42.4	 17.702;
	17935	 105.5205	 5.175	 31.95	 -21.6	 1.0	 150.0	 1	 150.0	 61.041;
	17941	 66.2585	 23.84	 60.978	 -13.298	 1.0	 119.8	 1	 119.8	 12.717;
	17947	 2.956	 0.856	 2.189	 -0.477	 1.0	 4.3	 1	 4.3	 1.612;
	17947	 2.9635	 0.856	 2.189	 -0.477	 1.0	 4.3	 1	 4.3	 1.627;
	17953	 66.429	 18.5565	 47.464	 -10.351	 1.0	 93.25	 1	 93.25	 39.608;
	17954	 53.09	 18.5565	 47.464	 -10.351	 1.0	 93.25	 1	 93.25	 12.93;
	17959	 48.141	 14.726	 37.666	 -8.214	 1.0	 74.0	 1	 74.0	 22.282;
	17959	 46.3985	 14.726	 37.666	 -8.214	 1.0	 74.0	 1	 74.0	 18.797;
	17959	 53.646	 14.726	 37.666	 -8.214	 1.0	 74.0	 1	 74.0	 33.292;
	17967	 106.8865	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 40.54;
	17968	 115.202	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 57.171;
	17969	 114.962	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 56.691;
	17970	 113.46	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 53.687;
	17971	 96.5145	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 19.796;
	17972	 113.457	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 53.681;
	17979	 132.114	 39.84	 101.902	 -22.222	 1.0	 200.2	 1	 200.2	 64.028;
	17980	 149.568	 39.84	 101.902	 -22.222	 1.0	 200.2	 1	 200.2	 98.936;
	17981	 115.6955	 39.84	 101.902	 -22.222	 1.0	 200.2	 1	 200.2	 31.191;
	17987	 18.6805	 0.0	 0.0	 0.0	 1.0	 31.33	 1	 31.333	 6.028;
	17987	 20.267	 0.0	 0.0	 0.0	 1.0	 31.33	 1	 31.333	 9.201;
	17988	 17.3305	 0.0	 0.0	 0.0	 1.0	 31.33	 1	 31.333	 3.328;
	17995	 13.901	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 3.727;
	17995	 13.767	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 3.459;
	17996	 13.513	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 2.951;
	17996	 16.8115	 4.791	 12.254	 -2.672	 1.0	 24.08	 1	 24.075	 9.548;
	18002	 39.432	 11.9035	 30.447	 -6.64	 1.0	 59.82	 1	 59.817	 19.047;
	18003	 37.2105	 11.9035	 30.447	 -6.64	 1.0	 59.82	 1	 59.817	 14.604;
	18004	 40.633	 11.9035	 30.447	 -6.64	 1.0	 59.82	 1	 59.817	 21.449;
	18005	 38.677	 11.9035	 30.447	 -6.64	 1.0	 59.82	 1	 59.817	 17.537;
	18006	 33.731	 11.9035	 30.447	 -6.64	 1.0	 59.82	 1	 59.817	 7.645;
	18007	 44.3195	 11.9035	 30.447	 -6.64	 1.0	 59.82	 1	 59.817	 28.822;
	18014	 139.8615	 41.624	 112.772	 -29.524	 1.0	 242.0	 1	 242.0	 37.723;
	18020	 1.109	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.218;
	18020	 1.499	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.998;
	18021	 1.4285	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.857;
	18028	 208.8455	 50.7055	 137.377	 -35.966	 1.0	 294.8	 1	 294.8	 122.891;
	18034	 77.5265	 26.427	 67.595	 -14.741	 1.0	 132.8	 1	 132.8	 22.253;
	18035	 85.6095	 26.427	 67.595	 -14.741	 1.0	 132.8	 1	 132.8	 38.419;
	18036	 88.17	 26.427	 67.595	 -14.741	 1.0	 132.8	 1	 132.8	 43.54;
	18037	 98.9555	 26.427	 67.595	 -14.741	 1.0	 132.8	 1	 132.8	 65.111;
	18038	 82.1935	 26.427	 67.595	 -14.741	 1.0	 132.8	 1	 132.8	 31.587;
	18039	 93.0735	 26.427	 67.595	 -14.741	 1.0	 132.8	 1	 132.8	 53.347;
	18045	 17.433	 0.0	 0.0	 0.0	 1.0	 30.0	 1	 30.0	 4.866;
	18051	 53.16	 16.915	 43.265	 -9.435	 1.0	 85.0	 1	 85.0	 21.32;
	18052	 48.51	 16.915	 43.265	 -9.435	 1.0	 85.0	 1	 85.0	 12.02;
	18057	 0.3945	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.189;
	18057	 0.3675	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.135;
	18057	 0.348	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.096;
	18062	 20.2615	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 5.523;
	18062	 20.696	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 6.392;
	18062	 20.845	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 6.69;
	18062	 21.89	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 8.78;
	18062	 19.7475	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 4.495;
	18062	 24.8025	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 14.605;
	19745	 13.2655	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 6.531;
	19745	 1.249	 0.0	 0.0	 0.0	 1.0	 1.8	 1	 1.8	 0.698;
	19746	 0.9195	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.239;
	19746	 0.569	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.138;
	19747	 0.6705	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.341;
	19753	 10.4805	 0.0	 0.0	 0.0	 1.0	 17.6	 1	 17.6	 3.361;
	19761	 175.9155	 48.5385	 131.505	 -34.428	 1.0	 282.2	 1	 282.2	 69.631;
	19762	 156.265	 48.5385	 131.505	 -34.428	 1.0	 282.2	 1	 282.2	 30.33;
	19763	 205.1615	 48.5385	 131.505	 -34.428	 1.0	 282.2	 1	 282.2	 128.123;
	19764	 176.917	 48.5385	 131.505	 -34.428	 1.0	 282.2	 1	 282.2	 71.634;
	19770	 13.7575	 0.0	 0.0	 0.0	 1.0	 20.0	 1	 20.0	 7.515;
	19779	 150.146	 46.964	 120.124	 -26.196	 1.0	 236.0	 1	 236.0	 64.292;
	19780	 176.8665	 46.964	 120.124	 -26.196	 1.0	 236.0	 1	 236.0	 117.733;
	19781	 172.1075	 46.964	 120.124	 -26.196	 1.0	 236.0	 1	 236.0	 108.215;
	19789	 153.1525	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 99.972;
	19790	 154.7265	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 103.12;
	19791	 137.946	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 69.559;
	19792	 121.833	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 37.333;
	19793	 124.339	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 42.345;
	19794	 114.1475	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 21.962;
	19799	 6.7315	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 3.463;
	19804	 33.277	 11.522	 29.471	 -6.427	 1.0	 57.9	 1	 57.9	 8.654;
	19805	 36.01	 11.522	 29.471	 -6.427	 1.0	 57.9	 1	 57.9	 14.12;
	19806	 33.3665	 11.522	 29.471	 -6.427	 1.0	 57.9	 1	 57.9	 8.833;
	19812	 4.826	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 2.152;
	19813	 4.4095	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 1.319;
	19813	 4.9905	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 2.481;
	19814	 4.744	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 1.988;
	19820	 96.4435	 25.8965	 66.238	 -14.445	 1.0	 130.13	 1	 130.133	 62.754;
	19821	 80.6755	 25.8965	 66.238	 -14.445	 1.0	 130.13	 1	 130.133	 31.218;
	19822	 76.562	 25.8965	 66.238	 -14.445	 1.0	 130.13	 1	 130.133	 22.991;
	19828	 8.5855	 0.0	 0.0	 0.0	 1.0	 15.0	 1	 15.0	 2.171;
	19834	 30.967	 8.402	 22.764	 -5.96	 1.0	 48.85	 1	 48.85	 13.084;
	19835	 27.27	 8.402	 22.764	 -5.96	 1.0	 48.85	 1	 48.85	 5.69;
	19835	 0.905	 0.258	 0.699	 -0.183	 1.0	 1.5	 1	 1.5	 0.31;
	19836	 0.9075	 0.258	 0.699	 -0.183	 1.0	 1.5	 1	 1.5	 0.315;
	19841	 36.5155	 10.567	 27.028	 -5.894	 1.0	 53.1	 1	 53.1	 19.931;
	19841	 29.5985	 10.567	 27.028	 -5.894	 1.0	 53.1	 1	 53.1	 6.097;
	19845	 49.8085	 14.786	 37.819	 -8.247	 1.0	 74.3	 1	 74.3	 25.317;
	19845	 41.122	 14.786	 37.819	 -8.247	 1.0	 74.3	 1	 74.3	 7.944;
	19845	 42.1565	 14.786	 37.819	 -8.247	 1.0	 74.3	 1	 74.3	 10.013;
	19850	 150.699	 43.979	 112.489	 -24.531	 1.0	 221.0	 1	 221.0	 80.398;
	19851	 153.386	 43.979	 112.489	 -24.531	 1.0	 221.0	 1	 221.0	 85.772;
	19852	 139.4195	 43.979	 112.489	 -24.531	 1.0	 221.0	 1	 221.0	 57.839;
	19853	 164.263	 43.979	 112.489	 -24.531	 1.0	 221.0	 1	 221.0	 107.526;
	19854	 150.579	 43.979	 112.489	 -24.531	 1.0	 221.0	 1	 221.0	 80.158;
	19855	 150.9915	 43.979	 112.489	 -24.531	 1.0	 221.0	 1	 221.0	 80.983;
	19862	 132.3825	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 58.432;
	19863	 143.215	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 80.097;
	19864	 153.783	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 101.233;
	19869	 0.6425	 0.0	 0.0	 0.0	 1.0	 0.93	 1	 0.925	 0.36;
	19869	 0.678	 0.0	 0.0	 0.0	 1.0	 0.93	 1	 0.925	 0.431;
	19869	 11.4935	 0.0	 0.0	 0.0	 1.0	 17.5	 1	 17.5	 5.487;
	19870	 0.583	 0.0	 0.0	 0.0	 1.0	 0.93	 1	 0.925	 0.241;
	19870	 0.536	 0.0	 0.0	 0.0	 1.0	 0.93	 1	 0.925	 0.147;
	19870	 10.887	 0.0	 0.0	 0.0	 1.0	 17.5	 1	 17.5	 4.274;
	19876	 16.022	 0.0	 0.0	 0.0	 1.0	 29.0	 1	 29.0	 3.044;
	19876	 3.6165	 0.0	 0.0	 0.0	 1.0	 6.0	 1	 6.0	 1.233;
	19883	 148.616	 45.876	 117.341	 -25.589	 1.0	 230.53	 1	 230.533	 66.699;
	19884	 132.3605	 45.876	 117.341	 -25.589	 1.0	 230.53	 1	 230.533	 34.188;
	19885	 152.815	 45.876	 117.341	 -25.589	 1.0	 230.53	 1	 230.533	 75.097;
	19890	 14.961	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 2.922;
	19890	 18.8515	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 10.703;
	19895	 20.6865	 0.0	 0.0	 0.0	 1.0	 32.0	 1	 32.0	 9.373;
	19896	 2.5095	 0.0	 0.0	 0.0	 1.0	 4.5	 1	 4.5	 0.519;
	19901	 60.2865	 17.253	 44.13	 -9.624	 1.0	 86.7	 1	 86.7	 33.873;
	19906	 8.423	 0.0	 0.0	 0.0	 1.0	 15.0	 1	 15.0	 1.846;
	19913	 37.2345	 2.246	 13.866	 -9.374	 1.0	 65.1	 1	 65.1	 9.369;
	19919	 16.9125	 4.4895	 12.163	 -3.184	 1.0	 26.1	 1	 26.1	 7.725;
	19920	 1.11	 0.258	 0.699	 -0.183	 1.0	 1.5	 1	 1.5	 0.72;
	19925	 4.5375	 1.0885	 2.496	 -0.319	 1.0	 6.5	 1	 6.5	 2.575;
	19926	 4.6235	 1.0885	 2.496	 -0.319	 1.0	 6.5	 1	 6.5	 2.747;
	19926	 4.008	 1.0885	 2.496	 -0.319	 1.0	 6.5	 1	 6.5	 1.516;
	19932	 1.1055	 0.318	 0.814	 -0.178	 1.0	 1.6	 1	 1.6	 0.611;
	19932	 15.5365	 5.3635	 13.718	 -2.991	 1.0	 26.95	 1	 26.95	 4.123;
	19932	 19.033	 5.3635	 13.718	 -2.991	 1.0	 26.95	 1	 26.95	 11.116;
	19932	 19.0075	 5.3635	 13.718	 -2.991	 1.0	 26.95	 1	 26.95	 11.065;
	19932	 15.9255	 5.3635	 13.718	 -2.991	 1.0	 26.95	 1	 26.95	 4.901;
	19937	 45.526	 16.238	 41.534	 -9.058	 1.0	 81.6	 1	 81.6	 9.452;
	19943	 141.5045	 37.8195	 96.735	 -21.096	 1.0	 190.05	 1	 190.05	 92.959;
	19944	 112.2305	 37.8195	 96.735	 -21.096	 1.0	 190.05	 1	 190.05	 34.411;
	19945	 135.285	 37.8195	 96.735	 -21.096	 1.0	 190.05	 1	 190.05	 80.52;
	19946	 141.0155	 37.8195	 96.735	 -21.096	 1.0	 190.05	 1	 190.05	 91.981;
	19947	 105.778	 37.8195	 96.735	 -21.096	 1.0	 190.05	 1	 190.05	 21.506;
	19948	 134.0795	 37.8195	 96.735	 -21.096	 1.0	 190.05	 1	 190.05	 78.109;
	19953	 18.197	 0.0	 0.0	 0.0	 1.0	 28.33	 1	 28.333	 8.061;
	19953	 18.892	 0.0	 0.0	 0.0	 1.0	 28.33	 1	 28.333	 9.451;
	19953	 16.202	 0.0	 0.0	 0.0	 1.0	 28.33	 1	 28.333	 4.071;
	19953	 18.6075	 0.0	 0.0	 0.0	 1.0	 28.33	 1	 28.333	 8.882;
	19953	 16.386	 0.0	 0.0	 0.0	 1.0	 28.33	 1	 28.333	 4.439;
	19953	 17.3465	 0.0	 0.0	 0.0	 1.0	 28.33	 1	 28.333	 6.36;
	19958	 1.625	 0.0	 0.0	 0.0	 1.0	 2.5	 1	 2.5	 0.75;
	19958	 0.897	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.194;
	19959	 0.8545	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.409;
	19959	 0.699	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.298;
	19960	 0.66	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.22;
	19961	 0.117	 0.0	 0.0	 0.0	 1.0	 0.2	 1	 0.2	 0.034;
	19961	 0.14	 0.0	 0.0	 0.0	 1.0	 0.2	 1	 0.2	 0.08;
	19962	 0.137	 0.0	 0.0	 0.0	 1.0	 0.2	 1	 0.2	 0.074;
	19962	 0.149	 0.0	 0.0	 0.0	 1.0	 0.2	 1	 0.2	 0.098;
	19969	 14.8885	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 2.777;
	19969	 17.741	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 8.482;
	19970	 15.5335	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 4.067;
	19970	 18.184	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 9.368;
	19976	 105.4855	 36.523	 93.418	 -20.372	 1.0	 183.53	 1	 183.533	 27.438;
	19977	 118.7975	 36.523	 93.418	 -20.372	 1.0	 183.53	 1	 183.533	 54.062;
	19978	 105.603	 36.523	 93.418	 -20.372	 1.0	 183.53	 1	 183.533	 27.673;
	19979	 125.1615	 36.523	 93.418	 -20.372	 1.0	 183.53	 1	 183.533	 66.79;
	19980	 122.1485	 36.523	 93.418	 -20.372	 1.0	 183.53	 1	 183.533	 60.764;
	19981	 123.0275	 36.523	 93.418	 -20.372	 1.0	 183.53	 1	 183.533	 62.522;
	19986	 8.087	 0.0	 0.0	 0.0	 1.0	 11.0	 1	 11.0	 5.174;
	19986	 7.6	 0.0	 0.0	 0.0	 1.0	 11.0	 1	 11.0	 4.2;
	19990	 7.976	 0.0	 0.0	 0.0	 1.0	 14.0	 1	 14.0	 1.952;
	19996	 70.365	 0.0	 0.0	 0.0	 1.0	 115.9	 1	 115.9	 24.83;
	19997	 66.283	 0.0	 0.0	 0.0	 1.0	 115.9	 1	 115.9	 16.666;
	19998	 68.9635	 0.0	 0.0	 0.0	 1.0	 115.9	 1	 115.9	 22.027;
	20006	 881.551	 200.658	 516.378	 -115.062	 1.0	 1403.2	 1	 1403.2	 359.902;
	20007	 1018.38	 200.658	 516.378	 -115.062	 1.0	 1403.2	 1	 1403.2	 633.56;
	20008	 952.2815	 200.658	 516.378	 -115.062	 1.0	 1403.2	 1	 1403.2	 501.363;
	20013	 1.322	 0.0	 0.0	 0.0	 1.0	 2.1	 1	 2.1	 0.544;
	20013	 7.162	 0.0	 0.0	 0.0	 1.0	 10.8	 1	 10.8	 3.524;
	20019	 156.429	 36.6265	 83.968	 -10.715	 1.0	 218.67	 1	 218.667	 94.191;
	20020	 125.76	 36.6265	 83.968	 -10.715	 1.0	 218.67	 1	 218.667	 32.853;
	20021	 140.711	 36.6265	 83.968	 -10.715	 1.0	 218.67	 1	 218.667	 62.755;
	20022	 152.321	 36.6265	 83.968	 -10.715	 1.0	 218.67	 1	 218.667	 85.975;
	20023	 122.495	 36.6265	 83.968	 -10.715	 1.0	 218.67	 1	 218.667	 26.323;
	20024	 151.503	 36.6265	 83.968	 -10.715	 1.0	 218.67	 1	 218.667	 84.339;
	20029	 0.8415	 0.0	 0.0	 0.0	 1.0	 1.2	 1	 1.2	 0.483;
	20029	 2.0645	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 1.129;
	20029	 3.161	 0.0	 0.0	 0.0	 1.0	 4.5	 1	 4.5	 1.822;
	20029	 3.068	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.136;
	20034	 8.301	 0.0	 0.0	 0.0	 1.0	 15.0	 1	 15.0	 1.602;
	20040	 6.8135	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.627;
	20040	 7.398	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.796;
	20041	 5.94	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 1.88;
	20041	 5.846	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 1.692;
	20042	 2.0255	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 1.051;
	20048	 5.618	 0.0	 0.0	 0.0	 1.0	 9.0	 1	 9.0	 2.236;
	20049	 0.6225	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.245;
	20050	 0.3365	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.173;
	20059	 34.6745	 9.576	 24.493	 -5.341	 1.0	 48.12	 1	 48.12	 21.229;
	20060	 29.3785	 9.576	 24.493	 -5.341	 1.0	 48.12	 1	 48.12	 10.637;
	20060	 35.128	 9.576	 24.493	 -5.341	 1.0	 48.12	 1	 48.12	 22.136;
	20061	 27.239	 9.576	 24.493	 -5.341	 1.0	 48.12	 1	 48.12	 6.358;
	20061	 27.55	 9.576	 24.493	 -5.341	 1.0	 48.12	 1	 48.12	 6.98;
	20070	 117.883	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 62.533;
	20071	 128.3865	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 83.54;
	20072	 116.9155	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 60.598;
	20073	 110.2295	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 47.226;
	20074	 103.89	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 34.547;
	20075	 117.6645	 29.017	 66.522	 -8.488	 1.0	 173.23	 1	 173.233	 62.096;
	20080	 28.777	 8.536	 19.569	 -2.497	 1.0	 50.96	 1	 50.96	 6.594;
	20080	 31.0785	 8.536	 19.569	 -2.497	 1.0	 50.96	 1	 50.96	 11.197;
	20080	 29.3175	 8.536	 19.569	 -2.497	 1.0	 50.96	 1	 50.96	 7.675;
	20080	 37.682	 8.536	 19.569	 -2.497	 1.0	 50.96	 1	 50.96	 24.404;
	20080	 38.0985	 8.536	 19.569	 -2.497	 1.0	 50.96	 1	 50.96	 25.237;
	20087	 18.0585	 6.229	 15.932	 -3.474	 1.0	 31.3	 1	 31.3	 4.817;
	20087	 20.7595	 6.229	 15.932	 -3.474	 1.0	 31.3	 1	 31.3	 10.219;
	20092	 7.834	 0.0	 0.0	 0.0	 1.0	 12.6	 1	 12.6	 3.068;
	20092	 0.7115	 0.0	 0.0	 0.0	 1.0	 1.1	 1	 1.1	 0.323;
	20098	 14.0395	 0.0	 0.0	 0.0	 1.0	 19.0	 1	 19.0	 9.079;
	20105	 79.4	 0.0	 0.0	 0.0	 1.0	 140.0	 1	 140.0	 18.8;
	20106	 83.302	 0.0	 0.0	 0.0	 1.0	 140.0	 1	 140.0	 26.604;
	20112	 130.6635	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 54.994;
	20113	 121.5035	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 36.674;
	20114	 152.667	 41.0605	 105.024	 -22.903	 1.0	 206.33	 1	 206.333	 99.001;
	20120	 4.02	 0.0	 0.0	 0.0	 1.0	 6.5	 1	 6.5	 1.54;
	20127	 13.7515	 0.0	 0.0	 0.0	 1.0	 19.0	 1	 19.0	 8.503;
	20127	 2.9495	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 4.0	 1.899;
	20133	 116.306	 29.8075	 80.758	 -21.143	 1.0	 173.3	 1	 173.3	 59.312;
	20141	 154.5905	 43.9495	 112.413	 -24.514	 1.0	 220.85	 1	 220.85	 88.331;
	20142	 142.528	 43.9495	 112.413	 -24.514	 1.0	 220.85	 1	 220.85	 64.206;
	20143	 146.6505	 43.9495	 112.413	 -24.514	 1.0	 220.85	 1	 220.85	 72.451;
	20144	 132.0735	 43.9495	 112.413	 -24.514	 1.0	 220.85	 1	 220.85	 43.297;
	20145	 164.7335	 43.9495	 112.413	 -24.514	 1.0	 220.85	 1	 220.85	 108.617;
	20146	 141.495	 43.9495	 112.413	 -24.514	 1.0	 220.85	 1	 220.85	 62.14;
	20151	 38.9015	 2.1735	 13.419	 -9.072	 1.0	 63.0	 1	 63.0	 14.803;
	20155	 10.227	 0.0	 0.0	 0.0	 1.0	 17.0	 1	 17.0	 3.454;
	20159	 29.7605	 10.567	 27.028	 -5.894	 1.0	 53.1	 1	 53.1	 6.421;
	20159	 34.6345	 10.567	 27.028	 -5.894	 1.0	 53.1	 1	 53.1	 16.169;
	20164	 10.737	 0.0	 0.0	 0.0	 1.0	 14.8	 1	 14.8	 6.674;
	20172	 130.8695	 35.088	 95.064	 -24.888	 1.0	 204.0	 1	 204.0	 57.739;
	20173	 123.287	 35.088	 95.064	 -24.888	 1.0	 204.0	 1	 204.0	 42.574;
	20179	 16.8	 0.0	 0.0	 0.0	 1.0	 26.5	 1	 26.5	 7.1;
	20187	 151.7625	 42.858	 109.622	 -23.906	 1.0	 215.37	 1	 215.367	 88.158;
	20188	 143.8585	 42.858	 109.622	 -23.906	 1.0	 215.37	 1	 215.367	 72.35;
	20189	 121.317	 42.858	 109.622	 -23.906	 1.0	 215.37	 1	 215.367	 27.267;
	20197	 249.355	 75.9295	 205.716	 -53.857	 1.0	 441.45	 1	 441.45	 57.26;
	20198	 306.134	 75.9295	 205.716	 -53.857	 1.0	 441.45	 1	 441.45	 170.818;
	20199	 243.7	 75.9295	 205.716	 -53.857	 1.0	 441.45	 1	 441.45	 45.95;
	20200	 251.702	 75.9295	 205.716	 -53.857	 1.0	 441.45	 1	 441.45	 61.954;
	20205	 27.377	 8.512	 21.772	 -4.748	 1.0	 42.78	 1	 42.775	 11.979;
	20205	 30.7275	 8.512	 21.772	 -4.748	 1.0	 42.78	 1	 42.775	 18.68;
	20205	 28.208	 8.512	 21.772	 -4.748	 1.0	 42.78	 1	 42.775	 13.641;
	20205	 29.127	 8.512	 21.772	 -4.748	 1.0	 42.78	 1	 42.775	 15.479;
	20210	 32.156	 10.746	 27.486	 -5.994	 1.0	 54.0	 1	 54.0	 10.312;
	20211	 31.915	 10.746	 27.486	 -5.994	 1.0	 54.0	 1	 54.0	 9.83;
	20217	 92.2345	 29.054	 74.314	 -16.206	 1.0	 146.0	 1	 146.0	 38.469;
	20218	 103.365	 29.054	 74.314	 -16.206	 1.0	 146.0	 1	 146.0	 60.73;
	20224	 2.733	 0.0	 0.0	 0.0	 1.0	 4.47	 1	 4.467	 0.999;
	20224	 2.712	 0.0	 0.0	 0.0	 1.0	 4.47	 1	 4.467	 0.957;
	20225	 2.7825	 0.0	 0.0	 0.0	 1.0	 4.47	 1	 4.467	 1.098;
	20232	 267.217	 70.6745	 191.479	 -50.13	 1.0	 410.9	 1	 410.9	 123.534;
	20233	 262.496	 70.6745	 191.479	 -50.13	 1.0	 410.9	 1	 410.9	 114.092;
	20238	 38.606	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 16.712;
	20238	 36.0855	 12.0395	 30.795	 -6.716	 1.0	 60.5	 1	 60.5	 11.671;
	20245	 524.7595	 138.1335	 374.245	 -97.978	 1.0	 803.1	 1	 803.1	 246.419;
	20246	 560.9275	 138.1335	 374.245	 -97.978	 1.0	 803.1	 1	 803.1	 318.755;
	20247	 479.8215	 138.1335	 374.245	 -97.978	 1.0	 803.1	 1	 803.1	 156.543;
	20252	 14.7315	 0.0	 0.0	 0.0	 1.0	 25.8	 1	 25.8	 3.663;
	20252	 17.4165	 0.0	 0.0	 0.0	 1.0	 25.8	 1	 25.8	 9.033;
	20252	 16.987	 0.0	 0.0	 0.0	 1.0	 25.8	 1	 25.8	 8.174;
	20252	 16.331	 0.0	 0.0	 0.0	 1.0	 25.8	 1	 25.8	 6.862;
	20252	 17.211	 0.0	 0.0	 0.0	 1.0	 25.8	 1	 25.8	 8.622;
	20257	 68.7305	 21.97	 56.194	 -12.254	 1.0	 110.4	 1	 110.4	 27.061;
	20258	 82.3685	 21.97	 56.194	 -12.254	 1.0	 110.4	 1	 110.4	 54.337;
	20259	 73.9625	 21.97	 56.194	 -12.254	 1.0	 110.4	 1	 110.4	 37.525;
	20265	 165.859	 45.876	 117.341	 -25.589	 1.0	 230.53	 1	 230.533	 101.185;
	20266	 162.218	 45.876	 117.341	 -25.589	 1.0	 230.53	 1	 230.533	 93.903;
	20267	 158.1075	 45.876	 117.341	 -25.589	 1.0	 230.53	 1	 230.533	 85.682;
	20273	 7.0585	 0.345	 2.13	 -1.44	 1.0	 10.0	 1	 10.0	 4.117;
	20278	 2.32	 0.0	 0.0	 0.0	 1.0	 3.3	 1	 3.3	 1.34;
	20278	 2.4435	 0.0	 0.0	 0.0	 1.0	 3.5	 1	 3.5	 1.387;
	20283	 62.6495	 -21.2235	 57.822	 -100.269	 1.0	 113.6	 1	 113.6	 11.699;
	20284	 71.656	 -21.106	 57.822	 -100.034	 1.0	 113.6	 1	 113.6	 29.712;
	20289	 48.0505	 16.915	 43.265	 -9.435	 1.0	 85.0	 1	 85.0	 11.101;
	20293	 0.551	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.102;
	20293	 1.054	 0.0	 0.0	 0.0	 1.0	 1.9	 1	 1.9	 0.208;
	20293	 2.9185	 0.0	 0.0	 0.0	 1.0	 4.0	 1	 4.0	 1.837;
	20293	 3.068	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.136;
	20300	 125.8925	 43.4085	 111.03	 -24.213	 1.0	 218.13	 1	 218.133	 33.652;
	20301	 121.0275	 43.4085	 111.03	 -24.213	 1.0	 218.13	 1	 218.133	 23.922;
	20302	 152.335	 43.4085	 111.03	 -24.213	 1.0	 218.13	 1	 218.133	 86.537;
	20308	 9.3395	 0.0	 0.0	 0.0	 1.0	 13.6	 1	 13.6	 5.079;
	20313	 73.7525	 3.4225	 21.13	 -14.285	 1.0	 99.2	 1	 99.2	 48.305;
	20321	 141.9635	 47.2955	 120.972	 -26.381	 1.0	 237.67	 1	 237.667	 46.26;
	20322	 149.765	 47.2955	 120.972	 -26.381	 1.0	 237.67	 1	 237.667	 61.863;
	20323	 169.7435	 47.2955	 120.972	 -26.381	 1.0	 237.67	 1	 237.667	 101.82;
	21549	 0.995	 0.3285	 0.84	 -0.183	 1.0	 1.65	 1	 1.65	 0.34;
	21549	 1.193	 0.3285	 0.84	 -0.183	 1.0	 1.65	 1	 1.65	 0.736;
	21550	 1.095	 0.3285	 0.84	 -0.183	 1.0	 1.65	 1	 1.65	 0.54;
	21551	 0.9445	 0.3285	 0.84	 -0.183	 1.0	 1.65	 1	 1.65	 0.239;
	21551	 1.0505	 0.3285	 0.84	 -0.183	 1.0	 1.65	 1	 1.65	 0.451;
	21552	 0.9095	 0.3285	 0.84	 -0.183	 1.0	 1.65	 1	 1.65	 0.169;
	21558	 4.76	 1.274	 3.258	 -0.71	 1.0	 6.4	 1	 6.4	 3.12;
	21564	 1.346	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.292;
	21564	 1.4065	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.413;
	21565	 0.9485	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.397;
	21565	 0.345	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.09;
	21566	 0.3855	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.171;
	21571	 0.614	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.228;
	21571	 1.314	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.628;
	21577	 159.811	 43.0505	 110.114	 -24.013	 1.0	 216.33	 1	 216.333	 103.289;
	21578	 123.3105	 43.0505	 110.114	 -24.013	 1.0	 216.33	 1	 216.333	 30.288;
	21579	 152.944	 43.0505	 110.114	 -24.013	 1.0	 216.33	 1	 216.333	 89.555;
	21585	 2.278	 0.575	 1.318	 -0.168	 1.0	 3.43	 1	 3.433	 1.123;
	21585	 2.178	 0.575	 1.318	 -0.168	 1.0	 3.43	 1	 3.433	 0.923;
	21586	 2.5085	 0.575	 1.318	 -0.168	 1.0	 3.43	 1	 3.433	 1.584;
	21591	 1.11	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.22;
	21591	 1.313	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.626;
	21591	 1.265	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.53;
	21598	 71.5565	 3.519	 21.726	 -14.688	 1.0	 102.0	 1	 102.0	 41.113;
	21604	 44.625	 13.93	 35.63	 -7.77	 1.0	 70.0	 1	 70.0	 19.25;
	21605	 48.189	 13.93	 35.63	 -7.77	 1.0	 70.0	 1	 70.0	 26.378;
	21612	 375.3245	 89.208	 241.691	 -63.275	 1.0	 518.65	 1	 518.65	 231.999;
	21613	 308.723	 89.208	 241.691	 -63.275	 1.0	 518.65	 1	 518.65	 98.796;
	21618	 3.461	 1.055	 2.698	 -0.588	 1.0	 5.3	 1	 5.3	 1.622;
	21618	 3.248	 1.055	 2.698	 -0.588	 1.0	 5.3	 1	 5.3	 1.196;
	21618	 3.0305	 1.055	 2.698	 -0.588	 1.0	 5.3	 1	 5.3	 0.761;
	21623	 1.0865	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.473;
	21624	 1.223	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.746;
	21624	 0.9355	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.171;
	21625	 1.1485	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.597;
	21625	 0.9425	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.185;
	21626	 0.954	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.208;
	21632	 7.309	 2.4875	 6.363	 -1.388	 1.0	 12.5	 1	 12.5	 2.118;
	21632	 7.3625	 2.4875	 6.363	 -1.388	 1.0	 12.5	 1	 12.5	 2.225;
	21637	 4.3885	 1.204	 3.262	 -0.854	 1.0	 7.0	 1	 7.0	 1.777;
	21637	 4.6595	 1.204	 3.262	 -0.854	 1.0	 7.0	 1	 7.0	 2.319;
	21641	 36.0675	 9.9935	 27.075	 -7.088	 1.0	 58.1	 1	 58.1	 14.035;
	21645	 1.2075	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.715;
	21645	 0.9805	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.261;
	21645	 1.1415	 0.2925	 0.792	 -0.207	 1.0	 1.7	 1	 1.7	 0.583;
	21649	 7.2485	 2.0165	 5.158	 -1.125	 1.0	 10.13	 1	 10.133	 4.364;
	21649	 5.686	 2.0165	 5.158	 -1.125	 1.0	 10.13	 1	 10.133	 1.239;
	21649	 6.701	 2.0165	 5.158	 -1.125	 1.0	 10.13	 1	 10.133	 3.269;
	21653	 1.391	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.782;
	21653	 1.255	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.51;
	21653	 1.2195	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.439;
	21653	 1.3855	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.771;
	21653	 1.3255	 0.398	 1.018	 -0.222	 1.0	 2.0	 1	 2.0	 0.651;
	21658	 5.515	 1.473	 3.767	 -0.821	 1.0	 7.4	 1	 7.4	 3.63;
	21665	 125.538	 7.0205	 43.345	 -29.304	 1.0	 203.5	 1	 203.5	 47.576;
	21671	 9.226	 2.786	 7.126	 -1.554	 1.0	 14.0	 1	 14.0	 4.452;
	21671	 9.4175	 2.786	 7.126	 -1.554	 1.0	 14.0	 1	 14.0	 4.835;
	21672	 9.4605	 2.786	 7.126	 -1.554	 1.0	 14.0	 1	 14.0	 4.921;
	21673	 0.3535	 0.119	 0.305	 -0.067	 1.0	 0.6	 1	 0.6	 0.107;
	21673	 0.412	 0.119	 0.305	 -0.067	 1.0	 0.6	 1	 0.6	 0.224;
	21674	 0.408	 0.119	 0.305	 -0.067	 1.0	 0.6	 1	 0.6	 0.216;
	21680	 28.109	 8.637	 22.091	 -4.817	 1.0	 43.4	 1	 43.4	 12.818;
	21680	 26.6945	 8.637	 22.091	 -4.817	 1.0	 43.4	 1	 43.4	 9.989;
	21681	 24.318	 8.637	 22.091	 -4.817	 1.0	 43.4	 1	 43.4	 5.236;
	21682	 28.7985	 8.637	 22.091	 -4.817	 1.0	 43.4	 1	 43.4	 14.197;
	21682	 26.718	 8.637	 22.091	 -4.817	 1.0	 43.4	 1	 43.4	 10.036;
	21687	 0.3785	 0.109	 0.25	 -0.032	 1.0	 0.65	 1	 0.65	 0.107;
	21687	 0.3585	 0.109	 0.25	 -0.032	 1.0	 0.65	 1	 0.65	 0.067;
	21687	 0.3955	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.091;
	21687	 0.5	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.3;
	21692	 29.548	 7.826	 21.203	 -5.551	 1.0	 45.5	 1	 45.5	 13.596;
	21692	 30.4835	 7.826	 21.203	 -5.551	 1.0	 45.5	 1	 45.5	 15.467;
	21693	 32.151	 7.826	 21.203	 -5.551	 1.0	 45.5	 1	 45.5	 18.802;
	21693	 29.8245	 7.826	 21.203	 -5.551	 1.0	 45.5	 1	 45.5	 14.149;
	21698	 5.0185	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 2.537;
	21703	 1.6125	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.825;
	21704	 1.507	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.614;
	21710	 2.436	 0.6365	 1.459	 -0.186	 1.0	 3.8	 1	 3.8	 1.072;
	21715	 0.3555	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.111;
	21715	 0.4225	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.245;
	21715	 0.549	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.298;
	21715	 0.524	 0.134	 0.307	 -0.039	 1.0	 0.8	 1	 0.8	 0.248;
	21715	 0.897	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.294;
	21720	 4.436	 1.254	 3.207	 -0.699	 1.0	 6.3	 1	 6.3	 2.572;
	21725	 11.8945	 0.652	 4.026	 -2.722	 1.0	 18.9	 1	 18.9	 4.889;
	21730	 0.5855	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.171;
	21730	 0.6315	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.263;
	21731	 0.677	 0.199	 0.509	 -0.111	 1.0	 1.0	 1	 1.0	 0.354;
	21738	 307.4555	 90.4265	 244.992	 -64.139	 1.0	 525.73	 1	 525.733	 89.178;
	21739	 383.172	 90.4265	 244.992	 -64.139	 1.0	 525.73	 1	 525.733	 240.611;
	21740	 319.578	 90.4265	 244.992	 -64.139	 1.0	 525.73	 1	 525.733	 113.423;
	21747	 614.4585	 141.04	 382.12	 -100.04	 1.0	 820.0	 1	 820.0	 408.917;
	21748	 605.26	 141.04	 382.12	 -100.04	 1.0	 820.0	 1	 820.0	 390.52;
	21753	 4.749	 1.293	 3.308	 -0.722	 1.0	 6.5	 1	 6.5	 2.998;
	21753	 4.634	 1.293	 3.308	 -0.722	 1.0	 6.5	 1	 6.5	 2.768;
	21753	 4.0235	 1.293	 3.308	 -0.722	 1.0	 6.5	 1	 6.5	 1.547;
	21753	 4.566	 1.293	 3.308	 -0.722	 1.0	 6.5	 1	 6.5	 2.632;
	21757	 0.6885	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.377;
	21757	 0.898	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.596;
	21757	 0.734	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.268;
	21757	 0.835	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.47;
	21761	 2.3535	 0.5525	 1.267	 -0.162	 1.0	 3.3	 1	 3.3	 1.407;
	21761	 2.0525	 0.5525	 1.267	 -0.162	 1.0	 3.3	 1	 3.3	 0.805;
	21765	 1.37	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.44;
	21770	 1.6065	 0.4825	 1.234	 -0.269	 1.0	 2.42	 1	 2.425	 0.788;
	21770	 1.734	 0.4825	 1.234	 -0.269	 1.0	 2.42	 1	 2.425	 1.043;
	21771	 1.541	 0.4825	 1.234	 -0.269	 1.0	 2.42	 1	 2.425	 0.657;
	21772	 1.528	 0.4825	 1.234	 -0.269	 1.0	 2.42	 1	 2.425	 0.631;
	21780	 311.601	 85.914	 232.767	 -60.939	 1.0	 499.5	 1	 499.5	 123.702;
	21786	 10.2885	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 5.577;
	21786	 8.311	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 1.622;
	21792	 0.812	 0.2455	 0.563	 -0.072	 1.0	 1.47	 1	 1.467	 0.157;
	21792	 0.9255	 0.2455	 0.563	 -0.072	 1.0	 1.47	 1	 1.467	 0.384;
	21792	 1.03	 0.2455	 0.563	 -0.072	 1.0	 1.47	 1	 1.467	 0.593;
	21792	 1.194	 0.3185	 0.73	 -0.093	 1.0	 1.9	 1	 1.9	 0.488;
	21800	 84.167	 4.968	 30.672	 -20.736	 1.0	 144.0	 1	 144.0	 24.334;
	21805	 1.6185	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.737;
	21805	 1.3885	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.277;
	21809	 1.5445	 0.498	 1.273	 -0.277	 1.0	 2.5	 1	 2.5	 0.589;
	21809	 1.866	 0.498	 1.273	 -0.277	 1.0	 2.5	 1	 2.5	 1.232;
	21809	 1.8115	 0.498	 1.273	 -0.277	 1.0	 2.5	 1	 2.5	 1.123;
	21809	 1.7805	 0.498	 1.273	 -0.277	 1.0	 2.5	 1	 2.5	 1.061;
	21813	 65.0335	 18.5135	 47.354	 -10.327	 1.0	 93.03	 1	 93.033	 37.034;
	21813	 61.8335	 18.5135	 47.354	 -10.327	 1.0	 93.03	 1	 93.033	 30.634;
	21813	 67.1245	 18.5135	 47.354	 -10.327	 1.0	 93.03	 1	 93.033	 41.216;
	21820	 35.329	 8.4755	 19.43	 -2.479	 1.0	 50.6	 1	 50.6	 20.058;
	21821	 29.291	 8.4755	 19.43	 -2.479	 1.0	 50.6	 1	 50.6	 7.982;
	21822	 37.1595	 8.4755	 19.43	 -2.479	 1.0	 50.6	 1	 50.6	 23.719;
	21823	 0.348	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.096;
	21823	 0.3935	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.187;
	21829	 1.2855	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.571;
	21829	 1.1565	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.313;
	21836	 65.6235	 17.9395	 48.604	 -12.725	 1.0	 104.3	 1	 104.3	 26.947;
	21837	 75.086	 17.9395	 48.604	 -12.725	 1.0	 104.3	 1	 104.3	 45.872;
	21843	 44.135	 14.129	 36.139	 -7.881	 1.0	 71.0	 1	 71.0	 17.27;
	21844	 40.5215	 14.129	 36.139	 -7.881	 1.0	 71.0	 1	 71.0	 10.043;
	21845	 42.6225	 14.129	 36.139	 -7.881	 1.0	 71.0	 1	 71.0	 14.245;
	21851	 0.776	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.152;
	21851	 0.8525	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.305;
	21856	 0.772	 0.2095	 0.48	 -0.061	 1.0	 1.25	 1	 1.25	 0.294;
	21856	 0.754	 0.2095	 0.48	 -0.061	 1.0	 1.25	 1	 1.25	 0.258;
	21862	 152.435	 45.936	 117.494	 -25.622	 1.0	 230.83	 1	 230.833	 74.037;
	21863	 137.361	 45.936	 117.494	 -25.622	 1.0	 230.83	 1	 230.833	 43.889;
	21864	 172.612	 45.936	 117.494	 -25.622	 1.0	 230.83	 1	 230.833	 114.391;
	21865	 144.3885	 45.936	 117.494	 -25.622	 1.0	 230.83	 1	 230.833	 57.944;
	21866	 150.5095	 45.936	 117.494	 -25.622	 1.0	 230.83	 1	 230.833	 70.186;
	21867	 144.0455	 45.936	 117.494	 -25.622	 1.0	 230.83	 1	 230.833	 57.258;
	21872	 9.83	 3.184	 8.144	 -1.776	 1.0	 16.0	 1	 16.0	 3.66;
	21872	 9.8225	 3.184	 8.144	 -1.776	 1.0	 16.0	 1	 16.0	 3.645;
	21872	 10.144	 3.184	 8.144	 -1.776	 1.0	 16.0	 1	 16.0	 4.288;
	21877	 1.163	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.526;
	21877	 0.6465	 0.176	 0.403	 -0.051	 1.0	 1.05	 1	 1.05	 0.243;
	21878	 0.695	 0.176	 0.403	 -0.051	 1.0	 1.05	 1	 1.05	 0.34;
	21878	 0.4305	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.261;
	21879	 0.398	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.196;
	21879	 0.3315	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.063;
	21886	 0.9545	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.509;
	21886	 0.932	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.464;
	21887	 0.9645	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.529;
	21892	 25.004	 7.96	 20.36	 -4.44	 1.0	 40.0	 1	 40.0	 10.008;
	21893	 23.3875	 7.96	 20.36	 -4.44	 1.0	 40.0	 1	 40.0	 6.775;
	22979	 96.929	 29.85	 76.35	 -16.65	 1.0	 150.0	 1	 150.0	 43.858;
	22980	 1.277	 0.438	 1.12	 -0.244	 1.0	 2.2	 1	 2.2	 0.354;
	22980	 1.532	 0.438	 1.12	 -0.244	 1.0	 2.2	 1	 2.2	 0.864;
	22985	 31.663	 8.756	 22.396	 -4.884	 1.0	 44.0	 1	 44.0	 19.326;
	22986	 25.25	 8.756	 22.396	 -4.884	 1.0	 44.0	 1	 44.0	 6.5;
	22992	 60.324	 21.094	 53.954	 -11.766	 1.0	 106.0	 1	 106.0	 14.648;
	22997	 7.811	 0.0	 0.0	 0.0	 1.0	 12.0	 1	 12.0	 3.622;
	23001	 54.0765	 17.678	 45.216	 -9.86	 1.0	 88.83	 1	 88.833	 19.32;
	23001	 51.767	 17.678	 45.216	 -9.86	 1.0	 88.83	 1	 88.833	 14.701;
	23001	 51.803	 17.678	 45.216	 -9.86	 1.0	 88.83	 1	 88.833	 14.773;
	23009	 16.0985	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 5.197;
	23009	 19.0885	 5.373	 13.743	 -2.997	 1.0	 27.0	 1	 27.0	 11.177;
	23016	 140.3495	 43.1165	 110.283	 -24.05	 1.0	 216.67	 1	 216.667	 64.032;
	23017	 152.7495	 43.1165	 110.283	 -24.05	 1.0	 216.67	 1	 216.667	 88.832;
	23018	 156.1675	 43.1165	 110.283	 -24.05	 1.0	 216.67	 1	 216.667	 95.668;
	23026	 144.24	 44.204	 119.762	 -31.354	 1.0	 257.0	 1	 257.0	 31.48;
	23034	 269.006	 79.464	 215.292	 -56.364	 1.0	 462.0	 1	 462.0	 76.012;
	23035	 341.733	 79.464	 215.292	 -56.364	 1.0	 462.0	 1	 462.0	 221.466;
	23036	 288.939	 79.464	 215.292	 -56.364	 1.0	 462.0	 1	 462.0	 115.878;
	23037	 263.667	 79.464	 215.292	 -56.364	 1.0	 462.0	 1	 462.0	 65.334;
	23045	 106.5955	 28.5565	 73.041	 -15.928	 1.0	 143.5	 1	 143.5	 69.691;
	23046	 102.516	 28.5565	 73.041	 -15.928	 1.0	 143.5	 1	 143.5	 61.532;
	23047	 3.478	 0.935	 2.392	 -0.522	 1.0	 4.7	 1	 4.7	 2.256;
	23053	 29.709	 1.7385	 10.735	 -7.258	 1.0	 50.4	 1	 50.4	 9.018;
	23061	 32.8205	 9.2535	 23.668	 -5.161	 1.0	 46.5	 1	 46.5	 19.141;
	23061	 33.65	 9.2535	 23.668	 -5.161	 1.0	 46.5	 1	 46.5	 20.8;
	23062	 34.769	 9.2535	 23.668	 -5.161	 1.0	 46.5	 1	 46.5	 23.038;
	23062	 34.351	 9.2535	 23.668	 -5.161	 1.0	 46.5	 1	 46.5	 22.202;
	23070	 75.265	 3.5325	 21.811	 -14.746	 1.0	 102.4	 1	 102.4	 48.13;
	23075	 1.259	 0.0	 0.0	 0.0	 1.0	 1.9	 1	 1.9	 0.618;
	23076	 0.572	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.144;
	23076	 0.811	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.322;
	23076	 0.9465	 0.0	 0.0	 0.0	 1.0	 1.3	 1	 1.3	 0.593;
	23076	 2.944	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 0.888;
	23081	 21.2255	 6.05	 15.474	 -3.374	 1.0	 30.4	 1	 30.4	 12.051;
	23082	 17.275	 6.05	 15.474	 -3.374	 1.0	 30.4	 1	 30.4	 4.15;
	23082	 21.911	 6.05	 15.474	 -3.374	 1.0	 30.4	 1	 30.4	 13.422;
	23082	 18.953	 6.05	 15.474	 -3.374	 1.0	 30.4	 1	 30.4	 7.506;
	23089	 10.2025	 2.985	 7.635	 -1.665	 1.0	 15.0	 1	 15.0	 5.405;
	23089	 9.5085	 2.985	 7.635	 -1.665	 1.0	 15.0	 1	 15.0	 4.017;
	23089	 8.781	 2.985	 7.635	 -1.665	 1.0	 15.0	 1	 15.0	 2.562;
	23097	 13.709	 0.0	 0.0	 0.0	 1.0	 20.2	 1	 20.2	 7.218;
	23105	 6.1705	 1.5575	 3.571	 -0.456	 1.0	 9.3	 1	 9.3	 3.041;
	23105	 5.9005	 1.5575	 3.571	 -0.456	 1.0	 9.3	 1	 9.3	 2.501;
	23106	 5.8385	 1.5575	 3.571	 -0.456	 1.0	 9.3	 1	 9.3	 2.377;
	23111	 2.964	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 0.928;
	23111	 35.018	 0.0	 0.0	 0.0	 1.0	 52.2	 1	 52.2	 17.836;
	23121	 516.9055	 140.7135	 381.235	 -99.808	 1.0	 818.1	 1	 818.1	 215.711;
	23122	 474.346	 140.7135	 381.235	 -99.808	 1.0	 818.1	 1	 818.1	 130.592;
	23127	 3.4675	 0.0	 0.0	 0.0	 1.0	 5.0	 1	 5.0	 1.935;
	23129	 4.194	 0.0	 0.0	 0.0	 1.0	 7.5	 1	 7.5	 0.888;
	23136	 9.4505	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 3.901;
	23136	 10.03	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 5.06;
	23137	 0.1475	 0.0335	 0.077	 -0.01	 1.0	 0.2	 1	 0.2	 0.095;
	23144	 64.1345	 3.45	 21.3	 -14.4	 1.0	 100.0	 1	 100.0	 28.269;
	23151	 3.1675	 0.0	 0.0	 0.0	 1.0	 4.5	 1	 4.5	 1.835;
	23152	 2.609	 0.0	 0.0	 0.0	 1.0	 4.5	 1	 4.5	 0.718;
	23159	 29.764	 10.2155	 26.129	 -5.698	 1.0	 51.33	 1	 51.333	 8.195;
	23160	 37.8945	 10.2155	 26.129	 -5.698	 1.0	 51.33	 1	 51.333	 24.456;
	23161	 36.7855	 10.2155	 26.129	 -5.698	 1.0	 51.33	 1	 51.333	 22.238;
	23166	 22.964	 6.667	 17.052	 -3.718	 1.0	 33.5	 1	 33.5	 12.428;
	23166	 23.1835	 6.667	 17.052	 -3.718	 1.0	 33.5	 1	 33.5	 12.867;
	23167	 1.717	 0.597	 1.527	 -0.333	 1.0	 3.0	 1	 3.0	 0.434;
	23168	 2.1315	 0.597	 1.527	 -0.333	 1.0	 3.0	 1	 3.0	 1.263;
	23175	 4.191	 1.3015	 3.526	 -0.923	 1.0	 7.57	 1	 7.567	 0.815;
	23175	 5.6585	 1.3015	 3.526	 -0.923	 1.0	 7.57	 1	 7.567	 3.75;
	23176	 4.733	 1.3015	 3.526	 -0.923	 1.0	 7.57	 1	 7.567	 1.899;
	23177	 4.934	 1.3015	 3.526	 -0.923	 1.0	 7.57	 1	 7.567	 2.301;
	23177	 4.637	 1.3015	 3.526	 -0.923	 1.0	 7.57	 1	 7.567	 1.707;
	23178	 5.274	 1.3015	 3.526	 -0.923	 1.0	 7.57	 1	 7.567	 2.981;
	23178	 1.169	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.338;
	23179	 0.5995	 0.1375	 0.373	 -0.098	 1.0	 0.8	 1	 0.8	 0.399;
	23179	 0.582	 0.1375	 0.373	 -0.098	 1.0	 0.8	 1	 0.8	 0.364;
	23180	 0.4435	 0.1375	 0.373	 -0.098	 1.0	 0.8	 1	 0.8	 0.087;
	23187	 103.0665	 31.7405	 81.186	 -17.705	 1.0	 159.5	 1	 159.5	 46.633;
	23195	 5.1815	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 2.363;
	23195	 2.9875	 0.871	 1.997	 -0.255	 1.0	 5.2	 1	 5.2	 0.775;
	23196	 3.8845	 0.871	 1.997	 -0.255	 1.0	 5.2	 1	 5.2	 2.569;
	23196	 3.217	 0.871	 1.997	 -0.255	 1.0	 5.2	 1	 5.2	 1.234;
	23202	 3.708	 0.0	 0.0	 0.0	 1.0	 6.1	 1	 6.1	 1.316;
	23203	 1.2485	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.497;
	23203	 0.6975	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.395;
	23204	 0.7275	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.455;
	23204	 0.5615	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.123;
	23210	 5.721	 0.0	 0.0	 0.0	 1.0	 8.0	 1	 8.0	 3.442;
	23210	 2.389	 0.0	 0.0	 0.0	 1.0	 3.5	 1	 3.5	 1.278;
	23211	 2.4415	 0.0	 0.0	 0.0	 1.0	 3.5	 1	 3.5	 1.383;
	23211	 1.4465	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.893;
	23212	 0.338	 0.0	 0.0	 0.0	 1.0	 0.5	 1	 0.5	 0.176;
	23218	 1.308	 0.0	 0.0	 0.0	 1.0	 2.3	 1	 2.3	 0.316;
	23218	 1.423	 0.0	 0.0	 0.0	 1.0	 2.3	 1	 2.3	 0.546;
	23218	 5.972	 0.0	 0.0	 0.0	 1.0	 10.0	 1	 10.0	 1.944;
	23225	 4.613	 1.632	 4.174	 -0.91	 1.0	 8.2	 1	 8.2	 1.026;
	23226	 5.9855	 1.632	 4.174	 -0.91	 1.0	 8.2	 1	 8.2	 3.771;
	23227	 5.753	 1.632	 4.174	 -0.91	 1.0	 8.2	 1	 8.2	 3.306;
	25483	 1.492	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.484;
	25483	 1.861	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 1.222;
	25484	 1.427	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.354;
	25484	 1.3995	 0.43	 1.165	 -0.305	 1.0	 2.5	 1	 2.5	 0.299;
	25485	 1.1985	 0.2755	 0.746	 -0.195	 1.0	 1.6	 1	 1.6	 0.797;
	25485	 0.9785	 0.2755	 0.746	 -0.195	 1.0	 1.6	 1	 1.6	 0.357;
	25493	 124.703	 43.178	 110.44	 -24.084	 1.0	 216.98	 1	 216.975	 32.431;
	25494	 134.9445	 43.178	 110.44	 -24.084	 1.0	 216.98	 1	 216.975	 52.914;
	25495	 125.0385	 43.178	 110.44	 -24.084	 1.0	 216.98	 1	 216.975	 33.102;
	25496	 121.8355	 43.178	 110.44	 -24.084	 1.0	 216.98	 1	 216.975	 26.696;
	25502	 1.485	 0.076	 0.469	 -0.317	 1.0	 2.2	 1	 2.2	 0.77;
	25502	 1.3775	 0.076	 0.469	 -0.317	 1.0	 2.2	 1	 2.2	 0.555;
	25503	 1.5265	 0.076	 0.469	 -0.317	 1.0	 2.2	 1	 2.2	 0.853;
	25504	 1.4875	 0.076	 0.469	 -0.317	 1.0	 2.2	 1	 2.2	 0.775;
	25512	 102.2	 25.125	 57.6	 -7.35	 1.0	 150.0	 1	 150.0	 54.4;
	25513	 97.567	 25.125	 57.6	 -7.35	 1.0	 150.0	 1	 150.0	 45.134;
	25514	 0.417	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.234;
	25514	 0.426	 0.1005	 0.23	 -0.029	 1.0	 0.6	 1	 0.6	 0.252;
	25521	 125.183	 6.9	 42.6	 -28.8	 1.0	 200.0	 1	 200.0	 50.366;
	25527	 2.3765	 0.0	 0.0	 0.0	 1.0	 3.4	 1	 3.4	 1.353;
	25527	 2.0615	 0.0	 0.0	 0.0	 1.0	 3.1	 1	 3.1	 1.023;
	25528	 1.326	 0.0	 0.0	 0.0	 1.0	 1.9	 1	 1.9	 0.752;
	25528	 1.185	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.77;
	25529	 1.049	 0.0	 0.0	 0.0	 1.0	 1.5	 1	 1.5	 0.598;
	25536	 59.757	 3.0065	 18.563	 -12.55	 1.0	 87.15	 1	 87.15	 32.364;
	25537	 62.8475	 3.0065	 18.563	 -12.55	 1.0	 87.15	 1	 87.15	 38.545;
	25545	 143.0295	 40.0245	 108.438	 -28.389	 1.0	 232.7	 1	 232.7	 53.359;
	25546	 142.375	 40.0245	 108.438	 -28.389	 1.0	 232.7	 1	 232.7	 52.05;
	25553	 120.1945	 6.9345	 42.813	 -28.944	 1.0	 201.0	 1	 201.0	 39.389;
	25561	 141.7815	 45.445	 116.239	 -25.349	 1.0	 228.37	 1	 228.367	 55.196;
	25562	 156.8715	 45.445	 116.239	 -25.349	 1.0	 228.37	 1	 228.367	 85.376;
	25563	 129.5725	 45.445	 116.239	 -25.349	 1.0	 228.37	 1	 228.367	 30.778;
	25573	 217.228	 50.4995	 136.818	 -35.819	 1.0	 293.6	 1	 293.6	 140.856;
	25578	 2.13	 0.1035	 0.639	 -0.432	 1.0	 3.0	 1	 3.0	 1.26;
	25578	 1.7705	 0.1035	 0.639	 -0.432	 1.0	 3.0	 1	 3.0	 0.541;
	25585	 118.743	 39.203	 100.273	 -21.867	 1.0	 197.0	 1	 197.0	 40.486;
	25586	 145.275	 39.203	 100.273	 -21.867	 1.0	 197.0	 1	 197.0	 93.55;
	25592	 42.171	 14.925	 38.175	 -8.325	 1.0	 75.0	 1	 75.0	 9.342;
	25598	 5.31	 0.0	 0.0	 0.0	 1.0	 9.5	 1	 9.5	 1.12;
	25598	 6.3575	 0.0	 0.0	 0.0	 1.0	 9.5	 1	 9.5	 3.215;
	25603	 13.55	 3.781	 9.671	 -2.109	 1.0	 19.0	 1	 19.0	 8.1;
	25604	 14.152	 3.781	 9.671	 -2.109	 1.0	 19.0	 1	 19.0	 9.304;
	25604	 13.9735	 3.781	 9.671	 -2.109	 1.0	 19.0	 1	 19.0	 8.947;
	25604	 11.826	 3.781	 9.671	 -2.109	 1.0	 19.0	 1	 19.0	 4.652;
	25604	 11.163	 3.781	 9.671	 -2.109	 1.0	 19.0	 1	 19.0	 3.326;
	25604	 13.8495	 3.781	 9.671	 -2.109	 1.0	 19.0	 1	 19.0	 8.699;
	25610	 1.2905	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.281;
	25610	 1.3905	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.481;
	25610	 2.6575	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 1.715;
	25615	 24.237	 0.0	 0.0	 0.0	 1.0	 35.0	 1	 35.0	 13.474;
	25625	 27.0055	 7.363	 18.833	 -4.107	 1.0	 37.0	 1	 37.0	 17.011;
	25632	 54.81	 2.5875	 15.975	 -10.8	 1.0	 75.0	 1	 75.0	 34.62;
	25639	 139.7585	 35.604	 96.462	 -25.254	 1.0	 207.0	 1	 207.0	 72.517;
	25647	 86.4105	 29.85	 76.35	 -16.65	 1.0	 150.0	 1	 150.0	 22.821;
	25648	 85.857	 29.85	 76.35	 -16.65	 1.0	 150.0	 1	 150.0	 21.714;
	25655	 39.252	 11.1285	 30.15	 -7.893	 1.0	 64.7	 1	 64.7	 13.804;
	25656	 44.9855	 11.1285	 30.15	 -7.893	 1.0	 64.7	 1	 64.7	 25.271;
	25657	 0.3935	 0.1205	 0.326	 -0.085	 1.0	 0.7	 1	 0.7	 0.087;
	25657	 0.523	 0.1205	 0.326	 -0.085	 1.0	 0.7	 1	 0.7	 0.346;
	25658	 0.47	 0.1205	 0.326	 -0.085	 1.0	 0.7	 1	 0.7	 0.24;
	25658	 0.5235	 0.1205	 0.326	 -0.085	 1.0	 0.7	 1	 0.7	 0.347;
	25664	 17.6495	 4.736	 12.114	 -2.642	 1.0	 23.8	 1	 23.8	 11.499;
	25669	 0.3795	 0.0	 0.0	 0.0	 1.0	 0.57	 1	 0.567	 0.192;
	25669	 0.3945	 0.0	 0.0	 0.0	 1.0	 0.57	 1	 0.567	 0.222;
	25669	 0.3565	 0.0	 0.0	 0.0	 1.0	 0.57	 1	 0.567	 0.146;
	25669	 0.326	 0.0	 0.0	 0.0	 1.0	 0.57	 1	 0.567	 0.085;
	25670	 1.8315	 0.0	 0.0	 0.0	 1.0	 3.0	 1	 3.0	 0.663;
	25670	 1.1605	 0.0	 0.0	 0.0	 1.0	 1.9	 1	 1.9	 0.421;
	25671	 1.2845	 0.0	 0.0	 0.0	 1.0	 1.8	 1	 1.8	 0.769;
	25672	 1.1795	 0.0	 0.0	 0.0	 1.0	 1.6	 1	 1.6	 0.759;
	25672	 0.7375	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.475;
	25673	 0.607	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.214;
	25673	 0.6175	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.235;
	25674	 0.6805	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.361;
	25674	 0.551	 0.0	 0.0	 0.0	 1.0	 0.85	 1	 0.85	 0.252;
	25675	 0.5375	 0.0	 0.0	 0.0	 1.0	 0.85	 1	 0.85	 0.225;
	25675	 0.3705	 0.0	 0.0	 0.0	 1.0	 0.57	 1	 0.567	 0.174;
	25676	 0.397	 0.0	 0.0	 0.0	 1.0	 0.57	 1	 0.567	 0.227;
	25683	 116.5655	 5.589	 34.506	 -23.328	 1.0	 162.0	 1	 162.0	 71.131;
	25691	 20.0665	 4.623	 10.598	 -1.352	 1.0	 27.6	 1	 27.6	 12.533;
	25697	 3.2055	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.411;
	25697	 5.001	 1.206	 2.765	 -0.353	 1.0	 7.2	 1	 7.2	 2.802;
	25697	 5.251	 1.206	 2.765	 -0.353	 1.0	 7.2	 1	 7.2	 3.302;
	25703	 7.279	 2.189	 5.599	 -1.221	 1.0	 11.0	 1	 11.0	 3.558;
	25703	 8.052	 2.189	 5.599	 -1.221	 1.0	 11.0	 1	 11.0	 5.104;
	25704	 7.8355	 2.189	 5.599	 -1.221	 1.0	 11.0	 1	 11.0	 4.671;
	25709	 5.4545	 1.3565	 3.11	 -0.397	 1.0	 8.1	 1	 8.1	 2.809;
	25714	 19.8395	 0.0	 0.0	 0.0	 1.0	 30.0	 1	 30.0	 9.679;
	25721	 1.8195	 0.493	 1.336	 -0.35	 1.0	 2.87	 1	 2.867	 0.772;
	25721	 2.1335	 0.493	 1.336	 -0.35	 1.0	 2.87	 1	 2.867	 1.4;
	25722	 1.7065	 0.493	 1.336	 -0.35	 1.0	 2.87	 1	 2.867	 0.546;
	25723	 1.9405	 0.493	 1.336	 -0.35	 1.0	 2.87	 1	 2.867	 1.014;
	25723	 2.048	 0.493	 1.336	 -0.35	 1.0	 2.87	 1	 2.867	 1.229;
	25724	 2.1035	 0.493	 1.336	 -0.35	 1.0	 2.87	 1	 2.867	 1.34;
	25729	 1.345	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.69;
	25730	 1.3725	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.745;
	25730	 1.466	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.932;
	25730	 1.124	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.248;
	25730	 1.4785	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.957;
	25737	 30.1395	 1.7595	 10.863	 -7.344	 1.0	 51.0	 1	 51.0	 9.279;
	25743	 19.0555	 1.0005	 6.177	 -4.176	 1.0	 29.0	 1	 29.0	 9.111;
	25744	 1.11	 0.062	 0.383	 -0.259	 1.0	 1.8	 1	 1.8	 0.42;
	25754	 169.1885	 10.3675	 64.007	 -43.272	 1.0	 300.5	 1	 300.5	 37.877;
	25761	 24.36	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 15.387;
	25761	 22.065	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 10.797;
	25762	 18.733	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 4.133;
	25763	 18.369	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 3.405;
	25763	 22.982	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 12.631;
	25764	 19.581	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 5.829;
	25769	 14.6555	 3.9535	 10.112	 -2.205	 1.0	 19.87	 1	 19.867	 9.444;
	25769	 11.313	 3.9535	 10.112	 -2.205	 1.0	 19.87	 1	 19.867	 2.759;
	25769	 12.724	 3.9535	 10.112	 -2.205	 1.0	 19.87	 1	 19.867	 5.581;
	25773	 3.6615	 0.938	 2.15	 -0.274	 1.0	 5.6	 1	 5.6	 1.723;
	25777	 9.1555	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 3.311;
	25778	 10.3715	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 5.743;
	25778	 10.984	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 6.968;
	25786	 147.9315	 6.9	 42.6	 -28.8	 1.0	 200.0	 1	 200.0	 95.863;
	25792	 1.212	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.424;
	25792	 1.169	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.338;
	25793	 1.444	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.888;
	25793	 1.4165	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.833;
	25794	 1.4415	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.883;
	25794	 1.1185	 0.3095	 0.839	 -0.22	 1.0	 1.8	 1	 1.8	 0.437;
	25795	 1.3275	 0.3095	 0.839	 -0.22	 1.0	 1.8	 1	 1.8	 0.855;
	25796	 1.029	 0.3095	 0.839	 -0.22	 1.0	 1.8	 1	 1.8	 0.258;
	25796	 0.554	 0.1295	 0.35	 -0.091	 1.0	 0.75	 1	 0.75	 0.358;
	25797	 0.5515	 0.1295	 0.35	 -0.091	 1.0	 0.75	 1	 0.75	 0.353;
	25805	 330.351	 93.7575	 254.017	 -66.502	 1.0	 545.1	 1	 545.1	 115.602;
	25806	 325.7725	 93.7575	 254.017	 -66.502	 1.0	 545.1	 1	 545.1	 106.445;
	25807	 394.9165	 93.7575	 254.017	 -66.502	 1.0	 545.1	 1	 545.1	 244.733;
	25808	 2.511	 0.6365	 1.724	 -0.451	 1.0	 3.7	 1	 3.7	 1.322;
	25814	 1.1695	 0.069	 0.426	 -0.288	 1.0	 2.0	 1	 2.0	 0.339;
	25814	 1.2755	 0.069	 0.426	 -0.288	 1.0	 2.0	 1	 2.0	 0.551;
	25815	 1.251	 0.069	 0.426	 -0.288	 1.0	 2.0	 1	 2.0	 0.502;
	25816	 1.2425	 0.069	 0.426	 -0.288	 1.0	 2.0	 1	 2.0	 0.485;
	25822	 18.781	 4.8935	 13.258	 -3.471	 1.0	 28.45	 1	 28.45	 9.112;
	25822	 19.416	 4.8935	 13.258	 -3.471	 1.0	 28.45	 1	 28.45	 10.382;
	25822	 19.949	 4.8935	 13.258	 -3.471	 1.0	 28.45	 1	 28.45	 11.448;
	25822	 16.008	 4.8935	 13.258	 -3.471	 1.0	 28.45	 1	 28.45	 3.566;
	25831	 147.981	 8.694	 53.676	 -36.288	 1.0	 252.0	 1	 252.0	 43.962;
	25837	 1.628	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.956;
	25837	 1.0935	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.687;
	25838	 1.0775	 0.251	 0.576	 -0.074	 1.0	 1.5	 1	 1.5	 0.655;
	25838	 0.9615	 0.2345	 0.538	 -0.069	 1.0	 1.4	 1	 1.4	 0.523;
	25844	 28.1505	 9.0675	 23.193	 -5.058	 1.0	 45.57	 1	 45.567	 10.734;
	25844	 28.1215	 9.0675	 23.193	 -5.058	 1.0	 45.57	 1	 45.567	 10.676;
	25844	 28.2625	 9.0675	 23.193	 -5.058	 1.0	 45.57	 1	 45.567	 10.958;
	25844	 25.131	 9.0675	 23.193	 -5.058	 1.0	 45.57	 1	 45.567	 4.695;
	25844	 33.1815	 9.0675	 23.193	 -5.058	 1.0	 45.57	 1	 45.567	 20.796;
	25844	 28.197	 9.0675	 23.193	 -5.058	 1.0	 45.57	 1	 45.567	 10.827;
	25853	 61.374	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 22.748;
	25854	 56.975	 19.9	 50.9	 -11.1	 1.0	 100.0	 1	 100.0	 13.95;
	25855	 1.396	 0.378	 0.967	 -0.211	 1.0	 1.9	 1	 1.9	 0.892;
	25855	 1.066	 0.378	 0.967	 -0.211	 1.0	 1.9	 1	 1.9	 0.232;
	25861	 0.694	 0.172	 0.466	 -0.122	 1.0	 1.0	 1	 1.0	 0.388;
	25861	 0.668	 0.172	 0.466	 -0.122	 1.0	 1.0	 1	 1.0	 0.336;
	25862	 0.628	 0.166	 0.45	 -0.118	 1.0	 0.97	 1	 0.967	 0.289;
	25863	 0.6885	 0.166	 0.45	 -0.118	 1.0	 0.97	 1	 0.967	 0.41;
	25864	 0.694	 0.166	 0.45	 -0.118	 1.0	 0.97	 1	 0.967	 0.421;
	25864	 0.3945	 0.1165	 0.315	 -0.082	 1.0	 0.68	 1	 0.675	 0.114;
	25865	 0.3835	 0.1165	 0.315	 -0.082	 1.0	 0.68	 1	 0.675	 0.092;
	25865	 0.489	 0.1165	 0.315	 -0.082	 1.0	 0.68	 1	 0.675	 0.303;
	25866	 0.454	 0.1165	 0.315	 -0.082	 1.0	 0.68	 1	 0.675	 0.233;
	25872	 2.562	 0.0	 0.0	 0.0	 1.0	 4.1	 1	 4.1	 1.024;
	25873	 3.022	 0.0	 0.0	 0.0	 1.0	 4.1	 1	 4.1	 1.944;
	25879	 15.7055	 5.293	 13.539	 -2.953	 1.0	 26.6	 1	 26.6	 4.811;
	25884	 0.725	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.45;
	25884	 1.119	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.238;
	25884	 1.8015	 0.519	 1.19	 -0.152	 1.0	 3.1	 1	 3.1	 0.503;
	25890	 14.1995	 4.179	 10.689	 -2.331	 1.0	 21.0	 1	 21.0	 7.399;
	25890	 15.525	 4.179	 10.689	 -2.331	 1.0	 21.0	 1	 21.0	 10.05;
	25891	 12.18	 4.179	 10.689	 -2.331	 1.0	 21.0	 1	 21.0	 3.36;
	25891	 12.0255	 4.179	 10.689	 -2.331	 1.0	 21.0	 1	 21.0	 3.051;
	25898	 169.226	 47.412	 128.453	 -33.629	 1.0	 275.65	 1	 275.65	 62.802;
	25899	 166.295	 47.412	 128.453	 -33.629	 1.0	 275.65	 1	 275.65	 56.94;
	25907	 120.7275	 6.883	 42.494	 -28.728	 1.0	 199.5	 1	 199.5	 41.955;
	25913	 23.651	 7.2025	 16.512	 -2.107	 1.0	 43.0	 1	 43.0	 4.302;
	25913	 31.3475	 7.2025	 16.512	 -2.107	 1.0	 43.0	 1	 43.0	 19.695;
	25919	 18.475	 4.69	 10.752	 -1.372	 1.0	 28.0	 1	 28.0	 8.95;
	25924	 4.604	 1.3065	 2.995	 -0.382	 1.0	 7.8	 1	 7.8	 1.408;
	25930	 6.9775	 1.6585	 3.802	 -0.485	 1.0	 9.9	 1	 9.9	 4.055;
	25937	 29.676	 7.236	 16.589	 -2.117	 1.0	 43.2	 1	 43.2	 16.152;
	25937	 25.5595	 7.236	 16.589	 -2.117	 1.0	 43.2	 1	 43.2	 7.919;
	25943	 42.8285	 14.149	 36.19	 -7.892	 1.0	 71.1	 1	 71.1	 14.557;
	25944	 41.5005	 14.149	 36.19	 -7.892	 1.0	 71.1	 1	 71.1	 11.901;
	25951	 132.8695	 39.581	 101.24	 -22.078	 1.0	 198.9	 1	 198.9	 66.839;
	25952	 127.704	 39.581	 101.24	 -22.078	 1.0	 198.9	 1	 198.9	 56.508;
	25957	 3.722	 0.921	 2.112	 -0.27	 1.0	 5.5	 1	 5.5	 1.944;
	25962	 7.2465	 1.9095	 4.378	 -0.559	 1.0	 11.4	 1	 11.4	 3.093;
	25962	 0.844	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.488;
	25969	 22.15	 1.08	 6.667	 -4.507	 1.0	 31.3	 1	 31.3	 13.0;
	25970	 20.9645	 1.08	 6.667	 -4.507	 1.0	 31.3	 1	 31.3	 10.629;
	25977	 60.553	 16.75	 38.4	 -4.9	 1.0	 100.0	 1	 100.0	 21.106;
	25978	 57.8485	 16.75	 38.4	 -4.9	 1.0	 100.0	 1	 100.0	 15.697;
	25979	 1.666	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.832;
	25979	 0.5085	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.317;
	25980	 0.4175	 0.1175	 0.269	 -0.034	 1.0	 0.7	 1	 0.7	 0.135;
	25985	 21.972	 1.0245	 6.326	 -4.277	 1.0	 29.7	 1	 29.7	 14.244;
	25989	 0.628	 0.0	 0.0	 0.0	 1.0	 1.0	 1	 1.0	 0.256;
	25989	 1.337	 0.0	 0.0	 0.0	 1.0	 2.0	 1	 2.0	 0.674;
	25989	 4.064	 0.0	 0.0	 0.0	 1.0	 5.5	 1	 5.5	 2.628;
	25993	 26.1325	 6.3985	 14.669	 -1.872	 1.0	 38.2	 1	 38.2	 14.065;
	26000	 84.5195	 27.92	 71.413	 -15.573	 1.0	 140.3	 1	 140.3	 28.739;
	26001	 102.942	 27.92	 71.413	 -15.573	 1.0	 140.3	 1	 140.3	 65.584;
	26006	 2.4215	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 0.843;
	26006	 2.625	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.25;
	26010	 11.7925	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 3.985;
	26010	 11.2355	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 2.871;
	26010	 11.255	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 2.91;
	26010	 14.359	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 9.118;
	26010	 13.0275	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 6.455;
	26010	 12.1495	 3.9	 9.976	 -2.176	 1.0	 19.6	 1	 19.6	 4.699;
	26014	 0.8115	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.323;
	26014	 0.8175	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.335;
	26014	 2.8185	 0.7535	 1.728	 -0.221	 1.0	 4.5	 1	 4.5	 1.137;
	26014	 4.8305	 1.424	 3.264	 -0.416	 1.0	 8.5	 1	 8.5	 1.161;
	26021	 51.471	 15.343	 39.244	 -8.558	 1.0	 77.1	 1	 77.1	 25.842;
	26022	 45.2495	 15.343	 39.244	 -8.558	 1.0	 77.1	 1	 77.1	 13.399;
	26030	 46.703	 13.1635	 33.67	 -7.343	 1.0	 66.15	 1	 66.15	 27.256;
	26031	 36.628	 13.1635	 33.67	 -7.343	 1.0	 66.15	 1	 66.15	 7.106;
	26032	 45.8	 13.1635	 33.67	 -7.343	 1.0	 66.15	 1	 66.15	 25.45;
	26033	 47.78	 13.1635	 33.67	 -7.343	 1.0	 66.15	 1	 66.15	 29.41;
	26034	 38.0235	 13.1635	 33.67	 -7.343	 1.0	 66.15	 1	 66.15	 9.897;
	26035	 44.765	 13.1635	 33.67	 -7.343	 1.0	 66.15	 1	 66.15	 23.38;
	26042	 22.219	 7.562	 19.342	 -4.218	 1.0	 38.0	 1	 38.0	 6.438;
	26042	 25.799	 7.562	 19.342	 -4.218	 1.0	 38.0	 1	 38.0	 13.598;
	26043	 24.565	 7.562	 19.342	 -4.218	 1.0	 38.0	 1	 38.0	 11.13;
	26044	 21.3055	 7.562	 19.342	 -4.218	 1.0	 38.0	 1	 38.0	 4.611;
	26045	 25.0125	 7.562	 19.342	 -4.218	 1.0	 38.0	 1	 38.0	 12.025;
	26045	 22.266	 7.562	 19.342	 -4.218	 1.0	 38.0	 1	 38.0	 6.532;
	26053	 34.3835	 2.07	 12.78	 -8.64	 1.0	 60.0	 1	 60.0	 8.767;
	26059	 13.108	 3.741	 10.136	 -2.654	 1.0	 21.75	 1	 21.75	 4.466;
	26059	 13.4975	 3.741	 10.136	 -2.654	 1.0	 21.75	 1	 21.75	 5.245;
	26065	 26.0155	 1.5695	 9.691	 -6.552	 1.0	 45.5	 1	 45.5	 6.531;
	26065	 29.7125	 1.5695	 9.691	 -6.552	 1.0	 45.5	 1	 45.5	 13.925;
	26073	 127.075	 35.8865	 91.79	 -20.017	 1.0	 180.33	 1	 180.333	 73.817;
	26074	 120.457	 35.8865	 91.79	 -20.017	 1.0	 180.33	 1	 180.333	 60.581;
	26075	 101.5825	 35.8865	 91.79	 -20.017	 1.0	 180.33	 1	 180.333	 22.832;
	26081	 1.339	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.678;
	26081	 1.188	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.376;
	26082	 1.2215	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.443;
	26082	 0.7915	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.383;
	26087	 43.2035	 12.8685	 32.915	 -7.178	 1.0	 64.67	 1	 64.667	 21.74;
	26087	 41.117	 12.8685	 32.915	 -7.178	 1.0	 64.67	 1	 64.667	 17.567;
	26087	 47.585	 12.8685	 32.915	 -7.178	 1.0	 64.67	 1	 64.667	 30.503;
	26093	 14.6585	 5.293	 13.539	 -2.953	 1.0	 26.6	 1	 26.6	 2.717;
	26094	 14.7775	 5.293	 13.539	 -2.953	 1.0	 26.6	 1	 26.6	 2.955;
	26103	 173.4515	 8.6525	 53.42	 -36.115	 1.0	 250.8	 1	 250.8	 96.103;
	26112	 65.222	 20.1705	 51.592	 -11.251	 1.0	 101.36	 1	 101.36	 29.084;
	26113	 62.116	 20.1705	 51.592	 -11.251	 1.0	 101.36	 1	 101.36	 22.872;
	26114	 67.446	 20.1705	 51.592	 -11.251	 1.0	 101.36	 1	 101.36	 33.532;
	26115	 59.172	 20.1705	 51.592	 -11.251	 1.0	 101.36	 1	 101.36	 16.984;
	26116	 64.6375	 20.1705	 51.592	 -11.251	 1.0	 101.36	 1	 101.36	 27.915;
	26123	 34.992	 11.801	 30.184	 -6.582	 1.0	 59.3	 1	 59.3	 10.684;
	26128	 34.992	 10.03	 25.654	 -5.594	 1.0	 50.4	 1	 50.4	 19.584;
	26128	 33.868	 10.03	 25.654	 -5.594	 1.0	 50.4	 1	 50.4	 17.336;
	26132	 48.7275	 14.5055	 33.254	 -4.243	 1.0	 86.6	 1	 86.6	 10.855;
	26132	 59.9235	 14.5055	 33.254	 -4.243	 1.0	 86.6	 1	 86.6	 33.247;
	26140	 47.4455	 14.735	 39.921	 -10.451	 1.0	 85.67	 1	 85.667	 9.224;
	26141	 59.7495	 14.735	 39.921	 -10.451	 1.0	 85.67	 1	 85.667	 33.832;
	26142	 51.3495	 14.735	 39.921	 -10.451	 1.0	 85.67	 1	 85.667	 17.032;
	26147	 1.315	 0.3235	 0.742	 -0.095	 1.0	 1.93	 1	 1.933	 0.697;
	26147	 1.351	 0.3235	 0.742	 -0.095	 1.0	 1.93	 1	 1.933	 0.769;
	26147	 1.1115	 0.3235	 0.742	 -0.095	 1.0	 1.93	 1	 1.933	 0.29;
	26151	 0.656	 0.1925	 0.522	 -0.137	 1.0	 1.12	 1	 1.12	 0.192;
	26151	 0.7485	 0.1925	 0.522	 -0.137	 1.0	 1.12	 1	 1.12	 0.377;
	26151	 0.7765	 0.1925	 0.522	 -0.137	 1.0	 1.12	 1	 1.12	 0.433;
	26151	 0.704	 0.1925	 0.522	 -0.137	 1.0	 1.12	 1	 1.12	 0.288;
	26151	 0.8	 0.1925	 0.522	 -0.137	 1.0	 1.12	 1	 1.12	 0.48;
	26156	 21.3215	 7.522	 19.24	 -4.196	 1.0	 37.8	 1	 37.8	 4.843;
	26157	 22.4665	 7.522	 19.24	 -4.196	 1.0	 37.8	 1	 37.8	 7.133;
	26165	 8.4125	 2.1775	 4.992	 -0.637	 1.0	 13.0	 1	 13.0	 3.825;
	26165	 9.6135	 2.1775	 4.992	 -0.637	 1.0	 13.0	 1	 13.0	 6.227;
	26166	 1.0165	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.233;
	26166	 1.285	 0.293	 0.672	 -0.086	 1.0	 1.75	 1	 1.75	 0.82;
	26167	 1.0645	 0.293	 0.672	 -0.086	 1.0	 1.75	 1	 1.75	 0.379;
	26175	 399.155	 94.9955	 257.372	 -67.381	 1.0	 552.3	 1	 552.3	 246.01;
	26176	 2.1175	 0.516	 1.398	 -0.366	 1.0	 3.0	 1	 3.0	 1.235;
	26181	 2.263	 0.637	 1.629	 -0.355	 1.0	 3.2	 1	 3.2	 1.326;
	26181	 2.1625	 0.637	 1.629	 -0.355	 1.0	 3.2	 1	 3.2	 1.125;
	26185	 47.5435	 15.343	 39.244	 -8.558	 1.0	 77.1	 1	 77.1	 17.987;
	26185	 48.407	 15.343	 39.244	 -8.558	 1.0	 77.1	 1	 77.1	 19.714;
	26187	 2.8715	 0.836	 2.138	 -0.466	 1.0	 4.2	 1	 4.2	 1.543;
	26193	 2.291	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 0.582;
	26193	 2.039	 0.586	 1.344	 -0.172	 1.0	 3.5	 1	 3.5	 0.578;
	26199	 8.223	 2.007	 5.437	 -1.423	 1.0	 11.67	 1	 11.667	 4.779;
	26199	 8.1165	 2.007	 5.437	 -1.423	 1.0	 11.67	 1	 11.667	 4.566;
	26200	 7.106	 2.007	 5.437	 -1.423	 1.0	 11.67	 1	 11.667	 2.545;
	26208	 143.7025	 32.9725	 89.332	 -23.387	 1.0	 191.7	 1	 191.7	 95.705;
	26797	 57.6685	 3.564	 22.003	 -14.875	 1.0	 103.3	 1	 103.3	 12.037;
	26802	 23.4715	 5.5945	 12.826	 -1.637	 1.0	 33.4	 1	 33.4	 13.543;
	26803	 24.674	 5.5945	 12.826	 -1.637	 1.0	 33.4	 1	 33.4	 15.948;
	26809	 58.0615	 15.136	 41.008	 -10.736	 1.0	 88.0	 1	 88.0	 28.123;
	26815	 4.0645	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 2.129;
	26815	 4.068	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 2.136;
	26816	 3.992	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 1.984;
	26816	 3.3675	 0.8375	 1.92	 -0.245	 1.0	 5.0	 1	 5.0	 1.735;
	26817	 2.7405	 0.7535	 1.728	 -0.221	 1.0	 4.5	 1	 4.5	 0.981;
	26818	 1.71	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 0.42;
	26818	 2.0835	 0.486	 1.114	 -0.142	 1.0	 2.9	 1	 2.9	 1.267;
	26824	 78.5495	 19.9865	 54.149	 -14.176	 1.0	 116.2	 1	 116.2	 40.899;
	26830	 26.545	 7.96	 20.36	 -4.44	 1.0	 40.0	 1	 40.0	 13.09;
	26830	 1.393	 0.498	 1.273	 -0.277	 1.0	 2.5	 1	 2.5	 0.286;
	26831	 1.4555	 0.498	 1.273	 -0.277	 1.0	 2.5	 1	 2.5	 0.411;
	26831	 0.971	 0.259	 0.662	 -0.144	 1.0	 1.3	 1	 1.3	 0.642;
	26832	 0.873	 0.259	 0.662	 -0.144	 1.0	 1.3	 1	 1.3	 0.446;
	26832	 0.921	 0.259	 0.662	 -0.144	 1.0	 1.3	 1	 1.3	 0.542;
	26833	 0.535	 0.1695	 0.433	 -0.094	 1.0	 0.85	 1	 0.85	 0.22;
	26834	 0.548	 0.1695	 0.433	 -0.094	 1.0	 0.85	 1	 0.85	 0.246;
	26841	 50.3785	 2.484	 15.336	 -10.368	 1.0	 72.0	 1	 72.0	 28.757;
	26842	 39.6755	 2.484	 15.336	 -10.368	 1.0	 72.0	 1	 72.0	 7.351;
	26847	 11.2035	 0.5865	 3.621	 -2.448	 1.0	 17.0	 1	 17.0	 5.407;
	26847	 71.102	 3.4155	 21.087	 -14.256	 1.0	 99.0	 1	 99.0	 43.204;
	26853	 301.566	 69.1955	 187.472	 -49.081	 1.0	 402.3	 1	 402.3	 200.832;
	26858	 0.6065	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.213;
	26858	 0.608	 0.0355	 0.217	 -0.146	 1.0	 1.02	 1	 1.017	 0.199;
	26858	 45.1635	 2.132	 13.163	 -8.899	 1.0	 61.8	 1	 61.8	 28.527;
	26858	 42.4115	 2.132	 13.163	 -8.899	 1.0	 61.8	 1	 61.8	 23.023;
	26859	 0.6065	 0.0345	 0.213	 -0.144	 1.0	 1.0	 1	 1.0	 0.213;
	26859	 0.655	 0.0355	 0.217	 -0.146	 1.0	 1.02	 1	 1.017	 0.293;
	26859	 0.564	 0.0355	 0.217	 -0.146	 1.0	 1.02	 1	 1.017	 0.111;
	26859	 0.5715	 0.0355	 0.217	 -0.146	 1.0	 1.02	 1	 1.017	 0.126;
	26859	 0.7595	 0.0355	 0.217	 -0.146	 1.0	 1.02	 1	 1.017	 0.502;
	26859	 0.6255	 0.0355	 0.217	 -0.146	 1.0	 1.02	 1	 1.017	 0.234;
	26859	 0.624	 0.038	 0.234	 -0.158	 1.0	 1.1	 1	 1.1	 0.148;
	26859	 1.76	 0.093	 0.575	 -0.389	 1.0	 2.7	 1	 2.7	 0.82;
	26864	 28.6895	 1.725	 10.65	 -7.2	 1.0	 50.0	 1	 50.0	 7.379;
	26870	 160.93	 39.6545	 107.436	 -28.127	 1.0	 230.55	 1	 230.55	 91.31;
	26871	 135.492	 39.6545	 107.436	 -28.127	 1.0	 230.55	 1	 230.55	 40.434;
	26872	 165.6005	 39.6545	 107.436	 -28.127	 1.0	 230.55	 1	 230.55	 100.651;
	26873	 139.9885	 39.6545	 107.436	 -28.127	 1.0	 230.55	 1	 230.55	 49.427;
	26879	 68.891	 3.995	 24.665	 -16.675	 1.0	 115.8	 1	 115.8	 21.982;
	26887	 44.719	 2.76	 17.04	 -11.52	 1.0	 80.0	 1	 80.0	 9.438;
	26894	 399.881	 98.04	 265.62	 -69.54	 1.0	 570.0	 1	 570.0	 229.762;
	26895	 355.005	 98.04	 265.62	 -69.54	 1.0	 570.0	 1	 570.0	 140.01;
	26896	 345.0295	 98.04	 265.62	 -69.54	 1.0	 570.0	 1	 570.0	 120.059;
	26897	 1.385	 0.344	 0.932	 -0.244	 1.0	 2.0	 1	 2.0	 0.77;
	26902	 21.512	 1.0245	 6.326	 -4.277	 1.0	 29.7	 1	 29.7	 13.324;
	26907	 58.668	 16.34	 44.27	 -11.59	 1.0	 95.0	 1	 95.0	 22.336;
	26913	 12.4545	 3.1825	 7.296	 -0.931	 1.0	 19.0	 1	 19.0	 5.909;
	26913	 13.154	 3.1825	 7.296	 -0.931	 1.0	 19.0	 1	 19.0	 7.308;
	26914	 1.8675	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.535;
	26914	 1.891	 0.536	 1.229	 -0.157	 1.0	 3.2	 1	 3.2	 0.582;
	26920	 22.0745	 7.96	 20.36	 -4.44	 1.0	 40.0	 1	 40.0	 4.149;
	26920	 4.571	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 1.642;
	26921	 5.548	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 3.596;
	26921	 5.268	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 3.036;
	26927	 13.9815	 3.4675	 7.949	 -1.014	 1.0	 20.7	 1	 20.7	 7.263;
	26927	 13.6165	 3.4675	 7.949	 -1.014	 1.0	 20.7	 1	 20.7	 6.533;
	26933	 11.98	 2.881	 6.605	 -0.843	 1.0	 17.2	 1	 17.2	 6.76;
	26933	 11.531	 2.881	 6.605	 -0.843	 1.0	 17.2	 1	 17.2	 5.862;
	26934	 9.9315	 2.881	 6.605	 -0.843	 1.0	 17.2	 1	 17.2	 2.663;
	26940	 123.402	 6.9	 42.6	 -28.8	 1.0	 200.0	 1	 200.0	 46.804;
	26946	 18.5315	 1.014	 6.262	 -4.234	 1.0	 29.4	 1	 29.4	 7.663;
	26947	 3.659	 0.1795	 1.108	 -0.749	 1.0	 5.2	 1	 5.2	 2.118;
	26954	 292.783	 83.1965	 225.404	 -59.011	 1.0	 483.7	 1	 483.7	 101.866;
	26960	 29.4535	 1.449	 8.946	 -6.048	 1.0	 42.0	 1	 42.0	 16.907;
	26966	 49.549	 13.76	 37.28	 -9.76	 1.0	 80.0	 1	 80.0	 19.098;
	26972	 15.433	 0.8555	 5.282	 -3.571	 1.0	 24.8	 1	 24.8	 6.066;
	26972	 1.007	 0.062	 0.383	 -0.259	 1.0	 1.8	 1	 1.8	 0.214;
	26980	 20.7555	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 8.178;
	26980	 23.515	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 13.697;
	26981	 20.7195	 6.6335	 16.967	 -3.7	 1.0	 33.33	 1	 33.333	 8.106;
	26989	 184.2595	 47.701	 129.237	 -33.835	 1.0	 277.33	 1	 277.333	 91.186;
	26990	 187.23	 47.701	 129.237	 -33.835	 1.0	 277.33	 1	 277.333	 97.127;
	26991	 179.902	 47.701	 129.237	 -33.835	 1.0	 277.33	 1	 277.333	 82.471;
	26996	 37.7375	 2.1045	 12.993	 -8.784	 1.0	 61.0	 1	 61.0	 14.475;
	27002	 4.517	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 1.534;
	27002	 5.422	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 3.344;
	27003	 5.1025	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 2.705;
	27003	 5.207	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 2.914;
	27004	 4.899	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 2.298;
	27004	 5.619	 1.4925	 3.818	 -0.833	 1.0	 7.5	 1	 7.5	 3.738;
	27012	 69.608	 3.564	 22.003	 -14.875	 1.0	 103.3	 1	 103.3	 35.916;
	27017	 29.937	 7.96	 20.36	 -4.44	 1.0	 40.0	 1	 40.0	 19.874;
	27022	 11.1185	 2.58	 6.99	 -1.83	 1.0	 15.0	 1	 15.0	 7.237;
	27022	 9.5565	 2.58	 6.99	 -1.83	 1.0	 15.0	 1	 15.0	 4.113;
	27027	 0.2805	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.061;
	27027	 0.323	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.146;
	27027	 0.3025	 0.0835	 0.192	 -0.025	 1.0	 0.5	 1	 0.5	 0.105;
	27027	 0.3975	 0.095	 0.218	 -0.028	 1.0	 0.57	 1	 0.567	 0.228;
	27027	 0.3925	 0.095	 0.218	 -0.028	 1.0	 0.57	 1	 0.567	 0.218;
	27027	 0.3785	 0.095	 0.218	 -0.028	 1.0	 0.57	 1	 0.567	 0.19;
	27027	 5.0495	 1.256	 2.88	 -0.368	 1.0	 7.5	 1	 7.5	 2.599;
	27027	 5.0595	 1.256	 2.88	 -0.368	 1.0	 7.5	 1	 7.5	 2.619;
	27027	 7.232	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.464;
	27033	 431.0855	 105.0015	 284.481	 -74.478	 1.0	 610.47	 1	 610.475	 251.696;
	27034	 420.6245	 105.0015	 284.481	 -74.478	 1.0	 610.47	 1	 610.475	 230.774;
	27035	 345.847	 105.0015	 284.481	 -74.478	 1.0	 610.47	 1	 610.475	 81.219;
	27036	 370.273	 105.0015	 284.481	 -74.478	 1.0	 610.47	 1	 610.475	 130.071;
	27042	 7.967	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 3.934;
	27042	 8.822	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 5.644;
	27043	 8.5405	 2.01	 4.608	 -0.588	 1.0	 12.0	 1	 12.0	 5.081;
	27048	 4.9935	 1.175	 3.184	 -0.834	 1.0	 6.83	 1	 6.833	 3.154;
	27048	 4.9445	 1.175	 3.184	 -0.834	 1.0	 6.83	 1	 6.833	 3.056;
	27048	 4.7585	 1.175	 3.184	 -0.834	 1.0	 6.83	 1	 6.833	 2.684;
	27049	 3.9815	 1.175	 3.184	 -0.834	 1.0	 6.83	 1	 6.833	 1.13;
	27049	 4.035	 1.175	 3.184	 -0.834	 1.0	 6.83	 1	 6.833	 1.237;
	27049	 4.51	 1.175	 3.184	 -0.834	 1.0	 6.83	 1	 6.833	 2.187;
	28100	 1.9505	 0.5845	 1.584	 -0.415	 1.0	 3.4	 1	 3.4	 0.501;
	28100	 2.4055	 0.5845	 1.584	 -0.415	 1.0	 3.4	 1	 3.4	 1.411;
	28101	 2.489	 0.5845	 1.584	 -0.415	 1.0	 3.4	 1	 3.4	 1.578;
	28101	 1.974	 0.4985	 1.351	 -0.354	 1.0	 2.9	 1	 2.9	 1.048;
	28102	 1.8125	 0.4985	 1.351	 -0.354	 1.0	 2.9	 1	 2.9	 0.725;
	28102	 2.1565	 0.4985	 1.351	 -0.354	 1.0	 2.9	 1	 2.9	 1.413;
	28107	 5.1975	 1.256	 2.88	 -0.368	 1.0	 7.5	 1	 7.5	 2.895;
	28107	 5.563	 1.256	 2.88	 -0.368	 1.0	 7.5	 1	 7.5	 3.626;
	28111	 54.4065	 17.97	 45.963	 -10.023	 1.0	 90.3	 1	 90.3	 18.513;
	28111	 64.1515	 17.97	 45.963	 -10.023	 1.0	 90.3	 1	 90.3	 38.003;
	28111	 54.671	 17.97	 45.963	 -10.023	 1.0	 90.3	 1	 90.3	 19.042;
	28115	 5.0395	 1.382	 3.168	 -0.404	 1.0	 8.25	 1	 8.25	 1.829;
	28115	 5.9525	 1.382	 3.168	 -0.404	 1.0	 8.25	 1	 8.25	 3.655;
	28120	 85.2655	 4.295	 26.518	 -17.928	 1.0	 124.5	 1	 124.5	 46.031;
	28127	 94.952	 31.6905	 81.058	 -17.677	 1.0	 159.25	 1	 159.25	 30.654;
	28128	 103.1835	 31.6905	 81.058	 -17.677	 1.0	 159.25	 1	 159.25	 47.117;
	28133	 7.8685	 0.3625	 2.237	 -1.512	 1.0	 10.5	 1	 10.5	 5.237;
	28137	 4.151	 1.16	 2.659	 -0.339	 1.0	 6.93	 1	 6.925	 1.377;
	28138	 4.2545	 1.16	 2.659	 -0.339	 1.0	 6.93	 1	 6.925	 1.584;
	28138	 4.32	 1.16	 2.659	 -0.339	 1.0	 6.93	 1	 6.925	 1.715;
	28138	 4.2515	 1.16	 2.659	 -0.339	 1.0	 6.93	 1	 6.925	 1.578;
	28143	 3.121	 0.7875	 1.805	 -0.23	 1.0	 4.7	 1	 4.7	 1.542;
	28143	 3.7355	 0.854	 1.958	 -0.25	 1.0	 5.1	 1	 5.1	 2.371;
	28144	 2.7945	 0.7875	 1.805	 -0.23	 1.0	 4.7	 1	 4.7	 0.889;
	28144	 2.982	 0.854	 1.958	 -0.25	 1.0	 5.1	 1	 5.1	 0.864;
	28151	 9.471	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 3.942;
	28151	 9.5955	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 4.191;
	28152	 9.932	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 4.864;
	28153	 9.6905	 2.5125	 5.76	 -0.735	 1.0	 15.0	 1	 15.0	 4.381;
	28160	 4.0475	 1.1725	 2.688	 -0.343	 1.0	 7.0	 1	 7.0	 1.095;
	28160	 2.493	 0.72	 1.651	 -0.211	 1.0	 4.3	 1	 4.3	 0.686;
	28161	 1.2405	 0.3015	 0.691	 -0.088	 1.0	 1.8	 1	 1.8	 0.681;
	28162	 0.8115	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.523;
	28168	 12.988	 0.7935	 4.899	 -3.312	 1.0	 23.0	 1	 23.0	 2.976;
	28174	 14.7795	 0.7935	 4.899	 -3.312	 1.0	 23.0	 1	 23.0	 6.559;
	28182	 6.619	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 3.238;
	28182	 7.1765	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 4.353;
	28183	 5.527	 1.675	 3.84	 -0.49	 1.0	 10.0	 1	 10.0	 1.054;
	28183	 1.971	 0.519	 1.19	 -0.152	 1.0	 3.1	 1	 3.1	 0.842;
	28190	 14.527	 4.1875	 9.6	 -1.225	 1.0	 25.0	 1	 25.0	 4.054;
	28190	 13.8585	 4.1875	 9.6	 -1.225	 1.0	 25.0	 1	 25.0	 2.717;
	28191	 15.5405	 4.1875	 9.6	 -1.225	 1.0	 25.0	 1	 25.0	 6.081;
	28198	 12.212	 0.7245	 4.473	 -3.024	 1.0	 21.0	 1	 21.0	 3.424;
	28203	 14.612	 0.673	 4.154	 -2.808	 1.0	 19.5	 1	 19.5	 9.724;
	28209	 22.788	 5.6505	 12.954	 -1.653	 1.0	 33.73	 1	 33.733	 11.843;
	28209	 25.02	 5.6505	 12.954	 -1.653	 1.0	 33.73	 1	 33.733	 16.307;
	28210	 22.5555	 5.6505	 12.954	 -1.653	 1.0	 33.73	 1	 33.733	 11.378;
	28211	 3.022	 0.6865	 1.574	 -0.201	 1.0	 4.1	 1	 4.1	 1.944;
	28212	 0.7745	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.449;
	28213	 0.6375	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.175;
	28213	 0.721	 0.184	 0.422	 -0.054	 1.0	 1.1	 1	 1.1	 0.342;
	28219	 11.764	 0.7245	 4.473	 -3.024	 1.0	 21.0	 1	 21.0	 2.528;
	28225	 5.896	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 1.792;
	28225	 5.649	 1.99	 5.09	 -1.11	 1.0	 10.0	 1	 10.0	 1.298;
	28230	 13.663	 0.776	 4.792	 -3.24	 1.0	 22.5	 1	 22.5	 4.826;
	28235	 5.7165	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 3.433;
	28235	 2.047	 0.603	 1.382	 -0.176	 1.0	 3.6	 1	 3.6	 0.494;
	28236	 1.7255	 0.4355	 0.998	 -0.127	 1.0	 2.6	 1	 2.6	 0.851;
	28241	 0.161	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.089;
	28241	 0.176	 0.05	 0.115	 -0.015	 1.0	 0.3	 1	 0.3	 0.052;
	28241	 1.2525	 0.3185	 0.73	 -0.093	 1.0	 1.9	 1	 1.9	 0.605;
	28241	 1.502	 0.3515	 0.806	 -0.103	 1.0	 2.1	 1	 2.1	 0.904;
	28241	 1.626	 0.385	 0.883	 -0.113	 1.0	 2.3	 1	 2.3	 0.952;
	28241	 2.6155	 0.698	 1.6	 -0.204	 1.0	 4.17	 1	 4.167	 1.064;
	28241	 2.928	 0.698	 1.6	 -0.204	 1.0	 4.17	 1	 4.167	 1.689;
	28241	 2.338	 0.698	 1.6	 -0.204	 1.0	 4.17	 1	 4.167	 0.509;
	28241	 0.1525	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.072;
	28241	 0.1665	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.1;
	28241	 0.171	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.109;
	28241	 0.149	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.065;
	28241	 0.138	 0.0395	 0.09	 -0.011	 1.0	 0.23	 1	 0.233	 0.043;
	28241	 0.1865	 0.05	 0.115	 -0.015	 1.0	 0.3	 1	 0.3	 0.073;
	28241	 0.168	 0.05	 0.115	 -0.015	 1.0	 0.3	 1	 0.3	 0.036;
	28241	 0.225	 0.05	 0.115	 -0.015	 1.0	 0.3	 1	 0.3	 0.15;
	28246	 5.3755	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 2.751;
	28246	 5.128	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 2.256;
	28247	 1.8465	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 0.693;
	28253	 2.019	 0.491	 1.126	 -0.144	 1.0	 2.93	 1	 2.933	 1.105;
	28253	 1.874	 0.491	 1.126	 -0.144	 1.0	 2.93	 1	 2.933	 0.815;
	28254	 2.1725	 0.491	 1.126	 -0.144	 1.0	 2.93	 1	 2.933	 1.412;
	28254	 1.6795	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.859;
	28255	 1.507	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 0.614;
	28255	 0.7915	 0.2175	 0.499	 -0.064	 1.0	 1.3	 1	 1.3	 0.283;
	28256	 0.2195	 0.063	 0.144	 -0.018	 1.0	 0.38	 1	 0.375	 0.064;
	28256	 0.281	 0.063	 0.144	 -0.018	 1.0	 0.38	 1	 0.375	 0.187;
	28257	 0.216	 0.063	 0.144	 -0.018	 1.0	 0.38	 1	 0.375	 0.057;
	28258	 0.241	 0.063	 0.144	 -0.018	 1.0	 0.38	 1	 0.375	 0.107;
	28264	 17.1405	 0.7935	 4.899	 -3.312	 1.0	 23.0	 1	 23.0	 11.281;
	28270	 15.6405	 0.7725	 4.771	 -3.226	 1.0	 22.4	 1	 22.4	 8.881;
	28276	 107.438	 29.9995	 76.732	 -16.733	 1.0	 150.75	 1	 150.75	 64.126;
	28277	 111.6485	 29.9995	 76.732	 -16.733	 1.0	 150.75	 1	 150.75	 72.547;
	28284	 2.663	 0.7535	 1.728	 -0.221	 1.0	 4.5	 1	 4.5	 0.826;
	28284	 2.9495	 0.7535	 1.728	 -0.221	 1.0	 4.5	 1	 4.5	 1.399;
	28285	 1.7015	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 1.003;
	28285	 1.706	 0.402	 0.922	 -0.118	 1.0	 2.4	 1	 2.4	 1.012;
	28286	 1.4295	 0.3745	 0.858	 -0.109	 1.0	 2.23	 1	 2.233	 0.626;
	28287	 1.5875	 0.3745	 0.858	 -0.109	 1.0	 2.23	 1	 2.233	 0.942;
	28287	 1.4635	 0.3745	 0.858	 -0.109	 1.0	 2.23	 1	 2.233	 0.694;
	28288	 0.772	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.344;
	28288	 0.7955	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.391;
	28289	 0.7235	 0.201	 0.461	 -0.059	 1.0	 1.2	 1	 1.2	 0.247;
	28295	 7.066	 0.3625	 2.237	 -1.512	 1.0	 10.5	 1	 10.5	 3.632;
	28300	 16.616	 0.7935	 4.899	 -3.312	 1.0	 23.0	 1	 23.0	 10.232;
	28306	 41.211	 11.105	 25.459	 -3.249	 1.0	 66.3	 1	 66.3	 16.122;
	28307	 44.1985	 11.105	 25.459	 -3.249	 1.0	 66.3	 1	 66.3	 22.097;
	28308	 39.522	 11.105	 25.459	 -3.249	 1.0	 66.3	 1	 66.3	 12.744;
	28309	 43.396	 11.105	 25.459	 -3.249	 1.0	 66.3	 1	 66.3	 20.492;
	28310	 0.6305	 0.163	 0.374	 -0.048	 1.0	 0.98	 1	 0.975	 0.286;
	28310	 0.719	 0.163	 0.374	 -0.048	 1.0	 0.98	 1	 0.975	 0.463;
	28311	 0.569	 0.163	 0.374	 -0.048	 1.0	 0.98	 1	 0.975	 0.163;
	28311	 0.5605	 0.163	 0.374	 -0.048	 1.0	 0.98	 1	 0.975	 0.146;
	28317	 12.3895	 0.5795	 3.578	 -2.419	 1.0	 16.8	 1	 16.8	 7.979;
	28323	 8.9595	 0.4655	 2.875	 -1.944	 1.0	 13.5	 1	 13.5	 4.419;
	28330	 11.9225	 3.322	 7.616	 -0.972	 1.0	 19.83	 1	 19.833	 4.012;
	28330	 11.9585	 3.322	 7.616	 -0.972	 1.0	 19.83	 1	 19.833	 4.084;
	28331	 14.34	 3.322	 7.616	 -0.972	 1.0	 19.83	 1	 19.833	 8.847;
	28336	 2.0705	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.341;
	28336	 2.934	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.868;
	28336	 2.9345	 0.67	 1.536	 -0.196	 1.0	 4.0	 1	 4.0	 1.869;
	28341	 86.937	 22.3335	 51.2	 -6.533	 1.0	 133.33	 1	 133.333	 40.541;
	28342	 81.707	 22.3335	 51.2	 -6.533	 1.0	 133.33	 1	 133.333	 30.081;
	28343	 76.1195	 22.3335	 51.2	 -6.533	 1.0	 133.33	 1	 133.333	 18.906;
	28344	 0.279	 0.067	 0.154	 -0.02	 1.0	 0.4	 1	 0.4	 0.158;
	28344	 0.232	 0.067	 0.154	 -0.02	 1.0	 0.4	 1	 0.4	 0.064;
	28345	 0.2805	 0.067	 0.154	 -0.02	 1.0	 0.4	 1	 0.4	 0.161;
	28351	 8.9155	 0.414	 2.556	 -1.728	 1.0	 12.0	 1	 12.0	 5.831;
	28356	 1.046	 0.2885	 0.662	 -0.085	 1.0	 1.73	 1	 1.725	 0.367;
	28356	 1.212	 0.2885	 0.662	 -0.085	 1.0	 1.73	 1	 1.725	 0.699;
	28356	 1.096	 0.2885	 0.662	 -0.085	 1.0	 1.73	 1	 1.725	 0.467;
	28356	 1.076	 0.2885	 0.662	 -0.085	 1.0	 1.73	 1	 1.725	 0.427;
	28356	 1.3635	 0.3095	 0.71	 -0.091	 1.0	 1.85	 1	 1.85	 0.877;
	28356	 1.215	 0.3095	 0.71	 -0.091	 1.0	 1.85	 1	 1.85	 0.58;
	28356	 1.1605	 0.3095	 0.71	 -0.091	 1.0	 1.85	 1	 1.85	 0.471;
	28356	 1.1	 0.3095	 0.71	 -0.091	 1.0	 1.85	 1	 1.85	 0.35;
	28361	 12.6065	 0.7245	 4.473	 -3.024	 1.0	 21.0	 1	 21.0	 4.213;
	28366	 6.4485	 0.3625	 2.237	 -1.512	 1.0	 10.5	 1	 10.5	 2.397;
	28371	 11.2025	 3.35	 7.68	 -0.98	 1.0	 20.0	 1	 20.0	 2.405;
	28371	 14.175	 3.35	 7.68	 -0.98	 1.0	 20.0	 1	 20.0	 8.35;
	28378	 32.383	 -48.933	 16.934	 -114.8	 1.0	 44.1	 1	 44.1	 20.666;
	28378	 29.334	 7.3865	 16.934	 -2.161	 1.0	 44.1	 1	 44.1	 14.568;
	28379	 27.8755	 -48.933	 16.934	 -114.8	 1.0	 44.1	 1	 44.1	 11.651;
	28379	 25.651	 7.3865	 16.934	 -2.161	 1.0	 44.1	 1	 44.1	 7.202;
	28386	 29.2255	 1.38	 8.52	 -5.76	 1.0	 40.0	 1	 40.0	 18.451;
	28392	 13.934	 0.7245	 4.473	 -3.024	 1.0	 21.0	 1	 21.0	 6.868;
	28399	 4.086	 1.0385	 2.381	 -0.304	 1.0	 6.2	 1	 6.2	 1.972;
	28399	 4.374	 1.0385	 2.381	 -0.304	 1.0	 6.2	 1	 6.2	 2.548;
	28405	 5.401	 1.2145	 2.784	 -0.355	 1.0	 7.25	 1	 7.25	 3.552;
	28405	 4.4865	 1.2145	 2.784	 -0.355	 1.0	 7.25	 1	 7.25	 1.723;
	28406	 0.417	 0.095	 0.218	 -0.028	 1.0	 0.57	 1	 0.567	 0.267;
	28406	 0.4025	 0.095	 0.218	 -0.028	 1.0	 0.57	 1	 0.567	 0.238;
	28407	 0.321	 0.095	 0.218	 -0.028	 1.0	 0.57	 1	 0.567	 0.075;
	28413	 9.2015	 2.345	 5.376	 -0.686	 1.0	 14.0	 1	 14.0	 4.403;
	28414	 9.0915	 2.345	 5.376	 -0.686	 1.0	 14.0	 1	 14.0	 4.183;
	28415	 9.6725	 2.345	 5.376	 -0.686	 1.0	 14.0	 1	 14.0	 5.345;
	28421	 57.28	 2.7325	 16.87	 -11.405	 1.0	 79.2	 1	 79.2	 35.36;
	28426	 7.4025	 2.07	 5.294	 -1.154	 1.0	 10.4	 1	 10.4	 4.405;
	28431	 6.337	 1.5075	 3.456	 -0.441	 1.0	 9.0	 1	 9.0	 3.674;
	28431	 6.4275	 1.5075	 3.456	 -0.441	 1.0	 9.0	 1	 9.0	 3.855;
	28437	 1.1425	 0.285	 0.653	 -0.083	 1.0	 1.7	 1	 1.7	 0.585;
	28437	 8.9605	 2.094	 4.8	 -0.612	 1.0	 12.5	 1	 12.5	 5.421;
	28437	 8.3245	 2.094	 4.8	 -0.612	 1.0	 12.5	 1	 12.5	 4.149;
	28444	 84.139	 19.611	 44.959	 -5.737	 1.0	 117.08	 1	 117.08	 51.198;
	28445	 85.087	 19.611	 44.959	 -5.737	 1.0	 117.08	 1	 117.08	 53.094;
	28446	 74.716	 19.611	 44.959	 -5.737	 1.0	 117.08	 1	 117.08	 32.352;
	28447	 73.0375	 19.611	 44.959	 -5.737	 1.0	 117.08	 1	 117.08	 28.995;
	28448	 73.4095	 19.611	 44.959	 -5.737	 1.0	 117.08	 1	 117.08	 29.739;
	28449	 1.908	 0.4355	 0.998	 -0.127	 1.0	 2.6	 1	 2.6	 1.216;
	28455	 13.8	 0.7245	 4.473	 -3.024	 1.0	 21.0	 1	 21.0	 6.6;
	28461	 1.6555	 0.405	 0.928	 -0.118	 1.0	 2.42	 1	 2.417	 0.894;
	28461	 1.438	 0.405	 0.928	 -0.118	 1.0	 2.42	 1	 2.417	 0.459;
	28462	 1.6535	 0.405	 0.928	 -0.118	 1.0	 2.42	 1	 2.417	 0.89;
	28462	 1.549	 0.405	 0.928	 -0.118	 1.0	 2.42	 1	 2.417	 0.681;
	28463	 1.526	 0.405	 0.928	 -0.118	 1.0	 2.42	 1	 2.417	 0.635;
	28464	 1.558	 0.405	 0.928	 -0.118	 1.0	 2.42	 1	 2.417	 0.699;
	28470	 12.661	 0.7935	 4.899	 -3.312	 1.0	 23.0	 1	 23.0	 2.322;
	28475	 8.944	 0.4655	 2.875	 -1.944	 1.0	 13.5	 1	 13.5	 4.388;
	28480	 42.9385	 2.225	 13.738	 -9.288	 1.0	 64.5	 1	 64.5	 21.377;
	28486	 13.921	 0.652	 4.026	 -2.722	 1.0	 18.9	 1	 18.9	 8.942;
	28493	 16.317	 4.623	 10.598	 -1.352	 1.0	 27.6	 1	 27.6	 5.034;
	28493	 16.473	 4.623	 10.598	 -1.352	 1.0	 27.6	 1	 27.6	 5.346;
	28494	 16.497	 4.623	 10.598	 -1.352	 1.0	 27.6	 1	 27.6	 5.394;
	28499	 1.716	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.632;
	28499	 3.0655	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 1.931;
	28499	 1.6025	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.405;
	28499	 2.0965	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 1.393;
	28499	 1.9745	 0.5525	 1.267	 -0.162	 1.0	 3.3	 1	 3.3	 0.649;
	28499	 1.887	 0.5525	 1.267	 -0.162	 1.0	 3.3	 1	 3.3	 0.474;
	28499	 1.8575	 0.5525	 1.267	 -0.162	 1.0	 3.3	 1	 3.3	 0.415;
	28499	 2.5	 0.6365	 1.459	 -0.186	 1.0	 3.8	 1	 3.8	 1.2;
	28499	 2.7845	 0.6365	 1.459	 -0.186	 1.0	 3.8	 1	 3.8	 1.769;
	28499	 2.5675	 0.7035	 1.613	 -0.206	 1.0	 4.2	 1	 4.2	 0.935;
	28505	 15.737	 0.7935	 4.899	 -3.312	 1.0	 23.0	 1	 23.0	 8.474;
	28510	 17.1345	 4.4135	 10.118	 -1.291	 1.0	 26.35	 1	 26.35	 7.919;
	28511	 19.341	 4.4135	 10.118	 -1.291	 1.0	 26.35	 1	 26.35	 12.332;
	28517	 1.818	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 0.636;
	28518	 2.2085	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 1.417;
	28518	 1.9905	 0.5025	 1.152	 -0.147	 1.0	 3.0	 1	 3.0	 0.981;
	28519	 1.8495	 0.469	 1.075	 -0.137	 1.0	 2.8	 1	 2.8	 0.899;
	28525	 129.486	 34.387	 87.955	 -19.181	 1.0	 172.8	 1	 172.8	 86.172;
	28530	 0.302	 0.0725	 0.166	 -0.021	 1.0	 0.43	 1	 0.433	 0.171;
	28530	 0.3175	 0.0725	 0.166	 -0.021	 1.0	 0.43	 1	 0.433	 0.202;
	28530	 0.296	 0.0725	 0.166	 -0.021	 1.0	 0.43	 1	 0.433	 0.159;
	28530	 5.5155	 1.39	 3.187	 -0.407	 1.0	 8.3	 1	 8.3	 2.731;
	28530	 8.482	 2.2615	 5.184	 -0.661	 1.0	 13.5	 1	 13.5	 3.464;
	28536	 16.995	 3.9195	 8.986	 -1.147	 1.0	 23.4	 1	 23.4	 10.59;
	28541	 38.1365	 -43.8655	 12.269	 -100.0	 1.0	 57.6	 1	 57.6	 18.673;
	28548	 82.1625	 4.1295	 25.496	 -17.237	 1.0	 119.7	 1	 119.7	 44.625;
	28553	 6.499	 0.3625	 2.237	 -1.512	 1.0	 10.5	 1	 10.5	 2.498;
	28557	 6.395	 2.07	 5.294	 -1.154	 1.0	 10.4	 1	 10.4	 2.39;
	28562	 1.178	 0.268	 0.614	 -0.078	 1.0	 1.6	 1	 1.6	 0.756;
	28562	 7.608	 1.8425	 4.224	 -0.539	 1.0	 11.0	 1	 11.0	 4.216;
	28562	 7.4195	 1.8425	 4.224	 -0.539	 1.0	 11.0	 1	 11.0	 3.839;
	28562	 6.335	 1.8425	 4.224	 -0.539	 1.0	 11.0	 1	 11.0	 1.67;
	28568	 12.4665	 0.776	 4.792	 -3.24	 1.0	 22.5	 1	 22.5	 2.433;
	28573	 3.571	 0.804	 1.843	 -0.235	 1.0	 4.8	 1	 4.8	 2.342;
	28574	 1.4735	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.447;
	28575	 1.403	 0.4185	 0.96	 -0.123	 1.0	 2.5	 1	 2.5	 0.306;
	28576	 0.7085	 0.1675	 0.384	 -0.049	 1.0	 1.0	 1	 1.0	 0.417;
	28581	 18.2335	 5.159	 11.827	 -1.509	 1.0	 30.8	 1	 30.8	 5.667;
	28581	 18.5405	 5.159	 11.827	 -1.509	 1.0	 30.8	 1	 30.8	 6.281;
	28581	 22.8775	 5.159	 11.827	 -1.509	 1.0	 30.8	 1	 30.8	 14.955;
	28585	 7.8435	 0.414	 2.556	 -1.728	 1.0	 12.0	 1	 12.0	 3.687;
	28589	 14.1315	 0.776	 4.792	 -3.24	 1.0	 22.5	 1	 22.5	 5.763;
	28594	 55.124	 16.557	 42.349	 -9.235	 1.0	 83.2	 1	 83.2	 27.048;
	28595	 56.7855	 16.557	 42.349	 -9.235	 1.0	 83.2	 1	 83.2	 30.371;
	29588	 110.798	 29.7215	 80.525	 -21.082	 1.0	 172.8	 1	 172.8	 48.796;
	29593	 5.482	 1.256	 2.88	 -0.368	 1.0	 7.5	 1	 7.5	 3.464;
	29593	 40.14	 9.8825	 22.656	 -2.891	 1.0	 59.0	 1	 59.0	 21.28;
	29598	 73.94	 3.571	 22.046	 -14.904	 1.0	 103.5	 1	 103.5	 44.38;
	29604	 5.6875	 0.345	 2.13	 -1.44	 1.0	 10.0	 1	 10.0	 1.375;
	29604	 5.1535	 0.3105	 1.917	 -1.296	 1.0	 9.0	 1	 9.0	 1.307;
	29611	 41.4625	 10.4685	 24.0	 -3.063	 1.0	 62.5	 1	 62.5	 20.425;
	29612	 39.0015	 10.4685	 24.0	 -3.063	 1.0	 62.5	 1	 62.5	 15.503;
	29613	 43.56	 10.4685	 24.0	 -3.063	 1.0	 62.5	 1	 62.5	 24.62;
	29614	 36.531	 10.4685	 24.0	 -3.063	 1.0	 62.5	 1	 62.5	 10.562;
	29620	 16.656	 4.5225	 10.368	 -1.323	 1.0	 27.0	 1	 27.0	 6.312;
	29620	 15.6975	 4.5225	 10.368	 -1.323	 1.0	 27.0	 1	 27.0	 4.395;
	29626	 68.022	 17.5875	 40.32	 -5.145	 1.0	 105.0	 1	 105.0	 31.044;
	29627	 68.866	 17.5875	 40.32	 -5.145	 1.0	 105.0	 1	 105.0	 32.732;
	29628	 68.843	 17.5875	 40.32	 -5.145	 1.0	 105.0	 1	 105.0	 32.686;
	29629	 58.218	 17.5875	 40.32	 -5.145	 1.0	 105.0	 1	 105.0	 11.436;
	29630	 78.6935	 17.5875	 40.32	 -5.145	 1.0	 105.0	 1	 105.0	 52.387;
	29635	 40.332	 11.591	 26.573	 -3.391	 1.0	 69.2	 1	 69.2	 11.464;
	29635	 45.1195	 11.591	 26.573	 -3.391	 1.0	 69.2	 1	 69.2	 21.039;
	29635	 51.47	 11.591	 26.573	 -3.391	 1.0	 69.2	 1	 69.2	 33.74;
	29643	 416.917	 97.696	 264.688	 -69.296	 1.0	 568.0	 1	 568.0	 265.834;
	29644	 412.1245	 97.696	 264.688	 -69.296	 1.0	 568.0	 1	 568.0	 256.249;
	29645	 330.846	 97.696	 264.688	 -69.296	 1.0	 568.0	 1	 568.0	 93.692;
	29646	 313.31	 97.696	 264.688	 -69.296	 1.0	 568.0	 1	 568.0	 58.62;
	29652	 62.04	 17.9225	 41.088	 -5.243	 1.0	 107.0	 1	 107.0	 17.08;
	29653	 76.426	 17.9225	 41.088	 -5.243	 1.0	 107.0	 1	 107.0	 45.852;
	29654	 74.6785	 17.9225	 41.088	 -5.243	 1.0	 107.0	 1	 107.0	 42.357;
	29655	 75.654	 17.9225	 41.088	 -5.243	 1.0	 107.0	 1	 107.0	 44.308;
	29656	 0.8735	 0.229	 0.525	 -0.067	 1.0	 1.37	 1	 1.367	 0.38;
	29657	 0.96	 0.229	 0.525	 -0.067	 1.0	 1.37	 1	 1.367	 0.553;
	29657	 0.881	 0.229	 0.525	 -0.067	 1.0	 1.37	 1	 1.367	 0.395;
	29663	 5.852	 1.407	 3.226	 -0.412	 1.0	 8.4	 1	 8.4	 3.304;
	29663	 6.174	 1.407	 3.226	 -0.412	 1.0	 8.4	 1	 8.4	 3.948;
	29664	 5.428	 1.407	 3.226	 -0.412	 1.0	 8.4	 1	 8.4	 2.456;
	29664	 6.083	 1.407	 3.226	 -0.412	 1.0	 8.4	 1	 8.4	 3.766;
	29665	 4.773	 1.407	 3.226	 -0.412	 1.0	 8.4	 1	 8.4	 1.146;
	29665	 5.441	 1.407	 3.226	 -0.412	 1.0	 8.4	 1	 8.4	 2.482;
	29670	 47.511	 13.472	 34.459	 -7.515	 1.0	 67.7	 1	 67.7	 27.322;
	29670	 48.8355	 13.472	 34.459	 -7.515	 1.0	 67.7	 1	 67.7	 29.971;
	29670	 43.3605	 13.472	 34.459	 -7.515	 1.0	 67.7	 1	 67.7	 19.021;
	29675	 10.4	 2.4315	 5.574	 -0.711	 1.0	 14.52	 1	 14.517	 6.283;
	29675	 8.04	 2.4315	 5.574	 -0.711	 1.0	 14.52	 1	 14.517	 1.563;
	29676	 8.3185	 2.4315	 5.574	 -0.711	 1.0	 14.52	 1	 14.517	 2.12;
	29676	 10.7	 2.4315	 5.574	 -0.711	 1.0	 14.52	 1	 14.517	 6.883;
	29677	 9.0805	 2.4315	 5.574	 -0.711	 1.0	 14.52	 1	 14.517	 3.644;
	29678	 8.09	 2.4315	 5.574	 -0.711	 1.0	 14.52	 1	 14.517	 1.663;
	29684	 6.371	 0.345	 2.13	 -1.44	 1.0	 10.0	 1	 10.0	 2.742;
	29690	 78.8075	 3.674	 22.684	 -15.336	 1.0	 106.5	 1	 106.5	 51.115;
	29697	 26.3095	 7.9295	 21.483	 -5.624	 1.0	 46.1	 1	 46.1	 6.519;
	29703	 6.7965	 1.625	 3.725	 -0.475	 1.0	 9.7	 1	 9.7	 3.893;
	29703	 1.5315	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.863;
	29704	 1.453	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.706;
	29704	 1.2425	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.285;
	29705	 1.348	 0.3685	 0.845	 -0.108	 1.0	 2.2	 1	 2.2	 0.496;
	29710	 5.716	 1.608	 3.686	 -0.47	 1.0	 9.6	 1	 9.6	 1.832;
	29711	 5.5855	 1.608	 3.686	 -0.47	 1.0	 9.6	 1	 9.6	 1.571;
	29711	 5.309	 1.608	 3.686	 -0.47	 1.0	 9.6	 1	 9.6	 1.018;
	29711	 6.225	 1.608	 3.686	 -0.47	 1.0	 9.6	 1	 9.6	 2.85;
	29716	 5.483	 1.8205	 4.657	 -1.016	 1.0	 9.15	 1	 9.15	 1.816;
	29717	 6.1855	 1.8205	 4.657	 -1.016	 1.0	 9.15	 1	 9.15	 3.221;
	29717	 5.1665	 1.8205	 4.657	 -1.016	 1.0	 9.15	 1	 9.15	 1.183;
	29717	 5.424	 1.8205	 4.657	 -1.016	 1.0	 9.15	 1	 9.15	 1.698;
	29717	 5.16	 1.8205	 4.657	 -1.016	 1.0	 9.15	 1	 9.15	 1.17;
	29717	 5.726	 1.8205	 4.657	 -1.016	 1.0	 9.15	 1	 9.15	 2.302;
	29724	 70.7535	 17.835	 40.888	 -5.218	 1.0	 106.48	 1	 106.48	 35.027;
	29725	 66.8845	 17.835	 40.888	 -5.218	 1.0	 106.48	 1	 106.48	 27.289;
	29726	 77.1385	 17.835	 40.888	 -5.218	 1.0	 106.48	 1	 106.48	 47.797;
	29727	 60.3075	 17.835	 40.888	 -5.218	 1.0	 106.48	 1	 106.48	 14.135;
	29728	 78.7615	 17.835	 40.888	 -5.218	 1.0	 106.48	 1	 106.48	 51.043;
	29733	 4.062	 1.0885	 2.496	 -0.319	 1.0	 6.5	 1	 6.5	 1.624;
	29733	 4.4285	 1.0885	 2.496	 -0.319	 1.0	 6.5	 1	 6.5	 2.357;
	29737	 24.4495	 8.477	 21.683	 -4.729	 1.0	 42.6	 1	 42.6	 6.299;
	29743	 39.251	 11.696	 31.688	 -8.296	 1.0	 68.0	 1	 68.0	 10.502;
	29749	 6.333	 0.3315	 2.045	 -1.382	 1.0	 9.6	 1	 9.6	 3.066;
	29756	 66.0745	 19.9005	 53.916	 -14.115	 1.0	 115.7	 1	 115.7	 16.449;
	29762	 17.832	 5.0585	 11.597	 -1.48	 1.0	 30.2	 1	 30.2	 5.464;
	29762	 21.0315	 5.0585	 11.597	 -1.48	 1.0	 30.2	 1	 30.2	 11.863;
	29768	 11.965	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 7.33;
	29769	 10.3185	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 4.037;
	29769	 12.0985	 2.7805	 6.374	 -0.813	 1.0	 16.6	 1	 16.6	 7.597;
	29775	 129.003	 6.5205	 40.257	 -27.216	 1.0	 189.0	 1	 189.0	 69.006;
	29781	 1.59	 0.4745	 1.088	 -0.139	 1.0	 2.83	 1	 2.833	 0.347;
	29781	 1.5605	 0.4745	 1.088	 -0.139	 1.0	 2.83	 1	 2.833	 0.288;
	29782	 1.6875	 0.4745	 1.088	 -0.139	 1.0	 2.83	 1	 2.833	 0.542;
	29782	 1.8305	 0.4745	 1.088	 -0.139	 1.0	 2.83	 1	 2.833	 0.828;
	29783	 1.887	 0.4745	 1.088	 -0.139	 1.0	 2.83	 1	 2.833	 0.941;
	29783	 2.003	 0.4745	 1.088	 -0.139	 1.0	 2.83	 1	 2.833	 1.173;
	29784	 1.161	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.322;
	29789	 5.6825	 0.345	 2.13	 -1.44	 1.0	 10.0	 1	 10.0	 1.365;
	29794	 6.4275	 0.3345	 2.066	 -1.397	 1.0	 9.7	 1	 9.7	 3.155;
	29799	 1.262	 0.335	 0.768	 -0.098	 1.0	 2.0	 1	 2.0	 0.524;
	29800	 4.0865	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 2.173;
	29800	 4.0185	 1.005	 2.304	 -0.294	 1.0	 6.0	 1	 6.0	 2.037;
	29805	 4.5355	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 1.071;
	29805	 5.509	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 3.018;
	29805	 5.0975	 1.34	 3.072	 -0.392	 1.0	 8.0	 1	 8.0	 2.195;
	29957	 2.5445	 0.78	 1.995	 -0.435	 1.0	 3.92	 1	 3.92	 1.169;
	29957	 2.6565	 0.78	 1.995	 -0.435	 1.0	 3.92	 1	 3.92	 1.393;
	29957	 2.9175	 0.78	 1.995	 -0.435	 1.0	 3.92	 1	 3.92	 1.915;
	29957	 2.8395	 0.78	 1.995	 -0.435	 1.0	 3.92	 1	 3.92	 1.759;
	29957	 2.585	 0.78	 1.995	 -0.435	 1.0	 3.92	 1	 3.92	 1.25;
	29964	 70.459	 20.8285	 53.275	 -11.618	 1.0	 104.67	 1	 104.667	 36.251;
	29965	 63.172	 20.8285	 53.275	 -11.618	 1.0	 104.67	 1	 104.667	 21.677;
	29966	 70.8415	 20.8285	 53.275	 -11.618	 1.0	 104.67	 1	 104.667	 37.016;
	29967	 64.6145	 20.8285	 53.275	 -11.618	 1.0	 104.67	 1	 104.667	 24.562;
	29968	 66.709	 20.8285	 53.275	 -11.618	 1.0	 104.67	 1	 104.667	 28.751;
	29969	 62.5765	 20.8285	 53.275	 -11.618	 1.0	 104.67	 1	 104.667	 20.486;
	29975	 0.933	 0.045	 0.277	 -0.187	 1.0	 1.3	 1	 1.3	 0.566;
	29982	 53.959	 16.02	 40.975	 -8.935	 1.0	 80.5	 1	 80.5	 27.418;
	29987	 1.477	 0.418	 1.069	 -0.233	 1.0	 2.1	 1	 2.1	 0.854;
	29987	 1.5395	 0.418	 1.069	 -0.233	 1.0	 2.1	 1	 2.1	 0.979;
	29991	 57.0435	 18.905	 48.355	 -10.545	 1.0	 95.0	 1	 95.0	 19.087;
	29991	 57.307	 18.905	 48.355	 -10.545	 1.0	 95.0	 1	 95.0	 19.614;
	29991	 67.778	 18.905	 48.355	 -10.545	 1.0	 95.0	 1	 95.0	 40.556;
	29997	 6.929	 0.0	 0.0	 0.0	 1.0	 10.5	 1	 10.5	 3.358;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.050390	  41.820000	 -18.890000;
	2	 0.0	 0.0	 3	   0.039040	  18.190000	  -9.055000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.013450	  20.970000	  -1.891000;
	2	 0.0	 0.0	 3	   0.016020	  17.960000	  -1.930000;
	2	 0.0	 0.0	 3	   0.016900	  19.410000	  -1.902000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.190000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.760000	  -5.365000;
	2	 0.0	 0.0	 3	   0.000000	  19.350000	  -6.316000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.700000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.070000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.240000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.470000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.018420	  19.980000	  -2.245000;
	2	 0.0	 0.0	 3	   0.020850	  17.960000	  -1.902000;
	2	 0.0	 0.0	 3	   0.014940	  16.540000	  -1.853000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.080000	 -21.380000;
	2	 0.0	 0.0	 3	   0.016290	  18.770000	  -2.089000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.015380	  16.330000	  -1.218000;
	2	 0.0	 0.0	 3	   0.016080	  17.500000	  -1.364000;
	2	 0.0	 0.0	 3	   0.000000	  14.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.160000	 -39.490000;
	2	 0.0	 0.0	 3	   0.000000	  20.240000	 -33.310000;
	2	 0.0	 0.0	 3	   0.000000	  20.200000	 -45.180000;
	2	 0.0	 0.0	 3	   0.000000	  18.110000	 -41.860000;
	2	 0.0	 0.0	 3	   0.011770	  15.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.830000	  -4.735000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.430000	 -21.170000;
	2	 0.0	 0.0	 3	   0.000000	  16.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.360000	 -22.210000;
	2	 0.0	 0.0	 3	   0.000000	  18.540000	 -40.190000;
	2	 0.0	 0.0	 3	   0.000000	  18.350000	 -33.870000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.012160	  17.520000	  -1.211000;
	2	 0.0	 0.0	 3	   0.015810	  16.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.110000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.320000	 -17.950000;
	2	 0.0	 0.0	 3	   0.001725	   8.311000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.340000	 -38.580000;
	2	 0.0	 0.0	 3	   0.000000	  18.560000	 -24.260000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.440000	  -1.369000;
	2	 0.0	 0.0	 3	   0.000000	  17.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.011360	  17.490000	  -1.132000;
	2	 0.0	 0.0	 3	   0.017780	  18.150000	  -1.439000;
	2	 0.0	 0.0	 3	   0.020200	  17.870000	  -1.039000;
	2	 0.0	 0.0	 3	   0.017050	  18.540000	  -1.062000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.010120	  16.470000	  -1.019000;
	2	 0.0	 0.0	 3	   0.013690	  19.730000	  -1.294000;
	2	 0.0	 0.0	 3	   0.016810	  17.790000	  -1.510000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.770000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.680000	  -2.143000;
	2	 0.0	 0.0	 3	   0.000000	  17.210000	  -3.061000;
	2	 0.0	 0.0	 3	   0.000000	  15.980000	  -3.485000;
	2	 0.0	 0.0	 3	   0.000000	  17.310000	  -3.689000;
	2	 0.0	 0.0	 3	   0.000000	  15.200000	  -4.159000;
	2	 0.0	 0.0	 3	   0.000000	  14.770000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.190000	  -2.366000;
	2	 0.0	 0.0	 3	   0.000000	  14.540000	  -2.162000;
	2	 0.0	 0.0	 3	   0.000000	  18.220000	  -2.109000;
	2	 0.0	 0.0	 3	   0.000000	  18.370000	  -2.298000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.015150	  17.350000	  -1.026000;
	2	 0.0	 0.0	 3	   0.015030	  19.020000	  -1.004000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.020680	  18.100000	  -1.943000;
	2	 0.0	 0.0	 3	   0.011900	  17.350000	  -1.615000;
	2	 0.0	 0.0	 3	   0.018800	  20.660000	  -2.417000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.014600	  19.880000	  -1.087000;
	2	 0.0	 0.0	 3	   0.015730	  17.880000	  -1.257000;
	2	 0.0	 0.0	 3	   0.021640	  18.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.340000	 -43.220000;
	2	 0.0	 0.0	 3	   0.000000	  16.380000	 -34.320000;
	2	 0.0	 0.0	 3	   0.000000	  17.330000	 -38.230000;
	2	 0.0	 0.0	 3	   0.000000	  19.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.021240	  18.520000	  -2.186000;
	2	 0.0	 0.0	 3	   0.023580	  18.520000	  -2.172000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.058430	  27.610000	 -13.010000;
	2	 0.0	 0.0	 3	   0.019560	  19.190000	  -1.781000;
	2	 0.0	 0.0	 3	   0.017230	  20.970000	  -2.053000;
	2	 0.0	 0.0	 3	   0.023400	  20.010000	  -2.031000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.550000	 -10.180000;
	2	 0.0	 0.0	 3	   0.000000	  17.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.350000	  -3.808000;
	2	 0.0	 0.0	 3	   0.000000	  18.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.560000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.690000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.110000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.360000	  -6.469000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.560000	  -4.134000;
	2	 0.0	 0.0	 3	   0.000000	  19.850000	  -5.938000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.260000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.390000	  -5.442000;
	2	 0.0	 0.0	 3	   0.000000	  16.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.020890	  18.900000	  -1.628000;
	2	 0.0	 0.0	 3	   0.016000	  18.280000	  -1.308000;
	2	 0.0	 0.0	 3	   0.011670	  18.750000	  -1.248000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.180000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.430000	 -30.720000;
	2	 0.0	 0.0	 3	   0.000000	  19.460000	 -36.620000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.200000	  -4.713000;
	2	 0.0	 0.0	 3	   0.000000	  18.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.370000	  -9.844000;
	2	 0.0	 0.0	 3	   0.000000	  18.540000	  -7.254000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.230000	  -2.662000;
	2	 0.0	 0.0	 3	   0.000000	  19.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.420000	  -2.494000;
	2	 0.0	 0.0	 3	   0.000000	  18.770000	  -2.300000;
	2	 0.0	 0.0	 3	   0.000000	  15.960000	  -1.864000;
	2	 0.0	 0.0	 3	   0.000000	  19.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.920000	 -11.730000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.023100	  20.070000	  -2.337000;
	2	 0.0	 0.0	 3	   0.023120	  19.930000	  -2.094000;
	2	 0.0	 0.0	 3	   0.020610	  20.830000	  -2.563000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.990000	  -1.185000;
	2	 0.0	 0.0	 3	   0.000000	  16.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.270000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.090000	 -21.940000;
	2	 0.0	 0.0	 3	   0.000000	  20.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.220000	  -8.145000;
	2	 0.0	 0.0	 3	   0.000000	  18.500000	  -6.801000;
	2	 0.0	 0.0	 3	   0.000000	  16.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.023330	  21.460000	  -2.559000;
	2	 0.0	 0.0	 3	   0.018460	  19.410000	  -1.893000;
	2	 0.0	 0.0	 3	   0.017010	  19.660000	  -1.904000;
	2	 0.0	 0.0	 3	   0.000000	  17.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.980000	  -2.604000;
	2	 0.0	 0.0	 3	   0.000000	  15.770000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.160000	  -9.336000;
	2	 0.0	 0.0	 3	   0.000000	  18.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.520000	  -6.103000;
	2	 0.0	 0.0	 3	   0.000000	  17.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.012100	  20.780000	  -1.583000;
	2	 0.0	 0.0	 3	   0.019290	  16.330000	  -1.465000;
	2	 0.0	 0.0	 3	   0.018550	  18.910000	  -1.766000;
	2	 0.0	 0.0	 3	   0.014680	  22.080000	  -1.975000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.430000	  -2.476000;
	2	 0.0	 0.0	 3	   0.000000	  16.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.190000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.450000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.470000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.700000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.750000	 -14.310000;
	2	 0.0	 0.0	 3	   0.000000	  19.190000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.180000	 -14.580000;
	2	 0.0	 0.0	 3	   0.000000	  17.930000	  -6.079000;
	2	 0.0	 0.0	 3	   0.000000	  21.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.320000	 -13.540000;
	2	 0.0	 0.0	 3	   0.000000	  21.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.420000	 -20.920000;
	2	 0.0	 0.0	 3	   0.000000	  18.950000	 -17.870000;
	2	 0.0	 0.0	 3	   0.022430	  18.440000	  -1.542000;
	2	 0.0	 0.0	 3	   0.017390	  19.800000	  -2.041000;
	2	 0.0	 0.0	 3	   0.020970	  23.200000	  -2.126000;
	2	 0.0	 0.0	 3	   0.000000	  18.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.015460	  22.010000	  -2.284000;
	2	 0.0	 0.0	 3	   0.000000	  18.530000	  -9.446000;
	2	 0.0	 0.0	 3	   0.000000	  18.180000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.790000	  -3.120000;
	2	 0.0	 0.0	 3	   0.000000	  16.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.530000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.013200	  24.340000	  -3.721000;
	2	 0.0	 0.0	 3	   0.024250	  27.060000	  -5.371000;
	2	 0.0	 0.0	 3	   0.020080	  22.660000	  -4.561000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.630000	  -8.561000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.990000	  -2.499000;
	2	 0.0	 0.0	 3	   0.000000	  18.660000	  -2.323000;
	2	 0.0	 0.0	 3	   0.000000	  17.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.021850	  22.730000	  -2.624000;
	2	 0.0	 0.0	 3	   0.021320	  23.150000	  -2.613000;
	2	 0.0	 0.0	 3	   0.016280	  18.910000	  -2.060000;
	2	 0.0	 0.0	 3	   0.000000	  17.850000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.040000	  -5.246000;
	2	 0.0	 0.0	 3	   0.000000	  18.390000	  -3.749000;
	2	 0.0	 0.0	 3	   0.000000	  18.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.270000	  -4.979000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.190000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.016700	  20.920000	  -2.092000;
	2	 0.0	 0.0	 3	   0.019340	  18.450000	  -1.818000;
	2	 0.0	 0.0	 3	   0.028490	  21.150000	  -2.078000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.017630	  19.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.018560	  21.990000	  -1.114000;
	2	 0.0	 0.0	 3	   0.000000	  18.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.130000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.920000	   0.000000;
	2	 0.0	 0.0	 3	   0.023010	  19.660000	  -1.947000;
	2	 0.0	 0.0	 3	   0.017750	  18.330000	  -1.779000;
	2	 0.0	 0.0	 3	   0.023670	  17.650000	  -1.766000;
	2	 0.0	 0.0	 3	   0.019910	  19.650000	  -2.306000;
	2	 0.0	 0.0	 3	   0.000000	  19.310000	  -9.124000;
	2	 0.0	 0.0	 3	   0.000000	  19.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.460000	  -8.408000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.880000	  -9.819000;
	2	 0.0	 0.0	 3	   0.000000	  18.300000	  -9.626000;
	2	 0.0	 0.0	 3	   0.000000	  18.270000	  -8.165000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.010000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.690000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.270000	  -7.750000;
	2	 0.0	 0.0	 3	   0.000000	  18.710000	  -7.630000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.980000	 -10.360000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.320000	 -11.660000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.060000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.310000	 -12.990000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.430000	  -7.375000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.210000	  -8.391000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.190000	  -9.841000;
	2	 0.0	 0.0	 3	   0.000000	  18.060000	  -6.097000;
	2	 0.0	 0.0	 3	   0.000000	  17.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.200000	 -45.390000;
	2	 0.0	 0.0	 3	   0.000000	  19.810000	 -40.110000;
	2	 0.0	 0.0	 3	   0.000000	  16.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.190000	 -17.500000;
	2	 0.0	 0.0	 3	   0.000000	  17.390000	 -19.890000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.350000	  -2.807000;
	2	 0.0	 0.0	 3	   0.000000	  19.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.520000	  -4.753000;
	2	 0.0	 0.0	 3	   0.000000	  16.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.390000	 -18.740000;
	2	 0.0	 0.0	 3	   0.000000	  19.290000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.560000	  -3.632000;
	2	 0.0	 0.0	 3	   0.000000	  19.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.720000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.850000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.280000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.021460	  19.070000	  -2.211000;
	2	 0.0	 0.0	 3	   0.020640	  19.750000	  -2.422000;
	2	 0.0	 0.0	 3	   0.023720	  19.980000	  -2.279000;
	2	 0.0	 0.0	 3	   0.013570	  20.400000	  -1.931000;
	2	 0.0	 0.0	 3	   0.015350	  23.990000	  -2.296000;
	2	 0.0	 0.0	 3	   0.022650	  20.220000	  -2.134000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.017780	  19.950000	  -1.986000;
	2	 0.0	 0.0	 3	   0.027560	  22.670000	  -2.026000;
	2	 0.0	 0.0	 3	   0.010940	  20.350000	  -1.620000;
	2	 0.0	 0.0	 3	   0.000000	  18.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.290000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.690000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.540000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.090000	  -1.818000;
	2	 0.0	 0.0	 3	   0.000000	  17.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.540000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.190000	  -7.683000;
	2	 0.0	 0.0	 3	   0.000000	  17.520000	  -8.816000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.130000	  -9.623000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.500000	  -1.360000;
	2	 0.0	 0.0	 3	   0.000000	  17.390000	  -1.445000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.230000	  -6.094000;
	2	 0.0	 0.0	 3	   0.000000	  13.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.280000	   0.000000;
	2	 0.0	 0.0	 3	   0.016280	  30.040000	  -6.698000;
	2	 0.0	 0.0	 3	   0.013600	  33.920000	  -5.973000;
	2	 0.0	 0.0	 3	   0.000000	  16.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.430000	 -15.320000;
	2	 0.0	 0.0	 3	   0.000000	  18.980000	 -11.270000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.070000	  -7.082000;
	2	 0.0	 0.0	 3	   0.000000	  19.220000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.270000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019570	  19.020000	  -1.642000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.330000	 -51.860000;
	2	 0.0	 0.0	 3	   0.000000	  17.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.370000	 -62.550000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.100000	 -18.590000;
	2	 0.0	 0.0	 3	   0.000000	  21.970000	 -24.900000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.810000	  -9.381000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.380000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.022650	  19.110000	  -2.144000;
	2	 0.0	 0.0	 3	   0.023630	  19.340000	  -2.076000;
	2	 0.0	 0.0	 3	   0.019080	  19.120000	  -1.649000;
	2	 0.0	 0.0	 3	   0.000000	  19.450000	 -20.370000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.010600	  19.530000	  -1.025000;
	2	 0.0	 0.0	 3	   0.017910	  18.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.017610	  18.480000	  -1.255000;
	2	 0.0	 0.0	 3	   0.013310	  20.670000	  -1.230000;
	2	 0.0	 0.0	 3	   0.015010	  21.020000	  -1.364000;
	2	 0.0	 0.0	 3	   0.000000	  15.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.560000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.170000	 -12.420000;
	2	 0.0	 0.0	 3	   0.000000	  20.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.330000	  -6.875000;
	2	 0.0	 0.0	 3	   0.000000	  15.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.250000	 -15.280000;
	2	 0.0	 0.0	 3	   0.018390	  22.530000	  -2.457000;
	2	 0.0	 0.0	 3	   0.017020	  19.280000	  -2.139000;
	2	 0.0	 0.0	 3	   0.000000	  18.390000	  -6.612000;
	2	 0.0	 0.0	 3	   0.000000	  17.280000	  -3.005000;
	2	 0.0	 0.0	 3	   0.000000	  17.990000	  -4.032000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.200000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.060000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.080000	  -1.922000;
	2	 0.0	 0.0	 3	   0.000000	  17.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.012470	  22.940000	  -2.596000;
	2	 0.0	 0.0	 3	   0.020870	  18.150000	  -2.879000;
	2	 0.0	 0.0	 3	   0.019800	  23.430000	  -3.135000;
	2	 0.0	 0.0	 3	   0.027380	  22.020000	  -3.514000;
	2	 0.0	 0.0	 3	   0.023580	  18.160000	  -2.470000;
	2	 0.0	 0.0	 3	   0.024060	  23.540000	  -3.455000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.001681	   8.383000	   0.000000;
	2	 0.0	 0.0	 3	   0.001665	   8.411000	   0.000000;
	2	 0.0	 0.0	 3	   0.018500	  22.540000	  -2.735000;
	2	 0.0	 0.0	 3	   0.015970	  24.200000	  -2.833000;
	2	 0.0	 0.0	 3	   0.025460	  19.890000	  -2.901000;
	2	 0.0	 0.0	 3	   0.011080	  21.370000	  -2.129000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.310000	  -4.064000;
	2	 0.0	 0.0	 3	   0.000000	  18.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.022170	  22.150000	  -3.464000;
	2	 0.0	 0.0	 3	   0.025140	  19.550000	  -3.084000;
	2	 0.0	 0.0	 3	   0.015550	  24.670000	  -3.042000;
	2	 0.0	 0.0	 3	   0.025840	  22.600000	  -2.717000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.260000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.390000	  -7.339000;
	2	 0.0	 0.0	 3	   0.000000	  15.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.070000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.570000	  -2.491000;
	2	 0.0	 0.0	 3	   0.000000	  16.560000	  -2.354000;
	2	 0.0	 0.0	 3	   0.000000	  19.660000	  -2.868000;
	2	 0.0	 0.0	 3	   0.000000	  18.610000	  -2.585000;
	2	 0.0	 0.0	 3	   0.000000	  16.900000	  -3.250000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.200000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.026160	  24.850000	  -2.848000;
	2	 0.0	 0.0	 3	   0.012790	  21.950000	  -1.814000;
	2	 0.0	 0.0	 3	   0.000000	  21.330000	 -28.640000;
	2	 0.0	 0.0	 3	   0.000000	  17.060000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.850000	 -23.880000;
	2	 0.0	 0.0	 3	   0.000000	  17.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.410000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.680000	 -13.770000;
	2	 0.0	 0.0	 3	   0.000000	  20.700000	 -57.870000;
	2	 0.0	 0.0	 3	   0.000000	  23.130000	 -55.420000;
	2	 0.0	 0.0	 3	   0.000000	  20.890000	 -59.710000;
	2	 0.0	 0.0	 3	   0.000000	  18.250000	 -49.680000;
	2	 0.0	 0.0	 3	   0.000000	  20.860000	 -58.830000;
	2	 0.0	 0.0	 3	   0.000000	  21.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.950000	  -1.632000;
	2	 0.0	 0.0	 3	   0.000000	  19.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.200000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.370000	  -2.091000;
	2	 0.0	 0.0	 3	   0.000000	  16.040000	  -2.186000;
	2	 0.0	 0.0	 3	   0.000000	  17.040000	  -3.244000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.950000	  -2.914000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.019430	  32.700000	  -8.727000;
	2	 0.0	 0.0	 3	   0.029910	  28.000000	  -8.640000;
	2	 0.0	 0.0	 3	   0.000000	  15.460000	  -7.073000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.970000	  -7.653000;
	2	 0.0	 0.0	 3	   0.000000	  14.710000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.320000	  -1.405000;
	2	 0.0	 0.0	 3	   0.000000	  19.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.680000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.650000	  -2.688000;
	2	 0.0	 0.0	 3	   0.000000	  18.900000	  -2.967000;
	2	 0.0	 0.0	 3	   0.000000	  17.740000	  -1.376000;
	2	 0.0	 0.0	 3	   0.000000	  17.790000	  -1.679000;
	2	 0.0	 0.0	 3	   0.000000	  20.310000	  -6.366000;
	2	 0.0	 0.0	 3	   0.000000	  20.480000	  -7.197000;
	2	 0.0	 0.0	 3	   0.000000	  20.920000	  -6.942000;
	2	 0.0	 0.0	 3	   0.000000	  18.270000	  -7.339000;
	2	 0.0	 0.0	 3	   0.022850	  20.510000	  -1.769000;
	2	 0.0	 0.0	 3	   0.021760	  20.460000	  -2.057000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.240000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.800000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.017470	  20.130000	  -1.286000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.020070	  22.930000	  -2.265000;
	2	 0.0	 0.0	 3	   0.021200	  16.470000	  -1.660000;
	2	 0.0	 0.0	 3	   0.000000	  17.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.018620	  25.570000	  -3.736000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.560000	 -13.630000;
	2	 0.0	 0.0	 3	   0.000000	  17.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.770000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.370000	  -8.744000;
	2	 0.0	 0.0	 3	   0.000000	  17.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.270000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.680000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.840000	 -24.750000;
	2	 0.0	 0.0	 3	   0.000000	  22.200000	 -37.350000;
	2	 0.0	 0.0	 3	   0.000000	  16.910000	 -18.730000;
	2	 0.0	 0.0	 3	   0.000000	  18.660000	  -9.506000;
	2	 0.0	 0.0	 3	   0.000000	  20.450000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.760000	 -14.300000;
	2	 0.0	 0.0	 3	   0.000000	  19.780000	 -11.620000;
	2	 0.0	 0.0	 3	   0.000000	  18.040000	 -12.420000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.950000	  -2.183000;
	2	 0.0	 0.0	 3	   0.000000	  19.240000	  -1.905000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019740	  19.860000	  -2.232000;
	2	 0.0	 0.0	 3	   0.019020	  19.730000	  -2.355000;
	2	 0.0	 0.0	 3	   0.016080	  22.960000	  -2.711000;
	2	 0.0	 0.0	 3	   0.000000	  18.740000	  -6.132000;
	2	 0.0	 0.0	 3	   0.000000	  17.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.019620	  18.640000	  -1.169000;
	2	 0.0	 0.0	 3	   0.014450	  19.750000	  -1.153000;
	2	 0.0	 0.0	 3	   0.013540	  18.840000	   0.000000;
	2	 0.0	 0.0	 3	   0.016830	  22.760000	  -1.270000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.570000	 -15.010000;
	2	 0.0	 0.0	 3	   0.000000	  20.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.240000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.180000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.500000	  -2.122000;
	2	 0.0	 0.0	 3	   0.000000	  16.620000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.340000	 -49.760000;
	2	 0.0	 0.0	 3	   0.000000	  19.500000	 -33.500000;
	2	 0.0	 0.0	 3	   0.000000	  19.220000	 -47.250000;
	2	 0.0	 0.0	 3	   0.000000	  17.770000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.850000	 -37.080000;
	2	 0.0	 0.0	 3	   0.000000	  16.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.430000	  -2.301000;
	2	 0.0	 0.0	 3	   0.000000	  18.570000	  -1.357000;
	2	 0.0	 0.0	 3	   0.000000	  17.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.024230	  20.160000	  -1.593000;
	2	 0.0	 0.0	 3	   0.023640	  20.200000	  -1.633000;
	2	 0.0	 0.0	 3	   0.021950	  20.720000	  -1.902000;
	2	 0.0	 0.0	 3	   0.000000	  17.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.630000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.800000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.280000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.680000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.570000	  -9.399000;
	2	 0.0	 0.0	 3	   0.000000	  18.640000	  -8.216000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.060000	  -2.539000;
	2	 0.0	 0.0	 3	   0.000000	  19.130000	  -1.865000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.530000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.980000	  -6.855000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.570000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019950	  19.430000	  -1.770000;
	2	 0.0	 0.0	 3	   0.024810	  20.310000	  -2.262000;
	2	 0.0	 0.0	 3	   0.011960	  20.290000	  -1.626000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.440000	  -5.306000;
	2	 0.0	 0.0	 3	   0.000000	  18.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.710000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.570000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.410000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.770000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.790000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.030000	  -1.171000;
	2	 0.0	 0.0	 3	   0.000000	  17.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.018480	  19.220000	  -1.974000;
	2	 0.0	 0.0	 3	   0.024620	  20.400000	  -1.785000;
	2	 0.0	 0.0	 3	   0.016930	  20.100000	  -1.912000;
	2	 0.0	 0.0	 3	   0.012060	  19.370000	  -1.521000;
	2	 0.0	 0.0	 3	   0.017030	  22.420000	  -2.056000;
	2	 0.0	 0.0	 3	   0.000000	  18.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.880000	  -6.289000;
	2	 0.0	 0.0	 3	   0.000000	  18.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.320000	  -6.247000;
	2	 0.0	 0.0	 3	   0.000000	  14.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.040000	 -32.850000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.070000	  -9.516000;
	2	 0.0	 0.0	 3	   0.000000	  19.920000	 -15.240000;
	2	 0.0	 0.0	 3	   0.000000	  21.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.230000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.700000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.060000	  -1.771000;
	2	 0.0	 0.0	 3	   0.000000	  18.440000	  -1.287000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.800000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.540000	  -1.009000;
	2	 0.0	 0.0	 3	   0.000000	  18.310000	  -7.736000;
	2	 0.0	 0.0	 3	   0.000000	  16.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.790000	  -7.403000;
	2	 0.0	 0.0	 3	   0.000000	  20.010000	  -9.462000;
	2	 0.0	 0.0	 3	   0.024440	  18.110000	  -1.681000;
	2	 0.0	 0.0	 3	   0.017390	  22.720000	  -2.252000;
	2	 0.0	 0.0	 3	   0.023680	  20.190000	  -2.351000;
	2	 0.0	 0.0	 3	   0.023810	  21.820000	  -2.192000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.270000	  -9.938000;
	2	 0.0	 0.0	 3	   0.000000	  16.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.720000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.960000	  -9.263000;
	2	 0.0	 0.0	 3	   0.000000	  18.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.560000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.570000	  -1.095000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.280000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.450000	  -9.229000;
	2	 0.0	 0.0	 3	   0.000000	  15.290000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.440000	 -11.390000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.340000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.890000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.450000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.390000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.690000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.018850	  19.810000	  -1.198000;
	2	 0.0	 0.0	 3	   0.016160	  17.620000	  -1.116000;
	2	 0.0	 0.0	 3	   0.017560	  20.660000	  -1.298000;
	2	 0.0	 0.0	 3	   0.015140	  18.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.017890	  15.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.870000	  -1.260000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.023660	  27.740000	  -5.286000;
	2	 0.0	 0.0	 3	   0.023270	  19.530000	  -3.316000;
	2	 0.0	 0.0	 3	   0.022860	  20.210000	  -2.146000;
	2	 0.0	 0.0	 3	   0.013930	  22.740000	  -1.982000;
	2	 0.0	 0.0	 3	   0.022000	  23.380000	  -2.578000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.570000	  -7.630000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.450000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.680000	  -1.633000;
	2	 0.0	 0.0	 3	   0.000000	  17.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.420000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.021460	  21.870000	  -3.486000;
	2	 0.0	 0.0	 3	   0.026180	  19.610000	  -2.978000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.690000	  -1.132000;
	2	 0.0	 0.0	 3	   0.000000	  18.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.220000	 -20.180000;
	2	 0.0	 0.0	 3	   0.000000	  20.680000	 -18.590000;
	2	 0.0	 0.0	 3	   0.000000	  17.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.050000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.023330	  21.730000	  -2.130000;
	2	 0.0	 0.0	 3	   0.021050	  20.810000	  -2.044000;
	2	 0.0	 0.0	 3	   0.019890	  20.570000	  -1.507000;
	2	 0.0	 0.0	 3	   0.000000	  18.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.390000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.240000	  -7.132000;
	2	 0.0	 0.0	 3	   0.000000	  17.960000	  -7.294000;
	2	 0.0	 0.0	 3	   0.000000	  19.320000	  -6.484000;
	2	 0.0	 0.0	 3	   0.000000	  18.660000	 -10.460000;
	2	 0.0	 0.0	 3	   0.000000	  19.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.014130	  18.700000	  -1.438000;
	2	 0.0	 0.0	 3	   0.021580	  19.160000	  -1.240000;
	2	 0.0	 0.0	 3	   0.011130	  20.570000	  -1.216000;
	2	 0.0	 0.0	 3	   0.025260	  21.570000	  -1.920000;
	2	 0.0	 0.0	 3	   0.020590	  19.550000	  -1.610000;
	2	 0.0	 0.0	 3	   0.014630	  18.110000	  -1.391000;
	2	 0.0	 0.0	 3	   0.000000	  18.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.030000	  -1.380000;
	2	 0.0	 0.0	 3	   0.000000	  16.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.290000	  -1.919000;
	2	 0.0	 0.0	 3	   0.000000	  17.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.016300	  20.520000	  -1.904000;
	2	 0.0	 0.0	 3	   0.023850	  18.620000	  -2.017000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.290000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.920000	 -10.430000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.820000	  -2.365000;
	2	 0.0	 0.0	 3	   0.000000	  20.650000	 -10.500000;
	2	 0.0	 0.0	 3	   0.000000	  18.060000	 -10.990000;
	2	 0.0	 0.0	 3	   0.000000	  20.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.780000	  -6.926000;
	2	 0.0	 0.0	 3	   0.000000	  17.080000	  -8.520000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.026470	  19.960000	  -2.032000;
	2	 0.0	 0.0	 3	   0.019990	  17.180000	  -1.843000;
	2	 0.0	 0.0	 3	   0.021740	  21.440000	  -1.722000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.820000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.220000	 -13.580000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.200000	 -10.780000;
	2	 0.0	 0.0	 3	   0.000000	  19.070000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.500000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.420000	  -6.162000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.920000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.024200	  27.540000	  -3.051000;
	2	 0.0	 0.0	 3	   0.019680	  22.000000	  -2.466000;
	2	 0.0	 0.0	 3	   0.025810	  22.750000	  -2.370000;
	2	 0.0	 0.0	 3	   0.000000	  20.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.700000	  -2.298000;
	2	 0.0	 0.0	 3	   0.000000	  18.600000	  -1.831000;
	2	 0.0	 0.0	 3	   0.022730	  22.840000	  -2.499000;
	2	 0.0	 0.0	 3	   0.025230	  24.690000	  -3.124000;
	2	 0.0	 0.0	 3	   0.014490	  22.400000	  -2.161000;
	2	 0.0	 0.0	 3	   0.023090	  21.260000	  -1.956000;
	2	 0.0	 0.0	 3	   0.023050	  21.390000	  -2.613000;
	2	 0.0	 0.0	 3	   0.019160	  26.210000	  -2.682000;
	2	 0.0	 0.0	 3	   0.015740	  20.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.016250	  17.250000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.840000	  -1.049000;
	2	 0.0	 0.0	 3	   0.000000	  20.750000	  -1.198000;
	2	 0.0	 0.0	 3	   0.000000	  17.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019580	  22.780000	  -1.768000;
	2	 0.0	 0.0	 3	   0.022260	  23.110000	  -1.846000;
	2	 0.0	 0.0	 3	   0.019090	  20.050000	  -1.562000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.200000	 -37.510000;
	2	 0.0	 0.0	 3	   0.000000	  20.910000	 -37.100000;
	2	 0.0	 0.0	 3	   0.000000	  20.540000	 -44.220000;
	2	 0.0	 0.0	 3	   0.000000	  24.430000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.990000	 -15.600000;
	2	 0.0	 0.0	 3	   0.000000	  21.470000	 -15.310000;
	2	 0.0	 0.0	 3	   0.000000	  19.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.210000	 -13.050000;
	2	 0.0	 0.0	 3	   0.037670	  19.020000	  -3.529000;
	2	 0.0	 0.0	 3	   0.039880	  24.930000	  -4.746000;
	2	 0.0	 0.0	 3	   0.019720	  24.320000	  -1.521000;
	2	 0.0	 0.0	 3	   0.018830	  17.320000	   0.000000;
	2	 0.0	 0.0	 3	   0.018720	  22.790000	  -1.513000;
	2	 0.0	 0.0	 3	   0.022260	  20.860000	  -1.216000;
	2	 0.0	 0.0	 3	   0.020220	  18.800000	  -1.063000;
	2	 0.0	 0.0	 3	   0.021410	  23.840000	  -2.298000;
	2	 0.0	 0.0	 3	   0.023610	  23.650000	  -1.820000;
	2	 0.0	 0.0	 3	   0.015210	  24.290000	  -1.823000;
	2	 0.0	 0.0	 3	   0.000000	  20.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.020000	  -6.450000;
	2	 0.0	 0.0	 3	   0.000000	  21.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.022930	  20.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.100000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.350000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.020000	 -47.990000;
	2	 0.0	 0.0	 3	   0.000000	  21.320000	 -25.530000;
	2	 0.0	 0.0	 3	   0.000000	  22.720000	 -24.360000;
	2	 0.0	 0.0	 3	   0.000000	  20.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.022010	  22.850000	  -2.266000;
	2	 0.0	 0.0	 3	   0.016010	  26.410000	  -2.076000;
	2	 0.0	 0.0	 3	   0.024170	  21.300000	  -1.786000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.230000	  -1.545000;
	2	 0.0	 0.0	 3	   0.000000	  19.380000	  -1.360000;
	2	 0.0	 0.0	 3	   0.000000	  23.650000	  -2.149000;
	2	 0.0	 0.0	 3	   0.000000	  21.080000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.950000	 -18.570000;
	2	 0.0	 0.0	 3	   0.000000	  23.030000	 -14.590000;
	2	 0.0	 0.0	 3	   0.000000	  21.760000	 -12.810000;
	2	 0.0	 0.0	 3	   0.000000	  25.120000	 -19.950000;
	2	 0.0	 0.0	 3	   0.000000	  19.250000	 -10.690000;
	2	 0.0	 0.0	 3	   0.000000	  19.910000	   0.000000;
	2	 0.0	 0.0	 3	   0.040210	  22.720000	  -3.591000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.029240	  28.430000	  -5.066000;
	2	 0.0	 0.0	 3	   0.020240	  19.910000	  -1.023000;
	2	 0.0	 0.0	 3	   0.019300	  19.950000	  -1.253000;
	2	 0.0	 0.0	 3	   0.020090	  22.070000	  -1.391000;
	2	 0.0	 0.0	 3	   0.000000	  23.580000	   0.000000;
	2	 0.0	 0.0	 3	   0.020560	  20.310000	  -1.214000;
	2	 0.0	 0.0	 3	   0.013930	  20.620000	  -1.074000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.690000	 -33.240000;
	2	 0.0	 0.0	 3	   0.000000	  21.230000	 -25.030000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.034990	  22.100000	  -4.462000;
	2	 0.0	 0.0	 3	   0.033920	  15.890000	  -3.076000;
	2	 0.0	 0.0	 3	   0.021770	  24.040000	  -3.789000;
	2	 0.0	 0.0	 3	   0.035030	  24.200000	  -4.529000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.023620	  23.160000	  -2.643000;
	2	 0.0	 0.0	 3	   0.017090	  27.010000	  -2.626000;
	2	 0.0	 0.0	 3	   0.014840	  25.020000	  -2.172000;
	2	 0.0	 0.0	 3	   0.016120	  24.130000	  -2.129000;
	2	 0.0	 0.0	 3	   0.012660	  23.520000	  -1.703000;
	2	 0.0	 0.0	 3	   0.020560	  20.400000	  -2.242000;
	2	 0.0	 0.0	 3	   0.022490	  21.440000	  -1.822000;
	2	 0.0	 0.0	 3	   0.021980	  20.880000	  -1.882000;
	2	 0.0	 0.0	 3	   0.028450	  22.440000	  -1.882000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.850000	 -16.650000;
	2	 0.0	 0.0	 3	   0.000000	  20.560000	 -11.470000;
	2	 0.0	 0.0	 3	   0.000000	  22.860000	 -11.810000;
	2	 0.0	 0.0	 3	   0.000000	  20.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.510000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.830000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.900000	   0.000000;
	2	 0.0	 0.0	 3	   0.017150	  21.290000	   0.000000;
	2	 0.0	 0.0	 3	   0.018830	  20.260000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.450000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.240000	  -9.766000;
	2	 0.0	 0.0	 3	   0.000000	  21.310000	 -24.860000;
	2	 0.0	 0.0	 3	   0.000000	  21.700000	 -22.750000;
	2	 0.0	 0.0	 3	   0.000000	  21.090000	 -25.780000;
	2	 0.0	 0.0	 3	   0.016650	  21.600000	  -2.025000;
	2	 0.0	 0.0	 3	   0.021940	  23.430000	  -2.763000;
	2	 0.0	 0.0	 3	   0.018450	  20.260000	  -1.896000;
	2	 0.0	 0.0	 3	   0.014690	  23.910000	  -2.084000;
	2	 0.0	 0.0	 3	   0.019540	  23.860000	  -2.372000;
	2	 0.0	 0.0	 3	   0.017850	  22.770000	  -2.179000;
	2	 0.0	 0.0	 3	   0.022110	  21.600000	  -2.206000;
	2	 0.0	 0.0	 3	   0.023570	  25.570000	  -2.772000;
	2	 0.0	 0.0	 3	   0.014530	  25.780000	  -1.933000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019970	  21.050000	  -2.250000;
	2	 0.0	 0.0	 3	   0.021740	  17.300000	  -1.813000;
	2	 0.0	 0.0	 3	   0.019770	  22.570000	  -2.366000;
	2	 0.0	 0.0	 3	   0.000000	  18.330000	  -2.313000;
	2	 0.0	 0.0	 3	   0.000000	  16.760000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.730000	  -2.005000;
	2	 0.0	 0.0	 3	   0.000000	  18.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.350000	  -1.985000;
	2	 0.0	 0.0	 3	   0.000000	  21.440000	 -25.400000;
	2	 0.0	 0.0	 3	   0.015940	  26.510000	  -1.950000;
	2	 0.0	 0.0	 3	   0.027910	  24.010000	  -2.084000;
	2	 0.0	 0.0	 3	   0.015990	  23.770000	  -1.803000;
	2	 0.0	 0.0	 3	   0.017800	  25.670000	  -2.165000;
	2	 0.0	 0.0	 3	   0.025870	  21.920000	  -1.609000;
	2	 0.0	 0.0	 3	   0.019350	  24.280000	  -2.144000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.750000	  -2.568000;
	2	 0.0	 0.0	 3	   0.000000	  18.280000	  -2.220000;
	2	 0.0	 0.0	 3	   0.000000	  20.040000	  -2.463000;
	2	 0.0	 0.0	 3	   0.000000	  20.700000	  -2.324000;
	2	 0.0	 0.0	 3	   0.021780	  20.550000	  -1.451000;
	2	 0.0	 0.0	 3	   0.018920	  21.340000	  -1.712000;
	2	 0.0	 0.0	 3	   0.024420	  21.000000	  -1.633000;
	2	 0.0	 0.0	 3	   0.023300	  24.230000	  -2.354000;
	2	 0.0	 0.0	 3	   0.021170	  22.100000	  -2.035000;
	2	 0.0	 0.0	 3	   0.023730	  23.650000	  -2.315000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.001542	   8.779000	   0.000000;
	2	 0.0	 0.0	 3	   0.001093	   9.768000	   0.000000;
	2	 0.0	 0.0	 3	   0.001362	   9.218000	  -1.041000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.950000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.260000	  -7.071000;
	2	 0.0	 0.0	 3	   0.000000	  23.800000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.130000	  -9.591000;
	2	 0.0	 0.0	 3	   0.000000	  19.350000	  -7.307000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.050000	  -3.437000;
	2	 0.0	 0.0	 3	   0.000000	  16.960000	  -2.359000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.021700	  20.740000	  -2.101000;
	2	 0.0	 0.0	 3	   0.024640	  22.540000	  -1.982000;
	2	 0.0	 0.0	 3	   0.012340	  21.640000	  -1.621000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.022460	  20.720000	  -2.074000;
	2	 0.0	 0.0	 3	   0.021210	  24.260000	  -2.713000;
	2	 0.0	 0.0	 3	   0.025850	  24.520000	  -2.796000;
	2	 0.0	 0.0	 3	   0.020530	  23.320000	  -2.363000;
	2	 0.0	 0.0	 3	   0.025950	  23.240000	  -2.331000;
	2	 0.0	 0.0	 3	   0.015410	  22.960000	  -2.197000;
	2	 0.0	 0.0	 3	   0.026110	  23.930000	  -2.780000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.730000	 -11.020000;
	2	 0.0	 0.0	 3	   0.000000	  21.100000	 -12.750000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.038760	  26.910000	  -3.823000;
	2	 0.0	 0.0	 3	   0.031320	  19.050000	  -2.672000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.016930	  24.730000	  -2.122000;
	2	 0.0	 0.0	 3	   0.019140	  22.250000	  -2.175000;
	2	 0.0	 0.0	 3	   0.022290	  20.170000	  -1.636000;
	2	 0.0	 0.0	 3	   0.044980	  19.720000	  -6.818000;
	2	 0.0	 0.0	 3	   0.042380	  33.520000	 -10.640000;
	2	 0.0	 0.0	 3	   0.050570	  22.690000	  -7.092000;
	2	 0.0	 0.0	 3	   0.050340	  24.150000	  -7.863000;
	2	 0.0	 0.0	 3	   0.000000	  19.840000	  -7.348000;
	2	 0.0	 0.0	 3	   0.000000	  20.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.060000	  -7.920000;
	2	 0.0	 0.0	 3	   0.000000	  19.550000	  -7.574000;
	2	 0.0	 0.0	 3	   0.000000	  22.520000	  -9.638000;
	2	 0.0	 0.0	 3	   0.000000	  21.840000	 -13.210000;
	2	 0.0	 0.0	 3	   0.018980	  21.200000	  -1.294000;
	2	 0.0	 0.0	 3	   0.014420	  21.520000	  -1.246000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.044380	  28.200000	  -9.084000;
	2	 0.0	 0.0	 3	   0.043320	  27.010000	  -8.520000;
	2	 0.0	 0.0	 3	   0.000000	  20.860000	 -12.230000;
	2	 0.0	 0.0	 3	   0.000000	  20.410000	 -16.640000;
	2	 0.0	 0.0	 3	   0.038690	  32.710000	 -15.640000;
	2	 0.0	 0.0	 3	   0.036540	  44.950000	 -16.790000;
	2	 0.0	 0.0	 3	   0.047910	  27.530000	 -15.590000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.018650	  24.020000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.016960	  20.030000	   0.000000;
	2	 0.0	 0.0	 3	   0.016080	  22.790000	  -2.244000;
	2	 0.0	 0.0	 3	   0.018460	  26.170000	  -2.469000;
	2	 0.0	 0.0	 3	   0.023200	  25.260000	  -2.978000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019900	  22.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.019030	  23.460000	  -1.005000;
	2	 0.0	 0.0	 3	   0.000000	  20.610000	 -32.300000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.021100	  18.490000	  -1.692000;
	2	 0.0	 0.0	 3	   0.027900	  20.590000	  -1.971000;
	2	 0.0	 0.0	 3	   0.021910	  24.070000	  -2.756000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.028020	  23.800000	  -2.699000;
	2	 0.0	 0.0	 3	   0.023970	  21.620000	  -2.643000;
	2	 0.0	 0.0	 3	   0.015790	  23.390000	  -2.240000;
	2	 0.0	 0.0	 3	   0.000000	  17.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.720000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.180000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.550000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.400000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.800000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.013480	  19.840000	  -1.851000;
	2	 0.0	 0.0	 3	   0.025440	  19.250000	  -1.947000;
	2	 0.0	 0.0	 3	   0.018600	  22.650000	  -2.356000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.150000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.640000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.710000	 -17.290000;
	2	 0.0	 0.0	 3	   0.000000	  18.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.024970	  28.840000	  -7.920000;
	2	 0.0	 0.0	 3	   0.039760	  20.590000	  -8.275000;
	2	 0.0	 0.0	 3	   0.000000	  16.480000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.090000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.940000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.590000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.610000	 -20.160000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.040000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.070000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.560000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.800000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.520000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.880000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.190000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.060000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.930000	  -6.199000;
	2	 0.0	 0.0	 3	   0.000000	  14.830000	  -4.499000;
	2	 0.0	 0.0	 3	   0.000000	  17.150000	  -5.786000;
	2	 0.0	 0.0	 3	   0.000000	  18.210000	  -5.619000;
	2	 0.0	 0.0	 3	   0.000000	  16.260000	  -6.577000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.560000	  -8.154000;
	2	 0.0	 0.0	 3	   0.000000	  21.030000	 -11.960000;
	2	 0.0	 0.0	 3	   0.000000	  15.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.470000	 -10.830000;
	2	 0.0	 0.0	 3	   0.000000	  16.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.980000	   0.000000;
	2	 0.0	 0.0	 3	   0.027420	  13.640000	  -5.503000;
	2	 0.0	 0.0	 3	   0.021710	  27.670000	  -7.072000;
	2	 0.0	 0.0	 3	   0.034110	  19.880000	  -7.607000;
	2	 0.0	 0.0	 3	   0.028660	  52.260000	 -15.300000;
	2	 0.0	 0.0	 3	   0.030020	  52.360000	 -15.600000;
	2	 0.0	 0.0	 3	   0.000000	  15.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.660000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.240000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.700000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.110000	   0.000000;
	2	 0.0	 0.0	 3	   0.029370	  17.290000	  -6.641000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.490000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.990000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.460000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.110000	 -38.770000;
	2	 0.0	 0.0	 3	   0.000000	  20.130000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.250000	 -52.090000;
	2	 0.0	 0.0	 3	   0.000000	  17.740000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.030000	 -15.140000;
	2	 0.0	 0.0	 3	   0.000000	  18.150000	 -18.280000;
	2	 0.0	 0.0	 3	   0.000000	  18.400000	 -19.420000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.016600	  19.900000	  -1.974000;
	2	 0.0	 0.0	 3	   0.023050	  19.260000	  -2.135000;
	2	 0.0	 0.0	 3	   0.014000	  22.730000	  -2.096000;
	2	 0.0	 0.0	 3	   0.019840	  17.670000	  -2.087000;
	2	 0.0	 0.0	 3	   0.017170	  18.610000	  -1.986000;
	2	 0.0	 0.0	 3	   0.018930	  18.680000	  -1.980000;
	2	 0.0	 0.0	 3	   0.000000	  15.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.330000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.360000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.070000	  -5.628000;
	2	 0.0	 0.0	 3	   0.000000	  15.860000	  -3.947000;
	2	 0.0	 0.0	 3	   0.017450	  17.070000	  -1.286000;
	2	 0.0	 0.0	 3	   0.000000	  15.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.190000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.870000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.260000	  -4.352000;
	2	 0.0	 0.0	 3	   0.000000	  21.840000	 -44.640000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.160000	 -33.110000;
	2	 0.0	 0.0	 3	   0.000000	  18.840000	 -24.670000;
	2	 0.0	 0.0	 3	   0.000000	  20.910000	 -36.050000;
	2	 0.0	 0.0	 3	   0.000000	  17.530000	  -2.101000;
	2	 0.0	 0.0	 3	   0.000000	  18.670000	   0.000000;
	2	 0.0	 0.0	 3	   0.019370	  20.830000	  -2.073000;
	2	 0.0	 0.0	 3	   0.016120	  21.980000	  -2.034000;
	2	 0.0	 0.0	 3	   0.012070	  19.420000	  -1.588000;
	2	 0.0	 0.0	 3	   0.044570	  21.850000	  -3.854000;
	2	 0.0	 0.0	 3	   0.045280	  21.870000	  -7.887000;
	2	 0.0	 0.0	 3	   0.026810	  32.320000	  -7.879000;
	2	 0.0	 0.0	 3	   0.054520	  31.680000	 -11.470000;
	2	 0.0	 0.0	 3	   0.049640	  22.950000	  -8.137000;
	2	 0.0	 0.0	 3	   0.000000	  20.690000	   0.000000;
	2	 0.0	 0.0	 3	   0.013170	  19.850000	  -1.129000;
	2	 0.0	 0.0	 3	   0.000000	  16.300000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.370000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.130000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.210000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.790000	  -2.217000;
	2	 0.0	 0.0	 3	   0.000000	  19.690000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.570000	  -3.195000;
	2	 0.0	 0.0	 3	   0.000000	  15.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.610000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.970000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.044460	  34.650000	 -16.970000;
	2	 0.0	 0.0	 3	   0.059440	  30.810000	 -18.100000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.320000	  -9.446000;
	2	 0.0	 0.0	 3	   0.000000	  18.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.500000	  -3.523000;
	2	 0.0	 0.0	 3	   0.000000	  16.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.130000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.310000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.014210	  16.390000	  -1.114000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.860000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.200000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.060000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.027140	  23.970000	  -2.137000;
	2	 0.0	 0.0	 3	   0.021440	  22.680000	  -2.091000;
	2	 0.0	 0.0	 3	   0.028700	  24.540000	  -2.279000;
	2	 0.0	 0.0	 3	   0.025890	  21.680000	  -1.894000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019220	  14.560000	  -1.953000;
	2	 0.0	 0.0	 3	   0.025320	  17.060000	  -2.543000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.022310	  21.580000	  -2.280000;
	2	 0.0	 0.0	 3	   0.018620	  24.020000	  -2.374000;
	2	 0.0	 0.0	 3	   0.023530	  22.000000	  -1.873000;
	2	 0.0	 0.0	 3	   0.023900	  27.740000	  -4.466000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.027470	  22.420000	  -2.248000;
	2	 0.0	 0.0	 3	   0.014920	  23.310000	  -1.860000;
	2	 0.0	 0.0	 3	   0.000000	  22.490000	 -19.110000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.960000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.120000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.780000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.070000	  -1.454000;
	2	 0.0	 0.0	 3	   0.000000	  19.530000	  -1.406000;
	2	 0.0	 0.0	 3	   0.000000	  16.140000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.650000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.019500	  15.950000	  -2.177000;
	2	 0.0	 0.0	 3	   0.027100	  22.510000	  -1.487000;
	2	 0.0	 0.0	 3	   0.019980	  21.020000	  -1.075000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.600000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.750000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.930000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.730000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.170000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.370000	  -5.046000;
	2	 0.0	 0.0	 3	   0.000000	  19.700000	  -3.358000;
	2	 0.0	 0.0	 3	   0.000000	  20.300000	  -3.923000;
	2	 0.0	 0.0	 3	   0.000000	  21.440000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.110000	  -4.876000;
	2	 0.0	 0.0	 3	   0.000000	  19.160000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.990000	  -1.177000;
	2	 0.0	 0.0	 3	   0.000000	  19.620000	  -1.541000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
