%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	7459	 7463	 5.6443e-05	 0.00443611	 0.0	 1622.3	 1622.3	 1622.3	 0.9875	 0.0	 1	 -30.0	 30.0;
	7459	 7464	 2.85537e-05	 0.00211252	 0.0	 1619.8	 1619.8	 1619.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7460	 7459	 8.66231e-05	 0.00718466	 0.0	 1293.8	 1293.8	 1293.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7461	 7460	 0.0003702	 0.022068	 0.0	 485.1	 485.1	 485.1	 1.0	 0.0	 1	 -30.0	 30.0;
	7473	 7474	 0.00379792	 0.140575	 0.0	 99.4	 99.4	 99.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7473	 7475	 0.0039827	 0.11959	 0.0	 86.9	 86.9	 86.9	 1.0	 0.0	 1	 -30.0	 30.0;
	7480	 7483	 0.000578716	 0.0307865	 0.0	 298.7	 298.7	 298.7	 1.0	 0.0	 1	 -30.0	 30.0;
	7480	 7485	 0.00130594	 0.0768562	 0.0	 220.8	 220.8	 220.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7481	 7480	 0.000343183	 0.0184317	 0.0	 439.5	 439.5	 439.5	 1.0	 0.0	 1	 -30.0	 30.0;
	7481	 7482	 0.00873088	 0.262225	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7481	 7484	 0.00985602	 0.398844	 0.0	 36.4	 36.4	 36.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7490	 7491	 0.00378667	 0.107187	 0.0	 87.6	 87.6	 87.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7496	 7497	 0.00515386	 0.128138	 0.0	 113.5	 113.5	 113.5	 1.0	 0.0	 1	 -30.0	 30.0;
	7496	 7498	 0.00923775	 0.247954	 0.0	 51.7	 51.7	 51.7	 1.0	 0.0	 1	 -30.0	 30.0;
	7525	 7524	 0.000371864	 0.0234265	 0.0	 522.9	 522.9	 522.9	 1.0	 0.0	 1	 -30.0	 30.0;
	7540	 7539	 0.000496518	 0.0295178	 0.0	 481.8	 481.8	 481.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7551	 7550	 5.20592e-05	 0.00390719	 0.0	 1563.3	 1563.3	 1563.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7552	 7551	 0.000417481	 0.0229816	 0.0	 483.3	 483.3	 483.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7563	 7562	 0.000157381	 0.0120694	 0.0	 1445.8	 1445.8	 1445.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7564	 7563	 0.000391286	 0.0265004	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7640	 7639	 7.16442e-05	 0.00602627	 0.0	 1335.1	 1335.1	 1335.1	 1.0	 0.0	 1	 -30.0	 30.0;
	7641	 7640	 0.000248158	 0.017655	 0.0	 513.2	 513.2	 513.2	 1.0	 0.0	 1	 -30.0	 30.0;
	7656	 7655	 0.000106608	 0.00791348	 0.0	 1369.3	 1369.3	 1369.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7657	 7656	 0.000506257	 0.0221015	 0.0	 544.6	 544.6	 544.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7672	 7671	 8.48894e-05	 0.00663218	 0.0	 1520.8	 1520.8	 1520.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7673	 7672	 0.000514343	 0.0279321	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -30.0	 30.0;
	7673	 7672	 0.000514343	 0.0279321	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -30.0	 30.0;
	7673	 7672	 0.000514343	 0.0279321	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -30.0	 30.0;
	7691	 7690	 0.000123689	 0.00889245	 0.0	 1399.7	 1399.7	 1399.7	 1.0	 0.0	 1	 -30.0	 30.0;
	7692	 7691	 0.000350109	 0.0191103	 0.0	 586.2	 586.2	 586.2	 1.0	 0.0	 1	 -30.0	 30.0;
	7728	 7727	 0.000490809	 0.0302001	 0.0	 562.4	 562.4	 562.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	7778	 7777	 0.000123995	 0.0116666	 0.0	 1451.5	 1451.5	 1451.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	7779	 7778	 0.000654214	 0.0378115	 0.0	 571.3	 571.3	 571.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	7864	 7863	 0.000493741	 0.0275675	 0.0	 557.6	 557.6	 557.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7876	 7875	 6.94858e-05	 0.0046385	 0.0	 1467.3	 1467.3	 1467.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7877	 7876	 0.000505327	 0.0336271	 0.0	 555.6	 555.6	 555.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	7891	 7890	 0.000163205	 0.0114754	 0.0	 1352.5	 1352.5	 1352.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	7892	 7891	 0.000500805	 0.0285677	 0.0	 518.6	 518.6	 518.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	7906	 7905	 0.000540134	 0.0338471	 0.0	 554.7	 554.7	 554.7	 1.04375	 0.0	 1	 -30.0	 30.0;
	7941	 7940	 0.000590597	 0.0283183	 0.0	 576.4	 576.4	 576.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7988	 7987	 5.52785e-05	 0.00483281	 0.0	 1471.9	 1471.9	 1471.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	7989	 7988	 0.000449227	 0.0331841	 0.0	 564.0	 564.0	 564.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	8018	 8017	 9.91145e-05	 0.00786347	 0.0	 1427.5	 1427.5	 1427.5	 1.0	 0.0	 1	 -30.0	 30.0;
	8019	 8018	 0.000467993	 0.0249255	 0.0	 487.2	 487.2	 487.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	8088	 8087	 0.000598758	 0.0317583	 0.0	 568.4	 568.4	 568.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	8183	 8182	 0.000150286	 0.00942959	 0.0	 1451.8	 1451.8	 1451.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	8184	 8183	 0.000459673	 0.0267381	 0.0	 570.9	 570.9	 570.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	8264	 8263	 0.000672448	 0.0386605	 0.0	 533.6	 533.6	 533.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	8317	 8316	 0.000395671	 0.0241475	 0.0	 585.6	 585.6	 585.6	 1.04375	 0.0	 1	 -30.0	 30.0;
	8347	 8346	 0.000159472	 0.0111105	 0.0	 1458.9	 1458.9	 1458.9	 1.0	 0.0	 1	 -30.0	 30.0;
	8348	 8347	 0.000625263	 0.0289535	 0.0	 576.7	 576.7	 576.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	8358	 8357	 0.000111139	 0.00779019	 0.0	 1395.2	 1395.2	 1395.2	 1.0	 0.0	 1	 -30.0	 30.0;
	8359	 8358	 0.00028919	 0.0199767	 0.0	 451.5	 451.5	 451.5	 1.0	 0.0	 1	 -30.0	 30.0;
	8368	 8367	 8.18325e-05	 0.00605198	 0.0	 1344.1	 1344.1	 1344.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	8369	 8368	 0.000516101	 0.031713	 0.0	 467.1	 467.1	 467.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	8402	 8401	 9.13067e-05	 0.00760666	 0.0	 1420.4	 1420.4	 1420.4	 1.0	 0.0	 1	 -30.0	 30.0;
	8403	 8402	 0.000936735	 0.0342105	 0.0	 493.0	 493.0	 493.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8409	 8408	 7.81881e-05	 0.00622305	 0.0	 1318.9	 1318.9	 1318.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	8410	 8409	 0.000580726	 0.0321872	 0.0	 406.6	 406.6	 406.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	8471	 8470	 0.000305563	 0.0184977	 0.0	 596.5	 596.5	 596.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	8477	 8476	 9.11216e-05	 0.00669891	 0.0	 1584.9	 1584.9	 1584.9	 1.0	 0.0	 1	 -30.0	 30.0;
	8478	 8477	 0.000290773	 0.0182524	 0.0	 599.1	 599.1	 599.1	 1.0	 0.0	 1	 -30.0	 30.0;
	8539	 8538	 0.000391779	 0.0224483	 0.0	 579.0	 579.0	 579.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	8558	 8557	 0.000614747	 0.0275532	 0.0	 318.2	 318.2	 318.2	 1.0	 0.0	 1	 -30.0	 30.0;
	8569	 8568	 7.35538e-05	 0.00551495	 0.0	 1512.8	 1512.8	 1512.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	8570	 8569	 0.000486143	 0.0285342	 0.0	 546.5	 546.5	 546.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	8675	 8674	 8.16882e-05	 0.00659651	 0.0	 1480.7	 1480.7	 1480.7	 1.0	 0.0	 1	 -30.0	 30.0;
	8676	 8675	 0.000407915	 0.0241031	 0.0	 591.4	 591.4	 591.4	 1.0	 0.0	 1	 -30.0	 30.0;
	8694	 8693	 0.000421574	 0.0199866	 0.0	 538.9	 538.9	 538.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	8717	 8716	 0.000447059	 0.0265035	 0.0	 542.6	 542.6	 542.6	 1.025	 0.0	 1	 -30.0	 30.0;
	8733	 8732	 0.00013303	 0.0117672	 0.0	 1458.6	 1458.6	 1458.6	 1.0	 0.0	 1	 -30.0	 30.0;
	8734	 8733	 0.000384274	 0.0251245	 0.0	 526.5	 526.5	 526.5	 1.0	 0.0	 1	 -30.0	 30.0;
	8770	 8769	 0.000660834	 0.032859	 0.0	 484.9	 484.9	 484.9	 1.0	 0.0	 1	 -30.0	 30.0;
	8793	 8792	 0.000129674	 0.010628	 0.0	 1485.0	 1485.0	 1485.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8794	 8793	 0.00044022	 0.031117	 0.0	 561.2	 561.2	 561.2	 1.0	 0.0	 1	 -30.0	 30.0;
	8811	 8810	 0.000573935	 0.0362736	 0.0	 543.0	 543.0	 543.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	8869	 8868	 9.91287e-05	 0.00730186	 0.0	 1446.4	 1446.4	 1446.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	8870	 8869	 0.00069162	 0.0380262	 0.0	 442.5	 442.5	 442.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	8894	 8893	 0.000578731	 0.0374016	 0.0	 385.9	 385.9	 385.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	8922	 8921	 0.000406969	 0.0249204	 0.0	 417.6	 417.6	 417.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	8937	 8936	 0.000436044	 0.0325611	 0.0	 246.8	 246.8	 246.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	8950	 8949	 0.000122951	 0.00729767	 0.0	 1474.0	 1474.0	 1474.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8951	 8950	 0.000440032	 0.030365	 0.0	 505.4	 505.4	 505.4	 1.0	 0.0	 1	 -30.0	 30.0;
	8959	 8960	 0.0036206	 0.124194	 0.0	 79.4	 79.4	 79.4	 1.0	 0.0	 1	 -30.0	 30.0;
	8959	 8961	 0.00486367	 0.14646	 0.0	 78.9	 78.9	 78.9	 1.0	 0.0	 1	 -30.0	 30.0;
	8959	 8962	 0.00454764	 0.160942	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -30.0	 30.0;
	8959	 8963	 0.00872493	 0.216787	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -30.0	 30.0;
	8968	 8969	 0.00323821	 0.123858	 0.0	 97.8	 97.8	 97.8	 1.0	 0.0	 1	 -30.0	 30.0;
	8974	 8975	 0.00546646	 0.175245	 0.0	 98.7	 98.7	 98.7	 1.0	 0.0	 1	 -30.0	 30.0;
	8974	 8976	 0.0176119	 0.429802	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	8974	 8977	 0.0655333	 1.94563	 0.0	 8.2	 8.2	 8.2	 1.0	 0.0	 1	 -30.0	 30.0;
	8986	 8989	 0.000123459	 0.0103256	 0.0	 1592.7	 1592.7	 1592.7	 1.0	 0.0	 1	 -30.0	 30.0;
	8986	 8990	 0.000106404	 0.00862062	 0.0	 1591.3	 1591.3	 1591.3	 1.0	 0.0	 1	 -30.0	 30.0;
	8986	 8991	 8.98549e-05	 0.0077934	 0.0	 1583.4	 1583.4	 1583.4	 1.0	 0.0	 1	 -30.0	 30.0;
	8987	 8986	 0.000140007	 0.0109557	 0.0	 1474.1	 1474.1	 1474.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	8988	 8987	 0.00045983	 0.0283816	 0.0	 441.5	 441.5	 441.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	8996	 8997	 0.00202126	 0.0605044	 0.0	 111.9	 111.9	 111.9	 1.04375	 0.0	 1	 -30.0	 30.0;
	8996	 8998	 0.0121119	 0.387645	 0.0	 36.3	 36.3	 36.3	 1.025	 0.0	 1	 -30.0	 30.0;
	8996	 8999	 0.0219513	 0.678934	 0.0	 23.5	 23.5	 23.5	 1.025	 0.0	 1	 -30.0	 30.0;
	9004	 9005	 0.00299909	 0.0937755	 0.0	 92.5	 92.5	 92.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	9010	 9013	 0.000150248	 0.0133363	 0.0	 1158.6	 1158.6	 1158.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	9010	 9014	 0.000148792	 0.0103167	 0.0	 1157.0	 1157.0	 1157.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9011	 9010	 7.41836e-05	 0.00580594	 0.0	 1396.3	 1396.3	 1396.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	9012	 9011	 0.000535307	 0.0288682	 0.0	 372.2	 372.2	 372.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9019	 9022	 0.000139041	 0.0119719	 0.0	 1225.1	 1225.1	 1225.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9019	 9023	 0.000111375	 0.0096525	 0.0	 1054.1	 1054.1	 1054.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9019	 9024	 0.000127244	 0.0118007	 0.0	 1053.0	 1053.0	 1053.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9020	 9019	 9.55151e-05	 0.00845245	 0.0	 1457.0	 1457.0	 1457.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9021	 9020	 0.000326832	 0.0199953	 0.0	 519.9	 519.9	 519.9	 1.0	 0.0	 1	 -30.0	 30.0;
	9029	 9032	 0.000109537	 0.00838112	 0.0	 1548.4	 1548.4	 1548.4	 1.0	 0.0	 1	 -30.0	 30.0;
	9029	 9033	 7.81002e-05	 0.00726479	 0.0	 1547.8	 1547.8	 1547.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9029	 9034	 0.000115698	 0.0103005	 0.0	 1540.8	 1540.8	 1540.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9029	 9035	 0.000106157	 0.00819104	 0.0	 1539.7	 1539.7	 1539.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9030	 9029	 0.000106831	 0.00781996	 0.0	 1511.4	 1511.4	 1511.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	9031	 9030	 0.000337517	 0.0176653	 0.0	 522.9	 522.9	 522.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	9040	 9041	 0.00281327	 0.102463	 0.0	 113.8	 113.8	 113.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9050	 9051	 0.00317904	 0.0826092	 0.0	 131.7	 131.7	 131.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9057	 9056	 0.000121766	 0.00949232	 0.0	 1480.1	 1480.1	 1480.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	9058	 9057	 0.000489403	 0.0316944	 0.0	 495.9	 495.9	 495.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	9063	 9066	 7.68022e-05	 0.00673611	 0.0	 1395.7	 1395.7	 1395.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9064	 9063	 8.03647e-05	 0.00652052	 0.0	 1400.2	 1400.2	 1400.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9065	 9064	 0.0005954	 0.0363456	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9065	 9067	 0.0356984	 1.11936	 0.0	 16.0	 16.0	 16.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	9072	 9073	 0.00711882	 0.176813	 0.0	 90.2	 90.2	 90.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	9078	 9079	 0.00362765	 0.119467	 0.0	 110.2	 110.2	 110.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	9078	 9080	 0.00387536	 0.10042	 0.0	 110.0	 110.0	 110.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	9085	 9086	 0.00453952	 0.121593	 0.0	 109.1	 109.1	 109.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9095	 9096	 0.0052324	 0.168471	 0.0	 109.9	 109.9	 109.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	9095	 9097	 0.00314621	 0.107581	 0.0	 109.9	 109.9	 109.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	9095	 9098	 0.00388886	 0.128779	 0.0	 109.7	 109.7	 109.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	9095	 9099	 0.00403941	 0.112624	 0.0	 109.6	 109.6	 109.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	9095	 9100	 0.00588529	 0.154029	 0.0	 109.6	 109.6	 109.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	9105	 9108	 0.000118559	 0.00976453	 0.0	 1093.6	 1093.6	 1093.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	9105	 9109	 0.000170595	 0.0128002	 0.0	 1090.5	 1090.5	 1090.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	9106	 9105	 9.82652e-05	 0.00751026	 0.0	 1519.0	 1519.0	 1519.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	9107	 9106	 0.000577382	 0.0260741	 0.0	 535.5	 535.5	 535.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	9114	 9115	 0.00134248	 0.0434962	 0.0	 268.5	 268.5	 268.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	9114	 9116	 0.00184247	 0.0481037	 0.0	 268.5	 268.5	 268.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	9114	 9117	 0.00116434	 0.0283719	 0.0	 268.5	 268.5	 268.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	9122	 9123	 0.0076273	 0.251313	 0.0	 49.3	 49.3	 49.3	 1.0	 0.0	 1	 -30.0	 30.0;
	9122	 9124	 0.00614888	 0.220698	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9129	 9132	 0.000101422	 0.00844955	 0.0	 1636.3	 1636.3	 1636.3	 1.04375	 0.0	 1	 -30.0	 30.0;
	9130	 9129	 7.58529e-05	 0.00564231	 0.0	 1415.0	 1415.0	 1415.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	9131	 9130	 0.000851998	 0.0423162	 0.0	 512.6	 512.6	 512.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	9137	 9138	 0.00426081	 0.146296	 0.0	 102.7	 102.7	 102.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	9137	 9139	 0.0179249	 0.599695	 0.0	 23.3	 23.3	 23.3	 1.0	 0.0	 1	 -30.0	 30.0;
	9144	 9145	 0.00636423	 0.18696	 0.0	 73.9	 73.9	 73.9	 1.0	 0.0	 1	 -30.0	 30.0;
	9144	 9146	 0.00646811	 0.164862	 0.0	 73.8	 73.8	 73.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9151	 9152	 0.00661796	 0.191487	 0.0	 79.7	 79.7	 79.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9157	 9158	 0.00517396	 0.170569	 0.0	 83.5	 83.5	 83.5	 1.025	 0.0	 1	 -30.0	 30.0;
	9168	 9167	 8.10586e-05	 0.0068461	 0.0	 1324.3	 1324.3	 1324.3	 1.0	 0.0	 1	 -30.0	 30.0;
	9169	 9168	 0.000421836	 0.0318721	 0.0	 515.4	 515.4	 515.4	 1.0	 0.0	 1	 -30.0	 30.0;
	9178	 9181	 0.000132862	 0.00906951	 0.0	 1796.4	 1796.4	 1796.4	 1.0	 0.0	 1	 -30.0	 30.0;
	9178	 9182	 8.46607e-05	 0.00651726	 0.0	 1795.0	 1795.0	 1795.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9178	 9183	 9.24763e-05	 0.00796033	 0.0	 1794.1	 1794.1	 1794.1	 1.05	 0.0	 1	 -30.0	 30.0;
	9179	 9178	 0.000126708	 0.00982008	 0.0	 1436.6	 1436.6	 1436.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	9180	 9179	 0.000392444	 0.0225216	 0.0	 397.9	 397.9	 397.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	9188	 9189	 0.00277528	 0.0837371	 0.0	 133.2	 133.2	 133.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9207	 9206	 9.27901e-05	 0.00710128	 0.0	 1549.0	 1549.0	 1549.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9208	 9207	 0.000318186	 0.0193996	 0.0	 641.6	 641.6	 641.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9208	 9207	 0.000318186	 0.0193996	 0.0	 641.6	 641.6	 641.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9208	 9207	 0.000318186	 0.0193996	 0.0	 641.6	 641.6	 641.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9213	 9214	 0.00129914	 0.0444034	 0.0	 283.8	 283.8	 283.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9213	 9215	 0.00179359	 0.0452372	 0.0	 283.8	 283.8	 283.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9213	 9216	 0.00158779	 0.0519068	 0.0	 283.8	 283.8	 283.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9213	 9217	 0.0101941	 0.335878	 0.0	 39.2	 39.2	 39.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9222	 9225	 0.000202877	 0.0160821	 0.0	 1139.4	 1139.4	 1139.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	9222	 9226	 0.000251015	 0.0152077	 0.0	 1013.6	 1013.6	 1013.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	9223	 9222	 9.29545e-05	 0.00744031	 0.0	 1372.1	 1372.1	 1372.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9224	 9223	 0.000557846	 0.0260715	 0.0	 479.6	 479.6	 479.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9232	 9231	 0.000143439	 0.0101687	 0.0	 1346.2	 1346.2	 1346.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	9233	 9232	 0.000512727	 0.0323443	 0.0	 323.3	 323.3	 323.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	9246	 9247	 0.00383874	 0.0957639	 0.0	 105.5	 105.5	 105.5	 1.05625	 0.0	 1	 -30.0	 30.0;
	9252	 9253	 0.00156208	 0.0500817	 0.0	 275.2	 275.2	 275.2	 1.1	 0.0	 1	 -30.0	 30.0;
	9252	 9254	 0.00131971	 0.0408734	 0.0	 275.2	 275.2	 275.2	 1.1	 0.0	 1	 -30.0	 30.0;
	9252	 9255	 0.00136668	 0.0439177	 0.0	 275.2	 275.2	 275.2	 1.1	 0.0	 1	 -30.0	 30.0;
	9261	 9260	 0.000121612	 0.00843929	 0.0	 1387.0	 1387.0	 1387.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9262	 9261	 0.000595112	 0.0381662	 0.0	 384.2	 384.2	 384.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	9267	 9268	 0.00871253	 0.259086	 0.0	 39.2	 39.2	 39.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9267	 9269	 0.00864207	 0.223813	 0.0	 53.7	 53.7	 53.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9267	 9270	 0.0113258	 0.338726	 0.0	 47.6	 47.6	 47.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9267	 9271	 0.00819155	 0.282233	 0.0	 39.1	 39.1	 39.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9267	 9272	 0.0138633	 0.470599	 0.0	 35.4	 35.4	 35.4	 1.0	 0.0	 1	 -30.0	 30.0;
	9267	 9273	 0.0132074	 0.395991	 0.0	 34.5	 34.5	 34.5	 1.0	 0.0	 1	 -30.0	 30.0;
	9267	 9274	 0.0110681	 0.304125	 0.0	 34.5	 34.5	 34.5	 1.0	 0.0	 1	 -30.0	 30.0;
	9279	 9282	 8.98492e-05	 0.007012	 0.0	 1704.6	 1704.6	 1704.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	9280	 9279	 6.71431e-05	 0.00528678	 0.0	 1537.1	 1537.1	 1537.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9281	 9280	 0.000506434	 0.0281259	 0.0	 400.6	 400.6	 400.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9287	 9288	 0.00408319	 0.132831	 0.0	 145.6	 145.6	 145.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9287	 9289	 0.00253028	 0.0706999	 0.0	 145.6	 145.6	 145.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9287	 9290	 0.00269087	 0.0838878	 0.0	 145.6	 145.6	 145.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9303	 9306	 9.53977e-05	 0.00744566	 0.0	 1617.3	 1617.3	 1617.3	 1.0	 0.0	 1	 -30.0	 30.0;
	9303	 9307	 9.69881e-05	 0.00750374	 0.0	 1616.7	 1616.7	 1616.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9303	 9308	 7.16069e-05	 0.00565714	 0.0	 1616.5	 1616.5	 1616.5	 1.0	 0.0	 1	 -30.0	 30.0;
	9303	 9309	 8.80142e-05	 0.007149	 0.0	 1616.2	 1616.2	 1616.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9304	 9303	 0.000147958	 0.012969	 0.0	 1434.8	 1434.8	 1434.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9305	 9304	 0.000414727	 0.0284239	 0.0	 371.8	 371.8	 371.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9318	 9319	 0.00542948	 0.187988	 0.0	 64.1	 64.1	 64.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9318	 9320	 0.00751047	 0.210062	 0.0	 62.9	 62.9	 62.9	 1.0	 0.0	 1	 -30.0	 30.0;
	9325	 9326	 0.0096116	 0.252422	 0.0	 78.8	 78.8	 78.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9325	 9327	 0.00744041	 0.171384	 0.0	 29.7	 29.7	 29.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9356	 9355	 0.000572934	 0.0320102	 0.0	 515.8	 515.8	 515.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	9424	 9423	 0.000539456	 0.0290598	 0.0	 502.7	 502.7	 502.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9499	 9498	 0.000387004	 0.0216607	 0.0	 485.3	 485.3	 485.3	 1.0	 0.0	 1	 -30.0	 30.0;
	9510	 9509	 0.000528415	 0.0241622	 0.0	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -30.0	 30.0;
	9523	 9522	 0.000617695	 0.029112	 0.0	 471.4	 471.4	 471.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	9589	 9588	 0.000471228	 0.0313085	 0.0	 462.8	 462.8	 462.8	 1.0	 0.0	 1	 -30.0	 30.0;
	9595	 9594	 0.000352897	 0.0253587	 0.0	 508.5	 508.5	 508.5	 1.0	 0.0	 1	 -30.0	 30.0;
	9602	 9601	 0.000613005	 0.0305261	 0.0	 394.2	 394.2	 394.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9636	 9635	 0.000308261	 0.0124218	 0.0	 445.7	 445.7	 445.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9684	 9683	 0.000564421	 0.0347314	 0.0	 414.8	 414.8	 414.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	9713	 9712	 0.000419367	 0.0258297	 0.0	 377.2	 377.2	 377.2	 1.0	 0.0	 1	 -30.0	 30.0;
	9738	 9737	 0.000505164	 0.0288267	 0.0	 445.1	 445.1	 445.1	 1.0	 0.0	 1	 -30.0	 30.0;
	9778	 9777	 0.000446253	 0.0255743	 0.0	 433.4	 433.4	 433.4	 1.0	 0.0	 1	 -30.0	 30.0;
	9797	 9796	 0.000350383	 0.0211068	 0.0	 460.7	 460.7	 460.7	 1.0	 0.0	 1	 -30.0	 30.0;
	9827	 9826	 0.000495645	 0.0236059	 0.0	 398.6	 398.6	 398.6	 1.0	 0.0	 1	 -30.0	 30.0;
	9877	 9876	 0.000556133	 0.0413355	 0.0	 410.3	 410.3	 410.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	9921	 9920	 0.000664694	 0.0387676	 0.0	 429.4	 429.4	 429.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	10006	 10005	 0.000407457	 0.0274769	 0.0	 439.3	 439.3	 439.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10011	 10010	 0.000453442	 0.02909	 0.0	 451.8	 451.8	 451.8	 1.0	 0.0	 1	 -30.0	 30.0;
	10040	 10039	 0.000657764	 0.0389332	 0.0	 511.3	 511.3	 511.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10056	 10055	 0.000482523	 0.0255951	 0.0	 506.9	 506.9	 506.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10161	 10160	 0.000335535	 0.0234957	 0.0	 550.3	 550.3	 550.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	10199	 10198	 0.000461046	 0.0245862	 0.0	 503.9	 503.9	 503.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10236	 10235	 0.000692075	 0.0395789	 0.0	 471.4	 471.4	 471.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10308	 10307	 0.000332845	 0.0242656	 0.0	 449.0	 449.0	 449.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10325	 10324	 0.000548632	 0.0341544	 0.0	 314.9	 314.9	 314.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	10342	 10341	 0.000254973	 0.0170095	 0.0	 462.2	 462.2	 462.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	10369	 10368	 0.000412439	 0.0263679	 0.0	 480.9	 480.9	 480.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10404	 10403	 0.000294842	 0.0173784	 0.0	 477.6	 477.6	 477.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10439	 10438	 0.000672391	 0.0334723	 0.0	 401.2	 401.2	 401.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10460	 10459	 0.00045825	 0.0303442	 0.0	 421.6	 421.6	 421.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	10508	 10507	 0.000405646	 0.0212897	 0.0	 430.6	 430.6	 430.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10521	 10520	 0.000294168	 0.0209278	 0.0	 290.4	 290.4	 290.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10526	 10527	 0.00646662	 0.212633	 0.0	 63.9	 63.9	 63.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	10526	 10528	 0.00723349	 0.210498	 0.0	 62.4	 62.4	 62.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	10526	 10529	 0.00884007	 0.278391	 0.0	 59.1	 59.1	 59.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	10534	 10536	 0.00033397	 0.0244105	 0.0	 482.6	 482.6	 482.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10535	 10534	 0.000257795	 0.0154614	 0.0	 503.0	 503.0	 503.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	10550	 10549	 0.000395242	 0.0227684	 0.0	 374.0	 374.0	 374.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	10555	 10556	 0.0157828	 0.352512	 0.0	 45.7	 45.7	 45.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10555	 10557	 0.0102851	 0.267446	 0.0	 42.6	 42.6	 42.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10555	 10558	 0.00812708	 0.231498	 0.0	 40.9	 40.9	 40.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10555	 10559	 0.0105496	 0.355027	 0.0	 37.3	 37.3	 37.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10555	 10560	 0.00989549	 0.313424	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10555	 10561	 0.0102657	 0.301231	 0.0	 36.9	 36.9	 36.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10570	 10572	 0.000366967	 0.0170715	 0.0	 406.4	 406.4	 406.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10570	 10573	 0.000630584	 0.0346383	 0.0	 405.9	 405.9	 405.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10571	 10570	 0.000532261	 0.0295058	 0.0	 377.7	 377.7	 377.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10578	 10579	 0.0033048	 0.0940421	 0.0	 108.7	 108.7	 108.7	 1.06875	 0.0	 1	 -30.0	 30.0;
	10584	 10586	 0.000523334	 0.030854	 0.0	 425.4	 425.4	 425.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10584	 10587	 0.000291258	 0.0159013	 0.0	 424.4	 424.4	 424.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10585	 10584	 0.000438189	 0.0259003	 0.0	 334.9	 334.9	 334.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10592	 10594	 0.000464229	 0.0284876	 0.0	 449.6	 449.6	 449.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	10593	 10592	 0.00040909	 0.029936	 0.0	 421.5	 421.5	 421.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10599	 10602	 0.000185038	 0.0149988	 0.0	 1134.3	 1134.3	 1134.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10599	 10603	 0.00012169	 0.0103612	 0.0	 1127.2	 1127.2	 1127.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10599	 10604	 0.000141548	 0.00953841	 0.0	 1124.8	 1124.8	 1124.8	 1.0	 0.0	 1	 -30.0	 30.0;
	10599	 10605	 0.000191108	 0.0137525	 0.0	 1120.3	 1120.3	 1120.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10599	 10606	 0.00013357	 0.0119423	 0.0	 1120.1	 1120.1	 1120.1	 1.0	 0.0	 1	 -30.0	 30.0;
	10599	 10607	 0.000115828	 0.00973331	 0.0	 1112.3	 1112.3	 1112.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10600	 10599	 0.000100022	 0.00820392	 0.0	 1383.5	 1383.5	 1383.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	10601	 10600	 0.00067076	 0.046695	 0.0	 428.7	 428.7	 428.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	10613	 10612	 0.000727274	 0.0337085	 0.0	 389.2	 389.2	 389.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10618	 10619	 0.00900114	 0.265485	 0.0	 57.1	 57.1	 57.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	10618	 10620	 0.00833897	 0.226122	 0.0	 42.3	 42.3	 42.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	10626	 10625	 0.000561595	 0.0293298	 0.0	 423.5	 423.5	 423.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10631	 10634	 9.86916e-05	 0.00704682	 0.0	 1715.8	 1715.8	 1715.8	 1.0	 0.0	 1	 -30.0	 30.0;
	10631	 10635	 0.000102124	 0.008947	 0.0	 1710.6	 1710.6	 1710.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10631	 10636	 0.000122566	 0.00871806	 0.0	 1705.8	 1705.8	 1705.8	 1.0	 0.0	 1	 -30.0	 30.0;
	10632	 10631	 7.97983e-05	 0.00716155	 0.0	 1564.3	 1564.3	 1564.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	10633	 10632	 0.000499105	 0.0324544	 0.0	 415.9	 415.9	 415.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10649	 10650	 0.00358409	 0.0948374	 0.0	 83.3	 83.3	 83.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	10659	 10660	 0.00426505	 0.129268	 0.0	 72.9	 72.9	 72.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10669	 10670	 0.00442107	 0.140707	 0.0	 85.7	 85.7	 85.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10679	 10681	 0.000724925	 0.0446952	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10680	 10679	 0.000433043	 0.0282915	 0.0	 432.6	 432.6	 432.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10686	 10688	 0.000670296	 0.0365215	 0.0	 450.7	 450.7	 450.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10687	 10686	 0.000554498	 0.0287123	 0.0	 361.4	 361.4	 361.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10697	 10698	 0.00131845	 0.0424325	 0.0	 83.2	 83.2	 83.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10707	 10708	 0.00300057	 0.0949841	 0.0	 102.3	 102.3	 102.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10717	 10718	 0.00551465	 0.158365	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10731	 10732	 0.00333011	 0.125934	 0.0	 82.7	 82.7	 82.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10738	 10737	 0.000536116	 0.0306005	 0.0	 293.7	 293.7	 293.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10743	 10744	 0.00797893	 0.220372	 0.0	 72.4	 72.4	 72.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10743	 10745	 0.00727073	 0.214829	 0.0	 41.1	 41.1	 41.1	 1.0	 0.0	 1	 -30.0	 30.0;
	10750	 10752	 0.000611791	 0.0316369	 0.0	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10750	 10753	 0.000529343	 0.034888	 0.0	 317.0	 317.0	 317.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	10750	 10754	 0.00103608	 0.0560734	 0.0	 240.3	 240.3	 240.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10751	 10750	 0.000344626	 0.0173535	 0.0	 443.4	 443.4	 443.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10759	 10760	 0.00610272	 0.190587	 0.0	 82.5	 82.5	 82.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10765	 10767	 0.000487468	 0.0259513	 0.0	 454.3	 454.3	 454.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10766	 10765	 0.000353878	 0.0258173	 0.0	 411.3	 411.3	 411.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10780	 10783	 0.000157022	 0.0117974	 0.0	 1111.9	 1111.9	 1111.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10780	 10785	 0.000155538	 0.0139954	 0.0	 1105.1	 1105.1	 1105.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	10781	 10780	 0.000129016	 0.00999954	 0.0	 1478.2	 1478.2	 1478.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10781	 10784	 0.000550576	 0.0304888	 0.0	 368.1	 368.1	 368.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	10782	 10781	 0.000647773	 0.030583	 0.0	 420.3	 420.3	 420.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10790	 10791	 0.0081841	 0.236915	 0.0	 64.5	 64.5	 64.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	10797	 10796	 0.000252468	 0.0157875	 0.0	 390.3	 390.3	 390.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10802	 10804	 0.000268878	 0.0172981	 0.0	 398.7	 398.7	 398.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10803	 10802	 0.000539074	 0.0300497	 0.0	 376.4	 376.4	 376.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10809	 10810	 0.00347602	 0.0878693	 0.0	 130.3	 130.3	 130.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10809	 10811	 0.00392326	 0.116789	 0.0	 130.3	 130.3	 130.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10809	 10812	 0.00420523	 0.138577	 0.0	 130.3	 130.3	 130.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10817	 10819	 0.000760394	 0.0447154	 0.0	 344.7	 344.7	 344.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	10818	 10817	 0.000503752	 0.0297807	 0.0	 381.9	 381.9	 381.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10832	 10836	 0.000632391	 0.0384139	 0.0	 277.9	 277.9	 277.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10832	 10837	 0.000660527	 0.0429572	 0.0	 270.8	 270.8	 270.8	 1.0	 0.0	 1	 -30.0	 30.0;
	10833	 10832	 0.000447769	 0.0220211	 0.0	 269.3	 269.3	 269.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10833	 10834	 0.00334017	 0.103875	 0.0	 95.9	 95.9	 95.9	 1.0	 0.0	 1	 -30.0	 30.0;
	10833	 10835	 0.0157115	 0.47941	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10843	 10842	 0.000458578	 0.0193538	 0.0	 394.3	 394.3	 394.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10848	 10849	 0.00410613	 0.129289	 0.0	 57.1	 57.1	 57.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	10848	 10850	 0.0139183	 0.396182	 0.0	 48.9	 48.9	 48.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	10856	 10855	 0.000351122	 0.0207274	 0.0	 280.5	 280.5	 280.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10861	 10862	 0.00296422	 0.0961753	 0.0	 91.4	 91.4	 91.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10861	 10863	 0.00355141	 0.102166	 0.0	 91.3	 91.3	 91.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10868	 10869	 0.00585685	 0.185729	 0.0	 67.7	 67.7	 67.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10874	 10875	 0.00489994	 0.154015	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10874	 10876	 0.0131871	 0.283609	 0.0	 47.4	 47.4	 47.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10874	 10877	 0.00722293	 0.24978	 0.0	 35.6	 35.6	 35.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10874	 10878	 0.0241249	 0.682333	 0.0	 15.7	 15.7	 15.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10883	 10884	 0.00578889	 0.16325	 0.0	 82.2	 82.2	 82.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10889	 10890	 0.00970857	 0.292028	 0.0	 45.6	 45.6	 45.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10889	 10891	 0.00511343	 0.166994	 0.0	 45.4	 45.4	 45.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	10889	 10892	 0.0118645	 0.3487	 0.0	 38.9	 38.9	 38.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	10897	 10898	 0.00494186	 0.157269	 0.0	 93.5	 93.5	 93.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10908	 10907	 0.000343338	 0.0213472	 0.0	 396.2	 396.2	 396.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10914	 10913	 0.000558755	 0.0285214	 0.0	 415.7	 415.7	 415.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10928	 10927	 0.000470652	 0.0316921	 0.0	 419.1	 419.1	 419.1	 1.0	 0.0	 1	 -30.0	 30.0;
	10928	 10929	 0.00402468	 0.117842	 0.0	 72.5	 72.5	 72.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10928	 10930	 0.0105242	 0.360881	 0.0	 29.5	 29.5	 29.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10935	 10938	 8.72686e-05	 0.00605665	 0.0	 1613.8	 1613.8	 1613.8	 1.0375	 0.0	 1	 -30.0	 30.0;
	10935	 10939	 0.000126646	 0.0102169	 0.0	 1613.4	 1613.4	 1613.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	10935	 10940	 6.78838e-05	 0.0055752	 0.0	 1611.3	 1611.3	 1611.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	10935	 10941	 0.000125633	 0.0102823	 0.0	 1611.1	 1611.1	 1611.1	 1.04375	 0.0	 1	 -30.0	 30.0;
	10935	 10942	 0.000138506	 0.00970246	 0.0	 1610.6	 1610.6	 1610.6	 1.04375	 0.0	 1	 -30.0	 30.0;
	10935	 10943	 9.404e-05	 0.0074833	 0.0	 1609.6	 1609.6	 1609.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	10936	 10935	 8.67036e-05	 0.00774858	 0.0	 1564.3	 1564.3	 1564.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10937	 10936	 0.000488332	 0.0315751	 0.0	 525.5	 525.5	 525.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10949	 10948	 0.000407652	 0.0262978	 0.0	 365.6	 365.6	 365.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10954	 10957	 0.000109028	 0.00869111	 0.0	 1598.5	 1598.5	 1598.5	 1.0	 0.0	 1	 -30.0	 30.0;
	10954	 10958	 0.000104043	 0.00827471	 0.0	 1598.3	 1598.3	 1598.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10954	 10959	 0.000112848	 0.00911591	 0.0	 1598.2	 1598.2	 1598.2	 1.0	 0.0	 1	 -30.0	 30.0;
	10955	 10954	 0.000109718	 0.00961864	 0.0	 1427.7	 1427.7	 1427.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10956	 10955	 0.000333326	 0.0207881	 0.0	 425.6	 425.6	 425.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10965	 10964	 0.000480755	 0.0314633	 0.0	 377.3	 377.3	 377.3	 1.0	 0.0	 1	 -30.0	 30.0;
	10971	 10970	 0.000249917	 0.0188434	 0.0	 397.7	 397.7	 397.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10976	 10977	 0.00936558	 0.240598	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -30.0	 30.0;
	10976	 10978	 0.00960397	 0.335308	 0.0	 37.6	 37.6	 37.6	 1.0	 0.0	 1	 -30.0	 30.0;
	10983	 10986	 0.000149954	 0.0112666	 0.0	 1395.4	 1395.4	 1395.4	 1.0375	 0.0	 1	 -30.0	 30.0;
	10983	 10987	 0.000149157	 0.0107968	 0.0	 1390.5	 1390.5	 1390.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	10984	 10983	 9.85288e-05	 0.00659815	 0.0	 1505.1	 1505.1	 1505.1	 1.0	 0.0	 1	 -30.0	 30.0;
	10985	 10984	 0.000308905	 0.0147955	 0.0	 483.4	 483.4	 483.4	 1.0	 0.0	 1	 -30.0	 30.0;
	10992	 10995	 0.000527092	 0.0283032	 0.0	 278.8	 278.8	 278.8	 1.0	 0.0	 1	 -30.0	 30.0;
	10993	 10992	 0.000402072	 0.0252959	 0.0	 416.7	 416.7	 416.7	 1.0	 0.0	 1	 -30.0	 30.0;
	10993	 10994	 0.00391473	 0.135614	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11000	 11001	 0.00368551	 0.120379	 0.0	 89.8	 89.8	 89.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11006	 11007	 0.00516653	 0.134725	 0.0	 112.3	 112.3	 112.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11024	 11027	 0.000168991	 0.0120857	 0.0	 1175.4	 1175.4	 1175.4	 1.05625	 0.0	 1	 -30.0	 30.0;
	11025	 11024	 9.24942e-05	 0.00721009	 0.0	 1493.9	 1493.9	 1493.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11026	 11025	 0.000229996	 0.0141555	 0.0	 483.3	 483.3	 483.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11040	 11042	 0.00075502	 0.0560737	 0.0	 308.7	 308.7	 308.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11040	 11043	 0.00129896	 0.0667164	 0.0	 300.6	 300.6	 300.6	 1.0	 0.0	 1	 -30.0	 30.0;
	11040	 11044	 0.000531371	 0.0335338	 0.0	 288.6	 288.6	 288.6	 1.0	 0.0	 1	 -30.0	 30.0;
	11041	 11040	 0.000504251	 0.0261655	 0.0	 388.9	 388.9	 388.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	11041	 11045	 0.00932657	 0.270449	 0.0	 35.3	 35.3	 35.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11041	 11046	 0.0519684	 1.39343	 0.0	 7.4	 7.4	 7.4	 1.0	 0.0	 1	 -30.0	 30.0;
	11052	 11051	 0.000442989	 0.0309821	 0.0	 243.2	 243.2	 243.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11057	 11059	 0.000279686	 0.0178057	 0.0	 429.5	 429.5	 429.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11058	 11057	 0.000368079	 0.0288211	 0.0	 345.4	 345.4	 345.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	11058	 11060	 0.00243853	 0.0662541	 0.0	 91.7	 91.7	 91.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11065	 11066	 0.00609586	 0.156755	 0.0	 92.8	 92.8	 92.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11065	 11067	 0.00752622	 0.211451	 0.0	 92.5	 92.5	 92.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11080	 11082	 0.000584606	 0.0345256	 0.0	 390.2	 390.2	 390.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11080	 11083	 0.000831423	 0.0469607	 0.0	 288.7	 288.7	 288.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11081	 11080	 0.000566011	 0.0350979	 0.0	 380.3	 380.3	 380.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11088	 11090	 0.000217307	 0.0128333	 0.0	 912.6	 912.6	 912.6	 1.0	 0.0	 1	 -30.0	 30.0;
	11088	 11091	 0.000266737	 0.0181518	 0.0	 912.6	 912.6	 912.6	 1.0	 0.0	 1	 -30.0	 30.0;
	11089	 11088	 0.000548438	 0.0250739	 0.0	 545.6	 545.6	 545.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	11089	 11092	 0.0101778	 0.297574	 0.0	 22.9	 22.9	 22.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11097	 11099	 0.000458222	 0.0264634	 0.0	 523.3	 523.3	 523.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11098	 11097	 0.000469776	 0.0235937	 0.0	 391.9	 391.9	 391.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11104	 11107	 0.000134219	 0.0113834	 0.0	 1173.6	 1173.6	 1173.6	 1.0	 0.0	 1	 -30.0	 30.0;
	11104	 11108	 0.000105947	 0.00806562	 0.0	 1165.4	 1165.4	 1165.4	 1.0	 0.0	 1	 -30.0	 30.0;
	11105	 11104	 0.000143693	 0.0107125	 0.0	 1460.4	 1460.4	 1460.4	 1.0	 0.0	 1	 -30.0	 30.0;
	11106	 11105	 0.000346344	 0.0251155	 0.0	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11113	 11114	 0.00225544	 0.0652593	 0.0	 108.3	 108.3	 108.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	11113	 11115	 0.00537491	 0.165374	 0.0	 108.2	 108.2	 108.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	11124	 11125	 0.00388597	 0.110988	 0.0	 99.3	 99.3	 99.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11124	 11126	 0.011737	 0.411593	 0.0	 34.3	 34.3	 34.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11124	 11127	 0.0232897	 0.748995	 0.0	 15.2	 15.2	 15.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11144	 11145	 0.0067461	 0.185578	 0.0	 51.6	 51.6	 51.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	11144	 11146	 0.00860679	 0.270431	 0.0	 51.2	 51.2	 51.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	11144	 11147	 0.00920002	 0.221308	 0.0	 64.6	 64.6	 64.6	 1.025	 0.0	 1	 -30.0	 30.0;
	11144	 11148	 0.00310464	 0.113223	 0.0	 64.5	 64.5	 64.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	11144	 11149	 0.0063625	 0.185563	 0.0	 53.2	 53.2	 53.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	11158	 11160	 0.000330399	 0.0200876	 0.0	 398.2	 398.2	 398.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	11159	 11158	 0.000711472	 0.041285	 0.0	 398.5	 398.5	 398.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11169	 11172	 0.000113163	 0.00853362	 0.0	 1489.3	 1489.3	 1489.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11170	 11169	 0.000123754	 0.0102561	 0.0	 1476.5	 1476.5	 1476.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11171	 11170	 0.000479508	 0.0315519	 0.0	 504.0	 504.0	 504.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11181	 11182	 0.00588832	 0.172395	 0.0	 64.1	 64.1	 64.1	 1.0	 0.0	 1	 -30.0	 30.0;
	11187	 11190	 6.78568e-05	 0.00512236	 0.0	 1261.6	 1261.6	 1261.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	11187	 11191	 0.00013174	 0.0101533	 0.0	 1261.1	 1261.1	 1261.1	 0.9875	 0.0	 1	 -30.0	 30.0;
	11187	 11192	 7.80412e-05	 0.00686233	 0.0	 1258.9	 1258.9	 1258.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	11187	 11193	 0.000144581	 0.0118865	 0.0	 1257.9	 1257.9	 1257.9	 0.9875	 0.0	 1	 -30.0	 30.0;
	11188	 11187	 9.73216e-05	 0.00690693	 0.0	 1373.2	 1373.2	 1373.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	11189	 11188	 0.000399577	 0.0242692	 0.0	 486.0	 486.0	 486.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11198	 11200	 0.000487972	 0.0339521	 0.0	 376.7	 376.7	 376.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	11199	 11198	 0.000572841	 0.0363701	 0.0	 267.9	 267.9	 267.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11206	 11205	 0.000471722	 0.0314307	 0.0	 368.3	 368.3	 368.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11206	 11207	 0.00459173	 0.159914	 0.0	 83.8	 83.8	 83.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11216	 11218	 0.000264489	 0.0159181	 0.0	 405.7	 405.7	 405.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11216	 11219	 0.000399746	 0.0210392	 0.0	 405.2	 405.2	 405.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11216	 11220	 0.000495329	 0.0324008	 0.0	 404.8	 404.8	 404.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11217	 11216	 0.000412069	 0.0268654	 0.0	 481.9	 481.9	 481.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	11225	 11226	 0.00671665	 0.232635	 0.0	 41.8	 41.8	 41.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11225	 11227	 0.0147992	 0.451708	 0.0	 38.3	 38.3	 38.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11225	 11228	 0.0227515	 0.682153	 0.0	 24.3	 24.3	 24.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11225	 11229	 0.0231707	 0.480506	 0.0	 26.4	 26.4	 26.4	 1.0	 0.0	 1	 -30.0	 30.0;
	11225	 11230	 0.17237	 5.56432	 0.0	 2.9	 2.9	 2.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11225	 11231	 0.810928	 24.8939	 0.0	 0.4	 0.4	 0.4	 1.0	 0.0	 1	 -30.0	 30.0;
	11236	 11237	 0.00480115	 0.161298	 0.0	 101.2	 101.2	 101.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11242	 11243	 0.00788297	 0.250889	 0.0	 67.4	 67.4	 67.4	 1.0	 0.0	 1	 -30.0	 30.0;
	11248	 11249	 0.00529788	 0.157485	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11248	 11250	 0.010719	 0.333543	 0.0	 33.9	 33.9	 33.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11255	 11256	 0.00460516	 0.150301	 0.0	 77.7	 77.7	 77.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	11255	 11257	 0.00378264	 0.10951	 0.0	 77.5	 77.5	 77.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	11255	 11258	 0.00503138	 0.168519	 0.0	 77.4	 77.4	 77.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	11285	 11284	 0.000423312	 0.0238053	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11297	 11296	 0.00046894	 0.0306551	 0.0	 354.1	 354.1	 354.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	11303	 11302	 0.000679034	 0.0347189	 0.0	 365.7	 365.7	 365.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11314	 11313	 0.000547055	 0.0326538	 0.0	 373.9	 373.9	 373.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11332	 11331	 0.000627157	 0.0405668	 0.0	 454.2	 454.2	 454.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11356	 11355	 0.000436417	 0.0290479	 0.0	 447.3	 447.3	 447.3	 1.0	 0.0	 1	 -30.0	 30.0;
	11379	 11378	 0.00040125	 0.0254209	 0.0	 461.9	 461.9	 461.9	 1.0	 0.0	 1	 -30.0	 30.0;
	11395	 11394	 0.000705756	 0.035676	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11400	 11399	 0.000386466	 0.025669	 0.0	 446.7	 446.7	 446.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11418	 11417	 0.00030724	 0.0184597	 0.0	 482.3	 482.3	 482.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	11440	 11439	 0.00060177	 0.0328774	 0.0	 401.1	 401.1	 401.1	 1.0	 0.0	 1	 -30.0	 30.0;
	11467	 11466	 0.0001442	 0.00675676	 0.0	 524.1	 524.1	 524.1	 1.0	 0.0	 1	 -30.0	 30.0;
	11473	 11472	 0.000215797	 0.0147971	 0.0	 572.1	 572.1	 572.1	 1.0	 0.0	 1	 -30.0	 30.0;
	11498	 11497	 0.00053202	 0.0344817	 0.0	 418.8	 418.8	 418.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11516	 11515	 0.000584208	 0.0340354	 0.0	 397.1	 397.1	 397.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	11528	 11527	 0.000507598	 0.0325728	 0.0	 466.7	 466.7	 466.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	11566	 11565	 0.000572135	 0.0376195	 0.0	 358.2	 358.2	 358.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	11623	 11622	 0.000591181	 0.0371729	 0.0	 326.8	 326.8	 326.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	11651	 11650	 0.000454558	 0.0298675	 0.0	 334.6	 334.6	 334.6	 1.0	 0.0	 1	 -30.0	 30.0;
	11658	 11657	 0.000352043	 0.0212792	 0.0	 446.8	 446.8	 446.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	11683	 11682	 0.000268901	 0.0157246	 0.0	 310.4	 310.4	 310.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	11689	 11688	 0.000609204	 0.0319235	 0.0	 317.7	 317.7	 317.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11725	 11724	 0.000317124	 0.0194063	 0.0	 530.8	 530.8	 530.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	11733	 11732	 0.000373036	 0.0288025	 0.0	 425.7	 425.7	 425.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	11751	 11750	 0.000388741	 0.0206433	 0.0	 439.8	 439.8	 439.8	 1.0	 0.0	 1	 -30.0	 30.0;
	11776	 11775	 0.000100835	 0.00728836	 0.0	 1626.2	 1626.2	 1626.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	11777	 11776	 0.000649631	 0.0339956	 0.0	 507.3	 507.3	 507.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	11802	 11801	 0.000644146	 0.0366105	 0.0	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	11813	 11812	 0.00021698	 0.0127916	 0.0	 324.5	 324.5	 324.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	11824	 11823	 0.000479711	 0.0233625	 0.0	 339.2	 339.2	 339.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	11832	 11831	 0.000624597	 0.0368933	 0.0	 483.5	 483.5	 483.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11842	 11841	 0.000495401	 0.0278644	 0.0	 544.5	 544.5	 544.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11865	 11864	 0.000452221	 0.0247238	 0.0	 528.1	 528.1	 528.1	 1.0	 0.0	 1	 -30.0	 30.0;
	11879	 11878	 0.000278724	 0.018192	 0.0	 598.5	 598.5	 598.5	 1.0	 0.0	 1	 -30.0	 30.0;
	11929	 11928	 0.000403313	 0.0242765	 0.0	 597.2	 597.2	 597.2	 1.0	 0.0	 1	 -30.0	 30.0;
	11935	 11934	 0.000715373	 0.0366305	 0.0	 347.7	 347.7	 347.7	 1.0	 0.0	 1	 -30.0	 30.0;
	11996	 11995	 0.000430541	 0.0251555	 0.0	 443.7	 443.7	 443.7	 1.0	 0.0	 1	 -30.0	 30.0;
	12029	 12028	 0.000384696	 0.0216392	 0.0	 599.2	 599.2	 599.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	12219	 12218	 0.000721264	 0.0369128	 0.0	 498.9	 498.9	 498.9	 1.0	 0.0	 1	 -30.0	 30.0;
	12488	 12487	 0.000266884	 0.0177955	 0.0	 508.6	 508.6	 508.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	12509	 12508	 0.000352398	 0.0177468	 0.0	 639.9	 639.9	 639.9	 1.0	 0.0	 1	 -30.0	 30.0;
	12509	 12508	 0.000352398	 0.0177468	 0.0	 639.9	 639.9	 639.9	 1.0	 0.0	 1	 -30.0	 30.0;
	12509	 12508	 0.000352398	 0.0177468	 0.0	 639.9	 639.9	 639.9	 1.0	 0.0	 1	 -30.0	 30.0;
	12539	 12538	 0.000400247	 0.029014	 0.0	 358.3	 358.3	 358.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	12559	 12558	 0.000347019	 0.0264432	 0.0	 468.6	 468.6	 468.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	12567	 12566	 0.000665511	 0.0342441	 0.0	 513.9	 513.9	 513.9	 1.0	 0.0	 1	 -30.0	 30.0;
	12639	 12638	 0.000316981	 0.0167253	 0.0	 621.2	 621.2	 621.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	12668	 12667	 0.000542001	 0.0308683	 0.0	 520.0	 520.0	 520.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	12715	 12714	 0.000302209	 0.0178056	 0.0	 631.8	 631.8	 631.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	12715	 12714	 0.000302209	 0.0178056	 0.0	 631.8	 631.8	 631.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	12715	 12714	 0.000302209	 0.0178056	 0.0	 631.8	 631.8	 631.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	12772	 12771	 0.000371158	 0.0227894	 0.0	 564.1	 564.1	 564.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	12801	 12800	 0.00047925	 0.0302405	 0.0	 561.5	 561.5	 561.5	 1.0	 0.0	 1	 -30.0	 30.0;
	12842	 12841	 0.000158865	 0.0119466	 0.0	 494.2	 494.2	 494.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	12848	 12847	 0.000457579	 0.0310585	 0.0	 355.2	 355.2	 355.2	 1.0	 0.0	 1	 -30.0	 30.0;
	12940	 12939	 0.000554894	 0.0288305	 0.0	 520.7	 520.7	 520.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	12976	 12975	 0.000481659	 0.0293765	 0.0	 359.9	 359.9	 359.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	12988	 12987	 0.00060429	 0.0380926	 0.0	 530.3	 530.3	 530.3	 1.025	 0.0	 1	 -30.0	 30.0;
	13001	 13000	 0.000600162	 0.0282688	 0.0	 536.1	 536.1	 536.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13008	 13007	 0.000531994	 0.0361352	 0.0	 536.2	 536.2	 536.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	13027	 13026	 0.00038329	 0.0216721	 0.0	 437.0	 437.0	 437.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	13034	 13033	 0.000430288	 0.0281823	 0.0	 552.5	 552.5	 552.5	 1.025	 0.0	 1	 -30.0	 30.0;
	13040	 13039	 0.00046347	 0.0314991	 0.0	 521.6	 521.6	 521.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13084	 13083	 0.000284552	 0.0216061	 0.0	 560.5	 560.5	 560.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13113	 13112	 0.000806452	 0.0361982	 0.0	 431.6	 431.6	 431.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	13122	 13121	 0.000341989	 0.0263735	 0.0	 489.4	 489.4	 489.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	13137	 13136	 0.000344932	 0.0183515	 0.0	 370.1	 370.1	 370.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13189	 13188	 0.000437464	 0.0341219	 0.0	 527.0	 527.0	 527.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	13219	 13218	 0.000524323	 0.0277892	 0.0	 522.6	 522.6	 522.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13239	 13238	 0.00034252	 0.0203925	 0.0	 393.3	 393.3	 393.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13249	 13250	 0.00141849	 0.0397206	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13249	 13251	 0.00115736	 0.0347695	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13249	 13252	 0.00107778	 0.0427359	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13257	 13258	 0.00267443	 0.0748231	 0.0	 113.3	 113.3	 113.3	 1.03125	 0.0	 1	 -30.0	 30.0;
	13263	 13266	 0.000135904	 0.0109966	 0.0	 1285.4	 1285.4	 1285.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13263	 13267	 0.000233049	 0.0136328	 0.0	 1283.8	 1283.8	 1283.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13263	 13268	 9.85108e-05	 0.00852768	 0.0	 1282.3	 1282.3	 1282.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13263	 13269	 0.000147629	 0.012544	 0.0	 1277.0	 1277.0	 1277.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13263	 13270	 9.92542e-05	 0.00851287	 0.0	 1276.1	 1276.1	 1276.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13263	 13271	 0.000145315	 0.0106009	 0.0	 955.5	 955.5	 955.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13264	 13263	 0.000130734	 0.0111365	 0.0	 1415.9	 1415.9	 1415.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13265	 13264	 0.000402081	 0.0212108	 0.0	 412.4	 412.4	 412.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13265	 13272	 0.565504	 16.0795	 0.0	 0.7	 0.7	 0.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13281	 13283	 0.000352444	 0.0187538	 0.0	 343.0	 343.0	 343.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13281	 13285	 0.000715095	 0.0509609	 0.0	 342.7	 342.7	 342.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13282	 13281	 0.000244036	 0.0173052	 0.0	 410.5	 410.5	 410.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13282	 13284	 0.00406808	 0.127965	 0.0	 91.9	 91.9	 91.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13290	 13293	 0.000100947	 0.00724428	 0.0	 1406.4	 1406.4	 1406.4	 1.0375	 0.0	 1	 -30.0	 30.0;
	13290	 13294	 8.07811e-05	 0.00639801	 0.0	 1406.1	 1406.1	 1406.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	13290	 13295	 9.99712e-05	 0.00864242	 0.0	 1401.0	 1401.0	 1401.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	13290	 13296	 8.01148e-05	 0.00584083	 0.0	 1398.8	 1398.8	 1398.8	 1.0375	 0.0	 1	 -30.0	 30.0;
	13290	 13297	 0.000150602	 0.0128541	 0.0	 1398.2	 1398.2	 1398.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	13291	 13290	 8.41718e-05	 0.0063679	 0.0	 1535.5	 1535.5	 1535.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13292	 13291	 0.000396736	 0.025759	 0.0	 486.3	 486.3	 486.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13306	 13307	 0.00333591	 0.111437	 0.0	 106.4	 106.4	 106.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13313	 13312	 7.76085e-05	 0.00679963	 0.0	 1386.5	 1386.5	 1386.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13314	 13313	 0.000289529	 0.0180062	 0.0	 462.6	 462.6	 462.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13331	 13332	 0.00163447	 0.0422568	 0.0	 299.0	 299.0	 299.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	13331	 13333	 0.00131164	 0.0404205	 0.0	 299.0	 299.0	 299.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	13342	 13343	 0.00389849	 0.124793	 0.0	 112.2	 112.2	 112.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13352	 13353	 0.00158725	 0.047004	 0.0	 107.4	 107.4	 107.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	13352	 13354	 0.00578256	 0.161217	 0.0	 107.3	 107.3	 107.3	 1.05	 0.0	 1	 -30.0	 30.0;
	13359	 13360	 0.000622634	 0.0193202	 0.0	 416.4	 416.4	 416.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13359	 13361	 0.000828974	 0.0259804	 0.0	 416.4	 416.4	 416.4	 1.0875	 0.0	 1	 -30.0	 30.0;
	13359	 13362	 0.0013337	 0.044708	 0.0	 416.4	 416.4	 416.4	 1.1	 0.0	 1	 -30.0	 30.0;
	13359	 13363	 0.000614501	 0.0168882	 0.0	 416.4	 416.4	 416.4	 1.075	 0.0	 1	 -30.0	 30.0;
	13359	 13364	 0.000809708	 0.0211415	 0.0	 416.4	 416.4	 416.4	 1.08125	 0.0	 1	 -30.0	 30.0;
	13359	 13365	 0.00127082	 0.0349307	 0.0	 416.4	 416.4	 416.4	 1.1	 0.0	 1	 -30.0	 30.0;
	13370	 13373	 0.000157281	 0.0115589	 0.0	 1185.3	 1185.3	 1185.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13370	 13375	 0.00010122	 0.00822828	 0.0	 1184.2	 1184.2	 1184.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13371	 13370	 8.24548e-05	 0.00645853	 0.0	 1414.2	 1414.2	 1414.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	13371	 13374	 0.00112997	 0.0503945	 0.0	 393.3	 393.3	 393.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13372	 13371	 0.000506115	 0.0319379	 0.0	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13380	 13381	 0.00159241	 0.0502225	 0.0	 132.6	 132.6	 132.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	13386	 13387	 0.00775023	 0.237113	 0.0	 49.3	 49.3	 49.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13386	 13388	 0.0062989	 0.162834	 0.0	 64.5	 64.5	 64.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13394	 13393	 0.0001088	 0.00898478	 0.0	 1474.8	 1474.8	 1474.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13395	 13394	 0.000537483	 0.0333585	 0.0	 472.8	 472.8	 472.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13400	 13403	 5.90809e-05	 0.00521816	 0.0	 1900.7	 1900.7	 1900.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13400	 13404	 7.8121e-05	 0.00565768	 0.0	 1880.8	 1880.8	 1880.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13401	 13400	 8.63867e-05	 0.00740081	 0.0	 1663.8	 1663.8	 1663.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	13401	 13400	 8.63867e-05	 0.00740081	 0.0	 1663.8	 1663.8	 1663.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	13401	 13400	 8.63867e-05	 0.00740081	 0.0	 1663.8	 1663.8	 1663.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	13402	 13401	 0.000464836	 0.0221917	 0.0	 537.9	 537.9	 537.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13409	 13412	 8.94271e-05	 0.00717386	 0.0	 1673.9	 1673.9	 1673.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13409	 13413	 9.49495e-05	 0.00771812	 0.0	 1673.4	 1673.4	 1673.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13409	 13414	 9.19822e-05	 0.00703459	 0.0	 1672.0	 1672.0	 1672.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13409	 13415	 6.04418e-05	 0.00511567	 0.0	 1670.9	 1670.9	 1670.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13410	 13409	 7.9417e-05	 0.00710897	 0.0	 1520.9	 1520.9	 1520.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13411	 13410	 0.000222816	 0.0155144	 0.0	 445.3	 445.3	 445.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13420	 13422	 0.000387556	 0.0243996	 0.0	 480.4	 480.4	 480.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	13421	 13420	 0.000653412	 0.0407417	 0.0	 402.4	 402.4	 402.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13427	 13428	 0.00599424	 0.145028	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13433	 13435	 0.000382448	 0.0212367	 0.0	 463.7	 463.7	 463.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	13434	 13433	 0.00051985	 0.0384983	 0.0	 423.6	 423.6	 423.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13448	 13449	 0.00517296	 0.163613	 0.0	 78.5	 78.5	 78.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13454	 13455	 0.00277532	 0.0811942	 0.0	 85.0	 85.0	 85.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	13454	 13456	 0.00278063	 0.0879629	 0.0	 63.5	 63.5	 63.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	13461	 13462	 0.000523581	 0.0165662	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13461	 13463	 0.00087609	 0.0279212	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13461	 13464	 0.000804751	 0.0246282	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13461	 13465	 0.000626973	 0.0241288	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13470	 13471	 0.0039783	 0.142277	 0.0	 88.6	 88.6	 88.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13477	 13476	 0.000483091	 0.0299381	 0.0	 263.1	 263.1	 263.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13483	 13482	 9.3572e-05	 0.00695411	 0.0	 1442.4	 1442.4	 1442.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13483	 13485	 0.000337617	 0.0210552	 0.0	 394.5	 394.5	 394.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13484	 13483	 0.000535702	 0.0342723	 0.0	 304.7	 304.7	 304.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13490	 13491	 0.00462256	 0.140557	 0.0	 105.5	 105.5	 105.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	13497	 13496	 0.00041805	 0.025544	 0.0	 336.9	 336.9	 336.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13502	 13503	 0.00484086	 0.157539	 0.0	 106.8	 106.8	 106.8	 1.05	 0.0	 1	 -30.0	 30.0;
	13502	 13504	 0.00688404	 0.17513	 0.0	 89.6	 89.6	 89.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	13502	 13505	 0.00544305	 0.110129	 0.0	 106.5	 106.5	 106.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	13502	 13506	 0.00281804	 0.112657	 0.0	 89.6	 89.6	 89.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	13512	 13511	 0.000251752	 0.0196703	 0.0	 422.1	 422.1	 422.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	13521	 13522	 0.00277693	 0.0920468	 0.0	 97.6	 97.6	 97.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	13527	 13530	 9.7527e-05	 0.00816775	 0.0	 1450.5	 1450.5	 1450.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13528	 13527	 0.00010198	 0.00891869	 0.0	 1385.3	 1385.3	 1385.3	 1.025	 0.0	 1	 -30.0	 30.0;
	13529	 13528	 0.000359408	 0.0256176	 0.0	 302.5	 302.5	 302.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	13535	 13536	 0.00606214	 0.189961	 0.0	 74.6	 74.6	 74.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13535	 13537	 0.00555547	 0.188184	 0.0	 64.9	 64.9	 64.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13542	 13543	 0.00504643	 0.14716	 0.0	 85.7	 85.7	 85.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13552	 13553	 0.00597957	 0.164777	 0.0	 77.7	 77.7	 77.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13562	 13563	 0.00364038	 0.100031	 0.0	 85.2	 85.2	 85.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	13568	 13569	 0.00620114	 0.175354	 0.0	 82.1	 82.1	 82.1	 0.99375	 0.0	 1	 -30.0	 30.0;
	13578	 13580	 0.000406032	 0.0240566	 0.0	 510.6	 510.6	 510.6	 1.025	 0.0	 1	 -30.0	 30.0;
	13579	 13578	 0.000591489	 0.032402	 0.0	 339.2	 339.2	 339.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13585	 13586	 0.00159489	 0.0500865	 0.0	 283.4	 283.4	 283.4	 0.98125	 0.0	 1	 -30.0	 30.0;
	13585	 13587	 0.00193345	 0.0494111	 0.0	 283.4	 283.4	 283.4	 0.98125	 0.0	 1	 -30.0	 30.0;
	13592	 13594	 0.000453043	 0.0268205	 0.0	 441.1	 441.1	 441.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13592	 13595	 0.000663993	 0.0341398	 0.0	 441.0	 441.0	 441.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13592	 13596	 0.000505739	 0.0282803	 0.0	 440.5	 440.5	 440.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13592	 13597	 0.000452019	 0.0334521	 0.0	 303.8	 303.8	 303.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13592	 13598	 0.000354257	 0.0180698	 0.0	 296.5	 296.5	 296.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13593	 13592	 0.000502511	 0.0300462	 0.0	 265.6	 265.6	 265.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13607	 13608	 0.0022454	 0.0769389	 0.0	 106.1	 106.1	 106.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13613	 13614	 0.00406003	 0.110126	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13613	 13615	 0.00233335	 0.0779589	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13613	 13616	 0.00202095	 0.0582011	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13613	 13617	 0.0029778	 0.0973039	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13613	 13618	 0.00231571	 0.074408	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13613	 13619	 0.00362619	 0.107711	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13624	 13625	 0.00473635	 0.139307	 0.0	 96.3	 96.3	 96.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13624	 13626	 0.00936401	 0.245795	 0.0	 57.1	 57.1	 57.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13631	 13632	 0.00684225	 0.218643	 0.0	 75.3	 75.3	 75.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13631	 13633	 0.00686147	 0.168265	 0.0	 75.1	 75.1	 75.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13639	 13638	 0.00048154	 0.0392118	 0.0	 296.3	 296.3	 296.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13645	 13644	 0.000370263	 0.0260623	 0.0	 473.5	 473.5	 473.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13645	 13646	 0.011301	 0.289681	 0.0	 58.3	 58.3	 58.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13645	 13647	 0.00722942	 0.235564	 0.0	 58.2	 58.2	 58.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13665	 13664	 0.000547712	 0.0350762	 0.0	 424.9	 424.9	 424.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13671	 13670	 0.000435044	 0.0287457	 0.0	 467.5	 467.5	 467.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13684	 13685	 0.000603712	 0.014491	 0.0	 1047.8	 1047.8	 1047.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13684	 13686	 0.000418798	 0.0132629	 0.0	 1047.8	 1047.8	 1047.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13691	 13692	 0.00611905	 0.137715	 0.0	 100.3	 100.3	 100.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13697	 13698	 0.00523251	 0.166941	 0.0	 69.2	 69.2	 69.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	13697	 13699	 0.00663225	 0.211374	 0.0	 24.1	 24.1	 24.1	 0.9875	 0.0	 1	 -30.0	 30.0;
	13704	 13705	 0.00547907	 0.168159	 0.0	 102.6	 102.6	 102.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13710	 13711	 0.00238948	 0.0743327	 0.0	 99.0	 99.0	 99.0	 1.05625	 0.0	 1	 -30.0	 30.0;
	13717	 13716	 0.000490994	 0.0297298	 0.0	 424.1	 424.1	 424.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13722	 13723	 0.00841817	 0.237055	 0.0	 65.3	 65.3	 65.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13722	 13724	 0.00789693	 0.251958	 0.0	 52.4	 52.4	 52.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13741	 13742	 0.00577622	 0.153007	 0.0	 92.5	 92.5	 92.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	13751	 13752	 0.00367273	 0.117585	 0.0	 97.7	 97.7	 97.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13761	 13762	 0.00155298	 0.04915	 0.0	 251.9	 251.9	 251.9	 1.0625	 0.0	 1	 -30.0	 30.0;
	13761	 13763	 0.00112659	 0.0342299	 0.0	 251.9	 251.9	 251.9	 1.04375	 0.0	 1	 -30.0	 30.0;
	13772	 13773	 0.00684832	 0.167363	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13782	 13783	 0.00618499	 0.1238	 0.0	 81.2	 81.2	 81.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13788	 13789	 0.00270341	 0.0601177	 0.0	 179.4	 179.4	 179.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	13795	 13794	 0.000317218	 0.0219016	 0.0	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13800	 13802	 0.000536762	 0.0298811	 0.0	 475.6	 475.6	 475.6	 1.025	 0.0	 1	 -30.0	 30.0;
	13801	 13800	 0.000474039	 0.0263903	 0.0	 327.8	 327.8	 327.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13807	 13810	 8.27396e-05	 0.0074623	 0.0	 1516.3	 1516.3	 1516.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13807	 13811	 0.000100996	 0.00762481	 0.0	 1513.1	 1513.1	 1513.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13807	 13812	 8.81545e-05	 0.00730648	 0.0	 1000.5	 1000.5	 1000.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13808	 13807	 0.000101028	 0.00703675	 0.0	 1314.3	 1314.3	 1314.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13809	 13808	 0.000400572	 0.0306586	 0.0	 397.4	 397.4	 397.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13817	 13818	 0.000831696	 0.024012	 0.0	 444.6	 444.6	 444.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13823	 13826	 0.000487786	 0.0298201	 0.0	 322.8	 322.8	 322.8	 1.025	 0.0	 1	 -30.0	 30.0;
	13824	 13823	 0.000525015	 0.0360481	 0.0	 342.4	 342.4	 342.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13824	 13825	 0.00477952	 0.128148	 0.0	 88.5	 88.5	 88.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	13831	 13832	 0.00275325	 0.088753	 0.0	 108.0	 108.0	 108.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	13837	 13838	 0.00527735	 0.191685	 0.0	 63.8	 63.8	 63.8	 0.99375	 0.0	 1	 -30.0	 30.0;
	13837	 13839	 0.00789184	 0.236806	 0.0	 54.4	 54.4	 54.4	 0.99375	 0.0	 1	 -30.0	 30.0;
	13844	 13845	 0.00481072	 0.130652	 0.0	 105.2	 105.2	 105.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13844	 13846	 0.00500526	 0.169297	 0.0	 105.2	 105.2	 105.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13844	 13847	 0.0561189	 1.57164	 0.0	 7.3	 7.3	 7.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13844	 13848	 1.31672	 34.1125	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13844	 13849	 0.850684	 24.5896	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13844	 13850	 0.770969	 19.8671	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13844	 13851	 0.680686	 18.9043	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13864	 13865	 0.00567197	 0.188898	 0.0	 81.7	 81.7	 81.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	13870	 13871	 0.00543294	 0.154811	 0.0	 75.1	 75.1	 75.1	 1.04375	 0.0	 1	 -30.0	 30.0;
	13870	 13872	 0.00339006	 0.113697	 0.0	 74.9	 74.9	 74.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	13870	 13873	 0.00674911	 0.201586	 0.0	 28.3	 28.3	 28.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13870	 13874	 0.140414	 3.72371	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13880	 13879	 0.000359897	 0.0250468	 0.0	 405.7	 405.7	 405.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13880	 13881	 0.00422967	 0.115366	 0.0	 99.7	 99.7	 99.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	13887	 13886	 0.000325091	 0.0186155	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13892	 13893	 0.0012295	 0.0371547	 0.0	 195.0	 195.0	 195.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13901	 9.11401e-05	 0.00665595	 0.0	 1655.0	 1655.0	 1655.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13902	 0.000151202	 0.0101688	 0.0	 1653.9	 1653.9	 1653.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13903	 6.18424e-05	 0.00550021	 0.0	 1651.8	 1651.8	 1651.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13904	 0.000104574	 0.0074846	 0.0	 1649.3	 1649.3	 1649.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13905	 0.000128436	 0.0108142	 0.0	 1648.2	 1648.2	 1648.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13906	 9.31993e-05	 0.00769405	 0.0	 1643.5	 1643.5	 1643.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13898	 13908	 0.000238667	 0.0188066	 0.0	 944.6	 944.6	 944.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13899	 13898	 9.51146e-05	 0.00612841	 0.0	 1668.6	 1668.6	 1668.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13899	 13898	 9.51146e-05	 0.00612841	 0.0	 1668.6	 1668.6	 1668.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13899	 13898	 9.51146e-05	 0.00612841	 0.0	 1668.6	 1668.6	 1668.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13900	 13899	 0.000567599	 0.0399388	 0.0	 470.1	 470.1	 470.1	 1.0	 0.0	 1	 -30.0	 30.0;
	13900	 13907	 0.00771232	 0.20649	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13900	 13909	 0.153764	 3.6924	 0.0	 3.3	 3.3	 3.3	 1.0	 0.0	 1	 -30.0	 30.0;
	13914	 13915	 0.00571823	 0.171874	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13914	 13916	 0.00838913	 0.27709	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13914	 13917	 0.0138112	 0.303381	 0.0	 42.5	 42.5	 42.5	 1.0	 0.0	 1	 -30.0	 30.0;
	13914	 13918	 0.0173745	 0.393419	 0.0	 40.8	 40.8	 40.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13914	 13919	 0.00771217	 0.235687	 0.0	 33.8	 33.8	 33.8	 1.0	 0.0	 1	 -30.0	 30.0;
	13914	 13920	 0.0288098	 0.869697	 0.0	 15.2	 15.2	 15.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13929	 13930	 0.00110698	 0.0310904	 0.0	 356.7	 356.7	 356.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13929	 13931	 0.000854181	 0.0341961	 0.0	 356.7	 356.7	 356.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13929	 13932	 0.00069564	 0.0240743	 0.0	 356.7	 356.7	 356.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13937	 13940	 0.000753317	 0.0499267	 0.0	 278.0	 278.0	 278.0	 1.0	 0.0	 1	 -30.0	 30.0;
	13938	 13937	 0.000621671	 0.0349241	 0.0	 311.4	 311.4	 311.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	13938	 13939	 0.00354207	 0.112356	 0.0	 98.9	 98.9	 98.9	 1.0	 0.0	 1	 -30.0	 30.0;
	13945	 13946	 0.00338371	 0.0918148	 0.0	 174.7	 174.7	 174.7	 1.0875	 0.0	 1	 -30.0	 30.0;
	13945	 13947	 0.00253878	 0.0807071	 0.0	 174.7	 174.7	 174.7	 1.08125	 0.0	 1	 -30.0	 30.0;
	13945	 13948	 0.00278538	 0.0789161	 0.0	 174.7	 174.7	 174.7	 1.08125	 0.0	 1	 -30.0	 30.0;
	13945	 13949	 0.00112177	 0.0395114	 0.0	 174.7	 174.7	 174.7	 1.05625	 0.0	 1	 -30.0	 30.0;
	13954	 13955	 0.00491898	 0.162846	 0.0	 75.8	 75.8	 75.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	13960	 13961	 0.00519512	 0.159876	 0.0	 111.4	 111.4	 111.4	 1.0	 0.0	 1	 -30.0	 30.0;
	13960	 13962	 0.00422059	 0.119124	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13960	 13963	 0.00316256	 0.0969314	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -30.0	 30.0;
	13960	 13964	 0.0041339	 0.101529	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -30.0	 30.0;
	13973	 13974	 0.00594036	 0.181689	 0.0	 84.7	 84.7	 84.7	 1.0	 0.0	 1	 -30.0	 30.0;
	13987	 13988	 0.005835	 0.144068	 0.0	 100.1	 100.1	 100.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	13993	 13995	 0.000367976	 0.0182601	 0.0	 503.2	 503.2	 503.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	13994	 13993	 0.00047199	 0.0263726	 0.0	 467.9	 467.9	 467.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	14011	 14012	 0.00302579	 0.09462	 0.0	 88.5	 88.5	 88.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	14018	 14017	 0.000337868	 0.0218419	 0.0	 413.5	 413.5	 413.5	 1.0	 0.0	 1	 -30.0	 30.0;
	14023	 14024	 0.00282697	 0.0599106	 0.0	 179.4	 179.4	 179.4	 1.0	 0.0	 1	 -30.0	 30.0;
	14029	 14030	 0.00461214	 0.120869	 0.0	 132.6	 132.6	 132.6	 1.0	 0.0	 1	 -30.0	 30.0;
	14043	 14045	 0.00053199	 0.0315772	 0.0	 501.9	 501.9	 501.9	 1.0	 0.0	 1	 -30.0	 30.0;
	14044	 14043	 0.000445703	 0.0269958	 0.0	 345.7	 345.7	 345.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	14050	 14053	 6.98051e-05	 0.00574198	 0.0	 1521.5	 1521.5	 1521.5	 1.0	 0.0	 1	 -30.0	 30.0;
	14050	 14054	 0.000126226	 0.0100258	 0.0	 1518.7	 1518.7	 1518.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14050	 14055	 4.90027e-05	 0.0043293	 0.0	 1517.2	 1517.2	 1517.2	 1.0	 0.0	 1	 -30.0	 30.0;
	14051	 14050	 0.000109575	 0.00812908	 0.0	 1276.6	 1276.6	 1276.6	 1.0	 0.0	 1	 -30.0	 30.0;
	14051	 14056	 0.000714254	 0.0373998	 0.0	 301.5	 301.5	 301.5	 1.0	 0.0	 1	 -30.0	 30.0;
	14052	 14051	 0.000636648	 0.0360985	 0.0	 332.3	 332.3	 332.3	 1.0	 0.0	 1	 -30.0	 30.0;
	14061	 14062	 0.00688022	 0.230709	 0.0	 61.3	 61.3	 61.3	 1.0	 0.0	 1	 -30.0	 30.0;
	14061	 14063	 0.00754631	 0.227359	 0.0	 61.2	 61.2	 61.2	 1.0	 0.0	 1	 -30.0	 30.0;
	14068	 14070	 0.000441055	 0.0314076	 0.0	 501.6	 501.6	 501.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	14069	 14068	 0.000427069	 0.0245461	 0.0	 356.8	 356.8	 356.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14075	 14076	 0.00356511	 0.112736	 0.0	 102.9	 102.9	 102.9	 1.0	 0.0	 1	 -30.0	 30.0;
	14075	 14077	 0.00407708	 0.144631	 0.0	 102.8	 102.8	 102.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14075	 14078	 0.00261329	 0.0888052	 0.0	 102.8	 102.8	 102.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14084	 14083	 0.000104957	 0.00850113	 0.0	 1331.0	 1331.0	 1331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14085	 14084	 0.000385514	 0.024798	 0.0	 414.3	 414.3	 414.3	 1.0	 0.0	 1	 -30.0	 30.0;
	14090	 14091	 0.0041717	 0.13706	 0.0	 97.3	 97.3	 97.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	14104	 14105	 0.00302911	 0.0952426	 0.0	 106.4	 106.4	 106.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	14104	 14106	 0.00756064	 0.237938	 0.0	 35.9	 35.9	 35.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	14104	 14107	 0.0216225	 0.700489	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14117	 14116	 0.000702412	 0.0344854	 0.0	 335.7	 335.7	 335.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14122	 14124	 0.000409142	 0.025368	 0.0	 518.0	 518.0	 518.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14123	 14122	 0.000746552	 0.0350623	 0.0	 446.1	 446.1	 446.1	 1.0	 0.0	 1	 -30.0	 30.0;
	14130	 14129	 0.000328695	 0.0216546	 0.0	 354.6	 354.6	 354.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	14130	 14131	 0.0040959	 0.135225	 0.0	 97.1	 97.1	 97.1	 1.05625	 0.0	 1	 -30.0	 30.0;
	14136	 14137	 0.00142651	 0.0465288	 0.0	 195.0	 195.0	 195.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	14142	 14145	 0.00010968	 0.00919673	 0.0	 1636.8	 1636.8	 1636.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14143	 14142	 0.00012377	 0.00888615	 0.0	 1587.6	 1587.6	 1587.6	 1.0	 0.0	 1	 -30.0	 30.0;
	14144	 14143	 0.000382883	 0.0210329	 0.0	 465.7	 465.7	 465.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14150	 14151	 0.00548538	 0.128582	 0.0	 97.0	 97.0	 97.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	14150	 14152	 0.0203362	 0.665284	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14150	 14153	 0.015501	 0.427756	 0.0	 34.7	 34.7	 34.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	14150	 14154	 0.00905563	 0.290173	 0.0	 33.5	 33.5	 33.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	14163	 14164	 0.00434378	 0.128223	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	14173	 14175	 0.000499006	 0.0276571	 0.0	 470.3	 470.3	 470.3	 1.0	 0.0	 1	 -30.0	 30.0;
	14174	 14173	 0.000279009	 0.0141978	 0.0	 297.6	 297.6	 297.6	 1.0	 0.0	 1	 -30.0	 30.0;
	14174	 14176	 0.00456364	 0.145593	 0.0	 63.9	 63.9	 63.9	 1.0	 0.0	 1	 -30.0	 30.0;
	14181	 14183	 0.000333583	 0.0211871	 0.0	 500.9	 500.9	 500.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	14181	 14184	 0.000562448	 0.029032	 0.0	 304.4	 304.4	 304.4	 1.0	 0.0	 1	 -30.0	 30.0;
	14182	 14181	 0.000337612	 0.0246858	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -30.0	 30.0;
	14189	 14190	 0.00644821	 0.162851	 0.0	 65.3	 65.3	 65.3	 1.0	 0.0	 1	 -30.0	 30.0;
	14189	 14191	 0.00375788	 0.119782	 0.0	 78.4	 78.4	 78.4	 1.0	 0.0	 1	 -30.0	 30.0;
	14189	 14192	 0.00590408	 0.177685	 0.0	 65.2	 65.2	 65.2	 1.0	 0.0	 1	 -30.0	 30.0;
	14197	 14198	 0.00108237	 0.0357791	 0.0	 273.0	 273.0	 273.0	 1.05625	 0.0	 1	 -30.0	 30.0;
	14197	 14199	 0.00132567	 0.043483	 0.0	 273.0	 273.0	 273.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	14197	 14200	 0.00106762	 0.0376859	 0.0	 273.0	 273.0	 273.0	 1.0625	 0.0	 1	 -30.0	 30.0;
	14205	 14208	 0.000117257	 0.00818371	 0.0	 1441.8	 1441.8	 1441.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14206	 14205	 6.58132e-05	 0.00602804	 0.0	 1505.9	 1505.9	 1505.9	 1.0	 0.0	 1	 -30.0	 30.0;
	14207	 14206	 0.000406946	 0.025045	 0.0	 356.2	 356.2	 356.2	 1.0	 0.0	 1	 -30.0	 30.0;
	14218	 14217	 0.00062444	 0.0349828	 0.0	 429.4	 429.4	 429.4	 1.0	 0.0	 1	 -30.0	 30.0;
	14223	 14225	 0.000446758	 0.023538	 0.0	 439.9	 439.9	 439.9	 1.0	 0.0	 1	 -30.0	 30.0;
	14224	 14223	 0.000331803	 0.025408	 0.0	 400.1	 400.1	 400.1	 1.0	 0.0	 1	 -30.0	 30.0;
	14230	 14231	 0.00695294	 0.161674	 0.0	 71.2	 71.2	 71.2	 1.0	 0.0	 1	 -30.0	 30.0;
	14240	 14241	 0.00478475	 0.160406	 0.0	 55.7	 55.7	 55.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14242	 0.00941488	 0.220054	 0.0	 47.5	 47.5	 47.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14243	 0.0114584	 0.327942	 0.0	 44.7	 44.7	 44.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14244	 0.00791795	 0.27007	 0.0	 44.5	 44.5	 44.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14245	 0.00613609	 0.200174	 0.0	 40.7	 40.7	 40.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14246	 0.0130374	 0.376974	 0.0	 36.7	 36.7	 36.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14247	 0.0101377	 0.349239	 0.0	 33.4	 33.4	 33.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14248	 0.0134349	 0.418246	 0.0	 24.9	 24.9	 24.9	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14249	 1.12977	 34.2819	 0.0	 0.4	 0.4	 0.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	14240	 14250	 0.1602	 4.61024	 0.0	 2.7	 2.7	 2.7	 1.0	 0.0	 1	 -30.0	 30.0;
	14259	 14261	 0.000728701	 0.0374761	 0.0	 391.3	 391.3	 391.3	 1.0	 0.0	 1	 -30.0	 30.0;
	14260	 14259	 0.000430463	 0.0242192	 0.0	 254.8	 254.8	 254.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14373	 14372	 0.00054029	 0.0318752	 0.0	 534.6	 534.6	 534.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	14506	 14505	 0.000525229	 0.0320006	 0.0	 526.4	 526.4	 526.4	 1.0	 0.0	 1	 -30.0	 30.0;
	14519	 14518	 0.000706469	 0.0432352	 0.0	 506.8	 506.8	 506.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	14564	 14563	 0.00053022	 0.0314571	 0.0	 492.7	 492.7	 492.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	14571	 14570	 0.000115115	 0.00895923	 0.0	 1680.2	 1680.2	 1680.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	14571	 14570	 0.000115115	 0.00895923	 0.0	 1680.2	 1680.2	 1680.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	14571	 14570	 0.000115115	 0.00895923	 0.0	 1680.2	 1680.2	 1680.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	14572	 14571	 0.000403925	 0.0221108	 0.0	 621.4	 621.4	 621.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	14572	 14571	 0.000403925	 0.0221108	 0.0	 621.4	 621.4	 621.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	14572	 14571	 0.000403925	 0.0221108	 0.0	 621.4	 621.4	 621.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	14578	 14577	 0.000491836	 0.0361229	 0.0	 518.2	 518.2	 518.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	14587	 14586	 0.000355928	 0.0225712	 0.0	 496.9	 496.9	 496.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	14615	 14614	 0.0003292	 0.0239583	 0.0	 525.7	 525.7	 525.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	14621	 14620	 0.000456216	 0.0299452	 0.0	 526.8	 526.8	 526.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14666	 14665	 0.000418024	 0.0204287	 0.0	 569.2	 569.2	 569.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	14710	 14709	 0.00030049	 0.0238165	 0.0	 483.2	 483.2	 483.2	 1.0	 0.0	 1	 -30.0	 30.0;
	14736	 14735	 0.000351659	 0.024544	 0.0	 596.8	 596.8	 596.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14797	 14796	 0.000568959	 0.0272003	 0.0	 490.5	 490.5	 490.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	14817	 14816	 0.00040249	 0.0249592	 0.0	 522.8	 522.8	 522.8	 1.0	 0.0	 1	 -30.0	 30.0;
	14837	 14836	 0.000422649	 0.0239478	 0.0	 496.9	 496.9	 496.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	14853	 14852	 0.000448368	 0.0296507	 0.0	 425.1	 425.1	 425.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	14883	 14882	 0.000463639	 0.0286779	 0.0	 421.5	 421.5	 421.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	14914	 14913	 0.000473655	 0.0261331	 0.0	 488.6	 488.6	 488.6	 1.0	 0.0	 1	 -30.0	 30.0;
	14934	 14933	 0.00033838	 0.023744	 0.0	 494.6	 494.6	 494.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	14943	 14942	 0.00048225	 0.0258908	 0.0	 518.7	 518.7	 518.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	14953	 14952	 0.000393571	 0.0270743	 0.0	 448.6	 448.6	 448.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	14974	 14973	 0.00032835	 0.020455	 0.0	 448.9	 448.9	 448.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	14991	 14990	 0.000449558	 0.0293938	 0.0	 544.5	 544.5	 544.5	 1.025	 0.0	 1	 -30.0	 30.0;
	14996	 14995	 0.000423866	 0.0267743	 0.0	 525.9	 525.9	 525.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	15021	 15020	 0.000489592	 0.0230973	 0.0	 443.2	 443.2	 443.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	15045	 15044	 0.000419217	 0.0283359	 0.0	 435.2	 435.2	 435.2	 1.0	 0.0	 1	 -30.0	 30.0;
	15051	 15050	 0.00036744	 0.0282101	 0.0	 403.9	 403.9	 403.9	 1.0	 0.0	 1	 -30.0	 30.0;
	15084	 15083	 0.000576845	 0.0331976	 0.0	 422.3	 422.3	 422.3	 1.0	 0.0	 1	 -30.0	 30.0;
	15114	 15113	 0.000395367	 0.0194122	 0.0	 489.1	 489.1	 489.1	 1.0	 0.0	 1	 -30.0	 30.0;
	15224	 15223	 0.000344173	 0.0224087	 0.0	 442.9	 442.9	 442.9	 1.0	 0.0	 1	 -30.0	 30.0;
	15260	 15259	 0.000276868	 0.0151462	 0.0	 477.8	 477.8	 477.8	 1.025	 0.0	 1	 -30.0	 30.0;
	15290	 15289	 0.000457965	 0.0278087	 0.0	 448.5	 448.5	 448.5	 1.0	 0.0	 1	 -30.0	 30.0;
	15313	 15312	 0.000671943	 0.0416665	 0.0	 389.5	 389.5	 389.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	15336	 15335	 0.000358357	 0.0225412	 0.0	 486.1	 486.1	 486.1	 1.0	 0.0	 1	 -30.0	 30.0;
	15368	 15367	 0.000450593	 0.0315528	 0.0	 449.5	 449.5	 449.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	15423	 15422	 0.000408063	 0.02301	 0.0	 442.1	 442.1	 442.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	15546	 15545	 0.000377382	 0.0185816	 0.0	 441.8	 441.8	 441.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	15552	 15551	 0.000657575	 0.0352609	 0.0	 421.3	 421.3	 421.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	15557	 15556	 0.000419774	 0.0287876	 0.0	 439.0	 439.0	 439.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	15595	 15594	 0.000534105	 0.0259359	 0.0	 395.9	 395.9	 395.9	 1.025	 0.0	 1	 -30.0	 30.0;
	15613	 15612	 0.000497168	 0.0284955	 0.0	 535.2	 535.2	 535.2	 1.025	 0.0	 1	 -30.0	 30.0;
	15646	 15645	 0.00054436	 0.0277608	 0.0	 406.5	 406.5	 406.5	 1.0	 0.0	 1	 -30.0	 30.0;
	15661	 15660	 0.000453755	 0.0274028	 0.0	 501.2	 501.2	 501.2	 1.0	 0.0	 1	 -30.0	 30.0;
	15669	 15668	 0.000361046	 0.0203009	 0.0	 479.9	 479.9	 479.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	15686	 15685	 0.000206587	 0.0160643	 0.0	 427.4	 427.4	 427.4	 1.0	 0.0	 1	 -30.0	 30.0;
	15706	 15705	 0.000344089	 0.0197519	 0.0	 459.2	 459.2	 459.2	 1.0	 0.0	 1	 -30.0	 30.0;
	15718	 15717	 0.000353413	 0.0193657	 0.0	 583.5	 583.5	 583.5	 1.0	 0.0	 1	 -30.0	 30.0;
	15729	 15728	 0.000297123	 0.0142253	 0.0	 394.1	 394.1	 394.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	15745	 15744	 0.000417765	 0.0225655	 0.0	 555.5	 555.5	 555.5	 1.0	 0.0	 1	 -30.0	 30.0;
	15752	 15751	 0.000438392	 0.0260528	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -30.0	 30.0;
	15785	 15784	 0.000389277	 0.0242389	 0.0	 497.2	 497.2	 497.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	15797	 15796	 0.000415991	 0.0289279	 0.0	 416.6	 416.6	 416.6	 1.0	 0.0	 1	 -30.0	 30.0;
	15836	 15835	 0.000356705	 0.0273648	 0.0	 438.3	 438.3	 438.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	15842	 15841	 0.000572008	 0.0311488	 0.0	 400.6	 400.6	 400.6	 1.0	 0.0	 1	 -30.0	 30.0;
	15856	 15855	 0.000646768	 0.0319358	 0.0	 412.5	 412.5	 412.5	 1.0	 0.0	 1	 -30.0	 30.0;
	15872	 15871	 0.000380244	 0.0260778	 0.0	 438.9	 438.9	 438.9	 1.0	 0.0	 1	 -30.0	 30.0;
	15912	 15911	 0.000512201	 0.0279678	 0.0	 468.4	 468.4	 468.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	15919	 15918	 0.000330229	 0.0238576	 0.0	 452.8	 452.8	 452.8	 1.0	 0.0	 1	 -30.0	 30.0;
	15931	 15930	 0.00048583	 0.0304178	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -30.0	 30.0;
	15965	 15964	 0.00011475	 0.00811706	 0.0	 456.9	 456.9	 456.9	 1.0	 0.0	 1	 -30.0	 30.0;
	15974	 15973	 0.000417882	 0.0273209	 0.0	 420.7	 420.7	 420.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16027	 16026	 0.00061101	 0.0287144	 0.0	 394.5	 394.5	 394.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16028	 16027	 0.00340269	 0.105465	 0.0	 56.2	 56.2	 56.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16034	 16033	 0.00407561	 0.108297	 0.0	 79.3	 79.3	 79.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16039	 16038	 0.00476311	 0.160171	 0.0	 105.3	 105.3	 105.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	16051	 16052	 0.00278363	 0.0815686	 0.0	 106.4	 106.4	 106.4	 0.99375	 0.0	 1	 -30.0	 30.0;
	16057	 16058	 0.0108643	 0.336873	 0.0	 42.3	 42.3	 42.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16057	 16059	 0.00250009	 0.0761463	 0.0	 42.2	 42.2	 42.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16057	 16060	 0.0120573	 0.376179	 0.0	 27.6	 27.6	 27.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16057	 16061	 0.00831916	 0.310439	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16070	 16071	 0.00499134	 0.135593	 0.0	 80.4	 80.4	 80.4	 0.96875	 0.0	 1	 -30.0	 30.0;
	16070	 16072	 0.00638622	 0.204107	 0.0	 66.0	 66.0	 66.0	 0.96875	 0.0	 1	 -30.0	 30.0;
	16070	 16073	 0.00627137	 0.201935	 0.0	 60.4	 60.4	 60.4	 0.9625	 0.0	 1	 -30.0	 30.0;
	16070	 16074	 0.0387832	 1.0566	 0.0	 6.7	 6.7	 6.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16079	 16080	 0.00632996	 0.209802	 0.0	 55.5	 55.5	 55.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	16079	 16081	 0.0144784	 0.429673	 0.0	 47.8	 47.8	 47.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	16094	 16095	 0.00156202	 0.0494195	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	16094	 16096	 0.00139776	 0.0466983	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	16094	 16097	 0.00247401	 0.0624954	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	16094	 16098	 0.000972785	 0.031726	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	16094	 16099	 0.00175005	 0.056779	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	16094	 16100	 0.0238838	 0.665671	 0.0	 21.9	 21.9	 21.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16106	 16105	 0.000497999	 0.0254574	 0.0	 365.7	 365.7	 365.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16106	 16108	 0.00428813	 0.132045	 0.0	 90.9	 90.9	 90.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16106	 16109	 0.00763009	 0.23983	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16107	 16106	 0.00426484	 0.151005	 0.0	 102.2	 102.2	 102.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16115	 16114	 0.000406521	 0.0266573	 0.0	 410.0	 410.0	 410.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	16120	 16121	 0.00469791	 0.123967	 0.0	 97.8	 97.8	 97.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	16126	 16127	 0.00334336	 0.112743	 0.0	 103.5	 103.5	 103.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	16126	 16128	 0.00482154	 0.138371	 0.0	 103.3	 103.3	 103.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	16126	 16129	 0.0082978	 0.282647	 0.0	 48.5	 48.5	 48.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	16138	 16140	 0.000288537	 0.0193894	 0.0	 444.7	 444.7	 444.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16139	 16138	 0.000240609	 0.015818	 0.0	 287.4	 287.4	 287.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16149	 16150	 0.00302873	 0.0905013	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	16155	 16157	 0.000409972	 0.0246455	 0.0	 413.1	 413.1	 413.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16155	 16158	 0.000462807	 0.0271081	 0.0	 412.6	 412.6	 412.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16156	 16155	 0.000391663	 0.0228449	 0.0	 481.9	 481.9	 481.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16163	 16164	 0.00585558	 0.202802	 0.0	 81.6	 81.6	 81.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	16170	 16169	 0.000443049	 0.0237858	 0.0	 397.2	 397.2	 397.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16175	 16176	 0.00539478	 0.178019	 0.0	 62.3	 62.3	 62.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16175	 16177	 0.00669521	 0.179747	 0.0	 47.4	 47.4	 47.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16182	 16183	 0.00340614	 0.100536	 0.0	 87.6	 87.6	 87.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16196	 16197	 0.00735459	 0.187533	 0.0	 74.9	 74.9	 74.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	16203	 16202	 0.000539935	 0.0347501	 0.0	 455.1	 455.1	 455.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16217	 16216	 0.000335402	 0.02265	 0.0	 414.2	 414.2	 414.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16222	 16225	 8.60083e-05	 0.00617481	 0.0	 1640.1	 1640.1	 1640.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	16223	 16222	 7.98286e-05	 0.00700243	 0.0	 1574.8	 1574.8	 1574.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16224	 16223	 0.000508322	 0.0280127	 0.0	 497.5	 497.5	 497.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16230	 16231	 0.00990426	 0.34925	 0.0	 55.2	 55.2	 55.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16230	 16232	 0.00581729	 0.181556	 0.0	 63.4	 63.4	 63.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16230	 16233	 0.0102513	 0.280184	 0.0	 48.9	 48.9	 48.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16239	 16238	 0.0005501	 0.0347981	 0.0	 379.3	 379.3	 379.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16248	 16250	 0.000546571	 0.0343888	 0.0	 421.6	 421.6	 421.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	16248	 16251	 0.000377384	 0.0208383	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16248	 16252	 0.000378757	 0.0236792	 0.0	 418.9	 418.9	 418.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	16249	 16248	 0.000620364	 0.0290491	 0.0	 420.8	 420.8	 420.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16257	 16258	 0.0071092	 0.180604	 0.0	 67.0	 67.0	 67.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	16263	 16264	 0.00335291	 0.120816	 0.0	 64.5	 64.5	 64.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16263	 16265	 0.0122129	 0.345359	 0.0	 33.2	 33.2	 33.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16278	 16279	 0.00599907	 0.199182	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16296	 16297	 0.00393986	 0.108286	 0.0	 102.3	 102.3	 102.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16296	 16298	 0.0042968	 0.119456	 0.0	 102.1	 102.1	 102.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16296	 16299	 0.00240993	 0.0731861	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16296	 16300	 0.00528115	 0.163954	 0.0	 101.5	 101.5	 101.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16305	 16308	 7.92231e-05	 0.00602393	 0.0	 1555.4	 1555.4	 1555.4	 1.0375	 0.0	 1	 -30.0	 30.0;
	16305	 16309	 8.99641e-05	 0.00719436	 0.0	 1555.4	 1555.4	 1555.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	16305	 16310	 9.14139e-05	 0.00752438	 0.0	 1554.4	 1554.4	 1554.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	16305	 16311	 0.000112112	 0.00978714	 0.0	 1554.1	 1554.1	 1554.1	 1.04375	 0.0	 1	 -30.0	 30.0;
	16306	 16305	 0.000152726	 0.0121421	 0.0	 1646.4	 1646.4	 1646.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	16307	 16306	 0.00039798	 0.0261991	 0.0	 476.0	 476.0	 476.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	16316	 16319	 0.000185241	 0.0131158	 0.0	 1366.2	 1366.2	 1366.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16316	 16320	 0.000104019	 0.00843307	 0.0	 1365.0	 1365.0	 1365.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16317	 16316	 9.49005e-05	 0.00719584	 0.0	 1542.6	 1542.6	 1542.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16318	 16317	 0.00049131	 0.0209314	 0.0	 431.5	 431.5	 431.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16325	 16326	 0.0100428	 0.330679	 0.0	 36.5	 36.5	 36.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16327	 0.0090296	 0.308547	 0.0	 33.2	 33.2	 33.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16328	 0.0187472	 0.601618	 0.0	 28.8	 28.8	 28.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16329	 0.0230739	 0.766584	 0.0	 14.7	 14.7	 14.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16330	 0.0122454	 0.400511	 0.0	 14.6	 14.6	 14.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16331	 0.0332215	 0.862567	 0.0	 13.5	 13.5	 13.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16332	 0.467726	 15.8303	 0.0	 0.7	 0.7	 0.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16333	 0.0337411	 0.986717	 0.0	 12.9	 12.9	 12.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16334	 0.0217111	 0.64259	 0.0	 12.4	 12.4	 12.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	16325	 16335	 0.0385267	 1.17176	 0.0	 12.4	 12.4	 12.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	16344	 16345	 0.0044693	 0.124305	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16344	 16346	 0.00773494	 0.28396	 0.0	 31.1	 31.1	 31.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16355	 16356	 0.00326643	 0.124658	 0.0	 104.3	 104.3	 104.3	 1.025	 0.0	 1	 -30.0	 30.0;
	16355	 16357	 0.00822425	 0.26905	 0.0	 54.4	 54.4	 54.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16355	 16358	 0.00470686	 0.145608	 0.0	 54.3	 54.3	 54.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16367	 16368	 0.00633467	 0.153398	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16377	 16378	 0.00432363	 0.127443	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16377	 16379	 0.00482335	 0.137072	 0.0	 100.9	 100.9	 100.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16384	 16385	 0.00464702	 0.133578	 0.0	 65.5	 65.5	 65.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	16390	 16391	 0.00222916	 0.0687368	 0.0	 107.8	 107.8	 107.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16400	 16401	 0.00463136	 0.186306	 0.0	 87.3	 87.3	 87.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16406	 16407	 0.00601741	 0.171869	 0.0	 69.7	 69.7	 69.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16406	 16408	 0.00307691	 0.112007	 0.0	 69.4	 69.4	 69.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16406	 16409	 0.00617583	 0.175891	 0.0	 85.7	 85.7	 85.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	16414	 16415	 0.00627238	 0.207903	 0.0	 62.1	 62.1	 62.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16420	 16422	 0.000635781	 0.0253716	 0.0	 387.5	 387.5	 387.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16421	 16420	 0.000414014	 0.0207915	 0.0	 318.1	 318.1	 318.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16421	 16423	 0.0102391	 0.307881	 0.0	 40.3	 40.3	 40.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	16421	 16424	 0.0386784	 1.00453	 0.0	 12.2	 12.2	 12.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16429	 16430	 0.00737466	 0.201454	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16429	 16431	 0.00435194	 0.138148	 0.0	 81.6	 81.6	 81.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	16429	 16432	 0.00516757	 0.174408	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16437	 16439	 0.000373829	 0.0225353	 0.0	 445.4	 445.4	 445.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	16437	 16440	 0.000640336	 0.0476652	 0.0	 387.7	 387.7	 387.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16437	 16441	 0.000719598	 0.0372442	 0.0	 444.8	 444.8	 444.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	16438	 16437	 0.000680411	 0.0321755	 0.0	 400.3	 400.3	 400.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16438	 16442	 0.0045716	 0.130791	 0.0	 95.8	 95.8	 95.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16459	 16460	 0.00698039	 0.194064	 0.0	 59.8	 59.8	 59.8	 1.025	 0.0	 1	 -30.0	 30.0;
	16465	 16466	 0.00605967	 0.176337	 0.0	 85.4	 85.4	 85.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16472	 16471	 0.000455957	 0.0305128	 0.0	 418.8	 418.8	 418.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16481	 16484	 0.000138619	 0.0105994	 0.0	 1302.0	 1302.0	 1302.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16481	 16485	 0.000152453	 0.0128841	 0.0	 1299.5	 1299.5	 1299.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16482	 16481	 8.85417e-05	 0.00773351	 0.0	 1328.9	 1328.9	 1328.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16483	 16482	 0.000318996	 0.0184172	 0.0	 483.1	 483.1	 483.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16490	 16493	 8.73319e-05	 0.00724535	 0.0	 1333.7	 1333.7	 1333.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16490	 16494	 0.000109907	 0.0077325	 0.0	 1331.8	 1331.8	 1331.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16490	 16495	 9.22506e-05	 0.00768083	 0.0	 1331.4	 1331.4	 1331.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16490	 16496	 8.7266e-05	 0.00677089	 0.0	 1329.9	 1329.9	 1329.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16490	 16497	 0.000144885	 0.0112641	 0.0	 1326.7	 1326.7	 1326.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16490	 16498	 0.000138374	 0.0105131	 0.0	 1324.6	 1324.6	 1324.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16491	 16490	 7.93085e-05	 0.00634786	 0.0	 1608.6	 1608.6	 1608.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16492	 16491	 0.000373146	 0.0231922	 0.0	 470.9	 470.9	 470.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16503	 16504	 0.00704144	 0.151366	 0.0	 86.3	 86.3	 86.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16509	 16510	 0.00583791	 0.164729	 0.0	 68.7	 68.7	 68.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16515	 16516	 0.00684514	 0.162239	 0.0	 62.4	 62.4	 62.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	16521	 16522	 0.00948017	 0.257431	 0.0	 44.4	 44.4	 44.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16521	 16523	 0.00709736	 0.227289	 0.0	 44.1	 44.1	 44.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16521	 16524	 0.00776882	 0.213608	 0.0	 38.9	 38.9	 38.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16529	 16530	 0.00250908	 0.071851	 0.0	 167.6	 167.6	 167.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16540	 16539	 0.000119692	 0.0102325	 0.0	 1512.7	 1512.7	 1512.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16541	 16540	 0.000268888	 0.0234628	 0.0	 386.9	 386.9	 386.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16542	 16541	 0.00506116	 0.173208	 0.0	 80.2	 80.2	 80.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16547	 16550	 7.64619e-05	 0.00520265	 0.0	 1783.3	 1783.3	 1783.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16547	 16551	 7.87382e-05	 0.00604299	 0.0	 1783.0	 1783.0	 1783.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16548	 16547	 5.42037e-05	 0.00382775	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	16548	 16547	 5.42037e-05	 0.00382775	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	16548	 16547	 5.42037e-05	 0.00382775	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	16549	 16548	 0.000384691	 0.0212662	 0.0	 594.8	 594.8	 594.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	16556	 16557	 0.00187936	 0.0501291	 0.0	 298.4	 298.4	 298.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16556	 16558	 0.00112981	 0.0340824	 0.0	 298.4	 298.4	 298.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16556	 16559	 0.000901979	 0.0308473	 0.0	 298.4	 298.4	 298.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16564	 16566	 0.000659745	 0.0443728	 0.0	 361.7	 361.7	 361.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16565	 16564	 0.00070198	 0.0304267	 0.0	 334.5	 334.5	 334.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16571	 16572	 0.00325504	 0.0965208	 0.0	 100.5	 100.5	 100.5	 1.025	 0.0	 1	 -30.0	 30.0;
	16577	 16578	 0.0044572	 0.137011	 0.0	 57.4	 57.4	 57.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16584	 16583	 7.64284e-05	 0.00649981	 0.0	 1592.1	 1592.1	 1592.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16585	 16584	 0.000339884	 0.0192051	 0.0	 543.0	 543.0	 543.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	16591	 16590	 0.000133355	 0.0110517	 0.0	 1458.2	 1458.2	 1458.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16592	 16591	 0.000527055	 0.0359463	 0.0	 380.9	 380.9	 380.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16597	 16598	 0.000838361	 0.0284713	 0.0	 432.9	 432.9	 432.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16597	 16599	 0.000747484	 0.0247938	 0.0	 432.9	 432.9	 432.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16616	 16617	 0.00524134	 0.161839	 0.0	 69.9	 69.9	 69.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	16622	 16623	 0.00293247	 0.114434	 0.0	 112.8	 112.8	 112.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	16622	 16624	 0.00474835	 0.13169	 0.0	 112.4	 112.4	 112.4	 1.0375	 0.0	 1	 -30.0	 30.0;
	16622	 16625	 0.0142332	 0.421649	 0.0	 47.5	 47.5	 47.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16622	 16626	 0.0073504	 0.235533	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16631	 16632	 0.00283942	 0.0879133	 0.0	 64.3	 64.3	 64.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16637	 16638	 0.0058327	 0.188364	 0.0	 75.7	 75.7	 75.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16643	 16644	 0.0042029	 0.116772	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16649	 16650	 0.0123854	 0.330872	 0.0	 47.2	 47.2	 47.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16649	 16651	 0.00665576	 0.233923	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16649	 16652	 0.040403	 1.3183	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16657	 16658	 0.00154256	 0.0442934	 0.0	 242.2	 242.2	 242.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16657	 16659	 0.00188202	 0.0443334	 0.0	 242.2	 242.2	 242.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16657	 16660	 0.000856969	 0.0249308	 0.0	 242.2	 242.2	 242.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16665	 16666	 0.00403444	 0.113674	 0.0	 84.4	 84.4	 84.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	16665	 16667	 0.00532998	 0.173354	 0.0	 53.7	 53.7	 53.7	 0.98125	 0.0	 1	 -30.0	 30.0;
	16672	 16673	 0.0053347	 0.171863	 0.0	 55.2	 55.2	 55.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16672	 16674	 0.00853102	 0.261823	 0.0	 46.9	 46.9	 46.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16672	 16675	 0.0204378	 0.536318	 0.0	 21.5	 21.5	 21.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16688	 16689	 0.00370572	 0.166777	 0.0	 96.3	 96.3	 96.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16694	 16696	 0.000567468	 0.03226	 0.0	 454.9	 454.9	 454.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16695	 16694	 0.000671284	 0.0409081	 0.0	 419.2	 419.2	 419.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	16695	 16697	 0.0047696	 0.164087	 0.0	 100.3	 100.3	 100.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16703	 0.00159758	 0.0419785	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16704	 0.00197029	 0.0598956	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16705	 0.00213245	 0.0620873	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16706	 0.00183007	 0.0619737	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16707	 0.00215567	 0.0525496	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16708	 0.00204089	 0.063708	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16702	 16709	 0.0112828	 0.295444	 0.0	 39.9	 39.9	 39.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16714	 16715	 0.00607377	 0.186956	 0.0	 81.6	 81.6	 81.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	16720	 16721	 0.00598178	 0.128111	 0.0	 76.4	 76.4	 76.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16726	 16727	 0.00421579	 0.115564	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16732	 16733	 0.00248119	 0.0707466	 0.0	 172.9	 172.9	 172.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16743	 16742	 0.000176693	 0.0122078	 0.0	 445.4	 445.4	 445.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16748	 16749	 0.00653739	 0.150064	 0.0	 102.6	 102.6	 102.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	16754	 16756	 0.000487996	 0.0274895	 0.0	 480.1	 480.1	 480.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16755	 16754	 0.000435505	 0.0252542	 0.0	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16765	 16768	 0.000189488	 0.0129076	 0.0	 1334.3	 1334.3	 1334.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16766	 16765	 5.67011e-05	 0.00407546	 0.0	 1304.7	 1304.7	 1304.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16767	 16766	 0.000445983	 0.0259103	 0.0	 431.7	 431.7	 431.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16773	 16775	 0.000366109	 0.0256008	 0.0	 411.2	 411.2	 411.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	16773	 16776	 0.000544827	 0.0302452	 0.0	 410.9	 410.9	 410.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	16773	 16777	 0.000653065	 0.0475192	 0.0	 409.9	 409.9	 409.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	16774	 16773	 0.000528265	 0.0305943	 0.0	 339.9	 339.9	 339.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16782	 16783	 0.000947533	 0.0269138	 0.0	 283.4	 283.4	 283.4	 1.0625	 0.0	 1	 -30.0	 30.0;
	16782	 16784	 0.00218986	 0.0571281	 0.0	 283.4	 283.4	 283.4	 1.075	 0.0	 1	 -30.0	 30.0;
	16790	 16789	 0.000518931	 0.0318023	 0.0	 456.9	 456.9	 456.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	16795	 16797	 0.00036388	 0.0201308	 0.0	 345.2	 345.2	 345.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16796	 16795	 0.000447976	 0.0260949	 0.0	 388.8	 388.8	 388.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16810	 16811	 0.00571028	 0.169626	 0.0	 80.5	 80.5	 80.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16817	 16816	 0.000509514	 0.0249342	 0.0	 398.5	 398.5	 398.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16823	 16822	 7.92177e-05	 0.00696117	 0.0	 1418.7	 1418.7	 1418.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16824	 16823	 0.000289618	 0.0220794	 0.0	 330.3	 330.3	 330.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16830	 16829	 0.00055548	 0.0267747	 0.0	 483.4	 483.4	 483.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16830	 16831	 0.0047097	 0.12816	 0.0	 89.5	 89.5	 89.5	 1.0	 0.0	 1	 -30.0	 30.0;
	16836	 16838	 0.000390729	 0.0261771	 0.0	 484.1	 484.1	 484.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16837	 16836	 0.000472448	 0.0284425	 0.0	 349.0	 349.0	 349.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16843	 16847	 8.74366e-05	 0.00776456	 0.0	 1510.9	 1510.9	 1510.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16843	 16848	 0.000132743	 0.0107706	 0.0	 1509.9	 1509.9	 1509.9	 1.0	 0.0	 1	 -30.0	 30.0;
	16843	 16849	 9.2422e-05	 0.00739739	 0.0	 1509.7	 1509.7	 1509.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16844	 16843	 9.69737e-05	 0.0076831	 0.0	 1275.0	 1275.0	 1275.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	16845	 16844	 0.000426597	 0.025237	 0.0	 398.2	 398.2	 398.2	 1.0	 0.0	 1	 -30.0	 30.0;
	16846	 16845	 0.00563838	 0.162551	 0.0	 83.8	 83.8	 83.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	16866	 16867	 0.0080402	 0.208211	 0.0	 57.9	 57.9	 57.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	16872	 16875	 0.000140113	 0.0104345	 0.0	 1088.4	 1088.4	 1088.4	 1.0	 0.0	 1	 -30.0	 30.0;
	16872	 16876	 0.000127769	 0.0104559	 0.0	 1084.0	 1084.0	 1084.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16873	 16872	 7.93209e-05	 0.00616986	 0.0	 1653.8	 1653.8	 1653.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16874	 16873	 0.000472115	 0.0306661	 0.0	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16882	 16881	 6.957e-05	 0.00607846	 0.0	 1382.1	 1382.1	 1382.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16883	 16882	 0.000697238	 0.0377122	 0.0	 341.3	 341.3	 341.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16896	 16897	 0.00549766	 0.184141	 0.0	 64.3	 64.3	 64.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	16896	 16898	 0.00649624	 0.214043	 0.0	 55.1	 55.1	 55.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16903	 16904	 0.00510362	 0.156296	 0.0	 88.1	 88.1	 88.1	 1.0	 0.0	 1	 -30.0	 30.0;
	16903	 16905	 0.00374837	 0.116016	 0.0	 88.0	 88.0	 88.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	16910	 16912	 0.000752596	 0.0327766	 0.0	 413.4	 413.4	 413.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	16911	 16910	 0.000348777	 0.0218799	 0.0	 434.5	 434.5	 434.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	16917	 16918	 0.00752621	 0.231252	 0.0	 46.3	 46.3	 46.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16917	 16919	 0.0132564	 0.3785	 0.0	 46.3	 46.3	 46.3	 1.0	 0.0	 1	 -30.0	 30.0;
	16936	 16937	 0.00500048	 0.137525	 0.0	 84.5	 84.5	 84.5	 1.025	 0.0	 1	 -30.0	 30.0;
	16936	 16938	 0.0111369	 0.355263	 0.0	 28.8	 28.8	 28.8	 1.0	 0.0	 1	 -30.0	 30.0;
	16936	 16939	 0.0129639	 0.351575	 0.0	 28.7	 28.7	 28.7	 1.025	 0.0	 1	 -30.0	 30.0;
	16936	 16940	 0.00786993	 0.226001	 0.0	 44.0	 44.0	 44.0	 1.025	 0.0	 1	 -30.0	 30.0;
	16936	 16941	 0.0427815	 1.23392	 0.0	 10.5	 10.5	 10.5	 1.025	 0.0	 1	 -30.0	 30.0;
	16936	 16942	 0.011675	 0.355904	 0.0	 32.2	 32.2	 32.2	 1.025	 0.0	 1	 -30.0	 30.0;
	16948	 16947	 0.00225872	 0.0690306	 0.0	 109.0	 109.0	 109.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	16953	 16952	 0.00469297	 0.125302	 0.0	 101.7	 101.7	 101.7	 1.0	 0.0	 1	 -30.0	 30.0;
	16966	 16965	 0.00492394	 0.154132	 0.0	 75.0	 75.0	 75.0	 1.025	 0.0	 1	 -30.0	 30.0;
	16977	 16976	 0.00410481	 0.128551	 0.0	 89.6	 89.6	 89.6	 1.0	 0.0	 1	 -30.0	 30.0;
	16982	 16981	 0.00469441	 0.145005	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -30.0	 30.0;
	16990	 16989	 0.000563868	 0.0317294	 0.0	 496.5	 496.5	 496.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17013	 17012	 0.00402174	 0.140688	 0.0	 106.2	 106.2	 106.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	17023	 17022	 0.000496047	 0.0252562	 0.0	 521.0	 521.0	 521.0	 1.025	 0.0	 1	 -30.0	 30.0;
	17046	 17045	 0.000609102	 0.0343727	 0.0	 446.6	 446.6	 446.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17083	 17082	 0.000435801	 0.0272793	 0.0	 460.1	 460.1	 460.1	 1.0	 0.0	 1	 -30.0	 30.0;
	17096	 17095	 0.000554026	 0.0320208	 0.0	 428.0	 428.0	 428.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	17109	 17108	 0.000623512	 0.0361081	 0.0	 457.4	 457.4	 457.4	 1.075	 0.0	 1	 -30.0	 30.0;
	17116	 17115	 0.000553301	 0.0264945	 0.0	 515.9	 515.9	 515.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17129	 17128	 0.000569256	 0.0298386	 0.0	 501.2	 501.2	 501.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	17146	 17145	 0.000608385	 0.038961	 0.0	 392.1	 392.1	 392.1	 1.0	 0.0	 1	 -30.0	 30.0;
	17162	 17161	 0.000415425	 0.0211635	 0.0	 437.7	 437.7	 437.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17170	 17169	 0.000594324	 0.0286605	 0.0	 379.8	 379.8	 379.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17178	 17177	 0.000463874	 0.0307494	 0.0	 450.6	 450.6	 450.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17189	 17188	 0.000402866	 0.0243133	 0.0	 495.1	 495.1	 495.1	 1.0	 0.0	 1	 -30.0	 30.0;
	17203	 17202	 0.000656461	 0.0293201	 0.0	 379.3	 379.3	 379.3	 1.0	 0.0	 1	 -30.0	 30.0;
	17211	 17210	 0.000610305	 0.0416115	 0.0	 432.8	 432.8	 432.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17238	 17237	 0.000486619	 0.0263537	 0.0	 359.6	 359.6	 359.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	17252	 17251	 0.000381424	 0.0247794	 0.0	 431.4	 431.4	 431.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17260	 17259	 0.00516556	 0.147913	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17265	 17264	 0.000353642	 0.0198953	 0.0	 392.0	 392.0	 392.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17266	 17265	 0.00297541	 0.114994	 0.0	 77.4	 77.4	 77.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17272	 17271	 0.00357879	 0.131305	 0.0	 95.7	 95.7	 95.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17278	 17277	 0.00216344	 0.0622937	 0.0	 109.9	 109.9	 109.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17290	 17289	 0.00346457	 0.104655	 0.0	 146.8	 146.8	 146.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	17303	 17302	 0.000431985	 0.0253322	 0.0	 361.4	 361.4	 361.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17304	 17303	 0.00515059	 0.166038	 0.0	 109.9	 109.9	 109.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17318	 17317	 0.000386402	 0.0247816	 0.0	 410.4	 410.4	 410.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17323	 17322	 0.000420366	 0.029217	 0.0	 555.7	 555.7	 555.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17338	 17337	 0.00023677	 0.0155493	 0.0	 601.3	 601.3	 601.3	 1.025	 0.0	 1	 -30.0	 30.0;
	17345	 17344	 0.0046097	 0.136325	 0.0	 131.8	 131.8	 131.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17361	 17360	 0.000534061	 0.0319687	 0.0	 498.5	 498.5	 498.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17390	 17389	 0.000457331	 0.0312733	 0.0	 522.8	 522.8	 522.8	 1.025	 0.0	 1	 -30.0	 30.0;
	17466	 17465	 0.000500881	 0.031736	 0.0	 511.1	 511.1	 511.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	17474	 17473	 0.00596102	 0.216266	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17514	 17513	 0.000175726	 0.0107978	 0.0	 576.0	 576.0	 576.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17539	 17538	 0.000385941	 0.0200409	 0.0	 562.6	 562.6	 562.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	17607	 17606	 0.000569286	 0.0318942	 0.0	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17631	 17630	 0.00045416	 0.0288435	 0.0	 435.3	 435.3	 435.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	17663	 17662	 0.00053786	 0.0287662	 0.0	 500.9	 500.9	 500.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	17672	 17671	 0.000517875	 0.0303886	 0.0	 437.5	 437.5	 437.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17706	 17705	 0.00445527	 0.149645	 0.0	 109.8	 109.8	 109.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17713	 17712	 0.00340014	 0.103174	 0.0	 124.8	 124.8	 124.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17713	 17712	 0.00340014	 0.103174	 0.0	 124.8	 124.8	 124.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17713	 17712	 0.00340014	 0.103174	 0.0	 124.8	 124.8	 124.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17722	 17721	 0.00353398	 0.10879	 0.0	 58.9	 58.9	 58.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17727	 17726	 0.00448672	 0.168314	 0.0	 78.8	 78.8	 78.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	17733	 17732	 0.000369113	 0.024861	 0.0	 437.9	 437.9	 437.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17734	 17733	 0.00619435	 0.197103	 0.0	 69.5	 69.5	 69.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17765	 17764	 0.000420906	 0.0205844	 0.0	 412.4	 412.4	 412.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17771	 17773	 0.000448678	 0.0227569	 0.0	 530.4	 530.4	 530.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17771	 17774	 0.000308313	 0.02269	 0.0	 530.3	 530.3	 530.3	 1.06875	 0.0	 1	 -30.0	 30.0;
	17771	 17775	 0.000162662	 0.0114171	 0.0	 528.7	 528.7	 528.7	 1.05625	 0.0	 1	 -30.0	 30.0;
	17772	 17771	 0.000365251	 0.0284438	 0.0	 357.0	 357.0	 357.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	17780	 17782	 0.000414335	 0.0251341	 0.0	 394.1	 394.1	 394.1	 1.0	 0.0	 1	 -30.0	 30.0;
	17780	 17783	 0.000455281	 0.0263009	 0.0	 393.6	 393.6	 393.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17781	 17780	 0.000441174	 0.0344049	 0.0	 494.7	 494.7	 494.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17788	 17791	 9.94816e-05	 0.00908024	 0.0	 1635.5	 1635.5	 1635.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	17788	 17792	 0.000100852	 0.00753508	 0.0	 1635.4	 1635.4	 1635.4	 1.025	 0.0	 1	 -30.0	 30.0;
	17788	 17793	 8.8547e-05	 0.00721324	 0.0	 1632.6	 1632.6	 1632.6	 1.025	 0.0	 1	 -30.0	 30.0;
	17788	 17794	 7.73239e-05	 0.00703238	 0.0	 1628.3	 1628.3	 1628.3	 1.025	 0.0	 1	 -30.0	 30.0;
	17788	 17795	 0.000120679	 0.00967795	 0.0	 1627.7	 1627.7	 1627.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	17788	 17796	 0.000107002	 0.00796568	 0.0	 1627.6	 1627.6	 1627.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	17789	 17788	 8.96888e-05	 0.00812232	 0.0	 1578.8	 1578.8	 1578.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17790	 17789	 0.000377905	 0.0236804	 0.0	 408.6	 408.6	 408.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17801	 17803	 0.000465014	 0.0260337	 0.0	 465.6	 465.6	 465.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17801	 17804	 0.000496391	 0.0222226	 0.0	 464.4	 464.4	 464.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17802	 17801	 0.000569629	 0.0359961	 0.0	 384.6	 384.6	 384.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17817	 17818	 0.00276113	 0.0970527	 0.0	 93.5	 93.5	 93.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	17827	 17828	 0.00230193	 0.0813428	 0.0	 109.4	 109.4	 109.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17827	 17829	 0.00307368	 0.100164	 0.0	 108.7	 108.7	 108.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17827	 17830	 0.00309124	 0.106485	 0.0	 98.6	 98.6	 98.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17827	 17831	 0.00419136	 0.108803	 0.0	 96.3	 96.3	 96.3	 1.0	 0.0	 1	 -30.0	 30.0;
	17836	 17837	 0.00314463	 0.106298	 0.0	 91.6	 91.6	 91.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	17836	 17838	 0.00453643	 0.143803	 0.0	 95.5	 95.5	 95.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	17836	 17839	 0.00372841	 0.123073	 0.0	 95.3	 95.3	 95.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	17844	 17845	 0.00328104	 0.116512	 0.0	 90.7	 90.7	 90.7	 1.025	 0.0	 1	 -30.0	 30.0;
	17844	 17846	 0.00540686	 0.170639	 0.0	 83.9	 83.9	 83.9	 1.025	 0.0	 1	 -30.0	 30.0;
	17855	 17856	 0.00397021	 0.121171	 0.0	 82.9	 82.9	 82.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17865	 17866	 0.00306417	 0.08537	 0.0	 131.4	 131.4	 131.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17871	 17873	 0.000522734	 0.02998	 0.0	 514.4	 514.4	 514.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17871	 17874	 0.000372193	 0.0219529	 0.0	 514.2	 514.2	 514.2	 1.0	 0.0	 1	 -30.0	 30.0;
	17871	 17875	 0.000406722	 0.0190095	 0.0	 513.4	 513.4	 513.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17872	 17871	 0.000491624	 0.0265184	 0.0	 499.7	 499.7	 499.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17884	 17885	 0.00205484	 0.0780738	 0.0	 178.5	 178.5	 178.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17884	 17886	 0.00167459	 0.0502537	 0.0	 177.6	 177.6	 177.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17884	 17887	 0.00213972	 0.0803496	 0.0	 161.5	 161.5	 161.5	 1.0	 0.0	 1	 -30.0	 30.0;
	17884	 17888	 0.0023044	 0.0773435	 0.0	 159.8	 159.8	 159.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17884	 17889	 0.0029233	 0.0768644	 0.0	 159.2	 159.2	 159.2	 1.0	 0.0	 1	 -30.0	 30.0;
	17884	 17890	 0.00130016	 0.0379063	 0.0	 158.4	 158.4	 158.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17899	 17902	 4.93382e-05	 0.00446049	 0.0	 1663.2	 1663.2	 1663.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	17899	 17903	 6.53872e-05	 0.00522395	 0.0	 1658.7	 1658.7	 1658.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17900	 17899	 9.5128e-05	 0.00739566	 0.0	 1533.0	 1533.0	 1533.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17901	 17900	 0.000343116	 0.0233124	 0.0	 329.9	 329.9	 329.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17908	 17911	 0.000146195	 0.0108352	 0.0	 1383.2	 1383.2	 1383.2	 1.0	 0.0	 1	 -30.0	 30.0;
	17908	 17912	 9.58293e-05	 0.00837687	 0.0	 1382.3	 1382.3	 1382.3	 1.0	 0.0	 1	 -30.0	 30.0;
	17908	 17913	 0.000100609	 0.00847881	 0.0	 1381.4	 1381.4	 1381.4	 1.0	 0.0	 1	 -30.0	 30.0;
	17908	 17914	 9.83693e-05	 0.00703607	 0.0	 1377.9	 1377.9	 1377.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17908	 17915	 0.000135872	 0.0105301	 0.0	 1375.6	 1375.6	 1375.6	 1.0	 0.0	 1	 -30.0	 30.0;
	17909	 17908	 8.61595e-05	 0.00657852	 0.0	 1611.2	 1611.2	 1611.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	17910	 17909	 0.000471288	 0.0303206	 0.0	 459.1	 459.1	 459.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	17920	 17922	 0.0005074	 0.0251726	 0.0	 517.5	 517.5	 517.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	17920	 17923	 0.000165318	 0.00877522	 0.0	 515.9	 515.9	 515.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	17920	 17924	 0.000447733	 0.0249701	 0.0	 515.5	 515.5	 515.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	17921	 17920	 0.000376002	 0.0237342	 0.0	 465.9	 465.9	 465.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17933	 17935	 0.000305513	 0.0212805	 0.0	 499.2	 499.2	 499.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	17934	 17933	 0.000464314	 0.0274992	 0.0	 383.7	 383.7	 383.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17940	 17941	 0.00186308	 0.0581752	 0.0	 183.7	 183.7	 183.7	 1.0	 0.0	 1	 -30.0	 30.0;
	17946	 17947	 0.00261672	 0.0836222	 0.0	 90.1	 90.1	 90.1	 1.0	 0.0	 1	 -30.0	 30.0;
	17952	 17953	 0.00180891	 0.0583916	 0.0	 158.2	 158.2	 158.2	 1.025	 0.0	 1	 -30.0	 30.0;
	17952	 17954	 0.00277095	 0.0682543	 0.0	 155.3	 155.3	 155.3	 1.025	 0.0	 1	 -30.0	 30.0;
	17963	 17967	 8.75282e-05	 0.007159	 0.0	 1473.3	 1473.3	 1473.3	 1.03125	 0.0	 1	 -30.0	 30.0;
	17963	 17968	 0.000104586	 0.00761204	 0.0	 1472.0	 1472.0	 1472.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	17963	 17969	 7.85971e-05	 0.00689222	 0.0	 1468.0	 1468.0	 1468.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	17963	 17970	 0.000105839	 0.00848329	 0.0	 1467.5	 1467.5	 1467.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	17963	 17971	 0.00010864	 0.00876538	 0.0	 1465.8	 1465.8	 1465.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17963	 17972	 0.000119491	 0.0088059	 0.0	 1465.0	 1465.0	 1465.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	17964	 17963	 0.00017298	 0.0114431	 0.0	 1493.2	 1493.2	 1493.2	 1.0	 0.0	 1	 -30.0	 30.0;
	17965	 17964	 0.000472221	 0.029353	 0.0	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17966	 17965	 0.00520507	 0.184185	 0.0	 107.8	 107.8	 107.8	 1.0	 0.0	 1	 -30.0	 30.0;
	17977	 17979	 0.000346226	 0.0265213	 0.0	 525.9	 525.9	 525.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17977	 17980	 0.000440106	 0.02319	 0.0	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	17977	 17981	 0.000445922	 0.0215278	 0.0	 523.9	 523.9	 523.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17978	 17977	 0.000462566	 0.0291691	 0.0	 369.1	 369.1	 369.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	17986	 17987	 0.00273542	 0.0993129	 0.0	 123.9	 123.9	 123.9	 1.0	 0.0	 1	 -30.0	 30.0;
	17986	 17988	 0.00209399	 0.0787412	 0.0	 107.3	 107.3	 107.3	 1.0	 0.0	 1	 -30.0	 30.0;
	17994	 17993	 0.000176315	 0.0118694	 0.0	 492.6	 492.6	 492.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	17994	 17995	 0.00370558	 0.0946154	 0.0	 113.8	 113.8	 113.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	17994	 17996	 0.00351559	 0.131395	 0.0	 112.4	 112.4	 112.4	 1.0	 0.0	 1	 -30.0	 30.0;
	18001	 18002	 0.00189579	 0.0715962	 0.0	 122.8	 122.8	 122.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	18001	 18003	 0.00304655	 0.107761	 0.0	 120.9	 120.9	 120.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	18001	 18004	 0.0031611	 0.0838722	 0.0	 120.4	 120.4	 120.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	18001	 18005	 0.0036479	 0.11391	 0.0	 118.6	 118.6	 118.6	 1.0	 0.0	 1	 -30.0	 30.0;
	18001	 18006	 0.00283234	 0.0914904	 0.0	 117.4	 117.4	 117.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	18001	 18007	 0.00239035	 0.0728353	 0.0	 114.6	 114.6	 114.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	18012	 18014	 0.000331213	 0.020855	 0.0	 548.8	 548.8	 548.8	 1.05	 0.0	 1	 -30.0	 30.0;
	18013	 18012	 0.000590332	 0.0330437	 0.0	 395.4	 395.4	 395.4	 0.99375	 0.0	 1	 -30.0	 30.0;
	18019	 18020	 0.00484858	 0.134893	 0.0	 82.7	 82.7	 82.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	18019	 18021	 0.00767028	 0.28193	 0.0	 42.0	 42.0	 42.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	18026	 18028	 0.000273201	 0.0197192	 0.0	 574.2	 574.2	 574.2	 1.0	 0.0	 1	 -30.0	 30.0;
	18027	 18026	 0.000541998	 0.0300648	 0.0	 280.4	 280.4	 280.4	 1.0	 0.0	 1	 -30.0	 30.0;
	18033	 18034	 0.000928186	 0.023682	 0.0	 272.9	 272.9	 272.9	 1.0	 0.0	 1	 -30.0	 30.0;
	18033	 18035	 0.00205967	 0.0621414	 0.0	 227.1	 227.1	 227.1	 1.0	 0.0	 1	 -30.0	 30.0;
	18033	 18036	 0.00226867	 0.0612176	 0.0	 209.6	 209.6	 209.6	 1.0	 0.0	 1	 -30.0	 30.0;
	18033	 18037	 0.00207764	 0.0685368	 0.0	 198.9	 198.9	 198.9	 1.0	 0.0	 1	 -30.0	 30.0;
	18033	 18038	 0.00225571	 0.074743	 0.0	 197.7	 197.7	 197.7	 1.0	 0.0	 1	 -30.0	 30.0;
	18033	 18039	 0.00256699	 0.0630764	 0.0	 188.5	 188.5	 188.5	 1.0	 0.0	 1	 -30.0	 30.0;
	18044	 18045	 0.00245298	 0.0731959	 0.0	 107.2	 107.2	 107.2	 1.0	 0.0	 1	 -30.0	 30.0;
	18050	 18051	 0.00363348	 0.106174	 0.0	 135.9	 135.9	 135.9	 1.0	 0.0	 1	 -30.0	 30.0;
	18050	 18052	 0.0039548	 0.114132	 0.0	 134.9	 134.9	 134.9	 1.0	 0.0	 1	 -30.0	 30.0;
	18062	 18061	 0.000708419	 0.0414036	 0.0	 459.1	 459.1	 459.1	 1.0	 0.0	 1	 -30.0	 30.0;
	18085	 18084	 0.00021808	 0.015312	 0.0	 817.1	 817.1	 817.1	 1.0	 0.0	 1	 -30.0	 30.0;
	18138	 18137	 0.000185606	 0.0127558	 0.0	 748.1	 748.1	 748.1	 1.0	 0.0	 1	 -30.0	 30.0;
	18167	 18166	 0.00022578	 0.0158381	 0.0	 819.2	 819.2	 819.2	 1.0	 0.0	 1	 -30.0	 30.0;
	18177	 18176	 0.000154856	 0.013226	 0.0	 834.6	 834.6	 834.6	 1.0	 0.0	 1	 -30.0	 30.0;
	18178	 18177	 0.000411191	 0.0241014	 0.0	 355.9	 355.9	 355.9	 1.0	 0.0	 1	 -30.0	 30.0;
	18188	 18187	 0.000163425	 0.0127442	 0.0	 650.2	 650.2	 650.2	 1.0	 0.0	 1	 -30.0	 30.0;
	18204	 18203	 0.000224418	 0.0131961	 0.0	 656.3	 656.3	 656.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	18237	 18236	 0.000272787	 0.0192867	 0.0	 610.3	 610.3	 610.3	 1.0	 0.0	 1	 -30.0	 30.0;
	18242	 18241	 0.000231106	 0.0170998	 0.0	 842.1	 842.1	 842.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	18260	 18259	 0.000173997	 0.0133201	 0.0	 662.5	 662.5	 662.5	 1.0	 0.0	 1	 -30.0	 30.0;
	18289	 18288	 0.000159301	 0.0119043	 0.0	 932.8	 932.8	 932.8	 1.0	 0.0	 1	 -30.0	 30.0;
	18314	 18313	 0.000150638	 0.0123093	 0.0	 1175.2	 1175.2	 1175.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	18327	 18326	 0.000280979	 0.0150739	 0.0	 911.6	 911.6	 911.6	 1.0	 0.0	 1	 -30.0	 30.0;
	18334	 18333	 0.000224332	 0.014332	 0.0	 830.8	 830.8	 830.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	18353	 18352	 0.000171515	 0.0142085	 0.0	 640.5	 640.5	 640.5	 1.0	 0.0	 1	 -30.0	 30.0;
	18369	 18368	 0.000186677	 0.014444	 0.0	 1089.8	 1089.8	 1089.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	18378	 18377	 0.000190441	 0.0114768	 0.0	 1296.9	 1296.9	 1296.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	18404	 18403	 0.000264346	 0.0168906	 0.0	 1033.4	 1033.4	 1033.4	 1.0	 0.0	 1	 -30.0	 30.0;
	18425	 18424	 0.00020247	 0.0141898	 0.0	 1290.3	 1290.3	 1290.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	18479	 18478	 0.000298922	 0.0189109	 0.0	 996.6	 996.6	 996.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	18593	 18592	 0.000275019	 0.0189133	 0.0	 1033.0	 1033.0	 1033.0	 1.0	 0.0	 1	 -30.0	 30.0;
	18638	 18637	 0.000523775	 0.0226401	 0.0	 1009.9	 1009.9	 1009.9	 1.0	 0.0	 1	 -30.0	 30.0;
	18688	 18687	 0.00030427	 0.0202903	 0.0	 865.9	 865.9	 865.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	18712	 18711	 0.000246528	 0.0143884	 0.0	 959.7	 959.7	 959.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	18747	 18746	 0.000279916	 0.0209675	 0.0	 922.3	 922.3	 922.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	18796	 18795	 0.000192587	 0.0125285	 0.0	 1261.4	 1261.4	 1261.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	18814	 18813	 0.000289784	 0.0220166	 0.0	 1115.1	 1115.1	 1115.1	 1.0	 0.0	 1	 -30.0	 30.0;
	18912	 18911	 0.00018197	 0.0160106	 0.0	 651.4	 651.4	 651.4	 1.0	 0.0	 1	 -30.0	 30.0;
	18918	 18917	 0.000308063	 0.0194289	 0.0	 963.1	 963.1	 963.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	18998	 18997	 0.000151342	 0.0132148	 0.0	 1015.1	 1015.1	 1015.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19021	 19020	 0.000208309	 0.016926	 0.0	 711.2	 711.2	 711.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19047	 19046	 0.000145316	 0.0107905	 0.0	 900.8	 900.8	 900.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	19053	 19052	 0.00014089	 0.0104497	 0.0	 1046.3	 1046.3	 1046.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	19094	 19093	 0.0001801	 0.0095644	 0.0	 747.4	 747.4	 747.4	 1.0	 0.0	 1	 -30.0	 30.0;
	19123	 19122	 0.000181574	 0.0119459	 0.0	 1024.1	 1024.1	 1024.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	19151	 19150	 0.000125656	 0.0101021	 0.0	 847.5	 847.5	 847.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	19179	 19178	 0.000148108	 0.0108231	 0.0	 759.8	 759.8	 759.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19197	 19196	 0.000232608	 0.0140213	 0.0	 474.7	 474.7	 474.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19220	 19219	 0.000222511	 0.0149873	 0.0	 596.2	 596.2	 596.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19228	 19227	 0.000208667	 0.0156623	 0.0	 1014.5	 1014.5	 1014.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	19309	 19308	 0.000351669	 0.0222817	 0.0	 831.7	 831.7	 831.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	19330	 19329	 0.000139365	 0.0108427	 0.0	 1640.0	 1640.0	 1640.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19331	 19330	 0.000209374	 0.0142386	 0.0	 1260.1	 1260.1	 1260.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19338	 19337	 0.000264611	 0.0151194	 0.0	 992.9	 992.9	 992.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19429	 19428	 0.000246356	 0.0175651	 0.0	 972.4	 972.4	 972.4	 1.0	 0.0	 1	 -30.0	 30.0;
	19434	 19433	 0.000237463	 0.0164014	 0.0	 671.8	 671.8	 671.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	19444	 19443	 0.000159225	 0.0107357	 0.0	 1030.2	 1030.2	 1030.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	19478	 19477	 0.000289272	 0.0190104	 0.0	 533.9	 533.9	 533.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19530	 19529	 0.000168466	 0.012366	 0.0	 389.6	 389.6	 389.6	 1.0	 0.0	 1	 -30.0	 30.0;
	19559	 19558	 0.000247543	 0.0183173	 0.0	 902.4	 902.4	 902.4	 1.0	 0.0	 1	 -30.0	 30.0;
	19577	 19576	 8.84787e-05	 0.00649802	 0.0	 756.1	 756.1	 756.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19589	 19588	 0.000235005	 0.0135619	 0.0	 851.2	 851.2	 851.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19598	 19597	 0.000164878	 0.0117887	 0.0	 713.6	 713.6	 713.6	 1.0	 0.0	 1	 -30.0	 30.0;
	19643	 19642	 0.000226934	 0.0175462	 0.0	 619.2	 619.2	 619.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	19651	 19650	 0.000232456	 0.0169129	 0.0	 649.9	 649.9	 649.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19688	 19687	 0.000150401	 0.0116285	 0.0	 502.7	 502.7	 502.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	19698	 19697	 0.000323674	 0.0203121	 0.0	 736.4	 736.4	 736.4	 1.0	 0.0	 1	 -30.0	 30.0;
	19736	 19735	 0.000227283	 0.0178966	 0.0	 800.8	 800.8	 800.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19744	 19745	 0.00760879	 0.201694	 0.0	 63.5	 63.5	 63.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	19744	 19746	 0.0118419	 0.304226	 0.0	 37.2	 37.2	 37.2	 0.9875	 0.0	 1	 -30.0	 30.0;
	19744	 19747	 0.0396825	 0.964917	 0.0	 15.4	 15.4	 15.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	19752	 19753	 0.007213	 0.197397	 0.0	 62.5	 62.5	 62.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19758	 19761	 8.98967e-05	 0.00656881	 0.0	 1658.5	 1658.5	 1658.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	19758	 19762	 8.74913e-05	 0.00793124	 0.0	 1657.2	 1657.2	 1657.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	19758	 19763	 6.55374e-05	 0.00603767	 0.0	 1655.9	 1655.9	 1655.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	19758	 19764	 7.91331e-05	 0.00586513	 0.0	 1655.4	 1655.4	 1655.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	19759	 19758	 0.000110516	 0.00872675	 0.0	 1551.5	 1551.5	 1551.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19760	 19759	 0.000104484	 0.0101312	 0.0	 696.2	 696.2	 696.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19769	 19770	 0.00617693	 0.111142	 0.0	 63.4	 63.4	 63.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	19775	 19779	 0.00011847	 0.00912973	 0.0	 1619.8	 1619.8	 1619.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19775	 19780	 0.000168024	 0.0111812	 0.0	 1618.9	 1618.9	 1618.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19775	 19781	 9.96679e-05	 0.00695428	 0.0	 1617.9	 1617.9	 1617.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19776	 19775	 8.78683e-05	 0.00662509	 0.0	 1518.1	 1518.1	 1518.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	19777	 19776	 0.000134933	 0.00903027	 0.0	 921.8	 921.8	 921.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19778	 19777	 0.000244518	 0.0138043	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19786	 19789	 0.000147746	 0.0111784	 0.0	 1538.0	 1538.0	 1538.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19786	 19790	 8.12809e-05	 0.00704809	 0.0	 1535.9	 1535.9	 1535.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19786	 19791	 6.44708e-05	 0.00515029	 0.0	 1533.7	 1533.7	 1533.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19786	 19792	 3.48402e-05	 0.00278378	 0.0	 1528.8	 1528.8	 1528.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19786	 19793	 9.16884e-05	 0.00695294	 0.0	 1528.4	 1528.4	 1528.4	 1.0	 0.0	 1	 -30.0	 30.0;
	19786	 19794	 0.000117551	 0.00826532	 0.0	 1525.9	 1525.9	 1525.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19787	 19786	 7.5676e-05	 0.00608712	 0.0	 1626.5	 1626.5	 1626.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19788	 19787	 0.000164763	 0.0102978	 0.0	 885.7	 885.7	 885.7	 1.0	 0.0	 1	 -30.0	 30.0;
	19803	 19804	 0.00378623	 0.0894802	 0.0	 75.3	 75.3	 75.3	 1.05	 0.0	 1	 -30.0	 30.0;
	19803	 19805	 0.0041328	 0.120995	 0.0	 75.3	 75.3	 75.3	 1.05625	 0.0	 1	 -30.0	 30.0;
	19803	 19806	 0.00961429	 0.211967	 0.0	 75.3	 75.3	 75.3	 1.08125	 0.0	 1	 -30.0	 30.0;
	19811	 19812	 0.00923372	 0.278382	 0.0	 52.3	 52.3	 52.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19811	 19813	 0.00867192	 0.21515	 0.0	 61.6	 61.6	 61.6	 1.0	 0.0	 1	 -30.0	 30.0;
	19811	 19814	 0.00820121	 0.206477	 0.0	 51.5	 51.5	 51.5	 1.025	 0.0	 1	 -30.0	 30.0;
	19819	 19820	 0.00251638	 0.0698541	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19819	 19821	 0.00331805	 0.0875673	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19819	 19822	 0.0033402	 0.0833838	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19827	 19828	 0.00653058	 0.194491	 0.0	 61.4	 61.4	 61.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	19833	 19834	 0.00382331	 0.0968035	 0.0	 68.6	 68.6	 68.6	 1.05625	 0.0	 1	 -30.0	 30.0;
	19833	 19835	 0.00613245	 0.140651	 0.0	 70.5	 70.5	 70.5	 1.06875	 0.0	 1	 -30.0	 30.0;
	19833	 19836	 0.0246634	 0.543563	 0.0	 24.7	 24.7	 24.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	19849	 19850	 0.00170115	 0.0469645	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19849	 19851	 0.00135396	 0.0247285	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19849	 19852	 0.00126032	 0.0341536	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19849	 19853	 0.000674109	 0.020882	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19849	 19854	 0.0023607	 0.0568565	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19849	 19855	 0.0013158	 0.0396029	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19860	 19862	 0.000181433	 0.0131038	 0.0	 803.1	 803.1	 803.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19860	 19863	 0.000242225	 0.0185918	 0.0	 797.9	 797.9	 797.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19860	 19864	 0.000216927	 0.013745	 0.0	 796.2	 796.2	 796.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19861	 19860	 0.000119378	 0.00841422	 0.0	 1013.0	 1013.0	 1013.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	19870	 19869	 0.000253439	 0.0157254	 0.0	 697.1	 697.1	 697.1	 1.0	 0.0	 1	 -30.0	 30.0;
	19875	 19876	 0.00909478	 0.195062	 0.0	 66.6	 66.6	 66.6	 1.0	 0.0	 1	 -30.0	 30.0;
	19881	 19883	 0.000261511	 0.016968	 0.0	 882.1	 882.1	 882.1	 1.025	 0.0	 1	 -30.0	 30.0;
	19881	 19884	 0.000204887	 0.0142861	 0.0	 869.8	 869.8	 869.8	 1.025	 0.0	 1	 -30.0	 30.0;
	19881	 19885	 0.000171522	 0.0134995	 0.0	 868.6	 868.6	 868.6	 1.025	 0.0	 1	 -30.0	 30.0;
	19882	 19881	 0.000211123	 0.0171404	 0.0	 961.4	 961.4	 961.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	19894	 19895	 0.00925885	 0.223609	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19894	 19896	 0.0108495	 0.256445	 0.0	 47.8	 47.8	 47.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19905	 19906	 0.00630295	 0.149307	 0.0	 60.8	 60.8	 60.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19911	 19913	 0.000348559	 0.023465	 0.0	 482.5	 482.5	 482.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19912	 19911	 0.000147321	 0.00993306	 0.0	 580.8	 580.8	 580.8	 1.0	 0.0	 1	 -30.0	 30.0;
	19918	 19919	 0.00836323	 0.208022	 0.0	 64.9	 64.9	 64.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	19918	 19920	 0.0225878	 0.541597	 0.0	 23.7	 23.7	 23.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	19926	 19925	 0.000126945	 0.00916472	 0.0	 591.5	 591.5	 591.5	 1.0	 0.0	 1	 -30.0	 30.0;
	19932	 19931	 0.000138023	 0.008596	 0.0	 933.9	 933.9	 933.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	19941	 19943	 0.000230114	 0.0150921	 0.0	 753.2	 753.2	 753.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	19941	 19944	 0.000235194	 0.0164595	 0.0	 748.6	 748.6	 748.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	19941	 19945	 0.00036249	 0.0225186	 0.0	 746.9	 746.9	 746.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	19941	 19946	 0.000274836	 0.0179981	 0.0	 742.2	 742.2	 742.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	19941	 19947	 0.000209472	 0.0135444	 0.0	 741.2	 741.2	 741.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	19941	 19948	 0.000348863	 0.0236569	 0.0	 737.6	 737.6	 737.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	19942	 19941	 0.000263606	 0.0173407	 0.0	 870.6	 870.6	 870.6	 1.0	 0.0	 1	 -30.0	 30.0;
	19957	 19958	 0.00660696	 0.190571	 0.0	 44.3	 44.3	 44.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	19957	 19959	 0.0180549	 0.494864	 0.0	 36.3	 36.3	 36.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	19957	 19960	 0.0326683	 0.763394	 0.0	 17.5	 17.5	 17.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	19957	 19961	 0.935713	 19.5594	 0.0	 0.5	 0.5	 0.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	19957	 19962	 0.910795	 25.1563	 0.0	 0.5	 0.5	 0.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	19967	 19969	 0.000476209	 0.0284735	 0.0	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -30.0	 30.0;
	19967	 19970	 0.000345699	 0.0257129	 0.0	 480.2	 480.2	 480.2	 1.0	 0.0	 1	 -30.0	 30.0;
	19968	 19967	 0.000181004	 0.0123788	 0.0	 943.3	 943.3	 943.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19975	 19976	 0.00241822	 0.0533126	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -30.0	 30.0;
	19975	 19977	 0.00213546	 0.0552101	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -30.0	 30.0;
	19975	 19978	 0.00237331	 0.0635241	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -30.0	 30.0;
	19975	 19979	 0.00141566	 0.0480014	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -30.0	 30.0;
	19975	 19980	 0.00247372	 0.0724543	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -30.0	 30.0;
	19975	 19981	 0.0022775	 0.0567239	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -30.0	 30.0;
	19994	 19996	 5.53328e-05	 0.00444905	 0.0	 674.3	 674.3	 674.3	 1.0	 0.0	 1	 -30.0	 30.0;
	19994	 19997	 0.00027795	 0.0181335	 0.0	 670.9	 670.9	 670.9	 1.0	 0.0	 1	 -30.0	 30.0;
	19994	 19998	 0.000315405	 0.0178059	 0.0	 661.4	 661.4	 661.4	 1.0	 0.0	 1	 -30.0	 30.0;
	19995	 19994	 0.000148278	 0.0109071	 0.0	 642.6	 642.6	 642.6	 1.0	 0.0	 1	 -30.0	 30.0;
	20003	 20006	 8.5809e-05	 0.00718805	 0.0	 2124.5	 2124.5	 2124.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20003	 20007	 5.60076e-05	 0.00492071	 0.0	 2068.5	 2068.5	 2068.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20003	 20008	 6.00963e-05	 0.00472386	 0.0	 1990.8	 1990.8	 1990.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20004	 20003	 0.000101647	 0.00819622	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	20004	 20003	 0.000101647	 0.00819622	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	20004	 20003	 0.000101647	 0.00819622	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	20005	 20004	 0.000248506	 0.0165791	 0.0	 865.8	 865.8	 865.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20017	 20019	 0.000192679	 0.0157473	 0.0	 855.9	 855.9	 855.9	 1.04375	 0.0	 1	 -30.0	 30.0;
	20017	 20020	 0.000193279	 0.0154308	 0.0	 854.3	 854.3	 854.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20017	 20021	 0.000153534	 0.0128152	 0.0	 851.8	 851.8	 851.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	20017	 20022	 0.000149002	 0.0107258	 0.0	 848.8	 848.8	 848.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20017	 20023	 0.000197051	 0.0141104	 0.0	 837.4	 837.4	 837.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	20017	 20024	 0.000121818	 0.00852306	 0.0	 832.5	 832.5	 832.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20018	 20017	 0.000170224	 0.0119182	 0.0	 652.0	 652.0	 652.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20033	 20034	 0.0160713	 0.342867	 0.0	 60.4	 60.4	 60.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20039	 20040	 0.0089578	 0.235204	 0.0	 63.4	 63.4	 63.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20039	 20041	 0.0106216	 0.266995	 0.0	 63.2	 63.2	 63.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20039	 20042	 0.00537647	 0.135597	 0.0	 40.2	 40.2	 40.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20047	 20048	 0.00638261	 0.159386	 0.0	 54.4	 54.4	 54.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	20047	 20049	 0.0209475	 0.54397	 0.0	 15.1	 15.1	 15.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	20047	 20050	 0.0914768	 2.01114	 0.0	 5.6	 5.6	 5.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	20055	 20059	 0.000179498	 0.0145555	 0.0	 1028.7	 1028.7	 1028.7	 1.025	 0.0	 1	 -30.0	 30.0;
	20055	 20060	 0.000104762	 0.00853762	 0.0	 1194.0	 1194.0	 1194.0	 1.025	 0.0	 1	 -30.0	 30.0;
	20055	 20061	 0.000114316	 0.00890076	 0.0	 1193.9	 1193.9	 1193.9	 1.025	 0.0	 1	 -30.0	 30.0;
	20056	 20055	 0.000121945	 0.00970867	 0.0	 1498.9	 1498.9	 1498.9	 1.025	 0.0	 1	 -30.0	 30.0;
	20057	 20056	 0.000136484	 0.00968935	 0.0	 994.1	 994.1	 994.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	20058	 20057	 0.000280928	 0.0152865	 0.0	 408.5	 408.5	 408.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	20066	 20070	 9.17652e-05	 0.00682467	 0.0	 1463.3	 1463.3	 1463.3	 1.0125	 0.0	 1	 -30.0	 30.0;
	20066	 20071	 4.31301e-05	 0.00281839	 0.0	 1462.1	 1462.1	 1462.1	 1.0	 0.0	 1	 -30.0	 30.0;
	20066	 20072	 0.000104323	 0.00658774	 0.0	 1460.5	 1460.5	 1460.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	20066	 20073	 7.76041e-05	 0.00660466	 0.0	 1459.4	 1459.4	 1459.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	20066	 20074	 8.45274e-05	 0.00653201	 0.0	 1459.4	 1459.4	 1459.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	20066	 20075	 0.000138672	 0.0111922	 0.0	 1458.0	 1458.0	 1458.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20067	 20066	 0.00012135	 0.0091597	 0.0	 1429.5	 1429.5	 1429.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	20068	 20067	 0.000176403	 0.0111051	 0.0	 802.6	 802.6	 802.6	 1.0	 0.0	 1	 -30.0	 30.0;
	20069	 20068	 0.000570181	 0.027875	 0.0	 405.4	 405.4	 405.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20081	 20080	 0.000184055	 0.0121589	 0.0	 757.8	 757.8	 757.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20082	 20081	 0.000441574	 0.0238607	 0.0	 476.7	 476.7	 476.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20091	 20092	 0.00478385	 0.1546	 0.0	 58.8	 58.8	 58.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20097	 20098	 0.00614744	 0.160722	 0.0	 62.9	 62.9	 62.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	20103	 20105	 0.000281816	 0.0183776	 0.0	 684.5	 684.5	 684.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	20103	 20106	 0.000270975	 0.0195278	 0.0	 679.4	 679.4	 679.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	20104	 20103	 0.000235918	 0.0162193	 0.0	 400.7	 400.7	 400.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	20111	 20112	 0.00268973	 0.0578652	 0.0	 268.2	 268.2	 268.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20111	 20113	 0.00340266	 0.0649634	 0.0	 268.2	 268.2	 268.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20111	 20114	 0.00209366	 0.0584085	 0.0	 268.2	 268.2	 268.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20119	 20120	 0.00917198	 0.202549	 0.0	 50.9	 50.9	 50.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20125	 20127	 0.000352454	 0.0343331	 0.0	 344.6	 344.6	 344.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	20126	 20125	 0.000126647	 0.00862992	 0.0	 1101.9	 1101.9	 1101.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20132	 20133	 0.00309272	 0.0770588	 0.0	 225.3	 225.3	 225.3	 1.05	 0.0	 1	 -30.0	 30.0;
	20138	 20141	 7.927e-05	 0.00677848	 0.0	 1582.3	 1582.3	 1582.3	 0.9875	 0.0	 1	 -30.0	 30.0;
	20138	 20142	 0.000116886	 0.00808881	 0.0	 1579.4	 1579.4	 1579.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	20138	 20143	 0.00011823	 0.00907852	 0.0	 1578.0	 1578.0	 1578.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	20138	 20144	 7.44376e-05	 0.0061255	 0.0	 1577.6	 1577.6	 1577.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	20138	 20145	 7.79406e-05	 0.00692753	 0.0	 1577.2	 1577.2	 1577.2	 0.9875	 0.0	 1	 -30.0	 30.0;
	20138	 20146	 8.31858e-05	 0.0072833	 0.0	 1577.0	 1577.0	 1577.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	20139	 20138	 0.000135752	 0.00982306	 0.0	 1589.9	 1589.9	 1589.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20140	 20139	 0.000241507	 0.0130803	 0.0	 793.5	 793.5	 793.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20163	 20164	 0.0124132	 0.318248	 0.0	 58.8	 58.8	 58.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20169	 20172	 0.000107008	 0.00817055	 0.0	 1522.8	 1522.8	 1522.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	20169	 20173	 0.000114126	 0.00867322	 0.0	 1522.3	 1522.3	 1522.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	20170	 20169	 7.42324e-05	 0.0067148	 0.0	 1628.9	 1628.9	 1628.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20171	 20170	 0.000184925	 0.0134751	 0.0	 772.4	 772.4	 772.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20179	 20178	 0.000153053	 0.0123776	 0.0	 697.2	 697.2	 697.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20184	 20187	 6.4646e-05	 0.00533865	 0.0	 1560.7	 1560.7	 1560.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20184	 20188	 0.00015155	 0.0122016	 0.0	 1558.3	 1558.3	 1558.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20184	 20189	 5.65097e-05	 0.00427253	 0.0	 1558.2	 1558.2	 1558.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20185	 20184	 8.33519e-05	 0.00710145	 0.0	 1689.7	 1689.7	 1689.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20185	 20184	 8.33519e-05	 0.00710145	 0.0	 1689.7	 1689.7	 1689.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20185	 20184	 8.33519e-05	 0.00710145	 0.0	 1689.7	 1689.7	 1689.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20186	 20185	 0.00020613	 0.0125634	 0.0	 975.3	 975.3	 975.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20194	 20197	 6.38694e-05	 0.00458422	 0.0	 1788.2	 1788.2	 1788.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20194	 20198	 9.05527e-05	 0.00758588	 0.0	 1788.2	 1788.2	 1788.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20194	 20199	 9.44083e-05	 0.00717927	 0.0	 1786.2	 1786.2	 1786.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20194	 20200	 9.56758e-05	 0.00754164	 0.0	 1783.9	 1783.9	 1783.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20195	 20194	 7.96852e-05	 0.0063655	 0.0	 1358.0	 1358.0	 1358.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20196	 20195	 0.000206832	 0.0167506	 0.0	 630.9	 630.9	 630.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20209	 20210	 0.00757189	 0.175843	 0.0	 71.0	 71.0	 71.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	20209	 20211	 0.00420731	 0.112953	 0.0	 70.8	 70.8	 70.8	 1.025	 0.0	 1	 -30.0	 30.0;
	20216	 20217	 0.00210021	 0.0500489	 0.0	 189.8	 189.8	 189.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20216	 20218	 0.00143402	 0.0298983	 0.0	 189.8	 189.8	 189.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20223	 20224	 0.00824838	 0.229164	 0.0	 53.9	 53.9	 53.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20223	 20225	 0.0126369	 0.320886	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20230	 20232	 0.000168404	 0.0116515	 0.0	 995.7	 995.7	 995.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20230	 20233	 0.000166857	 0.0129035	 0.0	 995.5	 995.5	 995.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	20231	 20230	 0.000262987	 0.0203851	 0.0	 520.1	 520.1	 520.1	 1.0	 0.0	 1	 -30.0	 30.0;
	20242	 20245	 7.83453e-05	 0.00698371	 0.0	 1814.7	 1814.7	 1814.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20242	 20246	 0.000117561	 0.00805041	 0.0	 1814.2	 1814.2	 1814.2	 1.0	 0.0	 1	 -30.0	 30.0;
	20242	 20247	 8.00359e-05	 0.00536655	 0.0	 1813.1	 1813.1	 1813.1	 1.0	 0.0	 1	 -30.0	 30.0;
	20243	 20242	 7.3458e-05	 0.00618226	 0.0	 1459.4	 1459.4	 1459.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20244	 20243	 0.000217228	 0.0168054	 0.0	 372.3	 372.3	 372.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20256	 20257	 0.00323322	 0.0895861	 0.0	 143.5	 143.5	 143.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20256	 20258	 0.0031222	 0.0668494	 0.0	 143.5	 143.5	 143.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20256	 20259	 0.00177352	 0.0553382	 0.0	 143.5	 143.5	 143.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20264	 20265	 0.00195453	 0.0451459	 0.0	 299.7	 299.7	 299.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	20264	 20266	 0.0016213	 0.0431007	 0.0	 299.7	 299.7	 299.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	20264	 20267	 0.00169109	 0.0407203	 0.0	 299.7	 299.7	 299.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	20272	 20273	 0.00705607	 0.221444	 0.0	 54.7	 54.7	 54.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	20282	 20283	 0.0021251	 0.0577509	 0.0	 147.7	 147.7	 147.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20282	 20284	 0.00402411	 0.0857346	 0.0	 147.7	 147.7	 147.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20297	 20300	 0.000100051	 0.00790415	 0.0	 1577.0	 1577.0	 1577.0	 1.025	 0.0	 1	 -30.0	 30.0;
	20297	 20301	 0.000133841	 0.00912719	 0.0	 1576.6	 1576.6	 1576.6	 1.025	 0.0	 1	 -30.0	 30.0;
	20297	 20302	 0.00010819	 0.00862947	 0.0	 1574.9	 1574.9	 1574.9	 1.025	 0.0	 1	 -30.0	 30.0;
	20298	 20297	 0.00011367	 0.00890749	 0.0	 1443.6	 1443.6	 1443.6	 1.0	 0.0	 1	 -30.0	 30.0;
	20299	 20298	 0.00025872	 0.0172425	 0.0	 499.3	 499.3	 499.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20307	 20308	 0.0178865	 0.350193	 0.0	 58.6	 58.6	 58.6	 1.0	 0.0	 1	 -30.0	 30.0;
	20314	 20313	 0.000249968	 0.0153997	 0.0	 554.6	 554.6	 554.6	 1.0	 0.0	 1	 -30.0	 30.0;
	20319	 20321	 0.000118778	 0.00743506	 0.0	 950.4	 950.4	 950.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20319	 20322	 0.000142949	 0.01197	 0.0	 946.3	 946.3	 946.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20319	 20323	 0.000254333	 0.0166784	 0.0	 944.7	 944.7	 944.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20320	 20319	 0.000285237	 0.0175648	 0.0	 948.2	 948.2	 948.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	20351	 20350	 0.000131372	 0.0101953	 0.0	 680.0	 680.0	 680.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20352	 20351	 0.000425189	 0.0256609	 0.0	 413.5	 413.5	 413.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20370	 20369	 0.000256761	 0.0184132	 0.0	 762.8	 762.8	 762.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20371	 20370	 0.000420768	 0.0283958	 0.0	 360.8	 360.8	 360.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20392	 20391	 0.000215312	 0.0147763	 0.0	 446.0	 446.0	 446.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20397	 20396	 0.00371872	 0.132527	 0.0	 95.0	 95.0	 95.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20402	 20401	 0.00483718	 0.160767	 0.0	 89.7	 89.7	 89.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20408	 20407	 0.000223512	 0.0181906	 0.0	 574.1	 574.1	 574.1	 1.0	 0.0	 1	 -30.0	 30.0;
	20409	 20408	 0.00408256	 0.141023	 0.0	 98.3	 98.3	 98.3	 1.0	 0.0	 1	 -30.0	 30.0;
	20415	 20414	 0.000146743	 0.00982155	 0.0	 720.8	 720.8	 720.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20427	 20426	 0.000277379	 0.0187423	 0.0	 551.0	 551.0	 551.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20439	 20438	 0.00639783	 0.193519	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20446	 20445	 0.00518022	 0.135504	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -30.0	 30.0;
	20478	 20477	 0.000284112	 0.0199237	 0.0	 800.5	 800.5	 800.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20511	 20510	 0.000144585	 0.0114031	 0.0	 409.5	 409.5	 409.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20523	 20522	 0.000285606	 0.0162744	 0.0	 683.5	 683.5	 683.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20554	 20553	 0.0001981	 0.0145653	 0.0	 508.9	 508.9	 508.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	20566	 20565	 0.000167252	 0.0103542	 0.0	 993.5	 993.5	 993.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20590	 20589	 0.000258204	 0.0154595	 0.0	 333.7	 333.7	 333.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20599	 20598	 0.000335902	 0.0197325	 0.0	 394.5	 394.5	 394.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20626	 20625	 0.00308172	 0.0959816	 0.0	 123.5	 123.5	 123.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	20626	 20625	 0.00308172	 0.0959816	 0.0	 123.5	 123.5	 123.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	20626	 20625	 0.00308172	 0.0959816	 0.0	 123.5	 123.5	 123.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	20647	 20646	 0.000164424	 0.0102444	 0.0	 485.9	 485.9	 485.9	 1.0	 0.0	 1	 -30.0	 30.0;
	20676	 20675	 0.000137129	 0.00962172	 0.0	 837.0	 837.0	 837.0	 1.0	 0.0	 1	 -30.0	 30.0;
	20709	 20708	 0.000352697	 0.0245259	 0.0	 630.6	 630.6	 630.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	20735	 20734	 0.000193278	 0.01414	 0.0	 915.7	 915.7	 915.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20758	 20757	 0.00014703	 0.0111118	 0.0	 775.7	 775.7	 775.7	 1.0	 0.0	 1	 -30.0	 30.0;
	20771	 20770	 0.000297888	 0.0160316	 0.0	 746.4	 746.4	 746.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20833	 20832	 0.000203113	 0.0131484	 0.0	 1015.4	 1015.4	 1015.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	20880	 20879	 0.000231873	 0.0139055	 0.0	 829.9	 829.9	 829.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	20901	 20900	 0.000297249	 0.0212993	 0.0	 916.1	 916.1	 916.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	20939	 20938	 0.000295689	 0.0219644	 0.0	 970.5	 970.5	 970.5	 1.0	 0.0	 1	 -30.0	 30.0;
	20940	 20939	 0.000332674	 0.0211628	 0.0	 543.4	 543.4	 543.4	 1.0	 0.0	 1	 -30.0	 30.0;
	20949	 20948	 0.000227777	 0.0181002	 0.0	 903.8	 903.8	 903.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	20957	 20956	 0.000159282	 0.0106549	 0.0	 775.3	 775.3	 775.3	 1.0	 0.0	 1	 -30.0	 30.0;
	21005	 21004	 0.00498893	 0.168508	 0.0	 119.4	 119.4	 119.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21011	 21010	 0.00320514	 0.122561	 0.0	 120.6	 120.6	 120.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	21032	 21031	 0.000247068	 0.0177938	 0.0	 663.4	 663.4	 663.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	21038	 21037	 0.000289056	 0.014788	 0.0	 548.3	 548.3	 548.3	 1.0	 0.0	 1	 -30.0	 30.0;
	21081	 21080	 0.000159559	 0.0144924	 0.0	 699.5	 699.5	 699.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21124	 21123	 0.000188717	 0.0170723	 0.0	 812.0	 812.0	 812.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	21154	 21153	 0.000205029	 0.0130394	 0.0	 904.8	 904.8	 904.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	21162	 21161	 0.000221805	 0.0121638	 0.0	 937.3	 937.3	 937.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	21171	 21170	 0.000351669	 0.0214231	 0.0	 637.6	 637.6	 637.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21194	 21193	 0.000202077	 0.0147805	 0.0	 910.2	 910.2	 910.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	21200	 21199	 0.000392836	 0.0222315	 0.0	 770.8	 770.8	 770.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	21289	 21288	 0.000196082	 0.0148425	 0.0	 768.3	 768.3	 768.3	 1.0	 0.0	 1	 -30.0	 30.0;
	21305	 21304	 0.000258264	 0.017377	 0.0	 777.7	 777.7	 777.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	21326	 21325	 0.00033665	 0.0201135	 0.0	 761.7	 761.7	 761.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21346	 21345	 0.00464075	 0.120242	 0.0	 115.2	 115.2	 115.2	 1.0	 0.0	 1	 -30.0	 30.0;
	21352	 21351	 0.000396978	 0.0226788	 0.0	 849.4	 849.4	 849.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21368	 21367	 0.000303339	 0.0178636	 0.0	 732.3	 732.3	 732.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	21374	 21373	 0.000218328	 0.0138704	 0.0	 728.4	 728.4	 728.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21436	 21435	 0.000244083	 0.0157053	 0.0	 1072.8	 1072.8	 1072.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21437	 21436	 0.000376059	 0.0198322	 0.0	 419.4	 419.4	 419.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21438	 21437	 0.00506239	 0.124479	 0.0	 99.5	 99.5	 99.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21444	 21443	 0.00430839	 0.15822	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21450	 21449	 0.000215889	 0.0143223	 0.0	 758.7	 758.7	 758.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21474	 21473	 0.000266669	 0.015249	 0.0	 606.4	 606.4	 606.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21489	 21488	 0.00373169	 0.122845	 0.0	 102.8	 102.8	 102.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21497	 21496	 0.00284982	 0.0962203	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21520	 21519	 0.00346082	 0.116854	 0.0	 81.5	 81.5	 81.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21529	 21528	 0.00153851	 0.0512704	 0.0	 92.1	 92.1	 92.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21535	 21534	 0.00506185	 0.114835	 0.0	 90.3	 90.3	 90.3	 1.0	 0.0	 1	 -30.0	 30.0;
	21542	 21541	 0.00492049	 0.109506	 0.0	 99.8	 99.8	 99.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21548	 21549	 0.00483471	 0.188899	 0.0	 74.5	 74.5	 74.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	21548	 21550	 0.0105089	 0.394478	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21548	 21551	 0.00446297	 0.121944	 0.0	 70.7	 70.7	 70.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	21548	 21552	 0.0129742	 0.469604	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21557	 21558	 0.00475578	 0.170167	 0.0	 87.5	 87.5	 87.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	21563	 21564	 0.00638018	 0.193129	 0.0	 83.9	 83.9	 83.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	21563	 21565	 0.00773286	 0.211382	 0.0	 47.5	 47.5	 47.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	21563	 21566	 0.332271	 12.1006	 0.0	 0.8	 0.8	 0.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	21575	 21577	 0.000269977	 0.0180864	 0.0	 814.6	 814.6	 814.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21575	 21578	 0.000281087	 0.0159954	 0.0	 808.4	 808.4	 808.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21575	 21579	 0.00020234	 0.0127162	 0.0	 807.7	 807.7	 807.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21576	 21575	 0.000251955	 0.0161272	 0.0	 772.6	 772.6	 772.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21584	 21585	 0.00481059	 0.158956	 0.0	 88.6	 88.6	 88.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	21584	 21586	 0.00387551	 0.122403	 0.0	 79.6	 79.6	 79.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	21595	 21598	 0.000353587	 0.0211476	 0.0	 575.8	 575.8	 575.8	 1.025	 0.0	 1	 -30.0	 30.0;
	21596	 21595	 0.000194774	 0.0116275	 0.0	 745.4	 745.4	 745.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21597	 21596	 0.000531062	 0.0270804	 0.0	 371.6	 371.6	 371.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21603	 21604	 0.00235402	 0.0828554	 0.0	 125.8	 125.8	 125.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21603	 21605	 0.00334797	 0.126583	 0.0	 124.1	 124.1	 124.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21610	 21612	 9.6243e-05	 0.00543478	 0.0	 1070.8	 1070.8	 1070.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	21610	 21613	 0.000219509	 0.0133938	 0.0	 1054.6	 1054.6	 1054.6	 1.05	 0.0	 1	 -30.0	 30.0;
	21611	 21610	 0.000242737	 0.0152094	 0.0	 853.7	 853.7	 853.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21622	 21623	 0.00836001	 0.233565	 0.0	 38.4	 38.4	 38.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21622	 21624	 0.00496048	 0.151115	 0.0	 77.1	 77.1	 77.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21622	 21625	 0.00334972	 0.133614	 0.0	 76.7	 76.7	 76.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21622	 21626	 0.0105445	 0.306772	 0.0	 38.1	 38.1	 38.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21631	 21632	 0.00353877	 0.139853	 0.0	 99.1	 99.1	 99.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21657	 21658	 0.00443384	 0.137151	 0.0	 89.7	 89.7	 89.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21663	 21665	 0.000322916	 0.0212392	 0.0	 780.4	 780.4	 780.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21664	 21663	 0.000191289	 0.013478	 0.0	 428.8	 428.8	 428.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21670	 21671	 0.00541954	 0.144239	 0.0	 102.7	 102.7	 102.7	 1.04375	 0.0	 1	 -30.0	 30.0;
	21670	 21672	 0.00430174	 0.135203	 0.0	 92.5	 92.5	 92.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	21670	 21673	 0.02296	 0.563403	 0.0	 22.9	 22.9	 22.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	21670	 21674	 0.4146	 15.1348	 0.0	 0.8	 0.8	 0.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21679	 21680	 0.00247389	 0.0948823	 0.0	 138.8	 138.8	 138.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21679	 21681	 0.00270667	 0.0842001	 0.0	 111.7	 111.7	 111.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21679	 21682	 0.00371906	 0.118504	 0.0	 138.7	 138.7	 138.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21691	 21692	 0.00205053	 0.0641114	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21691	 21693	 0.00360121	 0.0919226	 0.0	 142.2	 142.2	 142.2	 1.0	 0.0	 1	 -30.0	 30.0;
	21702	 21703	 0.00694755	 0.256408	 0.0	 50.1	 50.1	 50.1	 0.9875	 0.0	 1	 -30.0	 30.0;
	21702	 21704	 0.0100098	 0.284422	 0.0	 47.6	 47.6	 47.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	21709	 21710	 0.00364827	 0.114947	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -30.0	 30.0;
	21719	 21720	 0.00538035	 0.159189	 0.0	 84.4	 84.4	 84.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21729	 21730	 0.0116698	 0.374707	 0.0	 41.0	 41.0	 41.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	21729	 21731	 0.265103	 9.78628	 0.0	 1.3	 1.3	 1.3	 1.025	 0.0	 1	 -30.0	 30.0;
	21736	 21738	 0.000262649	 0.0176564	 0.0	 1104.6	 1104.6	 1104.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21736	 21739	 0.000112971	 0.00909545	 0.0	 1091.4	 1091.4	 1091.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21736	 21740	 0.000101833	 0.00637808	 0.0	 1076.0	 1076.0	 1076.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21737	 21736	 0.000149964	 0.0110937	 0.0	 988.5	 988.5	 988.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21745	 21747	 0.000117459	 0.00835082	 0.0	 1414.4	 1414.4	 1414.4	 1.06875	 0.0	 1	 -30.0	 30.0;
	21745	 21748	 0.000131548	 0.0104449	 0.0	 1294.1	 1294.1	 1294.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21746	 21745	 0.000292136	 0.0175408	 0.0	 674.5	 674.5	 674.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21769	 21770	 0.00546343	 0.187816	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21769	 21771	 0.005046	 0.16579	 0.0	 58.8	 58.8	 58.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21769	 21772	 0.0081924	 0.219136	 0.0	 58.6	 58.6	 58.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21777	 21780	 9.02959e-05	 0.00737094	 0.0	 1039.8	 1039.8	 1039.8	 1.0	 0.0	 1	 -30.0	 30.0;
	21778	 21777	 0.00015784	 0.0127192	 0.0	 522.5	 522.5	 522.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21779	 21778	 0.00293249	 0.119369	 0.0	 110.5	 110.5	 110.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21786	 21785	 6.4795e-05	 0.00427654	 0.0	 1127.9	 1127.9	 1127.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	21787	 21786	 0.000329449	 0.0208906	 0.0	 508.1	 508.1	 508.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21796	 21800	 0.000265393	 0.0177211	 0.0	 705.5	 705.5	 705.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21797	 21796	 0.000200107	 0.0149789	 0.0	 1048.3	 1048.3	 1048.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	21798	 21797	 0.000529266	 0.0327238	 0.0	 315.3	 315.3	 315.3	 0.9875	 0.0	 1	 -30.0	 30.0;
	21799	 21798	 0.00476956	 0.171406	 0.0	 73.6	 73.6	 73.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	21817	 21820	 0.000427214	 0.0224039	 0.0	 479.5	 479.5	 479.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	21817	 21821	 0.00039023	 0.0246204	 0.0	 472.4	 472.4	 472.4	 0.99375	 0.0	 1	 -30.0	 30.0;
	21817	 21822	 0.000371699	 0.020569	 0.0	 468.1	 468.1	 468.1	 0.99375	 0.0	 1	 -30.0	 30.0;
	21818	 21817	 0.000184993	 0.0173574	 0.0	 640.4	 640.4	 640.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21819	 21818	 0.00358819	 0.109324	 0.0	 99.2	 99.2	 99.2	 1.0	 0.0	 1	 -30.0	 30.0;
	21819	 21823	 0.01839	 0.511527	 0.0	 23.9	 23.9	 23.9	 1.0	 0.0	 1	 -30.0	 30.0;
	21828	 21829	 0.00294779	 0.0969304	 0.0	 81.2	 81.2	 81.2	 1.0	 0.0	 1	 -30.0	 30.0;
	21834	 21836	 0.000248929	 0.0158274	 0.0	 616.6	 616.6	 616.6	 1.0	 0.0	 1	 -30.0	 30.0;
	21834	 21837	 0.000181208	 0.0140482	 0.0	 599.3	 599.3	 599.3	 1.0	 0.0	 1	 -30.0	 30.0;
	21835	 21834	 0.000160048	 0.0125326	 0.0	 831.4	 831.4	 831.4	 1.0	 0.0	 1	 -30.0	 30.0;
	21842	 21843	 0.00190729	 0.0744514	 0.0	 127.8	 127.8	 127.8	 1.05625	 0.0	 1	 -30.0	 30.0;
	21842	 21844	 0.00287633	 0.0915012	 0.0	 127.4	 127.4	 127.4	 1.0625	 0.0	 1	 -30.0	 30.0;
	21842	 21845	 0.00225034	 0.0717277	 0.0	 125.9	 125.9	 125.9	 1.05625	 0.0	 1	 -30.0	 30.0;
	21850	 21851	 0.00612123	 0.188243	 0.0	 58.9	 58.9	 58.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	21860	 21862	 0.000202849	 0.0158669	 0.0	 913.6	 913.6	 913.6	 0.98125	 0.0	 1	 -30.0	 30.0;
	21860	 21863	 0.000266418	 0.0155654	 0.0	 903.4	 903.4	 903.4	 0.98125	 0.0	 1	 -30.0	 30.0;
	21860	 21864	 0.000171551	 0.012928	 0.0	 895.7	 895.7	 895.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	21860	 21865	 9.37907e-05	 0.00700343	 0.0	 895.4	 895.4	 895.4	 0.9875	 0.0	 1	 -30.0	 30.0;
	21860	 21866	 0.000148928	 0.0109708	 0.0	 895.3	 895.3	 895.3	 0.9875	 0.0	 1	 -30.0	 30.0;
	21860	 21867	 0.000220223	 0.0145294	 0.0	 886.8	 886.8	 886.8	 0.9875	 0.0	 1	 -30.0	 30.0;
	21861	 21860	 0.000255092	 0.0142202	 0.0	 983.0	 983.0	 983.0	 1.0	 0.0	 1	 -30.0	 30.0;
	21876	 21877	 0.0068569	 0.187848	 0.0	 68.1	 68.1	 68.1	 1.0	 0.0	 1	 -30.0	 30.0;
	21876	 21878	 0.010355	 0.415265	 0.0	 30.4	 30.4	 30.4	 1.025	 0.0	 1	 -30.0	 30.0;
	21876	 21879	 0.0153398	 0.465427	 0.0	 17.1	 17.1	 17.1	 1.025	 0.0	 1	 -30.0	 30.0;
	21885	 21884	 0.000256517	 0.0191361	 0.0	 585.5	 585.5	 585.5	 1.0	 0.0	 1	 -30.0	 30.0;
	21885	 21886	 0.00737312	 0.210853	 0.0	 60.1	 60.1	 60.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	21885	 21887	 0.0205611	 0.527493	 0.0	 24.3	 24.3	 24.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	21893	 21892	 0.00024059	 0.013623	 0.0	 706.5	 706.5	 706.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	21902	 21901	 0.00156072	 0.0580898	 0.0	 139.2	 139.2	 139.2	 1.0	 0.0	 1	 -30.0	 30.0;
	21957	 21956	 0.00141239	 0.0477668	 0.0	 171.8	 171.8	 171.8	 1.0	 0.0	 1	 -30.0	 30.0;
	22013	 22012	 0.000848843	 0.0391701	 0.0	 184.7	 184.7	 184.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22019	 22018	 0.00139597	 0.0682409	 0.0	 154.6	 154.6	 154.6	 1.0	 0.0	 1	 -30.0	 30.0;
	22053	 22052	 0.000983199	 0.0504033	 0.0	 177.7	 177.7	 177.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22069	 22068	 0.000185846	 0.0131766	 0.0	 823.2	 823.2	 823.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22070	 22069	 0.000917105	 0.0480122	 0.0	 201.3	 201.3	 201.3	 1.0	 0.0	 1	 -30.0	 30.0;
	22100	 22099	 0.00128208	 0.0451278	 0.0	 153.7	 153.7	 153.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22143	 22142	 0.00106678	 0.0496236	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22152	 22151	 0.000806088	 0.0373965	 0.0	 194.7	 194.7	 194.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22165	 22164	 0.00111985	 0.0557926	 0.0	 168.2	 168.2	 168.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22182	 22181	 0.00100934	 0.0416199	 0.0	 193.3	 193.3	 193.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	22201	 22200	 0.00225725	 0.0851123	 0.0	 187.5	 187.5	 187.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	22217	 22216	 0.00177034	 0.0843743	 0.0	 168.4	 168.4	 168.4	 1.0	 0.0	 1	 -30.0	 30.0;
	22277	 22276	 0.000222258	 0.0164903	 0.0	 849.8	 849.8	 849.8	 1.0	 0.0	 1	 -30.0	 30.0;
	22278	 22277	 0.00159715	 0.0659855	 0.0	 212.5	 212.5	 212.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	22304	 22303	 0.00147326	 0.0444651	 0.0	 233.8	 233.8	 233.8	 1.05	 0.0	 1	 -30.0	 30.0;
	22360	 22359	 0.00184821	 0.0671791	 0.0	 204.6	 204.6	 204.6	 1.025	 0.0	 1	 -30.0	 30.0;
	22368	 22367	 0.000151933	 0.0112267	 0.0	 522.8	 522.8	 522.8	 1.0	 0.0	 1	 -30.0	 30.0;
	22369	 22368	 0.00147774	 0.0598288	 0.0	 218.5	 218.5	 218.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22402	 22401	 0.00184638	 0.0752558	 0.0	 196.8	 196.8	 196.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	22454	 22453	 0.00138751	 0.0570846	 0.0	 190.6	 190.6	 190.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	22469	 22468	 0.00102068	 0.0537481	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	22484	 22483	 0.00128412	 0.0587959	 0.0	 182.2	 182.2	 182.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	22492	 22491	 0.00124393	 0.0479448	 0.0	 194.7	 194.7	 194.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	22517	 22516	 0.000912249	 0.0354749	 0.0	 165.9	 165.9	 165.9	 1.0	 0.0	 1	 -30.0	 30.0;
	22533	 22532	 0.00133683	 0.0573135	 0.0	 170.9	 170.9	 170.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	22556	 22555	 0.00182859	 0.0748838	 0.0	 126.7	 126.7	 126.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22568	 22567	 0.000917545	 0.0430965	 0.0	 212.1	 212.1	 212.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	22575	 22574	 0.00157761	 0.0565399	 0.0	 215.6	 215.6	 215.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	22584	 22583	 0.00121336	 0.0494413	 0.0	 171.9	 171.9	 171.9	 1.0	 0.0	 1	 -30.0	 30.0;
	22612	 22611	 0.00137692	 0.047379	 0.0	 196.3	 196.3	 196.3	 1.0	 0.0	 1	 -30.0	 30.0;
	22624	 22623	 0.00144648	 0.0636585	 0.0	 187.8	 187.8	 187.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	22665	 22664	 0.000983458	 0.0447669	 0.0	 215.6	 215.6	 215.6	 1.0	 0.0	 1	 -30.0	 30.0;
	22698	 22697	 0.00174651	 0.0704769	 0.0	 105.4	 105.4	 105.4	 1.0	 0.0	 1	 -30.0	 30.0;
	22732	 22731	 0.00132744	 0.0575109	 0.0	 174.3	 174.3	 174.3	 1.0	 0.0	 1	 -30.0	 30.0;
	22745	 22744	 0.00139191	 0.0593697	 0.0	 154.5	 154.5	 154.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22759	 22758	 0.00157027	 0.0586439	 0.0	 186.9	 186.9	 186.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	22774	 22773	 0.000905336	 0.0474188	 0.0	 100.4	 100.4	 100.4	 1.0	 0.0	 1	 -30.0	 30.0;
	22885	 22884	 0.00114363	 0.033821	 0.0	 149.5	 149.5	 149.5	 1.0	 0.0	 1	 -30.0	 30.0;
	22905	 22904	 0.00270544	 0.0720538	 0.0	 160.7	 160.7	 160.7	 1.0	 0.0	 1	 -30.0	 30.0;
	22930	 22929	 0.000848764	 0.0389399	 0.0	 148.8	 148.8	 148.8	 1.0	 0.0	 1	 -30.0	 30.0;
	22963	 22962	 0.00130243	 0.0626329	 0.0	 188.2	 188.2	 188.2	 1.0	 0.0	 1	 -30.0	 30.0;
	22977	 22979	 0.000835425	 0.0420578	 0.0	 266.1	 266.1	 266.1	 1.0	 0.0	 1	 -30.0	 30.0;
	22978	 22977	 0.00173541	 0.0714597	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	22978	 22980	 0.0137969	 0.40508	 0.0	 44.4	 44.4	 44.4	 1.0	 0.0	 1	 -30.0	 30.0;
	22986	 22985	 0.000670015	 0.036396	 0.0	 181.9	 181.9	 181.9	 1.0	 0.0	 1	 -30.0	 30.0;
	22991	 22992	 0.00416031	 0.116543	 0.0	 137.8	 137.8	 137.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23002	 23001	 0.00106424	 0.0512018	 0.0	 238.2	 238.2	 238.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	23007	 23009	 0.00108548	 0.0575547	 0.0	 205.7	 205.7	 205.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23008	 23007	 0.00140968	 0.067086	 0.0	 184.8	 184.8	 184.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23014	 23016	 0.00119388	 0.0424895	 0.0	 335.9	 335.9	 335.9	 0.9875	 0.0	 1	 -30.0	 30.0;
	23014	 23017	 0.00116882	 0.0475913	 0.0	 333.2	 333.2	 333.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23014	 23018	 0.0011856	 0.0386027	 0.0	 299.9	 299.9	 299.9	 0.9875	 0.0	 1	 -30.0	 30.0;
	23015	 23014	 0.00119842	 0.0496585	 0.0	 196.4	 196.4	 196.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23023	 23026	 0.000124758	 0.00926339	 0.0	 980.1	 980.1	 980.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23024	 23023	 0.000320529	 0.0177612	 0.0	 677.1	 677.1	 677.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23025	 23024	 0.0014917	 0.0503501	 0.0	 136.1	 136.1	 136.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23031	 23034	 0.000272866	 0.0150089	 0.0	 1032.1	 1032.1	 1032.1	 0.98125	 0.0	 1	 -30.0	 30.0;
	23031	 23035	 0.000181875	 0.0111536	 0.0	 1029.9	 1029.9	 1029.9	 0.9875	 0.0	 1	 -30.0	 30.0;
	23031	 23036	 0.000194042	 0.0148801	 0.0	 1028.3	 1028.3	 1028.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23031	 23037	 0.000166532	 0.011571	 0.0	 1009.7	 1009.7	 1009.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	23032	 23031	 0.000170229	 0.011878	 0.0	 876.7	 876.7	 876.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23033	 23032	 0.00138615	 0.0557826	 0.0	 187.6	 187.6	 187.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23042	 23045	 0.000156067	 0.0135467	 0.0	 689.7	 689.7	 689.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23042	 23046	 0.000249157	 0.0202442	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23042	 23047	 0.000986588	 0.0640999	 0.0	 292.4	 292.4	 292.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23043	 23042	 0.000261994	 0.0175189	 0.0	 930.6	 930.6	 930.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23044	 23043	 0.00136448	 0.0573976	 0.0	 220.9	 220.9	 220.9	 1.0	 0.0	 1	 -30.0	 30.0;
	23052	 23053	 0.0091897	 0.18454	 0.0	 70.7	 70.7	 70.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23058	 23061	 0.000524243	 0.0369122	 0.0	 546.9	 546.9	 546.9	 1.04375	 0.0	 1	 -30.0	 30.0;
	23058	 23062	 0.000410129	 0.0223925	 0.0	 534.3	 534.3	 534.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	23059	 23058	 0.000163123	 0.0108696	 0.0	 585.9	 585.9	 585.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	23060	 23059	 0.00124705	 0.0661922	 0.0	 159.5	 159.5	 159.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23067	 23070	 0.000440561	 0.0323428	 0.0	 587.8	 587.8	 587.8	 0.99375	 0.0	 1	 -30.0	 30.0;
	23068	 23067	 0.000243458	 0.0166578	 0.0	 943.9	 943.9	 943.9	 1.0	 0.0	 1	 -30.0	 30.0;
	23069	 23068	 0.00111995	 0.0511247	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23076	 23075	 0.00100936	 0.0490924	 0.0	 94.5	 94.5	 94.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23082	 23081	 0.000213708	 0.0166805	 0.0	 844.6	 844.6	 844.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23083	 23082	 0.000946067	 0.041097	 0.0	 178.7	 178.7	 178.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23089	 23088	 0.00167086	 0.0807003	 0.0	 173.2	 173.2	 173.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23094	 23097	 0.000823282	 0.0520514	 0.0	 336.2	 336.2	 336.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	23095	 23094	 0.000219218	 0.0154979	 0.0	 962.1	 962.1	 962.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23096	 23095	 0.00136854	 0.066858	 0.0	 222.7	 222.7	 222.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23102	 23105	 0.000465385	 0.0279497	 0.0	 321.8	 321.8	 321.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	23103	 23102	 0.000227957	 0.016799	 0.0	 561.2	 561.2	 561.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23104	 23103	 0.00168744	 0.081878	 0.0	 109.9	 109.9	 109.9	 1.0	 0.0	 1	 -30.0	 30.0;
	23104	 23106	 0.0121128	 0.263453	 0.0	 54.4	 54.4	 54.4	 0.99375	 0.0	 1	 -30.0	 30.0;
	23112	 23111	 9.47026e-05	 0.00696485	 0.0	 718.2	 718.2	 718.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23113	 23112	 0.00153249	 0.0797708	 0.0	 194.8	 194.8	 194.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23118	 23121	 0.000172497	 0.0123547	 0.0	 1212.3	 1212.3	 1212.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23118	 23122	 0.000111193	 0.00855581	 0.0	 1206.3	 1206.3	 1206.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23119	 23118	 0.000203954	 0.0134836	 0.0	 842.1	 842.1	 842.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23120	 23119	 0.00135417	 0.0508338	 0.0	 187.8	 187.8	 187.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23128	 23127	 0.00024989	 0.0210516	 0.0	 725.2	 725.2	 725.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23129	 23128	 0.00179194	 0.0808273	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23134	 23136	 0.00138092	 0.0650477	 0.0	 184.6	 184.6	 184.6	 1.025	 0.0	 1	 -30.0	 30.0;
	23135	 23134	 0.00149138	 0.0700037	 0.0	 191.0	 191.0	 191.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23135	 23137	 1.77027	 34.5522	 0.0	 0.3	 0.3	 0.3	 1.025	 0.0	 1	 -30.0	 30.0;
	23142	 23144	 0.00145992	 0.0694317	 0.0	 259.6	 259.6	 259.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	23143	 23142	 0.00146656	 0.0777695	 0.0	 143.9	 143.9	 143.9	 1.0	 0.0	 1	 -30.0	 30.0;
	23149	 23152	 0.0020727	 0.109848	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23150	 23149	 0.00140584	 0.0570419	 0.0	 128.0	 128.0	 128.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	23150	 23151	 0.0107358	 0.270234	 0.0	 47.2	 47.2	 47.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	23157	 23159	 0.00137237	 0.0706087	 0.0	 205.1	 205.1	 205.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23157	 23160	 0.000806861	 0.0447831	 0.0	 201.3	 201.3	 201.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23157	 23161	 0.00111847	 0.0582453	 0.0	 199.6	 199.6	 199.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23158	 23157	 0.00158312	 0.0522861	 0.0	 229.8	 229.8	 229.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23167	 23166	 0.00019081	 0.0127335	 0.0	 874.6	 874.6	 874.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	23168	 23167	 0.00182654	 0.0621394	 0.0	 187.2	 187.2	 187.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	23173	 23175	 0.000990619	 0.0479081	 0.0	 160.2	 160.2	 160.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23173	 23176	 0.0014933	 0.0751738	 0.0	 137.2	 137.2	 137.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23173	 23177	 0.00170382	 0.0873781	 0.0	 149.4	 149.4	 149.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23173	 23178	 0.00238671	 0.0907867	 0.0	 138.7	 138.7	 138.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23173	 23179	 0.0028313	 0.124848	 0.0	 65.7	 65.7	 65.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23174	 23173	 0.000933781	 0.0512197	 0.0	 176.9	 176.9	 176.9	 1.0	 0.0	 1	 -30.0	 30.0;
	23174	 23180	 0.0399344	 1.13504	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23185	 23187	 0.000882395	 0.0308708	 0.0	 271.3	 271.3	 271.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23186	 23185	 0.0013371	 0.0524155	 0.0	 208.5	 208.5	 208.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23192	 23196	 0.000382953	 0.0288458	 0.0	 302.7	 302.7	 302.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	23193	 23192	 0.000164501	 0.0140247	 0.0	 900.7	 900.7	 900.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23193	 23195	 0.00293948	 0.088135	 0.0	 148.8	 148.8	 148.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23194	 23193	 0.00191914	 0.0826594	 0.0	 141.3	 141.3	 141.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23201	 23202	 0.0112404	 0.240262	 0.0	 50.6	 50.6	 50.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	23201	 23203	 0.015676	 0.371353	 0.0	 37.7	 37.7	 37.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	23201	 23204	 0.0133497	 0.34921	 0.0	 33.1	 33.1	 33.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	23209	 23210	 0.00711229	 0.164517	 0.0	 56.5	 56.5	 56.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23209	 23211	 0.00994362	 0.262305	 0.0	 49.6	 49.6	 49.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23209	 23212	 0.217046	 4.59526	 0.0	 2.1	 2.1	 2.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23218	 23217	 0.00103603	 0.043584	 0.0	 234.6	 234.6	 234.6	 1.0	 0.0	 1	 -30.0	 30.0;
	23223	 23225	 0.0022817	 0.0676434	 0.0	 137.7	 137.7	 137.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	23224	 23223	 0.001996	 0.0786935	 0.0	 157.5	 157.5	 157.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23224	 23226	 0.0112329	 0.291217	 0.0	 53.7	 53.7	 53.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	23224	 23227	 0.00731	 0.186445	 0.0	 53.6	 53.6	 53.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	23252	 23251	 0.00107143	 0.0546974	 0.0	 136.5	 136.5	 136.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23253	 23252	 0.00501084	 0.168813	 0.0	 100.8	 100.8	 100.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23270	 23269	 0.000292976	 0.0149595	 0.0	 149.0	 149.0	 149.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23271	 23270	 0.00415842	 0.123991	 0.0	 122.0	 122.0	 122.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	23291	 23290	 0.00108423	 0.0468835	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23301	 23300	 0.00164132	 0.0678112	 0.0	 165.2	 165.2	 165.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	23315	 23314	 0.000172529	 0.0119514	 0.0	 1002.4	 1002.4	 1002.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23316	 23315	 0.00122732	 0.0543174	 0.0	 223.5	 223.5	 223.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23353	 23352	 0.00126698	 0.0531637	 0.0	 88.3	 88.3	 88.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23367	 23366	 0.00135655	 0.059535	 0.0	 175.5	 175.5	 175.5	 1.0	 0.0	 1	 -30.0	 30.0;
	23376	 23375	 0.00057434	 0.0213151	 0.0	 138.2	 138.2	 138.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23383	 23382	 0.000233046	 0.0159814	 0.0	 790.1	 790.1	 790.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23384	 23383	 0.00163498	 0.0782714	 0.0	 187.7	 187.7	 187.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23412	 23411	 0.00213126	 0.0709124	 0.0	 139.3	 139.3	 139.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23417	 23416	 0.00166293	 0.0712204	 0.0	 149.4	 149.4	 149.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	23427	 23426	 0.00123701	 0.054011	 0.0	 171.8	 171.8	 171.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23441	 23440	 0.00117208	 0.0482873	 0.0	 179.3	 179.3	 179.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23452	 23451	 0.00167508	 0.074908	 0.0	 130.1	 130.1	 130.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23459	 23458	 0.00119277	 0.0504379	 0.0	 145.1	 145.1	 145.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23468	 23467	 0.00146104	 0.061406	 0.0	 105.7	 105.7	 105.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23489	 23488	 0.000256199	 0.0180674	 0.0	 229.5	 229.5	 229.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	23490	 23489	 0.00140818	 0.0689546	 0.0	 209.6	 209.6	 209.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	23491	 23490	 0.00550537	 0.169712	 0.0	 100.4	 100.4	 100.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23534	 23533	 0.00119028	 0.0451117	 0.0	 119.3	 119.3	 119.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23557	 23556	 0.00126167	 0.0546544	 0.0	 173.2	 173.2	 173.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	23567	 23566	 0.00151617	 0.0667315	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23575	 23574	 0.00120767	 0.0597778	 0.0	 155.7	 155.7	 155.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	23587	 23586	 0.000968526	 0.0525491	 0.0	 116.7	 116.7	 116.7	 1.0	 0.0	 1	 -30.0	 30.0;
	23623	 23622	 0.000930347	 0.0356449	 0.0	 159.0	 159.0	 159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23644	 23643	 0.00120275	 0.0536134	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23651	 23650	 0.00126424	 0.058241	 0.0	 185.1	 185.1	 185.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23663	 23662	 0.000211527	 0.0130093	 0.0	 759.4	 759.4	 759.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	23664	 23663	 0.00181189	 0.0631651	 0.0	 200.1	 200.1	 200.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23718	 23717	 0.000587239	 0.0260102	 0.0	 165.1	 165.1	 165.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23737	 23736	 0.000182349	 0.0128004	 0.0	 671.3	 671.3	 671.3	 1.0	 0.0	 1	 -30.0	 30.0;
	23738	 23737	 0.00146483	 0.0798669	 0.0	 186.4	 186.4	 186.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23752	 23751	 0.00153746	 0.0762271	 0.0	 201.8	 201.8	 201.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23765	 23764	 0.000543282	 0.0249702	 0.0	 201.0	 201.0	 201.0	 1.0	 0.0	 1	 -30.0	 30.0;
	23858	 23857	 0.00152657	 0.0683199	 0.0	 230.4	 230.4	 230.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	23877	 23876	 0.000852251	 0.034992	 0.0	 190.2	 190.2	 190.2	 1.0	 0.0	 1	 -30.0	 30.0;
	23890	 23889	 0.00120965	 0.0493521	 0.0	 214.2	 214.2	 214.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	23948	 23947	 0.00017005	 0.0114788	 0.0	 949.1	 949.1	 949.1	 1.0	 0.0	 1	 -30.0	 30.0;
	23949	 23948	 0.00111014	 0.0522808	 0.0	 242.8	 242.8	 242.8	 1.0	 0.0	 1	 -30.0	 30.0;
	23964	 23963	 0.000631898	 0.0337447	 0.0	 249.4	 249.4	 249.4	 1.0	 0.0	 1	 -30.0	 30.0;
	23970	 23969	 0.000904599	 0.0499396	 0.0	 224.9	 224.9	 224.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	23993	 23992	 0.00202802	 0.0710675	 0.0	 177.4	 177.4	 177.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	24011	 24010	 0.000810739	 0.0369356	 0.0	 257.8	 257.8	 257.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	24028	 24027	 0.00207045	 0.0954717	 0.0	 221.6	 221.6	 221.6	 1.0	 0.0	 1	 -30.0	 30.0;
	24035	 24034	 0.000221562	 0.0166795	 0.0	 905.8	 905.8	 905.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	24036	 24035	 0.00086742	 0.0452205	 0.0	 259.4	 259.4	 259.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24054	 24053	 0.00119933	 0.0620492	 0.0	 154.9	 154.9	 154.9	 1.025	 0.0	 1	 -30.0	 30.0;
	24055	 24054	 0.00589662	 0.157258	 0.0	 83.8	 83.8	 83.8	 1.0375	 0.0	 1	 -30.0	 30.0;
	24065	 24064	 0.000291801	 0.0166039	 0.0	 678.7	 678.7	 678.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	24066	 24065	 0.00204539	 0.0726407	 0.0	 229.5	 229.5	 229.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	24074	 24073	 0.00135182	 0.0747732	 0.0	 188.5	 188.5	 188.5	 1.0	 0.0	 1	 -30.0	 30.0;
	24096	 24095	 0.000922843	 0.0412484	 0.0	 285.8	 285.8	 285.8	 1.0375	 0.0	 1	 -30.0	 30.0;
	24117	 24116	 0.000826615	 0.0351009	 0.0	 221.0	 221.0	 221.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	24134	 24133	 0.000299975	 0.0223552	 0.0	 822.0	 822.0	 822.0	 1.025	 0.0	 1	 -30.0	 30.0;
	24135	 24134	 0.00161018	 0.0746868	 0.0	 201.3	 201.3	 201.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	24197	 24196	 0.000270712	 0.0170033	 0.0	 825.1	 825.1	 825.1	 1.01875	 0.0	 1	 -30.0	 30.0;
	24198	 24197	 0.00137605	 0.0576265	 0.0	 259.5	 259.5	 259.5	 1.03125	 0.0	 1	 -30.0	 30.0;
	24204	 24203	 0.00101984	 0.0470094	 0.0	 254.5	 254.5	 254.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	24214	 24213	 0.000378163	 0.0231875	 0.0	 811.8	 811.8	 811.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	24215	 24214	 0.0013058	 0.0649015	 0.0	 243.7	 243.7	 243.7	 1.025	 0.0	 1	 -30.0	 30.0;
	24221	 24220	 0.000895057	 0.0418886	 0.0	 283.2	 283.2	 283.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	24247	 24246	 0.00167255	 0.0575994	 0.0	 255.9	 255.9	 255.9	 1.0	 0.0	 1	 -30.0	 30.0;
	24284	 24283	 0.000991835	 0.0474522	 0.0	 231.3	 231.3	 231.3	 1.025	 0.0	 1	 -30.0	 30.0;
	24300	 24299	 0.00136014	 0.0563942	 0.0	 238.8	 238.8	 238.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	24306	 24305	 0.00140937	 0.057674	 0.0	 252.9	 252.9	 252.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	24312	 24311	 0.00177723	 0.0606191	 0.0	 253.5	 253.5	 253.5	 1.025	 0.0	 1	 -30.0	 30.0;
	24322	 24321	 0.00100419	 0.0443687	 0.0	 255.6	 255.6	 255.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	24336	 24335	 0.000768153	 0.0415061	 0.0	 260.7	 260.7	 260.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	24367	 24366	 0.00106936	 0.0506983	 0.0	 273.6	 273.6	 273.6	 1.01875	 0.0	 1	 -30.0	 30.0;
	24379	 24378	 0.00126841	 0.0520066	 0.0	 292.7	 292.7	 292.7	 1.025	 0.0	 1	 -30.0	 30.0;
	24393	 24392	 0.000107224	 0.00647593	 0.0	 1120.3	 1120.3	 1120.3	 1.0	 0.0	 1	 -30.0	 30.0;
	24394	 24393	 0.00119139	 0.0547547	 0.0	 295.4	 295.4	 295.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24478	 24477	 0.00125624	 0.0604977	 0.0	 252.4	 252.4	 252.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24516	 24515	 0.00143127	 0.0531578	 0.0	 293.5	 293.5	 293.5	 1.0	 0.0	 1	 -30.0	 30.0;
	24580	 24579	 0.000960524	 0.0478312	 0.0	 284.8	 284.8	 284.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	24658	 24657	 0.000190729	 0.014194	 0.0	 901.3	 901.3	 901.3	 1.0	 0.0	 1	 -30.0	 30.0;
	24659	 24658	 0.00140017	 0.0708847	 0.0	 218.9	 218.9	 218.9	 1.0	 0.0	 1	 -30.0	 30.0;
	24668	 24667	 0.00288316	 0.106859	 0.0	 207.3	 207.3	 207.3	 1.03125	 0.0	 1	 -30.0	 30.0;
	24698	 24697	 0.00156893	 0.0695781	 0.0	 251.0	 251.0	 251.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	24713	 24712	 0.00118198	 0.0609669	 0.0	 245.4	 245.4	 245.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24741	 24740	 0.00165047	 0.0703336	 0.0	 272.1	 272.1	 272.1	 1.09375	 0.0	 1	 -30.0	 30.0;
	24750	 24749	 0.000735578	 0.0342297	 0.0	 261.0	 261.0	 261.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	24774	 24773	 0.00196012	 0.0860865	 0.0	 216.3	 216.3	 216.3	 1.025	 0.0	 1	 -30.0	 30.0;
	24779	 24778	 0.00263401	 0.0888465	 0.0	 211.2	 211.2	 211.2	 1.0	 0.0	 1	 -30.0	 30.0;
	24803	 24802	 0.000121295	 0.00896161	 0.0	 953.6	 953.6	 953.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	24804	 24803	 0.00185383	 0.0728925	 0.0	 211.1	 211.1	 211.1	 1.00625	 0.0	 1	 -30.0	 30.0;
	24821	 24820	 0.000926282	 0.0361944	 0.0	 299.5	 299.5	 299.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	24831	 24830	 0.00152239	 0.0682306	 0.0	 242.8	 242.8	 242.8	 1.05625	 0.0	 1	 -30.0	 30.0;
	24842	 24841	 0.000235349	 0.0171647	 0.0	 994.9	 994.9	 994.9	 1.0	 0.0	 1	 -30.0	 30.0;
	24843	 24842	 0.00100798	 0.0518399	 0.0	 264.4	 264.4	 264.4	 1.0	 0.0	 1	 -30.0	 30.0;
	24858	 24857	 0.00134756	 0.0599748	 0.0	 239.5	 239.5	 239.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	24883	 24882	 0.00148689	 0.0486273	 0.0	 233.2	 233.2	 233.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	24894	 24893	 0.00258179	 0.0679092	 0.0	 207.2	 207.2	 207.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	24900	 24899	 0.00115971	 0.0566339	 0.0	 262.8	 262.8	 262.8	 1.0	 0.0	 1	 -30.0	 30.0;
	24907	 24906	 0.00204361	 0.0855938	 0.0	 228.8	 228.8	 228.8	 1.025	 0.0	 1	 -30.0	 30.0;
	24918	 24917	 0.000255434	 0.0184937	 0.0	 917.9	 917.9	 917.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	24919	 24918	 0.00169135	 0.0719948	 0.0	 236.4	 236.4	 236.4	 1.0125	 0.0	 1	 -30.0	 30.0;
	24926	 24925	 0.00145599	 0.0661481	 0.0	 239.7	 239.7	 239.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	24946	 24945	 0.00216235	 0.0863269	 0.0	 182.3	 182.3	 182.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	24956	 24955	 0.00143626	 0.0558245	 0.0	 235.5	 235.5	 235.5	 1.0	 0.0	 1	 -30.0	 30.0;
	24962	 24961	 0.00261731	 0.0889881	 0.0	 210.0	 210.0	 210.0	 1.06875	 0.0	 1	 -30.0	 30.0;
	24971	 24970	 0.000204522	 0.0149849	 0.0	 962.2	 962.2	 962.2	 1.01875	 0.0	 1	 -30.0	 30.0;
	24972	 24971	 0.00149909	 0.0541446	 0.0	 297.9	 297.9	 297.9	 1.025	 0.0	 1	 -30.0	 30.0;
	24978	 24977	 0.00133383	 0.0599414	 0.0	 275.4	 275.4	 275.4	 1.025	 0.0	 1	 -30.0	 30.0;
	24984	 24983	 0.0011748	 0.0619458	 0.0	 245.1	 245.1	 245.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25008	 25007	 0.000236923	 0.0159105	 0.0	 820.4	 820.4	 820.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	25009	 25008	 0.00127391	 0.0516076	 0.0	 245.8	 245.8	 245.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	25043	 25042	 0.00188511	 0.0717091	 0.0	 190.7	 190.7	 190.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25049	 25048	 0.00193628	 0.083613	 0.0	 180.1	 180.1	 180.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25083	 25082	 0.000190399	 0.0153119	 0.0	 871.6	 871.6	 871.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25084	 25083	 0.00146775	 0.0643907	 0.0	 250.1	 250.1	 250.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25106	 25105	 0.0017824	 0.0675025	 0.0	 234.2	 234.2	 234.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	25119	 25118	 0.00017026	 0.0125752	 0.0	 914.2	 914.2	 914.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	25120	 25119	 0.00227286	 0.0807506	 0.0	 222.5	 222.5	 222.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25179	 25178	 0.00117487	 0.0588699	 0.0	 158.1	 158.1	 158.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25208	 25207	 0.00178117	 0.0732985	 0.0	 189.1	 189.1	 189.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25252	 25251	 0.00216473	 0.0959286	 0.0	 166.6	 166.6	 166.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25300	 25299	 0.00135867	 0.0590918	 0.0	 268.6	 268.6	 268.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25358	 25357	 0.000193975	 0.0120632	 0.0	 915.3	 915.3	 915.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25359	 25358	 0.00150324	 0.0699465	 0.0	 220.1	 220.1	 220.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25379	 25378	 0.00108691	 0.0716835	 0.0	 181.2	 181.2	 181.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25410	 25409	 0.000608991	 0.0341042	 0.0	 121.4	 121.4	 121.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25471	 25470	 0.00215336	 0.0709244	 0.0	 42.3	 42.3	 42.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25482	 25483	 0.0119103	 0.284829	 0.0	 49.3	 49.3	 49.3	 1.0375	 0.0	 1	 -30.0	 30.0;
	25482	 25484	 0.00826115	 0.211438	 0.0	 48.4	 48.4	 48.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	25482	 25485	 0.013977	 0.308273	 0.0	 40.6	 40.6	 40.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25493	 0.000244553	 0.0173381	 0.0	 827.8	 827.8	 827.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25494	 0.000220073	 0.01637	 0.0	 821.4	 821.4	 821.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25495	 0.000136099	 0.0102067	 0.0	 820.9	 820.9	 820.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25490	 25496	 0.000162269	 0.0125666	 0.0	 819.6	 819.6	 819.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25491	 25490	 0.000175433	 0.0131136	 0.0	 1074.8	 1074.8	 1074.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25492	 25491	 0.00141631	 0.0556252	 0.0	 274.9	 274.9	 274.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25501	 25502	 0.00880866	 0.245304	 0.0	 44.4	 44.4	 44.4	 1.0375	 0.0	 1	 -30.0	 30.0;
	25501	 25503	 0.0127839	 0.308247	 0.0	 36.0	 36.0	 36.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	25501	 25504	 0.0160529	 0.427466	 0.0	 33.1	 33.1	 33.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	25509	 25512	 0.000256289	 0.0189611	 0.0	 723.9	 723.9	 723.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25509	 25513	 0.000285131	 0.0179909	 0.0	 713.3	 713.3	 713.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25509	 25514	 0.00140115	 0.113807	 0.0	 109.4	 109.4	 109.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25510	 25509	 0.00024744	 0.016724	 0.0	 866.2	 866.2	 866.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25511	 25510	 0.00140216	 0.064495	 0.0	 200.1	 200.1	 200.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25519	 25521	 0.000781672	 0.0335967	 0.0	 292.7	 292.7	 292.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25520	 25519	 0.00165901	 0.0726876	 0.0	 139.6	 139.6	 139.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25526	 25527	 0.0126712	 0.343446	 0.0	 50.7	 50.7	 50.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	25526	 25528	 0.00764706	 0.217211	 0.0	 41.0	 41.0	 41.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	25526	 25529	 0.0192664	 0.530832	 0.0	 21.9	 21.9	 21.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	25534	 25536	 0.00120504	 0.0588618	 0.0	 245.1	 245.1	 245.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25534	 25537	 0.00169447	 0.0612678	 0.0	 242.3	 242.3	 242.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25535	 25534	 0.000986959	 0.0479211	 0.0	 92.5	 92.5	 92.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25542	 25545	 0.000203853	 0.0137224	 0.0	 935.5	 935.5	 935.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25542	 25546	 0.000247726	 0.0182544	 0.0	 913.7	 913.7	 913.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25543	 25542	 0.00028741	 0.0166411	 0.0	 838.4	 838.4	 838.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25544	 25543	 0.00272161	 0.0923946	 0.0	 181.2	 181.2	 181.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25551	 25553	 0.000838597	 0.038237	 0.0	 296.9	 296.9	 296.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25552	 25551	 0.00161221	 0.0718192	 0.0	 164.0	 164.0	 164.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25558	 25561	 0.000259598	 0.018304	 0.0	 864.7	 864.7	 864.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25558	 25562	 0.000235299	 0.0167087	 0.0	 860.9	 860.9	 860.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25558	 25563	 0.000236964	 0.0168782	 0.0	 857.0	 857.0	 857.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25559	 25558	 0.000143726	 0.00983387	 0.0	 973.7	 973.7	 973.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	25560	 25559	 0.00116585	 0.0591021	 0.0	 275.5	 275.5	 275.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25568	 25573	 0.000171952	 0.0131933	 0.0	 983.7	 983.7	 983.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25569	 25568	 0.000245479	 0.0171117	 0.0	 1025.3	 1025.3	 1025.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25570	 25569	 0.00047301	 0.0314275	 0.0	 518.5	 518.5	 518.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25571	 25570	 0.00166615	 0.0622851	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25572	 25571	 0.00644489	 0.187295	 0.0	 64.7	 64.7	 64.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25582	 25585	 0.000254498	 0.0195299	 0.0	 770.7	 770.7	 770.7	 0.9875	 0.0	 1	 -30.0	 30.0;
	25582	 25586	 0.000221695	 0.0148235	 0.0	 769.5	 769.5	 769.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	25583	 25582	 0.000197042	 0.0153433	 0.0	 1075.1	 1075.1	 1075.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25584	 25583	 0.00148229	 0.0752478	 0.0	 238.8	 238.8	 238.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25591	 25592	 0.00597391	 0.136512	 0.0	 97.5	 97.5	 97.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	25597	 25598	 0.00704266	 0.176385	 0.0	 62.9	 62.9	 62.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25604	 25603	 0.000260847	 0.0198499	 0.0	 825.8	 825.8	 825.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	25605	 25604	 0.00182451	 0.080387	 0.0	 202.7	 202.7	 202.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	25615	 25614	 0.000171023	 0.010747	 0.0	 616.7	 616.7	 616.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25616	 25615	 0.00128055	 0.0618083	 0.0	 172.5	 172.5	 172.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25621	 25625	 0.000558513	 0.0337345	 0.0	 377.2	 377.2	 377.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25622	 25621	 0.000207635	 0.0156429	 0.0	 742.3	 742.3	 742.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	25623	 25622	 0.000401572	 0.0238227	 0.0	 820.0	 820.0	 820.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	25624	 25623	 0.00121409	 0.0604217	 0.0	 261.0	 261.0	 261.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	25630	 25632	 0.00166956	 0.0720547	 0.0	 219.1	 219.1	 219.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25631	 25630	 0.000660404	 0.0306442	 0.0	 194.6	 194.6	 194.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25637	 25639	 0.000703383	 0.0347733	 0.0	 297.8	 297.8	 297.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25638	 25637	 0.00128924	 0.0748337	 0.0	 193.0	 193.0	 193.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25644	 25647	 0.000211708	 0.0133572	 0.0	 711.9	 711.9	 711.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25644	 25648	 0.000273431	 0.0183077	 0.0	 707.2	 707.2	 707.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25645	 25644	 0.000259995	 0.0162784	 0.0	 802.9	 802.9	 802.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	25646	 25645	 0.00181224	 0.0754485	 0.0	 226.2	 226.2	 226.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25653	 25655	 0.00125039	 0.0675251	 0.0	 213.2	 213.2	 213.2	 1.025	 0.0	 1	 -30.0	 30.0;
	25653	 25656	 0.0013297	 0.071224	 0.0	 208.0	 208.0	 208.0	 1.025	 0.0	 1	 -30.0	 30.0;
	25653	 25657	 0.00459409	 0.21791	 0.0	 56.3	 56.3	 56.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	25653	 25658	 0.0055518	 0.245549	 0.0	 50.6	 50.6	 50.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25654	 25653	 0.00115085	 0.0614525	 0.0	 184.3	 184.3	 184.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25663	 25664	 0.00699686	 0.195453	 0.0	 64.8	 64.8	 64.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25670	 0.00982315	 0.249867	 0.0	 48.2	 48.2	 48.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25671	 0.0283983	 0.685717	 0.0	 26.5	 26.5	 26.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25672	 0.013995	 0.332425	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25673	 0.0126016	 0.270402	 0.0	 31.7	 31.7	 31.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25674	 0.013107	 0.373043	 0.0	 27.5	 27.5	 27.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25675	 0.0271101	 0.711103	 0.0	 21.1	 21.1	 21.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25669	 25676	 0.0880107	 2.01001	 0.0	 6.8	 6.8	 6.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25681	 25683	 0.000595741	 0.0284629	 0.0	 280.0	 280.0	 280.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25682	 25681	 0.00157061	 0.0666373	 0.0	 182.6	 182.6	 182.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25689	 25688	 0.000215342	 0.0181591	 0.0	 935.4	 935.4	 935.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	25689	 25691	 0.00173928	 0.0664628	 0.0	 171.2	 171.2	 171.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25690	 25689	 0.00259586	 0.0697806	 0.0	 217.9	 217.9	 217.9	 1.025	 0.0	 1	 -30.0	 30.0;
	25697	 25696	 0.000820527	 0.0387506	 0.0	 155.9	 155.9	 155.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25702	 25703	 0.00805804	 0.175039	 0.0	 64.3	 64.3	 64.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25702	 25704	 0.00871378	 0.224602	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25713	 25714	 0.0077402	 0.231341	 0.0	 65.2	 65.2	 65.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25719	 25722	 0.00343724	 0.134187	 0.0	 89.9	 89.9	 89.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25719	 25723	 0.00226648	 0.0880991	 0.0	 133.5	 133.5	 133.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25719	 25724	 0.00333713	 0.141195	 0.0	 88.3	 88.3	 88.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25720	 25719	 0.00157911	 0.0688738	 0.0	 155.9	 155.9	 155.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	25720	 25721	 0.0101909	 0.245104	 0.0	 50.4	 50.4	 50.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25730	 25729	 0.00108227	 0.0564221	 0.0	 205.8	 205.8	 205.8	 0.98125	 0.0	 1	 -30.0	 30.0;
	25735	 25737	 0.0022777	 0.0713826	 0.0	 198.7	 198.7	 198.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25736	 25735	 0.00240997	 0.0880441	 0.0	 208.9	 208.9	 208.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25743	 25742	 0.000162281	 0.0115281	 0.0	 710.8	 710.8	 710.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25744	 25743	 0.00190457	 0.0883291	 0.0	 165.1	 165.1	 165.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25749	 25754	 0.000160623	 0.0119911	 0.0	 992.6	 992.6	 992.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25750	 25749	 0.000241561	 0.0168117	 0.0	 554.2	 554.2	 554.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25751	 25750	 0.000443553	 0.0264772	 0.0	 358.5	 358.5	 358.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25752	 25751	 0.00174654	 0.0651345	 0.0	 167.6	 167.6	 167.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25753	 25752	 0.00552448	 0.138739	 0.0	 80.9	 80.9	 80.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25759	 25761	 0.00140843	 0.0690596	 0.0	 215.8	 215.8	 215.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	25759	 25763	 0.0016898	 0.0687945	 0.0	 214.4	 214.4	 214.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	25759	 25764	 0.00141318	 0.0599378	 0.0	 194.1	 194.1	 194.1	 1.04375	 0.0	 1	 -30.0	 30.0;
	25760	 25759	 0.00125428	 0.0653817	 0.0	 209.6	 209.6	 209.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25760	 25762	 0.00960091	 0.200985	 0.0	 66.3	 66.3	 66.3	 1.06875	 0.0	 1	 -30.0	 30.0;
	25778	 25777	 0.00027709	 0.0144881	 0.0	 684.1	 684.1	 684.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25779	 25778	 0.00193279	 0.0812729	 0.0	 208.5	 208.5	 208.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25784	 25786	 0.00118501	 0.0469417	 0.0	 291.9	 291.9	 291.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25785	 25784	 0.00128335	 0.0620024	 0.0	 157.3	 157.3	 157.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	25791	 25792	 0.010795	 0.224473	 0.0	 42.7	 42.7	 42.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25793	 0.0126439	 0.352016	 0.0	 42.5	 42.5	 42.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25794	 0.00801603	 0.214594	 0.0	 41.6	 41.6	 41.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25795	 0.0251055	 0.611826	 0.0	 26.2	 26.2	 26.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25796	 0.0103012	 0.275668	 0.0	 36.9	 36.9	 36.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25791	 25797	 0.0360693	 1.02105	 0.0	 10.9	 10.9	 10.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25802	 25805	 0.000187575	 0.0115853	 0.0	 1161.5	 1161.5	 1161.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	25802	 25806	 0.000158223	 0.0116152	 0.0	 1132.1	 1132.1	 1132.1	 0.9875	 0.0	 1	 -30.0	 30.0;
	25802	 25807	 0.000164956	 0.0112691	 0.0	 1132.0	 1132.0	 1132.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25802	 25808	 0.000845721	 0.0583324	 0.0	 283.7	 283.7	 283.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	25803	 25802	 0.000165127	 0.0129261	 0.0	 942.5	 942.5	 942.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	25804	 25803	 0.000864262	 0.0445205	 0.0	 237.0	 237.0	 237.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	25813	 25814	 0.0170336	 0.392264	 0.0	 42.1	 42.1	 42.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25813	 25815	 0.0155402	 0.389668	 0.0	 31.1	 31.1	 31.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25813	 25816	 0.0184286	 0.392127	 0.0	 29.8	 29.8	 29.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25822	 25821	 0.00196385	 0.0831502	 0.0	 181.6	 181.6	 181.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25823	 25822	 0.00415279	 0.118591	 0.0	 122.4	 122.4	 122.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25828	 25831	 0.000141426	 0.0111291	 0.0	 973.8	 973.8	 973.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	25829	 25828	 0.000214173	 0.0133659	 0.0	 846.6	 846.6	 846.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	25830	 25829	 0.00128076	 0.0552583	 0.0	 121.6	 121.6	 121.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	25836	 25837	 0.00879777	 0.210052	 0.0	 41.3	 41.3	 41.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25836	 25838	 0.0135021	 0.36994	 0.0	 37.7	 37.7	 37.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25844	 25843	 0.000187206	 0.014112	 0.0	 708.3	 708.3	 708.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25845	 25844	 0.00119905	 0.0514633	 0.0	 258.2	 258.2	 258.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25850	 25853	 0.000231169	 0.0166356	 0.0	 561.4	 561.4	 561.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25850	 25854	 0.000495501	 0.0279019	 0.0	 555.7	 555.7	 555.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25851	 25850	 0.000143794	 0.0105122	 0.0	 894.2	 894.2	 894.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	25852	 25851	 0.000962149	 0.053562	 0.0	 218.8	 218.8	 218.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25852	 25855	 0.0128445	 0.2765	 0.0	 41.2	 41.2	 41.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25861	 0.021356	 0.611298	 0.0	 28.1	 28.1	 28.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25862	 0.049558	 1.21043	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25863	 0.0327393	 0.795805	 0.0	 12.5	 12.5	 12.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25864	 0.0165713	 0.465938	 0.0	 24.9	 24.9	 24.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25865	 0.00975145	 0.262288	 0.0	 20.6	 20.6	 20.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25860	 25866	 0.0400798	 1.21691	 0.0	 10.8	 10.8	 10.8	 1.0	 0.0	 1	 -30.0	 30.0;
	25871	 25872	 0.00693274	 0.181523	 0.0	 44.2	 44.2	 44.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25871	 25873	 0.0157569	 0.325434	 0.0	 43.9	 43.9	 43.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25879	 25878	 0.00138798	 0.0656762	 0.0	 189.1	 189.1	 189.1	 1.03125	 0.0	 1	 -30.0	 30.0;
	25888	 25891	 0.00102053	 0.0542714	 0.0	 195.4	 195.4	 195.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25889	 25888	 0.000672178	 0.0352209	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25889	 25890	 0.00627452	 0.141415	 0.0	 68.2	 68.2	 68.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25896	 25898	 0.000976755	 0.0386896	 0.0	 358.3	 358.3	 358.3	 1.0625	 0.0	 1	 -30.0	 30.0;
	25896	 25899	 0.000705088	 0.0380917	 0.0	 358.3	 358.3	 358.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	25904	 25907	 0.000172102	 0.013332	 0.0	 774.9	 774.9	 774.9	 1.025	 0.0	 1	 -30.0	 30.0;
	25905	 25904	 0.000228668	 0.015798	 0.0	 601.4	 601.4	 601.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25906	 25905	 0.00135778	 0.0754887	 0.0	 187.2	 187.2	 187.2	 1.0	 0.0	 1	 -30.0	 30.0;
	25913	 25912	 0.000177718	 0.013847	 0.0	 940.6	 940.6	 940.6	 1.0125	 0.0	 1	 -30.0	 30.0;
	25914	 25913	 0.00124207	 0.0557043	 0.0	 216.2	 216.2	 216.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	25923	 25924	 0.00772513	 0.225933	 0.0	 53.3	 53.3	 53.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25930	 25929	 0.00104669	 0.0551261	 0.0	 151.6	 151.6	 151.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25935	 25937	 0.000878785	 0.0400844	 0.0	 242.3	 242.3	 242.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25936	 25935	 0.000885881	 0.0433963	 0.0	 127.8	 127.8	 127.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	25942	 25943	 0.00482278	 0.101995	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25942	 25944	 0.00697091	 0.139646	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25949	 25951	 0.000738166	 0.0338261	 0.0	 289.6	 289.6	 289.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25949	 25952	 0.0010036	 0.0436474	 0.0	 286.9	 286.9	 286.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25950	 25949	 0.0017761	 0.056549	 0.0	 222.6	 222.6	 222.6	 1.0	 0.0	 1	 -30.0	 30.0;
	25961	 25962	 0.0105259	 0.25023	 0.0	 58.5	 58.5	 58.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25967	 25970	 0.000806196	 0.0358824	 0.0	 189.3	 189.3	 189.3	 1.0	 0.0	 1	 -30.0	 30.0;
	25968	 25967	 0.00106784	 0.0471557	 0.0	 154.4	 154.4	 154.4	 1.0	 0.0	 1	 -30.0	 30.0;
	25968	 25969	 0.00472922	 0.120108	 0.0	 65.7	 65.7	 65.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25977	 0.000925053	 0.0383646	 0.0	 248.9	 248.9	 248.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25978	 0.000684072	 0.0319735	 0.0	 247.5	 247.5	 247.5	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25979	 0.00385683	 0.16393	 0.0	 97.1	 97.1	 97.1	 1.0	 0.0	 1	 -30.0	 30.0;
	25975	 25980	 0.0131599	 0.518279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -30.0	 30.0;
	25976	 25975	 0.00111115	 0.0623402	 0.0	 204.9	 204.9	 204.9	 1.0	 0.0	 1	 -30.0	 30.0;
	25997	 26000	 0.000366857	 0.0235745	 0.0	 688.0	 688.0	 688.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	25997	 26001	 0.000280953	 0.0240007	 0.0	 687.9	 687.9	 687.9	 1.04375	 0.0	 1	 -30.0	 30.0;
	25998	 25997	 0.000205618	 0.0128941	 0.0	 1074.7	 1074.7	 1074.7	 1.0	 0.0	 1	 -30.0	 30.0;
	25999	 25998	 0.00145451	 0.0675211	 0.0	 257.3	 257.3	 257.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26018	 26021	 0.00037279	 0.0290223	 0.0	 530.1	 530.1	 530.1	 1.0125	 0.0	 1	 -30.0	 30.0;
	26018	 26022	 0.000375235	 0.0302181	 0.0	 526.4	 526.4	 526.4	 1.01875	 0.0	 1	 -30.0	 30.0;
	26019	 26018	 0.000200477	 0.0138836	 0.0	 966.9	 966.9	 966.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26020	 26019	 0.00228793	 0.0744263	 0.0	 236.6	 236.6	 236.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	26027	 26030	 0.000120686	 0.00803822	 0.0	 523.7	 523.7	 523.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26031	 0.00031052	 0.0210636	 0.0	 515.5	 515.5	 515.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26032	 0.000328579	 0.0236381	 0.0	 507.5	 507.5	 507.5	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26033	 0.000214282	 0.0131487	 0.0	 497.8	 497.8	 497.8	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26034	 0.000268309	 0.0156469	 0.0	 497.6	 497.6	 497.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	26027	 26035	 0.000370799	 0.0303473	 0.0	 483.3	 483.3	 483.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	26028	 26027	 0.000176332	 0.0140006	 0.0	 1029.6	 1029.6	 1029.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26029	 26028	 0.00159009	 0.0762764	 0.0	 230.9	 230.9	 230.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26040	 26042	 0.00131053	 0.0581778	 0.0	 228.8	 228.8	 228.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26040	 26043	 0.00120135	 0.0463963	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26040	 26045	 0.00174946	 0.081556	 0.0	 220.4	 220.4	 220.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26041	 26040	 0.000629663	 0.0245779	 0.0	 240.3	 240.3	 240.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26041	 26044	 0.00838692	 0.190642	 0.0	 68.2	 68.2	 68.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26050	 26053	 0.000196707	 0.0151398	 0.0	 482.2	 482.2	 482.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26051	 26050	 0.000244856	 0.0168378	 0.0	 1013.0	 1013.0	 1013.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	26052	 26051	 0.00155188	 0.0719885	 0.0	 135.8	 135.8	 135.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26059	 26058	 0.00125349	 0.0582207	 0.0	 174.5	 174.5	 174.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26065	 26064	 0.00151752	 0.0581403	 0.0	 150.7	 150.7	 150.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26070	 26073	 0.000184585	 0.0112892	 0.0	 736.7	 736.7	 736.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	26070	 26074	 0.000265683	 0.0131742	 0.0	 733.7	 733.7	 733.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	26070	 26075	 0.000214183	 0.0149475	 0.0	 730.5	 730.5	 730.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	26071	 26070	 0.000231756	 0.0173241	 0.0	 759.5	 759.5	 759.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	26072	 26071	 0.00106576	 0.0358999	 0.0	 215.8	 215.8	 215.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	26080	 26081	 0.0156006	 0.37142	 0.0	 41.9	 41.9	 41.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26080	 26082	 0.0109253	 0.282406	 0.0	 40.3	 40.3	 40.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26088	 26087	 0.00105499	 0.0507164	 0.0	 295.6	 295.6	 295.6	 1.025	 0.0	 1	 -30.0	 30.0;
	26094	 26093	 0.000211112	 0.0146116	 0.0	 395.4	 395.4	 395.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26095	 26094	 0.000947684	 0.0450976	 0.0	 204.2	 204.2	 204.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26100	 26103	 0.000122982	 0.00759349	 0.0	 955.8	 955.8	 955.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26101	 26100	 0.00017709	 0.0117476	 0.0	 545.7	 545.7	 545.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26102	 26101	 0.00103673	 0.0476701	 0.0	 164.0	 164.0	 164.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26108	 26112	 0.00028913	 0.0188701	 0.0	 575.8	 575.8	 575.8	 1.025	 0.0	 1	 -30.0	 30.0;
	26108	 26113	 0.000373001	 0.0299026	 0.0	 571.6	 571.6	 571.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	26108	 26114	 0.00034068	 0.023976	 0.0	 567.5	 567.5	 567.5	 1.025	 0.0	 1	 -30.0	 30.0;
	26108	 26115	 0.000283556	 0.0228155	 0.0	 565.9	 565.9	 565.9	 1.025	 0.0	 1	 -30.0	 30.0;
	26108	 26116	 0.000175604	 0.013765	 0.0	 563.6	 563.6	 563.6	 1.025	 0.0	 1	 -30.0	 30.0;
	26109	 26108	 0.000225341	 0.0149626	 0.0	 676.4	 676.4	 676.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26110	 26109	 0.00145786	 0.059731	 0.0	 177.5	 177.5	 177.5	 1.00625	 0.0	 1	 -30.0	 30.0;
	26111	 26110	 0.00479777	 0.133343	 0.0	 76.9	 76.9	 76.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	26121	 26123	 0.00158371	 0.0521342	 0.0	 207.6	 207.6	 207.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26122	 26121	 0.00149193	 0.064567	 0.0	 209.7	 209.7	 209.7	 1.0125	 0.0	 1	 -30.0	 30.0;
	26133	 26132	 0.000975578	 0.0381925	 0.0	 161.5	 161.5	 161.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26138	 26140	 0.00137797	 0.0439624	 0.0	 240.8	 240.8	 240.8	 1.04375	 0.0	 1	 -30.0	 30.0;
	26138	 26141	 0.00140514	 0.0596854	 0.0	 234.3	 234.3	 234.3	 1.05	 0.0	 1	 -30.0	 30.0;
	26138	 26142	 0.00126712	 0.0588716	 0.0	 232.1	 232.1	 232.1	 1.05	 0.0	 1	 -30.0	 30.0;
	26139	 26138	 0.00110761	 0.0511151	 0.0	 251.7	 251.7	 251.7	 1.025	 0.0	 1	 -30.0	 30.0;
	26155	 26156	 0.00876134	 0.203918	 0.0	 67.5	 67.5	 67.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26155	 26157	 0.00597844	 0.155364	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26162	 26167	 0.000553179	 0.0420373	 0.0	 280.0	 280.0	 280.0	 0.99375	 0.0	 1	 -30.0	 30.0;
	26163	 26162	 0.000129606	 0.00962607	 0.0	 814.3	 814.3	 814.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	26163	 26165	 0.00180516	 0.0716219	 0.0	 169.0	 169.0	 169.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	26164	 26163	 0.00179836	 0.0657358	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26164	 26166	 0.00773933	 0.218009	 0.0	 41.2	 41.2	 41.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	26172	 26175	 0.000119488	 0.0088337	 0.0	 1198.1	 1198.1	 1198.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26173	 26172	 7.95726e-05	 0.00600061	 0.0	 981.5	 981.5	 981.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26174	 26173	 0.00225363	 0.103034	 0.0	 220.6	 220.6	 220.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26174	 26176	 0.0103471	 0.234271	 0.0	 37.7	 37.7	 37.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26186	 26185	 0.000173362	 0.0119637	 0.0	 911.4	 911.4	 911.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26187	 26186	 0.000592151	 0.0326883	 0.0	 142.6	 142.6	 142.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26192	 26193	 0.00720399	 0.193459	 0.0	 51.5	 51.5	 51.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26198	 26199	 0.0095452	 0.188283	 0.0	 64.6	 64.6	 64.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26198	 26200	 0.00814066	 0.209117	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26205	 26208	 0.000287393	 0.0161753	 0.0	 763.7	 763.7	 763.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26206	 26205	 0.000134562	 0.0107563	 0.0	 1009.7	 1009.7	 1009.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	26207	 26206	 0.00117818	 0.0505541	 0.0	 225.9	 225.9	 225.9	 1.025	 0.0	 1	 -30.0	 30.0;
	26368	 26367	 0.000494175	 0.0294511	 0.0	 397.4	 397.4	 397.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -30.0	 30.0;
	26681	 26680	 0.00559692	 0.130692	 0.0	 120.0	 120.0	 120.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	26692	 26691	 0.0059827	 0.177932	 0.0	 45.3	 45.3	 45.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26698	 26697	 0.00312297	 0.0911945	 0.0	 84.2	 84.2	 84.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	26737	 26736	 0.00383463	 0.11515	 0.0	 63.9	 63.9	 63.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	26770	 26769	 0.00255108	 0.08479	 0.0	 95.9	 95.9	 95.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26796	 26797	 0.00389842	 0.114201	 0.0	 134.3	 134.3	 134.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	26803	 26802	 0.000184825	 0.0133061	 0.0	 401.1	 401.1	 401.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26808	 26809	 0.00312792	 0.0885323	 0.0	 115.0	 115.0	 115.0	 1.0125	 0.0	 1	 -30.0	 30.0;
	26814	 26815	 0.00510571	 0.18565	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26814	 26816	 0.00448984	 0.142935	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26814	 26817	 0.00778166	 0.246225	 0.0	 53.6	 53.6	 53.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26814	 26818	 0.00951516	 0.18302	 0.0	 57.7	 57.7	 57.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26823	 26824	 0.00163318	 0.0605448	 0.0	 151.1	 151.1	 151.1	 1.09375	 0.0	 1	 -30.0	 30.0;
	26829	 26830	 0.00302183	 0.0990149	 0.0	 96.1	 96.1	 96.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26831	 0.00885247	 0.276496	 0.0	 48.4	 48.4	 48.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26832	 0.00242877	 0.0834361	 0.0	 39.9	 39.9	 39.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26833	 0.0703906	 1.80668	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26829	 26834	 0.0347555	 1.16892	 0.0	 7.7	 7.7	 7.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26839	 26841	 0.0003162	 0.0172503	 0.0	 437.2	 437.2	 437.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26839	 26842	 0.000352726	 0.0185136	 0.0	 436.0	 436.0	 436.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26840	 26839	 0.00049197	 0.0335142	 0.0	 327.5	 327.5	 327.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26851	 26853	 0.000359917	 0.0186706	 0.0	 581.8	 581.8	 581.8	 1.0875	 0.0	 1	 -30.0	 30.0;
	26852	 26851	 0.000365621	 0.0256316	 0.0	 472.9	 472.9	 472.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26859	 26858	 0.000317473	 0.0194224	 0.0	 493.7	 493.7	 493.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26870	 0.000509831	 0.0289152	 0.0	 545.6	 545.6	 545.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26871	 0.000348326	 0.0227343	 0.0	 541.4	 541.4	 541.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26872	 0.000449127	 0.0258934	 0.0	 539.3	 539.3	 539.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26868	 26873	 0.00020613	 0.0102096	 0.0	 537.5	 537.5	 537.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26869	 26868	 0.000284641	 0.0203166	 0.0	 307.6	 307.6	 307.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26878	 26879	 0.00152958	 0.0560072	 0.0	 150.5	 150.5	 150.5	 1.0	 0.0	 1	 -30.0	 30.0;
	26884	 26887	 0.000466628	 0.0329373	 0.0	 444.0	 444.0	 444.0	 1.04375	 0.0	 1	 -30.0	 30.0;
	26885	 26884	 0.000395471	 0.0223965	 0.0	 432.8	 432.8	 432.8	 0.99375	 0.0	 1	 -30.0	 30.0;
	26886	 26885	 0.00371315	 0.125457	 0.0	 78.2	 78.2	 78.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	26892	 26894	 0.000227431	 0.0138867	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26892	 26895	 0.000116018	 0.00600289	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26892	 26896	 0.000173022	 0.0140364	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26893	 26892	 0.000453338	 0.0255107	 0.0	 425.2	 425.2	 425.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26893	 26897	 0.0111713	 0.38181	 0.0	 32.1	 32.1	 32.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26906	 26907	 0.0040192	 0.123368	 0.0	 123.5	 123.5	 123.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	26912	 26913	 0.00564421	 0.158327	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26912	 26914	 0.00852204	 0.274399	 0.0	 62.2	 62.2	 62.2	 1.0375	 0.0	 1	 -30.0	 30.0;
	26919	 26920	 0.00421274	 0.125784	 0.0	 98.7	 98.7	 98.7	 1.0	 0.0	 1	 -30.0	 30.0;
	26919	 26921	 0.0088465	 0.168315	 0.0	 74.6	 74.6	 74.6	 1.0	 0.0	 1	 -30.0	 30.0;
	26926	 26927	 0.00206601	 0.0637062	 0.0	 95.4	 95.4	 95.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26932	 26933	 0.00460729	 0.1569	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26932	 26934	 0.00442319	 0.119756	 0.0	 77.8	 77.8	 77.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26939	 26940	 0.00234123	 0.0661503	 0.0	 260.0	 260.0	 260.0	 1.0	 0.0	 1	 -30.0	 30.0;
	26945	 26946	 0.00327815	 0.093564	 0.0	 89.0	 89.0	 89.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	26945	 26947	 0.00761396	 0.226184	 0.0	 56.7	 56.7	 56.7	 1.01875	 0.0	 1	 -30.0	 30.0;
	26952	 26954	 0.000301408	 0.0191689	 0.0	 628.8	 628.8	 628.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26953	 26952	 0.000401064	 0.0269032	 0.0	 414.1	 414.1	 414.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26959	 26960	 0.00229751	 0.0679813	 0.0	 95.9	 95.9	 95.9	 1.01875	 0.0	 1	 -30.0	 30.0;
	26965	 26966	 0.00246098	 0.0973619	 0.0	 114.4	 114.4	 114.4	 1.0	 0.0	 1	 -30.0	 30.0;
	26971	 26972	 0.00329881	 0.0971493	 0.0	 88.1	 88.1	 88.1	 1.0	 0.0	 1	 -30.0	 30.0;
	26977	 26980	 0.000574815	 0.0334471	 0.0	 421.8	 421.8	 421.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	26977	 26981	 0.000525915	 0.0329145	 0.0	 363.6	 363.6	 363.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	26978	 26977	 0.000415823	 0.0265288	 0.0	 570.9	 570.9	 570.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26979	 26978	 0.00209307	 0.0915281	 0.0	 192.2	 192.2	 192.2	 1.0	 0.0	 1	 -30.0	 30.0;
	26986	 26989	 0.000422428	 0.0257683	 0.0	 569.8	 569.8	 569.8	 1.0	 0.0	 1	 -30.0	 30.0;
	26986	 26990	 0.000324379	 0.0207474	 0.0	 568.9	 568.9	 568.9	 1.0	 0.0	 1	 -30.0	 30.0;
	26986	 26991	 0.000353564	 0.0205888	 0.0	 565.3	 565.3	 565.3	 1.0	 0.0	 1	 -30.0	 30.0;
	26987	 26986	 0.000463523	 0.0302543	 0.0	 357.2	 357.2	 357.2	 0.99375	 0.0	 1	 -30.0	 30.0;
	26988	 26987	 0.00424489	 0.096383	 0.0	 108.1	 108.1	 108.1	 1.0	 0.0	 1	 -30.0	 30.0;
	27000	 27002	 0.000827404	 0.0554756	 0.0	 330.2	 330.2	 330.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27000	 27003	 0.000786126	 0.0387519	 0.0	 328.7	 328.7	 328.7	 1.0	 0.0	 1	 -30.0	 30.0;
	27000	 27004	 0.000892521	 0.0493372	 0.0	 324.9	 324.9	 324.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27001	 27000	 0.000580957	 0.0312294	 0.0	 371.9	 371.9	 371.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27009	 27012	 0.000425956	 0.0262894	 0.0	 457.9	 457.9	 457.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	27010	 27009	 0.000463015	 0.0266602	 0.0	 553.2	 553.2	 553.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27011	 27010	 0.00105567	 0.0465506	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27021	 27022	 0.00361494	 0.0920434	 0.0	 89.4	 89.4	 89.4	 1.0625	 0.0	 1	 -30.0	 30.0;
	27031	 27033	 7.97399e-05	 0.00524915	 0.0	 793.6	 793.6	 793.6	 1.0	 0.0	 1	 -30.0	 30.0;
	27031	 27034	 0.000276299	 0.0152973	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -30.0	 30.0;
	27031	 27035	 0.000309646	 0.0189578	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -30.0	 30.0;
	27031	 27036	 0.000213767	 0.0129355	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -30.0	 30.0;
	27032	 27031	 0.000480183	 0.0283485	 0.0	 528.9	 528.9	 528.9	 0.96875	 0.0	 1	 -30.0	 30.0;
	27041	 27042	 0.00536281	 0.149183	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27041	 27043	 0.00610448	 0.184799	 0.0	 70.9	 70.9	 70.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27049	 27048	 0.000528159	 0.0244327	 0.0	 238.9	 238.9	 238.9	 0.975	 0.0	 1	 -30.0	 30.0;
	27079	 27078	 0.000456623	 0.0263307	 0.0	 505.6	 505.6	 505.6	 1.0	 0.0	 1	 -30.0	 30.0;
	27090	 27089	 0.000548692	 0.0332694	 0.0	 404.8	 404.8	 404.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27105	 27104	 0.000499055	 0.0290188	 0.0	 364.2	 364.2	 364.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27118	 27117	 0.000434998	 0.0265441	 0.0	 432.1	 432.1	 432.1	 1.0	 0.0	 1	 -30.0	 30.0;
	27188	 27187	 0.000510028	 0.0322898	 0.0	 473.9	 473.9	 473.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27259	 27258	 0.000551847	 0.0283589	 0.0	 460.1	 460.1	 460.1	 1.0	 0.0	 1	 -30.0	 30.0;
	27286	 27285	 0.000646969	 0.0376979	 0.0	 484.4	 484.4	 484.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	27413	 27412	 0.000313254	 0.0212571	 0.0	 544.2	 544.2	 544.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27449	 27448	 0.000330315	 0.0223158	 0.0	 504.9	 504.9	 504.9	 1.0125	 0.0	 1	 -30.0	 30.0;
	27483	 27482	 0.000659291	 0.0293484	 0.0	 487.9	 487.9	 487.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27559	 27558	 0.000432748	 0.0296832	 0.0	 402.6	 402.6	 402.6	 1.0	 0.0	 1	 -30.0	 30.0;
	27577	 27576	 0.000497498	 0.0338407	 0.0	 359.0	 359.0	 359.0	 1.0	 0.0	 1	 -30.0	 30.0;
	27596	 27595	 0.000277347	 0.0143306	 0.0	 448.9	 448.9	 448.9	 1.0	 0.0	 1	 -30.0	 30.0;
	27688	 27687	 0.000401695	 0.0258979	 0.0	 484.4	 484.4	 484.4	 1.0	 0.0	 1	 -30.0	 30.0;
	27793	 27792	 0.000492844	 0.0279209	 0.0	 430.8	 430.8	 430.8	 1.0	 0.0	 1	 -30.0	 30.0;
	27870	 27869	 0.000521697	 0.031003	 0.0	 349.2	 349.2	 349.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27892	 27891	 0.000410574	 0.0246131	 0.0	 312.3	 312.3	 312.3	 1.0	 0.0	 1	 -30.0	 30.0;
	27981	 27980	 0.000334706	 0.0243932	 0.0	 380.2	 380.2	 380.2	 1.0	 0.0	 1	 -30.0	 30.0;
	27997	 27996	 0.000259025	 0.0138985	 0.0	 257.1	 257.1	 257.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28099	 28100	 0.00773342	 0.184303	 0.0	 63.2	 63.2	 63.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	28099	 28101	 0.00636307	 0.227378	 0.0	 61.4	 61.4	 61.4	 1.00625	 0.0	 1	 -30.0	 30.0;
	28099	 28102	 0.00780595	 0.224175	 0.0	 57.7	 57.7	 57.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	28119	 28120	 0.00299995	 0.0892653	 0.0	 161.8	 161.8	 161.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28125	 28127	 0.000383585	 0.0252398	 0.0	 507.6	 507.6	 507.6	 0.9875	 0.0	 1	 -30.0	 30.0;
	28125	 28128	 0.000622203	 0.028147	 0.0	 507.2	 507.2	 507.2	 0.9875	 0.0	 1	 -30.0	 30.0;
	28126	 28125	 0.000569224	 0.0299373	 0.0	 493.0	 493.0	 493.0	 1.00625	 0.0	 1	 -30.0	 30.0;
	28138	 28137	 0.00038578	 0.0208751	 0.0	 449.5	 449.5	 449.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28144	 28143	 0.000507389	 0.0283993	 0.0	 518.6	 518.6	 518.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28149	 28151	 0.000447858	 0.0270021	 0.0	 362.0	 362.0	 362.0	 1.025	 0.0	 1	 -30.0	 30.0;
	28149	 28152	 0.0004172	 0.0306061	 0.0	 324.4	 324.4	 324.4	 1.025	 0.0	 1	 -30.0	 30.0;
	28150	 28149	 0.000400994	 0.0219712	 0.0	 365.6	 365.6	 365.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28150	 28153	 0.00465026	 0.155302	 0.0	 74.5	 74.5	 74.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28158	 28160	 0.00052255	 0.0343651	 0.0	 317.3	 317.3	 317.3	 1.01875	 0.0	 1	 -30.0	 30.0;
	28158	 28161	 0.000862302	 0.0370258	 0.0	 255.1	 255.1	 255.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28159	 28158	 0.000770197	 0.0385537	 0.0	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28159	 28162	 0.01264	 0.39115	 0.0	 20.7	 20.7	 20.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	28167	 28168	 0.00426264	 0.0943455	 0.0	 86.2	 86.2	 86.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28173	 28174	 0.00392469	 0.129348	 0.0	 86.1	 86.1	 86.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28179	 28182	 0.000763286	 0.0475862	 0.0	 346.6	 346.6	 346.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28180	 28179	 0.000352336	 0.0229819	 0.0	 479.6	 479.6	 479.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28180	 28183	 0.00293833	 0.0917116	 0.0	 92.3	 92.3	 92.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28181	 28180	 0.00365038	 0.139738	 0.0	 78.3	 78.3	 78.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28188	 28190	 0.00063338	 0.0333159	 0.0	 398.2	 398.2	 398.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28189	 28188	 0.000448482	 0.0249037	 0.0	 422.3	 422.3	 422.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28189	 28191	 0.00364204	 0.103835	 0.0	 87.4	 87.4	 87.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28197	 28196	 0.000480955	 0.0294029	 0.0	 299.5	 299.5	 299.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28197	 28198	 0.0056773	 0.168022	 0.0	 84.4	 84.4	 84.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28207	 28209	 0.000594912	 0.0322927	 0.0	 422.8	 422.8	 422.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28207	 28210	 0.000539056	 0.0290115	 0.0	 365.2	 365.2	 365.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28207	 28213	 0.000759894	 0.047484	 0.0	 278.5	 278.5	 278.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28208	 28207	 0.000613298	 0.0330091	 0.0	 455.3	 455.3	 455.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28208	 28211	 0.0100782	 0.304354	 0.0	 50.5	 50.5	 50.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28208	 28212	 0.0143655	 0.462118	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28218	 28219	 0.00532734	 0.143219	 0.0	 84.3	 84.3	 84.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28224	 28225	 0.00423631	 0.103662	 0.0	 81.5	 81.5	 81.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28234	 28235	 0.00507546	 0.175589	 0.0	 69.8	 69.8	 69.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	28234	 28236	 0.00975046	 0.299165	 0.0	 39.9	 39.9	 39.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	28245	 28246	 0.00532997	 0.161199	 0.0	 75.3	 75.3	 75.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28245	 28247	 0.00852054	 0.27213	 0.0	 43.8	 43.8	 43.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	28252	 28253	 0.00823678	 0.281697	 0.0	 57.7	 57.7	 57.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28254	 0.00355281	 0.097657	 0.0	 56.9	 56.9	 56.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28255	 0.00779542	 0.261311	 0.0	 47.9	 47.9	 47.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28256	 0.0546327	 2.09427	 0.0	 5.8	 5.8	 5.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28257	 0.817981	 25.4738	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28252	 28258	 1.05634	 32.1243	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28263	 28264	 0.00807083	 0.190769	 0.0	 86.1	 86.1	 86.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28269	 28270	 0.00420046	 0.132847	 0.0	 85.3	 85.3	 85.3	 1.03125	 0.0	 1	 -30.0	 30.0;
	28275	 28276	 0.00212603	 0.077051	 0.0	 196.0	 196.0	 196.0	 0.9875	 0.0	 1	 -30.0	 30.0;
	28275	 28277	 0.0028137	 0.0893782	 0.0	 196.0	 196.0	 196.0	 0.98125	 0.0	 1	 -30.0	 30.0;
	28282	 28284	 0.000520819	 0.0382581	 0.0	 309.9	 309.9	 309.9	 1.0375	 0.0	 1	 -30.0	 30.0;
	28282	 28286	 0.00105177	 0.0587349	 0.0	 279.6	 279.6	 279.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	28282	 28288	 0.000988168	 0.0494016	 0.0	 281.8	 281.8	 281.8	 1.03125	 0.0	 1	 -30.0	 30.0;
	28282	 28289	 0.00083036	 0.054066	 0.0	 234.9	 234.9	 234.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	28283	 28282	 0.000239244	 0.0180315	 0.0	 466.3	 466.3	 466.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	28283	 28285	 0.00543048	 0.190952	 0.0	 54.7	 54.7	 54.7	 0.99375	 0.0	 1	 -30.0	 30.0;
	28283	 28287	 0.00491215	 0.135113	 0.0	 53.6	 53.6	 53.6	 0.99375	 0.0	 1	 -30.0	 30.0;
	28294	 28295	 0.00824793	 0.214641	 0.0	 68.7	 68.7	 68.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28306	 0.000835389	 0.0430433	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28307	 0.000284051	 0.0140197	 0.0	 417.4	 417.4	 417.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28308	 0.000901906	 0.0444429	 0.0	 415.2	 415.2	 415.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28309	 0.000701626	 0.0376917	 0.0	 415.0	 415.0	 415.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28304	 28311	 0.000743023	 0.0506435	 0.0	 264.1	 264.1	 264.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28305	 28304	 0.000727665	 0.0352133	 0.0	 446.1	 446.1	 446.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28305	 28310	 0.0111818	 0.310685	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28316	 28317	 0.00754967	 0.185223	 0.0	 77.2	 77.2	 77.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28322	 28323	 0.00995436	 0.221538	 0.0	 73.1	 73.1	 73.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28329	 28328	 0.000244391	 0.016876	 0.0	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28329	 28330	 0.00422937	 0.134575	 0.0	 93.9	 93.9	 93.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28329	 28331	 0.00593936	 0.150324	 0.0	 81.4	 81.4	 81.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28341	 0.00202463	 0.0534858	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28342	 0.00228711	 0.0712777	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28343	 0.00208937	 0.066686	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28344	 0.059663	 2.11513	 0.0	 6.4	 6.4	 6.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28340	 28345	 0.832134	 21.7805	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28350	 28351	 0.00903127	 0.243161	 0.0	 70.5	 70.5	 70.5	 1.0375	 0.0	 1	 -30.0	 30.0;
	28360	 28361	 0.00471442	 0.155199	 0.0	 84.3	 84.3	 84.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28370	 28371	 0.00421752	 0.106001	 0.0	 94.3	 94.3	 94.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28376	 28378	 0.000520118	 0.0274361	 0.0	 448.9	 448.9	 448.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	28376	 28379	 0.000297356	 0.0199712	 0.0	 447.9	 447.9	 447.9	 1.00625	 0.0	 1	 -30.0	 30.0;
	28377	 28376	 0.000444006	 0.0328153	 0.0	 351.5	 351.5	 351.5	 0.9875	 0.0	 1	 -30.0	 30.0;
	28384	 28386	 0.000413321	 0.029416	 0.0	 387.4	 387.4	 387.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28385	 28384	 0.000456814	 0.0242003	 0.0	 434.3	 434.3	 434.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28391	 28392	 0.00444648	 0.113728	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28398	 28397	 0.00043444	 0.031982	 0.0	 445.3	 445.3	 445.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28398	 28399	 0.00654248	 0.203798	 0.0	 72.3	 72.3	 72.3	 1.00625	 0.0	 1	 -30.0	 30.0;
	28404	 28405	 0.00688044	 0.19903	 0.0	 73.9	 73.9	 73.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	28404	 28406	 0.019412	 0.623093	 0.0	 23.7	 23.7	 23.7	 1.025	 0.0	 1	 -30.0	 30.0;
	28404	 28407	 0.452509	 14.7969	 0.0	 1.0	 1.0	 1.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	28412	 28413	 0.0054252	 0.140965	 0.0	 73.4	 73.4	 73.4	 1.03125	 0.0	 1	 -30.0	 30.0;
	28412	 28414	 0.00304602	 0.093862	 0.0	 73.2	 73.2	 73.2	 1.025	 0.0	 1	 -30.0	 30.0;
	28412	 28415	 0.00505101	 0.139234	 0.0	 73.2	 73.2	 73.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28420	 28421	 0.00319026	 0.0968748	 0.0	 114.3	 114.3	 114.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28430	 28431	 0.00666964	 0.208875	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28437	 28436	 0.000563985	 0.0304906	 0.0	 278.1	 278.1	 278.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28444	 0.00049665	 0.0312436	 0.0	 469.2	 469.2	 469.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28445	 0.000311701	 0.0158319	 0.0	 469.1	 469.1	 469.1	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28446	 0.000739827	 0.0400393	 0.0	 468.2	 468.2	 468.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28447	 0.000474243	 0.0265671	 0.0	 467.3	 467.3	 467.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28442	 28448	 0.000447848	 0.0244789	 0.0	 466.3	 466.3	 466.3	 1.0	 0.0	 1	 -30.0	 30.0;
	28443	 28442	 0.000476082	 0.0351134	 0.0	 414.5	 414.5	 414.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28443	 28449	 0.00986958	 0.335739	 0.0	 39.6	 39.6	 39.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	28454	 28455	 0.0054946	 0.143277	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28460	 28461	 0.00658889	 0.208766	 0.0	 55.0	 55.0	 55.0	 1.01875	 0.0	 1	 -30.0	 30.0;
	28460	 28462	 0.00677929	 0.20667	 0.0	 54.8	 54.8	 54.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	28460	 28463	 0.010214	 0.398511	 0.0	 37.5	 37.5	 37.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	28460	 28464	 0.00887871	 0.310826	 0.0	 37.5	 37.5	 37.5	 1.01875	 0.0	 1	 -30.0	 30.0;
	28469	 28470	 0.00349358	 0.0893193	 0.0	 85.9	 85.9	 85.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28479	 28480	 0.00334834	 0.101193	 0.0	 111.8	 111.8	 111.8	 1.0125	 0.0	 1	 -30.0	 30.0;
	28485	 28486	 0.00262718	 0.0754693	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28491	 28493	 0.000396761	 0.0255367	 0.0	 408.5	 408.5	 408.5	 1.0125	 0.0	 1	 -30.0	 30.0;
	28492	 28491	 0.000485512	 0.0318899	 0.0	 230.5	 230.5	 230.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28492	 28494	 0.00470254	 0.12036	 0.0	 88.5	 88.5	 88.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28503	 28505	 0.000623928	 0.0374007	 0.0	 348.6	 348.6	 348.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28504	 28503	 0.00046716	 0.023714	 0.0	 538.7	 538.7	 538.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28511	 28510	 0.000491198	 0.0260022	 0.0	 334.2	 334.2	 334.2	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 28517	 0.00824569	 0.265503	 0.0	 43.7	 43.7	 43.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 28518	 0.00797463	 0.206111	 0.0	 58.9	 58.9	 58.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28516	 28519	 0.00864444	 0.261748	 0.0	 41.9	 41.9	 41.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28524	 28525	 0.00218425	 0.064859	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28535	 28534	 0.000706839	 0.0506708	 0.0	 390.5	 390.5	 390.5	 1.0	 0.0	 1	 -30.0	 30.0;
	28535	 28536	 0.00279581	 0.0875149	 0.0	 86.7	 86.7	 86.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28542	 28541	 0.000510443	 0.0284944	 0.0	 364.9	 364.9	 364.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28547	 28548	 0.00209053	 0.0821719	 0.0	 155.6	 155.6	 155.6	 1.0	 0.0	 1	 -30.0	 30.0;
	28562	 28561	 0.000168034	 0.0119007	 0.0	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -30.0	 30.0;
	28563	 28562	 0.00761349	 0.144012	 0.0	 107.4	 107.4	 107.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28573	 0.00526724	 0.186955	 0.0	 54.7	 54.7	 54.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28574	 0.012222	 0.38664	 0.0	 38.8	 38.8	 38.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28575	 0.00906736	 0.355401	 0.0	 38.4	 38.4	 38.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28572	 28576	 0.0525957	 1.61009	 0.0	 8.4	 8.4	 8.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28593	 28594	 0.00221255	 0.0631564	 0.0	 115.0	 115.0	 115.0	 1.025	 0.0	 1	 -30.0	 30.0;
	28593	 28595	 0.00458542	 0.136594	 0.0	 114.8	 114.8	 114.8	 1.025	 0.0	 1	 -30.0	 30.0;
	28735	 28734	 0.000436267	 0.0223434	 0.0	 430.7	 430.7	 430.7	 1.0	 0.0	 1	 -30.0	 30.0;
	28746	 28745	 0.000390314	 0.0236584	 0.0	 385.4	 385.4	 385.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28762	 28761	 0.000589191	 0.0351558	 0.0	 208.4	 208.4	 208.4	 1.0	 0.0	 1	 -30.0	 30.0;
	28773	 28772	 0.000351391	 0.0225997	 0.0	 499.9	 499.9	 499.9	 1.0	 0.0	 1	 -30.0	 30.0;
	28801	 28800	 0.000655393	 0.0410065	 0.0	 505.8	 505.8	 505.8	 1.0	 0.0	 1	 -30.0	 30.0;
	28978	 28977	 0.000452435	 0.0313931	 0.0	 381.2	 381.2	 381.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29025	 29024	 0.000578659	 0.0364127	 0.0	 536.2	 536.2	 536.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29052	 29051	 0.000607903	 0.0328833	 0.0	 475.6	 475.6	 475.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29211	 29210	 0.000682265	 0.0384923	 0.0	 425.2	 425.2	 425.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	29278	 29277	 0.000410424	 0.0258785	 0.0	 427.0	 427.0	 427.0	 1.075	 0.0	 1	 -30.0	 30.0;
	29420	 29419	 0.000740213	 0.0362872	 0.0	 506.8	 506.8	 506.8	 1.01875	 0.0	 1	 -30.0	 30.0;
	29586	 29588	 0.000521349	 0.0313908	 0.0	 511.8	 511.8	 511.8	 1.0	 0.0	 1	 -30.0	 30.0;
	29587	 29586	 0.000388236	 0.0221825	 0.0	 463.5	 463.5	 463.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29597	 29598	 0.00390476	 0.103894	 0.0	 134.5	 134.5	 134.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29603	 29604	 0.00317921	 0.0963065	 0.0	 80.9	 80.9	 80.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29611	 0.000356381	 0.0192604	 0.0	 414.6	 414.6	 414.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29612	 0.000382862	 0.0202307	 0.0	 414.4	 414.4	 414.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29613	 0.000486132	 0.0317697	 0.0	 414.2	 414.2	 414.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29609	 29614	 0.000380642	 0.0225344	 0.0	 413.9	 413.9	 413.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29610	 29609	 0.000645612	 0.0352419	 0.0	 524.3	 524.3	 524.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29619	 29620	 0.00209033	 0.065656	 0.0	 104.9	 104.9	 104.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29625	 29626	 0.00155273	 0.0588869	 0.0	 136.5	 136.5	 136.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29625	 29627	 0.0028768	 0.0890959	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29625	 29628	 0.0026504	 0.0872137	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29625	 29629	 0.00310793	 0.101975	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29625	 29630	 0.00194379	 0.0728409	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29636	 29635	 0.000534908	 0.0304726	 0.0	 446.5	 446.5	 446.5	 1.0	 0.0	 1	 -30.0	 30.0;
	29641	 29643	 0.000298924	 0.018366	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29641	 29644	 0.000310775	 0.0130213	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29641	 29645	 0.000354063	 0.0245797	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29641	 29646	 0.000295917	 0.0209408	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -30.0	 30.0;
	29642	 29641	 0.000591732	 0.0352192	 0.0	 512.3	 512.3	 512.3	 0.99375	 0.0	 1	 -30.0	 30.0;
	29651	 29652	 0.00209592	 0.0712819	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29653	 0.00174378	 0.0561095	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29654	 0.00263239	 0.083557	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29655	 0.00466716	 0.125723	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -30.0	 30.0;
	29651	 29656	 0.0116732	 0.368514	 0.0	 26.7	 26.7	 26.7	 1.03125	 0.0	 1	 -30.0	 30.0;
	29651	 29657	 0.0125481	 0.409808	 0.0	 41.6	 41.6	 41.6	 1.03125	 0.0	 1	 -30.0	 30.0;
	29662	 29663	 0.00620636	 0.198531	 0.0	 76.8	 76.8	 76.8	 1.00625	 0.0	 1	 -30.0	 30.0;
	29662	 29664	 0.00831457	 0.257105	 0.0	 76.7	 76.7	 76.7	 1.00625	 0.0	 1	 -30.0	 30.0;
	29662	 29665	 0.00639461	 0.211715	 0.0	 76.6	 76.6	 76.6	 1.00625	 0.0	 1	 -30.0	 30.0;
	29674	 29675	 0.0041119	 0.139292	 0.0	 88.9	 88.9	 88.9	 1.03125	 0.0	 1	 -30.0	 30.0;
	29674	 29676	 0.00495482	 0.166695	 0.0	 88.9	 88.9	 88.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29674	 29677	 0.00518536	 0.156535	 0.0	 74.0	 74.0	 74.0	 1.025	 0.0	 1	 -30.0	 30.0;
	29674	 29678	 0.00629279	 0.15248	 0.0	 74.0	 74.0	 74.0	 1.025	 0.0	 1	 -30.0	 30.0;
	29684	 29683	 0.000343288	 0.0241069	 0.0	 406.6	 406.6	 406.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29689	 29690	 0.00179456	 0.0580049	 0.0	 138.5	 138.5	 138.5	 1.0625	 0.0	 1	 -30.0	 30.0;
	29695	 29697	 0.000892228	 0.0352113	 0.0	 392.2	 392.2	 392.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	29696	 29695	 0.000227308	 0.0154455	 0.0	 428.8	 428.8	 428.8	 0.975	 0.0	 1	 -30.0	 30.0;
	29702	 29703	 0.00471241	 0.149706	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29702	 29704	 0.00714785	 0.204565	 0.0	 52.6	 52.6	 52.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29702	 29705	 0.0111969	 0.313682	 0.0	 35.8	 35.8	 35.8	 1.0	 0.0	 1	 -30.0	 30.0;
	29711	 29710	 0.000547415	 0.0390082	 0.0	 329.8	 329.8	 329.8	 1.0	 0.0	 1	 -30.0	 30.0;
	29717	 29716	 0.000348002	 0.0211421	 0.0	 418.4	 418.4	 418.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29722	 29724	 0.000430885	 0.0287645	 0.0	 461.6	 461.6	 461.6	 1.0375	 0.0	 1	 -30.0	 30.0;
	29722	 29725	 0.000379248	 0.0195833	 0.0	 461.2	 461.2	 461.2	 1.03125	 0.0	 1	 -30.0	 30.0;
	29722	 29726	 0.00034544	 0.0203761	 0.0	 461.0	 461.0	 461.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	29722	 29727	 0.000510273	 0.0354442	 0.0	 459.1	 459.1	 459.1	 1.0375	 0.0	 1	 -30.0	 30.0;
	29722	 29728	 0.000528269	 0.0274069	 0.0	 458.7	 458.7	 458.7	 1.0375	 0.0	 1	 -30.0	 30.0;
	29723	 29722	 0.000387234	 0.0240937	 0.0	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29741	 29743	 0.000492024	 0.027069	 0.0	 426.0	 426.0	 426.0	 1.03125	 0.0	 1	 -30.0	 30.0;
	29742	 29741	 0.000341363	 0.0253606	 0.0	 410.3	 410.3	 410.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29748	 29749	 0.00755379	 0.202307	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29754	 29756	 0.000717691	 0.0416355	 0.0	 465.9	 465.9	 465.9	 0.99375	 0.0	 1	 -30.0	 30.0;
	29755	 29754	 0.000529865	 0.0286141	 0.0	 476.1	 476.1	 476.1	 0.99375	 0.0	 1	 -30.0	 30.0;
	29761	 29762	 0.0052115	 0.169314	 0.0	 107.6	 107.6	 107.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29767	 29768	 0.00494984	 0.146693	 0.0	 76.5	 76.5	 76.5	 1.04375	 0.0	 1	 -30.0	 30.0;
	29767	 29769	 0.00537257	 0.0981015	 0.0	 91.2	 91.2	 91.2	 1.04375	 0.0	 1	 -30.0	 30.0;
	29774	 29775	 0.00233269	 0.0645016	 0.0	 245.7	 245.7	 245.7	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29781	 0.00902784	 0.284924	 0.0	 57.4	 57.4	 57.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29782	 0.00913426	 0.286075	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29783	 0.00821329	 0.251733	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29780	 29784	 0.0107479	 0.326197	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29793	 29794	 0.0065903	 0.174793	 0.0	 66.3	 66.3	 66.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29800	 29799	 0.000883742	 0.0377823	 0.0	 249.3	 249.3	 249.3	 1.0	 0.0	 1	 -30.0	 30.0;
	29819	 29818	 0.000934528	 0.033637	 0.0	 257.7	 257.7	 257.7	 1.0	 0.0	 1	 -30.0	 30.0;
	29841	 29840	 0.00154768	 0.0541857	 0.0	 223.9	 223.9	 223.9	 1.0	 0.0	 1	 -30.0	 30.0;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -30.0	 30.0;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -30.0	 30.0;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -30.0	 30.0;
	29893	 29892	 0.000222274	 0.0176434	 0.0	 1028.7	 1028.7	 1028.7	 1.0	 0.0	 1	 -30.0	 30.0;
	29894	 29893	 0.00197466	 0.0735442	 0.0	 255.6	 255.6	 255.6	 1.0	 0.0	 1	 -30.0	 30.0;
	29903	 29902	 0.00149184	 0.0737775	 0.0	 226.0	 226.0	 226.0	 1.0375	 0.0	 1	 -30.0	 30.0;
	29932	 29931	 0.00156367	 0.0644596	 0.0	 224.4	 224.4	 224.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29938	 29937	 0.00121339	 0.0513235	 0.0	 229.2	 229.2	 229.2	 1.00625	 0.0	 1	 -30.0	 30.0;
	29947	 29946	 0.00136873	 0.0705374	 0.0	 198.2	 198.2	 198.2	 1.0	 0.0	 1	 -30.0	 30.0;
	29961	 29964	 0.000297633	 0.018572	 0.0	 656.6	 656.6	 656.6	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29965	 0.000327769	 0.0203431	 0.0	 654.3	 654.3	 654.3	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29966	 0.000280752	 0.0210605	 0.0	 644.2	 644.2	 644.2	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29967	 0.000309521	 0.0210105	 0.0	 638.9	 638.9	 638.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29968	 0.000261001	 0.0183655	 0.0	 636.9	 636.9	 636.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29961	 29969	 0.000241859	 0.0133389	 0.0	 633.4	 633.4	 633.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29962	 29961	 0.000311949	 0.0221394	 0.0	 973.3	 973.3	 973.3	 1.025	 0.0	 1	 -30.0	 30.0;
	29963	 29962	 0.00160924	 0.0811352	 0.0	 217.0	 217.0	 217.0	 1.025	 0.0	 1	 -30.0	 30.0;
	29974	 29975	 0.0241416	 0.661371	 0.0	 17.9	 17.9	 17.9	 1.025	 0.0	 1	 -30.0	 30.0;
	29980	 29982	 0.00180087	 0.0844187	 0.0	 231.2	 231.2	 231.2	 1.0375	 0.0	 1	 -30.0	 30.0;
	29981	 29980	 0.00106483	 0.0505859	 0.0	 226.4	 226.4	 226.4	 1.0	 0.0	 1	 -30.0	 30.0;
	29992	 29991	 0.00199842	 0.0657005	 0.0	 238.8	 238.8	 238.8	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=0.995750962136, theta=98.138753946 -> V=1.0, theta=0.0
% INFO    : Bus 2	: V=0.999883415112, theta=97.5920519486 -> V=1.0, theta=0.0
% INFO    : Bus 3	: V=0.999249874304, theta=98.4619867851 -> V=1.0, theta=0.0
% INFO    : Bus 4	: V=1.00004840971, theta=98.5779049604 -> V=1.0, theta=0.0
% INFO    : Bus 5	: V=1.00124605896, theta=98.1181695631 -> V=1.0, theta=0.0
% INFO    : Bus 6	: V=1.0012351084, theta=98.1163718325 -> V=1.0, theta=0.0
% INFO    : Bus 7	: V=1.00125866945, theta=98.1201835739 -> V=1.0, theta=0.0
% INFO    : Bus 8	: V=1.00031500533, theta=97.3616237784 -> V=1.0, theta=0.0
% INFO    : Bus 9	: V=1.00033934394, theta=97.3640399214 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.00029203199, theta=97.3595278303 -> V=1.0, theta=0.0
% INFO    : Bus 11	: V=1.00001799687, theta=97.3703397698 -> V=1.0, theta=0.0
% INFO    : Bus 12	: V=0.999992440088, theta=97.3682591251 -> V=1.0, theta=0.0
% INFO    : Bus 13	: V=1.00004468063, theta=97.3726246437 -> V=1.0, theta=0.0
% INFO    : Bus 14	: V=1.00015161882, theta=97.3449013267 -> V=1.0, theta=0.0
% INFO    : Bus 15	: V=1.00017317492, theta=97.3471101251 -> V=1.0, theta=0.0
% INFO    : Bus 16	: V=1.00012864973, theta=97.3428600918 -> V=1.0, theta=0.0
% INFO    : Bus 17	: V=1.00015161882, theta=97.3449013267 -> V=1.0, theta=0.0
% INFO    : Bus 18	: V=0.998138177398, theta=98.1530321541 -> V=1.0, theta=0.0
% INFO    : Bus 19	: V=0.998093989691, theta=98.147824837 -> V=1.0, theta=0.0
% INFO    : Bus 20	: V=0.998181211958, theta=98.1582293628 -> V=1.0, theta=0.0
% INFO    : Bus 21	: V=0.998138177398, theta=98.1530321541 -> V=1.0, theta=0.0
% INFO    : Bus 22	: V=0.99788322239, theta=98.21461754 -> V=1.0, theta=0.0
% INFO    : Bus 23	: V=1.00485254783, theta=100.194153786 -> V=1.0, theta=0.0
% INFO    : Bus 24	: V=1.00320733467, theta=98.8445019623 -> V=1.0, theta=0.0
% INFO    : Bus 25	: V=1.00323024942, theta=98.8470029291 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=0.999584942909, theta=100.632921585 -> V=1.0, theta=0.0
% INFO    : Bus 27	: V=0.999562610892, theta=100.630428902 -> V=1.0, theta=0.0
% INFO    : Bus 28	: V=0.999607524754, theta=100.635501129 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=0.999626805906, theta=100.65993118 -> V=1.0, theta=0.0
% INFO    : Bus 30	: V=0.999613886459, theta=100.658241629 -> V=1.0, theta=0.0
% INFO    : Bus 31	: V=0.995887678396, theta=100.827014907 -> V=1.0, theta=0.0
% INFO    : Bus 32	: V=0.995873896334, theta=100.825354659 -> V=1.0, theta=0.0
% INFO    : Bus 33	: V=1.00437738149, theta=99.4500376706 -> V=1.0, theta=0.0
% INFO    : Bus 34	: V=1.00440157353, theta=99.4526115536 -> V=1.0, theta=0.0
% INFO    : Bus 35	: V=1.0043528555, theta=99.4477005239 -> V=1.0, theta=0.0
% INFO    : Bus 36	: V=0.998961338414, theta=100.84665565 -> V=1.0, theta=0.0
% INFO    : Bus 37	: V=0.999848210491, theta=100.697380582 -> V=1.0, theta=0.0
% INFO    : Bus 38	: V=0.999884974744, theta=100.699379117 -> V=1.0, theta=0.0
% INFO    : Bus 39	: V=1.00197515103, theta=97.6528157774 -> V=1.0, theta=0.0
% INFO    : Bus 40	: V=1.00197004447, theta=97.6521928065 -> V=1.0, theta=0.0
% INFO    : Bus 41	: V=0.997752362425, theta=98.5688009566 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=0.99738607411, theta=98.3739752753 -> V=1.0, theta=0.0
% INFO    : Bus 43	: V=0.995925456293, theta=98.512306572 -> V=1.0, theta=0.0
% INFO    : Bus 44	: V=0.995881633371, theta=98.5076410003 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=0.995969449128, theta=98.5171255054 -> V=1.0, theta=0.0
% INFO    : Bus 46	: V=0.999354401826, theta=100.765423241 -> V=1.0, theta=0.0
% INFO    : Bus 47	: V=1.00030044694, theta=99.0315836797 -> V=1.0, theta=0.0
% INFO    : Bus 48	: V=1.00036955237, theta=98.9278104897 -> V=1.0, theta=0.0
% INFO    : Bus 49	: V=1.00036352042, theta=99.0036829892 -> V=1.0, theta=0.0
% INFO    : Bus 50	: V=1.00031392291, theta=98.9988098091 -> V=1.0, theta=0.0
% INFO    : Bus 51	: V=1.00041219881, theta=99.0081817648 -> V=1.0, theta=0.0
% INFO    : Bus 52	: V=0.99985002608, theta=100.691653029 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=0.995074162215, theta=98.9411516646 -> V=1.0, theta=0.0
% INFO    : Bus 54	: V=0.993522500182, theta=98.6153926641 -> V=1.0, theta=0.0
% INFO    : Bus 55	: V=0.993429665565, theta=98.6093013008 -> V=1.0, theta=0.0
% INFO    : Bus 56	: V=0.993639841512, theta=98.6898680529 -> V=1.0, theta=0.0
% INFO    : Bus 57	: V=0.997117155174, theta=99.2562059076 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=1.00105770355, theta=101.435866221 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.00104923661, theta=101.435020825 -> V=1.0, theta=0.0
% INFO    : Bus 60	: V=1.0014075275, theta=100.220339142 -> V=1.0, theta=0.0
% INFO    : Bus 61	: V=1.00144215106, theta=100.223130954 -> V=1.0, theta=0.0
% INFO    : Bus 62	: V=0.99904445699, theta=99.5977192536 -> V=1.0, theta=0.0
% INFO    : Bus 63	: V=0.999020761276, theta=99.5946529617 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=0.99906983898, theta=99.6011367982 -> V=1.0, theta=0.0
% INFO    : Bus 65	: V=1.00185428356, theta=100.499592378 -> V=1.0, theta=0.0
% INFO    : Bus 66	: V=1.00428639881, theta=102.505494458 -> V=1.0, theta=0.0
% INFO    : Bus 67	: V=1.00465139669, theta=101.214732831 -> V=1.0, theta=0.0
% INFO    : Bus 68	: V=1.00422061802, theta=102.498657127 -> V=1.0, theta=0.0
% INFO    : Bus 69	: V=1.00451255971, theta=102.551843366 -> V=1.0, theta=0.0
% INFO    : Bus 70	: V=1.00428639881, theta=102.505494458 -> V=1.0, theta=0.0
% INFO    : Bus 71	: V=1.00148703777, theta=99.9014939587 -> V=1.0, theta=0.0
% INFO    : Bus 72	: V=1.00247032539, theta=100.384060621 -> V=1.0, theta=0.0
% INFO    : Bus 73	: V=1.0023910265, theta=99.9867898923 -> V=1.0, theta=0.0
% INFO    : Bus 74	: V=1.0028285282, theta=99.8506886594 -> V=1.0, theta=0.0
% INFO    : Bus 75	: V=1.00252050517, theta=101.003637695 -> V=1.0, theta=0.0
% INFO    : Bus 76	: V=1.00248466375, theta=100.998490438 -> V=1.0, theta=0.0
% INFO    : Bus 77	: V=1.00255690228, theta=101.009007461 -> V=1.0, theta=0.0
% INFO    : Bus 78	: V=1.00252050517, theta=101.003637695 -> V=1.0, theta=0.0
% INFO    : Bus 79	: V=1.00288849359, theta=101.046355381 -> V=1.0, theta=0.0
% INFO    : Bus 80	: V=1.00284207139, theta=101.042525979 -> V=1.0, theta=0.0
% INFO    : Bus 81	: V=1.0026763024, theta=100.855930911 -> V=1.0, theta=0.0
% INFO    : Bus 82	: V=1.00004081976, theta=100.095029659 -> V=1.0, theta=0.0
% INFO    : Bus 83	: V=0.999429746544, theta=100.478950312 -> V=1.0, theta=0.0
% INFO    : Bus 84	: V=0.999383676199, theta=100.473044185 -> V=1.0, theta=0.0
% INFO    : Bus 85	: V=1.00107245716, theta=99.7464002355 -> V=1.0, theta=0.0
% INFO    : Bus 86	: V=1.00102278293, theta=99.7407169612 -> V=1.0, theta=0.0
% INFO    : Bus 87	: V=1.0011184743, theta=99.7531117502 -> V=1.0, theta=0.0
% INFO    : Bus 88	: V=1.00125543291, theta=99.8539970054 -> V=1.0, theta=0.0
% INFO    : Bus 89	: V=1.00044831095, theta=101.748823155 -> V=1.0, theta=0.0
% INFO    : Bus 90	: V=1.00161190371, theta=100.733067215 -> V=1.0, theta=0.0
% INFO    : Bus 91	: V=0.99839514612, theta=101.720902801 -> V=1.0, theta=0.0
% INFO    : Bus 92	: V=1.00144263607, theta=100.829362698 -> V=1.0, theta=0.0
% INFO    : Bus 93	: V=0.999089111697, theta=100.469580044 -> V=1.0, theta=0.0
% INFO    : Bus 94	: V=0.998144737522, theta=100.541349625 -> V=1.0, theta=0.0
% INFO    : Bus 95	: V=0.998233959277, theta=100.466620322 -> V=1.0, theta=0.0
% INFO    : Bus 96	: V=0.99927597939, theta=101.021086145 -> V=1.0, theta=0.0
% INFO    : Bus 97	: V=0.998227983698, theta=102.836130612 -> V=1.0, theta=0.0
% INFO    : Bus 98	: V=0.998874586222, theta=102.226644388 -> V=1.0, theta=0.0
% INFO    : Bus 99	: V=0.998120453233, theta=102.824659216 -> V=1.0, theta=0.0
% INFO    : Bus 100	: V=0.998419385274, theta=102.873838589 -> V=1.0, theta=0.0
% INFO    : Bus 101	: V=0.998227983698, theta=102.836130612 -> V=1.0, theta=0.0
% INFO    : Bus 102	: V=0.998227983698, theta=102.836130612 -> V=1.0, theta=0.0
% INFO    : Bus 103	: V=0.998671629518, theta=102.051438338 -> V=1.0, theta=0.0
% INFO    : Bus 104	: V=0.998964948923, theta=114.919111862 -> V=1.0, theta=0.0
% INFO    : Bus 105	: V=1.0013188023, theta=114.612138683 -> V=1.0, theta=0.0
% INFO    : Bus 106	: V=0.999172016933, theta=114.929322264 -> V=1.0, theta=0.0
% INFO    : Bus 107	: V=0.998925728565, theta=114.916558001 -> V=1.0, theta=0.0
% INFO    : Bus 108	: V=0.998964948923, theta=114.919111862 -> V=1.0, theta=0.0
% INFO    : Bus 109	: V=0.998964948923, theta=114.919111862 -> V=1.0, theta=0.0
% INFO    : Bus 110	: V=1.00136006317, theta=114.564844815 -> V=1.0, theta=0.0
% INFO    : Bus 111	: V=1.00131772376, theta=114.565904609 -> V=1.0, theta=0.0
% INFO    : Bus 112	: V=0.999726972289, theta=100.817142852 -> V=1.0, theta=0.0
% INFO    : Bus 113	: V=0.999165421031, theta=102.702583387 -> V=1.0, theta=0.0
% INFO    : Bus 114	: V=0.999578266894, theta=102.579964788 -> V=1.0, theta=0.0
% INFO    : Bus 115	: V=1.0007312124, theta=103.635306034 -> V=1.0, theta=0.0
% INFO    : Bus 116	: V=0.999804973705, theta=102.599644694 -> V=1.0, theta=0.0
% INFO    : Bus 117	: V=1.00065562157, theta=103.627493155 -> V=1.0, theta=0.0
% INFO    : Bus 118	: V=1.00097087605, theta=103.671842221 -> V=1.0, theta=0.0
% INFO    : Bus 119	: V=1.0007312124, theta=103.635306034 -> V=1.0, theta=0.0
% INFO    : Bus 120	: V=0.99920457521, theta=102.347369108 -> V=1.0, theta=0.0
% INFO    : Bus 121	: V=0.996989325405, theta=100.820083269 -> V=1.0, theta=0.0
% INFO    : Bus 122	: V=0.99764912965, theta=100.799225947 -> V=1.0, theta=0.0
% INFO    : Bus 123	: V=0.997521895442, theta=100.791707144 -> V=1.0, theta=0.0
% INFO    : Bus 124	: V=0.997772975258, theta=100.806883568 -> V=1.0, theta=0.0
% INFO    : Bus 125	: V=0.99764912965, theta=100.799225947 -> V=1.0, theta=0.0
% INFO    : Bus 126	: V=1.0005148548, theta=102.608487966 -> V=1.0, theta=0.0
% INFO    : Bus 127	: V=0.998999629647, theta=101.2448879 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=1.00043120244, theta=102.600679954 -> V=1.0, theta=0.0
% INFO    : Bus 129	: V=1.00119160725, theta=102.663815507 -> V=1.0, theta=0.0
% INFO    : Bus 130	: V=1.0005148548, theta=102.608487966 -> V=1.0, theta=0.0
% INFO    : Bus 131	: V=0.999507407499, theta=100.554365392 -> V=1.0, theta=0.0
% INFO    : Bus 132	: V=0.998068939785, theta=101.03219086 -> V=1.0, theta=0.0
% INFO    : Bus 133	: V=0.998878412067, theta=100.425466432 -> V=1.0, theta=0.0
% INFO    : Bus 134	: V=0.998773321149, theta=100.41508325 -> V=1.0, theta=0.0
% INFO    : Bus 135	: V=0.999767099, theta=99.8390582577 -> V=1.0, theta=0.0
% INFO    : Bus 136	: V=0.999699403837, theta=99.8267252781 -> V=1.0, theta=0.0
% INFO    : Bus 137	: V=0.999668814677, theta=100.077134452 -> V=1.0, theta=0.0
% INFO    : Bus 138	: V=0.998519895839, theta=101.201981734 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=0.999784655832, theta=100.240558009 -> V=1.0, theta=0.0
% INFO    : Bus 140	: V=0.998380691273, theta=101.19184859 -> V=1.0, theta=0.0
% INFO    : Bus 141	: V=0.998730679499, theta=101.244795159 -> V=1.0, theta=0.0
% INFO    : Bus 142	: V=0.998519895839, theta=101.201981734 -> V=1.0, theta=0.0
% INFO    : Bus 143	: V=1.00001031032, theta=101.698498704 -> V=1.0, theta=0.0
% INFO    : Bus 144	: V=0.999315906459, theta=101.518887793 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.00044179821, theta=101.416932671 -> V=1.0, theta=0.0
% INFO    : Bus 146	: V=0.999948100508, theta=101.085037576 -> V=1.0, theta=0.0
% INFO    : Bus 147	: V=0.99830685696, theta=114.692764322 -> V=1.0, theta=0.0
% INFO    : Bus 148	: V=0.998353652906, theta=114.693657871 -> V=1.0, theta=0.0
% INFO    : Bus 149	: V=0.996504193594, theta=100.489999387 -> V=1.0, theta=0.0
% INFO    : Bus 150	: V=0.997177718297, theta=100.218356197 -> V=1.0, theta=0.0
% INFO    : Bus 151	: V=0.998170627355, theta=100.071753594 -> V=1.0, theta=0.0
% INFO    : Bus 152	: V=0.997013260723, theta=100.450389082 -> V=1.0, theta=0.0
% INFO    : Bus 153	: V=1.00301128381, theta=100.126314546 -> V=1.0, theta=0.0
% INFO    : Bus 154	: V=1.00301964279, theta=100.127533601 -> V=1.0, theta=0.0
% INFO    : Bus 155	: V=1.00026666326, theta=101.221959264 -> V=1.0, theta=0.0
% INFO    : Bus 156	: V=1.00033026786, theta=101.008820483 -> V=1.0, theta=0.0
% INFO    : Bus 157	: V=1.00030541423, theta=101.005067309 -> V=1.0, theta=0.0
% INFO    : Bus 158	: V=1.00035171782, theta=101.012452731 -> V=1.0, theta=0.0
% INFO    : Bus 159	: V=1.00031969061, theta=101.131724878 -> V=1.0, theta=0.0
% INFO    : Bus 160	: V=1.00028853155, theta=101.128468843 -> V=1.0, theta=0.0
% INFO    : Bus 161	: V=0.999783415842, theta=100.812322054 -> V=1.0, theta=0.0
% INFO    : Bus 162	: V=0.999813566839, theta=100.815320077 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=1.00305842403, theta=100.440834882 -> V=1.0, theta=0.0
% INFO    : Bus 164	: V=1.00270492031, theta=102.252438974 -> V=1.0, theta=0.0
% INFO    : Bus 165	: V=1.0027376037, theta=102.259087561 -> V=1.0, theta=0.0
% INFO    : Bus 166	: V=1.00266243152, theta=102.244929075 -> V=1.0, theta=0.0
% INFO    : Bus 167	: V=0.99916348348, theta=101.448416417 -> V=1.0, theta=0.0
% INFO    : Bus 168	: V=0.999274270856, theta=101.454318784 -> V=1.0, theta=0.0
% INFO    : Bus 169	: V=0.998850413775, theta=101.419520554 -> V=1.0, theta=0.0
% INFO    : Bus 170	: V=1.0026014396, theta=100.100186297 -> V=1.0, theta=0.0
% INFO    : Bus 171	: V=1.00012938105, theta=100.497687677 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=1.000090524, theta=100.494154275 -> V=1.0, theta=0.0
% INFO    : Bus 173	: V=1.00016745298, theta=100.501359849 -> V=1.0, theta=0.0
% INFO    : Bus 174	: V=1.00234890657, theta=100.143872679 -> V=1.0, theta=0.0
% INFO    : Bus 175	: V=1.00240227789, theta=100.149494965 -> V=1.0, theta=0.0
% INFO    : Bus 176	: V=1.00058807523, theta=100.539931782 -> V=1.0, theta=0.0
% INFO    : Bus 177	: V=0.999834199364, theta=100.277138224 -> V=1.0, theta=0.0
% INFO    : Bus 178	: V=0.999802637929, theta=100.273687581 -> V=1.0, theta=0.0
% INFO    : Bus 179	: V=1.00042439874, theta=100.481061343 -> V=1.0, theta=0.0
% INFO    : Bus 180	: V=1.00039719517, theta=100.477327507 -> V=1.0, theta=0.0
% INFO    : Bus 181	: V=1.00045407148, theta=100.484753329 -> V=1.0, theta=0.0
% INFO    : Bus 182	: V=1.00190323476, theta=114.413948087 -> V=1.0, theta=0.0
% INFO    : Bus 183	: V=0.998787970628, theta=100.539741795 -> V=1.0, theta=0.0
% INFO    : Bus 184	: V=0.998698601457, theta=100.528084852 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=0.998873398635, theta=100.549701071 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=0.998787970628, theta=100.539741795 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=0.999318230043, theta=100.59575505 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=0.998736581699, theta=100.470374057 -> V=1.0, theta=0.0
% INFO    : Bus 189	: V=0.998653551649, theta=100.45926125 -> V=1.0, theta=0.0
% INFO    : Bus 190	: V=0.998820405493, theta=100.481301594 -> V=1.0, theta=0.0
% INFO    : Bus 191	: V=0.998736581699, theta=100.470374057 -> V=1.0, theta=0.0
% INFO    : Bus 192	: V=0.995128176159, theta=102.592913443 -> V=1.0, theta=0.0
% INFO    : Bus 193	: V=1.00634726904, theta=101.381703191 -> V=1.0, theta=0.0
% INFO    : Bus 194	: V=0.995021304294, theta=102.581176384 -> V=1.0, theta=0.0
% INFO    : Bus 195	: V=0.995851216511, theta=102.657485347 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=0.995128176159, theta=102.592913443 -> V=1.0, theta=0.0
% INFO    : Bus 197	: V=1.00036484765, theta=114.218034195 -> V=1.0, theta=0.0
% INFO    : Bus 198	: V=1.00144342863, theta=114.283872041 -> V=1.0, theta=0.0
% INFO    : Bus 199	: V=1.00094637989, theta=114.279643622 -> V=1.0, theta=0.0
% INFO    : Bus 200	: V=1.0009569153, theta=114.282065637 -> V=1.0, theta=0.0
% INFO    : Bus 201	: V=1.00094637989, theta=114.279643622 -> V=1.0, theta=0.0
% INFO    : Bus 202	: V=1.00093225664, theta=114.277214337 -> V=1.0, theta=0.0
% INFO    : Bus 203	: V=0.996753336291, theta=100.421456541 -> V=1.0, theta=0.0
% INFO    : Bus 204	: V=0.996712757876, theta=100.415854568 -> V=1.0, theta=0.0
% INFO    : Bus 205	: V=0.997657974336, theta=100.061294326 -> V=1.0, theta=0.0
% INFO    : Bus 206	: V=0.997606402794, theta=100.056078073 -> V=1.0, theta=0.0
% INFO    : Bus 207	: V=0.997712564644, theta=100.066642801 -> V=1.0, theta=0.0
% INFO    : Bus 208	: V=0.998566668013, theta=100.022753254 -> V=1.0, theta=0.0
% INFO    : Bus 209	: V=0.998531122921, theta=100.017339304 -> V=1.0, theta=0.0
% INFO    : Bus 210	: V=0.99860004758, theta=100.028227981 -> V=1.0, theta=0.0
% INFO    : Bus 211	: V=0.999945584754, theta=100.023752684 -> V=1.0, theta=0.0
% INFO    : Bus 212	: V=0.99992296543, theta=100.019839987 -> V=1.0, theta=0.0
% INFO    : Bus 213	: V=0.9999689308, theta=100.027731898 -> V=1.0, theta=0.0
% INFO    : Bus 214	: V=0.999945584754, theta=100.023752684 -> V=1.0, theta=0.0
% INFO    : Bus 215	: V=0.999878369309, theta=100.665470233 -> V=1.0, theta=0.0
% INFO    : Bus 216	: V=0.999892823108, theta=100.667086299 -> V=1.0, theta=0.0
% INFO    : Bus 217	: V=0.999878369309, theta=100.665470233 -> V=1.0, theta=0.0
% INFO    : Bus 218	: V=0.999864635144, theta=100.663868835 -> V=1.0, theta=0.0
% INFO    : Bus 219	: V=0.999421513873, theta=102.727197497 -> V=1.0, theta=0.0
% INFO    : Bus 220	: V=0.999438489372, theta=103.308689263 -> V=1.0, theta=0.0
% INFO    : Bus 221	: V=0.999363680504, theta=103.302717856 -> V=1.0, theta=0.0
% INFO    : Bus 222	: V=1.00057228842, theta=103.491125407 -> V=1.0, theta=0.0
% INFO    : Bus 223	: V=0.999866022112, theta=103.201658245 -> V=1.0, theta=0.0
% INFO    : Bus 224	: V=1.00053695517, theta=103.483276065 -> V=1.0, theta=0.0
% INFO    : Bus 225	: V=1.00071964716, theta=103.517174003 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=1.00057228842, theta=103.491125407 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=1.00057228842, theta=103.491125407 -> V=1.0, theta=0.0
% INFO    : Bus 228	: V=0.999672843878, theta=104.42821237 -> V=1.0, theta=0.0
% INFO    : Bus 229	: V=1.00200576973, theta=101.857667337 -> V=1.0, theta=0.0
% INFO    : Bus 230	: V=1.00131801599, theta=101.364948279 -> V=1.0, theta=0.0
% INFO    : Bus 231	: V=1.00139223547, theta=101.370345071 -> V=1.0, theta=0.0
% INFO    : Bus 232	: V=1.00131801599, theta=101.364948279 -> V=1.0, theta=0.0
% INFO    : Bus 233	: V=0.994988071498, theta=102.709662265 -> V=1.0, theta=0.0
% INFO    : Bus 234	: V=1.00520882362, theta=101.302415065 -> V=1.0, theta=0.0
% INFO    : Bus 235	: V=0.994900679297, theta=102.698306976 -> V=1.0, theta=0.0
% INFO    : Bus 236	: V=0.9958198741, theta=102.78855308 -> V=1.0, theta=0.0
% INFO    : Bus 237	: V=0.994988071498, theta=102.709662265 -> V=1.0, theta=0.0
% INFO    : Bus 238	: V=1.00080015813, theta=101.139862326 -> V=1.0, theta=0.0
% INFO    : Bus 239	: V=1.0019818872, theta=100.995044 -> V=1.0, theta=0.0
% INFO    : Bus 240	: V=1.00187503674, theta=100.983921025 -> V=1.0, theta=0.0
% INFO    : Bus 241	: V=1.00209454053, theta=101.005563192 -> V=1.0, theta=0.0
% INFO    : Bus 242	: V=1.00494398379, theta=101.270489164 -> V=1.0, theta=0.0
% INFO    : Bus 243	: V=1.00308980398, theta=100.935064525 -> V=1.0, theta=0.0
% INFO    : Bus 244	: V=1.00304919422, theta=100.929872558 -> V=1.0, theta=0.0
% INFO    : Bus 245	: V=0.998783300713, theta=100.422571786 -> V=1.0, theta=0.0
% INFO    : Bus 246	: V=1.00247847212, theta=100.941207269 -> V=1.0, theta=0.0
% INFO    : Bus 247	: V=1.00254424024, theta=100.947096771 -> V=1.0, theta=0.0
% INFO    : Bus 248	: V=1.00241318634, theta=100.935132076 -> V=1.0, theta=0.0
% INFO    : Bus 249	: V=1.00247847212, theta=100.941207269 -> V=1.0, theta=0.0
% INFO    : Bus 250	: V=0.995967612718, theta=100.578721656 -> V=1.0, theta=0.0
% INFO    : Bus 251	: V=1.00404229533, theta=100.779881485 -> V=1.0, theta=0.0
% INFO    : Bus 252	: V=0.999209822813, theta=100.431109741 -> V=1.0, theta=0.0
% INFO    : Bus 253	: V=0.998773166867, theta=100.291657598 -> V=1.0, theta=0.0
% INFO    : Bus 254	: V=0.998824972868, theta=100.300882701 -> V=1.0, theta=0.0
% INFO    : Bus 255	: V=0.99880554036, theta=100.29056446 -> V=1.0, theta=0.0
% INFO    : Bus 256	: V=0.998865029575, theta=100.300883695 -> V=1.0, theta=0.0
% INFO    : Bus 257	: V=1.00168937668, theta=99.1801375447 -> V=1.0, theta=0.0
% INFO    : Bus 258	: V=1.00050856658, theta=97.052189356 -> V=1.0, theta=0.0
% INFO    : Bus 259	: V=1.00181493534, theta=98.6048341812 -> V=1.0, theta=0.0
% INFO    : Bus 260	: V=1.00044720011, theta=97.0429367825 -> V=1.0, theta=0.0
% INFO    : Bus 261	: V=1.0005858213, theta=97.0035287647 -> V=1.0, theta=0.0
% INFO    : Bus 262	: V=1.00050856658, theta=97.052189356 -> V=1.0, theta=0.0
% INFO    : Bus 263	: V=1.00050856658, theta=97.052189356 -> V=1.0, theta=0.0
% INFO    : Bus 264	: V=1.00013164008, theta=99.8025190321 -> V=1.0, theta=0.0
% INFO    : Bus 265	: V=1.00093918391, theta=98.9627197594 -> V=1.0, theta=0.0
% INFO    : Bus 266	: V=0.999959121881, theta=100.061897321 -> V=1.0, theta=0.0
% INFO    : Bus 267	: V=1.0005394759, theta=100.203100833 -> V=1.0, theta=0.0
% INFO    : Bus 268	: V=0.999654448272, theta=103.601982359 -> V=1.0, theta=0.0
% INFO    : Bus 269	: V=0.999324710014, theta=103.798691692 -> V=1.0, theta=0.0
% INFO    : Bus 270	: V=0.999299909631, theta=103.795298031 -> V=1.0, theta=0.0
% INFO    : Bus 271	: V=0.999347895885, theta=103.801921303 -> V=1.0, theta=0.0
% INFO    : Bus 272	: V=1.00087072754, theta=100.70517533 -> V=1.0, theta=0.0
% INFO    : Bus 273	: V=1.00111243126, theta=100.892502213 -> V=1.0, theta=0.0
% INFO    : Bus 274	: V=1.00093037037, theta=100.607484124 -> V=1.0, theta=0.0
% INFO    : Bus 275	: V=1.00094226167, theta=100.609445709 -> V=1.0, theta=0.0
% INFO    : Bus 276	: V=1.00092011372, theta=100.605796432 -> V=1.0, theta=0.0
% INFO    : Bus 277	: V=1.00410651787, theta=101.196801183 -> V=1.0, theta=0.0
% INFO    : Bus 278	: V=1.00405342067, theta=101.187061496 -> V=1.0, theta=0.0
% INFO    : Bus 279	: V=1.00416149785, theta=101.206592954 -> V=1.0, theta=0.0
% INFO    : Bus 280	: V=1.00328312354, theta=101.158046454 -> V=1.0, theta=0.0
% INFO    : Bus 281	: V=1.00320772624, theta=101.149191109 -> V=1.0, theta=0.0
% INFO    : Bus 282	: V=1.00335741059, theta=101.167142719 -> V=1.0, theta=0.0
% INFO    : Bus 283	: V=1.00195430953, theta=101.094667387 -> V=1.0, theta=0.0
% INFO    : Bus 284	: V=1.00188309515, theta=101.085100373 -> V=1.0, theta=0.0
% INFO    : Bus 285	: V=1.00048039694, theta=98.3101533363 -> V=1.0, theta=0.0
% INFO    : Bus 286	: V=1.00046446482, theta=98.307796755 -> V=1.0, theta=0.0
% INFO    : Bus 287	: V=1.00049809516, theta=98.3126817305 -> V=1.0, theta=0.0
% INFO    : Bus 288	: V=1.00125453098, theta=98.7563571329 -> V=1.0, theta=0.0
% INFO    : Bus 289	: V=1.00049089023, theta=99.8751651206 -> V=1.0, theta=0.0
% INFO    : Bus 290	: V=1.00160723238, theta=100.628627276 -> V=1.0, theta=0.0
% INFO    : Bus 291	: V=1.00164573739, theta=100.632228615 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=1.00000798684, theta=99.9318691651 -> V=1.0, theta=0.0
% INFO    : Bus 293	: V=1.00005708127, theta=99.9379555893 -> V=1.0, theta=0.0
% INFO    : Bus 294	: V=0.997505098444, theta=91.7676586883 -> V=1.0, theta=0.0
% INFO    : Bus 295	: V=1.00113250766, theta=101.284254593 -> V=1.0, theta=0.0
% INFO    : Bus 296	: V=1.00300784179, theta=101.132032449 -> V=1.0, theta=0.0
% INFO    : Bus 297	: V=0.998988870815, theta=102.835875868 -> V=1.0, theta=0.0
% INFO    : Bus 298	: V=0.998910553764, theta=102.827106106 -> V=1.0, theta=0.0
% INFO    : Bus 299	: V=0.999828841049, theta=100.646692011 -> V=1.0, theta=0.0
% INFO    : Bus 300	: V=1.00163013557, theta=101.103392069 -> V=1.0, theta=0.0
% INFO    : Bus 301	: V=1.00089986498, theta=101.104374841 -> V=1.0, theta=0.0
% INFO    : Bus 302	: V=1.00087361406, theta=101.102282835 -> V=1.0, theta=0.0
% INFO    : Bus 303	: V=0.999277832749, theta=114.745504428 -> V=1.0, theta=0.0
% INFO    : Bus 304	: V=0.999222418947, theta=114.739904866 -> V=1.0, theta=0.0
% INFO    : Bus 305	: V=1.00169532855, theta=115.19497024 -> V=1.0, theta=0.0
% INFO    : Bus 306	: V=1.00174316948, theta=115.199612765 -> V=1.0, theta=0.0
% INFO    : Bus 307	: V=1.00113637842, theta=115.220101268 -> V=1.0, theta=0.0
% INFO    : Bus 308	: V=0.999529514087, theta=114.618436956 -> V=1.0, theta=0.0
% INFO    : Bus 309	: V=0.997647867248, theta=101.735864423 -> V=1.0, theta=0.0
% INFO    : Bus 310	: V=0.999865711875, theta=103.192720181 -> V=1.0, theta=0.0
% INFO    : Bus 311	: V=0.999851933734, theta=103.19099813 -> V=1.0, theta=0.0
% INFO    : Bus 312	: V=0.999879107158, theta=103.194372425 -> V=1.0, theta=0.0
% INFO    : Bus 313	: V=1.00068831438, theta=99.8233701947 -> V=1.0, theta=0.0
% INFO    : Bus 314	: V=1.00107616365, theta=99.8372138959 -> V=1.0, theta=0.0
% INFO    : Bus 315	: V=0.998991401074, theta=100.347057424 -> V=1.0, theta=0.0
% INFO    : Bus 316	: V=0.99890548909, theta=100.336940753 -> V=1.0, theta=0.0
% INFO    : Bus 317	: V=0.999087900246, theta=100.357485385 -> V=1.0, theta=0.0
% INFO    : Bus 318	: V=1.00203378353, theta=99.8836994633 -> V=1.0, theta=0.0
% INFO    : Bus 319	: V=1.000940411, theta=93.0932709875 -> V=1.0, theta=0.0
% INFO    : Bus 320	: V=1.00433549044, theta=94.0324135527 -> V=1.0, theta=0.0
% INFO    : Bus 321	: V=1.00429027329, theta=94.0278688056 -> V=1.0, theta=0.0
% INFO    : Bus 322	: V=0.998850333819, theta=91.9205516161 -> V=1.0, theta=0.0
% INFO    : Bus 323	: V=0.998903975909, theta=92.2369614666 -> V=1.0, theta=0.0
% INFO    : Bus 324	: V=0.998615521358, theta=92.3082065627 -> V=1.0, theta=0.0
% INFO    : Bus 325	: V=0.999502925805, theta=94.1691603802 -> V=1.0, theta=0.0
% INFO    : Bus 326	: V=1.00136647909, theta=91.8055275945 -> V=1.0, theta=0.0
% INFO    : Bus 327	: V=0.999917856372, theta=94.2642292083 -> V=1.0, theta=0.0
% INFO    : Bus 328	: V=0.999446335341, theta=94.1615387226 -> V=1.0, theta=0.0
% INFO    : Bus 329	: V=0.999502925805, theta=94.1691603802 -> V=1.0, theta=0.0
% INFO    : Bus 330	: V=0.999502925805, theta=94.1691603802 -> V=1.0, theta=0.0
% INFO    : Bus 331	: V=1.00244168288, theta=100.29024181 -> V=1.0, theta=0.0
% INFO    : Bus 332	: V=1.00240598308, theta=100.285694859 -> V=1.0, theta=0.0
% INFO    : Bus 333	: V=1.00226323388, theta=100.297161548 -> V=1.0, theta=0.0
% INFO    : Bus 334	: V=0.999695172852, theta=100.443411618 -> V=1.0, theta=0.0
% INFO    : Bus 335	: V=0.9996765265, theta=100.440503284 -> V=1.0, theta=0.0
% INFO    : Bus 336	: V=0.999712098382, theta=100.446472848 -> V=1.0, theta=0.0
% INFO    : Bus 337	: V=0.999695172852, theta=100.443411618 -> V=1.0, theta=0.0
% INFO    : Bus 338	: V=1.0010894193, theta=96.2368429511 -> V=1.0, theta=0.0
% INFO    : Bus 339	: V=1.00112874659, theta=96.2418620389 -> V=1.0, theta=0.0
% INFO    : Bus 340	: V=1.00177610079, theta=96.5005815816 -> V=1.0, theta=0.0
% INFO    : Bus 341	: V=1.00379277759, theta=94.1763967649 -> V=1.0, theta=0.0
% INFO    : Bus 342	: V=0.999218838303, theta=101.247321781 -> V=1.0, theta=0.0
% INFO    : Bus 343	: V=0.999173382863, theta=101.243787069 -> V=1.0, theta=0.0
% INFO    : Bus 344	: V=0.999260897008, theta=101.250598447 -> V=1.0, theta=0.0
% INFO    : Bus 345	: V=1.00173338643, theta=101.183508703 -> V=1.0, theta=0.0
% INFO    : Bus 346	: V=1.00438494164, theta=101.110609439 -> V=1.0, theta=0.0
% INFO    : Bus 347	: V=1.00433823208, theta=101.107412494 -> V=1.0, theta=0.0
% INFO    : Bus 348	: V=0.995064953469, theta=90.7931321213 -> V=1.0, theta=0.0
% INFO    : Bus 349	: V=1.00223313899, theta=89.8358783025 -> V=1.0, theta=0.0
% INFO    : Bus 350	: V=1.00226833931, theta=89.8417265531 -> V=1.0, theta=0.0
% INFO    : Bus 351	: V=1.00224278107, theta=89.7106605257 -> V=1.0, theta=0.0
% INFO    : Bus 352	: V=0.99804943686, theta=92.1953440515 -> V=1.0, theta=0.0
% INFO    : Bus 353	: V=0.999142385658, theta=91.5568100653 -> V=1.0, theta=0.0
% INFO    : Bus 354	: V=0.998264310433, theta=90.9605528076 -> V=1.0, theta=0.0
% INFO    : Bus 355	: V=0.998159891971, theta=90.9483648246 -> V=1.0, theta=0.0
% INFO    : Bus 356	: V=1.00000407117, theta=114.901334267 -> V=1.0, theta=0.0
% INFO    : Bus 357	: V=0.999602652526, theta=114.54021275 -> V=1.0, theta=0.0
% INFO    : Bus 358	: V=1.00082987922, theta=114.283422737 -> V=1.0, theta=0.0
% INFO    : Bus 359	: V=0.999925077496, theta=114.644318965 -> V=1.0, theta=0.0
% INFO    : Bus 360	: V=0.999982758546, theta=114.649648712 -> V=1.0, theta=0.0
% INFO    : Bus 361	: V=0.999867277236, theta=114.638809577 -> V=1.0, theta=0.0
% INFO    : Bus 362	: V=1.00207105206, theta=107.45677995 -> V=1.0, theta=0.0
% INFO    : Bus 363	: V=1.00180074301, theta=107.463657222 -> V=1.0, theta=0.0
% INFO    : Bus 364	: V=0.997386096306, theta=109.4567324 -> V=1.0, theta=0.0
% INFO    : Bus 365	: V=0.997351027338, theta=109.454390641 -> V=1.0, theta=0.0
% INFO    : Bus 366	: V=1.00228365993, theta=101.576064695 -> V=1.0, theta=0.0
% INFO    : Bus 367	: V=1.00216326647, theta=101.053401642 -> V=1.0, theta=0.0
% INFO    : Bus 368	: V=1.00215053812, theta=101.051763229 -> V=1.0, theta=0.0
% INFO    : Bus 369	: V=1.00216146414, theta=101.053151092 -> V=1.0, theta=0.0
% INFO    : Bus 370	: V=1.00238033372, theta=101.483450459 -> V=1.0, theta=0.0
% INFO    : Bus 371	: V=1.0024003781, theta=101.484805056 -> V=1.0, theta=0.0
% INFO    : Bus 372	: V=1.0023575611, theta=101.481936897 -> V=1.0, theta=0.0
% INFO    : Bus 373	: V=1.00261205107, theta=115.325879696 -> V=1.0, theta=0.0
% INFO    : Bus 374	: V=1.00262238469, theta=115.326565479 -> V=1.0, theta=0.0
% INFO    : Bus 375	: V=1.00260266133, theta=115.325184958 -> V=1.0, theta=0.0
% INFO    : Bus 376	: V=1.00261205107, theta=115.325879696 -> V=1.0, theta=0.0
% INFO    : Bus 377	: V=1.00189172375, theta=101.401413122 -> V=1.0, theta=0.0
% INFO    : Bus 378	: V=1.00187900683, theta=101.399777031 -> V=1.0, theta=0.0
% INFO    : Bus 379	: V=1.00190419777, theta=101.403072434 -> V=1.0, theta=0.0
% INFO    : Bus 380	: V=1.00222731341, theta=101.421362248 -> V=1.0, theta=0.0
% INFO    : Bus 381	: V=0.985407736232, theta=103.564735267 -> V=1.0, theta=0.0
% INFO    : Bus 382	: V=1.00534180565, theta=101.103491443 -> V=1.0, theta=0.0
% INFO    : Bus 383	: V=0.986443459765, theta=103.637338168 -> V=1.0, theta=0.0
% INFO    : Bus 384	: V=0.985407736232, theta=103.564735267 -> V=1.0, theta=0.0
% INFO    : Bus 385	: V=0.985407736232, theta=103.564735267 -> V=1.0, theta=0.0
% INFO    : Bus 386	: V=0.985338659201, theta=103.557610728 -> V=1.0, theta=0.0
% INFO    : Bus 387	: V=0.999868796795, theta=100.879005837 -> V=1.0, theta=0.0
% INFO    : Bus 388	: V=0.999816306893, theta=100.869644214 -> V=1.0, theta=0.0
% INFO    : Bus 389	: V=0.999550310768, theta=100.733194688 -> V=1.0, theta=0.0
% INFO    : Bus 390	: V=0.999619382076, theta=100.742468953 -> V=1.0, theta=0.0
% INFO    : Bus 391	: V=0.999482166873, theta=100.723925905 -> V=1.0, theta=0.0
% INFO    : Bus 392	: V=0.999550310768, theta=100.733194688 -> V=1.0, theta=0.0
% INFO    : Bus 393	: V=1.00023389821, theta=101.431948434 -> V=1.0, theta=0.0
% INFO    : Bus 394	: V=0.998689397978, theta=113.483403724 -> V=1.0, theta=0.0
% INFO    : Bus 395	: V=0.998353767156, theta=112.836815424 -> V=1.0, theta=0.0
% INFO    : Bus 396	: V=0.999294038495, theta=113.89220213 -> V=1.0, theta=0.0
% INFO    : Bus 397	: V=0.999113353835, theta=115.113329832 -> V=1.0, theta=0.0
% INFO    : Bus 398	: V=0.999655506241, theta=114.036346035 -> V=1.0, theta=0.0
% INFO    : Bus 399	: V=0.998951476335, theta=115.102618007 -> V=1.0, theta=0.0
% INFO    : Bus 400	: V=0.999533538524, theta=115.195124419 -> V=1.0, theta=0.0
% INFO    : Bus 401	: V=0.999113353835, theta=115.113329832 -> V=1.0, theta=0.0
% INFO    : Bus 402	: V=0.999113353835, theta=115.113329832 -> V=1.0, theta=0.0
% INFO    : Bus 403	: V=0.997980471962, theta=101.61877819 -> V=1.0, theta=0.0
% INFO    : Bus 404	: V=0.997888133305, theta=101.609320155 -> V=1.0, theta=0.0
% INFO    : Bus 405	: V=0.997882667412, theta=101.454428859 -> V=1.0, theta=0.0
% INFO    : Bus 406	: V=0.997794336619, theta=101.446612881 -> V=1.0, theta=0.0
% INFO    : Bus 407	: V=0.99950045608, theta=101.13426065 -> V=1.0, theta=0.0
% INFO    : Bus 408	: V=0.999433567754, theta=101.12282118 -> V=1.0, theta=0.0
% INFO    : Bus 409	: V=0.999576102254, theta=101.146499749 -> V=1.0, theta=0.0
% INFO    : Bus 410	: V=1.00026524207, theta=100.82797588 -> V=1.0, theta=0.0
% INFO    : Bus 411	: V=1.00056682754, theta=100.622168464 -> V=1.0, theta=0.0
% INFO    : Bus 412	: V=1.00143457672, theta=100.720336256 -> V=1.0, theta=0.0
% INFO    : Bus 413	: V=1.00140022326, theta=100.714522007 -> V=1.0, theta=0.0
% INFO    : Bus 414	: V=1.00111404887, theta=100.729643031 -> V=1.0, theta=0.0
% INFO    : Bus 415	: V=1.00115090216, theta=100.861432966 -> V=1.0, theta=0.0
% INFO    : Bus 416	: V=1.00038139791, theta=100.721634055 -> V=1.0, theta=0.0
% INFO    : Bus 417	: V=1.00035159736, theta=100.716006048 -> V=1.0, theta=0.0
% INFO    : Bus 418	: V=1.00040948389, theta=100.727640868 -> V=1.0, theta=0.0
% INFO    : Bus 419	: V=0.995523727674, theta=91.4008589254 -> V=1.0, theta=0.0
% INFO    : Bus 420	: V=1.0017059939, theta=89.9725082605 -> V=1.0, theta=0.0
% INFO    : Bus 421	: V=1.00164178782, theta=89.9592939848 -> V=1.0, theta=0.0
% INFO    : Bus 422	: V=0.995595960762, theta=91.4326557532 -> V=1.0, theta=0.0
% INFO    : Bus 423	: V=0.995473139089, theta=90.5267748319 -> V=1.0, theta=0.0
% INFO    : Bus 424	: V=0.995370946452, theta=90.5144813262 -> V=1.0, theta=0.0
% INFO    : Bus 425	: V=0.995575106819, theta=90.5381130346 -> V=1.0, theta=0.0
% INFO    : Bus 426	: V=0.995473139089, theta=90.5267748319 -> V=1.0, theta=0.0
% INFO    : Bus 427	: V=0.998011338707, theta=92.6791485257 -> V=1.0, theta=0.0
% INFO    : Bus 428	: V=1.00249934827, theta=94.396299053 -> V=1.0, theta=0.0
% INFO    : Bus 429	: V=1.0003144186, theta=93.078548903 -> V=1.0, theta=0.0
% INFO    : Bus 430	: V=1.00241260686, theta=94.3867929835 -> V=1.0, theta=0.0
% INFO    : Bus 431	: V=1.00189161275, theta=94.5002233245 -> V=1.0, theta=0.0
% INFO    : Bus 432	: V=1.00249934827, theta=94.396299053 -> V=1.0, theta=0.0
% INFO    : Bus 433	: V=0.999153083499, theta=92.9231911016 -> V=1.0, theta=0.0
% INFO    : Bus 434	: V=0.999609558209, theta=92.7783909696 -> V=1.0, theta=0.0
% INFO    : Bus 435	: V=0.999674969185, theta=100.571382101 -> V=1.0, theta=0.0
% INFO    : Bus 436	: V=1.00206474997, theta=100.425849417 -> V=1.0, theta=0.0
% INFO    : Bus 437	: V=0.999540471077, theta=100.295638318 -> V=1.0, theta=0.0
% INFO    : Bus 438	: V=0.999593346509, theta=100.301836437 -> V=1.0, theta=0.0
% INFO    : Bus 439	: V=1.00002782682, theta=114.843933871 -> V=1.0, theta=0.0
% INFO    : Bus 440	: V=0.998954167272, theta=114.743415405 -> V=1.0, theta=0.0
% INFO    : Bus 441	: V=1.00260203249, theta=115.285511164 -> V=1.0, theta=0.0
% INFO    : Bus 442	: V=1.00301462926, theta=115.365027053 -> V=1.0, theta=0.0
% INFO    : Bus 443	: V=1.00195905887, theta=96.5514130673 -> V=1.0, theta=0.0
% INFO    : Bus 444	: V=1.00192779885, theta=96.5483963461 -> V=1.0, theta=0.0
% INFO    : Bus 445	: V=1.00049084893, theta=95.151355091 -> V=1.0, theta=0.0
% INFO    : Bus 446	: V=1.00018599738, theta=100.494714361 -> V=1.0, theta=0.0
% INFO    : Bus 447	: V=1.00013989589, theta=100.489529203 -> V=1.0, theta=0.0
% INFO    : Bus 448	: V=1.00023618295, theta=100.499801295 -> V=1.0, theta=0.0
% INFO    : Bus 449	: V=1.00018599738, theta=100.494714361 -> V=1.0, theta=0.0
% INFO    : Bus 450	: V=0.99937778447, theta=100.412813887 -> V=1.0, theta=0.0
% INFO    : Bus 451	: V=0.999317347698, theta=100.407155288 -> V=1.0, theta=0.0
% INFO    : Bus 452	: V=0.999427829755, theta=100.418013828 -> V=1.0, theta=0.0
% INFO    : Bus 453	: V=0.99937778447, theta=100.412813887 -> V=1.0, theta=0.0
% INFO    : Bus 454	: V=1.00036240616, theta=100.294488909 -> V=1.0, theta=0.0
% INFO    : Bus 455	: V=1.00031777101, theta=100.288016464 -> V=1.0, theta=0.0
% INFO    : Bus 456	: V=1.00040466037, theta=100.301047322 -> V=1.0, theta=0.0
% INFO    : Bus 457	: V=1.00005465251, theta=100.904150289 -> V=1.0, theta=0.0
% INFO    : Bus 458	: V=1.0000971941, theta=100.908907921 -> V=1.0, theta=0.0
% INFO    : Bus 459	: V=0.999782162048, theta=101.531536998 -> V=1.0, theta=0.0
% INFO    : Bus 460	: V=0.999725226933, theta=101.526330883 -> V=1.0, theta=0.0
% INFO    : Bus 461	: V=1.00033887595, theta=101.842817231 -> V=1.0, theta=0.0
% INFO    : Bus 462	: V=0.999527052923, theta=100.387813762 -> V=1.0, theta=0.0
% INFO    : Bus 463	: V=1.00001503439, theta=100.78111859 -> V=1.0, theta=0.0
% INFO    : Bus 464	: V=0.999863826751, theta=100.773224145 -> V=1.0, theta=0.0
% INFO    : Bus 465	: V=1.00103014348, theta=100.561656992 -> V=1.0, theta=0.0
% INFO    : Bus 466	: V=0.999901065411, theta=100.735047751 -> V=1.0, theta=0.0
% INFO    : Bus 467	: V=0.999799160631, theta=100.722837966 -> V=1.0, theta=0.0
% INFO    : Bus 468	: V=1.00000142956, theta=100.746226305 -> V=1.0, theta=0.0
% INFO    : Bus 469	: V=0.99841774545, theta=91.3548319868 -> V=1.0, theta=0.0
% INFO    : Bus 470	: V=0.999626611344, theta=90.9450971152 -> V=1.0, theta=0.0
% INFO    : Bus 471	: V=0.99504168349, theta=91.3721830372 -> V=1.0, theta=0.0
% INFO    : Bus 472	: V=0.995231478716, theta=91.3876742713 -> V=1.0, theta=0.0
% INFO    : Bus 473	: V=0.99504168349, theta=91.3721830372 -> V=1.0, theta=0.0
% INFO    : Bus 474	: V=0.99504168349, theta=91.3721830372 -> V=1.0, theta=0.0
% INFO    : Bus 475	: V=1.00485711453, theta=89.9409655867 -> V=1.0, theta=0.0
% INFO    : Bus 476	: V=1.00391795162, theta=89.688850599 -> V=1.0, theta=0.0
% INFO    : Bus 477	: V=1.00386875753, theta=89.6820174728 -> V=1.0, theta=0.0
% INFO    : Bus 478	: V=1.00397184179, theta=89.6950974278 -> V=1.0, theta=0.0
% INFO    : Bus 479	: V=0.995855692664, theta=91.3119004737 -> V=1.0, theta=0.0
% INFO    : Bus 480	: V=0.995818975315, theta=91.3053302928 -> V=1.0, theta=0.0
% INFO    : Bus 481	: V=0.995253148, theta=91.3065778431 -> V=1.0, theta=0.0
% INFO    : Bus 482	: V=0.995176663566, theta=91.3000698796 -> V=1.0, theta=0.0
% INFO    : Bus 483	: V=0.999761240173, theta=100.50159839 -> V=1.0, theta=0.0
% INFO    : Bus 484	: V=0.999782191429, theta=100.503752036 -> V=1.0, theta=0.0
% INFO    : Bus 485	: V=0.998529864385, theta=100.511465837 -> V=1.0, theta=0.0
% INFO    : Bus 486	: V=1.00018169895, theta=100.456151818 -> V=1.0, theta=0.0
% INFO    : Bus 487	: V=1.00012646606, theta=100.468555383 -> V=1.0, theta=0.0
% INFO    : Bus 488	: V=0.998225647899, theta=100.684816785 -> V=1.0, theta=0.0
% INFO    : Bus 489	: V=0.998337036305, theta=100.693402227 -> V=1.0, theta=0.0
% INFO    : Bus 490	: V=0.998132600211, theta=100.677300891 -> V=1.0, theta=0.0
% INFO    : Bus 491	: V=0.998901329188, theta=100.412771371 -> V=1.0, theta=0.0
% INFO    : Bus 492	: V=0.999628984046, theta=103.855260512 -> V=1.0, theta=0.0
% INFO    : Bus 493	: V=1.00028605066, theta=101.868923819 -> V=1.0, theta=0.0
% INFO    : Bus 494	: V=0.999505383599, theta=103.843938779 -> V=1.0, theta=0.0
% INFO    : Bus 495	: V=1.00009467565, theta=103.962834999 -> V=1.0, theta=0.0
% INFO    : Bus 496	: V=0.999628984046, theta=103.855260512 -> V=1.0, theta=0.0
% INFO    : Bus 497	: V=0.999628984046, theta=103.855260512 -> V=1.0, theta=0.0
% INFO    : Bus 498	: V=0.998580055527, theta=100.753267001 -> V=1.0, theta=0.0
% INFO    : Bus 499	: V=0.998693157206, theta=100.760859813 -> V=1.0, theta=0.0
% INFO    : Bus 500	: V=0.998665215671, theta=100.827942579 -> V=1.0, theta=0.0
% INFO    : Bus 501	: V=1.00094126209, theta=107.501505617 -> V=1.0, theta=0.0
% INFO    : Bus 502	: V=1.0009300292, theta=107.499899816 -> V=1.0, theta=0.0
% INFO    : Bus 503	: V=1.00095278128, theta=107.503235215 -> V=1.0, theta=0.0
% INFO    : Bus 504	: V=1.00094126209, theta=107.501505617 -> V=1.0, theta=0.0
% INFO    : Bus 505	: V=1.00009013733, theta=107.746650465 -> V=1.0, theta=0.0
% INFO    : Bus 506	: V=1.00006640756, theta=107.743469338 -> V=1.0, theta=0.0
% INFO    : Bus 507	: V=1.00011388589, theta=107.749672798 -> V=1.0, theta=0.0
% INFO    : Bus 508	: V=1.00009013733, theta=107.746650465 -> V=1.0, theta=0.0
% INFO    : Bus 509	: V=1.00008061462, theta=100.82486469 -> V=1.0, theta=0.0
% INFO    : Bus 510	: V=0.999980517846, theta=100.812364331 -> V=1.0, theta=0.0
% INFO    : Bus 511	: V=0.999422179042, theta=101.374768153 -> V=1.0, theta=0.0
% INFO    : Bus 512	: V=0.999446797812, theta=100.945422965 -> V=1.0, theta=0.0
% INFO    : Bus 513	: V=0.999346902733, theta=100.936572752 -> V=1.0, theta=0.0
% INFO    : Bus 514	: V=1.00054435668, theta=100.328408334 -> V=1.0, theta=0.0
% INFO    : Bus 515	: V=1.00061107331, theta=100.336014445 -> V=1.0, theta=0.0
% INFO    : Bus 516	: V=1.00173243488, theta=100.579217046 -> V=1.0, theta=0.0
% INFO    : Bus 517	: V=1.00171509306, theta=100.577146998 -> V=1.0, theta=0.0
% INFO    : Bus 518	: V=0.999949794018, theta=99.9056843001 -> V=1.0, theta=0.0
% INFO    : Bus 519	: V=1.00010173384, theta=102.125940422 -> V=1.0, theta=0.0
% INFO    : Bus 520	: V=0.999903748043, theta=101.730735889 -> V=1.0, theta=0.0
% INFO    : Bus 521	: V=1.00026018503, theta=102.22971494 -> V=1.0, theta=0.0
% INFO    : Bus 522	: V=1.00020885712, theta=102.222592945 -> V=1.0, theta=0.0
% INFO    : Bus 523	: V=1.00031266026, theta=102.236461226 -> V=1.0, theta=0.0
% INFO    : Bus 524	: V=0.999504676013, theta=104.685750303 -> V=1.0, theta=0.0
% INFO    : Bus 525	: V=1.001235879, theta=102.720326565 -> V=1.0, theta=0.0
% INFO    : Bus 526	: V=0.999424326881, theta=104.680146301 -> V=1.0, theta=0.0
% INFO    : Bus 527	: V=1.00008735005, theta=104.767912347 -> V=1.0, theta=0.0
% INFO    : Bus 528	: V=0.999504676013, theta=104.685750303 -> V=1.0, theta=0.0
% INFO    : Bus 529	: V=0.997576668628, theta=101.553304055 -> V=1.0, theta=0.0
% INFO    : Bus 530	: V=0.997562891033, theta=101.554100067 -> V=1.0, theta=0.0
% INFO    : Bus 531	: V=1.00102447124, theta=101.877167486 -> V=1.0, theta=0.0
% INFO    : Bus 532	: V=0.99725826788, theta=102.461300321 -> V=1.0, theta=0.0
% INFO    : Bus 533	: V=1.00266018664, theta=102.06242367 -> V=1.0, theta=0.0
% INFO    : Bus 534	: V=0.998646666131, theta=101.083686225 -> V=1.0, theta=0.0
% INFO    : Bus 535	: V=0.998581783571, theta=101.077917413 -> V=1.0, theta=0.0
% INFO    : Bus 536	: V=0.999473711981, theta=100.756924502 -> V=1.0, theta=0.0
% INFO    : Bus 537	: V=1.0034450563, theta=91.5008623245 -> V=1.0, theta=0.0
% INFO    : Bus 538	: V=1.00338987276, theta=91.4926688853 -> V=1.0, theta=0.0
% INFO    : Bus 539	: V=1.00349896683, theta=91.5091399316 -> V=1.0, theta=0.0
% INFO    : Bus 540	: V=1.00035855315, theta=90.5323312558 -> V=1.0, theta=0.0
% INFO    : Bus 541	: V=1.0003860482, theta=91.1000798784 -> V=1.0, theta=0.0
% INFO    : Bus 542	: V=1.00031574775, theta=91.092921085 -> V=1.0, theta=0.0
% INFO    : Bus 543	: V=0.997768328533, theta=91.1539945007 -> V=1.0, theta=0.0
% INFO    : Bus 544	: V=1.00051994579, theta=102.67764389 -> V=1.0, theta=0.0
% INFO    : Bus 545	: V=1.0005107891, theta=102.675823304 -> V=1.0, theta=0.0
% INFO    : Bus 546	: V=1.00052759443, theta=102.679482526 -> V=1.0, theta=0.0
% INFO    : Bus 547	: V=1.00051994579, theta=102.67764389 -> V=1.0, theta=0.0
% INFO    : Bus 548	: V=1.00013089999, theta=100.296491569 -> V=1.0, theta=0.0
% INFO    : Bus 549	: V=1.000170473, theta=100.303124253 -> V=1.0, theta=0.0
% INFO    : Bus 550	: V=1.00043775762, theta=100.388319226 -> V=1.0, theta=0.0
% INFO    : Bus 551	: V=0.999625002985, theta=100.687241923 -> V=1.0, theta=0.0
% INFO    : Bus 552	: V=0.999436768549, theta=100.744076126 -> V=1.0, theta=0.0
% INFO    : Bus 553	: V=0.999497051952, theta=100.759297714 -> V=1.0, theta=0.0
% INFO    : Bus 554	: V=0.999372028643, theta=100.7292745 -> V=1.0, theta=0.0
% INFO    : Bus 555	: V=0.999436768549, theta=100.744076126 -> V=1.0, theta=0.0
% INFO    : Bus 556	: V=1.00265769725, theta=93.438598872 -> V=1.0, theta=0.0
% INFO    : Bus 557	: V=0.997369706933, theta=91.8966444265 -> V=1.0, theta=0.0
% INFO    : Bus 558	: V=0.997413409083, theta=92.5037364334 -> V=1.0, theta=0.0
% INFO    : Bus 559	: V=0.99894671451, theta=95.1122343563 -> V=1.0, theta=0.0
% INFO    : Bus 560	: V=1.00492794056, theta=93.9536655765 -> V=1.0, theta=0.0
% INFO    : Bus 561	: V=0.998838291278, theta=95.1025942206 -> V=1.0, theta=0.0
% INFO    : Bus 562	: V=0.999353755232, theta=95.1520865938 -> V=1.0, theta=0.0
% INFO    : Bus 563	: V=0.99894671451, theta=95.1122343563 -> V=1.0, theta=0.0
% INFO    : Bus 564	: V=0.995160778949, theta=91.3700369295 -> V=1.0, theta=0.0
% INFO    : Bus 565	: V=1.00169184752, theta=90.1292538663 -> V=1.0, theta=0.0
% INFO    : Bus 566	: V=0.997126034443, theta=90.7886564817 -> V=1.0, theta=0.0
% INFO    : Bus 567	: V=0.997065613171, theta=90.779674724 -> V=1.0, theta=0.0
% INFO    : Bus 568	: V=0.997389933542, theta=91.0775175042 -> V=1.0, theta=0.0
% INFO    : Bus 569	: V=0.999476539503, theta=114.542005101 -> V=1.0, theta=0.0
% INFO    : Bus 570	: V=0.999719365841, theta=114.865804001 -> V=1.0, theta=0.0
% INFO    : Bus 571	: V=0.999796331944, theta=114.877308726 -> V=1.0, theta=0.0
% INFO    : Bus 572	: V=1.00034244013, theta=114.174569874 -> V=1.0, theta=0.0
% INFO    : Bus 573	: V=1.000330007, theta=114.187257989 -> V=1.0, theta=0.0
% INFO    : Bus 574	: V=0.996993282208, theta=116.069284095 -> V=1.0, theta=0.0
% INFO    : Bus 575	: V=1.0010707868, theta=114.901631738 -> V=1.0, theta=0.0
% INFO    : Bus 576	: V=0.996897460205, theta=116.058705195 -> V=1.0, theta=0.0
% INFO    : Bus 577	: V=0.998202208505, theta=116.116526897 -> V=1.0, theta=0.0
% INFO    : Bus 578	: V=0.996993282208, theta=116.069284095 -> V=1.0, theta=0.0
% INFO    : Bus 579	: V=0.999291039099, theta=114.216008434 -> V=1.0, theta=0.0
% INFO    : Bus 580	: V=0.999209848563, theta=114.205102955 -> V=1.0, theta=0.0
% INFO    : Bus 581	: V=0.998272571584, theta=100.474645236 -> V=1.0, theta=0.0
% INFO    : Bus 582	: V=0.998097515582, theta=100.55251636 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=0.99794997203, theta=100.535805059 -> V=1.0, theta=0.0
% INFO    : Bus 584	: V=0.998249539232, theta=100.566780126 -> V=1.0, theta=0.0
% INFO    : Bus 585	: V=0.999972088996, theta=101.132752231 -> V=1.0, theta=0.0
% INFO    : Bus 586	: V=0.999633913549, theta=100.456443626 -> V=1.0, theta=0.0
% INFO    : Bus 587	: V=0.999702926993, theta=100.46546736 -> V=1.0, theta=0.0
% INFO    : Bus 588	: V=0.999575490597, theta=100.447322249 -> V=1.0, theta=0.0
% INFO    : Bus 589	: V=0.999068365284, theta=108.225491365 -> V=1.0, theta=0.0
% INFO    : Bus 590	: V=0.9997982002, theta=108.258548917 -> V=1.0, theta=0.0
% INFO    : Bus 591	: V=0.999385002117, theta=108.504046527 -> V=1.0, theta=0.0
% INFO    : Bus 592	: V=0.999694061658, theta=109.430477114 -> V=1.0, theta=0.0
% INFO    : Bus 593	: V=0.999732592307, theta=109.43529032 -> V=1.0, theta=0.0
% INFO    : Bus 594	: V=0.999655495356, theta=109.426114713 -> V=1.0, theta=0.0
% INFO    : Bus 595	: V=0.999163001547, theta=103.793449037 -> V=1.0, theta=0.0
% INFO    : Bus 596	: V=1.00450910036, theta=102.379091045 -> V=1.0, theta=0.0
% INFO    : Bus 597	: V=0.999115360855, theta=103.787541106 -> V=1.0, theta=0.0
% INFO    : Bus 598	: V=0.999790122654, theta=103.856634118 -> V=1.0, theta=0.0
% INFO    : Bus 599	: V=0.999163001547, theta=103.793449037 -> V=1.0, theta=0.0
% INFO    : Bus 600	: V=1.00093602022, theta=101.755405052 -> V=1.0, theta=0.0
% INFO    : Bus 601	: V=1.00087226194, theta=101.749368119 -> V=1.0, theta=0.0
% INFO    : Bus 602	: V=0.99986429065, theta=102.062643024 -> V=1.0, theta=0.0
% INFO    : Bus 603	: V=0.999822357019, theta=102.056486209 -> V=1.0, theta=0.0
% INFO    : Bus 604	: V=1.00105246479, theta=102.057979327 -> V=1.0, theta=0.0
% INFO    : Bus 605	: V=0.996999024295, theta=91.1595470594 -> V=1.0, theta=0.0
% INFO    : Bus 606	: V=0.996772087189, theta=91.1489493682 -> V=1.0, theta=0.0
% INFO    : Bus 607	: V=1.00252283632, theta=92.2514038497 -> V=1.0, theta=0.0
% INFO    : Bus 608	: V=1.00634912288, theta=92.7359221638 -> V=1.0, theta=0.0
% INFO    : Bus 609	: V=0.989193383692, theta=94.0448465504 -> V=1.0, theta=0.0
% INFO    : Bus 610	: V=1.00667478279, theta=92.8971793904 -> V=1.0, theta=0.0
% INFO    : Bus 611	: V=0.990224004224, theta=94.0911104602 -> V=1.0, theta=0.0
% INFO    : Bus 612	: V=0.989027036608, theta=94.0341419238 -> V=1.0, theta=0.0
% INFO    : Bus 613	: V=0.989164152958, theta=94.0411652762 -> V=1.0, theta=0.0
% INFO    : Bus 614	: V=0.989193383692, theta=94.0448465504 -> V=1.0, theta=0.0
% INFO    : Bus 615	: V=0.997829921749, theta=91.1949766998 -> V=1.0, theta=0.0
% INFO    : Bus 616	: V=0.997898772964, theta=91.2084251301 -> V=1.0, theta=0.0
% INFO    : Bus 617	: V=0.997829921749, theta=91.1949766998 -> V=1.0, theta=0.0
% INFO    : Bus 618	: V=1.00010961444, theta=100.293427892 -> V=1.0, theta=0.0
% INFO    : Bus 619	: V=1.00125565352, theta=101.072996646 -> V=1.0, theta=0.0
% INFO    : Bus 620	: V=0.999986388779, theta=101.025532285 -> V=1.0, theta=0.0
% INFO    : Bus 621	: V=1.00035427419, theta=100.654308984 -> V=1.0, theta=0.0
% INFO    : Bus 622	: V=1.00032432516, theta=100.650830155 -> V=1.0, theta=0.0
% INFO    : Bus 623	: V=1.00014038639, theta=101.422392796 -> V=1.0, theta=0.0
% INFO    : Bus 624	: V=0.999920992981, theta=101.448205847 -> V=1.0, theta=0.0
% INFO    : Bus 625	: V=0.999859725421, theta=101.441884931 -> V=1.0, theta=0.0
% INFO    : Bus 626	: V=0.999386855978, theta=100.474551519 -> V=1.0, theta=0.0
% INFO    : Bus 627	: V=0.99930495364, theta=100.4675574 -> V=1.0, theta=0.0
% INFO    : Bus 628	: V=0.999474436283, theta=100.481272556 -> V=1.0, theta=0.0
% INFO    : Bus 629	: V=1.00147111383, theta=100.411207724 -> V=1.0, theta=0.0
% INFO    : Bus 630	: V=1.00151896058, theta=100.417542386 -> V=1.0, theta=0.0
% INFO    : Bus 631	: V=0.998427622345, theta=114.457147903 -> V=1.0, theta=0.0
% INFO    : Bus 632	: V=0.998390367854, theta=114.451650228 -> V=1.0, theta=0.0
% INFO    : Bus 633	: V=0.998465957259, theta=114.462638742 -> V=1.0, theta=0.0
% INFO    : Bus 634	: V=0.998427622345, theta=114.457147903 -> V=1.0, theta=0.0
% INFO    : Bus 635	: V=0.999006130311, theta=114.065399463 -> V=1.0, theta=0.0
% INFO    : Bus 636	: V=0.998580118786, theta=114.193786552 -> V=1.0, theta=0.0
% INFO    : Bus 637	: V=0.998622883007, theta=114.199262403 -> V=1.0, theta=0.0
% INFO    : Bus 638	: V=0.998533435629, theta=114.188204285 -> V=1.0, theta=0.0
% INFO    : Bus 639	: V=0.998289870658, theta=114.246808976 -> V=1.0, theta=0.0
% INFO    : Bus 640	: V=1.00494035126, theta=92.6070659783 -> V=1.0, theta=0.0
% INFO    : Bus 641	: V=0.995495457781, theta=94.3715603362 -> V=1.0, theta=0.0
% INFO    : Bus 642	: V=0.999251390685, theta=92.9870399589 -> V=1.0, theta=0.0
% INFO    : Bus 643	: V=0.995460237803, theta=94.3680133882 -> V=1.0, theta=0.0
% INFO    : Bus 644	: V=0.995580761435, theta=94.4474250779 -> V=1.0, theta=0.0
% INFO    : Bus 645	: V=0.995495457781, theta=94.3715603362 -> V=1.0, theta=0.0
% INFO    : Bus 646	: V=0.995495457781, theta=94.3715603362 -> V=1.0, theta=0.0
% INFO    : Bus 647	: V=1.00213089019, theta=107.627778897 -> V=1.0, theta=0.0
% INFO    : Bus 648	: V=1.0021059344, theta=107.625882916 -> V=1.0, theta=0.0
% INFO    : Bus 649	: V=1.00215537319, theta=107.62976246 -> V=1.0, theta=0.0
% INFO    : Bus 650	: V=0.998638762103, theta=107.322328128 -> V=1.0, theta=0.0
% INFO    : Bus 651	: V=1.00039899488, theta=107.709295262 -> V=1.0, theta=0.0
% INFO    : Bus 652	: V=0.999130587986, theta=101.517360771 -> V=1.0, theta=0.0
% INFO    : Bus 653	: V=0.998398683444, theta=101.516990396 -> V=1.0, theta=0.0
% INFO    : Bus 654	: V=0.998579732758, theta=101.533988894 -> V=1.0, theta=0.0
% INFO    : Bus 655	: V=0.999389178781, theta=100.5488187 -> V=1.0, theta=0.0
% INFO    : Bus 656	: V=0.999246352165, theta=100.539818843 -> V=1.0, theta=0.0
% INFO    : Bus 657	: V=0.999545710145, theta=100.558731204 -> V=1.0, theta=0.0
% INFO    : Bus 658	: V=0.999389178781, theta=100.5488187 -> V=1.0, theta=0.0
% INFO    : Bus 659	: V=0.997812042408, theta=101.411383011 -> V=1.0, theta=0.0
% INFO    : Bus 660	: V=1.00002732808, theta=100.617449197 -> V=1.0, theta=0.0
% INFO    : Bus 661	: V=1.00210488684, theta=100.835555752 -> V=1.0, theta=0.0
% INFO    : Bus 662	: V=1.00203853518, theta=100.828369181 -> V=1.0, theta=0.0
% INFO    : Bus 663	: V=1.00155593601, theta=100.852051273 -> V=1.0, theta=0.0
% INFO    : Bus 664	: V=1.00210488684, theta=100.835555752 -> V=1.0, theta=0.0
% INFO    : Bus 665	: V=0.998444221976, theta=101.707339095 -> V=1.0, theta=0.0
% INFO    : Bus 666	: V=0.99863458507, theta=101.914868174 -> V=1.0, theta=0.0
% INFO    : Bus 667	: V=0.998874476864, theta=114.158810314 -> V=1.0, theta=0.0
% INFO    : Bus 668	: V=0.998765143503, theta=114.148316201 -> V=1.0, theta=0.0
% INFO    : Bus 669	: V=0.998993466343, theta=114.170862562 -> V=1.0, theta=0.0
% INFO    : Bus 670	: V=1.0002682589, theta=114.106720352 -> V=1.0, theta=0.0
% INFO    : Bus 671	: V=1.00016044898, theta=114.09447807 -> V=1.0, theta=0.0
% INFO    : Bus 672	: V=1.00010196401, theta=114.121541066 -> V=1.0, theta=0.0
% INFO    : Bus 673	: V=0.999169224864, theta=114.155749774 -> V=1.0, theta=0.0
% INFO    : Bus 674	: V=0.999071383579, theta=114.143683122 -> V=1.0, theta=0.0
% INFO    : Bus 675	: V=0.999274185678, theta=114.166821275 -> V=1.0, theta=0.0
% INFO    : Bus 676	: V=0.998192141267, theta=114.231529899 -> V=1.0, theta=0.0
% INFO    : Bus 677	: V=0.998298239867, theta=114.242114413 -> V=1.0, theta=0.0
% INFO    : Bus 678	: V=0.998081791529, theta=114.219750011 -> V=1.0, theta=0.0
% INFO    : Bus 679	: V=1.00333336662, theta=102.954176818 -> V=1.0, theta=0.0
% INFO    : Bus 680	: V=1.00329958865, theta=102.950657493 -> V=1.0, theta=0.0
% INFO    : Bus 681	: V=1.00283526267, theta=98.1416083869 -> V=1.0, theta=0.0
% INFO    : Bus 682	: V=1.00282683962, theta=98.1407160421 -> V=1.0, theta=0.0
% INFO    : Bus 683	: V=0.998484814947, theta=114.418516758 -> V=1.0, theta=0.0
% INFO    : Bus 684	: V=0.999629068544, theta=114.573659101 -> V=1.0, theta=0.0
% INFO    : Bus 685	: V=0.999748999469, theta=114.471645636 -> V=1.0, theta=0.0
% INFO    : Bus 686	: V=1.00002973271, theta=114.682989745 -> V=1.0, theta=0.0
% INFO    : Bus 687	: V=1.00043305038, theta=107.524876553 -> V=1.0, theta=0.0
% INFO    : Bus 688	: V=0.9982412131, theta=101.65332926 -> V=1.0, theta=0.0
% INFO    : Bus 689	: V=0.998188242285, theta=101.643642448 -> V=1.0, theta=0.0
% INFO    : Bus 690	: V=0.998289884756, theta=101.662112172 -> V=1.0, theta=0.0
% INFO    : Bus 691	: V=1.00045311403, theta=101.53530888 -> V=1.0, theta=0.0
% INFO    : Bus 692	: V=1.00038736991, theta=101.526922175 -> V=1.0, theta=0.0
% INFO    : Bus 693	: V=1.00052170552, theta=101.544947499 -> V=1.0, theta=0.0
% INFO    : Bus 694	: V=1.00045311403, theta=101.53530888 -> V=1.0, theta=0.0
% INFO    : Bus 695	: V=0.999653980555, theta=101.020085251 -> V=1.0, theta=0.0
% INFO    : Bus 696	: V=0.999579235557, theta=101.012437598 -> V=1.0, theta=0.0
% INFO    : Bus 697	: V=0.99974138173, theta=101.028547998 -> V=1.0, theta=0.0
% INFO    : Bus 698	: V=0.999653980555, theta=101.020085251 -> V=1.0, theta=0.0
% INFO    : Bus 699	: V=0.998347497931, theta=113.581714473 -> V=1.0, theta=0.0
% INFO    : Bus 700	: V=0.999123893979, theta=114.09106027 -> V=1.0, theta=0.0
% INFO    : Bus 701	: V=0.999061346984, theta=101.547390297 -> V=1.0, theta=0.0
% INFO    : Bus 702	: V=0.997729399844, theta=101.078812731 -> V=1.0, theta=0.0
% INFO    : Bus 703	: V=0.999555704136, theta=102.591206178 -> V=1.0, theta=0.0
% INFO    : Bus 704	: V=0.997588720163, theta=101.529376771 -> V=1.0, theta=0.0
% INFO    : Bus 705	: V=0.998804552757, theta=101.810139823 -> V=1.0, theta=0.0
% INFO    : Bus 706	: V=0.998869639428, theta=101.815207545 -> V=1.0, theta=0.0
% INFO    : Bus 707	: V=0.998936502446, theta=101.762730599 -> V=1.0, theta=0.0
% INFO    : Bus 708	: V=0.999974836431, theta=101.075993007 -> V=1.0, theta=0.0
% INFO    : Bus 709	: V=1.00038528928, theta=102.023168493 -> V=1.0, theta=0.0
% INFO    : Bus 710	: V=1.00034943801, theta=102.017167448 -> V=1.0, theta=0.0
% INFO    : Bus 711	: V=1.00042124928, theta=102.029783462 -> V=1.0, theta=0.0
% INFO    : Bus 712	: V=1.00121449602, theta=101.779767998 -> V=1.0, theta=0.0
% INFO    : Bus 713	: V=1.0008601117, theta=100.788435375 -> V=1.0, theta=0.0
% INFO    : Bus 714	: V=0.998630164767, theta=101.967269482 -> V=1.0, theta=0.0
% INFO    : Bus 715	: V=0.998981840017, theta=102.293026837 -> V=1.0, theta=0.0
% INFO    : Bus 716	: V=0.998906371474, theta=102.281219542 -> V=1.0, theta=0.0
% INFO    : Bus 717	: V=0.999207059858, theta=102.406136109 -> V=1.0, theta=0.0
% INFO    : Bus 718	: V=0.999139373816, theta=102.393463046 -> V=1.0, theta=0.0
% INFO    : Bus 719	: V=0.999264470644, theta=102.419066822 -> V=1.0, theta=0.0
% INFO    : Bus 720	: V=0.998088482249, theta=101.326324135 -> V=1.0, theta=0.0
% INFO    : Bus 721	: V=0.998229904273, theta=101.337221819 -> V=1.0, theta=0.0
% INFO    : Bus 722	: V=0.99794470575, theta=101.315020917 -> V=1.0, theta=0.0
% INFO    : Bus 723	: V=0.999624167988, theta=102.610989011 -> V=1.0, theta=0.0
% INFO    : Bus 724	: V=0.998620471188, theta=101.506419471 -> V=1.0, theta=0.0
% INFO    : Bus 725	: V=0.998753418701, theta=101.397695518 -> V=1.0, theta=0.0
% INFO    : Bus 726	: V=0.998701589451, theta=101.390117606 -> V=1.0, theta=0.0
% INFO    : Bus 727	: V=0.998806904169, theta=101.406092531 -> V=1.0, theta=0.0
% INFO    : Bus 728	: V=0.998753418701, theta=101.397695518 -> V=1.0, theta=0.0
% INFO    : Bus 729	: V=1.00074264044, theta=101.541187181 -> V=1.0, theta=0.0
% INFO    : Bus 730	: V=1.00067412099, theta=101.535477335 -> V=1.0, theta=0.0
% INFO    : Bus 731	: V=1.00172588054, theta=102.776800174 -> V=1.0, theta=0.0
% INFO    : Bus 732	: V=1.00125929276, theta=102.146733059 -> V=1.0, theta=0.0
% INFO    : Bus 733	: V=1.00121948086, theta=102.137064664 -> V=1.0, theta=0.0
% INFO    : Bus 734	: V=1.00130407497, theta=102.156408072 -> V=1.0, theta=0.0
% INFO    : Bus 735	: V=1.00004434805, theta=106.975459436 -> V=1.0, theta=0.0
% INFO    : Bus 736	: V=1.00445716004, theta=103.786898763 -> V=1.0, theta=0.0
% INFO    : Bus 737	: V=1.00029292021, theta=107.114693569 -> V=1.0, theta=0.0
% INFO    : Bus 738	: V=0.999937829342, theta=106.96732251 -> V=1.0, theta=0.0
% INFO    : Bus 739	: V=1.00004434805, theta=106.975459436 -> V=1.0, theta=0.0
% INFO    : Bus 740	: V=0.998175477459, theta=93.9018855549 -> V=1.0, theta=0.0
% INFO    : Bus 741	: V=1.00778773707, theta=92.8026187728 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=0.999009899175, theta=93.9688543293 -> V=1.0, theta=0.0
% INFO    : Bus 743	: V=0.998175477459, theta=93.9018855549 -> V=1.0, theta=0.0
% INFO    : Bus 744	: V=0.998175477459, theta=93.9018855549 -> V=1.0, theta=0.0
% INFO    : Bus 745	: V=0.998112373015, theta=93.8940568951 -> V=1.0, theta=0.0
% INFO    : Bus 746	: V=1.00505576694, theta=91.7019187919 -> V=1.0, theta=0.0
% INFO    : Bus 747	: V=1.00411570273, theta=92.1989951876 -> V=1.0, theta=0.0
% INFO    : Bus 748	: V=1.00553160175, theta=92.8026943877 -> V=1.0, theta=0.0
% INFO    : Bus 749	: V=1.00085550609, theta=101.946431515 -> V=1.0, theta=0.0
% INFO    : Bus 750	: V=1.00079992731, theta=101.940911511 -> V=1.0, theta=0.0
% INFO    : Bus 751	: V=0.999833807221, theta=101.002431413 -> V=1.0, theta=0.0
% INFO    : Bus 752	: V=0.999736215875, theta=100.997483746 -> V=1.0, theta=0.0
% INFO    : Bus 753	: V=0.99930940011, theta=102.209062098 -> V=1.0, theta=0.0
% INFO    : Bus 754	: V=0.997032279879, theta=102.511605572 -> V=1.0, theta=0.0
% INFO    : Bus 755	: V=0.99858144913, theta=102.099165459 -> V=1.0, theta=0.0
% INFO    : Bus 756	: V=1.00079687448, theta=102.467157514 -> V=1.0, theta=0.0
% INFO    : Bus 757	: V=1.00202052976, theta=103.56375277 -> V=1.0, theta=0.0
% INFO    : Bus 758	: V=1.00114626806, theta=103.403179719 -> V=1.0, theta=0.0
% INFO    : Bus 759	: V=0.999032162107, theta=114.134098016 -> V=1.0, theta=0.0
% INFO    : Bus 760	: V=1.00225497857, theta=113.035200908 -> V=1.0, theta=0.0
% INFO    : Bus 761	: V=0.998976310863, theta=114.125907627 -> V=1.0, theta=0.0
% INFO    : Bus 762	: V=0.999353551182, theta=114.182614765 -> V=1.0, theta=0.0
% INFO    : Bus 763	: V=0.999032162107, theta=114.134098016 -> V=1.0, theta=0.0
% INFO    : Bus 764	: V=0.999032162107, theta=114.134098016 -> V=1.0, theta=0.0
% INFO    : Bus 765	: V=1.00000870335, theta=113.190666377 -> V=1.0, theta=0.0
% INFO    : Bus 766	: V=0.999911086269, theta=113.182652695 -> V=1.0, theta=0.0
% INFO    : Bus 767	: V=1.00010116996, theta=113.197669794 -> V=1.0, theta=0.0
% INFO    : Bus 768	: V=1.00177714214, theta=113.450495061 -> V=1.0, theta=0.0
% INFO    : Bus 769	: V=1.00173081838, theta=113.441930928 -> V=1.0, theta=0.0
% INFO    : Bus 770	: V=1.00176437799, theta=113.44891413 -> V=1.0, theta=0.0
% INFO    : Bus 771	: V=1.0018368859, theta=113.460040744 -> V=1.0, theta=0.0
% INFO    : Bus 772	: V=1.00141322524, theta=113.19115015 -> V=1.0, theta=0.0
% INFO    : Bus 773	: V=1.00029294275, theta=103.550947673 -> V=1.0, theta=0.0
% INFO    : Bus 774	: V=1.00288087377, theta=103.814652383 -> V=1.0, theta=0.0
% INFO    : Bus 775	: V=0.997870945914, theta=105.09905098 -> V=1.0, theta=0.0
% INFO    : Bus 776	: V=0.997806674272, theta=105.093824289 -> V=1.0, theta=0.0
% INFO    : Bus 777	: V=1.00099875839, theta=103.292164123 -> V=1.0, theta=0.0
% INFO    : Bus 778	: V=1.00108380157, theta=103.303674672 -> V=1.0, theta=0.0
% INFO    : Bus 779	: V=0.999462075204, theta=101.738690248 -> V=1.0, theta=0.0
% INFO    : Bus 780	: V=0.999522609897, theta=101.744788842 -> V=1.0, theta=0.0
% INFO    : Bus 781	: V=0.999404119316, theta=101.732461203 -> V=1.0, theta=0.0
% INFO    : Bus 782	: V=1.00117294033, theta=101.579813678 -> V=1.0, theta=0.0
% INFO    : Bus 783	: V=1.00131828426, theta=101.600407604 -> V=1.0, theta=0.0
% INFO    : Bus 784	: V=0.999916010666, theta=101.258457337 -> V=1.0, theta=0.0
% INFO    : Bus 785	: V=0.998436454314, theta=101.391445363 -> V=1.0, theta=0.0
% INFO    : Bus 786	: V=0.999083450332, theta=101.49804042 -> V=1.0, theta=0.0
% INFO    : Bus 787	: V=0.998962363797, theta=101.487681411 -> V=1.0, theta=0.0
% INFO    : Bus 788	: V=0.998496335516, theta=101.509629644 -> V=1.0, theta=0.0
% INFO    : Bus 789	: V=0.998362346863, theta=101.497117247 -> V=1.0, theta=0.0
% INFO    : Bus 790	: V=1.00214337912, theta=95.7460715023 -> V=1.0, theta=0.0
% INFO    : Bus 791	: V=1.00212196649, theta=95.7435545516 -> V=1.0, theta=0.0
% INFO    : Bus 792	: V=1.00190038825, theta=102.232761021 -> V=1.0, theta=0.0
% INFO    : Bus 793	: V=1.00290344459, theta=105.360836792 -> V=1.0, theta=0.0
% INFO    : Bus 794	: V=1.00815188226, theta=102.825688052 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=1.00279779568, theta=105.456994415 -> V=1.0, theta=0.0
% INFO    : Bus 796	: V=1.00290344459, theta=105.360836792 -> V=1.0, theta=0.0
% INFO    : Bus 797	: V=1.00290344459, theta=105.360836792 -> V=1.0, theta=0.0
% INFO    : Bus 798	: V=1.00069490233, theta=102.041569465 -> V=1.0, theta=0.0
% INFO    : Bus 799	: V=1.00050750008, theta=102.031147613 -> V=1.0, theta=0.0
% INFO    : Bus 800	: V=1.00087522395, theta=102.052642254 -> V=1.0, theta=0.0
% INFO    : Bus 801	: V=1.00069490233, theta=102.041569465 -> V=1.0, theta=0.0
% INFO    : Bus 802	: V=0.999815883135, theta=102.020446357 -> V=1.0, theta=0.0
% INFO    : Bus 803	: V=0.999159286504, theta=101.460865391 -> V=1.0, theta=0.0
% INFO    : Bus 804	: V=0.999204254142, theta=101.464692691 -> V=1.0, theta=0.0
% INFO    : Bus 805	: V=1.00225715434, theta=102.210343573 -> V=1.0, theta=0.0
% INFO    : Bus 806	: V=1.0013035697, theta=102.227152995 -> V=1.0, theta=0.0
% INFO    : Bus 807	: V=0.999219040231, theta=101.765211681 -> V=1.0, theta=0.0
% INFO    : Bus 808	: V=1.00040632833, theta=102.075402452 -> V=1.0, theta=0.0
% INFO    : Bus 809	: V=0.998812134013, theta=103.221374772 -> V=1.0, theta=0.0
% INFO    : Bus 810	: V=1.00044358067, theta=102.157756559 -> V=1.0, theta=0.0
% INFO    : Bus 811	: V=1.0003575468, theta=102.151243558 -> V=1.0, theta=0.0
% INFO    : Bus 812	: V=1.0005204767, theta=102.16361838 -> V=1.0, theta=0.0
% INFO    : Bus 813	: V=0.998619452584, theta=113.384443927 -> V=1.0, theta=0.0
% INFO    : Bus 814	: V=0.998671181581, theta=113.39056326 -> V=1.0, theta=0.0
% INFO    : Bus 815	: V=0.998565303856, theta=113.378903442 -> V=1.0, theta=0.0
% INFO    : Bus 816	: V=0.998619452584, theta=113.384443927 -> V=1.0, theta=0.0
% INFO    : Bus 817	: V=0.997359155955, theta=113.507730321 -> V=1.0, theta=0.0
% INFO    : Bus 818	: V=1.0021502623, theta=113.196585163 -> V=1.0, theta=0.0
% INFO    : Bus 819	: V=1.00219633655, theta=113.202162291 -> V=1.0, theta=0.0
% INFO    : Bus 820	: V=1.0021502623, theta=113.196585163 -> V=1.0, theta=0.0
% INFO    : Bus 821	: V=1.00210978962, theta=113.191035842 -> V=1.0, theta=0.0
% INFO    : Bus 822	: V=1.00179128705, theta=102.042952796 -> V=1.0, theta=0.0
% INFO    : Bus 823	: V=0.999220248415, theta=101.731661688 -> V=1.0, theta=0.0
% INFO    : Bus 824	: V=0.999178002668, theta=101.725172298 -> V=1.0, theta=0.0
% INFO    : Bus 825	: V=1.00207304345, theta=94.137468276 -> V=1.0, theta=0.0
% INFO    : Bus 826	: V=1.00251184833, theta=95.0682476775 -> V=1.0, theta=0.0
% INFO    : Bus 827	: V=1.00230217195, theta=93.9438798523 -> V=1.0, theta=0.0
% INFO    : Bus 828	: V=0.998837788988, theta=102.961972403 -> V=1.0, theta=0.0
% INFO    : Bus 829	: V=0.99814894027, theta=101.961651991 -> V=1.0, theta=0.0
% INFO    : Bus 830	: V=0.997973174129, theta=101.942741064 -> V=1.0, theta=0.0
% INFO    : Bus 831	: V=0.99831431084, theta=101.980426391 -> V=1.0, theta=0.0
% INFO    : Bus 832	: V=0.99814894027, theta=101.961651991 -> V=1.0, theta=0.0
% INFO    : Bus 833	: V=1.00268482221, theta=104.03240211 -> V=1.0, theta=0.0
% INFO    : Bus 834	: V=0.99870192639, theta=108.127066762 -> V=1.0, theta=0.0
% INFO    : Bus 835	: V=1.00166825747, theta=107.475150036 -> V=1.0, theta=0.0
% INFO    : Bus 836	: V=0.998632341495, theta=108.114784128 -> V=1.0, theta=0.0
% INFO    : Bus 837	: V=0.999486401977, theta=108.172641715 -> V=1.0, theta=0.0
% INFO    : Bus 838	: V=0.99870192639, theta=108.127066762 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=0.99870192639, theta=108.127066762 -> V=1.0, theta=0.0
% INFO    : Bus 840	: V=0.999458581936, theta=103.642505618 -> V=1.0, theta=0.0
% INFO    : Bus 841	: V=0.999390383745, theta=103.632535219 -> V=1.0, theta=0.0
% INFO    : Bus 842	: V=0.999522699078, theta=103.652879604 -> V=1.0, theta=0.0
% INFO    : Bus 843	: V=0.999458581936, theta=103.642505618 -> V=1.0, theta=0.0
% INFO    : Bus 844	: V=1.00167362491, theta=103.654937365 -> V=1.0, theta=0.0
% INFO    : Bus 845	: V=1.00261243241, theta=104.110000204 -> V=1.0, theta=0.0
% INFO    : Bus 846	: V=1.00269295058, theta=104.120882414 -> V=1.0, theta=0.0
% INFO    : Bus 847	: V=0.998051293115, theta=103.005943612 -> V=1.0, theta=0.0
% INFO    : Bus 848	: V=1.00119207524, theta=104.082721966 -> V=1.0, theta=0.0
% INFO    : Bus 849	: V=0.996155688352, theta=107.168808253 -> V=1.0, theta=0.0
% INFO    : Bus 850	: V=1.00202992949, theta=107.52573001 -> V=1.0, theta=0.0
% INFO    : Bus 851	: V=1.00308917771, theta=107.635690587 -> V=1.0, theta=0.0
% INFO    : Bus 852	: V=1.00151021182, theta=113.985094315 -> V=1.0, theta=0.0
% INFO    : Bus 853	: V=1.00147955319, theta=113.98104383 -> V=1.0, theta=0.0
% INFO    : Bus 854	: V=1.00153650244, theta=113.988665003 -> V=1.0, theta=0.0
% INFO    : Bus 855	: V=0.999353571765, theta=113.656609439 -> V=1.0, theta=0.0
% INFO    : Bus 856	: V=1.00192938763, theta=113.993663152 -> V=1.0, theta=0.0
% INFO    : Bus 857	: V=1.0018858351, theta=113.990442332 -> V=1.0, theta=0.0
% INFO    : Bus 858	: V=1.00196860706, theta=113.9969762 -> V=1.0, theta=0.0
% INFO    : Bus 859	: V=1.00192938763, theta=113.993663152 -> V=1.0, theta=0.0
% INFO    : Bus 860	: V=0.996340049127, theta=102.557177865 -> V=1.0, theta=0.0
% INFO    : Bus 861	: V=0.996190318142, theta=102.537839517 -> V=1.0, theta=0.0
% INFO    : Bus 862	: V=0.996514530862, theta=102.57608537 -> V=1.0, theta=0.0
% INFO    : Bus 863	: V=1.00033921804, theta=102.419447829 -> V=1.0, theta=0.0
% INFO    : Bus 864	: V=1.00158879683, theta=102.186267521 -> V=1.0, theta=0.0
% INFO    : Bus 865	: V=0.998939248186, theta=102.181690284 -> V=1.0, theta=0.0
% INFO    : Bus 866	: V=0.999050077148, theta=102.193441317 -> V=1.0, theta=0.0
% INFO    : Bus 867	: V=1.00193297735, theta=101.808956382 -> V=1.0, theta=0.0
% INFO    : Bus 868	: V=1.00080344572, theta=104.34070896 -> V=1.0, theta=0.0
% INFO    : Bus 869	: V=1.00237990105, theta=102.225080589 -> V=1.0, theta=0.0
% INFO    : Bus 870	: V=1.00068169788, theta=104.328603162 -> V=1.0, theta=0.0
% INFO    : Bus 871	: V=1.00043915429, theta=104.435183673 -> V=1.0, theta=0.0
% INFO    : Bus 872	: V=1.00080344572, theta=104.34070896 -> V=1.0, theta=0.0
% INFO    : Bus 873	: V=1.00185225882, theta=101.816438369 -> V=1.0, theta=0.0
% INFO    : Bus 874	: V=1.00179393719, theta=101.809366798 -> V=1.0, theta=0.0
% INFO    : Bus 875	: V=1.00190651247, theta=101.823328205 -> V=1.0, theta=0.0
% INFO    : Bus 876	: V=0.998527587659, theta=101.590305919 -> V=1.0, theta=0.0
% INFO    : Bus 877	: V=0.999727153484, theta=102.420664614 -> V=1.0, theta=0.0
% INFO    : Bus 878	: V=0.999567804815, theta=102.406562017 -> V=1.0, theta=0.0
% INFO    : Bus 879	: V=0.999885744731, theta=102.432860729 -> V=1.0, theta=0.0
% INFO    : Bus 880	: V=0.999910624214, theta=103.88852453 -> V=1.0, theta=0.0
% INFO    : Bus 881	: V=0.999946917262, theta=102.740107007 -> V=1.0, theta=0.0
% INFO    : Bus 882	: V=0.999791287308, theta=103.878284941 -> V=1.0, theta=0.0
% INFO    : Bus 883	: V=1.00034870225, theta=103.97549715 -> V=1.0, theta=0.0
% INFO    : Bus 884	: V=0.999910624214, theta=103.88852453 -> V=1.0, theta=0.0
% INFO    : Bus 885	: V=0.999770665269, theta=102.578445455 -> V=1.0, theta=0.0
% INFO    : Bus 886	: V=0.999320905341, theta=101.488502008 -> V=1.0, theta=0.0
% INFO    : Bus 887	: V=0.999210982531, theta=101.477513519 -> V=1.0, theta=0.0
% INFO    : Bus 888	: V=0.998533231187, theta=102.829444155 -> V=1.0, theta=0.0
% INFO    : Bus 889	: V=1.00135826701, theta=103.88725163 -> V=1.0, theta=0.0
% INFO    : Bus 890	: V=1.00129465371, theta=103.881118744 -> V=1.0, theta=0.0
% INFO    : Bus 891	: V=0.997576183639, theta=102.878195852 -> V=1.0, theta=0.0
% INFO    : Bus 892	: V=1.00537176187, theta=102.002300694 -> V=1.0, theta=0.0
% INFO    : Bus 893	: V=1.00541825135, theta=102.006536555 -> V=1.0, theta=0.0
% INFO    : Bus 894	: V=1.00533041059, theta=101.997850924 -> V=1.0, theta=0.0
% INFO    : Bus 895	: V=1.00537176187, theta=102.002300694 -> V=1.0, theta=0.0
% INFO    : Bus 896	: V=0.998689311248, theta=101.57647377 -> V=1.0, theta=0.0
% INFO    : Bus 897	: V=0.998809567186, theta=101.588855108 -> V=1.0, theta=0.0
% INFO    : Bus 898	: V=0.998563979388, theta=101.564645429 -> V=1.0, theta=0.0
% INFO    : Bus 899	: V=1.00294760209, theta=101.746864882 -> V=1.0, theta=0.0
% INFO    : Bus 900	: V=1.00286013241, theta=101.734648451 -> V=1.0, theta=0.0
% INFO    : Bus 901	: V=1.00302636859, theta=101.760358101 -> V=1.0, theta=0.0
% INFO    : Bus 902	: V=1.00294760209, theta=101.746864882 -> V=1.0, theta=0.0
% INFO    : Bus 903	: V=1.00081870066, theta=101.988608621 -> V=1.0, theta=0.0
% INFO    : Bus 904	: V=1.00121398294, theta=102.189150288 -> V=1.0, theta=0.0
% INFO    : Bus 905	: V=1.00236935389, theta=101.847935332 -> V=1.0, theta=0.0
% INFO    : Bus 906	: V=1.00230054499, theta=101.838342908 -> V=1.0, theta=0.0
% INFO    : Bus 907	: V=1.0003414857, theta=102.106342172 -> V=1.0, theta=0.0
% INFO    : Bus 908	: V=1.00263730105, theta=102.471021236 -> V=1.0, theta=0.0
% INFO    : Bus 909	: V=0.995918375176, theta=104.621942434 -> V=1.0, theta=0.0
% INFO    : Bus 910	: V=1.0050009127, theta=101.812674725 -> V=1.0, theta=0.0
% INFO    : Bus 911	: V=0.995837407389, theta=104.61251697 -> V=1.0, theta=0.0
% INFO    : Bus 912	: V=0.996468680038, theta=104.727838952 -> V=1.0, theta=0.0
% INFO    : Bus 913	: V=0.995918375176, theta=104.621942434 -> V=1.0, theta=0.0
% INFO    : Bus 914	: V=1.00010206174, theta=110.711837225 -> V=1.0, theta=0.0
% INFO    : Bus 915	: V=1.00006331457, theta=111.093119293 -> V=1.0, theta=0.0
% INFO    : Bus 916	: V=1.00000325393, theta=111.087336464 -> V=1.0, theta=0.0
% INFO    : Bus 917	: V=1.0001272451, theta=111.098779168 -> V=1.0, theta=0.0
% INFO    : Bus 918	: V=1.00006331457, theta=111.093119293 -> V=1.0, theta=0.0
% INFO    : Bus 919	: V=1.00043263911, theta=109.667113987 -> V=1.0, theta=0.0
% INFO    : Bus 920	: V=1.0011405312, theta=103.760949278 -> V=1.0, theta=0.0
% INFO    : Bus 921	: V=1.00119295533, theta=103.766160571 -> V=1.0, theta=0.0
% INFO    : Bus 922	: V=1.0011405312, theta=103.760949278 -> V=1.0, theta=0.0
% INFO    : Bus 923	: V=1.00172438093, theta=104.974055899 -> V=1.0, theta=0.0
% INFO    : Bus 924	: V=1.00554675663, theta=102.264018799 -> V=1.0, theta=0.0
% INFO    : Bus 925	: V=1.00477676976, theta=102.27929606 -> V=1.0, theta=0.0
% INFO    : Bus 926	: V=1.00550210752, theta=102.257724995 -> V=1.0, theta=0.0
% INFO    : Bus 927	: V=1.00035833589, theta=102.401466086 -> V=1.0, theta=0.0
% INFO    : Bus 928	: V=1.00265486498, theta=102.233078332 -> V=1.0, theta=0.0
% INFO    : Bus 929	: V=1.0027088231, theta=102.240025931 -> V=1.0, theta=0.0
% INFO    : Bus 930	: V=1.00260168632, theta=102.22657858 -> V=1.0, theta=0.0
% INFO    : Bus 931	: V=1.0017566357, theta=107.516468563 -> V=1.0, theta=0.0
% INFO    : Bus 932	: V=1.00169594245, theta=107.508078858 -> V=1.0, theta=0.0
% INFO    : Bus 933	: V=0.996635471761, theta=102.752535292 -> V=1.0, theta=0.0
% INFO    : Bus 934	: V=0.99651594154, theta=102.743999284 -> V=1.0, theta=0.0
% INFO    : Bus 935	: V=0.997607799359, theta=103.000082541 -> V=1.0, theta=0.0
% INFO    : Bus 936	: V=1.00111996031, theta=104.988904978 -> V=1.0, theta=0.0
% INFO    : Bus 937	: V=1.00228019521, theta=102.512519001 -> V=1.0, theta=0.0
% INFO    : Bus 938	: V=1.00081526438, theta=102.493292467 -> V=1.0, theta=0.0
% INFO    : Bus 939	: V=1.00071631857, theta=102.484108529 -> V=1.0, theta=0.0
% INFO    : Bus 940	: V=0.997446514828, theta=102.527304966 -> V=1.0, theta=0.0
% INFO    : Bus 941	: V=0.997363210016, theta=102.517241546 -> V=1.0, theta=0.0
% INFO    : Bus 942	: V=0.997526568552, theta=102.536168657 -> V=1.0, theta=0.0
% INFO    : Bus 943	: V=1.00017616902, theta=101.802169195 -> V=1.0, theta=0.0
% INFO    : Bus 944	: V=1.00262001765, theta=104.787007887 -> V=1.0, theta=0.0
% INFO    : Bus 945	: V=1.00211143822, theta=104.509971614 -> V=1.0, theta=0.0
% INFO    : Bus 946	: V=0.996105552657, theta=102.631411962 -> V=1.0, theta=0.0
% INFO    : Bus 947	: V=1.00295866071, theta=104.284214114 -> V=1.0, theta=0.0
% INFO    : Bus 948	: V=1.00314815368, theta=104.306069823 -> V=1.0, theta=0.0
% INFO    : Bus 949	: V=0.99910349665, theta=103.295091084 -> V=1.0, theta=0.0
% INFO    : Bus 950	: V=0.999026343006, theta=103.28601089 -> V=1.0, theta=0.0
% INFO    : Bus 951	: V=0.997831036812, theta=102.549594467 -> V=1.0, theta=0.0
% INFO    : Bus 952	: V=0.998021054648, theta=102.575468501 -> V=1.0, theta=0.0
% INFO    : Bus 953	: V=0.999694851141, theta=103.491978301 -> V=1.0, theta=0.0
% INFO    : Bus 954	: V=1.00230711298, theta=101.811069168 -> V=1.0, theta=0.0
% INFO    : Bus 955	: V=1.00216211763, theta=101.797599163 -> V=1.0, theta=0.0
% INFO    : Bus 956	: V=1.00245665503, theta=101.822812913 -> V=1.0, theta=0.0
% INFO    : Bus 957	: V=0.999856887473, theta=102.033353207 -> V=1.0, theta=0.0
% INFO    : Bus 958	: V=1.0015942404, theta=104.581743869 -> V=1.0, theta=0.0
% INFO    : Bus 959	: V=1.00187193868, theta=104.801617295 -> V=1.0, theta=0.0
% INFO    : Bus 960	: V=1.00142414719, theta=103.677013186 -> V=1.0, theta=0.0
% INFO    : Bus 961	: V=0.998724453734, theta=105.139775696 -> V=1.0, theta=0.0
% INFO    : Bus 962	: V=0.99863669095, theta=105.13160485 -> V=1.0, theta=0.0
% INFO    : Bus 963	: V=0.998966606522, theta=107.262847853 -> V=1.0, theta=0.0
% INFO    : Bus 964	: V=0.997762989329, theta=105.326444804 -> V=1.0, theta=0.0
% INFO    : Bus 965	: V=0.997816728549, theta=105.33393947 -> V=1.0, theta=0.0
% INFO    : Bus 966	: V=1.00070799767, theta=104.888641725 -> V=1.0, theta=0.0
% INFO    : Bus 967	: V=0.9988402821, theta=102.271435166 -> V=1.0, theta=0.0
% INFO    : Bus 968	: V=1.00416096892, theta=101.749943358 -> V=1.0, theta=0.0
% INFO    : Bus 969	: V=0.998417367395, theta=102.896877376 -> V=1.0, theta=0.0
% INFO    : Bus 970	: V=0.998570935945, theta=102.909781988 -> V=1.0, theta=0.0
% INFO    : Bus 971	: V=0.996253026463, theta=102.585830061 -> V=1.0, theta=0.0
% INFO    : Bus 972	: V=0.996144556417, theta=102.574348101 -> V=1.0, theta=0.0
% INFO    : Bus 973	: V=0.996358141899, theta=102.598709627 -> V=1.0, theta=0.0
% INFO    : Bus 974	: V=0.996253026463, theta=102.585830061 -> V=1.0, theta=0.0
% INFO    : Bus 975	: V=0.998442213907, theta=102.434000421 -> V=1.0, theta=0.0
% INFO    : Bus 976	: V=0.998386065419, theta=102.422144642 -> V=1.0, theta=0.0
% INFO    : Bus 977	: V=0.998490535472, theta=102.44505695 -> V=1.0, theta=0.0
% INFO    : Bus 978	: V=0.998442213907, theta=102.434000421 -> V=1.0, theta=0.0
% INFO    : Bus 979	: V=1.00306734567, theta=104.95237007 -> V=1.0, theta=0.0
% INFO    : Bus 980	: V=0.998576442106, theta=102.68375982 -> V=1.0, theta=0.0
% INFO    : Bus 981	: V=0.997880580843, theta=102.6697952 -> V=1.0, theta=0.0
% INFO    : Bus 982	: V=0.998905614318, theta=103.334378422 -> V=1.0, theta=0.0
% INFO    : Bus 983	: V=0.998018855631, theta=105.208672432 -> V=1.0, theta=0.0
% INFO    : Bus 984	: V=0.997885121783, theta=105.189761536 -> V=1.0, theta=0.0
% INFO    : Bus 985	: V=0.998128810385, theta=105.227448676 -> V=1.0, theta=0.0
% INFO    : Bus 986	: V=1.002838037, theta=105.038966294 -> V=1.0, theta=0.0
% INFO    : Bus 987	: V=1.00270948168, theta=105.028409406 -> V=1.0, theta=0.0
% INFO    : Bus 988	: V=0.997267453483, theta=107.150872273 -> V=1.0, theta=0.0
% INFO    : Bus 989	: V=0.997368134312, theta=107.166718355 -> V=1.0, theta=0.0
% INFO    : Bus 990	: V=1.00155808908, theta=105.032647287 -> V=1.0, theta=0.0
% INFO    : Bus 991	: V=1.00075234945, theta=103.058571725 -> V=1.0, theta=0.0
% INFO    : Bus 992	: V=1.00070571469, theta=103.052096214 -> V=1.0, theta=0.0
% INFO    : Bus 993	: V=0.999869817577, theta=102.686222983 -> V=1.0, theta=0.0
% INFO    : Bus 994	: V=0.998329202515, theta=102.903437195 -> V=1.0, theta=0.0
% INFO    : Bus 995	: V=0.996531529658, theta=102.166996524 -> V=1.0, theta=0.0
% INFO    : Bus 996	: V=1.00162188908, theta=102.385704529 -> V=1.0, theta=0.0
% INFO    : Bus 997	: V=0.996967188869, theta=103.18338166 -> V=1.0, theta=0.0
% INFO    : Bus 998	: V=1.00102867198, theta=102.297751 -> V=1.0, theta=0.0
% INFO    : Bus 999	: V=1.00096119429, theta=102.291096845 -> V=1.0, theta=0.0
% INFO    : Bus 1000	: V=1.00109147858, theta=102.304140264 -> V=1.0, theta=0.0
% INFO    : Bus 1001	: V=1.00102867198, theta=102.297751 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=1.00335482707, theta=102.414771946 -> V=1.0, theta=0.0
% INFO    : Bus 1003	: V=0.998013052522, theta=102.413355365 -> V=1.0, theta=0.0
% INFO    : Bus 1004	: V=0.996876103183, theta=102.403031852 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=0.996989569193, theta=102.415237002 -> V=1.0, theta=0.0
% INFO    : Bus 1006	: V=0.996876103183, theta=102.403031852 -> V=1.0, theta=0.0
% INFO    : Bus 1007	: V=0.996772495094, theta=102.391489362 -> V=1.0, theta=0.0
% INFO    : Bus 1008	: V=0.999906020043, theta=102.147259091 -> V=1.0, theta=0.0
% INFO    : Bus 1009	: V=1.00028499742, theta=104.864641202 -> V=1.0, theta=0.0
% INFO    : Bus 1010	: V=1.0002020469, theta=104.857066236 -> V=1.0, theta=0.0
% INFO    : Bus 1011	: V=1.00036975306, theta=104.872958483 -> V=1.0, theta=0.0
% INFO    : Bus 1012	: V=1.00105817943, theta=107.467165034 -> V=1.0, theta=0.0
% INFO    : Bus 1013	: V=1.00098583669, theta=107.458720716 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.0011444269, theta=107.475379191 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.00105817943, theta=107.467165034 -> V=1.0, theta=0.0
% INFO    : Bus 1016	: V=0.999356116438, theta=107.526907388 -> V=1.0, theta=0.0
% INFO    : Bus 1017	: V=1.00050872171, theta=102.214610465 -> V=1.0, theta=0.0
% INFO    : Bus 1018	: V=1.00045292969, theta=102.224026404 -> V=1.0, theta=0.0
% INFO    : Bus 1019	: V=1.00051033973, theta=102.004525702 -> V=1.0, theta=0.0
% INFO    : Bus 1020	: V=0.99939693582, theta=101.77041343 -> V=1.0, theta=0.0
% INFO    : Bus 1021	: V=0.999756071526, theta=102.124495461 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=1.0006320482, theta=104.475236675 -> V=1.0, theta=0.0
% INFO    : Bus 1023	: V=1.00563874468, theta=102.299639625 -> V=1.0, theta=0.0
% INFO    : Bus 1024	: V=1.00056736843, theta=104.46608233 -> V=1.0, theta=0.0
% INFO    : Bus 1025	: V=0.999975461385, theta=104.573644709 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=1.0006320482, theta=104.475236675 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=1.00137471241, theta=102.066994048 -> V=1.0, theta=0.0
% INFO    : Bus 1028	: V=1.00129348494, theta=102.057879814 -> V=1.0, theta=0.0
% INFO    : Bus 1029	: V=1.00272172528, theta=101.988943701 -> V=1.0, theta=0.0
% INFO    : Bus 1030	: V=1.00264608653, theta=101.979015319 -> V=1.0, theta=0.0
% INFO    : Bus 1031	: V=1.00280396975, theta=102.000243255 -> V=1.0, theta=0.0
% INFO    : Bus 1032	: V=1.00272172528, theta=101.988943701 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=1.00000911209, theta=102.46638799 -> V=1.0, theta=0.0
% INFO    : Bus 1034	: V=0.999439692086, theta=102.499790225 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=1.00013281069, theta=104.260050625 -> V=1.0, theta=0.0
% INFO    : Bus 1036	: V=1.00026939748, theta=102.580253577 -> V=1.0, theta=0.0
% INFO    : Bus 1037	: V=1.00006430451, theta=104.249036727 -> V=1.0, theta=0.0
% INFO    : Bus 1038	: V=1.00044558275, theta=104.332445794 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=1.00013281069, theta=104.260050625 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=0.997440634098, theta=106.151110002 -> V=1.0, theta=0.0
% INFO    : Bus 1041	: V=1.00127726406, theta=105.0792744 -> V=1.0, theta=0.0
% INFO    : Bus 1042	: V=0.997380113654, theta=105.709671761 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=0.997553796094, theta=108.075158792 -> V=1.0, theta=0.0
% INFO    : Bus 1044	: V=1.00398557843, theta=107.640957327 -> V=1.0, theta=0.0
% INFO    : Bus 1045	: V=0.997452735772, theta=108.064800528 -> V=1.0, theta=0.0
% INFO    : Bus 1046	: V=0.998190018908, theta=108.093432071 -> V=1.0, theta=0.0
% INFO    : Bus 1047	: V=0.997553796094, theta=108.075158792 -> V=1.0, theta=0.0
% INFO    : Bus 1048	: V=0.997553796094, theta=108.075158792 -> V=1.0, theta=0.0
% INFO    : Bus 1049	: V=0.999838940796, theta=101.820995267 -> V=1.0, theta=0.0
% INFO    : Bus 1050	: V=1.00167461305, theta=105.577698624 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=1.0058259036, theta=102.849532307 -> V=1.0, theta=0.0
% INFO    : Bus 1052	: V=1.00160078697, theta=105.568889267 -> V=1.0, theta=0.0
% INFO    : Bus 1053	: V=1.00165575615, theta=105.729981798 -> V=1.0, theta=0.0
% INFO    : Bus 1054	: V=1.00167461305, theta=105.577698624 -> V=1.0, theta=0.0
% INFO    : Bus 1055	: V=1.00167461305, theta=105.577698624 -> V=1.0, theta=0.0
% INFO    : Bus 1056	: V=1.00056103779, theta=102.431866455 -> V=1.0, theta=0.0
% INFO    : Bus 1057	: V=1.00047519763, theta=102.417235609 -> V=1.0, theta=0.0
% INFO    : Bus 1058	: V=1.00064043384, theta=102.445368659 -> V=1.0, theta=0.0
% INFO    : Bus 1059	: V=1.00056103779, theta=102.431866455 -> V=1.0, theta=0.0
% INFO    : Bus 1060	: V=0.997488364104, theta=103.09044274 -> V=1.0, theta=0.0
% INFO    : Bus 1061	: V=0.997331105459, theta=103.081674238 -> V=1.0, theta=0.0
% INFO    : Bus 1062	: V=0.997660642898, theta=103.099219409 -> V=1.0, theta=0.0
% INFO    : Bus 1063	: V=1.00272614796, theta=104.799661789 -> V=1.0, theta=0.0
% INFO    : Bus 1064	: V=1.00401398762, theta=104.28089986 -> V=1.0, theta=0.0
% INFO    : Bus 1065	: V=0.997763899038, theta=107.224271716 -> V=1.0, theta=0.0
% INFO    : Bus 1066	: V=1.00692120306, theta=104.490441398 -> V=1.0, theta=0.0
% INFO    : Bus 1067	: V=0.997697439909, theta=107.213095453 -> V=1.0, theta=0.0
% INFO    : Bus 1068	: V=0.999650258021, theta=107.337978313 -> V=1.0, theta=0.0
% INFO    : Bus 1069	: V=0.997763899038, theta=107.224271716 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.00118327542, theta=102.365963859 -> V=1.0, theta=0.0
% INFO    : Bus 1071	: V=1.00109803877, theta=102.359890913 -> V=1.0, theta=0.0
% INFO    : Bus 1072	: V=1.00127516818, theta=102.372678305 -> V=1.0, theta=0.0
% INFO    : Bus 1073	: V=0.999548770189, theta=102.75423141 -> V=1.0, theta=0.0
% INFO    : Bus 1074	: V=0.999519332625, theta=102.74769313 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=0.999579873959, theta=102.760935364 -> V=1.0, theta=0.0
% INFO    : Bus 1076	: V=0.999548770189, theta=102.75423141 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=0.999582426541, theta=102.631782014 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=1.00086715342, theta=94.9745679698 -> V=1.0, theta=0.0
% INFO    : Bus 1079	: V=1.00092079429, theta=94.9810080577 -> V=1.0, theta=0.0
% INFO    : Bus 1080	: V=1.00081281652, theta=94.9682612155 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.00086715342, theta=94.9745679698 -> V=1.0, theta=0.0
% INFO    : Bus 1082	: V=1.00086574657, theta=96.0994246061 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.00166124837, theta=94.8151407638 -> V=1.0, theta=0.0
% INFO    : Bus 1084	: V=1.00080082408, theta=96.0929169911 -> V=1.0, theta=0.0
% INFO    : Bus 1085	: V=1.00075833955, theta=96.1643229131 -> V=1.0, theta=0.0
% INFO    : Bus 1086	: V=1.00086574657, theta=96.0994246061 -> V=1.0, theta=0.0
% INFO    : Bus 1087	: V=1.00086574657, theta=96.0994246061 -> V=1.0, theta=0.0
% INFO    : Bus 1088	: V=1.00129912284, theta=94.5468617855 -> V=1.0, theta=0.0
% INFO    : Bus 1089	: V=1.00126569752, theta=94.5401102455 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=1.00133892149, theta=94.5532497848 -> V=1.0, theta=0.0
% INFO    : Bus 1091	: V=1.00129912284, theta=94.5468617855 -> V=1.0, theta=0.0
% INFO    : Bus 1092	: V=1.00007731369, theta=92.723152862 -> V=1.0, theta=0.0
% INFO    : Bus 1093	: V=1.00014178491, theta=92.7290714221 -> V=1.0, theta=0.0
% INFO    : Bus 1094	: V=1.00000535304, theta=92.7168519526 -> V=1.0, theta=0.0
% INFO    : Bus 1095	: V=1.00007731369, theta=92.723152862 -> V=1.0, theta=0.0
% INFO    : Bus 1096	: V=0.998603313473, theta=109.995246134 -> V=1.0, theta=0.0
% INFO    : Bus 1097	: V=0.997958103542, theta=113.163422283 -> V=1.0, theta=0.0
% INFO    : Bus 1098	: V=1.00018700522, theta=110.593262789 -> V=1.0, theta=0.0
% INFO    : Bus 1099	: V=0.997861187952, theta=113.1568702 -> V=1.0, theta=0.0
% INFO    : Bus 1100	: V=0.998557477649, theta=113.310558338 -> V=1.0, theta=0.0
% INFO    : Bus 1101	: V=0.997958103542, theta=113.163422283 -> V=1.0, theta=0.0
% INFO    : Bus 1102	: V=0.999698343171, theta=109.011178829 -> V=1.0, theta=0.0
% INFO    : Bus 1103	: V=0.998849840935, theta=108.058351302 -> V=1.0, theta=0.0
% INFO    : Bus 1104	: V=0.998758955469, theta=108.050650382 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=0.998938478981, theta=108.065986375 -> V=1.0, theta=0.0
% INFO    : Bus 1106	: V=0.998849840935, theta=108.058351302 -> V=1.0, theta=0.0
% INFO    : Bus 1107	: V=0.9989574611, theta=102.728597977 -> V=1.0, theta=0.0
% INFO    : Bus 1108	: V=0.998908680339, theta=102.721867295 -> V=1.0, theta=0.0
% INFO    : Bus 1109	: V=0.999006029261, theta=102.735225759 -> V=1.0, theta=0.0
% INFO    : Bus 1110	: V=1.00276551524, theta=102.329190343 -> V=1.0, theta=0.0
% INFO    : Bus 1111	: V=1.00268436196, theta=102.323766374 -> V=1.0, theta=0.0
% INFO    : Bus 1112	: V=1.00157513346, theta=102.216543454 -> V=1.0, theta=0.0
% INFO    : Bus 1113	: V=1.00154233628, theta=102.209582735 -> V=1.0, theta=0.0
% INFO    : Bus 1114	: V=1.00161622188, theta=102.223527896 -> V=1.0, theta=0.0
% INFO    : Bus 1115	: V=1.00157513346, theta=102.216543454 -> V=1.0, theta=0.0
% INFO    : Bus 1116	: V=1.0008461474, theta=107.974325988 -> V=1.0, theta=0.0
% INFO    : Bus 1117	: V=1.00076367971, theta=107.96497608 -> V=1.0, theta=0.0
% INFO    : Bus 1118	: V=1.000933837, theta=107.984886433 -> V=1.0, theta=0.0
% INFO    : Bus 1119	: V=1.0008461474, theta=107.974325988 -> V=1.0, theta=0.0
% INFO    : Bus 1120	: V=0.998747771952, theta=107.446824804 -> V=1.0, theta=0.0
% INFO    : Bus 1121	: V=0.998587889306, theta=107.430067787 -> V=1.0, theta=0.0
% INFO    : Bus 1122	: V=0.998936683623, theta=107.46585135 -> V=1.0, theta=0.0
% INFO    : Bus 1123	: V=0.998468458464, theta=107.114187306 -> V=1.0, theta=0.0
% INFO    : Bus 1124	: V=0.999366359327, theta=106.796293095 -> V=1.0, theta=0.0
% INFO    : Bus 1125	: V=0.999962795718, theta=102.371289015 -> V=1.0, theta=0.0
% INFO    : Bus 1126	: V=0.999924235155, theta=102.367177322 -> V=1.0, theta=0.0
% INFO    : Bus 1127	: V=0.996505475527, theta=104.300545649 -> V=1.0, theta=0.0
% INFO    : Bus 1128	: V=1.00603495197, theta=102.058396917 -> V=1.0, theta=0.0
% INFO    : Bus 1129	: V=0.998324526233, theta=104.39554967 -> V=1.0, theta=0.0
% INFO    : Bus 1130	: V=0.996483536287, theta=104.296151787 -> V=1.0, theta=0.0
% INFO    : Bus 1131	: V=0.996505475527, theta=104.300545649 -> V=1.0, theta=0.0
% INFO    : Bus 1132	: V=0.996505475527, theta=104.300545649 -> V=1.0, theta=0.0
% INFO    : Bus 1133	: V=1.00024117813, theta=101.949962521 -> V=1.0, theta=0.0
% INFO    : Bus 1134	: V=1.0008624329, theta=102.345803743 -> V=1.0, theta=0.0
% INFO    : Bus 1135	: V=1.0032004127, theta=101.995694555 -> V=1.0, theta=0.0
% INFO    : Bus 1136	: V=0.999860168752, theta=102.116747657 -> V=1.0, theta=0.0
% INFO    : Bus 1137	: V=0.999762465506, theta=102.108339699 -> V=1.0, theta=0.0
% INFO    : Bus 1138	: V=0.999953518066, theta=102.125504277 -> V=1.0, theta=0.0
% INFO    : Bus 1139	: V=0.999860168752, theta=102.116747657 -> V=1.0, theta=0.0
% INFO    : Bus 1140	: V=0.998700732699, theta=101.611026688 -> V=1.0, theta=0.0
% INFO    : Bus 1141	: V=0.998609375438, theta=101.601414204 -> V=1.0, theta=0.0
% INFO    : Bus 1142	: V=0.99879246561, theta=101.620025978 -> V=1.0, theta=0.0
% INFO    : Bus 1143	: V=0.999241608191, theta=101.99870776 -> V=1.0, theta=0.0
% INFO    : Bus 1144	: V=0.999300995335, theta=102.007633585 -> V=1.0, theta=0.0
% INFO    : Bus 1145	: V=1.00237559821, theta=103.148717156 -> V=1.0, theta=0.0
% INFO    : Bus 1146	: V=1.00224645095, theta=103.137586534 -> V=1.0, theta=0.0
% INFO    : Bus 1147	: V=1.00243643356, theta=104.75502696 -> V=1.0, theta=0.0
% INFO    : Bus 1148	: V=1.00040592552, theta=102.932039022 -> V=1.0, theta=0.0
% INFO    : Bus 1149	: V=0.999286155321, theta=108.206377402 -> V=1.0, theta=0.0
% INFO    : Bus 1150	: V=1.00003938289, theta=107.34505031 -> V=1.0, theta=0.0
% INFO    : Bus 1151	: V=0.999941854202, theta=107.33743285 -> V=1.0, theta=0.0
% INFO    : Bus 1152	: V=1.00014538211, theta=107.353112466 -> V=1.0, theta=0.0
% INFO    : Bus 1153	: V=1.00003938289, theta=107.34505031 -> V=1.0, theta=0.0
% INFO    : Bus 1154	: V=0.999788957234, theta=108.262877564 -> V=1.0, theta=0.0
% INFO    : Bus 1155	: V=0.999688769993, theta=108.254252699 -> V=1.0, theta=0.0
% INFO    : Bus 1156	: V=1.00190342874, theta=104.941454429 -> V=1.0, theta=0.0
% INFO    : Bus 1157	: V=1.00183726439, theta=104.933690976 -> V=1.0, theta=0.0
% INFO    : Bus 1158	: V=1.00196473312, theta=104.948517398 -> V=1.0, theta=0.0
% INFO    : Bus 1159	: V=0.999182055091, theta=105.305433368 -> V=1.0, theta=0.0
% INFO    : Bus 1160	: V=1.00413740034, theta=102.420379136 -> V=1.0, theta=0.0
% INFO    : Bus 1161	: V=0.996712623038, theta=102.445494736 -> V=1.0, theta=0.0
% INFO    : Bus 1162	: V=0.999235318026, theta=103.822534001 -> V=1.0, theta=0.0
% INFO    : Bus 1163	: V=0.999323876582, theta=103.830340881 -> V=1.0, theta=0.0
% INFO    : Bus 1164	: V=0.995989178838, theta=102.485563549 -> V=1.0, theta=0.0
% INFO    : Bus 1165	: V=0.995860003866, theta=102.477574603 -> V=1.0, theta=0.0
% INFO    : Bus 1166	: V=1.00008012786, theta=103.809242741 -> V=1.0, theta=0.0
% INFO    : Bus 1167	: V=1.00013239355, theta=103.817429252 -> V=1.0, theta=0.0
% INFO    : Bus 1168	: V=1.00222984793, theta=104.53712229 -> V=1.0, theta=0.0
% INFO    : Bus 1169	: V=1.00214707645, theta=104.52961601 -> V=1.0, theta=0.0
% INFO    : Bus 1170	: V=1.00231794329, theta=104.545305891 -> V=1.0, theta=0.0
% INFO    : Bus 1171	: V=1.00049070189, theta=104.928376136 -> V=1.0, theta=0.0
% INFO    : Bus 1172	: V=1.0006087855, theta=104.93659124 -> V=1.0, theta=0.0
% INFO    : Bus 1173	: V=1.00036443191, theta=104.920660125 -> V=1.0, theta=0.0
% INFO    : Bus 1174	: V=1.00049070189, theta=104.928376136 -> V=1.0, theta=0.0
% INFO    : Bus 1175	: V=0.999550377439, theta=103.487975468 -> V=1.0, theta=0.0
% INFO    : Bus 1176	: V=0.999483324386, theta=103.479978892 -> V=1.0, theta=0.0
% INFO    : Bus 1177	: V=0.999612157126, theta=103.496671581 -> V=1.0, theta=0.0
% INFO    : Bus 1178	: V=0.998100310227, theta=103.019903938 -> V=1.0, theta=0.0
% INFO    : Bus 1179	: V=0.998170440041, theta=103.025405048 -> V=1.0, theta=0.0
% INFO    : Bus 1180	: V=0.998023018152, theta=103.014009919 -> V=1.0, theta=0.0
% INFO    : Bus 1181	: V=0.998100310227, theta=103.019903938 -> V=1.0, theta=0.0
% INFO    : Bus 1182	: V=1.00063857911, theta=102.172773457 -> V=1.0, theta=0.0
% INFO    : Bus 1183	: V=1.00055077475, theta=102.166719984 -> V=1.0, theta=0.0
% INFO    : Bus 1184	: V=1.00071781315, theta=102.178526097 -> V=1.0, theta=0.0
% INFO    : Bus 1185	: V=1.00063857911, theta=102.172773457 -> V=1.0, theta=0.0
% INFO    : Bus 1186	: V=1.00081753631, theta=102.724151035 -> V=1.0, theta=0.0
% INFO    : Bus 1187	: V=0.998766469124, theta=103.439828831 -> V=1.0, theta=0.0
% INFO    : Bus 1188	: V=0.998726087086, theta=103.433659846 -> V=1.0, theta=0.0
% INFO    : Bus 1189	: V=0.999760042003, theta=105.267767734 -> V=1.0, theta=0.0
% INFO    : Bus 1190	: V=0.999655976494, theta=105.256232299 -> V=1.0, theta=0.0
% INFO    : Bus 1191	: V=0.99898574318, theta=106.196614048 -> V=1.0, theta=0.0
% INFO    : Bus 1192	: V=0.999061659148, theta=106.207737556 -> V=1.0, theta=0.0
% INFO    : Bus 1193	: V=0.997554668551, theta=110.70965895 -> V=1.0, theta=0.0
% INFO    : Bus 1194	: V=1.00287646892, theta=108.568099745 -> V=1.0, theta=0.0
% INFO    : Bus 1195	: V=1.00457342907, theta=105.466952276 -> V=1.0, theta=0.0
% INFO    : Bus 1196	: V=1.00505533084, theta=112.036506535 -> V=1.0, theta=0.0
% INFO    : Bus 1197	: V=1.00084154399, theta=107.588794034 -> V=1.0, theta=0.0
% INFO    : Bus 1198	: V=1.00283823112, theta=108.560924903 -> V=1.0, theta=0.0
% INFO    : Bus 1199	: V=0.997554668551, theta=110.70965895 -> V=1.0, theta=0.0
% INFO    : Bus 1200	: V=0.999844377922, theta=107.283404786 -> V=1.0, theta=0.0
% INFO    : Bus 1201	: V=1.0017540204, theta=105.250467114 -> V=1.0, theta=0.0
% INFO    : Bus 1202	: V=0.999774753029, theta=107.270946096 -> V=1.0, theta=0.0
% INFO    : Bus 1203	: V=1.00027406844, theta=107.390230951 -> V=1.0, theta=0.0
% INFO    : Bus 1204	: V=0.999844377922, theta=107.283404786 -> V=1.0, theta=0.0
% INFO    : Bus 1205	: V=0.999844377922, theta=107.283404786 -> V=1.0, theta=0.0
% INFO    : Bus 1206	: V=1.00038391394, theta=103.988291355 -> V=1.0, theta=0.0
% INFO    : Bus 1207	: V=1.000329221, theta=103.975789892 -> V=1.0, theta=0.0
% INFO    : Bus 1208	: V=1.00030879649, theta=103.978107967 -> V=1.0, theta=0.0
% INFO    : Bus 1209	: V=1.00052274546, theta=104.008967446 -> V=1.0, theta=0.0
% INFO    : Bus 1210	: V=1.00152379113, theta=102.371792594 -> V=1.0, theta=0.0
% INFO    : Bus 1211	: V=1.00141832524, theta=102.362253832 -> V=1.0, theta=0.0
% INFO    : Bus 1212	: V=0.999637808281, theta=102.147567444 -> V=1.0, theta=0.0
% INFO    : Bus 1213	: V=0.99958495923, theta=102.13759268 -> V=1.0, theta=0.0
% INFO    : Bus 1214	: V=0.999695477136, theta=102.156883748 -> V=1.0, theta=0.0
% INFO    : Bus 1215	: V=0.999547285112, theta=102.715715399 -> V=1.0, theta=0.0
% INFO    : Bus 1216	: V=0.999437569671, theta=102.706671361 -> V=1.0, theta=0.0
% INFO    : Bus 1217	: V=0.999747659785, theta=102.463177351 -> V=1.0, theta=0.0
% INFO    : Bus 1218	: V=0.997613654987, theta=102.430744774 -> V=1.0, theta=0.0
% INFO    : Bus 1219	: V=0.997807084394, theta=102.455291337 -> V=1.0, theta=0.0
% INFO    : Bus 1220	: V=0.997613654987, theta=102.430744774 -> V=1.0, theta=0.0
% INFO    : Bus 1221	: V=0.999121256586, theta=102.800376119 -> V=1.0, theta=0.0
% INFO    : Bus 1222	: V=0.999761111608, theta=102.81481944 -> V=1.0, theta=0.0
% INFO    : Bus 1223	: V=1.00107079323, theta=102.820066803 -> V=1.0, theta=0.0
% INFO    : Bus 1224	: V=0.997231013109, theta=113.584179735 -> V=1.0, theta=0.0
% INFO    : Bus 1225	: V=1.00188521418, theta=105.11974351 -> V=1.0, theta=0.0
% INFO    : Bus 1226	: V=0.998088649625, theta=102.490604462 -> V=1.0, theta=0.0
% INFO    : Bus 1227	: V=0.9977950938, theta=103.229838916 -> V=1.0, theta=0.0
% INFO    : Bus 1228	: V=0.997737473262, theta=103.219325342 -> V=1.0, theta=0.0
% INFO    : Bus 1229	: V=0.99784207132, theta=103.239418089 -> V=1.0, theta=0.0
% INFO    : Bus 1230	: V=1.00257683419, theta=103.510157665 -> V=1.0, theta=0.0
% INFO    : Bus 1231	: V=0.999256102971, theta=103.707500875 -> V=1.0, theta=0.0
% INFO    : Bus 1232	: V=0.999161350311, theta=103.698715952 -> V=1.0, theta=0.0
% INFO    : Bus 1233	: V=0.999356380593, theta=103.717038122 -> V=1.0, theta=0.0
% INFO    : Bus 1234	: V=0.998646607093, theta=102.295345348 -> V=1.0, theta=0.0
% INFO    : Bus 1235	: V=1.00187640038, theta=101.926142528 -> V=1.0, theta=0.0
% INFO    : Bus 1236	: V=0.997444702233, theta=102.539767354 -> V=1.0, theta=0.0
% INFO    : Bus 1237	: V=0.997382815911, theta=102.530303445 -> V=1.0, theta=0.0
% INFO    : Bus 1238	: V=0.99752353137, theta=102.549732466 -> V=1.0, theta=0.0
% INFO    : Bus 1239	: V=0.997444702233, theta=102.539767354 -> V=1.0, theta=0.0
% INFO    : Bus 1240	: V=1.00070550685, theta=105.079447392 -> V=1.0, theta=0.0
% INFO    : Bus 1241	: V=0.999558413592, theta=107.988930315 -> V=1.0, theta=0.0
% INFO    : Bus 1242	: V=0.999443124989, theta=107.976892889 -> V=1.0, theta=0.0
% INFO    : Bus 1243	: V=0.998510023005, theta=107.322548595 -> V=1.0, theta=0.0
% INFO    : Bus 1244	: V=1.00044327788, theta=107.528897413 -> V=1.0, theta=0.0
% INFO    : Bus 1245	: V=1.00207417299, theta=108.107840158 -> V=1.0, theta=0.0
% INFO    : Bus 1246	: V=1.00000011876, theta=106.747579257 -> V=1.0, theta=0.0
% INFO    : Bus 1247	: V=1.0008660939, theta=108.202539839 -> V=1.0, theta=0.0
% INFO    : Bus 1248	: V=1.00207417299, theta=108.107840158 -> V=1.0, theta=0.0
% INFO    : Bus 1249	: V=1.00199642301, theta=108.095472736 -> V=1.0, theta=0.0
% INFO    : Bus 1250	: V=1.00207417299, theta=108.107840158 -> V=1.0, theta=0.0
% INFO    : Bus 1251	: V=1.00072137574, theta=103.032184332 -> V=1.0, theta=0.0
% INFO    : Bus 1252	: V=1.00075296398, theta=103.037201278 -> V=1.0, theta=0.0
% INFO    : Bus 1253	: V=0.997976326572, theta=102.730447401 -> V=1.0, theta=0.0
% INFO    : Bus 1254	: V=0.997946555971, theta=102.725173803 -> V=1.0, theta=0.0
% INFO    : Bus 1255	: V=0.998011104724, theta=102.735910398 -> V=1.0, theta=0.0
% INFO    : Bus 1256	: V=1.00026156108, theta=107.062782317 -> V=1.0, theta=0.0
% INFO    : Bus 1257	: V=1.00677069136, theta=104.603593714 -> V=1.0, theta=0.0
% INFO    : Bus 1258	: V=1.00077212636, theta=107.148144724 -> V=1.0, theta=0.0
% INFO    : Bus 1259	: V=1.00023000805, theta=107.0577691 -> V=1.0, theta=0.0
% INFO    : Bus 1260	: V=1.00026156108, theta=107.062782317 -> V=1.0, theta=0.0
% INFO    : Bus 1261	: V=1.00026156108, theta=107.062782317 -> V=1.0, theta=0.0
% INFO    : Bus 1262	: V=1.00111730476, theta=107.500490696 -> V=1.0, theta=0.0
% INFO    : Bus 1263	: V=1.00411695427, theta=104.961937639 -> V=1.0, theta=0.0
% INFO    : Bus 1264	: V=1.00105699659, theta=107.495428515 -> V=1.0, theta=0.0
% INFO    : Bus 1265	: V=1.00096018458, theta=107.60701724 -> V=1.0, theta=0.0
% INFO    : Bus 1266	: V=1.00111730476, theta=107.500490696 -> V=1.0, theta=0.0
% INFO    : Bus 1267	: V=0.99990729173, theta=104.189276333 -> V=1.0, theta=0.0
% INFO    : Bus 1268	: V=1.00082652404, theta=103.038889292 -> V=1.0, theta=0.0
% INFO    : Bus 1269	: V=0.999793267229, theta=104.175691571 -> V=1.0, theta=0.0
% INFO    : Bus 1270	: V=1.00023094142, theta=104.259918103 -> V=1.0, theta=0.0
% INFO    : Bus 1271	: V=0.99990729173, theta=104.189276333 -> V=1.0, theta=0.0
% INFO    : Bus 1272	: V=0.997018125568, theta=102.900049461 -> V=1.0, theta=0.0
% INFO    : Bus 1273	: V=0.996819349769, theta=102.864961931 -> V=1.0, theta=0.0
% INFO    : Bus 1274	: V=0.996944540436, theta=102.878231161 -> V=1.0, theta=0.0
% INFO    : Bus 1275	: V=0.998515733653, theta=102.797708951 -> V=1.0, theta=0.0
% INFO    : Bus 1276	: V=1.00080730413, theta=103.437754688 -> V=1.0, theta=0.0
% INFO    : Bus 1277	: V=1.00156440587, theta=104.347460061 -> V=1.0, theta=0.0
% INFO    : Bus 1278	: V=1.00040990092, theta=103.850573689 -> V=1.0, theta=0.0
% INFO    : Bus 1279	: V=1.00038255434, theta=103.84701818 -> V=1.0, theta=0.0
% INFO    : Bus 1280	: V=1.00043889345, theta=103.854299815 -> V=1.0, theta=0.0
% INFO    : Bus 1281	: V=0.997248014481, theta=102.864015022 -> V=1.0, theta=0.0
% INFO    : Bus 1282	: V=0.998966087473, theta=103.325564075 -> V=1.0, theta=0.0
% INFO    : Bus 1283	: V=0.999909557328, theta=103.99703698 -> V=1.0, theta=0.0
% INFO    : Bus 1284	: V=0.998147200136, theta=103.169038695 -> V=1.0, theta=0.0
% INFO    : Bus 1285	: V=0.998019041263, theta=103.159319714 -> V=1.0, theta=0.0
% INFO    : Bus 1286	: V=0.99810836562, theta=103.164808619 -> V=1.0, theta=0.0
% INFO    : Bus 1287	: V=0.998257235905, theta=106.938648187 -> V=1.0, theta=0.0
% INFO    : Bus 1288	: V=0.99733459854, theta=106.339437191 -> V=1.0, theta=0.0
% INFO    : Bus 1289	: V=0.999604597187, theta=107.94827312 -> V=1.0, theta=0.0
% INFO    : Bus 1290	: V=1.00122050583, theta=109.064379986 -> V=1.0, theta=0.0
% INFO    : Bus 1291	: V=1.00112922311, theta=109.05445506 -> V=1.0, theta=0.0
% INFO    : Bus 1292	: V=1.00132247909, theta=109.075317707 -> V=1.0, theta=0.0
% INFO    : Bus 1293	: V=1.00122050583, theta=109.064379986 -> V=1.0, theta=0.0
% INFO    : Bus 1294	: V=0.998681965021, theta=108.821768016 -> V=1.0, theta=0.0
% INFO    : Bus 1295	: V=0.999887027374, theta=107.734601856 -> V=1.0, theta=0.0
% INFO    : Bus 1296	: V=0.998600449288, theta=108.812159081 -> V=1.0, theta=0.0
% INFO    : Bus 1297	: V=0.999094503203, theta=108.870874684 -> V=1.0, theta=0.0
% INFO    : Bus 1298	: V=0.998681965021, theta=108.821768016 -> V=1.0, theta=0.0
% INFO    : Bus 1299	: V=0.998348486367, theta=108.489996039 -> V=1.0, theta=0.0
% INFO    : Bus 1300	: V=0.998119944415, theta=110.890511569 -> V=1.0, theta=0.0
% INFO    : Bus 1301	: V=1.00479078558, theta=109.958885845 -> V=1.0, theta=0.0
% INFO    : Bus 1302	: V=0.998033777703, theta=110.87939522 -> V=1.0, theta=0.0
% INFO    : Bus 1303	: V=0.998702529617, theta=110.941580973 -> V=1.0, theta=0.0
% INFO    : Bus 1304	: V=0.998119944415, theta=110.890511569 -> V=1.0, theta=0.0
% INFO    : Bus 1305	: V=0.998119944415, theta=110.890511569 -> V=1.0, theta=0.0
% INFO    : Bus 1306	: V=1.00029329914, theta=108.743088389 -> V=1.0, theta=0.0
% INFO    : Bus 1307	: V=0.99749848746, theta=113.390290286 -> V=1.0, theta=0.0
% INFO    : Bus 1308	: V=1.00552187144, theta=110.827772142 -> V=1.0, theta=0.0
% INFO    : Bus 1309	: V=0.997415245246, theta=113.380335337 -> V=1.0, theta=0.0
% INFO    : Bus 1310	: V=0.998048301607, theta=113.465584948 -> V=1.0, theta=0.0
% INFO    : Bus 1311	: V=0.99749848746, theta=113.390290286 -> V=1.0, theta=0.0
% INFO    : Bus 1312	: V=1.00283115267, theta=110.192695621 -> V=1.0, theta=0.0
% INFO    : Bus 1313	: V=1.00279055596, theta=110.187792036 -> V=1.0, theta=0.0
% INFO    : Bus 1314	: V=1.00286701367, theta=110.197281217 -> V=1.0, theta=0.0
% INFO    : Bus 1315	: V=1.00193431317, theta=112.451347563 -> V=1.0, theta=0.0
% INFO    : Bus 1316	: V=0.998052271349, theta=103.099387737 -> V=1.0, theta=0.0
% INFO    : Bus 1317	: V=0.998027668795, theta=103.094738027 -> V=1.0, theta=0.0
% INFO    : Bus 1318	: V=0.999245993419, theta=103.065702537 -> V=1.0, theta=0.0
% INFO    : Bus 1319	: V=0.999154712577, theta=103.057953312 -> V=1.0, theta=0.0
% INFO    : Bus 1320	: V=0.999340121581, theta=103.073697076 -> V=1.0, theta=0.0
% INFO    : Bus 1321	: V=0.999245993419, theta=103.065702537 -> V=1.0, theta=0.0
% INFO    : Bus 1322	: V=0.999774608387, theta=106.188816599 -> V=1.0, theta=0.0
% INFO    : Bus 1323	: V=1.00056317352, theta=103.480531202 -> V=1.0, theta=0.0
% INFO    : Bus 1324	: V=0.999709564881, theta=106.182488132 -> V=1.0, theta=0.0
% INFO    : Bus 1325	: V=1.00083942699, theta=106.298795484 -> V=1.0, theta=0.0
% INFO    : Bus 1326	: V=0.999774608387, theta=106.188816599 -> V=1.0, theta=0.0
% INFO    : Bus 1327	: V=0.999774608387, theta=106.188816599 -> V=1.0, theta=0.0
% INFO    : Bus 1328	: V=0.999767326397, theta=103.111791038 -> V=1.0, theta=0.0
% INFO    : Bus 1329	: V=0.998506427129, theta=104.599801555 -> V=1.0, theta=0.0
% INFO    : Bus 1330	: V=1.00294657648, theta=103.006167782 -> V=1.0, theta=0.0
% INFO    : Bus 1331	: V=1.00287404817, theta=102.999497282 -> V=1.0, theta=0.0
% INFO    : Bus 1332	: V=1.00256874546, theta=103.019436568 -> V=1.0, theta=0.0
% INFO    : Bus 1333	: V=1.00294657648, theta=103.006167782 -> V=1.0, theta=0.0
% INFO    : Bus 1334	: V=1.00093792516, theta=105.15485846 -> V=1.0, theta=0.0
% INFO    : Bus 1335	: V=1.00100236251, theta=105.161262997 -> V=1.0, theta=0.0
% INFO    : Bus 1336	: V=0.999714324883, theta=102.04940491 -> V=1.0, theta=0.0
% INFO    : Bus 1337	: V=0.998713179071, theta=102.523496074 -> V=1.0, theta=0.0
% INFO    : Bus 1338	: V=0.998590529305, theta=102.511474524 -> V=1.0, theta=0.0
% INFO    : Bus 1339	: V=0.998818763347, theta=102.533624425 -> V=1.0, theta=0.0
% INFO    : Bus 1340	: V=0.998713179071, theta=102.523496074 -> V=1.0, theta=0.0
% INFO    : Bus 1341	: V=0.999610507892, theta=102.048905409 -> V=1.0, theta=0.0
% INFO    : Bus 1342	: V=0.999551423399, theta=102.036037084 -> V=1.0, theta=0.0
% INFO    : Bus 1343	: V=0.999664210632, theta=102.060822585 -> V=1.0, theta=0.0
% INFO    : Bus 1344	: V=0.999582462542, theta=101.97621667 -> V=1.0, theta=0.0
% INFO    : Bus 1345	: V=0.999481806403, theta=101.965392513 -> V=1.0, theta=0.0
% INFO    : Bus 1346	: V=0.9996753979, theta=101.986637694 -> V=1.0, theta=0.0
% INFO    : Bus 1347	: V=0.999582462542, theta=101.97621667 -> V=1.0, theta=0.0
% INFO    : Bus 1348	: V=0.99874286659, theta=102.433368626 -> V=1.0, theta=0.0
% INFO    : Bus 1349	: V=0.998648571519, theta=102.422157419 -> V=1.0, theta=0.0
% INFO    : Bus 1350	: V=0.998722086564, theta=102.431386395 -> V=1.0, theta=0.0
% INFO    : Bus 1351	: V=0.998853171834, theta=102.44685048 -> V=1.0, theta=0.0
% INFO    : Bus 1352	: V=0.998433246127, theta=101.947922606 -> V=1.0, theta=0.0
% INFO    : Bus 1353	: V=0.99826611125, theta=101.937813853 -> V=1.0, theta=0.0
% INFO    : Bus 1354	: V=1.00102690755, theta=102.579246186 -> V=1.0, theta=0.0
% INFO    : Bus 1355	: V=0.998161959027, theta=105.471740095 -> V=1.0, theta=0.0
% INFO    : Bus 1356	: V=1.00454485679, theta=103.109569448 -> V=1.0, theta=0.0
% INFO    : Bus 1357	: V=0.998071301176, theta=105.460408743 -> V=1.0, theta=0.0
% INFO    : Bus 1358	: V=0.999537189433, theta=105.554240962 -> V=1.0, theta=0.0
% INFO    : Bus 1359	: V=0.998161959027, theta=105.471740095 -> V=1.0, theta=0.0
% INFO    : Bus 1360	: V=0.998161959027, theta=105.471740095 -> V=1.0, theta=0.0
% INFO    : Bus 1361	: V=1.0007084482, theta=112.998572473 -> V=1.0, theta=0.0
% INFO    : Bus 1362	: V=1.0007918348, theta=113.005507579 -> V=1.0, theta=0.0
% INFO    : Bus 1363	: V=1.00063192241, theta=112.992048027 -> V=1.0, theta=0.0
% INFO    : Bus 1364	: V=1.00068813304, theta=114.166895409 -> V=1.0, theta=0.0
% INFO    : Bus 1365	: V=1.00066451488, theta=113.983438097 -> V=1.0, theta=0.0
% INFO    : Bus 1366	: V=0.998712011653, theta=114.863162336 -> V=1.0, theta=0.0
% INFO    : Bus 1367	: V=1.00080373915, theta=113.914645071 -> V=1.0, theta=0.0
% INFO    : Bus 1368	: V=0.998849344094, theta=114.905668323 -> V=1.0, theta=0.0
% INFO    : Bus 1369	: V=0.998656635881, theta=114.856475544 -> V=1.0, theta=0.0
% INFO    : Bus 1370	: V=0.998712011653, theta=114.863162336 -> V=1.0, theta=0.0
% INFO    : Bus 1371	: V=1.00208513956, theta=114.210154043 -> V=1.0, theta=0.0
% INFO    : Bus 1372	: V=1.00070391809, theta=113.79638298 -> V=1.0, theta=0.0
% INFO    : Bus 1373	: V=1.00202765623, theta=114.044962626 -> V=1.0, theta=0.0
% INFO    : Bus 1374	: V=1.00201164624, theta=114.043558932 -> V=1.0, theta=0.0
% INFO    : Bus 1375	: V=1.00204627047, theta=114.047094786 -> V=1.0, theta=0.0
% INFO    : Bus 1376	: V=0.999382076206, theta=107.112192219 -> V=1.0, theta=0.0
% INFO    : Bus 1377	: V=1.00840311027, theta=105.614343437 -> V=1.0, theta=0.0
% INFO    : Bus 1378	: V=0.999264987658, theta=107.098886463 -> V=1.0, theta=0.0
% INFO    : Bus 1379	: V=1.00050936077, theta=107.184111755 -> V=1.0, theta=0.0
% INFO    : Bus 1380	: V=0.999382076206, theta=107.112192219 -> V=1.0, theta=0.0
% INFO    : Bus 1381	: V=0.999382076206, theta=107.112192219 -> V=1.0, theta=0.0
% INFO    : Bus 1382	: V=1.00164269164, theta=104.401105796 -> V=1.0, theta=0.0
% INFO    : Bus 1383	: V=1.00152516926, theta=104.387872632 -> V=1.0, theta=0.0
% INFO    : Bus 1384	: V=1.00175399598, theta=104.415480621 -> V=1.0, theta=0.0
% INFO    : Bus 1385	: V=0.998731714705, theta=103.614624772 -> V=1.0, theta=0.0
% INFO    : Bus 1386	: V=1.00375897587, theta=105.211851208 -> V=1.0, theta=0.0
% INFO    : Bus 1387	: V=1.00284995851, theta=103.630656 -> V=1.0, theta=0.0
% INFO    : Bus 1388	: V=1.0027399086, theta=103.60964367 -> V=1.0, theta=0.0
% INFO    : Bus 1389	: V=1.00095794372, theta=102.848596458 -> V=1.0, theta=0.0
% INFO    : Bus 1390	: V=0.998907609274, theta=103.100009324 -> V=1.0, theta=0.0
% INFO    : Bus 1391	: V=0.999915265166, theta=102.735197021 -> V=1.0, theta=0.0
% INFO    : Bus 1392	: V=0.999795155902, theta=102.723858126 -> V=1.0, theta=0.0
% INFO    : Bus 1393	: V=1.00004628629, theta=102.748239084 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=0.999915265166, theta=102.735197021 -> V=1.0, theta=0.0
% INFO    : Bus 1395	: V=0.999983791723, theta=105.18149313 -> V=1.0, theta=0.0
% INFO    : Bus 1396	: V=1.00114288697, theta=102.884493607 -> V=1.0, theta=0.0
% INFO    : Bus 1397	: V=0.999908379057, theta=105.169333861 -> V=1.0, theta=0.0
% INFO    : Bus 1398	: V=1.00030354509, theta=105.267243125 -> V=1.0, theta=0.0
% INFO    : Bus 1399	: V=0.999983791723, theta=105.18149313 -> V=1.0, theta=0.0
% INFO    : Bus 1400	: V=0.998737843975, theta=103.493629945 -> V=1.0, theta=0.0
% INFO    : Bus 1401	: V=0.998669055083, theta=103.483183231 -> V=1.0, theta=0.0
% INFO    : Bus 1402	: V=0.998884263347, theta=103.567083414 -> V=1.0, theta=0.0
% INFO    : Bus 1403	: V=0.99924500412, theta=103.549614814 -> V=1.0, theta=0.0
% INFO    : Bus 1404	: V=0.999159208462, theta=103.540548138 -> V=1.0, theta=0.0
% INFO    : Bus 1405	: V=0.999337541799, theta=103.559571897 -> V=1.0, theta=0.0
% INFO    : Bus 1406	: V=0.99924500412, theta=103.549614814 -> V=1.0, theta=0.0
% INFO    : Bus 1407	: V=1.0030349205, theta=102.955685581 -> V=1.0, theta=0.0
% INFO    : Bus 1408	: V=1.00298858049, theta=102.945586883 -> V=1.0, theta=0.0
% INFO    : Bus 1409	: V=1.0030829504, theta=102.966013884 -> V=1.0, theta=0.0
% INFO    : Bus 1410	: V=0.998159283792, theta=106.463251386 -> V=1.0, theta=0.0
% INFO    : Bus 1411	: V=0.998222342, theta=106.471449446 -> V=1.0, theta=0.0
% INFO    : Bus 1412	: V=0.998160666364, theta=104.702614128 -> V=1.0, theta=0.0
% INFO    : Bus 1413	: V=0.998215767046, theta=104.710783628 -> V=1.0, theta=0.0
% INFO    : Bus 1414	: V=0.998121839617, theta=106.034358322 -> V=1.0, theta=0.0
% INFO    : Bus 1415	: V=0.998006847808, theta=106.01868308 -> V=1.0, theta=0.0
% INFO    : Bus 1416	: V=0.998239335921, theta=106.049034723 -> V=1.0, theta=0.0
% INFO    : Bus 1417	: V=0.997636497117, theta=104.760266934 -> V=1.0, theta=0.0
% INFO    : Bus 1418	: V=0.999547914309, theta=104.00521947 -> V=1.0, theta=0.0
% INFO    : Bus 1419	: V=0.999621510086, theta=104.012605315 -> V=1.0, theta=0.0
% INFO    : Bus 1420	: V=0.999473365798, theta=103.998447325 -> V=1.0, theta=0.0
% INFO    : Bus 1421	: V=0.99792172797, theta=102.750304364 -> V=1.0, theta=0.0
% INFO    : Bus 1422	: V=0.997868542019, theta=102.742784132 -> V=1.0, theta=0.0
% INFO    : Bus 1423	: V=0.99796973551, theta=102.757678059 -> V=1.0, theta=0.0
% INFO    : Bus 1424	: V=0.999050940364, theta=104.06266712 -> V=1.0, theta=0.0
% INFO    : Bus 1425	: V=0.998606264684, theta=108.281967454 -> V=1.0, theta=0.0
% INFO    : Bus 1426	: V=0.998864892401, theta=108.64417173 -> V=1.0, theta=0.0
% INFO    : Bus 1427	: V=0.998763766443, theta=108.636335591 -> V=1.0, theta=0.0
% INFO    : Bus 1428	: V=0.998966573104, theta=108.652752601 -> V=1.0, theta=0.0
% INFO    : Bus 1429	: V=0.998864892401, theta=108.64417173 -> V=1.0, theta=0.0
% INFO    : Bus 1430	: V=1.00303442561, theta=109.627682367 -> V=1.0, theta=0.0
% INFO    : Bus 1431	: V=0.999987594187, theta=109.602486497 -> V=1.0, theta=0.0
% INFO    : Bus 1432	: V=1.00177024495, theta=105.238661277 -> V=1.0, theta=0.0
% INFO    : Bus 1433	: V=1.00176095034, theta=105.237045765 -> V=1.0, theta=0.0
% INFO    : Bus 1434	: V=1.00178029123, theta=105.240316866 -> V=1.0, theta=0.0
% INFO    : Bus 1435	: V=0.997068221567, theta=103.541450298 -> V=1.0, theta=0.0
% INFO    : Bus 1436	: V=0.997016106056, theta=103.53701402 -> V=1.0, theta=0.0
% INFO    : Bus 1437	: V=0.997113016451, theta=103.545868845 -> V=1.0, theta=0.0
% INFO    : Bus 1438	: V=0.999983491628, theta=102.74277817 -> V=1.0, theta=0.0
% INFO    : Bus 1439	: V=0.998239335791, theta=103.015227479 -> V=1.0, theta=0.0
% INFO    : Bus 1440	: V=0.998295708262, theta=103.018712803 -> V=1.0, theta=0.0
% INFO    : Bus 1441	: V=0.997190624788, theta=103.645998425 -> V=1.0, theta=0.0
% INFO    : Bus 1442	: V=0.999473215617, theta=93.2077964817 -> V=1.0, theta=0.0
% INFO    : Bus 1443	: V=0.999437235106, theta=94.9524766691 -> V=1.0, theta=0.0
% INFO    : Bus 1444	: V=0.999429789068, theta=94.9512374628 -> V=1.0, theta=0.0
% INFO    : Bus 1445	: V=0.999444703071, theta=94.9537069594 -> V=1.0, theta=0.0
% INFO    : Bus 1446	: V=0.999437235106, theta=94.9524766691 -> V=1.0, theta=0.0
% INFO    : Bus 1447	: V=0.999765125989, theta=104.952468315 -> V=1.0, theta=0.0
% INFO    : Bus 1448	: V=1.00310544411, theta=105.417420232 -> V=1.0, theta=0.0
% INFO    : Bus 1449	: V=1.00305077093, theta=105.412758501 -> V=1.0, theta=0.0
% INFO    : Bus 1450	: V=1.00316316772, theta=105.422360991 -> V=1.0, theta=0.0
% INFO    : Bus 1451	: V=0.999259381864, theta=105.155956577 -> V=1.0, theta=0.0
% INFO    : Bus 1452	: V=0.999197054717, theta=105.150597041 -> V=1.0, theta=0.0
% INFO    : Bus 1453	: V=0.999328557251, theta=105.161188933 -> V=1.0, theta=0.0
% INFO    : Bus 1454	: V=0.999259381864, theta=105.155956577 -> V=1.0, theta=0.0
% INFO    : Bus 1455	: V=0.999087088765, theta=103.961017814 -> V=1.0, theta=0.0
% INFO    : Bus 1456	: V=0.998517504888, theta=103.993173447 -> V=1.0, theta=0.0
% INFO    : Bus 1457	: V=0.998419295161, theta=103.971985734 -> V=1.0, theta=0.0
% INFO    : Bus 1458	: V=0.998614794362, theta=104.015826965 -> V=1.0, theta=0.0
% INFO    : Bus 1459	: V=0.999523541751, theta=104.019488453 -> V=1.0, theta=0.0
% INFO    : Bus 1460	: V=0.999451893742, theta=104.00990975 -> V=1.0, theta=0.0
% INFO    : Bus 1461	: V=0.999604257716, theta=104.029657001 -> V=1.0, theta=0.0
% INFO    : Bus 1462	: V=1.00437320321, theta=106.153346903 -> V=1.0, theta=0.0
% INFO    : Bus 1463	: V=1.00046598839, theta=104.287881408 -> V=1.0, theta=0.0
% INFO    : Bus 1464	: V=1.00427679263, theta=106.139966511 -> V=1.0, theta=0.0
% INFO    : Bus 1465	: V=1.00291542857, theta=106.281270911 -> V=1.0, theta=0.0
% INFO    : Bus 1466	: V=1.00437320321, theta=106.153346903 -> V=1.0, theta=0.0
% INFO    : Bus 1467	: V=1.00437320321, theta=106.153346903 -> V=1.0, theta=0.0
% INFO    : Bus 1468	: V=1.00034560851, theta=103.734653384 -> V=1.0, theta=0.0
% INFO    : Bus 1469	: V=0.998657770514, theta=104.068638226 -> V=1.0, theta=0.0
% INFO    : Bus 1470	: V=0.998598637406, theta=104.062277273 -> V=1.0, theta=0.0
% INFO    : Bus 1471	: V=0.998589082774, theta=104.101228441 -> V=1.0, theta=0.0
% INFO    : Bus 1472	: V=1.00025986239, theta=105.360349716 -> V=1.0, theta=0.0
% INFO    : Bus 1473	: V=0.999823766561, theta=105.627237829 -> V=1.0, theta=0.0
% INFO    : Bus 1474	: V=1.00072326959, theta=103.98233178 -> V=1.0, theta=0.0
% INFO    : Bus 1475	: V=1.00038330098, theta=104.244573097 -> V=1.0, theta=0.0
% INFO    : Bus 1476	: V=1.00025740219, theta=104.229080374 -> V=1.0, theta=0.0
% INFO    : Bus 1477	: V=0.99935413629, theta=102.747502818 -> V=1.0, theta=0.0
% INFO    : Bus 1478	: V=0.99933201391, theta=102.745820297 -> V=1.0, theta=0.0
% INFO    : Bus 1479	: V=0.999376574018, theta=102.749144935 -> V=1.0, theta=0.0
% INFO    : Bus 1480	: V=0.999761512115, theta=106.241287602 -> V=1.0, theta=0.0
% INFO    : Bus 1481	: V=1.00086991401, theta=104.035689672 -> V=1.0, theta=0.0
% INFO    : Bus 1482	: V=0.999703789199, theta=106.233723735 -> V=1.0, theta=0.0
% INFO    : Bus 1483	: V=1.00033128336, theta=106.33894506 -> V=1.0, theta=0.0
% INFO    : Bus 1484	: V=0.999761512115, theta=106.241287602 -> V=1.0, theta=0.0
% INFO    : Bus 1485	: V=0.998141731481, theta=104.026430509 -> V=1.0, theta=0.0
% INFO    : Bus 1486	: V=0.998799480716, theta=102.776738336 -> V=1.0, theta=0.0
% INFO    : Bus 1487	: V=0.997276113005, theta=103.636788443 -> V=1.0, theta=0.0
% INFO    : Bus 1488	: V=1.00042617241, theta=108.996181467 -> V=1.0, theta=0.0
% INFO    : Bus 1489	: V=1.00077865726, theta=107.452958584 -> V=1.0, theta=0.0
% INFO    : Bus 1490	: V=1.00175236821, theta=107.300804376 -> V=1.0, theta=0.0
% INFO    : Bus 1491	: V=1.00167536112, theta=107.290679713 -> V=1.0, theta=0.0
% INFO    : Bus 1492	: V=1.00000407703, theta=108.995357353 -> V=1.0, theta=0.0
% INFO    : Bus 1493	: V=1.00021630311, theta=107.75480268 -> V=1.0, theta=0.0
% INFO    : Bus 1494	: V=0.99991342796, theta=108.985479195 -> V=1.0, theta=0.0
% INFO    : Bus 1495	: V=1.00023120193, theta=109.042909884 -> V=1.0, theta=0.0
% INFO    : Bus 1496	: V=1.00000407703, theta=108.995357353 -> V=1.0, theta=0.0
% INFO    : Bus 1497	: V=0.997798071837, theta=104.023910777 -> V=1.0, theta=0.0
% INFO    : Bus 1498	: V=0.998587947056, theta=104.825539281 -> V=1.0, theta=0.0
% INFO    : Bus 1499	: V=0.998532002608, theta=104.817043034 -> V=1.0, theta=0.0
% INFO    : Bus 1500	: V=0.997820555894, theta=103.024369835 -> V=1.0, theta=0.0
% INFO    : Bus 1501	: V=0.997914145623, theta=103.034871303 -> V=1.0, theta=0.0
% INFO    : Bus 1502	: V=1.00187167473, theta=103.85735636 -> V=1.0, theta=0.0
% INFO    : Bus 1503	: V=1.00005080906, theta=96.1912580863 -> V=1.0, theta=0.0
% INFO    : Bus 1504	: V=1.00385068062, theta=99.7565064097 -> V=1.0, theta=0.0
% INFO    : Bus 1505	: V=1.00388210012, theta=99.7592127574 -> V=1.0, theta=0.0
% INFO    : Bus 1506	: V=1.00010689113, theta=110.785430773 -> V=1.0, theta=0.0
% INFO    : Bus 1507	: V=0.999993502161, theta=110.773518833 -> V=1.0, theta=0.0
% INFO    : Bus 1508	: V=1.00022625232, theta=110.797586155 -> V=1.0, theta=0.0
% INFO    : Bus 1509	: V=1.00010689113, theta=110.785430773 -> V=1.0, theta=0.0
% INFO    : Bus 1510	: V=0.998901632507, theta=112.016531564 -> V=1.0, theta=0.0
% INFO    : Bus 1511	: V=0.998594137909, theta=112.374594946 -> V=1.0, theta=0.0
% INFO    : Bus 1512	: V=1.00283687076, theta=111.378115071 -> V=1.0, theta=0.0
% INFO    : Bus 1513	: V=0.998459377781, theta=112.362606021 -> V=1.0, theta=0.0
% INFO    : Bus 1514	: V=0.998862853167, theta=112.414755775 -> V=1.0, theta=0.0
% INFO    : Bus 1515	: V=0.998594137909, theta=112.374594946 -> V=1.0, theta=0.0
% INFO    : Bus 1516	: V=0.999596039657, theta=111.39182985 -> V=1.0, theta=0.0
% INFO    : Bus 1517	: V=0.99890216354, theta=112.206381616 -> V=1.0, theta=0.0
% INFO    : Bus 1518	: V=0.99963690289, theta=111.376076245 -> V=1.0, theta=0.0
% INFO    : Bus 1519	: V=0.999479085953, theta=111.380307523 -> V=1.0, theta=0.0
% INFO    : Bus 1520	: V=0.999596039657, theta=111.39182985 -> V=1.0, theta=0.0
% INFO    : Bus 1521	: V=1.00229164559, theta=114.590486376 -> V=1.0, theta=0.0
% INFO    : Bus 1522	: V=1.00229841174, theta=114.591733505 -> V=1.0, theta=0.0
% INFO    : Bus 1523	: V=1.00195874667, theta=114.810008909 -> V=1.0, theta=0.0
% INFO    : Bus 1524	: V=1.00012123012, theta=104.573272891 -> V=1.0, theta=0.0
% INFO    : Bus 1525	: V=0.999889917363, theta=103.461383517 -> V=1.0, theta=0.0
% INFO    : Bus 1526	: V=1.0000736388, theta=104.567029527 -> V=1.0, theta=0.0
% INFO    : Bus 1527	: V=1.00030032014, theta=104.615267571 -> V=1.0, theta=0.0
% INFO    : Bus 1528	: V=1.00012123012, theta=104.573272891 -> V=1.0, theta=0.0
% INFO    : Bus 1529	: V=1.00014997663, theta=103.499207911 -> V=1.0, theta=0.0
% INFO    : Bus 1530	: V=1.0002090622, theta=103.506363737 -> V=1.0, theta=0.0
% INFO    : Bus 1531	: V=1.00014997663, theta=103.499207911 -> V=1.0, theta=0.0
% INFO    : Bus 1532	: V=0.99712188327, theta=103.599173767 -> V=1.0, theta=0.0
% INFO    : Bus 1533	: V=0.997064758987, theta=103.629557049 -> V=1.0, theta=0.0
% INFO    : Bus 1534	: V=0.996995213489, theta=103.62357737 -> V=1.0, theta=0.0
% INFO    : Bus 1535	: V=0.998386203237, theta=104.961491165 -> V=1.0, theta=0.0
% INFO    : Bus 1536	: V=0.999241793141, theta=105.584190436 -> V=1.0, theta=0.0
% INFO    : Bus 1537	: V=1.00002175673, theta=108.436486147 -> V=1.0, theta=0.0
% INFO    : Bus 1538	: V=0.999587592509, theta=107.227243465 -> V=1.0, theta=0.0
% INFO    : Bus 1539	: V=1.00111223687, theta=108.004624941 -> V=1.0, theta=0.0
% INFO    : Bus 1540	: V=1.0010450166, theta=107.996036087 -> V=1.0, theta=0.0
% INFO    : Bus 1541	: V=1.00116977899, theta=108.012429202 -> V=1.0, theta=0.0
% INFO    : Bus 1542	: V=1.00101307764, theta=108.657177129 -> V=1.0, theta=0.0
% INFO    : Bus 1543	: V=1.00064715413, theta=106.727388994 -> V=1.0, theta=0.0
% INFO    : Bus 1544	: V=1.00163679618, theta=107.66486941 -> V=1.0, theta=0.0
% INFO    : Bus 1545	: V=1.00162554823, theta=107.664158625 -> V=1.0, theta=0.0
% INFO    : Bus 1546	: V=1.00164956726, theta=107.665880586 -> V=1.0, theta=0.0
% INFO    : Bus 1547	: V=1.00163679618, theta=107.66486941 -> V=1.0, theta=0.0
% INFO    : Bus 1548	: V=0.999767053741, theta=106.002214904 -> V=1.0, theta=0.0
% INFO    : Bus 1549	: V=0.999781542407, theta=106.004800064 -> V=1.0, theta=0.0
% INFO    : Bus 1550	: V=0.99844218764, theta=104.548875811 -> V=1.0, theta=0.0
% INFO    : Bus 1551	: V=0.998426531588, theta=104.545936995 -> V=1.0, theta=0.0
% INFO    : Bus 1552	: V=0.99846018361, theta=104.551728185 -> V=1.0, theta=0.0
% INFO    : Bus 1553	: V=0.99844218764, theta=104.548875811 -> V=1.0, theta=0.0
% INFO    : Bus 1554	: V=0.997781797175, theta=103.75590732 -> V=1.0, theta=0.0
% INFO    : Bus 1555	: V=1.00099337889, theta=107.905023654 -> V=1.0, theta=0.0
% INFO    : Bus 1556	: V=1.00090799432, theta=107.542996284 -> V=1.0, theta=0.0
% INFO    : Bus 1557	: V=1.00092564767, theta=107.896501874 -> V=1.0, theta=0.0
% INFO    : Bus 1558	: V=1.00110322615, theta=107.925999322 -> V=1.0, theta=0.0
% INFO    : Bus 1559	: V=1.00099337889, theta=107.905023654 -> V=1.0, theta=0.0
% INFO    : Bus 1560	: V=1.00099337889, theta=107.905023654 -> V=1.0, theta=0.0
% INFO    : Bus 1561	: V=0.998733616102, theta=107.125049791 -> V=1.0, theta=0.0
% INFO    : Bus 1562	: V=0.999332367978, theta=105.462993665 -> V=1.0, theta=0.0
% INFO    : Bus 1563	: V=0.999331025008, theta=105.469432957 -> V=1.0, theta=0.0
% INFO    : Bus 1564	: V=0.999774876509, theta=105.53806672 -> V=1.0, theta=0.0
% INFO    : Bus 1565	: V=0.999748253797, theta=105.533425035 -> V=1.0, theta=0.0
% INFO    : Bus 1566	: V=0.999804181819, theta=105.542570711 -> V=1.0, theta=0.0
% INFO    : Bus 1567	: V=0.999497546808, theta=108.735822782 -> V=1.0, theta=0.0
% INFO    : Bus 1568	: V=0.999464050301, theta=108.733515502 -> V=1.0, theta=0.0
% INFO    : Bus 1569	: V=0.999233642945, theta=108.018163097 -> V=1.0, theta=0.0
% INFO    : Bus 1570	: V=0.999216816993, theta=108.015440747 -> V=1.0, theta=0.0
% INFO    : Bus 1571	: V=0.99921179336, theta=107.715938426 -> V=1.0, theta=0.0
% INFO    : Bus 1572	: V=0.99923336942, theta=107.718485364 -> V=1.0, theta=0.0
% INFO    : Bus 1573	: V=1.00054293072, theta=103.59645193 -> V=1.0, theta=0.0
% INFO    : Bus 1574	: V=1.00051963823, theta=103.594894243 -> V=1.0, theta=0.0
% INFO    : Bus 1575	: V=0.999822675038, theta=112.975476181 -> V=1.0, theta=0.0
% INFO    : Bus 1576	: V=0.99936574987, theta=112.705557459 -> V=1.0, theta=0.0
% INFO    : Bus 1577	: V=0.999028041283, theta=111.431226408 -> V=1.0, theta=0.0
% INFO    : Bus 1578	: V=1.0037987006, theta=110.731330388 -> V=1.0, theta=0.0
% INFO    : Bus 1579	: V=0.998991513777, theta=111.427651736 -> V=1.0, theta=0.0
% INFO    : Bus 1580	: V=0.999247218386, theta=111.460171793 -> V=1.0, theta=0.0
% INFO    : Bus 1581	: V=0.999028041283, theta=111.431226408 -> V=1.0, theta=0.0
% INFO    : Bus 1582	: V=0.999028041283, theta=111.431226408 -> V=1.0, theta=0.0
% INFO    : Bus 1583	: V=1.00141617263, theta=115.279480824 -> V=1.0, theta=0.0
% INFO    : Bus 1584	: V=1.00139902097, theta=115.278102803 -> V=1.0, theta=0.0
% INFO    : Bus 1585	: V=1.00275018968, theta=116.291861482 -> V=1.0, theta=0.0
% INFO    : Bus 1586	: V=1.00273680088, theta=116.290330279 -> V=1.0, theta=0.0
% INFO    : Bus 1587	: V=1.00274628069, theta=116.090082532 -> V=1.0, theta=0.0
% INFO    : Bus 1588	: V=1.00272469427, theta=116.088542461 -> V=1.0, theta=0.0
% INFO    : Bus 1589	: V=1.00276845715, theta=116.091612711 -> V=1.0, theta=0.0
% INFO    : Bus 1590	: V=1.00008429551, theta=97.928941482 -> V=1.0, theta=0.0
% INFO    : Bus 1591	: V=1.00007352425, theta=97.9274865826 -> V=1.0, theta=0.0
% INFO    : Bus 1592	: V=0.998753832465, theta=105.794154699 -> V=1.0, theta=0.0
% INFO    : Bus 1593	: V=0.999660492582, theta=105.139063902 -> V=1.0, theta=0.0
% INFO    : Bus 1594	: V=0.999694155829, theta=105.14442362 -> V=1.0, theta=0.0
% INFO    : Bus 1595	: V=1.00403352082, theta=104.930265811 -> V=1.0, theta=0.0
% INFO    : Bus 1596	: V=1.00047531588, theta=110.082620861 -> V=1.0, theta=0.0
% INFO    : Bus 1597	: V=1.00050682117, theta=110.085965623 -> V=1.0, theta=0.0
% INFO    : Bus 1598	: V=1.00044506599, theta=110.079113127 -> V=1.0, theta=0.0
% INFO    : Bus 1599	: V=0.998846221558, theta=110.767814811 -> V=1.0, theta=0.0
% INFO    : Bus 1600	: V=1.00031089825, theta=99.2659242114 -> V=1.0, theta=0.0
% INFO    : Bus 1601	: V=1.00032018935, theta=99.2670193473 -> V=1.0, theta=0.0
% INFO    : Bus 1602	: V=1.0003033162, theta=99.2648234055 -> V=1.0, theta=0.0
% INFO    : Bus 1603	: V=1.00325773487, theta=110.148042776 -> V=1.0, theta=0.0
% INFO    : Bus 1604	: V=1.00326036411, theta=110.148584118 -> V=1.0, theta=0.0
% INFO    : Bus 1605	: V=1.00385112636, theta=109.593603958 -> V=1.0, theta=0.0
% INFO    : Bus 1606	: V=1.00064383045, theta=100.179784027 -> V=1.0, theta=0.0
% INFO    : Bus 1607	: V=0.998548900682, theta=101.326517136 -> V=1.0, theta=0.0
% INFO    : Bus 1608	: V=1.00089286716, theta=101.95968179 -> V=1.0, theta=0.0
% INFO    : Bus 1609	: V=0.998529371225, theta=101.320914944 -> V=1.0, theta=0.0
% INFO    : Bus 1610	: V=0.998795539317, theta=101.299043739 -> V=1.0, theta=0.0
% INFO    : Bus 1611	: V=0.998548900682, theta=101.326517136 -> V=1.0, theta=0.0
% INFO    : Bus 1612	: V=0.998548900682, theta=101.326517136 -> V=1.0, theta=0.0
% INFO    : Bus 1613	: V=0.995567116653, theta=107.511956442 -> V=1.0, theta=0.0
% INFO    : Bus 1614	: V=1.0038264505, theta=117.75521073 -> V=1.0, theta=0.0
% INFO    : Bus 1615	: V=1.00134792324, theta=103.416699501 -> V=1.0, theta=0.0
% INFO    : Bus 1616	: V=1.00134142254, theta=103.415381417 -> V=1.0, theta=0.0
% INFO    : Bus 1617	: V=1.00135451996, theta=103.417941138 -> V=1.0, theta=0.0
% INFO    : Bus 1618	: V=1.00134792324, theta=103.416699501 -> V=1.0, theta=0.0
% INFO    : Bus 1619	: V=0.991823489111, theta=113.703097431 -> V=1.0, theta=0.0
% INFO    : Bus 1620	: V=1.00613703482, theta=117.374712585 -> V=1.0, theta=0.0
% INFO    : Bus 1621	: V=1.00613160344, theta=117.374229895 -> V=1.0, theta=0.0
% INFO    : Bus 1622	: V=1.00246254475, theta=114.194953215 -> V=1.0, theta=0.0
% INFO    : Bus 1623	: V=1.00244593762, theta=114.192713841 -> V=1.0, theta=0.0
% INFO    : Bus 1624	: V=1.00248294772, theta=114.197538327 -> V=1.0, theta=0.0
% INFO    : Bus 1625	: V=1.0002918395, theta=111.273787272 -> V=1.0, theta=0.0
% INFO    : Bus 1626	: V=1.00046259161, theta=110.885913481 -> V=1.0, theta=0.0
% INFO    : Bus 1627	: V=1.0012810684, theta=104.848569877 -> V=1.0, theta=0.0
% INFO    : Bus 1628	: V=1.0012562383, theta=104.844645192 -> V=1.0, theta=0.0
% INFO    : Bus 1629	: V=1.00130743348, theta=104.852112692 -> V=1.0, theta=0.0
% INFO    : Bus 1630	: V=1.0012810684, theta=104.848569877 -> V=1.0, theta=0.0
% INFO    : Bus 1631	: V=0.994821312499, theta=109.965187696 -> V=1.0, theta=0.0
% INFO    : Bus 1632	: V=1.00147900742, theta=105.928976439 -> V=1.0, theta=0.0
% INFO    : Bus 1633	: V=0.999552811856, theta=112.228840603 -> V=1.0, theta=0.0
% INFO    : Bus 1634	: V=0.999596635954, theta=112.234512604 -> V=1.0, theta=0.0
% INFO    : Bus 1635	: V=0.999552811856, theta=112.228840603 -> V=1.0, theta=0.0
% INFO    : Bus 1636	: V=0.999503859557, theta=112.222442625 -> V=1.0, theta=0.0
% INFO    : Bus 1637	: V=0.998907040532, theta=112.743674409 -> V=1.0, theta=0.0
% INFO    : Bus 1638	: V=0.998859410661, theta=112.737845474 -> V=1.0, theta=0.0
% INFO    : Bus 1639	: V=0.998962319403, theta=112.749413318 -> V=1.0, theta=0.0
% INFO    : Bus 1640	: V=0.998907040532, theta=112.743674409 -> V=1.0, theta=0.0
% INFO    : Bus 1641	: V=0.999604737261, theta=112.671364435 -> V=1.0, theta=0.0
% INFO    : Bus 1642	: V=1.00147627474, theta=120.703347403 -> V=1.0, theta=0.0
% INFO    : Bus 1643	: V=0.997695345133, theta=120.418799404 -> V=1.0, theta=0.0
% INFO    : Bus 1644	: V=0.994914965155, theta=118.781649056 -> V=1.0, theta=0.0
% INFO    : Bus 1645	: V=0.994899977762, theta=118.778043729 -> V=1.0, theta=0.0
% INFO    : Bus 1646	: V=0.999915281728, theta=119.416798703 -> V=1.0, theta=0.0
% INFO    : Bus 1647	: V=0.998723422056, theta=118.936257973 -> V=1.0, theta=0.0
% INFO    : Bus 1648	: V=1.00044099221, theta=118.835433726 -> V=1.0, theta=0.0
% INFO    : Bus 1649	: V=0.998696494886, theta=118.933732045 -> V=1.0, theta=0.0
% INFO    : Bus 1650	: V=0.998546315267, theta=118.94474449 -> V=1.0, theta=0.0
% INFO    : Bus 1651	: V=0.998723422056, theta=118.936257973 -> V=1.0, theta=0.0
% INFO    : Bus 1652	: V=0.998723422056, theta=118.936257973 -> V=1.0, theta=0.0
% INFO    : Bus 1653	: V=0.999552768843, theta=117.949302582 -> V=1.0, theta=0.0
% INFO    : Bus 1654	: V=0.998743851424, theta=115.662839786 -> V=1.0, theta=0.0
% INFO    : Bus 1655	: V=0.998699583848, theta=115.660312105 -> V=1.0, theta=0.0
% INFO    : Bus 1656	: V=0.998790306087, theta=115.665568663 -> V=1.0, theta=0.0
% INFO    : Bus 1657	: V=1.0000687595, theta=107.532366787 -> V=1.0, theta=0.0
% INFO    : Bus 1658	: V=1.00004196845, theta=107.529660979 -> V=1.0, theta=0.0
% INFO    : Bus 1659	: V=1.0010670493, theta=106.341468391 -> V=1.0, theta=0.0
% INFO    : Bus 1660	: V=1.00109579336, theta=106.344353777 -> V=1.0, theta=0.0
% INFO    : Bus 1661	: V=1.00103510825, theta=106.338401439 -> V=1.0, theta=0.0
% INFO    : Bus 1662	: V=1.0010670493, theta=106.341468391 -> V=1.0, theta=0.0
% INFO    : Bus 1663	: V=1.00018352455, theta=106.888265478 -> V=1.0, theta=0.0
% INFO    : Bus 1664	: V=1.00020082138, theta=106.89118571 -> V=1.0, theta=0.0
% INFO    : Bus 1665	: V=1.00016835659, theta=106.88510698 -> V=1.0, theta=0.0
% INFO    : Bus 1666	: V=0.999754330877, theta=113.737507245 -> V=1.0, theta=0.0
% INFO    : Bus 1667	: V=0.999687794011, theta=113.533509245 -> V=1.0, theta=0.0
% INFO    : Bus 1668	: V=0.999332888475, theta=113.162961949 -> V=1.0, theta=0.0
% INFO    : Bus 1669	: V=1.00258182259, theta=120.165725669 -> V=1.0, theta=0.0
% INFO    : Bus 1670	: V=0.99755208517, theta=115.028011015 -> V=1.0, theta=0.0
% INFO    : Bus 1671	: V=1.00195308365, theta=114.923522676 -> V=1.0, theta=0.0
% INFO    : Bus 1672	: V=0.998772465659, theta=114.577287769 -> V=1.0, theta=0.0
% INFO    : Bus 1673	: V=0.998672654769, theta=114.565064149 -> V=1.0, theta=0.0
% INFO    : Bus 1674	: V=0.995609831266, theta=114.338845345 -> V=1.0, theta=0.0
% INFO    : Bus 1675	: V=1.00359277926, theta=114.858343891 -> V=1.0, theta=0.0
% INFO    : Bus 1676	: V=0.995513438249, theta=114.327205502 -> V=1.0, theta=0.0
% INFO    : Bus 1677	: V=0.996346412156, theta=114.324943458 -> V=1.0, theta=0.0
% INFO    : Bus 1678	: V=0.995609831266, theta=114.338845345 -> V=1.0, theta=0.0
% INFO    : Bus 1679	: V=0.995609831266, theta=114.338845345 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=0.999961228286, theta=117.610384064 -> V=1.0, theta=0.0
% INFO    : Bus 1681	: V=1.00001051558, theta=117.615838271 -> V=1.0, theta=0.0
% INFO    : Bus 1682	: V=0.999961228286, theta=117.610384064 -> V=1.0, theta=0.0
% INFO    : Bus 1683	: V=0.999961228286, theta=117.610384064 -> V=1.0, theta=0.0
% INFO    : Bus 1684	: V=0.999271516356, theta=116.292856072 -> V=1.0, theta=0.0
% INFO    : Bus 1685	: V=0.999953414885, theta=115.799625832 -> V=1.0, theta=0.0
% INFO    : Bus 1686	: V=0.999300503158, theta=117.116169088 -> V=1.0, theta=0.0
% INFO    : Bus 1687	: V=0.999284336126, theta=122.033533586 -> V=1.0, theta=0.0
% INFO    : Bus 1688	: V=0.999275661491, theta=122.032751177 -> V=1.0, theta=0.0
% INFO    : Bus 1689	: V=1.00040076255, theta=123.440428085 -> V=1.0, theta=0.0
% INFO    : Bus 1690	: V=1.00038405638, theta=123.438097206 -> V=1.0, theta=0.0
% INFO    : Bus 1691	: V=0.999438831549, theta=115.451504337 -> V=1.0, theta=0.0
% INFO    : Bus 1692	: V=0.999609524427, theta=115.441613962 -> V=1.0, theta=0.0
% INFO    : Bus 1693	: V=0.999380767983, theta=115.440103216 -> V=1.0, theta=0.0
% INFO    : Bus 1694	: V=0.999492567168, theta=115.463865347 -> V=1.0, theta=0.0
% INFO    : Bus 1695	: V=0.999438831549, theta=115.451504337 -> V=1.0, theta=0.0
% INFO    : Bus 1696	: V=0.999438831549, theta=115.451504337 -> V=1.0, theta=0.0
% INFO    : Bus 1697	: V=0.99876731504, theta=114.894994213 -> V=1.0, theta=0.0
% INFO    : Bus 1698	: V=0.998639226708, theta=114.882979386 -> V=1.0, theta=0.0
% INFO    : Bus 1699	: V=0.998301041533, theta=115.876492326 -> V=1.0, theta=0.0
% INFO    : Bus 1700	: V=1.00095778995, theta=115.606120582 -> V=1.0, theta=0.0
% INFO    : Bus 1701	: V=0.998236688693, theta=115.864407737 -> V=1.0, theta=0.0
% INFO    : Bus 1702	: V=0.998570075748, theta=115.897608073 -> V=1.0, theta=0.0
% INFO    : Bus 1703	: V=0.998301041533, theta=115.876492326 -> V=1.0, theta=0.0
% INFO    : Bus 1704	: V=1.00018103782, theta=115.365944749 -> V=1.0, theta=0.0
% INFO    : Bus 1705	: V=0.998503866202, theta=114.509963956 -> V=1.0, theta=0.0
% INFO    : Bus 1706	: V=0.998603208389, theta=114.520323813 -> V=1.0, theta=0.0
% INFO    : Bus 1707	: V=0.998525406192, theta=114.580047031 -> V=1.0, theta=0.0
% INFO    : Bus 1708	: V=0.998478906051, theta=114.574416577 -> V=1.0, theta=0.0
% INFO    : Bus 1709	: V=0.999375235513, theta=114.308816789 -> V=1.0, theta=0.0
% INFO    : Bus 1710	: V=0.999136064679, theta=114.78530953 -> V=1.0, theta=0.0
% INFO    : Bus 1711	: V=0.99955965805, theta=122.552540792 -> V=1.0, theta=0.0
% INFO    : Bus 1712	: V=0.999532488838, theta=122.547960332 -> V=1.0, theta=0.0
% INFO    : Bus 1713	: V=0.999849800122, theta=123.674665275 -> V=1.0, theta=0.0
% INFO    : Bus 1714	: V=0.999770603744, theta=123.669287722 -> V=1.0, theta=0.0
% INFO    : Bus 1715	: V=0.999930083544, theta=123.680008674 -> V=1.0, theta=0.0
% INFO    : Bus 1716	: V=0.999849800122, theta=123.674665275 -> V=1.0, theta=0.0
% INFO    : Bus 1717	: V=0.998923032079, theta=121.445917078 -> V=1.0, theta=0.0
% INFO    : Bus 1718	: V=1.00267207108, theta=119.938959471 -> V=1.0, theta=0.0
% INFO    : Bus 1719	: V=1.00148391227, theta=118.21799477 -> V=1.0, theta=0.0
% INFO    : Bus 1720	: V=1.00158375207, theta=119.635423994 -> V=1.0, theta=0.0
% INFO    : Bus 1721	: V=1.0020856825, theta=118.566515744 -> V=1.0, theta=0.0
% INFO    : Bus 1722	: V=1.00146992289, theta=119.626217264 -> V=1.0, theta=0.0
% INFO    : Bus 1723	: V=1.00184334093, theta=119.69070286 -> V=1.0, theta=0.0
% INFO    : Bus 1724	: V=1.00158375207, theta=119.635423994 -> V=1.0, theta=0.0
% INFO    : Bus 1725	: V=1.00107876811, theta=117.312898221 -> V=1.0, theta=0.0
% INFO    : Bus 1726	: V=1.00103027259, theta=117.304135635 -> V=1.0, theta=0.0
% INFO    : Bus 1727	: V=1.00074439071, theta=117.033993594 -> V=1.0, theta=0.0
% INFO    : Bus 1728	: V=1.00082440392, theta=117.043258708 -> V=1.0, theta=0.0
% INFO    : Bus 1729	: V=1.00066245516, theta=117.026429257 -> V=1.0, theta=0.0
% INFO    : Bus 1730	: V=1.0007744755, theta=117.055773588 -> V=1.0, theta=0.0
% INFO    : Bus 1731	: V=1.00084054639, theta=117.065775948 -> V=1.0, theta=0.0
% INFO    : Bus 1732	: V=1.00070628467, theta=117.046708472 -> V=1.0, theta=0.0
% INFO    : Bus 1733	: V=1.00019199984, theta=117.716359893 -> V=1.0, theta=0.0
% INFO    : Bus 1734	: V=1.00092358418, theta=117.062370327 -> V=1.0, theta=0.0
% INFO    : Bus 1735	: V=1.0001131885, theta=117.707144603 -> V=1.0, theta=0.0
% INFO    : Bus 1736	: V=1.00036237864, theta=117.761515661 -> V=1.0, theta=0.0
% INFO    : Bus 1737	: V=1.00019199984, theta=117.716359893 -> V=1.0, theta=0.0
% INFO    : Bus 1738	: V=1.00019199984, theta=117.716359893 -> V=1.0, theta=0.0
% INFO    : Bus 1739	: V=1.00272775563, theta=126.886842583 -> V=1.0, theta=0.0
% INFO    : Bus 1740	: V=0.995607234343, theta=129.9331985 -> V=1.0, theta=0.0
% INFO    : Bus 1741	: V=0.999075239245, theta=129.411736518 -> V=1.0, theta=0.0
% INFO    : Bus 1742	: V=0.995584280293, theta=129.930178074 -> V=1.0, theta=0.0
% INFO    : Bus 1743	: V=0.996453437513, theta=129.948664744 -> V=1.0, theta=0.0
% INFO    : Bus 1744	: V=0.995607234343, theta=129.9331985 -> V=1.0, theta=0.0
% INFO    : Bus 1745	: V=0.998473031905, theta=128.569343671 -> V=1.0, theta=0.0
% INFO    : Bus 1746	: V=0.999262764124, theta=123.920291258 -> V=1.0, theta=0.0
% INFO    : Bus 1747	: V=1.00023567057, theta=123.829953812 -> V=1.0, theta=0.0
% INFO    : Bus 1748	: V=1.00015318281, theta=123.817914016 -> V=1.0, theta=0.0
% INFO    : Bus 1749	: V=0.998259806178, theta=124.131212845 -> V=1.0, theta=0.0
% INFO    : Bus 1750	: V=0.999491118846, theta=123.644861052 -> V=1.0, theta=0.0
% INFO    : Bus 1751	: V=0.998157126355, theta=124.119585567 -> V=1.0, theta=0.0
% INFO    : Bus 1752	: V=0.998428317101, theta=124.163697191 -> V=1.0, theta=0.0
% INFO    : Bus 1753	: V=0.998259806178, theta=124.131212845 -> V=1.0, theta=0.0
% INFO    : Bus 1754	: V=0.996449758394, theta=124.761711382 -> V=1.0, theta=0.0
% INFO    : Bus 1755	: V=0.999560703741, theta=124.080618378 -> V=1.0, theta=0.0
% INFO    : Bus 1756	: V=0.996293840024, theta=124.74981357 -> V=1.0, theta=0.0
% INFO    : Bus 1757	: V=0.997338373162, theta=124.830728672 -> V=1.0, theta=0.0
% INFO    : Bus 1758	: V=0.996449758394, theta=124.761711382 -> V=1.0, theta=0.0
% INFO    : Bus 1759	: V=0.999546947299, theta=111.973569241 -> V=1.0, theta=0.0
% INFO    : Bus 1760	: V=0.999540971104, theta=111.972887477 -> V=1.0, theta=0.0
% INFO    : Bus 1761	: V=0.999552710132, theta=111.974185492 -> V=1.0, theta=0.0
% INFO    : Bus 1762	: V=0.999546947299, theta=111.973569241 -> V=1.0, theta=0.0
% INFO    : Bus 1763	: V=1.00826669226, theta=131.458428074 -> V=1.0, theta=0.0
% INFO    : Bus 1764	: V=1.01023456682, theta=131.459504992 -> V=1.0, theta=0.0
% INFO    : Bus 1765	: V=0.997735071621, theta=114.646959251 -> V=1.0, theta=0.0
% INFO    : Bus 1766	: V=0.999270665197, theta=114.633665618 -> V=1.0, theta=0.0
% INFO    : Bus 1767	: V=0.998947684326, theta=114.800189582 -> V=1.0, theta=0.0
% INFO    : Bus 1768	: V=0.999625959836, theta=114.63660728 -> V=1.0, theta=0.0
% INFO    : Bus 1769	: V=0.999270665197, theta=114.633665618 -> V=1.0, theta=0.0
% INFO    : Bus 1770	: V=0.999270665197, theta=114.633665618 -> V=1.0, theta=0.0
% INFO    : Bus 1771	: V=0.999177350349, theta=114.622808699 -> V=1.0, theta=0.0
% INFO    : Bus 1772	: V=1.00828634132, theta=131.148804523 -> V=1.0, theta=0.0
% INFO    : Bus 1773	: V=0.998276018157, theta=114.670117264 -> V=1.0, theta=0.0
% INFO    : Bus 1774	: V=0.998245265877, theta=114.666941515 -> V=1.0, theta=0.0
% INFO    : Bus 1775	: V=0.998304799587, theta=114.673018997 -> V=1.0, theta=0.0
% INFO    : Bus 1776	: V=0.998276018157, theta=114.670117264 -> V=1.0, theta=0.0
% INFO    : Bus 1777	: V=1.00094419821, theta=115.346559764 -> V=1.0, theta=0.0
% INFO    : Bus 1778	: V=1.00091801513, theta=115.343864069 -> V=1.0, theta=0.0
% INFO    : Bus 1779	: V=1.00201507871, theta=115.478027718 -> V=1.0, theta=0.0
% INFO    : Bus 1780	: V=1.00203249665, theta=115.480660516 -> V=1.0, theta=0.0
% INFO    : Bus 1781	: V=1.00199790826, theta=115.475487981 -> V=1.0, theta=0.0
% INFO    : Bus 1782	: V=1.00201507871, theta=115.478027718 -> V=1.0, theta=0.0
% INFO    : Bus 1783	: V=1.00096691464, theta=124.154913195 -> V=1.0, theta=0.0
% INFO    : Bus 1784	: V=1.00089856488, theta=124.146729809 -> V=1.0, theta=0.0
% INFO    : Bus 1785	: V=1.00085400296, theta=124.058026736 -> V=1.0, theta=0.0
% INFO    : Bus 1786	: V=1.00078105846, theta=124.049174726 -> V=1.0, theta=0.0
% INFO    : Bus 1787	: V=1.00093669579, theta=124.066840294 -> V=1.0, theta=0.0
% INFO    : Bus 1788	: V=1.00165749803, theta=123.950437161 -> V=1.0, theta=0.0
% INFO    : Bus 1789	: V=1.00090726997, theta=123.794347448 -> V=1.0, theta=0.0
% INFO    : Bus 1790	: V=1.00392908385, theta=122.466105022 -> V=1.0, theta=0.0
% INFO    : Bus 1791	: V=1.00391012041, theta=122.463926222 -> V=1.0, theta=0.0
% INFO    : Bus 1792	: V=1.00394766988, theta=122.468432919 -> V=1.0, theta=0.0
% INFO    : Bus 1793	: V=1.00392908385, theta=122.466105022 -> V=1.0, theta=0.0
% INFO    : Bus 1794	: V=1.00353994639, theta=122.209081176 -> V=1.0, theta=0.0
% INFO    : Bus 1795	: V=1.00023911917, theta=114.969255563 -> V=1.0, theta=0.0
% INFO    : Bus 1796	: V=1.00023901437, theta=115.295666673 -> V=1.0, theta=0.0
% INFO    : Bus 1797	: V=1.00022320555, theta=115.293707621 -> V=1.0, theta=0.0
% INFO    : Bus 1798	: V=1.00237758735, theta=115.418340879 -> V=1.0, theta=0.0
% INFO    : Bus 1799	: V=1.00239447774, theta=115.420588538 -> V=1.0, theta=0.0
% INFO    : Bus 1800	: V=1.0040904764, theta=115.848527808 -> V=1.0, theta=0.0
% INFO    : Bus 1801	: V=1.00310787184, theta=115.674378513 -> V=1.0, theta=0.0
% INFO    : Bus 1802	: V=1.0031302499, theta=115.676887492 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.00357690153, theta=129.00463142 -> V=1.0, theta=0.0
% INFO    : Bus 1804	: V=1.00356672584, theta=129.003016715 -> V=1.0, theta=0.0
% INFO    : Bus 1805	: V=1.00358853811, theta=129.006020841 -> V=1.0, theta=0.0
% INFO    : Bus 1806	: V=1.00357690153, theta=129.00463142 -> V=1.0, theta=0.0
% INFO    : Bus 1807	: V=1.00356644611, theta=129.446548953 -> V=1.0, theta=0.0
% INFO    : Bus 1808	: V=1.00354997291, theta=129.444481002 -> V=1.0, theta=0.0
% INFO    : Bus 1809	: V=1.00358277697, theta=129.448508011 -> V=1.0, theta=0.0
% INFO    : Bus 1810	: V=1.00335810047, theta=128.73083398 -> V=1.0, theta=0.0
% INFO    : Bus 1811	: V=0.999614190978, theta=115.033683182 -> V=1.0, theta=0.0
% INFO    : Bus 1812	: V=1.00036393817, theta=114.676792354 -> V=1.0, theta=0.0
% INFO    : Bus 1813	: V=1.00010069932, theta=114.847007648 -> V=1.0, theta=0.0
% INFO    : Bus 1814	: V=1.00069224805, theta=114.507848453 -> V=1.0, theta=0.0
% INFO    : Bus 1815	: V=1.00068383173, theta=114.50588632 -> V=1.0, theta=0.0
% INFO    : Bus 1816	: V=1.00375801775, theta=122.922517262 -> V=1.0, theta=0.0
% INFO    : Bus 1817	: V=1.00488455173, theta=127.216056825 -> V=1.0, theta=0.0
% INFO    : Bus 1818	: V=1.00345018625, theta=125.819696989 -> V=1.0, theta=0.0
% INFO    : Bus 1819	: V=1.00343755789, theta=125.818331739 -> V=1.0, theta=0.0
% INFO    : Bus 1820	: V=1.00411546013, theta=130.456637941 -> V=1.0, theta=0.0
% INFO    : Bus 1821	: V=1.00277358162, theta=120.027077903 -> V=1.0, theta=0.0
% INFO    : Bus 1822	: V=1.00449913283, theta=126.497383895 -> V=1.0, theta=0.0
% INFO    : Bus 1823	: V=1.00414762641, theta=126.937285203 -> V=1.0, theta=0.0
% INFO    : Bus 1824	: V=0.999788724744, theta=116.270113315 -> V=1.0, theta=0.0
% INFO    : Bus 1825	: V=0.999833618901, theta=116.275078967 -> V=1.0, theta=0.0
% INFO    : Bus 1826	: V=0.999660567319, theta=117.284326966 -> V=1.0, theta=0.0
% INFO    : Bus 1827	: V=1.00010667818, theta=116.654483947 -> V=1.0, theta=0.0
% INFO    : Bus 1828	: V=0.999613815346, theta=117.279310461 -> V=1.0, theta=0.0
% INFO    : Bus 1829	: V=0.9997951714, theta=117.320320329 -> V=1.0, theta=0.0
% INFO    : Bus 1830	: V=0.999660567319, theta=117.284326966 -> V=1.0, theta=0.0
% INFO    : Bus 1831	: V=0.999631362255, theta=115.992682658 -> V=1.0, theta=0.0
% INFO    : Bus 1832	: V=0.999887005634, theta=116.703724856 -> V=1.0, theta=0.0
% INFO    : Bus 1833	: V=1.00189070234, theta=119.393399236 -> V=1.0, theta=0.0
% INFO    : Bus 1834	: V=1.001156025, theta=120.807176074 -> V=1.0, theta=0.0
% INFO    : Bus 1835	: V=1.00180075961, theta=119.34986678 -> V=1.0, theta=0.0
% INFO    : Bus 1836	: V=1.0018536575, theta=119.38787577 -> V=1.0, theta=0.0
% INFO    : Bus 1837	: V=1.00189070234, theta=119.393399236 -> V=1.0, theta=0.0
% INFO    : Bus 1838	: V=1.00189070234, theta=119.393399236 -> V=1.0, theta=0.0
% INFO    : Bus 1839	: V=1.00139610458, theta=121.088144344 -> V=1.0, theta=0.0
% INFO    : Bus 1840	: V=1.0013555823, theta=121.083625609 -> V=1.0, theta=0.0
% INFO    : Bus 1841	: V=1.00143572928, theta=121.092980866 -> V=1.0, theta=0.0
% INFO    : Bus 1842	: V=1.00214253294, theta=121.138783325 -> V=1.0, theta=0.0
% INFO    : Bus 1843	: V=1.00208621247, theta=121.13425433 -> V=1.0, theta=0.0
% INFO    : Bus 1844	: V=1.00796883327, theta=131.906108671 -> V=1.0, theta=0.0
% INFO    : Bus 1845	: V=1.00518176331, theta=131.533572859 -> V=1.0, theta=0.0
% INFO    : Bus 1846	: V=1.00496173224, theta=131.723321159 -> V=1.0, theta=0.0
% INFO    : Bus 1847	: V=1.00492697474, theta=131.719369581 -> V=1.0, theta=0.0
% INFO    : Bus 1848	: V=1.00189562432, theta=120.383059993 -> V=1.0, theta=0.0
% INFO    : Bus 1849	: V=1.00222918052, theta=119.663206975 -> V=1.0, theta=0.0
% INFO    : Bus 1850	: V=1.00203064176, theta=120.419655923 -> V=1.0, theta=0.0
% INFO    : Bus 1851	: V=1.0018715815, theta=120.379438768 -> V=1.0, theta=0.0
% INFO    : Bus 1852	: V=1.00189562432, theta=120.383059993 -> V=1.0, theta=0.0
% INFO    : Bus 1853	: V=1.00189562432, theta=120.383059993 -> V=1.0, theta=0.0
% INFO    : Bus 1854	: V=1.00137608284, theta=119.207673564 -> V=1.0, theta=0.0
% INFO    : Bus 1855	: V=1.00133222176, theta=119.204919792 -> V=1.0, theta=0.0
% INFO    : Bus 1856	: V=1.00105762419, theta=119.003439752 -> V=1.0, theta=0.0
% INFO    : Bus 1857	: V=1.0002103398, theta=115.879641806 -> V=1.0, theta=0.0
% INFO    : Bus 1858	: V=1.00015234901, theta=115.874603192 -> V=1.0, theta=0.0
% INFO    : Bus 1859	: V=1.00041450239, theta=116.520371902 -> V=1.0, theta=0.0
% INFO    : Bus 1860	: V=1.00046753961, theta=116.525575694 -> V=1.0, theta=0.0
% INFO    : Bus 1861	: V=1.00035757572, theta=116.514923653 -> V=1.0, theta=0.0
% INFO    : Bus 1862	: V=1.00041450239, theta=116.520371902 -> V=1.0, theta=0.0
% INFO    : Bus 1863	: V=1.00055246499, theta=117.113992548 -> V=1.0, theta=0.0
% INFO    : Bus 1864	: V=1.00058989928, theta=116.451517158 -> V=1.0, theta=0.0
% INFO    : Bus 1865	: V=1.00049947458, theta=117.109053074 -> V=1.0, theta=0.0
% INFO    : Bus 1866	: V=1.00070284739, theta=117.142143202 -> V=1.0, theta=0.0
% INFO    : Bus 1867	: V=1.00055246499, theta=117.113992548 -> V=1.0, theta=0.0
% INFO    : Bus 1868	: V=1.00055246499, theta=117.113992548 -> V=1.0, theta=0.0
% INFO    : Bus 1869	: V=1.00246247057, theta=119.773702398 -> V=1.0, theta=0.0
% INFO    : Bus 1870	: V=1.00203615041, theta=119.671640123 -> V=1.0, theta=0.0
% INFO    : Bus 1871	: V=1.00202429257, theta=119.670046312 -> V=1.0, theta=0.0
% INFO    : Bus 1872	: V=1.00119434497, theta=119.64211989 -> V=1.0, theta=0.0
% INFO    : Bus 1873	: V=0.998473107879, theta=117.924759079 -> V=1.0, theta=0.0
% INFO    : Bus 1874	: V=0.998443950055, theta=117.917251655 -> V=1.0, theta=0.0
% INFO    : Bus 1875	: V=0.998294325312, theta=117.815162662 -> V=1.0, theta=0.0
% INFO    : Bus 1876	: V=0.996751754092, theta=117.769483462 -> V=1.0, theta=0.0
% INFO    : Bus 1877	: V=0.99805555797, theta=117.899379666 -> V=1.0, theta=0.0
% INFO    : Bus 1878	: V=0.996587857949, theta=117.755630828 -> V=1.0, theta=0.0
% INFO    : Bus 1879	: V=0.998129575437, theta=117.76170364 -> V=1.0, theta=0.0
% INFO    : Bus 1880	: V=0.996751754092, theta=117.769483462 -> V=1.0, theta=0.0
% INFO    : Bus 1881	: V=1.0026178904, theta=119.929613489 -> V=1.0, theta=0.0
% INFO    : Bus 1882	: V=1.0025843561, theta=119.925646635 -> V=1.0, theta=0.0
% INFO    : Bus 1883	: V=1.00265472613, theta=119.934120078 -> V=1.0, theta=0.0
% INFO    : Bus 1884	: V=1.0026178904, theta=119.929613489 -> V=1.0, theta=0.0
% INFO    : Bus 1885	: V=1.00170480916, theta=120.109025482 -> V=1.0, theta=0.0
% INFO    : Bus 1886	: V=0.999497035707, theta=119.735624137 -> V=1.0, theta=0.0
% INFO    : Bus 1887	: V=1.00299405117, theta=119.906752897 -> V=1.0, theta=0.0
% INFO    : Bus 1888	: V=0.999456153557, theta=119.731807875 -> V=1.0, theta=0.0
% INFO    : Bus 1889	: V=0.999619311802, theta=119.73252915 -> V=1.0, theta=0.0
% INFO    : Bus 1890	: V=0.999497035707, theta=119.735624137 -> V=1.0, theta=0.0
% INFO    : Bus 1891	: V=0.999497035707, theta=119.735624137 -> V=1.0, theta=0.0
% INFO    : Bus 1892	: V=0.998446474283, theta=132.625824385 -> V=1.0, theta=0.0
% INFO    : Bus 1893	: V=0.998424930195, theta=132.624119162 -> V=1.0, theta=0.0
% INFO    : Bus 1894	: V=0.987947225888, theta=132.864682467 -> V=1.0, theta=0.0
% INFO    : Bus 1895	: V=0.993851292177, theta=132.760721818 -> V=1.0, theta=0.0
% INFO    : Bus 1896	: V=0.987881434154, theta=132.860823152 -> V=1.0, theta=0.0
% INFO    : Bus 1897	: V=0.98991503972, theta=132.849097323 -> V=1.0, theta=0.0
% INFO    : Bus 1898	: V=0.987947225888, theta=132.864682467 -> V=1.0, theta=0.0
% INFO    : Bus 1899	: V=0.987947225888, theta=132.864682467 -> V=1.0, theta=0.0
% INFO    : Bus 1900	: V=1.00503175466, theta=131.834122233 -> V=1.0, theta=0.0
% INFO    : Bus 1901	: V=1.00501996631, theta=131.832364047 -> V=1.0, theta=0.0
% INFO    : Bus 1902	: V=1.00504173227, theta=131.835865701 -> V=1.0, theta=0.0
% INFO    : Bus 1903	: V=1.0041093165, theta=131.456798241 -> V=1.0, theta=0.0
% INFO    : Bus 1904	: V=1.00003395141, theta=117.219336573 -> V=1.0, theta=0.0
% INFO    : Bus 1905	: V=1.00028289561, theta=117.253831708 -> V=1.0, theta=0.0
% INFO    : Bus 1906	: V=1.00164868661, theta=117.918386693 -> V=1.0, theta=0.0
% INFO    : Bus 1907	: V=1.00163024962, theta=117.914604086 -> V=1.0, theta=0.0
% INFO    : Bus 1908	: V=1.00166943841, theta=117.921986842 -> V=1.0, theta=0.0
% INFO    : Bus 1909	: V=0.999975026531, theta=121.164041381 -> V=1.0, theta=0.0
% INFO    : Bus 1910	: V=0.999958514038, theta=121.162679027 -> V=1.0, theta=0.0
% INFO    : Bus 1911	: V=0.999990237812, theta=121.165557041 -> V=1.0, theta=0.0
% INFO    : Bus 1912	: V=0.999975026531, theta=121.164041381 -> V=1.0, theta=0.0
% INFO    : Bus 1913	: V=0.998340180526, theta=121.511094388 -> V=1.0, theta=0.0
% INFO    : Bus 1914	: V=1.00097550073, theta=125.893592849 -> V=1.0, theta=0.0
% INFO    : Bus 1915	: V=1.00478765968, theta=131.768556792 -> V=1.0, theta=0.0
% INFO    : Bus 1916	: V=1.00054912864, theta=119.053157689 -> V=1.0, theta=0.0
% INFO    : Bus 1917	: V=0.998788275182, theta=117.341258919 -> V=1.0, theta=0.0
% INFO    : Bus 1918	: V=0.998798277022, theta=117.115307795 -> V=1.0, theta=0.0
% INFO    : Bus 1919	: V=0.998720673923, theta=117.109792337 -> V=1.0, theta=0.0
% INFO    : Bus 1920	: V=0.997041579696, theta=119.828657496 -> V=1.0, theta=0.0
% INFO    : Bus 1921	: V=0.996645181501, theta=120.050521494 -> V=1.0, theta=0.0
% INFO    : Bus 1922	: V=0.996911681246, theta=120.681210289 -> V=1.0, theta=0.0
% INFO    : Bus 1923	: V=0.999500384467, theta=119.628890348 -> V=1.0, theta=0.0
% INFO    : Bus 1924	: V=0.997803024858, theta=119.775800703 -> V=1.0, theta=0.0
% INFO    : Bus 1925	: V=0.999621417567, theta=119.635242416 -> V=1.0, theta=0.0
% INFO    : Bus 1926	: V=0.999405400536, theta=119.617412763 -> V=1.0, theta=0.0
% INFO    : Bus 1927	: V=0.999500384467, theta=119.628890348 -> V=1.0, theta=0.0
% INFO    : Bus 1928	: V=0.998241027519, theta=116.79691428 -> V=1.0, theta=0.0
% INFO    : Bus 1929	: V=0.998206350088, theta=116.789747797 -> V=1.0, theta=0.0
% INFO    : Bus 1930	: V=0.998275749977, theta=116.803984203 -> V=1.0, theta=0.0
% INFO    : Bus 1931	: V=0.998241027519, theta=116.79691428 -> V=1.0, theta=0.0
% INFO    : Bus 1932	: V=1.00086676969, theta=119.10964296 -> V=1.0, theta=0.0
% INFO    : Bus 1933	: V=0.999135701871, theta=118.680433687 -> V=1.0, theta=0.0
% INFO    : Bus 1934	: V=0.999489953686, theta=117.329948659 -> V=1.0, theta=0.0
% INFO    : Bus 1935	: V=0.999083383183, theta=118.674060563 -> V=1.0, theta=0.0
% INFO    : Bus 1936	: V=0.999975710768, theta=118.741066483 -> V=1.0, theta=0.0
% INFO    : Bus 1937	: V=0.999135701871, theta=118.680433687 -> V=1.0, theta=0.0
% INFO    : Bus 1938	: V=0.999135701871, theta=118.680433687 -> V=1.0, theta=0.0
% INFO    : Bus 1939	: V=0.998943876412, theta=117.301001204 -> V=1.0, theta=0.0
% INFO    : Bus 1940	: V=0.999005531846, theta=117.307675544 -> V=1.0, theta=0.0
% INFO    : Bus 1941	: V=0.998943876412, theta=117.301001204 -> V=1.0, theta=0.0
% INFO    : Bus 1942	: V=0.998878445741, theta=117.294370034 -> V=1.0, theta=0.0
% INFO    : Bus 1943	: V=0.998755357521, theta=116.15928651 -> V=1.0, theta=0.0
% INFO    : Bus 1944	: V=0.99869556232, theta=116.150416034 -> V=1.0, theta=0.0
% INFO    : Bus 1945	: V=0.998809314511, theta=116.167739511 -> V=1.0, theta=0.0
% INFO    : Bus 1946	: V=0.998755357521, theta=116.15928651 -> V=1.0, theta=0.0
% INFO    : Bus 1947	: V=0.997723202023, theta=116.756685988 -> V=1.0, theta=0.0
% INFO    : Bus 1948	: V=0.997637446203, theta=116.738840456 -> V=1.0, theta=0.0
% INFO    : Bus 1949	: V=0.997707057123, theta=116.747347262 -> V=1.0, theta=0.0
% INFO    : Bus 1950	: V=0.997637446203, theta=116.738840456 -> V=1.0, theta=0.0
% INFO    : Bus 1951	: V=0.997565847286, theta=116.730315126 -> V=1.0, theta=0.0
% INFO    : Bus 1952	: V=0.999884934528, theta=115.573566949 -> V=1.0, theta=0.0
% INFO    : Bus 1953	: V=0.998942699182, theta=115.862479584 -> V=1.0, theta=0.0
% INFO    : Bus 1954	: V=0.998890378792, theta=115.858273763 -> V=1.0, theta=0.0
% INFO    : Bus 1955	: V=0.999123060395, theta=116.146691561 -> V=1.0, theta=0.0
% INFO    : Bus 1956	: V=1.00108721161, theta=133.101812188 -> V=1.0, theta=0.0
% INFO    : Bus 1957	: V=0.998096669327, theta=132.649772842 -> V=1.0, theta=0.0
% INFO    : Bus 1958	: V=0.999016392729, theta=132.764054316 -> V=1.0, theta=0.0
% INFO    : Bus 1959	: V=0.998050650407, theta=132.646329407 -> V=1.0, theta=0.0
% INFO    : Bus 1960	: V=0.998100890454, theta=132.649830043 -> V=1.0, theta=0.0
% INFO    : Bus 1961	: V=0.998096669327, theta=132.649772842 -> V=1.0, theta=0.0
% INFO    : Bus 1962	: V=0.998096669327, theta=132.649772842 -> V=1.0, theta=0.0
% INFO    : Bus 1963	: V=1.00011373583, theta=132.932632532 -> V=1.0, theta=0.0
% INFO    : Bus 1964	: V=1.00007746591, theta=132.929360355 -> V=1.0, theta=0.0
% INFO    : Bus 1965	: V=1.00349451127, theta=131.980720044 -> V=1.0, theta=0.0
% INFO    : Bus 1966	: V=1.00418268061, theta=131.824293972 -> V=1.0, theta=0.0
% INFO    : Bus 1967	: V=1.00420320381, theta=131.82647987 -> V=1.0, theta=0.0
% INFO    : Bus 1968	: V=1.00416032438, theta=131.821930312 -> V=1.0, theta=0.0
% INFO    : Bus 1969	: V=1.00418268061, theta=131.824293972 -> V=1.0, theta=0.0
% INFO    : Bus 1970	: V=0.999213274905, theta=132.160847441 -> V=1.0, theta=0.0
% INFO    : Bus 1971	: V=0.999191532089, theta=132.158808237 -> V=1.0, theta=0.0
% INFO    : Bus 1972	: V=1.00640453515, theta=131.991800507 -> V=1.0, theta=0.0
% INFO    : Bus 1973	: V=1.00294974351, theta=132.424276072 -> V=1.0, theta=0.0
% INFO    : Bus 1974	: V=1.00571361258, theta=132.115576708 -> V=1.0, theta=0.0
% INFO    : Bus 1975	: V=1.00289835118, theta=132.439281296 -> V=1.0, theta=0.0
% INFO    : Bus 1976	: V=1.00293241121, theta=132.422532048 -> V=1.0, theta=0.0
% INFO    : Bus 1977	: V=1.00294974351, theta=132.424276072 -> V=1.0, theta=0.0
% INFO    : Bus 1978	: V=1.00042941526, theta=119.133342365 -> V=1.0, theta=0.0
% INFO    : Bus 1979	: V=1.00040587169, theta=119.131343957 -> V=1.0, theta=0.0
% INFO    : Bus 1980	: V=1.00045114374, theta=119.135279756 -> V=1.0, theta=0.0
% INFO    : Bus 1981	: V=1.00110315381, theta=119.354823953 -> V=1.0, theta=0.0
% INFO    : Bus 1982	: V=1.00123383759, theta=119.499756902 -> V=1.0, theta=0.0
% INFO    : Bus 1983	: V=1.00124156979, theta=119.50094986 -> V=1.0, theta=0.0
% INFO    : Bus 1984	: V=1.00123383759, theta=119.499756902 -> V=1.0, theta=0.0
% INFO    : Bus 1985	: V=1.0012251006, theta=119.498407088 -> V=1.0, theta=0.0
% INFO    : Bus 1986	: V=0.998560294365, theta=119.635972121 -> V=1.0, theta=0.0
% INFO    : Bus 1987	: V=0.998351047625, theta=119.590153609 -> V=1.0, theta=0.0
% INFO    : Bus 1988	: V=0.998305618635, theta=119.585371389 -> V=1.0, theta=0.0
% INFO    : Bus 1989	: V=0.998403278692, theta=119.595045412 -> V=1.0, theta=0.0
% INFO    : Bus 1990	: V=0.998351047625, theta=119.590153609 -> V=1.0, theta=0.0
% INFO    : Bus 1991	: V=0.999267543197, theta=119.568162432 -> V=1.0, theta=0.0
% INFO    : Bus 1992	: V=0.999243901515, theta=119.562964128 -> V=1.0, theta=0.0
% INFO    : Bus 1993	: V=0.998578419241, theta=115.556623386 -> V=1.0, theta=0.0
% INFO    : Bus 1994	: V=0.998430274743, theta=115.544700032 -> V=1.0, theta=0.0
% INFO    : Bus 1995	: V=0.998725243443, theta=115.569189973 -> V=1.0, theta=0.0
% INFO    : Bus 1996	: V=0.998578419241, theta=115.556623386 -> V=1.0, theta=0.0
% INFO    : Bus 1997	: V=0.999720604497, theta=115.537141698 -> V=1.0, theta=0.0
% INFO    : Bus 1998	: V=0.998555344315, theta=115.693545383 -> V=1.0, theta=0.0
% INFO    : Bus 1999	: V=0.998479141211, theta=115.680493051 -> V=1.0, theta=0.0
% INFO    : Bus 2000	: V=0.99862906589, theta=115.70534303 -> V=1.0, theta=0.0
% INFO    : Bus 2001	: V=0.997103309936, theta=116.256098135 -> V=1.0, theta=0.0
% INFO    : Bus 2002	: V=0.998124129112, theta=115.684743897 -> V=1.0, theta=0.0
% INFO    : Bus 2003	: V=1.000993303, theta=128.540487896 -> V=1.0, theta=0.0
% INFO    : Bus 2004	: V=1.00098614403, theta=128.539239779 -> V=1.0, theta=0.0
% INFO    : Bus 2005	: V=1.00099928502, theta=128.541677196 -> V=1.0, theta=0.0
% INFO    : Bus 2006	: V=1.000993303, theta=128.540487896 -> V=1.0, theta=0.0
% INFO    : Bus 2007	: V=0.999810257527, theta=116.785996085 -> V=1.0, theta=0.0
% INFO    : Bus 2008	: V=0.997151660336, theta=118.270522489 -> V=1.0, theta=0.0
% INFO    : Bus 2009	: V=0.999160620294, theta=117.237017933 -> V=1.0, theta=0.0
% INFO    : Bus 2010	: V=0.999108790694, theta=117.227355793 -> V=1.0, theta=0.0
% INFO    : Bus 2011	: V=0.999207871482, theta=117.246704328 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=0.99573717437, theta=117.733529256 -> V=1.0, theta=0.0
% INFO    : Bus 2013	: V=0.995557425553, theta=117.725551792 -> V=1.0, theta=0.0
% INFO    : Bus 2014	: V=0.99591938576, theta=117.741294403 -> V=1.0, theta=0.0
% INFO    : Bus 2015	: V=1.00700562039, theta=135.395211086 -> V=1.0, theta=0.0
% INFO    : Bus 2016	: V=0.998191686628, theta=119.774552379 -> V=1.0, theta=0.0
% INFO    : Bus 2017	: V=0.998175547988, theta=119.773088752 -> V=1.0, theta=0.0
% INFO    : Bus 2018	: V=0.997465921723, theta=119.971077565 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=0.9965965643, theta=120.194405689 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=0.996697142356, theta=120.194489873 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=0.999807631305, theta=122.421238483 -> V=1.0, theta=0.0
% INFO    : Bus 2022	: V=0.999804091003, theta=122.420642094 -> V=1.0, theta=0.0
% INFO    : Bus 2023	: V=1.0039724761, theta=133.032646232 -> V=1.0, theta=0.0
% INFO    : Bus 2024	: V=1.00397945467, theta=133.033846133 -> V=1.0, theta=0.0
% INFO    : Bus 2025	: V=1.00512306216, theta=134.163634212 -> V=1.0, theta=0.0
% INFO    : Bus 2026	: V=0.999885661298, theta=117.708246124 -> V=1.0, theta=0.0
% INFO    : Bus 2027	: V=0.997589192052, theta=118.676551435 -> V=1.0, theta=0.0
% INFO    : Bus 2028	: V=0.999847376035, theta=119.323845154 -> V=1.0, theta=0.0
% INFO    : Bus 2029	: V=0.996687144293, theta=120.610523627 -> V=1.0, theta=0.0
% INFO    : Bus 2030	: V=0.999935729529, theta=119.307131457 -> V=1.0, theta=0.0
% INFO    : Bus 2031	: V=0.997678347003, theta=120.662639876 -> V=1.0, theta=0.0
% INFO    : Bus 2032	: V=0.996549329215, theta=120.592466124 -> V=1.0, theta=0.0
% INFO    : Bus 2033	: V=0.996687144293, theta=120.610523627 -> V=1.0, theta=0.0
% INFO    : Bus 2034	: V=0.995307660755, theta=119.00668375 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=1.00206056093, theta=129.822621666 -> V=1.0, theta=0.0
% INFO    : Bus 2036	: V=1.00205327206, theta=129.821961702 -> V=1.0, theta=0.0
% INFO    : Bus 2037	: V=1.00456659252, theta=133.217310992 -> V=1.0, theta=0.0
% INFO    : Bus 2038	: V=1.00455766802, theta=133.216365507 -> V=1.0, theta=0.0
% INFO    : Bus 2039	: V=1.00457617031, theta=133.21837812 -> V=1.0, theta=0.0
% INFO    : Bus 2040	: V=1.00456659252, theta=133.217310992 -> V=1.0, theta=0.0
% INFO    : Bus 2041	: V=1.00139943024, theta=118.787302744 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.00138955546, theta=118.78575545 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=0.999954401744, theta=117.735037821 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=0.999940921227, theta=117.733495297 -> V=1.0, theta=0.0
% INFO    : Bus 2045	: V=1.00028134647, theta=118.074133476 -> V=1.0, theta=0.0
% INFO    : Bus 2046	: V=1.0019458174, theta=119.745753832 -> V=1.0, theta=0.0
% INFO    : Bus 2047	: V=1.00197320972, theta=119.747399828 -> V=1.0, theta=0.0
% INFO    : Bus 2048	: V=1.0019458174, theta=119.745753832 -> V=1.0, theta=0.0
% INFO    : Bus 2049	: V=1.00191727273, theta=119.743902982 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=1.0008069366, theta=120.584503909 -> V=1.0, theta=0.0
% INFO    : Bus 2051	: V=1.00139060503, theta=120.702103638 -> V=1.0, theta=0.0
% INFO    : Bus 2052	: V=1.00289816151, theta=124.598383831 -> V=1.0, theta=0.0
% INFO    : Bus 2053	: V=1.00172582757, theta=124.743413539 -> V=1.0, theta=0.0
% INFO    : Bus 2054	: V=1.00171386056, theta=124.742357815 -> V=1.0, theta=0.0
% INFO    : Bus 2055	: V=1.00289871857, theta=128.400708021 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=0.995026575787, theta=132.415969684 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=0.995016460155, theta=132.414733758 -> V=1.0, theta=0.0
% INFO    : Bus 2058	: V=0.995036470581, theta=132.417168998 -> V=1.0, theta=0.0
% INFO    : Bus 2059	: V=0.994079562381, theta=132.393645952 -> V=1.0, theta=0.0
% INFO    : Bus 2060	: V=0.994066768674, theta=132.391999819 -> V=1.0, theta=0.0
% INFO    : Bus 2061	: V=0.994092826553, theta=132.395375938 -> V=1.0, theta=0.0
% INFO    : Bus 2062	: V=0.994079562381, theta=132.393645952 -> V=1.0, theta=0.0
% INFO    : Bus 2063	: V=0.993101678753, theta=132.417323157 -> V=1.0, theta=0.0
% INFO    : Bus 2064	: V=1.00184382629, theta=118.433382271 -> V=1.0, theta=0.0
% INFO    : Bus 2065	: V=1.00101238533, theta=121.412573166 -> V=1.0, theta=0.0
% INFO    : Bus 2066	: V=1.00100429799, theta=121.411486115 -> V=1.0, theta=0.0
% INFO    : Bus 2067	: V=1.00102034634, theta=121.413608962 -> V=1.0, theta=0.0
% INFO    : Bus 2068	: V=1.00260992494, theta=132.17689307 -> V=1.0, theta=0.0
% INFO    : Bus 2069	: V=1.00598544166, theta=132.007843823 -> V=1.0, theta=0.0
% INFO    : Bus 2070	: V=1.00597056766, theta=132.006597264 -> V=1.0, theta=0.0
% INFO    : Bus 2071	: V=1.00600050557, theta=132.009220138 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=1.00201554289, theta=121.426684927 -> V=1.0, theta=0.0
% INFO    : Bus 2073	: V=0.99778431578, theta=122.591779994 -> V=1.0, theta=0.0
% INFO    : Bus 2074	: V=1.00074902059, theta=131.19581817 -> V=1.0, theta=0.0
% INFO    : Bus 2075	: V=1.00076249884, theta=131.197236083 -> V=1.0, theta=0.0
% INFO    : Bus 2076	: V=1.00073623018, theta=131.194191312 -> V=1.0, theta=0.0
% INFO    : Bus 2077	: V=1.00074902059, theta=131.19581817 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=0.998194072324, theta=120.453503905 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=0.998161480549, theta=120.449546939 -> V=1.0, theta=0.0
% INFO    : Bus 2080	: V=0.998224211948, theta=120.457049964 -> V=1.0, theta=0.0
% INFO    : Bus 2081	: V=0.996392703937, theta=120.982090975 -> V=1.0, theta=0.0
% INFO    : Bus 2082	: V=1.00001308474, theta=120.881129271 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=1.00124903006, theta=120.27127361 -> V=1.0, theta=0.0
% INFO    : Bus 2084	: V=0.999973612585, theta=120.877645313 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=1.00015036547, theta=120.90695136 -> V=1.0, theta=0.0
% INFO    : Bus 2086	: V=1.00001308474, theta=120.881129271 -> V=1.0, theta=0.0
% INFO    : Bus 2087	: V=1.00260698647, theta=124.500002361 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=1.00293467002, theta=124.51975798 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=1.00292540228, theta=124.518417966 -> V=1.0, theta=0.0
% INFO    : Bus 2090	: V=1.00563943241, theta=128.338385708 -> V=1.0, theta=0.0
% INFO    : Bus 2091	: V=1.0056437518, theta=128.338930907 -> V=1.0, theta=0.0
% INFO    : Bus 2092	: V=1.00563566773, theta=128.337875333 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=1.00578478202, theta=129.749262982 -> V=1.0, theta=0.0
% INFO    : Bus 2094	: V=1.00489025965, theta=129.271320077 -> V=1.0, theta=0.0
% INFO    : Bus 2095	: V=1.00102493053, theta=130.436726121 -> V=1.0, theta=0.0
% INFO    : Bus 2096	: V=1.00101375333, theta=130.435708159 -> V=1.0, theta=0.0
% INFO    : Bus 2097	: V=1.00103630832, theta=130.437786182 -> V=1.0, theta=0.0
% INFO    : Bus 2098	: V=0.997997104647, theta=123.786088677 -> V=1.0, theta=0.0
% INFO    : Bus 2099	: V=0.997963650455, theta=123.783678793 -> V=1.0, theta=0.0
% INFO    : Bus 2100	: V=0.998033461676, theta=123.788483992 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=1.00269901859, theta=132.378645196 -> V=1.0, theta=0.0
% INFO    : Bus 2102	: V=1.00267651376, theta=132.374909968 -> V=1.0, theta=0.0
% INFO    : Bus 2103	: V=1.00316554185, theta=132.236243211 -> V=1.0, theta=0.0
% INFO    : Bus 2104	: V=1.00346543474, theta=132.180073996 -> V=1.0, theta=0.0
% INFO    : Bus 2105	: V=1.0017127453, theta=131.965764908 -> V=1.0, theta=0.0
% INFO    : Bus 2106	: V=1.0017085811, theta=131.964962903 -> V=1.0, theta=0.0
% INFO    : Bus 2107	: V=1.0017168519, theta=131.96654606 -> V=1.0, theta=0.0
% INFO    : Bus 2108	: V=1.0017127453, theta=131.965764908 -> V=1.0, theta=0.0
% INFO    : Bus 2109	: V=1.00455817282, theta=127.092923151 -> V=1.0, theta=0.0
% INFO    : Bus 2110	: V=1.00455377016, theta=127.091986278 -> V=1.0, theta=0.0
% INFO    : Bus 2111	: V=1.00456218791, theta=127.093785137 -> V=1.0, theta=0.0
% INFO    : Bus 2112	: V=1.00455817282, theta=127.092923151 -> V=1.0, theta=0.0
% INFO    : Bus 2113	: V=1.00662857378, theta=131.052984741 -> V=1.0, theta=0.0
% INFO    : Bus 2114	: V=1.00421651213, theta=128.041119314 -> V=1.0, theta=0.0
% INFO    : Bus 2115	: V=1.00162348143, theta=132.986993201 -> V=1.0, theta=0.0
% INFO    : Bus 2116	: V=1.00179389134, theta=132.12572902 -> V=1.0, theta=0.0
% INFO    : Bus 2117	: V=1.00097201946, theta=131.854717494 -> V=1.0, theta=0.0
% INFO    : Bus 2118	: V=1.00058066625, theta=126.472624655 -> V=1.0, theta=0.0
% INFO    : Bus 2119	: V=1.00057002542, theta=126.471121747 -> V=1.0, theta=0.0
% INFO    : Bus 2120	: V=1.00059235814, theta=126.474167432 -> V=1.0, theta=0.0
% INFO    : Bus 2121	: V=0.999386005948, theta=125.468820756 -> V=1.0, theta=0.0
% INFO    : Bus 2122	: V=0.999256074525, theta=125.976311282 -> V=1.0, theta=0.0
% INFO    : Bus 2123	: V=1.00131936275, theta=129.456895783 -> V=1.0, theta=0.0
% INFO    : Bus 2124	: V=1.00285430245, theta=128.89747168 -> V=1.0, theta=0.0
% INFO    : Bus 2125	: V=1.00292180227, theta=128.617513288 -> V=1.0, theta=0.0
% INFO    : Bus 2126	: V=1.00291471507, theta=128.61685309 -> V=1.0, theta=0.0
% INFO    : Bus 2127	: V=1.00293231446, theta=129.330244497 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=1.00250512849, theta=130.636348384 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=0.991838594045, theta=130.761990176 -> V=1.0, theta=0.0
% INFO    : Bus 2130	: V=0.999384293415, theta=129.569205579 -> V=1.0, theta=0.0
% INFO    : Bus 2131	: V=1.00274529106, theta=129.097534059 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=1.00273499672, theta=129.096913514 -> V=1.0, theta=0.0
% INFO    : Bus 2133	: V=0.99970375117, theta=133.289370702 -> V=1.0, theta=0.0
% INFO    : Bus 2134	: V=1.00029226629, theta=133.486406722 -> V=1.0, theta=0.0
% INFO    : Bus 2135	: V=1.00162855322, theta=128.773747232 -> V=1.0, theta=0.0
% INFO    : Bus 2136	: V=1.00110173317, theta=128.625082148 -> V=1.0, theta=0.0
% INFO    : Bus 2137	: V=1.00107291048, theta=128.621049332 -> V=1.0, theta=0.0
% INFO    : Bus 2138	: V=1.00113295872, theta=128.629540027 -> V=1.0, theta=0.0
% INFO    : Bus 2139	: V=1.00033682787, theta=128.562749839 -> V=1.0, theta=0.0
% INFO    : Bus 2140	: V=1.00036371987, theta=128.566166819 -> V=1.0, theta=0.0
% INFO    : Bus 2141	: V=0.994509771944, theta=130.620365364 -> V=1.0, theta=0.0
% INFO    : Bus 2142	: V=0.996977388438, theta=131.093490898 -> V=1.0, theta=0.0
% INFO    : Bus 2143	: V=0.994978061411, theta=130.368667607 -> V=1.0, theta=0.0
% INFO    : Bus 2144	: V=0.994959795679, theta=130.366219546 -> V=1.0, theta=0.0
% INFO    : Bus 2145	: V=0.994997145626, theta=130.370960178 -> V=1.0, theta=0.0
% INFO    : Bus 2146	: V=1.00179099251, theta=130.561795321 -> V=1.0, theta=0.0
% INFO    : Bus 2147	: V=1.0021845335, theta=128.366633648 -> V=1.0, theta=0.0
% INFO    : Bus 2148	: V=1.00006940059, theta=128.772616769 -> V=1.0, theta=0.0
% INFO    : Bus 2149	: V=1.00012847184, theta=128.77720621 -> V=1.0, theta=0.0
% INFO    : Bus 2150	: V=1.00001342029, theta=128.76805642 -> V=1.0, theta=0.0
% INFO    : Bus 2151	: V=1.00006940059, theta=128.772616769 -> V=1.0, theta=0.0
% INFO    : Bus 2152	: V=1.00143233515, theta=128.556689514 -> V=1.0, theta=0.0
% INFO    : Bus 2153	: V=1.00138186355, theta=128.551584989 -> V=1.0, theta=0.0
% INFO    : Bus 2154	: V=1.0012285972, theta=128.546609589 -> V=1.0, theta=0.0
% INFO    : Bus 2155	: V=1.00120506046, theta=128.541730952 -> V=1.0, theta=0.0
