%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 2156	: V=1.00125301487, theta=128.551624559 -> V=1.0, theta=0.0
% INFO    : Bus 2157	: V=0.998866582765, theta=129.410844208 -> V=1.0, theta=0.0
% INFO    : Bus 2158	: V=0.99883948052, theta=129.407754482 -> V=1.0, theta=0.0
% INFO    : Bus 2159	: V=0.998895651423, theta=129.414264529 -> V=1.0, theta=0.0
% INFO    : Bus 2160	: V=0.999100498801, theta=129.646352565 -> V=1.0, theta=0.0
% INFO    : Bus 2161	: V=0.998974745462, theta=129.020558007 -> V=1.0, theta=0.0
% INFO    : Bus 2162	: V=0.99518450717, theta=129.133164884 -> V=1.0, theta=0.0
% INFO    : Bus 2163	: V=0.99440481535, theta=129.302303466 -> V=1.0, theta=0.0
% INFO    : Bus 2164	: V=1.00004435963, theta=128.254408139 -> V=1.0, theta=0.0
% INFO    : Bus 2165	: V=0.99889635896, theta=126.567266354 -> V=1.0, theta=0.0
% INFO    : Bus 2166	: V=0.998889873842, theta=126.566229836 -> V=1.0, theta=0.0
% INFO    : Bus 2167	: V=1.00012620336, theta=126.336642877 -> V=1.0, theta=0.0
% INFO    : Bus 2168	: V=0.998403346321, theta=128.337654007 -> V=1.0, theta=0.0
% INFO    : Bus 2169	: V=0.996996396585, theta=128.350320888 -> V=1.0, theta=0.0
% INFO    : Bus 2170	: V=0.996955833626, theta=128.345210558 -> V=1.0, theta=0.0
% INFO    : Bus 2171	: V=0.997039125821, theta=128.355231015 -> V=1.0, theta=0.0
% INFO    : Bus 2172	: V=0.997092156741, theta=128.380012736 -> V=1.0, theta=0.0
% INFO    : Bus 2173	: V=0.999633415421, theta=128.085861313 -> V=1.0, theta=0.0
% INFO    : Bus 2174	: V=0.996937362907, theta=128.780389867 -> V=1.0, theta=0.0
% INFO    : Bus 2175	: V=0.996895680886, theta=128.776350443 -> V=1.0, theta=0.0
% INFO    : Bus 2176	: V=0.996975123617, theta=128.784598693 -> V=1.0, theta=0.0
% INFO    : Bus 2177	: V=0.996547887701, theta=129.004852603 -> V=1.0, theta=0.0
% INFO    : Bus 2178	: V=0.998316363663, theta=129.45562935 -> V=1.0, theta=0.0
% INFO    : Bus 2179	: V=0.998345664747, theta=129.460254428 -> V=1.0, theta=0.0
% INFO    : Bus 2180	: V=0.998292460156, theta=129.450426532 -> V=1.0, theta=0.0
% INFO    : Bus 2181	: V=0.997983798333, theta=128.266795934 -> V=1.0, theta=0.0
% INFO    : Bus 2182	: V=0.997916364014, theta=128.25513563 -> V=1.0, theta=0.0
% INFO    : Bus 2183	: V=0.998055218692, theta=128.27731361 -> V=1.0, theta=0.0
% INFO    : Bus 2184	: V=0.997983798333, theta=128.266795934 -> V=1.0, theta=0.0
% INFO    : Bus 2185	: V=0.995563096805, theta=128.503337655 -> V=1.0, theta=0.0
% INFO    : Bus 2186	: V=0.99543921861, theta=128.493529143 -> V=1.0, theta=0.0
% INFO    : Bus 2187	: V=0.995883509448, theta=128.640531281 -> V=1.0, theta=0.0
% INFO    : Bus 2188	: V=0.995799144402, theta=128.62930306 -> V=1.0, theta=0.0
% INFO    : Bus 2189	: V=0.998532948645, theta=128.259887911 -> V=1.0, theta=0.0
% INFO    : Bus 2190	: V=0.99843832582, theta=128.24810898 -> V=1.0, theta=0.0
% INFO    : Bus 2191	: V=0.99482767104, theta=128.37621258 -> V=1.0, theta=0.0
% INFO    : Bus 2192	: V=0.995125847137, theta=128.398093188 -> V=1.0, theta=0.0
% INFO    : Bus 2193	: V=0.994708769653, theta=128.365363065 -> V=1.0, theta=0.0
% INFO    : Bus 2194	: V=0.996082825275, theta=128.342733546 -> V=1.0, theta=0.0
% INFO    : Bus 2195	: V=0.995795924602, theta=128.629460736 -> V=1.0, theta=0.0
% INFO    : Bus 2196	: V=0.995673377908, theta=128.617160029 -> V=1.0, theta=0.0
% INFO    : Bus 2197	: V=1.000031112, theta=128.260292937 -> V=1.0, theta=0.0
% INFO    : Bus 2198	: V=0.999923155646, theta=128.244228227 -> V=1.0, theta=0.0
% INFO    : Bus 2199	: V=1.00012459362, theta=128.275431774 -> V=1.0, theta=0.0
% INFO    : Bus 2200	: V=0.9992071574, theta=128.119235294 -> V=1.0, theta=0.0
% INFO    : Bus 2201	: V=0.997578058749, theta=128.290842806 -> V=1.0, theta=0.0
% INFO    : Bus 2202	: V=0.999277666939, theta=128.313376855 -> V=1.0, theta=0.0
% INFO    : Bus 2203	: V=1.00072102875, theta=127.551271564 -> V=1.0, theta=0.0
% INFO    : Bus 2204	: V=1.0004231513, theta=126.984545602 -> V=1.0, theta=0.0
% INFO    : Bus 2205	: V=1.00060783569, theta=127.040438857 -> V=1.0, theta=0.0
% INFO    : Bus 2206	: V=1.00059835634, theta=127.038812751 -> V=1.0, theta=0.0
% INFO    : Bus 2207	: V=1.00156413801, theta=127.166019806 -> V=1.0, theta=0.0
% INFO    : Bus 2208	: V=0.996090768673, theta=128.705649996 -> V=1.0, theta=0.0
% INFO    : Bus 2209	: V=0.996015055303, theta=128.696712149 -> V=1.0, theta=0.0
% INFO    : Bus 2210	: V=0.99615475855, theta=128.71454005 -> V=1.0, theta=0.0
% INFO    : Bus 2211	: V=0.996090768673, theta=128.705649996 -> V=1.0, theta=0.0
% INFO    : Bus 2212	: V=0.997091587668, theta=128.714206517 -> V=1.0, theta=0.0
% INFO    : Bus 2213	: V=0.99712008883, theta=128.718779642 -> V=1.0, theta=0.0
% INFO    : Bus 2214	: V=0.997091587668, theta=128.714206517 -> V=1.0, theta=0.0
% INFO    : Bus 2215	: V=1.00238332992, theta=136.090367349 -> V=1.0, theta=0.0
% INFO    : Bus 2216	: V=1.00236253562, theta=136.088803513 -> V=1.0, theta=0.0
% INFO    : Bus 2217	: V=1.00240469599, theta=136.09204851 -> V=1.0, theta=0.0
% INFO    : Bus 2218	: V=0.999133096904, theta=127.897094796 -> V=1.0, theta=0.0
% INFO    : Bus 2219	: V=1.0007596547, theta=127.785509423 -> V=1.0, theta=0.0
% INFO    : Bus 2220	: V=1.00011633641, theta=127.833984396 -> V=1.0, theta=0.0
% INFO    : Bus 2221	: V=1.000173074, theta=127.839310936 -> V=1.0, theta=0.0
% INFO    : Bus 2222	: V=1.0000662366, theta=127.828580884 -> V=1.0, theta=0.0
% INFO    : Bus 2223	: V=1.00011633641, theta=127.833984396 -> V=1.0, theta=0.0
% INFO    : Bus 2224	: V=1.00139897629, theta=127.48575217 -> V=1.0, theta=0.0
% INFO    : Bus 2225	: V=1.00081389389, theta=130.533122676 -> V=1.0, theta=0.0
% INFO    : Bus 2226	: V=1.00079796837, theta=130.531431596 -> V=1.0, theta=0.0
% INFO    : Bus 2227	: V=0.999528978788, theta=127.830736428 -> V=1.0, theta=0.0
% INFO    : Bus 2228	: V=1.00177451149, theta=128.34860576 -> V=1.0, theta=0.0
% INFO    : Bus 2229	: V=0.997799232534, theta=128.392227261 -> V=1.0, theta=0.0
% INFO    : Bus 2230	: V=1.00086028204, theta=128.392977028 -> V=1.0, theta=0.0
% INFO    : Bus 2231	: V=0.997442211794, theta=128.376770562 -> V=1.0, theta=0.0
% INFO    : Bus 2232	: V=0.997491156992, theta=128.382745962 -> V=1.0, theta=0.0
% INFO    : Bus 2233	: V=0.997442211794, theta=128.376770562 -> V=1.0, theta=0.0
% INFO    : Bus 2234	: V=0.997442211794, theta=128.376770562 -> V=1.0, theta=0.0
% INFO    : Bus 2235	: V=1.00219277679, theta=128.504427 -> V=1.0, theta=0.0
% INFO    : Bus 2236	: V=1.00226545573, theta=128.509929231 -> V=1.0, theta=0.0
% INFO    : Bus 2237	: V=0.998067283197, theta=128.36329546 -> V=1.0, theta=0.0
% INFO    : Bus 2238	: V=0.997341025459, theta=128.859566996 -> V=1.0, theta=0.0
% INFO    : Bus 2239	: V=0.999975189472, theta=127.428848464 -> V=1.0, theta=0.0
% INFO    : Bus 2240	: V=0.999917859763, theta=127.420222253 -> V=1.0, theta=0.0
% INFO    : Bus 2241	: V=1.00002817219, theta=127.437089742 -> V=1.0, theta=0.0
% INFO    : Bus 2242	: V=0.997990090022, theta=128.432699824 -> V=1.0, theta=0.0
% INFO    : Bus 2243	: V=0.998079493601, theta=128.440229753 -> V=1.0, theta=0.0
% INFO    : Bus 2244	: V=0.997898542275, theta=128.425035213 -> V=1.0, theta=0.0
% INFO    : Bus 2245	: V=0.997990090022, theta=128.432699824 -> V=1.0, theta=0.0
% INFO    : Bus 2246	: V=1.00031833287, theta=128.537846659 -> V=1.0, theta=0.0
% INFO    : Bus 2247	: V=1.00038646717, theta=128.547053284 -> V=1.0, theta=0.0
% INFO    : Bus 2248	: V=0.999668402362, theta=127.444238123 -> V=1.0, theta=0.0
% INFO    : Bus 2249	: V=0.999744159349, theta=127.45587265 -> V=1.0, theta=0.0
% INFO    : Bus 2250	: V=0.99959271589, theta=127.433214109 -> V=1.0, theta=0.0
% INFO    : Bus 2251	: V=0.999668402362, theta=127.444238123 -> V=1.0, theta=0.0
% INFO    : Bus 2252	: V=1.0039857021, theta=130.117187889 -> V=1.0, theta=0.0
% INFO    : Bus 2253	: V=1.00398190847, theta=130.11670972 -> V=1.0, theta=0.0
% INFO    : Bus 2254	: V=1.00368251198, theta=129.97630817 -> V=1.0, theta=0.0
% INFO    : Bus 2255	: V=1.00370396606, theta=129.977880366 -> V=1.0, theta=0.0
% INFO    : Bus 2256	: V=1.00387597431, theta=128.485073479 -> V=1.0, theta=0.0
% INFO    : Bus 2257	: V=1.00177586232, theta=128.562016494 -> V=1.0, theta=0.0
% INFO    : Bus 2258	: V=1.00168512576, theta=128.552053707 -> V=1.0, theta=0.0
% INFO    : Bus 2259	: V=0.999833233423, theta=128.571656627 -> V=1.0, theta=0.0
% INFO    : Bus 2260	: V=0.999790136856, theta=128.565855788 -> V=1.0, theta=0.0
% INFO    : Bus 2261	: V=0.999874394096, theta=128.577361844 -> V=1.0, theta=0.0
% INFO    : Bus 2262	: V=0.999787489666, theta=128.592229866 -> V=1.0, theta=0.0
% INFO    : Bus 2263	: V=0.998780404555, theta=129.134236674 -> V=1.0, theta=0.0
% INFO    : Bus 2264	: V=0.998801304637, theta=129.136030837 -> V=1.0, theta=0.0
% INFO    : Bus 2265	: V=0.998227707323, theta=129.030750136 -> V=1.0, theta=0.0
% INFO    : Bus 2266	: V=0.997091796546, theta=126.854410786 -> V=1.0, theta=0.0
% INFO    : Bus 2267	: V=0.999340583655, theta=124.370452134 -> V=1.0, theta=0.0
% INFO    : Bus 2268	: V=0.99687841929, theta=125.309994865 -> V=1.0, theta=0.0
% INFO    : Bus 2269	: V=0.999296287539, theta=124.364693634 -> V=1.0, theta=0.0
% INFO    : Bus 2270	: V=0.99938632053, theta=124.316653412 -> V=1.0, theta=0.0
% INFO    : Bus 2271	: V=0.999340583655, theta=124.370452134 -> V=1.0, theta=0.0
% INFO    : Bus 2272	: V=0.996866643283, theta=125.195121037 -> V=1.0, theta=0.0
% INFO    : Bus 2273	: V=0.996802139774, theta=125.189373991 -> V=1.0, theta=0.0
% INFO    : Bus 2274	: V=0.996925702461, theta=125.199908054 -> V=1.0, theta=0.0
% INFO    : Bus 2275	: V=0.996866643283, theta=125.195121037 -> V=1.0, theta=0.0
% INFO    : Bus 2276	: V=0.996610522938, theta=129.073438222 -> V=1.0, theta=0.0
% INFO    : Bus 2277	: V=0.996564550529, theta=129.06706057 -> V=1.0, theta=0.0
% INFO    : Bus 2278	: V=0.99980122838, theta=128.398994102 -> V=1.0, theta=0.0
% INFO    : Bus 2279	: V=0.999778455098, theta=128.395992581 -> V=1.0, theta=0.0
% INFO    : Bus 2280	: V=0.997439650916, theta=128.854467676 -> V=1.0, theta=0.0
% INFO    : Bus 2281	: V=0.998553897795, theta=128.995880699 -> V=1.0, theta=0.0
% INFO    : Bus 2282	: V=0.998515764815, theta=128.987421833 -> V=1.0, theta=0.0
% INFO    : Bus 2283	: V=0.998588764257, theta=129.004806087 -> V=1.0, theta=0.0
% INFO    : Bus 2284	: V=1.00121610357, theta=128.734914024 -> V=1.0, theta=0.0
% INFO    : Bus 2285	: V=0.998760078722, theta=127.748514456 -> V=1.0, theta=0.0
% INFO    : Bus 2286	: V=0.998690725385, theta=127.738730486 -> V=1.0, theta=0.0
% INFO    : Bus 2287	: V=0.99909335249, theta=127.651155653 -> V=1.0, theta=0.0
% INFO    : Bus 2288	: V=0.999243936837, theta=128.245097617 -> V=1.0, theta=0.0
% INFO    : Bus 2289	: V=0.999167611539, theta=128.235144486 -> V=1.0, theta=0.0
% INFO    : Bus 2290	: V=0.999333325201, theta=128.255728486 -> V=1.0, theta=0.0
% INFO    : Bus 2291	: V=0.999243936837, theta=128.245097617 -> V=1.0, theta=0.0
% INFO    : Bus 2292	: V=0.99943384704, theta=128.656337256 -> V=1.0, theta=0.0
% INFO    : Bus 2293	: V=0.999538452659, theta=128.664791386 -> V=1.0, theta=0.0
% INFO    : Bus 2294	: V=0.999334872369, theta=128.646404231 -> V=1.0, theta=0.0
% INFO    : Bus 2295	: V=0.999816588864, theta=129.434722718 -> V=1.0, theta=0.0
% INFO    : Bus 2296	: V=0.999773162962, theta=129.430256412 -> V=1.0, theta=0.0
% INFO    : Bus 2297	: V=1.00064948326, theta=128.495270845 -> V=1.0, theta=0.0
% INFO    : Bus 2298	: V=1.00058367634, theta=128.489209884 -> V=1.0, theta=0.0
% INFO    : Bus 2299	: V=1.00051281868, theta=128.503970164 -> V=1.0, theta=0.0
% INFO    : Bus 2300	: V=0.999337465674, theta=128.973283278 -> V=1.0, theta=0.0
% INFO    : Bus 2301	: V=0.999437199033, theta=128.599711813 -> V=1.0, theta=0.0
% INFO    : Bus 2302	: V=0.999386597235, theta=128.592225307 -> V=1.0, theta=0.0
% INFO    : Bus 2303	: V=0.999759374487, theta=128.755692464 -> V=1.0, theta=0.0
% INFO    : Bus 2304	: V=1.00038846029, theta=126.027163177 -> V=1.0, theta=0.0
% INFO    : Bus 2305	: V=1.000451539, theta=126.035731413 -> V=1.0, theta=0.0
% INFO    : Bus 2306	: V=0.999727197504, theta=126.951627206 -> V=1.0, theta=0.0
% INFO    : Bus 2307	: V=0.99953485099, theta=126.934423118 -> V=1.0, theta=0.0
% INFO    : Bus 2308	: V=0.999501439098, theta=127.042383298 -> V=1.0, theta=0.0
% INFO    : Bus 2309	: V=0.999606859278, theta=128.54989228 -> V=1.0, theta=0.0
% INFO    : Bus 2310	: V=0.999547424363, theta=128.545742399 -> V=1.0, theta=0.0
% INFO    : Bus 2311	: V=0.999513950826, theta=128.446737568 -> V=1.0, theta=0.0
% INFO    : Bus 2312	: V=0.999658953802, theta=128.456111637 -> V=1.0, theta=0.0
% INFO    : Bus 2313	: V=0.999384762347, theta=128.43793133 -> V=1.0, theta=0.0
% INFO    : Bus 2314	: V=1.00016604918, theta=128.480697054 -> V=1.0, theta=0.0
% INFO    : Bus 2315	: V=0.999914566879, theta=129.627294239 -> V=1.0, theta=0.0
% INFO    : Bus 2316	: V=1.00034398007, theta=129.727040982 -> V=1.0, theta=0.0
% INFO    : Bus 2317	: V=1.00238042303, theta=129.809929919 -> V=1.0, theta=0.0
% INFO    : Bus 2318	: V=1.00234921886, theta=129.807071991 -> V=1.0, theta=0.0
% INFO    : Bus 2319	: V=1.00052459734, theta=128.447954744 -> V=1.0, theta=0.0
% INFO    : Bus 2320	: V=1.00171407007, theta=126.729796711 -> V=1.0, theta=0.0
% INFO    : Bus 2321	: V=1.00036774605, theta=129.310642241 -> V=1.0, theta=0.0
% INFO    : Bus 2322	: V=1.00034473402, theta=129.307355288 -> V=1.0, theta=0.0
% INFO    : Bus 2323	: V=0.999050072438, theta=129.097995445 -> V=1.0, theta=0.0
% INFO    : Bus 2324	: V=1.0005720263, theta=129.367724873 -> V=1.0, theta=0.0
% INFO    : Bus 2325	: V=1.00058602876, theta=129.371162854 -> V=1.0, theta=0.0
% INFO    : Bus 2326	: V=1.00102142121, theta=126.459847111 -> V=1.0, theta=0.0
% INFO    : Bus 2327	: V=1.00253074599, theta=136.096864371 -> V=1.0, theta=0.0
% INFO    : Bus 2328	: V=1.00124898823, theta=126.260141005 -> V=1.0, theta=0.0
% INFO    : Bus 2329	: V=1.00123815903, theta=126.258352503 -> V=1.0, theta=0.0
% INFO    : Bus 2330	: V=1.00126063125, theta=126.261996929 -> V=1.0, theta=0.0
% INFO    : Bus 2331	: V=0.999847751466, theta=129.158396543 -> V=1.0, theta=0.0
% INFO    : Bus 2332	: V=0.99958487519, theta=124.3526104 -> V=1.0, theta=0.0
% INFO    : Bus 2333	: V=0.999798472293, theta=128.477486635 -> V=1.0, theta=0.0
% INFO    : Bus 2334	: V=1.0006910926, theta=128.883259229 -> V=1.0, theta=0.0
% INFO    : Bus 2335	: V=1.00064101833, theta=128.878865244 -> V=1.0, theta=0.0
% INFO    : Bus 2336	: V=1.00073476895, theta=128.887743085 -> V=1.0, theta=0.0
% INFO    : Bus 2337	: V=1.00179375218, theta=130.023214377 -> V=1.0, theta=0.0
% INFO    : Bus 2338	: V=1.00180208599, theta=130.024359639 -> V=1.0, theta=0.0
% INFO    : Bus 2339	: V=1.0008208417, theta=130.659719945 -> V=1.0, theta=0.0
% INFO    : Bus 2340	: V=1.00077836223, theta=130.654382451 -> V=1.0, theta=0.0
% INFO    : Bus 2341	: V=1.0008624977, theta=130.665107603 -> V=1.0, theta=0.0
% INFO    : Bus 2342	: V=1.00094144581, theta=129.226502221 -> V=1.0, theta=0.0
% INFO    : Bus 2343	: V=1.00091760348, theta=129.222627705 -> V=1.0, theta=0.0
% INFO    : Bus 2344	: V=1.0009363473, theta=129.483726453 -> V=1.0, theta=0.0
% INFO    : Bus 2345	: V=1.00098438186, theta=129.490022978 -> V=1.0, theta=0.0
% INFO    : Bus 2346	: V=1.00088816658, theta=129.477681313 -> V=1.0, theta=0.0
% INFO    : Bus 2347	: V=1.00090800073, theta=129.575919528 -> V=1.0, theta=0.0
% INFO    : Bus 2348	: V=1.0008832619, theta=129.574273712 -> V=1.0, theta=0.0
% INFO    : Bus 2349	: V=1.00106037866, theta=130.00148052 -> V=1.0, theta=0.0
% INFO    : Bus 2350	: V=1.0007627658, theta=129.434662938 -> V=1.0, theta=0.0
% INFO    : Bus 2351	: V=1.00074997032, theta=129.43249606 -> V=1.0, theta=0.0
% INFO    : Bus 2352	: V=1.00077585164, theta=129.436645957 -> V=1.0, theta=0.0
% INFO    : Bus 2353	: V=1.0007627658, theta=129.434662938 -> V=1.0, theta=0.0
% INFO    : Bus 2354	: V=1.03621667874, theta=141.204039828 -> V=1.0, theta=0.0
% INFO    : Bus 2355	: V=1.01069259216, theta=138.553114905 -> V=1.0, theta=0.0
% INFO    : Bus 2356	: V=1.00825569367, theta=136.043771534 -> V=1.0, theta=0.0
% INFO    : Bus 2357	: V=0.973517818895, theta=144.768149258 -> V=1.0, theta=0.0
% INFO    : Bus 2358	: V=1.02325613998, theta=142.933160693 -> V=1.0, theta=0.0
% INFO    : Bus 2359	: V=0.975222964504, theta=145.008129399 -> V=1.0, theta=0.0
% INFO    : Bus 2360	: V=0.982104159761, theta=146.448614172 -> V=1.0, theta=0.0
% INFO    : Bus 2361	: V=0.978551910072, theta=145.586805515 -> V=1.0, theta=0.0
% INFO    : Bus 2362	: V=0.968125026408, theta=144.180646094 -> V=1.0, theta=0.0
% INFO    : Bus 2363	: V=1.01106310063, theta=137.522701936 -> V=1.0, theta=0.0
% INFO    : Bus 2364	: V=1.00945466366, theta=138.216896223 -> V=1.0, theta=0.0
% INFO    : Bus 2365	: V=1.03621667874, theta=141.204039828 -> V=1.0, theta=0.0
% INFO    : Bus 2366	: V=1.01069259216, theta=138.553114905 -> V=1.0, theta=0.0
% INFO    : Bus 2367	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2368	: V=0.999344023409, theta=103.168957415 -> V=1.0, theta=0.0
% INFO    : Bus 2369	: V=1.00079176047, theta=104.327804072 -> V=1.0, theta=0.0
% INFO    : Bus 2370	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2371	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2372	: V=1.0005412943, theta=104.282128494 -> V=1.0, theta=0.0
% INFO    : Bus 2373	: V=1.0003138548, theta=105.122932715 -> V=1.0, theta=0.0
% INFO    : Bus 2374	: V=1.0045995912, theta=104.462255349 -> V=1.0, theta=0.0
% INFO    : Bus 2375	: V=1.0031003415, theta=102.476274864 -> V=1.0, theta=0.0
% INFO    : Bus 2376	: V=0.998558839112, theta=106.519694491 -> V=1.0, theta=0.0
% INFO    : Bus 2377	: V=0.990464891863, theta=105.375641663 -> V=1.0, theta=0.0
% INFO    : Bus 2378	: V=1.00188323858, theta=105.03005006 -> V=1.0, theta=0.0
% INFO    : Bus 2379	: V=1.0003138548, theta=105.122932715 -> V=1.0, theta=0.0
% INFO    : Bus 2380	: V=1.00406209962, theta=104.406481688 -> V=1.0, theta=0.0
% INFO    : Bus 2381	: V=1.0003138548, theta=105.122932715 -> V=1.0, theta=0.0
% INFO    : Bus 2382	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2383	: V=0.982136739313, theta=130.045004622 -> V=1.0, theta=0.0
% INFO    : Bus 2384	: V=1.00206314628, theta=128.548542474 -> V=1.0, theta=0.0
% INFO    : Bus 2385	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2386	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2387	: V=1.00215818831, theta=128.556829537 -> V=1.0, theta=0.0
% INFO    : Bus 2388	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2389	: V=0.99955350096, theta=103.365143262 -> V=1.0, theta=0.0
% INFO    : Bus 2390	: V=1.00112687565, theta=101.814144027 -> V=1.0, theta=0.0
% INFO    : Bus 2391	: V=1.00000009217, theta=105.458589864 -> V=1.0, theta=0.0
% INFO    : Bus 2392	: V=1.0000001304, theta=105.035758814 -> V=1.0, theta=0.0
% INFO    : Bus 2393	: V=1.0000001203, theta=105.051189992 -> V=1.0, theta=0.0
% INFO    : Bus 2394	: V=1.0007317521, theta=104.689715807 -> V=1.0, theta=0.0
% INFO    : Bus 2395	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2396	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2397	: V=0.999069759304, theta=104.737073985 -> V=1.0, theta=0.0
% INFO    : Bus 2398	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2399	: V=1.00071717121, theta=106.855243259 -> V=1.0, theta=0.0
% INFO    : Bus 2400	: V=1.000000054, theta=108.848134243 -> V=1.0, theta=0.0
% INFO    : Bus 2401	: V=0.998003433719, theta=107.505287946 -> V=1.0, theta=0.0
% INFO    : Bus 2402	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2403	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2404	: V=0.997145670405, theta=107.568387346 -> V=1.0, theta=0.0
% INFO    : Bus 2405	: V=1.00060954943, theta=107.255146421 -> V=1.0, theta=0.0
% INFO    : Bus 2406	: V=1.0005966827, theta=107.250205076 -> V=1.0, theta=0.0
% INFO    : Bus 2407	: V=1.00060954943, theta=107.255146421 -> V=1.0, theta=0.0
% INFO    : Bus 2408	: V=1.00060954943, theta=107.255146421 -> V=1.0, theta=0.0
% INFO    : Bus 2409	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2410	: V=0.99860079287, theta=110.464928066 -> V=1.0, theta=0.0
% INFO    : Bus 2411	: V=0.99839636404, theta=109.771853867 -> V=1.0, theta=0.0
% INFO    : Bus 2412	: V=1.00006995947, theta=109.384142718 -> V=1.0, theta=0.0
% INFO    : Bus 2413	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2414	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2415	: V=1.0001252027, theta=109.446565711 -> V=1.0, theta=0.0
% INFO    : Bus 2416	: V=1.00187980219, theta=130.335631815 -> V=1.0, theta=0.0
% INFO    : Bus 2417	: V=1.00223940695, theta=128.355494014 -> V=1.0, theta=0.0
% INFO    : Bus 2418	: V=1.00289735619, theta=127.530767897 -> V=1.0, theta=0.0
% INFO    : Bus 2419	: V=1.00153141861, theta=130.848425162 -> V=1.0, theta=0.0
% INFO    : Bus 2420	: V=1.00149615547, theta=130.864499282 -> V=1.0, theta=0.0
% INFO    : Bus 2421	: V=1.00132168282, theta=131.099699819 -> V=1.0, theta=0.0
% INFO    : Bus 2422	: V=1.00142855407, theta=130.940875945 -> V=1.0, theta=0.0
% INFO    : Bus 2423	: V=1.00127292262, theta=131.137267765 -> V=1.0, theta=0.0
% INFO    : Bus 2424	: V=1.00141190973, theta=130.980405853 -> V=1.0, theta=0.0
% INFO    : Bus 2425	: V=1.00198675167, theta=130.204774377 -> V=1.0, theta=0.0
% INFO    : Bus 2426	: V=1.00187980219, theta=130.335631815 -> V=1.0, theta=0.0
% INFO    : Bus 2427	: V=1.00092041156, theta=127.975052074 -> V=1.0, theta=0.0
% INFO    : Bus 2428	: V=1.00223940695, theta=128.355494014 -> V=1.0, theta=0.0
% INFO    : Bus 2429	: V=1.00294033, theta=123.622422699 -> V=1.0, theta=0.0
% INFO    : Bus 2430	: V=1.00418665351, theta=121.828586053 -> V=1.0, theta=0.0
% INFO    : Bus 2431	: V=1.00468346672, theta=120.821272557 -> V=1.0, theta=0.0
% INFO    : Bus 2432	: V=0.969160255098, theta=123.725287725 -> V=1.0, theta=0.0
% INFO    : Bus 2433	: V=1.00268198504, theta=123.702558796 -> V=1.0, theta=0.0
% INFO    : Bus 2434	: V=1.00390303139, theta=121.654030717 -> V=1.0, theta=0.0
% INFO    : Bus 2435	: V=1.00418665351, theta=121.828586053 -> V=1.0, theta=0.0
% INFO    : Bus 2436	: V=1.0031900599, theta=123.795694282 -> V=1.0, theta=0.0
% INFO    : Bus 2437	: V=1.00418665351, theta=121.828586053 -> V=1.0, theta=0.0
% INFO    : Bus 2438	: V=0.997147622909, theta=126.293540553 -> V=1.0, theta=0.0
% INFO    : Bus 2439	: V=1.00066057901, theta=124.478032128 -> V=1.0, theta=0.0
% INFO    : Bus 2440	: V=1.00298381325, theta=124.050478999 -> V=1.0, theta=0.0
% INFO    : Bus 2441	: V=0.99999988198, theta=126.400238255 -> V=1.0, theta=0.0
% INFO    : Bus 2442	: V=0.999999904792, theta=126.581436988 -> V=1.0, theta=0.0
% INFO    : Bus 2443	: V=0.999999649027, theta=126.605772035 -> V=1.0, theta=0.0
% INFO    : Bus 2444	: V=0.999999745393, theta=126.449025701 -> V=1.0, theta=0.0
% INFO    : Bus 2445	: V=0.999999924524, theta=126.819689109 -> V=1.0, theta=0.0
% INFO    : Bus 2446	: V=0.999999883878, theta=126.716201621 -> V=1.0, theta=0.0
% INFO    : Bus 2447	: V=0.999363257681, theta=124.171064859 -> V=1.0, theta=0.0
% INFO    : Bus 2448	: V=1.00066057901, theta=124.478032128 -> V=1.0, theta=0.0
% INFO    : Bus 2449	: V=1.00166117217, theta=126.252036988 -> V=1.0, theta=0.0
% INFO    : Bus 2450	: V=1.00066057901, theta=124.478032128 -> V=1.0, theta=0.0
% INFO    : Bus 2451	: V=0.993333392758, theta=121.349855706 -> V=1.0, theta=0.0
% INFO    : Bus 2452	: V=0.997555376484, theta=120.351103339 -> V=1.0, theta=0.0
% INFO    : Bus 2453	: V=1.00077408638, theta=118.297170443 -> V=1.0, theta=0.0
% INFO    : Bus 2454	: V=1.00000038389, theta=121.982937473 -> V=1.0, theta=0.0
% INFO    : Bus 2455	: V=1.00000039107, theta=121.917171908 -> V=1.0, theta=0.0
% INFO    : Bus 2456	: V=1.00000042731, theta=121.736868613 -> V=1.0, theta=0.0
% INFO    : Bus 2457	: V=0.995798519732, theta=121.711186136 -> V=1.0, theta=0.0
% INFO    : Bus 2458	: V=0.999224206596, theta=122.215048724 -> V=1.0, theta=0.0
% INFO    : Bus 2459	: V=1.00000041925, theta=121.749656552 -> V=1.0, theta=0.0
% INFO    : Bus 2460	: V=0.997775803471, theta=120.284049398 -> V=1.0, theta=0.0
% INFO    : Bus 2461	: V=0.995470222967, theta=121.045625528 -> V=1.0, theta=0.0
% INFO    : Bus 2462	: V=0.997555376484, theta=120.351103339 -> V=1.0, theta=0.0
% INFO    : Bus 2463	: V=0.993333392758, theta=121.349855706 -> V=1.0, theta=0.0
% INFO    : Bus 2464	: V=1.00428034532, theta=99.3459157244 -> V=1.0, theta=0.0
% INFO    : Bus 2465	: V=1.00428560896, theta=99.3446015587 -> V=1.0, theta=0.0
% INFO    : Bus 2466	: V=1.00428034532, theta=99.3459157244 -> V=1.0, theta=0.0
% INFO    : Bus 2467	: V=1.00428034532, theta=99.3459157244 -> V=1.0, theta=0.0
% INFO    : Bus 2468	: V=0.992969946943, theta=131.892000639 -> V=1.0, theta=0.0
% INFO    : Bus 2469	: V=1.00012024683, theta=131.307395885 -> V=1.0, theta=0.0
% INFO    : Bus 2470	: V=1.0032153713, theta=130.735058738 -> V=1.0, theta=0.0
% INFO    : Bus 2471	: V=0.996287571156, theta=132.665197319 -> V=1.0, theta=0.0
% INFO    : Bus 2472	: V=0.996287592002, theta=132.664812209 -> V=1.0, theta=0.0
% INFO    : Bus 2473	: V=0.996840763606, theta=132.799777292 -> V=1.0, theta=0.0
% INFO    : Bus 2474	: V=0.996681969355, theta=132.756611357 -> V=1.0, theta=0.0
% INFO    : Bus 2475	: V=0.99322751675, theta=132.317921955 -> V=1.0, theta=0.0
% INFO    : Bus 2476	: V=0.994999943136, theta=132.466708695 -> V=1.0, theta=0.0
% INFO    : Bus 2477	: V=0.999928473698, theta=131.273577968 -> V=1.0, theta=0.0
% INFO    : Bus 2478	: V=0.999412560043, theta=131.402008823 -> V=1.0, theta=0.0
% INFO    : Bus 2479	: V=1.00012024683, theta=131.307395885 -> V=1.0, theta=0.0
% INFO    : Bus 2480	: V=1.00012024683, theta=131.307395885 -> V=1.0, theta=0.0
% INFO    : Bus 2481	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2482	: V=1.00293769644, theta=117.076000841 -> V=1.0, theta=0.0
% INFO    : Bus 2483	: V=0.997171557977, theta=118.446962424 -> V=1.0, theta=0.0
% INFO    : Bus 2484	: V=1.0033087156, theta=118.319562541 -> V=1.0, theta=0.0
% INFO    : Bus 2485	: V=0.997852891935, theta=118.185323281 -> V=1.0, theta=0.0
% INFO    : Bus 2486	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2487	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2488	: V=0.997836468004, theta=118.16101334 -> V=1.0, theta=0.0
% INFO    : Bus 2489	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2490	: V=1.00417794096, theta=109.204039041 -> V=1.0, theta=0.0
% INFO    : Bus 2491	: V=0.999229733359, theta=109.122025308 -> V=1.0, theta=0.0
% INFO    : Bus 2492	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2493	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2494	: V=0.999183451629, theta=109.126204672 -> V=1.0, theta=0.0
% INFO    : Bus 2495	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2496	: V=0.99976896532, theta=126.483888093 -> V=1.0, theta=0.0
% INFO    : Bus 2497	: V=0.999999980891, theta=127.196640177 -> V=1.0, theta=0.0
% INFO    : Bus 2498	: V=0.999999993034, theta=127.061513345 -> V=1.0, theta=0.0
% INFO    : Bus 2499	: V=0.999002217592, theta=126.660189592 -> V=1.0, theta=0.0
% INFO    : Bus 2500	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2501	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2502	: V=0.998688591174, theta=126.681222863 -> V=1.0, theta=0.0
% INFO    : Bus 2503	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2504	: V=1.00345726225, theta=117.786372452 -> V=1.0, theta=0.0
% INFO    : Bus 2505	: V=1.00431613133, theta=117.275699589 -> V=1.0, theta=0.0
% INFO    : Bus 2506	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2507	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2508	: V=1.0043204655, theta=117.27898514 -> V=1.0, theta=0.0
% INFO    : Bus 2509	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2510	: V=0.999648310771, theta=105.338671076 -> V=1.0, theta=0.0
% INFO    : Bus 2511	: V=1.00000014861, theta=105.32955955 -> V=1.0, theta=0.0
% INFO    : Bus 2512	: V=0.998278683952, theta=104.982731429 -> V=1.0, theta=0.0
% INFO    : Bus 2513	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2514	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2515	: V=0.997947201949, theta=105.011345592 -> V=1.0, theta=0.0
% INFO    : Bus 2516	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2517	: V=0.999986341753, theta=103.874381412 -> V=1.0, theta=0.0
% INFO    : Bus 2518	: V=1.00419330309, theta=99.129529802 -> V=1.0, theta=0.0
% INFO    : Bus 2519	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2520	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2521	: V=1.00424438935, theta=99.1731150153 -> V=1.0, theta=0.0
% INFO    : Bus 2522	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2523	: V=0.991466583703, theta=136.449809953 -> V=1.0, theta=0.0
% INFO    : Bus 2524	: V=1.0009078899, theta=131.926269066 -> V=1.0, theta=0.0
% INFO    : Bus 2525	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2526	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2527	: V=1.00091032414, theta=131.990704222 -> V=1.0, theta=0.0
% INFO    : Bus 2528	: V=0.994664830942, theta=105.670474285 -> V=1.0, theta=0.0
% INFO    : Bus 2529	: V=1.0022733298, theta=104.706746977 -> V=1.0, theta=0.0
% INFO    : Bus 2530	: V=1.0040321545, theta=103.624879072 -> V=1.0, theta=0.0
% INFO    : Bus 2531	: V=0.998951572438, theta=106.026812826 -> V=1.0, theta=0.0
% INFO    : Bus 2532	: V=0.999308522525, theta=106.071492998 -> V=1.0, theta=0.0
% INFO    : Bus 2533	: V=0.999783093357, theta=105.666422475 -> V=1.0, theta=0.0
% INFO    : Bus 2534	: V=1.00128538172, theta=104.648044045 -> V=1.0, theta=0.0
% INFO    : Bus 2535	: V=1.0022733298, theta=104.706746977 -> V=1.0, theta=0.0
% INFO    : Bus 2536	: V=1.0022733298, theta=104.706746977 -> V=1.0, theta=0.0
% INFO    : Bus 2537	: V=1.00876126566, theta=125.539565575 -> V=1.0, theta=0.0
% INFO    : Bus 2538	: V=1.00755659279, theta=123.742494613 -> V=1.0, theta=0.0
% INFO    : Bus 2539	: V=1.0048471071, theta=122.609408766 -> V=1.0, theta=0.0
% INFO    : Bus 2540	: V=0.981636735443, theta=126.047265778 -> V=1.0, theta=0.0
% INFO    : Bus 2541	: V=0.981509697618, theta=126.032703446 -> V=1.0, theta=0.0
% INFO    : Bus 2542	: V=0.981098222614, theta=125.972075307 -> V=1.0, theta=0.0
% INFO    : Bus 2543	: V=0.982162291002, theta=126.130112271 -> V=1.0, theta=0.0
% INFO    : Bus 2544	: V=0.982406583946, theta=126.168572675 -> V=1.0, theta=0.0
% INFO    : Bus 2545	: V=0.981478889273, theta=126.027100316 -> V=1.0, theta=0.0
% INFO    : Bus 2546	: V=1.00689567392, theta=123.574600379 -> V=1.0, theta=0.0
% INFO    : Bus 2547	: V=1.00557927669, theta=125.38914652 -> V=1.0, theta=0.0
% INFO    : Bus 2548	: V=1.00755659279, theta=123.742494613 -> V=1.0, theta=0.0
% INFO    : Bus 2549	: V=1.00755659279, theta=123.742494613 -> V=1.0, theta=0.0
% INFO    : Bus 2550	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2551	: V=1.00067397416, theta=115.154516418 -> V=1.0, theta=0.0
% INFO    : Bus 2552	: V=0.999780173858, theta=115.455819192 -> V=1.0, theta=0.0
% INFO    : Bus 2553	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2554	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2555	: V=1.00003068541, theta=115.461123658 -> V=1.0, theta=0.0
% INFO    : Bus 2556	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2557	: V=1.00610508123, theta=131.747712229 -> V=1.0, theta=0.0
% INFO    : Bus 2558	: V=0.997424161884, theta=132.221883408 -> V=1.0, theta=0.0
% INFO    : Bus 2559	: V=0.99841760203, theta=132.38314603 -> V=1.0, theta=0.0
% INFO    : Bus 2560	: V=1.00269729114, theta=134.461351393 -> V=1.0, theta=0.0
% INFO    : Bus 2561	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2562	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2563	: V=1.00240606972, theta=134.323330383 -> V=1.0, theta=0.0
% INFO    : Bus 2564	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2565	: V=0.998459690499, theta=124.50055863 -> V=1.0, theta=0.0
% INFO    : Bus 2566	: V=0.999655195399, theta=123.679487114 -> V=1.0, theta=0.0
% INFO    : Bus 2567	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2568	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2569	: V=0.999671204545, theta=123.687208313 -> V=1.0, theta=0.0
% INFO    : Bus 2570	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2571	: V=1.00060489642, theta=120.899376657 -> V=1.0, theta=0.0
% INFO    : Bus 2572	: V=1.00005793943, theta=122.825961195 -> V=1.0, theta=0.0
% INFO    : Bus 2573	: V=1.00008843485, theta=122.300993 -> V=1.0, theta=0.0
% INFO    : Bus 2574	: V=0.998497868072, theta=121.205083127 -> V=1.0, theta=0.0
% INFO    : Bus 2575	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2576	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2577	: V=0.999051783233, theta=121.310871873 -> V=1.0, theta=0.0
% INFO    : Bus 2578	: V=1.00313250307, theta=100.188527643 -> V=1.0, theta=0.0
% INFO    : Bus 2579	: V=1.00312296733, theta=100.180525325 -> V=1.0, theta=0.0
% INFO    : Bus 2580	: V=1.00313250307, theta=100.188527643 -> V=1.0, theta=0.0
% INFO    : Bus 2581	: V=1.00313250307, theta=100.188527643 -> V=1.0, theta=0.0
% INFO    : Bus 2582	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2583	: V=1.00527355579, theta=105.180420996 -> V=1.0, theta=0.0
% INFO    : Bus 2584	: V=0.982725476001, theta=107.394160289 -> V=1.0, theta=0.0
% INFO    : Bus 2585	: V=1.0005810699, theta=107.053108731 -> V=1.0, theta=0.0
% INFO    : Bus 2586	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2587	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2588	: V=1.00013665761, theta=106.938737976 -> V=1.0, theta=0.0
% INFO    : Bus 2589	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2590	: V=1.00235768109, theta=103.92333592 -> V=1.0, theta=0.0
% INFO    : Bus 2591	: V=1.00083313768, theta=104.678792158 -> V=1.0, theta=0.0
% INFO    : Bus 2592	: V=1.00087131882, theta=104.661486517 -> V=1.0, theta=0.0
% INFO    : Bus 2593	: V=1.00072406321, theta=104.783683917 -> V=1.0, theta=0.0
% INFO    : Bus 2594	: V=1.00112997712, theta=104.606155188 -> V=1.0, theta=0.0
% INFO    : Bus 2595	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2596	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2597	: V=1.00108372972, theta=104.582901941 -> V=1.0, theta=0.0
% INFO    : Bus 2598	: V=1.00359500549, theta=104.364077792 -> V=1.0, theta=0.0
% INFO    : Bus 2599	: V=1.00359631952, theta=104.362505049 -> V=1.0, theta=0.0
% INFO    : Bus 2600	: V=1.00359500549, theta=104.364077792 -> V=1.0, theta=0.0
% INFO    : Bus 2601	: V=1.00359500549, theta=104.364077792 -> V=1.0, theta=0.0
% INFO    : Bus 2602	: V=1.00115321492, theta=107.178792769 -> V=1.0, theta=0.0
% INFO    : Bus 2603	: V=1.00117899593, theta=107.164310373 -> V=1.0, theta=0.0
% INFO    : Bus 2604	: V=1.00115321492, theta=107.178792769 -> V=1.0, theta=0.0
% INFO    : Bus 2605	: V=1.00115321492, theta=107.178792769 -> V=1.0, theta=0.0
% INFO    : Bus 2606	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2607	: V=1.00141415542, theta=129.923740301 -> V=1.0, theta=0.0
% INFO    : Bus 2608	: V=0.986440817362, theta=132.345291543 -> V=1.0, theta=0.0
% INFO    : Bus 2609	: V=0.986719679143, theta=132.38334577 -> V=1.0, theta=0.0
% INFO    : Bus 2610	: V=1.00014503255, theta=130.196337947 -> V=1.0, theta=0.0
% INFO    : Bus 2611	: V=0.999914122719, theta=130.260510705 -> V=1.0, theta=0.0
% INFO    : Bus 2612	: V=1.00330615055, theta=132.332655377 -> V=1.0, theta=0.0
% INFO    : Bus 2613	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2614	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2615	: V=1.003141738, theta=132.275859462 -> V=1.0, theta=0.0
% INFO    : Bus 2616	: V=0.999764839739, theta=115.587737482 -> V=1.0, theta=0.0
% INFO    : Bus 2617	: V=0.999740979815, theta=115.584584113 -> V=1.0, theta=0.0
% INFO    : Bus 2618	: V=0.999764839739, theta=115.587737482 -> V=1.0, theta=0.0
% INFO    : Bus 2619	: V=0.999764839739, theta=115.587737482 -> V=1.0, theta=0.0
% INFO    : Bus 2620	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2621	: V=1.00270920281, theta=119.588876789 -> V=1.0, theta=0.0
% INFO    : Bus 2622	: V=1.00150748716, theta=120.091082279 -> V=1.0, theta=0.0
% INFO    : Bus 2623	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2624	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2625	: V=1.00142323699, theta=120.091068822 -> V=1.0, theta=0.0
% INFO    : Bus 2626	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2627	: V=1.00497997648, theta=127.762121262 -> V=1.0, theta=0.0
% INFO    : Bus 2628	: V=0.966148947679, theta=129.643948141 -> V=1.0, theta=0.0
% INFO    : Bus 2629	: V=0.984639084401, theta=129.873450103 -> V=1.0, theta=0.0
% INFO    : Bus 2630	: V=0.99868014243, theta=129.273175978 -> V=1.0, theta=0.0
% INFO    : Bus 2631	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2632	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2633	: V=0.998604964714, theta=129.228850137 -> V=1.0, theta=0.0
% INFO    : Bus 2634	: V=1.0063384532, theta=104.793335797 -> V=1.0, theta=0.0
% INFO    : Bus 2635	: V=1.00564219063, theta=103.366653958 -> V=1.0, theta=0.0
% INFO    : Bus 2636	: V=1.00434910675, theta=101.42580242 -> V=1.0, theta=0.0
% INFO    : Bus 2637	: V=0.983594739914, theta=105.124750852 -> V=1.0, theta=0.0
% INFO    : Bus 2638	: V=0.978692798246, theta=105.001271965 -> V=1.0, theta=0.0
% INFO    : Bus 2639	: V=0.982294202777, theta=105.079097821 -> V=1.0, theta=0.0
% INFO    : Bus 2640	: V=1.00631819386, theta=104.845643501 -> V=1.0, theta=0.0
% INFO    : Bus 2641	: V=1.00529167721, theta=103.241680135 -> V=1.0, theta=0.0
% INFO    : Bus 2642	: V=1.0063384532, theta=104.793335797 -> V=1.0, theta=0.0
% INFO    : Bus 2643	: V=1.00564219063, theta=103.366653958 -> V=1.0, theta=0.0
% INFO    : Bus 2644	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2645	: V=1.00098339396, theta=125.92208622 -> V=1.0, theta=0.0
% INFO    : Bus 2646	: V=0.999999706021, theta=128.124504374 -> V=1.0, theta=0.0
% INFO    : Bus 2647	: V=0.999557818566, theta=127.270683029 -> V=1.0, theta=0.0
% INFO    : Bus 2648	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2649	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2650	: V=0.998919580167, theta=127.2843819 -> V=1.0, theta=0.0
% INFO    : Bus 2651	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2652	: V=1.00054277407, theta=109.048146198 -> V=1.0, theta=0.0
% INFO    : Bus 2653	: V=1.00384738243, theta=109.383156343 -> V=1.0, theta=0.0
% INFO    : Bus 2654	: V=1.00019245029, theta=108.998987412 -> V=1.0, theta=0.0
% INFO    : Bus 2655	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2656	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2657	: V=1.0001174391, theta=109.023783277 -> V=1.0, theta=0.0
% INFO    : Bus 2658	: V=1.00085131232, theta=119.096132154 -> V=1.0, theta=0.0
% INFO    : Bus 2659	: V=1.0008497526, theta=119.095305106 -> V=1.0, theta=0.0
% INFO    : Bus 2660	: V=1.00085131232, theta=119.096132154 -> V=1.0, theta=0.0
% INFO    : Bus 2661	: V=1.00085131232, theta=119.096132154 -> V=1.0, theta=0.0
% INFO    : Bus 2662	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2663	: V=1.00305591534, theta=114.07029093 -> V=1.0, theta=0.0
% INFO    : Bus 2664	: V=0.985670896751, theta=114.598372006 -> V=1.0, theta=0.0
% INFO    : Bus 2665	: V=0.999299462123, theta=114.257149691 -> V=1.0, theta=0.0
% INFO    : Bus 2666	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2667	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2668	: V=0.998919083448, theta=114.266124697 -> V=1.0, theta=0.0
% INFO    : Bus 2669	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2670	: V=1.00814756356, theta=99.5546010943 -> V=1.0, theta=0.0
% INFO    : Bus 2671	: V=0.999669248195, theta=92.20262305 -> V=1.0, theta=0.0
% INFO    : Bus 2672	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2673	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2674	: V=1.00027951562, theta=92.3551542685 -> V=1.0, theta=0.0
% INFO    : Bus 2675	: V=1.00149870821, theta=128.563397916 -> V=1.0, theta=0.0
% INFO    : Bus 2676	: V=1.00138649141, theta=128.5530663 -> V=1.0, theta=0.0
% INFO    : Bus 2677	: V=1.00149870821, theta=128.563397916 -> V=1.0, theta=0.0
% INFO    : Bus 2678	: V=1.00149870821, theta=128.563397916 -> V=1.0, theta=0.0
% INFO    : Bus 2679	: V=1.00501565908, theta=133.542549056 -> V=1.0, theta=0.0
% INFO    : Bus 2680	: V=1.00264365676, theta=133.167444693 -> V=1.0, theta=0.0
% INFO    : Bus 2681	: V=1.00549425593, theta=132.145981214 -> V=1.0, theta=0.0
% INFO    : Bus 2682	: V=1.00351070588, theta=135.244163201 -> V=1.0, theta=0.0
% INFO    : Bus 2683	: V=1.0040472096, theta=134.768000706 -> V=1.0, theta=0.0
% INFO    : Bus 2684	: V=1.00336641094, theta=135.331539578 -> V=1.0, theta=0.0
% INFO    : Bus 2685	: V=1.00393858462, theta=134.841308412 -> V=1.0, theta=0.0
% INFO    : Bus 2686	: V=1.00347756831, theta=135.252537887 -> V=1.0, theta=0.0
% INFO    : Bus 2687	: V=1.003882618, theta=134.89524101 -> V=1.0, theta=0.0
% INFO    : Bus 2688	: V=1.00206363478, theta=133.153264485 -> V=1.0, theta=0.0
% INFO    : Bus 2689	: V=1.0021212488, theta=131.940560342 -> V=1.0, theta=0.0
% INFO    : Bus 2690	: V=1.00264365676, theta=133.167444693 -> V=1.0, theta=0.0
% INFO    : Bus 2691	: V=1.00264365676, theta=133.167444693 -> V=1.0, theta=0.0
% INFO    : Bus 2692	: V=1.00078939745, theta=117.018178041 -> V=1.0, theta=0.0
% INFO    : Bus 2693	: V=1.00072975971, theta=117.010790808 -> V=1.0, theta=0.0
% INFO    : Bus 2694	: V=1.00078939745, theta=117.018178041 -> V=1.0, theta=0.0
% INFO    : Bus 2695	: V=1.00078939745, theta=117.018178041 -> V=1.0, theta=0.0
% INFO    : Bus 2696	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2697	: V=1.00209956032, theta=113.728833784 -> V=1.0, theta=0.0
% INFO    : Bus 2698	: V=0.998127626467, theta=115.901241789 -> V=1.0, theta=0.0
% INFO    : Bus 2699	: V=1.00055825518, theta=114.589106121 -> V=1.0, theta=0.0
% INFO    : Bus 2700	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2701	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2702	: V=1.00054100461, theta=114.587294296 -> V=1.0, theta=0.0
% INFO    : Bus 2703	: V=0.997391913263, theta=103.501587221 -> V=1.0, theta=0.0
% INFO    : Bus 2704	: V=1.00071390437, theta=100.899529868 -> V=1.0, theta=0.0
% INFO    : Bus 2705	: V=1.00129337327, theta=99.3835546962 -> V=1.0, theta=0.0
% INFO    : Bus 2706	: V=0.999999806796, theta=103.640429271 -> V=1.0, theta=0.0
% INFO    : Bus 2707	: V=0.999999880041, theta=103.680089927 -> V=1.0, theta=0.0
% INFO    : Bus 2708	: V=0.99973048182, theta=100.690952015 -> V=1.0, theta=0.0
% INFO    : Bus 2709	: V=0.999436672964, theta=103.698413487 -> V=1.0, theta=0.0
% INFO    : Bus 2710	: V=1.00071390437, theta=100.899529868 -> V=1.0, theta=0.0
% INFO    : Bus 2711	: V=1.00071390437, theta=100.899529868 -> V=1.0, theta=0.0
% INFO    : Bus 2712	: V=1.0026113851, theta=132.281127583 -> V=1.0, theta=0.0
% INFO    : Bus 2713	: V=1.00261849134, theta=132.280428641 -> V=1.0, theta=0.0
% INFO    : Bus 2714	: V=1.0026113851, theta=132.281127583 -> V=1.0, theta=0.0
% INFO    : Bus 2715	: V=1.0026113851, theta=132.281127583 -> V=1.0, theta=0.0
% INFO    : Bus 2716	: V=1.00132428603, theta=118.587632803 -> V=1.0, theta=0.0
% INFO    : Bus 2717	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2718	: V=1.00288803706, theta=113.868521819 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=0.998301881733, theta=118.941300454 -> V=1.0, theta=0.0
% INFO    : Bus 2720	: V=0.999899090898, theta=119.118136945 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=0.999997915379, theta=119.156601599 -> V=1.0, theta=0.0
% INFO    : Bus 2722	: V=0.999999065853, theta=119.191635907 -> V=1.0, theta=0.0
% INFO    : Bus 2723	: V=0.999359303059, theta=115.947208143 -> V=1.0, theta=0.0
% INFO    : Bus 2724	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2725	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2726	: V=1.00234008495, theta=117.064449215 -> V=1.0, theta=0.0
% INFO    : Bus 2727	: V=0.997920760336, theta=108.001219479 -> V=1.0, theta=0.0
% INFO    : Bus 2728	: V=0.999178102222, theta=107.599225678 -> V=1.0, theta=0.0
% INFO    : Bus 2729	: V=1.00085841919, theta=107.06003314 -> V=1.0, theta=0.0
% INFO    : Bus 2730	: V=1.00000008408, theta=108.455501486 -> V=1.0, theta=0.0
% INFO    : Bus 2731	: V=1.00000007875, theta=108.336065669 -> V=1.0, theta=0.0
% INFO    : Bus 2732	: V=0.99905303, theta=107.959647157 -> V=1.0, theta=0.0
% INFO    : Bus 2733	: V=0.997920760336, theta=108.001219479 -> V=1.0, theta=0.0
% INFO    : Bus 2734	: V=0.999184919846, theta=107.567553404 -> V=1.0, theta=0.0
% INFO    : Bus 2735	: V=0.997920760336, theta=108.001219479 -> V=1.0, theta=0.0
% INFO    : Bus 2736	: V=1.00174357703, theta=115.30468632 -> V=1.0, theta=0.0
% INFO    : Bus 2737	: V=1.00173798412, theta=115.302087521 -> V=1.0, theta=0.0
% INFO    : Bus 2738	: V=1.00174357703, theta=115.30468632 -> V=1.0, theta=0.0
% INFO    : Bus 2739	: V=1.00174357703, theta=115.30468632 -> V=1.0, theta=0.0
% INFO    : Bus 2740	: V=1.00123864833, theta=101.170379505 -> V=1.0, theta=0.0
% INFO    : Bus 2741	: V=1.00123341536, theta=101.16742539 -> V=1.0, theta=0.0
% INFO    : Bus 2742	: V=1.00123864833, theta=101.170379505 -> V=1.0, theta=0.0
% INFO    : Bus 2743	: V=1.00123864833, theta=101.170379505 -> V=1.0, theta=0.0
% INFO    : Bus 2744	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2745	: V=1.00173445574, theta=106.653281363 -> V=1.0, theta=0.0
% INFO    : Bus 2746	: V=1.00698321723, theta=108.032652548 -> V=1.0, theta=0.0
% INFO    : Bus 2747	: V=1.0013661694, theta=107.826530232 -> V=1.0, theta=0.0
% INFO    : Bus 2748	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2749	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2750	: V=1.00120909158, theta=107.768415093 -> V=1.0, theta=0.0
% INFO    : Bus 2751	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2752	: V=1.00100565722, theta=119.935095456 -> V=1.0, theta=0.0
% INFO    : Bus 2753	: V=1.00141551132, theta=119.804526547 -> V=1.0, theta=0.0
% INFO    : Bus 2754	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2755	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2756	: V=1.00141605358, theta=119.805519448 -> V=1.0, theta=0.0
% INFO    : Bus 2757	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2758	: V=1.0025661612, theta=108.699983714 -> V=1.0, theta=0.0
% INFO    : Bus 2759	: V=1.00031420759, theta=109.226028297 -> V=1.0, theta=0.0
% INFO    : Bus 2760	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2761	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2762	: V=1.00005977137, theta=109.210606971 -> V=1.0, theta=0.0
% INFO    : Bus 2763	: V=0.995473500422, theta=140.312119749 -> V=1.0, theta=0.0
% INFO    : Bus 2764	: V=0.997813043276, theta=139.623236087 -> V=1.0, theta=0.0
% INFO    : Bus 2765	: V=1.00343807944, theta=137.233395724 -> V=1.0, theta=0.0
% INFO    : Bus 2766	: V=0.999998970211, theta=141.152434959 -> V=1.0, theta=0.0
% INFO    : Bus 2767	: V=0.99999898524, theta=141.149093957 -> V=1.0, theta=0.0
% INFO    : Bus 2768	: V=0.996861049759, theta=140.514269486 -> V=1.0, theta=0.0
% INFO    : Bus 2769	: V=0.999999040074, theta=141.164279894 -> V=1.0, theta=0.0
% INFO    : Bus 2770	: V=0.999999217922, theta=141.260631371 -> V=1.0, theta=0.0
% INFO    : Bus 2771	: V=0.999999545354, theta=141.557554885 -> V=1.0, theta=0.0
% INFO    : Bus 2772	: V=0.998949324937, theta=137.768599822 -> V=1.0, theta=0.0
% INFO    : Bus 2773	: V=0.995533176733, theta=140.32067946 -> V=1.0, theta=0.0
% INFO    : Bus 2774	: V=0.995473342098, theta=139.804867785 -> V=1.0, theta=0.0
% INFO    : Bus 2775	: V=0.995473500422, theta=140.312119749 -> V=1.0, theta=0.0
% INFO    : Bus 2776	: V=0.995473500422, theta=140.312119749 -> V=1.0, theta=0.0
% INFO    : Bus 2777	: V=0.998035737049, theta=139.505838708 -> V=1.0, theta=0.0
% INFO    : Bus 2778	: V=0.993847907788, theta=101.897560782 -> V=1.0, theta=0.0
% INFO    : Bus 2779	: V=1.00232603803, theta=99.6833510797 -> V=1.0, theta=0.0
% INFO    : Bus 2780	: V=1.00418216767, theta=99.2966219126 -> V=1.0, theta=0.0
% INFO    : Bus 2781	: V=0.994554167947, theta=102.117609715 -> V=1.0, theta=0.0
% INFO    : Bus 2782	: V=1.00172517518, theta=99.4369341548 -> V=1.0, theta=0.0
% INFO    : Bus 2783	: V=1.00232603803, theta=99.6833510797 -> V=1.0, theta=0.0
% INFO    : Bus 2784	: V=0.993847907788, theta=101.897560782 -> V=1.0, theta=0.0
% INFO    : Bus 2785	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2786	: V=0.999658565907, theta=119.853030676 -> V=1.0, theta=0.0
% INFO    : Bus 2787	: V=0.999767030023, theta=118.589938069 -> V=1.0, theta=0.0
% INFO    : Bus 2788	: V=1.00018749282, theta=115.100669778 -> V=1.0, theta=0.0
% INFO    : Bus 2789	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2790	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2791	: V=1.00036433603, theta=115.173882056 -> V=1.0, theta=0.0
% INFO    : Bus 2792	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2793	: V=0.998772462539, theta=104.750991606 -> V=1.0, theta=0.0
% INFO    : Bus 2794	: V=1.00158559492, theta=103.779932174 -> V=1.0, theta=0.0
% INFO    : Bus 2795	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2796	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2797	: V=1.00158133314, theta=103.788596949 -> V=1.0, theta=0.0
% INFO    : Bus 2798	: V=0.999474653541, theta=128.091837403 -> V=1.0, theta=0.0
% INFO    : Bus 2799	: V=0.999410489996, theta=128.086647747 -> V=1.0, theta=0.0
% INFO    : Bus 2800	: V=0.999474653541, theta=128.091837403 -> V=1.0, theta=0.0
% INFO    : Bus 2801	: V=0.999474653541, theta=128.091837403 -> V=1.0, theta=0.0
% INFO    : Bus 2802	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2803	: V=1.00060662339, theta=103.695391949 -> V=1.0, theta=0.0
% INFO    : Bus 2804	: V=1.00082502938, theta=103.743132046 -> V=1.0, theta=0.0
% INFO    : Bus 2805	: V=1.001199595, theta=103.554716627 -> V=1.0, theta=0.0
% INFO    : Bus 2806	: V=1.00133209859, theta=103.494536601 -> V=1.0, theta=0.0
% INFO    : Bus 2807	: V=1.00044400613, theta=103.4223823 -> V=1.0, theta=0.0
% INFO    : Bus 2808	: V=0.998489475748, theta=103.138040654 -> V=1.0, theta=0.0
% INFO    : Bus 2809	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2810	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2811	: V=0.998574294152, theta=103.147201532 -> V=1.0, theta=0.0
% INFO    : Bus 2812	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2813	: V=1.00300234644, theta=97.9663501356 -> V=1.0, theta=0.0
% INFO    : Bus 2814	: V=1.00067245085, theta=99.2592687897 -> V=1.0, theta=0.0
% INFO    : Bus 2815	: V=1.00076671689, theta=99.0280484869 -> V=1.0, theta=0.0
% INFO    : Bus 2816	: V=1.00165951768, theta=98.6036222503 -> V=1.0, theta=0.0
% INFO    : Bus 2817	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2818	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2819	: V=1.00168101269, theta=98.6153183507 -> V=1.0, theta=0.0
% INFO    : Bus 2820	: V=1.00203455634, theta=115.453232574 -> V=1.0, theta=0.0
% INFO    : Bus 2821	: V=1.00211937606, theta=115.421709955 -> V=1.0, theta=0.0
% INFO    : Bus 2822	: V=1.00203455634, theta=115.453232574 -> V=1.0, theta=0.0
% INFO    : Bus 2823	: V=1.00203455634, theta=115.453232574 -> V=1.0, theta=0.0
% INFO    : Bus 2824	: V=0.995373531732, theta=125.447851642 -> V=1.0, theta=0.0
% INFO    : Bus 2825	: V=0.999919001103, theta=122.537621887 -> V=1.0, theta=0.0
% INFO    : Bus 2826	: V=1.0018512877, theta=121.869915786 -> V=1.0, theta=0.0
% INFO    : Bus 2827	: V=0.998365568845, theta=125.884375116 -> V=1.0, theta=0.0
% INFO    : Bus 2828	: V=0.999021187046, theta=125.982141347 -> V=1.0, theta=0.0
% INFO    : Bus 2829	: V=0.999048999406, theta=125.985118413 -> V=1.0, theta=0.0
% INFO    : Bus 2830	: V=0.999519454176, theta=126.055419301 -> V=1.0, theta=0.0
% INFO    : Bus 2831	: V=0.999999525347, theta=126.257255336 -> V=1.0, theta=0.0
% INFO    : Bus 2832	: V=0.999999660946, theta=126.307454972 -> V=1.0, theta=0.0
% INFO    : Bus 2833	: V=0.996334916018, theta=125.16898431 -> V=1.0, theta=0.0
% INFO    : Bus 2834	: V=0.999598257832, theta=122.318781154 -> V=1.0, theta=0.0
% INFO    : Bus 2835	: V=0.999919001103, theta=122.537621887 -> V=1.0, theta=0.0
% INFO    : Bus 2836	: V=0.999919001103, theta=122.537621887 -> V=1.0, theta=0.0
% INFO    : Bus 2837	: V=1.00118616043, theta=105.970903462 -> V=1.0, theta=0.0
% INFO    : Bus 2838	: V=1.0011588264, theta=105.968337731 -> V=1.0, theta=0.0
% INFO    : Bus 2839	: V=1.00118616043, theta=105.970903462 -> V=1.0, theta=0.0
% INFO    : Bus 2840	: V=1.00118616043, theta=105.970903462 -> V=1.0, theta=0.0
% INFO    : Bus 2841	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.00175394765, theta=130.179350953 -> V=1.0, theta=0.0
% INFO    : Bus 2843	: V=0.999185405136, theta=128.696480674 -> V=1.0, theta=0.0
% INFO    : Bus 2844	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2845	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2846	: V=0.99924088902, theta=128.708144746 -> V=1.0, theta=0.0
% INFO    : Bus 2847	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2848	: V=1.00281583608, theta=120.846187595 -> V=1.0, theta=0.0
% INFO    : Bus 2849	: V=0.9983574881, theta=123.855293053 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=0.999516973878, theta=123.280423853 -> V=1.0, theta=0.0
% INFO    : Bus 2851	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2852	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2853	: V=0.999274477974, theta=123.202087549 -> V=1.0, theta=0.0
% INFO    : Bus 2854	: V=1.00181395822, theta=119.424682721 -> V=1.0, theta=0.0
% INFO    : Bus 2855	: V=1.00437351221, theta=117.175032135 -> V=1.0, theta=0.0
% INFO    : Bus 2856	: V=1.00391906266, theta=115.550074351 -> V=1.0, theta=0.0
% INFO    : Bus 2857	: V=0.995386092775, theta=120.088054683 -> V=1.0, theta=0.0
% INFO    : Bus 2858	: V=0.994031297801, theta=119.935578693 -> V=1.0, theta=0.0
% INFO    : Bus 2859	: V=0.994512145142, theta=119.98851184 -> V=1.0, theta=0.0
% INFO    : Bus 2860	: V=1.00319106358, theta=117.032512243 -> V=1.0, theta=0.0
% INFO    : Bus 2861	: V=1.00348645078, theta=119.471369158 -> V=1.0, theta=0.0
% INFO    : Bus 2862	: V=1.00181395822, theta=119.424682721 -> V=1.0, theta=0.0
% INFO    : Bus 2863	: V=1.00181395822, theta=119.424682721 -> V=1.0, theta=0.0
% INFO    : Bus 2864	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2865	: V=0.998020757344, theta=114.84513155 -> V=1.0, theta=0.0
% INFO    : Bus 2866	: V=1.00217252562, theta=113.83338215 -> V=1.0, theta=0.0
% INFO    : Bus 2867	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2868	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2869	: V=1.00228019834, theta=113.84270654 -> V=1.0, theta=0.0
% INFO    : Bus 2870	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2871	: V=0.999582123925, theta=112.443718496 -> V=1.0, theta=0.0
% INFO    : Bus 2872	: V=1.00005285798, theta=113.173767248 -> V=1.0, theta=0.0
% INFO    : Bus 2873	: V=0.99982746602, theta=113.336827537 -> V=1.0, theta=0.0
% INFO    : Bus 2874	: V=0.998054371793, theta=112.50556152 -> V=1.0, theta=0.0
% INFO    : Bus 2875	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2876	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2877	: V=0.998119932451, theta=112.501735934 -> V=1.0, theta=0.0
% INFO    : Bus 2878	: V=1.00130123013, theta=135.566117554 -> V=1.0, theta=0.0
% INFO    : Bus 2879	: V=1.0012969728, theta=135.548654703 -> V=1.0, theta=0.0
% INFO    : Bus 2880	: V=1.00130123013, theta=135.566117554 -> V=1.0, theta=0.0
% INFO    : Bus 2881	: V=1.00130123013, theta=135.566117554 -> V=1.0, theta=0.0
% INFO    : Bus 2882	: V=1.01214883151, theta=122.356187581 -> V=1.0, theta=0.0
% INFO    : Bus 2883	: V=1.00213325143, theta=121.443687795 -> V=1.0, theta=0.0
% INFO    : Bus 2884	: V=1.0017055628, theta=121.181404838 -> V=1.0, theta=0.0
% INFO    : Bus 2885	: V=0.974659313777, theta=123.0998047 -> V=1.0, theta=0.0
% INFO    : Bus 2886	: V=0.974334342846, theta=123.048739092 -> V=1.0, theta=0.0
% INFO    : Bus 2887	: V=0.973103161394, theta=122.863581085 -> V=1.0, theta=0.0
% INFO    : Bus 2888	: V=0.974361685827, theta=123.051442241 -> V=1.0, theta=0.0
% INFO    : Bus 2889	: V=1.01042321283, theta=122.179014055 -> V=1.0, theta=0.0
% INFO    : Bus 2890	: V=1.00103247779, theta=121.379564688 -> V=1.0, theta=0.0
% INFO    : Bus 2891	: V=1.01214883151, theta=122.356187581 -> V=1.0, theta=0.0
% INFO    : Bus 2892	: V=1.01214883151, theta=122.356187581 -> V=1.0, theta=0.0
% INFO    : Bus 2893	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2894	: V=1.00590942733, theta=100.169999554 -> V=1.0, theta=0.0
% INFO    : Bus 2895	: V=1.00040838807, theta=99.6639930078 -> V=1.0, theta=0.0
% INFO    : Bus 2896	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2897	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2898	: V=1.00041236521, theta=99.6676348275 -> V=1.0, theta=0.0
% INFO    : Bus 2899	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2900	: V=1.00145863449, theta=101.83100847 -> V=1.0, theta=0.0
% INFO    : Bus 2901	: V=0.996076386032, theta=104.350754024 -> V=1.0, theta=0.0
% INFO    : Bus 2902	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2903	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2904	: V=0.996132364354, theta=104.283148857 -> V=1.0, theta=0.0
% INFO    : Bus 2905	: V=1.00179989905, theta=106.027737651 -> V=1.0, theta=0.0
% INFO    : Bus 2906	: V=1.00169230346, theta=106.013556967 -> V=1.0, theta=0.0
% INFO    : Bus 2907	: V=1.00179989905, theta=106.027737651 -> V=1.0, theta=0.0
% INFO    : Bus 2908	: V=1.00179989905, theta=106.027737651 -> V=1.0, theta=0.0
% INFO    : Bus 2909	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2910	: V=0.994268259817, theta=122.99729149 -> V=1.0, theta=0.0
% INFO    : Bus 2911	: V=1.00052062702, theta=119.299518119 -> V=1.0, theta=0.0
% INFO    : Bus 2912	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2913	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2914	: V=1.0006072192, theta=119.411502482 -> V=1.0, theta=0.0
% INFO    : Bus 2915	: V=1.00333644373, theta=128.610520543 -> V=1.0, theta=0.0
% INFO    : Bus 2916	: V=1.00473567839, theta=128.079328684 -> V=1.0, theta=0.0
% INFO    : Bus 2917	: V=1.0013266478, theta=129.519259741 -> V=1.0, theta=0.0
% INFO    : Bus 2918	: V=1.00292698546, theta=129.170596234 -> V=1.0, theta=0.0
% INFO    : Bus 2919	: V=0.989833279432, theta=129.346782534 -> V=1.0, theta=0.0
% INFO    : Bus 2920	: V=0.990676544607, theta=129.471177453 -> V=1.0, theta=0.0
% INFO    : Bus 2921	: V=1.00269476032, theta=129.444930318 -> V=1.0, theta=0.0
% INFO    : Bus 2922	: V=0.986633323146, theta=128.870510053 -> V=1.0, theta=0.0
% INFO    : Bus 2923	: V=0.990956926881, theta=129.514152231 -> V=1.0, theta=0.0
% INFO    : Bus 2924	: V=1.00371910707, theta=127.965002121 -> V=1.0, theta=0.0
% INFO    : Bus 2925	: V=1.00473567839, theta=128.079328684 -> V=1.0, theta=0.0
% INFO    : Bus 2926	: V=1.00099125076, theta=128.161504562 -> V=1.0, theta=0.0
% INFO    : Bus 2927	: V=1.00333644373, theta=128.610520543 -> V=1.0, theta=0.0
% INFO    : Bus 2928	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2929	: V=1.00818490214, theta=135.630370578 -> V=1.0, theta=0.0
% INFO    : Bus 2930	: V=0.990924195849, theta=139.087386343 -> V=1.0, theta=0.0
% INFO    : Bus 2931	: V=0.984813792512, theta=138.470734613 -> V=1.0, theta=0.0
% INFO    : Bus 2932	: V=0.985063980761, theta=138.595031648 -> V=1.0, theta=0.0
% INFO    : Bus 2933	: V=0.987656915467, theta=138.752187844 -> V=1.0, theta=0.0
% INFO    : Bus 2934	: V=0.989087365955, theta=138.872893384 -> V=1.0, theta=0.0
% INFO    : Bus 2935	: V=0.988442357689, theta=138.814242567 -> V=1.0, theta=0.0
% INFO    : Bus 2936	: V=1.00914553606, theta=137.702286617 -> V=1.0, theta=0.0
% INFO    : Bus 2937	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2938	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2939	: V=1.00984028239, theta=137.820922439 -> V=1.0, theta=0.0
% INFO    : Bus 2940	: V=0.999073626786, theta=110.86929706 -> V=1.0, theta=0.0
% INFO    : Bus 2941	: V=0.998929596259, theta=110.811598713 -> V=1.0, theta=0.0
% INFO    : Bus 2942	: V=0.999073626786, theta=110.86929706 -> V=1.0, theta=0.0
% INFO    : Bus 2943	: V=0.999073626786, theta=110.86929706 -> V=1.0, theta=0.0
% INFO    : Bus 2944	: V=1.00055995583, theta=101.411971775 -> V=1.0, theta=0.0
% INFO    : Bus 2945	: V=1.00040900103, theta=101.354998891 -> V=1.0, theta=0.0
% INFO    : Bus 2946	: V=1.00055995583, theta=101.411971775 -> V=1.0, theta=0.0
% INFO    : Bus 2947	: V=1.00055995583, theta=101.411971775 -> V=1.0, theta=0.0
% INFO    : Bus 2948	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2949	: V=1.00138076214, theta=96.3347168827 -> V=1.0, theta=0.0
% INFO    : Bus 2950	: V=0.998887148434, theta=97.0546001673 -> V=1.0, theta=0.0
% INFO    : Bus 2951	: V=0.998826381312, theta=97.0100614988 -> V=1.0, theta=0.0
% INFO    : Bus 2952	: V=1.00103239317, theta=96.7866894312 -> V=1.0, theta=0.0
% INFO    : Bus 2953	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2954	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2955	: V=1.00134598452, theta=96.7853162037 -> V=1.0, theta=0.0
% INFO    : Bus 2956	: V=0.995396924452, theta=121.710883905 -> V=1.0, theta=0.0
% INFO    : Bus 2957	: V=1.00059480921, theta=120.736791394 -> V=1.0, theta=0.0
% INFO    : Bus 2958	: V=1.00224080697, theta=120.373193845 -> V=1.0, theta=0.0
% INFO    : Bus 2959	: V=0.999843366919, theta=122.17855623 -> V=1.0, theta=0.0
% INFO    : Bus 2960	: V=0.999738460126, theta=121.978533521 -> V=1.0, theta=0.0
% INFO    : Bus 2961	: V=0.999805748644, theta=121.98436374 -> V=1.0, theta=0.0
% INFO    : Bus 2962	: V=0.999813567871, theta=122.035978023 -> V=1.0, theta=0.0
% INFO    : Bus 2963	: V=0.999704533807, theta=121.835270597 -> V=1.0, theta=0.0
% INFO    : Bus 2964	: V=0.999739214809, theta=122.026818713 -> V=1.0, theta=0.0
% INFO    : Bus 2965	: V=1.00077438365, theta=120.621256065 -> V=1.0, theta=0.0
% INFO    : Bus 2966	: V=0.998576431522, theta=121.588784993 -> V=1.0, theta=0.0
% INFO    : Bus 2967	: V=1.00059480921, theta=120.736791394 -> V=1.0, theta=0.0
% INFO    : Bus 2968	: V=0.995396924452, theta=121.710883905 -> V=1.0, theta=0.0
% INFO    : Bus 2969	: V=1.00034733163, theta=108.041693908 -> V=1.0, theta=0.0
% INFO    : Bus 2970	: V=1.00031218458, theta=108.041197019 -> V=1.0, theta=0.0
% INFO    : Bus 2971	: V=1.00034733163, theta=108.041693908 -> V=1.0, theta=0.0
% INFO    : Bus 2972	: V=1.00034733163, theta=108.041693908 -> V=1.0, theta=0.0
% INFO    : Bus 2973	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2974	: V=0.998863294851, theta=127.761477381 -> V=1.0, theta=0.0
% INFO    : Bus 2975	: V=0.999523980377, theta=129.985355213 -> V=1.0, theta=0.0
% INFO    : Bus 2976	: V=1.00068209126, theta=126.794655005 -> V=1.0, theta=0.0
% INFO    : Bus 2977	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2978	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2979	: V=1.00082423883, theta=126.849867015 -> V=1.0, theta=0.0
% INFO    : Bus 2980	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2981	: V=0.998667613303, theta=121.648230911 -> V=1.0, theta=0.0
% INFO    : Bus 2982	: V=0.994885199038, theta=120.256402536 -> V=1.0, theta=0.0
% INFO    : Bus 2983	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2984	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2985	: V=0.995136813498, theta=120.302202472 -> V=1.0, theta=0.0
% INFO    : Bus 2986	: V=0.998409624832, theta=107.783942968 -> V=1.0, theta=0.0
% INFO    : Bus 2987	: V=1.00107383183, theta=104.866616617 -> V=1.0, theta=0.0
% INFO    : Bus 2988	: V=1.0011633596, theta=103.09001303 -> V=1.0, theta=0.0
% INFO    : Bus 2989	: V=1.00000006162, theta=108.748870833 -> V=1.0, theta=0.0
% INFO    : Bus 2990	: V=1.00000006186, theta=108.718777984 -> V=1.0, theta=0.0
% INFO    : Bus 2991	: V=1.00035250118, theta=104.590152984 -> V=1.0, theta=0.0
% INFO    : Bus 2992	: V=1.00136994879, theta=107.933480801 -> V=1.0, theta=0.0
% INFO    : Bus 2993	: V=1.00107383183, theta=104.866616617 -> V=1.0, theta=0.0
% INFO    : Bus 2994	: V=0.998409624832, theta=107.783942968 -> V=1.0, theta=0.0
% INFO    : Bus 2995	: V=1.0018080503, theta=119.268503044 -> V=1.0, theta=0.0
% INFO    : Bus 2996	: V=1.0064633665, theta=118.325267742 -> V=1.0, theta=0.0
% INFO    : Bus 2997	: V=1.01052773482, theta=117.196176784 -> V=1.0, theta=0.0
% INFO    : Bus 2998	: V=1.00136587133, theta=119.355963767 -> V=1.0, theta=0.0
% INFO    : Bus 2999	: V=0.996183660999, theta=119.611068858 -> V=1.0, theta=0.0
% INFO    : Bus 3000	: V=0.995314422529, theta=119.701142733 -> V=1.0, theta=0.0
% INFO    : Bus 3001	: V=0.996496280103, theta=119.749405219 -> V=1.0, theta=0.0
% INFO    : Bus 3002	: V=0.997722180593, theta=119.669032519 -> V=1.0, theta=0.0
% INFO    : Bus 3003	: V=0.994787661844, theta=119.358129533 -> V=1.0, theta=0.0
% INFO    : Bus 3004	: V=1.00029196513, theta=119.190752871 -> V=1.0, theta=0.0
% INFO    : Bus 3005	: V=1.0018080503, theta=119.268503044 -> V=1.0, theta=0.0
% INFO    : Bus 3006	: V=1.00549562356, theta=118.272807181 -> V=1.0, theta=0.0
% INFO    : Bus 3007	: V=1.0018080503, theta=119.268503044 -> V=1.0, theta=0.0
% INFO    : Bus 3008	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3009	: V=1.00004509606, theta=117.153285794 -> V=1.0, theta=0.0
% INFO    : Bus 3010	: V=0.99933888561, theta=120.682290564 -> V=1.0, theta=0.0
% INFO    : Bus 3011	: V=1.00039552072, theta=118.818275511 -> V=1.0, theta=0.0
% INFO    : Bus 3012	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3013	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3014	: V=1.00035285402, theta=118.82991366 -> V=1.0, theta=0.0
% INFO    : Bus 3015	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3016	: V=1.00150616111, theta=106.864547035 -> V=1.0, theta=0.0
% INFO    : Bus 3017	: V=0.99545326275, theta=108.256297193 -> V=1.0, theta=0.0
% INFO    : Bus 3018	: V=1.00071683769, theta=107.526668759 -> V=1.0, theta=0.0
% INFO    : Bus 3019	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3020	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3021	: V=1.00103303069, theta=107.513540335 -> V=1.0, theta=0.0
% INFO    : Bus 3022	: V=0.998072401225, theta=111.579905437 -> V=1.0, theta=0.0
% INFO    : Bus 3023	: V=0.998779793547, theta=113.609964752 -> V=1.0, theta=0.0
% INFO    : Bus 3024	: V=1.00050723993, theta=113.90021636 -> V=1.0, theta=0.0
% INFO    : Bus 3025	: V=0.998911161019, theta=111.944039272 -> V=1.0, theta=0.0
% INFO    : Bus 3026	: V=0.999233301908, theta=111.250006252 -> V=1.0, theta=0.0
% INFO    : Bus 3027	: V=0.999710257511, theta=113.881611352 -> V=1.0, theta=0.0
% INFO    : Bus 3028	: V=0.998072401225, theta=111.579905437 -> V=1.0, theta=0.0
% INFO    : Bus 3029	: V=0.998779793547, theta=113.609964752 -> V=1.0, theta=0.0
% INFO    : Bus 3030	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3031	: V=0.994868322294, theta=136.838653281 -> V=1.0, theta=0.0
% INFO    : Bus 3032	: V=1.00055318158, theta=132.195544838 -> V=1.0, theta=0.0
% INFO    : Bus 3033	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3034	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3035	: V=1.00071181983, theta=132.436569231 -> V=1.0, theta=0.0
% INFO    : Bus 3036	: V=0.998283718085, theta=102.937324608 -> V=1.0, theta=0.0
% INFO    : Bus 3037	: V=0.99823840058, theta=102.934344065 -> V=1.0, theta=0.0
% INFO    : Bus 3038	: V=0.998283718085, theta=102.937324608 -> V=1.0, theta=0.0
% INFO    : Bus 3039	: V=0.998283718085, theta=102.937324608 -> V=1.0, theta=0.0
% INFO    : Bus 3040	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3041	: V=1.00127461338, theta=120.741254669 -> V=1.0, theta=0.0
% INFO    : Bus 3042	: V=1.00233051466, theta=120.635217737 -> V=1.0, theta=0.0
% INFO    : Bus 3043	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3044	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3045	: V=1.00232618745, theta=120.635925181 -> V=1.0, theta=0.0
% INFO    : Bus 3046	: V=0.998502549979, theta=119.640017306 -> V=1.0, theta=0.0
% INFO    : Bus 3047	: V=0.999128975661, theta=117.470043517 -> V=1.0, theta=0.0
% INFO    : Bus 3048	: V=1.00233430736, theta=115.531809824 -> V=1.0, theta=0.0
% INFO    : Bus 3049	: V=0.999998697641, theta=119.898731404 -> V=1.0, theta=0.0
% INFO    : Bus 3050	: V=0.999999863466, theta=120.032756996 -> V=1.0, theta=0.0
% INFO    : Bus 3051	: V=0.998518223038, theta=117.242151045 -> V=1.0, theta=0.0
% INFO    : Bus 3052	: V=1.00367947413, theta=119.788705266 -> V=1.0, theta=0.0
% INFO    : Bus 3053	: V=0.998502549979, theta=119.640017306 -> V=1.0, theta=0.0
% INFO    : Bus 3054	: V=0.998502549979, theta=119.640017306 -> V=1.0, theta=0.0
% INFO    : Bus 3055	: V=1.00421860424, theta=128.625990826 -> V=1.0, theta=0.0
% INFO    : Bus 3056	: V=1.00369108998, theta=128.588052687 -> V=1.0, theta=0.0
% INFO    : Bus 3057	: V=1.00421860424, theta=128.625990826 -> V=1.0, theta=0.0
% INFO    : Bus 3058	: V=1.00421860424, theta=128.625990826 -> V=1.0, theta=0.0
% INFO    : Bus 3059	: V=0.996754770175, theta=122.827292898 -> V=1.0, theta=0.0
% INFO    : Bus 3060	: V=1.00256682881, theta=120.725613081 -> V=1.0, theta=0.0
% INFO    : Bus 3061	: V=1.00348898121, theta=119.667088612 -> V=1.0, theta=0.0
% INFO    : Bus 3062	: V=1.00000005571, theta=128.304476362 -> V=1.0, theta=0.0
% INFO    : Bus 3063	: V=0.996004936031, theta=122.323230641 -> V=1.0, theta=0.0
% INFO    : Bus 3064	: V=1.00158729275, theta=120.47749401 -> V=1.0, theta=0.0
% INFO    : Bus 3065	: V=0.996754770175, theta=122.827292898 -> V=1.0, theta=0.0
% INFO    : Bus 3066	: V=0.996754770175, theta=122.827292898 -> V=1.0, theta=0.0
% INFO    : Bus 3067	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3068	: V=1.00168386399, theta=121.487947178 -> V=1.0, theta=0.0
% INFO    : Bus 3069	: V=1.00215898428, theta=121.234428318 -> V=1.0, theta=0.0
% INFO    : Bus 3070	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3071	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3072	: V=1.00216053443, theta=121.235731948 -> V=1.0, theta=0.0
% INFO    : Bus 3073	: V=1.00152604436, theta=103.176300917 -> V=1.0, theta=0.0
% INFO    : Bus 3074	: V=1.00110827788, theta=103.073087808 -> V=1.0, theta=0.0
% INFO    : Bus 3075	: V=1.00152604436, theta=103.176300917 -> V=1.0, theta=0.0
% INFO    : Bus 3076	: V=1.00152604436, theta=103.176300917 -> V=1.0, theta=0.0
% INFO    : Bus 3077	: V=0.999496771452, theta=119.70118844 -> V=1.0, theta=0.0
% INFO    : Bus 3078	: V=0.999459734933, theta=119.699529284 -> V=1.0, theta=0.0
% INFO    : Bus 3079	: V=0.999496771452, theta=119.70118844 -> V=1.0, theta=0.0
% INFO    : Bus 3080	: V=0.999496771452, theta=119.70118844 -> V=1.0, theta=0.0
% INFO    : Bus 3081	: V=0.988842892108, theta=135.794839606 -> V=1.0, theta=0.0
% INFO    : Bus 3082	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3083	: V=1.0033411321, theta=131.181704191 -> V=1.0, theta=0.0
% INFO    : Bus 3084	: V=0.998681529267, theta=135.460943933 -> V=1.0, theta=0.0
% INFO    : Bus 3085	: V=0.990655363472, theta=136.060784108 -> V=1.0, theta=0.0
% INFO    : Bus 3086	: V=1.00023684061, theta=134.514882347 -> V=1.0, theta=0.0
% INFO    : Bus 3087	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3088	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3089	: V=0.999326116955, theta=134.581419477 -> V=1.0, theta=0.0
% INFO    : Bus 3090	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3091	: V=0.999980498981, theta=120.415143787 -> V=1.0, theta=0.0
% INFO    : Bus 3092	: V=0.994929612456, theta=120.737666112 -> V=1.0, theta=0.0
% INFO    : Bus 3093	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3094	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3095	: V=0.996334990903, theta=120.839329046 -> V=1.0, theta=0.0
% INFO    : Bus 3096	: V=0.998252803338, theta=72.1961538747 -> V=1.0, theta=0.0
% INFO    : Bus 3097	: V=0.998836194715, theta=73.3861856214 -> V=1.0, theta=0.0
% INFO    : Bus 3098	: V=0.998348776647, theta=73.5442586913 -> V=1.0, theta=0.0
% INFO    : Bus 3099	: V=0.998320423826, theta=73.5414002185 -> V=1.0, theta=0.0
% INFO    : Bus 3100	: V=0.998378221123, theta=73.5472452708 -> V=1.0, theta=0.0
% INFO    : Bus 3101	: V=0.998348776647, theta=73.5442586913 -> V=1.0, theta=0.0
% INFO    : Bus 3102	: V=0.995982374104, theta=74.9708049711 -> V=1.0, theta=0.0
% INFO    : Bus 3103	: V=0.998619738338, theta=73.7332912828 -> V=1.0, theta=0.0
% INFO    : Bus 3104	: V=0.995961658113, theta=74.9680206164 -> V=1.0, theta=0.0
% INFO    : Bus 3105	: V=0.998568134584, theta=74.9885389799 -> V=1.0, theta=0.0
% INFO    : Bus 3106	: V=0.995982374104, theta=74.9708049711 -> V=1.0, theta=0.0
% INFO    : Bus 3107	: V=0.995982374104, theta=74.9708049711 -> V=1.0, theta=0.0
% INFO    : Bus 3108	: V=0.999074047428, theta=71.2195061435 -> V=1.0, theta=0.0
% INFO    : Bus 3109	: V=0.999064372358, theta=71.2186238823 -> V=1.0, theta=0.0
% INFO    : Bus 3110	: V=0.999813236301, theta=71.0156323148 -> V=1.0, theta=0.0
% INFO    : Bus 3111	: V=1.00145285863, theta=70.6696609823 -> V=1.0, theta=0.0
% INFO    : Bus 3112	: V=1.001500645, theta=73.6504258688 -> V=1.0, theta=0.0
% INFO    : Bus 3113	: V=1.00325145884, theta=71.7681317816 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.00148677032, theta=73.6483162088 -> V=1.0, theta=0.0
% INFO    : Bus 3115	: V=1.00177588571, theta=73.7459097117 -> V=1.0, theta=0.0
% INFO    : Bus 3116	: V=1.001500645, theta=73.6504258688 -> V=1.0, theta=0.0
% INFO    : Bus 3117	: V=1.001500645, theta=73.6504258688 -> V=1.0, theta=0.0
% INFO    : Bus 3118	: V=1.00181164598, theta=70.2159014125 -> V=1.0, theta=0.0
% INFO    : Bus 3119	: V=0.99811750033, theta=72.8903909885 -> V=1.0, theta=0.0
% INFO    : Bus 3120	: V=0.998166489991, theta=72.8955027367 -> V=1.0, theta=0.0
% INFO    : Bus 3121	: V=0.998066713401, theta=72.8851031046 -> V=1.0, theta=0.0
% INFO    : Bus 3122	: V=1.00041175592, theta=73.590002117 -> V=1.0, theta=0.0
% INFO    : Bus 3123	: V=1.00533603879, theta=73.5014344196 -> V=1.0, theta=0.0
% INFO    : Bus 3124	: V=1.00034654785, theta=73.5834002082 -> V=1.0, theta=0.0
% INFO    : Bus 3125	: V=1.00089440906, theta=73.5946157127 -> V=1.0, theta=0.0
% INFO    : Bus 3126	: V=1.00041175592, theta=73.590002117 -> V=1.0, theta=0.0
% INFO    : Bus 3127	: V=1.00041175592, theta=73.590002117 -> V=1.0, theta=0.0
% INFO    : Bus 3128	: V=1.00377631439, theta=73.4330500015 -> V=1.0, theta=0.0
% INFO    : Bus 3129	: V=1.00381288669, theta=73.438816864 -> V=1.0, theta=0.0
% INFO    : Bus 3130	: V=1.00046515609, theta=63.1918378664 -> V=1.0, theta=0.0
% INFO    : Bus 3131	: V=1.0009612149, theta=62.2483340565 -> V=1.0, theta=0.0
% INFO    : Bus 3132	: V=1.00091520384, theta=62.2425860588 -> V=1.0, theta=0.0
% INFO    : Bus 3133	: V=1.00176471597, theta=62.908817018 -> V=1.0, theta=0.0
% INFO    : Bus 3134	: V=1.00107517916, theta=62.4699217084 -> V=1.0, theta=0.0
% INFO    : Bus 3135	: V=1.00187800405, theta=62.9281728343 -> V=1.0, theta=0.0
% INFO    : Bus 3136	: V=1.00171112263, theta=62.9036485916 -> V=1.0, theta=0.0
% INFO    : Bus 3137	: V=1.00176471597, theta=62.908817018 -> V=1.0, theta=0.0
% INFO    : Bus 3138	: V=1.00176471597, theta=62.908817018 -> V=1.0, theta=0.0
% INFO    : Bus 3139	: V=0.997941896688, theta=73.296850501 -> V=1.0, theta=0.0
% INFO    : Bus 3140	: V=0.997920249808, theta=73.293867204 -> V=1.0, theta=0.0
% INFO    : Bus 3141	: V=0.996737959822, theta=72.5570587128 -> V=1.0, theta=0.0
% INFO    : Bus 3142	: V=0.996769168817, theta=72.559621827 -> V=1.0, theta=0.0
% INFO    : Bus 3143	: V=0.996708871326, theta=72.5543916243 -> V=1.0, theta=0.0
% INFO    : Bus 3144	: V=0.997868846374, theta=73.0761458455 -> V=1.0, theta=0.0
% INFO    : Bus 3145	: V=1.00095679951, theta=75.5751024687 -> V=1.0, theta=0.0
% INFO    : Bus 3146	: V=0.998381420404, theta=72.9759910904 -> V=1.0, theta=0.0
% INFO    : Bus 3147	: V=1.00106364375, theta=73.5215590092 -> V=1.0, theta=0.0
% INFO    : Bus 3148	: V=0.998767182046, theta=73.0120542405 -> V=1.0, theta=0.0
% INFO    : Bus 3149	: V=1.00134941955, theta=73.5530218321 -> V=1.0, theta=0.0
% INFO    : Bus 3150	: V=1.00099718874, theta=73.5136508064 -> V=1.0, theta=0.0
% INFO    : Bus 3151	: V=1.00106364375, theta=73.5215590092 -> V=1.0, theta=0.0
% INFO    : Bus 3152	: V=1.00106364375, theta=73.5215590092 -> V=1.0, theta=0.0
% INFO    : Bus 3153	: V=0.998841748719, theta=72.9827450922 -> V=1.0, theta=0.0
% INFO    : Bus 3154	: V=0.998776748905, theta=72.9739708771 -> V=1.0, theta=0.0
% INFO    : Bus 3155	: V=0.99891116246, theta=72.9918432284 -> V=1.0, theta=0.0
% INFO    : Bus 3156	: V=0.996920908336, theta=72.8380182128 -> V=1.0, theta=0.0
% INFO    : Bus 3157	: V=1.00120085902, theta=70.7059305397 -> V=1.0, theta=0.0
% INFO    : Bus 3158	: V=1.0012061555, theta=70.707186364 -> V=1.0, theta=0.0
% INFO    : Bus 3159	: V=1.00119637878, theta=70.704784022 -> V=1.0, theta=0.0
% INFO    : Bus 3160	: V=0.999372092798, theta=83.0229149824 -> V=1.0, theta=0.0
% INFO    : Bus 3161	: V=0.999364145063, theta=83.021755085 -> V=1.0, theta=0.0
% INFO    : Bus 3162	: V=0.999380984499, theta=83.0241245652 -> V=1.0, theta=0.0
% INFO    : Bus 3163	: V=0.999372092798, theta=83.0229149824 -> V=1.0, theta=0.0
% INFO    : Bus 3164	: V=0.997755314881, theta=83.2728979922 -> V=1.0, theta=0.0
% INFO    : Bus 3165	: V=0.997761256348, theta=83.3597197511 -> V=1.0, theta=0.0
% INFO    : Bus 3166	: V=0.997770165472, theta=83.3610173497 -> V=1.0, theta=0.0
% INFO    : Bus 3167	: V=1.00039608061, theta=77.1812412427 -> V=1.0, theta=0.0
% INFO    : Bus 3168	: V=1.00036279586, theta=77.1749751695 -> V=1.0, theta=0.0
% INFO    : Bus 3169	: V=1.00042166338, theta=77.1879440874 -> V=1.0, theta=0.0
% INFO    : Bus 3170	: V=0.999142710065, theta=78.7583742066 -> V=1.0, theta=0.0
% INFO    : Bus 3171	: V=0.998985676449, theta=78.8935306448 -> V=1.0, theta=0.0
% INFO    : Bus 3172	: V=0.999080096811, theta=78.7529593996 -> V=1.0, theta=0.0
% INFO    : Bus 3173	: V=1.00003440896, theta=78.7443603509 -> V=1.0, theta=0.0
% INFO    : Bus 3174	: V=0.999142710065, theta=78.7583742066 -> V=1.0, theta=0.0
% INFO    : Bus 3175	: V=0.999142710065, theta=78.7583742066 -> V=1.0, theta=0.0
% INFO    : Bus 3176	: V=1.00001140398, theta=78.1080174154 -> V=1.0, theta=0.0
% INFO    : Bus 3177	: V=0.999979817909, theta=78.1016420086 -> V=1.0, theta=0.0
% INFO    : Bus 3178	: V=1.00004971846, theta=78.1138150381 -> V=1.0, theta=0.0
% INFO    : Bus 3179	: V=1.00001140398, theta=78.1080174154 -> V=1.0, theta=0.0
% INFO    : Bus 3180	: V=1.00148669744, theta=73.6065079961 -> V=1.0, theta=0.0
% INFO    : Bus 3181	: V=0.998133847361, theta=79.9654319748 -> V=1.0, theta=0.0
% INFO    : Bus 3182	: V=0.998216900587, theta=79.9656777534 -> V=1.0, theta=0.0
% INFO    : Bus 3183	: V=0.999108352173, theta=79.1210620832 -> V=1.0, theta=0.0
% INFO    : Bus 3184	: V=1.0004744462, theta=83.5378001265 -> V=1.0, theta=0.0
% INFO    : Bus 3185	: V=1.00044202826, theta=83.5336765517 -> V=1.0, theta=0.0
% INFO    : Bus 3186	: V=1.00051217009, theta=83.5417427171 -> V=1.0, theta=0.0
% INFO    : Bus 3187	: V=0.998508448196, theta=83.2157589462 -> V=1.0, theta=0.0
% INFO    : Bus 3188	: V=0.998464348568, theta=83.2111624857 -> V=1.0, theta=0.0
% INFO    : Bus 3189	: V=0.998556504025, theta=83.2204128335 -> V=1.0, theta=0.0
% INFO    : Bus 3190	: V=1.00029821238, theta=82.8244290217 -> V=1.0, theta=0.0
% INFO    : Bus 3191	: V=0.997217819006, theta=72.4653369413 -> V=1.0, theta=0.0
% INFO    : Bus 3192	: V=0.996846012253, theta=72.50057444 -> V=1.0, theta=0.0
% INFO    : Bus 3193	: V=0.996827300112, theta=72.4986421324 -> V=1.0, theta=0.0
% INFO    : Bus 3194	: V=0.997044550612, theta=72.4668266284 -> V=1.0, theta=0.0
% INFO    : Bus 3195	: V=0.997028358042, theta=72.4646783274 -> V=1.0, theta=0.0
% INFO    : Bus 3196	: V=1.00674972724, theta=81.4652642714 -> V=1.0, theta=0.0
% INFO    : Bus 3197	: V=0.99828190558, theta=83.0158678907 -> V=1.0, theta=0.0
% INFO    : Bus 3198	: V=1.00670490544, theta=81.4602280594 -> V=1.0, theta=0.0
% INFO    : Bus 3199	: V=1.00686876693, theta=81.4043991305 -> V=1.0, theta=0.0
% INFO    : Bus 3200	: V=1.00674972724, theta=81.4652642714 -> V=1.0, theta=0.0
% INFO    : Bus 3201	: V=1.00674972724, theta=81.4652642714 -> V=1.0, theta=0.0
% INFO    : Bus 3202	: V=0.996014691183, theta=83.6635196038 -> V=1.0, theta=0.0
% INFO    : Bus 3203	: V=0.996521705611, theta=84.4885777026 -> V=1.0, theta=0.0
% INFO    : Bus 3204	: V=0.99657597393, theta=84.4925765403 -> V=1.0, theta=0.0
% INFO    : Bus 3205	: V=0.997788088888, theta=96.4667352519 -> V=1.0, theta=0.0
% INFO    : Bus 3206	: V=1.00072605604, theta=96.9982034781 -> V=1.0, theta=0.0
% INFO    : Bus 3207	: V=1.0020758391, theta=97.9568392851 -> V=1.0, theta=0.0
% INFO    : Bus 3208	: V=0.999833195489, theta=97.2506122136 -> V=1.0, theta=0.0
% INFO    : Bus 3209	: V=0.999816392688, theta=97.2484287273 -> V=1.0, theta=0.0
% INFO    : Bus 3210	: V=1.001741026, theta=97.6946124412 -> V=1.0, theta=0.0
% INFO    : Bus 3211	: V=1.00172461909, theta=97.6921791159 -> V=1.0, theta=0.0
% INFO    : Bus 3212	: V=1.00175628113, theta=97.6968766169 -> V=1.0, theta=0.0
% INFO    : Bus 3213	: V=0.996487432049, theta=83.3775544154 -> V=1.0, theta=0.0
% INFO    : Bus 3214	: V=0.996479490074, theta=83.3764376008 -> V=1.0, theta=0.0
% INFO    : Bus 3215	: V=0.994773194423, theta=83.5366743966 -> V=1.0, theta=0.0
% INFO    : Bus 3216	: V=0.997426933705, theta=94.8693420003 -> V=1.0, theta=0.0
% INFO    : Bus 3217	: V=0.997419339005, theta=94.8676419563 -> V=1.0, theta=0.0
% INFO    : Bus 3218	: V=0.999537004033, theta=81.2382464526 -> V=1.0, theta=0.0
% INFO    : Bus 3219	: V=0.99917735708, theta=80.9316126409 -> V=1.0, theta=0.0
% INFO    : Bus 3220	: V=0.999166375765, theta=80.929708493 -> V=1.0, theta=0.0
% INFO    : Bus 3221	: V=0.999187762315, theta=80.9334370691 -> V=1.0, theta=0.0
% INFO    : Bus 3222	: V=0.99917735708, theta=80.9316126409 -> V=1.0, theta=0.0
% INFO    : Bus 3223	: V=0.998712644368, theta=80.6464904846 -> V=1.0, theta=0.0
% INFO    : Bus 3224	: V=0.995073026213, theta=87.4252645528 -> V=1.0, theta=0.0
% INFO    : Bus 3225	: V=0.996540372019, theta=85.5389441563 -> V=1.0, theta=0.0
% INFO    : Bus 3226	: V=1.00842987716, theta=80.9784923546 -> V=1.0, theta=0.0
% INFO    : Bus 3227	: V=1.00135886644, theta=82.064263253 -> V=1.0, theta=0.0
% INFO    : Bus 3228	: V=1.00853346497, theta=80.9479080342 -> V=1.0, theta=0.0
% INFO    : Bus 3229	: V=1.00840083317, theta=80.9736349268 -> V=1.0, theta=0.0
% INFO    : Bus 3230	: V=1.00842987716, theta=80.9784923546 -> V=1.0, theta=0.0
% INFO    : Bus 3231	: V=1.00842987716, theta=80.9784923546 -> V=1.0, theta=0.0
% INFO    : Bus 3232	: V=0.999702688196, theta=82.9107501708 -> V=1.0, theta=0.0
% INFO    : Bus 3233	: V=0.997419068546, theta=93.7120658496 -> V=1.0, theta=0.0
% INFO    : Bus 3234	: V=0.996024048877, theta=90.9922817864 -> V=1.0, theta=0.0
% INFO    : Bus 3235	: V=0.995761435879, theta=89.5504110444 -> V=1.0, theta=0.0
% INFO    : Bus 3236	: V=1.00070962389, theta=77.9353856217 -> V=1.0, theta=0.0
% INFO    : Bus 3237	: V=1.00068202625, theta=77.9340430935 -> V=1.0, theta=0.0
% INFO    : Bus 3238	: V=1.0011668103, theta=74.5412398494 -> V=1.0, theta=0.0
% INFO    : Bus 3239	: V=1.0022989034, theta=73.7523686039 -> V=1.0, theta=0.0
% INFO    : Bus 3240	: V=1.00113630696, theta=74.4317922442 -> V=1.0, theta=0.0
% INFO    : Bus 3241	: V=1.00228300318, theta=73.7503340883 -> V=1.0, theta=0.0
% INFO    : Bus 3242	: V=1.00227009246, theta=73.7370877041 -> V=1.0, theta=0.0
% INFO    : Bus 3243	: V=1.0022989034, theta=73.7523686039 -> V=1.0, theta=0.0
% INFO    : Bus 3244	: V=1.0022989034, theta=73.7523686039 -> V=1.0, theta=0.0
% INFO    : Bus 3245	: V=1.00139468826, theta=74.6798538161 -> V=1.0, theta=0.0
% INFO    : Bus 3246	: V=1.00021859809, theta=94.4224848988 -> V=1.0, theta=0.0
% INFO    : Bus 3247	: V=1.00023596178, theta=94.4248968074 -> V=1.0, theta=0.0
% INFO    : Bus 3248	: V=0.996335463577, theta=96.0312828808 -> V=1.0, theta=0.0
% INFO    : Bus 3249	: V=1.00076193357, theta=95.5434077654 -> V=1.0, theta=0.0
% INFO    : Bus 3250	: V=0.999745686577, theta=63.9249389766 -> V=1.0, theta=0.0
% INFO    : Bus 3251	: V=1.00142996482, theta=84.4449131945 -> V=1.0, theta=0.0
% INFO    : Bus 3252	: V=1.00143467346, theta=84.4454125683 -> V=1.0, theta=0.0
% INFO    : Bus 3253	: V=1.00142996482, theta=84.4449131945 -> V=1.0, theta=0.0
% INFO    : Bus 3254	: V=0.995762503347, theta=91.9691467218 -> V=1.0, theta=0.0
% INFO    : Bus 3255	: V=1.00173842412, theta=94.3845069968 -> V=1.0, theta=0.0
% INFO    : Bus 3256	: V=1.00088566539, theta=96.9585563115 -> V=1.0, theta=0.0
% INFO    : Bus 3257	: V=1.00259982012, theta=94.7219579186 -> V=1.0, theta=0.0
% INFO    : Bus 3258	: V=1.00084615329, theta=96.9532251914 -> V=1.0, theta=0.0
% INFO    : Bus 3259	: V=1.00124852747, theta=97.0713011197 -> V=1.0, theta=0.0
% INFO    : Bus 3260	: V=1.00088566539, theta=96.9585563115 -> V=1.0, theta=0.0
% INFO    : Bus 3261	: V=1.0036618316, theta=98.5525092998 -> V=1.0, theta=0.0
% INFO    : Bus 3262	: V=1.00363623029, theta=98.547427449 -> V=1.0, theta=0.0
% INFO    : Bus 3263	: V=1.00433098667, theta=98.8675643363 -> V=1.0, theta=0.0
% INFO    : Bus 3264	: V=0.998927245072, theta=100.596072414 -> V=1.0, theta=0.0
% INFO    : Bus 3265	: V=1.00483805706, theta=99.0645364703 -> V=1.0, theta=0.0
% INFO    : Bus 3266	: V=0.998898458144, theta=100.591146002 -> V=1.0, theta=0.0
% INFO    : Bus 3267	: V=0.999194069673, theta=100.676135003 -> V=1.0, theta=0.0
% INFO    : Bus 3268	: V=0.998927245072, theta=100.596072414 -> V=1.0, theta=0.0
% INFO    : Bus 3269	: V=0.998927245072, theta=100.596072414 -> V=1.0, theta=0.0
% INFO    : Bus 3270	: V=1.00412685368, theta=98.7828370339 -> V=1.0, theta=0.0
% INFO    : Bus 3271	: V=1.00417945352, theta=98.7882213447 -> V=1.0, theta=0.0
% INFO    : Bus 3272	: V=1.00407844208, theta=98.7778301518 -> V=1.0, theta=0.0
% INFO    : Bus 3273	: V=0.9987469356, theta=72.6032304068 -> V=1.0, theta=0.0
% INFO    : Bus 3274	: V=0.998738697066, theta=72.6021806875 -> V=1.0, theta=0.0
% INFO    : Bus 3275	: V=0.998852579982, theta=86.2608853962 -> V=1.0, theta=0.0
% INFO    : Bus 3276	: V=0.998860170153, theta=86.2618891019 -> V=1.0, theta=0.0
% INFO    : Bus 3277	: V=0.998852579982, theta=86.2608853962 -> V=1.0, theta=0.0
% INFO    : Bus 3278	: V=0.998845597542, theta=86.2599068576 -> V=1.0, theta=0.0
% INFO    : Bus 3279	: V=0.997568073962, theta=86.7551349532 -> V=1.0, theta=0.0
% INFO    : Bus 3280	: V=0.997543259802, theta=86.7535071163 -> V=1.0, theta=0.0
% INFO    : Bus 3281	: V=0.999332665115, theta=81.4207293972 -> V=1.0, theta=0.0
% INFO    : Bus 3282	: V=1.00169003045, theta=85.133662508 -> V=1.0, theta=0.0
% INFO    : Bus 3283	: V=0.999830935884, theta=65.1378481821 -> V=1.0, theta=0.0
% INFO    : Bus 3284	: V=0.999824067708, theta=65.1370061003 -> V=1.0, theta=0.0
% INFO    : Bus 3285	: V=0.999836969246, theta=65.1387346974 -> V=1.0, theta=0.0
% INFO    : Bus 3286	: V=0.999830935884, theta=65.1378481821 -> V=1.0, theta=0.0
% INFO    : Bus 3287	: V=1.0011723915, theta=65.7829875702 -> V=1.0, theta=0.0
% INFO    : Bus 3288	: V=1.00116532173, theta=65.7813459511 -> V=1.0, theta=0.0
% INFO    : Bus 3289	: V=1.00045622236, theta=97.7379321339 -> V=1.0, theta=0.0
% INFO    : Bus 3290	: V=1.00070313037, theta=98.8812538213 -> V=1.0, theta=0.0
% INFO    : Bus 3291	: V=1.00173773891, theta=98.1504062796 -> V=1.0, theta=0.0
% INFO    : Bus 3292	: V=1.00064872301, theta=98.8775401304 -> V=1.0, theta=0.0
% INFO    : Bus 3293	: V=1.00084771936, theta=98.9363594295 -> V=1.0, theta=0.0
% INFO    : Bus 3294	: V=1.00070313037, theta=98.8812538213 -> V=1.0, theta=0.0
% INFO    : Bus 3295	: V=1.00070313037, theta=98.8812538213 -> V=1.0, theta=0.0
% INFO    : Bus 3296	: V=1.00064772599, theta=97.2352399182 -> V=1.0, theta=0.0
% INFO    : Bus 3297	: V=1.00059757284, theta=64.6594805049 -> V=1.0, theta=0.0
% INFO    : Bus 3298	: V=1.00049714644, theta=64.6065631452 -> V=1.0, theta=0.0
% INFO    : Bus 3299	: V=1.00045959076, theta=64.6041594716 -> V=1.0, theta=0.0
% INFO    : Bus 3300	: V=1.00053588611, theta=64.608759707 -> V=1.0, theta=0.0
% INFO    : Bus 3301	: V=1.00034108716, theta=65.9553271612 -> V=1.0, theta=0.0
% INFO    : Bus 3302	: V=1.0011341174, theta=65.2530365392 -> V=1.0, theta=0.0
% INFO    : Bus 3303	: V=1.0003042945, theta=65.9516790278 -> V=1.0, theta=0.0
% INFO    : Bus 3304	: V=1.00045358939, theta=65.9905285607 -> V=1.0, theta=0.0
% INFO    : Bus 3305	: V=1.00034108716, theta=65.9553271612 -> V=1.0, theta=0.0
% INFO    : Bus 3306	: V=1.00034108716, theta=65.9553271612 -> V=1.0, theta=0.0
% INFO    : Bus 3307	: V=1.00005177428, theta=85.8561623796 -> V=1.0, theta=0.0
% INFO    : Bus 3308	: V=1.00013719451, theta=86.0657869528 -> V=1.0, theta=0.0
% INFO    : Bus 3309	: V=1.0009579994, theta=71.0612560715 -> V=1.0, theta=0.0
% INFO    : Bus 3310	: V=1.00087604296, theta=69.5833533838 -> V=1.0, theta=0.0
% INFO    : Bus 3311	: V=1.0008675759, theta=69.5824403224 -> V=1.0, theta=0.0
% INFO    : Bus 3312	: V=0.998925570943, theta=73.5961833972 -> V=1.0, theta=0.0
% INFO    : Bus 3313	: V=0.998570673935, theta=72.994894863 -> V=1.0, theta=0.0
% INFO    : Bus 3314	: V=0.998505971133, theta=72.9859065236 -> V=1.0, theta=0.0
% INFO    : Bus 3315	: V=0.998639848843, theta=73.0043949402 -> V=1.0, theta=0.0
% INFO    : Bus 3316	: V=0.999793912627, theta=75.4223910748 -> V=1.0, theta=0.0
% INFO    : Bus 3317	: V=0.999621488439, theta=73.949343583 -> V=1.0, theta=0.0
% INFO    : Bus 3318	: V=0.999733727045, theta=75.4138902301 -> V=1.0, theta=0.0
% INFO    : Bus 3319	: V=1.00002769851, theta=75.4700990144 -> V=1.0, theta=0.0
% INFO    : Bus 3320	: V=0.999793912627, theta=75.4223910748 -> V=1.0, theta=0.0
% INFO    : Bus 3321	: V=0.997872643544, theta=72.7526071348 -> V=1.0, theta=0.0
% INFO    : Bus 3322	: V=0.997818221959, theta=72.7442088252 -> V=1.0, theta=0.0
% INFO    : Bus 3323	: V=0.997941524139, theta=72.7606832193 -> V=1.0, theta=0.0
% INFO    : Bus 3324	: V=0.997868985124, theta=72.7524055679 -> V=1.0, theta=0.0
% INFO    : Bus 3325	: V=0.999380958263, theta=72.6769346121 -> V=1.0, theta=0.0
% INFO    : Bus 3326	: V=0.999124078865, theta=72.5711386975 -> V=1.0, theta=0.0
% INFO    : Bus 3327	: V=0.999151797624, theta=72.5740829795 -> V=1.0, theta=0.0
% INFO    : Bus 3328	: V=0.999124078865, theta=72.5711386975 -> V=1.0, theta=0.0
% INFO    : Bus 3329	: V=0.999146403413, theta=72.7736161898 -> V=1.0, theta=0.0
% INFO    : Bus 3330	: V=0.999811621907, theta=84.901403138 -> V=1.0, theta=0.0
% INFO    : Bus 3331	: V=0.999853906582, theta=84.7826998089 -> V=1.0, theta=0.0
% INFO    : Bus 3332	: V=0.999503617461, theta=72.0513564251 -> V=1.0, theta=0.0
% INFO    : Bus 3333	: V=0.999489307012, theta=72.0495730226 -> V=1.0, theta=0.0
% INFO    : Bus 3334	: V=0.999608563104, theta=72.300947409 -> V=1.0, theta=0.0
% INFO    : Bus 3335	: V=0.999600548242, theta=72.299960516 -> V=1.0, theta=0.0
% INFO    : Bus 3336	: V=1.00029604434, theta=71.4727758951 -> V=1.0, theta=0.0
% INFO    : Bus 3337	: V=1.00026358592, theta=86.4824246724 -> V=1.0, theta=0.0
% INFO    : Bus 3338	: V=1.00043185317, theta=88.0347837822 -> V=1.0, theta=0.0
% INFO    : Bus 3339	: V=1.00113047956, theta=87.0233866138 -> V=1.0, theta=0.0
% INFO    : Bus 3340	: V=1.00038565697, theta=88.0302270151 -> V=1.0, theta=0.0
% INFO    : Bus 3341	: V=1.00057298086, theta=88.0684622154 -> V=1.0, theta=0.0
% INFO    : Bus 3342	: V=1.00043185317, theta=88.0347837822 -> V=1.0, theta=0.0
% INFO    : Bus 3343	: V=1.00074086076, theta=86.7706854393 -> V=1.0, theta=0.0
% INFO    : Bus 3344	: V=1.00070108468, theta=86.766507112 -> V=1.0, theta=0.0
% INFO    : Bus 3345	: V=1.00089764693, theta=66.5398098722 -> V=1.0, theta=0.0
% INFO    : Bus 3346	: V=1.00082201654, theta=66.5296515717 -> V=1.0, theta=0.0
% INFO    : Bus 3347	: V=0.997827047837, theta=68.4002698559 -> V=1.0, theta=0.0
% INFO    : Bus 3348	: V=1.0010487595, theta=66.9368763411 -> V=1.0, theta=0.0
% INFO    : Bus 3349	: V=0.99777978259, theta=68.3889640197 -> V=1.0, theta=0.0
% INFO    : Bus 3350	: V=0.998616077801, theta=68.4507932034 -> V=1.0, theta=0.0
% INFO    : Bus 3351	: V=0.997827047837, theta=68.4002698559 -> V=1.0, theta=0.0
% INFO    : Bus 3352	: V=0.999526955543, theta=65.7703278775 -> V=1.0, theta=0.0
% INFO    : Bus 3353	: V=0.999625178466, theta=65.7813921736 -> V=1.0, theta=0.0
% INFO    : Bus 3354	: V=0.999416916526, theta=65.759690918 -> V=1.0, theta=0.0
% INFO    : Bus 3355	: V=1.00021161023, theta=69.2868926428 -> V=1.0, theta=0.0
% INFO    : Bus 3356	: V=0.999931108928, theta=78.4130119071 -> V=1.0, theta=0.0
% INFO    : Bus 3357	: V=0.999921051459, theta=78.4120901404 -> V=1.0, theta=0.0
% INFO    : Bus 3358	: V=0.99951922974, theta=78.8951676915 -> V=1.0, theta=0.0
% INFO    : Bus 3359	: V=0.999500252439, theta=78.8928546171 -> V=1.0, theta=0.0
% INFO    : Bus 3360	: V=0.999535217873, theta=78.8973685731 -> V=1.0, theta=0.0
% INFO    : Bus 3361	: V=0.999657421819, theta=80.1647999852 -> V=1.0, theta=0.0
% INFO    : Bus 3362	: V=0.998811946079, theta=78.1870518654 -> V=1.0, theta=0.0
% INFO    : Bus 3363	: V=0.998779860631, theta=78.18444961 -> V=1.0, theta=0.0
% INFO    : Bus 3364	: V=0.998850728651, theta=78.1900240437 -> V=1.0, theta=0.0
% INFO    : Bus 3365	: V=0.998978034296, theta=78.2879741683 -> V=1.0, theta=0.0
% INFO    : Bus 3366	: V=0.998944830686, theta=77.7819975765 -> V=1.0, theta=0.0
% INFO    : Bus 3367	: V=0.998921509413, theta=77.7786587526 -> V=1.0, theta=0.0
% INFO    : Bus 3368	: V=0.998897731815, theta=74.6287456791 -> V=1.0, theta=0.0
% INFO    : Bus 3369	: V=0.999909290983, theta=75.2178192075 -> V=1.0, theta=0.0
% INFO    : Bus 3370	: V=0.998281103192, theta=74.8997234816 -> V=1.0, theta=0.0
% INFO    : Bus 3371	: V=0.99838282187, theta=74.9001582276 -> V=1.0, theta=0.0
% INFO    : Bus 3372	: V=1.00074423692, theta=83.114756067 -> V=1.0, theta=0.0
% INFO    : Bus 3373	: V=1.00027277238, theta=82.3069887294 -> V=1.0, theta=0.0
% INFO    : Bus 3374	: V=1.00026528835, theta=82.3058923567 -> V=1.0, theta=0.0
% INFO    : Bus 3375	: V=1.00027954887, theta=82.3080445309 -> V=1.0, theta=0.0
% INFO    : Bus 3376	: V=0.999521916841, theta=86.5256683963 -> V=1.0, theta=0.0
% INFO    : Bus 3377	: V=0.999455719927, theta=86.51996612 -> V=1.0, theta=0.0
% INFO    : Bus 3378	: V=1.00044530263, theta=87.6459914302 -> V=1.0, theta=0.0
% INFO    : Bus 3379	: V=0.999838891385, theta=86.6468996669 -> V=1.0, theta=0.0
% INFO    : Bus 3380	: V=1.00038977883, theta=87.6396685315 -> V=1.0, theta=0.0
% INFO    : Bus 3381	: V=1.00063133528, theta=87.6806128476 -> V=1.0, theta=0.0
% INFO    : Bus 3382	: V=1.00044530263, theta=87.6459914302 -> V=1.0, theta=0.0
% INFO    : Bus 3383	: V=0.998987959745, theta=86.4616617165 -> V=1.0, theta=0.0
% INFO    : Bus 3384	: V=0.999834135048, theta=86.0094371422 -> V=1.0, theta=0.0
% INFO    : Bus 3385	: V=1.00021507532, theta=85.9378998075 -> V=1.0, theta=0.0
% INFO    : Bus 3386	: V=1.00200678099, theta=86.0309984461 -> V=1.0, theta=0.0
% INFO    : Bus 3387	: V=1.00198211366, theta=86.0265902231 -> V=1.0, theta=0.0
% INFO    : Bus 3388	: V=1.00117653886, theta=85.9106357709 -> V=1.0, theta=0.0
% INFO    : Bus 3389	: V=1.00121572106, theta=85.9144379249 -> V=1.0, theta=0.0
% INFO    : Bus 3390	: V=1.0011013426, theta=69.9479986513 -> V=1.0, theta=0.0
% INFO    : Bus 3391	: V=1.00117342393, theta=69.9579168762 -> V=1.0, theta=0.0
% INFO    : Bus 3392	: V=1.00102851708, theta=69.9367605605 -> V=1.0, theta=0.0
% INFO    : Bus 3393	: V=0.999375903643, theta=68.8030076393 -> V=1.0, theta=0.0
% INFO    : Bus 3394	: V=0.999294235581, theta=68.7932968063 -> V=1.0, theta=0.0
% INFO    : Bus 3395	: V=0.999478621551, theta=68.6829714488 -> V=1.0, theta=0.0
% INFO    : Bus 3396	: V=1.00146483875, theta=70.3999925686 -> V=1.0, theta=0.0
% INFO    : Bus 3397	: V=1.00153967484, theta=69.9631715856 -> V=1.0, theta=0.0
% INFO    : Bus 3398	: V=1.0013738402, theta=70.3905795387 -> V=1.0, theta=0.0
% INFO    : Bus 3399	: V=1.0016527151, theta=70.4339276445 -> V=1.0, theta=0.0
% INFO    : Bus 3400	: V=1.00146483875, theta=70.3999925686 -> V=1.0, theta=0.0
% INFO    : Bus 3401	: V=1.0009530287, theta=75.9504832136 -> V=1.0, theta=0.0
% INFO    : Bus 3402	: V=1.00095883842, theta=75.9513178873 -> V=1.0, theta=0.0
% INFO    : Bus 3403	: V=1.00094732521, theta=75.9496045578 -> V=1.0, theta=0.0
% INFO    : Bus 3404	: V=1.00115002666, theta=75.5517919627 -> V=1.0, theta=0.0
% INFO    : Bus 3405	: V=1.00058951169, theta=76.6721392943 -> V=1.0, theta=0.0
% INFO    : Bus 3406	: V=0.999526915335, theta=84.1638306716 -> V=1.0, theta=0.0
% INFO    : Bus 3407	: V=1.00091333454, theta=83.0141742083 -> V=1.0, theta=0.0
% INFO    : Bus 3408	: V=0.999471399163, theta=84.1574400572 -> V=1.0, theta=0.0
% INFO    : Bus 3409	: V=0.99951943663, theta=84.1626424725 -> V=1.0, theta=0.0
% INFO    : Bus 3410	: V=0.999775472633, theta=84.2268444885 -> V=1.0, theta=0.0
% INFO    : Bus 3411	: V=1.00056491383, theta=83.3110928124 -> V=1.0, theta=0.0
% INFO    : Bus 3412	: V=1.00051426375, theta=83.3049277156 -> V=1.0, theta=0.0
% INFO    : Bus 3413	: V=1.00061322152, theta=83.317513599 -> V=1.0, theta=0.0
% INFO    : Bus 3414	: V=1.00014732798, theta=84.5062319951 -> V=1.0, theta=0.0
% INFO    : Bus 3415	: V=1.00011955201, theta=84.5000713277 -> V=1.0, theta=0.0
% INFO    : Bus 3416	: V=0.999964858248, theta=84.4042355333 -> V=1.0, theta=0.0
% INFO    : Bus 3417	: V=0.999539374774, theta=63.7376400297 -> V=1.0, theta=0.0
% INFO    : Bus 3418	: V=0.999525909394, theta=63.7359230732 -> V=1.0, theta=0.0
% INFO    : Bus 3419	: V=1.00077131659, theta=87.0828515161 -> V=1.0, theta=0.0
% INFO    : Bus 3420	: V=0.996716674267, theta=88.5948654945 -> V=1.0, theta=0.0
% INFO    : Bus 3421	: V=0.999639423214, theta=88.8712127449 -> V=1.0, theta=0.0
% INFO    : Bus 3422	: V=1.00287210253, theta=87.9169320368 -> V=1.0, theta=0.0
% INFO    : Bus 3423	: V=0.999988156397, theta=88.918531608 -> V=1.0, theta=0.0
% INFO    : Bus 3424	: V=0.999639423214, theta=88.8712127449 -> V=1.0, theta=0.0
% INFO    : Bus 3425	: V=0.999563540017, theta=88.859060187 -> V=1.0, theta=0.0
% INFO    : Bus 3426	: V=1.00110446287, theta=87.3578978621 -> V=1.0, theta=0.0
% INFO    : Bus 3427	: V=1.0003532385, theta=82.0150549143 -> V=1.0, theta=0.0
% INFO    : Bus 3428	: V=1.00112007709, theta=81.9192224289 -> V=1.0, theta=0.0
% INFO    : Bus 3429	: V=1.00108415779, theta=81.9144564966 -> V=1.0, theta=0.0
% INFO    : Bus 3430	: V=1.00051732692, theta=81.9608472052 -> V=1.0, theta=0.0
% INFO    : Bus 3431	: V=0.997940604037, theta=100.157903628 -> V=1.0, theta=0.0
% INFO    : Bus 3432	: V=0.998354443289, theta=100.683518703 -> V=1.0, theta=0.0
% INFO    : Bus 3433	: V=0.998338689411, theta=100.68106068 -> V=1.0, theta=0.0
% INFO    : Bus 3434	: V=0.998531610166, theta=100.775444405 -> V=1.0, theta=0.0
% INFO    : Bus 3435	: V=1.00116940191, theta=86.063328183 -> V=1.0, theta=0.0
% INFO    : Bus 3436	: V=1.00091649726, theta=85.6069364514 -> V=1.0, theta=0.0
% INFO    : Bus 3437	: V=1.00108035371, theta=86.052824378 -> V=1.0, theta=0.0
% INFO    : Bus 3438	: V=1.0013465686, theta=86.093461748 -> V=1.0, theta=0.0
% INFO    : Bus 3439	: V=1.00116940191, theta=86.063328183 -> V=1.0, theta=0.0
% INFO    : Bus 3440	: V=1.00116940191, theta=86.063328183 -> V=1.0, theta=0.0
% INFO    : Bus 3441	: V=1.0007256259, theta=85.6532251147 -> V=1.0, theta=0.0
% INFO    : Bus 3442	: V=1.00065809445, theta=85.6388737127 -> V=1.0, theta=0.0
% INFO    : Bus 3443	: V=0.993176215949, theta=88.7628406985 -> V=1.0, theta=0.0
% INFO    : Bus 3444	: V=1.0007550441, theta=87.7451851882 -> V=1.0, theta=0.0
% INFO    : Bus 3445	: V=1.002349813, theta=86.1304271819 -> V=1.0, theta=0.0
% INFO    : Bus 3446	: V=1.00062578103, theta=87.7339445113 -> V=1.0, theta=0.0
% INFO    : Bus 3447	: V=0.997925786068, theta=89.4005738984 -> V=1.0, theta=0.0
% INFO    : Bus 3448	: V=0.993176215949, theta=88.7628406985 -> V=1.0, theta=0.0
% INFO    : Bus 3449	: V=0.99978340481, theta=87.2644265071 -> V=1.0, theta=0.0
% INFO    : Bus 3450	: V=1.00038242761, theta=85.3814248127 -> V=1.0, theta=0.0
% INFO    : Bus 3451	: V=1.00027429392, theta=85.3694513589 -> V=1.0, theta=0.0
% INFO    : Bus 3452	: V=1.00048744168, theta=85.3931221263 -> V=1.0, theta=0.0
% INFO    : Bus 3453	: V=1.00038242761, theta=85.3814248127 -> V=1.0, theta=0.0
% INFO    : Bus 3454	: V=1.00024176344, theta=90.0199047153 -> V=1.0, theta=0.0
% INFO    : Bus 3455	: V=1.00025638424, theta=90.0213488695 -> V=1.0, theta=0.0
% INFO    : Bus 3456	: V=1.0022256042, theta=91.3578830884 -> V=1.0, theta=0.0
% INFO    : Bus 3457	: V=0.998271067517, theta=88.9784694023 -> V=1.0, theta=0.0
% INFO    : Bus 3458	: V=1.00072577061, theta=75.3159062227 -> V=1.0, theta=0.0
% INFO    : Bus 3459	: V=1.0014367244, theta=74.8548065371 -> V=1.0, theta=0.0
% INFO    : Bus 3460	: V=1.00139322723, theta=74.8492955945 -> V=1.0, theta=0.0
% INFO    : Bus 3461	: V=0.99885156409, theta=73.9362979944 -> V=1.0, theta=0.0
% INFO    : Bus 3462	: V=0.99791169824, theta=75.9578752155 -> V=1.0, theta=0.0
% INFO    : Bus 3463	: V=1.00247762797, theta=75.646166585 -> V=1.0, theta=0.0
% INFO    : Bus 3464	: V=0.997807756498, theta=75.9508059428 -> V=1.0, theta=0.0
% INFO    : Bus 3465	: V=0.99865593665, theta=75.9786284612 -> V=1.0, theta=0.0
% INFO    : Bus 3466	: V=0.99791169824, theta=75.9578752155 -> V=1.0, theta=0.0
% INFO    : Bus 3467	: V=0.99791169824, theta=75.9578752155 -> V=1.0, theta=0.0
% INFO    : Bus 3468	: V=0.999284503712, theta=73.8440852319 -> V=1.0, theta=0.0
% INFO    : Bus 3469	: V=0.998692687784, theta=97.0791330331 -> V=1.0, theta=0.0
% INFO    : Bus 3470	: V=0.998711004833, theta=97.0803516274 -> V=1.0, theta=0.0
% INFO    : Bus 3471	: V=0.998192480813, theta=95.4972495002 -> V=1.0, theta=0.0
% INFO    : Bus 3472	: V=0.999849761775, theta=80.1320881017 -> V=1.0, theta=0.0
% INFO    : Bus 3473	: V=0.999040711503, theta=80.8466501886 -> V=1.0, theta=0.0
% INFO    : Bus 3474	: V=1.00008402132, theta=80.2344822541 -> V=1.0, theta=0.0
% INFO    : Bus 3475	: V=1.00024697587, theta=80.1431169167 -> V=1.0, theta=0.0
% INFO    : Bus 3476	: V=1.00014221453, theta=80.1299832393 -> V=1.0, theta=0.0
% INFO    : Bus 3477	: V=1.00010527883, theta=80.1587877138 -> V=1.0, theta=0.0
% INFO    : Bus 3478	: V=1.00024697587, theta=80.1431169167 -> V=1.0, theta=0.0
% INFO    : Bus 3479	: V=0.999735272449, theta=81.7898675273 -> V=1.0, theta=0.0
% INFO    : Bus 3480	: V=1.00029845409, theta=80.3083787659 -> V=1.0, theta=0.0
% INFO    : Bus 3481	: V=0.99998374223, theta=81.8531957477 -> V=1.0, theta=0.0
% INFO    : Bus 3482	: V=0.999612367737, theta=81.777297453 -> V=1.0, theta=0.0
% INFO    : Bus 3483	: V=0.999735272449, theta=81.7898675273 -> V=1.0, theta=0.0
% INFO    : Bus 3484	: V=0.999735272449, theta=81.7898675273 -> V=1.0, theta=0.0
% INFO    : Bus 3485	: V=0.999933296965, theta=72.767208376 -> V=1.0, theta=0.0
% INFO    : Bus 3486	: V=1.00051917212, theta=73.3064105551 -> V=1.0, theta=0.0
% INFO    : Bus 3487	: V=1.00052534499, theta=73.3073394194 -> V=1.0, theta=0.0
% INFO    : Bus 3488	: V=1.0005128941, theta=73.3053750569 -> V=1.0, theta=0.0
% INFO    : Bus 3489	: V=1.00057305634, theta=73.9561557088 -> V=1.0, theta=0.0
% INFO    : Bus 3490	: V=1.0008238453, theta=73.6010478234 -> V=1.0, theta=0.0
% INFO    : Bus 3491	: V=1.0005356911, theta=73.9514323112 -> V=1.0, theta=0.0
% INFO    : Bus 3492	: V=1.000648003, theta=73.9748282094 -> V=1.0, theta=0.0
% INFO    : Bus 3493	: V=1.00057305634, theta=73.9561557088 -> V=1.0, theta=0.0
% INFO    : Bus 3494	: V=1.00057305634, theta=73.9561557088 -> V=1.0, theta=0.0
% INFO    : Bus 3495	: V=1.00070243925, theta=73.6881753117 -> V=1.0, theta=0.0
% INFO    : Bus 3496	: V=1.00022515999, theta=73.5290668613 -> V=1.0, theta=0.0
% INFO    : Bus 3497	: V=1.00026018308, theta=73.5329794211 -> V=1.0, theta=0.0
% INFO    : Bus 3498	: V=1.00018673809, theta=73.5252371498 -> V=1.0, theta=0.0
% INFO    : Bus 3499	: V=1.00022515999, theta=73.5290668613 -> V=1.0, theta=0.0
% INFO    : Bus 3500	: V=1.00115404609, theta=86.5774849169 -> V=1.0, theta=0.0
% INFO    : Bus 3501	: V=0.999202838, theta=87.2404406273 -> V=1.0, theta=0.0
% INFO    : Bus 3502	: V=0.999180276958, theta=87.2391121867 -> V=1.0, theta=0.0
% INFO    : Bus 3503	: V=1.00089526643, theta=86.8099051767 -> V=1.0, theta=0.0
% INFO    : Bus 3504	: V=1.00094574138, theta=75.9881937319 -> V=1.0, theta=0.0
% INFO    : Bus 3505	: V=1.0010124243, theta=76.3578199825 -> V=1.0, theta=0.0
% INFO    : Bus 3506	: V=1.00096142191, theta=76.354822252 -> V=1.0, theta=0.0
% INFO    : Bus 3507	: V=1.00106248683, theta=75.8530712077 -> V=1.0, theta=0.0
% INFO    : Bus 3508	: V=1.00100719287, theta=75.8498650875 -> V=1.0, theta=0.0
% INFO    : Bus 3509	: V=1.00111195613, theta=75.8560408522 -> V=1.0, theta=0.0
% INFO    : Bus 3510	: V=1.00082949782, theta=90.5102747476 -> V=1.0, theta=0.0
% INFO    : Bus 3511	: V=1.00079779738, theta=90.5069194597 -> V=1.0, theta=0.0
% INFO    : Bus 3512	: V=1.00086332846, theta=90.5138133256 -> V=1.0, theta=0.0
% INFO    : Bus 3513	: V=1.00082949782, theta=90.5102747476 -> V=1.0, theta=0.0
% INFO    : Bus 3514	: V=0.999676833026, theta=89.4109269467 -> V=1.0, theta=0.0
% INFO    : Bus 3515	: V=0.999662880236, theta=89.4092686932 -> V=1.0, theta=0.0
% INFO    : Bus 3516	: V=0.998357391213, theta=89.025170004 -> V=1.0, theta=0.0
% INFO    : Bus 3517	: V=0.999404257299, theta=80.6723112645 -> V=1.0, theta=0.0
% INFO    : Bus 3518	: V=1.00018336417, theta=80.1599452122 -> V=1.0, theta=0.0
% INFO    : Bus 3519	: V=1.00009385442, theta=80.1446997402 -> V=1.0, theta=0.0
% INFO    : Bus 3520	: V=1.00026101839, theta=80.1739396621 -> V=1.0, theta=0.0
% INFO    : Bus 3521	: V=1.00018336417, theta=80.1599452122 -> V=1.0, theta=0.0
% INFO    : Bus 3522	: V=0.99946943216, theta=80.0973888815 -> V=1.0, theta=0.0
% INFO    : Bus 3523	: V=0.999950362472, theta=80.189082649 -> V=1.0, theta=0.0
% INFO    : Bus 3524	: V=0.999876579966, theta=80.1746801107 -> V=1.0, theta=0.0
% INFO    : Bus 3525	: V=1.00001106389, theta=80.2030537809 -> V=1.0, theta=0.0
% INFO    : Bus 3526	: V=0.999950362472, theta=80.189082649 -> V=1.0, theta=0.0
% INFO    : Bus 3527	: V=0.99207817219, theta=91.2881530488 -> V=1.0, theta=0.0
% INFO    : Bus 3528	: V=1.00337588224, theta=91.241449437 -> V=1.0, theta=0.0
% INFO    : Bus 3529	: V=0.992016515917, theta=91.2814512983 -> V=1.0, theta=0.0
% INFO    : Bus 3530	: V=0.992634568613, theta=91.2919479821 -> V=1.0, theta=0.0
% INFO    : Bus 3531	: V=0.99207817219, theta=91.2881530488 -> V=1.0, theta=0.0
% INFO    : Bus 3532	: V=0.99207817219, theta=91.2881530488 -> V=1.0, theta=0.0
% INFO    : Bus 3533	: V=1.00223067775, theta=90.9996925212 -> V=1.0, theta=0.0
% INFO    : Bus 3534	: V=1.00054245615, theta=91.9849150465 -> V=1.0, theta=0.0
% INFO    : Bus 3535	: V=0.999832495164, theta=92.8599117587 -> V=1.0, theta=0.0
% INFO    : Bus 3536	: V=0.999771243413, theta=92.8526893996 -> V=1.0, theta=0.0
% INFO    : Bus 3537	: V=0.999400310154, theta=84.3014389411 -> V=1.0, theta=0.0
% INFO    : Bus 3538	: V=0.999437040674, theta=84.3092094146 -> V=1.0, theta=0.0
% INFO    : Bus 3539	: V=1.0013594652, theta=85.4345973548 -> V=1.0, theta=0.0
% INFO    : Bus 3540	: V=1.00025482743, theta=85.2343398503 -> V=1.0, theta=0.0
% INFO    : Bus 3541	: V=1.00019556907, theta=85.2269787273 -> V=1.0, theta=0.0
% INFO    : Bus 3542	: V=1.00030941387, theta=85.2410751476 -> V=1.0, theta=0.0
% INFO    : Bus 3543	: V=1.00025482743, theta=85.2343398503 -> V=1.0, theta=0.0
% INFO    : Bus 3544	: V=0.999636537671, theta=84.649190567 -> V=1.0, theta=0.0
% INFO    : Bus 3545	: V=0.999699774016, theta=84.6568602381 -> V=1.0, theta=0.0
% INFO    : Bus 3546	: V=0.999578325299, theta=84.6413874664 -> V=1.0, theta=0.0
% INFO    : Bus 3547	: V=1.00144804677, theta=69.2424681543 -> V=1.0, theta=0.0
% INFO    : Bus 3548	: V=1.00235694513, theta=68.8532548645 -> V=1.0, theta=0.0
% INFO    : Bus 3549	: V=1.00143472075, theta=85.6748074476 -> V=1.0, theta=0.0
% INFO    : Bus 3550	: V=1.00152986899, theta=85.8337283726 -> V=1.0, theta=0.0
% INFO    : Bus 3551	: V=0.999450262136, theta=85.3120044509 -> V=1.0, theta=0.0
% INFO    : Bus 3552	: V=0.997777855785, theta=83.0311557749 -> V=1.0, theta=0.0
% INFO    : Bus 3553	: V=1.00320471347, theta=81.9409766179 -> V=1.0, theta=0.0
% INFO    : Bus 3554	: V=0.998414951046, theta=83.087586234 -> V=1.0, theta=0.0
% INFO    : Bus 3555	: V=0.997777855785, theta=83.0311557749 -> V=1.0, theta=0.0
% INFO    : Bus 3556	: V=0.997777855785, theta=83.0311557749 -> V=1.0, theta=0.0
% INFO    : Bus 3557	: V=0.997684428289, theta=83.0214687015 -> V=1.0, theta=0.0
% INFO    : Bus 3558	: V=0.999640214769, theta=81.1106815162 -> V=1.0, theta=0.0
% INFO    : Bus 3559	: V=1.00186851909, theta=81.7379141376 -> V=1.0, theta=0.0
% INFO    : Bus 3560	: V=1.00194556087, theta=81.7478863055 -> V=1.0, theta=0.0
% INFO    : Bus 3561	: V=0.999957089468, theta=81.1018603189 -> V=1.0, theta=0.0
% INFO    : Bus 3562	: V=0.999122708445, theta=92.3738761887 -> V=1.0, theta=0.0
% INFO    : Bus 3563	: V=0.999157364639, theta=92.3769415777 -> V=1.0, theta=0.0
% INFO    : Bus 3564	: V=1.00042991376, theta=93.4934228945 -> V=1.0, theta=0.0
% INFO    : Bus 3565	: V=1.00013532352, theta=86.5690401268 -> V=1.0, theta=0.0
% INFO    : Bus 3566	: V=0.999907613965, theta=86.8130480087 -> V=1.0, theta=0.0
% INFO    : Bus 3567	: V=0.999989530497, theta=86.8212999097 -> V=1.0, theta=0.0
% INFO    : Bus 3568	: V=1.00025323058, theta=86.7345468308 -> V=1.0, theta=0.0
% INFO    : Bus 3569	: V=0.999108089571, theta=86.9149905447 -> V=1.0, theta=0.0
% INFO    : Bus 3570	: V=0.999033644606, theta=86.9070561586 -> V=1.0, theta=0.0
% INFO    : Bus 3571	: V=0.999200007765, theta=86.9241185524 -> V=1.0, theta=0.0
% INFO    : Bus 3572	: V=0.999108089571, theta=86.9149905447 -> V=1.0, theta=0.0
% INFO    : Bus 3573	: V=0.999308718021, theta=88.1581940362 -> V=1.0, theta=0.0
% INFO    : Bus 3574	: V=0.997267271602, theta=88.677637184 -> V=1.0, theta=0.0
% INFO    : Bus 3575	: V=0.998469248256, theta=86.4358980555 -> V=1.0, theta=0.0
% INFO    : Bus 3576	: V=0.998386638219, theta=86.4282151294 -> V=1.0, theta=0.0
% INFO    : Bus 3577	: V=1.0001340407, theta=86.7459813988 -> V=1.0, theta=0.0
% INFO    : Bus 3578	: V=1.00047859753, theta=85.5353399263 -> V=1.0, theta=0.0
% INFO    : Bus 3579	: V=1.00008440256, theta=86.7367131695 -> V=1.0, theta=0.0
% INFO    : Bus 3580	: V=1.0003140981, theta=86.805423266 -> V=1.0, theta=0.0
% INFO    : Bus 3581	: V=1.0001340407, theta=86.7459813988 -> V=1.0, theta=0.0
% INFO    : Bus 3582	: V=1.0001340407, theta=86.7459813988 -> V=1.0, theta=0.0
% INFO    : Bus 3583	: V=0.999479547002, theta=84.7860069098 -> V=1.0, theta=0.0
% INFO    : Bus 3584	: V=1.00042193664, theta=83.1267441116 -> V=1.0, theta=0.0
% INFO    : Bus 3585	: V=0.999808567629, theta=84.3245672218 -> V=1.0, theta=0.0
% INFO    : Bus 3586	: V=0.998365925792, theta=81.0392047629 -> V=1.0, theta=0.0
% INFO    : Bus 3587	: V=0.997798410925, theta=81.0012794265 -> V=1.0, theta=0.0
% INFO    : Bus 3588	: V=0.999173588596, theta=80.7198755316 -> V=1.0, theta=0.0
% INFO    : Bus 3589	: V=0.999275753806, theta=80.7313912496 -> V=1.0, theta=0.0
% INFO    : Bus 3590	: V=1.00019008081, theta=81.5506459819 -> V=1.0, theta=0.0
% INFO    : Bus 3591	: V=0.999334209828, theta=87.2550634175 -> V=1.0, theta=0.0
% INFO    : Bus 3592	: V=0.999314185882, theta=87.4222063014 -> V=1.0, theta=0.0
% INFO    : Bus 3593	: V=0.99928725181, theta=87.4182271349 -> V=1.0, theta=0.0
% INFO    : Bus 3594	: V=0.998384821706, theta=85.1798421257 -> V=1.0, theta=0.0
% INFO    : Bus 3595	: V=0.999106246927, theta=85.2621971403 -> V=1.0, theta=0.0
% INFO    : Bus 3596	: V=0.998962598695, theta=85.2509777494 -> V=1.0, theta=0.0
% INFO    : Bus 3597	: V=0.998804523829, theta=85.0991043 -> V=1.0, theta=0.0
% INFO    : Bus 3598	: V=0.9967190588, theta=85.1563712256 -> V=1.0, theta=0.0
% INFO    : Bus 3599	: V=0.996638604125, theta=85.1457369738 -> V=1.0, theta=0.0
% INFO    : Bus 3600	: V=1.00177200458, theta=68.8014771619 -> V=1.0, theta=0.0
% INFO    : Bus 3601	: V=1.00014197, theta=68.1215138794 -> V=1.0, theta=0.0
% INFO    : Bus 3602	: V=0.999004705421, theta=81.1211801543 -> V=1.0, theta=0.0
% INFO    : Bus 3603	: V=1.0011808874, theta=82.254351621 -> V=1.0, theta=0.0
% INFO    : Bus 3604	: V=0.999758031614, theta=81.3218422631 -> V=1.0, theta=0.0
% INFO    : Bus 3605	: V=0.999720573596, theta=81.327377232 -> V=1.0, theta=0.0
% INFO    : Bus 3606	: V=0.999724450445, theta=81.316938381 -> V=1.0, theta=0.0
% INFO    : Bus 3607	: V=0.997117757163, theta=64.9209785856 -> V=1.0, theta=0.0
% INFO    : Bus 3608	: V=0.995821529637, theta=64.6081649295 -> V=1.0, theta=0.0
% INFO    : Bus 3609	: V=0.998396985369, theta=65.6289960889 -> V=1.0, theta=0.0
% INFO    : Bus 3610	: V=1.00029734865, theta=82.3610262807 -> V=1.0, theta=0.0
% INFO    : Bus 3611	: V=1.00028887403, theta=82.3591421397 -> V=1.0, theta=0.0
% INFO    : Bus 3612	: V=1.00032463074, theta=82.6561581792 -> V=1.0, theta=0.0
% INFO    : Bus 3613	: V=0.998822242834, theta=80.5563251742 -> V=1.0, theta=0.0
% INFO    : Bus 3614	: V=0.998758815343, theta=80.5516057487 -> V=1.0, theta=0.0
% INFO    : Bus 3615	: V=0.998876232527, theta=80.5606126468 -> V=1.0, theta=0.0
% INFO    : Bus 3616	: V=0.999812820913, theta=81.0297746348 -> V=1.0, theta=0.0
% INFO    : Bus 3617	: V=0.999776809885, theta=81.0250267688 -> V=1.0, theta=0.0
% INFO    : Bus 3618	: V=0.999849148298, theta=81.0342665413 -> V=1.0, theta=0.0
% INFO    : Bus 3619	: V=0.999812820913, theta=81.0297746348 -> V=1.0, theta=0.0
% INFO    : Bus 3620	: V=1.00092482603, theta=90.7505993184 -> V=1.0, theta=0.0
% INFO    : Bus 3621	: V=1.00087821167, theta=90.7446704852 -> V=1.0, theta=0.0
% INFO    : Bus 3622	: V=1.00097223864, theta=90.7564453648 -> V=1.0, theta=0.0
% INFO    : Bus 3623	: V=0.999551799306, theta=92.1295098078 -> V=1.0, theta=0.0
% INFO    : Bus 3624	: V=0.999520972415, theta=92.1239952768 -> V=1.0, theta=0.0
% INFO    : Bus 3625	: V=0.999580823109, theta=92.1357844317 -> V=1.0, theta=0.0
% INFO    : Bus 3626	: V=0.999551799306, theta=92.1295098078 -> V=1.0, theta=0.0
% INFO    : Bus 3627	: V=1.00061403679, theta=90.1841917368 -> V=1.0, theta=0.0
% INFO    : Bus 3628	: V=0.997820322021, theta=87.9805868075 -> V=1.0, theta=0.0
% INFO    : Bus 3629	: V=0.996300617365, theta=88.0276812127 -> V=1.0, theta=0.0
% INFO    : Bus 3630	: V=1.00015413688, theta=90.5376052251 -> V=1.0, theta=0.0
% INFO    : Bus 3631	: V=1.00228437937, theta=80.3695052631 -> V=1.0, theta=0.0
% INFO    : Bus 3632	: V=1.00190806015, theta=80.2106643665 -> V=1.0, theta=0.0
% INFO    : Bus 3633	: V=0.999276436698, theta=82.127754852 -> V=1.0, theta=0.0
% INFO    : Bus 3634	: V=1.00449009308, theta=81.3111707376 -> V=1.0, theta=0.0
% INFO    : Bus 3635	: V=0.9992100782, theta=82.1237393963 -> V=1.0, theta=0.0
% INFO    : Bus 3636	: V=0.999701451958, theta=82.2002270497 -> V=1.0, theta=0.0
% INFO    : Bus 3637	: V=0.999276436698, theta=82.127754852 -> V=1.0, theta=0.0
% INFO    : Bus 3638	: V=1.00064157836, theta=85.321312796 -> V=1.0, theta=0.0
% INFO    : Bus 3639	: V=1.00061929019, theta=85.3190833205 -> V=1.0, theta=0.0
% INFO    : Bus 3640	: V=1.00066291434, theta=85.3237352651 -> V=1.0, theta=0.0
% INFO    : Bus 3641	: V=0.999439808018, theta=84.1044211003 -> V=1.0, theta=0.0
% INFO    : Bus 3642	: V=1.00171861947, theta=88.5865689203 -> V=1.0, theta=0.0
% INFO    : Bus 3643	: V=1.00206255382, theta=87.1313213229 -> V=1.0, theta=0.0
% INFO    : Bus 3644	: V=1.00160506429, theta=88.5754255055 -> V=1.0, theta=0.0
% INFO    : Bus 3645	: V=1.00172310098, theta=88.6584796536 -> V=1.0, theta=0.0
% INFO    : Bus 3646	: V=1.00171861947, theta=88.5865689203 -> V=1.0, theta=0.0
% INFO    : Bus 3647	: V=1.00171861947, theta=88.5865689203 -> V=1.0, theta=0.0
% INFO    : Bus 3648	: V=0.999679958327, theta=86.9827570569 -> V=1.0, theta=0.0
% INFO    : Bus 3649	: V=0.999269062506, theta=86.5996662136 -> V=1.0, theta=0.0
% INFO    : Bus 3650	: V=0.99916403965, theta=86.5878152026 -> V=1.0, theta=0.0
% INFO    : Bus 3651	: V=0.999377935551, theta=86.6104272657 -> V=1.0, theta=0.0
% INFO    : Bus 3652	: V=0.999269062506, theta=86.5996662136 -> V=1.0, theta=0.0
% INFO    : Bus 3653	: V=1.0011336697, theta=87.0309114211 -> V=1.0, theta=0.0
% INFO    : Bus 3654	: V=1.00509490642, theta=92.9143758075 -> V=1.0, theta=0.0
% INFO    : Bus 3655	: V=1.00507784172, theta=92.9127385146 -> V=1.0, theta=0.0
% INFO    : Bus 3656	: V=1.00511226046, theta=92.9160400344 -> V=1.0, theta=0.0
% INFO    : Bus 3657	: V=1.00509490642, theta=92.9143758075 -> V=1.0, theta=0.0
% INFO    : Bus 3658	: V=0.999959829712, theta=92.1710765757 -> V=1.0, theta=0.0
% INFO    : Bus 3659	: V=1.00322614199, theta=84.7883944091 -> V=1.0, theta=0.0
% INFO    : Bus 3660	: V=1.00021233464, theta=84.0082289871 -> V=1.0, theta=0.0
% INFO    : Bus 3661	: V=1.00353877085, theta=84.8235110712 -> V=1.0, theta=0.0
% INFO    : Bus 3662	: V=1.00322614199, theta=84.7883944091 -> V=1.0, theta=0.0
% INFO    : Bus 3663	: V=1.00322614199, theta=84.7883944091 -> V=1.0, theta=0.0
% INFO    : Bus 3664	: V=1.00314369214, theta=84.7775508948 -> V=1.0, theta=0.0
% INFO    : Bus 3665	: V=0.998106046526, theta=83.7159888868 -> V=1.0, theta=0.0
% INFO    : Bus 3666	: V=0.998680261887, theta=83.7870819503 -> V=1.0, theta=0.0
% INFO    : Bus 3667	: V=0.998600925154, theta=83.7765836133 -> V=1.0, theta=0.0
% INFO    : Bus 3668	: V=0.998941753472, theta=84.2813529639 -> V=1.0, theta=0.0
% INFO    : Bus 3669	: V=1.00069674969, theta=74.3141716621 -> V=1.0, theta=0.0
% INFO    : Bus 3670	: V=1.00175550949, theta=76.2835961349 -> V=1.0, theta=0.0
% INFO    : Bus 3671	: V=1.00100788043, theta=75.3114363707 -> V=1.0, theta=0.0
% INFO    : Bus 3672	: V=1.00229965301, theta=80.049705394 -> V=1.0, theta=0.0
% INFO    : Bus 3673	: V=1.00262923784, theta=79.8096700258 -> V=1.0, theta=0.0
% INFO    : Bus 3674	: V=1.0026644664, theta=79.8147865744 -> V=1.0, theta=0.0
% INFO    : Bus 3675	: V=0.999407480799, theta=80.6188864343 -> V=1.0, theta=0.0
% INFO    : Bus 3676	: V=1.00248245387, theta=79.8061383174 -> V=1.0, theta=0.0
% INFO    : Bus 3677	: V=0.999375485713, theta=80.6133100486 -> V=1.0, theta=0.0
% INFO    : Bus 3678	: V=0.999617523454, theta=80.6569059171 -> V=1.0, theta=0.0
% INFO    : Bus 3679	: V=0.999407480799, theta=80.6188864343 -> V=1.0, theta=0.0
% INFO    : Bus 3680	: V=1.00166188761, theta=80.103053048 -> V=1.0, theta=0.0
% INFO    : Bus 3681	: V=0.999647953282, theta=82.6752876067 -> V=1.0, theta=0.0
% INFO    : Bus 3682	: V=0.998317503984, theta=81.6124984231 -> V=1.0, theta=0.0
% INFO    : Bus 3683	: V=0.999826446145, theta=82.7255602755 -> V=1.0, theta=0.0
% INFO    : Bus 3684	: V=0.999580056275, theta=82.6639254764 -> V=1.0, theta=0.0
% INFO    : Bus 3685	: V=0.999647953282, theta=82.6752876067 -> V=1.0, theta=0.0
% INFO    : Bus 3686	: V=0.998005289302, theta=81.1977726612 -> V=1.0, theta=0.0
% INFO    : Bus 3687	: V=0.997932511628, theta=81.1843120261 -> V=1.0, theta=0.0
% INFO    : Bus 3688	: V=0.999593595264, theta=81.0238169301 -> V=1.0, theta=0.0
% INFO    : Bus 3689	: V=0.999929504357, theta=80.9282182341 -> V=1.0, theta=0.0
% INFO    : Bus 3690	: V=0.998177123817, theta=85.177885779 -> V=1.0, theta=0.0
% INFO    : Bus 3691	: V=0.996204697214, theta=85.1660895943 -> V=1.0, theta=0.0
% INFO    : Bus 3692	: V=0.998965550505, theta=86.2127935146 -> V=1.0, theta=0.0
% INFO    : Bus 3693	: V=0.997053001393, theta=85.2315602096 -> V=1.0, theta=0.0
% INFO    : Bus 3694	: V=0.996927267204, theta=85.2196529811 -> V=1.0, theta=0.0
% INFO    : Bus 3695	: V=0.996704275532, theta=85.2719448007 -> V=1.0, theta=0.0
% INFO    : Bus 3696	: V=0.996590379616, theta=85.2593741996 -> V=1.0, theta=0.0
% INFO    : Bus 3697	: V=0.996813147759, theta=85.2829981472 -> V=1.0, theta=0.0
% INFO    : Bus 3698	: V=0.996704275532, theta=85.2719448007 -> V=1.0, theta=0.0
% INFO    : Bus 3699	: V=0.999868196962, theta=88.9365800105 -> V=1.0, theta=0.0
% INFO    : Bus 3700	: V=0.999746708211, theta=88.9288190086 -> V=1.0, theta=0.0
% INFO    : Bus 3701	: V=0.995013635258, theta=88.1106114042 -> V=1.0, theta=0.0
% INFO    : Bus 3702	: V=0.999586655735, theta=89.9642167012 -> V=1.0, theta=0.0
% INFO    : Bus 3703	: V=1.00020648209, theta=89.1551480645 -> V=1.0, theta=0.0
% INFO    : Bus 3704	: V=0.999767499727, theta=90.0206259445 -> V=1.0, theta=0.0
% INFO    : Bus 3705	: V=0.999524490199, theta=89.9553333397 -> V=1.0, theta=0.0
% INFO    : Bus 3706	: V=0.999586655735, theta=89.9642167012 -> V=1.0, theta=0.0
% INFO    : Bus 3707	: V=1.00007302942, theta=89.2756529935 -> V=1.0, theta=0.0
% INFO    : Bus 3708	: V=0.999884708884, theta=98.1046699008 -> V=1.0, theta=0.0
% INFO    : Bus 3709	: V=0.998505359301, theta=97.7781694486 -> V=1.0, theta=0.0
% INFO    : Bus 3710	: V=1.00008028153, theta=97.9563775367 -> V=1.0, theta=0.0
% INFO    : Bus 3711	: V=0.999282205712, theta=90.6130227995 -> V=1.0, theta=0.0
% INFO    : Bus 3712	: V=0.999168793189, theta=90.5999791581 -> V=1.0, theta=0.0
% INFO    : Bus 3713	: V=1.00076824631, theta=90.5559737042 -> V=1.0, theta=0.0
% INFO    : Bus 3714	: V=0.999495962852, theta=90.0115481988 -> V=1.0, theta=0.0
% INFO    : Bus 3715	: V=0.999421289615, theta=89.9972160501 -> V=1.0, theta=0.0
% INFO    : Bus 3716	: V=0.999576091103, theta=90.0254278107 -> V=1.0, theta=0.0
% INFO    : Bus 3717	: V=0.999495962852, theta=90.0115481988 -> V=1.0, theta=0.0
% INFO    : Bus 3718	: V=1.00016244774, theta=89.2559788327 -> V=1.0, theta=0.0
% INFO    : Bus 3719	: V=1.00004706552, theta=89.2431555188 -> V=1.0, theta=0.0
% INFO    : Bus 3720	: V=1.00026387668, theta=89.2687010121 -> V=1.0, theta=0.0
% INFO    : Bus 3721	: V=1.00016244774, theta=89.2559788327 -> V=1.0, theta=0.0
% INFO    : Bus 3722	: V=1.00049203148, theta=95.3284937666 -> V=1.0, theta=0.0
% INFO    : Bus 3723	: V=1.00051956647, theta=95.3338241564 -> V=1.0, theta=0.0
% INFO    : Bus 3724	: V=1.00054523577, theta=95.3876726875 -> V=1.0, theta=0.0
% INFO    : Bus 3725	: V=1.00094880089, theta=94.645855833 -> V=1.0, theta=0.0
% INFO    : Bus 3726	: V=1.00090970236, theta=94.6411816672 -> V=1.0, theta=0.0
% INFO    : Bus 3727	: V=0.999926090092, theta=86.9591333816 -> V=1.0, theta=0.0
% INFO    : Bus 3728	: V=0.999906084213, theta=86.9578213212 -> V=1.0, theta=0.0
% INFO    : Bus 3729	: V=0.999947318907, theta=86.9605038359 -> V=1.0, theta=0.0
% INFO    : Bus 3730	: V=0.999926090092, theta=86.9591333816 -> V=1.0, theta=0.0
% INFO    : Bus 3731	: V=1.00108492063, theta=70.122786258 -> V=1.0, theta=0.0
% INFO    : Bus 3732	: V=1.00407191994, theta=68.8862300562 -> V=1.0, theta=0.0
% INFO    : Bus 3733	: V=1.00161932005, theta=70.2055258064 -> V=1.0, theta=0.0
% INFO    : Bus 3734	: V=1.00099168626, theta=70.1153853122 -> V=1.0, theta=0.0
% INFO    : Bus 3735	: V=1.00108492063, theta=70.122786258 -> V=1.0, theta=0.0
% INFO    : Bus 3736	: V=1.00108492063, theta=70.122786258 -> V=1.0, theta=0.0
% INFO    : Bus 3737	: V=1.00067803975, theta=67.9129396252 -> V=1.0, theta=0.0
% INFO    : Bus 3738	: V=1.00005509282, theta=67.46339422 -> V=1.0, theta=0.0
% INFO    : Bus 3739	: V=1.00001847819, theta=67.4544392833 -> V=1.0, theta=0.0
% INFO    : Bus 3740	: V=1.00341764306, theta=68.7682445037 -> V=1.0, theta=0.0
% INFO    : Bus 3741	: V=0.999550926062, theta=96.6145907616 -> V=1.0, theta=0.0
% INFO    : Bus 3742	: V=0.999617166241, theta=96.6217945565 -> V=1.0, theta=0.0
% INFO    : Bus 3743	: V=1.00015506716, theta=95.5555608617 -> V=1.0, theta=0.0
% INFO    : Bus 3744	: V=1.00021568033, theta=95.5605472619 -> V=1.0, theta=0.0
% INFO    : Bus 3745	: V=1.00015506716, theta=95.5555608617 -> V=1.0, theta=0.0
% INFO    : Bus 3746	: V=1.00009798793, theta=95.5506972038 -> V=1.0, theta=0.0
% INFO    : Bus 3747	: V=0.999629870189, theta=97.3156032571 -> V=1.0, theta=0.0
% INFO    : Bus 3748	: V=0.999758460276, theta=97.0877213558 -> V=1.0, theta=0.0
% INFO    : Bus 3749	: V=0.999562254608, theta=97.3102340947 -> V=1.0, theta=0.0
% INFO    : Bus 3750	: V=0.99969949623, theta=97.3332937643 -> V=1.0, theta=0.0
% INFO    : Bus 3751	: V=0.999629870189, theta=97.3156032571 -> V=1.0, theta=0.0
% INFO    : Bus 3752	: V=0.999599549642, theta=97.1706309512 -> V=1.0, theta=0.0
% INFO    : Bus 3753	: V=0.999534911212, theta=97.1658078864 -> V=1.0, theta=0.0
% INFO    : Bus 3754	: V=0.999668849838, theta=97.175480914 -> V=1.0, theta=0.0
% INFO    : Bus 3755	: V=1.00020343431, theta=90.4052384932 -> V=1.0, theta=0.0
% INFO    : Bus 3756	: V=1.00010797772, theta=90.3944917333 -> V=1.0, theta=0.0
% INFO    : Bus 3757	: V=1.00031369464, theta=90.4177332866 -> V=1.0, theta=0.0
% INFO    : Bus 3758	: V=0.999283868478, theta=92.5755683912 -> V=1.0, theta=0.0
% INFO    : Bus 3759	: V=1.00052429724, theta=90.542493788 -> V=1.0, theta=0.0
% INFO    : Bus 3760	: V=0.999736786337, theta=92.6613573905 -> V=1.0, theta=0.0
% INFO    : Bus 3761	: V=0.99912843489, theta=92.5648744315 -> V=1.0, theta=0.0
% INFO    : Bus 3762	: V=0.999283868478, theta=92.5755683912 -> V=1.0, theta=0.0
% INFO    : Bus 3763	: V=1.0016344805, theta=89.6593297345 -> V=1.0, theta=0.0
% INFO    : Bus 3764	: V=1.0017172955, theta=89.6713455665 -> V=1.0, theta=0.0
% INFO    : Bus 3765	: V=1.00154707215, theta=89.6485512533 -> V=1.0, theta=0.0
% INFO    : Bus 3766	: V=1.0016344805, theta=89.6593297345 -> V=1.0, theta=0.0
% INFO    : Bus 3767	: V=1.0009444328, theta=90.0414033651 -> V=1.0, theta=0.0
% INFO    : Bus 3768	: V=1.00082875607, theta=90.0309213522 -> V=1.0, theta=0.0
% INFO    : Bus 3769	: V=1.00335044888, theta=89.9329970349 -> V=1.0, theta=0.0
% INFO    : Bus 3770	: V=0.999528124495, theta=82.7872517553 -> V=1.0, theta=0.0
% INFO    : Bus 3771	: V=1.00147880002, theta=85.2749102632 -> V=1.0, theta=0.0
% INFO    : Bus 3772	: V=1.00146439165, theta=85.2728513113 -> V=1.0, theta=0.0
% INFO    : Bus 3773	: V=1.00018698517, theta=85.4646987919 -> V=1.0, theta=0.0
% INFO    : Bus 3774	: V=1.00252830164, theta=86.0803751456 -> V=1.0, theta=0.0
% INFO    : Bus 3775	: V=1.00029629541, theta=86.4061949246 -> V=1.0, theta=0.0
% INFO    : Bus 3776	: V=1.00040081993, theta=86.4192461917 -> V=1.0, theta=0.0
% INFO    : Bus 3777	: V=0.999382255683, theta=87.1181165319 -> V=1.0, theta=0.0
% INFO    : Bus 3778	: V=0.999555826391, theta=87.1318207717 -> V=1.0, theta=0.0
% INFO    : Bus 3779	: V=0.999197752181, theta=87.1046177425 -> V=1.0, theta=0.0
% INFO    : Bus 3780	: V=0.999382255683, theta=87.1181165319 -> V=1.0, theta=0.0
% INFO    : Bus 3781	: V=1.00131210478, theta=86.1872645381 -> V=1.0, theta=0.0
% INFO    : Bus 3782	: V=1.00123535018, theta=86.1749400018 -> V=1.0, theta=0.0
% INFO    : Bus 3783	: V=1.00138309547, theta=86.2008211236 -> V=1.0, theta=0.0
% INFO    : Bus 3784	: V=1.00065790192, theta=70.1295929091 -> V=1.0, theta=0.0
% INFO    : Bus 3785	: V=1.00063313328, theta=70.1252657285 -> V=1.0, theta=0.0
% INFO    : Bus 3786	: V=1.00080662235, theta=70.5304055646 -> V=1.0, theta=0.0
% INFO    : Bus 3787	: V=1.00076084973, theta=70.5259642194 -> V=1.0, theta=0.0
% INFO    : Bus 3788	: V=1.00084843632, theta=70.5349102628 -> V=1.0, theta=0.0
% INFO    : Bus 3789	: V=1.00092241677, theta=69.9454763032 -> V=1.0, theta=0.0
% INFO    : Bus 3790	: V=1.00268648441, theta=84.6631419657 -> V=1.0, theta=0.0
% INFO    : Bus 3791	: V=1.00005350061, theta=87.0061568193 -> V=1.0, theta=0.0
% INFO    : Bus 3792	: V=1.00088775234, theta=85.6404497666 -> V=1.0, theta=0.0
% INFO    : Bus 3793	: V=1.0003103447, theta=87.0686608513 -> V=1.0, theta=0.0
% INFO    : Bus 3794	: V=0.999994735496, theta=86.9993537157 -> V=1.0, theta=0.0
% INFO    : Bus 3795	: V=1.00005350061, theta=87.0061568193 -> V=1.0, theta=0.0
% INFO    : Bus 3796	: V=0.998295625213, theta=85.8251363093 -> V=1.0, theta=0.0
% INFO    : Bus 3797	: V=0.998227138723, theta=85.8172664564 -> V=1.0, theta=0.0
% INFO    : Bus 3798	: V=0.998365440122, theta=85.8323781149 -> V=1.0, theta=0.0
% INFO    : Bus 3799	: V=0.997149017703, theta=85.1592601952 -> V=1.0, theta=0.0
% INFO    : Bus 3800	: V=0.997224131013, theta=85.1663803463 -> V=1.0, theta=0.0
% INFO    : Bus 3801	: V=0.997077109859, theta=85.1525166512 -> V=1.0, theta=0.0
% INFO    : Bus 3802	: V=0.996686675462, theta=66.22802833 -> V=1.0, theta=0.0
% INFO    : Bus 3803	: V=0.996759021306, theta=66.2406823844 -> V=1.0, theta=0.0
% INFO    : Bus 3804	: V=0.996752775152, theta=67.739643226 -> V=1.0, theta=0.0
% INFO    : Bus 3805	: V=0.996620348292, theta=67.727183878 -> V=1.0, theta=0.0
% INFO    : Bus 3806	: V=0.996899892292, theta=67.7530444284 -> V=1.0, theta=0.0
% INFO    : Bus 3807	: V=0.99572502589, theta=67.7118480592 -> V=1.0, theta=0.0
% INFO    : Bus 3808	: V=0.995570012967, theta=65.5467992234 -> V=1.0, theta=0.0
% INFO    : Bus 3809	: V=0.995394943084, theta=65.5347745259 -> V=1.0, theta=0.0
% INFO    : Bus 3810	: V=1.00014387727, theta=89.0525234877 -> V=1.0, theta=0.0
% INFO    : Bus 3811	: V=1.00004060681, theta=89.0351169342 -> V=1.0, theta=0.0
% INFO    : Bus 3812	: V=1.00053814283, theta=89.4364124141 -> V=1.0, theta=0.0
% INFO    : Bus 3813	: V=0.999977888236, theta=89.420497119 -> V=1.0, theta=0.0
% INFO    : Bus 3814	: V=0.999608777495, theta=89.1695009753 -> V=1.0, theta=0.0
% INFO    : Bus 3815	: V=0.999350727507, theta=90.7242684648 -> V=1.0, theta=0.0
% INFO    : Bus 3816	: V=1.00114716724, theta=89.3750445123 -> V=1.0, theta=0.0
% INFO    : Bus 3817	: V=0.999235892227, theta=90.7092258631 -> V=1.0, theta=0.0
% INFO    : Bus 3818	: V=0.999655139328, theta=90.7791764396 -> V=1.0, theta=0.0
% INFO    : Bus 3819	: V=0.999350727507, theta=90.7242684648 -> V=1.0, theta=0.0
% INFO    : Bus 3820	: V=1.00244677214, theta=89.2595473871 -> V=1.0, theta=0.0
% INFO    : Bus 3821	: V=1.00238831128, theta=89.2528392786 -> V=1.0, theta=0.0
% INFO    : Bus 3822	: V=1.00198882702, theta=88.9263352098 -> V=1.0, theta=0.0
% INFO    : Bus 3823	: V=1.00204037051, theta=88.9335733903 -> V=1.0, theta=0.0
% INFO    : Bus 3824	: V=1.00198882702, theta=88.9263352098 -> V=1.0, theta=0.0
% INFO    : Bus 3825	: V=1.00198882702, theta=88.9263352098 -> V=1.0, theta=0.0
% INFO    : Bus 3826	: V=0.999858656589, theta=89.2755523811 -> V=1.0, theta=0.0
% INFO    : Bus 3827	: V=0.999783975993, theta=89.2685108346 -> V=1.0, theta=0.0
% INFO    : Bus 3828	: V=0.99993919711, theta=89.2826600753 -> V=1.0, theta=0.0
% INFO    : Bus 3829	: V=0.999858656589, theta=89.2755523811 -> V=1.0, theta=0.0
% INFO    : Bus 3830	: V=1.00261412562, theta=89.2566162804 -> V=1.0, theta=0.0
% INFO    : Bus 3831	: V=1.00157781567, theta=90.4468119036 -> V=1.0, theta=0.0
% INFO    : Bus 3832	: V=0.998746586189, theta=91.6070552676 -> V=1.0, theta=0.0
% INFO    : Bus 3833	: V=1.00175836883, theta=90.379408953 -> V=1.0, theta=0.0
% INFO    : Bus 3834	: V=0.998548668022, theta=91.5941650514 -> V=1.0, theta=0.0
% INFO    : Bus 3835	: V=0.999676581493, theta=91.6840326165 -> V=1.0, theta=0.0
% INFO    : Bus 3836	: V=0.998746586189, theta=91.6070552676 -> V=1.0, theta=0.0
% INFO    : Bus 3837	: V=0.998695252815, theta=90.1869120206 -> V=1.0, theta=0.0
% INFO    : Bus 3838	: V=0.999158509456, theta=90.1832916549 -> V=1.0, theta=0.0
% INFO    : Bus 3839	: V=0.999915071555, theta=89.4562641431 -> V=1.0, theta=0.0
% INFO    : Bus 3840	: V=1.00084639631, theta=84.9102114446 -> V=1.0, theta=0.0
% INFO    : Bus 3841	: V=1.00083050521, theta=84.9073620722 -> V=1.0, theta=0.0
% INFO    : Bus 3842	: V=1.00086479652, theta=84.9127762363 -> V=1.0, theta=0.0
% INFO    : Bus 3843	: V=1.00121337964, theta=85.4495048428 -> V=1.0, theta=0.0
% INFO    : Bus 3844	: V=1.00125718197, theta=84.744347917 -> V=1.0, theta=0.0
% INFO    : Bus 3845	: V=1.00197352928, theta=72.763515548 -> V=1.0, theta=0.0
% INFO    : Bus 3846	: V=1.00197165415, theta=72.7632239846 -> V=1.0, theta=0.0
% INFO    : Bus 3847	: V=0.998154606526, theta=81.6773688799 -> V=1.0, theta=0.0
% INFO    : Bus 3848	: V=0.998252031216, theta=81.6905308095 -> V=1.0, theta=0.0
% INFO    : Bus 3849	: V=0.998063833131, theta=81.6650907548 -> V=1.0, theta=0.0
% INFO    : Bus 3850	: V=0.996773631145, theta=81.7259113429 -> V=1.0, theta=0.0
% INFO    : Bus 3851	: V=0.996442583146, theta=81.8167208719 -> V=1.0, theta=0.0
% INFO    : Bus 3852	: V=0.996314885101, theta=81.8064142771 -> V=1.0, theta=0.0
% INFO    : Bus 3853	: V=0.996559738452, theta=81.8276164699 -> V=1.0, theta=0.0
% INFO    : Bus 3854	: V=0.996442583146, theta=81.8167208719 -> V=1.0, theta=0.0
% INFO    : Bus 3855	: V=0.998268959961, theta=82.6740073065 -> V=1.0, theta=0.0
% INFO    : Bus 3856	: V=0.998139408352, theta=82.6653378259 -> V=1.0, theta=0.0
% INFO    : Bus 3857	: V=1.00078126905, theta=81.5625298805 -> V=1.0, theta=0.0
% INFO    : Bus 3858	: V=1.00076539125, theta=81.56068501 -> V=1.0, theta=0.0
% INFO    : Bus 3859	: V=1.00079749361, theta=81.5643632436 -> V=1.0, theta=0.0
% INFO    : Bus 3860	: V=0.998055382186, theta=86.7307280204 -> V=1.0, theta=0.0
% INFO    : Bus 3861	: V=0.999645028821, theta=88.3297567491 -> V=1.0, theta=0.0
% INFO    : Bus 3862	: V=0.999583521891, theta=89.0413955026 -> V=1.0, theta=0.0
% INFO    : Bus 3863	: V=0.999823292122, theta=87.7749993104 -> V=1.0, theta=0.0
% INFO    : Bus 3864	: V=0.999493156685, theta=89.0327177758 -> V=1.0, theta=0.0
% INFO    : Bus 3865	: V=0.999830530719, theta=89.1010895806 -> V=1.0, theta=0.0
% INFO    : Bus 3866	: V=0.999583521891, theta=89.0413955026 -> V=1.0, theta=0.0
% INFO    : Bus 3867	: V=0.999583521891, theta=89.0413955026 -> V=1.0, theta=0.0
% INFO    : Bus 3868	: V=0.999509986494, theta=87.843111116 -> V=1.0, theta=0.0
% INFO    : Bus 3869	: V=1.00350991886, theta=93.546918871 -> V=1.0, theta=0.0
% INFO    : Bus 3870	: V=1.0029147354, theta=91.3257708283 -> V=1.0, theta=0.0
% INFO    : Bus 3871	: V=1.00289486862, theta=91.3242216864 -> V=1.0, theta=0.0
% INFO    : Bus 3872	: V=1.00293390099, theta=91.3273583612 -> V=1.0, theta=0.0
% INFO    : Bus 3873	: V=1.00042437912, theta=82.9944813068 -> V=1.0, theta=0.0
% INFO    : Bus 3874	: V=0.998278344116, theta=82.9695067253 -> V=1.0, theta=0.0
% INFO    : Bus 3875	: V=0.998204934483, theta=82.9616995114 -> V=1.0, theta=0.0
% INFO    : Bus 3876	: V=0.997725107026, theta=83.5818742536 -> V=1.0, theta=0.0
% INFO    : Bus 3877	: V=0.997708840841, theta=83.4153909472 -> V=1.0, theta=0.0
% INFO    : Bus 3878	: V=0.997755902099, theta=83.4230559166 -> V=1.0, theta=0.0
% INFO    : Bus 3879	: V=0.998450072933, theta=83.7192067524 -> V=1.0, theta=0.0
% INFO    : Bus 3880	: V=0.999409130671, theta=66.4692527612 -> V=1.0, theta=0.0
% INFO    : Bus 3881	: V=0.999280453115, theta=66.808073522 -> V=1.0, theta=0.0
% INFO    : Bus 3882	: V=0.996092394981, theta=67.8399536316 -> V=1.0, theta=0.0
% INFO    : Bus 3883	: V=0.996117927155, theta=67.8434511307 -> V=1.0, theta=0.0
% INFO    : Bus 3884	: V=0.996066154186, theta=67.8366272096 -> V=1.0, theta=0.0
% INFO    : Bus 3885	: V=0.997746127501, theta=67.4229033913 -> V=1.0, theta=0.0
% INFO    : Bus 3886	: V=0.996285133922, theta=67.722634194 -> V=1.0, theta=0.0
% INFO    : Bus 3887	: V=0.996257422224, theta=67.7206258156 -> V=1.0, theta=0.0
% INFO    : Bus 3888	: V=1.00031591758, theta=95.741054906 -> V=1.0, theta=0.0
% INFO    : Bus 3889	: V=0.999345864328, theta=89.6884609106 -> V=1.0, theta=0.0
% INFO    : Bus 3890	: V=0.999227213904, theta=89.675270017 -> V=1.0, theta=0.0
% INFO    : Bus 3891	: V=1.00053542681, theta=90.2491413763 -> V=1.0, theta=0.0
% INFO    : Bus 3892	: V=1.00046790052, theta=90.2342396321 -> V=1.0, theta=0.0
% INFO    : Bus 3893	: V=1.00062018569, theta=90.2637278976 -> V=1.0, theta=0.0
% INFO    : Bus 3894	: V=1.00068105406, theta=92.0662300669 -> V=1.0, theta=0.0
% INFO    : Bus 3895	: V=1.00593145362, theta=90.3403054826 -> V=1.0, theta=0.0
% INFO    : Bus 3896	: V=1.00040626829, theta=92.1442140148 -> V=1.0, theta=0.0
% INFO    : Bus 3897	: V=1.00068105406, theta=92.0662300669 -> V=1.0, theta=0.0
% INFO    : Bus 3898	: V=1.00050902223, theta=92.0518343868 -> V=1.0, theta=0.0
% INFO    : Bus 3899	: V=1.00068105406, theta=92.0662300669 -> V=1.0, theta=0.0
% INFO    : Bus 3900	: V=0.999622456303, theta=90.2787254838 -> V=1.0, theta=0.0
% INFO    : Bus 3901	: V=0.998728503342, theta=90.1846059581 -> V=1.0, theta=0.0
% INFO    : Bus 3902	: V=0.997583020839, theta=90.0558512744 -> V=1.0, theta=0.0
% INFO    : Bus 3903	: V=0.999522890895, theta=89.8321582796 -> V=1.0, theta=0.0
% INFO    : Bus 3904	: V=1.00080940044, theta=89.6639937841 -> V=1.0, theta=0.0
% INFO    : Bus 3905	: V=1.0007393128, theta=89.6560388656 -> V=1.0, theta=0.0
% INFO    : Bus 3906	: V=1.00088809011, theta=89.6730933418 -> V=1.0, theta=0.0
% INFO    : Bus 3907	: V=1.00080940044, theta=89.6639937841 -> V=1.0, theta=0.0
% INFO    : Bus 3908	: V=1.00082186466, theta=89.5436673418 -> V=1.0, theta=0.0
% INFO    : Bus 3909	: V=1.00043009133, theta=89.5944521392 -> V=1.0, theta=0.0
% INFO    : Bus 3910	: V=1.00037860325, theta=89.5873337362 -> V=1.0, theta=0.0
% INFO    : Bus 3911	: V=1.0004819802, theta=89.6015477608 -> V=1.0, theta=0.0
% INFO    : Bus 3912	: V=0.998749628351, theta=89.8225087613 -> V=1.0, theta=0.0
% INFO    : Bus 3913	: V=0.998934083695, theta=89.9764847851 -> V=1.0, theta=0.0
% INFO    : Bus 3914	: V=0.998900619574, theta=89.9684141436 -> V=1.0, theta=0.0
% INFO    : Bus 3915	: V=0.998973208974, theta=89.9841790768 -> V=1.0, theta=0.0
% INFO    : Bus 3916	: V=0.998934083695, theta=89.9764847851 -> V=1.0, theta=0.0
% INFO    : Bus 3917	: V=1.00045816192, theta=68.1940801327 -> V=1.0, theta=0.0
% INFO    : Bus 3918	: V=0.999290823509, theta=66.9711092571 -> V=1.0, theta=0.0
% INFO    : Bus 3919	: V=1.00035614455, theta=68.1794876669 -> V=1.0, theta=0.0
% INFO    : Bus 3920	: V=1.0009165675, theta=68.2723748005 -> V=1.0, theta=0.0
% INFO    : Bus 3921	: V=1.00045816192, theta=68.1940801327 -> V=1.0, theta=0.0
% INFO    : Bus 3922	: V=1.00045816192, theta=68.1940801327 -> V=1.0, theta=0.0
% INFO    : Bus 3923	: V=0.996318816252, theta=67.9385460054 -> V=1.0, theta=0.0
% INFO    : Bus 3924	: V=0.996153840714, theta=67.924376983 -> V=1.0, theta=0.0
% INFO    : Bus 3925	: V=0.996470729555, theta=67.9513753786 -> V=1.0, theta=0.0
% INFO    : Bus 3926	: V=1.00087467572, theta=69.2733464576 -> V=1.0, theta=0.0
% INFO    : Bus 3927	: V=0.997925610018, theta=68.0606944238 -> V=1.0, theta=0.0
% INFO    : Bus 3928	: V=1.00079478853, theta=69.2606822847 -> V=1.0, theta=0.0
% INFO    : Bus 3929	: V=1.00086269457, theta=69.2713303725 -> V=1.0, theta=0.0
% INFO    : Bus 3930	: V=1.00127022702, theta=69.336126955 -> V=1.0, theta=0.0
% INFO    : Bus 3931	: V=1.00087467572, theta=69.2733464576 -> V=1.0, theta=0.0
% INFO    : Bus 3932	: V=0.99584700977, theta=67.8637054797 -> V=1.0, theta=0.0
% INFO    : Bus 3933	: V=0.99865369545, theta=89.033510179 -> V=1.0, theta=0.0
% INFO    : Bus 3934	: V=0.999521640071, theta=89.1326386684 -> V=1.0, theta=0.0
% INFO    : Bus 3935	: V=1.00045454946, theta=89.4745546307 -> V=1.0, theta=0.0
% INFO    : Bus 3936	: V=1.00063084208, theta=89.6318997122 -> V=1.0, theta=0.0
% INFO    : Bus 3937	: V=1.0005700535, theta=89.6218268938 -> V=1.0, theta=0.0
% INFO    : Bus 3938	: V=0.999991467865, theta=88.4931100235 -> V=1.0, theta=0.0
% INFO    : Bus 3939	: V=1.00063019641, theta=68.9864365288 -> V=1.0, theta=0.0
% INFO    : Bus 3940	: V=1.00159597661, theta=69.2644885932 -> V=1.0, theta=0.0
% INFO    : Bus 3941	: V=0.998587388075, theta=68.3993072902 -> V=1.0, theta=0.0
% INFO    : Bus 3942	: V=0.99859879661, theta=68.4006845504 -> V=1.0, theta=0.0
% INFO    : Bus 3943	: V=0.998575320293, theta=68.3978832556 -> V=1.0, theta=0.0
% INFO    : Bus 3944	: V=0.999309781106, theta=87.9904245486 -> V=1.0, theta=0.0
% INFO    : Bus 3945	: V=0.999362638336, theta=87.9923776169 -> V=1.0, theta=0.0
% INFO    : Bus 3946	: V=1.00077843658, theta=88.6546983166 -> V=1.0, theta=0.0
% INFO    : Bus 3947	: V=1.00203487112, theta=85.0685354791 -> V=1.0, theta=0.0
% INFO    : Bus 3948	: V=1.00202153112, theta=85.0665152944 -> V=1.0, theta=0.0
% INFO    : Bus 3949	: V=1.00204692855, theta=85.0707875265 -> V=1.0, theta=0.0
% INFO    : Bus 3950	: V=1.00187296126, theta=85.3625077165 -> V=1.0, theta=0.0
% INFO    : Bus 3951	: V=1.00185529695, theta=85.3603571628 -> V=1.0, theta=0.0
% INFO    : Bus 3952	: V=1.00146770425, theta=84.9891441493 -> V=1.0, theta=0.0
% INFO    : Bus 3953	: V=1.00144324053, theta=84.9871043079 -> V=1.0, theta=0.0
% INFO    : Bus 3954	: V=1.00149594587, theta=84.9911541745 -> V=1.0, theta=0.0
% INFO    : Bus 3955	: V=1.00146770425, theta=84.9891441493 -> V=1.0, theta=0.0
% INFO    : Bus 3956	: V=0.998243850689, theta=89.0066323933 -> V=1.0, theta=0.0
% INFO    : Bus 3957	: V=0.999683501146, theta=89.1897764231 -> V=1.0, theta=0.0
% INFO    : Bus 3958	: V=0.999713135185, theta=89.2461832295 -> V=1.0, theta=0.0
% INFO    : Bus 3959	: V=0.99826476858, theta=89.0194018601 -> V=1.0, theta=0.0
% INFO    : Bus 3960	: V=0.999302914769, theta=89.4900322241 -> V=1.0, theta=0.0
% INFO    : Bus 3961	: V=0.999600171034, theta=89.1666642629 -> V=1.0, theta=0.0
% INFO    : Bus 3962	: V=0.999549931802, theta=89.160167868 -> V=1.0, theta=0.0
% INFO    : Bus 3963	: V=0.999642150902, theta=89.1730188002 -> V=1.0, theta=0.0
% INFO    : Bus 3964	: V=0.999600171034, theta=89.1666642629 -> V=1.0, theta=0.0
% INFO    : Bus 3965	: V=0.996714565127, theta=91.3596757248 -> V=1.0, theta=0.0
% INFO    : Bus 3966	: V=1.00528156709, theta=89.4859837996 -> V=1.0, theta=0.0
% INFO    : Bus 3967	: V=0.996639650931, theta=91.3501908054 -> V=1.0, theta=0.0
% INFO    : Bus 3968	: V=0.99773121343, theta=91.4313048572 -> V=1.0, theta=0.0
% INFO    : Bus 3969	: V=0.996714565127, theta=91.3596757248 -> V=1.0, theta=0.0
% INFO    : Bus 3970	: V=1.00050303455, theta=88.4223122167 -> V=1.0, theta=0.0
% INFO    : Bus 3971	: V=1.00048043205, theta=88.4207364553 -> V=1.0, theta=0.0
% INFO    : Bus 3972	: V=0.99828752898, theta=87.0980930191 -> V=1.0, theta=0.0
% INFO    : Bus 3973	: V=0.999668211155, theta=87.4781474871 -> V=1.0, theta=0.0
% INFO    : Bus 3974	: V=0.999656314387, theta=87.4763853621 -> V=1.0, theta=0.0
% INFO    : Bus 3975	: V=0.99967781156, theta=87.4798627093 -> V=1.0, theta=0.0
% INFO    : Bus 3976	: V=0.998366904628, theta=89.0101977209 -> V=1.0, theta=0.0
% INFO    : Bus 3977	: V=0.998324410401, theta=89.002139077 -> V=1.0, theta=0.0
% INFO    : Bus 3978	: V=0.998417877169, theta=89.0183876161 -> V=1.0, theta=0.0
% INFO    : Bus 3979	: V=0.999628158815, theta=89.307342203 -> V=1.0, theta=0.0
% INFO    : Bus 3980	: V=0.998154482212, theta=90.1041629683 -> V=1.0, theta=0.0
% INFO    : Bus 3981	: V=0.999323259649, theta=89.085560297 -> V=1.0, theta=0.0
% INFO    : Bus 3982	: V=1.00118534537, theta=89.1980897732 -> V=1.0, theta=0.0
% INFO    : Bus 3983	: V=1.0041822755, theta=89.3363490717 -> V=1.0, theta=0.0
% INFO    : Bus 3984	: V=1.00428580865, theta=89.3446141868 -> V=1.0, theta=0.0
% INFO    : Bus 3985	: V=1.0026691735, theta=89.5634128747 -> V=1.0, theta=0.0
% INFO    : Bus 3986	: V=1.00246810061, theta=89.5481709358 -> V=1.0, theta=0.0
% INFO    : Bus 3987	: V=1.00232600341, theta=80.825487832 -> V=1.0, theta=0.0
% INFO    : Bus 3988	: V=1.00166723142, theta=71.8717097035 -> V=1.0, theta=0.0
% INFO    : Bus 3989	: V=1.00167546219, theta=71.8728277675 -> V=1.0, theta=0.0
% INFO    : Bus 3990	: V=1.0016633307, theta=71.8710827929 -> V=1.0, theta=0.0
% INFO    : Bus 3991	: V=1.00235751732, theta=89.1877779127 -> V=1.0, theta=0.0
% INFO    : Bus 3992	: V=1.0022815691, theta=89.1792655143 -> V=1.0, theta=0.0
% INFO    : Bus 3993	: V=0.999838415767, theta=91.3650022023 -> V=1.0, theta=0.0
% INFO    : Bus 3994	: V=0.999215394997, theta=93.7214946019 -> V=1.0, theta=0.0
% INFO    : Bus 3995	: V=1.00671907328, theta=92.3949510541 -> V=1.0, theta=0.0
% INFO    : Bus 3996	: V=0.999627149288, theta=93.7718885485 -> V=1.0, theta=0.0
% INFO    : Bus 3997	: V=0.999159036922, theta=93.7121171193 -> V=1.0, theta=0.0
% INFO    : Bus 3998	: V=0.999215394997, theta=93.7214946019 -> V=1.0, theta=0.0
% INFO    : Bus 3999	: V=0.998833520131, theta=89.8286323973 -> V=1.0, theta=0.0
% INFO    : Bus 4000	: V=0.998952238961, theta=89.8418614416 -> V=1.0, theta=0.0
% INFO    : Bus 4001	: V=0.997172460881, theta=89.2921377041 -> V=1.0, theta=0.0
% INFO    : Bus 4002	: V=1.00116308896, theta=84.1767777514 -> V=1.0, theta=0.0
% INFO    : Bus 4003	: V=1.00110535005, theta=84.1712487636 -> V=1.0, theta=0.0
% INFO    : Bus 4004	: V=1.00121244877, theta=84.1822228612 -> V=1.0, theta=0.0
% INFO    : Bus 4005	: V=1.00116308896, theta=84.1767777514 -> V=1.0, theta=0.0
% INFO    : Bus 4006	: V=1.00259504846, theta=84.239269327 -> V=1.0, theta=0.0
% INFO    : Bus 4007	: V=1.00163809228, theta=84.2767644378 -> V=1.0, theta=0.0
% INFO    : Bus 4008	: V=1.00266586583, theta=84.2431284443 -> V=1.0, theta=0.0
% INFO    : Bus 4009	: V=1.00255663245, theta=84.232927509 -> V=1.0, theta=0.0
% INFO    : Bus 4010	: V=1.00259504846, theta=84.239269327 -> V=1.0, theta=0.0
% INFO    : Bus 4011	: V=1.00055726164, theta=83.8574171087 -> V=1.0, theta=0.0
% INFO    : Bus 4012	: V=1.00013240957, theta=89.2347836509 -> V=1.0, theta=0.0
% INFO    : Bus 4013	: V=1.00016515192, theta=89.2396622109 -> V=1.0, theta=0.0
% INFO    : Bus 4014	: V=0.999808467549, theta=89.7064337828 -> V=1.0, theta=0.0
% INFO    : Bus 4015	: V=1.0005210711, theta=89.6071574739 -> V=1.0, theta=0.0
% INFO    : Bus 4016	: V=1.00045407284, theta=89.599736885 -> V=1.0, theta=0.0
% INFO    : Bus 4017	: V=1.00099454584, theta=89.3404107754 -> V=1.0, theta=0.0
% INFO    : Bus 4018	: V=0.998704262671, theta=89.1309537236 -> V=1.0, theta=0.0
% INFO    : Bus 4019	: V=0.999902314223, theta=89.465718446 -> V=1.0, theta=0.0
% INFO    : Bus 4020	: V=0.999841107096, theta=89.4578960403 -> V=1.0, theta=0.0
% INFO    : Bus 4021	: V=0.999962070935, theta=89.4737006556 -> V=1.0, theta=0.0
% INFO    : Bus 4022	: V=0.999902314223, theta=89.465718446 -> V=1.0, theta=0.0
% INFO    : Bus 4023	: V=1.0035928747, theta=86.3237854832 -> V=1.0, theta=0.0
% INFO    : Bus 4024	: V=0.999596733758, theta=84.9724526359 -> V=1.0, theta=0.0
% INFO    : Bus 4025	: V=0.999563641648, theta=84.9682312692 -> V=1.0, theta=0.0
% INFO    : Bus 4026	: V=0.99962432969, theta=84.9765777796 -> V=1.0, theta=0.0
% INFO    : Bus 4027	: V=1.00045698595, theta=84.8743327227 -> V=1.0, theta=0.0
% INFO    : Bus 4028	: V=1.0004302656, theta=84.8700917216 -> V=1.0, theta=0.0
% INFO    : Bus 4029	: V=0.999167305003, theta=85.7727236604 -> V=1.0, theta=0.0
% INFO    : Bus 4030	: V=0.999743965329, theta=88.4677702537 -> V=1.0, theta=0.0
% INFO    : Bus 4031	: V=0.999805727663, theta=88.4750546963 -> V=1.0, theta=0.0
% INFO    : Bus 4032	: V=0.999692106551, theta=88.4607730786 -> V=1.0, theta=0.0
% INFO    : Bus 4033	: V=1.00117315677, theta=88.3610376467 -> V=1.0, theta=0.0
% INFO    : Bus 4034	: V=1.00108579405, theta=88.3687842224 -> V=1.0, theta=0.0
% INFO    : Bus 4035	: V=0.999609988294, theta=87.7060396795 -> V=1.0, theta=0.0
% INFO    : Bus 4036	: V=1.00387970837, theta=86.5470245861 -> V=1.0, theta=0.0
% INFO    : Bus 4037	: V=0.999904414248, theta=87.7555689608 -> V=1.0, theta=0.0
% INFO    : Bus 4038	: V=0.999609988294, theta=87.7060396795 -> V=1.0, theta=0.0
% INFO    : Bus 4039	: V=0.999537904153, theta=87.6994991854 -> V=1.0, theta=0.0
% INFO    : Bus 4040	: V=0.999609988294, theta=87.7060396795 -> V=1.0, theta=0.0
% INFO    : Bus 4041	: V=1.00506939188, theta=79.7291467783 -> V=1.0, theta=0.0
% INFO    : Bus 4042	: V=1.00505756661, theta=79.7281982604 -> V=1.0, theta=0.0
% INFO    : Bus 4043	: V=0.999839230146, theta=89.7705929387 -> V=1.0, theta=0.0
% INFO    : Bus 4044	: V=0.999052647825, theta=91.4171859376 -> V=1.0, theta=0.0
% INFO    : Bus 4045	: V=0.998939207973, theta=91.4082810349 -> V=1.0, theta=0.0
% INFO    : Bus 4046	: V=0.999174119718, theta=91.426061241 -> V=1.0, theta=0.0
% INFO    : Bus 4047	: V=0.999052647825, theta=91.4171859376 -> V=1.0, theta=0.0
% INFO    : Bus 4048	: V=0.994046885626, theta=89.8411254774 -> V=1.0, theta=0.0
% INFO    : Bus 4049	: V=0.99785771598, theta=91.5650026691 -> V=1.0, theta=0.0
% INFO    : Bus 4050	: V=1.00094917791, theta=89.3732685088 -> V=1.0, theta=0.0
% INFO    : Bus 4051	: V=1.0021403579, theta=89.0019453958 -> V=1.0, theta=0.0
% INFO    : Bus 4052	: V=1.00204696749, theta=88.9904512248 -> V=1.0, theta=0.0
% INFO    : Bus 4053	: V=1.00223412194, theta=89.0131865406 -> V=1.0, theta=0.0
% INFO    : Bus 4054	: V=0.995488120208, theta=89.3545472851 -> V=1.0, theta=0.0
% INFO    : Bus 4055	: V=1.00058831288, theta=92.0279165907 -> V=1.0, theta=0.0
% INFO    : Bus 4056	: V=1.00172062739, theta=89.7933819181 -> V=1.0, theta=0.0
% INFO    : Bus 4057	: V=1.00050712276, theta=92.0160293322 -> V=1.0, theta=0.0
% INFO    : Bus 4058	: V=1.00080424911, theta=92.1531107199 -> V=1.0, theta=0.0
% INFO    : Bus 4059	: V=1.00058831288, theta=92.0279165907 -> V=1.0, theta=0.0
% INFO    : Bus 4060	: V=0.997763071231, theta=89.0519123402 -> V=1.0, theta=0.0
% INFO    : Bus 4061	: V=1.00068183942, theta=89.2887591351 -> V=1.0, theta=0.0
% INFO    : Bus 4062	: V=1.00060516583, theta=89.2781519262 -> V=1.0, theta=0.0
% INFO    : Bus 4063	: V=1.00076433395, theta=89.2997497427 -> V=1.0, theta=0.0
% INFO    : Bus 4064	: V=1.00068183942, theta=89.2887591351 -> V=1.0, theta=0.0
% INFO    : Bus 4065	: V=0.999308771777, theta=89.9730692676 -> V=1.0, theta=0.0
% INFO    : Bus 4066	: V=0.995338683655, theta=89.3194540512 -> V=1.0, theta=0.0
% INFO    : Bus 4067	: V=0.995187595532, theta=89.3040809515 -> V=1.0, theta=0.0
% INFO    : Bus 4068	: V=0.995497172, theta=89.3348353745 -> V=1.0, theta=0.0
% INFO    : Bus 4069	: V=0.995338683655, theta=89.3194540512 -> V=1.0, theta=0.0
% INFO    : Bus 4070	: V=1.0009738593, theta=89.3164475415 -> V=1.0, theta=0.0
% INFO    : Bus 4071	: V=1.0009341596, theta=89.3101273474 -> V=1.0, theta=0.0
% INFO    : Bus 4072	: V=1.00101945228, theta=89.3224223266 -> V=1.0, theta=0.0
% INFO    : Bus 4073	: V=1.00160313145, theta=89.2463944917 -> V=1.0, theta=0.0
% INFO    : Bus 4074	: V=1.00165507156, theta=89.2534520323 -> V=1.0, theta=0.0
% INFO    : Bus 4075	: V=1.00160313145, theta=89.2463944917 -> V=1.0, theta=0.0
% INFO    : Bus 4076	: V=1.00125380197, theta=89.384064412 -> V=1.0, theta=0.0
% INFO    : Bus 4077	: V=1.00131173853, theta=89.4195797923 -> V=1.0, theta=0.0
% INFO    : Bus 4078	: V=1.00052658868, theta=89.3041017537 -> V=1.0, theta=0.0
% INFO    : Bus 4079	: V=1.00352493692, theta=89.7123980039 -> V=1.0, theta=0.0
% INFO    : Bus 4080	: V=1.00185672894, theta=89.4494806014 -> V=1.0, theta=0.0
% INFO    : Bus 4081	: V=1.00138413541, theta=89.2630176746 -> V=1.0, theta=0.0
% INFO    : Bus 4082	: V=1.00133476405, theta=89.2548692383 -> V=1.0, theta=0.0
% INFO    : Bus 4083	: V=1.00142439377, theta=89.271752447 -> V=1.0, theta=0.0
% INFO    : Bus 4084	: V=1.00268752454, theta=89.6945242407 -> V=1.0, theta=0.0
% INFO    : Bus 4085	: V=1.00062317119, theta=89.5393767567 -> V=1.0, theta=0.0
% INFO    : Bus 4086	: V=1.0007209869, theta=89.5480872276 -> V=1.0, theta=0.0
% INFO    : Bus 4087	: V=1.00024875646, theta=88.8099851494 -> V=1.0, theta=0.0
% INFO    : Bus 4088	: V=1.00033116325, theta=88.8171365035 -> V=1.0, theta=0.0
% INFO    : Bus 4089	: V=1.00269770232, theta=68.7115400739 -> V=1.0, theta=0.0
% INFO    : Bus 4090	: V=1.00263132048, theta=68.7058872468 -> V=1.0, theta=0.0
% INFO    : Bus 4091	: V=0.998386694919, theta=68.0834929846 -> V=1.0, theta=0.0
% INFO    : Bus 4092	: V=1.00151716004, theta=70.4094722553 -> V=1.0, theta=0.0
% INFO    : Bus 4093	: V=1.00097898929, theta=68.7641540136 -> V=1.0, theta=0.0
% INFO    : Bus 4094	: V=1.00144966007, theta=70.4036824406 -> V=1.0, theta=0.0
% INFO    : Bus 4095	: V=1.00151485698, theta=70.4091960712 -> V=1.0, theta=0.0
% INFO    : Bus 4096	: V=1.001824519, theta=70.466928904 -> V=1.0, theta=0.0
% INFO    : Bus 4097	: V=0.995448689387, theta=89.3167215408 -> V=1.0, theta=0.0
% INFO    : Bus 4098	: V=0.999910356266, theta=89.186241628 -> V=1.0, theta=0.0
% INFO    : Bus 4099	: V=1.00264923142, theta=89.0626765099 -> V=1.0, theta=0.0
% INFO    : Bus 4100	: V=1.00329096331, theta=89.0456743288 -> V=1.0, theta=0.0
% INFO    : Bus 4101	: V=0.994867344372, theta=90.8536051787 -> V=1.0, theta=0.0
% INFO    : Bus 4102	: V=0.994959976417, theta=90.8598354093 -> V=1.0, theta=0.0
% INFO    : Bus 4103	: V=0.994867344372, theta=90.8536051787 -> V=1.0, theta=0.0
% INFO    : Bus 4104	: V=0.994867344372, theta=90.8536051787 -> V=1.0, theta=0.0
% INFO    : Bus 4105	: V=0.99893156215, theta=89.0629956296 -> V=1.0, theta=0.0
% INFO    : Bus 4106	: V=1.00380082607, theta=89.0881348011 -> V=1.0, theta=0.0
% INFO    : Bus 4107	: V=1.00118556152, theta=89.4472125784 -> V=1.0, theta=0.0
% INFO    : Bus 4108	: V=0.999818138057, theta=89.6381477396 -> V=1.0, theta=0.0
% INFO    : Bus 4109	: V=0.999667094459, theta=89.6238054714 -> V=1.0, theta=0.0
% INFO    : Bus 4110	: V=1.00108478014, theta=89.0681067172 -> V=1.0, theta=0.0
% INFO    : Bus 4111	: V=0.995280397487, theta=91.3712849015 -> V=1.0, theta=0.0
% INFO    : Bus 4112	: V=0.995381302224, theta=91.4202025274 -> V=1.0, theta=0.0
% INFO    : Bus 4113	: V=0.995451172344, theta=91.4293479328 -> V=1.0, theta=0.0
% INFO    : Bus 4114	: V=0.995305478648, theta=91.4100531576 -> V=1.0, theta=0.0
% INFO    : Bus 4115	: V=1.00304004619, theta=89.6398629007 -> V=1.0, theta=0.0
% INFO    : Bus 4116	: V=1.00064710132, theta=89.2269453426 -> V=1.0, theta=0.0
% INFO    : Bus 4117	: V=0.999538982483, theta=89.1926296279 -> V=1.0, theta=0.0
% INFO    : Bus 4118	: V=0.99946498488, theta=89.1814060721 -> V=1.0, theta=0.0
% INFO    : Bus 4119	: V=0.999623338619, theta=89.2038968658 -> V=1.0, theta=0.0
% INFO    : Bus 4120	: V=1.00281481867, theta=89.5872431049 -> V=1.0, theta=0.0
% INFO    : Bus 4121	: V=1.00265073126, theta=89.5668803379 -> V=1.0, theta=0.0
% INFO    : Bus 4122	: V=1.00103926176, theta=89.3576388003 -> V=1.0, theta=0.0
% INFO    : Bus 4123	: V=1.00096849642, theta=89.3488181511 -> V=1.0, theta=0.0
% INFO    : Bus 4124	: V=1.00111470128, theta=89.3671404142 -> V=1.0, theta=0.0
% INFO    : Bus 4125	: V=0.999641807969, theta=96.7249224751 -> V=1.0, theta=0.0
% INFO    : Bus 4126	: V=1.00462806957, theta=93.9076294976 -> V=1.0, theta=0.0
% INFO    : Bus 4127	: V=1.0052999381, theta=89.9004610546 -> V=1.0, theta=0.0
% INFO    : Bus 4128	: V=1.00142082488, theta=93.2153620446 -> V=1.0, theta=0.0
% INFO    : Bus 4129	: V=0.999600218917, theta=96.7185589371 -> V=1.0, theta=0.0
% INFO    : Bus 4130	: V=1.00155265573, theta=97.7072467483 -> V=1.0, theta=0.0
% INFO    : Bus 4131	: V=0.999641807969, theta=96.7249224751 -> V=1.0, theta=0.0
% INFO    : Bus 4132	: V=1.00032867742, theta=89.1787389133 -> V=1.0, theta=0.0
% INFO    : Bus 4133	: V=0.998527284501, theta=90.6294070508 -> V=1.0, theta=0.0
% INFO    : Bus 4134	: V=0.998446670925, theta=90.6212424586 -> V=1.0, theta=0.0
% INFO    : Bus 4135	: V=1.00004598948, theta=89.3938099441 -> V=1.0, theta=0.0
% INFO    : Bus 4136	: V=0.997673024122, theta=89.9448375392 -> V=1.0, theta=0.0
% INFO    : Bus 4137	: V=0.99876615504, theta=89.7539199693 -> V=1.0, theta=0.0
% INFO    : Bus 4138	: V=0.99882743637, theta=89.7586872525 -> V=1.0, theta=0.0
% INFO    : Bus 4139	: V=0.998251219392, theta=89.4729538423 -> V=1.0, theta=0.0
% INFO    : Bus 4140	: V=1.00174870471, theta=89.6406010873 -> V=1.0, theta=0.0
% INFO    : Bus 4141	: V=0.999149330483, theta=89.5291980611 -> V=1.0, theta=0.0
% INFO    : Bus 4142	: V=0.999049262267, theta=89.520012733 -> V=1.0, theta=0.0
% INFO    : Bus 4143	: V=0.99755047103, theta=89.4499758326 -> V=1.0, theta=0.0
% INFO    : Bus 4144	: V=1.00136826323, theta=90.2705896569 -> V=1.0, theta=0.0
% INFO    : Bus 4145	: V=1.0018258243, theta=89.4770317384 -> V=1.0, theta=0.0
% INFO    : Bus 4146	: V=0.999869312448, theta=89.1034478427 -> V=1.0, theta=0.0
% INFO    : Bus 4147	: V=0.999974620704, theta=89.1144640508 -> V=1.0, theta=0.0
% INFO    : Bus 4148	: V=0.999752095387, theta=89.0921541539 -> V=1.0, theta=0.0
% INFO    : Bus 4149	: V=1.00158296969, theta=89.0279573057 -> V=1.0, theta=0.0
% INFO    : Bus 4150	: V=1.00439424756, theta=89.2295507384 -> V=1.0, theta=0.0
% INFO    : Bus 4151	: V=1.00427916, theta=89.2173415214 -> V=1.0, theta=0.0
% INFO    : Bus 4152	: V=1.00450518694, theta=89.2415436696 -> V=1.0, theta=0.0
% INFO    : Bus 4153	: V=1.00188279532, theta=90.2432867578 -> V=1.0, theta=0.0
% INFO    : Bus 4154	: V=1.0018205306, theta=90.2385936698 -> V=1.0, theta=0.0
% INFO    : Bus 4155	: V=1.00194430151, theta=90.2478527446 -> V=1.0, theta=0.0
% INFO    : Bus 4156	: V=1.00188279532, theta=90.2432867578 -> V=1.0, theta=0.0
% INFO    : Bus 4157	: V=1.00378951813, theta=90.2235711627 -> V=1.0, theta=0.0
% INFO    : Bus 4158	: V=0.998028517779, theta=66.57440978 -> V=1.0, theta=0.0
% INFO    : Bus 4159	: V=1.00069909934, theta=65.5309650927 -> V=1.0, theta=0.0
% INFO    : Bus 4160	: V=1.00073466267, theta=65.5380225211 -> V=1.0, theta=0.0
% INFO    : Bus 4161	: V=1.00066580897, theta=65.523250375 -> V=1.0, theta=0.0
% INFO    : Bus 4162	: V=0.997471718354, theta=67.1910007979 -> V=1.0, theta=0.0
% INFO    : Bus 4163	: V=0.999999649771, theta=65.9361774997 -> V=1.0, theta=0.0
% INFO    : Bus 4164	: V=0.999943439609, theta=65.9284507086 -> V=1.0, theta=0.0
% INFO    : Bus 4165	: V=1.00005967379, theta=65.9441037126 -> V=1.0, theta=0.0
% INFO    : Bus 4166	: V=1.0055210593, theta=89.5388925378 -> V=1.0, theta=0.0
% INFO    : Bus 4167	: V=1.00532394942, theta=89.5240295633 -> V=1.0, theta=0.0
% INFO    : Bus 4168	: V=1.00496115964, theta=89.5627002183 -> V=1.0, theta=0.0
% INFO    : Bus 4169	: V=1.0055210593, theta=89.5388925378 -> V=1.0, theta=0.0
% INFO    : Bus 4170	: V=1.00275076487, theta=89.9563076271 -> V=1.0, theta=0.0
% INFO    : Bus 4171	: V=1.00279130694, theta=89.9648943296 -> V=1.0, theta=0.0
% INFO    : Bus 4172	: V=1.00275076487, theta=89.9563076271 -> V=1.0, theta=0.0
% INFO    : Bus 4173	: V=0.99867629805, theta=90.9846554199 -> V=1.0, theta=0.0
% INFO    : Bus 4174	: V=0.998765251806, theta=90.9936599814 -> V=1.0, theta=0.0
% INFO    : Bus 4175	: V=0.998578493531, theta=90.9760104751 -> V=1.0, theta=0.0
% INFO    : Bus 4176	: V=0.99867629805, theta=90.9846554199 -> V=1.0, theta=0.0
% INFO    : Bus 4177	: V=0.998104580713, theta=89.5918664184 -> V=1.0, theta=0.0
% INFO    : Bus 4178	: V=0.99802500117, theta=89.5831685479 -> V=1.0, theta=0.0
% INFO    : Bus 4179	: V=1.00178487475, theta=89.2570870208 -> V=1.0, theta=0.0
% INFO    : Bus 4180	: V=0.997855627355, theta=89.1943847869 -> V=1.0, theta=0.0
% INFO    : Bus 4181	: V=0.997983290939, theta=89.0949139169 -> V=1.0, theta=0.0
% INFO    : Bus 4182	: V=0.998012415245, theta=89.1137256514 -> V=1.0, theta=0.0
% INFO    : Bus 4183	: V=0.997397689219, theta=90.5304618005 -> V=1.0, theta=0.0
% INFO    : Bus 4184	: V=0.997340859348, theta=90.525737759 -> V=1.0, theta=0.0
% INFO    : Bus 4185	: V=1.00280757918, theta=89.3893389881 -> V=1.0, theta=0.0
% INFO    : Bus 4186	: V=1.0028373998, theta=89.3941014895 -> V=1.0, theta=0.0
% INFO    : Bus 4187	: V=1.00280757918, theta=89.3893389881 -> V=1.0, theta=0.0
% INFO    : Bus 4188	: V=1.00584920257, theta=89.2648388102 -> V=1.0, theta=0.0
% INFO    : Bus 4189	: V=0.997484824181, theta=90.8540612901 -> V=1.0, theta=0.0
% INFO    : Bus 4190	: V=0.99738882811, theta=90.8452509233 -> V=1.0, theta=0.0
% INFO    : Bus 4191	: V=0.999495085142, theta=89.6642576089 -> V=1.0, theta=0.0
% INFO    : Bus 4192	: V=0.999581228597, theta=89.6736083606 -> V=1.0, theta=0.0
% INFO    : Bus 4193	: V=0.999412607625, theta=89.6533850506 -> V=1.0, theta=0.0
% INFO    : Bus 4194	: V=0.998829655957, theta=89.697458795 -> V=1.0, theta=0.0
% INFO    : Bus 4195	: V=0.998736665233, theta=89.687583736 -> V=1.0, theta=0.0
% INFO    : Bus 4196	: V=0.998923307567, theta=89.7082510142 -> V=1.0, theta=0.0
% INFO    : Bus 4197	: V=0.997126879943, theta=89.3668324307 -> V=1.0, theta=0.0
% INFO    : Bus 4198	: V=1.00258100303, theta=90.2262814694 -> V=1.0, theta=0.0
% INFO    : Bus 4199	: V=1.00265416374, theta=90.2322591104 -> V=1.0, theta=0.0
% INFO    : Bus 4200	: V=0.999918410313, theta=89.888327378 -> V=1.0, theta=0.0
% INFO    : Bus 4201	: V=1.00313431229, theta=90.4197885413 -> V=1.0, theta=0.0
% INFO    : Bus 4202	: V=1.00441179395, theta=90.1553032693 -> V=1.0, theta=0.0
% INFO    : Bus 4203	: V=1.00430414687, theta=90.1442482054 -> V=1.0, theta=0.0
% INFO    : Bus 4204	: V=1.00452268473, theta=90.1669794979 -> V=1.0, theta=0.0
% INFO    : Bus 4205	: V=1.00405140151, theta=90.0804287135 -> V=1.0, theta=0.0
% INFO    : Bus 4206	: V=0.997127997916, theta=92.5688381987 -> V=1.0, theta=0.0
% INFO    : Bus 4207	: V=1.00243782386, theta=89.6725915515 -> V=1.0, theta=0.0
% INFO    : Bus 4208	: V=0.99703211288, theta=92.5567393232 -> V=1.0, theta=0.0
% INFO    : Bus 4209	: V=0.997677413962, theta=92.6763166023 -> V=1.0, theta=0.0
% INFO    : Bus 4210	: V=0.997127997916, theta=92.5688381987 -> V=1.0, theta=0.0
% INFO    : Bus 4211	: V=0.996343586602, theta=92.6108191496 -> V=1.0, theta=0.0
% INFO    : Bus 4212	: V=1.00475873569, theta=90.2379503133 -> V=1.0, theta=0.0
% INFO    : Bus 4213	: V=0.996176690297, theta=92.5989845205 -> V=1.0, theta=0.0
% INFO    : Bus 4214	: V=0.997771733696, theta=92.7219619731 -> V=1.0, theta=0.0
% INFO    : Bus 4215	: V=0.996343586602, theta=92.6108191496 -> V=1.0, theta=0.0
% INFO    : Bus 4216	: V=0.999877022458, theta=89.7985933309 -> V=1.0, theta=0.0
% INFO    : Bus 4217	: V=0.999961288983, theta=89.8058744828 -> V=1.0, theta=0.0
% INFO    : Bus 4218	: V=0.999877022458, theta=89.7985933309 -> V=1.0, theta=0.0
% INFO    : Bus 4219	: V=0.999790279855, theta=89.7902417171 -> V=1.0, theta=0.0
% INFO    : Bus 4220	: V=0.99993102976, theta=89.7922372561 -> V=1.0, theta=0.0
% INFO    : Bus 4221	: V=0.99985144476, theta=89.7840612086 -> V=1.0, theta=0.0
% INFO    : Bus 4222	: V=0.999897039956, theta=89.7863577297 -> V=1.0, theta=0.0
% INFO    : Bus 4223	: V=1.00005162035, theta=89.8070692473 -> V=1.0, theta=0.0
% INFO    : Bus 4224	: V=0.99467991961, theta=89.7109551287 -> V=1.0, theta=0.0
% INFO    : Bus 4225	: V=0.994780828307, theta=89.7191542533 -> V=1.0, theta=0.0
% INFO    : Bus 4226	: V=0.994569152837, theta=89.7030387662 -> V=1.0, theta=0.0
% INFO    : Bus 4227	: V=0.994395413018, theta=90.0621853944 -> V=1.0, theta=0.0
% INFO    : Bus 4228	: V=0.994469241332, theta=90.0706345844 -> V=1.0, theta=0.0
% INFO    : Bus 4229	: V=0.994395413018, theta=90.0621853944 -> V=1.0, theta=0.0
% INFO    : Bus 4230	: V=0.999406632303, theta=90.0393510064 -> V=1.0, theta=0.0
% INFO    : Bus 4231	: V=0.999350859068, theta=90.0272906601 -> V=1.0, theta=0.0
% INFO    : Bus 4232	: V=0.999467017306, theta=90.0504516519 -> V=1.0, theta=0.0
% INFO    : Bus 4233	: V=0.999406632303, theta=90.0393510064 -> V=1.0, theta=0.0
% INFO    : Bus 4234	: V=0.995694096719, theta=90.371572591 -> V=1.0, theta=0.0
% INFO    : Bus 4235	: V=0.995902032549, theta=90.3893607048 -> V=1.0, theta=0.0
% INFO    : Bus 4236	: V=0.994674754561, theta=89.8385799553 -> V=1.0, theta=0.0
% INFO    : Bus 4237	: V=0.99447966944, theta=89.8253563558 -> V=1.0, theta=0.0
% INFO    : Bus 4238	: V=0.994867508819, theta=89.8522408243 -> V=1.0, theta=0.0
% INFO    : Bus 4239	: V=0.994674754561, theta=89.8385799553 -> V=1.0, theta=0.0
% INFO    : Bus 4240	: V=1.00444011878, theta=93.1612594594 -> V=1.0, theta=0.0
% INFO    : Bus 4241	: V=1.0023444523, theta=90.3629044572 -> V=1.0, theta=0.0
% INFO    : Bus 4242	: V=1.00435898773, theta=93.1491519356 -> V=1.0, theta=0.0
% INFO    : Bus 4243	: V=1.00404264648, theta=93.2776009695 -> V=1.0, theta=0.0
% INFO    : Bus 4244	: V=1.00444011878, theta=93.1612594594 -> V=1.0, theta=0.0
% INFO    : Bus 4245	: V=0.993556870528, theta=90.702713826 -> V=1.0, theta=0.0
% INFO    : Bus 4246	: V=0.99386349053, theta=90.7112444344 -> V=1.0, theta=0.0
% INFO    : Bus 4247	: V=0.993238250573, theta=90.6936591551 -> V=1.0, theta=0.0
% INFO    : Bus 4248	: V=1.00072674003, theta=91.1998055943 -> V=1.0, theta=0.0
% INFO    : Bus 4249	: V=1.00295093255, theta=90.2887662488 -> V=1.0, theta=0.0
% INFO    : Bus 4250	: V=0.994450008032, theta=90.9141493152 -> V=1.0, theta=0.0
% INFO    : Bus 4251	: V=0.994556472539, theta=90.9262576737 -> V=1.0, theta=0.0
% INFO    : Bus 4252	: V=0.994352028043, theta=90.9030161871 -> V=1.0, theta=0.0
% INFO    : Bus 4253	: V=0.994450008032, theta=90.9141493152 -> V=1.0, theta=0.0
% INFO    : Bus 4254	: V=0.999158771103, theta=90.1386148563 -> V=1.0, theta=0.0
% INFO    : Bus 4255	: V=0.999088089356, theta=90.1261964194 -> V=1.0, theta=0.0
% INFO    : Bus 4256	: V=0.999237537303, theta=90.152030057 -> V=1.0, theta=0.0
% INFO    : Bus 4257	: V=0.997507691321, theta=89.6091287063 -> V=1.0, theta=0.0
% INFO    : Bus 4258	: V=1.0001901106, theta=90.5921296665 -> V=1.0, theta=0.0
% INFO    : Bus 4259	: V=1.00027383207, theta=90.6032261847 -> V=1.0, theta=0.0
% INFO    : Bus 4260	: V=0.994295113765, theta=90.5724478567 -> V=1.0, theta=0.0
% INFO    : Bus 4261	: V=0.999444829405, theta=89.0542238458 -> V=1.0, theta=0.0
% INFO    : Bus 4262	: V=0.997583182575, theta=84.9866650437 -> V=1.0, theta=0.0
% INFO    : Bus 4263	: V=0.99756652688, theta=84.9849744811 -> V=1.0, theta=0.0
% INFO    : Bus 4264	: V=1.00181307807, theta=72.2141773312 -> V=1.0, theta=0.0
% INFO    : Bus 4265	: V=1.00182646634, theta=72.2157552371 -> V=1.0, theta=0.0
% INFO    : Bus 4266	: V=1.00180019917, theta=72.2126170996 -> V=1.0, theta=0.0
% INFO    : Bus 4267	: V=1.00302438379, theta=80.4164971676 -> V=1.0, theta=0.0
% INFO    : Bus 4268	: V=1.00302009249, theta=80.4160622864 -> V=1.0, theta=0.0
% INFO    : Bus 4269	: V=1.00059746779, theta=90.0197080221 -> V=1.0, theta=0.0
% INFO    : Bus 4270	: V=1.0005843088, theta=90.018061803 -> V=1.0, theta=0.0
% INFO    : Bus 4271	: V=1.00064247913, theta=90.0212747957 -> V=1.0, theta=0.0
% INFO    : Bus 4272	: V=0.999960325861, theta=90.2752260735 -> V=1.0, theta=0.0
% INFO    : Bus 4273	: V=0.999934740492, theta=90.2734855314 -> V=1.0, theta=0.0
% INFO    : Bus 4274	: V=0.998290553263, theta=90.378885328 -> V=1.0, theta=0.0
% INFO    : Bus 4275	: V=0.998779949656, theta=91.1509785643 -> V=1.0, theta=0.0
% INFO    : Bus 4276	: V=1.00501038234, theta=92.0800374945 -> V=1.0, theta=0.0
% INFO    : Bus 4277	: V=0.999425687912, theta=93.3416505536 -> V=1.0, theta=0.0
% INFO    : Bus 4278	: V=1.00635364505, theta=91.9640092724 -> V=1.0, theta=0.0
% INFO    : Bus 4279	: V=0.999385789404, theta=93.3372178205 -> V=1.0, theta=0.0
% INFO    : Bus 4280	: V=0.999669396768, theta=93.4691853099 -> V=1.0, theta=0.0
% INFO    : Bus 4281	: V=0.999425687912, theta=93.3416505536 -> V=1.0, theta=0.0
% INFO    : Bus 4282	: V=1.00365858742, theta=90.7640035938 -> V=1.0, theta=0.0
% INFO    : Bus 4283	: V=0.994471906685, theta=90.7163223449 -> V=1.0, theta=0.0
% INFO    : Bus 4284	: V=1.00384532844, theta=91.5493172431 -> V=1.0, theta=0.0
% INFO    : Bus 4285	: V=0.999774825255, theta=93.6821826047 -> V=1.0, theta=0.0
% INFO    : Bus 4286	: V=0.998793910646, theta=91.2157645811 -> V=1.0, theta=0.0
% INFO    : Bus 4287	: V=0.999696346188, theta=93.6704744442 -> V=1.0, theta=0.0
% INFO    : Bus 4288	: V=1.00043825474, theta=93.797379384 -> V=1.0, theta=0.0
% INFO    : Bus 4289	: V=0.999774825255, theta=93.6821826047 -> V=1.0, theta=0.0
% INFO    : Bus 4290	: V=1.00018176123, theta=84.9138599451 -> V=1.0, theta=0.0
% INFO    : Bus 4291	: V=1.00019093153, theta=84.9151791911 -> V=1.0, theta=0.0
% INFO    : Bus 4292	: V=1.00017118601, theta=84.9125481539 -> V=1.0, theta=0.0
% INFO    : Bus 4293	: V=1.00018176123, theta=84.9138599451 -> V=1.0, theta=0.0
% INFO    : Bus 4294	: V=0.99867698956, theta=86.8993645432 -> V=1.0, theta=0.0
% INFO    : Bus 4295	: V=0.994221653368, theta=90.7302508071 -> V=1.0, theta=0.0
% INFO    : Bus 4296	: V=0.994113944048, theta=90.7174267302 -> V=1.0, theta=0.0
% INFO    : Bus 4297	: V=0.997561735966, theta=90.9793524008 -> V=1.0, theta=0.0
% INFO    : Bus 4298	: V=0.997453563727, theta=90.9678378053 -> V=1.0, theta=0.0
% INFO    : Bus 4299	: V=0.997365131745, theta=93.4992865503 -> V=1.0, theta=0.0
% INFO    : Bus 4300	: V=1.00795482459, theta=91.9816658034 -> V=1.0, theta=0.0
% INFO    : Bus 4301	: V=0.997281584964, theta=93.4875240219 -> V=1.0, theta=0.0
% INFO    : Bus 4302	: V=0.998254601326, theta=93.5695345896 -> V=1.0, theta=0.0
% INFO    : Bus 4303	: V=0.997365131745, theta=93.4992865503 -> V=1.0, theta=0.0
% INFO    : Bus 4304	: V=0.997365131745, theta=93.4992865503 -> V=1.0, theta=0.0
% INFO    : Bus 4305	: V=0.995424724605, theta=90.7346059095 -> V=1.0, theta=0.0
% INFO    : Bus 4306	: V=0.995295834746, theta=90.7236323582 -> V=1.0, theta=0.0
% INFO    : Bus 4307	: V=0.995576105388, theta=90.7478141451 -> V=1.0, theta=0.0
% INFO    : Bus 4308	: V=0.995424724605, theta=90.7346059095 -> V=1.0, theta=0.0
% INFO    : Bus 4309	: V=0.997703386411, theta=89.9086436058 -> V=1.0, theta=0.0
% INFO    : Bus 4310	: V=0.997731047702, theta=89.9107372519 -> V=1.0, theta=0.0
% INFO    : Bus 4311	: V=0.997703386411, theta=89.9086436058 -> V=1.0, theta=0.0
% INFO    : Bus 4312	: V=1.00283318875, theta=79.7046645658 -> V=1.0, theta=0.0
% INFO    : Bus 4313	: V=1.00312300462, theta=80.1331127698 -> V=1.0, theta=0.0
% INFO    : Bus 4314	: V=1.00426839189, theta=79.8014228262 -> V=1.0, theta=0.0
% INFO    : Bus 4315	: V=1.00426173391, theta=79.8001138264 -> V=1.0, theta=0.0
% INFO    : Bus 4316	: V=0.997903293446, theta=92.3247096591 -> V=1.0, theta=0.0
% INFO    : Bus 4317	: V=1.00325465858, theta=92.4977993452 -> V=1.0, theta=0.0
% INFO    : Bus 4318	: V=1.00334462234, theta=92.5039895137 -> V=1.0, theta=0.0
% INFO    : Bus 4319	: V=1.0066121641, theta=91.876649888 -> V=1.0, theta=0.0
% INFO    : Bus 4320	: V=1.00656599467, theta=91.8701999939 -> V=1.0, theta=0.0
% INFO    : Bus 4321	: V=1.00665901276, theta=91.883332192 -> V=1.0, theta=0.0
% INFO    : Bus 4322	: V=1.0066121641, theta=91.876649888 -> V=1.0, theta=0.0
% INFO    : Bus 4323	: V=1.00604411097, theta=91.8875147288 -> V=1.0, theta=0.0
% INFO    : Bus 4324	: V=1.00600044136, theta=91.8809644531 -> V=1.0, theta=0.0
% INFO    : Bus 4325	: V=1.00608654726, theta=91.8936254166 -> V=1.0, theta=0.0
% INFO    : Bus 4326	: V=1.00604411097, theta=91.8875147288 -> V=1.0, theta=0.0
% INFO    : Bus 4327	: V=0.999475867114, theta=88.1989679412 -> V=1.0, theta=0.0
% INFO    : Bus 4328	: V=0.999483077674, theta=88.1996265408 -> V=1.0, theta=0.0
% INFO    : Bus 4329	: V=1.00076256282, theta=92.1640068405 -> V=1.0, theta=0.0
% INFO    : Bus 4330	: V=1.00073484702, theta=92.1612052783 -> V=1.0, theta=0.0
% INFO    : Bus 4331	: V=1.00079236085, theta=92.1667757113 -> V=1.0, theta=0.0
% INFO    : Bus 4332	: V=1.00221359856, theta=92.1889174487 -> V=1.0, theta=0.0
% INFO    : Bus 4333	: V=1.00223120662, theta=92.1921368712 -> V=1.0, theta=0.0
% INFO    : Bus 4334	: V=1.00221359856, theta=92.1889174487 -> V=1.0, theta=0.0
% INFO    : Bus 4335	: V=1.0021933566, theta=92.1858344057 -> V=1.0, theta=0.0
% INFO    : Bus 4336	: V=1.00056551421, theta=92.3973969301 -> V=1.0, theta=0.0
% INFO    : Bus 4337	: V=1.0015523731, theta=91.4665529496 -> V=1.0, theta=0.0
% INFO    : Bus 4338	: V=0.999387151021, theta=90.8604512066 -> V=1.0, theta=0.0
% INFO    : Bus 4339	: V=0.999366527993, theta=90.8561905536 -> V=1.0, theta=0.0
% INFO    : Bus 4340	: V=1.00253148906, theta=91.7821813321 -> V=1.0, theta=0.0
% INFO    : Bus 4341	: V=0.999230750076, theta=91.9489724622 -> V=1.0, theta=0.0
% INFO    : Bus 4342	: V=1.00229682387, theta=91.5141036964 -> V=1.0, theta=0.0
% INFO    : Bus 4343	: V=1.0022864537, theta=91.5125770797 -> V=1.0, theta=0.0
% INFO    : Bus 4344	: V=1.00119748006, theta=91.9689808848 -> V=1.0, theta=0.0
% INFO    : Bus 4345	: V=1.00044240111, theta=93.5742654125 -> V=1.0, theta=0.0
% INFO    : Bus 4346	: V=1.00487162927, theta=79.5128430594 -> V=1.0, theta=0.0
% INFO    : Bus 4347	: V=0.999556471187, theta=92.48597332 -> V=1.0, theta=0.0
% INFO    : Bus 4348	: V=0.999604134251, theta=92.4918735673 -> V=1.0, theta=0.0
% INFO    : Bus 4349	: V=0.999511940756, theta=92.4800501591 -> V=1.0, theta=0.0
% INFO    : Bus 4350	: V=0.999556471187, theta=92.48597332 -> V=1.0, theta=0.0
% INFO    : Bus 4351	: V=1.00004081451, theta=92.664464794 -> V=1.0, theta=0.0
% INFO    : Bus 4352	: V=1.0002357624, theta=93.3693110092 -> V=1.0, theta=0.0
% INFO    : Bus 4353	: V=1.00014757098, theta=93.3641805865 -> V=1.0, theta=0.0
% INFO    : Bus 4354	: V=1.00092430073, theta=92.3738949089 -> V=1.0, theta=0.0
% INFO    : Bus 4355	: V=0.998621587642, theta=70.4096185212 -> V=1.0, theta=0.0
% INFO    : Bus 4356	: V=0.998280342182, theta=70.4787641373 -> V=1.0, theta=0.0
% INFO    : Bus 4357	: V=0.998197611509, theta=70.4727593455 -> V=1.0, theta=0.0
% INFO    : Bus 4358	: V=0.99925543371, theta=72.2336289507 -> V=1.0, theta=0.0
% INFO    : Bus 4359	: V=0.999541659892, theta=70.8230134462 -> V=1.0, theta=0.0
% INFO    : Bus 4360	: V=0.99920761467, theta=72.2270308062 -> V=1.0, theta=0.0
% INFO    : Bus 4361	: V=0.999908677117, theta=72.2785018779 -> V=1.0, theta=0.0
% INFO    : Bus 4362	: V=0.99925543371, theta=72.2336289507 -> V=1.0, theta=0.0
% INFO    : Bus 4363	: V=0.99925543371, theta=72.2336289507 -> V=1.0, theta=0.0
% INFO    : Bus 4364	: V=0.998627477554, theta=69.9381964981 -> V=1.0, theta=0.0
% INFO    : Bus 4365	: V=1.00295616429, theta=85.8567722421 -> V=1.0, theta=0.0
% INFO    : Bus 4366	: V=1.00142444774, theta=93.3702572893 -> V=1.0, theta=0.0
% INFO    : Bus 4367	: V=1.00163703205, theta=68.6079673244 -> V=1.0, theta=0.0
% INFO    : Bus 4368	: V=0.999590973246, theta=95.6176264655 -> V=1.0, theta=0.0
% INFO    : Bus 4369	: V=1.00203869934, theta=81.3434794564 -> V=1.0, theta=0.0
% INFO    : Bus 4370	: V=1.00121301377, theta=85.2009136692 -> V=1.0, theta=0.0
% INFO    : Bus 4371	: V=1.00123491429, theta=85.2040197955 -> V=1.0, theta=0.0
% INFO    : Bus 4372	: V=1.00187921763, theta=85.4084936121 -> V=1.0, theta=0.0
% INFO    : Bus 4373	: V=1.00185840407, theta=85.4061047598 -> V=1.0, theta=0.0
% INFO    : Bus 4374	: V=1.00094505911, theta=85.1339904659 -> V=1.0, theta=0.0
% INFO    : Bus 4375	: V=1.00096174222, theta=85.1361847626 -> V=1.0, theta=0.0
% INFO    : Bus 4376	: V=1.00085420262, theta=94.3850676057 -> V=1.0, theta=0.0
% INFO    : Bus 4377	: V=0.998946132779, theta=94.9055761312 -> V=1.0, theta=0.0
% INFO    : Bus 4378	: V=1.00051229929, theta=82.9062357938 -> V=1.0, theta=0.0
% INFO    : Bus 4379	: V=1.00213969404, theta=66.9227280996 -> V=1.0, theta=0.0
% INFO    : Bus 4380	: V=0.998631369688, theta=67.6877352877 -> V=1.0, theta=0.0
% INFO    : Bus 4381	: V=0.998525015961, theta=67.6782872317 -> V=1.0, theta=0.0
% INFO    : Bus 4382	: V=0.99878737131, theta=67.6487598997 -> V=1.0, theta=0.0
% INFO    : Bus 4383	: V=1.00118946639, theta=67.8600893786 -> V=1.0, theta=0.0
% INFO    : Bus 4384	: V=1.00237798822, theta=67.1868932503 -> V=1.0, theta=0.0
% INFO    : Bus 4385	: V=1.00136429599, theta=67.9213406658 -> V=1.0, theta=0.0
% INFO    : Bus 4386	: V=1.00111418284, theta=67.8491092163 -> V=1.0, theta=0.0
% INFO    : Bus 4387	: V=1.00118946639, theta=67.8600893786 -> V=1.0, theta=0.0
% INFO    : Bus 4388	: V=1.00118946639, theta=67.8600893786 -> V=1.0, theta=0.0
% INFO    : Bus 4389	: V=1.00121486842, theta=75.3950599326 -> V=1.0, theta=0.0
% INFO    : Bus 4390	: V=0.996139671468, theta=75.047196545 -> V=1.0, theta=0.0
% INFO    : Bus 4391	: V=1.00002934688, theta=74.9490925068 -> V=1.0, theta=0.0
% INFO    : Bus 4392	: V=0.996480335741, theta=75.0511315048 -> V=1.0, theta=0.0
% INFO    : Bus 4393	: V=0.996139671468, theta=75.047196545 -> V=1.0, theta=0.0
% INFO    : Bus 4394	: V=0.996114891014, theta=75.0446590094 -> V=1.0, theta=0.0
% INFO    : Bus 4395	: V=0.998329282474, theta=97.4549594145 -> V=1.0, theta=0.0
% INFO    : Bus 4396	: V=0.99713227477, theta=96.8668405163 -> V=1.0, theta=0.0
% INFO    : Bus 4397	: V=1.0005559888, theta=97.7058118648 -> V=1.0, theta=0.0
% INFO    : Bus 4398	: V=1.00056663192, theta=97.7069604647 -> V=1.0, theta=0.0
% INFO    : Bus 4399	: V=0.997128944496, theta=99.3328400306 -> V=1.0, theta=0.0
% INFO    : Bus 4400	: V=1.00012781246, theta=99.2413147381 -> V=1.0, theta=0.0
% INFO    : Bus 4401	: V=1.00020540918, theta=99.246595614 -> V=1.0, theta=0.0
% INFO    : Bus 4402	: V=1.00005391733, theta=99.2366675165 -> V=1.0, theta=0.0
% INFO    : Bus 4403	: V=0.997728166538, theta=99.0370548834 -> V=1.0, theta=0.0
% INFO    : Bus 4404	: V=1.00443197591, theta=98.4072654984 -> V=1.0, theta=0.0
% INFO    : Bus 4405	: V=0.99833765363, theta=99.0591917468 -> V=1.0, theta=0.0
% INFO    : Bus 4406	: V=0.997645349754, theta=99.0313931548 -> V=1.0, theta=0.0
% INFO    : Bus 4407	: V=0.997728166538, theta=99.0370548834 -> V=1.0, theta=0.0
% INFO    : Bus 4408	: V=0.996894846716, theta=98.1803879794 -> V=1.0, theta=0.0
% INFO    : Bus 4409	: V=0.999054245408, theta=84.3320192524 -> V=1.0, theta=0.0
% INFO    : Bus 4410	: V=0.99927749354, theta=84.4204536161 -> V=1.0, theta=0.0
% INFO    : Bus 4411	: V=0.999298280534, theta=84.4227996813 -> V=1.0, theta=0.0
% INFO    : Bus 4412	: V=0.999524429296, theta=83.992496511 -> V=1.0, theta=0.0
% INFO    : Bus 4413	: V=0.999562874172, theta=83.9963117781 -> V=1.0, theta=0.0
% INFO    : Bus 4414	: V=0.999524429296, theta=83.992496511 -> V=1.0, theta=0.0
% INFO    : Bus 4415	: V=0.999479190766, theta=83.9882760386 -> V=1.0, theta=0.0
% INFO    : Bus 4416	: V=0.999532975305, theta=83.9037263524 -> V=1.0, theta=0.0
% INFO    : Bus 4417	: V=0.99949359704, theta=83.899969801 -> V=1.0, theta=0.0
% INFO    : Bus 4418	: V=0.995607000664, theta=83.9615371821 -> V=1.0, theta=0.0
% INFO    : Bus 4419	: V=0.999527868903, theta=83.9077890123 -> V=1.0, theta=0.0
% INFO    : Bus 4420	: V=0.995559027983, theta=83.9575181538 -> V=1.0, theta=0.0
% INFO    : Bus 4421	: V=0.996448624156, theta=83.9559551655 -> V=1.0, theta=0.0
% INFO    : Bus 4422	: V=0.995607000664, theta=83.9615371821 -> V=1.0, theta=0.0
% INFO    : Bus 4423	: V=0.995607000664, theta=83.9615371821 -> V=1.0, theta=0.0
% INFO    : Bus 4424	: V=1.00191154211, theta=66.1216357256 -> V=1.0, theta=0.0
% INFO    : Bus 4425	: V=1.00193428949, theta=66.1239199103 -> V=1.0, theta=0.0
% INFO    : Bus 4426	: V=1.00107894452, theta=67.0988755007 -> V=1.0, theta=0.0
% INFO    : Bus 4427	: V=0.997783176176, theta=100.558777553 -> V=1.0, theta=0.0
% INFO    : Bus 4428	: V=0.997801012512, theta=100.560005186 -> V=1.0, theta=0.0
% INFO    : Bus 4429	: V=1.00302346892, theta=90.9972749663 -> V=1.0, theta=0.0
% INFO    : Bus 4430	: V=1.00299904191, theta=90.9950465355 -> V=1.0, theta=0.0
% INFO    : Bus 4431	: V=1.00121224167, theta=90.1964733187 -> V=1.0, theta=0.0
% INFO    : Bus 4432	: V=1.00102668117, theta=105.315760407 -> V=1.0, theta=0.0
% INFO    : Bus 4433	: V=1.00104223058, theta=105.317050812 -> V=1.0, theta=0.0
% INFO    : Bus 4434	: V=1.00102668117, theta=105.315760407 -> V=1.0, theta=0.0
% INFO    : Bus 4435	: V=1.00220075241, theta=66.3627522339 -> V=1.0, theta=0.0
% INFO    : Bus 4436	: V=1.00208006844, theta=66.4850017186 -> V=1.0, theta=0.0
% INFO    : Bus 4437	: V=1.00181181508, theta=66.6586612516 -> V=1.0, theta=0.0
% INFO    : Bus 4438	: V=1.00180398407, theta=66.6576872578 -> V=1.0, theta=0.0
% INFO    : Bus 4439	: V=1.00037649491, theta=93.2616655208 -> V=1.0, theta=0.0
% INFO    : Bus 4440	: V=1.00036447665, theta=93.2599200747 -> V=1.0, theta=0.0
% INFO    : Bus 4441	: V=0.99778034819, theta=94.8868827258 -> V=1.0, theta=0.0
% INFO    : Bus 4442	: V=1.00200297285, theta=92.0081841066 -> V=1.0, theta=0.0
% INFO    : Bus 4443	: V=0.999312494883, theta=85.4323110934 -> V=1.0, theta=0.0
% INFO    : Bus 4444	: V=0.999355777438, theta=84.8542015497 -> V=1.0, theta=0.0
% INFO    : Bus 4445	: V=0.999130532358, theta=85.4216631176 -> V=1.0, theta=0.0
% INFO    : Bus 4446	: V=0.999581554544, theta=85.4717856875 -> V=1.0, theta=0.0
% INFO    : Bus 4447	: V=0.999312494883, theta=85.4323110934 -> V=1.0, theta=0.0
% INFO    : Bus 4448	: V=0.999312494883, theta=85.4323110934 -> V=1.0, theta=0.0
% INFO    : Bus 4449	: V=0.997614925086, theta=84.9714864543 -> V=1.0, theta=0.0
% INFO    : Bus 4450	: V=0.9974446667, theta=84.9608316 -> V=1.0, theta=0.0
% INFO    : Bus 4451	: V=0.998626388247, theta=84.8258358705 -> V=1.0, theta=0.0
% INFO    : Bus 4452	: V=0.998867207416, theta=85.0567633321 -> V=1.0, theta=0.0
% INFO    : Bus 4453	: V=0.999803826445, theta=89.3986420817 -> V=1.0, theta=0.0
% INFO    : Bus 4454	: V=0.999622427353, theta=88.9999135074 -> V=1.0, theta=0.0
% INFO    : Bus 4455	: V=0.999594453458, theta=88.9971116189 -> V=1.0, theta=0.0
% INFO    : Bus 4456	: V=0.999649058251, theta=88.5154050666 -> V=1.0, theta=0.0
% INFO    : Bus 4457	: V=0.999624784208, theta=88.5124896989 -> V=1.0, theta=0.0
% INFO    : Bus 4458	: V=0.999673960648, theta=88.5181386591 -> V=1.0, theta=0.0
% INFO    : Bus 4459	: V=0.998445004393, theta=88.4426628766 -> V=1.0, theta=0.0
% INFO    : Bus 4460	: V=1.0000128749, theta=89.5647881652 -> V=1.0, theta=0.0
% INFO    : Bus 4461	: V=0.997948228635, theta=88.5313173122 -> V=1.0, theta=0.0
% INFO    : Bus 4462	: V=0.997851552804, theta=88.5216075194 -> V=1.0, theta=0.0
% INFO    : Bus 4463	: V=0.998065561108, theta=88.5401760504 -> V=1.0, theta=0.0
% INFO    : Bus 4464	: V=0.997948228635, theta=88.5313173122 -> V=1.0, theta=0.0
% INFO    : Bus 4465	: V=1.00196437839, theta=88.2051058183 -> V=1.0, theta=0.0
% INFO    : Bus 4466	: V=1.00053088348, theta=87.986931581 -> V=1.0, theta=0.0
% INFO    : Bus 4467	: V=1.00213909772, theta=88.2241190437 -> V=1.0, theta=0.0
% INFO    : Bus 4468	: V=1.0018616288, theta=88.1944013758 -> V=1.0, theta=0.0
% INFO    : Bus 4469	: V=1.00196437839, theta=88.2051058183 -> V=1.0, theta=0.0
% INFO    : Bus 4470	: V=1.00050200268, theta=86.2614774575 -> V=1.0, theta=0.0
% INFO    : Bus 4471	: V=1.00041004354, theta=86.2462792874 -> V=1.0, theta=0.0
% INFO    : Bus 4472	: V=1.00222812371, theta=87.1784510969 -> V=1.0, theta=0.0
% INFO    : Bus 4473	: V=1.00105495954, theta=86.2863041139 -> V=1.0, theta=0.0
% INFO    : Bus 4474	: V=1.00250869014, theta=87.2276414381 -> V=1.0, theta=0.0
% INFO    : Bus 4475	: V=1.00222812371, theta=87.1784510969 -> V=1.0, theta=0.0
% INFO    : Bus 4476	: V=1.0020970582, theta=87.1654046663 -> V=1.0, theta=0.0
% INFO    : Bus 4477	: V=0.999649892562, theta=85.9235975801 -> V=1.0, theta=0.0
% INFO    : Bus 4478	: V=0.99934766108, theta=85.7622623081 -> V=1.0, theta=0.0
% INFO    : Bus 4479	: V=1.00099993073, theta=86.4891942082 -> V=1.0, theta=0.0
% INFO    : Bus 4480	: V=1.00054422348, theta=86.1334063779 -> V=1.0, theta=0.0
% INFO    : Bus 4481	: V=1.00083697504, theta=86.4761924574 -> V=1.0, theta=0.0
% INFO    : Bus 4482	: V=1.00126559719, theta=86.518844093 -> V=1.0, theta=0.0
% INFO    : Bus 4483	: V=1.00099993073, theta=86.4891942082 -> V=1.0, theta=0.0
% INFO    : Bus 4484	: V=1.00099993073, theta=86.4891942082 -> V=1.0, theta=0.0
% INFO    : Bus 4485	: V=1.00002978655, theta=105.143838579 -> V=1.0, theta=0.0
% INFO    : Bus 4486	: V=0.998770802797, theta=104.0951445 -> V=1.0, theta=0.0
% INFO    : Bus 4487	: V=0.998632097238, theta=104.400674513 -> V=1.0, theta=0.0
% INFO    : Bus 4488	: V=0.998564370926, theta=104.394803802 -> V=1.0, theta=0.0
% INFO    : Bus 4489	: V=0.998696110067, theta=104.406372202 -> V=1.0, theta=0.0
% INFO    : Bus 4490	: V=0.999777535194, theta=104.94643676 -> V=1.0, theta=0.0
% INFO    : Bus 4491	: V=0.9998339186, theta=104.952154264 -> V=1.0, theta=0.0
% INFO    : Bus 4492	: V=1.00209531776, theta=106.704880103 -> V=1.0, theta=0.0
% INFO    : Bus 4493	: V=1.00040653806, theta=90.6991936791 -> V=1.0, theta=0.0
% INFO    : Bus 4494	: V=1.0003446534, theta=90.6947449462 -> V=1.0, theta=0.0
% INFO    : Bus 4495	: V=1.00046675404, theta=90.7038947212 -> V=1.0, theta=0.0
% INFO    : Bus 4496	: V=1.00040653806, theta=90.6991936791 -> V=1.0, theta=0.0
% INFO    : Bus 4497	: V=1.00044670008, theta=90.776541515 -> V=1.0, theta=0.0
% INFO    : Bus 4498	: V=1.00037042611, theta=90.7663562506 -> V=1.0, theta=0.0
% INFO    : Bus 4499	: V=1.00051475144, theta=90.785938539 -> V=1.0, theta=0.0
% INFO    : Bus 4500	: V=0.996956026849, theta=102.500157497 -> V=1.0, theta=0.0
% INFO    : Bus 4501	: V=0.996948096291, theta=102.499036471 -> V=1.0, theta=0.0
% INFO    : Bus 4502	: V=1.00123100258, theta=66.5432679305 -> V=1.0, theta=0.0
% INFO    : Bus 4503	: V=1.00122705352, theta=66.5426353807 -> V=1.0, theta=0.0
% INFO    : Bus 4504	: V=1.00070235293, theta=86.761313036 -> V=1.0, theta=0.0
% INFO    : Bus 4505	: V=1.00070734994, theta=86.7621878515 -> V=1.0, theta=0.0
% INFO    : Bus 4506	: V=0.999891926133, theta=86.2046772412 -> V=1.0, theta=0.0
% INFO    : Bus 4507	: V=0.999693579034, theta=88.9315532438 -> V=1.0, theta=0.0
% INFO    : Bus 4508	: V=1.00435209379, theta=73.5912384578 -> V=1.0, theta=0.0
% INFO    : Bus 4509	: V=1.00489897733, theta=74.060379057 -> V=1.0, theta=0.0
% INFO    : Bus 4510	: V=1.00489746697, theta=74.0602085111 -> V=1.0, theta=0.0
% INFO    : Bus 4511	: V=1.00490067436, theta=74.0605542395 -> V=1.0, theta=0.0
% INFO    : Bus 4512	: V=1.00233948354, theta=107.299426743 -> V=1.0, theta=0.0
% INFO    : Bus 4513	: V=1.00232567468, theta=107.297674761 -> V=1.0, theta=0.0
% INFO    : Bus 4514	: V=1.00070242035, theta=105.238964772 -> V=1.0, theta=0.0
% INFO    : Bus 4515	: V=1.00103865148, theta=89.4312945351 -> V=1.0, theta=0.0
% INFO    : Bus 4516	: V=1.0010962312, theta=89.4366064827 -> V=1.0, theta=0.0
% INFO    : Bus 4517	: V=1.0009864493, theta=89.4257057808 -> V=1.0, theta=0.0
% INFO    : Bus 4518	: V=1.00061856263, theta=89.223803814 -> V=1.0, theta=0.0
% INFO    : Bus 4519	: V=1.00057549083, theta=89.2185104952 -> V=1.0, theta=0.0
% INFO    : Bus 4520	: V=1.00625780295, theta=87.561156907 -> V=1.0, theta=0.0
% INFO    : Bus 4521	: V=1.0024082883, theta=89.2177748796 -> V=1.0, theta=0.0
% INFO    : Bus 4522	: V=1.00619018403, theta=87.5561059548 -> V=1.0, theta=0.0
% INFO    : Bus 4523	: V=1.00652570768, theta=87.495715515 -> V=1.0, theta=0.0
% INFO    : Bus 4524	: V=1.00625780295, theta=87.561156907 -> V=1.0, theta=0.0
% INFO    : Bus 4525	: V=1.00625780295, theta=87.561156907 -> V=1.0, theta=0.0
% INFO    : Bus 4526	: V=1.00073741489, theta=89.2199581105 -> V=1.0, theta=0.0
% INFO    : Bus 4527	: V=1.0009852596, theta=70.1027380205 -> V=1.0, theta=0.0
% INFO    : Bus 4528	: V=1.00097881671, theta=70.1021133154 -> V=1.0, theta=0.0
% INFO    : Bus 4529	: V=1.00099163003, theta=70.1032959798 -> V=1.0, theta=0.0
% INFO    : Bus 4530	: V=1.0009852596, theta=70.1027380205 -> V=1.0, theta=0.0
% INFO    : Bus 4531	: V=1.00048506256, theta=74.6391039405 -> V=1.0, theta=0.0
% INFO    : Bus 4532	: V=1.00047449412, theta=74.6381153855 -> V=1.0, theta=0.0
% INFO    : Bus 4533	: V=1.00049577681, theta=74.6402667608 -> V=1.0, theta=0.0
% INFO    : Bus 4534	: V=1.00280443323, theta=74.3882945236 -> V=1.0, theta=0.0
% INFO    : Bus 4535	: V=1.00279998012, theta=74.387785468 -> V=1.0, theta=0.0
% INFO    : Bus 4536	: V=1.00280847536, theta=74.3887899177 -> V=1.0, theta=0.0
% INFO    : Bus 4537	: V=0.993262150632, theta=67.2128332276 -> V=1.0, theta=0.0
% INFO    : Bus 4538	: V=0.992341272084, theta=66.5812508828 -> V=1.0, theta=0.0
% INFO    : Bus 4539	: V=0.995738261654, theta=66.4642735217 -> V=1.0, theta=0.0
% INFO    : Bus 4540	: V=0.992303637704, theta=66.5773776462 -> V=1.0, theta=0.0
% INFO    : Bus 4541	: V=0.993529273391, theta=66.5765693942 -> V=1.0, theta=0.0
% INFO    : Bus 4542	: V=0.992341272084, theta=66.5812508828 -> V=1.0, theta=0.0
% INFO    : Bus 4543	: V=1.0029372027, theta=108.827589055 -> V=1.0, theta=0.0
% INFO    : Bus 4544	: V=1.00043936402, theta=106.528633986 -> V=1.0, theta=0.0
% INFO    : Bus 4545	: V=0.995883246199, theta=97.2547781986 -> V=1.0, theta=0.0
% INFO    : Bus 4546	: V=0.99588080689, theta=97.2542816936 -> V=1.0, theta=0.0
% INFO    : Bus 4547	: V=0.99342680876, theta=101.438416248 -> V=1.0, theta=0.0
% INFO    : Bus 4548	: V=1.00374535664, theta=109.800801163 -> V=1.0, theta=0.0
% INFO    : Bus 4549	: V=1.00665397068, theta=112.013451281 -> V=1.0, theta=0.0
% INFO    : Bus 4550	: V=1.00447821456, theta=111.453728632 -> V=1.0, theta=0.0
% INFO    : Bus 4551	: V=1.00518857826, theta=111.626917571 -> V=1.0, theta=0.0
% INFO    : Bus 4552	: V=0.992569715587, theta=99.0045902298 -> V=1.0, theta=0.0
% INFO    : Bus 4553	: V=0.992573682394, theta=99.0050015755 -> V=1.0, theta=0.0
% INFO    : Bus 4554	: V=0.999782085913, theta=64.0299102375 -> V=1.0, theta=0.0
% INFO    : Bus 4555	: V=1.00334373877, theta=113.508957622 -> V=1.0, theta=0.0
% INFO    : Bus 4556	: V=1.00530078082, theta=114.2722693 -> V=1.0, theta=0.0
% INFO    : Bus 4557	: V=1.00528762175, theta=114.270774111 -> V=1.0, theta=0.0
% INFO    : Bus 4558	: V=1.00531361214, theta=114.273726464 -> V=1.0, theta=0.0
% INFO    : Bus 4559	: V=1.00682642678, theta=113.070483251 -> V=1.0, theta=0.0
% INFO    : Bus 4560	: V=1.00684086755, theta=113.071977725 -> V=1.0, theta=0.0
% INFO    : Bus 4561	: V=1.00345609691, theta=114.599597933 -> V=1.0, theta=0.0
% INFO    : Bus 4562	: V=0.993310495189, theta=92.3878113914 -> V=1.0, theta=0.0
% INFO    : Bus 4563	: V=1.00003397519, theta=110.810907012 -> V=1.0, theta=0.0
% INFO    : Bus 4564	: V=1.00002570591, theta=110.810074644 -> V=1.0, theta=0.0
% INFO    : Bus 4565	: V=1.00004282134, theta=110.811786393 -> V=1.0, theta=0.0
% INFO    : Bus 4566	: V=1.00223877354, theta=110.851051921 -> V=1.0, theta=0.0
% INFO    : Bus 4567	: V=1.00224562809, theta=110.851913801 -> V=1.0, theta=0.0
% INFO    : Bus 4568	: V=1.00145643761, theta=111.436239827 -> V=1.0, theta=0.0
% INFO    : Bus 4569	: V=1.00144786081, theta=111.435404576 -> V=1.0, theta=0.0
% INFO    : Bus 4570	: V=0.992968689591, theta=85.4504357874 -> V=1.0, theta=0.0
% INFO    : Bus 4571	: V=0.992965244052, theta=85.4499758438 -> V=1.0, theta=0.0
% INFO    : Bus 4572	: V=0.99068313684, theta=87.7226756254 -> V=1.0, theta=0.0
% INFO    : Bus 4573	: V=0.992154153699, theta=97.032458553 -> V=1.0, theta=0.0
% INFO    : Bus 4574	: V=0.9921494364, theta=97.0319516605 -> V=1.0, theta=0.0
% INFO    : Bus 4575	: V=1.00614588383, theta=114.63420416 -> V=1.0, theta=0.0
% INFO    : Bus 4576	: V=1.00610467191, theta=114.631112254 -> V=1.0, theta=0.0
% INFO    : Bus 4577	: V=1.00618509914, theta=114.637102998 -> V=1.0, theta=0.0
% INFO    : Bus 4578	: V=1.00183450079, theta=115.002041676 -> V=1.0, theta=0.0
% INFO    : Bus 4579	: V=1.00179385097, theta=114.998879239 -> V=1.0, theta=0.0
% INFO    : Bus 4580	: V=1.00327895552, theta=115.281239811 -> V=1.0, theta=0.0
% INFO    : Bus 4581	: V=1.00136960745, theta=115.377358385 -> V=1.0, theta=0.0
% INFO    : Bus 4582	: V=1.00144763846, theta=115.384912438 -> V=1.0, theta=0.0
% INFO    : Bus 4583	: V=1.00232862866, theta=114.655789115 -> V=1.0, theta=0.0
% INFO    : Bus 4584	: V=1.00238481026, theta=114.662388555 -> V=1.0, theta=0.0
% INFO    : Bus 4585	: V=1.00227284013, theta=114.648994834 -> V=1.0, theta=0.0
% INFO    : Bus 4586	: V=1.00232862866, theta=114.655789115 -> V=1.0, theta=0.0
% INFO    : Bus 4587	: V=1.00184772055, theta=114.949300951 -> V=1.0, theta=0.0
% INFO    : Bus 4588	: V=1.00175008133, theta=114.942399297 -> V=1.0, theta=0.0
% INFO    : Bus 4589	: V=1.00242561997, theta=114.786485017 -> V=1.0, theta=0.0
% INFO    : Bus 4590	: V=1.00236991757, theta=114.778471611 -> V=1.0, theta=0.0
% INFO    : Bus 4591	: V=1.00504241799, theta=114.309976049 -> V=1.0, theta=0.0
% INFO    : Bus 4592	: V=0.992783079769, theta=92.5804244871 -> V=1.0, theta=0.0
% INFO    : Bus 4593	: V=0.992766816072, theta=92.5791384132 -> V=1.0, theta=0.0
% INFO    : Bus 4594	: V=0.992799110549, theta=92.5817428421 -> V=1.0, theta=0.0
% INFO    : Bus 4595	: V=0.997411331853, theta=83.3936466339 -> V=1.0, theta=0.0
% INFO    : Bus 4596	: V=0.997424869761, theta=83.3958225773 -> V=1.0, theta=0.0
% INFO    : Bus 4597	: V=1.00216424751, theta=115.144943931 -> V=1.0, theta=0.0
% INFO    : Bus 4598	: V=1.0034924486, theta=114.761477551 -> V=1.0, theta=0.0
% INFO    : Bus 4599	: V=1.0034842514, theta=114.760475643 -> V=1.0, theta=0.0
% INFO    : Bus 4600	: V=1.00350049295, theta=114.762472183 -> V=1.0, theta=0.0
% INFO    : Bus 4601	: V=1.00160748833, theta=116.134038429 -> V=1.0, theta=0.0
% INFO    : Bus 4602	: V=1.00160258835, theta=116.132961673 -> V=1.0, theta=0.0
% INFO    : Bus 4603	: V=0.988720789304, theta=98.9714536379 -> V=1.0, theta=0.0
% INFO    : Bus 4604	: V=0.988723183081, theta=98.9719310962 -> V=1.0, theta=0.0
% INFO    : Bus 4605	: V=0.988718577549, theta=98.9709706862 -> V=1.0, theta=0.0
% INFO    : Bus 4606	: V=1.00380577493, theta=88.9107491941 -> V=1.0, theta=0.0
% INFO    : Bus 4607	: V=1.00380447644, theta=88.91046205 -> V=1.0, theta=0.0
% INFO    : Bus 4608	: V=1.00380721191, theta=88.9110129803 -> V=1.0, theta=0.0
% INFO    : Bus 4609	: V=1.00516161307, theta=86.0343606419 -> V=1.0, theta=0.0
% INFO    : Bus 4610	: V=0.999039404199, theta=90.1864071014 -> V=1.0, theta=0.0
% INFO    : Bus 4611	: V=1.0053321663, theta=85.9175913115 -> V=1.0, theta=0.0
% INFO    : Bus 4612	: V=1.00515061701, theta=86.0334732359 -> V=1.0, theta=0.0
% INFO    : Bus 4613	: V=1.00515514147, theta=86.0333811818 -> V=1.0, theta=0.0
% INFO    : Bus 4614	: V=0.998497863444, theta=90.4950205486 -> V=1.0, theta=0.0
% INFO    : Bus 4615	: V=0.988661277341, theta=106.568701487 -> V=1.0, theta=0.0
% INFO    : Bus 4616	: V=0.988662803766, theta=106.569017347 -> V=1.0, theta=0.0
% INFO    : Bus 4617	: V=0.997877025332, theta=83.7330131056 -> V=1.0, theta=0.0
% INFO    : Bus 4618	: V=0.998868644888, theta=81.5872700594 -> V=1.0, theta=0.0
% INFO    : Bus 4619	: V=0.996973329744, theta=83.1281960874 -> V=1.0, theta=0.0
% INFO    : Bus 4620	: V=0.998852367749, theta=81.58377367 -> V=1.0, theta=0.0
% INFO    : Bus 4621	: V=0.999683709856, theta=81.5269443886 -> V=1.0, theta=0.0
% INFO    : Bus 4622	: V=0.998868644888, theta=81.5872700594 -> V=1.0, theta=0.0
% INFO    : Bus 4623	: V=0.993679581508, theta=112.403172799 -> V=1.0, theta=0.0
% INFO    : Bus 4624	: V=0.993650787394, theta=112.400835014 -> V=1.0, theta=0.0
% INFO    : Bus 4625	: V=0.99370643113, theta=112.405372421 -> V=1.0, theta=0.0
% INFO    : Bus 4626	: V=0.996622475876, theta=114.022346672 -> V=1.0, theta=0.0
% INFO    : Bus 4627	: V=0.996706200132, theta=114.02920768 -> V=1.0, theta=0.0
% INFO    : Bus 4628	: V=0.996538091804, theta=114.015519578 -> V=1.0, theta=0.0
% INFO    : Bus 4629	: V=1.00111506551, theta=115.632269686 -> V=1.0, theta=0.0
% INFO    : Bus 4630	: V=1.00117725251, theta=115.638870468 -> V=1.0, theta=0.0
% INFO    : Bus 4631	: V=1.00105264382, theta=115.626315358 -> V=1.0, theta=0.0
% INFO    : Bus 4632	: V=1.00595325303, theta=115.56582736 -> V=1.0, theta=0.0
% INFO    : Bus 4633	: V=1.00190335867, theta=115.342367279 -> V=1.0, theta=0.0
% INFO    : Bus 4634	: V=1.00629563567, theta=115.57930654 -> V=1.0, theta=0.0
% INFO    : Bus 4635	: V=1.00595325303, theta=115.56582736 -> V=1.0, theta=0.0
% INFO    : Bus 4636	: V=1.00583348767, theta=115.559855719 -> V=1.0, theta=0.0
% INFO    : Bus 4637	: V=1.00088473532, theta=116.124606934 -> V=1.0, theta=0.0
% INFO    : Bus 4638	: V=1.00092770564, theta=116.131814737 -> V=1.0, theta=0.0
% INFO    : Bus 4639	: V=1.00178928316, theta=117.911813738 -> V=1.0, theta=0.0
% INFO    : Bus 4640	: V=0.999661336729, theta=84.6879846999 -> V=1.0, theta=0.0
% INFO    : Bus 4641	: V=0.997568961835, theta=91.9259051855 -> V=1.0, theta=0.0
% INFO    : Bus 4642	: V=1.00205295017, theta=117.936854746 -> V=1.0, theta=0.0
% INFO    : Bus 4643	: V=1.0029203686, theta=87.637344364 -> V=1.0, theta=0.0
% INFO    : Bus 4644	: V=1.00306569839, theta=116.168822234 -> V=1.0, theta=0.0
% INFO    : Bus 4645	: V=1.00336643475, theta=85.0667094387 -> V=1.0, theta=0.0
% INFO    : Bus 4646	: V=0.996718747036, theta=99.6973460937 -> V=1.0, theta=0.0
% INFO    : Bus 4647	: V=0.996714226159, theta=99.6969930298 -> V=1.0, theta=0.0
% INFO    : Bus 4648	: V=1.00120893027, theta=118.347664603 -> V=1.0, theta=0.0
% INFO    : Bus 4649	: V=1.00010110553, theta=119.698882822 -> V=1.0, theta=0.0
% INFO    : Bus 4650	: V=1.00128263842, theta=118.290399357 -> V=1.0, theta=0.0
% INFO    : Bus 4651	: V=1.00124860172, theta=118.285859991 -> V=1.0, theta=0.0
% INFO    : Bus 4652	: V=0.998503348499, theta=120.415132831 -> V=1.0, theta=0.0
% INFO    : Bus 4653	: V=0.998867269064, theta=120.391112696 -> V=1.0, theta=0.0
% INFO    : Bus 4654	: V=0.995488446477, theta=121.495237887 -> V=1.0, theta=0.0
% INFO    : Bus 4655	: V=0.999944784538, theta=120.949433128 -> V=1.0, theta=0.0
% INFO    : Bus 4656	: V=0.999157840656, theta=120.489146078 -> V=1.0, theta=0.0
% INFO    : Bus 4657	: V=1.00023268921, theta=120.990292806 -> V=1.0, theta=0.0
% INFO    : Bus 4658	: V=0.999944784538, theta=120.949433128 -> V=1.0, theta=0.0
% INFO    : Bus 4659	: V=0.999831304534, theta=120.937983099 -> V=1.0, theta=0.0
% INFO    : Bus 4660	: V=0.999944784538, theta=120.949433128 -> V=1.0, theta=0.0
% INFO    : Bus 4661	: V=1.00449243417, theta=115.001733261 -> V=1.0, theta=0.0
% INFO    : Bus 4662	: V=1.00180755321, theta=117.568248617 -> V=1.0, theta=0.0
% INFO    : Bus 4663	: V=1.00052935227, theta=110.244954131 -> V=1.0, theta=0.0
% INFO    : Bus 4664	: V=1.00048498802, theta=110.239693376 -> V=1.0, theta=0.0
% INFO    : Bus 4665	: V=1.00057493438, theta=110.250570578 -> V=1.0, theta=0.0
% INFO    : Bus 4666	: V=1.00038643705, theta=109.611382061 -> V=1.0, theta=0.0
% INFO    : Bus 4667	: V=1.00849852926, theta=110.589205804 -> V=1.0, theta=0.0
% INFO    : Bus 4668	: V=1.00135997251, theta=110.366686507 -> V=1.0, theta=0.0
% INFO    : Bus 4669	: V=1.00845890201, theta=110.584471328 -> V=1.0, theta=0.0
% INFO    : Bus 4670	: V=1.00862376501, theta=110.606008356 -> V=1.0, theta=0.0
% INFO    : Bus 4671	: V=1.00849852926, theta=110.589205804 -> V=1.0, theta=0.0
% INFO    : Bus 4672	: V=1.00107652135, theta=111.97218157 -> V=1.0, theta=0.0
% INFO    : Bus 4673	: V=1.00100316887, theta=111.966761009 -> V=1.0, theta=0.0
% INFO    : Bus 4674	: V=1.00114908863, theta=111.977835615 -> V=1.0, theta=0.0
% INFO    : Bus 4675	: V=1.00107652135, theta=111.97218157 -> V=1.0, theta=0.0
% INFO    : Bus 4676	: V=0.999881493404, theta=101.24899914 -> V=1.0, theta=0.0
% INFO    : Bus 4677	: V=0.99988501961, theta=101.249403802 -> V=1.0, theta=0.0
% INFO    : Bus 4678	: V=0.999878037541, theta=101.24860557 -> V=1.0, theta=0.0
% INFO    : Bus 4679	: V=0.999881493404, theta=101.24899914 -> V=1.0, theta=0.0
% INFO    : Bus 4680	: V=1.00414959848, theta=113.799838319 -> V=1.0, theta=0.0
% INFO    : Bus 4681	: V=1.00149370133, theta=105.583096592 -> V=1.0, theta=0.0
% INFO    : Bus 4682	: V=1.00148717545, theta=105.582391532 -> V=1.0, theta=0.0
% INFO    : Bus 4683	: V=1.00126860605, theta=107.797945634 -> V=1.0, theta=0.0
% INFO    : Bus 4684	: V=1.00126091162, theta=107.797017203 -> V=1.0, theta=0.0
% INFO    : Bus 4685	: V=1.00494692028, theta=114.295624217 -> V=1.0, theta=0.0
% INFO    : Bus 4686	: V=1.0050656591, theta=114.077836617 -> V=1.0, theta=0.0
% INFO    : Bus 4687	: V=1.00466550297, theta=92.5518966682 -> V=1.0, theta=0.0
% INFO    : Bus 4688	: V=1.00305131855, theta=106.044342804 -> V=1.0, theta=0.0
% INFO    : Bus 4689	: V=1.00584586081, theta=107.637559047 -> V=1.0, theta=0.0
% INFO    : Bus 4690	: V=1.00609276876, theta=106.541391564 -> V=1.0, theta=0.0
% INFO    : Bus 4691	: V=1.00581908046, theta=107.632678157 -> V=1.0, theta=0.0
% INFO    : Bus 4692	: V=1.00618823643, theta=107.716307641 -> V=1.0, theta=0.0
% INFO    : Bus 4693	: V=1.00584586081, theta=107.637559047 -> V=1.0, theta=0.0
% INFO    : Bus 4694	: V=1.00584586081, theta=107.637559047 -> V=1.0, theta=0.0
% INFO    : Bus 4695	: V=1.00328143244, theta=107.394035913 -> V=1.0, theta=0.0
% INFO    : Bus 4696	: V=1.0032557656, theta=107.388944892 -> V=1.0, theta=0.0
% INFO    : Bus 4697	: V=1.00330305999, theta=107.398930147 -> V=1.0, theta=0.0
% INFO    : Bus 4698	: V=1.00328143244, theta=107.394035913 -> V=1.0, theta=0.0
% INFO    : Bus 4699	: V=1.00576935833, theta=113.882511096 -> V=1.0, theta=0.0
% INFO    : Bus 4700	: V=1.00576158497, theta=113.881745115 -> V=1.0, theta=0.0
% INFO    : Bus 4701	: V=1.0061306672, theta=113.178797247 -> V=1.0, theta=0.0
% INFO    : Bus 4702	: V=1.00637426322, theta=110.756665465 -> V=1.0, theta=0.0
% INFO    : Bus 4703	: V=1.0063627824, theta=111.873520207 -> V=1.0, theta=0.0
% INFO    : Bus 4704	: V=1.00634523872, theta=111.871578593 -> V=1.0, theta=0.0
% INFO    : Bus 4705	: V=1.00182206513, theta=115.304923407 -> V=1.0, theta=0.0
% INFO    : Bus 4706	: V=1.00484015049, theta=114.415346499 -> V=1.0, theta=0.0
% INFO    : Bus 4707	: V=1.00483541248, theta=114.414794469 -> V=1.0, theta=0.0
% INFO    : Bus 4708	: V=1.00604954417, theta=114.080130253 -> V=1.0, theta=0.0
% INFO    : Bus 4709	: V=1.00604305253, theta=114.079573641 -> V=1.0, theta=0.0
% INFO    : Bus 4710	: V=1.00605577663, theta=114.080696939 -> V=1.0, theta=0.0
% INFO    : Bus 4711	: V=1.00604954417, theta=114.080130253 -> V=1.0, theta=0.0
% INFO    : Bus 4712	: V=0.999005825893, theta=96.5663320474 -> V=1.0, theta=0.0
% INFO    : Bus 4713	: V=0.99898829119, theta=96.5645874393 -> V=1.0, theta=0.0
% INFO    : Bus 4714	: V=0.998356310483, theta=96.4882835224 -> V=1.0, theta=0.0
% INFO    : Bus 4715	: V=0.999149744893, theta=96.2398481864 -> V=1.0, theta=0.0
% INFO    : Bus 4716	: V=1.00173271133, theta=100.947578334 -> V=1.0, theta=0.0
% INFO    : Bus 4717	: V=0.998445830094, theta=116.40393047 -> V=1.0, theta=0.0
% INFO    : Bus 4718	: V=0.990226215889, theta=118.443153599 -> V=1.0, theta=0.0
% INFO    : Bus 4719	: V=0.996303446467, theta=117.263139773 -> V=1.0, theta=0.0
% INFO    : Bus 4720	: V=0.990203647522, theta=118.442184075 -> V=1.0, theta=0.0
% INFO    : Bus 4721	: V=0.991573735565, theta=118.484620923 -> V=1.0, theta=0.0
% INFO    : Bus 4722	: V=0.990226215889, theta=118.443153599 -> V=1.0, theta=0.0
% INFO    : Bus 4723	: V=1.00074715899, theta=115.345683323 -> V=1.0, theta=0.0
% INFO    : Bus 4724	: V=1.00163182315, theta=105.787733108 -> V=1.0, theta=0.0
% INFO    : Bus 4725	: V=1.00164290567, theta=105.788672852 -> V=1.0, theta=0.0
% INFO    : Bus 4726	: V=1.00162033258, theta=105.78678756 -> V=1.0, theta=0.0
% INFO    : Bus 4727	: V=1.002319958, theta=105.924983792 -> V=1.0, theta=0.0
% INFO    : Bus 4728	: V=1.00230986115, theta=105.923899773 -> V=1.0, theta=0.0
% INFO    : Bus 4729	: V=1.00233004288, theta=105.926041986 -> V=1.0, theta=0.0
% INFO    : Bus 4730	: V=1.002319958, theta=105.924983792 -> V=1.0, theta=0.0
% INFO    : Bus 4731	: V=1.00374844676, theta=92.9353864644 -> V=1.0, theta=0.0
% INFO    : Bus 4732	: V=0.99711981432, theta=96.4011396046 -> V=1.0, theta=0.0
% INFO    : Bus 4733	: V=0.998695240185, theta=94.5290167691 -> V=1.0, theta=0.0
% INFO    : Bus 4734	: V=0.998754047354, theta=94.5349817947 -> V=1.0, theta=0.0
% INFO    : Bus 4735	: V=0.997913444665, theta=96.5766478814 -> V=1.0, theta=0.0
% INFO    : Bus 4736	: V=0.998220462096, theta=96.9669305106 -> V=1.0, theta=0.0
% INFO    : Bus 4737	: V=0.997975373973, theta=96.410695369 -> V=1.0, theta=0.0
% INFO    : Bus 4738	: V=0.998143058594, theta=96.9614308199 -> V=1.0, theta=0.0
% INFO    : Bus 4739	: V=0.998498476533, theta=97.0110580505 -> V=1.0, theta=0.0
% INFO    : Bus 4740	: V=0.998220462096, theta=96.9669305106 -> V=1.0, theta=0.0
% INFO    : Bus 4741	: V=1.00157396405, theta=110.0539726 -> V=1.0, theta=0.0
% INFO    : Bus 4742	: V=1.00313793912, theta=114.283020355 -> V=1.0, theta=0.0
% INFO    : Bus 4743	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4744	: V=1.00002339448, theta=104.708093044 -> V=1.0, theta=0.0
% INFO    : Bus 4745	: V=1.00002831792, theta=103.007957831 -> V=1.0, theta=0.0
% INFO    : Bus 4746	: V=1.00001292024, theta=101.990609491 -> V=1.0, theta=0.0
% INFO    : Bus 4747	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4748	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4749	: V=1.00007020574, theta=102.012345159 -> V=1.0, theta=0.0
% INFO    : Bus 4750	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4751	: V=0.96119155343, theta=119.962150022 -> V=1.0, theta=0.0
% INFO    : Bus 4752	: V=1.00306248872, theta=118.491907726 -> V=1.0, theta=0.0
% INFO    : Bus 4753	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4754	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4755	: V=1.00318383834, theta=118.505799979 -> V=1.0, theta=0.0
% INFO    : Bus 4756	: V=1.00009462375, theta=105.929843531 -> V=1.0, theta=0.0
% INFO    : Bus 4757	: V=1.00022733214, theta=104.240549369 -> V=1.0, theta=0.0
% INFO    : Bus 4758	: V=0.999176162482, theta=104.591712463 -> V=1.0, theta=0.0
% INFO    : Bus 4759	: V=0.999717039594, theta=106.120205505 -> V=1.0, theta=0.0
% INFO    : Bus 4760	: V=0.999743025493, theta=106.412950096 -> V=1.0, theta=0.0
% INFO    : Bus 4761	: V=0.999838975331, theta=106.645192977 -> V=1.0, theta=0.0
% INFO    : Bus 4762	: V=0.999822366441, theta=106.233322412 -> V=1.0, theta=0.0
% INFO    : Bus 4763	: V=0.999808957148, theta=106.21478676 -> V=1.0, theta=0.0
% INFO    : Bus 4764	: V=0.999634789083, theta=106.128710432 -> V=1.0, theta=0.0
% INFO    : Bus 4765	: V=1.0001120076, theta=104.712508943 -> V=1.0, theta=0.0
% INFO    : Bus 4766	: V=1.00008317219, theta=105.842437176 -> V=1.0, theta=0.0
% INFO    : Bus 4767	: V=0.999348134771, theta=104.007438802 -> V=1.0, theta=0.0
% INFO    : Bus 4768	: V=1.00009462375, theta=105.929843531 -> V=1.0, theta=0.0
% INFO    : Bus 4769	: V=1.00022733214, theta=104.240549369 -> V=1.0, theta=0.0
% INFO    : Bus 4770	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4771	: V=1.00269514818, theta=80.1701261126 -> V=1.0, theta=0.0
% INFO    : Bus 4772	: V=1.00026337013, theta=80.4732534257 -> V=1.0, theta=0.0
% INFO    : Bus 4773	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4774	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4775	: V=1.00033148083, theta=80.4580380682 -> V=1.0, theta=0.0
% INFO    : Bus 4776	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4777	: V=1.00723732757, theta=114.893466843 -> V=1.0, theta=0.0
% INFO    : Bus 4778	: V=0.96884520187, theta=115.82470771 -> V=1.0, theta=0.0
% INFO    : Bus 4779	: V=0.972054385368, theta=115.890040407 -> V=1.0, theta=0.0
% INFO    : Bus 4780	: V=0.968789112815, theta=115.257347058 -> V=1.0, theta=0.0
% INFO    : Bus 4781	: V=0.970947128936, theta=115.481253844 -> V=1.0, theta=0.0
% INFO    : Bus 4782	: V=1.01035032889, theta=114.94276635 -> V=1.0, theta=0.0
% INFO    : Bus 4783	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4784	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4785	: V=1.01372592988, theta=115.000792629 -> V=1.0, theta=0.0
% INFO    : Bus 4786	: V=1.00103927281, theta=78.0012974861 -> V=1.0, theta=0.0
% INFO    : Bus 4787	: V=1.00104007856, theta=77.9995249614 -> V=1.0, theta=0.0
% INFO    : Bus 4788	: V=1.00103927281, theta=78.0012974861 -> V=1.0, theta=0.0
% INFO    : Bus 4789	: V=1.00103927281, theta=78.0012974861 -> V=1.0, theta=0.0
% INFO    : Bus 4790	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4791	: V=1.00121770651, theta=118.789441133 -> V=1.0, theta=0.0
% INFO    : Bus 4792	: V=0.994236465943, theta=121.50515749 -> V=1.0, theta=0.0
% INFO    : Bus 4793	: V=1.00017940556, theta=119.009109226 -> V=1.0, theta=0.0
% INFO    : Bus 4794	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4795	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4796	: V=1.00021314654, theta=119.08188042 -> V=1.0, theta=0.0
% INFO    : Bus 4797	: V=1.00019542711, theta=78.5225102737 -> V=1.0, theta=0.0
% INFO    : Bus 4798	: V=1.00019117438, theta=78.514040757 -> V=1.0, theta=0.0
% INFO    : Bus 4799	: V=1.00019542711, theta=78.5225102737 -> V=1.0, theta=0.0
% INFO    : Bus 4800	: V=1.00019542711, theta=78.5225102737 -> V=1.0, theta=0.0
% INFO    : Bus 4801	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4802	: V=1.00254270052, theta=109.020830174 -> V=1.0, theta=0.0
% INFO    : Bus 4803	: V=1.00125407587, theta=107.046640704 -> V=1.0, theta=0.0
% INFO    : Bus 4804	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4805	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4806	: V=1.0015304268, theta=107.133782171 -> V=1.0, theta=0.0
% INFO    : Bus 4807	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4808	: V=0.999394876155, theta=83.2764867096 -> V=1.0, theta=0.0
% INFO    : Bus 4809	: V=0.999999364367, theta=84.054181343 -> V=1.0, theta=0.0
% INFO    : Bus 4810	: V=1.00067644425, theta=83.9032841428 -> V=1.0, theta=0.0
% INFO    : Bus 4811	: V=0.999321182372, theta=83.7569179963 -> V=1.0, theta=0.0
% INFO    : Bus 4812	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4813	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4814	: V=0.998628428181, theta=83.7475088819 -> V=1.0, theta=0.0
% INFO    : Bus 4815	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4816	: V=1.00204533832, theta=107.766636039 -> V=1.0, theta=0.0
% INFO    : Bus 4817	: V=0.997346915816, theta=108.530709694 -> V=1.0, theta=0.0
% INFO    : Bus 4818	: V=1.00162993718, theta=107.766952565 -> V=1.0, theta=0.0
% INFO    : Bus 4819	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4820	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4821	: V=1.00159051724, theta=107.787582482 -> V=1.0, theta=0.0
% INFO    : Bus 4822	: V=0.992514136257, theta=119.190769252 -> V=1.0, theta=0.0
% INFO    : Bus 4823	: V=0.999442941611, theta=118.619936077 -> V=1.0, theta=0.0
% INFO    : Bus 4824	: V=1.00183680169, theta=118.311455875 -> V=1.0, theta=0.0
% INFO    : Bus 4825	: V=0.991849054958, theta=119.741981388 -> V=1.0, theta=0.0
% INFO    : Bus 4826	: V=1.00000305325, theta=118.559811302 -> V=1.0, theta=0.0
% INFO    : Bus 4827	: V=0.996252676251, theta=119.153979178 -> V=1.0, theta=0.0
% INFO    : Bus 4828	: V=0.992514136257, theta=119.190769252 -> V=1.0, theta=0.0
% INFO    : Bus 4829	: V=0.999442941611, theta=118.619936077 -> V=1.0, theta=0.0
% INFO    : Bus 4830	: V=0.997346910745, theta=85.9465179906 -> V=1.0, theta=0.0
% INFO    : Bus 4831	: V=1.00099616564, theta=82.9975935721 -> V=1.0, theta=0.0
% INFO    : Bus 4832	: V=1.00122505747, theta=82.2452429151 -> V=1.0, theta=0.0
% INFO    : Bus 4833	: V=1.00002906681, theta=86.3150213055 -> V=1.0, theta=0.0
% INFO    : Bus 4834	: V=1.00014672753, theta=82.6238258309 -> V=1.0, theta=0.0
% INFO    : Bus 4835	: V=1.00099616564, theta=82.9975935721 -> V=1.0, theta=0.0
% INFO    : Bus 4836	: V=0.997346910745, theta=85.9465179906 -> V=1.0, theta=0.0
% INFO    : Bus 4837	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4838	: V=1.00237250993, theta=92.0040776766 -> V=1.0, theta=0.0
% INFO    : Bus 4839	: V=1.00503111357, theta=91.3376680168 -> V=1.0, theta=0.0
% INFO    : Bus 4840	: V=0.999177239343, theta=95.9617077261 -> V=1.0, theta=0.0
% INFO    : Bus 4841	: V=0.999298621682, theta=96.0881511787 -> V=1.0, theta=0.0
% INFO    : Bus 4842	: V=0.999120096964, theta=95.9145529634 -> V=1.0, theta=0.0
% INFO    : Bus 4843	: V=0.995370058639, theta=95.2790696769 -> V=1.0, theta=0.0
% INFO    : Bus 4844	: V=0.997748175621, theta=95.4560279576 -> V=1.0, theta=0.0
% INFO    : Bus 4845	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4846	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4847	: V=0.995059886373, theta=95.2341735641 -> V=1.0, theta=0.0
% INFO    : Bus 4848	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4849	: V=0.999599080273, theta=78.4669079315 -> V=1.0, theta=0.0
% INFO    : Bus 4850	: V=0.999999494648, theta=77.8766183826 -> V=1.0, theta=0.0
% INFO    : Bus 4851	: V=0.998685338182, theta=78.8352086487 -> V=1.0, theta=0.0
% INFO    : Bus 4852	: V=0.995425640923, theta=77.3793169956 -> V=1.0, theta=0.0
% INFO    : Bus 4853	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4854	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4855	: V=0.99486365702, theta=77.4326211412 -> V=1.0, theta=0.0
% INFO    : Bus 4856	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4857	: V=0.996947617043, theta=121.114995857 -> V=1.0, theta=0.0
% INFO    : Bus 4858	: V=1.0023120689, theta=118.554836081 -> V=1.0, theta=0.0
% INFO    : Bus 4859	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4860	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4861	: V=1.00234847188, theta=118.579633606 -> V=1.0, theta=0.0
% INFO    : Bus 4862	: V=1.00605193486, theta=69.2143362128 -> V=1.0, theta=0.0
% INFO    : Bus 4863	: V=1.00342150567, theta=68.393330756 -> V=1.0, theta=0.0
% INFO    : Bus 4864	: V=1.00170003702, theta=68.0681645474 -> V=1.0, theta=0.0
% INFO    : Bus 4865	: V=0.970317749818, theta=69.9533232685 -> V=1.0, theta=0.0
% INFO    : Bus 4866	: V=1.00448792337, theta=70.0631525095 -> V=1.0, theta=0.0
% INFO    : Bus 4867	: V=0.970755410831, theta=70.6874029896 -> V=1.0, theta=0.0
% INFO    : Bus 4868	: V=1.00242691078, theta=68.2544799434 -> V=1.0, theta=0.0
% INFO    : Bus 4869	: V=1.0046329697, theta=69.0704893605 -> V=1.0, theta=0.0
% INFO    : Bus 4870	: V=1.00342150567, theta=68.393330756 -> V=1.0, theta=0.0
% INFO    : Bus 4871	: V=1.00342150567, theta=68.393330756 -> V=1.0, theta=0.0
% INFO    : Bus 4872	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4873	: V=1.00461250794, theta=92.8764379292 -> V=1.0, theta=0.0
% INFO    : Bus 4874	: V=0.999170107034, theta=92.1484913139 -> V=1.0, theta=0.0
% INFO    : Bus 4875	: V=0.999579837079, theta=92.1641887256 -> V=1.0, theta=0.0
% INFO    : Bus 4876	: V=0.998211301158, theta=91.9524115337 -> V=1.0, theta=0.0
% INFO    : Bus 4877	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4878	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4879	: V=0.997953321185, theta=92.0038004528 -> V=1.0, theta=0.0
% INFO    : Bus 4880	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4881	: V=1.00184863274, theta=72.373336581 -> V=1.0, theta=0.0
% INFO    : Bus 4882	: V=1.00128339172, theta=72.548849543 -> V=1.0, theta=0.0
% INFO    : Bus 4883	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4884	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4885	: V=1.00127448087, theta=72.5400978116 -> V=1.0, theta=0.0
% INFO    : Bus 4886	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4887	: V=0.998362936631, theta=110.256123947 -> V=1.0, theta=0.0
% INFO    : Bus 4888	: V=1.00223990406, theta=111.737094748 -> V=1.0, theta=0.0
% INFO    : Bus 4889	: V=0.995769268256, theta=110.638035575 -> V=1.0, theta=0.0
% INFO    : Bus 4890	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4891	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4892	: V=0.994927972957, theta=110.662016056 -> V=1.0, theta=0.0
% INFO    : Bus 4893	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4894	: V=1.00234529992, theta=94.0662574604 -> V=1.0, theta=0.0
% INFO    : Bus 4895	: V=0.973849458588, theta=95.96316688 -> V=1.0, theta=0.0
% INFO    : Bus 4896	: V=1.00086024457, theta=95.5480605781 -> V=1.0, theta=0.0
% INFO    : Bus 4897	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4898	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4899	: V=1.0007526108, theta=95.4546034387 -> V=1.0, theta=0.0
% INFO    : Bus 4900	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4901	: V=1.00808059365, theta=108.201389651 -> V=1.0, theta=0.0
% INFO    : Bus 4902	: V=1.00170691254, theta=107.174292391 -> V=1.0, theta=0.0
% INFO    : Bus 4903	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4904	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4905	: V=1.00162024306, theta=107.185076824 -> V=1.0, theta=0.0
% INFO    : Bus 4906	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4907	: V=1.00337286263, theta=91.9550716281 -> V=1.0, theta=0.0
% INFO    : Bus 4908	: V=0.999466642826, theta=96.0014512382 -> V=1.0, theta=0.0
% INFO    : Bus 4909	: V=0.998269334441, theta=93.2864295961 -> V=1.0, theta=0.0
% INFO    : Bus 4910	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4911	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4912	: V=0.998167532122, theta=93.2341003777 -> V=1.0, theta=0.0
% INFO    : Bus 4913	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4914	: V=0.999720911167, theta=85.6027842275 -> V=1.0, theta=0.0
% INFO    : Bus 4915	: V=0.999787780027, theta=87.9835068678 -> V=1.0, theta=0.0
% INFO    : Bus 4916	: V=0.998395458466, theta=85.7071330744 -> V=1.0, theta=0.0
% INFO    : Bus 4917	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4918	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4919	: V=0.997876274809, theta=85.709850543 -> V=1.0, theta=0.0
% INFO    : Bus 4920	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4921	: V=1.00711971029, theta=110.695830744 -> V=1.0, theta=0.0
% INFO    : Bus 4922	: V=1.00766910727, theta=109.928890916 -> V=1.0, theta=0.0
% INFO    : Bus 4923	: V=1.00429579728, theta=114.513175667 -> V=1.0, theta=0.0
% INFO    : Bus 4924	: V=1.00542653606, theta=114.422943679 -> V=1.0, theta=0.0
% INFO    : Bus 4925	: V=1.00766709619, theta=114.857945382 -> V=1.0, theta=0.0
% INFO    : Bus 4926	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4927	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4928	: V=1.00547390714, theta=114.415246727 -> V=1.0, theta=0.0
% INFO    : Bus 4929	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4930	: V=1.00316785993, theta=111.605928126 -> V=1.0, theta=0.0
% INFO    : Bus 4931	: V=1.0053090544, theta=111.719051259 -> V=1.0, theta=0.0
% INFO    : Bus 4932	: V=1.00053623546, theta=111.934232841 -> V=1.0, theta=0.0
% INFO    : Bus 4933	: V=1.00134308825, theta=111.5280171 -> V=1.0, theta=0.0
% INFO    : Bus 4934	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4935	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4936	: V=1.00138469615, theta=111.539780155 -> V=1.0, theta=0.0
% INFO    : Bus 4937	: V=0.996338608174, theta=108.663863711 -> V=1.0, theta=0.0
% INFO    : Bus 4938	: V=1.00064110744, theta=108.542897024 -> V=1.0, theta=0.0
% INFO    : Bus 4939	: V=1.00198906637, theta=107.701742143 -> V=1.0, theta=0.0
% INFO    : Bus 4940	: V=0.999843941319, theta=108.922303261 -> V=1.0, theta=0.0
% INFO    : Bus 4941	: V=0.999914761185, theta=109.018590386 -> V=1.0, theta=0.0
% INFO    : Bus 4942	: V=0.999919720397, theta=108.877472384 -> V=1.0, theta=0.0
% INFO    : Bus 4943	: V=0.999903544467, theta=109.189185086 -> V=1.0, theta=0.0
% INFO    : Bus 4944	: V=0.999884980146, theta=109.202373142 -> V=1.0, theta=0.0
% INFO    : Bus 4945	: V=0.999895886243, theta=108.9084983 -> V=1.0, theta=0.0
% INFO    : Bus 4946	: V=0.997480400356, theta=108.259190623 -> V=1.0, theta=0.0
% INFO    : Bus 4947	: V=1.00015956785, theta=108.568071444 -> V=1.0, theta=0.0
% INFO    : Bus 4948	: V=0.996338608174, theta=108.663863711 -> V=1.0, theta=0.0
% INFO    : Bus 4949	: V=1.00064110744, theta=108.542897024 -> V=1.0, theta=0.0
% INFO    : Bus 4950	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4951	: V=1.00284824844, theta=91.7404151465 -> V=1.0, theta=0.0
% INFO    : Bus 4952	: V=1.00263608004, theta=91.4436123296 -> V=1.0, theta=0.0
% INFO    : Bus 4953	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4954	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4955	: V=1.00273804048, theta=91.4762568522 -> V=1.0, theta=0.0
% INFO    : Bus 4956	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4957	: V=1.00173886309, theta=93.8951586239 -> V=1.0, theta=0.0
% INFO    : Bus 4958	: V=1.00292512061, theta=93.7212270506 -> V=1.0, theta=0.0
% INFO    : Bus 4959	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4960	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4961	: V=1.00292153344, theta=93.7221859243 -> V=1.0, theta=0.0
% INFO    : Bus 4962	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4963	: V=1.00121439129, theta=110.592190675 -> V=1.0, theta=0.0
% INFO    : Bus 4964	: V=0.984235319692, theta=111.025429122 -> V=1.0, theta=0.0
% INFO    : Bus 4965	: V=0.997587313919, theta=110.412873827 -> V=1.0, theta=0.0
% INFO    : Bus 4966	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4967	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4968	: V=0.996796410612, theta=110.451496455 -> V=1.0, theta=0.0
% INFO    : Bus 4969	: V=0.998976591376, theta=102.525427846 -> V=1.0, theta=0.0
% INFO    : Bus 4970	: V=1.00271488864, theta=99.0120900711 -> V=1.0, theta=0.0
% INFO    : Bus 4971	: V=1.00258131516, theta=99.3521230542 -> V=1.0, theta=0.0
% INFO    : Bus 4972	: V=1.00000023372, theta=102.873871398 -> V=1.0, theta=0.0
% INFO    : Bus 4973	: V=1.00000023315, theta=102.867440916 -> V=1.0, theta=0.0
% INFO    : Bus 4974	: V=1.00000021605, theta=102.632842598 -> V=1.0, theta=0.0
% INFO    : Bus 4975	: V=1.00000022751, theta=102.692005612 -> V=1.0, theta=0.0
% INFO    : Bus 4976	: V=1.00000023644, theta=102.843154186 -> V=1.0, theta=0.0
% INFO    : Bus 4977	: V=1.0000002248, theta=102.876401824 -> V=1.0, theta=0.0
% INFO    : Bus 4978	: V=0.999075286427, theta=102.527424808 -> V=1.0, theta=0.0
% INFO    : Bus 4979	: V=0.999064274771, theta=102.531885792 -> V=1.0, theta=0.0
% INFO    : Bus 4980	: V=1.00241641806, theta=99.5162496436 -> V=1.0, theta=0.0
% INFO    : Bus 4981	: V=1.00227166229, theta=99.393017185 -> V=1.0, theta=0.0
% INFO    : Bus 4982	: V=0.999067537462, theta=102.528685269 -> V=1.0, theta=0.0
% INFO    : Bus 4983	: V=1.00020444326, theta=102.680861992 -> V=1.0, theta=0.0
% INFO    : Bus 4984	: V=1.00130852667, theta=98.5564354939 -> V=1.0, theta=0.0
% INFO    : Bus 4985	: V=0.998976591376, theta=102.525427846 -> V=1.0, theta=0.0
% INFO    : Bus 4986	: V=0.998976591376, theta=102.525427846 -> V=1.0, theta=0.0
% INFO    : Bus 4987	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4988	: V=1.00578265392, theta=114.083995337 -> V=1.0, theta=0.0
% INFO    : Bus 4989	: V=1.00302273184, theta=114.574763535 -> V=1.0, theta=0.0
% INFO    : Bus 4990	: V=1.00951260218, theta=114.871932473 -> V=1.0, theta=0.0
% INFO    : Bus 4991	: V=1.01027716122, theta=114.820056192 -> V=1.0, theta=0.0
% INFO    : Bus 4992	: V=1.01055108891, theta=114.831809757 -> V=1.0, theta=0.0
% INFO    : Bus 4993	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4994	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4995	: V=1.01049463851, theta=114.802675146 -> V=1.0, theta=0.0
% INFO    : Bus 4996	: V=1.00033109349, theta=89.2845319172 -> V=1.0, theta=0.0
% INFO    : Bus 4997	: V=1.00032640264, theta=89.2799100701 -> V=1.0, theta=0.0
% INFO    : Bus 4998	: V=1.00033109349, theta=89.2845319172 -> V=1.0, theta=0.0
% INFO    : Bus 4999	: V=1.00033109349, theta=89.2845319172 -> V=1.0, theta=0.0
% INFO    : Bus 5000	: V=0.995537137243, theta=106.220288833 -> V=1.0, theta=0.0
% INFO    : Bus 5001	: V=0.998853125731, theta=106.834962469 -> V=1.0, theta=0.0
% INFO    : Bus 5002	: V=1.00084430516, theta=106.941365445 -> V=1.0, theta=0.0
% INFO    : Bus 5003	: V=1.00556550494, theta=106.373764185 -> V=1.0, theta=0.0
% INFO    : Bus 5004	: V=0.999431896318, theta=106.893075554 -> V=1.0, theta=0.0
% INFO    : Bus 5005	: V=0.996915948895, theta=106.096884089 -> V=1.0, theta=0.0
% INFO    : Bus 5006	: V=0.998853125731, theta=106.834962469 -> V=1.0, theta=0.0
% INFO    : Bus 5007	: V=0.995537137243, theta=106.220288833 -> V=1.0, theta=0.0
% INFO    : Bus 5008	: V=1.00008442895, theta=81.1041241875 -> V=1.0, theta=0.0
% INFO    : Bus 5009	: V=0.999982307546, theta=81.0944733426 -> V=1.0, theta=0.0
% INFO    : Bus 5010	: V=1.00008442895, theta=81.1041241875 -> V=1.0, theta=0.0
% INFO    : Bus 5011	: V=1.00008442895, theta=81.1041241875 -> V=1.0, theta=0.0
% INFO    : Bus 5012	: V=1.00269606071, theta=91.3350332388 -> V=1.0, theta=0.0
% INFO    : Bus 5013	: V=1.00269263056, theta=91.3316721391 -> V=1.0, theta=0.0
% INFO    : Bus 5014	: V=1.00269606071, theta=91.3350332388 -> V=1.0, theta=0.0
% INFO    : Bus 5015	: V=1.00269606071, theta=91.3350332388 -> V=1.0, theta=0.0
% INFO    : Bus 5016	: V=1.00236729819, theta=107.609729401 -> V=1.0, theta=0.0
% INFO    : Bus 5017	: V=1.00238873251, theta=107.605699187 -> V=1.0, theta=0.0
% INFO    : Bus 5018	: V=1.00236729819, theta=107.609729401 -> V=1.0, theta=0.0
% INFO    : Bus 5019	: V=1.00236729819, theta=107.609729401 -> V=1.0, theta=0.0
% INFO    : Bus 5020	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5021	: V=1.00211028503, theta=106.691225365 -> V=1.0, theta=0.0
% INFO    : Bus 5022	: V=0.999124561742, theta=107.183896447 -> V=1.0, theta=0.0
% INFO    : Bus 5023	: V=1.00144613654, theta=106.990290373 -> V=1.0, theta=0.0
% INFO    : Bus 5024	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5025	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5026	: V=1.00137684414, theta=106.984495341 -> V=1.0, theta=0.0
% INFO    : Bus 5027	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5028	: V=1.00033930257, theta=83.3200257486 -> V=1.0, theta=0.0
% INFO    : Bus 5029	: V=1.0004379685, theta=82.276024135 -> V=1.0, theta=0.0
% INFO    : Bus 5030	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5031	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5032	: V=1.00046197003, theta=82.2852437747 -> V=1.0, theta=0.0
% INFO    : Bus 5033	: V=0.999983887476, theta=109.304445713 -> V=1.0, theta=0.0
% INFO    : Bus 5034	: V=0.998308041752, theta=110.376003351 -> V=1.0, theta=0.0
% INFO    : Bus 5035	: V=1.00294575124, theta=109.978094265 -> V=1.0, theta=0.0
% INFO    : Bus 5036	: V=0.997678818472, theta=109.720590345 -> V=1.0, theta=0.0
% INFO    : Bus 5037	: V=0.998670317744, theta=110.577244992 -> V=1.0, theta=0.0
% INFO    : Bus 5038	: V=0.999628524566, theta=109.066272571 -> V=1.0, theta=0.0
% INFO    : Bus 5039	: V=0.999983887476, theta=109.304445713 -> V=1.0, theta=0.0
% INFO    : Bus 5040	: V=0.999983887476, theta=109.304445713 -> V=1.0, theta=0.0
% INFO    : Bus 5041	: V=1.00542674959, theta=114.779242286 -> V=1.0, theta=0.0
% INFO    : Bus 5042	: V=1.0061317946, theta=114.899459353 -> V=1.0, theta=0.0
% INFO    : Bus 5043	: V=1.00191496146, theta=115.467240524 -> V=1.0, theta=0.0
% INFO    : Bus 5044	: V=0.974194662082, theta=114.888557985 -> V=1.0, theta=0.0
% INFO    : Bus 5045	: V=0.974077762863, theta=115.058239718 -> V=1.0, theta=0.0
% INFO    : Bus 5046	: V=1.00451299797, theta=115.097784492 -> V=1.0, theta=0.0
% INFO    : Bus 5047	: V=0.972869539528, theta=114.881394542 -> V=1.0, theta=0.0
% INFO    : Bus 5048	: V=1.00554026147, theta=115.162310183 -> V=1.0, theta=0.0
% INFO    : Bus 5049	: V=0.974854474115, theta=115.158429725 -> V=1.0, theta=0.0
% INFO    : Bus 5050	: V=0.969220016086, theta=115.968384236 -> V=1.0, theta=0.0
% INFO    : Bus 5051	: V=1.00204789191, theta=114.622440119 -> V=1.0, theta=0.0
% INFO    : Bus 5052	: V=1.00635710655, theta=114.887001887 -> V=1.0, theta=0.0
% INFO    : Bus 5053	: V=1.0061317946, theta=114.899459353 -> V=1.0, theta=0.0
% INFO    : Bus 5054	: V=1.0061317946, theta=114.899459353 -> V=1.0, theta=0.0
% INFO    : Bus 5055	: V=1.00062248554, theta=102.239194914 -> V=1.0, theta=0.0
% INFO    : Bus 5056	: V=1.00031047076, theta=102.10161758 -> V=1.0, theta=0.0
% INFO    : Bus 5057	: V=1.00062248554, theta=102.239194914 -> V=1.0, theta=0.0
% INFO    : Bus 5058	: V=1.00062248554, theta=102.239194914 -> V=1.0, theta=0.0
% INFO    : Bus 5059	: V=0.996683268333, theta=74.1084593978 -> V=1.0, theta=0.0
% INFO    : Bus 5060	: V=1.00145056789, theta=72.4836966288 -> V=1.0, theta=0.0
% INFO    : Bus 5061	: V=1.00193145215, theta=72.1254546614 -> V=1.0, theta=0.0
% INFO    : Bus 5062	: V=1.00142288534, theta=72.2947705629 -> V=1.0, theta=0.0
% INFO    : Bus 5063	: V=0.99669645215, theta=74.29163987 -> V=1.0, theta=0.0
% INFO    : Bus 5064	: V=0.996683268333, theta=74.1084593978 -> V=1.0, theta=0.0
% INFO    : Bus 5065	: V=0.996683268333, theta=74.1084593978 -> V=1.0, theta=0.0
% INFO    : Bus 5066	: V=1.00250442176, theta=91.6614686048 -> V=1.0, theta=0.0
% INFO    : Bus 5067	: V=1.00250572088, theta=91.6591569485 -> V=1.0, theta=0.0
% INFO    : Bus 5068	: V=1.00250442176, theta=91.6614686048 -> V=1.0, theta=0.0
% INFO    : Bus 5069	: V=1.00250442176, theta=91.6614686048 -> V=1.0, theta=0.0
% INFO    : Bus 5070	: V=1.00002826655, theta=78.5729673374 -> V=1.0, theta=0.0
% INFO    : Bus 5071	: V=1.00000879708, theta=78.5652832238 -> V=1.0, theta=0.0
% INFO    : Bus 5072	: V=1.00002826655, theta=78.5729673374 -> V=1.0, theta=0.0
% INFO    : Bus 5073	: V=1.00002826655, theta=78.5729673374 -> V=1.0, theta=0.0
% INFO    : Bus 5074	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5075	: V=1.00104592788, theta=106.929850271 -> V=1.0, theta=0.0
% INFO    : Bus 5076	: V=0.999451834856, theta=108.166368521 -> V=1.0, theta=0.0
% INFO    : Bus 5077	: V=1.00014154875, theta=107.012868942 -> V=1.0, theta=0.0
% INFO    : Bus 5078	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5079	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5080	: V=1.00037662671, theta=107.081503433 -> V=1.0, theta=0.0
% INFO    : Bus 5081	: V=0.997416785991, theta=113.853027981 -> V=1.0, theta=0.0
% INFO    : Bus 5082	: V=0.997876206983, theta=111.954005986 -> V=1.0, theta=0.0
% INFO    : Bus 5083	: V=0.999609692549, theta=111.545112353 -> V=1.0, theta=0.0
% INFO    : Bus 5084	: V=0.987721013945, theta=113.960084444 -> V=1.0, theta=0.0
% INFO    : Bus 5085	: V=0.990685018727, theta=113.936517483 -> V=1.0, theta=0.0
% INFO    : Bus 5086	: V=0.99120526253, theta=113.991512133 -> V=1.0, theta=0.0
% INFO    : Bus 5087	: V=0.991292991548, theta=113.85736499 -> V=1.0, theta=0.0
% INFO    : Bus 5088	: V=1.00112821531, theta=113.979824601 -> V=1.0, theta=0.0
% INFO    : Bus 5089	: V=0.997416785991, theta=113.853027981 -> V=1.0, theta=0.0
% INFO    : Bus 5090	: V=0.997416785991, theta=113.853027981 -> V=1.0, theta=0.0
% INFO    : Bus 5091	: V=0.997349451396, theta=111.768979554 -> V=1.0, theta=0.0
% INFO    : Bus 5092	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5093	: V=0.999938294563, theta=85.6100582167 -> V=1.0, theta=0.0
% INFO    : Bus 5094	: V=0.999910930978, theta=84.9860878746 -> V=1.0, theta=0.0
% INFO    : Bus 5095	: V=0.999995398842, theta=85.6400414318 -> V=1.0, theta=0.0
% INFO    : Bus 5096	: V=0.99973177741, theta=84.7400662 -> V=1.0, theta=0.0
% INFO    : Bus 5097	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5098	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5099	: V=0.999752673236, theta=84.7474981123 -> V=1.0, theta=0.0
% INFO    : Bus 5100	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5101	: V=0.995194575989, theta=80.4307784355 -> V=1.0, theta=0.0
% INFO    : Bus 5102	: V=1.00246093903, theta=79.508800921 -> V=1.0, theta=0.0
% INFO    : Bus 5103	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5104	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5105	: V=1.00247577087, theta=79.5185786282 -> V=1.0, theta=0.0
% INFO    : Bus 5106	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5107	: V=1.00032145008, theta=67.9306943152 -> V=1.0, theta=0.0
% INFO    : Bus 5108	: V=0.994677927857, theta=69.8977742553 -> V=1.0, theta=0.0
% INFO    : Bus 5109	: V=0.9992121598, theta=69.0568048206 -> V=1.0, theta=0.0
% INFO    : Bus 5110	: V=1.00124130345, theta=68.262432292 -> V=1.0, theta=0.0
% INFO    : Bus 5111	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5112	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5113	: V=1.00049726085, theta=68.3364802986 -> V=1.0, theta=0.0
% INFO    : Bus 5114	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5115	: V=1.00202331328, theta=118.601979259 -> V=1.0, theta=0.0
% INFO    : Bus 5116	: V=0.999939744502, theta=118.88504173 -> V=1.0, theta=0.0
% INFO    : Bus 5117	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5118	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5119	: V=0.999945594151, theta=118.894523968 -> V=1.0, theta=0.0
% INFO    : Bus 5120	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5121	: V=1.000380335, theta=114.324049391 -> V=1.0, theta=0.0
% INFO    : Bus 5122	: V=1.00228218748, theta=114.059446924 -> V=1.0, theta=0.0
% INFO    : Bus 5123	: V=1.00389606391, theta=113.762715727 -> V=1.0, theta=0.0
% INFO    : Bus 5124	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5125	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5126	: V=1.00387847001, theta=113.768602368 -> V=1.0, theta=0.0
% INFO    : Bus 5127	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5128	: V=1.00017442987, theta=89.0847892777 -> V=1.0, theta=0.0
% INFO    : Bus 5129	: V=1.00010999283, theta=89.1621571637 -> V=1.0, theta=0.0
% INFO    : Bus 5130	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5131	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5132	: V=1.00010498315, theta=89.1762787835 -> V=1.0, theta=0.0
% INFO    : Bus 5133	: V=1.00189629396, theta=84.5668213982 -> V=1.0, theta=0.0
% INFO    : Bus 5134	: V=1.0018857688, theta=84.562363834 -> V=1.0, theta=0.0
% INFO    : Bus 5135	: V=1.00189629396, theta=84.5668213982 -> V=1.0, theta=0.0
% INFO    : Bus 5136	: V=1.00189629396, theta=84.5668213982 -> V=1.0, theta=0.0
% INFO    : Bus 5137	: V=0.999797271296, theta=108.635745193 -> V=1.0, theta=0.0
% INFO    : Bus 5138	: V=1.00154614844, theta=108.154186035 -> V=1.0, theta=0.0
% INFO    : Bus 5139	: V=1.00253835533, theta=107.93765416 -> V=1.0, theta=0.0
% INFO    : Bus 5140	: V=0.998310589172, theta=108.833237644 -> V=1.0, theta=0.0
% INFO    : Bus 5141	: V=0.998034386775, theta=108.803740895 -> V=1.0, theta=0.0
% INFO    : Bus 5142	: V=1.00151818483, theta=108.079989051 -> V=1.0, theta=0.0
% INFO    : Bus 5143	: V=1.00008720741, theta=108.664847408 -> V=1.0, theta=0.0
% INFO    : Bus 5144	: V=0.999797271296, theta=108.635745193 -> V=1.0, theta=0.0
% INFO    : Bus 5145	: V=0.999797271296, theta=108.635745193 -> V=1.0, theta=0.0
% INFO    : Bus 5146	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5147	: V=1.00126957899, theta=92.033977256 -> V=1.0, theta=0.0
% INFO    : Bus 5148	: V=1.00063148666, theta=92.3547264164 -> V=1.0, theta=0.0
% INFO    : Bus 5149	: V=1.0012964405, theta=91.8363055436 -> V=1.0, theta=0.0
% INFO    : Bus 5150	: V=1.0010546341, theta=92.193531087 -> V=1.0, theta=0.0
% INFO    : Bus 5151	: V=1.00189006266, theta=91.7078919299 -> V=1.0, theta=0.0
% INFO    : Bus 5152	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5153	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5154	: V=1.00189687405, theta=91.7160585462 -> V=1.0, theta=0.0
% INFO    : Bus 5155	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5156	: V=1.0024086568, theta=107.495324343 -> V=1.0, theta=0.0
% INFO    : Bus 5157	: V=0.997728917466, theta=109.169579195 -> V=1.0, theta=0.0
% INFO    : Bus 5158	: V=0.998290151691, theta=109.71372093 -> V=1.0, theta=0.0
% INFO    : Bus 5159	: V=0.997186969226, theta=109.27463369 -> V=1.0, theta=0.0
% INFO    : Bus 5160	: V=0.999895457867, theta=108.676597133 -> V=1.0, theta=0.0
% INFO    : Bus 5161	: V=1.00046144274, theta=108.553796294 -> V=1.0, theta=0.0
% INFO    : Bus 5162	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5163	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5164	: V=1.00035071321, theta=108.630681998 -> V=1.0, theta=0.0
% INFO    : Bus 5165	: V=0.999539331939, theta=88.1997374355 -> V=1.0, theta=0.0
% INFO    : Bus 5166	: V=1.00116761575, theta=86.8374702248 -> V=1.0, theta=0.0
% INFO    : Bus 5167	: V=1.0031535793, theta=86.1807521733 -> V=1.0, theta=0.0
% INFO    : Bus 5168	: V=0.991097030975, theta=88.7760216156 -> V=1.0, theta=0.0
% INFO    : Bus 5169	: V=1.00051420745, theta=87.7031391616 -> V=1.0, theta=0.0
% INFO    : Bus 5170	: V=0.999503442886, theta=88.3242293549 -> V=1.0, theta=0.0
% INFO    : Bus 5171	: V=1.0005996582, theta=86.6881178716 -> V=1.0, theta=0.0
% INFO    : Bus 5172	: V=1.00116761575, theta=86.8374702248 -> V=1.0, theta=0.0
% INFO    : Bus 5173	: V=0.999539331939, theta=88.1997374355 -> V=1.0, theta=0.0
% INFO    : Bus 5174	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5175	: V=0.980124790919, theta=112.865951772 -> V=1.0, theta=0.0
% INFO    : Bus 5176	: V=1.00403918676, theta=110.208372373 -> V=1.0, theta=0.0
% INFO    : Bus 5177	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5178	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5179	: V=1.00432699052, theta=110.230822216 -> V=1.0, theta=0.0
% INFO    : Bus 5180	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5181	: V=1.00623845654, theta=113.706145651 -> V=1.0, theta=0.0
% INFO    : Bus 5182	: V=0.993414615305, theta=114.118722789 -> V=1.0, theta=0.0
% INFO    : Bus 5183	: V=0.993287660139, theta=114.110419792 -> V=1.0, theta=0.0
% INFO    : Bus 5184	: V=1.00440337845, theta=113.264295043 -> V=1.0, theta=0.0
% INFO    : Bus 5185	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5186	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5187	: V=1.00433509164, theta=113.329788339 -> V=1.0, theta=0.0
% INFO    : Bus 5188	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5189	: V=0.999667686292, theta=79.2334457225 -> V=1.0, theta=0.0
% INFO    : Bus 5190	: V=0.999690894668, theta=79.132406908 -> V=1.0, theta=0.0
% INFO    : Bus 5191	: V=1.00070996602, theta=78.8026605354 -> V=1.0, theta=0.0
% INFO    : Bus 5192	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5193	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5194	: V=1.00071406503, theta=78.8073430357 -> V=1.0, theta=0.0
% INFO    : Bus 5195	: V=0.996228086296, theta=115.237756524 -> V=1.0, theta=0.0
% INFO    : Bus 5196	: V=1.00477161091, theta=114.959010663 -> V=1.0, theta=0.0
% INFO    : Bus 5197	: V=1.00370079113, theta=114.860066518 -> V=1.0, theta=0.0
% INFO    : Bus 5198	: V=0.993925937308, theta=115.481468444 -> V=1.0, theta=0.0
% INFO    : Bus 5199	: V=0.994478827808, theta=115.635210055 -> V=1.0, theta=0.0
% INFO    : Bus 5200	: V=0.993961909646, theta=115.695131317 -> V=1.0, theta=0.0
% INFO    : Bus 5201	: V=1.00731564101, theta=114.83563905 -> V=1.0, theta=0.0
% INFO    : Bus 5202	: V=1.00477161091, theta=114.959010663 -> V=1.0, theta=0.0
% INFO    : Bus 5203	: V=0.998908870528, theta=115.14781435 -> V=1.0, theta=0.0
% INFO    : Bus 5204	: V=0.996228086296, theta=115.237756524 -> V=1.0, theta=0.0
% INFO    : Bus 5205	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5206	: V=1.00321494119, theta=67.9371686694 -> V=1.0, theta=0.0
% INFO    : Bus 5207	: V=1.00270554729, theta=67.4196000946 -> V=1.0, theta=0.0
% INFO    : Bus 5208	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5209	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5210	: V=1.0027914189, theta=67.4389599302 -> V=1.0, theta=0.0
% INFO    : Bus 5211	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5212	: V=1.00266518789, theta=107.437616082 -> V=1.0, theta=0.0
% INFO    : Bus 5213	: V=0.975172672577, theta=108.332559036 -> V=1.0, theta=0.0
% INFO    : Bus 5214	: V=1.00173471249, theta=108.219106672 -> V=1.0, theta=0.0
% INFO    : Bus 5215	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5216	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5217	: V=1.00193625607, theta=108.192493726 -> V=1.0, theta=0.0
% INFO    : Bus 5218	: V=1.00019534296, theta=113.414922781 -> V=1.0, theta=0.0
% INFO    : Bus 5219	: V=1.00474220487, theta=113.348582352 -> V=1.0, theta=0.0
% INFO    : Bus 5220	: V=1.00678632847, theta=113.650843745 -> V=1.0, theta=0.0
% INFO    : Bus 5221	: V=0.987506141031, theta=113.622138379 -> V=1.0, theta=0.0
% INFO    : Bus 5222	: V=0.988233075554, theta=113.683106332 -> V=1.0, theta=0.0
% INFO    : Bus 5223	: V=1.00467575245, theta=113.326254768 -> V=1.0, theta=0.0
% INFO    : Bus 5224	: V=1.00474220487, theta=113.348582352 -> V=1.0, theta=0.0
% INFO    : Bus 5225	: V=1.00474220487, theta=113.348582352 -> V=1.0, theta=0.0
% INFO    : Bus 5226	: V=1.00052119125, theta=113.35283378 -> V=1.0, theta=0.0
% INFO    : Bus 5227	: V=0.998523284061, theta=103.557157754 -> V=1.0, theta=0.0
% INFO    : Bus 5228	: V=0.998163628187, theta=102.289607955 -> V=1.0, theta=0.0
% INFO    : Bus 5229	: V=1.00006146316, theta=101.902863609 -> V=1.0, theta=0.0
% INFO    : Bus 5230	: V=1.00000009261, theta=103.638012604 -> V=1.0, theta=0.0
% INFO    : Bus 5231	: V=1.00000007093, theta=103.794003723 -> V=1.0, theta=0.0
% INFO    : Bus 5232	: V=1.00000007776, theta=103.730521327 -> V=1.0, theta=0.0
% INFO    : Bus 5233	: V=1.00000009255, theta=103.745643971 -> V=1.0, theta=0.0
% INFO    : Bus 5234	: V=1.00000008666, theta=103.706288864 -> V=1.0, theta=0.0
% INFO    : Bus 5235	: V=1.00000007883, theta=103.778472581 -> V=1.0, theta=0.0
% INFO    : Bus 5236	: V=0.997506430903, theta=102.127867723 -> V=1.0, theta=0.0
% INFO    : Bus 5237	: V=0.999230988477, theta=103.615139366 -> V=1.0, theta=0.0
% INFO    : Bus 5238	: V=0.998523284061, theta=103.557157754 -> V=1.0, theta=0.0
% INFO    : Bus 5239	: V=0.998163628187, theta=102.289607955 -> V=1.0, theta=0.0
% INFO    : Bus 5240	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5241	: V=0.999315916595, theta=73.5677347472 -> V=1.0, theta=0.0
% INFO    : Bus 5242	: V=1.00658077001, theta=73.0716715894 -> V=1.0, theta=0.0
% INFO    : Bus 5243	: V=0.999540769045, theta=73.951374496 -> V=1.0, theta=0.0
% INFO    : Bus 5244	: V=1.00656338812, theta=73.0462260222 -> V=1.0, theta=0.0
% INFO    : Bus 5245	: V=0.99948605458, theta=73.8917280625 -> V=1.0, theta=0.0
% INFO    : Bus 5246	: V=1.00648003884, theta=72.9331518024 -> V=1.0, theta=0.0
% INFO    : Bus 5247	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5248	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5249	: V=1.00654504668, theta=72.9712054283 -> V=1.0, theta=0.0
% INFO    : Bus 5250	: V=1.00232519706, theta=93.8475524474 -> V=1.0, theta=0.0
% INFO    : Bus 5251	: V=1.00232826124, theta=93.8467473373 -> V=1.0, theta=0.0
% INFO    : Bus 5252	: V=1.00232519706, theta=93.8475524474 -> V=1.0, theta=0.0
% INFO    : Bus 5253	: V=1.00232519706, theta=93.8475524474 -> V=1.0, theta=0.0
% INFO    : Bus 5254	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5255	: V=1.00291511348, theta=107.281566042 -> V=1.0, theta=0.0
% INFO    : Bus 5256	: V=0.998137203467, theta=107.266295451 -> V=1.0, theta=0.0
% INFO    : Bus 5257	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5258	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5259	: V=0.998259457114, theta=107.271415436 -> V=1.0, theta=0.0
% INFO    : Bus 5260	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5261	: V=1.00345486862, theta=85.2176741235 -> V=1.0, theta=0.0
% INFO    : Bus 5262	: V=0.995234233258, theta=86.3303930087 -> V=1.0, theta=0.0
% INFO    : Bus 5263	: V=0.991163190356, theta=85.7232567937 -> V=1.0, theta=0.0
% INFO    : Bus 5264	: V=1.0027174793, theta=85.7027317381 -> V=1.0, theta=0.0
% INFO    : Bus 5265	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5266	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5267	: V=1.00294048265, theta=85.7018913605 -> V=1.0, theta=0.0
% INFO    : Bus 5268	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5269	: V=1.00074647469, theta=66.2684670321 -> V=1.0, theta=0.0
% INFO    : Bus 5270	: V=0.999474856256, theta=68.2905062851 -> V=1.0, theta=0.0
% INFO    : Bus 5271	: V=1.0016671782, theta=66.8367962745 -> V=1.0, theta=0.0
% INFO    : Bus 5272	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5273	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5274	: V=1.00157586578, theta=66.8193044711 -> V=1.0, theta=0.0
% INFO    : Bus 5275	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5276	: V=0.999307431361, theta=102.15529786 -> V=1.0, theta=0.0
% INFO    : Bus 5277	: V=0.998974582241, theta=105.157071113 -> V=1.0, theta=0.0
% INFO    : Bus 5278	: V=0.999044050042, theta=105.340771319 -> V=1.0, theta=0.0
% INFO    : Bus 5279	: V=0.996622070569, theta=102.321166475 -> V=1.0, theta=0.0
% INFO    : Bus 5280	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5281	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5282	: V=0.995880053964, theta=102.635792957 -> V=1.0, theta=0.0
% INFO    : Bus 5283	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5284	: V=1.00000026706, theta=90.4241273244 -> V=1.0, theta=0.0
% INFO    : Bus 5285	: V=1.00008730943, theta=89.0529757241 -> V=1.0, theta=0.0
% INFO    : Bus 5286	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5287	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5288	: V=1.00012707733, theta=89.0639685312 -> V=1.0, theta=0.0
% INFO    : Bus 5289	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5290	: V=1.0018055109, theta=110.934771476 -> V=1.0, theta=0.0
% INFO    : Bus 5291	: V=0.999790382155, theta=111.130850587 -> V=1.0, theta=0.0
% INFO    : Bus 5292	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5293	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5294	: V=0.999713502814, theta=111.131056001 -> V=1.0, theta=0.0
% INFO    : Bus 5295	: V=0.999750111387, theta=112.850230114 -> V=1.0, theta=0.0
% INFO    : Bus 5296	: V=1.00359105592, theta=112.464768512 -> V=1.0, theta=0.0
% INFO    : Bus 5297	: V=1.0076232988, theta=112.299256937 -> V=1.0, theta=0.0
% INFO    : Bus 5298	: V=0.971189814359, theta=113.354600409 -> V=1.0, theta=0.0
% INFO    : Bus 5299	: V=1.00044253776, theta=112.840690809 -> V=1.0, theta=0.0
% INFO    : Bus 5300	: V=1.00329491843, theta=112.427380844 -> V=1.0, theta=0.0
% INFO    : Bus 5301	: V=0.999750111387, theta=112.850230114 -> V=1.0, theta=0.0
% INFO    : Bus 5302	: V=0.999750111387, theta=112.850230114 -> V=1.0, theta=0.0
% INFO    : Bus 5303	: V=1.00115315074, theta=43.6535417122 -> V=1.0, theta=0.0
% INFO    : Bus 5304	: V=1.00168798858, theta=42.9871383707 -> V=1.0, theta=0.0
% INFO    : Bus 5305	: V=1.00169621148, theta=42.9878783512 -> V=1.0, theta=0.0
% INFO    : Bus 5306	: V=1.0016798958, theta=42.9864525483 -> V=1.0, theta=0.0
% INFO    : Bus 5307	: V=1.00168798858, theta=42.9871383707 -> V=1.0, theta=0.0
% INFO    : Bus 5308	: V=1.00221188908, theta=42.3474101393 -> V=1.0, theta=0.0
% INFO    : Bus 5309	: V=1.0022782829, theta=41.2610921195 -> V=1.0, theta=0.0
% INFO    : Bus 5310	: V=1.00227292233, theta=41.2607200949 -> V=1.0, theta=0.0
% INFO    : Bus 5311	: V=1.0008511604, theta=45.4577711673 -> V=1.0, theta=0.0
% INFO    : Bus 5312	: V=1.00101531412, theta=44.5453344265 -> V=1.0, theta=0.0
% INFO    : Bus 5313	: V=0.998191130013, theta=50.7358350928 -> V=1.0, theta=0.0
% INFO    : Bus 5314	: V=0.998187698382, theta=50.7350600565 -> V=1.0, theta=0.0
% INFO    : Bus 5315	: V=0.998706145916, theta=51.2589568745 -> V=1.0, theta=0.0
% INFO    : Bus 5316	: V=0.998980000662, theta=51.8061945458 -> V=1.0, theta=0.0
% INFO    : Bus 5317	: V=0.998975551841, theta=51.8054290113 -> V=1.0, theta=0.0
% INFO    : Bus 5318	: V=0.99898406727, theta=51.8069085068 -> V=1.0, theta=0.0
% INFO    : Bus 5319	: V=0.998980000662, theta=51.8061945458 -> V=1.0, theta=0.0
% INFO    : Bus 5320	: V=0.999954968477, theta=45.8793113562 -> V=1.0, theta=0.0
% INFO    : Bus 5321	: V=0.999992695111, theta=45.8844596543 -> V=1.0, theta=0.0
% INFO    : Bus 5322	: V=0.999919635544, theta=45.8735613473 -> V=1.0, theta=0.0
% INFO    : Bus 5323	: V=1.00007363991, theta=46.00966174 -> V=1.0, theta=0.0
% INFO    : Bus 5324	: V=0.999773381133, theta=45.7396063863 -> V=1.0, theta=0.0
% INFO    : Bus 5325	: V=1.00077583212, theta=46.418082429 -> V=1.0, theta=0.0
% INFO    : Bus 5326	: V=1.00054908113, theta=45.001677798 -> V=1.0, theta=0.0
% INFO    : Bus 5327	: V=0.999482248501, theta=44.1892435852 -> V=1.0, theta=0.0
% INFO    : Bus 5328	: V=1.00098914858, theta=43.7268052678 -> V=1.0, theta=0.0
% INFO    : Bus 5329	: V=0.999442160272, theta=44.1845369882 -> V=1.0, theta=0.0
% INFO    : Bus 5330	: V=0.999530960538, theta=44.2111262828 -> V=1.0, theta=0.0
% INFO    : Bus 5331	: V=0.999482248501, theta=44.1892435852 -> V=1.0, theta=0.0
% INFO    : Bus 5332	: V=0.999482248501, theta=44.1892435852 -> V=1.0, theta=0.0
% INFO    : Bus 5333	: V=1.00024437767, theta=43.6469372453 -> V=1.0, theta=0.0
% INFO    : Bus 5334	: V=1.00020070418, theta=43.6435214533 -> V=1.0, theta=0.0
% INFO    : Bus 5335	: V=1.00028641901, theta=43.6509708601 -> V=1.0, theta=0.0
% INFO    : Bus 5336	: V=1.00024437767, theta=43.6469372453 -> V=1.0, theta=0.0
% INFO    : Bus 5337	: V=1.00092526797, theta=43.5399322204 -> V=1.0, theta=0.0
% INFO    : Bus 5338	: V=1.0009160936, theta=43.5385702472 -> V=1.0, theta=0.0
% INFO    : Bus 5339	: V=1.00037287935, theta=43.8706312266 -> V=1.0, theta=0.0
% INFO    : Bus 5340	: V=1.00068154208, theta=45.2984968142 -> V=1.0, theta=0.0
% INFO    : Bus 5341	: V=0.997952898669, theta=45.7148993644 -> V=1.0, theta=0.0
% INFO    : Bus 5342	: V=1.00109489746, theta=46.447629519 -> V=1.0, theta=0.0
% INFO    : Bus 5343	: V=0.997896717028, theta=45.7100638348 -> V=1.0, theta=0.0
% INFO    : Bus 5344	: V=0.998250113257, theta=45.6886471169 -> V=1.0, theta=0.0
% INFO    : Bus 5345	: V=0.997952898669, theta=45.7148993644 -> V=1.0, theta=0.0
% INFO    : Bus 5346	: V=0.999210710103, theta=46.1439397561 -> V=1.0, theta=0.0
% INFO    : Bus 5347	: V=0.999108484476, theta=46.1925714514 -> V=1.0, theta=0.0
% INFO    : Bus 5348	: V=0.999063339234, theta=46.1879346693 -> V=1.0, theta=0.0
% INFO    : Bus 5349	: V=0.999153463891, theta=46.1976120485 -> V=1.0, theta=0.0
% INFO    : Bus 5350	: V=0.999108484476, theta=46.1925714514 -> V=1.0, theta=0.0
% INFO    : Bus 5351	: V=1.0006693138, theta=62.3963919696 -> V=1.0, theta=0.0
% INFO    : Bus 5352	: V=1.00091043057, theta=61.9060869926 -> V=1.0, theta=0.0
% INFO    : Bus 5353	: V=1.00005087961, theta=44.9568242504 -> V=1.0, theta=0.0
% INFO    : Bus 5354	: V=1.00004841678, theta=44.9565091762 -> V=1.0, theta=0.0
% INFO    : Bus 5355	: V=0.998786585038, theta=47.60091216 -> V=1.0, theta=0.0
% INFO    : Bus 5356	: V=0.998813640257, theta=47.6046580905 -> V=1.0, theta=0.0
% INFO    : Bus 5357	: V=0.999537920552, theta=46.8911694178 -> V=1.0, theta=0.0
% INFO    : Bus 5358	: V=1.0003650534, theta=46.2856109133 -> V=1.0, theta=0.0
% INFO    : Bus 5359	: V=1.00031213957, theta=46.2816668262 -> V=1.0, theta=0.0
% INFO    : Bus 5360	: V=1.00041988362, theta=46.2893704606 -> V=1.0, theta=0.0
% INFO    : Bus 5361	: V=0.99890855126, theta=47.7861021011 -> V=1.0, theta=0.0
% INFO    : Bus 5362	: V=0.999132344353, theta=60.9671582978 -> V=1.0, theta=0.0
% INFO    : Bus 5363	: V=0.999166533719, theta=60.9717234872 -> V=1.0, theta=0.0
% INFO    : Bus 5364	: V=1.00254895322, theta=55.9022951639 -> V=1.0, theta=0.0
% INFO    : Bus 5365	: V=0.998453116883, theta=58.4676104184 -> V=1.0, theta=0.0
% INFO    : Bus 5366	: V=0.997911403255, theta=60.0626286259 -> V=1.0, theta=0.0
% INFO    : Bus 5367	: V=1.00275700474, theta=55.4802629803 -> V=1.0, theta=0.0
% INFO    : Bus 5368	: V=0.998394241042, theta=58.4633226677 -> V=1.0, theta=0.0
% INFO    : Bus 5369	: V=0.99845129107, theta=58.4674085926 -> V=1.0, theta=0.0
% INFO    : Bus 5370	: V=0.999335925292, theta=58.8440471937 -> V=1.0, theta=0.0
% INFO    : Bus 5371	: V=1.0012394151, theta=61.1316568592 -> V=1.0, theta=0.0
% INFO    : Bus 5372	: V=0.997722096119, theta=59.9529218559 -> V=1.0, theta=0.0
% INFO    : Bus 5373	: V=0.998303572717, theta=48.7727423067 -> V=1.0, theta=0.0
% INFO    : Bus 5374	: V=0.997853043194, theta=48.3255732055 -> V=1.0, theta=0.0
% INFO    : Bus 5375	: V=0.997820201643, theta=48.3221456326 -> V=1.0, theta=0.0
% INFO    : Bus 5376	: V=0.997889990878, theta=49.3728412786 -> V=1.0, theta=0.0
% INFO    : Bus 5377	: V=0.997856455672, theta=49.3692843384 -> V=1.0, theta=0.0
% INFO    : Bus 5378	: V=0.997922884597, theta=49.3760945862 -> V=1.0, theta=0.0
% INFO    : Bus 5379	: V=0.998143748822, theta=49.8841929893 -> V=1.0, theta=0.0
% INFO    : Bus 5380	: V=0.999397128668, theta=46.6180288684 -> V=1.0, theta=0.0
% INFO    : Bus 5381	: V=0.99939107223, theta=46.6172878691 -> V=1.0, theta=0.0
% INFO    : Bus 5382	: V=1.0005133528, theta=47.360562836 -> V=1.0, theta=0.0
% INFO    : Bus 5383	: V=0.997778066939, theta=58.4615315181 -> V=1.0, theta=0.0
% INFO    : Bus 5384	: V=0.997773287205, theta=58.4607819096 -> V=1.0, theta=0.0
% INFO    : Bus 5385	: V=0.997843076273, theta=58.8819318187 -> V=1.0, theta=0.0
% INFO    : Bus 5386	: V=0.997840678359, theta=58.8815391058 -> V=1.0, theta=0.0
% INFO    : Bus 5387	: V=0.997845323733, theta=58.8823242612 -> V=1.0, theta=0.0
% INFO    : Bus 5388	: V=1.00046822975, theta=43.216734756 -> V=1.0, theta=0.0
% INFO    : Bus 5389	: V=0.999804731502, theta=38.2600987914 -> V=1.0, theta=0.0
% INFO    : Bus 5390	: V=0.999890953639, theta=37.8055392774 -> V=1.0, theta=0.0
% INFO    : Bus 5391	: V=0.999886284021, theta=37.8050822743 -> V=1.0, theta=0.0
% INFO    : Bus 5392	: V=0.999895602319, theta=37.8060001917 -> V=1.0, theta=0.0
% INFO    : Bus 5393	: V=0.999890953639, theta=37.8055392774 -> V=1.0, theta=0.0
% INFO    : Bus 5394	: V=0.999376815432, theta=39.6019476492 -> V=1.0, theta=0.0
% INFO    : Bus 5395	: V=1.00031972826, theta=43.7382445151 -> V=1.0, theta=0.0
% INFO    : Bus 5396	: V=0.998954580876, theta=53.1772762573 -> V=1.0, theta=0.0
% INFO    : Bus 5397	: V=0.999562693379, theta=47.1698183358 -> V=1.0, theta=0.0
% INFO    : Bus 5398	: V=0.999367183662, theta=41.5795859463 -> V=1.0, theta=0.0
% INFO    : Bus 5399	: V=0.999355931677, theta=41.5785033641 -> V=1.0, theta=0.0
% INFO    : Bus 5400	: V=0.999377672468, theta=41.5806209779 -> V=1.0, theta=0.0
% INFO    : Bus 5401	: V=0.999367183662, theta=41.5795859463 -> V=1.0, theta=0.0
% INFO    : Bus 5402	: V=0.999080940908, theta=62.1663910578 -> V=1.0, theta=0.0
% INFO    : Bus 5403	: V=0.999075913566, theta=62.1660411225 -> V=1.0, theta=0.0
% INFO    : Bus 5404	: V=0.999086504292, theta=62.1667568656 -> V=1.0, theta=0.0
% INFO    : Bus 5405	: V=0.999080940908, theta=62.1663910578 -> V=1.0, theta=0.0
% INFO    : Bus 5406	: V=0.998822364652, theta=41.6113089223 -> V=1.0, theta=0.0
% INFO    : Bus 5407	: V=0.998817107413, theta=41.6105727508 -> V=1.0, theta=0.0
% INFO    : Bus 5408	: V=0.999259324442, theta=40.6342557212 -> V=1.0, theta=0.0
% INFO    : Bus 5409	: V=0.999572280654, theta=41.8829236235 -> V=1.0, theta=0.0
% INFO    : Bus 5410	: V=0.999568795706, theta=41.8824557491 -> V=1.0, theta=0.0
% INFO    : Bus 5411	: V=0.999575709405, theta=41.8833477315 -> V=1.0, theta=0.0
% INFO    : Bus 5412	: V=0.998457612047, theta=51.0041462119 -> V=1.0, theta=0.0
% INFO    : Bus 5413	: V=0.999450680822, theta=48.2547228633 -> V=1.0, theta=0.0
% INFO    : Bus 5414	: V=1.0001753322, theta=37.9142542219 -> V=1.0, theta=0.0
% INFO    : Bus 5415	: V=0.999820142048, theta=38.063000205 -> V=1.0, theta=0.0
% INFO    : Bus 5416	: V=1.00016815067, theta=37.9134376137 -> V=1.0, theta=0.0
% INFO    : Bus 5417	: V=1.00017711195, theta=37.9080306756 -> V=1.0, theta=0.0
% INFO    : Bus 5418	: V=1.0001753322, theta=37.9142542219 -> V=1.0, theta=0.0
% INFO    : Bus 5419	: V=0.999885395474, theta=38.3518386946 -> V=1.0, theta=0.0
% INFO    : Bus 5420	: V=0.999873708016, theta=38.350391639 -> V=1.0, theta=0.0
% INFO    : Bus 5421	: V=0.999897033241, theta=38.3532159527 -> V=1.0, theta=0.0
% INFO    : Bus 5422	: V=0.999426805694, theta=42.403995601 -> V=1.0, theta=0.0
% INFO    : Bus 5423	: V=0.999418284007, theta=42.4034332432 -> V=1.0, theta=0.0
% INFO    : Bus 5424	: V=0.999436181859, theta=42.4046473088 -> V=1.0, theta=0.0
% INFO    : Bus 5425	: V=0.999426805694, theta=42.403995601 -> V=1.0, theta=0.0
% INFO    : Bus 5426	: V=1.0018416379, theta=28.1487008471 -> V=1.0, theta=0.0
% INFO    : Bus 5427	: V=1.00189423265, theta=28.8879706916 -> V=1.0, theta=0.0
% INFO    : Bus 5428	: V=1.00188005675, theta=28.8870256547 -> V=1.0, theta=0.0
% INFO    : Bus 5429	: V=1.00255506794, theta=29.5294489608 -> V=1.0, theta=0.0
% INFO    : Bus 5430	: V=1.00249494008, theta=31.0894394565 -> V=1.0, theta=0.0
% INFO    : Bus 5431	: V=1.00252331795, theta=31.0932909546 -> V=1.0, theta=0.0
% INFO    : Bus 5432	: V=1.00246369006, theta=31.0856829683 -> V=1.0, theta=0.0
% INFO    : Bus 5433	: V=1.00276900256, theta=30.4746848259 -> V=1.0, theta=0.0
% INFO    : Bus 5434	: V=1.00211192182, theta=32.3353124592 -> V=1.0, theta=0.0
% INFO    : Bus 5435	: V=1.00315983654, theta=31.202129934 -> V=1.0, theta=0.0
% INFO    : Bus 5436	: V=1.00206260185, theta=32.3315597307 -> V=1.0, theta=0.0
% INFO    : Bus 5437	: V=1.00226455778, theta=32.3774386831 -> V=1.0, theta=0.0
% INFO    : Bus 5438	: V=1.00211192182, theta=32.3353124592 -> V=1.0, theta=0.0
% INFO    : Bus 5439	: V=1.00177547829, theta=28.2406311904 -> V=1.0, theta=0.0
% INFO    : Bus 5440	: V=1.00143555447, theta=27.2044112144 -> V=1.0, theta=0.0
% INFO    : Bus 5441	: V=0.999757147251, theta=50.8763421815 -> V=1.0, theta=0.0
% INFO    : Bus 5442	: V=0.999750017555, theta=50.8753869739 -> V=1.0, theta=0.0
% INFO    : Bus 5443	: V=0.999547532976, theta=51.4476280927 -> V=1.0, theta=0.0
% INFO    : Bus 5444	: V=0.999289292031, theta=43.2804465781 -> V=1.0, theta=0.0
% INFO    : Bus 5445	: V=1.00229776248, theta=49.8833000545 -> V=1.0, theta=0.0
% INFO    : Bus 5446	: V=0.999867613496, theta=50.3706319411 -> V=1.0, theta=0.0
% INFO    : Bus 5447	: V=0.999870218205, theta=50.3710829735 -> V=1.0, theta=0.0
% INFO    : Bus 5448	: V=1.00094880568, theta=49.5830273628 -> V=1.0, theta=0.0
% INFO    : Bus 5449	: V=1.00101776537, theta=32.7718482369 -> V=1.0, theta=0.0
% INFO    : Bus 5450	: V=1.00055643679, theta=26.6628356838 -> V=1.0, theta=0.0
% INFO    : Bus 5451	: V=1.00056722121, theta=26.6638571332 -> V=1.0, theta=0.0
% INFO    : Bus 5452	: V=0.999782772862, theta=54.3057615537 -> V=1.0, theta=0.0
% INFO    : Bus 5453	: V=1.00041841237, theta=34.6359250333 -> V=1.0, theta=0.0
% INFO    : Bus 5454	: V=1.00064373026, theta=33.8105805254 -> V=1.0, theta=0.0
% INFO    : Bus 5455	: V=1.00063331899, theta=33.809817431 -> V=1.0, theta=0.0
% INFO    : Bus 5456	: V=1.00036487492, theta=35.6541179779 -> V=1.0, theta=0.0
% INFO    : Bus 5457	: V=1.00090097176, theta=26.6520915113 -> V=1.0, theta=0.0
% INFO    : Bus 5458	: V=1.00396045192, theta=50.3079353942 -> V=1.0, theta=0.0
% INFO    : Bus 5459	: V=1.00007180898, theta=57.1249298912 -> V=1.0, theta=0.0
% INFO    : Bus 5460	: V=0.999836952231, theta=26.3393789734 -> V=1.0, theta=0.0
% INFO    : Bus 5461	: V=0.999832580079, theta=26.3388434843 -> V=1.0, theta=0.0
% INFO    : Bus 5462	: V=0.999840558275, theta=26.3399014084 -> V=1.0, theta=0.0
% INFO    : Bus 5463	: V=0.998350761366, theta=25.2174020306 -> V=1.0, theta=0.0
% INFO    : Bus 5464	: V=0.998345723702, theta=25.2168338259 -> V=1.0, theta=0.0
% INFO    : Bus 5465	: V=0.998350403019, theta=25.2173701759 -> V=1.0, theta=0.0
% INFO    : Bus 5466	: V=0.998356741341, theta=25.2179641219 -> V=1.0, theta=0.0
% INFO    : Bus 5467	: V=0.998638712223, theta=25.9251067219 -> V=1.0, theta=0.0
% INFO    : Bus 5468	: V=0.998751050104, theta=42.9029905096 -> V=1.0, theta=0.0
% INFO    : Bus 5469	: V=0.998754053428, theta=42.9032225696 -> V=1.0, theta=0.0
% INFO    : Bus 5470	: V=0.998748062735, theta=42.9027586964 -> V=1.0, theta=0.0
% INFO    : Bus 5471	: V=1.00444353164, theta=50.6274789509 -> V=1.0, theta=0.0
% INFO    : Bus 5472	: V=1.00085956576, theta=26.2655492726 -> V=1.0, theta=0.0
% INFO    : Bus 5473	: V=1.00068462258, theta=31.1458992274 -> V=1.0, theta=0.0
% INFO    : Bus 5474	: V=1.00067183704, theta=32.0137666059 -> V=1.0, theta=0.0
% INFO    : Bus 5475	: V=1.00064288851, theta=32.0105657312 -> V=1.0, theta=0.0
% INFO    : Bus 5476	: V=1.00250756147, theta=29.8658454259 -> V=1.0, theta=0.0
% INFO    : Bus 5477	: V=1.00183165423, theta=29.8043286606 -> V=1.0, theta=0.0
% INFO    : Bus 5478	: V=1.00246765466, theta=29.8622863075 -> V=1.0, theta=0.0
% INFO    : Bus 5479	: V=1.00261300562, theta=29.8730938728 -> V=1.0, theta=0.0
% INFO    : Bus 5480	: V=1.00250756147, theta=29.8658454259 -> V=1.0, theta=0.0
% INFO    : Bus 5481	: V=1.00250756147, theta=29.8658454259 -> V=1.0, theta=0.0
% INFO    : Bus 5482	: V=1.00018024994, theta=62.4973915069 -> V=1.0, theta=0.0
% INFO    : Bus 5483	: V=1.00125940695, theta=29.3848184257 -> V=1.0, theta=0.0
% INFO    : Bus 5484	: V=1.00022530588, theta=28.7484253907 -> V=1.0, theta=0.0
% INFO    : Bus 5485	: V=0.99750223668, theta=27.1250831524 -> V=1.0, theta=0.0
% INFO    : Bus 5486	: V=0.997539977947, theta=27.1322686315 -> V=1.0, theta=0.0
% INFO    : Bus 5487	: V=0.99750223668, theta=27.1250831524 -> V=1.0, theta=0.0
% INFO    : Bus 5488	: V=0.999902627071, theta=28.3605197899 -> V=1.0, theta=0.0
% INFO    : Bus 5489	: V=0.994576071116, theta=27.3670433944 -> V=1.0, theta=0.0
% INFO    : Bus 5490	: V=0.997365268541, theta=26.980691261 -> V=1.0, theta=0.0
% INFO    : Bus 5491	: V=0.995750038578, theta=27.3849611659 -> V=1.0, theta=0.0
% INFO    : Bus 5492	: V=0.994528185959, theta=27.3611079019 -> V=1.0, theta=0.0
% INFO    : Bus 5493	: V=0.994576071116, theta=27.3670433944 -> V=1.0, theta=0.0
% INFO    : Bus 5494	: V=0.99976124542, theta=25.8819204217 -> V=1.0, theta=0.0
% INFO    : Bus 5495	: V=0.999704679739, theta=25.8746864292 -> V=1.0, theta=0.0
% INFO    : Bus 5496	: V=0.997142083035, theta=44.9784449668 -> V=1.0, theta=0.0
% INFO    : Bus 5497	: V=0.997135291633, theta=44.9778908395 -> V=1.0, theta=0.0
% INFO    : Bus 5498	: V=0.997219490629, theta=44.9782357416 -> V=1.0, theta=0.0
% INFO    : Bus 5499	: V=1.00096986324, theta=46.9686212304 -> V=1.0, theta=0.0
% INFO    : Bus 5500	: V=1.00155268196, theta=47.7257366985 -> V=1.0, theta=0.0
% INFO    : Bus 5501	: V=1.00229355603, theta=48.263171671 -> V=1.0, theta=0.0
% INFO    : Bus 5502	: V=1.00230108126, theta=48.2639917772 -> V=1.0, theta=0.0
% INFO    : Bus 5503	: V=1.00118308081, theta=33.0425580501 -> V=1.0, theta=0.0
% INFO    : Bus 5504	: V=1.00084840477, theta=33.300458492 -> V=1.0, theta=0.0
% INFO    : Bus 5505	: V=1.00084066882, theta=33.29983897 -> V=1.0, theta=0.0
% INFO    : Bus 5506	: V=1.00085545099, theta=33.3011534222 -> V=1.0, theta=0.0
% INFO    : Bus 5507	: V=1.00084840477, theta=33.300458492 -> V=1.0, theta=0.0
% INFO    : Bus 5508	: V=1.00142720653, theta=32.3392800622 -> V=1.0, theta=0.0
% INFO    : Bus 5509	: V=1.00143334766, theta=32.3400011684 -> V=1.0, theta=0.0
% INFO    : Bus 5510	: V=1.00142157722, theta=32.3385341671 -> V=1.0, theta=0.0
% INFO    : Bus 5511	: V=0.999355290641, theta=25.3898943714 -> V=1.0, theta=0.0
% INFO    : Bus 5512	: V=1.00105578425, theta=26.4192204844 -> V=1.0, theta=0.0
% INFO    : Bus 5513	: V=1.00105243764, theta=26.4188142142 -> V=1.0, theta=0.0
% INFO    : Bus 5514	: V=1.00168309843, theta=56.6529445545 -> V=1.0, theta=0.0
% INFO    : Bus 5515	: V=1.00221688552, theta=57.0889313939 -> V=1.0, theta=0.0
% INFO    : Bus 5516	: V=1.00165364701, theta=56.8128765708 -> V=1.0, theta=0.0
% INFO    : Bus 5517	: V=0.998891286811, theta=25.471515197 -> V=1.0, theta=0.0
% INFO    : Bus 5518	: V=0.998589306356, theta=24.7033176779 -> V=1.0, theta=0.0
% INFO    : Bus 5519	: V=0.997615320211, theta=24.192024302 -> V=1.0, theta=0.0
% INFO    : Bus 5520	: V=1.00031292296, theta=28.422350501 -> V=1.0, theta=0.0
% INFO    : Bus 5521	: V=1.00031666179, theta=28.4228667318 -> V=1.0, theta=0.0
% INFO    : Bus 5522	: V=1.00030908367, theta=28.421865068 -> V=1.0, theta=0.0
% INFO    : Bus 5523	: V=1.00135164606, theta=29.1251665365 -> V=1.0, theta=0.0
% INFO    : Bus 5524	: V=1.00134862659, theta=29.1246974373 -> V=1.0, theta=0.0
% INFO    : Bus 5525	: V=1.00135443495, theta=29.125642815 -> V=1.0, theta=0.0
% INFO    : Bus 5526	: V=1.00129926186, theta=28.9533543541 -> V=1.0, theta=0.0
% INFO    : Bus 5527	: V=1.0043469922, theta=51.1193881451 -> V=1.0, theta=0.0
% INFO    : Bus 5528	: V=1.00038278714, theta=57.5790978357 -> V=1.0, theta=0.0
% INFO    : Bus 5529	: V=1.00039143202, theta=57.5798136829 -> V=1.0, theta=0.0
% INFO    : Bus 5530	: V=1.00037220908, theta=57.5782963783 -> V=1.0, theta=0.0
% INFO    : Bus 5531	: V=1.00038278714, theta=57.5790978357 -> V=1.0, theta=0.0
% INFO    : Bus 5532	: V=0.999269922265, theta=58.1122942441 -> V=1.0, theta=0.0
% INFO    : Bus 5533	: V=0.996746686896, theta=59.067488766 -> V=1.0, theta=0.0
% INFO    : Bus 5534	: V=0.997004409188, theta=59.0646630546 -> V=1.0, theta=0.0
% INFO    : Bus 5535	: V=1.00017544953, theta=26.3387970989 -> V=1.0, theta=0.0
% INFO    : Bus 5536	: V=1.00012452006, theta=26.5187461212 -> V=1.0, theta=0.0
% INFO    : Bus 5537	: V=1.00007879835, theta=26.5161708126 -> V=1.0, theta=0.0
% INFO    : Bus 5538	: V=1.00017361462, theta=26.5211119607 -> V=1.0, theta=0.0
% INFO    : Bus 5539	: V=0.998812098823, theta=27.2334801246 -> V=1.0, theta=0.0
% INFO    : Bus 5540	: V=1.00035895165, theta=26.5308019334 -> V=1.0, theta=0.0
% INFO    : Bus 5541	: V=0.998769086149, theta=27.2304678729 -> V=1.0, theta=0.0
% INFO    : Bus 5542	: V=0.998883517083, theta=27.265582264 -> V=1.0, theta=0.0
% INFO    : Bus 5543	: V=0.998812098823, theta=27.2334801246 -> V=1.0, theta=0.0
% INFO    : Bus 5544	: V=1.00203724598, theta=52.6928923768 -> V=1.0, theta=0.0
% INFO    : Bus 5545	: V=1.00210385365, theta=52.2381711718 -> V=1.0, theta=0.0
% INFO    : Bus 5546	: V=1.00211819968, theta=52.2396806822 -> V=1.0, theta=0.0
% INFO    : Bus 5547	: V=1.00209115252, theta=52.2367956975 -> V=1.0, theta=0.0
% INFO    : Bus 5548	: V=1.00360610418, theta=51.357181252 -> V=1.0, theta=0.0
% INFO    : Bus 5549	: V=1.00359674219, theta=51.3560071383 -> V=1.0, theta=0.0
% INFO    : Bus 5550	: V=1.00361599433, theta=51.3582495491 -> V=1.0, theta=0.0
% INFO    : Bus 5551	: V=1.00360610418, theta=51.357181252 -> V=1.0, theta=0.0
% INFO    : Bus 5552	: V=0.999922871447, theta=27.6339868897 -> V=1.0, theta=0.0
% INFO    : Bus 5553	: V=1.00006140419, theta=27.2112257431 -> V=1.0, theta=0.0
% INFO    : Bus 5554	: V=1.0000681092, theta=27.2120145163 -> V=1.0, theta=0.0
% INFO    : Bus 5555	: V=1.00028611493, theta=26.6332765688 -> V=1.0, theta=0.0
% INFO    : Bus 5556	: V=0.996169840743, theta=63.1495530634 -> V=1.0, theta=0.0
% INFO    : Bus 5557	: V=0.997292149664, theta=60.2093691353 -> V=1.0, theta=0.0
% INFO    : Bus 5558	: V=1.00331668455, theta=50.2294892685 -> V=1.0, theta=0.0
% INFO    : Bus 5559	: V=1.00332132532, theta=50.2299247753 -> V=1.0, theta=0.0
% INFO    : Bus 5560	: V=1.00327488278, theta=50.2354333275 -> V=1.0, theta=0.0
% INFO    : Bus 5561	: V=1.00327140577, theta=50.2351385241 -> V=1.0, theta=0.0
% INFO    : Bus 5562	: V=1.00327878948, theta=50.2357438108 -> V=1.0, theta=0.0
% INFO    : Bus 5563	: V=1.00327488278, theta=50.2354333275 -> V=1.0, theta=0.0
% INFO    : Bus 5564	: V=1.00332370638, theta=50.1625187576 -> V=1.0, theta=0.0
% INFO    : Bus 5565	: V=1.00331824755, theta=50.1622497542 -> V=1.0, theta=0.0
% INFO    : Bus 5566	: V=1.00332917532, theta=50.1628003939 -> V=1.0, theta=0.0
% INFO    : Bus 5567	: V=1.00031524474, theta=26.3882414879 -> V=1.0, theta=0.0
% INFO    : Bus 5568	: V=1.00032200301, theta=26.3888938563 -> V=1.0, theta=0.0
% INFO    : Bus 5569	: V=1.00030897351, theta=26.3875551491 -> V=1.0, theta=0.0
% INFO    : Bus 5570	: V=1.00031524474, theta=26.3882414879 -> V=1.0, theta=0.0
% INFO    : Bus 5571	: V=1.00446626785, theta=51.1333935897 -> V=1.0, theta=0.0
% INFO    : Bus 5572	: V=1.00447246915, theta=51.1346769723 -> V=1.0, theta=0.0
% INFO    : Bus 5573	: V=1.00213370975, theta=55.1600227859 -> V=1.0, theta=0.0
% INFO    : Bus 5574	: V=1.0007656502, theta=25.124408849 -> V=1.0, theta=0.0
% INFO    : Bus 5575	: V=1.00073744152, theta=25.121136616 -> V=1.0, theta=0.0
% INFO    : Bus 5576	: V=1.0007367128, theta=25.1284090203 -> V=1.0, theta=0.0
% INFO    : Bus 5577	: V=1.0007656502, theta=25.124408849 -> V=1.0, theta=0.0
% INFO    : Bus 5578	: V=1.00053572361, theta=25.3011965287 -> V=1.0, theta=0.0
% INFO    : Bus 5579	: V=1.00044199791, theta=24.9355409169 -> V=1.0, theta=0.0
% INFO    : Bus 5580	: V=1.0004700372, theta=24.9386811921 -> V=1.0, theta=0.0
% INFO    : Bus 5581	: V=1.00041832847, theta=24.9327268247 -> V=1.0, theta=0.0
% INFO    : Bus 5582	: V=1.00044199791, theta=24.9355409169 -> V=1.0, theta=0.0
% INFO    : Bus 5583	: V=0.999637181391, theta=26.7414402386 -> V=1.0, theta=0.0
% INFO    : Bus 5584	: V=0.999962769351, theta=26.5273303266 -> V=1.0, theta=0.0
% INFO    : Bus 5585	: V=0.999566454553, theta=24.1549363132 -> V=1.0, theta=0.0
% INFO    : Bus 5586	: V=0.99955566589, theta=24.1537892804 -> V=1.0, theta=0.0
% INFO    : Bus 5587	: V=0.999577606871, theta=24.1560732798 -> V=1.0, theta=0.0
% INFO    : Bus 5588	: V=0.999566454553, theta=24.1549363132 -> V=1.0, theta=0.0
% INFO    : Bus 5589	: V=1.0028307389, theta=50.3339786411 -> V=1.0, theta=0.0
% INFO    : Bus 5590	: V=1.00255630223, theta=50.4177003076 -> V=1.0, theta=0.0
% INFO    : Bus 5591	: V=1.00255467581, theta=50.4174451743 -> V=1.0, theta=0.0
% INFO    : Bus 5592	: V=0.998401480248, theta=62.0389893642 -> V=1.0, theta=0.0
% INFO    : Bus 5593	: V=0.998468916834, theta=62.3297671002 -> V=1.0, theta=0.0
% INFO    : Bus 5594	: V=0.999582402779, theta=61.7539927884 -> V=1.0, theta=0.0
% INFO    : Bus 5595	: V=0.998594355238, theta=62.3642661932 -> V=1.0, theta=0.0
% INFO    : Bus 5596	: V=0.998411311547, theta=62.324167278 -> V=1.0, theta=0.0
% INFO    : Bus 5597	: V=0.998468916834, theta=62.3297671002 -> V=1.0, theta=0.0
% INFO    : Bus 5598	: V=0.998468916834, theta=62.3297671002 -> V=1.0, theta=0.0
% INFO    : Bus 5599	: V=1.00513853044, theta=50.9862530315 -> V=1.0, theta=0.0
% INFO    : Bus 5600	: V=0.999321634113, theta=25.107700981 -> V=1.0, theta=0.0
% INFO    : Bus 5601	: V=0.999313336594, theta=25.1066536139 -> V=1.0, theta=0.0
% INFO    : Bus 5602	: V=0.999451768137, theta=26.4659334906 -> V=1.0, theta=0.0
% INFO    : Bus 5603	: V=0.999444005782, theta=26.4648229669 -> V=1.0, theta=0.0
% INFO    : Bus 5604	: V=0.998759938843, theta=27.1984754655 -> V=1.0, theta=0.0
% INFO    : Bus 5605	: V=0.998982854926, theta=25.4715474509 -> V=1.0, theta=0.0
% INFO    : Bus 5606	: V=0.999745627137, theta=25.3097872045 -> V=1.0, theta=0.0
% INFO    : Bus 5607	: V=1.001553918, theta=25.5840178953 -> V=1.0, theta=0.0
% INFO    : Bus 5608	: V=1.00003398133, theta=25.2838587595 -> V=1.0, theta=0.0
% INFO    : Bus 5609	: V=1.00164121881, theta=25.5926689297 -> V=1.0, theta=0.0
% INFO    : Bus 5610	: V=1.00152728559, theta=25.5807906377 -> V=1.0, theta=0.0
% INFO    : Bus 5611	: V=1.001553918, theta=25.5840178953 -> V=1.0, theta=0.0
% INFO    : Bus 5612	: V=0.999392672617, theta=24.5883119599 -> V=1.0, theta=0.0
% INFO    : Bus 5613	: V=0.999740669293, theta=34.9319974666 -> V=1.0, theta=0.0
% INFO    : Bus 5614	: V=1.0009117854, theta=52.8562738015 -> V=1.0, theta=0.0
% INFO    : Bus 5615	: V=1.00126902553, theta=32.9899700302 -> V=1.0, theta=0.0
% INFO    : Bus 5616	: V=1.00126521543, theta=32.989511494 -> V=1.0, theta=0.0
% INFO    : Bus 5617	: V=1.00127293574, theta=32.9904604961 -> V=1.0, theta=0.0
% INFO    : Bus 5618	: V=1.00126902553, theta=32.9899700302 -> V=1.0, theta=0.0
% INFO    : Bus 5619	: V=1.00145905302, theta=22.8903306707 -> V=1.0, theta=0.0
% INFO    : Bus 5620	: V=1.00045403536, theta=23.4110779156 -> V=1.0, theta=0.0
% INFO    : Bus 5621	: V=1.0004673605, theta=23.4129134624 -> V=1.0, theta=0.0
% INFO    : Bus 5622	: V=1.00045403536, theta=23.4110779156 -> V=1.0, theta=0.0
% INFO    : Bus 5623	: V=1.00043982985, theta=23.4093582277 -> V=1.0, theta=0.0
% INFO    : Bus 5624	: V=0.999402418392, theta=23.7699965281 -> V=1.0, theta=0.0
% INFO    : Bus 5625	: V=0.99939367017, theta=23.7684228273 -> V=1.0, theta=0.0
% INFO    : Bus 5626	: V=0.999415615517, theta=23.7721702078 -> V=1.0, theta=0.0
% INFO    : Bus 5627	: V=1.00083328165, theta=28.4790726304 -> V=1.0, theta=0.0
% INFO    : Bus 5628	: V=1.00081157611, theta=28.4768303938 -> V=1.0, theta=0.0
% INFO    : Bus 5629	: V=1.0008552907, theta=28.4812811681 -> V=1.0, theta=0.0
% INFO    : Bus 5630	: V=1.00083328165, theta=28.4790726304 -> V=1.0, theta=0.0
% INFO    : Bus 5631	: V=1.0007520917, theta=23.2203981315 -> V=1.0, theta=0.0
% INFO    : Bus 5632	: V=1.00073032057, theta=23.2190002775 -> V=1.0, theta=0.0
% INFO    : Bus 5633	: V=1.00077116706, theta=23.2216493246 -> V=1.0, theta=0.0
% INFO    : Bus 5634	: V=0.999713056842, theta=24.247406552 -> V=1.0, theta=0.0
% INFO    : Bus 5635	: V=1.00020546961, theta=23.5963703207 -> V=1.0, theta=0.0
% INFO    : Bus 5636	: V=1.00019631236, theta=23.595628683 -> V=1.0, theta=0.0
% INFO    : Bus 5637	: V=1.0002151997, theta=23.5970752303 -> V=1.0, theta=0.0
% INFO    : Bus 5638	: V=0.999219600156, theta=31.7423605916 -> V=1.0, theta=0.0
% INFO    : Bus 5639	: V=1.0017211635, theta=63.8608410779 -> V=1.0, theta=0.0
% INFO    : Bus 5640	: V=1.00113547676, theta=65.2219355335 -> V=1.0, theta=0.0
% INFO    : Bus 5641	: V=1.00113282988, theta=65.2216574928 -> V=1.0, theta=0.0
% INFO    : Bus 5642	: V=1.00113811455, theta=65.2222029874 -> V=1.0, theta=0.0
% INFO    : Bus 5643	: V=1.00141456234, theta=58.3205828389 -> V=1.0, theta=0.0
% INFO    : Bus 5644	: V=1.00139550224, theta=58.3186714044 -> V=1.0, theta=0.0
% INFO    : Bus 5645	: V=1.00143384333, theta=58.3222340158 -> V=1.0, theta=0.0
% INFO    : Bus 5646	: V=1.00110620959, theta=58.0942157914 -> V=1.0, theta=0.0
% INFO    : Bus 5647	: V=1.00114395098, theta=58.5980367335 -> V=1.0, theta=0.0
% INFO    : Bus 5648	: V=1.00116580231, theta=58.5999208388 -> V=1.0, theta=0.0
% INFO    : Bus 5649	: V=1.0011221581, theta=58.5961309581 -> V=1.0, theta=0.0
% INFO    : Bus 5650	: V=1.00114395098, theta=58.5980367335 -> V=1.0, theta=0.0
% INFO    : Bus 5651	: V=1.0002903366, theta=50.6330373258 -> V=1.0, theta=0.0
% INFO    : Bus 5652	: V=0.99945416931, theta=50.112607636 -> V=1.0, theta=0.0
% INFO    : Bus 5653	: V=0.999411309582, theta=50.1062454046 -> V=1.0, theta=0.0
% INFO    : Bus 5654	: V=0.999499828831, theta=50.1191948089 -> V=1.0, theta=0.0
% INFO    : Bus 5655	: V=0.99945416931, theta=50.112607636 -> V=1.0, theta=0.0
% INFO    : Bus 5656	: V=0.999859826538, theta=50.9760966952 -> V=1.0, theta=0.0
% INFO    : Bus 5657	: V=1.00348267882, theta=50.7398768456 -> V=1.0, theta=0.0
% INFO    : Bus 5658	: V=0.99960291386, theta=50.0342460098 -> V=1.0, theta=0.0
% INFO    : Bus 5659	: V=0.999559752495, theta=50.0312480446 -> V=1.0, theta=0.0
% INFO    : Bus 5660	: V=0.999642469608, theta=50.0374365433 -> V=1.0, theta=0.0
% INFO    : Bus 5661	: V=0.998119267694, theta=49.2514098768 -> V=1.0, theta=0.0
% INFO    : Bus 5662	: V=0.998154192383, theta=49.2546424249 -> V=1.0, theta=0.0
% INFO    : Bus 5663	: V=0.99808727, theta=49.2485394247 -> V=1.0, theta=0.0
% INFO    : Bus 5664	: V=0.998119267694, theta=49.2514098768 -> V=1.0, theta=0.0
% INFO    : Bus 5665	: V=0.996806012543, theta=48.5572971774 -> V=1.0, theta=0.0
% INFO    : Bus 5666	: V=0.996831547813, theta=48.5910937624 -> V=1.0, theta=0.0
% INFO    : Bus 5667	: V=0.996804936802, theta=48.5880243136 -> V=1.0, theta=0.0
% INFO    : Bus 5668	: V=0.998183276334, theta=42.0752994229 -> V=1.0, theta=0.0
% INFO    : Bus 5669	: V=0.998233934041, theta=42.0815921057 -> V=1.0, theta=0.0
% INFO    : Bus 5670	: V=1.00026379182, theta=45.6674329987 -> V=1.0, theta=0.0
% INFO    : Bus 5671	: V=0.996153744339, theta=48.4765981054 -> V=1.0, theta=0.0
% INFO    : Bus 5672	: V=0.996103087713, theta=48.4703463145 -> V=1.0, theta=0.0
% INFO    : Bus 5673	: V=0.996210924643, theta=48.4823211045 -> V=1.0, theta=0.0
% INFO    : Bus 5674	: V=0.996153744339, theta=48.4765981054 -> V=1.0, theta=0.0
% INFO    : Bus 5675	: V=0.99788459218, theta=44.0380335529 -> V=1.0, theta=0.0
% INFO    : Bus 5676	: V=0.99925426253, theta=43.3801892674 -> V=1.0, theta=0.0
% INFO    : Bus 5677	: V=0.997835078093, theta=44.0323259827 -> V=1.0, theta=0.0
% INFO    : Bus 5678	: V=0.998024508558, theta=44.0799785622 -> V=1.0, theta=0.0
% INFO    : Bus 5679	: V=0.99788459218, theta=44.0380335529 -> V=1.0, theta=0.0
% INFO    : Bus 5680	: V=0.999788161379, theta=54.0209683766 -> V=1.0, theta=0.0
% INFO    : Bus 5681	: V=0.99993615761, theta=52.2090705326 -> V=1.0, theta=0.0
% INFO    : Bus 5682	: V=1.00034475115, theta=51.0414787956 -> V=1.0, theta=0.0
% INFO    : Bus 5683	: V=0.999878186066, theta=51.362671215 -> V=1.0, theta=0.0
% INFO    : Bus 5684	: V=1.001005186, theta=57.858232101 -> V=1.0, theta=0.0
% INFO    : Bus 5685	: V=1.00098238308, theta=57.8563453707 -> V=1.0, theta=0.0
% INFO    : Bus 5686	: V=0.99514642386, theta=58.7794568441 -> V=1.0, theta=0.0
% INFO    : Bus 5687	: V=1.00073127976, theta=57.8023814703 -> V=1.0, theta=0.0
% INFO    : Bus 5688	: V=0.995766650181, theta=58.8154152861 -> V=1.0, theta=0.0
% INFO    : Bus 5689	: V=0.995133926813, theta=58.7774440797 -> V=1.0, theta=0.0
% INFO    : Bus 5690	: V=0.99514642386, theta=58.7794568441 -> V=1.0, theta=0.0
% INFO    : Bus 5691	: V=1.00202014003, theta=57.8845157446 -> V=1.0, theta=0.0
% INFO    : Bus 5692	: V=1.00199420621, theta=57.8813354714 -> V=1.0, theta=0.0
% INFO    : Bus 5693	: V=0.999912828042, theta=62.5584067257 -> V=1.0, theta=0.0
% INFO    : Bus 5694	: V=1.00150370856, theta=64.8195734613 -> V=1.0, theta=0.0
% INFO    : Bus 5695	: V=1.00080044717, theta=63.5312650773 -> V=1.0, theta=0.0
% INFO    : Bus 5696	: V=1.00079282531, theta=63.5301090326 -> V=1.0, theta=0.0
% INFO    : Bus 5697	: V=1.00080761219, theta=63.532473725 -> V=1.0, theta=0.0
% INFO    : Bus 5698	: V=1.00033204124, theta=50.4093734143 -> V=1.0, theta=0.0
% INFO    : Bus 5699	: V=1.00016312862, theta=50.636132101 -> V=1.0, theta=0.0
% INFO    : Bus 5700	: V=0.999386355006, theta=49.7262046106 -> V=1.0, theta=0.0
% INFO    : Bus 5701	: V=0.998950809466, theta=49.5100637153 -> V=1.0, theta=0.0
% INFO    : Bus 5702	: V=0.99929089702, theta=49.7207065448 -> V=1.0, theta=0.0
% INFO    : Bus 5703	: V=0.999541306764, theta=49.740671422 -> V=1.0, theta=0.0
% INFO    : Bus 5704	: V=0.999386355006, theta=49.7262046106 -> V=1.0, theta=0.0
% INFO    : Bus 5705	: V=0.999969909249, theta=50.4535112803 -> V=1.0, theta=0.0
% INFO    : Bus 5706	: V=1.00067683675, theta=56.818558737 -> V=1.0, theta=0.0
% INFO    : Bus 5707	: V=1.000667832, theta=56.8180283146 -> V=1.0, theta=0.0
% INFO    : Bus 5708	: V=1.00016378321, theta=28.8713299657 -> V=1.0, theta=0.0
% INFO    : Bus 5709	: V=1.00042678083, theta=28.5196316139 -> V=1.0, theta=0.0
% INFO    : Bus 5710	: V=0.999903685928, theta=27.6478356622 -> V=1.0, theta=0.0
% INFO    : Bus 5711	: V=1.00011579795, theta=28.6226248888 -> V=1.0, theta=0.0
% INFO    : Bus 5712	: V=0.999989542719, theta=27.6023522951 -> V=1.0, theta=0.0
% INFO    : Bus 5713	: V=0.999882583131, theta=27.6464256686 -> V=1.0, theta=0.0
% INFO    : Bus 5714	: V=0.999903685928, theta=27.6478356622 -> V=1.0, theta=0.0
% INFO    : Bus 5715	: V=0.999903685928, theta=27.6478356622 -> V=1.0, theta=0.0
% INFO    : Bus 5716	: V=0.99859663201, theta=48.2527574954 -> V=1.0, theta=0.0
% INFO    : Bus 5717	: V=0.998560588452, theta=48.2477977227 -> V=1.0, theta=0.0
% INFO    : Bus 5718	: V=0.998635802608, theta=48.2574556756 -> V=1.0, theta=0.0
% INFO    : Bus 5719	: V=0.998316269125, theta=48.9777670815 -> V=1.0, theta=0.0
% INFO    : Bus 5720	: V=0.998276204547, theta=48.9733948588 -> V=1.0, theta=0.0
% INFO    : Bus 5721	: V=1.00047350701, theta=50.4914004403 -> V=1.0, theta=0.0
% INFO    : Bus 5722	: V=0.999300739657, theta=49.9682304527 -> V=1.0, theta=0.0
% INFO    : Bus 5723	: V=0.999248577815, theta=49.963454828 -> V=1.0, theta=0.0
% INFO    : Bus 5724	: V=0.99934917297, theta=49.9724339529 -> V=1.0, theta=0.0
% INFO    : Bus 5725	: V=0.998603692488, theta=41.093344818 -> V=1.0, theta=0.0
% INFO    : Bus 5726	: V=0.998643142169, theta=41.0961002221 -> V=1.0, theta=0.0
% INFO    : Bus 5727	: V=0.997935949984, theta=39.8505196709 -> V=1.0, theta=0.0
% INFO    : Bus 5728	: V=0.998185032398, theta=40.7076710646 -> V=1.0, theta=0.0
% INFO    : Bus 5729	: V=0.997335073099, theta=41.9066902644 -> V=1.0, theta=0.0
% INFO    : Bus 5730	: V=0.998637388261, theta=41.2789117632 -> V=1.0, theta=0.0
% INFO    : Bus 5731	: V=0.997299323402, theta=41.903525749 -> V=1.0, theta=0.0
% INFO    : Bus 5732	: V=0.997423867018, theta=41.9338974492 -> V=1.0, theta=0.0
% INFO    : Bus 5733	: V=0.997335073099, theta=41.9066902644 -> V=1.0, theta=0.0
% INFO    : Bus 5734	: V=0.997335073099, theta=41.9066902644 -> V=1.0, theta=0.0
% INFO    : Bus 5735	: V=1.00077294551, theta=32.4178602519 -> V=1.0, theta=0.0
% INFO    : Bus 5736	: V=1.00014659366, theta=32.1123997566 -> V=1.0, theta=0.0
% INFO    : Bus 5737	: V=1.00014030902, theta=31.7021444636 -> V=1.0, theta=0.0
% INFO    : Bus 5738	: V=1.00011901315, theta=31.6995186776 -> V=1.0, theta=0.0
% INFO    : Bus 5739	: V=1.00016494424, theta=31.7048129465 -> V=1.0, theta=0.0
% INFO    : Bus 5740	: V=0.997010288843, theta=38.3104146814 -> V=1.0, theta=0.0
% INFO    : Bus 5741	: V=0.99721562777, theta=38.1457704621 -> V=1.0, theta=0.0
% INFO    : Bus 5742	: V=0.997975560006, theta=39.45841419 -> V=1.0, theta=0.0
% INFO    : Bus 5743	: V=0.996184311309, theta=38.2066651029 -> V=1.0, theta=0.0
% INFO    : Bus 5744	: V=0.997000988136, theta=38.4470963162 -> V=1.0, theta=0.0
% INFO    : Bus 5745	: V=0.996161587253, theta=38.2033731299 -> V=1.0, theta=0.0
% INFO    : Bus 5746	: V=0.996135897639, theta=38.2010821728 -> V=1.0, theta=0.0
% INFO    : Bus 5747	: V=0.996184311309, theta=38.2066651029 -> V=1.0, theta=0.0
% INFO    : Bus 5748	: V=0.996184311309, theta=38.2066651029 -> V=1.0, theta=0.0
% INFO    : Bus 5749	: V=0.998104240388, theta=23.434976445 -> V=1.0, theta=0.0
% INFO    : Bus 5750	: V=0.998108838974, theta=23.4354870479 -> V=1.0, theta=0.0
% INFO    : Bus 5751	: V=0.998100058674, theta=23.4344844896 -> V=1.0, theta=0.0
% INFO    : Bus 5752	: V=0.998104240388, theta=23.434976445 -> V=1.0, theta=0.0
% INFO    : Bus 5753	: V=0.999146171098, theta=52.1361794532 -> V=1.0, theta=0.0
% INFO    : Bus 5754	: V=0.998844991513, theta=52.8913677712 -> V=1.0, theta=0.0
% INFO    : Bus 5755	: V=0.99917675514, theta=52.2765963473 -> V=1.0, theta=0.0
% INFO    : Bus 5756	: V=0.999068941421, theta=52.2681357676 -> V=1.0, theta=0.0
% INFO    : Bus 5757	: V=1.00064531614, theta=52.1885729491 -> V=1.0, theta=0.0
% INFO    : Bus 5758	: V=0.999317252253, theta=52.1907360454 -> V=1.0, theta=0.0
% INFO    : Bus 5759	: V=1.00057618713, theta=52.1802443694 -> V=1.0, theta=0.0
% INFO    : Bus 5760	: V=1.00063034804, theta=52.1875145919 -> V=1.0, theta=0.0
% INFO    : Bus 5761	: V=1.00080884937, theta=52.1980086163 -> V=1.0, theta=0.0
% INFO    : Bus 5762	: V=1.00106599776, theta=30.6783298671 -> V=1.0, theta=0.0
% INFO    : Bus 5763	: V=1.00106128644, theta=30.6779167621 -> V=1.0, theta=0.0
% INFO    : Bus 5764	: V=1.00107078391, theta=30.6787423663 -> V=1.0, theta=0.0
% INFO    : Bus 5765	: V=1.00083727523, theta=31.1948018217 -> V=1.0, theta=0.0
% INFO    : Bus 5766	: V=1.00032882425, theta=51.0370313349 -> V=1.0, theta=0.0
% INFO    : Bus 5767	: V=0.999500693678, theta=51.6745830618 -> V=1.0, theta=0.0
% INFO    : Bus 5768	: V=0.999513279799, theta=51.6755631564 -> V=1.0, theta=0.0
% INFO    : Bus 5769	: V=0.999500693678, theta=51.6745830618 -> V=1.0, theta=0.0
% INFO    : Bus 5770	: V=1.00108677992, theta=42.9789605946 -> V=1.0, theta=0.0
% INFO    : Bus 5771	: V=1.0010780968, theta=42.9780144491 -> V=1.0, theta=0.0
% INFO    : Bus 5772	: V=1.00109371281, theta=42.9797856572 -> V=1.0, theta=0.0
% INFO    : Bus 5773	: V=0.999976534955, theta=42.6191475611 -> V=1.0, theta=0.0
% INFO    : Bus 5774	: V=0.999960892943, theta=42.617669082 -> V=1.0, theta=0.0
% INFO    : Bus 5775	: V=1.00204560926, theta=43.6413540431 -> V=1.0, theta=0.0
% INFO    : Bus 5776	: V=1.00203807593, theta=43.6403977858 -> V=1.0, theta=0.0
% INFO    : Bus 5777	: V=1.00205236986, theta=43.6422400292 -> V=1.0, theta=0.0
% INFO    : Bus 5778	: V=1.0004726008, theta=52.5694531285 -> V=1.0, theta=0.0
% INFO    : Bus 5779	: V=1.00013522905, theta=52.2288548308 -> V=1.0, theta=0.0
% INFO    : Bus 5780	: V=1.00012790231, theta=52.2282625814 -> V=1.0, theta=0.0
% INFO    : Bus 5781	: V=1.00014263253, theta=52.2294523618 -> V=1.0, theta=0.0
% INFO    : Bus 5782	: V=1.00013522905, theta=52.2288548308 -> V=1.0, theta=0.0
% INFO    : Bus 5783	: V=1.00038989689, theta=44.6182239529 -> V=1.0, theta=0.0
% INFO    : Bus 5784	: V=1.00168344375, theta=43.7258351858 -> V=1.0, theta=0.0
% INFO    : Bus 5785	: V=1.00231671217, theta=44.8998026681 -> V=1.0, theta=0.0
% INFO    : Bus 5786	: V=1.00230001543, theta=44.8988361828 -> V=1.0, theta=0.0
% INFO    : Bus 5787	: V=1.0023338311, theta=44.9008450928 -> V=1.0, theta=0.0
% INFO    : Bus 5788	: V=1.00231671217, theta=44.8998026681 -> V=1.0, theta=0.0
% INFO    : Bus 5789	: V=1.00186631986, theta=28.359929066 -> V=1.0, theta=0.0
% INFO    : Bus 5790	: V=1.00115717645, theta=27.9439507581 -> V=1.0, theta=0.0
% INFO    : Bus 5791	: V=1.00126684295, theta=28.081467374 -> V=1.0, theta=0.0
% INFO    : Bus 5792	: V=1.00125687831, theta=28.0798071837 -> V=1.0, theta=0.0
% INFO    : Bus 5793	: V=1.00092408048, theta=31.8861509866 -> V=1.0, theta=0.0
% INFO    : Bus 5794	: V=0.999428564156, theta=51.8796640231 -> V=1.0, theta=0.0
% INFO    : Bus 5795	: V=0.999432788192, theta=51.8802006405 -> V=1.0, theta=0.0
% INFO    : Bus 5796	: V=0.999126378697, theta=51.5937028101 -> V=1.0, theta=0.0
% INFO    : Bus 5797	: V=0.999122819834, theta=51.5930780595 -> V=1.0, theta=0.0
% INFO    : Bus 5798	: V=1.00195753535, theta=33.776085789 -> V=1.0, theta=0.0
% INFO    : Bus 5799	: V=1.00195478926, theta=33.7758471859 -> V=1.0, theta=0.0
% INFO    : Bus 5800	: V=0.998895412517, theta=22.0959202639 -> V=1.0, theta=0.0
% INFO    : Bus 5801	: V=0.998886922511, theta=22.09461238 -> V=1.0, theta=0.0
% INFO    : Bus 5802	: V=0.998904237035, theta=22.0970828246 -> V=1.0, theta=0.0
% INFO    : Bus 5803	: V=0.998895412517, theta=22.0959202639 -> V=1.0, theta=0.0
% INFO    : Bus 5804	: V=0.999404317595, theta=23.6558142714 -> V=1.0, theta=0.0
% INFO    : Bus 5805	: V=0.999391707418, theta=23.6548410837 -> V=1.0, theta=0.0
% INFO    : Bus 5806	: V=0.999418017293, theta=23.6567504912 -> V=1.0, theta=0.0
% INFO    : Bus 5807	: V=0.999193378118, theta=22.4966866914 -> V=1.0, theta=0.0
% INFO    : Bus 5808	: V=0.999203750778, theta=22.4976073091 -> V=1.0, theta=0.0
% INFO    : Bus 5809	: V=0.999182937418, theta=22.495564356 -> V=1.0, theta=0.0
% INFO    : Bus 5810	: V=1.00219790067, theta=53.6272641522 -> V=1.0, theta=0.0
% INFO    : Bus 5811	: V=1.00219557566, theta=53.6269850435 -> V=1.0, theta=0.0
% INFO    : Bus 5812	: V=1.00220006553, theta=53.6275508645 -> V=1.0, theta=0.0
% INFO    : Bus 5813	: V=1.00219790067, theta=53.6272641522 -> V=1.0, theta=0.0
% INFO    : Bus 5814	: V=0.998364413093, theta=37.319297785 -> V=1.0, theta=0.0
% INFO    : Bus 5815	: V=1.001945269, theta=34.9297777983 -> V=1.0, theta=0.0
% INFO    : Bus 5816	: V=1.00195058615, theta=34.9304221109 -> V=1.0, theta=0.0
% INFO    : Bus 5817	: V=0.996659543027, theta=26.5087244406 -> V=1.0, theta=0.0
% INFO    : Bus 5818	: V=0.996653989187, theta=26.5081886147 -> V=1.0, theta=0.0
% INFO    : Bus 5819	: V=0.996664645175, theta=26.5092928732 -> V=1.0, theta=0.0
% INFO    : Bus 5820	: V=0.999268560413, theta=24.7079569878 -> V=1.0, theta=0.0
% INFO    : Bus 5821	: V=0.996451994838, theta=31.8401129731 -> V=1.0, theta=0.0
% INFO    : Bus 5822	: V=0.996439984411, theta=31.8378896653 -> V=1.0, theta=0.0
% INFO    : Bus 5823	: V=0.997070190537, theta=30.5451604787 -> V=1.0, theta=0.0
% INFO    : Bus 5824	: V=0.996201694539, theta=32.2168278297 -> V=1.0, theta=0.0
% INFO    : Bus 5825	: V=1.0034638283, theta=58.5377728107 -> V=1.0, theta=0.0
% INFO    : Bus 5826	: V=1.00345162979, theta=62.2003297806 -> V=1.0, theta=0.0
% INFO    : Bus 5827	: V=1.00345433961, theta=62.200652152 -> V=1.0, theta=0.0
% INFO    : Bus 5828	: V=1.00260593882, theta=65.3417262587 -> V=1.0, theta=0.0
% INFO    : Bus 5829	: V=1.00261031784, theta=65.3423502524 -> V=1.0, theta=0.0
% INFO    : Bus 5830	: V=1.0044933101, theta=61.2253653474 -> V=1.0, theta=0.0
% INFO    : Bus 5831	: V=1.00006959554, theta=50.9502587974 -> V=1.0, theta=0.0
% INFO    : Bus 5832	: V=1.00005931277, theta=50.9490514067 -> V=1.0, theta=0.0
% INFO    : Bus 5833	: V=1.00007994406, theta=50.9513793571 -> V=1.0, theta=0.0
% INFO    : Bus 5834	: V=1.00038219383, theta=51.2768909083 -> V=1.0, theta=0.0
% INFO    : Bus 5835	: V=1.00148338838, theta=22.248482486 -> V=1.0, theta=0.0
% INFO    : Bus 5836	: V=1.00221176045, theta=23.45843483 -> V=1.0, theta=0.0
% INFO    : Bus 5837	: V=1.00214421142, theta=23.4504488373 -> V=1.0, theta=0.0
% INFO    : Bus 5838	: V=0.999630442453, theta=24.9072088685 -> V=1.0, theta=0.0
% INFO    : Bus 5839	: V=1.00379527941, theta=23.4556402118 -> V=1.0, theta=0.0
% INFO    : Bus 5840	: V=0.999579028636, theta=24.8996644336 -> V=1.0, theta=0.0
% INFO    : Bus 5841	: V=1.00011162418, theta=24.9805228552 -> V=1.0, theta=0.0
% INFO    : Bus 5842	: V=0.999630442453, theta=24.9072088685 -> V=1.0, theta=0.0
% INFO    : Bus 5843	: V=0.999630442453, theta=24.9072088685 -> V=1.0, theta=0.0
% INFO    : Bus 5844	: V=1.00277035478, theta=22.9811147065 -> V=1.0, theta=0.0
% INFO    : Bus 5845	: V=1.00269587978, theta=22.9730707249 -> V=1.0, theta=0.0
% INFO    : Bus 5846	: V=1.00285301162, theta=22.9887472528 -> V=1.0, theta=0.0
% INFO    : Bus 5847	: V=1.00137931592, theta=36.4928182027 -> V=1.0, theta=0.0
% INFO    : Bus 5848	: V=1.00156715368, theta=36.4167227142 -> V=1.0, theta=0.0
% INFO    : Bus 5849	: V=0.996827194069, theta=38.1544639291 -> V=1.0, theta=0.0
% INFO    : Bus 5850	: V=1.00206879388, theta=36.6309477681 -> V=1.0, theta=0.0
% INFO    : Bus 5851	: V=0.996787190242, theta=38.1471772128 -> V=1.0, theta=0.0
% INFO    : Bus 5852	: V=0.997165302433, theta=38.233394669 -> V=1.0, theta=0.0
% INFO    : Bus 5853	: V=0.996827194069, theta=38.1544639291 -> V=1.0, theta=0.0
% INFO    : Bus 5854	: V=0.996827194069, theta=38.1544639291 -> V=1.0, theta=0.0
% INFO    : Bus 5855	: V=0.994417089649, theta=35.5441732782 -> V=1.0, theta=0.0
% INFO    : Bus 5856	: V=1.00157748689, theta=36.5668907919 -> V=1.0, theta=0.0
% INFO    : Bus 5857	: V=1.00110485106, theta=36.3836280695 -> V=1.0, theta=0.0
% INFO    : Bus 5858	: V=1.00105564704, theta=36.375254588 -> V=1.0, theta=0.0
% INFO    : Bus 5859	: V=1.00114920958, theta=36.3926635849 -> V=1.0, theta=0.0
% INFO    : Bus 5860	: V=0.997371476425, theta=38.6519917513 -> V=1.0, theta=0.0
% INFO    : Bus 5861	: V=1.00128331679, theta=36.7863872096 -> V=1.0, theta=0.0
% INFO    : Bus 5862	: V=0.997299988141, theta=38.6451102664 -> V=1.0, theta=0.0
% INFO    : Bus 5863	: V=0.997742475544, theta=38.7130837116 -> V=1.0, theta=0.0
% INFO    : Bus 5864	: V=0.997371476425, theta=38.6519917513 -> V=1.0, theta=0.0
% INFO    : Bus 5865	: V=1.00107335209, theta=36.3840949002 -> V=1.0, theta=0.0
% INFO    : Bus 5866	: V=0.999671628569, theta=38.4520240492 -> V=1.0, theta=0.0
% INFO    : Bus 5867	: V=0.999713444113, theta=38.458640519 -> V=1.0, theta=0.0
% INFO    : Bus 5868	: V=0.999671628569, theta=38.4520240492 -> V=1.0, theta=0.0
% INFO    : Bus 5869	: V=0.999659248513, theta=38.7085036789 -> V=1.0, theta=0.0
% INFO    : Bus 5870	: V=0.999610307148, theta=38.7026262855 -> V=1.0, theta=0.0
% INFO    : Bus 5871	: V=0.998548835935, theta=39.0552424444 -> V=1.0, theta=0.0
% INFO    : Bus 5872	: V=0.999183308267, theta=39.6216203302 -> V=1.0, theta=0.0
% INFO    : Bus 5873	: V=0.999015369974, theta=39.1994217927 -> V=1.0, theta=0.0
% INFO    : Bus 5874	: V=0.999116700096, theta=39.615821104 -> V=1.0, theta=0.0
% INFO    : Bus 5875	: V=0.999339814132, theta=39.6477132357 -> V=1.0, theta=0.0
% INFO    : Bus 5876	: V=0.999183308267, theta=39.6216203302 -> V=1.0, theta=0.0
% INFO    : Bus 5877	: V=0.999183308267, theta=39.6216203302 -> V=1.0, theta=0.0
% INFO    : Bus 5878	: V=1.00003542074, theta=48.5068232901 -> V=1.0, theta=0.0
% INFO    : Bus 5879	: V=1.00003285365, theta=48.5062883611 -> V=1.0, theta=0.0
% INFO    : Bus 5880	: V=1.00076120685, theta=51.9104659559 -> V=1.0, theta=0.0
% INFO    : Bus 5881	: V=1.00076535059, theta=51.911007388 -> V=1.0, theta=0.0
% INFO    : Bus 5882	: V=0.997747795481, theta=30.9122959848 -> V=1.0, theta=0.0
% INFO    : Bus 5883	: V=0.997347415131, theta=31.3148458682 -> V=1.0, theta=0.0
% INFO    : Bus 5884	: V=0.997336873045, theta=31.3135564498 -> V=1.0, theta=0.0
% INFO    : Bus 5885	: V=0.99735678529, theta=31.3161060487 -> V=1.0, theta=0.0
% INFO    : Bus 5886	: V=0.997347415131, theta=31.3148458682 -> V=1.0, theta=0.0
% INFO    : Bus 5887	: V=0.997361609144, theta=31.7519592799 -> V=1.0, theta=0.0
% INFO    : Bus 5888	: V=0.999495215811, theta=20.6119977066 -> V=1.0, theta=0.0
% INFO    : Bus 5889	: V=0.999602196427, theta=20.6187831921 -> V=1.0, theta=0.0
% INFO    : Bus 5890	: V=0.999181769904, theta=20.50909542 -> V=1.0, theta=0.0
% INFO    : Bus 5891	: V=1.00019817466, theta=21.8106853418 -> V=1.0, theta=0.0
% INFO    : Bus 5892	: V=1.00028860123, theta=20.7783177938 -> V=1.0, theta=0.0
% INFO    : Bus 5893	: V=1.00012052225, theta=21.8029823583 -> V=1.0, theta=0.0
% INFO    : Bus 5894	: V=1.00041236357, theta=21.8612677375 -> V=1.0, theta=0.0
% INFO    : Bus 5895	: V=1.00019817466, theta=21.8106853418 -> V=1.0, theta=0.0
% INFO    : Bus 5896	: V=1.00019817466, theta=21.8106853418 -> V=1.0, theta=0.0
% INFO    : Bus 5897	: V=1.00054480604, theta=21.2857156554 -> V=1.0, theta=0.0
% INFO    : Bus 5898	: V=0.999901117364, theta=21.0872237245 -> V=1.0, theta=0.0
% INFO    : Bus 5899	: V=1.00157235724, theta=36.5447960798 -> V=1.0, theta=0.0
% INFO    : Bus 5900	: V=1.00156138744, theta=36.5437219173 -> V=1.0, theta=0.0
% INFO    : Bus 5901	: V=1.00158369247, theta=36.5457308517 -> V=1.0, theta=0.0
% INFO    : Bus 5902	: V=1.00083218567, theta=34.3598481856 -> V=1.0, theta=0.0
% INFO    : Bus 5903	: V=1.00165998125, theta=34.924414877 -> V=1.0, theta=0.0
% INFO    : Bus 5904	: V=1.00364577233, theta=28.4957534443 -> V=1.0, theta=0.0
% INFO    : Bus 5905	: V=1.00365237406, theta=28.496463471 -> V=1.0, theta=0.0
% INFO    : Bus 5906	: V=1.00326176861, theta=28.4401562253 -> V=1.0, theta=0.0
% INFO    : Bus 5907	: V=0.997075054018, theta=31.5581952692 -> V=1.0, theta=0.0
% INFO    : Bus 5908	: V=0.997754691923, theta=32.091345694 -> V=1.0, theta=0.0
% INFO    : Bus 5909	: V=0.999886202457, theta=30.6620113863 -> V=1.0, theta=0.0
% INFO    : Bus 5910	: V=0.997943279422, theta=32.0964603156 -> V=1.0, theta=0.0
% INFO    : Bus 5911	: V=0.999848380436, theta=30.6565303334 -> V=1.0, theta=0.0
% INFO    : Bus 5912	: V=1.00026974914, theta=30.6079072983 -> V=1.0, theta=0.0
% INFO    : Bus 5913	: V=0.999886202457, theta=30.6620113863 -> V=1.0, theta=0.0
% INFO    : Bus 5914	: V=1.00156858908, theta=34.4696412933 -> V=1.0, theta=0.0
% INFO    : Bus 5915	: V=1.00154601639, theta=34.4662834429 -> V=1.0, theta=0.0
% INFO    : Bus 5916	: V=1.0015930546, theta=34.4725136116 -> V=1.0, theta=0.0
% INFO    : Bus 5917	: V=1.00156858908, theta=34.4696412933 -> V=1.0, theta=0.0
% INFO    : Bus 5918	: V=0.998623423598, theta=32.7684874206 -> V=1.0, theta=0.0
% INFO    : Bus 5919	: V=0.998641634041, theta=32.7712844547 -> V=1.0, theta=0.0
% INFO    : Bus 5920	: V=0.998605687202, theta=32.7654532611 -> V=1.0, theta=0.0
% INFO    : Bus 5921	: V=0.998623423598, theta=32.7684874206 -> V=1.0, theta=0.0
% INFO    : Bus 5922	: V=1.00149461457, theta=34.6418149919 -> V=1.0, theta=0.0
% INFO    : Bus 5923	: V=1.00148541967, theta=34.6409882235 -> V=1.0, theta=0.0
% INFO    : Bus 5924	: V=1.00144935146, theta=35.1906402283 -> V=1.0, theta=0.0
% INFO    : Bus 5925	: V=1.00144397915, theta=35.1897461687 -> V=1.0, theta=0.0
% INFO    : Bus 5926	: V=1.00111026196, theta=35.0983476757 -> V=1.0, theta=0.0
% INFO    : Bus 5927	: V=1.00111869249, theta=35.0991304261 -> V=1.0, theta=0.0
% INFO    : Bus 5928	: V=1.00164317432, theta=19.9884422724 -> V=1.0, theta=0.0
% INFO    : Bus 5929	: V=1.00166978518, theta=19.9903474469 -> V=1.0, theta=0.0
% INFO    : Bus 5930	: V=1.00121431308, theta=19.5145861349 -> V=1.0, theta=0.0
% INFO    : Bus 5931	: V=1.00119989032, theta=19.512594774 -> V=1.0, theta=0.0
% INFO    : Bus 5932	: V=1.00122956332, theta=19.5168262831 -> V=1.0, theta=0.0
% INFO    : Bus 5933	: V=1.00142380919, theta=19.7376950805 -> V=1.0, theta=0.0
% INFO    : Bus 5934	: V=1.00139112899, theta=19.734427694 -> V=1.0, theta=0.0
% INFO    : Bus 5935	: V=1.00145513947, theta=19.7409033026 -> V=1.0, theta=0.0
% INFO    : Bus 5936	: V=1.00167206755, theta=21.9033298018 -> V=1.0, theta=0.0
% INFO    : Bus 5937	: V=1.00320130517, theta=22.0141683545 -> V=1.0, theta=0.0
% INFO    : Bus 5938	: V=1.0032288468, theta=22.0183067791 -> V=1.0, theta=0.0
% INFO    : Bus 5939	: V=1.00084243512, theta=21.7979422977 -> V=1.0, theta=0.0
% INFO    : Bus 5940	: V=1.00087790129, theta=21.8021404229 -> V=1.0, theta=0.0
% INFO    : Bus 5941	: V=1.00084243512, theta=21.7979422977 -> V=1.0, theta=0.0
% INFO    : Bus 5942	: V=1.0020038841, theta=21.6673554182 -> V=1.0, theta=0.0
% INFO    : Bus 5943	: V=1.00059785081, theta=56.0078986033 -> V=1.0, theta=0.0
% INFO    : Bus 5944	: V=1.0005882427, theta=56.0067014839 -> V=1.0, theta=0.0
% INFO    : Bus 5945	: V=1.00060688408, theta=56.0090311746 -> V=1.0, theta=0.0
% INFO    : Bus 5946	: V=1.00059785081, theta=56.0078986033 -> V=1.0, theta=0.0
% INFO    : Bus 5947	: V=1.0006710609, theta=56.0642375046 -> V=1.0, theta=0.0
% INFO    : Bus 5948	: V=1.00065677549, theta=56.063269219 -> V=1.0, theta=0.0
% INFO    : Bus 5949	: V=1.00094640171, theta=55.866138945 -> V=1.0, theta=0.0
% INFO    : Bus 5950	: V=1.00048978199, theta=30.0493005528 -> V=1.0, theta=0.0
% INFO    : Bus 5951	: V=1.00524580337, theta=28.9546223597 -> V=1.0, theta=0.0
% INFO    : Bus 5952	: V=0.999924989317, theta=30.4504226845 -> V=1.0, theta=0.0
% INFO    : Bus 5953	: V=1.00239381725, theta=28.6443257997 -> V=1.0, theta=0.0
% INFO    : Bus 5954	: V=1.00233633387, theta=28.6372518517 -> V=1.0, theta=0.0
% INFO    : Bus 5955	: V=1.00245537536, theta=28.6519104637 -> V=1.0, theta=0.0
% INFO    : Bus 5956	: V=0.997906032604, theta=37.090328234 -> V=1.0, theta=0.0
% INFO    : Bus 5957	: V=0.997978046959, theta=37.0949719708 -> V=1.0, theta=0.0
% INFO    : Bus 5958	: V=0.997830406906, theta=37.0852389952 -> V=1.0, theta=0.0
% INFO    : Bus 5959	: V=1.00026288085, theta=38.2613561668 -> V=1.0, theta=0.0
% INFO    : Bus 5960	: V=1.00020704225, theta=38.2562031952 -> V=1.0, theta=0.0
% INFO    : Bus 5961	: V=1.00026248678, theta=38.2613167001 -> V=1.0, theta=0.0
% INFO    : Bus 5962	: V=1.0003282405, theta=38.2672011135 -> V=1.0, theta=0.0
% INFO    : Bus 5963	: V=0.99734505839, theta=36.7568827889 -> V=1.0, theta=0.0
% INFO    : Bus 5964	: V=0.997290301705, theta=36.7517683311 -> V=1.0, theta=0.0
% INFO    : Bus 5965	: V=0.99853062419, theta=36.9671700393 -> V=1.0, theta=0.0
% INFO    : Bus 5966	: V=1.00076192645, theta=18.3725338677 -> V=1.0, theta=0.0
% INFO    : Bus 5967	: V=1.00111042117, theta=19.3980941703 -> V=1.0, theta=0.0
% INFO    : Bus 5968	: V=1.00111935418, theta=19.3989427046 -> V=1.0, theta=0.0
% INFO    : Bus 5969	: V=1.00259151499, theta=28.2620696685 -> V=1.0, theta=0.0
% INFO    : Bus 5970	: V=1.00153005413, theta=28.8639167994 -> V=1.0, theta=0.0
% INFO    : Bus 5971	: V=1.00038933284, theta=29.5686434125 -> V=1.0, theta=0.0
% INFO    : Bus 5972	: V=1.00269940585, theta=28.3194609278 -> V=1.0, theta=0.0
% INFO    : Bus 5973	: V=1.00116075417, theta=29.6071804684 -> V=1.0, theta=0.0
% INFO    : Bus 5974	: V=1.00028113628, theta=29.560836201 -> V=1.0, theta=0.0
% INFO    : Bus 5975	: V=1.00038933284, theta=29.5686434125 -> V=1.0, theta=0.0
% INFO    : Bus 5976	: V=0.99952721702, theta=27.5734603657 -> V=1.0, theta=0.0
% INFO    : Bus 5977	: V=0.999633587027, theta=27.5808580172 -> V=1.0, theta=0.0
% INFO    : Bus 5978	: V=1.00097197772, theta=21.8424800839 -> V=1.0, theta=0.0
% INFO    : Bus 5979	: V=0.998455803599, theta=20.9161641314 -> V=1.0, theta=0.0
% INFO    : Bus 5980	: V=0.998508723821, theta=20.9238228643 -> V=1.0, theta=0.0
% INFO    : Bus 5981	: V=0.999983602707, theta=23.7923783952 -> V=1.0, theta=0.0
% INFO    : Bus 5982	: V=1.00419954218, theta=22.1404671632 -> V=1.0, theta=0.0
% INFO    : Bus 5983	: V=0.999905868664, theta=23.7863340874 -> V=1.0, theta=0.0
% INFO    : Bus 5984	: V=1.00021147329, theta=23.8703449614 -> V=1.0, theta=0.0
% INFO    : Bus 5985	: V=0.999983602707, theta=23.7923783952 -> V=1.0, theta=0.0
% INFO    : Bus 5986	: V=0.999983602707, theta=23.7923783952 -> V=1.0, theta=0.0
% INFO    : Bus 5987	: V=1.00101488465, theta=21.9652194395 -> V=1.0, theta=0.0
% INFO    : Bus 5988	: V=1.00106394201, theta=21.9721763191 -> V=1.0, theta=0.0
% INFO    : Bus 5989	: V=1.00095913693, theta=21.9582565157 -> V=1.0, theta=0.0
% INFO    : Bus 5990	: V=1.00125153809, theta=19.54461431 -> V=1.0, theta=0.0
% INFO    : Bus 5991	: V=1.0006592308, theta=18.2972011183 -> V=1.0, theta=0.0
% INFO    : Bus 5992	: V=1.00065584858, theta=18.2966296826 -> V=1.0, theta=0.0
% INFO    : Bus 5993	: V=1.00357967969, theta=39.5482303849 -> V=1.0, theta=0.0
% INFO    : Bus 5994	: V=1.00241773116, theta=39.8991753032 -> V=1.0, theta=0.0
% INFO    : Bus 5995	: V=1.00244642923, theta=39.9027137131 -> V=1.0, theta=0.0
% INFO    : Bus 5996	: V=1.00239146642, theta=39.8959535757 -> V=1.0, theta=0.0
% INFO    : Bus 5997	: V=1.00241773116, theta=39.8991753032 -> V=1.0, theta=0.0
% INFO    : Bus 5998	: V=1.00267527091, theta=39.9153088033 -> V=1.0, theta=0.0
% INFO    : Bus 5999	: V=1.00264675678, theta=39.9119359504 -> V=1.0, theta=0.0
% INFO    : Bus 6000	: V=1.00270225689, theta=39.9185768347 -> V=1.0, theta=0.0
% INFO    : Bus 6001	: V=0.99708434003, theta=36.4307470662 -> V=1.0, theta=0.0
% INFO    : Bus 6002	: V=0.997092693083, theta=36.4027587013 -> V=1.0, theta=0.0
% INFO    : Bus 6003	: V=0.997034684541, theta=36.3990421307 -> V=1.0, theta=0.0
% INFO    : Bus 6004	: V=0.99752113722, theta=36.3464938155 -> V=1.0, theta=0.0
% INFO    : Bus 6005	: V=0.998178532463, theta=36.3262752236 -> V=1.0, theta=0.0
% INFO    : Bus 6006	: V=0.9982189014, theta=36.3300461497 -> V=1.0, theta=0.0
% INFO    : Bus 6007	: V=1.00240050805, theta=40.1690021284 -> V=1.0, theta=0.0
% INFO    : Bus 6008	: V=0.997400117389, theta=28.4934293869 -> V=1.0, theta=0.0
% INFO    : Bus 6009	: V=0.997924497696, theta=28.4937948945 -> V=1.0, theta=0.0
% INFO    : Bus 6010	: V=0.998153617124, theta=28.877733648 -> V=1.0, theta=0.0
% INFO    : Bus 6011	: V=0.997765639203, theta=28.6942408948 -> V=1.0, theta=0.0
% INFO    : Bus 6012	: V=0.997822955917, theta=28.7001427634 -> V=1.0, theta=0.0
% INFO    : Bus 6013	: V=0.997765639203, theta=28.6942408948 -> V=1.0, theta=0.0
% INFO    : Bus 6014	: V=1.00277545406, theta=28.2948407131 -> V=1.0, theta=0.0
% INFO    : Bus 6015	: V=1.00112115313, theta=35.571150243 -> V=1.0, theta=0.0
% INFO    : Bus 6016	: V=1.00204508317, theta=19.4311146743 -> V=1.0, theta=0.0
% INFO    : Bus 6017	: V=0.99964063965, theta=20.9921073054 -> V=1.0, theta=0.0
% INFO    : Bus 6018	: V=0.998730266586, theta=21.0938731162 -> V=1.0, theta=0.0
% INFO    : Bus 6019	: V=1.00070481726, theta=20.8388140995 -> V=1.0, theta=0.0
% INFO    : Bus 6020	: V=1.00012401448, theta=20.9449389533 -> V=1.0, theta=0.0
% INFO    : Bus 6021	: V=0.998322074286, theta=20.61448773 -> V=1.0, theta=0.0
% INFO    : Bus 6022	: V=1.00126463593, theta=20.7164151637 -> V=1.0, theta=0.0
% INFO    : Bus 6023	: V=0.999776008384, theta=20.8079312517 -> V=1.0, theta=0.0
% INFO    : Bus 6024	: V=0.998052723888, theta=21.9458537999 -> V=1.0, theta=0.0
% INFO    : Bus 6025	: V=0.99813688429, theta=21.9530282783 -> V=1.0, theta=0.0
% INFO    : Bus 6026	: V=1.0000453942, theta=22.3110266664 -> V=1.0, theta=0.0
% INFO    : Bus 6027	: V=1.00010801669, theta=22.3184656916 -> V=1.0, theta=0.0
% INFO    : Bus 6028	: V=1.00026480758, theta=21.8470527686 -> V=1.0, theta=0.0
% INFO    : Bus 6029	: V=1.00018891809, theta=21.8400304839 -> V=1.0, theta=0.0
% INFO    : Bus 6030	: V=1.00034240679, theta=21.8544421539 -> V=1.0, theta=0.0
% INFO    : Bus 6031	: V=1.00026480758, theta=21.8470527686 -> V=1.0, theta=0.0
% INFO    : Bus 6032	: V=0.997432157935, theta=22.5070428896 -> V=1.0, theta=0.0
% INFO    : Bus 6033	: V=0.998867377556, theta=21.1340765045 -> V=1.0, theta=0.0
% INFO    : Bus 6034	: V=1.00219739289, theta=21.9501425663 -> V=1.0, theta=0.0
% INFO    : Bus 6035	: V=0.999188155607, theta=21.2443098762 -> V=1.0, theta=0.0
% INFO    : Bus 6036	: V=0.998997754921, theta=20.8639249215 -> V=1.0, theta=0.0
% INFO    : Bus 6037	: V=0.9989694987, theta=20.8584937948 -> V=1.0, theta=0.0
% INFO    : Bus 6038	: V=0.999033695691, theta=20.8696544336 -> V=1.0, theta=0.0
% INFO    : Bus 6039	: V=0.999556503086, theta=21.437268503 -> V=1.0, theta=0.0
% INFO    : Bus 6040	: V=1.00005965701, theta=21.7894056592 -> V=1.0, theta=0.0
% INFO    : Bus 6041	: V=1.0001109361, theta=21.7975480892 -> V=1.0, theta=0.0
% INFO    : Bus 6042	: V=1.00001474774, theta=21.7821550069 -> V=1.0, theta=0.0
% INFO    : Bus 6043	: V=1.00005965701, theta=21.7894056592 -> V=1.0, theta=0.0
% INFO    : Bus 6044	: V=0.999115317936, theta=21.382490126 -> V=1.0, theta=0.0
% INFO    : Bus 6045	: V=0.999498488144, theta=21.7512890959 -> V=1.0, theta=0.0
% INFO    : Bus 6046	: V=0.997630752188, theta=26.5068740203 -> V=1.0, theta=0.0
% INFO    : Bus 6047	: V=0.998803257515, theta=21.4215098487 -> V=1.0, theta=0.0
% INFO    : Bus 6048	: V=0.998783680489, theta=21.4173686516 -> V=1.0, theta=0.0
% INFO    : Bus 6049	: V=0.998824005962, theta=21.4260180352 -> V=1.0, theta=0.0
% INFO    : Bus 6050	: V=0.998387613462, theta=21.1919118924 -> V=1.0, theta=0.0
% INFO    : Bus 6051	: V=0.998419201084, theta=20.9658956593 -> V=1.0, theta=0.0
% INFO    : Bus 6052	: V=1.0005595886, theta=21.6100896995 -> V=1.0, theta=0.0
% INFO    : Bus 6053	: V=1.00051694693, theta=21.6058386575 -> V=1.0, theta=0.0
% INFO    : Bus 6054	: V=1.00063702123, theta=21.6177848298 -> V=1.0, theta=0.0
% INFO    : Bus 6055	: V=1.0005209836, theta=21.6068636059 -> V=1.0, theta=0.0
% INFO    : Bus 6056	: V=1.00109028298, theta=20.5544044093 -> V=1.0, theta=0.0
% INFO    : Bus 6057	: V=1.00057513069, theta=20.6717500665 -> V=1.0, theta=0.0
% INFO    : Bus 6058	: V=1.00054180735, theta=20.6686110178 -> V=1.0, theta=0.0
% INFO    : Bus 6059	: V=1.0012127744, theta=20.9610831864 -> V=1.0, theta=0.0
% INFO    : Bus 6060	: V=0.999967508712, theta=20.9478519898 -> V=1.0, theta=0.0
% INFO    : Bus 6061	: V=1.00333972337, theta=21.5077402024 -> V=1.0, theta=0.0
% INFO    : Bus 6062	: V=1.00331913231, theta=21.5047794432 -> V=1.0, theta=0.0
% INFO    : Bus 6063	: V=1.00047032511, theta=21.8483437092 -> V=1.0, theta=0.0
% INFO    : Bus 6064	: V=0.998073387979, theta=32.6728917454 -> V=1.0, theta=0.0
% INFO    : Bus 6065	: V=0.998025226393, theta=32.6667309452 -> V=1.0, theta=0.0
% INFO    : Bus 6066	: V=0.998123444502, theta=32.6796929064 -> V=1.0, theta=0.0
% INFO    : Bus 6067	: V=0.999373576533, theta=30.3956724194 -> V=1.0, theta=0.0
% INFO    : Bus 6068	: V=0.9975044717, theta=32.3379115371 -> V=1.0, theta=0.0
% INFO    : Bus 6069	: V=1.0003936254, theta=31.502604754 -> V=1.0, theta=0.0
% INFO    : Bus 6070	: V=0.99812246057, theta=20.8829824393 -> V=1.0, theta=0.0
% INFO    : Bus 6071	: V=0.998213302325, theta=20.8920028351 -> V=1.0, theta=0.0
% INFO    : Bus 6072	: V=0.998340824382, theta=20.7457622069 -> V=1.0, theta=0.0
% INFO    : Bus 6073	: V=0.998407626961, theta=20.7544650581 -> V=1.0, theta=0.0
% INFO    : Bus 6074	: V=0.998276698812, theta=20.7374601801 -> V=1.0, theta=0.0
% INFO    : Bus 6075	: V=0.998340824382, theta=20.7457622069 -> V=1.0, theta=0.0
% INFO    : Bus 6076	: V=1.00045410508, theta=20.8069267383 -> V=1.0, theta=0.0
% INFO    : Bus 6077	: V=0.999299060098, theta=20.8652661881 -> V=1.0, theta=0.0
% INFO    : Bus 6078	: V=0.999366371161, theta=20.87398704 -> V=1.0, theta=0.0
% INFO    : Bus 6079	: V=0.997549324605, theta=27.6142115852 -> V=1.0, theta=0.0
% INFO    : Bus 6080	: V=1.00163917042, theta=56.2986220527 -> V=1.0, theta=0.0
% INFO    : Bus 6081	: V=1.00168682874, theta=56.3583845098 -> V=1.0, theta=0.0
% INFO    : Bus 6082	: V=1.00151680209, theta=56.4079246154 -> V=1.0, theta=0.0
% INFO    : Bus 6083	: V=1.00151369619, theta=56.407559027 -> V=1.0, theta=0.0
% INFO    : Bus 6084	: V=1.00046089209, theta=21.6872287332 -> V=1.0, theta=0.0
% INFO    : Bus 6085	: V=1.00076409595, theta=21.5767959107 -> V=1.0, theta=0.0
% INFO    : Bus 6086	: V=1.00074504033, theta=21.5746082193 -> V=1.0, theta=0.0
% INFO    : Bus 6087	: V=1.0007834841, theta=21.5788341135 -> V=1.0, theta=0.0
% INFO    : Bus 6088	: V=0.996990978798, theta=23.5418954604 -> V=1.0, theta=0.0
% INFO    : Bus 6089	: V=0.99700590683, theta=23.5435264606 -> V=1.0, theta=0.0
% INFO    : Bus 6090	: V=0.996976882902, theta=23.5401414228 -> V=1.0, theta=0.0
% INFO    : Bus 6091	: V=0.997616789797, theta=23.1006634942 -> V=1.0, theta=0.0
% INFO    : Bus 6092	: V=0.997606254716, theta=23.0989831662 -> V=1.0, theta=0.0
% INFO    : Bus 6093	: V=0.999759371679, theta=22.2452585451 -> V=1.0, theta=0.0
% INFO    : Bus 6094	: V=0.999736669466, theta=22.2438853941 -> V=1.0, theta=0.0
% INFO    : Bus 6095	: V=0.99978264078, theta=22.2467286707 -> V=1.0, theta=0.0
% INFO    : Bus 6096	: V=1.00035713234, theta=21.307360975 -> V=1.0, theta=0.0
% INFO    : Bus 6097	: V=1.00040071843, theta=21.3125242719 -> V=1.0, theta=0.0
% INFO    : Bus 6098	: V=0.998561674648, theta=21.0116702865 -> V=1.0, theta=0.0
% INFO    : Bus 6099	: V=0.998343259344, theta=20.9572655145 -> V=1.0, theta=0.0
% INFO    : Bus 6100	: V=1.00076050368, theta=21.7381754718 -> V=1.0, theta=0.0
% INFO    : Bus 6101	: V=0.999875103721, theta=22.0296635067 -> V=1.0, theta=0.0
% INFO    : Bus 6102	: V=1.0000708899, theta=21.7435703417 -> V=1.0, theta=0.0
% INFO    : Bus 6103	: V=1.0000359572, theta=21.7404089449 -> V=1.0, theta=0.0
% INFO    : Bus 6104	: V=0.999774159962, theta=22.28155307 -> V=1.0, theta=0.0
% INFO    : Bus 6105	: V=0.999840662029, theta=22.1199595029 -> V=1.0, theta=0.0
% INFO    : Bus 6106	: V=0.999813250015, theta=22.1163197445 -> V=1.0, theta=0.0
% INFO    : Bus 6107	: V=0.998709346592, theta=21.3007230245 -> V=1.0, theta=0.0
% INFO    : Bus 6108	: V=0.998735766656, theta=21.3042050157 -> V=1.0, theta=0.0
% INFO    : Bus 6109	: V=1.00000044869, theta=21.602486859 -> V=1.0, theta=0.0
% INFO    : Bus 6110	: V=0.999118623851, theta=22.3759205685 -> V=1.0, theta=0.0
% INFO    : Bus 6111	: V=0.999856026105, theta=21.5965609134 -> V=1.0, theta=0.0
% INFO    : Bus 6112	: V=0.999413480848, theta=21.6899459532 -> V=1.0, theta=0.0
% INFO    : Bus 6113	: V=0.999362265693, theta=21.685251104 -> V=1.0, theta=0.0
% INFO    : Bus 6114	: V=0.999463084786, theta=21.6946760785 -> V=1.0, theta=0.0
% INFO    : Bus 6115	: V=0.997585093813, theta=22.3501298405 -> V=1.0, theta=0.0
% INFO    : Bus 6116	: V=0.999288915174, theta=23.087932262 -> V=1.0, theta=0.0
% INFO    : Bus 6117	: V=0.999201268117, theta=23.0803337292 -> V=1.0, theta=0.0
% INFO    : Bus 6118	: V=0.999370869831, theta=23.0951259684 -> V=1.0, theta=0.0
% INFO    : Bus 6119	: V=0.999095558118, theta=22.327275208 -> V=1.0, theta=0.0
% INFO    : Bus 6120	: V=0.999055011416, theta=22.319347138 -> V=1.0, theta=0.0
% INFO    : Bus 6121	: V=0.99913010447, theta=22.3356460153 -> V=1.0, theta=0.0
% INFO    : Bus 6122	: V=0.999095558118, theta=22.327275208 -> V=1.0, theta=0.0
% INFO    : Bus 6123	: V=1.0017112533, theta=21.5965848106 -> V=1.0, theta=0.0
% INFO    : Bus 6124	: V=1.00164028175, theta=21.5899071841 -> V=1.0, theta=0.0
% INFO    : Bus 6125	: V=1.00112502568, theta=21.6555464312 -> V=1.0, theta=0.0
% INFO    : Bus 6126	: V=0.998131012509, theta=21.1231098469 -> V=1.0, theta=0.0
% INFO    : Bus 6127	: V=0.997588028034, theta=19.5864213284 -> V=1.0, theta=0.0
% INFO    : Bus 6128	: V=1.0032824309, theta=19.9133741494 -> V=1.0, theta=0.0
% INFO    : Bus 6129	: V=1.00108114251, theta=20.2713267188 -> V=1.0, theta=0.0
% INFO    : Bus 6130	: V=0.997452816098, theta=19.5769226357 -> V=1.0, theta=0.0
% INFO    : Bus 6131	: V=0.998807928234, theta=19.5255698771 -> V=1.0, theta=0.0
% INFO    : Bus 6132	: V=1.00342186043, theta=19.9427104553 -> V=1.0, theta=0.0
% INFO    : Bus 6133	: V=1.0032824309, theta=19.9133741494 -> V=1.0, theta=0.0
% INFO    : Bus 6134	: V=0.998124857977, theta=20.8055993106 -> V=1.0, theta=0.0
% INFO    : Bus 6135	: V=0.999768698886, theta=21.2108156414 -> V=1.0, theta=0.0
% INFO    : Bus 6136	: V=1.0000438493, theta=21.2518609552 -> V=1.0, theta=0.0
% INFO    : Bus 6137	: V=0.999986929312, theta=21.2410731712 -> V=1.0, theta=0.0
% INFO    : Bus 6138	: V=1.00009669801, theta=21.2613791647 -> V=1.0, theta=0.0
% INFO    : Bus 6139	: V=1.0000438493, theta=21.2518609552 -> V=1.0, theta=0.0
% INFO    : Bus 6140	: V=0.999197483956, theta=20.7836000713 -> V=1.0, theta=0.0
% INFO    : Bus 6141	: V=0.999272845488, theta=20.7896870686 -> V=1.0, theta=0.0
% INFO    : Bus 6142	: V=0.998839213938, theta=21.1032064844 -> V=1.0, theta=0.0
% INFO    : Bus 6143	: V=0.997791861473, theta=22.082604636 -> V=1.0, theta=0.0
% INFO    : Bus 6144	: V=0.999160991103, theta=21.6005585135 -> V=1.0, theta=0.0
% INFO    : Bus 6145	: V=0.999138826349, theta=22.1253419358 -> V=1.0, theta=0.0
% INFO    : Bus 6146	: V=0.999038317035, theta=22.112775992 -> V=1.0, theta=0.0
% INFO    : Bus 6147	: V=1.00048206866, theta=21.2836562127 -> V=1.0, theta=0.0
% INFO    : Bus 6148	: V=0.999523628352, theta=21.8333878944 -> V=1.0, theta=0.0
% INFO    : Bus 6149	: V=0.999643616176, theta=21.8458015069 -> V=1.0, theta=0.0
% INFO    : Bus 6150	: V=0.999406190319, theta=21.821612874 -> V=1.0, theta=0.0
% INFO    : Bus 6151	: V=0.999523628352, theta=21.8333878944 -> V=1.0, theta=0.0
% INFO    : Bus 6152	: V=0.998034109366, theta=20.7563788483 -> V=1.0, theta=0.0
% INFO    : Bus 6153	: V=0.998896622418, theta=20.3382867038 -> V=1.0, theta=0.0
% INFO    : Bus 6154	: V=0.998039881125, theta=20.7820173271 -> V=1.0, theta=0.0
% INFO    : Bus 6155	: V=1.00042015163, theta=20.8303579679 -> V=1.0, theta=0.0
% INFO    : Bus 6156	: V=1.00009110907, theta=20.841030156 -> V=1.0, theta=0.0
% INFO    : Bus 6157	: V=1.00042015163, theta=20.8303579679 -> V=1.0, theta=0.0
% INFO    : Bus 6158	: V=0.998844899685, theta=21.0728473912 -> V=1.0, theta=0.0
% INFO    : Bus 6159	: V=0.998898817397, theta=21.0788393716 -> V=1.0, theta=0.0
% INFO    : Bus 6160	: V=0.998207776163, theta=20.8139909429 -> V=1.0, theta=0.0
% INFO    : Bus 6161	: V=0.998175909789, theta=20.8071125719 -> V=1.0, theta=0.0
% INFO    : Bus 6162	: V=0.998241429033, theta=20.8207994663 -> V=1.0, theta=0.0
% INFO    : Bus 6163	: V=0.998207776163, theta=20.8139909429 -> V=1.0, theta=0.0
% INFO    : Bus 6164	: V=1.00051302707, theta=63.5694107085 -> V=1.0, theta=0.0
% INFO    : Bus 6165	: V=1.00005494067, theta=62.9885740328 -> V=1.0, theta=0.0
% INFO    : Bus 6166	: V=1.00006533297, theta=62.9891771785 -> V=1.0, theta=0.0
% INFO    : Bus 6167	: V=1.00005494067, theta=62.9885740328 -> V=1.0, theta=0.0
% INFO    : Bus 6168	: V=1.00004587976, theta=62.9880112027 -> V=1.0, theta=0.0
% INFO    : Bus 6169	: V=1.00023098226, theta=64.0831865206 -> V=1.0, theta=0.0
% INFO    : Bus 6170	: V=0.999859307901, theta=20.8117603565 -> V=1.0, theta=0.0
% INFO    : Bus 6171	: V=0.998432034745, theta=21.2176248334 -> V=1.0, theta=0.0
% INFO    : Bus 6172	: V=1.00165261063, theta=21.4962557675 -> V=1.0, theta=0.0
% INFO    : Bus 6173	: V=0.996859995289, theta=52.8662714306 -> V=1.0, theta=0.0
% INFO    : Bus 6174	: V=0.998704682345, theta=20.2922585129 -> V=1.0, theta=0.0
% INFO    : Bus 6175	: V=0.998603507501, theta=20.2850853616 -> V=1.0, theta=0.0
% INFO    : Bus 6176	: V=0.999829268455, theta=21.2170056428 -> V=1.0, theta=0.0
% INFO    : Bus 6177	: V=1.00095178682, theta=18.9488826518 -> V=1.0, theta=0.0
% INFO    : Bus 6178	: V=0.999499531565, theta=20.970058211 -> V=1.0, theta=0.0
% INFO    : Bus 6179	: V=0.999109601227, theta=34.4353630615 -> V=1.0, theta=0.0
% INFO    : Bus 6180	: V=0.999526839356, theta=33.6687068891 -> V=1.0, theta=0.0
% INFO    : Bus 6181	: V=0.999078700911, theta=34.4284094526 -> V=1.0, theta=0.0
% INFO    : Bus 6182	: V=0.999214922419, theta=34.4619222419 -> V=1.0, theta=0.0
% INFO    : Bus 6183	: V=0.999109601227, theta=34.4353630615 -> V=1.0, theta=0.0
% INFO    : Bus 6184	: V=1.00235899326, theta=35.5107563768 -> V=1.0, theta=0.0
% INFO    : Bus 6185	: V=0.998315444222, theta=32.9993075285 -> V=1.0, theta=0.0
% INFO    : Bus 6186	: V=0.998252998767, theta=32.993625235 -> V=1.0, theta=0.0
% INFO    : Bus 6187	: V=1.00096323235, theta=35.2499746721 -> V=1.0, theta=0.0
% INFO    : Bus 6188	: V=1.00090369467, theta=35.2445259084 -> V=1.0, theta=0.0
% INFO    : Bus 6189	: V=0.997324553214, theta=22.3993078773 -> V=1.0, theta=0.0
% INFO    : Bus 6190	: V=0.997263575235, theta=22.3926847308 -> V=1.0, theta=0.0
% INFO    : Bus 6191	: V=0.996873193461, theta=22.5922317661 -> V=1.0, theta=0.0
% INFO    : Bus 6192	: V=0.997005889751, theta=22.602542147 -> V=1.0, theta=0.0
% INFO    : Bus 6193	: V=0.996737357598, theta=22.5815020791 -> V=1.0, theta=0.0
% INFO    : Bus 6194	: V=1.00102666208, theta=21.5747222051 -> V=1.0, theta=0.0
% INFO    : Bus 6195	: V=1.00096315678, theta=21.5683486519 -> V=1.0, theta=0.0
% INFO    : Bus 6196	: V=1.00108759756, theta=21.5804125383 -> V=1.0, theta=0.0
% INFO    : Bus 6197	: V=0.999662483312, theta=22.1470901311 -> V=1.0, theta=0.0
% INFO    : Bus 6198	: V=0.999626375549, theta=22.1408080912 -> V=1.0, theta=0.0
% INFO    : Bus 6199	: V=0.999056871502, theta=29.6035549251 -> V=1.0, theta=0.0
% INFO    : Bus 6200	: V=0.99896745875, theta=29.5297043299 -> V=1.0, theta=0.0
% INFO    : Bus 6201	: V=0.998961437661, theta=29.5283340951 -> V=1.0, theta=0.0
% INFO    : Bus 6202	: V=0.999103865059, theta=28.9136540197 -> V=1.0, theta=0.0
% INFO    : Bus 6203	: V=0.999071912779, theta=28.91179961 -> V=1.0, theta=0.0
% INFO    : Bus 6204	: V=0.999133738028, theta=28.9155303495 -> V=1.0, theta=0.0
% INFO    : Bus 6205	: V=0.999897646544, theta=21.3340856375 -> V=1.0, theta=0.0
% INFO    : Bus 6206	: V=0.999857232267, theta=21.3251180308 -> V=1.0, theta=0.0
% INFO    : Bus 6207	: V=1.00062839891, theta=21.8849645741 -> V=1.0, theta=0.0
% INFO    : Bus 6208	: V=0.999933662823, theta=22.1058997799 -> V=1.0, theta=0.0
% INFO    : Bus 6209	: V=1.0013111072, theta=21.6787257603 -> V=1.0, theta=0.0
% INFO    : Bus 6210	: V=0.999807507719, theta=21.361117782 -> V=1.0, theta=0.0
% INFO    : Bus 6211	: V=0.999704938301, theta=22.5964126714 -> V=1.0, theta=0.0
% INFO    : Bus 6212	: V=0.999649059866, theta=22.5901628919 -> V=1.0, theta=0.0
% INFO    : Bus 6213	: V=1.00165623536, theta=21.721580843 -> V=1.0, theta=0.0
% INFO    : Bus 6214	: V=1.00161693152, theta=21.7140011645 -> V=1.0, theta=0.0
% INFO    : Bus 6215	: V=1.00170334467, theta=21.7290643039 -> V=1.0, theta=0.0
% INFO    : Bus 6216	: V=1.00165623536, theta=21.721580843 -> V=1.0, theta=0.0
% INFO    : Bus 6217	: V=0.998250438894, theta=22.7350481718 -> V=1.0, theta=0.0
% INFO    : Bus 6218	: V=1.0005276034, theta=22.6215553252 -> V=1.0, theta=0.0
% INFO    : Bus 6219	: V=1.00046137217, theta=22.6116905319 -> V=1.0, theta=0.0
% INFO    : Bus 6220	: V=0.999024428809, theta=25.625257978 -> V=1.0, theta=0.0
% INFO    : Bus 6221	: V=1.0005630758, theta=22.7944129746 -> V=1.0, theta=0.0
% INFO    : Bus 6222	: V=0.998980703194, theta=25.6189754456 -> V=1.0, theta=0.0
% INFO    : Bus 6223	: V=0.999504989134, theta=25.750376701 -> V=1.0, theta=0.0
% INFO    : Bus 6224	: V=0.999024428809, theta=25.625257978 -> V=1.0, theta=0.0
% INFO    : Bus 6225	: V=0.998553137401, theta=22.7317205914 -> V=1.0, theta=0.0
% INFO    : Bus 6226	: V=1.0001324122, theta=22.6872898402 -> V=1.0, theta=0.0
% INFO    : Bus 6227	: V=1.00008270072, theta=22.6809428957 -> V=1.0, theta=0.0
% INFO    : Bus 6228	: V=1.00017994141, theta=22.6942061551 -> V=1.0, theta=0.0
% INFO    : Bus 6229	: V=1.0001324122, theta=22.6872898402 -> V=1.0, theta=0.0
% INFO    : Bus 6230	: V=1.00104537135, theta=22.8919268654 -> V=1.0, theta=0.0
% INFO    : Bus 6231	: V=1.00100275203, theta=22.885015969 -> V=1.0, theta=0.0
% INFO    : Bus 6232	: V=0.999439489637, theta=21.6282978645 -> V=1.0, theta=0.0
% INFO    : Bus 6233	: V=0.999394262225, theta=21.620462502 -> V=1.0, theta=0.0
% INFO    : Bus 6234	: V=0.999371046941, theta=21.3280351952 -> V=1.0, theta=0.0
% INFO    : Bus 6235	: V=0.999435999136, theta=21.3355012854 -> V=1.0, theta=0.0
% INFO    : Bus 6236	: V=0.998246648416, theta=20.9579932246 -> V=1.0, theta=0.0
% INFO    : Bus 6237	: V=1.00007676082, theta=22.0170288719 -> V=1.0, theta=0.0
% INFO    : Bus 6238	: V=1.00004985724, theta=22.0127120018 -> V=1.0, theta=0.0
% INFO    : Bus 6239	: V=1.00215853001, theta=22.7493256095 -> V=1.0, theta=0.0
% INFO    : Bus 6240	: V=1.00212055289, theta=22.7451769348 -> V=1.0, theta=0.0
% INFO    : Bus 6241	: V=0.999498534717, theta=22.2504371715 -> V=1.0, theta=0.0
% INFO    : Bus 6242	: V=0.999532957599, theta=24.1807185115 -> V=1.0, theta=0.0
% INFO    : Bus 6243	: V=0.998008925917, theta=23.5803480372 -> V=1.0, theta=0.0
% INFO    : Bus 6244	: V=0.997889424914, theta=23.5727608424 -> V=1.0, theta=0.0
% INFO    : Bus 6245	: V=0.996267084128, theta=23.5274121187 -> V=1.0, theta=0.0
% INFO    : Bus 6246	: V=0.996118144423, theta=23.5198802537 -> V=1.0, theta=0.0
% INFO    : Bus 6247	: V=0.996408428835, theta=23.534346518 -> V=1.0, theta=0.0
% INFO    : Bus 6248	: V=0.996267084128, theta=23.5274121187 -> V=1.0, theta=0.0
% INFO    : Bus 6249	: V=0.997494238779, theta=23.1038122519 -> V=1.0, theta=0.0
% INFO    : Bus 6250	: V=0.997421056925, theta=23.0956684038 -> V=1.0, theta=0.0
% INFO    : Bus 6251	: V=0.995984323762, theta=24.7874678778 -> V=1.0, theta=0.0
% INFO    : Bus 6252	: V=0.998826603498, theta=30.0941966316 -> V=1.0, theta=0.0
% INFO    : Bus 6253	: V=0.998662597522, theta=29.9251255016 -> V=1.0, theta=0.0
% INFO    : Bus 6254	: V=1.0008170417, theta=32.2982650069 -> V=1.0, theta=0.0
% INFO    : Bus 6255	: V=0.99952840079, theta=24.2099633887 -> V=1.0, theta=0.0
% INFO    : Bus 6256	: V=0.999601476424, theta=24.2176238399 -> V=1.0, theta=0.0
% INFO    : Bus 6257	: V=1.00095071119, theta=24.6880939681 -> V=1.0, theta=0.0
% INFO    : Bus 6258	: V=0.998884786984, theta=22.6947551651 -> V=1.0, theta=0.0
% INFO    : Bus 6259	: V=0.998759906116, theta=22.6889167689 -> V=1.0, theta=0.0
% INFO    : Bus 6260	: V=0.999211007132, theta=22.5434290783 -> V=1.0, theta=0.0
% INFO    : Bus 6261	: V=1.00122214237, theta=24.7032557994 -> V=1.0, theta=0.0
% INFO    : Bus 6262	: V=1.00127056131, theta=24.7111152441 -> V=1.0, theta=0.0
% INFO    : Bus 6263	: V=1.00355979344, theta=39.2305431708 -> V=1.0, theta=0.0
% INFO    : Bus 6264	: V=1.00605135611, theta=35.41053742 -> V=1.0, theta=0.0
% INFO    : Bus 6265	: V=0.999573717575, theta=24.3143870776 -> V=1.0, theta=0.0
% INFO    : Bus 6266	: V=0.999539151808, theta=22.4911864854 -> V=1.0, theta=0.0
% INFO    : Bus 6267	: V=0.999543016657, theta=22.6664778343 -> V=1.0, theta=0.0
% INFO    : Bus 6268	: V=1.00226402247, theta=21.9416941911 -> V=1.0, theta=0.0
% INFO    : Bus 6269	: V=1.0023193208, theta=21.9480198647 -> V=1.0, theta=0.0
% INFO    : Bus 6270	: V=1.00226402247, theta=21.9416941911 -> V=1.0, theta=0.0
% INFO    : Bus 6271	: V=0.999463744449, theta=22.217162181 -> V=1.0, theta=0.0
% INFO    : Bus 6272	: V=0.999766133479, theta=32.952418879 -> V=1.0, theta=0.0
% INFO    : Bus 6273	: V=0.999944211802, theta=32.253359483 -> V=1.0, theta=0.0
% INFO    : Bus 6274	: V=0.999936412879, theta=32.2518208951 -> V=1.0, theta=0.0
% INFO    : Bus 6275	: V=0.999953133826, theta=32.2548039711 -> V=1.0, theta=0.0
% INFO    : Bus 6276	: V=0.99945487046, theta=32.8755338046 -> V=1.0, theta=0.0
% INFO    : Bus 6277	: V=0.999459070984, theta=32.8762244992 -> V=1.0, theta=0.0
% INFO    : Bus 6278	: V=0.999450812848, theta=32.87484385 -> V=1.0, theta=0.0
% INFO    : Bus 6279	: V=1.00327293763, theta=38.8871532323 -> V=1.0, theta=0.0
% INFO    : Bus 6280	: V=1.00326942932, theta=38.8866776237 -> V=1.0, theta=0.0
% INFO    : Bus 6281	: V=1.00327653354, theta=38.8876810398 -> V=1.0, theta=0.0
% INFO    : Bus 6282	: V=1.00339318804, theta=22.2092398541 -> V=1.0, theta=0.0
% INFO    : Bus 6283	: V=0.998753517427, theta=23.5535253165 -> V=1.0, theta=0.0
% INFO    : Bus 6284	: V=0.998690523263, theta=23.544519663 -> V=1.0, theta=0.0
% INFO    : Bus 6285	: V=0.998620824893, theta=22.9022015677 -> V=1.0, theta=0.0
% INFO    : Bus 6286	: V=1.00372265356, theta=22.3519478434 -> V=1.0, theta=0.0
% INFO    : Bus 6287	: V=1.00038676246, theta=22.9071521466 -> V=1.0, theta=0.0
% INFO    : Bus 6288	: V=1.00099709783, theta=22.4368799633 -> V=1.0, theta=0.0
% INFO    : Bus 6289	: V=0.99870157601, theta=22.2104118128 -> V=1.0, theta=0.0
% INFO    : Bus 6290	: V=1.00058645458, theta=22.8657413837 -> V=1.0, theta=0.0
% INFO    : Bus 6291	: V=0.998392847889, theta=22.3452129809 -> V=1.0, theta=0.0
% INFO    : Bus 6292	: V=0.998431475082, theta=22.3496343972 -> V=1.0, theta=0.0
% INFO    : Bus 6293	: V=0.998355628761, theta=22.3409748821 -> V=1.0, theta=0.0
% INFO    : Bus 6294	: V=0.998392847889, theta=22.3452129809 -> V=1.0, theta=0.0
% INFO    : Bus 6295	: V=1.0005572804, theta=21.8367126307 -> V=1.0, theta=0.0
% INFO    : Bus 6296	: V=1.00051911126, theta=21.8319551932 -> V=1.0, theta=0.0
% INFO    : Bus 6297	: V=1.00060272569, theta=21.8416654554 -> V=1.0, theta=0.0
% INFO    : Bus 6298	: V=0.999078260505, theta=21.9942754864 -> V=1.0, theta=0.0
% INFO    : Bus 6299	: V=1.00174244202, theta=22.5914016243 -> V=1.0, theta=0.0
% INFO    : Bus 6300	: V=1.00084384289, theta=21.7233791056 -> V=1.0, theta=0.0
% INFO    : Bus 6301	: V=1.00088403781, theta=21.7287602486 -> V=1.0, theta=0.0
% INFO    : Bus 6302	: V=0.999928927552, theta=22.2518822472 -> V=1.0, theta=0.0
% INFO    : Bus 6303	: V=0.99982216337, theta=22.2416624841 -> V=1.0, theta=0.0
% INFO    : Bus 6304	: V=1.00042164668, theta=21.5114745017 -> V=1.0, theta=0.0
% INFO    : Bus 6305	: V=0.998976211025, theta=20.843972012 -> V=1.0, theta=0.0
% INFO    : Bus 6306	: V=0.998342281401, theta=24.5405502711 -> V=1.0, theta=0.0
% INFO    : Bus 6307	: V=0.998411862461, theta=22.7186617703 -> V=1.0, theta=0.0
% INFO    : Bus 6308	: V=0.99823175474, theta=24.5304409844 -> V=1.0, theta=0.0
% INFO    : Bus 6309	: V=0.998662320014, theta=24.6226594922 -> V=1.0, theta=0.0
% INFO    : Bus 6310	: V=0.998342281401, theta=24.5405502711 -> V=1.0, theta=0.0
% INFO    : Bus 6311	: V=0.998342281401, theta=24.5405502711 -> V=1.0, theta=0.0
% INFO    : Bus 6312	: V=0.999288144464, theta=22.1244207653 -> V=1.0, theta=0.0
% INFO    : Bus 6313	: V=1.00039433149, theta=26.7100336384 -> V=1.0, theta=0.0
% INFO    : Bus 6314	: V=0.999936919573, theta=26.468525322 -> V=1.0, theta=0.0
% INFO    : Bus 6315	: V=1.00066303299, theta=27.2065930364 -> V=1.0, theta=0.0
% INFO    : Bus 6316	: V=1.00071068709, theta=27.2139044225 -> V=1.0, theta=0.0
% INFO    : Bus 6317	: V=1.00066303299, theta=27.2065930364 -> V=1.0, theta=0.0
% INFO    : Bus 6318	: V=1.00066303299, theta=27.2065930364 -> V=1.0, theta=0.0
% INFO    : Bus 6319	: V=1.00030543679, theta=28.167017386 -> V=1.0, theta=0.0
% INFO    : Bus 6320	: V=1.00061910415, theta=26.8465234033 -> V=1.0, theta=0.0
% INFO    : Bus 6321	: V=1.00022527291, theta=28.1589247648 -> V=1.0, theta=0.0
% INFO    : Bus 6322	: V=1.00061542889, theta=28.2323288997 -> V=1.0, theta=0.0
% INFO    : Bus 6323	: V=1.00030543679, theta=28.167017386 -> V=1.0, theta=0.0
% INFO    : Bus 6324	: V=1.00030543679, theta=28.167017386 -> V=1.0, theta=0.0
% INFO    : Bus 6325	: V=0.999479641834, theta=26.0116221293 -> V=1.0, theta=0.0
% INFO    : Bus 6326	: V=0.999409882788, theta=26.0048351767 -> V=1.0, theta=0.0
% INFO    : Bus 6327	: V=0.99955291658, theta=26.0197478091 -> V=1.0, theta=0.0
% INFO    : Bus 6328	: V=1.00206152622, theta=56.7384864226 -> V=1.0, theta=0.0
% INFO    : Bus 6329	: V=1.00206707273, theta=56.7389065669 -> V=1.0, theta=0.0
% INFO    : Bus 6330	: V=1.00203154179, theta=56.4887643849 -> V=1.0, theta=0.0
% INFO    : Bus 6331	: V=1.00247379025, theta=57.1056482252 -> V=1.0, theta=0.0
% INFO    : Bus 6332	: V=0.997684948976, theta=23.6169945643 -> V=1.0, theta=0.0
% INFO    : Bus 6333	: V=0.99977284325, theta=24.3887735584 -> V=1.0, theta=0.0
% INFO    : Bus 6334	: V=0.999950198735, theta=24.1535243608 -> V=1.0, theta=0.0
% INFO    : Bus 6335	: V=0.999892480737, theta=24.145351051 -> V=1.0, theta=0.0
% INFO    : Bus 6336	: V=0.999998065478, theta=24.162583553 -> V=1.0, theta=0.0
% INFO    : Bus 6337	: V=1.00100275606, theta=24.6958679034 -> V=1.0, theta=0.0
% INFO    : Bus 6338	: V=1.00090247604, theta=24.6880524029 -> V=1.0, theta=0.0
% INFO    : Bus 6339	: V=0.993377841442, theta=46.9860306646 -> V=1.0, theta=0.0
% INFO    : Bus 6340	: V=0.993373415886, theta=46.9853861752 -> V=1.0, theta=0.0
% INFO    : Bus 6341	: V=0.993382352219, theta=46.9867041971 -> V=1.0, theta=0.0
% INFO    : Bus 6342	: V=0.993377841442, theta=46.9860306646 -> V=1.0, theta=0.0
% INFO    : Bus 6343	: V=0.994992181881, theta=45.4158372524 -> V=1.0, theta=0.0
% INFO    : Bus 6344	: V=0.994071638577, theta=46.1477734945 -> V=1.0, theta=0.0
% INFO    : Bus 6345	: V=0.994064564081, theta=46.1471017989 -> V=1.0, theta=0.0
% INFO    : Bus 6346	: V=0.994079031699, theta=46.1484055079 -> V=1.0, theta=0.0
% INFO    : Bus 6347	: V=0.999295124148, theta=30.6683243629 -> V=1.0, theta=0.0
% INFO    : Bus 6348	: V=1.0021090035, theta=24.8308748712 -> V=1.0, theta=0.0
% INFO    : Bus 6349	: V=0.99969851972, theta=24.3142314778 -> V=1.0, theta=0.0
% INFO    : Bus 6350	: V=0.999601966738, theta=24.30620567 -> V=1.0, theta=0.0
% INFO    : Bus 6351	: V=0.999711295135, theta=24.0380932266 -> V=1.0, theta=0.0
% INFO    : Bus 6352	: V=0.99962424972, theta=24.0295166053 -> V=1.0, theta=0.0
% INFO    : Bus 6353	: V=0.997703852519, theta=23.8896175773 -> V=1.0, theta=0.0
% INFO    : Bus 6354	: V=1.00032916693, theta=24.2345508286 -> V=1.0, theta=0.0
% INFO    : Bus 6355	: V=1.00088966478, theta=24.5722982985 -> V=1.0, theta=0.0
% INFO    : Bus 6356	: V=1.00489714799, theta=23.5183539722 -> V=1.0, theta=0.0
% INFO    : Bus 6357	: V=1.00080992075, theta=24.5631355776 -> V=1.0, theta=0.0
% INFO    : Bus 6358	: V=1.00022440724, theta=24.658376642 -> V=1.0, theta=0.0
% INFO    : Bus 6359	: V=1.00088966478, theta=24.5722982985 -> V=1.0, theta=0.0
% INFO    : Bus 6360	: V=1.00088966478, theta=24.5722982985 -> V=1.0, theta=0.0
% INFO    : Bus 6361	: V=0.996519228877, theta=22.087249326 -> V=1.0, theta=0.0
% INFO    : Bus 6362	: V=0.996603269157, theta=22.0949287228 -> V=1.0, theta=0.0
% INFO    : Bus 6363	: V=0.996431264947, theta=22.0789760707 -> V=1.0, theta=0.0
% INFO    : Bus 6364	: V=0.996808399888, theta=22.4257341482 -> V=1.0, theta=0.0
% INFO    : Bus 6365	: V=1.00335707071, theta=22.169312072 -> V=1.0, theta=0.0
% INFO    : Bus 6366	: V=0.999714116703, theta=24.8143207053 -> V=1.0, theta=0.0
% INFO    : Bus 6367	: V=0.999672618298, theta=24.806667938 -> V=1.0, theta=0.0
% INFO    : Bus 6368	: V=1.00085850782, theta=24.7766886029 -> V=1.0, theta=0.0
% INFO    : Bus 6369	: V=1.00090276847, theta=24.7837026999 -> V=1.0, theta=0.0
% INFO    : Bus 6370	: V=1.00081467975, theta=24.7696123545 -> V=1.0, theta=0.0
% INFO    : Bus 6371	: V=1.00085850782, theta=24.7766886029 -> V=1.0, theta=0.0
% INFO    : Bus 6372	: V=0.997069803098, theta=26.9351564841 -> V=1.0, theta=0.0
% INFO    : Bus 6373	: V=1.00312824041, theta=25.0704070336 -> V=1.0, theta=0.0
% INFO    : Bus 6374	: V=0.997470760401, theta=26.9935527527 -> V=1.0, theta=0.0
% INFO    : Bus 6375	: V=0.997037038665, theta=26.9283313674 -> V=1.0, theta=0.0
% INFO    : Bus 6376	: V=0.997069803098, theta=26.9351564841 -> V=1.0, theta=0.0
% INFO    : Bus 6377	: V=0.999287701013, theta=25.1151252783 -> V=1.0, theta=0.0
% INFO    : Bus 6378	: V=1.00055725699, theta=23.8677424188 -> V=1.0, theta=0.0
% INFO    : Bus 6379	: V=1.00054735315, theta=23.8665035778 -> V=1.0, theta=0.0
% INFO    : Bus 6380	: V=1.00119459561, theta=24.7160888489 -> V=1.0, theta=0.0
% INFO    : Bus 6381	: V=0.997497101783, theta=23.6715091386 -> V=1.0, theta=0.0
% INFO    : Bus 6382	: V=0.997570442259, theta=23.6806077421 -> V=1.0, theta=0.0
% INFO    : Bus 6383	: V=0.998223621017, theta=23.5568591697 -> V=1.0, theta=0.0
% INFO    : Bus 6384	: V=1.00007320551, theta=24.1021388389 -> V=1.0, theta=0.0
% INFO    : Bus 6385	: V=1.00000093487, theta=24.0926458848 -> V=1.0, theta=0.0
% INFO    : Bus 6386	: V=1.00013531661, theta=24.111286553 -> V=1.0, theta=0.0
% INFO    : Bus 6387	: V=1.00007320551, theta=24.1021388389 -> V=1.0, theta=0.0
% INFO    : Bus 6388	: V=1.00087011047, theta=34.8328122038 -> V=1.0, theta=0.0
% INFO    : Bus 6389	: V=1.00086556483, theta=34.8322291875 -> V=1.0, theta=0.0
% INFO    : Bus 6390	: V=1.00621906513, theta=34.7421692018 -> V=1.0, theta=0.0
% INFO    : Bus 6391	: V=1.00622488574, theta=34.7427471753 -> V=1.0, theta=0.0
% INFO    : Bus 6392	: V=1.00621288862, theta=34.7415794083 -> V=1.0, theta=0.0
% INFO    : Bus 6393	: V=1.00572940334, theta=35.0622114806 -> V=1.0, theta=0.0
% INFO    : Bus 6394	: V=1.00573960383, theta=35.0634197709 -> V=1.0, theta=0.0
% INFO    : Bus 6395	: V=1.0057184777, theta=35.0609829208 -> V=1.0, theta=0.0
% INFO    : Bus 6396	: V=1.00572940334, theta=35.0622114806 -> V=1.0, theta=0.0
% INFO    : Bus 6397	: V=1.00605264579, theta=34.4735934536 -> V=1.0, theta=0.0
% INFO    : Bus 6398	: V=1.0060469866, theta=34.4730289244 -> V=1.0, theta=0.0
% INFO    : Bus 6399	: V=1.00020988066, theta=18.6372401844 -> V=1.0, theta=0.0
% INFO    : Bus 6400	: V=1.00016953396, theta=18.6312615534 -> V=1.0, theta=0.0
% INFO    : Bus 6401	: V=1.000247897, theta=18.6430772281 -> V=1.0, theta=0.0
% INFO    : Bus 6402	: V=1.00014533242, theta=18.4867309767 -> V=1.0, theta=0.0
% INFO    : Bus 6403	: V=1.00010808225, theta=18.4810726492 -> V=1.0, theta=0.0
% INFO    : Bus 6404	: V=1.00017572576, theta=18.4927166246 -> V=1.0, theta=0.0
% INFO    : Bus 6405	: V=1.00321157077, theta=20.1805706927 -> V=1.0, theta=0.0
% INFO    : Bus 6406	: V=1.00162059243, theta=20.1400778995 -> V=1.0, theta=0.0
% INFO    : Bus 6407	: V=1.00331650051, theta=20.1873251667 -> V=1.0, theta=0.0
% INFO    : Bus 6408	: V=1.00315984808, theta=20.1743235057 -> V=1.0, theta=0.0
% INFO    : Bus 6409	: V=1.00321157077, theta=20.1805706927 -> V=1.0, theta=0.0
% INFO    : Bus 6410	: V=1.00321157077, theta=20.1805706927 -> V=1.0, theta=0.0
% INFO    : Bus 6411	: V=0.999828933799, theta=18.2308707513 -> V=1.0, theta=0.0
% INFO    : Bus 6412	: V=0.99979140563, theta=18.2252608288 -> V=1.0, theta=0.0
% INFO    : Bus 6413	: V=1.00090171715, theta=24.696023967 -> V=1.0, theta=0.0
% INFO    : Bus 6414	: V=1.00082513094, theta=24.6885137653 -> V=1.0, theta=0.0
% INFO    : Bus 6415	: V=1.00098194227, theta=24.7038729391 -> V=1.0, theta=0.0
% INFO    : Bus 6416	: V=0.997128388604, theta=23.9808751822 -> V=1.0, theta=0.0
% INFO    : Bus 6417	: V=0.99704471003, theta=23.9721156376 -> V=1.0, theta=0.0
% INFO    : Bus 6418	: V=0.997433665335, theta=23.9859386201 -> V=1.0, theta=0.0
% INFO    : Bus 6419	: V=0.997128388604, theta=23.9808751822 -> V=1.0, theta=0.0
% INFO    : Bus 6420	: V=1.00109920798, theta=24.4103712835 -> V=1.0, theta=0.0
% INFO    : Bus 6421	: V=0.998966432208, theta=23.6654098549 -> V=1.0, theta=0.0
% INFO    : Bus 6422	: V=1.00157825673, theta=24.7935118213 -> V=1.0, theta=0.0
% INFO    : Bus 6423	: V=1.00154486867, theta=24.787425844 -> V=1.0, theta=0.0
% INFO    : Bus 6424	: V=1.00161787664, theta=24.8000850848 -> V=1.0, theta=0.0
% INFO    : Bus 6425	: V=1.00157825673, theta=24.7935118213 -> V=1.0, theta=0.0
% INFO    : Bus 6426	: V=0.999470020394, theta=24.8856283049 -> V=1.0, theta=0.0
% INFO    : Bus 6427	: V=1.00041391355, theta=24.7766062708 -> V=1.0, theta=0.0
% INFO    : Bus 6428	: V=1.00127418736, theta=24.6959143458 -> V=1.0, theta=0.0
% INFO    : Bus 6429	: V=1.00120589785, theta=24.6904907887 -> V=1.0, theta=0.0
% INFO    : Bus 6430	: V=0.999693551697, theta=23.6151135835 -> V=1.0, theta=0.0
% INFO    : Bus 6431	: V=1.00279190708, theta=25.0223256031 -> V=1.0, theta=0.0
% INFO    : Bus 6432	: V=1.00338316905, theta=24.6221900682 -> V=1.0, theta=0.0
% INFO    : Bus 6433	: V=1.00185982496, theta=24.5775488218 -> V=1.0, theta=0.0
% INFO    : Bus 6434	: V=1.0018854113, theta=24.5825818973 -> V=1.0, theta=0.0
% INFO    : Bus 6435	: V=1.00126276076, theta=24.5806240435 -> V=1.0, theta=0.0
% INFO    : Bus 6436	: V=1.00291527713, theta=25.0388904474 -> V=1.0, theta=0.0
% INFO    : Bus 6437	: V=1.00286366835, theta=25.0321576657 -> V=1.0, theta=0.0
% INFO    : Bus 6438	: V=1.00296571417, theta=25.0452137348 -> V=1.0, theta=0.0
% INFO    : Bus 6439	: V=0.999350697357, theta=23.8859501055 -> V=1.0, theta=0.0
% INFO    : Bus 6440	: V=0.996037010955, theta=26.5031435535 -> V=1.0, theta=0.0
% INFO    : Bus 6441	: V=1.00358066949, theta=24.9609541919 -> V=1.0, theta=0.0
% INFO    : Bus 6442	: V=0.995973667028, theta=26.4965251264 -> V=1.0, theta=0.0
% INFO    : Bus 6443	: V=0.997373929337, theta=26.6064671658 -> V=1.0, theta=0.0
% INFO    : Bus 6444	: V=0.996037010955, theta=26.5031435535 -> V=1.0, theta=0.0
% INFO    : Bus 6445	: V=0.999608476731, theta=21.0714691857 -> V=1.0, theta=0.0
% INFO    : Bus 6446	: V=0.999592225827, theta=21.0697208366 -> V=1.0, theta=0.0
% INFO    : Bus 6447	: V=1.00000919861, theta=18.3009037601 -> V=1.0, theta=0.0
% INFO    : Bus 6448	: V=0.999175665124, theta=21.9010587841 -> V=1.0, theta=0.0
% INFO    : Bus 6449	: V=0.999154305082, theta=21.8994091852 -> V=1.0, theta=0.0
% INFO    : Bus 6450	: V=1.00096618948, theta=32.3755285462 -> V=1.0, theta=0.0
% INFO    : Bus 6451	: V=1.00205692066, theta=32.5854301394 -> V=1.0, theta=0.0
% INFO    : Bus 6452	: V=1.0020734795, theta=32.5882543099 -> V=1.0, theta=0.0
% INFO    : Bus 6453	: V=1.00205692066, theta=32.5854301394 -> V=1.0, theta=0.0
% INFO    : Bus 6454	: V=1.00087845561, theta=33.2562305676 -> V=1.0, theta=0.0
% INFO    : Bus 6455	: V=1.00086139445, theta=33.2537461014 -> V=1.0, theta=0.0
% INFO    : Bus 6456	: V=0.998177216302, theta=24.6816141274 -> V=1.0, theta=0.0
% INFO    : Bus 6457	: V=1.00519784155, theta=22.4215321602 -> V=1.0, theta=0.0
% INFO    : Bus 6458	: V=0.998150806635, theta=24.6782835272 -> V=1.0, theta=0.0
% INFO    : Bus 6459	: V=0.998901660751, theta=24.7427897162 -> V=1.0, theta=0.0
% INFO    : Bus 6460	: V=0.998177216302, theta=24.6816141274 -> V=1.0, theta=0.0
% INFO    : Bus 6461	: V=1.00327108024, theta=23.5328255636 -> V=1.0, theta=0.0
% INFO    : Bus 6462	: V=1.00245129169, theta=25.2026035167 -> V=1.0, theta=0.0
% INFO    : Bus 6463	: V=1.00011186687, theta=24.4487236556 -> V=1.0, theta=0.0
% INFO    : Bus 6464	: V=1.00008168679, theta=24.4446185322 -> V=1.0, theta=0.0
% INFO    : Bus 6465	: V=1.00014161931, theta=24.4533674099 -> V=1.0, theta=0.0
% INFO    : Bus 6466	: V=1.00011186687, theta=24.4487236556 -> V=1.0, theta=0.0
% INFO    : Bus 6467	: V=0.99880889953, theta=24.2069697696 -> V=1.0, theta=0.0
% INFO    : Bus 6468	: V=0.99875852962, theta=24.2024895634 -> V=1.0, theta=0.0
% INFO    : Bus 6469	: V=0.998852233557, theta=24.2109201973 -> V=1.0, theta=0.0
% INFO    : Bus 6470	: V=1.00267375914, theta=25.0387234228 -> V=1.0, theta=0.0
% INFO    : Bus 6471	: V=1.00264019247, theta=25.0347581253 -> V=1.0, theta=0.0
% INFO    : Bus 6472	: V=1.00270358019, theta=25.0427504681 -> V=1.0, theta=0.0
% INFO    : Bus 6473	: V=1.00267375914, theta=25.0387234228 -> V=1.0, theta=0.0
% INFO    : Bus 6474	: V=0.99928965787, theta=27.1097209612 -> V=1.0, theta=0.0
% INFO    : Bus 6475	: V=0.999305390925, theta=24.2785273743 -> V=1.0, theta=0.0
% INFO    : Bus 6476	: V=1.00028190813, theta=26.1384904214 -> V=1.0, theta=0.0
% INFO    : Bus 6477	: V=1.000241193, theta=26.1356518654 -> V=1.0, theta=0.0
% INFO    : Bus 6478	: V=1.00032170118, theta=26.1417163674 -> V=1.0, theta=0.0
% INFO    : Bus 6479	: V=1.00316679741, theta=25.1660907463 -> V=1.0, theta=0.0
% INFO    : Bus 6480	: V=1.00313799058, theta=25.1631312133 -> V=1.0, theta=0.0
% INFO    : Bus 6481	: V=1.00319789358, theta=25.1695096192 -> V=1.0, theta=0.0
% INFO    : Bus 6482	: V=0.999308184981, theta=26.6524178392 -> V=1.0, theta=0.0
% INFO    : Bus 6483	: V=0.999300419972, theta=26.6506666 -> V=1.0, theta=0.0
% INFO    : Bus 6484	: V=0.999993328639, theta=26.4067377075 -> V=1.0, theta=0.0
% INFO    : Bus 6485	: V=0.999086562831, theta=26.7459157286 -> V=1.0, theta=0.0
% INFO    : Bus 6486	: V=0.999048503842, theta=26.7441247984 -> V=1.0, theta=0.0
% INFO    : Bus 6487	: V=1.00168606781, theta=32.7256278703 -> V=1.0, theta=0.0
% INFO    : Bus 6488	: V=1.00168379491, theta=32.7251624298 -> V=1.0, theta=0.0
% INFO    : Bus 6489	: V=1.00168821906, theta=32.7261016099 -> V=1.0, theta=0.0
% INFO    : Bus 6490	: V=1.00168606781, theta=32.7256278703 -> V=1.0, theta=0.0
% INFO    : Bus 6491	: V=0.999520694245, theta=23.1772148034 -> V=1.0, theta=0.0
% INFO    : Bus 6492	: V=0.999181591511, theta=24.7113619435 -> V=1.0, theta=0.0
% INFO    : Bus 6493	: V=1.00235334209, theta=23.764705914 -> V=1.0, theta=0.0
% INFO    : Bus 6494	: V=0.999059954935, theta=24.6996772607 -> V=1.0, theta=0.0
% INFO    : Bus 6495	: V=0.999549465717, theta=24.7568430804 -> V=1.0, theta=0.0
% INFO    : Bus 6496	: V=0.999181591511, theta=24.7113619435 -> V=1.0, theta=0.0
% INFO    : Bus 6497	: V=0.999181591511, theta=24.7113619435 -> V=1.0, theta=0.0
% INFO    : Bus 6498	: V=1.00128272017, theta=24.5459168106 -> V=1.0, theta=0.0
% INFO    : Bus 6499	: V=1.001184705, theta=24.5348564277 -> V=1.0, theta=0.0
% INFO    : Bus 6500	: V=1.00138718662, theta=24.5571140464 -> V=1.0, theta=0.0
% INFO    : Bus 6501	: V=0.99790358539, theta=25.535019003 -> V=1.0, theta=0.0
% INFO    : Bus 6502	: V=1.00475594257, theta=24.8362171656 -> V=1.0, theta=0.0
% INFO    : Bus 6503	: V=0.997805792014, theta=25.5229785559 -> V=1.0, theta=0.0
% INFO    : Bus 6504	: V=0.998604965662, theta=25.5940313541 -> V=1.0, theta=0.0
% INFO    : Bus 6505	: V=0.99790358539, theta=25.535019003 -> V=1.0, theta=0.0
% INFO    : Bus 6506	: V=0.99790358539, theta=25.535019003 -> V=1.0, theta=0.0
% INFO    : Bus 6507	: V=1.00327377864, theta=25.2413639232 -> V=1.0, theta=0.0
% INFO    : Bus 6508	: V=1.00337041972, theta=25.2528330557 -> V=1.0, theta=0.0
% INFO    : Bus 6509	: V=1.00318424396, theta=25.2290379525 -> V=1.0, theta=0.0
% INFO    : Bus 6510	: V=0.99909359972, theta=32.2817381299 -> V=1.0, theta=0.0
% INFO    : Bus 6511	: V=1.00149106894, theta=30.3878141508 -> V=1.0, theta=0.0
% INFO    : Bus 6512	: V=0.999060143755, theta=32.2771451747 -> V=1.0, theta=0.0
% INFO    : Bus 6513	: V=0.999250406239, theta=32.3560767938 -> V=1.0, theta=0.0
% INFO    : Bus 6514	: V=0.99909359972, theta=32.2817381299 -> V=1.0, theta=0.0
% INFO    : Bus 6515	: V=0.99909359972, theta=32.2817381299 -> V=1.0, theta=0.0
% INFO    : Bus 6516	: V=0.999428191182, theta=28.5078429631 -> V=1.0, theta=0.0
% INFO    : Bus 6517	: V=1.00024692546, theta=29.3150804416 -> V=1.0, theta=0.0
% INFO    : Bus 6518	: V=1.00019913473, theta=29.3109796349 -> V=1.0, theta=0.0
% INFO    : Bus 6519	: V=1.00077222796, theta=29.5664797287 -> V=1.0, theta=0.0
% INFO    : Bus 6520	: V=1.00397037555, theta=36.8957454697 -> V=1.0, theta=0.0
% INFO    : Bus 6521	: V=1.00397344274, theta=36.8959798256 -> V=1.0, theta=0.0
% INFO    : Bus 6522	: V=1.00007630296, theta=21.0608671069 -> V=1.0, theta=0.0
% INFO    : Bus 6523	: V=1.00006950953, theta=21.0602310546 -> V=1.0, theta=0.0
% INFO    : Bus 6524	: V=1.00229908908, theta=20.573858719 -> V=1.0, theta=0.0
% INFO    : Bus 6525	: V=1.00229258056, theta=20.5732825125 -> V=1.0, theta=0.0
% INFO    : Bus 6526	: V=1.0023115084, theta=20.5749438993 -> V=1.0, theta=0.0
% INFO    : Bus 6527	: V=0.998910565088, theta=28.0894066765 -> V=1.0, theta=0.0
% INFO    : Bus 6528	: V=0.998879963028, theta=28.0861560373 -> V=1.0, theta=0.0
% INFO    : Bus 6529	: V=0.998916402285, theta=25.7007660762 -> V=1.0, theta=0.0
% INFO    : Bus 6530	: V=0.998885156693, theta=27.9281147597 -> V=1.0, theta=0.0
% INFO    : Bus 6531	: V=0.998852537977, theta=27.9248587354 -> V=1.0, theta=0.0
% INFO    : Bus 6532	: V=0.998921811979, theta=27.9317582125 -> V=1.0, theta=0.0
% INFO    : Bus 6533	: V=0.998885156693, theta=27.9281147597 -> V=1.0, theta=0.0
% INFO    : Bus 6534	: V=1.00081182292, theta=29.4754658022 -> V=1.0, theta=0.0
% INFO    : Bus 6535	: V=1.00077954442, theta=29.471953021 -> V=1.0, theta=0.0
% INFO    : Bus 6536	: V=0.99763324689, theta=21.7258376395 -> V=1.0, theta=0.0
% INFO    : Bus 6537	: V=1.00175677684, theta=23.7572813326 -> V=1.0, theta=0.0
% INFO    : Bus 6538	: V=1.00174014923, theta=23.7556033368 -> V=1.0, theta=0.0
% INFO    : Bus 6539	: V=1.0014355192, theta=23.8570736315 -> V=1.0, theta=0.0
% INFO    : Bus 6540	: V=1.00141626294, theta=23.8555318161 -> V=1.0, theta=0.0
% INFO    : Bus 6541	: V=1.00145371385, theta=23.8587052124 -> V=1.0, theta=0.0
% INFO    : Bus 6542	: V=0.998903183941, theta=27.9874303275 -> V=1.0, theta=0.0
% INFO    : Bus 6543	: V=0.999519759884, theta=26.7991653783 -> V=1.0, theta=0.0
% INFO    : Bus 6544	: V=0.999488093711, theta=26.7932936252 -> V=1.0, theta=0.0
% INFO    : Bus 6545	: V=1.00052743596, theta=27.3438049438 -> V=1.0, theta=0.0
% INFO    : Bus 6546	: V=1.00229959226, theta=25.0328234147 -> V=1.0, theta=0.0
% INFO    : Bus 6547	: V=1.00226963096, theta=25.0266892304 -> V=1.0, theta=0.0
% INFO    : Bus 6548	: V=1.00232916207, theta=25.0384770002 -> V=1.0, theta=0.0
% INFO    : Bus 6549	: V=1.00570322301, theta=34.2259942549 -> V=1.0, theta=0.0
% INFO    : Bus 6550	: V=1.00569855811, theta=34.2255486934 -> V=1.0, theta=0.0
% INFO    : Bus 6551	: V=1.00570758809, theta=34.2264471443 -> V=1.0, theta=0.0
% INFO    : Bus 6552	: V=1.00570322301, theta=34.2259942549 -> V=1.0, theta=0.0
% INFO    : Bus 6553	: V=1.0050991485, theta=35.0045394347 -> V=1.0, theta=0.0
% INFO    : Bus 6554	: V=0.999443872784, theta=24.0119587167 -> V=1.0, theta=0.0
% INFO    : Bus 6555	: V=1.00264137817, theta=24.1661799571 -> V=1.0, theta=0.0
% INFO    : Bus 6556	: V=1.00255727437, theta=24.1589654264 -> V=1.0, theta=0.0
% INFO    : Bus 6557	: V=1.00057754784, theta=25.1110897874 -> V=1.0, theta=0.0
% INFO    : Bus 6558	: V=1.00066994065, theta=25.1182153788 -> V=1.0, theta=0.0
% INFO    : Bus 6559	: V=1.00057754784, theta=25.1110897874 -> V=1.0, theta=0.0
% INFO    : Bus 6560	: V=1.00057754784, theta=25.1110897874 -> V=1.0, theta=0.0
% INFO    : Bus 6561	: V=1.00042322358, theta=24.7935888222 -> V=1.0, theta=0.0
% INFO    : Bus 6562	: V=1.00032823651, theta=24.785412118 -> V=1.0, theta=0.0
% INFO    : Bus 6563	: V=0.998156609692, theta=42.0852572646 -> V=1.0, theta=0.0
% INFO    : Bus 6564	: V=0.998141864309, theta=42.0843667426 -> V=1.0, theta=0.0
% INFO    : Bus 6565	: V=0.998267807235, theta=42.7226245968 -> V=1.0, theta=0.0
% INFO    : Bus 6566	: V=0.998259587853, theta=42.7217979831 -> V=1.0, theta=0.0
% INFO    : Bus 6567	: V=0.998277344485, theta=42.7234753809 -> V=1.0, theta=0.0
% INFO    : Bus 6568	: V=0.998378688748, theta=42.3683278684 -> V=1.0, theta=0.0
% INFO    : Bus 6569	: V=0.998369677369, theta=42.3673950844 -> V=1.0, theta=0.0
% INFO    : Bus 6570	: V=0.998385848886, theta=42.3691549175 -> V=1.0, theta=0.0
% INFO    : Bus 6571	: V=1.00077224911, theta=26.6882017911 -> V=1.0, theta=0.0
% INFO    : Bus 6572	: V=1.00423813759, theta=33.5901525373 -> V=1.0, theta=0.0
% INFO    : Bus 6573	: V=1.00049247406, theta=29.0750063069 -> V=1.0, theta=0.0
% INFO    : Bus 6574	: V=1.00060893998, theta=29.8640289565 -> V=1.0, theta=0.0
% INFO    : Bus 6575	: V=1.00060044908, theta=29.8626956854 -> V=1.0, theta=0.0
% INFO    : Bus 6576	: V=1.00392844472, theta=57.8894365047 -> V=1.0, theta=0.0
% INFO    : Bus 6577	: V=1.00097565633, theta=25.3219623469 -> V=1.0, theta=0.0
% INFO    : Bus 6578	: V=1.0009896741, theta=25.323761538 -> V=1.0, theta=0.0
% INFO    : Bus 6579	: V=0.999491989024, theta=24.095569577 -> V=1.0, theta=0.0
% INFO    : Bus 6580	: V=1.00024533089, theta=27.3868489065 -> V=1.0, theta=0.0
% INFO    : Bus 6581	: V=1.00092887354, theta=29.6305159498 -> V=1.0, theta=0.0
% INFO    : Bus 6582	: V=1.00011649221, theta=27.8275206737 -> V=1.0, theta=0.0
% INFO    : Bus 6583	: V=1.00010742666, theta=27.8265132099 -> V=1.0, theta=0.0
% INFO    : Bus 6584	: V=1.00218287694, theta=32.1135731961 -> V=1.0, theta=0.0
% INFO    : Bus 6585	: V=1.00264439002, theta=31.8625488585 -> V=1.0, theta=0.0
% INFO    : Bus 6586	: V=1.0026058429, theta=31.8579557351 -> V=1.0, theta=0.0
% INFO    : Bus 6587	: V=1.00264369259, theta=31.8624886816 -> V=1.0, theta=0.0
% INFO    : Bus 6588	: V=1.0021098942, theta=32.0669924206 -> V=1.0, theta=0.0
% INFO    : Bus 6589	: V=1.00269181054, theta=32.6656111449 -> V=1.0, theta=0.0
% INFO    : Bus 6590	: V=0.999721741998, theta=25.152396932 -> V=1.0, theta=0.0
% INFO    : Bus 6591	: V=0.998779283563, theta=25.1272307327 -> V=1.0, theta=0.0
% INFO    : Bus 6592	: V=0.999490714249, theta=25.2211747574 -> V=1.0, theta=0.0
% INFO    : Bus 6593	: V=0.998705923026, theta=25.1217869226 -> V=1.0, theta=0.0
% INFO    : Bus 6594	: V=0.99877441977, theta=25.1256775738 -> V=1.0, theta=0.0
% INFO    : Bus 6595	: V=0.998779283563, theta=25.1272307327 -> V=1.0, theta=0.0
% INFO    : Bus 6596	: V=0.998779283563, theta=25.1272307327 -> V=1.0, theta=0.0
% INFO    : Bus 6597	: V=0.998794359258, theta=24.3731790284 -> V=1.0, theta=0.0
% INFO    : Bus 6598	: V=0.998875374362, theta=24.3791249393 -> V=1.0, theta=0.0
% INFO    : Bus 6599	: V=1.00128614778, theta=23.4388445905 -> V=1.0, theta=0.0
% INFO    : Bus 6600	: V=1.00228487741, theta=33.5134955988 -> V=1.0, theta=0.0
% INFO    : Bus 6601	: V=1.00226292233, theta=33.509958774 -> V=1.0, theta=0.0
% INFO    : Bus 6602	: V=1.00268578687, theta=34.3681273509 -> V=1.0, theta=0.0
% INFO    : Bus 6603	: V=1.0024629357, theta=33.0491501354 -> V=1.0, theta=0.0
% INFO    : Bus 6604	: V=1.00248904231, theta=33.0528342788 -> V=1.0, theta=0.0
% INFO    : Bus 6605	: V=1.0026854221, theta=33.2533499622 -> V=1.0, theta=0.0
% INFO    : Bus 6606	: V=1.00068232943, theta=27.6630504482 -> V=1.0, theta=0.0
% INFO    : Bus 6607	: V=0.996820324122, theta=60.8996924819 -> V=1.0, theta=0.0
% INFO    : Bus 6608	: V=0.997083243625, theta=60.8968211189 -> V=1.0, theta=0.0
% INFO    : Bus 6609	: V=0.996817789509, theta=60.8993447799 -> V=1.0, theta=0.0
% INFO    : Bus 6610	: V=1.00087559186, theta=37.0392971251 -> V=1.0, theta=0.0
% INFO    : Bus 6611	: V=1.00103641677, theta=38.3678215567 -> V=1.0, theta=0.0
% INFO    : Bus 6612	: V=1.00102043302, theta=38.366151335 -> V=1.0, theta=0.0
% INFO    : Bus 6613	: V=1.00105550956, theta=38.3696300846 -> V=1.0, theta=0.0
% INFO    : Bus 6614	: V=1.00116190639, theta=31.2246908209 -> V=1.0, theta=0.0
% INFO    : Bus 6615	: V=1.00114418738, theta=31.2219364535 -> V=1.0, theta=0.0
% INFO    : Bus 6616	: V=1.00199627971, theta=32.4515756766 -> V=1.0, theta=0.0
% INFO    : Bus 6617	: V=1.00175071218, theta=32.3871374571 -> V=1.0, theta=0.0
% INFO    : Bus 6618	: V=1.00074299621, theta=24.8711597117 -> V=1.0, theta=0.0
% INFO    : Bus 6619	: V=1.00130839408, theta=25.0622730892 -> V=1.0, theta=0.0
% INFO    : Bus 6620	: V=1.00130020345, theta=25.0612486541 -> V=1.0, theta=0.0
% INFO    : Bus 6621	: V=1.00131701555, theta=25.0633171737 -> V=1.0, theta=0.0
% INFO    : Bus 6622	: V=1.00130839408, theta=25.0622730892 -> V=1.0, theta=0.0
% INFO    : Bus 6623	: V=0.999993950391, theta=25.4004601061 -> V=1.0, theta=0.0
% INFO    : Bus 6624	: V=1.00251565629, theta=58.4312768186 -> V=1.0, theta=0.0
% INFO    : Bus 6625	: V=1.00250769808, theta=58.4307401726 -> V=1.0, theta=0.0
% INFO    : Bus 6626	: V=1.00252397637, theta=58.431849648 -> V=1.0, theta=0.0
% INFO    : Bus 6627	: V=1.00000100445, theta=27.5866608161 -> V=1.0, theta=0.0
% INFO    : Bus 6628	: V=0.999996027774, theta=27.5857121177 -> V=1.0, theta=0.0
% INFO    : Bus 6629	: V=1.00000615991, theta=27.5875299316 -> V=1.0, theta=0.0
% INFO    : Bus 6630	: V=1.00000100445, theta=27.5866608161 -> V=1.0, theta=0.0
% INFO    : Bus 6631	: V=1.00044901593, theta=27.339824232 -> V=1.0, theta=0.0
% INFO    : Bus 6632	: V=1.00043529983, theta=27.3390172924 -> V=1.0, theta=0.0
% INFO    : Bus 6633	: V=0.999873293815, theta=27.5133029997 -> V=1.0, theta=0.0
% INFO    : Bus 6634	: V=0.999595315937, theta=40.609141941 -> V=1.0, theta=0.0
% INFO    : Bus 6635	: V=0.998135345155, theta=43.16893184 -> V=1.0, theta=0.0
% INFO    : Bus 6636	: V=0.998918897169, theta=41.8435682247 -> V=1.0, theta=0.0
% INFO    : Bus 6637	: V=1.000444426, theta=25.6219683767 -> V=1.0, theta=0.0
% INFO    : Bus 6638	: V=0.999240461146, theta=26.3836970545 -> V=1.0, theta=0.0
% INFO    : Bus 6639	: V=0.99955692102, theta=30.6505055864 -> V=1.0, theta=0.0
% INFO    : Bus 6640	: V=0.999537374726, theta=30.6489161753 -> V=1.0, theta=0.0
% INFO    : Bus 6641	: V=0.999574649013, theta=30.6521216071 -> V=1.0, theta=0.0
% INFO    : Bus 6642	: V=1.00072175235, theta=30.7763303781 -> V=1.0, theta=0.0
% INFO    : Bus 6643	: V=1.00073558454, theta=30.7778208306 -> V=1.0, theta=0.0
% INFO    : Bus 6644	: V=1.00072175235, theta=30.7763303781 -> V=1.0, theta=0.0
% INFO    : Bus 6645	: V=1.00167579943, theta=31.7560646986 -> V=1.0, theta=0.0
% INFO    : Bus 6646	: V=1.00169172768, theta=31.7575926033 -> V=1.0, theta=0.0
% INFO    : Bus 6647	: V=1.00166063876, theta=31.7545576263 -> V=1.0, theta=0.0
% INFO    : Bus 6648	: V=1.0038224507, theta=35.7817524129 -> V=1.0, theta=0.0
% INFO    : Bus 6649	: V=0.997461866463, theta=26.6832032096 -> V=1.0, theta=0.0
% INFO    : Bus 6650	: V=1.00112426275, theta=26.7117863023 -> V=1.0, theta=0.0
% INFO    : Bus 6651	: V=0.997409166668, theta=26.6739420033 -> V=1.0, theta=0.0
% INFO    : Bus 6652	: V=0.997631660144, theta=26.6888820497 -> V=1.0, theta=0.0
% INFO    : Bus 6653	: V=0.997461866463, theta=26.6832032096 -> V=1.0, theta=0.0
% INFO    : Bus 6654	: V=0.999552104899, theta=27.2707023111 -> V=1.0, theta=0.0
% INFO    : Bus 6655	: V=0.999497045219, theta=27.2627041048 -> V=1.0, theta=0.0
% INFO    : Bus 6656	: V=0.999651873097, theta=27.2572408257 -> V=1.0, theta=0.0
% INFO    : Bus 6657	: V=1.00042394897, theta=27.2085168323 -> V=1.0, theta=0.0
% INFO    : Bus 6658	: V=0.998806968592, theta=29.0435133629 -> V=1.0, theta=0.0
% INFO    : Bus 6659	: V=0.997827003299, theta=29.8270062472 -> V=1.0, theta=0.0
% INFO    : Bus 6660	: V=0.998230205937, theta=31.0229792955 -> V=1.0, theta=0.0
% INFO    : Bus 6661	: V=0.998237604892, theta=31.0237553516 -> V=1.0, theta=0.0
% INFO    : Bus 6662	: V=1.00193517264, theta=32.5048632665 -> V=1.0, theta=0.0
% INFO    : Bus 6663	: V=1.00125728944, theta=49.169623178 -> V=1.0, theta=0.0
% INFO    : Bus 6664	: V=1.00123330996, theta=49.16450756 -> V=1.0, theta=0.0
% INFO    : Bus 6665	: V=1.00128208112, theta=49.1745987739 -> V=1.0, theta=0.0
% INFO    : Bus 6666	: V=0.999780206738, theta=52.6092920322 -> V=1.0, theta=0.0
% INFO    : Bus 6667	: V=1.00172895731, theta=49.4568375413 -> V=1.0, theta=0.0
% INFO    : Bus 6668	: V=1.00043654791, theta=52.7781352922 -> V=1.0, theta=0.0
% INFO    : Bus 6669	: V=0.999751972887, theta=52.6045933361 -> V=1.0, theta=0.0
% INFO    : Bus 6670	: V=0.999780206738, theta=52.6092920322 -> V=1.0, theta=0.0
% INFO    : Bus 6671	: V=1.00056454702, theta=48.5273845809 -> V=1.0, theta=0.0
% INFO    : Bus 6672	: V=1.00060835353, theta=48.5322075272 -> V=1.0, theta=0.0
% INFO    : Bus 6673	: V=0.999980930477, theta=48.1162421268 -> V=1.0, theta=0.0
% INFO    : Bus 6674	: V=0.999953640508, theta=48.1113509327 -> V=1.0, theta=0.0
% INFO    : Bus 6675	: V=1.00000890762, theta=48.1213711739 -> V=1.0, theta=0.0
% INFO    : Bus 6676	: V=0.999980930477, theta=48.1162421268 -> V=1.0, theta=0.0
% INFO    : Bus 6677	: V=1.0006843855, theta=27.1399427447 -> V=1.0, theta=0.0
% INFO    : Bus 6678	: V=1.00067470407, theta=27.138648899 -> V=1.0, theta=0.0
% INFO    : Bus 6679	: V=1.00150339916, theta=27.7823035587 -> V=1.0, theta=0.0
% INFO    : Bus 6680	: V=1.00149387288, theta=27.78099904 -> V=1.0, theta=0.0
% INFO    : Bus 6681	: V=1.00050290508, theta=27.2367907943 -> V=1.0, theta=0.0
% INFO    : Bus 6682	: V=1.00048740142, theta=27.2356974284 -> V=1.0, theta=0.0
% INFO    : Bus 6683	: V=0.999188773405, theta=36.1849892493 -> V=1.0, theta=0.0
% INFO    : Bus 6684	: V=0.999184613387, theta=36.184531983 -> V=1.0, theta=0.0
% INFO    : Bus 6685	: V=0.999193806423, theta=36.1854958011 -> V=1.0, theta=0.0
% INFO    : Bus 6686	: V=0.999188773405, theta=36.1849892493 -> V=1.0, theta=0.0
% INFO    : Bus 6687	: V=1.0001546853, theta=36.3116837287 -> V=1.0, theta=0.0
% INFO    : Bus 6688	: V=1.00015911764, theta=36.3122030653 -> V=1.0, theta=0.0
% INFO    : Bus 6689	: V=1.00015076178, theta=36.3111776553 -> V=1.0, theta=0.0
% INFO    : Bus 6690	: V=0.998042958377, theta=35.6336145409 -> V=1.0, theta=0.0
% INFO    : Bus 6691	: V=0.99803415943, theta=35.6329424485 -> V=1.0, theta=0.0
% INFO    : Bus 6692	: V=0.99805104232, theta=35.6342565761 -> V=1.0, theta=0.0
% INFO    : Bus 6693	: V=1.00128074943, theta=25.4360313116 -> V=1.0, theta=0.0
% INFO    : Bus 6694	: V=1.00112433963, theta=26.8536209941 -> V=1.0, theta=0.0
% INFO    : Bus 6695	: V=1.00111522525, theta=26.852649263 -> V=1.0, theta=0.0
% INFO    : Bus 6696	: V=1.00113300705, theta=26.8544622196 -> V=1.0, theta=0.0
% INFO    : Bus 6697	: V=1.00158624681, theta=26.561479534 -> V=1.0, theta=0.0
% INFO    : Bus 6698	: V=1.00157676315, theta=26.560354236 -> V=1.0, theta=0.0
% INFO    : Bus 6699	: V=1.00159612683, theta=26.5625903907 -> V=1.0, theta=0.0
% INFO    : Bus 6700	: V=0.999174174756, theta=59.8704803485 -> V=1.0, theta=0.0
% INFO    : Bus 6701	: V=0.997461234003, theta=60.9938825112 -> V=1.0, theta=0.0
% INFO    : Bus 6702	: V=1.00247314546, theta=60.6430577231 -> V=1.0, theta=0.0
% INFO    : Bus 6703	: V=0.997450036841, theta=60.9924690541 -> V=1.0, theta=0.0
% INFO    : Bus 6704	: V=0.997461031332, theta=60.9938505107 -> V=1.0, theta=0.0
% INFO    : Bus 6705	: V=0.998098700523, theta=61.0180333736 -> V=1.0, theta=0.0
% INFO    : Bus 6706	: V=1.00132270735, theta=58.6037223876 -> V=1.0, theta=0.0
% INFO    : Bus 6707	: V=1.0031088318, theta=28.8084034689 -> V=1.0, theta=0.0
% INFO    : Bus 6708	: V=1.00195889326, theta=26.6838890426 -> V=1.0, theta=0.0
% INFO    : Bus 6709	: V=1.00296861267, theta=28.0835098575 -> V=1.0, theta=0.0
% INFO    : Bus 6710	: V=0.997579845329, theta=43.7315139788 -> V=1.0, theta=0.0
% INFO    : Bus 6711	: V=0.997574035926, theta=43.7305755545 -> V=1.0, theta=0.0
% INFO    : Bus 6712	: V=0.997841862855, theta=40.0907968507 -> V=1.0, theta=0.0
% INFO    : Bus 6713	: V=0.997785552098, theta=40.0852224452 -> V=1.0, theta=0.0
% INFO    : Bus 6714	: V=0.997787590854, theta=40.085510814 -> V=1.0, theta=0.0
% INFO    : Bus 6715	: V=0.996236662309, theta=34.5769960585 -> V=1.0, theta=0.0
% INFO    : Bus 6716	: V=0.996246165273, theta=34.5778370195 -> V=1.0, theta=0.0
% INFO    : Bus 6717	: V=0.996228235504, theta=34.5762012548 -> V=1.0, theta=0.0
% INFO    : Bus 6718	: V=1.00045273519, theta=37.6918666401 -> V=1.0, theta=0.0
% INFO    : Bus 6719	: V=1.00046112634, theta=37.6929511014 -> V=1.0, theta=0.0
% INFO    : Bus 6720	: V=0.997470273944, theta=32.0068841325 -> V=1.0, theta=0.0
% INFO    : Bus 6721	: V=0.995324160124, theta=34.0243085641 -> V=1.0, theta=0.0
% INFO    : Bus 6722	: V=0.997465792291, theta=32.0059045522 -> V=1.0, theta=0.0
% INFO    : Bus 6723	: V=0.99725716684, theta=31.9097101588 -> V=1.0, theta=0.0
% INFO    : Bus 6724	: V=0.997470273944, theta=32.0068841325 -> V=1.0, theta=0.0
% INFO    : Bus 6725	: V=0.997470273944, theta=32.0068841325 -> V=1.0, theta=0.0
% INFO    : Bus 6726	: V=0.998454426254, theta=30.8328654025 -> V=1.0, theta=0.0
% INFO    : Bus 6727	: V=0.998457580999, theta=30.8331714254 -> V=1.0, theta=0.0
% INFO    : Bus 6728	: V=0.998454426254, theta=30.8328654025 -> V=1.0, theta=0.0
% INFO    : Bus 6729	: V=0.997232757699, theta=40.5285030005 -> V=1.0, theta=0.0
% INFO    : Bus 6730	: V=0.995715490297, theta=49.5505309135 -> V=1.0, theta=0.0
% INFO    : Bus 6731	: V=1.00255115939, theta=23.9300810232 -> V=1.0, theta=0.0
% INFO    : Bus 6732	: V=1.00254853676, theta=23.9297203493 -> V=1.0, theta=0.0
% INFO    : Bus 6733	: V=0.998004926397, theta=56.3497477021 -> V=1.0, theta=0.0
% INFO    : Bus 6734	: V=1.00010492564, theta=60.7419999117 -> V=1.0, theta=0.0
% INFO    : Bus 6735	: V=0.997501112754, theta=29.8412190087 -> V=1.0, theta=0.0
% INFO    : Bus 6736	: V=0.997495997201, theta=29.8408403264 -> V=1.0, theta=0.0
% INFO    : Bus 6737	: V=0.997656862078, theta=29.8393170347 -> V=1.0, theta=0.0
% INFO    : Bus 6738	: V=0.997501112754, theta=29.8412190087 -> V=1.0, theta=0.0
% INFO    : Bus 6739	: V=0.999470220928, theta=31.9183582492 -> V=1.0, theta=0.0
% INFO    : Bus 6740	: V=0.998911903423, theta=29.4442894462 -> V=1.0, theta=0.0
% INFO    : Bus 6741	: V=1.00495851402, theta=28.013945765 -> V=1.0, theta=0.0
% INFO    : Bus 6742	: V=0.995461671857, theta=44.4865335911 -> V=1.0, theta=0.0
% INFO    : Bus 6743	: V=0.995459601699, theta=44.4863075664 -> V=1.0, theta=0.0
% INFO    : Bus 6744	: V=0.995463876102, theta=44.4868667492 -> V=1.0, theta=0.0
% INFO    : Bus 6745	: V=0.99939568622, theta=29.053909715 -> V=1.0, theta=0.0
% INFO    : Bus 6746	: V=1.00402996285, theta=28.0118820661 -> V=1.0, theta=0.0
% INFO    : Bus 6747	: V=0.999400307132, theta=29.0994448278 -> V=1.0, theta=0.0
% INFO    : Bus 6748	: V=0.999360130184, theta=29.0499677141 -> V=1.0, theta=0.0
% INFO    : Bus 6749	: V=0.99939568622, theta=29.053909715 -> V=1.0, theta=0.0
% INFO    : Bus 6750	: V=0.99939568622, theta=29.053909715 -> V=1.0, theta=0.0
% INFO    : Bus 6751	: V=1.00454011551, theta=27.3849420607 -> V=1.0, theta=0.0
% INFO    : Bus 6752	: V=1.00448454639, theta=27.9429171727 -> V=1.0, theta=0.0
% INFO    : Bus 6753	: V=1.00443574436, theta=27.9393136723 -> V=1.0, theta=0.0
% INFO    : Bus 6754	: V=1.00443598621, theta=27.4100253997 -> V=1.0, theta=0.0
% INFO    : Bus 6755	: V=1.00499783168, theta=27.5709034346 -> V=1.0, theta=0.0
% INFO    : Bus 6756	: V=1.00499108401, theta=27.5689716734 -> V=1.0, theta=0.0
% INFO    : Bus 6757	: V=1.00500494239, theta=27.5726689401 -> V=1.0, theta=0.0
% INFO    : Bus 6758	: V=1.0050175726, theta=27.6032265851 -> V=1.0, theta=0.0
% INFO    : Bus 6759	: V=0.999281856006, theta=36.3103263722 -> V=1.0, theta=0.0
% INFO    : Bus 6760	: V=0.999278021227, theta=36.3099999746 -> V=1.0, theta=0.0
% INFO    : Bus 6761	: V=1.00052998108, theta=35.3409585283 -> V=1.0, theta=0.0
% INFO    : Bus 6762	: V=1.00052762939, theta=35.34057602 -> V=1.0, theta=0.0
% INFO    : Bus 6763	: V=1.00053219925, theta=35.3413113792 -> V=1.0, theta=0.0
% INFO    : Bus 6764	: V=1.00052998108, theta=35.3409585283 -> V=1.0, theta=0.0
% INFO    : Bus 6765	: V=1.00057358537, theta=58.886844551 -> V=1.0, theta=0.0
% INFO    : Bus 6766	: V=1.0005721922, theta=58.8866342486 -> V=1.0, theta=0.0
% INFO    : Bus 6767	: V=1.00057152413, theta=58.8866030934 -> V=1.0, theta=0.0
% INFO    : Bus 6768	: V=1.00292876156, theta=58.3052389131 -> V=1.0, theta=0.0
% INFO    : Bus 6769	: V=1.00404647462, theta=27.4324091126 -> V=1.0, theta=0.0
% INFO    : Bus 6770	: V=0.999921038274, theta=60.7939253124 -> V=1.0, theta=0.0
% INFO    : Bus 6771	: V=0.999918735075, theta=60.7937327705 -> V=1.0, theta=0.0
% INFO    : Bus 6772	: V=0.999977710189, theta=60.7935834153 -> V=1.0, theta=0.0
% INFO    : Bus 6773	: V=0.999921038274, theta=60.7939253124 -> V=1.0, theta=0.0
% INFO    : Bus 6774	: V=1.00005731486, theta=35.6427988253 -> V=1.0, theta=0.0
% INFO    : Bus 6775	: V=0.999583103324, theta=35.6228772417 -> V=1.0, theta=0.0
% INFO    : Bus 6776	: V=0.999577716545, theta=35.6223269889 -> V=1.0, theta=0.0
% INFO    : Bus 6777	: V=0.99958102064, theta=35.6226272828 -> V=1.0, theta=0.0
% INFO    : Bus 6778	: V=1.00047401922, theta=34.9946903606 -> V=1.0, theta=0.0
% INFO    : Bus 6779	: V=1.000471786, theta=34.9941863744 -> V=1.0, theta=0.0
% INFO    : Bus 6780	: V=1.00047651515, theta=34.9952029432 -> V=1.0, theta=0.0
% INFO    : Bus 6781	: V=1.00047401922, theta=34.9946903606 -> V=1.0, theta=0.0
% INFO    : Bus 6782	: V=1.00106251487, theta=33.4670117674 -> V=1.0, theta=0.0
% INFO    : Bus 6783	: V=1.00105498318, theta=33.4665913043 -> V=1.0, theta=0.0
% INFO    : Bus 6784	: V=1.00469362876, theta=27.3436133825 -> V=1.0, theta=0.0
% INFO    : Bus 6785	: V=1.00468495273, theta=27.3424726084 -> V=1.0, theta=0.0
% INFO    : Bus 6786	: V=1.00468808162, theta=27.3431441229 -> V=1.0, theta=0.0
% INFO    : Bus 6787	: V=1.00470771909, theta=27.3451542589 -> V=1.0, theta=0.0
% INFO    : Bus 6788	: V=1.00453784086, theta=27.215581588 -> V=1.0, theta=0.0
% INFO    : Bus 6789	: V=1.00451904908, theta=27.2141833719 -> V=1.0, theta=0.0
% INFO    : Bus 6790	: V=1.00455668034, theta=27.2170212595 -> V=1.0, theta=0.0
% INFO    : Bus 6791	: V=1.00453784086, theta=27.215581588 -> V=1.0, theta=0.0
% INFO    : Bus 6792	: V=1.00433948064, theta=26.9454450253 -> V=1.0, theta=0.0
% INFO    : Bus 6793	: V=1.00432729658, theta=26.9442983941 -> V=1.0, theta=0.0
% INFO    : Bus 6794	: V=1.00435227016, theta=26.9466191622 -> V=1.0, theta=0.0
% INFO    : Bus 6795	: V=1.00294331533, theta=27.3295250685 -> V=1.0, theta=0.0
% INFO    : Bus 6796	: V=0.99636009061, theta=28.0962036526 -> V=1.0, theta=0.0
% INFO    : Bus 6797	: V=0.998795026822, theta=26.9563247363 -> V=1.0, theta=0.0
% INFO    : Bus 6798	: V=0.996327261631, theta=28.089630634 -> V=1.0, theta=0.0
% INFO    : Bus 6799	: V=0.997385836906, theta=28.178093484 -> V=1.0, theta=0.0
% INFO    : Bus 6800	: V=0.99636009061, theta=28.0962036526 -> V=1.0, theta=0.0
% INFO    : Bus 6801	: V=0.99598631942, theta=26.6356095271 -> V=1.0, theta=0.0
% INFO    : Bus 6802	: V=0.998403676617, theta=24.3855216788 -> V=1.0, theta=0.0
% INFO    : Bus 6803	: V=1.00405402498, theta=27.860306397 -> V=1.0, theta=0.0
% INFO    : Bus 6804	: V=1.00405761185, theta=27.8607444162 -> V=1.0, theta=0.0
% INFO    : Bus 6805	: V=1.00538641148, theta=27.2053396138 -> V=1.0, theta=0.0
% INFO    : Bus 6806	: V=1.0053818669, theta=27.2049762346 -> V=1.0, theta=0.0
% INFO    : Bus 6807	: V=1.00534084509, theta=27.3911430795 -> V=1.0, theta=0.0
% INFO    : Bus 6808	: V=0.997259207426, theta=33.0237827456 -> V=1.0, theta=0.0
% INFO    : Bus 6809	: V=1.00432400401, theta=30.5184764072 -> V=1.0, theta=0.0
% INFO    : Bus 6810	: V=1.00569127146, theta=29.0486893932 -> V=1.0, theta=0.0
% INFO    : Bus 6811	: V=0.99999997879, theta=34.0132550754 -> V=1.0, theta=0.0
% INFO    : Bus 6812	: V=0.999999999388, theta=34.2812556209 -> V=1.0, theta=0.0
% INFO    : Bus 6813	: V=0.99999999056, theta=34.1739393885 -> V=1.0, theta=0.0
% INFO    : Bus 6814	: V=0.997447689353, theta=32.9204437344 -> V=1.0, theta=0.0
% INFO    : Bus 6815	: V=0.997259207426, theta=33.0237827456 -> V=1.0, theta=0.0
% INFO    : Bus 6816	: V=0.997259207426, theta=33.0237827456 -> V=1.0, theta=0.0
% INFO    : Bus 6817	: V=1.00317963278, theta=30.3070736168 -> V=1.0, theta=0.0
% INFO    : Bus 6818	: V=1.00032170682, theta=49.7597352227 -> V=1.0, theta=0.0
% INFO    : Bus 6819	: V=1.00154868015, theta=49.8224266304 -> V=1.0, theta=0.0
% INFO    : Bus 6820	: V=1.00031858855, theta=49.7593937794 -> V=1.0, theta=0.0
% INFO    : Bus 6821	: V=1.00025733111, theta=49.7578942476 -> V=1.0, theta=0.0
% INFO    : Bus 6822	: V=1.00032170682, theta=49.7597352227 -> V=1.0, theta=0.0
% INFO    : Bus 6823	: V=1.00032170682, theta=49.7597352227 -> V=1.0, theta=0.0
% INFO    : Bus 6824	: V=0.996498821605, theta=37.730623997 -> V=1.0, theta=0.0
% INFO    : Bus 6825	: V=0.999562179106, theta=37.1072044234 -> V=1.0, theta=0.0
% INFO    : Bus 6826	: V=1.00229718305, theta=35.5809162651 -> V=1.0, theta=0.0
% INFO    : Bus 6827	: V=0.99999920153, theta=38.3236031571 -> V=1.0, theta=0.0
% INFO    : Bus 6828	: V=0.999999545108, theta=38.3791944936 -> V=1.0, theta=0.0
% INFO    : Bus 6829	: V=0.999999932329, theta=38.7924994637 -> V=1.0, theta=0.0
% INFO    : Bus 6830	: V=0.999761595757, theta=37.0867851081 -> V=1.0, theta=0.0
% INFO    : Bus 6831	: V=0.999562179106, theta=37.1072044234 -> V=1.0, theta=0.0
% INFO    : Bus 6832	: V=0.996686916881, theta=37.5772121758 -> V=1.0, theta=0.0
% INFO    : Bus 6833	: V=0.996498821605, theta=37.730623997 -> V=1.0, theta=0.0
% INFO    : Bus 6834	: V=0.999575997262, theta=20.8543449636 -> V=1.0, theta=0.0
% INFO    : Bus 6835	: V=0.999535195591, theta=20.8451937781 -> V=1.0, theta=0.0
% INFO    : Bus 6836	: V=0.999575997262, theta=20.8543449636 -> V=1.0, theta=0.0
% INFO    : Bus 6837	: V=0.999575997262, theta=20.8543449636 -> V=1.0, theta=0.0
% INFO    : Bus 6838	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6839	: V=1.00224076414, theta=27.6662712922 -> V=1.0, theta=0.0
% INFO    : Bus 6840	: V=0.999016395916, theta=29.1379311602 -> V=1.0, theta=0.0
% INFO    : Bus 6841	: V=0.998040999491, theta=29.5982419723 -> V=1.0, theta=0.0
% INFO    : Bus 6842	: V=0.999650932961, theta=28.8481547664 -> V=1.0, theta=0.0
% INFO    : Bus 6843	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6844	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6845	: V=0.999606117423, theta=28.8247679783 -> V=1.0, theta=0.0
% INFO    : Bus 6846	: V=0.997497270262, theta=56.3915566358 -> V=1.0, theta=0.0
% INFO    : Bus 6847	: V=0.998842507117, theta=56.3048785692 -> V=1.0, theta=0.0
% INFO    : Bus 6848	: V=0.999819053175, theta=56.1860092146 -> V=1.0, theta=0.0
% INFO    : Bus 6849	: V=0.998841191591, theta=56.3047877316 -> V=1.0, theta=0.0
% INFO    : Bus 6850	: V=0.996849032053, theta=56.3835167414 -> V=1.0, theta=0.0
% INFO    : Bus 6851	: V=0.998936295361, theta=56.3009417575 -> V=1.0, theta=0.0
% INFO    : Bus 6852	: V=0.998842507117, theta=56.3048785692 -> V=1.0, theta=0.0
% INFO    : Bus 6853	: V=0.999122261987, theta=54.972528502 -> V=1.0, theta=0.0
% INFO    : Bus 6854	: V=1.00437785057, theta=55.7114242637 -> V=1.0, theta=0.0
% INFO    : Bus 6855	: V=1.00514805282, theta=55.1302747944 -> V=1.0, theta=0.0
% INFO    : Bus 6856	: V=0.999117380419, theta=54.9683427313 -> V=1.0, theta=0.0
% INFO    : Bus 6857	: V=0.999121652504, theta=54.972419866 -> V=1.0, theta=0.0
% INFO    : Bus 6858	: V=0.999121706045, theta=54.9724196988 -> V=1.0, theta=0.0
% INFO    : Bus 6859	: V=0.999122261987, theta=54.972528502 -> V=1.0, theta=0.0
% INFO    : Bus 6860	: V=1.00130155288, theta=31.3692321864 -> V=1.0, theta=0.0
% INFO    : Bus 6861	: V=1.00144548571, theta=30.1952961834 -> V=1.0, theta=0.0
% INFO    : Bus 6862	: V=1.00290599256, theta=29.9791071321 -> V=1.0, theta=0.0
% INFO    : Bus 6863	: V=1.00071783653, theta=30.0059137256 -> V=1.0, theta=0.0
% INFO    : Bus 6864	: V=1.00210416692, theta=31.5684954659 -> V=1.0, theta=0.0
% INFO    : Bus 6865	: V=1.00144548571, theta=30.1952961834 -> V=1.0, theta=0.0
% INFO    : Bus 6866	: V=1.00130155288, theta=31.3692321864 -> V=1.0, theta=0.0
% INFO    : Bus 6867	: V=0.996453892195, theta=56.27800452 -> V=1.0, theta=0.0
% INFO    : Bus 6868	: V=0.999832677341, theta=55.59315629 -> V=1.0, theta=0.0
% INFO    : Bus 6869	: V=0.999455872286, theta=56.0401361695 -> V=1.0, theta=0.0
% INFO    : Bus 6870	: V=0.999853557852, theta=55.4925984597 -> V=1.0, theta=0.0
% INFO    : Bus 6871	: V=0.999830398235, theta=55.5928097043 -> V=1.0, theta=0.0
% INFO    : Bus 6872	: V=0.995522297417, theta=56.3121040155 -> V=1.0, theta=0.0
% INFO    : Bus 6873	: V=0.999832677341, theta=55.59315629 -> V=1.0, theta=0.0
% INFO    : Bus 6874	: V=1.00010787924, theta=54.9643279826 -> V=1.0, theta=0.0
% INFO    : Bus 6875	: V=1.00256483611, theta=54.1276182035 -> V=1.0, theta=0.0
% INFO    : Bus 6876	: V=1.00387101485, theta=54.4222275605 -> V=1.0, theta=0.0
% INFO    : Bus 6877	: V=1.00105118226, theta=55.0623817626 -> V=1.0, theta=0.0
% INFO    : Bus 6878	: V=1.00256030247, theta=54.127291506 -> V=1.0, theta=0.0
% INFO    : Bus 6879	: V=1.00010737009, theta=54.9642353454 -> V=1.0, theta=0.0
% INFO    : Bus 6880	: V=1.0017616201, theta=54.005600232 -> V=1.0, theta=0.0
% INFO    : Bus 6881	: V=0.99248513735, theta=35.5943128343 -> V=1.0, theta=0.0
% INFO    : Bus 6882	: V=0.997650262075, theta=34.9518914747 -> V=1.0, theta=0.0
% INFO    : Bus 6883	: V=1.00017433592, theta=34.1176729129 -> V=1.0, theta=0.0
% INFO    : Bus 6884	: V=0.999290341555, theta=36.6033243366 -> V=1.0, theta=0.0
% INFO    : Bus 6885	: V=0.998140442302, theta=36.4276568792 -> V=1.0, theta=0.0
% INFO    : Bus 6886	: V=0.99764895586, theta=34.9517327304 -> V=1.0, theta=0.0
% INFO    : Bus 6887	: V=0.994912754152, theta=35.4486144073 -> V=1.0, theta=0.0
% INFO    : Bus 6888	: V=0.998095292007, theta=34.8934370709 -> V=1.0, theta=0.0
% INFO    : Bus 6889	: V=0.997650262075, theta=34.9518914747 -> V=1.0, theta=0.0
% INFO    : Bus 6890	: V=0.997007527591, theta=18.9768081955 -> V=1.0, theta=0.0
% INFO    : Bus 6891	: V=1.00040276642, theta=19.076688793 -> V=1.0, theta=0.0
% INFO    : Bus 6892	: V=1.00152425323, theta=19.7800875907 -> V=1.0, theta=0.0
% INFO    : Bus 6893	: V=0.999770692395, theta=19.6966938218 -> V=1.0, theta=0.0
% INFO    : Bus 6894	: V=1.00063347895, theta=19.8457528322 -> V=1.0, theta=0.0
% INFO    : Bus 6895	: V=0.999036918059, theta=18.8402327089 -> V=1.0, theta=0.0
% INFO    : Bus 6896	: V=1.00060013877, theta=19.0509602194 -> V=1.0, theta=0.0
% INFO    : Bus 6897	: V=0.997007527591, theta=18.9768081955 -> V=1.0, theta=0.0
% INFO    : Bus 6898	: V=0.997007527591, theta=18.9768081955 -> V=1.0, theta=0.0
% INFO    : Bus 6899	: V=1.00118211626, theta=21.7537717994 -> V=1.0, theta=0.0
% INFO    : Bus 6900	: V=1.00115817707, theta=21.7475254845 -> V=1.0, theta=0.0
% INFO    : Bus 6901	: V=1.00118211626, theta=21.7537717994 -> V=1.0, theta=0.0
% INFO    : Bus 6902	: V=1.00118211626, theta=21.7537717994 -> V=1.0, theta=0.0
% INFO    : Bus 6903	: V=0.999221530125, theta=29.4988908322 -> V=1.0, theta=0.0
% INFO    : Bus 6904	: V=0.999965928953, theta=27.0847294051 -> V=1.0, theta=0.0
% INFO    : Bus 6905	: V=0.999599269425, theta=24.3598410822 -> V=1.0, theta=0.0
% INFO    : Bus 6906	: V=0.998702003087, theta=29.6533445368 -> V=1.0, theta=0.0
% INFO    : Bus 6907	: V=0.999963846866, theta=27.0845164617 -> V=1.0, theta=0.0
% INFO    : Bus 6908	: V=0.99972692781, theta=26.9478665708 -> V=1.0, theta=0.0
% INFO    : Bus 6909	: V=0.999965928953, theta=27.0847294051 -> V=1.0, theta=0.0
% INFO    : Bus 6910	: V=1.00045614687, theta=30.6519397507 -> V=1.0, theta=0.0
% INFO    : Bus 6911	: V=1.00041127168, theta=30.6260255345 -> V=1.0, theta=0.0
% INFO    : Bus 6912	: V=1.00045614687, theta=30.6519397507 -> V=1.0, theta=0.0
% INFO    : Bus 6913	: V=1.00045614687, theta=30.6519397507 -> V=1.0, theta=0.0
% INFO    : Bus 6914	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6915	: V=1.00081194901, theta=65.6127679234 -> V=1.0, theta=0.0
% INFO    : Bus 6916	: V=1.0017801248, theta=65.3100533838 -> V=1.0, theta=0.0
% INFO    : Bus 6917	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6918	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6919	: V=1.00178178142, theta=65.3126808788 -> V=1.0, theta=0.0
% INFO    : Bus 6920	: V=1.00110242543, theta=29.0655216522 -> V=1.0, theta=0.0
% INFO    : Bus 6921	: V=1.00114658414, theta=29.0503723359 -> V=1.0, theta=0.0
% INFO    : Bus 6922	: V=1.00110242543, theta=29.0655216522 -> V=1.0, theta=0.0
% INFO    : Bus 6923	: V=1.00110242543, theta=29.0655216522 -> V=1.0, theta=0.0
% INFO    : Bus 6924	: V=1.00085896197, theta=35.8856998763 -> V=1.0, theta=0.0
% INFO    : Bus 6925	: V=1.00086595047, theta=35.8831815265 -> V=1.0, theta=0.0
% INFO    : Bus 6926	: V=1.00085896197, theta=35.8856998763 -> V=1.0, theta=0.0
% INFO    : Bus 6927	: V=1.00085896197, theta=35.8856998763 -> V=1.0, theta=0.0
% INFO    : Bus 6928	: V=1.00025917236, theta=65.9404437197 -> V=1.0, theta=0.0
% INFO    : Bus 6929	: V=1.00115202179, theta=65.9496711235 -> V=1.0, theta=0.0
% INFO    : Bus 6930	: V=1.00211239136, theta=65.3462286101 -> V=1.0, theta=0.0
% INFO    : Bus 6931	: V=1.00067097998, theta=65.9331332373 -> V=1.0, theta=0.0
% INFO    : Bus 6932	: V=1.00131595613, theta=65.9731498307 -> V=1.0, theta=0.0
% INFO    : Bus 6933	: V=1.00115202179, theta=65.9496711235 -> V=1.0, theta=0.0
% INFO    : Bus 6934	: V=1.00025917236, theta=65.9404437197 -> V=1.0, theta=0.0
% INFO    : Bus 6935	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6936	: V=1.00244090119, theta=56.8074689627 -> V=1.0, theta=0.0
% INFO    : Bus 6937	: V=1.00107121935, theta=57.3622109398 -> V=1.0, theta=0.0
% INFO    : Bus 6938	: V=1.00269125444, theta=56.7517098236 -> V=1.0, theta=0.0
% INFO    : Bus 6939	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6940	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6941	: V=1.0026872453, theta=56.7578739401 -> V=1.0, theta=0.0
% INFO    : Bus 6942	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6943	: V=0.999720540938, theta=30.7509531484 -> V=1.0, theta=0.0
% INFO    : Bus 6944	: V=1.00012180868, theta=30.3144343002 -> V=1.0, theta=0.0
% INFO    : Bus 6945	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6946	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6947	: V=1.00013129385, theta=30.317406566 -> V=1.0, theta=0.0
% INFO    : Bus 6948	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6949	: V=1.00060562793, theta=40.517253136 -> V=1.0, theta=0.0
% INFO    : Bus 6950	: V=0.999336923792, theta=41.991280361 -> V=1.0, theta=0.0
% INFO    : Bus 6951	: V=0.998253389355, theta=40.6431315269 -> V=1.0, theta=0.0
% INFO    : Bus 6952	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6953	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6954	: V=0.997456001822, theta=40.7198992747 -> V=1.0, theta=0.0
% INFO    : Bus 6955	: V=0.999470554706, theta=51.4098852192 -> V=1.0, theta=0.0
% INFO    : Bus 6956	: V=1.00218448868, theta=51.3036382916 -> V=1.0, theta=0.0
% INFO    : Bus 6957	: V=1.0063292828, theta=51.0437055678 -> V=1.0, theta=0.0
% INFO    : Bus 6958	: V=0.999281757151, theta=51.5070227711 -> V=1.0, theta=0.0
% INFO    : Bus 6959	: V=0.999043865921, theta=51.5569263439 -> V=1.0, theta=0.0
% INFO    : Bus 6960	: V=0.997328372509, theta=51.4117476802 -> V=1.0, theta=0.0
% INFO    : Bus 6961	: V=1.00178766368, theta=51.3064752873 -> V=1.0, theta=0.0
% INFO    : Bus 6962	: V=1.00218448868, theta=51.3036382916 -> V=1.0, theta=0.0
% INFO    : Bus 6963	: V=0.999470554706, theta=51.4098852192 -> V=1.0, theta=0.0
% INFO    : Bus 6964	: V=1.0015325054, theta=21.2220840569 -> V=1.0, theta=0.0
% INFO    : Bus 6965	: V=1.00116977235, theta=21.1816625016 -> V=1.0, theta=0.0
% INFO    : Bus 6966	: V=1.0015325054, theta=21.2220840569 -> V=1.0, theta=0.0
% INFO    : Bus 6967	: V=1.0015325054, theta=21.2220840569 -> V=1.0, theta=0.0
% INFO    : Bus 6968	: V=1.00983143009, theta=25.0064608031 -> V=1.0, theta=0.0
% INFO    : Bus 6969	: V=1.00207749774, theta=27.6341566319 -> V=1.0, theta=0.0
% INFO    : Bus 6970	: V=1.0008842573, theta=28.6531714794 -> V=1.0, theta=0.0
% INFO    : Bus 6971	: V=1.00201955076, theta=27.6646389936 -> V=1.0, theta=0.0
% INFO    : Bus 6972	: V=1.00014459568, theta=28.9334836459 -> V=1.0, theta=0.0
% INFO    : Bus 6973	: V=1.00058812326, theta=28.748842737 -> V=1.0, theta=0.0
% INFO    : Bus 6974	: V=1.00202099693, theta=27.6541752992 -> V=1.0, theta=0.0
% INFO    : Bus 6975	: V=1.00982370126, theta=25.0080433921 -> V=1.0, theta=0.0
% INFO    : Bus 6976	: V=1.00204334924, theta=27.6404100139 -> V=1.0, theta=0.0
% INFO    : Bus 6977	: V=1.00223427001, theta=27.8903796745 -> V=1.0, theta=0.0
% INFO    : Bus 6978	: V=1.00207749774, theta=27.6341566319 -> V=1.0, theta=0.0
% INFO    : Bus 6979	: V=1.00968137791, theta=24.713702341 -> V=1.0, theta=0.0
% INFO    : Bus 6980	: V=1.00983143009, theta=25.0064608031 -> V=1.0, theta=0.0
% INFO    : Bus 6981	: V=1.00041293845, theta=32.1238608714 -> V=1.0, theta=0.0
% INFO    : Bus 6982	: V=1.00041099648, theta=32.120907831 -> V=1.0, theta=0.0
% INFO    : Bus 6983	: V=1.00041293845, theta=32.1238608714 -> V=1.0, theta=0.0
% INFO    : Bus 6984	: V=1.00041293845, theta=32.1238608714 -> V=1.0, theta=0.0
% INFO    : Bus 6985	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6986	: V=1.00144755441, theta=55.6555799329 -> V=1.0, theta=0.0
% INFO    : Bus 6987	: V=0.999371793356, theta=56.1434052976 -> V=1.0, theta=0.0
% INFO    : Bus 6988	: V=0.999273578187, theta=56.0954141675 -> V=1.0, theta=0.0
% INFO    : Bus 6989	: V=0.999730150046, theta=55.9764963031 -> V=1.0, theta=0.0
% INFO    : Bus 6990	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6991	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6992	: V=0.999762531284, theta=55.9731398206 -> V=1.0, theta=0.0
% INFO    : Bus 6993	: V=1.00221549707, theta=27.3579797921 -> V=1.0, theta=0.0
% INFO    : Bus 6994	: V=1.00220713166, theta=27.3529135359 -> V=1.0, theta=0.0
% INFO    : Bus 6995	: V=1.00221549707, theta=27.3579797921 -> V=1.0, theta=0.0
% INFO    : Bus 6996	: V=1.00221549707, theta=27.3579797921 -> V=1.0, theta=0.0
% INFO    : Bus 6997	: V=1.00124429851, theta=21.0547933765 -> V=1.0, theta=0.0
% INFO    : Bus 6998	: V=1.00123358437, theta=21.0518140317 -> V=1.0, theta=0.0
% INFO    : Bus 6999	: V=1.00124429851, theta=21.0547933765 -> V=1.0, theta=0.0
% INFO    : Bus 7000	: V=1.00124429851, theta=21.0547933765 -> V=1.0, theta=0.0
% INFO    : Bus 7001	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7002	: V=1.00100079078, theta=65.7966948433 -> V=1.0, theta=0.0
% INFO    : Bus 7003	: V=1.00182421195, theta=65.3920860308 -> V=1.0, theta=0.0
% INFO    : Bus 7004	: V=1.0016244917, theta=65.5449398968 -> V=1.0, theta=0.0
% INFO    : Bus 7005	: V=1.00202813277, theta=65.3407132433 -> V=1.0, theta=0.0
% INFO    : Bus 7006	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7007	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7008	: V=1.00202879231, theta=65.3452001832 -> V=1.0, theta=0.0
% INFO    : Bus 7009	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7010	: V=0.998540756504, theta=35.4749744067 -> V=1.0, theta=0.0
% INFO    : Bus 7011	: V=1.00567035154, theta=34.8967785393 -> V=1.0, theta=0.0
% INFO    : Bus 7012	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7013	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7014	: V=1.00567616489, theta=34.9006423105 -> V=1.0, theta=0.0
% INFO    : Bus 7015	: V=0.999660236423, theta=20.4671835194 -> V=1.0, theta=0.0
% INFO    : Bus 7016	: V=0.999603095486, theta=20.4524488185 -> V=1.0, theta=0.0
% INFO    : Bus 7017	: V=0.999660236423, theta=20.4671835194 -> V=1.0, theta=0.0
% INFO    : Bus 7018	: V=0.999660236423, theta=20.4671835194 -> V=1.0, theta=0.0
% INFO    : Bus 7019	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7020	: V=1.00058916191, theta=27.4188484116 -> V=1.0, theta=0.0
% INFO    : Bus 7021	: V=0.983689138692, theta=28.9265695444 -> V=1.0, theta=0.0
% INFO    : Bus 7022	: V=0.998765445391, theta=28.4759362086 -> V=1.0, theta=0.0
% INFO    : Bus 7023	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7024	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7025	: V=0.998819202442, theta=28.4539716994 -> V=1.0, theta=0.0
% INFO    : Bus 7026	: V=1.00369920118, theta=29.4619684108 -> V=1.0, theta=0.0
% INFO    : Bus 7027	: V=1.00369758368, theta=29.4591665228 -> V=1.0, theta=0.0
% INFO    : Bus 7028	: V=1.00369920118, theta=29.4619684108 -> V=1.0, theta=0.0
% INFO    : Bus 7029	: V=1.00369920118, theta=29.4619684108 -> V=1.0, theta=0.0
% INFO    : Bus 7030	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7031	: V=1.00611514443, theta=37.8971060011 -> V=1.0, theta=0.0
% INFO    : Bus 7032	: V=0.983766165971, theta=40.8312364967 -> V=1.0, theta=0.0
% INFO    : Bus 7033	: V=1.00059616802, theta=36.8481411439 -> V=1.0, theta=0.0
% INFO    : Bus 7034	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7035	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7036	: V=1.00085537576, theta=36.8783958861 -> V=1.0, theta=0.0
% INFO    : Bus 7037	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7038	: V=1.00074348497, theta=33.0521914281 -> V=1.0, theta=0.0
% INFO    : Bus 7039	: V=1.00164404403, theta=32.3716229441 -> V=1.0, theta=0.0
% INFO    : Bus 7040	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7041	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7042	: V=1.00165475472, theta=32.3785048171 -> V=1.0, theta=0.0
% INFO    : Bus 7043	: V=0.999130048418, theta=31.0961339363 -> V=1.0, theta=0.0
% INFO    : Bus 7044	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7045	: V=1.0030020929, theta=28.7750814902 -> V=1.0, theta=0.0
% INFO    : Bus 7046	: V=0.974305995911, theta=31.9196112606 -> V=1.0, theta=0.0
% INFO    : Bus 7047	: V=0.99875150272, theta=31.6339138588 -> V=1.0, theta=0.0
% INFO    : Bus 7048	: V=1.00079123365, theta=29.1993488769 -> V=1.0, theta=0.0
% INFO    : Bus 7049	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7050	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7051	: V=1.00190013495, theta=29.3720410084 -> V=1.0, theta=0.0
% INFO    : Bus 7052	: V=0.997523390789, theta=52.115308442 -> V=1.0, theta=0.0
% INFO    : Bus 7053	: V=0.999828851385, theta=50.8752713615 -> V=1.0, theta=0.0
% INFO    : Bus 7054	: V=1.00167814777, theta=50.6848249916 -> V=1.0, theta=0.0
% INFO    : Bus 7055	: V=1.0000825796, theta=52.3868436674 -> V=1.0, theta=0.0
% INFO    : Bus 7056	: V=0.999594288682, theta=51.094050997 -> V=1.0, theta=0.0
% INFO    : Bus 7057	: V=0.999289267709, theta=50.6801828144 -> V=1.0, theta=0.0
% INFO    : Bus 7058	: V=0.999828851385, theta=50.8752713615 -> V=1.0, theta=0.0
% INFO    : Bus 7059	: V=0.999828851385, theta=50.8752713615 -> V=1.0, theta=0.0
% INFO    : Bus 7060	: V=0.997196619453, theta=52.2920398538 -> V=1.0, theta=0.0
% INFO    : Bus 7061	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7062	: V=0.999172600933, theta=45.898858726 -> V=1.0, theta=0.0
% INFO    : Bus 7063	: V=1.00386584782, theta=44.4239388633 -> V=1.0, theta=0.0
% INFO    : Bus 7064	: V=0.999806278489, theta=46.180394406 -> V=1.0, theta=0.0
% INFO    : Bus 7065	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7066	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7067	: V=0.999081637508, theta=46.1656158514 -> V=1.0, theta=0.0
% INFO    : Bus 7068	: V=1.00111049391, theta=56.1731538548 -> V=1.0, theta=0.0
% INFO    : Bus 7069	: V=1.00111284264, theta=56.1724739852 -> V=1.0, theta=0.0
% INFO    : Bus 7070	: V=1.00111049391, theta=56.1731538548 -> V=1.0, theta=0.0
% INFO    : Bus 7071	: V=1.00111049391, theta=56.1731538548 -> V=1.0, theta=0.0
% INFO    : Bus 7072	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7073	: V=1.00274454311, theta=28.2698076061 -> V=1.0, theta=0.0
% INFO    : Bus 7074	: V=1.00060096468, theta=31.2153409605 -> V=1.0, theta=0.0
% INFO    : Bus 7075	: V=1.00018316667, theta=28.7858973519 -> V=1.0, theta=0.0
% INFO    : Bus 7076	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7077	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7078	: V=1.00022532327, theta=28.7626887868 -> V=1.0, theta=0.0
% INFO    : Bus 7079	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7080	: V=1.00040224834, theta=55.9092773422 -> V=1.0, theta=0.0
% INFO    : Bus 7081	: V=0.999999937757, theta=56.5358025585 -> V=1.0, theta=0.0
% INFO    : Bus 7082	: V=0.999817885962, theta=55.9876858329 -> V=1.0, theta=0.0
% INFO    : Bus 7083	: V=0.998392133848, theta=56.2920849689 -> V=1.0, theta=0.0
% INFO    : Bus 7084	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7085	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7086	: V=0.998082914133, theta=56.2912280111 -> V=1.0, theta=0.0
% INFO    : Bus 7087	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7088	: V=0.980555184318, theta=27.8954872545 -> V=1.0, theta=0.0
% INFO    : Bus 7089	: V=0.979551566242, theta=27.7974599361 -> V=1.0, theta=0.0
% INFO    : Bus 7090	: V=0.985124004618, theta=27.738113662 -> V=1.0, theta=0.0
% INFO    : Bus 7091	: V=0.981137399915, theta=27.2760565182 -> V=1.0, theta=0.0
% INFO    : Bus 7092	: V=1.00467566901, theta=27.168233664 -> V=1.0, theta=0.0
% INFO    : Bus 7093	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7094	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7095	: V=1.00478284692, theta=27.1764408407 -> V=1.0, theta=0.0
% INFO    : Bus 7096	: V=1.00555828327, theta=23.0230361219 -> V=1.0, theta=0.0
% INFO    : Bus 7097	: V=1.00501336401, theta=21.1947514967 -> V=1.0, theta=0.0
% INFO    : Bus 7098	: V=1.00268486761, theta=20.4379384881 -> V=1.0, theta=0.0
% INFO    : Bus 7099	: V=0.991466151606, theta=24.2035092697 -> V=1.0, theta=0.0
% INFO    : Bus 7100	: V=0.990211521428, theta=23.3748259414 -> V=1.0, theta=0.0
% INFO    : Bus 7101	: V=0.991829710824, theta=24.2524045863 -> V=1.0, theta=0.0
% INFO    : Bus 7102	: V=1.00455007562, theta=21.0620123003 -> V=1.0, theta=0.0
% INFO    : Bus 7103	: V=1.00239360296, theta=22.9038116534 -> V=1.0, theta=0.0
% INFO    : Bus 7104	: V=1.00501336401, theta=21.1947514967 -> V=1.0, theta=0.0
% INFO    : Bus 7105	: V=1.00501336401, theta=21.1947514967 -> V=1.0, theta=0.0
% INFO    : Bus 7106	: V=1.00096418361, theta=23.4666917589 -> V=1.0, theta=0.0
% INFO    : Bus 7107	: V=1.00089857887, theta=23.458994158 -> V=1.0, theta=0.0
% INFO    : Bus 7108	: V=1.00096418361, theta=23.4666917589 -> V=1.0, theta=0.0
% INFO    : Bus 7109	: V=1.00096418361, theta=23.4666917589 -> V=1.0, theta=0.0
% INFO    : Bus 7110	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7111	: V=1.00174697801, theta=40.2675117738 -> V=1.0, theta=0.0
% INFO    : Bus 7112	: V=1.00430551661, theta=39.1636083886 -> V=1.0, theta=0.0
% INFO    : Bus 7113	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7114	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7115	: V=1.00430554445, theta=39.1775709995 -> V=1.0, theta=0.0
% INFO    : Bus 7116	: V=0.993470728472, theta=51.8029554581 -> V=1.0, theta=0.0
% INFO    : Bus 7117	: V=1.00006095047, theta=51.6071055923 -> V=1.0, theta=0.0
% INFO    : Bus 7118	: V=1.00093305883, theta=52.3207525987 -> V=1.0, theta=0.0
% INFO    : Bus 7119	: V=1.00065330514, theta=51.5485690421 -> V=1.0, theta=0.0
% INFO    : Bus 7120	: V=0.992716910979, theta=51.808711189 -> V=1.0, theta=0.0
% INFO    : Bus 7121	: V=1.00006095047, theta=51.6071055923 -> V=1.0, theta=0.0
% INFO    : Bus 7122	: V=0.993470728472, theta=51.8029554581 -> V=1.0, theta=0.0
% INFO    : Bus 7123	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7124	: V=0.968719644867, theta=51.4145139293 -> V=1.0, theta=0.0
% INFO    : Bus 7125	: V=1.00236225138, theta=50.2040819359 -> V=1.0, theta=0.0
% INFO    : Bus 7126	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7127	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7128	: V=1.00243509468, theta=50.2108416685 -> V=1.0, theta=0.0
% INFO    : Bus 7129	: V=0.997022523476, theta=39.053929375 -> V=1.0, theta=0.0
% INFO    : Bus 7130	: V=1.00174647957, theta=38.2914566739 -> V=1.0, theta=0.0
% INFO    : Bus 7131	: V=1.00358392662, theta=37.8020662301 -> V=1.0, theta=0.0
% INFO    : Bus 7132	: V=1.00140464474, theta=38.2448660994 -> V=1.0, theta=0.0
% INFO    : Bus 7133	: V=1.00174647957, theta=38.2914566739 -> V=1.0, theta=0.0
% INFO    : Bus 7134	: V=0.997138668008, theta=39.0295904464 -> V=1.0, theta=0.0
% INFO    : Bus 7135	: V=1.00174647957, theta=38.2914566739 -> V=1.0, theta=0.0
% INFO    : Bus 7136	: V=0.995914990646, theta=32.0968613235 -> V=1.0, theta=0.0
% INFO    : Bus 7137	: V=0.997550177522, theta=30.5201945182 -> V=1.0, theta=0.0
% INFO    : Bus 7138	: V=0.998319662538, theta=30.5757719414 -> V=1.0, theta=0.0
% INFO    : Bus 7139	: V=0.998560676624, theta=32.4809659577 -> V=1.0, theta=0.0
% INFO    : Bus 7140	: V=0.998103868017, theta=32.4155915203 -> V=1.0, theta=0.0
