%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 7141	: V=0.997620916328, theta=32.1704315632 -> V=1.0, theta=0.0
% INFO    : Bus 7142	: V=0.995914990646, theta=32.0968613235 -> V=1.0, theta=0.0
% INFO    : Bus 7143	: V=0.997095765139, theta=30.3479991223 -> V=1.0, theta=0.0
% INFO    : Bus 7144	: V=0.995914990646, theta=32.0968613235 -> V=1.0, theta=0.0
% INFO    : Bus 7145	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7146	: V=0.999435613424, theta=27.7475560127 -> V=1.0, theta=0.0
% INFO    : Bus 7147	: V=0.999838136001, theta=26.6565875433 -> V=1.0, theta=0.0
% INFO    : Bus 7148	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7149	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7150	: V=0.999854304987, theta=26.6652003365 -> V=1.0, theta=0.0
% INFO    : Bus 7151	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7152	: V=1.00060000851, theta=18.8274599663 -> V=1.0, theta=0.0
% INFO    : Bus 7153	: V=1.00049826893, theta=18.6371655169 -> V=1.0, theta=0.0
% INFO    : Bus 7154	: V=1.00039786133, theta=18.4444213622 -> V=1.0, theta=0.0
% INFO    : Bus 7155	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7156	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7157	: V=1.00040904495, theta=18.4477636036 -> V=1.0, theta=0.0
% INFO    : Bus 7158	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7159	: V=1.00130217568, theta=38.7581759486 -> V=1.0, theta=0.0
% INFO    : Bus 7160	: V=1.00089882116, theta=39.3997487416 -> V=1.0, theta=0.0
% INFO    : Bus 7161	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7162	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7163	: V=1.00084918463, theta=39.3776587168 -> V=1.0, theta=0.0
% INFO    : Bus 7164	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7165	: V=0.985715917935, theta=39.928307129 -> V=1.0, theta=0.0
% INFO    : Bus 7166	: V=0.989633773385, theta=39.6128994042 -> V=1.0, theta=0.0
% INFO    : Bus 7167	: V=0.998288583341, theta=39.1110352298 -> V=1.0, theta=0.0
% INFO    : Bus 7168	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7169	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7170	: V=0.998359507201, theta=39.1176340387 -> V=1.0, theta=0.0
% INFO    : Bus 7171	: V=1.00191257917, theta=32.5093254349 -> V=1.0, theta=0.0
% INFO    : Bus 7172	: V=1.00190444713, theta=32.5000320808 -> V=1.0, theta=0.0
% INFO    : Bus 7173	: V=1.00191257917, theta=32.5093254349 -> V=1.0, theta=0.0
% INFO    : Bus 7174	: V=1.00191257917, theta=32.5093254349 -> V=1.0, theta=0.0
% INFO    : Bus 7175	: V=0.993840145628, theta=29.857904014 -> V=1.0, theta=0.0
% INFO    : Bus 7176	: V=0.997304141494, theta=28.0042414705 -> V=1.0, theta=0.0
% INFO    : Bus 7177	: V=0.999611102706, theta=27.3194228636 -> V=1.0, theta=0.0
% INFO    : Bus 7178	: V=0.99853345719, theta=30.5492023046 -> V=1.0, theta=0.0
% INFO    : Bus 7179	: V=0.999997959918, theta=30.793978891 -> V=1.0, theta=0.0
% INFO    : Bus 7180	: V=0.999298751905, theta=28.3139641197 -> V=1.0, theta=0.0
% INFO    : Bus 7181	: V=0.999561942171, theta=27.5069974775 -> V=1.0, theta=0.0
% INFO    : Bus 7182	: V=0.996968391323, theta=29.9253110871 -> V=1.0, theta=0.0
% INFO    : Bus 7183	: V=0.996858636856, theta=27.7727018896 -> V=1.0, theta=0.0
% INFO    : Bus 7184	: V=0.997304141494, theta=28.0042414705 -> V=1.0, theta=0.0
% INFO    : Bus 7185	: V=0.997304141494, theta=28.0042414705 -> V=1.0, theta=0.0
% INFO    : Bus 7186	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7187	: V=0.997385115576, theta=30.7023445796 -> V=1.0, theta=0.0
% INFO    : Bus 7188	: V=0.990103669465, theta=31.3347748871 -> V=1.0, theta=0.0
% INFO    : Bus 7189	: V=0.997865610343, theta=30.8724564884 -> V=1.0, theta=0.0
% INFO    : Bus 7190	: V=0.995120734172, theta=29.917617287 -> V=1.0, theta=0.0
% INFO    : Bus 7191	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7192	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7193	: V=0.993490441042, theta=30.0231391691 -> V=1.0, theta=0.0
% INFO    : Bus 7194	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7195	: V=1.00039238806, theta=30.4759055293 -> V=1.0, theta=0.0
% INFO    : Bus 7196	: V=0.999691234325, theta=33.7078704385 -> V=1.0, theta=0.0
% INFO    : Bus 7197	: V=1.00122027633, theta=29.7797135514 -> V=1.0, theta=0.0
% INFO    : Bus 7198	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7199	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7200	: V=1.0012662758, theta=29.802677038 -> V=1.0, theta=0.0
% INFO    : Bus 7201	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7202	: V=1.0020646527, theta=20.4413466005 -> V=1.0, theta=0.0
% INFO    : Bus 7203	: V=1.00204917867, theta=20.4607133473 -> V=1.0, theta=0.0
% INFO    : Bus 7204	: V=1.00194779153, theta=20.297896694 -> V=1.0, theta=0.0
% INFO    : Bus 7205	: V=1.00193018732, theta=20.2579879334 -> V=1.0, theta=0.0
% INFO    : Bus 7206	: V=1.0018889157, theta=20.2025213281 -> V=1.0, theta=0.0
% INFO    : Bus 7207	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7208	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7209	: V=1.00190147919, theta=20.2055200782 -> V=1.0, theta=0.0
% INFO    : Bus 7210	: V=1.00254409343, theta=35.898183905 -> V=1.0, theta=0.0
% INFO    : Bus 7211	: V=1.00253940144, theta=35.8954715981 -> V=1.0, theta=0.0
% INFO    : Bus 7212	: V=1.00254409343, theta=35.898183905 -> V=1.0, theta=0.0
% INFO    : Bus 7213	: V=1.00254409343, theta=35.898183905 -> V=1.0, theta=0.0
% INFO    : Bus 7214	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7215	: V=1.00090389161, theta=29.5136837208 -> V=1.0, theta=0.0
% INFO    : Bus 7216	: V=0.999409067259, theta=30.1075971867 -> V=1.0, theta=0.0
% INFO    : Bus 7217	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7218	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7219	: V=0.999876507831, theta=30.0813972607 -> V=1.0, theta=0.0
% INFO    : Bus 7220	: V=0.996832930927, theta=33.5298435825 -> V=1.0, theta=0.0
% INFO    : Bus 7221	: V=1.00135954622, theta=32.8831036602 -> V=1.0, theta=0.0
% INFO    : Bus 7222	: V=1.00187002005, theta=32.5518996967 -> V=1.0, theta=0.0
% INFO    : Bus 7223	: V=1.00104078708, theta=32.8368528329 -> V=1.0, theta=0.0
% INFO    : Bus 7224	: V=0.997219439436, theta=33.5764698851 -> V=1.0, theta=0.0
% INFO    : Bus 7225	: V=0.996832930927, theta=33.5298435825 -> V=1.0, theta=0.0
% INFO    : Bus 7226	: V=1.00135954622, theta=32.8831036602 -> V=1.0, theta=0.0
% INFO    : Bus 7227	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7228	: V=1.00130507624, theta=41.9732394007 -> V=1.0, theta=0.0
% INFO    : Bus 7229	: V=0.99966083366, theta=43.8598138657 -> V=1.0, theta=0.0
% INFO    : Bus 7230	: V=1.00193225714, theta=40.5687242009 -> V=1.0, theta=0.0
% INFO    : Bus 7231	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7232	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7233	: V=1.0020342624, theta=40.6183055578 -> V=1.0, theta=0.0
% INFO    : Bus 7234	: V=1.00081813243, theta=21.5360319161 -> V=1.0, theta=0.0
% INFO    : Bus 7235	: V=1.00064830877, theta=21.4242629433 -> V=1.0, theta=0.0
% INFO    : Bus 7236	: V=1.00081813243, theta=21.5360319161 -> V=1.0, theta=0.0
% INFO    : Bus 7237	: V=1.00081813243, theta=21.5360319161 -> V=1.0, theta=0.0
% INFO    : Bus 7238	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7239	: V=1.00018474081, theta=51.0897338008 -> V=1.0, theta=0.0
% INFO    : Bus 7240	: V=1.0002720077, theta=50.6776520998 -> V=1.0, theta=0.0
% INFO    : Bus 7241	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7242	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7243	: V=1.00028023543, theta=50.6802234854 -> V=1.0, theta=0.0
% INFO    : Bus 7244	: V=1.00272652463, theta=39.5206892857 -> V=1.0, theta=0.0
% INFO    : Bus 7245	: V=1.00271977674, theta=39.5159183391 -> V=1.0, theta=0.0
% INFO    : Bus 7246	: V=1.00272652463, theta=39.5206892857 -> V=1.0, theta=0.0
% INFO    : Bus 7247	: V=1.00272652463, theta=39.5206892857 -> V=1.0, theta=0.0
% INFO    : Bus 7248	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7249	: V=0.98182996238, theta=24.2012079784 -> V=1.0, theta=0.0
% INFO    : Bus 7250	: V=1.0015887891, theta=22.1917297621 -> V=1.0, theta=0.0
% INFO    : Bus 7251	: V=1.0018646043, theta=21.7516731435 -> V=1.0, theta=0.0
% INFO    : Bus 7252	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7253	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7254	: V=1.00219874588, theta=21.7772382441 -> V=1.0, theta=0.0
% INFO    : Bus 7255	: V=1.00126837113, theta=50.9771440839 -> V=1.0, theta=0.0
% INFO    : Bus 7256	: V=1.00110173249, theta=50.9523650177 -> V=1.0, theta=0.0
% INFO    : Bus 7257	: V=1.00126837113, theta=50.9771440839 -> V=1.0, theta=0.0
% INFO    : Bus 7258	: V=1.00126837113, theta=50.9771440839 -> V=1.0, theta=0.0
% INFO    : Bus 7259	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7260	: V=1.00054222919, theta=33.2541484478 -> V=1.0, theta=0.0
% INFO    : Bus 7261	: V=1.00083213027, theta=33.0725160812 -> V=1.0, theta=0.0
% INFO    : Bus 7262	: V=1.00076535434, theta=33.2248613888 -> V=1.0, theta=0.0
% INFO    : Bus 7263	: V=1.00123374609, theta=32.8681168598 -> V=1.0, theta=0.0
% INFO    : Bus 7264	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7265	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7266	: V=1.00123998862, theta=32.8735406666 -> V=1.0, theta=0.0
% INFO    : Bus 7267	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7268	: V=0.988417687319, theta=21.7513924423 -> V=1.0, theta=0.0
% INFO    : Bus 7269	: V=0.988050612351, theta=20.6661510636 -> V=1.0, theta=0.0
% INFO    : Bus 7270	: V=0.988203998439, theta=20.9481076294 -> V=1.0, theta=0.0
% INFO    : Bus 7271	: V=1.00029656952, theta=20.5131533075 -> V=1.0, theta=0.0
% INFO    : Bus 7272	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7273	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7274	: V=1.00032685112, theta=20.5227567458 -> V=1.0, theta=0.0
% INFO    : Bus 7275	: V=1.00121519061, theta=35.5804661643 -> V=1.0, theta=0.0
% INFO    : Bus 7276	: V=1.00121837905, theta=35.5765460699 -> V=1.0, theta=0.0
% INFO    : Bus 7277	: V=1.00121519061, theta=35.5804661643 -> V=1.0, theta=0.0
% INFO    : Bus 7278	: V=1.00121519061, theta=35.5804661643 -> V=1.0, theta=0.0
% INFO    : Bus 7279	: V=1.00080799137, theta=22.2138492246 -> V=1.0, theta=0.0
% INFO    : Bus 7280	: V=1.00038765386, theta=22.1194882827 -> V=1.0, theta=0.0
% INFO    : Bus 7281	: V=1.00080799137, theta=22.2138492246 -> V=1.0, theta=0.0
% INFO    : Bus 7282	: V=1.00080799137, theta=22.2138492246 -> V=1.0, theta=0.0
% INFO    : Bus 7283	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7284	: V=0.99686720388, theta=33.7562403648 -> V=1.0, theta=0.0
% INFO    : Bus 7285	: V=0.999313394284, theta=34.8202204529 -> V=1.0, theta=0.0
% INFO    : Bus 7286	: V=0.999807460723, theta=34.4353100771 -> V=1.0, theta=0.0
% INFO    : Bus 7287	: V=0.995162037903, theta=32.7123633459 -> V=1.0, theta=0.0
% INFO    : Bus 7288	: V=0.995780305888, theta=32.6504671376 -> V=1.0, theta=0.0
% INFO    : Bus 7289	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7290	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7291	: V=0.995025867422, theta=32.6928026407 -> V=1.0, theta=0.0
% INFO    : Bus 7292	: V=0.997164550619, theta=56.386101276 -> V=1.0, theta=0.0
% INFO    : Bus 7293	: V=0.999749603831, theta=56.499916883 -> V=1.0, theta=0.0
% INFO    : Bus 7294	: V=1.00121919621, theta=56.2668187487 -> V=1.0, theta=0.0
% INFO    : Bus 7295	: V=0.999811110896, theta=56.454143028 -> V=1.0, theta=0.0
% INFO    : Bus 7296	: V=0.997030781278, theta=56.3638457936 -> V=1.0, theta=0.0
% INFO    : Bus 7297	: V=0.997164550619, theta=56.386101276 -> V=1.0, theta=0.0
% INFO    : Bus 7298	: V=1.00014765016, theta=56.5211815723 -> V=1.0, theta=0.0
% INFO    : Bus 7299	: V=0.997164550619, theta=56.386101276 -> V=1.0, theta=0.0
% INFO    : Bus 7300	: V=1.00179733269, theta=55.4139326012 -> V=1.0, theta=0.0
% INFO    : Bus 7301	: V=1.00179539714, theta=55.4110031752 -> V=1.0, theta=0.0
% INFO    : Bus 7302	: V=1.00179733269, theta=55.4139326012 -> V=1.0, theta=0.0
% INFO    : Bus 7303	: V=1.00179733269, theta=55.4139326012 -> V=1.0, theta=0.0
% INFO    : Bus 7304	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7305	: V=1.00313858642, theta=39.113801255 -> V=1.0, theta=0.0
% INFO    : Bus 7306	: V=1.00146722475, theta=39.2763661595 -> V=1.0, theta=0.0
% INFO    : Bus 7307	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7308	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7309	: V=1.00152334899, theta=39.267847736 -> V=1.0, theta=0.0
% INFO    : Bus 7310	: V=0.997047005718, theta=49.1971643568 -> V=1.0, theta=0.0
% INFO    : Bus 7311	: V=0.99949157821, theta=46.5840572408 -> V=1.0, theta=0.0
% INFO    : Bus 7312	: V=1.00081331913, theta=45.7986444291 -> V=1.0, theta=0.0
% INFO    : Bus 7313	: V=0.999998795842, theta=49.6057930512 -> V=1.0, theta=0.0
% INFO    : Bus 7314	: V=0.999527786813, theta=49.4693797484 -> V=1.0, theta=0.0
% INFO    : Bus 7315	: V=0.999997769822, theta=49.5675903895 -> V=1.0, theta=0.0
% INFO    : Bus 7316	: V=0.999580333535, theta=49.4947882452 -> V=1.0, theta=0.0
% INFO    : Bus 7317	: V=0.998726584311, theta=46.2323841122 -> V=1.0, theta=0.0
% INFO    : Bus 7318	: V=0.997047005718, theta=49.1971643568 -> V=1.0, theta=0.0
% INFO    : Bus 7319	: V=0.99949157821, theta=46.5840572408 -> V=1.0, theta=0.0
% INFO    : Bus 7320	: V=0.999493214438, theta=40.7199218783 -> V=1.0, theta=0.0
% INFO    : Bus 7321	: V=0.999536629873, theta=40.7832787884 -> V=1.0, theta=0.0
% INFO    : Bus 7322	: V=1.00142781078, theta=40.5735579926 -> V=1.0, theta=0.0
% INFO    : Bus 7323	: V=1.00073464859, theta=40.8993247029 -> V=1.0, theta=0.0
% INFO    : Bus 7324	: V=0.983680675475, theta=41.0999929547 -> V=1.0, theta=0.0
% INFO    : Bus 7325	: V=0.999819366827, theta=40.8232309506 -> V=1.0, theta=0.0
% INFO    : Bus 7326	: V=0.999496791728, theta=40.8053595762 -> V=1.0, theta=0.0
% INFO    : Bus 7327	: V=0.999536629873, theta=40.7832787884 -> V=1.0, theta=0.0
% INFO    : Bus 7328	: V=0.999536629873, theta=40.7832787884 -> V=1.0, theta=0.0
% INFO    : Bus 7329	: V=0.998715999857, theta=40.6424859905 -> V=1.0, theta=0.0
% INFO    : Bus 7330	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7331	: V=1.0008275706, theta=32.8980837732 -> V=1.0, theta=0.0
% INFO    : Bus 7332	: V=0.999762839724, theta=33.5185625294 -> V=1.0, theta=0.0
% INFO    : Bus 7333	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7334	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7335	: V=0.999719863499, theta=33.4944143778 -> V=1.0, theta=0.0
% INFO    : Bus 7336	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7337	: V=1.00172950912, theta=32.5547942971 -> V=1.0, theta=0.0
% INFO    : Bus 7338	: V=1.0016629109, theta=32.6913156864 -> V=1.0, theta=0.0
% INFO    : Bus 7339	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7340	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7341	: V=1.00165111867, theta=32.6866471091 -> V=1.0, theta=0.0
% INFO    : Bus 7342	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7343	: V=0.990326785593, theta=23.6106461103 -> V=1.0, theta=0.0
% INFO    : Bus 7344	: V=1.00137660314, theta=20.8507557907 -> V=1.0, theta=0.0
% INFO    : Bus 7345	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7346	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7347	: V=1.00175676025, theta=20.871026853 -> V=1.0, theta=0.0
% INFO    : Bus 7348	: V=0.999612809085, theta=51.6541836174 -> V=1.0, theta=0.0
% INFO    : Bus 7349	: V=1.0000954167, theta=51.9194402997 -> V=1.0, theta=0.0
% INFO    : Bus 7350	: V=1.00006793873, theta=52.1050801047 -> V=1.0, theta=0.0
% INFO    : Bus 7351	: V=1.00091312036, theta=52.0333576208 -> V=1.0, theta=0.0
% INFO    : Bus 7352	: V=1.00099005836, theta=52.0035631815 -> V=1.0, theta=0.0
% INFO    : Bus 7353	: V=1.0006428825, theta=52.1895141665 -> V=1.0, theta=0.0
% INFO    : Bus 7354	: V=1.00041906702, theta=52.3236795729 -> V=1.0, theta=0.0
% INFO    : Bus 7355	: V=1.00097469113, theta=52.01086042 -> V=1.0, theta=0.0
% INFO    : Bus 7356	: V=1.00047584745, theta=52.2847158585 -> V=1.0, theta=0.0
% INFO    : Bus 7357	: V=0.968554071019, theta=52.7582473922 -> V=1.0, theta=0.0
% INFO    : Bus 7358	: V=0.996705829442, theta=51.2435124029 -> V=1.0, theta=0.0
% INFO    : Bus 7359	: V=0.999612809085, theta=51.6541836174 -> V=1.0, theta=0.0
% INFO    : Bus 7360	: V=0.999612809085, theta=51.6541836174 -> V=1.0, theta=0.0
% INFO    : Bus 7361	: V=1.00031303788, theta=51.9517702305 -> V=1.0, theta=0.0
% INFO    : Bus 7362	: V=0.995594652911, theta=27.9607497293 -> V=1.0, theta=0.0
% INFO    : Bus 7363	: V=1.00146727352, theta=26.4458733142 -> V=1.0, theta=0.0
% INFO    : Bus 7364	: V=1.00381562706, theta=25.3643577268 -> V=1.0, theta=0.0
% INFO    : Bus 7365	: V=0.999918595566, theta=26.3166884077 -> V=1.0, theta=0.0
% INFO    : Bus 7366	: V=1.00146727352, theta=26.4458733142 -> V=1.0, theta=0.0
% INFO    : Bus 7367	: V=0.997739168821, theta=28.0081739983 -> V=1.0, theta=0.0
% INFO    : Bus 7368	: V=1.00146727352, theta=26.4458733142 -> V=1.0, theta=0.0
% INFO    : Bus 7369	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7370	: V=0.999575859366, theta=32.1931147163 -> V=1.0, theta=0.0
% INFO    : Bus 7371	: V=0.999407894979, theta=31.931843802 -> V=1.0, theta=0.0
% INFO    : Bus 7372	: V=0.999412342476, theta=31.933335273 -> V=1.0, theta=0.0
% INFO    : Bus 7373	: V=0.999489277837, theta=31.9646990799 -> V=1.0, theta=0.0
% INFO    : Bus 7374	: V=0.999478659001, theta=32.0206321409 -> V=1.0, theta=0.0
% INFO    : Bus 7375	: V=0.999215048377, theta=31.5636940905 -> V=1.0, theta=0.0
% INFO    : Bus 7376	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7377	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7378	: V=0.999239644831, theta=31.5717607184 -> V=1.0, theta=0.0
% INFO    : Bus 7379	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7380	: V=1.00048903636, theta=36.381370857 -> V=1.0, theta=0.0
% INFO    : Bus 7381	: V=0.997613640697, theta=36.2621704819 -> V=1.0, theta=0.0
% INFO    : Bus 7382	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7383	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7384	: V=0.996660646031, theta=36.2778597428 -> V=1.0, theta=0.0
% INFO    : Bus 7385	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7386	: V=1.00234530383, theta=32.12295985 -> V=1.0, theta=0.0
% INFO    : Bus 7387	: V=0.999908342041, theta=33.1862524606 -> V=1.0, theta=0.0
% INFO    : Bus 7388	: V=1.00179178228, theta=32.6135136547 -> V=1.0, theta=0.0
% INFO    : Bus 7389	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7390	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7391	: V=1.00174690098, theta=32.5900172899 -> V=1.0, theta=0.0
% INFO    : Bus 7392	: V=0.996739101376, theta=40.5033322496 -> V=1.0, theta=0.0
% INFO    : Bus 7393	: V=1.00169030872, theta=40.0423700491 -> V=1.0, theta=0.0
% INFO    : Bus 7394	: V=1.00403360752, theta=39.4180380065 -> V=1.0, theta=0.0
% INFO    : Bus 7395	: V=1.00115860158, theta=39.9830275337 -> V=1.0, theta=0.0
% INFO    : Bus 7396	: V=1.00169030872, theta=40.0423700491 -> V=1.0, theta=0.0
% INFO    : Bus 7397	: V=1.00169030872, theta=40.0423700491 -> V=1.0, theta=0.0
% INFO    : Bus 7398	: V=0.997016693591, theta=40.5003083494 -> V=1.0, theta=0.0
% INFO    : Bus 7399	: V=0.995556257364, theta=51.5346095091 -> V=1.0, theta=0.0
% INFO    : Bus 7400	: V=0.99970796653, theta=51.1402392193 -> V=1.0, theta=0.0
% INFO    : Bus 7401	: V=0.999978909425, theta=51.1078436368 -> V=1.0, theta=0.0
% INFO    : Bus 7402	: V=1.00008977021, theta=51.0796637134 -> V=1.0, theta=0.0
% INFO    : Bus 7403	: V=0.99970796653, theta=51.1402392193 -> V=1.0, theta=0.0
% INFO    : Bus 7404	: V=0.994585940678, theta=51.5833086788 -> V=1.0, theta=0.0
% INFO    : Bus 7405	: V=0.99970796653, theta=51.1402392193 -> V=1.0, theta=0.0
% INFO    : Bus 7406	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7407	: V=0.996844323684, theta=42.7013962697 -> V=1.0, theta=0.0
% INFO    : Bus 7408	: V=1.0006105317, theta=41.1862445399 -> V=1.0, theta=0.0
% INFO    : Bus 7409	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7410	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7411	: V=1.00088291182, theta=41.2566690589 -> V=1.0, theta=0.0
% INFO    : Bus 7412	: V=0.99544792749, theta=40.0120018862 -> V=1.0, theta=0.0
% INFO    : Bus 7413	: V=1.00214355252, theta=38.2883900686 -> V=1.0, theta=0.0
% INFO    : Bus 7414	: V=1.00307587115, theta=38.65321416 -> V=1.0, theta=0.0
% INFO    : Bus 7415	: V=1.00158066245, theta=38.0933341954 -> V=1.0, theta=0.0
% INFO    : Bus 7416	: V=0.996072912148, theta=40.1589092161 -> V=1.0, theta=0.0
% INFO    : Bus 7417	: V=0.99544792749, theta=40.0120018862 -> V=1.0, theta=0.0
% INFO    : Bus 7418	: V=1.00214355252, theta=38.2883900686 -> V=1.0, theta=0.0
% INFO    : Bus 7419	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7420	: V=1.00151787023, theta=56.7667043569 -> V=1.0, theta=0.0
% INFO    : Bus 7421	: V=1.00040532001, theta=56.3091572644 -> V=1.0, theta=0.0
% INFO    : Bus 7422	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7423	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7424	: V=1.00049829093, theta=56.3304203231 -> V=1.0, theta=0.0
% INFO    : Bus 7425	: V=0.999839789222, theta=56.2574730262 -> V=1.0, theta=0.0
% INFO    : Bus 7426	: V=0.999760387214, theta=56.2289241464 -> V=1.0, theta=0.0
% INFO    : Bus 7427	: V=0.999839789222, theta=56.2574730262 -> V=1.0, theta=0.0
% INFO    : Bus 7428	: V=0.999839789222, theta=56.2574730262 -> V=1.0, theta=0.0
% INFO    : Bus 7429	: V=1.00259013245, theta=27.5902559244 -> V=1.0, theta=0.0
% INFO    : Bus 7430	: V=1.00258186779, theta=27.5873597565 -> V=1.0, theta=0.0
% INFO    : Bus 7431	: V=1.00259013245, theta=27.5902559244 -> V=1.0, theta=0.0
% INFO    : Bus 7432	: V=1.00259013245, theta=27.5902559244 -> V=1.0, theta=0.0
% INFO    : Bus 7433	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7434	: V=1.00629646923, theta=51.0420828897 -> V=1.0, theta=0.0
% INFO    : Bus 7435	: V=1.0061132835, theta=51.3086252799 -> V=1.0, theta=0.0
% INFO    : Bus 7436	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7437	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7438	: V=1.00608525328, theta=51.2991959078 -> V=1.0, theta=0.0
% INFO    : Bus 7439	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7440	: V=0.999391394923, theta=31.269107273 -> V=1.0, theta=0.0
% INFO    : Bus 7441	: V=1.00014578476, theta=30.3749989894 -> V=1.0, theta=0.0
% INFO    : Bus 7442	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7443	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7444	: V=1.0001686804, theta=30.3876388203 -> V=1.0, theta=0.0
% INFO    : Bus 7445	: V=1.00495136223, theta=38.3131869914 -> V=1.0, theta=0.0
% INFO    : Bus 7446	: V=1.00495001203, theta=38.3098847037 -> V=1.0, theta=0.0
% INFO    : Bus 7447	: V=1.00495136223, theta=38.3131869914 -> V=1.0, theta=0.0
% INFO    : Bus 7448	: V=1.00495136223, theta=38.3131869914 -> V=1.0, theta=0.0
% INFO    : Bus 7449	: V=0.99554761267, theta=37.5877594354 -> V=1.0, theta=0.0
% INFO    : Bus 7450	: V=1.00043528641, theta=37.0835712321 -> V=1.0, theta=0.0
% INFO    : Bus 7451	: V=1.00259880964, theta=35.9708329386 -> V=1.0, theta=0.0
% INFO    : Bus 7452	: V=0.999006131963, theta=38.0916551588 -> V=1.0, theta=0.0
% INFO    : Bus 7453	: V=0.999470687398, theta=38.1597905853 -> V=1.0, theta=0.0
% INFO    : Bus 7454	: V=0.9994413565, theta=38.1586125906 -> V=1.0, theta=0.0
% INFO    : Bus 7455	: V=1.00012822571, theta=37.0596086925 -> V=1.0, theta=0.0
% INFO    : Bus 7456	: V=1.00043528641, theta=37.0835712321 -> V=1.0, theta=0.0
% INFO    : Bus 7457	: V=0.996516820177, theta=37.44880513 -> V=1.0, theta=0.0
% INFO    : Bus 7458	: V=1.00043528641, theta=37.0835712321 -> V=1.0, theta=0.0
% INFO    : Bus 7459	: V=0.997824686208, theta=32.9559678844 -> V=1.0, theta=0.0
% INFO    : Bus 7460	: V=0.996757198871, theta=33.13352105 -> V=1.0, theta=0.0
% INFO    : Bus 7461	: V=1.0001005959, theta=31.9865634665 -> V=1.0, theta=0.0
% INFO    : Bus 7462	: V=1.00838572702, theta=34.0324360603 -> V=1.0, theta=0.0
% INFO    : Bus 7463	: V=1.00937571212, theta=33.5485843881 -> V=1.0, theta=0.0
% INFO    : Bus 7464	: V=0.999998768616, theta=33.2423747012 -> V=1.0, theta=0.0
% INFO    : Bus 7465	: V=0.996697781306, theta=33.2202155013 -> V=1.0, theta=0.0
% INFO    : Bus 7466	: V=0.997206132485, theta=32.4429039543 -> V=1.0, theta=0.0
% INFO    : Bus 7467	: V=0.996757198871, theta=33.13352105 -> V=1.0, theta=0.0
% INFO    : Bus 7468	: V=0.997824686208, theta=32.9559678844 -> V=1.0, theta=0.0
% INFO    : Bus 7469	: V=1.00217670259, theta=31.9830355718 -> V=1.0, theta=0.0
% INFO    : Bus 7470	: V=1.00217121881, theta=31.9795868611 -> V=1.0, theta=0.0
% INFO    : Bus 7471	: V=1.00217670259, theta=31.9830355718 -> V=1.0, theta=0.0
% INFO    : Bus 7472	: V=1.00217670259, theta=31.9830355718 -> V=1.0, theta=0.0
% INFO    : Bus 7473	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7474	: V=0.998224609084, theta=51.6866334755 -> V=1.0, theta=0.0
% INFO    : Bus 7475	: V=0.99810482129, theta=51.3823555708 -> V=1.0, theta=0.0
% INFO    : Bus 7476	: V=1.00100033661, theta=50.5879016599 -> V=1.0, theta=0.0
% INFO    : Bus 7477	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7478	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7479	: V=1.00101756806, theta=50.6033427172 -> V=1.0, theta=0.0
% INFO    : Bus 7480	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7481	: V=1.00108721789, theta=51.997842093 -> V=1.0, theta=0.0
% INFO    : Bus 7482	: V=1.00061591774, theta=52.318558486 -> V=1.0, theta=0.0
% INFO    : Bus 7483	: V=1.0003122231, theta=52.652309874 -> V=1.0, theta=0.0
% INFO    : Bus 7484	: V=1.00068791036, theta=52.0698052257 -> V=1.0, theta=0.0
% INFO    : Bus 7485	: V=1.00035471585, theta=52.6462254154 -> V=1.0, theta=0.0
% INFO    : Bus 7486	: V=1.00045950395, theta=52.673498568 -> V=1.0, theta=0.0
% INFO    : Bus 7487	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7488	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7489	: V=1.00037656713, theta=52.6339805741 -> V=1.0, theta=0.0
% INFO    : Bus 7490	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7491	: V=1.00309556175, theta=29.6482449449 -> V=1.0, theta=0.0
% INFO    : Bus 7492	: V=1.0041189312, theta=29.0744929136 -> V=1.0, theta=0.0
% INFO    : Bus 7493	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7494	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7495	: V=1.00412941207, theta=29.0800069783 -> V=1.0, theta=0.0
% INFO    : Bus 7496	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7497	: V=1.00058009639, theta=28.4936080938 -> V=1.0, theta=0.0
% INFO    : Bus 7498	: V=1.00029766096, theta=23.4326331302 -> V=1.0, theta=0.0
% INFO    : Bus 7499	: V=0.999522572984, theta=22.7891587273 -> V=1.0, theta=0.0
% INFO    : Bus 7500	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7501	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7502	: V=0.999680730763, theta=22.8370990783 -> V=1.0, theta=0.0
% INFO    : Bus 7503	: V=0.997707992525, theta=25.6747646739 -> V=1.0, theta=0.0
% INFO    : Bus 7504	: V=1.00246288735, theta=23.3453579521 -> V=1.0, theta=0.0
% INFO    : Bus 7505	: V=1.00246792128, theta=23.3462655569 -> V=1.0, theta=0.0
% INFO    : Bus 7506	: V=0.999658211629, theta=21.8674063522 -> V=1.0, theta=0.0
% INFO    : Bus 7507	: V=1.00140148222, theta=19.2469919941 -> V=1.0, theta=0.0
% INFO    : Bus 7508	: V=1.00137195292, theta=19.2455053261 -> V=1.0, theta=0.0
% INFO    : Bus 7509	: V=1.0014300184, theta=19.2485923947 -> V=1.0, theta=0.0
% INFO    : Bus 7510	: V=1.00392670924, theta=22.1863685085 -> V=1.0, theta=0.0
% INFO    : Bus 7511	: V=1.00131649614, theta=21.8927560167 -> V=1.0, theta=0.0
% INFO    : Bus 7512	: V=1.00029109563, theta=21.7145345175 -> V=1.0, theta=0.0
% INFO    : Bus 7513	: V=1.00027536212, theta=21.7127952934 -> V=1.0, theta=0.0
% INFO    : Bus 7514	: V=1.00030735731, theta=21.7160260118 -> V=1.0, theta=0.0
% INFO    : Bus 7515	: V=1.00018799007, theta=24.6218417657 -> V=1.0, theta=0.0
% INFO    : Bus 7516	: V=0.999209800958, theta=21.2374607837 -> V=1.0, theta=0.0
% INFO    : Bus 7517	: V=0.999177297243, theta=21.2341551332 -> V=1.0, theta=0.0
% INFO    : Bus 7518	: V=0.99774793726, theta=22.5822391334 -> V=1.0, theta=0.0
% INFO    : Bus 7519	: V=0.999309005547, theta=21.6809651667 -> V=1.0, theta=0.0
% INFO    : Bus 7520	: V=0.998662718531, theta=22.4755709189 -> V=1.0, theta=0.0
% INFO    : Bus 7521	: V=0.998617072152, theta=22.4725667441 -> V=1.0, theta=0.0
% INFO    : Bus 7522	: V=0.998711547198, theta=22.4786065377 -> V=1.0, theta=0.0
% INFO    : Bus 7523	: V=0.999665660447, theta=21.4963126874 -> V=1.0, theta=0.0
% INFO    : Bus 7524	: V=1.00109835338, theta=21.4327150737 -> V=1.0, theta=0.0
% INFO    : Bus 7525	: V=0.999885418213, theta=20.1591769794 -> V=1.0, theta=0.0
% INFO    : Bus 7526	: V=1.00104825192, theta=21.4276225923 -> V=1.0, theta=0.0
% INFO    : Bus 7527	: V=1.00144458264, theta=21.4985685612 -> V=1.0, theta=0.0
% INFO    : Bus 7528	: V=1.00109835338, theta=21.4327150737 -> V=1.0, theta=0.0
% INFO    : Bus 7529	: V=1.00102677001, theta=19.5104463335 -> V=1.0, theta=0.0
% INFO    : Bus 7530	: V=1.00099630339, theta=19.5043784948 -> V=1.0, theta=0.0
% INFO    : Bus 7531	: V=1.00105862986, theta=19.5165370929 -> V=1.0, theta=0.0
% INFO    : Bus 7532	: V=1.00102677001, theta=19.5104463335 -> V=1.0, theta=0.0
% INFO    : Bus 7533	: V=0.999253664938, theta=16.8014937581 -> V=1.0, theta=0.0
% INFO    : Bus 7534	: V=0.999210712919, theta=16.7985765533 -> V=1.0, theta=0.0
% INFO    : Bus 7535	: V=0.999302532763, theta=16.8046808555 -> V=1.0, theta=0.0
% INFO    : Bus 7536	: V=0.999253664938, theta=16.8014937581 -> V=1.0, theta=0.0
% INFO    : Bus 7537	: V=0.997460615937, theta=21.1207032246 -> V=1.0, theta=0.0
% INFO    : Bus 7538	: V=0.998299120615, theta=21.6189341007 -> V=1.0, theta=0.0
% INFO    : Bus 7539	: V=0.999686335409, theta=21.673699228 -> V=1.0, theta=0.0
% INFO    : Bus 7540	: V=0.99755323463, theta=20.8895680954 -> V=1.0, theta=0.0
% INFO    : Bus 7541	: V=0.999655749289, theta=21.6676942518 -> V=1.0, theta=0.0
% INFO    : Bus 7542	: V=0.99991565799, theta=21.7056275558 -> V=1.0, theta=0.0
% INFO    : Bus 7543	: V=0.999686335409, theta=21.673699228 -> V=1.0, theta=0.0
% INFO    : Bus 7544	: V=0.999686335409, theta=21.673699228 -> V=1.0, theta=0.0
% INFO    : Bus 7545	: V=0.999251404983, theta=20.2785663872 -> V=1.0, theta=0.0
% INFO    : Bus 7546	: V=0.999321848469, theta=20.2855650048 -> V=1.0, theta=0.0
% INFO    : Bus 7547	: V=0.999178447561, theta=20.2709315077 -> V=1.0, theta=0.0
% INFO    : Bus 7548	: V=0.999251404983, theta=20.2785663872 -> V=1.0, theta=0.0
% INFO    : Bus 7549	: V=0.99656541807, theta=19.715017742 -> V=1.0, theta=0.0
% INFO    : Bus 7550	: V=0.998255378632, theta=23.0557902416 -> V=1.0, theta=0.0
% INFO    : Bus 7551	: V=1.00048398291, theta=22.0783720097 -> V=1.0, theta=0.0
% INFO    : Bus 7552	: V=0.999507895176, theta=21.4514864363 -> V=1.0, theta=0.0
% INFO    : Bus 7553	: V=0.998209465314, theta=23.0484273279 -> V=1.0, theta=0.0
% INFO    : Bus 7554	: V=1.00137212216, theta=23.283227313 -> V=1.0, theta=0.0
% INFO    : Bus 7555	: V=1.0002771879, theta=21.8394467782 -> V=1.0, theta=0.0
% INFO    : Bus 7556	: V=0.998255378632, theta=23.0557902416 -> V=1.0, theta=0.0
% INFO    : Bus 7557	: V=0.996048259356, theta=20.0680926726 -> V=1.0, theta=0.0
% INFO    : Bus 7558	: V=0.995957115906, theta=20.0614615175 -> V=1.0, theta=0.0
% INFO    : Bus 7559	: V=1.00135795421, theta=19.3325942403 -> V=1.0, theta=0.0
% INFO    : Bus 7560	: V=1.00101525854, theta=17.8725683888 -> V=1.0, theta=0.0
% INFO    : Bus 7561	: V=1.00091577898, theta=17.8661363919 -> V=1.0, theta=0.0
% INFO    : Bus 7562	: V=1.00249116536, theta=21.0952245055 -> V=1.0, theta=0.0
% INFO    : Bus 7563	: V=1.00269926337, theta=19.7736394233 -> V=1.0, theta=0.0
% INFO    : Bus 7564	: V=1.00242889242, theta=19.1850763787 -> V=1.0, theta=0.0
% INFO    : Bus 7565	: V=1.00246792993, theta=19.6783128109 -> V=1.0, theta=0.0
% INFO    : Bus 7566	: V=1.00243346707, theta=21.0890515754 -> V=1.0, theta=0.0
% INFO    : Bus 7567	: V=1.00269926337, theta=19.7736394233 -> V=1.0, theta=0.0
% INFO    : Bus 7568	: V=1.0026079872, theta=21.2195462921 -> V=1.0, theta=0.0
% INFO    : Bus 7569	: V=1.00234651479, theta=18.3024003952 -> V=1.0, theta=0.0
% INFO    : Bus 7570	: V=0.9957120878, theta=20.1539980951 -> V=1.0, theta=0.0
% INFO    : Bus 7571	: V=0.999215354666, theta=21.3859989081 -> V=1.0, theta=0.0
% INFO    : Bus 7572	: V=0.998958865964, theta=21.590221658 -> V=1.0, theta=0.0
% INFO    : Bus 7573	: V=0.995622875751, theta=20.2986409192 -> V=1.0, theta=0.0
% INFO    : Bus 7574	: V=0.995556304639, theta=20.291023901 -> V=1.0, theta=0.0
% INFO    : Bus 7575	: V=0.995687832131, theta=20.3058222833 -> V=1.0, theta=0.0
% INFO    : Bus 7576	: V=0.995622875751, theta=20.2986409192 -> V=1.0, theta=0.0
% INFO    : Bus 7577	: V=0.996081944892, theta=20.5023351015 -> V=1.0, theta=0.0
% INFO    : Bus 7578	: V=0.995959215794, theta=20.4900773288 -> V=1.0, theta=0.0
% INFO    : Bus 7579	: V=0.99621212936, theta=20.516183463 -> V=1.0, theta=0.0
% INFO    : Bus 7580	: V=0.996081944892, theta=20.5023351015 -> V=1.0, theta=0.0
% INFO    : Bus 7581	: V=0.996695369918, theta=19.6772819324 -> V=1.0, theta=0.0
% INFO    : Bus 7582	: V=0.996647014002, theta=19.6686018969 -> V=1.0, theta=0.0
% INFO    : Bus 7583	: V=0.998977544074, theta=20.8253439691 -> V=1.0, theta=0.0
% INFO    : Bus 7584	: V=0.998914044789, theta=20.8112080273 -> V=1.0, theta=0.0
% INFO    : Bus 7585	: V=0.998107273936, theta=19.8573812594 -> V=1.0, theta=0.0
% INFO    : Bus 7586	: V=0.997072336157, theta=19.7241450059 -> V=1.0, theta=0.0
% INFO    : Bus 7587	: V=0.99700847001, theta=19.716283216 -> V=1.0, theta=0.0
% INFO    : Bus 7588	: V=1.00162469333, theta=19.3120895164 -> V=1.0, theta=0.0
% INFO    : Bus 7589	: V=1.00165186897, theta=19.3143662888 -> V=1.0, theta=0.0
% INFO    : Bus 7590	: V=1.00159940695, theta=19.3099416259 -> V=1.0, theta=0.0
% INFO    : Bus 7591	: V=1.00162469333, theta=19.3120895164 -> V=1.0, theta=0.0
% INFO    : Bus 7592	: V=0.998890813336, theta=18.6033910867 -> V=1.0, theta=0.0
% INFO    : Bus 7593	: V=1.00005059404, theta=19.8835059173 -> V=1.0, theta=0.0
% INFO    : Bus 7594	: V=0.999966955251, theta=19.872831123 -> V=1.0, theta=0.0
% INFO    : Bus 7595	: V=1.00447433827, theta=19.4814325208 -> V=1.0, theta=0.0
% INFO    : Bus 7596	: V=1.00438842455, theta=19.471523674 -> V=1.0, theta=0.0
% INFO    : Bus 7597	: V=0.996949741045, theta=17.6326274352 -> V=1.0, theta=0.0
% INFO    : Bus 7598	: V=0.996843712519, theta=17.6235767905 -> V=1.0, theta=0.0
% INFO    : Bus 7599	: V=0.997713013722, theta=20.7537168343 -> V=1.0, theta=0.0
% INFO    : Bus 7600	: V=0.99760328331, theta=20.7456724344 -> V=1.0, theta=0.0
% INFO    : Bus 7601	: V=0.997832948558, theta=20.7613576882 -> V=1.0, theta=0.0
% INFO    : Bus 7602	: V=1.00078812129, theta=20.5912466331 -> V=1.0, theta=0.0
% INFO    : Bus 7603	: V=1.00072240893, theta=20.5826524592 -> V=1.0, theta=0.0
% INFO    : Bus 7604	: V=1.00084409217, theta=20.5991420433 -> V=1.0, theta=0.0
% INFO    : Bus 7605	: V=1.00018626822, theta=17.8460744964 -> V=1.0, theta=0.0
% INFO    : Bus 7606	: V=1.00015092686, theta=17.8359819896 -> V=1.0, theta=0.0
% INFO    : Bus 7607	: V=0.999728161583, theta=22.1997651269 -> V=1.0, theta=0.0
% INFO    : Bus 7608	: V=0.999652448748, theta=22.1927061309 -> V=1.0, theta=0.0
% INFO    : Bus 7609	: V=1.00200607362, theta=21.3579199138 -> V=1.0, theta=0.0
% INFO    : Bus 7610	: V=1.00197141523, theta=21.3533479439 -> V=1.0, theta=0.0
% INFO    : Bus 7611	: V=0.999379513748, theta=18.6068510379 -> V=1.0, theta=0.0
% INFO    : Bus 7612	: V=1.0029353476, theta=19.8962325252 -> V=1.0, theta=0.0
% INFO    : Bus 7613	: V=0.998076996962, theta=19.1214754039 -> V=1.0, theta=0.0
% INFO    : Bus 7614	: V=0.998122048903, theta=19.126058081 -> V=1.0, theta=0.0
% INFO    : Bus 7615	: V=0.998029425307, theta=19.1175925648 -> V=1.0, theta=0.0
% INFO    : Bus 7616	: V=1.00214168816, theta=19.2437598783 -> V=1.0, theta=0.0
% INFO    : Bus 7617	: V=1.00209407957, theta=19.2406615374 -> V=1.0, theta=0.0
% INFO    : Bus 7618	: V=1.00218848285, theta=19.2470909372 -> V=1.0, theta=0.0
% INFO    : Bus 7619	: V=1.00214168816, theta=19.2437598783 -> V=1.0, theta=0.0
% INFO    : Bus 7620	: V=0.997060849452, theta=16.0106848502 -> V=1.0, theta=0.0
% INFO    : Bus 7621	: V=0.996867227783, theta=16.9630574559 -> V=1.0, theta=0.0
% INFO    : Bus 7622	: V=0.996908336786, theta=16.9682968514 -> V=1.0, theta=0.0
% INFO    : Bus 7623	: V=0.99675493047, theta=16.2221776718 -> V=1.0, theta=0.0
% INFO    : Bus 7624	: V=0.997774119311, theta=15.8434809284 -> V=1.0, theta=0.0
% INFO    : Bus 7625	: V=0.997723807576, theta=15.8354978217 -> V=1.0, theta=0.0
% INFO    : Bus 7626	: V=0.998629585302, theta=15.3887733717 -> V=1.0, theta=0.0
% INFO    : Bus 7627	: V=0.99909892346, theta=22.7804522442 -> V=1.0, theta=0.0
% INFO    : Bus 7628	: V=0.999073224401, theta=22.7785520185 -> V=1.0, theta=0.0
% INFO    : Bus 7629	: V=0.99939657776, theta=22.7792313513 -> V=1.0, theta=0.0
% INFO    : Bus 7630	: V=0.99909892346, theta=22.7804522442 -> V=1.0, theta=0.0
% INFO    : Bus 7631	: V=0.999512687597, theta=22.5058788343 -> V=1.0, theta=0.0
% INFO    : Bus 7632	: V=0.998365776444, theta=22.3951471347 -> V=1.0, theta=0.0
% INFO    : Bus 7633	: V=1.00081450671, theta=18.0908727668 -> V=1.0, theta=0.0
% INFO    : Bus 7634	: V=1.00172540732, theta=22.0610985862 -> V=1.0, theta=0.0
% INFO    : Bus 7635	: V=1.00137768557, theta=18.1850056809 -> V=1.0, theta=0.0
% INFO    : Bus 7636	: V=1.00133073828, theta=18.1797585397 -> V=1.0, theta=0.0
% INFO    : Bus 7637	: V=1.00112870649, theta=18.1937248395 -> V=1.0, theta=0.0
% INFO    : Bus 7638	: V=1.00137768557, theta=18.1850056809 -> V=1.0, theta=0.0
% INFO    : Bus 7639	: V=1.00367524654, theta=22.8238227597 -> V=1.0, theta=0.0
% INFO    : Bus 7640	: V=1.00286771052, theta=22.8935223955 -> V=1.0, theta=0.0
% INFO    : Bus 7641	: V=1.00290795581, theta=22.0991755281 -> V=1.0, theta=0.0
% INFO    : Bus 7642	: V=1.00364583943, theta=22.8185987574 -> V=1.0, theta=0.0
% INFO    : Bus 7643	: V=1.00378818176, theta=22.8151543009 -> V=1.0, theta=0.0
% INFO    : Bus 7644	: V=1.00294310702, theta=22.9567262107 -> V=1.0, theta=0.0
% INFO    : Bus 7645	: V=1.00367524654, theta=22.8238227597 -> V=1.0, theta=0.0
% INFO    : Bus 7646	: V=0.997369522758, theta=15.6689522659 -> V=1.0, theta=0.0
% INFO    : Bus 7647	: V=1.00011646415, theta=16.0735640723 -> V=1.0, theta=0.0
% INFO    : Bus 7648	: V=1.000186156, theta=14.7809691742 -> V=1.0, theta=0.0
% INFO    : Bus 7649	: V=0.998354175633, theta=16.3522121404 -> V=1.0, theta=0.0
% INFO    : Bus 7650	: V=1.00007723099, theta=15.1240519945 -> V=1.0, theta=0.0
% INFO    : Bus 7651	: V=0.998119414924, theta=17.6211307852 -> V=1.0, theta=0.0
% INFO    : Bus 7652	: V=0.998655359625, theta=18.8505670812 -> V=1.0, theta=0.0
% INFO    : Bus 7653	: V=0.99857888012, theta=18.8425740939 -> V=1.0, theta=0.0
% INFO    : Bus 7654	: V=0.998727209403, theta=18.8577927449 -> V=1.0, theta=0.0
% INFO    : Bus 7655	: V=1.00141119341, theta=20.0527985428 -> V=1.0, theta=0.0
% INFO    : Bus 7656	: V=1.00131845426, theta=19.8433735361 -> V=1.0, theta=0.0
% INFO    : Bus 7657	: V=1.00035508568, theta=18.3270694668 -> V=1.0, theta=0.0
% INFO    : Bus 7658	: V=1.00132187529, theta=20.0457963166 -> V=1.0, theta=0.0
% INFO    : Bus 7659	: V=1.00153038401, theta=19.8883896848 -> V=1.0, theta=0.0
% INFO    : Bus 7660	: V=1.00131845426, theta=19.8433735361 -> V=1.0, theta=0.0
% INFO    : Bus 7661	: V=1.00159902331, theta=20.0885516468 -> V=1.0, theta=0.0
% INFO    : Bus 7662	: V=0.996971951175, theta=17.3992222452 -> V=1.0, theta=0.0
% INFO    : Bus 7663	: V=0.996912165284, theta=17.3921600776 -> V=1.0, theta=0.0
% INFO    : Bus 7664	: V=0.997032375342, theta=17.407459995 -> V=1.0, theta=0.0
% INFO    : Bus 7665	: V=0.996971951175, theta=17.3992222452 -> V=1.0, theta=0.0
% INFO    : Bus 7666	: V=0.999836117761, theta=14.872112637 -> V=1.0, theta=0.0
% INFO    : Bus 7667	: V=0.99978040161, theta=14.8612321738 -> V=1.0, theta=0.0
% INFO    : Bus 7668	: V=0.999893344898, theta=14.8823711883 -> V=1.0, theta=0.0
% INFO    : Bus 7669	: V=0.997064052348, theta=16.079499463 -> V=1.0, theta=0.0
% INFO    : Bus 7670	: V=0.997110135383, theta=16.0854010129 -> V=1.0, theta=0.0
% INFO    : Bus 7671	: V=1.00191979806, theta=18.384513562 -> V=1.0, theta=0.0
% INFO    : Bus 7672	: V=1.00095863201, theta=17.7233660245 -> V=1.0, theta=0.0
% INFO    : Bus 7673	: V=1.00097560063, theta=15.1694738641 -> V=1.0, theta=0.0
% INFO    : Bus 7674	: V=1.00156964, theta=17.923802084 -> V=1.0, theta=0.0
% INFO    : Bus 7675	: V=1.00175381369, theta=18.3778709709 -> V=1.0, theta=0.0
% INFO    : Bus 7676	: V=1.0024424605, theta=18.4939052948 -> V=1.0, theta=0.0
% INFO    : Bus 7677	: V=1.00095863201, theta=17.7233660245 -> V=1.0, theta=0.0
% INFO    : Bus 7678	: V=0.998307699222, theta=15.7813336782 -> V=1.0, theta=0.0
% INFO    : Bus 7679	: V=0.996807661462, theta=16.7017219297 -> V=1.0, theta=0.0
% INFO    : Bus 7680	: V=0.998043152995, theta=15.8136392383 -> V=1.0, theta=0.0
% INFO    : Bus 7681	: V=0.997992479349, theta=15.8106513661 -> V=1.0, theta=0.0
% INFO    : Bus 7682	: V=0.999530771979, theta=17.3106127457 -> V=1.0, theta=0.0
% INFO    : Bus 7683	: V=0.999511992188, theta=17.3071984323 -> V=1.0, theta=0.0
% INFO    : Bus 7684	: V=0.99954964097, theta=17.314290736 -> V=1.0, theta=0.0
% INFO    : Bus 7685	: V=0.999530771979, theta=17.3106127457 -> V=1.0, theta=0.0
% INFO    : Bus 7686	: V=0.99681167234, theta=16.7503000547 -> V=1.0, theta=0.0
% INFO    : Bus 7687	: V=1.00499577524, theta=14.0792105251 -> V=1.0, theta=0.0
% INFO    : Bus 7688	: V=1.0015790394, theta=16.1649644534 -> V=1.0, theta=0.0
% INFO    : Bus 7689	: V=0.99893854537, theta=16.598148643 -> V=1.0, theta=0.0
% INFO    : Bus 7690	: V=1.00089738843, theta=19.7366589596 -> V=1.0, theta=0.0
% INFO    : Bus 7691	: V=1.001254485, theta=19.1972558613 -> V=1.0, theta=0.0
% INFO    : Bus 7692	: V=1.00123881747, theta=17.0385683163 -> V=1.0, theta=0.0
% INFO    : Bus 7693	: V=1.00128416184, theta=19.8101735969 -> V=1.0, theta=0.0
% INFO    : Bus 7694	: V=1.00074230189, theta=19.7268241389 -> V=1.0, theta=0.0
% INFO    : Bus 7695	: V=1.00155994059, theta=19.2532155833 -> V=1.0, theta=0.0
% INFO    : Bus 7696	: V=1.00089738843, theta=19.7366589596 -> V=1.0, theta=0.0
% INFO    : Bus 7697	: V=0.999412919384, theta=14.6337014314 -> V=1.0, theta=0.0
% INFO    : Bus 7698	: V=0.998052369363, theta=11.7902484851 -> V=1.0, theta=0.0
% INFO    : Bus 7699	: V=0.999405275263, theta=14.4400119623 -> V=1.0, theta=0.0
% INFO    : Bus 7700	: V=0.996174061621, theta=19.9275042015 -> V=1.0, theta=0.0
% INFO    : Bus 7701	: V=0.996140314094, theta=19.9250749623 -> V=1.0, theta=0.0
% INFO    : Bus 7702	: V=0.996210524654, theta=19.9300108238 -> V=1.0, theta=0.0
% INFO    : Bus 7703	: V=0.998875004443, theta=12.522538776 -> V=1.0, theta=0.0
% INFO    : Bus 7704	: V=0.998771737165, theta=12.5113871163 -> V=1.0, theta=0.0
% INFO    : Bus 7705	: V=0.998975670027, theta=12.5349136602 -> V=1.0, theta=0.0
% INFO    : Bus 7706	: V=0.998875004443, theta=12.522538776 -> V=1.0, theta=0.0
% INFO    : Bus 7707	: V=1.00062790546, theta=11.3645322379 -> V=1.0, theta=0.0
% INFO    : Bus 7708	: V=1.00242347775, theta=11.0990246285 -> V=1.0, theta=0.0
% INFO    : Bus 7709	: V=1.00231525656, theta=11.0868424303 -> V=1.0, theta=0.0
% INFO    : Bus 7710	: V=1.00025784353, theta=11.5573643545 -> V=1.0, theta=0.0
% INFO    : Bus 7711	: V=1.00013143954, theta=11.5458828985 -> V=1.0, theta=0.0
% INFO    : Bus 7712	: V=0.998226674078, theta=11.4349714176 -> V=1.0, theta=0.0
% INFO    : Bus 7713	: V=0.999218186991, theta=11.1406294303 -> V=1.0, theta=0.0
% INFO    : Bus 7714	: V=1.00451865234, theta=11.1370296108 -> V=1.0, theta=0.0
% INFO    : Bus 7715	: V=0.998571526193, theta=12.1883042029 -> V=1.0, theta=0.0
% INFO    : Bus 7716	: V=0.998509948662, theta=12.1769491825 -> V=1.0, theta=0.0
% INFO    : Bus 7717	: V=0.998628795078, theta=12.1998805271 -> V=1.0, theta=0.0
% INFO    : Bus 7718	: V=0.997716660654, theta=13.9503140895 -> V=1.0, theta=0.0
% INFO    : Bus 7719	: V=1.00148688408, theta=11.0712891996 -> V=1.0, theta=0.0
% INFO    : Bus 7720	: V=1.00152491155, theta=11.0786590253 -> V=1.0, theta=0.0
% INFO    : Bus 7721	: V=1.00073697295, theta=11.9255086597 -> V=1.0, theta=0.0
% INFO    : Bus 7722	: V=1.00064388039, theta=11.9160746884 -> V=1.0, theta=0.0
% INFO    : Bus 7723	: V=0.99978194082, theta=11.1036391027 -> V=1.0, theta=0.0
% INFO    : Bus 7724	: V=0.998737422754, theta=11.1878275922 -> V=1.0, theta=0.0
% INFO    : Bus 7725	: V=1.0003104451, theta=10.9240895963 -> V=1.0, theta=0.0
% INFO    : Bus 7726	: V=1.00166137149, theta=11.9462821625 -> V=1.0, theta=0.0
% INFO    : Bus 7727	: V=0.999482622617, theta=14.1297048833 -> V=1.0, theta=0.0
% INFO    : Bus 7728	: V=1.00331182158, theta=12.3169771926 -> V=1.0, theta=0.0
% INFO    : Bus 7729	: V=0.999884373999, theta=14.2085813109 -> V=1.0, theta=0.0
% INFO    : Bus 7730	: V=0.999417986498, theta=14.1211921866 -> V=1.0, theta=0.0
% INFO    : Bus 7731	: V=0.999482622617, theta=14.1297048833 -> V=1.0, theta=0.0
% INFO    : Bus 7732	: V=0.999482622617, theta=14.1297048833 -> V=1.0, theta=0.0
% INFO    : Bus 7733	: V=0.999633500967, theta=18.4852363354 -> V=1.0, theta=0.0
% INFO    : Bus 7734	: V=0.997493364437, theta=17.2625055954 -> V=1.0, theta=0.0
% INFO    : Bus 7735	: V=0.997549086334, theta=17.2702134656 -> V=1.0, theta=0.0
% INFO    : Bus 7736	: V=0.997493364437, theta=17.2625055954 -> V=1.0, theta=0.0
% INFO    : Bus 7737	: V=0.997493364437, theta=17.2625055954 -> V=1.0, theta=0.0
% INFO    : Bus 7738	: V=0.997890540824, theta=17.4495441758 -> V=1.0, theta=0.0
% INFO    : Bus 7739	: V=0.997839744913, theta=17.4415947771 -> V=1.0, theta=0.0
% INFO    : Bus 7740	: V=0.997513673155, theta=17.1986570703 -> V=1.0, theta=0.0
% INFO    : Bus 7741	: V=1.00140694992, theta=14.6226193989 -> V=1.0, theta=0.0
% INFO    : Bus 7742	: V=1.00145523415, theta=14.6292609977 -> V=1.0, theta=0.0
% INFO    : Bus 7743	: V=1.00135200859, theta=14.6150097428 -> V=1.0, theta=0.0
% INFO    : Bus 7744	: V=1.00140694992, theta=14.6226193989 -> V=1.0, theta=0.0
% INFO    : Bus 7745	: V=1.00180279449, theta=11.1019161143 -> V=1.0, theta=0.0
% INFO    : Bus 7746	: V=0.997747145567, theta=11.6095284423 -> V=1.0, theta=0.0
% INFO    : Bus 7747	: V=0.997655122042, theta=11.6000162694 -> V=1.0, theta=0.0
% INFO    : Bus 7748	: V=0.998532051036, theta=13.7426287437 -> V=1.0, theta=0.0
% INFO    : Bus 7749	: V=1.00031704542, theta=11.2992088935 -> V=1.0, theta=0.0
% INFO    : Bus 7750	: V=1.00064722606, theta=11.2573977862 -> V=1.0, theta=0.0
% INFO    : Bus 7751	: V=0.996836127022, theta=11.2505772674 -> V=1.0, theta=0.0
% INFO    : Bus 7752	: V=0.996186808348, theta=11.2830751415 -> V=1.0, theta=0.0
% INFO    : Bus 7753	: V=1.00063868006, theta=11.8493929401 -> V=1.0, theta=0.0
% INFO    : Bus 7754	: V=1.00068412703, theta=11.8563316951 -> V=1.0, theta=0.0
% INFO    : Bus 7755	: V=1.00059993953, theta=11.8422284898 -> V=1.0, theta=0.0
% INFO    : Bus 7756	: V=1.00063868006, theta=11.8493929401 -> V=1.0, theta=0.0
% INFO    : Bus 7757	: V=0.999835632315, theta=12.6595032446 -> V=1.0, theta=0.0
% INFO    : Bus 7758	: V=0.99998916745, theta=11.3970858458 -> V=1.0, theta=0.0
% INFO    : Bus 7759	: V=1.00007483819, theta=11.407262198 -> V=1.0, theta=0.0
% INFO    : Bus 7760	: V=0.999891981372, theta=11.386811408 -> V=1.0, theta=0.0
% INFO    : Bus 7761	: V=0.997695887702, theta=11.9295885945 -> V=1.0, theta=0.0
% INFO    : Bus 7762	: V=0.99761382598, theta=11.8776075073 -> V=1.0, theta=0.0
% INFO    : Bus 7763	: V=1.00254110707, theta=11.0025045984 -> V=1.0, theta=0.0
% INFO    : Bus 7764	: V=0.99862893058, theta=12.0419497796 -> V=1.0, theta=0.0
% INFO    : Bus 7765	: V=0.99856733102, theta=12.3632840667 -> V=1.0, theta=0.0
% INFO    : Bus 7766	: V=0.998450375258, theta=12.3530756925 -> V=1.0, theta=0.0
% INFO    : Bus 7767	: V=0.998678040477, theta=12.3738909223 -> V=1.0, theta=0.0
% INFO    : Bus 7768	: V=0.99856733102, theta=12.3632840667 -> V=1.0, theta=0.0
% INFO    : Bus 7769	: V=1.00027073502, theta=11.3059546623 -> V=1.0, theta=0.0
% INFO    : Bus 7770	: V=0.998974023127, theta=12.0843154646 -> V=1.0, theta=0.0
% INFO    : Bus 7771	: V=0.999110285351, theta=12.0932328976 -> V=1.0, theta=0.0
% INFO    : Bus 7772	: V=0.998845914603, theta=12.0751219647 -> V=1.0, theta=0.0
% INFO    : Bus 7773	: V=0.999006228955, theta=12.0950122657 -> V=1.0, theta=0.0
% INFO    : Bus 7774	: V=0.998945720516, theta=11.6549603125 -> V=1.0, theta=0.0
% INFO    : Bus 7775	: V=0.999516353335, theta=12.1576525696 -> V=1.0, theta=0.0
% INFO    : Bus 7776	: V=1.00008658869, theta=11.1612055342 -> V=1.0, theta=0.0
% INFO    : Bus 7777	: V=0.999104704199, theta=15.4245343316 -> V=1.0, theta=0.0
% INFO    : Bus 7778	: V=1.0001906198, theta=14.6483426712 -> V=1.0, theta=0.0
% INFO    : Bus 7779	: V=1.00283800338, theta=11.7476536739 -> V=1.0, theta=0.0
% INFO    : Bus 7780	: V=1.00025052133, theta=14.6591187332 -> V=1.0, theta=0.0
% INFO    : Bus 7781	: V=1.00065769088, theta=15.4906537874 -> V=1.0, theta=0.0
% INFO    : Bus 7782	: V=0.999104704199, theta=15.4245343316 -> V=1.0, theta=0.0
% INFO    : Bus 7783	: V=0.999104704199, theta=15.4245343316 -> V=1.0, theta=0.0
% INFO    : Bus 7784	: V=0.999141305848, theta=11.0413077326 -> V=1.0, theta=0.0
% INFO    : Bus 7785	: V=0.999460299735, theta=11.0611947001 -> V=1.0, theta=0.0
% INFO    : Bus 7786	: V=0.998817582907, theta=11.02057284 -> V=1.0, theta=0.0
% INFO    : Bus 7787	: V=0.999102312639, theta=13.8029364138 -> V=1.0, theta=0.0
% INFO    : Bus 7788	: V=0.999008308119, theta=13.7959648708 -> V=1.0, theta=0.0
% INFO    : Bus 7789	: V=0.999205435568, theta=13.8099395623 -> V=1.0, theta=0.0
% INFO    : Bus 7790	: V=0.999102312639, theta=13.8029364138 -> V=1.0, theta=0.0
% INFO    : Bus 7791	: V=1.00039746955, theta=11.8375100323 -> V=1.0, theta=0.0
% INFO    : Bus 7792	: V=1.0003433561, theta=11.8304028459 -> V=1.0, theta=0.0
% INFO    : Bus 7793	: V=1.00044837672, theta=11.8441252709 -> V=1.0, theta=0.0
% INFO    : Bus 7794	: V=0.996844463828, theta=13.5231528203 -> V=1.0, theta=0.0
% INFO    : Bus 7795	: V=0.996992444691, theta=13.5418218238 -> V=1.0, theta=0.0
% INFO    : Bus 7796	: V=0.99671501261, theta=13.5027901609 -> V=1.0, theta=0.0
% INFO    : Bus 7797	: V=0.996844463828, theta=13.5231528203 -> V=1.0, theta=0.0
% INFO    : Bus 7798	: V=0.998675102594, theta=12.8699732428 -> V=1.0, theta=0.0
% INFO    : Bus 7799	: V=0.998563464497, theta=12.8558665848 -> V=1.0, theta=0.0
% INFO    : Bus 7800	: V=0.999221205413, theta=14.7777671987 -> V=1.0, theta=0.0
% INFO    : Bus 7801	: V=0.997352587033, theta=11.1458152657 -> V=1.0, theta=0.0
% INFO    : Bus 7802	: V=0.998537463641, theta=12.3925597435 -> V=1.0, theta=0.0
% INFO    : Bus 7803	: V=0.998435832744, theta=12.3861510167 -> V=1.0, theta=0.0
% INFO    : Bus 7804	: V=0.998637678602, theta=12.3994938476 -> V=1.0, theta=0.0
% INFO    : Bus 7805	: V=0.998537463641, theta=12.3925597435 -> V=1.0, theta=0.0
% INFO    : Bus 7806	: V=0.999895213047, theta=11.3928574654 -> V=1.0, theta=0.0
% INFO    : Bus 7807	: V=1.000408197, theta=11.0733494344 -> V=1.0, theta=0.0
% INFO    : Bus 7808	: V=1.00069155687, theta=22.1116979627 -> V=1.0, theta=0.0
% INFO    : Bus 7809	: V=0.997677116766, theta=21.3731209185 -> V=1.0, theta=0.0
% INFO    : Bus 7810	: V=0.997644987383, theta=21.3697791214 -> V=1.0, theta=0.0
% INFO    : Bus 7811	: V=0.997708415719, theta=21.3765795975 -> V=1.0, theta=0.0
% INFO    : Bus 7812	: V=0.997677116766, theta=21.3731209185 -> V=1.0, theta=0.0
% INFO    : Bus 7813	: V=0.996054380042, theta=20.3289979414 -> V=1.0, theta=0.0
% INFO    : Bus 7814	: V=0.997709233388, theta=11.8757631225 -> V=1.0, theta=0.0
% INFO    : Bus 7815	: V=0.997586551352, theta=11.8677715995 -> V=1.0, theta=0.0
% INFO    : Bus 7816	: V=0.997846743865, theta=11.8840041083 -> V=1.0, theta=0.0
% INFO    : Bus 7817	: V=1.00028066732, theta=11.3025307999 -> V=1.0, theta=0.0
% INFO    : Bus 7818	: V=1.0018702281, theta=11.5440147053 -> V=1.0, theta=0.0
% INFO    : Bus 7819	: V=0.998926521218, theta=12.7411299276 -> V=1.0, theta=0.0
% INFO    : Bus 7820	: V=1.00023717868, theta=11.8405360806 -> V=1.0, theta=0.0
% INFO    : Bus 7821	: V=0.999606591982, theta=12.7863924856 -> V=1.0, theta=0.0
% INFO    : Bus 7822	: V=0.99904823359, theta=11.5630059364 -> V=1.0, theta=0.0
% INFO    : Bus 7823	: V=0.998919703242, theta=11.5522617922 -> V=1.0, theta=0.0
% INFO    : Bus 7824	: V=0.999191646679, theta=11.574108409 -> V=1.0, theta=0.0
% INFO    : Bus 7825	: V=1.00245386251, theta=11.2965783072 -> V=1.0, theta=0.0
% INFO    : Bus 7826	: V=1.00235506082, theta=11.2842811757 -> V=1.0, theta=0.0
% INFO    : Bus 7827	: V=1.00097674611, theta=11.0616287733 -> V=1.0, theta=0.0
% INFO    : Bus 7828	: V=1.00088682674, theta=11.047238848 -> V=1.0, theta=0.0
% INFO    : Bus 7829	: V=1.0006604057, theta=11.0817069196 -> V=1.0, theta=0.0
% INFO    : Bus 7830	: V=0.999872242599, theta=11.2410510955 -> V=1.0, theta=0.0
% INFO    : Bus 7831	: V=1.0011352657, theta=11.6240296343 -> V=1.0, theta=0.0
% INFO    : Bus 7832	: V=1.00103978581, theta=11.6088911532 -> V=1.0, theta=0.0
% INFO    : Bus 7833	: V=1.00122353005, theta=11.6385589059 -> V=1.0, theta=0.0
% INFO    : Bus 7834	: V=1.0011352657, theta=11.6240296343 -> V=1.0, theta=0.0
% INFO    : Bus 7835	: V=1.00189338381, theta=11.1826586537 -> V=1.0, theta=0.0
% INFO    : Bus 7836	: V=0.99911025434, theta=10.9590141208 -> V=1.0, theta=0.0
% INFO    : Bus 7837	: V=0.998980036764, theta=10.9723182124 -> V=1.0, theta=0.0
% INFO    : Bus 7838	: V=0.997699101687, theta=12.2037394815 -> V=1.0, theta=0.0
% INFO    : Bus 7839	: V=0.999316197489, theta=11.9261232935 -> V=1.0, theta=0.0
% INFO    : Bus 7840	: V=0.999245292009, theta=11.919469818 -> V=1.0, theta=0.0
% INFO    : Bus 7841	: V=1.00052680163, theta=11.7396485548 -> V=1.0, theta=0.0
% INFO    : Bus 7842	: V=1.00160897235, theta=11.7842413185 -> V=1.0, theta=0.0
% INFO    : Bus 7843	: V=1.00002763351, theta=11.3593998733 -> V=1.0, theta=0.0
% INFO    : Bus 7844	: V=0.999958074399, theta=11.3526069509 -> V=1.0, theta=0.0
% INFO    : Bus 7845	: V=1.00010924065, theta=11.3664812328 -> V=1.0, theta=0.0
% INFO    : Bus 7846	: V=0.999448722286, theta=15.0267468168 -> V=1.0, theta=0.0
% INFO    : Bus 7847	: V=0.998243791615, theta=14.8209812688 -> V=1.0, theta=0.0
% INFO    : Bus 7848	: V=0.999675287721, theta=11.3425703002 -> V=1.0, theta=0.0
% INFO    : Bus 7849	: V=0.999535257719, theta=11.3286174175 -> V=1.0, theta=0.0
% INFO    : Bus 7850	: V=0.99982441494, theta=11.3584974751 -> V=1.0, theta=0.0
% INFO    : Bus 7851	: V=1.00071818722, theta=11.1935845831 -> V=1.0, theta=0.0
% INFO    : Bus 7852	: V=1.00220071845, theta=11.4262672753 -> V=1.0, theta=0.0
% INFO    : Bus 7853	: V=0.999489913173, theta=11.1316352121 -> V=1.0, theta=0.0
% INFO    : Bus 7854	: V=0.99992378347, theta=11.4664676556 -> V=1.0, theta=0.0
% INFO    : Bus 7855	: V=0.99862191062, theta=11.0005459906 -> V=1.0, theta=0.0
% INFO    : Bus 7856	: V=0.998583138386, theta=10.9956053607 -> V=1.0, theta=0.0
% INFO    : Bus 7857	: V=0.99866168516, theta=11.005852052 -> V=1.0, theta=0.0
% INFO    : Bus 7858	: V=0.99862191062, theta=11.0005459906 -> V=1.0, theta=0.0
% INFO    : Bus 7859	: V=1.00266279741, theta=12.0547545636 -> V=1.0, theta=0.0
% INFO    : Bus 7860	: V=1.00274100895, theta=12.0587470313 -> V=1.0, theta=0.0
% INFO    : Bus 7861	: V=1.00119379127, theta=15.0245310465 -> V=1.0, theta=0.0
% INFO    : Bus 7862	: V=0.99907911127, theta=15.1270201338 -> V=1.0, theta=0.0
% INFO    : Bus 7863	: V=1.00037525564, theta=18.6636007747 -> V=1.0, theta=0.0
% INFO    : Bus 7864	: V=1.00195980373, theta=16.262551537 -> V=1.0, theta=0.0
% INFO    : Bus 7865	: V=1.00024869594, theta=18.653282129 -> V=1.0, theta=0.0
% INFO    : Bus 7866	: V=1.00078105392, theta=18.7741806927 -> V=1.0, theta=0.0
% INFO    : Bus 7867	: V=1.00037525564, theta=18.6636007747 -> V=1.0, theta=0.0
% INFO    : Bus 7868	: V=1.00037525564, theta=18.6636007747 -> V=1.0, theta=0.0
% INFO    : Bus 7869	: V=0.998332734366, theta=14.954988349 -> V=1.0, theta=0.0
% INFO    : Bus 7870	: V=0.998171977061, theta=14.9426318488 -> V=1.0, theta=0.0
% INFO    : Bus 7871	: V=0.998478841923, theta=14.965893488 -> V=1.0, theta=0.0
% INFO    : Bus 7872	: V=1.00192692299, theta=15.3685766732 -> V=1.0, theta=0.0
% INFO    : Bus 7873	: V=0.998223724436, theta=14.684361529 -> V=1.0, theta=0.0
% INFO    : Bus 7874	: V=0.998082548764, theta=14.6681399818 -> V=1.0, theta=0.0
% INFO    : Bus 7875	: V=0.999042283647, theta=19.5155640444 -> V=1.0, theta=0.0
% INFO    : Bus 7876	: V=1.00039345971, theta=18.8865629747 -> V=1.0, theta=0.0
% INFO    : Bus 7877	: V=1.00175917648, theta=16.0617028676 -> V=1.0, theta=0.0
% INFO    : Bus 7878	: V=0.998894660073, theta=19.5008512401 -> V=1.0, theta=0.0
% INFO    : Bus 7879	: V=1.00054443009, theta=19.6572820442 -> V=1.0, theta=0.0
% INFO    : Bus 7880	: V=1.00069208944, theta=18.8204134345 -> V=1.0, theta=0.0
% INFO    : Bus 7881	: V=0.999042283647, theta=19.5155640444 -> V=1.0, theta=0.0
% INFO    : Bus 7882	: V=1.00138780925, theta=16.0683381057 -> V=1.0, theta=0.0
% INFO    : Bus 7883	: V=0.998682390375, theta=17.2124090685 -> V=1.0, theta=0.0
% INFO    : Bus 7884	: V=0.999823026154, theta=15.5134948174 -> V=1.0, theta=0.0
% INFO    : Bus 7885	: V=1.00262965058, theta=11.4218690706 -> V=1.0, theta=0.0
% INFO    : Bus 7886	: V=0.997578987886, theta=11.2143487128 -> V=1.0, theta=0.0
% INFO    : Bus 7887	: V=0.998735432763, theta=18.2500067333 -> V=1.0, theta=0.0
% INFO    : Bus 7888	: V=0.998665329371, theta=18.2454360768 -> V=1.0, theta=0.0
% INFO    : Bus 7889	: V=0.996133233359, theta=16.7333324352 -> V=1.0, theta=0.0
% INFO    : Bus 7890	: V=0.997132241206, theta=19.4260145445 -> V=1.0, theta=0.0
% INFO    : Bus 7891	: V=1.00185199619, theta=19.0204204233 -> V=1.0, theta=0.0
% INFO    : Bus 7892	: V=1.00154354343, theta=17.5970644996 -> V=1.0, theta=0.0
% INFO    : Bus 7893	: V=0.997045346541, theta=19.4166926606 -> V=1.0, theta=0.0
% INFO    : Bus 7894	: V=0.999588586819, theta=19.440464106 -> V=1.0, theta=0.0
% INFO    : Bus 7895	: V=1.0020445476, theta=19.0349972222 -> V=1.0, theta=0.0
% INFO    : Bus 7896	: V=0.997132241206, theta=19.4260145445 -> V=1.0, theta=0.0
% INFO    : Bus 7897	: V=1.0001238847, theta=17.8392069933 -> V=1.0, theta=0.0
% INFO    : Bus 7898	: V=0.997786906827, theta=11.2345128495 -> V=1.0, theta=0.0
% INFO    : Bus 7899	: V=0.997608677787, theta=11.2218454679 -> V=1.0, theta=0.0
% INFO    : Bus 7900	: V=0.997967771442, theta=11.2475410737 -> V=1.0, theta=0.0
% INFO    : Bus 7901	: V=1.0017717864, theta=11.7823849328 -> V=1.0, theta=0.0
% INFO    : Bus 7902	: V=1.0016829197, theta=11.7661974049 -> V=1.0, theta=0.0
% INFO    : Bus 7903	: V=1.00186423124, theta=11.7983303287 -> V=1.0, theta=0.0
% INFO    : Bus 7904	: V=0.999441598117, theta=12.6539729008 -> V=1.0, theta=0.0
% INFO    : Bus 7905	: V=0.993165865611, theta=13.9870307316 -> V=1.0, theta=0.0
% INFO    : Bus 7906	: V=1.00719668265, theta=11.850853952 -> V=1.0, theta=0.0
% INFO    : Bus 7907	: V=0.994411828397, theta=14.0421746583 -> V=1.0, theta=0.0
% INFO    : Bus 7908	: V=0.993086471997, theta=13.9827776387 -> V=1.0, theta=0.0
% INFO    : Bus 7909	: V=0.993165865611, theta=13.9870307316 -> V=1.0, theta=0.0
% INFO    : Bus 7910	: V=0.99945700534, theta=11.0396800353 -> V=1.0, theta=0.0
% INFO    : Bus 7911	: V=0.999564275055, theta=11.0478281897 -> V=1.0, theta=0.0
% INFO    : Bus 7912	: V=0.99945700534, theta=11.0396800353 -> V=1.0, theta=0.0
% INFO    : Bus 7913	: V=0.99945700534, theta=11.0396800353 -> V=1.0, theta=0.0
% INFO    : Bus 7914	: V=0.999485328064, theta=11.2194640728 -> V=1.0, theta=0.0
% INFO    : Bus 7915	: V=0.999904452706, theta=11.1256109027 -> V=1.0, theta=0.0
% INFO    : Bus 7916	: V=0.999827787118, theta=11.1205310054 -> V=1.0, theta=0.0
% INFO    : Bus 7917	: V=0.999973800767, theta=11.1308202211 -> V=1.0, theta=0.0
% INFO    : Bus 7918	: V=0.997945342773, theta=14.6696307144 -> V=1.0, theta=0.0
% INFO    : Bus 7919	: V=0.996763504713, theta=14.0677361371 -> V=1.0, theta=0.0
% INFO    : Bus 7920	: V=0.996672441279, theta=14.0595491033 -> V=1.0, theta=0.0
% INFO    : Bus 7921	: V=0.999169216631, theta=11.1379081985 -> V=1.0, theta=0.0
% INFO    : Bus 7922	: V=0.999007930877, theta=11.514051203 -> V=1.0, theta=0.0
% INFO    : Bus 7923	: V=0.999397451309, theta=11.3906407441 -> V=1.0, theta=0.0
% INFO    : Bus 7924	: V=0.999447985322, theta=11.3974105228 -> V=1.0, theta=0.0
% INFO    : Bus 7925	: V=0.999397451309, theta=11.3906407441 -> V=1.0, theta=0.0
% INFO    : Bus 7926	: V=0.999346398475, theta=11.3830867813 -> V=1.0, theta=0.0
% INFO    : Bus 7927	: V=0.998359023004, theta=10.9378020725 -> V=1.0, theta=0.0
% INFO    : Bus 7928	: V=0.998437873633, theta=10.9470327454 -> V=1.0, theta=0.0
% INFO    : Bus 7929	: V=0.997532183697, theta=13.9037024123 -> V=1.0, theta=0.0
% INFO    : Bus 7930	: V=0.997967559447, theta=14.6813720858 -> V=1.0, theta=0.0
% INFO    : Bus 7931	: V=1.00175751425, theta=15.3200819049 -> V=1.0, theta=0.0
% INFO    : Bus 7932	: V=1.00178791317, theta=15.3239227602 -> V=1.0, theta=0.0
% INFO    : Bus 7933	: V=0.997214733795, theta=14.1571795087 -> V=1.0, theta=0.0
% INFO    : Bus 7934	: V=0.997624944095, theta=13.424245749 -> V=1.0, theta=0.0
% INFO    : Bus 7935	: V=1.00038759713, theta=14.1807340654 -> V=1.0, theta=0.0
% INFO    : Bus 7936	: V=0.999921834933, theta=15.4253308262 -> V=1.0, theta=0.0
% INFO    : Bus 7937	: V=0.997925834722, theta=14.7425510043 -> V=1.0, theta=0.0
% INFO    : Bus 7938	: V=0.997828846016, theta=14.7295725337 -> V=1.0, theta=0.0
% INFO    : Bus 7939	: V=0.998750394394, theta=12.762363087 -> V=1.0, theta=0.0
% INFO    : Bus 7940	: V=1.00149418684, theta=18.0574537294 -> V=1.0, theta=0.0
% INFO    : Bus 7941	: V=1.00236127638, theta=15.2683415759 -> V=1.0, theta=0.0
% INFO    : Bus 7942	: V=1.00147431252, theta=18.0537080876 -> V=1.0, theta=0.0
% INFO    : Bus 7943	: V=1.00193969631, theta=18.1785529827 -> V=1.0, theta=0.0
% INFO    : Bus 7944	: V=1.00149418684, theta=18.0574537294 -> V=1.0, theta=0.0
% INFO    : Bus 7945	: V=1.00149418684, theta=18.0574537294 -> V=1.0, theta=0.0
% INFO    : Bus 7946	: V=1.00329984762, theta=13.2968273113 -> V=1.0, theta=0.0
% INFO    : Bus 7947	: V=1.00336221111, theta=13.304762958 -> V=1.0, theta=0.0
% INFO    : Bus 7948	: V=0.998390421702, theta=13.3594651677 -> V=1.0, theta=0.0
% INFO    : Bus 7949	: V=0.99852604039, theta=13.3755311497 -> V=1.0, theta=0.0
% INFO    : Bus 7950	: V=0.998306239587, theta=13.3499452097 -> V=1.0, theta=0.0
% INFO    : Bus 7951	: V=0.998390421702, theta=13.3594651677 -> V=1.0, theta=0.0
% INFO    : Bus 7952	: V=0.998122030969, theta=13.027995803 -> V=1.0, theta=0.0
% INFO    : Bus 7953	: V=1.00159668947, theta=13.8883420515 -> V=1.0, theta=0.0
% INFO    : Bus 7954	: V=1.00081545031, theta=11.2286446686 -> V=1.0, theta=0.0
% INFO    : Bus 7955	: V=0.999587267595, theta=15.4760735805 -> V=1.0, theta=0.0
% INFO    : Bus 7956	: V=0.99950661591, theta=11.3584906792 -> V=1.0, theta=0.0
% INFO    : Bus 7957	: V=0.999307614697, theta=11.34468931 -> V=1.0, theta=0.0
% INFO    : Bus 7958	: V=1.00010992921, theta=11.3237238172 -> V=1.0, theta=0.0
% INFO    : Bus 7959	: V=1.00006778695, theta=11.3176379522 -> V=1.0, theta=0.0
% INFO    : Bus 7960	: V=1.00001768715, theta=11.3320142444 -> V=1.0, theta=0.0
% INFO    : Bus 7961	: V=1.00010992921, theta=11.3237238172 -> V=1.0, theta=0.0
% INFO    : Bus 7962	: V=1.00411623782, theta=11.5524580225 -> V=1.0, theta=0.0
% INFO    : Bus 7963	: V=1.00417458571, theta=11.5583088511 -> V=1.0, theta=0.0
% INFO    : Bus 7964	: V=1.00405483952, theta=11.5472667391 -> V=1.0, theta=0.0
% INFO    : Bus 7965	: V=1.00411623782, theta=11.5524580225 -> V=1.0, theta=0.0
% INFO    : Bus 7966	: V=1.0013244345, theta=11.2522572878 -> V=1.0, theta=0.0
% INFO    : Bus 7967	: V=1.00124971185, theta=11.2460174886 -> V=1.0, theta=0.0
% INFO    : Bus 7968	: V=1.00139708193, theta=11.2592160807 -> V=1.0, theta=0.0
% INFO    : Bus 7969	: V=1.00010845518, theta=11.1446495651 -> V=1.0, theta=0.0
% INFO    : Bus 7970	: V=0.999509945283, theta=11.1630562865 -> V=1.0, theta=0.0
% INFO    : Bus 7971	: V=1.00363914418, theta=11.8774661388 -> V=1.0, theta=0.0
% INFO    : Bus 7972	: V=0.998391946573, theta=17.9374371297 -> V=1.0, theta=0.0
% INFO    : Bus 7973	: V=0.996609147446, theta=19.6058191571 -> V=1.0, theta=0.0
% INFO    : Bus 7974	: V=0.996569086176, theta=19.6021103453 -> V=1.0, theta=0.0
% INFO    : Bus 7975	: V=0.996604996771, theta=19.6049822234 -> V=1.0, theta=0.0
% INFO    : Bus 7976	: V=0.998357143277, theta=18.0165420337 -> V=1.0, theta=0.0
% INFO    : Bus 7977	: V=0.99831910392, theta=18.0124196249 -> V=1.0, theta=0.0
% INFO    : Bus 7978	: V=1.00007572279, theta=13.3606812887 -> V=1.0, theta=0.0
% INFO    : Bus 7979	: V=0.999962801247, theta=13.35099816 -> V=1.0, theta=0.0
% INFO    : Bus 7980	: V=1.00019200614, theta=13.3699796603 -> V=1.0, theta=0.0
% INFO    : Bus 7981	: V=1.00007572279, theta=13.3606812887 -> V=1.0, theta=0.0
% INFO    : Bus 7982	: V=0.998275268597, theta=13.7180818612 -> V=1.0, theta=0.0
% INFO    : Bus 7983	: V=0.998246437799, theta=13.7137021944 -> V=1.0, theta=0.0
% INFO    : Bus 7984	: V=1.00139001445, theta=16.073392263 -> V=1.0, theta=0.0
% INFO    : Bus 7985	: V=1.00142723199, theta=16.0787716101 -> V=1.0, theta=0.0
% INFO    : Bus 7986	: V=0.997801047662, theta=14.7466352597 -> V=1.0, theta=0.0
% INFO    : Bus 7987	: V=0.997918062953, theta=18.6571245117 -> V=1.0, theta=0.0
% INFO    : Bus 7988	: V=1.00184295023, theta=18.1988924766 -> V=1.0, theta=0.0
% INFO    : Bus 7989	: V=1.00371037881, theta=15.3087991996 -> V=1.0, theta=0.0
% INFO    : Bus 7990	: V=1.0018856104, theta=18.1886193687 -> V=1.0, theta=0.0
% INFO    : Bus 7991	: V=0.997804599601, theta=18.6466517988 -> V=1.0, theta=0.0
% INFO    : Bus 7992	: V=1.00184295023, theta=18.1988924766 -> V=1.0, theta=0.0
% INFO    : Bus 7993	: V=0.998899598477, theta=18.7721951732 -> V=1.0, theta=0.0
% INFO    : Bus 7994	: V=1.0013420266, theta=15.1721683568 -> V=1.0, theta=0.0
% INFO    : Bus 7995	: V=1.0012915932, theta=15.1671217126 -> V=1.0, theta=0.0
% INFO    : Bus 7996	: V=0.998501573455, theta=13.932328202 -> V=1.0, theta=0.0
% INFO    : Bus 7997	: V=1.0020639631, theta=16.1818752917 -> V=1.0, theta=0.0
% INFO    : Bus 7998	: V=1.00034687625, theta=17.4387147132 -> V=1.0, theta=0.0
% INFO    : Bus 7999	: V=0.999097341278, theta=14.881622978 -> V=1.0, theta=0.0
% INFO    : Bus 8000	: V=0.998989241221, theta=14.8755289065 -> V=1.0, theta=0.0
% INFO    : Bus 8001	: V=0.999079988266, theta=12.8294334074 -> V=1.0, theta=0.0
% INFO    : Bus 8002	: V=0.997247459184, theta=13.4357779607 -> V=1.0, theta=0.0
% INFO    : Bus 8003	: V=0.997167270635, theta=13.4211859858 -> V=1.0, theta=0.0
% INFO    : Bus 8004	: V=0.997323544993, theta=13.4488735728 -> V=1.0, theta=0.0
% INFO    : Bus 8005	: V=1.00094691573, theta=14.4111709861 -> V=1.0, theta=0.0
% INFO    : Bus 8006	: V=0.997838014771, theta=14.1351899337 -> V=1.0, theta=0.0
% INFO    : Bus 8007	: V=0.9979220496, theta=14.1468317721 -> V=1.0, theta=0.0
% INFO    : Bus 8008	: V=0.997742660753, theta=14.1235493093 -> V=1.0, theta=0.0
% INFO    : Bus 8009	: V=0.997838014771, theta=14.1351899337 -> V=1.0, theta=0.0
% INFO    : Bus 8010	: V=1.00102538557, theta=13.9063871625 -> V=1.0, theta=0.0
% INFO    : Bus 8011	: V=1.00116931036, theta=13.9223516494 -> V=1.0, theta=0.0
% INFO    : Bus 8012	: V=1.00325137019, theta=13.0770654795 -> V=1.0, theta=0.0
% INFO    : Bus 8013	: V=1.00314573647, theta=13.0652893133 -> V=1.0, theta=0.0
% INFO    : Bus 8014	: V=0.999397222739, theta=19.7055636861 -> V=1.0, theta=0.0
% INFO    : Bus 8015	: V=0.999469880454, theta=19.7155420324 -> V=1.0, theta=0.0
% INFO    : Bus 8016	: V=0.999436155741, theta=19.7331628423 -> V=1.0, theta=0.0
% INFO    : Bus 8017	: V=0.995314338353, theta=21.5598912754 -> V=1.0, theta=0.0
% INFO    : Bus 8018	: V=0.997867180282, theta=20.7691884298 -> V=1.0, theta=0.0
% INFO    : Bus 8019	: V=1.00055524516, theta=19.8847346813 -> V=1.0, theta=0.0
% INFO    : Bus 8020	: V=0.999719931006, theta=21.633301733 -> V=1.0, theta=0.0
% INFO    : Bus 8021	: V=0.995200857884, theta=21.5486626495 -> V=1.0, theta=0.0
% INFO    : Bus 8022	: V=0.99818330269, theta=20.686012052 -> V=1.0, theta=0.0
% INFO    : Bus 8023	: V=0.997867180282, theta=20.7691884298 -> V=1.0, theta=0.0
% INFO    : Bus 8024	: V=0.995772164664, theta=20.4532591382 -> V=1.0, theta=0.0
% INFO    : Bus 8025	: V=0.997641524973, theta=19.5033419391 -> V=1.0, theta=0.0
% INFO    : Bus 8026	: V=0.9975339607, theta=19.4918580986 -> V=1.0, theta=0.0
% INFO    : Bus 8027	: V=0.997195649694, theta=14.0666916426 -> V=1.0, theta=0.0
% INFO    : Bus 8028	: V=0.997152732738, theta=14.0602829905 -> V=1.0, theta=0.0
% INFO    : Bus 8029	: V=0.997239750042, theta=14.0731791395 -> V=1.0, theta=0.0
% INFO    : Bus 8030	: V=0.997195649694, theta=14.0666916426 -> V=1.0, theta=0.0
% INFO    : Bus 8031	: V=0.998922578324, theta=11.4255221126 -> V=1.0, theta=0.0
% INFO    : Bus 8032	: V=1.00117629136, theta=12.0090954052 -> V=1.0, theta=0.0
% INFO    : Bus 8033	: V=0.997488291625, theta=11.2105748052 -> V=1.0, theta=0.0
% INFO    : Bus 8034	: V=0.997672481536, theta=11.229973211 -> V=1.0, theta=0.0
% INFO    : Bus 8035	: V=0.997488291625, theta=11.2105748052 -> V=1.0, theta=0.0
% INFO    : Bus 8036	: V=1.00256331608, theta=11.8094826993 -> V=1.0, theta=0.0
% INFO    : Bus 8037	: V=0.995879860501, theta=16.8517615793 -> V=1.0, theta=0.0
% INFO    : Bus 8038	: V=0.998553468912, theta=18.1490571237 -> V=1.0, theta=0.0
% INFO    : Bus 8039	: V=0.996886410137, theta=16.7200190877 -> V=1.0, theta=0.0
% INFO    : Bus 8040	: V=0.996790652873, theta=16.7088478975 -> V=1.0, theta=0.0
% INFO    : Bus 8041	: V=0.998450949894, theta=17.7679077889 -> V=1.0, theta=0.0
% INFO    : Bus 8042	: V=0.998404422302, theta=17.7622893259 -> V=1.0, theta=0.0
% INFO    : Bus 8043	: V=0.998499413272, theta=17.7745122715 -> V=1.0, theta=0.0
% INFO    : Bus 8044	: V=0.998450949894, theta=17.7679077889 -> V=1.0, theta=0.0
% INFO    : Bus 8045	: V=1.00087087469, theta=12.4496375877 -> V=1.0, theta=0.0
% INFO    : Bus 8046	: V=1.00099007393, theta=12.4618703445 -> V=1.0, theta=0.0
% INFO    : Bus 8047	: V=1.00076721299, theta=12.4384006893 -> V=1.0, theta=0.0
% INFO    : Bus 8048	: V=1.00087087469, theta=12.4496375877 -> V=1.0, theta=0.0
% INFO    : Bus 8049	: V=1.00198526502, theta=12.6317333905 -> V=1.0, theta=0.0
% INFO    : Bus 8050	: V=0.997933483339, theta=13.1815239914 -> V=1.0, theta=0.0
% INFO    : Bus 8051	: V=1.00335119542, theta=12.6549636038 -> V=1.0, theta=0.0
% INFO    : Bus 8052	: V=1.00330788023, theta=12.6461168123 -> V=1.0, theta=0.0
% INFO    : Bus 8053	: V=1.00201041557, theta=12.4054468263 -> V=1.0, theta=0.0
% INFO    : Bus 8054	: V=1.00094262949, theta=12.7510327743 -> V=1.0, theta=0.0
% INFO    : Bus 8055	: V=1.00087150848, theta=12.7456298264 -> V=1.0, theta=0.0
% INFO    : Bus 8056	: V=1.00164673496, theta=12.3882187513 -> V=1.0, theta=0.0
% INFO    : Bus 8057	: V=0.998078675162, theta=12.9194172117 -> V=1.0, theta=0.0
% INFO    : Bus 8058	: V=0.998021095445, theta=12.9138831551 -> V=1.0, theta=0.0
% INFO    : Bus 8059	: V=0.998139536494, theta=12.9250330829 -> V=1.0, theta=0.0
% INFO    : Bus 8060	: V=0.999501170447, theta=12.858432973 -> V=1.0, theta=0.0
% INFO    : Bus 8061	: V=0.999572846227, theta=12.8649754157 -> V=1.0, theta=0.0
% INFO    : Bus 8062	: V=0.999445220717, theta=14.0266631033 -> V=1.0, theta=0.0
% INFO    : Bus 8063	: V=0.999216022037, theta=14.0104684943 -> V=1.0, theta=0.0
% INFO    : Bus 8064	: V=0.999677949781, theta=14.0438293075 -> V=1.0, theta=0.0
% INFO    : Bus 8065	: V=0.999445220717, theta=14.0266631033 -> V=1.0, theta=0.0
% INFO    : Bus 8066	: V=1.00028810283, theta=14.6697667524 -> V=1.0, theta=0.0
% INFO    : Bus 8067	: V=1.00018398287, theta=14.6584230506 -> V=1.0, theta=0.0
% INFO    : Bus 8068	: V=1.00039180328, theta=14.6802107653 -> V=1.0, theta=0.0
% INFO    : Bus 8069	: V=0.998633252489, theta=13.2776619277 -> V=1.0, theta=0.0
% INFO    : Bus 8070	: V=0.99855767254, theta=13.270153811 -> V=1.0, theta=0.0
% INFO    : Bus 8071	: V=0.998699331083, theta=13.2852769108 -> V=1.0, theta=0.0
% INFO    : Bus 8072	: V=0.998633252489, theta=13.2776619277 -> V=1.0, theta=0.0
% INFO    : Bus 8073	: V=0.99841780614, theta=12.9591756458 -> V=1.0, theta=0.0
% INFO    : Bus 8074	: V=1.0023091654, theta=13.5357273163 -> V=1.0, theta=0.0
% INFO    : Bus 8075	: V=1.00226051575, theta=13.5279282124 -> V=1.0, theta=0.0
% INFO    : Bus 8076	: V=1.00199722709, theta=13.5482193169 -> V=1.0, theta=0.0
% INFO    : Bus 8077	: V=1.00022716174, theta=17.4056843505 -> V=1.0, theta=0.0
% INFO    : Bus 8078	: V=1.00016183116, theta=17.3962641095 -> V=1.0, theta=0.0
% INFO    : Bus 8079	: V=0.998691261076, theta=17.3227577484 -> V=1.0, theta=0.0
% INFO    : Bus 8080	: V=0.998618180646, theta=17.3143469452 -> V=1.0, theta=0.0
% INFO    : Bus 8081	: V=0.99876753742, theta=17.3303625174 -> V=1.0, theta=0.0
% INFO    : Bus 8082	: V=0.998691261076, theta=17.3227577484 -> V=1.0, theta=0.0
% INFO    : Bus 8083	: V=0.998477201893, theta=17.320675242 -> V=1.0, theta=0.0
% INFO    : Bus 8084	: V=0.998632970148, theta=17.3371650159 -> V=1.0, theta=0.0
% INFO    : Bus 8085	: V=0.998729984127, theta=17.5012891527 -> V=1.0, theta=0.0
% INFO    : Bus 8086	: V=1.00000336361, theta=17.3991486266 -> V=1.0, theta=0.0
% INFO    : Bus 8087	: V=0.99989659892, theta=14.693808498 -> V=1.0, theta=0.0
% INFO    : Bus 8088	: V=1.00512620178, theta=11.8137838067 -> V=1.0, theta=0.0
% INFO    : Bus 8089	: V=0.999823325101, theta=14.6835066119 -> V=1.0, theta=0.0
% INFO    : Bus 8090	: V=1.00029155059, theta=14.8038799547 -> V=1.0, theta=0.0
% INFO    : Bus 8091	: V=0.99989659892, theta=14.693808498 -> V=1.0, theta=0.0
% INFO    : Bus 8092	: V=1.00071531344, theta=14.7656523481 -> V=1.0, theta=0.0
% INFO    : Bus 8093	: V=1.00082899272, theta=14.7802474451 -> V=1.0, theta=0.0
% INFO    : Bus 8094	: V=1.00024050801, theta=13.7012438614 -> V=1.0, theta=0.0
% INFO    : Bus 8095	: V=0.999788687815, theta=14.0294257245 -> V=1.0, theta=0.0
% INFO    : Bus 8096	: V=0.997873330091, theta=12.5757718442 -> V=1.0, theta=0.0
% INFO    : Bus 8097	: V=0.997421805486, theta=12.5467588784 -> V=1.0, theta=0.0
% INFO    : Bus 8098	: V=1.00405718408, theta=11.7177503382 -> V=1.0, theta=0.0
% INFO    : Bus 8099	: V=1.00392838991, theta=11.7038898674 -> V=1.0, theta=0.0
% INFO    : Bus 8100	: V=1.00417704195, theta=11.730701853 -> V=1.0, theta=0.0
% INFO    : Bus 8101	: V=1.00405718408, theta=11.7177503382 -> V=1.0, theta=0.0
% INFO    : Bus 8102	: V=1.00079576449, theta=11.8971660442 -> V=1.0, theta=0.0
% INFO    : Bus 8103	: V=1.00074754303, theta=11.8882433968 -> V=1.0, theta=0.0
% INFO    : Bus 8104	: V=1.0008492959, theta=11.9060699048 -> V=1.0, theta=0.0
% INFO    : Bus 8105	: V=1.00079576449, theta=11.8971660442 -> V=1.0, theta=0.0
% INFO    : Bus 8106	: V=0.999588335802, theta=11.8654647103 -> V=1.0, theta=0.0
% INFO    : Bus 8107	: V=1.00161362526, theta=12.2366908954 -> V=1.0, theta=0.0
% INFO    : Bus 8108	: V=1.00050403183, theta=13.8161677554 -> V=1.0, theta=0.0
% INFO    : Bus 8109	: V=0.998313965518, theta=13.11083068 -> V=1.0, theta=0.0
% INFO    : Bus 8110	: V=1.00031153834, theta=13.2884981772 -> V=1.0, theta=0.0
% INFO    : Bus 8111	: V=0.999761288152, theta=13.4663850758 -> V=1.0, theta=0.0
% INFO    : Bus 8112	: V=0.999706063398, theta=13.4595496518 -> V=1.0, theta=0.0
% INFO    : Bus 8113	: V=0.999709870395, theta=13.4596785529 -> V=1.0, theta=0.0
% INFO    : Bus 8114	: V=0.999863192224, theta=13.4799049038 -> V=1.0, theta=0.0
% INFO    : Bus 8115	: V=0.999654153882, theta=13.9852240722 -> V=1.0, theta=0.0
% INFO    : Bus 8116	: V=0.999562014064, theta=13.9771436659 -> V=1.0, theta=0.0
% INFO    : Bus 8117	: V=0.999743395548, theta=13.9927679774 -> V=1.0, theta=0.0
% INFO    : Bus 8118	: V=0.999465516494, theta=13.6771682589 -> V=1.0, theta=0.0
% INFO    : Bus 8119	: V=0.999904374826, theta=13.691746612 -> V=1.0, theta=0.0
% INFO    : Bus 8120	: V=0.999857133152, theta=13.6831627435 -> V=1.0, theta=0.0
% INFO    : Bus 8121	: V=0.998919457563, theta=13.2669870971 -> V=1.0, theta=0.0
% INFO    : Bus 8122	: V=0.998849078336, theta=13.2559873475 -> V=1.0, theta=0.0
% INFO    : Bus 8123	: V=0.99898807717, theta=13.2779608516 -> V=1.0, theta=0.0
% INFO    : Bus 8124	: V=0.998919457563, theta=13.2669870971 -> V=1.0, theta=0.0
% INFO    : Bus 8125	: V=0.998564220476, theta=14.2168773137 -> V=1.0, theta=0.0
% INFO    : Bus 8126	: V=0.997911597143, theta=10.2112444249 -> V=1.0, theta=0.0
% INFO    : Bus 8127	: V=0.99788781276, theta=10.2084808334 -> V=1.0, theta=0.0
% INFO    : Bus 8128	: V=0.997661118023, theta=10.263039786 -> V=1.0, theta=0.0
% INFO    : Bus 8129	: V=0.998467018976, theta=10.1692208532 -> V=1.0, theta=0.0
% INFO    : Bus 8130	: V=0.998153787673, theta=10.9080383491 -> V=1.0, theta=0.0
% INFO    : Bus 8131	: V=0.998246078748, theta=10.9126849552 -> V=1.0, theta=0.0
% INFO    : Bus 8132	: V=1.0020816332, theta=16.4725324563 -> V=1.0, theta=0.0
% INFO    : Bus 8133	: V=1.00198285477, theta=16.4571479545 -> V=1.0, theta=0.0
% INFO    : Bus 8134	: V=1.00219494767, theta=16.4883529803 -> V=1.0, theta=0.0
% INFO    : Bus 8135	: V=1.00159235589, theta=17.1568810112 -> V=1.0, theta=0.0
% INFO    : Bus 8136	: V=1.00051670072, theta=17.4585217921 -> V=1.0, theta=0.0
% INFO    : Bus 8137	: V=1.00060113434, theta=17.4658334234 -> V=1.0, theta=0.0
% INFO    : Bus 8138	: V=1.00051670072, theta=17.4585217921 -> V=1.0, theta=0.0
% INFO    : Bus 8139	: V=0.999332157488, theta=15.4788616865 -> V=1.0, theta=0.0
% INFO    : Bus 8140	: V=1.00065804435, theta=19.1278592948 -> V=1.0, theta=0.0
% INFO    : Bus 8141	: V=1.00071969425, theta=19.132542023 -> V=1.0, theta=0.0
% INFO    : Bus 8142	: V=1.00014278267, theta=17.3874669822 -> V=1.0, theta=0.0
% INFO    : Bus 8143	: V=1.00010015236, theta=17.3817086114 -> V=1.0, theta=0.0
% INFO    : Bus 8144	: V=0.999264665287, theta=17.3344580674 -> V=1.0, theta=0.0
% INFO    : Bus 8145	: V=0.999098706351, theta=17.9169762526 -> V=1.0, theta=0.0
% INFO    : Bus 8146	: V=0.999031528919, theta=17.9096435123 -> V=1.0, theta=0.0
% INFO    : Bus 8147	: V=0.997660049825, theta=19.4208313739 -> V=1.0, theta=0.0
% INFO    : Bus 8148	: V=0.997609534199, theta=19.4135650022 -> V=1.0, theta=0.0
% INFO    : Bus 8149	: V=0.997720804012, theta=19.4281037629 -> V=1.0, theta=0.0
% INFO    : Bus 8150	: V=0.997660049825, theta=19.4208313739 -> V=1.0, theta=0.0
% INFO    : Bus 8151	: V=0.999371265002, theta=17.8771189758 -> V=1.0, theta=0.0
% INFO    : Bus 8152	: V=0.999436414081, theta=17.8844386206 -> V=1.0, theta=0.0
% INFO    : Bus 8153	: V=0.99930764029, theta=17.8696312819 -> V=1.0, theta=0.0
% INFO    : Bus 8154	: V=0.997529004046, theta=19.2427551207 -> V=1.0, theta=0.0
% INFO    : Bus 8155	: V=1.00034244885, theta=13.0113184822 -> V=1.0, theta=0.0
% INFO    : Bus 8156	: V=0.999565335622, theta=13.8959924926 -> V=1.0, theta=0.0
% INFO    : Bus 8157	: V=0.998680053823, theta=12.6550713926 -> V=1.0, theta=0.0
% INFO    : Bus 8158	: V=1.00050590959, theta=13.9543366024 -> V=1.0, theta=0.0
% INFO    : Bus 8159	: V=1.00048186193, theta=13.9496290571 -> V=1.0, theta=0.0
% INFO    : Bus 8160	: V=1.00183168827, theta=14.523361277 -> V=1.0, theta=0.0
% INFO    : Bus 8161	: V=1.00179032918, theta=14.518712824 -> V=1.0, theta=0.0
% INFO    : Bus 8162	: V=1.00180972262, theta=14.5205851155 -> V=1.0, theta=0.0
% INFO    : Bus 8163	: V=1.00190288631, theta=14.5304896052 -> V=1.0, theta=0.0
% INFO    : Bus 8164	: V=1.00215680419, theta=11.5853556583 -> V=1.0, theta=0.0
% INFO    : Bus 8165	: V=1.00203438764, theta=11.5697571781 -> V=1.0, theta=0.0
% INFO    : Bus 8166	: V=1.00227342381, theta=11.5999649576 -> V=1.0, theta=0.0
% INFO    : Bus 8167	: V=1.00151074059, theta=12.2739823232 -> V=1.0, theta=0.0
% INFO    : Bus 8168	: V=1.00144975591, theta=12.2686445602 -> V=1.0, theta=0.0
% INFO    : Bus 8169	: V=1.00148197471, theta=12.2703132333 -> V=1.0, theta=0.0
% INFO    : Bus 8170	: V=1.00112989143, theta=12.1496957978 -> V=1.0, theta=0.0
% INFO    : Bus 8171	: V=1.00009065301, theta=14.4859051094 -> V=1.0, theta=0.0
% INFO    : Bus 8172	: V=0.999588665788, theta=13.1754540476 -> V=1.0, theta=0.0
% INFO    : Bus 8173	: V=0.999525488906, theta=13.1682232281 -> V=1.0, theta=0.0
% INFO    : Bus 8174	: V=1.00053524093, theta=13.5772194161 -> V=1.0, theta=0.0
% INFO    : Bus 8175	: V=0.999994074069, theta=12.7184318193 -> V=1.0, theta=0.0
% INFO    : Bus 8176	: V=1.00055678016, theta=13.4138843732 -> V=1.0, theta=0.0
% INFO    : Bus 8177	: V=0.998252374748, theta=9.58496820288 -> V=1.0, theta=0.0
% INFO    : Bus 8178	: V=0.998328666522, theta=9.59467777133 -> V=1.0, theta=0.0
% INFO    : Bus 8179	: V=0.998252374748, theta=9.58496820288 -> V=1.0, theta=0.0
% INFO    : Bus 8180	: V=0.998128286619, theta=9.52016918765 -> V=1.0, theta=0.0
% INFO    : Bus 8181	: V=1.00215088187, theta=10.5518213395 -> V=1.0, theta=0.0
% INFO    : Bus 8182	: V=0.998127023186, theta=14.6095641559 -> V=1.0, theta=0.0
% INFO    : Bus 8183	: V=1.00155919328, theta=13.1842973465 -> V=1.0, theta=0.0
% INFO    : Bus 8184	: V=1.00395081964, theta=10.8471849356 -> V=1.0, theta=0.0
% INFO    : Bus 8185	: V=0.99795945245, theta=14.5949380359 -> V=1.0, theta=0.0
% INFO    : Bus 8186	: V=0.999976442979, theta=14.7777086355 -> V=1.0, theta=0.0
% INFO    : Bus 8187	: V=0.998127023186, theta=14.6095641559 -> V=1.0, theta=0.0
% INFO    : Bus 8188	: V=0.998127023186, theta=14.6095641559 -> V=1.0, theta=0.0
% INFO    : Bus 8189	: V=0.998101898596, theta=9.47376978722 -> V=1.0, theta=0.0
% INFO    : Bus 8190	: V=0.998175787948, theta=9.48180786514 -> V=1.0, theta=0.0
% INFO    : Bus 8191	: V=1.00011874972, theta=11.3076164057 -> V=1.0, theta=0.0
% INFO    : Bus 8192	: V=1.00023126651, theta=11.3221286032 -> V=1.0, theta=0.0
% INFO    : Bus 8193	: V=1.00057811382, theta=12.1380211748 -> V=1.0, theta=0.0
% INFO    : Bus 8194	: V=0.999691008464, theta=11.4178437268 -> V=1.0, theta=0.0
% INFO    : Bus 8195	: V=0.996383475317, theta=12.6799552043 -> V=1.0, theta=0.0
% INFO    : Bus 8196	: V=0.99956958971, theta=11.7796690779 -> V=1.0, theta=0.0
% INFO    : Bus 8197	: V=0.999677470042, theta=11.791709278 -> V=1.0, theta=0.0
% INFO    : Bus 8198	: V=1.0017023173, theta=14.5334685123 -> V=1.0, theta=0.0
% INFO    : Bus 8199	: V=1.00174792824, theta=14.5386654638 -> V=1.0, theta=0.0
% INFO    : Bus 8200	: V=1.00092020533, theta=13.9079221128 -> V=1.0, theta=0.0
% INFO    : Bus 8201	: V=1.00088510367, theta=13.9024878778 -> V=1.0, theta=0.0
% INFO    : Bus 8202	: V=1.00095861402, theta=13.9137109927 -> V=1.0, theta=0.0
% INFO    : Bus 8203	: V=1.00092020533, theta=13.9079221128 -> V=1.0, theta=0.0
% INFO    : Bus 8204	: V=1.00145639076, theta=13.8096033854 -> V=1.0, theta=0.0
% INFO    : Bus 8205	: V=1.00138613677, theta=13.8043685986 -> V=1.0, theta=0.0
% INFO    : Bus 8206	: V=1.00208643328, theta=11.5919366113 -> V=1.0, theta=0.0
% INFO    : Bus 8207	: V=0.998541401886, theta=11.626536459 -> V=1.0, theta=0.0
% INFO    : Bus 8208	: V=0.996227991337, theta=12.2650807719 -> V=1.0, theta=0.0
% INFO    : Bus 8209	: V=0.997278355503, theta=12.074486612 -> V=1.0, theta=0.0
% INFO    : Bus 8210	: V=0.997323877969, theta=12.0813139851 -> V=1.0, theta=0.0
% INFO    : Bus 8211	: V=0.997278355503, theta=12.074486612 -> V=1.0, theta=0.0
% INFO    : Bus 8212	: V=0.997233557478, theta=12.0668933972 -> V=1.0, theta=0.0
% INFO    : Bus 8213	: V=0.998692112981, theta=10.7434180817 -> V=1.0, theta=0.0
% INFO    : Bus 8214	: V=0.998662352708, theta=10.7390404429 -> V=1.0, theta=0.0
% INFO    : Bus 8215	: V=0.998718297032, theta=10.7481709397 -> V=1.0, theta=0.0
% INFO    : Bus 8216	: V=0.998692112981, theta=10.7434180817 -> V=1.0, theta=0.0
% INFO    : Bus 8217	: V=0.998663477873, theta=10.9253474157 -> V=1.0, theta=0.0
% INFO    : Bus 8218	: V=1.00098380144, theta=11.3053411013 -> V=1.0, theta=0.0
% INFO    : Bus 8219	: V=1.00095620317, theta=11.298107388 -> V=1.0, theta=0.0
% INFO    : Bus 8220	: V=0.99926792791, theta=10.878527021 -> V=1.0, theta=0.0
% INFO    : Bus 8221	: V=1.00076328001, theta=11.5525538628 -> V=1.0, theta=0.0
% INFO    : Bus 8222	: V=1.00088042301, theta=11.5613531452 -> V=1.0, theta=0.0
% INFO    : Bus 8223	: V=1.00076328001, theta=11.5525538628 -> V=1.0, theta=0.0
% INFO    : Bus 8224	: V=1.00076328001, theta=11.5525538628 -> V=1.0, theta=0.0
% INFO    : Bus 8225	: V=0.999226543892, theta=13.7565827175 -> V=1.0, theta=0.0
% INFO    : Bus 8226	: V=1.00070069549, theta=13.81161288 -> V=1.0, theta=0.0
% INFO    : Bus 8227	: V=1.00062293807, theta=13.8022631109 -> V=1.0, theta=0.0
% INFO    : Bus 8228	: V=1.00077250314, theta=13.8215369982 -> V=1.0, theta=0.0
% INFO    : Bus 8229	: V=0.99778910999, theta=13.9110921281 -> V=1.0, theta=0.0
% INFO    : Bus 8230	: V=1.00093478134, theta=12.6401735119 -> V=1.0, theta=0.0
% INFO    : Bus 8231	: V=0.999446913418, theta=13.7210684165 -> V=1.0, theta=0.0
% INFO    : Bus 8232	: V=0.999259173118, theta=13.706166539 -> V=1.0, theta=0.0
% INFO    : Bus 8233	: V=0.999401191513, theta=11.0369974367 -> V=1.0, theta=0.0
% INFO    : Bus 8234	: V=0.999517405681, theta=11.0455895484 -> V=1.0, theta=0.0
% INFO    : Bus 8235	: V=0.999271121348, theta=11.0271354754 -> V=1.0, theta=0.0
% INFO    : Bus 8236	: V=0.999696763894, theta=10.965912867 -> V=1.0, theta=0.0
% INFO    : Bus 8237	: V=0.997931952954, theta=10.7074085143 -> V=1.0, theta=0.0
% INFO    : Bus 8238	: V=0.997840019492, theta=10.698558982 -> V=1.0, theta=0.0
% INFO    : Bus 8239	: V=0.997815432667, theta=10.7026574192 -> V=1.0, theta=0.0
% INFO    : Bus 8240	: V=0.998174044347, theta=10.7231749724 -> V=1.0, theta=0.0
% INFO    : Bus 8241	: V=0.999275442219, theta=11.0423962599 -> V=1.0, theta=0.0
% INFO    : Bus 8242	: V=0.999019012772, theta=11.2289560766 -> V=1.0, theta=0.0
% INFO    : Bus 8243	: V=0.998400110793, theta=20.5538335064 -> V=1.0, theta=0.0
% INFO    : Bus 8244	: V=0.999038262342, theta=20.3793774772 -> V=1.0, theta=0.0
% INFO    : Bus 8245	: V=1.00160047693, theta=21.7239858221 -> V=1.0, theta=0.0
% INFO    : Bus 8246	: V=1.00015096376, theta=14.2388967869 -> V=1.0, theta=0.0
% INFO    : Bus 8247	: V=1.00104350061, theta=13.9442409658 -> V=1.0, theta=0.0
% INFO    : Bus 8248	: V=1.00096818842, theta=13.9353070597 -> V=1.0, theta=0.0
% INFO    : Bus 8249	: V=1.00067033647, theta=13.8838510413 -> V=1.0, theta=0.0
% INFO    : Bus 8250	: V=1.00080939433, theta=13.4506276655 -> V=1.0, theta=0.0
% INFO    : Bus 8251	: V=1.00063658499, theta=13.4357833011 -> V=1.0, theta=0.0
% INFO    : Bus 8252	: V=1.00063772893, theta=13.4695955753 -> V=1.0, theta=0.0
% INFO    : Bus 8253	: V=1.00080939433, theta=13.4506276655 -> V=1.0, theta=0.0
% INFO    : Bus 8254	: V=0.999876251763, theta=14.381445554 -> V=1.0, theta=0.0
% INFO    : Bus 8255	: V=1.000963502, theta=13.6570514708 -> V=1.0, theta=0.0
% INFO    : Bus 8256	: V=1.0010051702, theta=13.6645556906 -> V=1.0, theta=0.0
% INFO    : Bus 8257	: V=1.00092132585, theta=13.6498429832 -> V=1.0, theta=0.0
% INFO    : Bus 8258	: V=0.998837416479, theta=13.9527325239 -> V=1.0, theta=0.0
% INFO    : Bus 8259	: V=0.998767500783, theta=13.9460730356 -> V=1.0, theta=0.0
% INFO    : Bus 8260	: V=0.996953632634, theta=16.3169010397 -> V=1.0, theta=0.0
% INFO    : Bus 8261	: V=1.00094517318, theta=12.0253526139 -> V=1.0, theta=0.0
% INFO    : Bus 8262	: V=1.00097235591, theta=12.0291401649 -> V=1.0, theta=0.0
% INFO    : Bus 8263	: V=1.00084172106, theta=17.5768520187 -> V=1.0, theta=0.0
% INFO    : Bus 8264	: V=1.00851123717, theta=15.4495252648 -> V=1.0, theta=0.0
% INFO    : Bus 8265	: V=1.00142778508, theta=17.6399775776 -> V=1.0, theta=0.0
% INFO    : Bus 8266	: V=1.00079570756, theta=17.5681920681 -> V=1.0, theta=0.0
% INFO    : Bus 8267	: V=1.00084172106, theta=17.5768520187 -> V=1.0, theta=0.0
% INFO    : Bus 8268	: V=1.00084172106, theta=17.5768520187 -> V=1.0, theta=0.0
% INFO    : Bus 8269	: V=0.999066909309, theta=16.6304865081 -> V=1.0, theta=0.0
% INFO    : Bus 8270	: V=0.99899853892, theta=16.6235613101 -> V=1.0, theta=0.0
% INFO    : Bus 8271	: V=1.00229599301, theta=11.3332502322 -> V=1.0, theta=0.0
% INFO    : Bus 8272	: V=1.0005882103, theta=11.657913984 -> V=1.0, theta=0.0
% INFO    : Bus 8273	: V=0.998682328238, theta=16.3915725729 -> V=1.0, theta=0.0
% INFO    : Bus 8274	: V=0.998665748345, theta=16.3878840833 -> V=1.0, theta=0.0
% INFO    : Bus 8275	: V=0.998792266438, theta=14.2207745005 -> V=1.0, theta=0.0
% INFO    : Bus 8276	: V=0.999904813358, theta=10.1755040999 -> V=1.0, theta=0.0
% INFO    : Bus 8277	: V=0.998909212502, theta=9.73399664763 -> V=1.0, theta=0.0
% INFO    : Bus 8278	: V=0.998957456938, theta=9.73794342583 -> V=1.0, theta=0.0
% INFO    : Bus 8279	: V=1.00029397538, theta=9.58721133882 -> V=1.0, theta=0.0
% INFO    : Bus 8280	: V=1.0017873304, theta=12.8188556279 -> V=1.0, theta=0.0
% INFO    : Bus 8281	: V=1.00188008217, theta=12.8306696715 -> V=1.0, theta=0.0
% INFO    : Bus 8282	: V=1.00278743653, theta=13.2024544333 -> V=1.0, theta=0.0
% INFO    : Bus 8283	: V=1.00270556146, theta=13.1915227152 -> V=1.0, theta=0.0
% INFO    : Bus 8284	: V=1.00287865427, theta=13.2148545971 -> V=1.0, theta=0.0
% INFO    : Bus 8285	: V=1.00278743653, theta=13.2024544333 -> V=1.0, theta=0.0
% INFO    : Bus 8286	: V=0.999566165946, theta=14.5191331421 -> V=1.0, theta=0.0
% INFO    : Bus 8287	: V=0.999500339788, theta=14.506489133 -> V=1.0, theta=0.0
% INFO    : Bus 8288	: V=0.999621234779, theta=14.532060669 -> V=1.0, theta=0.0
% INFO    : Bus 8289	: V=0.999646942544, theta=13.428789247 -> V=1.0, theta=0.0
% INFO    : Bus 8290	: V=0.999756520004, theta=13.4397249163 -> V=1.0, theta=0.0
% INFO    : Bus 8291	: V=0.999527919739, theta=13.4165304415 -> V=1.0, theta=0.0
% INFO    : Bus 8292	: V=0.999029978595, theta=13.6544595577 -> V=1.0, theta=0.0
% INFO    : Bus 8293	: V=0.997605476335, theta=10.5421606677 -> V=1.0, theta=0.0
% INFO    : Bus 8294	: V=0.997562176764, theta=10.5361885769 -> V=1.0, theta=0.0
% INFO    : Bus 8295	: V=0.997658791463, theta=10.5485223113 -> V=1.0, theta=0.0
% INFO    : Bus 8296	: V=0.997605476335, theta=10.5421606677 -> V=1.0, theta=0.0
% INFO    : Bus 8297	: V=0.997967095642, theta=10.6754172602 -> V=1.0, theta=0.0
% INFO    : Bus 8298	: V=0.997893462228, theta=10.6692939462 -> V=1.0, theta=0.0
% INFO    : Bus 8299	: V=0.998058295058, theta=10.5952779462 -> V=1.0, theta=0.0
% INFO    : Bus 8300	: V=0.99797277909, theta=10.5900163552 -> V=1.0, theta=0.0
% INFO    : Bus 8301	: V=0.998146490429, theta=10.6004965801 -> V=1.0, theta=0.0
% INFO    : Bus 8302	: V=0.998058295058, theta=10.5952779462 -> V=1.0, theta=0.0
% INFO    : Bus 8303	: V=0.997060962074, theta=16.3837084765 -> V=1.0, theta=0.0
% INFO    : Bus 8304	: V=1.00149626286, theta=16.2153308466 -> V=1.0, theta=0.0
% INFO    : Bus 8305	: V=0.997455437893, theta=16.449453674 -> V=1.0, theta=0.0
% INFO    : Bus 8306	: V=1.00169172152, theta=17.5570726007 -> V=1.0, theta=0.0
% INFO    : Bus 8307	: V=1.00162291082, theta=17.5494604505 -> V=1.0, theta=0.0
% INFO    : Bus 8308	: V=1.00556668315, theta=15.0388691508 -> V=1.0, theta=0.0
% INFO    : Bus 8309	: V=0.999549409026, theta=13.8553577842 -> V=1.0, theta=0.0
% INFO    : Bus 8310	: V=0.999520919831, theta=13.8509605344 -> V=1.0, theta=0.0
% INFO    : Bus 8311	: V=0.999576931191, theta=13.8591913305 -> V=1.0, theta=0.0
% INFO    : Bus 8312	: V=1.00085967019, theta=12.6429355449 -> V=1.0, theta=0.0
% INFO    : Bus 8313	: V=1.00039291635, theta=13.9652935637 -> V=1.0, theta=0.0
% INFO    : Bus 8314	: V=1.00036960378, theta=13.9619881064 -> V=1.0, theta=0.0
% INFO    : Bus 8315	: V=1.00031625546, theta=13.9698196373 -> V=1.0, theta=0.0
% INFO    : Bus 8316	: V=0.996043486077, theta=13.9546976052 -> V=1.0, theta=0.0
% INFO    : Bus 8317	: V=1.00624098956, theta=11.7091755032 -> V=1.0, theta=0.0
% INFO    : Bus 8318	: V=0.995995258781, theta=13.9451095225 -> V=1.0, theta=0.0
% INFO    : Bus 8319	: V=0.997800985992, theta=14.0379139116 -> V=1.0, theta=0.0
% INFO    : Bus 8320	: V=0.996043486077, theta=13.9546976052 -> V=1.0, theta=0.0
% INFO    : Bus 8321	: V=0.996043486077, theta=13.9546976052 -> V=1.0, theta=0.0
% INFO    : Bus 8322	: V=1.00286405328, theta=11.2955603387 -> V=1.0, theta=0.0
% INFO    : Bus 8323	: V=1.00272043317, theta=11.2776920115 -> V=1.0, theta=0.0
% INFO    : Bus 8324	: V=1.00098142658, theta=11.6426996979 -> V=1.0, theta=0.0
% INFO    : Bus 8325	: V=0.999426223935, theta=11.5630843107 -> V=1.0, theta=0.0
% INFO    : Bus 8326	: V=0.999374138499, theta=11.5547957455 -> V=1.0, theta=0.0
% INFO    : Bus 8327	: V=0.999479242466, theta=11.5712971061 -> V=1.0, theta=0.0
% INFO    : Bus 8328	: V=0.999426223935, theta=11.5630843107 -> V=1.0, theta=0.0
% INFO    : Bus 8329	: V=0.998203243568, theta=12.3124890717 -> V=1.0, theta=0.0
% INFO    : Bus 8330	: V=0.998144806295, theta=12.3035889391 -> V=1.0, theta=0.0
% INFO    : Bus 8331	: V=0.998164322998, theta=12.3078032916 -> V=1.0, theta=0.0
% INFO    : Bus 8332	: V=0.99829761663, theta=12.3270804971 -> V=1.0, theta=0.0
% INFO    : Bus 8333	: V=0.99633859479, theta=13.1973627425 -> V=1.0, theta=0.0
% INFO    : Bus 8334	: V=0.996240225698, theta=13.1894251284 -> V=1.0, theta=0.0
% INFO    : Bus 8335	: V=0.996441723379, theta=13.2061563452 -> V=1.0, theta=0.0
% INFO    : Bus 8336	: V=0.998250197288, theta=11.5600041786 -> V=1.0, theta=0.0
% INFO    : Bus 8337	: V=0.998104125427, theta=11.5435047821 -> V=1.0, theta=0.0
% INFO    : Bus 8338	: V=0.998406980197, theta=11.5760778501 -> V=1.0, theta=0.0
% INFO    : Bus 8339	: V=0.998862470714, theta=11.0070245144 -> V=1.0, theta=0.0
% INFO    : Bus 8340	: V=0.998744559676, theta=11.0008249709 -> V=1.0, theta=0.0
% INFO    : Bus 8341	: V=0.998970497117, theta=11.0131349075 -> V=1.0, theta=0.0
% INFO    : Bus 8342	: V=0.998862470714, theta=11.0070245144 -> V=1.0, theta=0.0
% INFO    : Bus 8343	: V=1.00126782818, theta=11.5609247913 -> V=1.0, theta=0.0
% INFO    : Bus 8344	: V=1.00115746009, theta=11.5492407748 -> V=1.0, theta=0.0
% INFO    : Bus 8345	: V=0.999833988476, theta=11.7045666184 -> V=1.0, theta=0.0
% INFO    : Bus 8346	: V=0.998249626642, theta=15.0827502701 -> V=1.0, theta=0.0
% INFO    : Bus 8347	: V=0.99829245585, theta=13.9863454716 -> V=1.0, theta=0.0
% INFO    : Bus 8348	: V=1.00138621564, theta=11.1440322755 -> V=1.0, theta=0.0
% INFO    : Bus 8349	: V=0.998038101926, theta=15.0662748506 -> V=1.0, theta=0.0
% INFO    : Bus 8350	: V=0.998663905456, theta=13.9794584834 -> V=1.0, theta=0.0
% INFO    : Bus 8351	: V=1.00128586105, theta=15.1862024097 -> V=1.0, theta=0.0
% INFO    : Bus 8352	: V=0.99829245585, theta=13.9863454716 -> V=1.0, theta=0.0
% INFO    : Bus 8353	: V=0.997482153678, theta=20.0665001026 -> V=1.0, theta=0.0
% INFO    : Bus 8354	: V=0.997426733079, theta=20.0593040561 -> V=1.0, theta=0.0
% INFO    : Bus 8355	: V=0.998295920282, theta=19.8933669588 -> V=1.0, theta=0.0
% INFO    : Bus 8356	: V=0.999776419754, theta=20.271920828 -> V=1.0, theta=0.0
% INFO    : Bus 8357	: V=1.00118927272, theta=20.7268705934 -> V=1.0, theta=0.0
% INFO    : Bus 8358	: V=1.00287838435, theta=19.981431323 -> V=1.0, theta=0.0
% INFO    : Bus 8359	: V=1.00047882364, theta=20.2318267252 -> V=1.0, theta=0.0
% INFO    : Bus 8360	: V=1.00281892392, theta=19.8541505027 -> V=1.0, theta=0.0
% INFO    : Bus 8361	: V=1.00287838435, theta=19.981431323 -> V=1.0, theta=0.0
% INFO    : Bus 8362	: V=1.00114927903, theta=20.7203006341 -> V=1.0, theta=0.0
% INFO    : Bus 8363	: V=1.00135134133, theta=20.8400351665 -> V=1.0, theta=0.0
% INFO    : Bus 8364	: V=0.999025620106, theta=17.0280861509 -> V=1.0, theta=0.0
% INFO    : Bus 8365	: V=0.998995696853, theta=17.0224651088 -> V=1.0, theta=0.0
% INFO    : Bus 8366	: V=0.999031884272, theta=17.1755513217 -> V=1.0, theta=0.0
% INFO    : Bus 8367	: V=0.997671133149, theta=18.6908111043 -> V=1.0, theta=0.0
% INFO    : Bus 8368	: V=1.00258006249, theta=18.1707431568 -> V=1.0, theta=0.0
% INFO    : Bus 8369	: V=1.00135038523, theta=17.2116996974 -> V=1.0, theta=0.0
% INFO    : Bus 8370	: V=1.00242786139, theta=18.1062664595 -> V=1.0, theta=0.0
% INFO    : Bus 8371	: V=1.00258006249, theta=18.1707431568 -> V=1.0, theta=0.0
% INFO    : Bus 8372	: V=0.99870168504, theta=18.7859330191 -> V=1.0, theta=0.0
% INFO    : Bus 8373	: V=0.997602218771, theta=18.6821282905 -> V=1.0, theta=0.0
% INFO    : Bus 8374	: V=0.999677354458, theta=13.9223787534 -> V=1.0, theta=0.0
% INFO    : Bus 8375	: V=1.00269491159, theta=14.2461664943 -> V=1.0, theta=0.0
% INFO    : Bus 8376	: V=0.999534654255, theta=13.7236943514 -> V=1.0, theta=0.0
% INFO    : Bus 8377	: V=0.999599543392, theta=13.7312456391 -> V=1.0, theta=0.0
% INFO    : Bus 8378	: V=0.999339435158, theta=16.7491855551 -> V=1.0, theta=0.0
% INFO    : Bus 8379	: V=0.999260897492, theta=16.7411157035 -> V=1.0, theta=0.0
% INFO    : Bus 8380	: V=0.999122547705, theta=13.7027859761 -> V=1.0, theta=0.0
% INFO    : Bus 8381	: V=1.00044888081, theta=13.7746840852 -> V=1.0, theta=0.0
% INFO    : Bus 8382	: V=1.00039543084, theta=12.7040613523 -> V=1.0, theta=0.0
% INFO    : Bus 8383	: V=0.99669577574, theta=12.5802894751 -> V=1.0, theta=0.0
% INFO    : Bus 8384	: V=1.00026483932, theta=13.7542082477 -> V=1.0, theta=0.0
% INFO    : Bus 8385	: V=1.00018998327, theta=13.7439159861 -> V=1.0, theta=0.0
% INFO    : Bus 8386	: V=1.00078967168, theta=11.9471718071 -> V=1.0, theta=0.0
% INFO    : Bus 8387	: V=1.00040227256, theta=11.7966565597 -> V=1.0, theta=0.0
% INFO    : Bus 8388	: V=1.00043924801, theta=11.8007491922 -> V=1.0, theta=0.0
% INFO    : Bus 8389	: V=1.0003687949, theta=11.7929314931 -> V=1.0, theta=0.0
% INFO    : Bus 8390	: V=1.00042624673, theta=11.5274328259 -> V=1.0, theta=0.0
% INFO    : Bus 8391	: V=0.998185476273, theta=11.4814929876 -> V=1.0, theta=0.0
% INFO    : Bus 8392	: V=0.999994371265, theta=9.8167892874 -> V=1.0, theta=0.0
% INFO    : Bus 8393	: V=0.999906172348, theta=9.80985195394 -> V=1.0, theta=0.0
% INFO    : Bus 8394	: V=1.00008909496, theta=9.82432967231 -> V=1.0, theta=0.0
% INFO    : Bus 8395	: V=1.00417248435, theta=10.3993499506 -> V=1.0, theta=0.0
% INFO    : Bus 8396	: V=0.998051678765, theta=16.3403312534 -> V=1.0, theta=0.0
% INFO    : Bus 8397	: V=0.998074703311, theta=16.3439453811 -> V=1.0, theta=0.0
% INFO    : Bus 8398	: V=1.00030989926, theta=18.6514386754 -> V=1.0, theta=0.0
% INFO    : Bus 8399	: V=1.0002602836, theta=18.6403540896 -> V=1.0, theta=0.0
% INFO    : Bus 8400	: V=1.00036234283, theta=18.6620449619 -> V=1.0, theta=0.0
% INFO    : Bus 8401	: V=1.00147115417, theta=20.4196645753 -> V=1.0, theta=0.0
% INFO    : Bus 8402	: V=1.00196222066, theta=19.3786713102 -> V=1.0, theta=0.0
% INFO    : Bus 8403	: V=1.00042957687, theta=18.236837109 -> V=1.0, theta=0.0
% INFO    : Bus 8404	: V=1.00175874736, theta=19.2647975429 -> V=1.0, theta=0.0
% INFO    : Bus 8405	: V=1.00136953042, theta=20.407886105 -> V=1.0, theta=0.0
% INFO    : Bus 8406	: V=1.00207240807, theta=20.5952140264 -> V=1.0, theta=0.0
% INFO    : Bus 8407	: V=1.00196222066, theta=19.3786713102 -> V=1.0, theta=0.0
% INFO    : Bus 8408	: V=0.999212545222, theta=19.2962995137 -> V=1.0, theta=0.0
% INFO    : Bus 8409	: V=1.00399770397, theta=19.0350033915 -> V=1.0, theta=0.0
% INFO    : Bus 8410	: V=1.0044766863, theta=18.5587386583 -> V=1.0, theta=0.0
% INFO    : Bus 8411	: V=0.99915129285, theta=19.2839400819 -> V=1.0, theta=0.0
% INFO    : Bus 8412	: V=0.99976485026, theta=19.3537276479 -> V=1.0, theta=0.0
% INFO    : Bus 8413	: V=1.00384602849, theta=19.0053695311 -> V=1.0, theta=0.0
% INFO    : Bus 8414	: V=1.00399770397, theta=19.0350033915 -> V=1.0, theta=0.0
% INFO    : Bus 8415	: V=1.00189046261, theta=18.4173713801 -> V=1.0, theta=0.0
% INFO    : Bus 8416	: V=1.00181533472, theta=18.4063985233 -> V=1.0, theta=0.0
% INFO    : Bus 8417	: V=0.999705872587, theta=20.2100919274 -> V=1.0, theta=0.0
% INFO    : Bus 8418	: V=1.00276722929, theta=10.5331156828 -> V=1.0, theta=0.0
% INFO    : Bus 8419	: V=1.00270224674, theta=10.5250747284 -> V=1.0, theta=0.0
% INFO    : Bus 8420	: V=1.00282971615, theta=10.5401423394 -> V=1.0, theta=0.0
% INFO    : Bus 8421	: V=1.00242989362, theta=11.6604081111 -> V=1.0, theta=0.0
% INFO    : Bus 8422	: V=0.999695119866, theta=10.6134315378 -> V=1.0, theta=0.0
% INFO    : Bus 8423	: V=0.999649116085, theta=10.6054219492 -> V=1.0, theta=0.0
% INFO    : Bus 8424	: V=0.999747103494, theta=10.6211713534 -> V=1.0, theta=0.0
% INFO    : Bus 8425	: V=0.999695119866, theta=10.6134315378 -> V=1.0, theta=0.0
% INFO    : Bus 8426	: V=0.998703861963, theta=16.2847763608 -> V=1.0, theta=0.0
% INFO    : Bus 8427	: V=1.00004855306, theta=14.9461514817 -> V=1.0, theta=0.0
% INFO    : Bus 8428	: V=1.00058319245, theta=17.4966101212 -> V=1.0, theta=0.0
% INFO    : Bus 8429	: V=1.00064716174, theta=17.501730085 -> V=1.0, theta=0.0
% INFO    : Bus 8430	: V=0.998357549892, theta=14.2980555725 -> V=1.0, theta=0.0
% INFO    : Bus 8431	: V=0.998302340025, theta=14.2928974624 -> V=1.0, theta=0.0
% INFO    : Bus 8432	: V=0.998322217673, theta=14.293936141 -> V=1.0, theta=0.0
% INFO    : Bus 8433	: V=1.00061165317, theta=14.0948860618 -> V=1.0, theta=0.0
% INFO    : Bus 8434	: V=1.00056851073, theta=14.0885728397 -> V=1.0, theta=0.0
% INFO    : Bus 8435	: V=1.00050876874, theta=14.1033490086 -> V=1.0, theta=0.0
% INFO    : Bus 8436	: V=1.00186625407, theta=14.5283267141 -> V=1.0, theta=0.0
% INFO    : Bus 8437	: V=1.00172883334, theta=14.5180487625 -> V=1.0, theta=0.0
% INFO    : Bus 8438	: V=1.00201800887, theta=14.5397031803 -> V=1.0, theta=0.0
% INFO    : Bus 8439	: V=1.00186625407, theta=14.5283267141 -> V=1.0, theta=0.0
% INFO    : Bus 8440	: V=1.00114870276, theta=15.3731876495 -> V=1.0, theta=0.0
% INFO    : Bus 8441	: V=0.998570034347, theta=14.3342787305 -> V=1.0, theta=0.0
% INFO    : Bus 8442	: V=0.998512489458, theta=14.3281563992 -> V=1.0, theta=0.0
% INFO    : Bus 8443	: V=0.999925531399, theta=9.79375565023 -> V=1.0, theta=0.0
% INFO    : Bus 8444	: V=0.999420808823, theta=9.6887056456 -> V=1.0, theta=0.0
% INFO    : Bus 8445	: V=1.0025831508, theta=10.669820122 -> V=1.0, theta=0.0
% INFO    : Bus 8446	: V=0.998932470633, theta=10.0337005666 -> V=1.0, theta=0.0
% INFO    : Bus 8447	: V=0.998953141819, theta=10.0360721177 -> V=1.0, theta=0.0
% INFO    : Bus 8448	: V=0.99891040176, theta=10.031215937 -> V=1.0, theta=0.0
% INFO    : Bus 8449	: V=0.999506373265, theta=11.7312472118 -> V=1.0, theta=0.0
% INFO    : Bus 8450	: V=0.998513623792, theta=11.7082871267 -> V=1.0, theta=0.0
% INFO    : Bus 8451	: V=0.998609391625, theta=11.7201601549 -> V=1.0, theta=0.0
% INFO    : Bus 8452	: V=0.998421724391, theta=11.6955642625 -> V=1.0, theta=0.0
% INFO    : Bus 8453	: V=0.998513623792, theta=11.7082871267 -> V=1.0, theta=0.0
% INFO    : Bus 8454	: V=1.00041033933, theta=10.7112269697 -> V=1.0, theta=0.0
% INFO    : Bus 8455	: V=0.999269737719, theta=10.7741473687 -> V=1.0, theta=0.0
% INFO    : Bus 8456	: V=0.999389777141, theta=10.7866730455 -> V=1.0, theta=0.0
% INFO    : Bus 8457	: V=0.99916356569, theta=10.7609776593 -> V=1.0, theta=0.0
% INFO    : Bus 8458	: V=0.999269737719, theta=10.7741473687 -> V=1.0, theta=0.0
% INFO    : Bus 8459	: V=1.00048731804, theta=10.8113607784 -> V=1.0, theta=0.0
% INFO    : Bus 8460	: V=0.999374704875, theta=9.80505387646 -> V=1.0, theta=0.0
% INFO    : Bus 8461	: V=1.00218770852, theta=10.0721013024 -> V=1.0, theta=0.0
% INFO    : Bus 8462	: V=1.00241975051, theta=12.6715667549 -> V=1.0, theta=0.0
% INFO    : Bus 8463	: V=1.00233525036, theta=12.6599418704 -> V=1.0, theta=0.0
% INFO    : Bus 8464	: V=0.9990949902, theta=12.0010153638 -> V=1.0, theta=0.0
% INFO    : Bus 8465	: V=1.00035807239, theta=12.9168428803 -> V=1.0, theta=0.0
% INFO    : Bus 8466	: V=1.00048342383, theta=12.9276517361 -> V=1.0, theta=0.0
% INFO    : Bus 8467	: V=0.998099399269, theta=13.0580035731 -> V=1.0, theta=0.0
% INFO    : Bus 8468	: V=1.00113720421, theta=12.8597465398 -> V=1.0, theta=0.0
% INFO    : Bus 8469	: V=1.00104543445, theta=12.8480511694 -> V=1.0, theta=0.0
% INFO    : Bus 8470	: V=0.99906563586, theta=16.4912267089 -> V=1.0, theta=0.0
% INFO    : Bus 8471	: V=1.00575952729, theta=14.8582140298 -> V=1.0, theta=0.0
% INFO    : Bus 8472	: V=0.99988100291, theta=16.5935801139 -> V=1.0, theta=0.0
% INFO    : Bus 8473	: V=0.998958530121, theta=16.4849063281 -> V=1.0, theta=0.0
% INFO    : Bus 8474	: V=0.99906563586, theta=16.4912267089 -> V=1.0, theta=0.0
% INFO    : Bus 8475	: V=0.99906563586, theta=16.4912267089 -> V=1.0, theta=0.0
% INFO    : Bus 8476	: V=0.998773554051, theta=18.2442833317 -> V=1.0, theta=0.0
% INFO    : Bus 8477	: V=1.00053935579, theta=16.9093165294 -> V=1.0, theta=0.0
% INFO    : Bus 8478	: V=1.00090978898, theta=14.8786056567 -> V=1.0, theta=0.0
% INFO    : Bus 8479	: V=0.998611785893, theta=18.2332698102 -> V=1.0, theta=0.0
% INFO    : Bus 8480	: V=1.00049466463, theta=16.8158658179 -> V=1.0, theta=0.0
% INFO    : Bus 8481	: V=1.00053935579, theta=16.9093165294 -> V=1.0, theta=0.0
% INFO    : Bus 8482	: V=1.00053935579, theta=16.9093165294 -> V=1.0, theta=0.0
% INFO    : Bus 8483	: V=0.998926847532, theta=14.3787981148 -> V=1.0, theta=0.0
% INFO    : Bus 8484	: V=1.00040592407, theta=14.6191495026 -> V=1.0, theta=0.0
% INFO    : Bus 8485	: V=0.998727348367, theta=10.7257277102 -> V=1.0, theta=0.0
% INFO    : Bus 8486	: V=0.998676529135, theta=10.7207655395 -> V=1.0, theta=0.0
% INFO    : Bus 8487	: V=0.998952802056, theta=10.7277099951 -> V=1.0, theta=0.0
% INFO    : Bus 8488	: V=0.998538734891, theta=11.8969429858 -> V=1.0, theta=0.0
% INFO    : Bus 8489	: V=0.998658425574, theta=11.907153505 -> V=1.0, theta=0.0
% INFO    : Bus 8490	: V=0.996064683513, theta=12.6683530571 -> V=1.0, theta=0.0
% INFO    : Bus 8491	: V=0.996024177549, theta=12.3000259713 -> V=1.0, theta=0.0
% INFO    : Bus 8492	: V=0.996269583065, theta=12.3187908307 -> V=1.0, theta=0.0
% INFO    : Bus 8493	: V=0.99789394727, theta=12.5389364866 -> V=1.0, theta=0.0
% INFO    : Bus 8494	: V=0.997291690048, theta=12.6331220998 -> V=1.0, theta=0.0
% INFO    : Bus 8495	: V=0.997176526337, theta=12.6231232039 -> V=1.0, theta=0.0
% INFO    : Bus 8496	: V=0.999054640139, theta=11.3496121206 -> V=1.0, theta=0.0
% INFO    : Bus 8497	: V=0.999249646192, theta=11.36594887 -> V=1.0, theta=0.0
% INFO    : Bus 8498	: V=0.997709911339, theta=15.9426103186 -> V=1.0, theta=0.0
% INFO    : Bus 8499	: V=0.998849040108, theta=14.6081609591 -> V=1.0, theta=0.0
% INFO    : Bus 8500	: V=0.998968883294, theta=14.6211810426 -> V=1.0, theta=0.0
% INFO    : Bus 8501	: V=0.99878282211, theta=14.6003104329 -> V=1.0, theta=0.0
% INFO    : Bus 8502	: V=0.998849040108, theta=14.6081609591 -> V=1.0, theta=0.0
% INFO    : Bus 8503	: V=1.00204440264, theta=10.2120775158 -> V=1.0, theta=0.0
% INFO    : Bus 8504	: V=1.00197319295, theta=10.2051902785 -> V=1.0, theta=0.0
% INFO    : Bus 8505	: V=1.00033541441, theta=10.5846417021 -> V=1.0, theta=0.0
% INFO    : Bus 8506	: V=1.00041416454, theta=10.5908846558 -> V=1.0, theta=0.0
% INFO    : Bus 8507	: V=0.99957957807, theta=10.4007589551 -> V=1.0, theta=0.0
% INFO    : Bus 8508	: V=0.999690188585, theta=10.4180152484 -> V=1.0, theta=0.0
% INFO    : Bus 8509	: V=0.998736189561, theta=10.3712911084 -> V=1.0, theta=0.0
% INFO    : Bus 8510	: V=0.998789291923, theta=10.3790785911 -> V=1.0, theta=0.0
% INFO    : Bus 8511	: V=0.999807654386, theta=9.26043544608 -> V=1.0, theta=0.0
% INFO    : Bus 8512	: V=1.00122129022, theta=10.0775026326 -> V=1.0, theta=0.0
% INFO    : Bus 8513	: V=1.00127353708, theta=10.0867599896 -> V=1.0, theta=0.0
% INFO    : Bus 8514	: V=1.00122129022, theta=10.0775026326 -> V=1.0, theta=0.0
% INFO    : Bus 8515	: V=1.00122129022, theta=10.0775026326 -> V=1.0, theta=0.0
% INFO    : Bus 8516	: V=1.00158595272, theta=11.6145460073 -> V=1.0, theta=0.0
% INFO    : Bus 8517	: V=0.999800834044, theta=10.6732678992 -> V=1.0, theta=0.0
% INFO    : Bus 8518	: V=0.999699069541, theta=10.6660392005 -> V=1.0, theta=0.0
% INFO    : Bus 8519	: V=0.999782208334, theta=11.0144394804 -> V=1.0, theta=0.0
% INFO    : Bus 8520	: V=0.997864590422, theta=9.41678392699 -> V=1.0, theta=0.0
% INFO    : Bus 8521	: V=1.00015881728, theta=11.3725135792 -> V=1.0, theta=0.0
% INFO    : Bus 8522	: V=1.00029795028, theta=11.3863116404 -> V=1.0, theta=0.0
% INFO    : Bus 8523	: V=1.00009140459, theta=11.3662988758 -> V=1.0, theta=0.0
% INFO    : Bus 8524	: V=0.999015400349, theta=9.56656961074 -> V=1.0, theta=0.0
% INFO    : Bus 8525	: V=0.999970675195, theta=8.60241538946 -> V=1.0, theta=0.0
% INFO    : Bus 8526	: V=0.999949339752, theta=8.59955863586 -> V=1.0, theta=0.0
% INFO    : Bus 8527	: V=0.999992522431, theta=8.60538194147 -> V=1.0, theta=0.0
% INFO    : Bus 8528	: V=1.00062759828, theta=9.74773186208 -> V=1.0, theta=0.0
% INFO    : Bus 8529	: V=1.00250799899, theta=19.4420693249 -> V=1.0, theta=0.0
% INFO    : Bus 8530	: V=1.00244596583, theta=19.4364736789 -> V=1.0, theta=0.0
% INFO    : Bus 8531	: V=1.00002971888, theta=18.7977691103 -> V=1.0, theta=0.0
% INFO    : Bus 8532	: V=0.999984574754, theta=18.7921987268 -> V=1.0, theta=0.0
% INFO    : Bus 8533	: V=1.00033635848, theta=19.0382132775 -> V=1.0, theta=0.0
% INFO    : Bus 8534	: V=1.00029055849, theta=19.0330702326 -> V=1.0, theta=0.0
% INFO    : Bus 8535	: V=1.00161703771, theta=19.6715520225 -> V=1.0, theta=0.0
% INFO    : Bus 8536	: V=1.00165171353, theta=19.6775814876 -> V=1.0, theta=0.0
% INFO    : Bus 8537	: V=1.00157650757, theta=19.6658027899 -> V=1.0, theta=0.0
% INFO    : Bus 8538	: V=0.999007358691, theta=12.6664785934 -> V=1.0, theta=0.0
% INFO    : Bus 8539	: V=1.00619648343, theta=10.7832224296 -> V=1.0, theta=0.0
% INFO    : Bus 8540	: V=0.998918115155, theta=12.6587703815 -> V=1.0, theta=0.0
% INFO    : Bus 8541	: V=1.00008699971, theta=12.7530374822 -> V=1.0, theta=0.0
% INFO    : Bus 8542	: V=0.999007358691, theta=12.6664785934 -> V=1.0, theta=0.0
% INFO    : Bus 8543	: V=0.999007358691, theta=12.6664785934 -> V=1.0, theta=0.0
% INFO    : Bus 8544	: V=0.999953565599, theta=10.4937568118 -> V=1.0, theta=0.0
% INFO    : Bus 8545	: V=0.999919729183, theta=10.4883884286 -> V=1.0, theta=0.0
% INFO    : Bus 8546	: V=0.999981609239, theta=10.4989897362 -> V=1.0, theta=0.0
% INFO    : Bus 8547	: V=0.999953565599, theta=10.4937568118 -> V=1.0, theta=0.0
% INFO    : Bus 8548	: V=1.00151934221, theta=9.89217030573 -> V=1.0, theta=0.0
% INFO    : Bus 8549	: V=0.998608433618, theta=10.1986545007 -> V=1.0, theta=0.0
% INFO    : Bus 8550	: V=0.998214528873, theta=9.41717877796 -> V=1.0, theta=0.0
% INFO    : Bus 8551	: V=1.0003079029, theta=10.3072797448 -> V=1.0, theta=0.0
% INFO    : Bus 8552	: V=1.00623124375, theta=9.95407907736 -> V=1.0, theta=0.0
% INFO    : Bus 8553	: V=0.999034152037, theta=19.1471688971 -> V=1.0, theta=0.0
% INFO    : Bus 8554	: V=0.999141154178, theta=19.1577865327 -> V=1.0, theta=0.0
% INFO    : Bus 8555	: V=0.998929464414, theta=19.1371910114 -> V=1.0, theta=0.0
% INFO    : Bus 8556	: V=1.00232952584, theta=19.674617328 -> V=1.0, theta=0.0
% INFO    : Bus 8557	: V=1.00299250715, theta=19.5578584642 -> V=1.0, theta=0.0
% INFO    : Bus 8558	: V=1.00017216629, theta=20.2358890043 -> V=1.0, theta=0.0
% INFO    : Bus 8559	: V=1.00288372788, theta=19.54768162 -> V=1.0, theta=0.0
% INFO    : Bus 8560	: V=1.00310990701, theta=19.5411899029 -> V=1.0, theta=0.0
% INFO    : Bus 8561	: V=1.00299250715, theta=19.5578584642 -> V=1.0, theta=0.0
% INFO    : Bus 8562	: V=0.997961900691, theta=20.1216873284 -> V=1.0, theta=0.0
% INFO    : Bus 8563	: V=0.997859109076, theta=20.1112896737 -> V=1.0, theta=0.0
% INFO    : Bus 8564	: V=0.997480517685, theta=20.0836298085 -> V=1.0, theta=0.0
% INFO    : Bus 8565	: V=0.997399293459, theta=20.0729744003 -> V=1.0, theta=0.0
% INFO    : Bus 8566	: V=0.998287241756, theta=11.9647747502 -> V=1.0, theta=0.0
% INFO    : Bus 8567	: V=0.999533921182, theta=13.9932569597 -> V=1.0, theta=0.0
% INFO    : Bus 8568	: V=0.997765335208, theta=17.6409280748 -> V=1.0, theta=0.0
% INFO    : Bus 8569	: V=1.00250676774, theta=16.8883923241 -> V=1.0, theta=0.0
% INFO    : Bus 8570	: V=1.00428457467, theta=15.0146200746 -> V=1.0, theta=0.0
% INFO    : Bus 8571	: V=0.997708043146, theta=17.6331328023 -> V=1.0, theta=0.0
% INFO    : Bus 8572	: V=1.00127500678, theta=16.8386563886 -> V=1.0, theta=0.0
% INFO    : Bus 8573	: V=1.00244723204, theta=16.8816847869 -> V=1.0, theta=0.0
% INFO    : Bus 8574	: V=0.999919429169, theta=17.7936553332 -> V=1.0, theta=0.0
% INFO    : Bus 8575	: V=1.00307631429, theta=14.8700787174 -> V=1.0, theta=0.0
% INFO    : Bus 8576	: V=0.998329967115, theta=14.7668145503 -> V=1.0, theta=0.0
% INFO    : Bus 8577	: V=0.998249566486, theta=14.7598093886 -> V=1.0, theta=0.0
% INFO    : Bus 8578	: V=0.998415886412, theta=14.774194887 -> V=1.0, theta=0.0
% INFO    : Bus 8579	: V=0.998329967115, theta=14.7668145503 -> V=1.0, theta=0.0
% INFO    : Bus 8580	: V=0.999870656004, theta=13.5130154706 -> V=1.0, theta=0.0
% INFO    : Bus 8581	: V=0.999921949742, theta=13.5198655161 -> V=1.0, theta=0.0
% INFO    : Bus 8582	: V=0.999870656004, theta=13.5130154706 -> V=1.0, theta=0.0
% INFO    : Bus 8583	: V=0.999828804916, theta=13.5060209912 -> V=1.0, theta=0.0
% INFO    : Bus 8584	: V=1.00290475432, theta=15.0853865085 -> V=1.0, theta=0.0
% INFO    : Bus 8585	: V=0.999105677921, theta=13.4501166199 -> V=1.0, theta=0.0
% INFO    : Bus 8586	: V=0.999178603427, theta=13.4580836992 -> V=1.0, theta=0.0
% INFO    : Bus 8587	: V=0.999105677921, theta=13.4501166199 -> V=1.0, theta=0.0
% INFO    : Bus 8588	: V=0.999651567755, theta=13.9419892668 -> V=1.0, theta=0.0
% INFO    : Bus 8589	: V=0.999591445506, theta=13.9343307559 -> V=1.0, theta=0.0
% INFO    : Bus 8590	: V=0.99971144889, theta=13.9489608248 -> V=1.0, theta=0.0
% INFO    : Bus 8591	: V=1.00182503386, theta=15.226040477 -> V=1.0, theta=0.0
% INFO    : Bus 8592	: V=1.00178740827, theta=15.2213446468 -> V=1.0, theta=0.0
% INFO    : Bus 8593	: V=1.00229520802, theta=15.7632015653 -> V=1.0, theta=0.0
% INFO    : Bus 8594	: V=0.999897183345, theta=14.1920556575 -> V=1.0, theta=0.0
% INFO    : Bus 8595	: V=0.999854208648, theta=14.1879367212 -> V=1.0, theta=0.0
% INFO    : Bus 8596	: V=0.999940349403, theta=14.1960525513 -> V=1.0, theta=0.0
% INFO    : Bus 8597	: V=0.999897183345, theta=14.1920556575 -> V=1.0, theta=0.0
% INFO    : Bus 8598	: V=1.00395041694, theta=12.9564413718 -> V=1.0, theta=0.0
% INFO    : Bus 8599	: V=0.999137593991, theta=13.2062452675 -> V=1.0, theta=0.0
% INFO    : Bus 8600	: V=0.999534740588, theta=12.6049315558 -> V=1.0, theta=0.0
% INFO    : Bus 8601	: V=0.99946018279, theta=12.5974300626 -> V=1.0, theta=0.0
% INFO    : Bus 8602	: V=0.99692238384, theta=13.0198342569 -> V=1.0, theta=0.0
% INFO    : Bus 8603	: V=0.998070529559, theta=9.46694781086 -> V=1.0, theta=0.0
% INFO    : Bus 8604	: V=0.998029907693, theta=9.45810117699 -> V=1.0, theta=0.0
% INFO    : Bus 8605	: V=0.998106259263, theta=9.47511816448 -> V=1.0, theta=0.0
% INFO    : Bus 8606	: V=0.998070529559, theta=9.46694781086 -> V=1.0, theta=0.0
% INFO    : Bus 8607	: V=1.00268231507, theta=18.1706817006 -> V=1.0, theta=0.0
% INFO    : Bus 8608	: V=1.00259673477, theta=18.1586109124 -> V=1.0, theta=0.0
% INFO    : Bus 8609	: V=1.00345695815, theta=18.9225786258 -> V=1.0, theta=0.0
% INFO    : Bus 8610	: V=0.997208726986, theta=16.300773305 -> V=1.0, theta=0.0
% INFO    : Bus 8611	: V=0.997104715101, theta=16.2764503825 -> V=1.0, theta=0.0
% INFO    : Bus 8612	: V=0.997335363675, theta=16.3270298085 -> V=1.0, theta=0.0
% INFO    : Bus 8613	: V=0.997208726986, theta=16.300773305 -> V=1.0, theta=0.0
% INFO    : Bus 8614	: V=0.997600860358, theta=16.3550998528 -> V=1.0, theta=0.0
% INFO    : Bus 8615	: V=0.997465236375, theta=16.3385085984 -> V=1.0, theta=0.0
% INFO    : Bus 8616	: V=1.00201182893, theta=18.2519673753 -> V=1.0, theta=0.0
% INFO    : Bus 8617	: V=1.00192407274, theta=18.2414045847 -> V=1.0, theta=0.0
% INFO    : Bus 8618	: V=1.00210070283, theta=18.2624246955 -> V=1.0, theta=0.0
% INFO    : Bus 8619	: V=1.00201182893, theta=18.2519673753 -> V=1.0, theta=0.0
% INFO    : Bus 8620	: V=0.997719155227, theta=16.0160148235 -> V=1.0, theta=0.0
% INFO    : Bus 8621	: V=1.00082504295, theta=11.6285515743 -> V=1.0, theta=0.0
% INFO    : Bus 8622	: V=0.998924073678, theta=10.9000108346 -> V=1.0, theta=0.0
% INFO    : Bus 8623	: V=0.998889756504, theta=10.8940109877 -> V=1.0, theta=0.0
% INFO    : Bus 8624	: V=0.998968472366, theta=10.9062926604 -> V=1.0, theta=0.0
% INFO    : Bus 8625	: V=0.999457295252, theta=11.8410788339 -> V=1.0, theta=0.0
% INFO    : Bus 8626	: V=0.998413456763, theta=10.030052053 -> V=1.0, theta=0.0
% INFO    : Bus 8627	: V=0.998388653733, theta=9.48445694294 -> V=1.0, theta=0.0
% INFO    : Bus 8628	: V=0.999452874595, theta=9.47819337161 -> V=1.0, theta=0.0
% INFO    : Bus 8629	: V=0.999559225926, theta=9.49025620782 -> V=1.0, theta=0.0
% INFO    : Bus 8630	: V=0.999827776054, theta=10.4830134712 -> V=1.0, theta=0.0
% INFO    : Bus 8631	: V=0.999880531042, theta=10.492098485 -> V=1.0, theta=0.0
% INFO    : Bus 8632	: V=0.997814544239, theta=10.5008314055 -> V=1.0, theta=0.0
% INFO    : Bus 8633	: V=0.997750217332, theta=10.4919238522 -> V=1.0, theta=0.0
% INFO    : Bus 8634	: V=0.99947878618, theta=9.84879303755 -> V=1.0, theta=0.0
% INFO    : Bus 8635	: V=0.9994296361, theta=9.84227286794 -> V=1.0, theta=0.0
% INFO    : Bus 8636	: V=0.999527750096, theta=9.85471125691 -> V=1.0, theta=0.0
% INFO    : Bus 8637	: V=1.0059539746, theta=9.95500335851 -> V=1.0, theta=0.0
% INFO    : Bus 8638	: V=1.00590751155, theta=9.94796317197 -> V=1.0, theta=0.0
% INFO    : Bus 8639	: V=1.00599036565, theta=9.96189365411 -> V=1.0, theta=0.0
% INFO    : Bus 8640	: V=1.0059539746, theta=9.95500335851 -> V=1.0, theta=0.0
% INFO    : Bus 8641	: V=0.997757549948, theta=10.1016704558 -> V=1.0, theta=0.0
% INFO    : Bus 8642	: V=0.997709979996, theta=10.0952612123 -> V=1.0, theta=0.0
% INFO    : Bus 8643	: V=0.997662440549, theta=11.7952596086 -> V=1.0, theta=0.0
% INFO    : Bus 8644	: V=0.997525583417, theta=11.7836383946 -> V=1.0, theta=0.0
% INFO    : Bus 8645	: V=0.997783411844, theta=11.8068954118 -> V=1.0, theta=0.0
% INFO    : Bus 8646	: V=0.997662440549, theta=11.7952596086 -> V=1.0, theta=0.0
% INFO    : Bus 8647	: V=1.00091305997, theta=10.5559073848 -> V=1.0, theta=0.0
% INFO    : Bus 8648	: V=0.997837383176, theta=9.49238077287 -> V=1.0, theta=0.0
% INFO    : Bus 8649	: V=0.997741119052, theta=9.48344100175 -> V=1.0, theta=0.0
% INFO    : Bus 8650	: V=0.997933090887, theta=9.50169969077 -> V=1.0, theta=0.0
% INFO    : Bus 8651	: V=0.999039361713, theta=11.1430587832 -> V=1.0, theta=0.0
% INFO    : Bus 8652	: V=0.999120154093, theta=11.1511999965 -> V=1.0, theta=0.0
% INFO    : Bus 8653	: V=0.998959531779, theta=11.133728057 -> V=1.0, theta=0.0
% INFO    : Bus 8654	: V=0.999368402887, theta=10.7454778373 -> V=1.0, theta=0.0
% INFO    : Bus 8655	: V=1.00185245276, theta=9.94613018126 -> V=1.0, theta=0.0
% INFO    : Bus 8656	: V=1.00181590093, theta=9.94132078677 -> V=1.0, theta=0.0
% INFO    : Bus 8657	: V=1.00189353094, theta=9.95120103477 -> V=1.0, theta=0.0
% INFO    : Bus 8658	: V=1.0006249595, theta=9.56410215833 -> V=1.0, theta=0.0
% INFO    : Bus 8659	: V=1.00114014989, theta=9.82172302121 -> V=1.0, theta=0.0
% INFO    : Bus 8660	: V=1.00108984582, theta=9.8141822607 -> V=1.0, theta=0.0
% INFO    : Bus 8661	: V=1.00203045132, theta=9.42248760382 -> V=1.0, theta=0.0
% INFO    : Bus 8662	: V=0.998475266883, theta=15.9997425785 -> V=1.0, theta=0.0
% INFO    : Bus 8663	: V=0.998452904963, theta=15.9958611887 -> V=1.0, theta=0.0
% INFO    : Bus 8664	: V=0.998494206728, theta=16.0031699869 -> V=1.0, theta=0.0
% INFO    : Bus 8665	: V=0.998475266883, theta=15.9997425785 -> V=1.0, theta=0.0
% INFO    : Bus 8666	: V=1.00081909451, theta=15.7386607451 -> V=1.0, theta=0.0
% INFO    : Bus 8667	: V=1.0008383223, theta=15.7422590702 -> V=1.0, theta=0.0
% INFO    : Bus 8668	: V=1.0007986804, theta=15.7351419423 -> V=1.0, theta=0.0
% INFO    : Bus 8669	: V=1.00081909451, theta=15.7386607451 -> V=1.0, theta=0.0
% INFO    : Bus 8670	: V=0.9973257797, theta=12.5247144883 -> V=1.0, theta=0.0
% INFO    : Bus 8671	: V=0.997232060734, theta=12.8300117267 -> V=1.0, theta=0.0
% INFO    : Bus 8672	: V=0.997415496363, theta=12.8406129722 -> V=1.0, theta=0.0
% INFO    : Bus 8673	: V=0.999674693803, theta=11.5679461479 -> V=1.0, theta=0.0
% INFO    : Bus 8674	: V=0.999629271513, theta=16.3383750078 -> V=1.0, theta=0.0
% INFO    : Bus 8675	: V=0.999782179272, theta=15.5343061443 -> V=1.0, theta=0.0
% INFO    : Bus 8676	: V=0.999707884831, theta=12.6402640546 -> V=1.0, theta=0.0
% INFO    : Bus 8677	: V=0.999628762192, theta=15.5245347019 -> V=1.0, theta=0.0
% INFO    : Bus 8678	: V=1.00002423743, theta=15.5421264735 -> V=1.0, theta=0.0
% INFO    : Bus 8679	: V=1.00107909247, theta=16.4571992235 -> V=1.0, theta=0.0
% INFO    : Bus 8680	: V=0.999629271513, theta=16.3383750078 -> V=1.0, theta=0.0
% INFO    : Bus 8681	: V=0.999984844345, theta=11.7776988071 -> V=1.0, theta=0.0
% INFO    : Bus 8682	: V=0.999817707707, theta=11.7573327493 -> V=1.0, theta=0.0
% INFO    : Bus 8683	: V=1.00012987155, theta=11.7979494352 -> V=1.0, theta=0.0
% INFO    : Bus 8684	: V=1.00119174487, theta=11.2886553164 -> V=1.0, theta=0.0
% INFO    : Bus 8685	: V=1.00125186445, theta=11.2969648388 -> V=1.0, theta=0.0
% INFO    : Bus 8686	: V=1.00113269666, theta=11.2805215448 -> V=1.0, theta=0.0
% INFO    : Bus 8687	: V=0.999081260983, theta=10.4724255395 -> V=1.0, theta=0.0
% INFO    : Bus 8688	: V=0.999039992453, theta=10.4672669577 -> V=1.0, theta=0.0
% INFO    : Bus 8689	: V=0.999123178068, theta=10.4777482577 -> V=1.0, theta=0.0
% INFO    : Bus 8690	: V=0.999246436585, theta=14.3915885396 -> V=1.0, theta=0.0
% INFO    : Bus 8691	: V=0.999217771564, theta=14.3854220344 -> V=1.0, theta=0.0
% INFO    : Bus 8692	: V=0.999278130115, theta=14.3974542441 -> V=1.0, theta=0.0
% INFO    : Bus 8693	: V=0.998916859427, theta=17.3910212627 -> V=1.0, theta=0.0
% INFO    : Bus 8694	: V=1.00357414871, theta=16.12915561 -> V=1.0, theta=0.0
% INFO    : Bus 8695	: V=0.998824333313, theta=17.3786314094 -> V=1.0, theta=0.0
% INFO    : Bus 8696	: V=0.9996464308, theta=17.4734215807 -> V=1.0, theta=0.0
% INFO    : Bus 8697	: V=0.998916859427, theta=17.3910212627 -> V=1.0, theta=0.0
% INFO    : Bus 8698	: V=0.998916859427, theta=17.3910212627 -> V=1.0, theta=0.0
% INFO    : Bus 8699	: V=1.00034059147, theta=15.5855206827 -> V=1.0, theta=0.0
% INFO    : Bus 8700	: V=1.00029375658, theta=15.5788281227 -> V=1.0, theta=0.0
% INFO    : Bus 8701	: V=1.00038480454, theta=15.5912398033 -> V=1.0, theta=0.0
% INFO    : Bus 8702	: V=1.00034059147, theta=15.5855206827 -> V=1.0, theta=0.0
% INFO    : Bus 8703	: V=0.998597180182, theta=10.6861898185 -> V=1.0, theta=0.0
% INFO    : Bus 8704	: V=0.998506604832, theta=10.678275427 -> V=1.0, theta=0.0
% INFO    : Bus 8705	: V=1.00120586945, theta=11.0481626549 -> V=1.0, theta=0.0
% INFO    : Bus 8706	: V=1.00030387228, theta=11.3659648602 -> V=1.0, theta=0.0
% INFO    : Bus 8707	: V=1.00022377032, theta=11.3580940181 -> V=1.0, theta=0.0
% INFO    : Bus 8708	: V=1.00039842743, theta=11.3741808893 -> V=1.0, theta=0.0
% INFO    : Bus 8709	: V=1.00030387228, theta=11.3659648602 -> V=1.0, theta=0.0
% INFO    : Bus 8710	: V=0.999025953909, theta=10.8677656072 -> V=1.0, theta=0.0
% INFO    : Bus 8711	: V=1.00520384707, theta=10.1180962133 -> V=1.0, theta=0.0
% INFO    : Bus 8712	: V=0.998756878843, theta=10.3514781631 -> V=1.0, theta=0.0
% INFO    : Bus 8713	: V=0.998814686052, theta=10.3599878878 -> V=1.0, theta=0.0
% INFO    : Bus 8714	: V=1.00143564862, theta=10.3134397932 -> V=1.0, theta=0.0
% INFO    : Bus 8715	: V=0.997919827096, theta=9.90277939414 -> V=1.0, theta=0.0
% INFO    : Bus 8716	: V=0.998381593426, theta=16.1225793136 -> V=1.0, theta=0.0
% INFO    : Bus 8717	: V=1.00575478453, theta=14.224827875 -> V=1.0, theta=0.0
% INFO    : Bus 8718	: V=0.999459085978, theta=16.2034208999 -> V=1.0, theta=0.0
% INFO    : Bus 8719	: V=0.998289253277, theta=16.1141890179 -> V=1.0, theta=0.0
% INFO    : Bus 8720	: V=0.998381593426, theta=16.1225793136 -> V=1.0, theta=0.0
% INFO    : Bus 8721	: V=1.00153458046, theta=13.9205786228 -> V=1.0, theta=0.0
% INFO    : Bus 8722	: V=1.00157678004, theta=13.9297912311 -> V=1.0, theta=0.0
% INFO    : Bus 8723	: V=1.00148794052, theta=13.9116735454 -> V=1.0, theta=0.0
% INFO    : Bus 8724	: V=1.00153458046, theta=13.9205786228 -> V=1.0, theta=0.0
% INFO    : Bus 8725	: V=0.998340717968, theta=13.4282648096 -> V=1.0, theta=0.0
% INFO    : Bus 8726	: V=1.00101739615, theta=14.9479645019 -> V=1.0, theta=0.0
% INFO    : Bus 8727	: V=0.999565827791, theta=10.050091599 -> V=1.0, theta=0.0
% INFO    : Bus 8728	: V=0.999468617017, theta=10.0404048859 -> V=1.0, theta=0.0
% INFO    : Bus 8729	: V=0.999667605145, theta=10.0595231678 -> V=1.0, theta=0.0
% INFO    : Bus 8730	: V=0.999565827791, theta=10.050091599 -> V=1.0, theta=0.0
% INFO    : Bus 8731	: V=1.01345197267, theta=10.1897928302 -> V=1.0, theta=0.0
% INFO    : Bus 8732	: V=1.00826837545, theta=11.6268580516 -> V=1.0, theta=0.0
% INFO    : Bus 8733	: V=1.00257353563, theta=12.1416036753 -> V=1.0, theta=0.0
% INFO    : Bus 8734	: V=1.0069479483, theta=10.4938437035 -> V=1.0, theta=0.0
% INFO    : Bus 8735	: V=1.00813362528, theta=11.6198259011 -> V=1.0, theta=0.0
% INFO    : Bus 8736	: V=1.00225872664, theta=12.2775476519 -> V=1.0, theta=0.0
% INFO    : Bus 8737	: V=1.0087155939, theta=11.5786296934 -> V=1.0, theta=0.0
% INFO    : Bus 8738	: V=1.00826837545, theta=11.6268580516 -> V=1.0, theta=0.0
% INFO    : Bus 8739	: V=1.00705224788, theta=10.2185623049 -> V=1.0, theta=0.0
% INFO    : Bus 8740	: V=0.999460653694, theta=11.9779843079 -> V=1.0, theta=0.0
% INFO    : Bus 8741	: V=1.00481674434, theta=10.738844158 -> V=1.0, theta=0.0
% INFO    : Bus 8742	: V=0.997987047527, theta=10.5607206738 -> V=1.0, theta=0.0
% INFO    : Bus 8743	: V=0.998363592519, theta=10.8328272228 -> V=1.0, theta=0.0
% INFO    : Bus 8744	: V=0.998217681118, theta=10.8128091254 -> V=1.0, theta=0.0
% INFO    : Bus 8745	: V=0.999673910628, theta=11.2795625761 -> V=1.0, theta=0.0
% INFO    : Bus 8746	: V=0.99982585134, theta=11.2899627667 -> V=1.0, theta=0.0
% INFO    : Bus 8747	: V=0.999537010055, theta=11.2705948663 -> V=1.0, theta=0.0
% INFO    : Bus 8748	: V=0.999673910628, theta=11.2795625761 -> V=1.0, theta=0.0
% INFO    : Bus 8749	: V=0.998433359238, theta=9.95575211699 -> V=1.0, theta=0.0
% INFO    : Bus 8750	: V=0.998559512309, theta=9.97080388641 -> V=1.0, theta=0.0
% INFO    : Bus 8751	: V=0.998289203299, theta=9.93905417303 -> V=1.0, theta=0.0
% INFO    : Bus 8752	: V=1.00134949203, theta=9.95198170171 -> V=1.0, theta=0.0
% INFO    : Bus 8753	: V=0.999006907978, theta=10.3851602388 -> V=1.0, theta=0.0
% INFO    : Bus 8754	: V=0.997689350362, theta=10.5729085719 -> V=1.0, theta=0.0
% INFO    : Bus 8755	: V=0.997566511557, theta=10.5635729484 -> V=1.0, theta=0.0
% INFO    : Bus 8756	: V=0.997809107603, theta=10.5809553518 -> V=1.0, theta=0.0
% INFO    : Bus 8757	: V=0.999704819676, theta=10.858687366 -> V=1.0, theta=0.0
% INFO    : Bus 8758	: V=0.999771021376, theta=10.8674597443 -> V=1.0, theta=0.0
% INFO    : Bus 8759	: V=0.999774308016, theta=9.8995757504 -> V=1.0, theta=0.0
% INFO    : Bus 8760	: V=0.999705969732, theta=9.88932089802 -> V=1.0, theta=0.0
% INFO    : Bus 8761	: V=0.999838248939, theta=9.90849550256 -> V=1.0, theta=0.0
% INFO    : Bus 8762	: V=0.999774308016, theta=9.8995757504 -> V=1.0, theta=0.0
% INFO    : Bus 8763	: V=0.99725300587, theta=10.8500484194 -> V=1.0, theta=0.0
% INFO    : Bus 8764	: V=0.9992595331, theta=9.90179544882 -> V=1.0, theta=0.0
% INFO    : Bus 8765	: V=0.999372241115, theta=9.91143213493 -> V=1.0, theta=0.0
% INFO    : Bus 8766	: V=0.999150007675, theta=9.89237355095 -> V=1.0, theta=0.0
% INFO    : Bus 8767	: V=1.00008337275, theta=16.3687455607 -> V=1.0, theta=0.0
% INFO    : Bus 8768	: V=0.99999751194, theta=16.3585381785 -> V=1.0, theta=0.0
% INFO    : Bus 8769	: V=0.997316841931, theta=18.1990564108 -> V=1.0, theta=0.0
% INFO    : Bus 8770	: V=1.00027535993, theta=16.9325149799 -> V=1.0, theta=0.0
% INFO    : Bus 8771	: V=0.997207437676, theta=18.1894298847 -> V=1.0, theta=0.0
% INFO    : Bus 8772	: V=0.99874277093, theta=18.2314353049 -> V=1.0, theta=0.0
% INFO    : Bus 8773	: V=0.997316841931, theta=18.1990564108 -> V=1.0, theta=0.0
% INFO    : Bus 8774	: V=0.997316841931, theta=18.1990564108 -> V=1.0, theta=0.0
% INFO    : Bus 8775	: V=0.997264321096, theta=16.1478160215 -> V=1.0, theta=0.0
% INFO    : Bus 8776	: V=0.997042006144, theta=16.1299946982 -> V=1.0, theta=0.0
% INFO    : Bus 8777	: V=0.997489977029, theta=16.1666916226 -> V=1.0, theta=0.0
% INFO    : Bus 8778	: V=0.997264321096, theta=16.1478160215 -> V=1.0, theta=0.0
% INFO    : Bus 8779	: V=1.00323391692, theta=19.4877726038 -> V=1.0, theta=0.0
% INFO    : Bus 8780	: V=1.00228756215, theta=18.100265097 -> V=1.0, theta=0.0
% INFO    : Bus 8781	: V=1.00218191281, theta=18.0909668191 -> V=1.0, theta=0.0
% INFO    : Bus 8782	: V=0.999864666675, theta=9.92405659302 -> V=1.0, theta=0.0
% INFO    : Bus 8783	: V=0.999311137726, theta=11.1569525261 -> V=1.0, theta=0.0
% INFO    : Bus 8784	: V=0.998456114336, theta=9.9636699322 -> V=1.0, theta=0.0
% INFO    : Bus 8785	: V=0.998403540131, theta=9.95611200938 -> V=1.0, theta=0.0
% INFO    : Bus 8786	: V=0.998440147017, theta=9.96102141802 -> V=1.0, theta=0.0
% INFO    : Bus 8787	: V=0.998537314308, theta=9.97370393527 -> V=1.0, theta=0.0
% INFO    : Bus 8788	: V=1.00820740433, theta=10.2872098766 -> V=1.0, theta=0.0
% INFO    : Bus 8789	: V=1.00827829184, theta=10.2943045761 -> V=1.0, theta=0.0
% INFO    : Bus 8790	: V=0.999122637745, theta=10.7786307854 -> V=1.0, theta=0.0
% INFO    : Bus 8791	: V=0.999033560192, theta=10.7911848005 -> V=1.0, theta=0.0
% INFO    : Bus 8792	: V=1.00273748761, theta=15.152431119 -> V=1.0, theta=0.0
% INFO    : Bus 8793	: V=0.998135885434, theta=14.4663390441 -> V=1.0, theta=0.0
% INFO    : Bus 8794	: V=0.999192021179, theta=11.7414442973 -> V=1.0, theta=0.0
% INFO    : Bus 8795	: V=1.00266380877, theta=15.1430107515 -> V=1.0, theta=0.0
% INFO    : Bus 8796	: V=1.0036628967, theta=15.23241225 -> V=1.0, theta=0.0
% INFO    : Bus 8797	: V=1.00273748761, theta=15.152431119 -> V=1.0, theta=0.0
% INFO    : Bus 8798	: V=0.997763979285, theta=14.4959574025 -> V=1.0, theta=0.0
% INFO    : Bus 8799	: V=1.00083253204, theta=11.0765280662 -> V=1.0, theta=0.0
% INFO    : Bus 8800	: V=0.998388912744, theta=9.88024773351 -> V=1.0, theta=0.0
% INFO    : Bus 8801	: V=0.998467537142, theta=11.3798321051 -> V=1.0, theta=0.0
% INFO    : Bus 8802	: V=0.998400309825, theta=11.3703177945 -> V=1.0, theta=0.0
% INFO    : Bus 8803	: V=0.99854346727, theta=11.3898034761 -> V=1.0, theta=0.0
% INFO    : Bus 8804	: V=1.00065728366, theta=7.85759024596 -> V=1.0, theta=0.0
% INFO    : Bus 8805	: V=1.00063091137, theta=7.85368340799 -> V=1.0, theta=0.0
% INFO    : Bus 8806	: V=1.00068519464, theta=7.86185767679 -> V=1.0, theta=0.0
% INFO    : Bus 8807	: V=1.00065728366, theta=7.85759024596 -> V=1.0, theta=0.0
% INFO    : Bus 8808	: V=0.999815949629, theta=8.27417888942 -> V=1.0, theta=0.0
% INFO    : Bus 8809	: V=0.999803006439, theta=8.27221447234 -> V=1.0, theta=0.0
% INFO    : Bus 8810	: V=0.995486574556, theta=14.4899144874 -> V=1.0, theta=0.0
% INFO    : Bus 8811	: V=1.00692642405, theta=11.8925035414 -> V=1.0, theta=0.0
% INFO    : Bus 8812	: V=0.995412556001, theta=14.4820173717 -> V=1.0, theta=0.0
% INFO    : Bus 8813	: V=0.99676671991, theta=14.5543868204 -> V=1.0, theta=0.0
% INFO    : Bus 8814	: V=0.995486574556, theta=14.4899144874 -> V=1.0, theta=0.0
% INFO    : Bus 8815	: V=0.995486574556, theta=14.4899144874 -> V=1.0, theta=0.0
% INFO    : Bus 8816	: V=0.998322449912, theta=10.921367446 -> V=1.0, theta=0.0
% INFO    : Bus 8817	: V=0.998250699855, theta=10.9139344912 -> V=1.0, theta=0.0
% INFO    : Bus 8818	: V=0.99839001036, theta=10.9284935018 -> V=1.0, theta=0.0
% INFO    : Bus 8819	: V=1.00266289205, theta=11.2648757115 -> V=1.0, theta=0.0
% INFO    : Bus 8820	: V=0.998280719326, theta=10.7949932074 -> V=1.0, theta=0.0
% INFO    : Bus 8821	: V=0.998234594381, theta=10.7880011323 -> V=1.0, theta=0.0
% INFO    : Bus 8822	: V=0.999490155014, theta=16.5779104461 -> V=1.0, theta=0.0
% INFO    : Bus 8823	: V=1.00042591778, theta=16.0082476258 -> V=1.0, theta=0.0
% INFO    : Bus 8824	: V=1.00034364357, theta=16.0007167609 -> V=1.0, theta=0.0
% INFO    : Bus 8825	: V=0.999770775808, theta=16.3349633228 -> V=1.0, theta=0.0
% INFO    : Bus 8826	: V=1.00286147638, theta=19.2845487507 -> V=1.0, theta=0.0
% INFO    : Bus 8827	: V=1.01892874417, theta=10.3393286566 -> V=1.0, theta=0.0
% INFO    : Bus 8828	: V=1.00066156091, theta=19.9131518557 -> V=1.0, theta=0.0
% INFO    : Bus 8829	: V=1.00016604481, theta=20.2917221768 -> V=1.0, theta=0.0
% INFO    : Bus 8830	: V=1.00011319287, theta=20.2877386646 -> V=1.0, theta=0.0
% INFO    : Bus 8831	: V=1.00067688734, theta=20.6435495111 -> V=1.0, theta=0.0
% INFO    : Bus 8832	: V=1.00062926061, theta=20.6394564857 -> V=1.0, theta=0.0
% INFO    : Bus 8833	: V=1.00072325132, theta=20.6474831283 -> V=1.0, theta=0.0
% INFO    : Bus 8834	: V=1.00067688734, theta=20.6435495111 -> V=1.0, theta=0.0
% INFO    : Bus 8835	: V=1.00080163961, theta=20.6829572966 -> V=1.0, theta=0.0
% INFO    : Bus 8836	: V=1.00076886791, theta=20.6791150908 -> V=1.0, theta=0.0
% INFO    : Bus 8837	: V=1.00151222345, theta=16.1090101656 -> V=1.0, theta=0.0
% INFO    : Bus 8838	: V=1.00088991129, theta=16.1491492708 -> V=1.0, theta=0.0
% INFO    : Bus 8839	: V=1.00095749866, theta=16.1567313214 -> V=1.0, theta=0.0
% INFO    : Bus 8840	: V=1.00081895517, theta=16.1416188098 -> V=1.0, theta=0.0
% INFO    : Bus 8841	: V=1.00085354775, theta=16.80277804 -> V=1.0, theta=0.0
% INFO    : Bus 8842	: V=1.0008094293, theta=16.7947413341 -> V=1.0, theta=0.0
% INFO    : Bus 8843	: V=1.00089575495, theta=16.8107473633 -> V=1.0, theta=0.0
% INFO    : Bus 8844	: V=1.00129408303, theta=16.0044459702 -> V=1.0, theta=0.0
% INFO    : Bus 8845	: V=1.0012295401, theta=15.9965121238 -> V=1.0, theta=0.0
% INFO    : Bus 8846	: V=1.00135376274, theta=16.0111530479 -> V=1.0, theta=0.0
% INFO    : Bus 8847	: V=0.997720462891, theta=11.0355887147 -> V=1.0, theta=0.0
% INFO    : Bus 8848	: V=0.998259652309, theta=11.8560458665 -> V=1.0, theta=0.0
% INFO    : Bus 8849	: V=1.00324040131, theta=12.1669731405 -> V=1.0, theta=0.0
% INFO    : Bus 8850	: V=0.998914857621, theta=11.4189146767 -> V=1.0, theta=0.0
% INFO    : Bus 8851	: V=0.99902526433, theta=10.4754891613 -> V=1.0, theta=0.0
% INFO    : Bus 8852	: V=0.998980672731, theta=10.4718129926 -> V=1.0, theta=0.0
% INFO    : Bus 8853	: V=0.999070098015, theta=10.4794877729 -> V=1.0, theta=0.0
% INFO    : Bus 8854	: V=1.00055615274, theta=10.560481595 -> V=1.0, theta=0.0
% INFO    : Bus 8855	: V=1.01449323306, theta=10.2045638672 -> V=1.0, theta=0.0
% INFO    : Bus 8856	: V=1.01452162907, theta=10.2083709642 -> V=1.0, theta=0.0
% INFO    : Bus 8857	: V=1.00106114019, theta=17.8198667899 -> V=1.0, theta=0.0
% INFO    : Bus 8858	: V=1.00111053787, theta=17.8269602945 -> V=1.0, theta=0.0
% INFO    : Bus 8859	: V=1.00106114019, theta=17.8198667899 -> V=1.0, theta=0.0
% INFO    : Bus 8860	: V=0.9989821535, theta=17.7341644584 -> V=1.0, theta=0.0
% INFO    : Bus 8861	: V=0.999101004325, theta=17.7485532806 -> V=1.0, theta=0.0
% INFO    : Bus 8862	: V=1.00194716184, theta=17.705985034 -> V=1.0, theta=0.0
% INFO    : Bus 8863	: V=1.00188016449, theta=17.6978477814 -> V=1.0, theta=0.0
% INFO    : Bus 8864	: V=0.999826015375, theta=10.272305902 -> V=1.0, theta=0.0
% INFO    : Bus 8865	: V=0.999851625148, theta=10.2760391263 -> V=1.0, theta=0.0
% INFO    : Bus 8866	: V=0.999448268836, theta=11.5797066023 -> V=1.0, theta=0.0
% INFO    : Bus 8867	: V=1.00288255341, theta=10.0086926312 -> V=1.0, theta=0.0
% INFO    : Bus 8868	: V=0.999158151775, theta=20.0227713055 -> V=1.0, theta=0.0
% INFO    : Bus 8869	: V=1.00008508998, theta=21.7481883841 -> V=1.0, theta=0.0
% INFO    : Bus 8870	: V=1.00200521526, theta=20.9792741389 -> V=1.0, theta=0.0
% INFO    : Bus 8871	: V=0.999112178037, theta=20.0170284672 -> V=1.0, theta=0.0
% INFO    : Bus 8872	: V=0.998872148536, theta=19.7508770757 -> V=1.0, theta=0.0
% INFO    : Bus 8873	: V=1.00064931086, theta=22.0513633836 -> V=1.0, theta=0.0
% INFO    : Bus 8874	: V=1.00008508998, theta=21.7481883841 -> V=1.0, theta=0.0
% INFO    : Bus 8875	: V=0.99809513377, theta=20.6937095517 -> V=1.0, theta=0.0
% INFO    : Bus 8876	: V=0.998131867381, theta=20.7005100506 -> V=1.0, theta=0.0
% INFO    : Bus 8877	: V=0.998059768688, theta=20.6871442396 -> V=1.0, theta=0.0
% INFO    : Bus 8878	: V=0.99809513377, theta=20.6937095517 -> V=1.0, theta=0.0
% INFO    : Bus 8879	: V=0.999568732938, theta=20.9721790706 -> V=1.0, theta=0.0
% INFO    : Bus 8880	: V=0.999863556076, theta=21.0352279917 -> V=1.0, theta=0.0
% INFO    : Bus 8881	: V=0.999810318147, theta=21.0297508495 -> V=1.0, theta=0.0
% INFO    : Bus 8882	: V=1.00075396787, theta=17.1356335608 -> V=1.0, theta=0.0
% INFO    : Bus 8883	: V=1.00065894613, theta=17.1264890953 -> V=1.0, theta=0.0
% INFO    : Bus 8884	: V=1.00084160735, theta=17.143369194 -> V=1.0, theta=0.0
% INFO    : Bus 8885	: V=1.00165314561, theta=18.3361211443 -> V=1.0, theta=0.0
% INFO    : Bus 8886	: V=1.00174708461, theta=18.3449641514 -> V=1.0, theta=0.0
% INFO    : Bus 8887	: V=1.00155835095, theta=18.3270660193 -> V=1.0, theta=0.0
% INFO    : Bus 8888	: V=1.00165314561, theta=18.3361211443 -> V=1.0, theta=0.0
% INFO    : Bus 8889	: V=1.00021145501, theta=16.781921808 -> V=1.0, theta=0.0
% INFO    : Bus 8890	: V=1.00014026089, theta=16.7738978573 -> V=1.0, theta=0.0
% INFO    : Bus 8891	: V=0.999196153208, theta=16.5857056762 -> V=1.0, theta=0.0
% INFO    : Bus 8892	: V=0.999282795115, theta=16.5939277361 -> V=1.0, theta=0.0
% INFO    : Bus 8893	: V=1.00013808251, theta=17.0572217897 -> V=1.0, theta=0.0
% INFO    : Bus 8894	: V=1.00323264483, theta=17.2550953575 -> V=1.0, theta=0.0
% INFO    : Bus 8895	: V=1.00007498313, theta=17.0484130576 -> V=1.0, theta=0.0
% INFO    : Bus 8896	: V=1.00043357253, theta=17.0563351258 -> V=1.0, theta=0.0
% INFO    : Bus 8897	: V=1.00013808251, theta=17.0572217897 -> V=1.0, theta=0.0
% INFO    : Bus 8898	: V=1.00013808251, theta=17.0572217897 -> V=1.0, theta=0.0
% INFO    : Bus 8899	: V=1.00066974035, theta=16.8533131942 -> V=1.0, theta=0.0
% INFO    : Bus 8900	: V=1.00075931952, theta=16.7581256278 -> V=1.0, theta=0.0
% INFO    : Bus 8901	: V=1.00361807705, theta=9.10281196409 -> V=1.0, theta=0.0
% INFO    : Bus 8902	: V=1.00358858148, theta=9.09973953919 -> V=1.0, theta=0.0
% INFO    : Bus 8903	: V=1.00859557251, theta=10.1654604384 -> V=1.0, theta=0.0
% INFO    : Bus 8904	: V=1.00189608753, theta=10.1232806858 -> V=1.0, theta=0.0
% INFO    : Bus 8905	: V=1.00197562969, theta=10.1310121713 -> V=1.0, theta=0.0
% INFO    : Bus 8906	: V=1.0030222012, theta=8.71201006546 -> V=1.0, theta=0.0
% INFO    : Bus 8907	: V=1.00292402809, theta=8.70307250698 -> V=1.0, theta=0.0
% INFO    : Bus 8908	: V=1.00064733873, theta=10.1594286963 -> V=1.0, theta=0.0
% INFO    : Bus 8909	: V=1.00511598481, theta=9.87175471718 -> V=1.0, theta=0.0
% INFO    : Bus 8910	: V=1.00060231488, theta=17.2337429599 -> V=1.0, theta=0.0
% INFO    : Bus 8911	: V=1.00103225752, theta=17.4878584177 -> V=1.0, theta=0.0
% INFO    : Bus 8912	: V=1.00107071041, theta=17.4911390512 -> V=1.0, theta=0.0
% INFO    : Bus 8913	: V=1.00099317705, theta=17.4845976905 -> V=1.0, theta=0.0
% INFO    : Bus 8914	: V=1.00134247891, theta=16.7093532205 -> V=1.0, theta=0.0
% INFO    : Bus 8915	: V=1.00172247559, theta=14.5266221207 -> V=1.0, theta=0.0
% INFO    : Bus 8916	: V=0.998787107347, theta=11.7505391488 -> V=1.0, theta=0.0
% INFO    : Bus 8917	: V=1.00245171997, theta=15.1441646809 -> V=1.0, theta=0.0
% INFO    : Bus 8918	: V=0.999117640116, theta=12.4854261027 -> V=1.0, theta=0.0
% INFO    : Bus 8919	: V=0.999053224274, theta=12.4774158771 -> V=1.0, theta=0.0
% INFO    : Bus 8920	: V=0.999116985656, theta=12.4853806781 -> V=1.0, theta=0.0
% INFO    : Bus 8921	: V=0.998118974683, theta=15.4677063865 -> V=1.0, theta=0.0
% INFO    : Bus 8922	: V=1.00305026945, theta=15.2109939161 -> V=1.0, theta=0.0
% INFO    : Bus 8923	: V=0.998011313766, theta=15.4607241714 -> V=1.0, theta=0.0
% INFO    : Bus 8924	: V=0.998615255417, theta=15.4811770767 -> V=1.0, theta=0.0
% INFO    : Bus 8925	: V=0.998118974683, theta=15.4677063865 -> V=1.0, theta=0.0
% INFO    : Bus 8926	: V=0.997057987482, theta=7.51732305235 -> V=1.0, theta=0.0
% INFO    : Bus 8927	: V=1.00379072901, theta=8.26109260769 -> V=1.0, theta=0.0
% INFO    : Bus 8928	: V=1.00105293676, theta=8.02077932239 -> V=1.0, theta=0.0
% INFO    : Bus 8929	: V=1.00258645327, theta=7.95054635775 -> V=1.0, theta=0.0
% INFO    : Bus 8930	: V=1.00265028871, theta=7.96043400311 -> V=1.0, theta=0.0
% INFO    : Bus 8931	: V=1.00252512952, theta=7.94156641427 -> V=1.0, theta=0.0
% INFO    : Bus 8932	: V=1.00133063984, theta=7.72997770392 -> V=1.0, theta=0.0
% INFO    : Bus 8933	: V=1.00141942965, theta=7.73971090287 -> V=1.0, theta=0.0
% INFO    : Bus 8934	: V=1.00124627089, theta=7.72058393256 -> V=1.0, theta=0.0
% INFO    : Bus 8935	: V=1.00078473385, theta=16.5534977021 -> V=1.0, theta=0.0
% INFO    : Bus 8936	: V=0.999174592667, theta=16.4460119414 -> V=1.0, theta=0.0
% INFO    : Bus 8937	: V=1.0016394336, theta=16.8626393823 -> V=1.0, theta=0.0
% INFO    : Bus 8938	: V=0.999124457836, theta=16.4401339859 -> V=1.0, theta=0.0
% INFO    : Bus 8939	: V=0.999301724984, theta=16.4363587335 -> V=1.0, theta=0.0
% INFO    : Bus 8940	: V=0.999174592667, theta=16.4460119414 -> V=1.0, theta=0.0
% INFO    : Bus 8941	: V=0.999174592667, theta=16.4460119414 -> V=1.0, theta=0.0
% INFO    : Bus 8942	: V=1.00055171898, theta=16.3225317557 -> V=1.0, theta=0.0
% INFO    : Bus 8943	: V=1.00050662172, theta=16.3160186684 -> V=1.0, theta=0.0
% INFO    : Bus 8944	: V=1.00059188473, theta=16.3288053648 -> V=1.0, theta=0.0
% INFO    : Bus 8945	: V=1.00055171898, theta=16.3225317557 -> V=1.0, theta=0.0
% INFO    : Bus 8946	: V=1.00040160076, theta=16.3633091617 -> V=1.0, theta=0.0
% INFO    : Bus 8947	: V=1.00020446111, theta=17.8261449986 -> V=1.0, theta=0.0
% INFO    : Bus 8948	: V=1.00015200587, theta=17.8206833638 -> V=1.0, theta=0.0
% INFO    : Bus 8949	: V=0.997858549567, theta=19.9530010244 -> V=1.0, theta=0.0
% INFO    : Bus 8950	: V=0.999284671227, theta=19.2474113684 -> V=1.0, theta=0.0
% INFO    : Bus 8951	: V=1.00045724794, theta=18.1575413027 -> V=1.0, theta=0.0
% INFO    : Bus 8952	: V=0.997716059728, theta=20.0631784939 -> V=1.0, theta=0.0
% INFO    : Bus 8953	: V=0.999248893212, theta=19.2414156488 -> V=1.0, theta=0.0
% INFO    : Bus 8954	: V=0.999290454982, theta=19.186167034 -> V=1.0, theta=0.0
% INFO    : Bus 8955	: V=0.997858549567, theta=19.9530010244 -> V=1.0, theta=0.0
% INFO    : Bus 8956	: V=0.999936723425, theta=18.3058127011 -> V=1.0, theta=0.0
% INFO    : Bus 8957	: V=0.999888748632, theta=18.3002005618 -> V=1.0, theta=0.0
% INFO    : Bus 8958	: V=0.999744826178, theta=18.208026896 -> V=1.0, theta=0.0
% INFO    : Bus 8959	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8960	: V=1.00017768233, theta=12.8423183622 -> V=1.0, theta=0.0
% INFO    : Bus 8961	: V=1.000150734, theta=13.0705707611 -> V=1.0, theta=0.0
% INFO    : Bus 8962	: V=1.00013705882, theta=12.3948181316 -> V=1.0, theta=0.0
% INFO    : Bus 8963	: V=1.00010183369, theta=12.6814283254 -> V=1.0, theta=0.0
% INFO    : Bus 8964	: V=0.999850385703, theta=11.5353689695 -> V=1.0, theta=0.0
% INFO    : Bus 8965	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8966	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8967	: V=0.999959229453, theta=11.5711975409 -> V=1.0, theta=0.0
% INFO    : Bus 8968	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8969	: V=0.996756695754, theta=20.9483035803 -> V=1.0, theta=0.0
% INFO    : Bus 8970	: V=1.00295483782, theta=19.8844438264 -> V=1.0, theta=0.0
% INFO    : Bus 8971	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8972	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8973	: V=1.00293045906, theta=19.8936142366 -> V=1.0, theta=0.0
% INFO    : Bus 8974	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8975	: V=0.998422669831, theta=19.8544255025 -> V=1.0, theta=0.0
% INFO    : Bus 8976	: V=1.00067622277, theta=18.5199535675 -> V=1.0, theta=0.0
% INFO    : Bus 8977	: V=0.999859939386, theta=18.6942173509 -> V=1.0, theta=0.0
% INFO    : Bus 8978	: V=1.00148749761, theta=18.409987989 -> V=1.0, theta=0.0
% INFO    : Bus 8979	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8980	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8981	: V=1.00150060547, theta=18.4203613752 -> V=1.0, theta=0.0
% INFO    : Bus 8982	: V=1.0005272483, theta=17.1832787416 -> V=1.0, theta=0.0
% INFO    : Bus 8983	: V=1.00053362916, theta=17.1808735052 -> V=1.0, theta=0.0
% INFO    : Bus 8984	: V=1.0005272483, theta=17.1832787416 -> V=1.0, theta=0.0
% INFO    : Bus 8985	: V=1.0005272483, theta=17.1832787416 -> V=1.0, theta=0.0
% INFO    : Bus 8986	: V=0.998452559768, theta=18.6875653889 -> V=1.0, theta=0.0
% INFO    : Bus 8987	: V=1.00235093547, theta=18.244564906 -> V=1.0, theta=0.0
% INFO    : Bus 8988	: V=1.00358029468, theta=18.1084678967 -> V=1.0, theta=0.0
% INFO    : Bus 8989	: V=0.999727374219, theta=19.0690385729 -> V=1.0, theta=0.0
% INFO    : Bus 8990	: V=0.999673456812, theta=18.9648487078 -> V=1.0, theta=0.0
% INFO    : Bus 8991	: V=0.999638790382, theta=18.9869670526 -> V=1.0, theta=0.0
% INFO    : Bus 8992	: V=1.00215232812, theta=18.2062157249 -> V=1.0, theta=0.0
% INFO    : Bus 8993	: V=1.00235093547, theta=18.244564906 -> V=1.0, theta=0.0
% INFO    : Bus 8994	: V=0.999252798167, theta=18.6016884487 -> V=1.0, theta=0.0
% INFO    : Bus 8995	: V=0.998452559768, theta=18.6875653889 -> V=1.0, theta=0.0
% INFO    : Bus 8996	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 8997	: V=0.981414555526, theta=14.0214448045 -> V=1.0, theta=0.0
% INFO    : Bus 8998	: V=0.982833729825, theta=12.1859411386 -> V=1.0, theta=0.0
% INFO    : Bus 8999	: V=0.982270368134, theta=12.1238311538 -> V=1.0, theta=0.0
% INFO    : Bus 9000	: V=1.00216906355, theta=11.6510026075 -> V=1.0, theta=0.0
% INFO    : Bus 9001	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 9002	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 9003	: V=1.00263707632, theta=11.6858681654 -> V=1.0, theta=0.0
% INFO    : Bus 9004	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9005	: V=0.981461596027, theta=21.6124255968 -> V=1.0, theta=0.0
% INFO    : Bus 9006	: V=1.00373209772, theta=19.5603445762 -> V=1.0, theta=0.0
% INFO    : Bus 9007	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9008	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9009	: V=1.00389412827, theta=19.582862268 -> V=1.0, theta=0.0
% INFO    : Bus 9010	: V=0.995225669764, theta=20.2869761762 -> V=1.0, theta=0.0
% INFO    : Bus 9011	: V=1.00140770736, theta=19.430354625 -> V=1.0, theta=0.0
% INFO    : Bus 9012	: V=1.00187981753, theta=20.072113293 -> V=1.0, theta=0.0
% INFO    : Bus 9013	: V=0.999972329891, theta=20.5653475294 -> V=1.0, theta=0.0
% INFO    : Bus 9014	: V=0.996503553856, theta=20.4423070664 -> V=1.0, theta=0.0
% INFO    : Bus 9015	: V=0.998068186553, theta=20.3805940402 -> V=1.0, theta=0.0
% INFO    : Bus 9016	: V=1.00064628434, theta=19.2520027707 -> V=1.0, theta=0.0
% INFO    : Bus 9017	: V=1.00140770736, theta=19.430354625 -> V=1.0, theta=0.0
% INFO    : Bus 9018	: V=1.00140770736, theta=19.430354625 -> V=1.0, theta=0.0
% INFO    : Bus 9019	: V=0.9997718494, theta=18.2976934145 -> V=1.0, theta=0.0
% INFO    : Bus 9020	: V=1.00003084774, theta=17.7539223962 -> V=1.0, theta=0.0
% INFO    : Bus 9021	: V=1.00150646009, theta=16.8414954311 -> V=1.0, theta=0.0
% INFO    : Bus 9022	: V=0.999613929059, theta=18.5294731102 -> V=1.0, theta=0.0
% INFO    : Bus 9023	: V=0.999521825354, theta=18.326775584 -> V=1.0, theta=0.0
% INFO    : Bus 9024	: V=0.999608501205, theta=18.4469305969 -> V=1.0, theta=0.0
% INFO    : Bus 9025	: V=0.999908057888, theta=17.7352448258 -> V=1.0, theta=0.0
% INFO    : Bus 9026	: V=0.99897871145, theta=18.3394225607 -> V=1.0, theta=0.0
% INFO    : Bus 9027	: V=1.00003084774, theta=17.7539223962 -> V=1.0, theta=0.0
% INFO    : Bus 9028	: V=1.00003084774, theta=17.7539223962 -> V=1.0, theta=0.0
% INFO    : Bus 9029	: V=0.997379213206, theta=19.0412087681 -> V=1.0, theta=0.0
% INFO    : Bus 9030	: V=1.00055908024, theta=18.3829144244 -> V=1.0, theta=0.0
% INFO    : Bus 9031	: V=1.00509577347, theta=17.4860344408 -> V=1.0, theta=0.0
% INFO    : Bus 9032	: V=1.00000001809, theta=19.734186567 -> V=1.0, theta=0.0
% INFO    : Bus 9033	: V=1.00000000435, theta=19.4544291501 -> V=1.0, theta=0.0
% INFO    : Bus 9034	: V=1.00000002819, theta=19.7155704826 -> V=1.0, theta=0.0
% INFO    : Bus 9035	: V=1.00000001639, theta=19.7334495777 -> V=1.0, theta=0.0
% INFO    : Bus 9036	: V=0.998170523821, theta=18.800103136 -> V=1.0, theta=0.0
% INFO    : Bus 9037	: V=0.997379213206, theta=19.0412087681 -> V=1.0, theta=0.0
% INFO    : Bus 9038	: V=1.00011142711, theta=18.3535082223 -> V=1.0, theta=0.0
% INFO    : Bus 9039	: V=0.997379213206, theta=19.0412087681 -> V=1.0, theta=0.0
% INFO    : Bus 9040	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9041	: V=0.995702091027, theta=24.8653189526 -> V=1.0, theta=0.0
% INFO    : Bus 9042	: V=1.00257429747, theta=20.2010143763 -> V=1.0, theta=0.0
% INFO    : Bus 9043	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9044	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9045	: V=1.00264054898, theta=20.2526400279 -> V=1.0, theta=0.0
% INFO    : Bus 9046	: V=1.0015523612, theta=14.0397684826 -> V=1.0, theta=0.0
% INFO    : Bus 9047	: V=1.00139123663, theta=14.000681945 -> V=1.0, theta=0.0
% INFO    : Bus 9048	: V=1.0015523612, theta=14.0397684826 -> V=1.0, theta=0.0
% INFO    : Bus 9049	: V=1.0015523612, theta=14.0397684826 -> V=1.0, theta=0.0
% INFO    : Bus 9050	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9051	: V=0.994814493091, theta=25.0754615996 -> V=1.0, theta=0.0
% INFO    : Bus 9052	: V=1.00205600195, theta=20.1829780825 -> V=1.0, theta=0.0
% INFO    : Bus 9053	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9054	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9055	: V=1.0020808692, theta=20.2448620224 -> V=1.0, theta=0.0
% INFO    : Bus 9056	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9057	: V=1.00057404657, theta=17.4929006424 -> V=1.0, theta=0.0
% INFO    : Bus 9058	: V=1.0019325762, theta=16.2562157921 -> V=1.0, theta=0.0
% INFO    : Bus 9059	: V=0.998369894236, theta=18.4222492382 -> V=1.0, theta=0.0
% INFO    : Bus 9060	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9061	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9062	: V=0.997959304777, theta=18.369395657 -> V=1.0, theta=0.0
% INFO    : Bus 9063	: V=0.999787276966, theta=18.9171921042 -> V=1.0, theta=0.0
% INFO    : Bus 9064	: V=1.00118567931, theta=19.1570462925 -> V=1.0, theta=0.0
% INFO    : Bus 9065	: V=1.00270132724, theta=19.7580331288 -> V=1.0, theta=0.0
% INFO    : Bus 9066	: V=0.998347067319, theta=19.0102076608 -> V=1.0, theta=0.0
% INFO    : Bus 9067	: V=0.993019376249, theta=20.4055883172 -> V=1.0, theta=0.0
% INFO    : Bus 9068	: V=1.00146322211, theta=19.1744404425 -> V=1.0, theta=0.0
% INFO    : Bus 9069	: V=0.999151372661, theta=18.8691440638 -> V=1.0, theta=0.0
% INFO    : Bus 9070	: V=0.999787276966, theta=18.9171921042 -> V=1.0, theta=0.0
% INFO    : Bus 9071	: V=1.00118567931, theta=19.1570462925 -> V=1.0, theta=0.0
% INFO    : Bus 9072	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9073	: V=0.999779185986, theta=15.3944996878 -> V=1.0, theta=0.0
% INFO    : Bus 9074	: V=1.00101971858, theta=12.1172846064 -> V=1.0, theta=0.0
% INFO    : Bus 9075	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9076	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9077	: V=1.0010045453, theta=12.138476138 -> V=1.0, theta=0.0
% INFO    : Bus 9078	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9079	: V=0.99931779928, theta=16.6826806537 -> V=1.0, theta=0.0
% INFO    : Bus 9080	: V=0.999185544964, theta=18.8782665369 -> V=1.0, theta=0.0
% INFO    : Bus 9081	: V=1.00285800085, theta=15.1820075145 -> V=1.0, theta=0.0
% INFO    : Bus 9082	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9083	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9084	: V=1.00354671059, theta=15.2307341979 -> V=1.0, theta=0.0
% INFO    : Bus 9085	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9086	: V=1.00253257725, theta=23.7375623758 -> V=1.0, theta=0.0
% INFO    : Bus 9087	: V=1.00052110241, theta=20.4027539069 -> V=1.0, theta=0.0
% INFO    : Bus 9088	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9089	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9090	: V=1.0006009486, theta=20.432886545 -> V=1.0, theta=0.0
% INFO    : Bus 9091	: V=1.00418793057, theta=19.7823228499 -> V=1.0, theta=0.0
% INFO    : Bus 9092	: V=1.0042149086, theta=19.7721005506 -> V=1.0, theta=0.0
% INFO    : Bus 9093	: V=1.00418793057, theta=19.7823228499 -> V=1.0, theta=0.0
% INFO    : Bus 9094	: V=1.00418793057, theta=19.7823228499 -> V=1.0, theta=0.0
% INFO    : Bus 9095	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9096	: V=0.999785152086, theta=18.2630475538 -> V=1.0, theta=0.0
% INFO    : Bus 9097	: V=0.999665027671, theta=16.1146999361 -> V=1.0, theta=0.0
% INFO    : Bus 9098	: V=0.999719779238, theta=16.8620863782 -> V=1.0, theta=0.0
% INFO    : Bus 9099	: V=0.999679790548, theta=16.2918617667 -> V=1.0, theta=0.0
% INFO    : Bus 9100	: V=0.999765125481, theta=17.7522866969 -> V=1.0, theta=0.0
% INFO    : Bus 9101	: V=1.00134612904, theta=12.1529030498 -> V=1.0, theta=0.0
% INFO    : Bus 9102	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9103	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9104	: V=1.00212121226, theta=12.3286288611 -> V=1.0, theta=0.0
% INFO    : Bus 9105	: V=1.00874568414, theta=11.5045232548 -> V=1.0, theta=0.0
% INFO    : Bus 9106	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9107	: V=1.00450601506, theta=8.40661393883 -> V=1.0, theta=0.0
% INFO    : Bus 9108	: V=0.981485615537, theta=11.5865467752 -> V=1.0, theta=0.0
% INFO    : Bus 9109	: V=0.982509097548, theta=11.6001597234 -> V=1.0, theta=0.0
% INFO    : Bus 9110	: V=1.00313216, theta=10.9035333516 -> V=1.0, theta=0.0
% INFO    : Bus 9111	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9112	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9113	: V=1.00416173829, theta=10.8768539994 -> V=1.0, theta=0.0
% INFO    : Bus 9114	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9115	: V=0.990015094149, theta=26.0865875133 -> V=1.0, theta=0.0
% INFO    : Bus 9116	: V=0.990953300149, theta=26.6391243659 -> V=1.0, theta=0.0
% INFO    : Bus 9117	: V=0.984735667713, theta=24.261661541 -> V=1.0, theta=0.0
% INFO    : Bus 9118	: V=1.00717209532, theta=20.4241619677 -> V=1.0, theta=0.0
% INFO    : Bus 9119	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9120	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9121	: V=1.00901250485, theta=20.7880131675 -> V=1.0, theta=0.0
% INFO    : Bus 9122	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9123	: V=1.0004352932, theta=12.1384311324 -> V=1.0, theta=0.0
% INFO    : Bus 9124	: V=1.00050423128, theta=12.0697967471 -> V=1.0, theta=0.0
% INFO    : Bus 9125	: V=1.00122383552, theta=11.5715692101 -> V=1.0, theta=0.0
% INFO    : Bus 9126	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9127	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9128	: V=1.00123671417, theta=11.5762095263 -> V=1.0, theta=0.0
% INFO    : Bus 9129	: V=1.00311373231, theta=18.9850953799 -> V=1.0, theta=0.0
% INFO    : Bus 9130	: V=1.00329224079, theta=18.6053855356 -> V=1.0, theta=0.0
% INFO    : Bus 9131	: V=1.00458803719, theta=16.5159191441 -> V=1.0, theta=0.0
% INFO    : Bus 9132	: V=0.972033861227, theta=20.2594126366 -> V=1.0, theta=0.0
% INFO    : Bus 9133	: V=1.00250121818, theta=18.5935050085 -> V=1.0, theta=0.0
% INFO    : Bus 9134	: V=1.00109022908, theta=18.9335633632 -> V=1.0, theta=0.0
% INFO    : Bus 9135	: V=1.00329224079, theta=18.6053855356 -> V=1.0, theta=0.0
% INFO    : Bus 9136	: V=1.00311373231, theta=18.9850953799 -> V=1.0, theta=0.0
% INFO    : Bus 9137	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9138	: V=0.999299043564, theta=21.9783615678 -> V=1.0, theta=0.0
% INFO    : Bus 9139	: V=1.00124682212, theta=17.6971745213 -> V=1.0, theta=0.0
% INFO    : Bus 9140	: V=1.0016570672, theta=17.5880057038 -> V=1.0, theta=0.0
% INFO    : Bus 9141	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9142	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9143	: V=1.00193854428, theta=17.6201915831 -> V=1.0, theta=0.0
% INFO    : Bus 9144	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9145	: V=1.00031095723, theta=15.6389125567 -> V=1.0, theta=0.0
% INFO    : Bus 9146	: V=1.00035264494, theta=15.4590287822 -> V=1.0, theta=0.0
% INFO    : Bus 9147	: V=1.00071366637, theta=14.0954645161 -> V=1.0, theta=0.0
% INFO    : Bus 9148	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9149	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9150	: V=1.00075534284, theta=14.1123844275 -> V=1.0, theta=0.0
% INFO    : Bus 9151	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9152	: V=0.999268234824, theta=17.3717271694 -> V=1.0, theta=0.0
% INFO    : Bus 9153	: V=1.00059454979, theta=16.9098775279 -> V=1.0, theta=0.0
% INFO    : Bus 9154	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9155	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9156	: V=1.00059502146, theta=16.9127240222 -> V=1.0, theta=0.0
% INFO    : Bus 9157	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9158	: V=0.984835101266, theta=18.3760900997 -> V=1.0, theta=0.0
% INFO    : Bus 9159	: V=1.00134455918, theta=16.530655615 -> V=1.0, theta=0.0
% INFO    : Bus 9160	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9161	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9162	: V=1.00142729527, theta=16.5425741793 -> V=1.0, theta=0.0
% INFO    : Bus 9163	: V=1.00184305068, theta=16.3285185762 -> V=1.0, theta=0.0
% INFO    : Bus 9164	: V=1.00188442871, theta=16.3224533655 -> V=1.0, theta=0.0
% INFO    : Bus 9165	: V=1.00184305068, theta=16.3285185762 -> V=1.0, theta=0.0
% INFO    : Bus 9166	: V=1.00184305068, theta=16.3285185762 -> V=1.0, theta=0.0
% INFO    : Bus 9167	: V=0.997390792398, theta=18.8577399777 -> V=1.0, theta=0.0
% INFO    : Bus 9168	: V=1.00059186434, theta=18.5482701007 -> V=1.0, theta=0.0
% INFO    : Bus 9169	: V=1.00165589859, theta=17.1112542644 -> V=1.0, theta=0.0
% INFO    : Bus 9170	: V=1.00097647376, theta=18.4758848453 -> V=1.0, theta=0.0
% INFO    : Bus 9171	: V=0.999656907164, theta=18.8786472416 -> V=1.0, theta=0.0
% INFO    : Bus 9172	: V=0.997390792398, theta=18.8577399777 -> V=1.0, theta=0.0
% INFO    : Bus 9173	: V=1.00059186434, theta=18.5482701007 -> V=1.0, theta=0.0
% INFO    : Bus 9174	: V=1.00032327202, theta=17.1284865954 -> V=1.0, theta=0.0
% INFO    : Bus 9175	: V=1.00033167092, theta=17.1257240908 -> V=1.0, theta=0.0
% INFO    : Bus 9176	: V=1.00032327202, theta=17.1284865954 -> V=1.0, theta=0.0
% INFO    : Bus 9177	: V=1.00032327202, theta=17.1284865954 -> V=1.0, theta=0.0
% INFO    : Bus 9178	: V=1.00251160457, theta=18.9222212051 -> V=1.0, theta=0.0
% INFO    : Bus 9179	: V=1.00294284139, theta=18.2820695211 -> V=1.0, theta=0.0
% INFO    : Bus 9180	: V=1.00354819782, theta=18.5472306759 -> V=1.0, theta=0.0
% INFO    : Bus 9181	: V=1.00094900098, theta=20.0194945515 -> V=1.0, theta=0.0
% INFO    : Bus 9182	: V=1.00132065021, theta=20.0769933949 -> V=1.0, theta=0.0
% INFO    : Bus 9183	: V=0.974301152899, theta=19.6108988686 -> V=1.0, theta=0.0
% INFO    : Bus 9184	: V=0.999450402187, theta=18.5875394157 -> V=1.0, theta=0.0
% INFO    : Bus 9185	: V=1.00251160457, theta=18.9222212051 -> V=1.0, theta=0.0
% INFO    : Bus 9186	: V=1.00223473836, theta=18.208169195 -> V=1.0, theta=0.0
% INFO    : Bus 9187	: V=1.00294284139, theta=18.2820695211 -> V=1.0, theta=0.0
% INFO    : Bus 9188	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9189	: V=0.994642744924, theta=24.964248934 -> V=1.0, theta=0.0
% INFO    : Bus 9190	: V=1.0027580513, theta=19.9422403682 -> V=1.0, theta=0.0
% INFO    : Bus 9191	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9192	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9193	: V=1.00282438441, theta=20.014080201 -> V=1.0, theta=0.0
% INFO    : Bus 9194	: V=1.00047059875, theta=17.227349962 -> V=1.0, theta=0.0
% INFO    : Bus 9195	: V=1.00049829388, theta=17.2234579665 -> V=1.0, theta=0.0
% INFO    : Bus 9196	: V=1.00047059875, theta=17.227349962 -> V=1.0, theta=0.0
% INFO    : Bus 9197	: V=1.00047059875, theta=17.227349962 -> V=1.0, theta=0.0
% INFO    : Bus 9198	: V=1.00241561889, theta=20.0494141809 -> V=1.0, theta=0.0
% INFO    : Bus 9199	: V=1.00245407574, theta=20.0439082348 -> V=1.0, theta=0.0
% INFO    : Bus 9200	: V=1.00241561889, theta=20.0494141809 -> V=1.0, theta=0.0
% INFO    : Bus 9201	: V=1.00241561889, theta=20.0494141809 -> V=1.0, theta=0.0
% INFO    : Bus 9202	: V=1.00113512806, theta=11.9133263352 -> V=1.0, theta=0.0
% INFO    : Bus 9203	: V=1.00112261738, theta=11.9100977969 -> V=1.0, theta=0.0
% INFO    : Bus 9204	: V=1.00113512806, theta=11.9133263352 -> V=1.0, theta=0.0
% INFO    : Bus 9205	: V=1.00113512806, theta=11.9133263352 -> V=1.0, theta=0.0
% INFO    : Bus 9206	: V=1.00096578192, theta=15.4133184295 -> V=1.0, theta=0.0
% INFO    : Bus 9207	: V=0.999967667867, theta=14.2862614421 -> V=1.0, theta=0.0
% INFO    : Bus 9208	: V=1.00183758448, theta=12.4693911704 -> V=1.0, theta=0.0
% INFO    : Bus 9209	: V=0.999622780686, theta=14.4043898623 -> V=1.0, theta=0.0
% INFO    : Bus 9210	: V=1.00184652715, theta=15.5912617875 -> V=1.0, theta=0.0
% INFO    : Bus 9211	: V=0.999967667867, theta=14.2862614421 -> V=1.0, theta=0.0
% INFO    : Bus 9212	: V=1.00096578192, theta=15.4133184295 -> V=1.0, theta=0.0
% INFO    : Bus 9213	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9214	: V=1.00054401338, theta=20.7364342944 -> V=1.0, theta=0.0
% INFO    : Bus 9215	: V=1.00053453798, theta=20.7439212517 -> V=1.0, theta=0.0
% INFO    : Bus 9216	: V=1.00046601985, theta=21.2822641287 -> V=1.0, theta=0.0
% INFO    : Bus 9217	: V=1.00068429213, theta=15.3179260211 -> V=1.0, theta=0.0
% INFO    : Bus 9218	: V=1.00044579444, theta=14.7575865772 -> V=1.0, theta=0.0
% INFO    : Bus 9219	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9220	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9221	: V=1.00154827991, theta=15.1904774931 -> V=1.0, theta=0.0
% INFO    : Bus 9222	: V=0.995652746978, theta=18.922690498 -> V=1.0, theta=0.0
% INFO    : Bus 9223	: V=0.999899704869, theta=18.2979231235 -> V=1.0, theta=0.0
% INFO    : Bus 9224	: V=1.00170025694, theta=17.5243369474 -> V=1.0, theta=0.0
% INFO    : Bus 9225	: V=1.00699437164, theta=19.6101406453 -> V=1.0, theta=0.0
% INFO    : Bus 9226	: V=1.00764700742, theta=19.2775035378 -> V=1.0, theta=0.0
% INFO    : Bus 9227	: V=1.00023496648, theta=18.2368902177 -> V=1.0, theta=0.0
% INFO    : Bus 9228	: V=0.999152915849, theta=18.8998629896 -> V=1.0, theta=0.0
% INFO    : Bus 9229	: V=0.995652746978, theta=18.922690498 -> V=1.0, theta=0.0
% INFO    : Bus 9230	: V=0.995652746978, theta=18.922690498 -> V=1.0, theta=0.0
% INFO    : Bus 9231	: V=0.998642404012, theta=19.3727037261 -> V=1.0, theta=0.0
% INFO    : Bus 9232	: V=1.00332282759, theta=19.4049681151 -> V=1.0, theta=0.0
% INFO    : Bus 9233	: V=1.00370228612, theta=19.6666940506 -> V=1.0, theta=0.0
% INFO    : Bus 9234	: V=1.00293354787, theta=19.3966153386 -> V=1.0, theta=0.0
% INFO    : Bus 9235	: V=0.999390725532, theta=19.3572224942 -> V=1.0, theta=0.0
% INFO    : Bus 9236	: V=0.998642404012, theta=19.3727037261 -> V=1.0, theta=0.0
% INFO    : Bus 9237	: V=1.00332282759, theta=19.4049681151 -> V=1.0, theta=0.0
% INFO    : Bus 9238	: V=1.0022403271, theta=14.2521209239 -> V=1.0, theta=0.0
% INFO    : Bus 9239	: V=1.00166897032, theta=14.1252127131 -> V=1.0, theta=0.0
% INFO    : Bus 9240	: V=1.0022403271, theta=14.2521209239 -> V=1.0, theta=0.0
% INFO    : Bus 9241	: V=1.0022403271, theta=14.2521209239 -> V=1.0, theta=0.0
% INFO    : Bus 9242	: V=0.999781968017, theta=11.2447298905 -> V=1.0, theta=0.0
% INFO    : Bus 9243	: V=0.999691654593, theta=11.2245416041 -> V=1.0, theta=0.0
% INFO    : Bus 9244	: V=0.999781968017, theta=11.2447298905 -> V=1.0, theta=0.0
% INFO    : Bus 9245	: V=0.999781968017, theta=11.2447298905 -> V=1.0, theta=0.0
% INFO    : Bus 9246	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9247	: V=0.974503930892, theta=12.2310503958 -> V=1.0, theta=0.0
% INFO    : Bus 9248	: V=1.00138301612, theta=9.99340196608 -> V=1.0, theta=0.0
% INFO    : Bus 9249	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9250	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9251	: V=1.00172473879, theta=10.0124850772 -> V=1.0, theta=0.0
% INFO    : Bus 9252	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9253	: V=0.978162560129, theta=13.1752544475 -> V=1.0, theta=0.0
% INFO    : Bus 9254	: V=0.973290145971, theta=11.6655402739 -> V=1.0, theta=0.0
% INFO    : Bus 9255	: V=0.97515427859, theta=11.1297515798 -> V=1.0, theta=0.0
% INFO    : Bus 9256	: V=1.02005313663, theta=10.3767341316 -> V=1.0, theta=0.0
% INFO    : Bus 9257	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9258	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9259	: V=1.02341347868, theta=10.4486853055 -> V=1.0, theta=0.0
% INFO    : Bus 9260	: V=0.997739511979, theta=20.2694315935 -> V=1.0, theta=0.0
% INFO    : Bus 9261	: V=1.00029748696, theta=19.255169873 -> V=1.0, theta=0.0
% INFO    : Bus 9262	: V=1.00538542627, theta=19.8741648551 -> V=1.0, theta=0.0
% INFO    : Bus 9263	: V=0.998086949123, theta=20.3508529363 -> V=1.0, theta=0.0
% INFO    : Bus 9264	: V=0.997739511979, theta=20.2694315935 -> V=1.0, theta=0.0
% INFO    : Bus 9265	: V=1.00021120037, theta=19.1145880074 -> V=1.0, theta=0.0
% INFO    : Bus 9266	: V=0.997739511979, theta=20.2694315935 -> V=1.0, theta=0.0
% INFO    : Bus 9267	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9268	: V=1.00003153936, theta=20.7446902589 -> V=1.0, theta=0.0
% INFO    : Bus 9269	: V=1.00017275271, theta=20.9504470489 -> V=1.0, theta=0.0
% INFO    : Bus 9270	: V=1.00016068144, theta=21.0524937168 -> V=1.0, theta=0.0
% INFO    : Bus 9271	: V=1.00001454314, theta=20.7776672045 -> V=1.0, theta=0.0
% INFO    : Bus 9272	: V=1.00007684646, theta=20.9393479683 -> V=1.0, theta=0.0
% INFO    : Bus 9273	: V=1.0000673299, theta=20.8269992652 -> V=1.0, theta=0.0
% INFO    : Bus 9274	: V=1.00003744388, theta=20.7218596072 -> V=1.0, theta=0.0
% INFO    : Bus 9275	: V=0.999784194637, theta=20.3625531971 -> V=1.0, theta=0.0
% INFO    : Bus 9276	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9277	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9278	: V=0.999834787818, theta=20.3736845381 -> V=1.0, theta=0.0
% INFO    : Bus 9279	: V=0.996097010486, theta=17.6326500498 -> V=1.0, theta=0.0
% INFO    : Bus 9280	: V=0.99960565476, theta=17.1443829712 -> V=1.0, theta=0.0
% INFO    : Bus 9281	: V=1.00057013898, theta=16.9307142766 -> V=1.0, theta=0.0
% INFO    : Bus 9282	: V=1.00544685025, theta=18.2483679476 -> V=1.0, theta=0.0
% INFO    : Bus 9283	: V=0.999946591628, theta=17.0436980376 -> V=1.0, theta=0.0
% INFO    : Bus 9284	: V=0.998871457993, theta=17.5992998587 -> V=1.0, theta=0.0
% INFO    : Bus 9285	: V=0.99960565476, theta=17.1443829712 -> V=1.0, theta=0.0
% INFO    : Bus 9286	: V=0.996097010486, theta=17.6326500498 -> V=1.0, theta=0.0
% INFO    : Bus 9287	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9288	: V=0.998874206653, theta=26.5680149412 -> V=1.0, theta=0.0
% INFO    : Bus 9289	: V=0.997905281568, theta=22.5730714733 -> V=1.0, theta=0.0
% INFO    : Bus 9290	: V=0.998231996343, theta=23.4180550574 -> V=1.0, theta=0.0
% INFO    : Bus 9291	: V=1.00123795183, theta=17.7973256227 -> V=1.0, theta=0.0
% INFO    : Bus 9292	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9293	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9294	: V=1.00165376764, theta=18.0211823594 -> V=1.0, theta=0.0
% INFO    : Bus 9295	: V=1.00000240945, theta=11.5292656764 -> V=1.0, theta=0.0
% INFO    : Bus 9296	: V=0.999986392249, theta=11.5239740415 -> V=1.0, theta=0.0
% INFO    : Bus 9297	: V=1.00000240945, theta=11.5292656764 -> V=1.0, theta=0.0
% INFO    : Bus 9298	: V=1.00000240945, theta=11.5292656764 -> V=1.0, theta=0.0
% INFO    : Bus 9299	: V=0.999435855733, theta=11.4277251298 -> V=1.0, theta=0.0
% INFO    : Bus 9300	: V=0.999385545167, theta=11.4245857292 -> V=1.0, theta=0.0
% INFO    : Bus 9301	: V=0.999435855733, theta=11.4277251298 -> V=1.0, theta=0.0
% INFO    : Bus 9302	: V=0.999435855733, theta=11.4277251298 -> V=1.0, theta=0.0
% INFO    : Bus 9303	: V=0.996627220978, theta=18.6213460901 -> V=1.0, theta=0.0
% INFO    : Bus 9304	: V=1.00181399198, theta=18.2081934079 -> V=1.0, theta=0.0
% INFO    : Bus 9305	: V=1.00370303937, theta=19.2355753513 -> V=1.0, theta=0.0
% INFO    : Bus 9306	: V=1.00000000083, theta=18.7655313596 -> V=1.0, theta=0.0
% INFO    : Bus 9307	: V=1.00000000204, theta=18.8388518589 -> V=1.0, theta=0.0
% INFO    : Bus 9308	: V=0.999999956005, theta=18.6975879064 -> V=1.0, theta=0.0
% INFO    : Bus 9309	: V=0.999999996355, theta=18.902278473 -> V=1.0, theta=0.0
% INFO    : Bus 9310	: V=1.00184074519, theta=18.1316632136 -> V=1.0, theta=0.0
% INFO    : Bus 9311	: V=0.99922617004, theta=18.5013203617 -> V=1.0, theta=0.0
% INFO    : Bus 9312	: V=0.996627220978, theta=18.6213460901 -> V=1.0, theta=0.0
% INFO    : Bus 9313	: V=1.00181399198, theta=18.2081934079 -> V=1.0, theta=0.0
% INFO    : Bus 9314	: V=1.00312074786, theta=8.56669245027 -> V=1.0, theta=0.0
% INFO    : Bus 9315	: V=1.00316396217, theta=8.53756766952 -> V=1.0, theta=0.0
% INFO    : Bus 9316	: V=1.00312074786, theta=8.56669245027 -> V=1.0, theta=0.0
% INFO    : Bus 9317	: V=1.00312074786, theta=8.56669245027 -> V=1.0, theta=0.0
% INFO    : Bus 9318	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9319	: V=1.00424138354, theta=21.2277152627 -> V=1.0, theta=0.0
% INFO    : Bus 9320	: V=1.00406314232, theta=21.1869010919 -> V=1.0, theta=0.0
% INFO    : Bus 9321	: V=0.998325087781, theta=20.4046986063 -> V=1.0, theta=0.0
% INFO    : Bus 9322	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9323	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9324	: V=0.998417610857, theta=20.4133702579 -> V=1.0, theta=0.0
% INFO    : Bus 9325	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9326	: V=0.998440589858, theta=20.648755193 -> V=1.0, theta=0.0
% INFO    : Bus 9327	: V=1.00111452517, theta=19.6449293729 -> V=1.0, theta=0.0
% INFO    : Bus 9328	: V=1.00144977444, theta=19.5939866913 -> V=1.0, theta=0.0
% INFO    : Bus 9329	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9330	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9331	: V=1.00145021397, theta=19.5988338499 -> V=1.0, theta=0.0
% INFO    : Bus 9332	: V=1.00144928293, theta=12.2394695839 -> V=1.0, theta=0.0
% INFO    : Bus 9333	: V=1.0012426385, theta=12.1472934505 -> V=1.0, theta=0.0
% INFO    : Bus 9334	: V=1.00144928293, theta=12.2394695839 -> V=1.0, theta=0.0
% INFO    : Bus 9335	: V=1.00144928293, theta=12.2394695839 -> V=1.0, theta=0.0
% INFO    : Bus 9336	: V=0.999543464141, theta=4.93073993891 -> V=1.0, theta=0.0
% INFO    : Bus 9337	: V=0.999501818216, theta=4.92668914037 -> V=1.0, theta=0.0
% INFO    : Bus 9338	: V=0.999589588954, theta=4.93464763767 -> V=1.0, theta=0.0
% INFO    : Bus 9339	: V=0.999304238162, theta=5.27454529211 -> V=1.0, theta=0.0
% INFO    : Bus 9340	: V=1.00016900396, theta=4.89875727664 -> V=1.0, theta=0.0
% INFO    : Bus 9341	: V=1.00013954744, theta=4.89484276584 -> V=1.0, theta=0.0
% INFO    : Bus 9342	: V=0.999842441777, theta=4.88907990605 -> V=1.0, theta=0.0
% INFO    : Bus 9343	: V=1.00002397822, theta=4.84695283209 -> V=1.0, theta=0.0
% INFO    : Bus 9344	: V=1.00119633397, theta=4.9733523756 -> V=1.0, theta=0.0
% INFO    : Bus 9345	: V=1.0006348746, theta=4.76491565389 -> V=1.0, theta=0.0
% INFO    : Bus 9346	: V=1.00064801863, theta=5.06049732707 -> V=1.0, theta=0.0
% INFO    : Bus 9347	: V=0.999314921145, theta=4.95641726824 -> V=1.0, theta=0.0
% INFO    : Bus 9348	: V=0.999265025472, theta=4.95040467328 -> V=1.0, theta=0.0
% INFO    : Bus 9349	: V=0.999360270668, theta=4.96294167174 -> V=1.0, theta=0.0
% INFO    : Bus 9350	: V=0.999314921145, theta=4.95641726824 -> V=1.0, theta=0.0
% INFO    : Bus 9351	: V=1.00143317339, theta=5.42241287167 -> V=1.0, theta=0.0
% INFO    : Bus 9352	: V=1.00153347897, theta=5.42741898745 -> V=1.0, theta=0.0
% INFO    : Bus 9353	: V=1.00359155474, theta=6.54698024635 -> V=1.0, theta=0.0
% INFO    : Bus 9354	: V=1.00014643716, theta=4.78145787216 -> V=1.0, theta=0.0
% INFO    : Bus 9355	: V=0.998528458867, theta=8.02678067895 -> V=1.0, theta=0.0
% INFO    : Bus 9356	: V=1.00289399048, theta=6.22908623293 -> V=1.0, theta=0.0
% INFO    : Bus 9357	: V=0.998457709675, theta=8.01963178938 -> V=1.0, theta=0.0
% INFO    : Bus 9358	: V=0.999222174449, theta=8.08992828897 -> V=1.0, theta=0.0
% INFO    : Bus 9359	: V=0.998528458867, theta=8.02678067895 -> V=1.0, theta=0.0
% INFO    : Bus 9360	: V=1.00139680819, theta=5.33584452177 -> V=1.0, theta=0.0
% INFO    : Bus 9361	: V=1.00135694693, theta=5.32858063629 -> V=1.0, theta=0.0
% INFO    : Bus 9362	: V=1.00143308474, theta=5.34276560618 -> V=1.0, theta=0.0
% INFO    : Bus 9363	: V=1.00139680819, theta=5.33584452177 -> V=1.0, theta=0.0
% INFO    : Bus 9364	: V=1.00117763334, theta=5.34116307094 -> V=1.0, theta=0.0
% INFO    : Bus 9365	: V=1.00113238594, theta=5.33454988818 -> V=1.0, theta=0.0
% INFO    : Bus 9366	: V=0.999380517588, theta=5.02347473499 -> V=1.0, theta=0.0
% INFO    : Bus 9367	: V=1.0021467616, theta=6.91516649989 -> V=1.0, theta=0.0
% INFO    : Bus 9368	: V=1.00218397929, theta=6.91963538771 -> V=1.0, theta=0.0
% INFO    : Bus 9369	: V=1.0021467616, theta=6.91516649989 -> V=1.0, theta=0.0
% INFO    : Bus 9370	: V=0.998740681865, theta=5.91557001604 -> V=1.0, theta=0.0
% INFO    : Bus 9371	: V=1.00388333926, theta=7.33915153223 -> V=1.0, theta=0.0
% INFO    : Bus 9372	: V=0.999280505741, theta=6.13333659592 -> V=1.0, theta=0.0
% INFO    : Bus 9373	: V=1.00074940251, theta=6.67214572455 -> V=1.0, theta=0.0
% INFO    : Bus 9374	: V=0.998255801133, theta=6.72848367736 -> V=1.0, theta=0.0
% INFO    : Bus 9375	: V=0.997805737735, theta=8.09862689029 -> V=1.0, theta=0.0
% INFO    : Bus 9376	: V=0.997664025158, theta=8.08792133073 -> V=1.0, theta=0.0
% INFO    : Bus 9377	: V=0.997940517048, theta=8.10851818627 -> V=1.0, theta=0.0
% INFO    : Bus 9378	: V=0.99962348514, theta=8.27893350874 -> V=1.0, theta=0.0
% INFO    : Bus 9379	: V=0.999751270838, theta=8.29054721784 -> V=1.0, theta=0.0
% INFO    : Bus 9380	: V=0.999516392957, theta=8.26808576357 -> V=1.0, theta=0.0
% INFO    : Bus 9381	: V=0.99962348514, theta=8.27893350874 -> V=1.0, theta=0.0
% INFO    : Bus 9382	: V=0.995429603395, theta=7.09086906238 -> V=1.0, theta=0.0
% INFO    : Bus 9383	: V=1.00023021017, theta=8.75324096405 -> V=1.0, theta=0.0
% INFO    : Bus 9384	: V=0.99570472037, theta=7.40190446481 -> V=1.0, theta=0.0
% INFO    : Bus 9385	: V=0.995634914781, theta=7.38982235452 -> V=1.0, theta=0.0
% INFO    : Bus 9386	: V=0.996312116152, theta=7.69877909011 -> V=1.0, theta=0.0
% INFO    : Bus 9387	: V=0.996413921793, theta=7.70956896085 -> V=1.0, theta=0.0
% INFO    : Bus 9388	: V=0.999115107465, theta=7.00874052444 -> V=1.0, theta=0.0
% INFO    : Bus 9389	: V=0.999070610331, theta=7.00409466533 -> V=1.0, theta=0.0
% INFO    : Bus 9390	: V=0.999158274541, theta=7.01324239298 -> V=1.0, theta=0.0
% INFO    : Bus 9391	: V=1.00395344961, theta=7.69515723731 -> V=1.0, theta=0.0
% INFO    : Bus 9392	: V=1.00029898165, theta=5.9336983004 -> V=1.0, theta=0.0
% INFO    : Bus 9393	: V=1.00026922294, theta=5.929215374 -> V=1.0, theta=0.0
% INFO    : Bus 9394	: V=1.00012640001, theta=5.94111030338 -> V=1.0, theta=0.0
% INFO    : Bus 9395	: V=0.999521304627, theta=6.19389624251 -> V=1.0, theta=0.0
% INFO    : Bus 9396	: V=0.99954554515, theta=6.19818028532 -> V=1.0, theta=0.0
% INFO    : Bus 9397	: V=0.999498378605, theta=6.18917502921 -> V=1.0, theta=0.0
% INFO    : Bus 9398	: V=0.998232257106, theta=4.53484185379 -> V=1.0, theta=0.0
% INFO    : Bus 9399	: V=0.99821576276, theta=4.53310156271 -> V=1.0, theta=0.0
% INFO    : Bus 9400	: V=1.0005981244, theta=4.15548584835 -> V=1.0, theta=0.0
% INFO    : Bus 9401	: V=0.998333036787, theta=5.6989705028 -> V=1.0, theta=0.0
% INFO    : Bus 9402	: V=0.998260668466, theta=5.68992416396 -> V=1.0, theta=0.0
% INFO    : Bus 9403	: V=0.998314589269, theta=5.69514406169 -> V=1.0, theta=0.0
% INFO    : Bus 9404	: V=0.999540454001, theta=6.27386521698 -> V=1.0, theta=0.0
% INFO    : Bus 9405	: V=0.999458249985, theta=6.2641340497 -> V=1.0, theta=0.0
% INFO    : Bus 9406	: V=0.999678619238, theta=5.85553026733 -> V=1.0, theta=0.0
% INFO    : Bus 9407	: V=0.99928963926, theta=5.73738912381 -> V=1.0, theta=0.0
% INFO    : Bus 9408	: V=1.00078776835, theta=6.56838211583 -> V=1.0, theta=0.0
% INFO    : Bus 9409	: V=0.997494708228, theta=6.13507640146 -> V=1.0, theta=0.0
% INFO    : Bus 9410	: V=0.997532058244, theta=6.14027109157 -> V=1.0, theta=0.0
% INFO    : Bus 9411	: V=0.997450748939, theta=6.13016714551 -> V=1.0, theta=0.0
% INFO    : Bus 9412	: V=0.997407275901, theta=6.05126364046 -> V=1.0, theta=0.0
% INFO    : Bus 9413	: V=0.997468825664, theta=6.05690567696 -> V=1.0, theta=0.0
% INFO    : Bus 9414	: V=0.997407275901, theta=6.05126364046 -> V=1.0, theta=0.0
% INFO    : Bus 9415	: V=0.997140600486, theta=5.8457211821 -> V=1.0, theta=0.0
% INFO    : Bus 9416	: V=0.99717209524, theta=5.85184985013 -> V=1.0, theta=0.0
% INFO    : Bus 9417	: V=0.996819517902, theta=5.05756580818 -> V=1.0, theta=0.0
% INFO    : Bus 9418	: V=0.996730434655, theta=5.04286098941 -> V=1.0, theta=0.0
% INFO    : Bus 9419	: V=0.997917442999, theta=6.36381748412 -> V=1.0, theta=0.0
% INFO    : Bus 9420	: V=0.996685279784, theta=5.86974329322 -> V=1.0, theta=0.0
% INFO    : Bus 9421	: V=0.998972601572, theta=6.46928148629 -> V=1.0, theta=0.0
% INFO    : Bus 9422	: V=0.996683373179, theta=4.99714405935 -> V=1.0, theta=0.0
% INFO    : Bus 9423	: V=0.999167945386, theta=6.5505687153 -> V=1.0, theta=0.0
% INFO    : Bus 9424	: V=0.999370866111, theta=5.70667134187 -> V=1.0, theta=0.0
% INFO    : Bus 9425	: V=0.999147199629, theta=6.54697412196 -> V=1.0, theta=0.0
% INFO    : Bus 9426	: V=0.999320758421, theta=6.58327893458 -> V=1.0, theta=0.0
% INFO    : Bus 9427	: V=0.999167945386, theta=6.5505687153 -> V=1.0, theta=0.0
% INFO    : Bus 9428	: V=0.999167945386, theta=6.5505687153 -> V=1.0, theta=0.0
% INFO    : Bus 9429	: V=0.999646909232, theta=2.05909251145 -> V=1.0, theta=0.0
% INFO    : Bus 9430	: V=1.00082194875, theta=18.5102317978 -> V=1.0, theta=0.0
% INFO    : Bus 9431	: V=1.00080646385, theta=18.5091012858 -> V=1.0, theta=0.0
% INFO    : Bus 9432	: V=1.00083836565, theta=18.5112681232 -> V=1.0, theta=0.0
% INFO    : Bus 9433	: V=1.00242515347, theta=7.80353726713 -> V=1.0, theta=0.0
% INFO    : Bus 9434	: V=1.0021699385, theta=7.35660582402 -> V=1.0, theta=0.0
% INFO    : Bus 9435	: V=1.00216128242, theta=7.35546680772 -> V=1.0, theta=0.0
% INFO    : Bus 9436	: V=1.00217850069, theta=7.35761145881 -> V=1.0, theta=0.0
% INFO    : Bus 9437	: V=1.0021699385, theta=7.35660582402 -> V=1.0, theta=0.0
% INFO    : Bus 9438	: V=1.00097331837, theta=7.46521391938 -> V=1.0, theta=0.0
% INFO    : Bus 9439	: V=1.00096454202, theta=7.46419300019 -> V=1.0, theta=0.0
% INFO    : Bus 9440	: V=1.00098147138, theta=7.46620027102 -> V=1.0, theta=0.0
% INFO    : Bus 9441	: V=0.999106714863, theta=16.2068596311 -> V=1.0, theta=0.0
% INFO    : Bus 9442	: V=0.99903236449, theta=16.1991730613 -> V=1.0, theta=0.0
% INFO    : Bus 9443	: V=0.999694400081, theta=16.9412106908 -> V=1.0, theta=0.0
% INFO    : Bus 9444	: V=1.00038146147, theta=17.2167227207 -> V=1.0, theta=0.0
% INFO    : Bus 9445	: V=1.00044930807, theta=17.2254349077 -> V=1.0, theta=0.0
% INFO    : Bus 9446	: V=1.00053558643, theta=17.0842712519 -> V=1.0, theta=0.0
% INFO    : Bus 9447	: V=1.00049303489, theta=17.0753037617 -> V=1.0, theta=0.0
% INFO    : Bus 9448	: V=1.00045475294, theta=17.1492906153 -> V=1.0, theta=0.0
% INFO    : Bus 9449	: V=1.00038533952, theta=17.1421221904 -> V=1.0, theta=0.0
% INFO    : Bus 9450	: V=1.00379945289, theta=17.4881292423 -> V=1.0, theta=0.0
% INFO    : Bus 9451	: V=1.0039152798, theta=17.4981744158 -> V=1.0, theta=0.0
% INFO    : Bus 9452	: V=1.00379945289, theta=17.4881292423 -> V=1.0, theta=0.0
% INFO    : Bus 9453	: V=0.998440440899, theta=17.1449194479 -> V=1.0, theta=0.0
% INFO    : Bus 9454	: V=0.99833611347, theta=17.1337723807 -> V=1.0, theta=0.0
% INFO    : Bus 9455	: V=1.00015550095, theta=17.8052206193 -> V=1.0, theta=0.0
% INFO    : Bus 9456	: V=1.00009106452, theta=17.7947497672 -> V=1.0, theta=0.0
% INFO    : Bus 9457	: V=1.00201588002, theta=17.3639833691 -> V=1.0, theta=0.0
% INFO    : Bus 9458	: V=1.00043646745, theta=17.5695301271 -> V=1.0, theta=0.0
% INFO    : Bus 9459	: V=1.00039999449, theta=16.6224851328 -> V=1.0, theta=0.0
% INFO    : Bus 9460	: V=1.00052400568, theta=16.787757989 -> V=1.0, theta=0.0
% INFO    : Bus 9461	: V=1.00050662896, theta=16.7844225595 -> V=1.0, theta=0.0
% INFO    : Bus 9462	: V=1.00054486942, theta=16.7907194186 -> V=1.0, theta=0.0
% INFO    : Bus 9463	: V=0.999383979816, theta=16.7968906159 -> V=1.0, theta=0.0
% INFO    : Bus 9464	: V=0.998572594436, theta=4.7874327556 -> V=1.0, theta=0.0
% INFO    : Bus 9465	: V=0.998579240938, theta=4.78829726221 -> V=1.0, theta=0.0
% INFO    : Bus 9466	: V=0.998565045539, theta=4.78646158436 -> V=1.0, theta=0.0
% INFO    : Bus 9467	: V=0.998489348057, theta=3.67835964842 -> V=1.0, theta=0.0
% INFO    : Bus 9468	: V=0.998815218857, theta=2.99429409264 -> V=1.0, theta=0.0
% INFO    : Bus 9469	: V=0.998441235307, theta=3.88616317415 -> V=1.0, theta=0.0
% INFO    : Bus 9470	: V=0.999010498956, theta=1.59913499596 -> V=1.0, theta=0.0
% INFO    : Bus 9471	: V=0.998992139634, theta=1.59546958718 -> V=1.0, theta=0.0
% INFO    : Bus 9472	: V=0.998647897514, theta=1.36216052158 -> V=1.0, theta=0.0
% INFO    : Bus 9473	: V=0.998615529806, theta=1.35901120292 -> V=1.0, theta=0.0
% INFO    : Bus 9474	: V=0.998393685783, theta=1.14080339706 -> V=1.0, theta=0.0
% INFO    : Bus 9475	: V=0.999367778492, theta=1.66618550728 -> V=1.0, theta=0.0
% INFO    : Bus 9476	: V=0.999323311115, theta=1.66254040393 -> V=1.0, theta=0.0
% INFO    : Bus 9477	: V=0.999797469925, theta=18.4107794782 -> V=1.0, theta=0.0
% INFO    : Bus 9478	: V=0.999746522327, theta=18.4053471778 -> V=1.0, theta=0.0
% INFO    : Bus 9479	: V=0.999735892613, theta=18.3023817802 -> V=1.0, theta=0.0
% INFO    : Bus 9480	: V=0.999677219455, theta=18.2974761762 -> V=1.0, theta=0.0
% INFO    : Bus 9481	: V=0.999798057565, theta=18.3075363304 -> V=1.0, theta=0.0
% INFO    : Bus 9482	: V=0.999735892613, theta=18.3023817802 -> V=1.0, theta=0.0
% INFO    : Bus 9483	: V=0.999971503849, theta=18.5307489414 -> V=1.0, theta=0.0
% INFO    : Bus 9484	: V=1.0000051309, theta=18.5359512361 -> V=1.0, theta=0.0
% INFO    : Bus 9485	: V=0.999687616169, theta=18.2225599553 -> V=1.0, theta=0.0
% INFO    : Bus 9486	: V=0.999639273205, theta=18.2180492032 -> V=1.0, theta=0.0
% INFO    : Bus 9487	: V=1.00012258331, theta=18.0751364381 -> V=1.0, theta=0.0
% INFO    : Bus 9488	: V=1.00019695203, theta=18.0836661877 -> V=1.0, theta=0.0
% INFO    : Bus 9489	: V=0.998756567454, theta=17.5846589493 -> V=1.0, theta=0.0
% INFO    : Bus 9490	: V=0.999442181879, theta=18.100601302 -> V=1.0, theta=0.0
% INFO    : Bus 9491	: V=0.999416827297, theta=17.9627593145 -> V=1.0, theta=0.0
% INFO    : Bus 9492	: V=0.999475963042, theta=17.9708500311 -> V=1.0, theta=0.0
% INFO    : Bus 9493	: V=0.999416827297, theta=17.9627593145 -> V=1.0, theta=0.0
% INFO    : Bus 9494	: V=0.999352028516, theta=17.954372759 -> V=1.0, theta=0.0
% INFO    : Bus 9495	: V=1.00042949368, theta=8.05917704306 -> V=1.0, theta=0.0
% INFO    : Bus 9496	: V=1.00037438802, theta=8.05150235265 -> V=1.0, theta=0.0
% INFO    : Bus 9497	: V=0.999573740758, theta=8.01688188354 -> V=1.0, theta=0.0
% INFO    : Bus 9498	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9499	: V=0.999544281992, theta=8.53863635374 -> V=1.0, theta=0.0
% INFO    : Bus 9500	: V=0.996831071381, theta=9.88078990753 -> V=1.0, theta=0.0
% INFO    : Bus 9501	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9502	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9503	: V=0.995363412318, theta=9.83532051101 -> V=1.0, theta=0.0
% INFO    : Bus 9504	: V=0.999648435573, theta=7.62470236446 -> V=1.0, theta=0.0
% INFO    : Bus 9505	: V=0.999597217673, theta=7.61671218623 -> V=1.0, theta=0.0
% INFO    : Bus 9506	: V=0.999708913343, theta=7.63288368863 -> V=1.0, theta=0.0
% INFO    : Bus 9507	: V=0.999648435573, theta=7.62470236446 -> V=1.0, theta=0.0
% INFO    : Bus 9508	: V=1.00295609572, theta=6.02958662873 -> V=1.0, theta=0.0
% INFO    : Bus 9509	: V=0.997335668762, theta=1.34224042222 -> V=1.0, theta=0.0
% INFO    : Bus 9510	: V=0.99837471261, theta=1.00114940039 -> V=1.0, theta=0.0
% INFO    : Bus 9511	: V=0.997281233762, theta=1.33730442084 -> V=1.0, theta=0.0
% INFO    : Bus 9512	: V=0.997409501732, theta=1.36196851733 -> V=1.0, theta=0.0
% INFO    : Bus 9513	: V=0.997335668762, theta=1.34224042222 -> V=1.0, theta=0.0
% INFO    : Bus 9514	: V=0.997335668762, theta=1.34224042222 -> V=1.0, theta=0.0
% INFO    : Bus 9515	: V=0.998024586644, theta=0.948254072666 -> V=1.0, theta=0.0
% INFO    : Bus 9516	: V=0.997993271696, theta=0.942372498293 -> V=1.0, theta=0.0
% INFO    : Bus 9517	: V=0.998723472831, theta=1.43396459047 -> V=1.0, theta=0.0
% INFO    : Bus 9518	: V=0.997610851603, theta=0.975945374283 -> V=1.0, theta=0.0
% INFO    : Bus 9519	: V=0.999031100821, theta=17.6511890104 -> V=1.0, theta=0.0
% INFO    : Bus 9520	: V=0.998999028608, theta=17.648390524 -> V=1.0, theta=0.0
% INFO    : Bus 9521	: V=0.998549600889, theta=17.1793536905 -> V=1.0, theta=0.0
% INFO    : Bus 9522	: V=0.998295129842, theta=18.3756796456 -> V=1.0, theta=0.0
% INFO    : Bus 9523	: V=1.00518881959, theta=17.4568286222 -> V=1.0, theta=0.0
% INFO    : Bus 9524	: V=0.998867239036, theta=18.4039342233 -> V=1.0, theta=0.0
% INFO    : Bus 9525	: V=0.998295129842, theta=18.3756796456 -> V=1.0, theta=0.0
% INFO    : Bus 9526	: V=0.998295129842, theta=18.3756796456 -> V=1.0, theta=0.0
% INFO    : Bus 9527	: V=0.998744261761, theta=17.2513435019 -> V=1.0, theta=0.0
% INFO    : Bus 9528	: V=0.998464383002, theta=17.4531923023 -> V=1.0, theta=0.0
% INFO    : Bus 9529	: V=0.997426213106, theta=17.1157768268 -> V=1.0, theta=0.0
% INFO    : Bus 9530	: V=1.00080032607, theta=17.4174529071 -> V=1.0, theta=0.0
% INFO    : Bus 9531	: V=0.998873521932, theta=17.1809785707 -> V=1.0, theta=0.0
% INFO    : Bus 9532	: V=1.00032740541, theta=16.6184656067 -> V=1.0, theta=0.0
% INFO    : Bus 9533	: V=0.998726532319, theta=17.599355249 -> V=1.0, theta=0.0
% INFO    : Bus 9534	: V=0.999672297544, theta=16.5448801963 -> V=1.0, theta=0.0
% INFO    : Bus 9535	: V=1.00037942039, theta=17.5309538906 -> V=1.0, theta=0.0
% INFO    : Bus 9536	: V=0.999843358036, theta=16.9050378066 -> V=1.0, theta=0.0
% INFO    : Bus 9537	: V=0.999359266032, theta=16.7443690466 -> V=1.0, theta=0.0
% INFO    : Bus 9538	: V=1.00078017752, theta=16.9100410915 -> V=1.0, theta=0.0
% INFO    : Bus 9539	: V=1.0007577351, theta=16.9061173608 -> V=1.0, theta=0.0
% INFO    : Bus 9540	: V=0.999865486018, theta=16.878285718 -> V=1.0, theta=0.0
% INFO    : Bus 9541	: V=0.999840560177, theta=16.8745038047 -> V=1.0, theta=0.0
% INFO    : Bus 9542	: V=0.999892812052, theta=16.8821083316 -> V=1.0, theta=0.0
% INFO    : Bus 9543	: V=0.999997077129, theta=18.5273805356 -> V=1.0, theta=0.0
% INFO    : Bus 9544	: V=0.999598910581, theta=18.3836584304 -> V=1.0, theta=0.0
% INFO    : Bus 9545	: V=0.99967657612, theta=18.3907751967 -> V=1.0, theta=0.0
% INFO    : Bus 9546	: V=0.99951865395, theta=18.3752795607 -> V=1.0, theta=0.0
% INFO    : Bus 9547	: V=0.999598910581, theta=18.3836584304 -> V=1.0, theta=0.0
% INFO    : Bus 9548	: V=0.999010719098, theta=16.920788241 -> V=1.0, theta=0.0
% INFO    : Bus 9549	: V=0.999094993687, theta=16.9284383204 -> V=1.0, theta=0.0
% INFO    : Bus 9550	: V=0.998562315789, theta=16.9522022619 -> V=1.0, theta=0.0
% INFO    : Bus 9551	: V=0.998487098208, theta=16.944983256 -> V=1.0, theta=0.0
% INFO    : Bus 9552	: V=0.998651681315, theta=16.9600378304 -> V=1.0, theta=0.0
% INFO    : Bus 9553	: V=0.998562315789, theta=16.9522022619 -> V=1.0, theta=0.0
% INFO    : Bus 9554	: V=0.9996170909, theta=16.4662635874 -> V=1.0, theta=0.0
% INFO    : Bus 9555	: V=0.999689346094, theta=16.4758220905 -> V=1.0, theta=0.0
% INFO    : Bus 9556	: V=0.999552674985, theta=16.4580063423 -> V=1.0, theta=0.0
% INFO    : Bus 9557	: V=0.998927908266, theta=17.3427232183 -> V=1.0, theta=0.0
% INFO    : Bus 9558	: V=0.997864657506, theta=17.0488608548 -> V=1.0, theta=0.0
% INFO    : Bus 9559	: V=1.00250333224, theta=16.5062701818 -> V=1.0, theta=0.0
% INFO    : Bus 9560	: V=0.997448251994, theta=17.0646149702 -> V=1.0, theta=0.0
% INFO    : Bus 9561	: V=0.99740868665, theta=17.0560686787 -> V=1.0, theta=0.0
% INFO    : Bus 9562	: V=0.997483905381, theta=17.0726621425 -> V=1.0, theta=0.0
% INFO    : Bus 9563	: V=0.997242015723, theta=16.6199219109 -> V=1.0, theta=0.0
% INFO    : Bus 9564	: V=0.997112788147, theta=16.6082676928 -> V=1.0, theta=0.0
% INFO    : Bus 9565	: V=0.997364452414, theta=16.6318788914 -> V=1.0, theta=0.0
% INFO    : Bus 9566	: V=0.997307344994, theta=16.6655115781 -> V=1.0, theta=0.0
% INFO    : Bus 9567	: V=0.99993377203, theta=-1.04690698329 -> V=1.0, theta=0.0
% INFO    : Bus 9568	: V=0.999929084034, theta=-1.04727333458 -> V=1.0, theta=0.0
% INFO    : Bus 9569	: V=0.999428383864, theta=16.2113525377 -> V=1.0, theta=0.0
% INFO    : Bus 9570	: V=0.999388307656, theta=16.2051372798 -> V=1.0, theta=0.0
% INFO    : Bus 9571	: V=0.99946678375, theta=16.2179000889 -> V=1.0, theta=0.0
% INFO    : Bus 9572	: V=0.998033978347, theta=16.2390377237 -> V=1.0, theta=0.0
% INFO    : Bus 9573	: V=0.999344921681, theta=16.7327621948 -> V=1.0, theta=0.0
% INFO    : Bus 9574	: V=0.999298391197, theta=16.7257819098 -> V=1.0, theta=0.0
% INFO    : Bus 9575	: V=0.999394481783, theta=16.7391324241 -> V=1.0, theta=0.0
% INFO    : Bus 9576	: V=0.999250680277, theta=16.4037873219 -> V=1.0, theta=0.0
% INFO    : Bus 9577	: V=0.999292051059, theta=18.5799863583 -> V=1.0, theta=0.0
% INFO    : Bus 9578	: V=0.999301809205, theta=18.5820307505 -> V=1.0, theta=0.0
% INFO    : Bus 9579	: V=0.999292051059, theta=18.5799863583 -> V=1.0, theta=0.0
% INFO    : Bus 9580	: V=0.999283697532, theta=18.5778089891 -> V=1.0, theta=0.0
% INFO    : Bus 9581	: V=0.9998859078, theta=18.2167757104 -> V=1.0, theta=0.0
% INFO    : Bus 9582	: V=0.999898151425, theta=18.2186406759 -> V=1.0, theta=0.0
% INFO    : Bus 9583	: V=0.9998859078, theta=18.2167757104 -> V=1.0, theta=0.0
% INFO    : Bus 9584	: V=0.999215773524, theta=18.9281813843 -> V=1.0, theta=0.0
% INFO    : Bus 9585	: V=0.999198556218, theta=18.9261049184 -> V=1.0, theta=0.0
% INFO    : Bus 9586	: V=0.999230638278, theta=18.9301072427 -> V=1.0, theta=0.0
% INFO    : Bus 9587	: V=0.998322101989, theta=17.2897222084 -> V=1.0, theta=0.0
% INFO    : Bus 9588	: V=0.999573657091, theta=17.0340383822 -> V=1.0, theta=0.0
% INFO    : Bus 9589	: V=0.999337447731, theta=16.5078310716 -> V=1.0, theta=0.0
% INFO    : Bus 9590	: V=0.999674687786, theta=17.0588523235 -> V=1.0, theta=0.0
% INFO    : Bus 9591	: V=0.999538326317, theta=17.0288081692 -> V=1.0, theta=0.0
% INFO    : Bus 9592	: V=0.999573657091, theta=17.0340383822 -> V=1.0, theta=0.0
% INFO    : Bus 9593	: V=0.999573657091, theta=17.0340383822 -> V=1.0, theta=0.0
% INFO    : Bus 9594	: V=1.00065602541, theta=19.5296674172 -> V=1.0, theta=0.0
% INFO    : Bus 9595	: V=0.999912877674, theta=18.153798626 -> V=1.0, theta=0.0
% INFO    : Bus 9596	: V=1.00062755082, theta=19.5248028822 -> V=1.0, theta=0.0
% INFO    : Bus 9597	: V=1.00099482928, theta=19.593577594 -> V=1.0, theta=0.0
% INFO    : Bus 9598	: V=1.00065602541, theta=19.5296674172 -> V=1.0, theta=0.0
% INFO    : Bus 9599	: V=1.00065602541, theta=19.5296674172 -> V=1.0, theta=0.0
% INFO    : Bus 9600	: V=1.00014827616, theta=13.9990064884 -> V=1.0, theta=0.0
% INFO    : Bus 9601	: V=1.00012533984, theta=14.3299722918 -> V=1.0, theta=0.0
% INFO    : Bus 9602	: V=1.00111333054, theta=13.1248312438 -> V=1.0, theta=0.0
% INFO    : Bus 9603	: V=1.00034876838, theta=14.3777906036 -> V=1.0, theta=0.0
% INFO    : Bus 9604	: V=1.00006399566, theta=14.3241635124 -> V=1.0, theta=0.0
% INFO    : Bus 9605	: V=1.00012533984, theta=14.3299722918 -> V=1.0, theta=0.0
% INFO    : Bus 9606	: V=1.00012533984, theta=14.3299722918 -> V=1.0, theta=0.0
% INFO    : Bus 9607	: V=1.00008875194, theta=15.3362719512 -> V=1.0, theta=0.0
% INFO    : Bus 9608	: V=1.00005436162, theta=15.3307172144 -> V=1.0, theta=0.0
% INFO    : Bus 9609	: V=1.00061290326, theta=13.1355984417 -> V=1.0, theta=0.0
% INFO    : Bus 9610	: V=1.00057154644, theta=13.1310303877 -> V=1.0, theta=0.0
% INFO    : Bus 9611	: V=0.999311906291, theta=16.2771131999 -> V=1.0, theta=0.0
% INFO    : Bus 9612	: V=0.999255489733, theta=16.2679667887 -> V=1.0, theta=0.0
% INFO    : Bus 9613	: V=0.998085369961, theta=16.3330774216 -> V=1.0, theta=0.0
% INFO    : Bus 9614	: V=0.999478951676, theta=15.4231241066 -> V=1.0, theta=0.0
% INFO    : Bus 9615	: V=0.998427954846, theta=16.3724682426 -> V=1.0, theta=0.0
% INFO    : Bus 9616	: V=1.00087099801, theta=11.997390085 -> V=1.0, theta=0.0
% INFO    : Bus 9617	: V=1.00111382368, theta=11.4662169764 -> V=1.0, theta=0.0
% INFO    : Bus 9618	: V=1.00113591987, theta=11.4696495365 -> V=1.0, theta=0.0
% INFO    : Bus 9619	: V=1.00111382368, theta=11.4662169764 -> V=1.0, theta=0.0
% INFO    : Bus 9620	: V=1.00085706855, theta=12.6272327362 -> V=1.0, theta=0.0
% INFO    : Bus 9621	: V=1.00083581546, theta=16.7229041827 -> V=1.0, theta=0.0
% INFO    : Bus 9622	: V=0.998117523683, theta=16.2000914343 -> V=1.0, theta=0.0
% INFO    : Bus 9623	: V=0.998056545101, theta=16.1954616587 -> V=1.0, theta=0.0
% INFO    : Bus 9624	: V=0.998169814422, theta=16.204166415 -> V=1.0, theta=0.0
% INFO    : Bus 9625	: V=0.998117523683, theta=16.2000914343 -> V=1.0, theta=0.0
% INFO    : Bus 9626	: V=0.999245872385, theta=16.3057722462 -> V=1.0, theta=0.0
% INFO    : Bus 9627	: V=0.999461619315, theta=18.4972745912 -> V=1.0, theta=0.0
% INFO    : Bus 9628	: V=0.997751734204, theta=18.472091771 -> V=1.0, theta=0.0
% INFO    : Bus 9629	: V=0.998039388429, theta=18.8081055548 -> V=1.0, theta=0.0
% INFO    : Bus 9630	: V=0.99775514603, theta=18.3759819556 -> V=1.0, theta=0.0
% INFO    : Bus 9631	: V=0.997812049426, theta=18.3833198894 -> V=1.0, theta=0.0
% INFO    : Bus 9632	: V=0.999168520892, theta=18.6564328692 -> V=1.0, theta=0.0
% INFO    : Bus 9633	: V=0.999114644848, theta=18.6481456724 -> V=1.0, theta=0.0
% INFO    : Bus 9634	: V=0.999221642915, theta=18.6645838014 -> V=1.0, theta=0.0
% INFO    : Bus 9635	: V=0.999388058075, theta=19.0547908848 -> V=1.0, theta=0.0
% INFO    : Bus 9636	: V=0.999193543583, theta=19.2411393184 -> V=1.0, theta=0.0
% INFO    : Bus 9637	: V=0.999339164755, theta=19.04671055 -> V=1.0, theta=0.0
% INFO    : Bus 9638	: V=0.999397529113, theta=19.0462094704 -> V=1.0, theta=0.0
% INFO    : Bus 9639	: V=0.999388058075, theta=19.0547908848 -> V=1.0, theta=0.0
% INFO    : Bus 9640	: V=0.999388058075, theta=19.0547908848 -> V=1.0, theta=0.0
% INFO    : Bus 9641	: V=0.999685611177, theta=15.5181442606 -> V=1.0, theta=0.0
% INFO    : Bus 9642	: V=1.00023918721, theta=15.3302994784 -> V=1.0, theta=0.0
% INFO    : Bus 9643	: V=0.999258832382, theta=15.7006190346 -> V=1.0, theta=0.0
% INFO    : Bus 9644	: V=0.999481663045, theta=15.1276113164 -> V=1.0, theta=0.0
% INFO    : Bus 9645	: V=0.999525129305, theta=15.1338383534 -> V=1.0, theta=0.0
% INFO    : Bus 9646	: V=0.999375497002, theta=15.1288488099 -> V=1.0, theta=0.0
% INFO    : Bus 9647	: V=0.999363775056, theta=13.9963470005 -> V=1.0, theta=0.0
% INFO    : Bus 9648	: V=0.99928482634, theta=13.9902835295 -> V=1.0, theta=0.0
% INFO    : Bus 9649	: V=0.999440340996, theta=14.0016440346 -> V=1.0, theta=0.0
% INFO    : Bus 9650	: V=0.999363775056, theta=13.9963470005 -> V=1.0, theta=0.0
% INFO    : Bus 9651	: V=0.999466287436, theta=14.8076345533 -> V=1.0, theta=0.0
% INFO    : Bus 9652	: V=1.00002605838, theta=16.0053679148 -> V=1.0, theta=0.0
% INFO    : Bus 9653	: V=0.999999389815, theta=16.0016664306 -> V=1.0, theta=0.0
% INFO    : Bus 9654	: V=0.999894445647, theta=15.1422983049 -> V=1.0, theta=0.0
% INFO    : Bus 9655	: V=0.999935809527, theta=15.1024969598 -> V=1.0, theta=0.0
% INFO    : Bus 9656	: V=0.999393303994, theta=14.5782437016 -> V=1.0, theta=0.0
% INFO    : Bus 9657	: V=0.999837453239, theta=15.8762651686 -> V=1.0, theta=0.0
% INFO    : Bus 9658	: V=0.999662597266, theta=14.4327787409 -> V=1.0, theta=0.0
% INFO    : Bus 9659	: V=1.00181428155, theta=9.1292353567 -> V=1.0, theta=0.0
% INFO    : Bus 9660	: V=1.0017848125, theta=9.1271520872 -> V=1.0, theta=0.0
% INFO    : Bus 9661	: V=1.00268160127, theta=8.9141727228 -> V=1.0, theta=0.0
% INFO    : Bus 9662	: V=1.00265206493, theta=8.91205126143 -> V=1.0, theta=0.0
% INFO    : Bus 9663	: V=1.0017596976, theta=9.27119320892 -> V=1.0, theta=0.0
% INFO    : Bus 9664	: V=1.0017341161, theta=9.26882709664 -> V=1.0, theta=0.0
% INFO    : Bus 9665	: V=1.00178428051, theta=9.27333648845 -> V=1.0, theta=0.0
% INFO    : Bus 9666	: V=1.0017596976, theta=9.27119320892 -> V=1.0, theta=0.0
% INFO    : Bus 9667	: V=1.0003315157, theta=17.5326035675 -> V=1.0, theta=0.0
% INFO    : Bus 9668	: V=1.00039423216, theta=17.3219339011 -> V=1.0, theta=0.0
% INFO    : Bus 9669	: V=0.999994245412, theta=20.0671763463 -> V=1.0, theta=0.0
% INFO    : Bus 9670	: V=0.999980467778, theta=20.0649407212 -> V=1.0, theta=0.0
% INFO    : Bus 9671	: V=0.999656568655, theta=1.63410667532 -> V=1.0, theta=0.0
% INFO    : Bus 9672	: V=1.00140056656, theta=0.326766357035 -> V=1.0, theta=0.0
% INFO    : Bus 9673	: V=1.00126324011, theta=0.497772336218 -> V=1.0, theta=0.0
% INFO    : Bus 9674	: V=0.99972489843, theta=14.8060814146 -> V=1.0, theta=0.0
% INFO    : Bus 9675	: V=1.00004630541, theta=15.155690112 -> V=1.0, theta=0.0
% INFO    : Bus 9676	: V=0.998676094501, theta=14.3444456132 -> V=1.0, theta=0.0
% INFO    : Bus 9677	: V=1.00008291115, theta=15.1103747852 -> V=1.0, theta=0.0
% INFO    : Bus 9678	: V=1.00001057407, theta=15.098796151 -> V=1.0, theta=0.0
% INFO    : Bus 9679	: V=1.00067391598, theta=13.8092886385 -> V=1.0, theta=0.0
% INFO    : Bus 9680	: V=1.00015467288, theta=16.1182031853 -> V=1.0, theta=0.0
% INFO    : Bus 9681	: V=1.00011756557, theta=16.1145823502 -> V=1.0, theta=0.0
% INFO    : Bus 9682	: V=1.00015293926, theta=16.1180165243 -> V=1.0, theta=0.0
% INFO    : Bus 9683	: V=0.999891731311, theta=15.5027544543 -> V=1.0, theta=0.0
% INFO    : Bus 9684	: V=1.00063221443, theta=15.1880651949 -> V=1.0, theta=0.0
% INFO    : Bus 9685	: V=0.999854638358, theta=15.4998707308 -> V=1.0, theta=0.0
% INFO    : Bus 9686	: V=1.00011907879, theta=15.5133981116 -> V=1.0, theta=0.0
% INFO    : Bus 9687	: V=0.999891731311, theta=15.5027544543 -> V=1.0, theta=0.0
% INFO    : Bus 9688	: V=1.00069659074, theta=16.3246577848 -> V=1.0, theta=0.0
% INFO    : Bus 9689	: V=1.00074842102, theta=16.328605785 -> V=1.0, theta=0.0
% INFO    : Bus 9690	: V=1.00064615516, theta=16.3211964879 -> V=1.0, theta=0.0
% INFO    : Bus 9691	: V=0.999342846476, theta=14.246594392 -> V=1.0, theta=0.0
% INFO    : Bus 9692	: V=0.999295012678, theta=14.2390101742 -> V=1.0, theta=0.0
% INFO    : Bus 9693	: V=1.00023525416, theta=14.2968947358 -> V=1.0, theta=0.0
% INFO    : Bus 9694	: V=0.999056770385, theta=14.6463232343 -> V=1.0, theta=0.0
% INFO    : Bus 9695	: V=0.998999565901, theta=14.6385180809 -> V=1.0, theta=0.0
% INFO    : Bus 9696	: V=0.999998140174, theta=13.8874234356 -> V=1.0, theta=0.0
% INFO    : Bus 9697	: V=0.999925423373, theta=13.878025238 -> V=1.0, theta=0.0
% INFO    : Bus 9698	: V=1.00007519398, theta=13.8975075697 -> V=1.0, theta=0.0
% INFO    : Bus 9699	: V=0.99999882304, theta=15.2255075073 -> V=1.0, theta=0.0
% INFO    : Bus 9700	: V=0.999805121492, theta=15.1980235116 -> V=1.0, theta=0.0
% INFO    : Bus 9701	: V=0.999751655805, theta=15.1929785378 -> V=1.0, theta=0.0
% INFO    : Bus 9702	: V=0.99985273073, theta=15.2030184635 -> V=1.0, theta=0.0
% INFO    : Bus 9703	: V=0.99864750318, theta=14.3297232394 -> V=1.0, theta=0.0
% INFO    : Bus 9704	: V=1.00023790284, theta=13.6906543785 -> V=1.0, theta=0.0
% INFO    : Bus 9705	: V=1.00059154342, theta=14.7446344963 -> V=1.0, theta=0.0
% INFO    : Bus 9706	: V=1.00018682932, theta=21.0106165843 -> V=1.0, theta=0.0
% INFO    : Bus 9707	: V=1.00012624128, theta=21.0050637551 -> V=1.0, theta=0.0
% INFO    : Bus 9708	: V=1.00027788004, theta=22.1510957038 -> V=1.0, theta=0.0
% INFO    : Bus 9709	: V=1.00023593242, theta=22.1476862316 -> V=1.0, theta=0.0
% INFO    : Bus 9710	: V=1.00031580371, theta=22.1545145876 -> V=1.0, theta=0.0
% INFO    : Bus 9711	: V=1.00697086626, theta=4.72628180531 -> V=1.0, theta=0.0
% INFO    : Bus 9712	: V=0.999894223713, theta=13.5525123773 -> V=1.0, theta=0.0
% INFO    : Bus 9713	: V=1.00007946086, theta=14.0448791471 -> V=1.0, theta=0.0
% INFO    : Bus 9714	: V=0.999785332785, theta=13.5421509664 -> V=1.0, theta=0.0
% INFO    : Bus 9715	: V=1.00018188916, theta=13.5378796975 -> V=1.0, theta=0.0
% INFO    : Bus 9716	: V=0.999894223713, theta=13.5525123773 -> V=1.0, theta=0.0
% INFO    : Bus 9717	: V=0.999894223713, theta=13.5525123773 -> V=1.0, theta=0.0
% INFO    : Bus 9718	: V=0.999965523394, theta=13.5945131248 -> V=1.0, theta=0.0
% INFO    : Bus 9719	: V=0.999651282916, theta=14.4950616371 -> V=1.0, theta=0.0
% INFO    : Bus 9720	: V=1.00016606204, theta=13.8987173376 -> V=1.0, theta=0.0
% INFO    : Bus 9721	: V=1.00008885274, theta=13.8915763054 -> V=1.0, theta=0.0
% INFO    : Bus 9722	: V=1.00024421362, theta=13.9056997072 -> V=1.0, theta=0.0
% INFO    : Bus 9723	: V=1.00016606204, theta=13.8987173376 -> V=1.0, theta=0.0
% INFO    : Bus 9724	: V=0.999349814364, theta=14.7751056581 -> V=1.0, theta=0.0
% INFO    : Bus 9725	: V=0.999242494462, theta=14.6465349807 -> V=1.0, theta=0.0
% INFO    : Bus 9726	: V=1.00007129894, theta=14.9077828799 -> V=1.0, theta=0.0
% INFO    : Bus 9727	: V=0.998944001156, theta=14.3716090768 -> V=1.0, theta=0.0
% INFO    : Bus 9728	: V=1.00144535776, theta=14.6166860577 -> V=1.0, theta=0.0
% INFO    : Bus 9729	: V=1.00133522217, theta=14.6081114835 -> V=1.0, theta=0.0
% INFO    : Bus 9730	: V=0.999447548666, theta=14.8864386045 -> V=1.0, theta=0.0
% INFO    : Bus 9731	: V=0.999751449048, theta=14.9672176348 -> V=1.0, theta=0.0
% INFO    : Bus 9732	: V=0.999553853434, theta=14.8740116328 -> V=1.0, theta=0.0
% INFO    : Bus 9733	: V=0.996765845151, theta=-3.45021123156 -> V=1.0, theta=0.0
% INFO    : Bus 9734	: V=0.998696084799, theta=-4.70635262499 -> V=1.0, theta=0.0
% INFO    : Bus 9735	: V=0.998689960976, theta=-4.70754127858 -> V=1.0, theta=0.0
% INFO    : Bus 9736	: V=0.998702490775, theta=-4.70523030398 -> V=1.0, theta=0.0
% INFO    : Bus 9737	: V=0.998319409068, theta=23.9862971421 -> V=1.0, theta=0.0
% INFO    : Bus 9738	: V=1.00122549131, theta=23.1994419228 -> V=1.0, theta=0.0
% INFO    : Bus 9739	: V=0.998307680653, theta=23.984513852 -> V=1.0, theta=0.0
% INFO    : Bus 9740	: V=0.998315706776, theta=24.0192408697 -> V=1.0, theta=0.0
% INFO    : Bus 9741	: V=0.998319409068, theta=23.9862971421 -> V=1.0, theta=0.0
% INFO    : Bus 9742	: V=0.999041127509, theta=13.2030575021 -> V=1.0, theta=0.0
% INFO    : Bus 9743	: V=0.999026644546, theta=13.2014427984 -> V=1.0, theta=0.0
% INFO    : Bus 9744	: V=0.999057926191, theta=13.2049072024 -> V=1.0, theta=0.0
% INFO    : Bus 9745	: V=0.998810465222, theta=12.6094495552 -> V=1.0, theta=0.0
% INFO    : Bus 9746	: V=1.00041021075, theta=14.9334414557 -> V=1.0, theta=0.0
% INFO    : Bus 9747	: V=1.00037593098, theta=14.930714741 -> V=1.0, theta=0.0
% INFO    : Bus 9748	: V=1.00057021466, theta=14.736099515 -> V=1.0, theta=0.0
% INFO    : Bus 9749	: V=1.00055405493, theta=14.7327426867 -> V=1.0, theta=0.0
% INFO    : Bus 9750	: V=0.99986132296, theta=14.7406247277 -> V=1.0, theta=0.0
% INFO    : Bus 9751	: V=0.99946016421, theta=13.4990019714 -> V=1.0, theta=0.0
% INFO    : Bus 9752	: V=0.999057895943, theta=13.3325960755 -> V=1.0, theta=0.0
% INFO    : Bus 9753	: V=0.998982055261, theta=13.3259003157 -> V=1.0, theta=0.0
% INFO    : Bus 9754	: V=0.998713834373, theta=12.7963646975 -> V=1.0, theta=0.0
% INFO    : Bus 9755	: V=0.998766065595, theta=12.8037326749 -> V=1.0, theta=0.0
% INFO    : Bus 9756	: V=0.999683609977, theta=12.9433054226 -> V=1.0, theta=0.0
% INFO    : Bus 9757	: V=1.00008598142, theta=13.9747575278 -> V=1.0, theta=0.0
% INFO    : Bus 9758	: V=1.00002437177, theta=13.9685441048 -> V=1.0, theta=0.0
% INFO    : Bus 9759	: V=0.998327828269, theta=12.1986453465 -> V=1.0, theta=0.0
% INFO    : Bus 9760	: V=0.999139087305, theta=13.2415968767 -> V=1.0, theta=0.0
% INFO    : Bus 9761	: V=0.998742568434, theta=12.792487861 -> V=1.0, theta=0.0
% INFO    : Bus 9762	: V=0.998799125427, theta=12.7986508005 -> V=1.0, theta=0.0
% INFO    : Bus 9763	: V=0.998685261256, theta=12.7862230269 -> V=1.0, theta=0.0
% INFO    : Bus 9764	: V=0.999962423866, theta=19.4970166892 -> V=1.0, theta=0.0
% INFO    : Bus 9765	: V=0.999997993245, theta=19.5006240345 -> V=1.0, theta=0.0
% INFO    : Bus 9766	: V=1.00007984345, theta=18.7304187253 -> V=1.0, theta=0.0
% INFO    : Bus 9767	: V=0.999917531657, theta=19.1063731562 -> V=1.0, theta=0.0
% INFO    : Bus 9768	: V=0.999889422426, theta=19.1030373061 -> V=1.0, theta=0.0
% INFO    : Bus 9769	: V=0.999946110206, theta=19.1097183924 -> V=1.0, theta=0.0
% INFO    : Bus 9770	: V=0.999917531657, theta=19.1063731562 -> V=1.0, theta=0.0
% INFO    : Bus 9771	: V=1.00015507292, theta=7.23545504672 -> V=1.0, theta=0.0
% INFO    : Bus 9772	: V=1.00021795753, theta=7.24365914683 -> V=1.0, theta=0.0
% INFO    : Bus 9773	: V=1.00009001678, theta=7.22794301955 -> V=1.0, theta=0.0
% INFO    : Bus 9774	: V=1.00015507292, theta=7.23545504672 -> V=1.0, theta=0.0
% INFO    : Bus 9775	: V=0.998336355935, theta=6.26775316269 -> V=1.0, theta=0.0
% INFO    : Bus 9776	: V=0.998203931113, theta=6.26156013066 -> V=1.0, theta=0.0
% INFO    : Bus 9777	: V=1.00026717674, theta=7.77525679467 -> V=1.0, theta=0.0
% INFO    : Bus 9778	: V=1.00018801746, theta=7.20680229882 -> V=1.0, theta=0.0
% INFO    : Bus 9779	: V=1.00021032994, theta=7.76719019999 -> V=1.0, theta=0.0
% INFO    : Bus 9780	: V=1.0004240361, theta=7.80679009767 -> V=1.0, theta=0.0
% INFO    : Bus 9781	: V=1.00026717674, theta=7.77525679467 -> V=1.0, theta=0.0
% INFO    : Bus 9782	: V=1.00145300184, theta=7.80585614864 -> V=1.0, theta=0.0
% INFO    : Bus 9783	: V=1.00102670107, theta=22.3604842266 -> V=1.0, theta=0.0
% INFO    : Bus 9784	: V=1.00095636778, theta=22.1080480029 -> V=1.0, theta=0.0
% INFO    : Bus 9785	: V=1.0009487946, theta=22.1066382592 -> V=1.0, theta=0.0
% INFO    : Bus 9786	: V=1.00096379864, theta=22.1094457588 -> V=1.0, theta=0.0
% INFO    : Bus 9787	: V=0.998446273675, theta=12.3212879802 -> V=1.0, theta=0.0
% INFO    : Bus 9788	: V=0.998271417955, theta=12.2610397149 -> V=1.0, theta=0.0
% INFO    : Bus 9789	: V=0.998237164318, theta=12.2583283955 -> V=1.0, theta=0.0
% INFO    : Bus 9790	: V=0.999147340716, theta=12.3511890554 -> V=1.0, theta=0.0
% INFO    : Bus 9791	: V=1.00108785439, theta=22.4367314155 -> V=1.0, theta=0.0
% INFO    : Bus 9792	: V=1.0013042355, theta=22.5467981053 -> V=1.0, theta=0.0
% INFO    : Bus 9793	: V=1.00131321032, theta=22.3578278469 -> V=1.0, theta=0.0
% INFO    : Bus 9794	: V=0.999182516711, theta=15.3158904752 -> V=1.0, theta=0.0
% INFO    : Bus 9795	: V=1.0007015503, theta=15.5171277601 -> V=1.0, theta=0.0
% INFO    : Bus 9796	: V=0.999567427318, theta=15.9020519076 -> V=1.0, theta=0.0
% INFO    : Bus 9797	: V=0.999443519748, theta=15.3989160667 -> V=1.0, theta=0.0
% INFO    : Bus 9798	: V=0.999515564581, theta=15.8959691456 -> V=1.0, theta=0.0
% INFO    : Bus 9799	: V=1.00028189492, theta=15.9276442758 -> V=1.0, theta=0.0
% INFO    : Bus 9800	: V=0.999567427318, theta=15.9020519076 -> V=1.0, theta=0.0
% INFO    : Bus 9801	: V=0.99899343777, theta=15.1591344921 -> V=1.0, theta=0.0
% INFO    : Bus 9802	: V=0.999084815528, theta=11.7841959123 -> V=1.0, theta=0.0
% INFO    : Bus 9803	: V=0.997925827452, theta=11.3759471316 -> V=1.0, theta=0.0
% INFO    : Bus 9804	: V=0.997890093572, theta=11.3727559929 -> V=1.0, theta=0.0
% INFO    : Bus 9805	: V=0.999861370979, theta=10.9622253302 -> V=1.0, theta=0.0
% INFO    : Bus 9806	: V=0.998702454814, theta=11.8087752041 -> V=1.0, theta=0.0
% INFO    : Bus 9807	: V=0.998746708242, theta=11.8121985524 -> V=1.0, theta=0.0
% INFO    : Bus 9808	: V=0.998663326269, theta=11.8060583136 -> V=1.0, theta=0.0
% INFO    : Bus 9809	: V=0.998600465161, theta=11.9606795342 -> V=1.0, theta=0.0
% INFO    : Bus 9810	: V=0.998585750546, theta=11.9588840757 -> V=1.0, theta=0.0
% INFO    : Bus 9811	: V=0.998788634559, theta=12.383832181 -> V=1.0, theta=0.0
% INFO    : Bus 9812	: V=1.00335728838, theta=16.8258623654 -> V=1.0, theta=0.0
% INFO    : Bus 9813	: V=1.00177481372, theta=23.3801782548 -> V=1.0, theta=0.0
% INFO    : Bus 9814	: V=1.00176274349, theta=23.3785209663 -> V=1.0, theta=0.0
% INFO    : Bus 9815	: V=1.0017868924, theta=23.3817485456 -> V=1.0, theta=0.0
% INFO    : Bus 9816	: V=1.00160656398, theta=23.1974187103 -> V=1.0, theta=0.0
% INFO    : Bus 9817	: V=1.00124143355, theta=22.3707773245 -> V=1.0, theta=0.0
% INFO    : Bus 9818	: V=1.00139932861, theta=21.0966066869 -> V=1.0, theta=0.0
% INFO    : Bus 9819	: V=1.00215302974, theta=19.3881723136 -> V=1.0, theta=0.0
% INFO    : Bus 9820	: V=1.00210265963, theta=19.9185737353 -> V=1.0, theta=0.0
% INFO    : Bus 9821	: V=1.00211253206, theta=19.9196492109 -> V=1.0, theta=0.0
% INFO    : Bus 9822	: V=0.999615057549, theta=10.8308431619 -> V=1.0, theta=0.0
% INFO    : Bus 9823	: V=0.999566552595, theta=10.8239959321 -> V=1.0, theta=0.0
% INFO    : Bus 9824	: V=0.999666422242, theta=10.8383029333 -> V=1.0, theta=0.0
% INFO    : Bus 9825	: V=0.999615057549, theta=10.8308431619 -> V=1.0, theta=0.0
% INFO    : Bus 9826	: V=1.00033413108, theta=11.4633025244 -> V=1.0, theta=0.0
% INFO    : Bus 9827	: V=0.999894327899, theta=11.1702256726 -> V=1.0, theta=0.0
% INFO    : Bus 9828	: V=1.00044317856, theta=11.4851863053 -> V=1.0, theta=0.0
% INFO    : Bus 9829	: V=1.00028534949, theta=11.4567105537 -> V=1.0, theta=0.0
% INFO    : Bus 9830	: V=1.00033413108, theta=11.4633025244 -> V=1.0, theta=0.0
% INFO    : Bus 9831	: V=1.00033413108, theta=11.4633025244 -> V=1.0, theta=0.0
% INFO    : Bus 9832	: V=0.999390862302, theta=10.7488346302 -> V=1.0, theta=0.0
% INFO    : Bus 9833	: V=0.999288001119, theta=10.7426261038 -> V=1.0, theta=0.0
% INFO    : Bus 9834	: V=0.997696273628, theta=10.7406648226 -> V=1.0, theta=0.0
% INFO    : Bus 9835	: V=1.00316928961, theta=16.8051826462 -> V=1.0, theta=0.0
% INFO    : Bus 9836	: V=1.00162015282, theta=18.783550146 -> V=1.0, theta=0.0
% INFO    : Bus 9837	: V=1.00154119446, theta=18.3968451423 -> V=1.0, theta=0.0
% INFO    : Bus 9838	: V=1.0015183757, theta=18.39446326 -> V=1.0, theta=0.0
% INFO    : Bus 9839	: V=1.0015639568, theta=18.3993004115 -> V=1.0, theta=0.0
% INFO    : Bus 9840	: V=1.00029931536, theta=15.3397144841 -> V=1.0, theta=0.0
% INFO    : Bus 9841	: V=1.00067805868, theta=15.7580437231 -> V=1.0, theta=0.0
% INFO    : Bus 9842	: V=0.997995082303, theta=6.59926791074 -> V=1.0, theta=0.0
% INFO    : Bus 9843	: V=0.998017014647, theta=6.60190179427 -> V=1.0, theta=0.0
% INFO    : Bus 9844	: V=0.997969924634, theta=6.596657384 -> V=1.0, theta=0.0
% INFO    : Bus 9845	: V=0.997995082303, theta=6.59926791074 -> V=1.0, theta=0.0
% INFO    : Bus 9846	: V=0.998597429852, theta=6.21065341852 -> V=1.0, theta=0.0
% INFO    : Bus 9847	: V=0.997195459206, theta=7.74349212319 -> V=1.0, theta=0.0
% INFO    : Bus 9848	: V=0.997173732143, theta=7.74071550045 -> V=1.0, theta=0.0
% INFO    : Bus 9849	: V=0.997216329203, theta=7.74603447259 -> V=1.0, theta=0.0
% INFO    : Bus 9850	: V=1.00186545493, theta=24.2965631326 -> V=1.0, theta=0.0
% INFO    : Bus 9851	: V=1.00186132796, theta=24.2957557104 -> V=1.0, theta=0.0
% INFO    : Bus 9852	: V=1.0018699044, theta=24.2973300118 -> V=1.0, theta=0.0
% INFO    : Bus 9853	: V=0.999635398337, theta=-4.67022861884 -> V=1.0, theta=0.0
% INFO    : Bus 9854	: V=0.999644624266, theta=-4.66925064722 -> V=1.0, theta=0.0
% INFO    : Bus 9855	: V=1.00050320923, theta=-5.97938646514 -> V=1.0, theta=0.0
% INFO    : Bus 9856	: V=1.00049889232, theta=-5.98046727827 -> V=1.0, theta=0.0
% INFO    : Bus 9857	: V=1.00050705981, theta=-5.97822974941 -> V=1.0, theta=0.0
% INFO    : Bus 9858	: V=1.00050320923, theta=-5.97938646514 -> V=1.0, theta=0.0
% INFO    : Bus 9859	: V=1.00069574915, theta=-4.66861952022 -> V=1.0, theta=0.0
% INFO    : Bus 9860	: V=0.998339113492, theta=11.702708476 -> V=1.0, theta=0.0
% INFO    : Bus 9861	: V=0.998382536622, theta=11.7060228781 -> V=1.0, theta=0.0
% INFO    : Bus 9862	: V=0.998677376548, theta=11.6742125644 -> V=1.0, theta=0.0
% INFO    : Bus 9863	: V=0.998887973474, theta=11.3125868665 -> V=1.0, theta=0.0
% INFO    : Bus 9864	: V=0.998848627875, theta=11.3094959219 -> V=1.0, theta=0.0
% INFO    : Bus 9865	: V=0.998929771192, theta=11.3160643516 -> V=1.0, theta=0.0
% INFO    : Bus 9866	: V=0.998887973474, theta=11.3125868665 -> V=1.0, theta=0.0
% INFO    : Bus 9867	: V=1.00008103966, theta=4.09485912498 -> V=1.0, theta=0.0
% INFO    : Bus 9868	: V=1.00057868854, theta=2.55495616291 -> V=1.0, theta=0.0
% INFO    : Bus 9869	: V=1.00056188497, theta=2.55201449558 -> V=1.0, theta=0.0
% INFO    : Bus 9870	: V=1.00059966886, theta=2.55784716698 -> V=1.0, theta=0.0
% INFO    : Bus 9871	: V=1.00057868854, theta=2.55495616291 -> V=1.0, theta=0.0
% INFO    : Bus 9872	: V=1.00021419779, theta=3.25299592146 -> V=1.0, theta=0.0
% INFO    : Bus 9873	: V=1.00018666018, theta=3.25070921475 -> V=1.0, theta=0.0
% INFO    : Bus 9874	: V=1.00024171764, theta=3.25539054014 -> V=1.0, theta=0.0
% INFO    : Bus 9875	: V=1.00234051716, theta=21.7224340818 -> V=1.0, theta=0.0
% INFO    : Bus 9876	: V=0.998533063643, theta=9.9178891354 -> V=1.0, theta=0.0
% INFO    : Bus 9877	: V=1.0034388192, theta=9.50817850931 -> V=1.0, theta=0.0
% INFO    : Bus 9878	: V=0.998832852207, theta=9.93426795738 -> V=1.0, theta=0.0
% INFO    : Bus 9879	: V=0.998484812391, theta=9.91208331286 -> V=1.0, theta=0.0
% INFO    : Bus 9880	: V=0.998533063643, theta=9.9178891354 -> V=1.0, theta=0.0
% INFO    : Bus 9881	: V=1.00008310584, theta=10.2146288154 -> V=1.0, theta=0.0
% INFO    : Bus 9882	: V=1.00000406563, theta=10.2089040433 -> V=1.0, theta=0.0
% INFO    : Bus 9883	: V=1.00257177265, theta=9.25202932991 -> V=1.0, theta=0.0
% INFO    : Bus 9884	: V=1.001618715, theta=9.79505254006 -> V=1.0, theta=0.0
% INFO    : Bus 9885	: V=1.00156242444, theta=9.78799890219 -> V=1.0, theta=0.0
% INFO    : Bus 9886	: V=1.0016757677, theta=9.80146502843 -> V=1.0, theta=0.0
% INFO    : Bus 9887	: V=1.001618715, theta=9.79505254006 -> V=1.0, theta=0.0
% INFO    : Bus 9888	: V=1.00015220353, theta=11.0813290864 -> V=1.0, theta=0.0
% INFO    : Bus 9889	: V=0.998752010989, theta=12.0227430105 -> V=1.0, theta=0.0
% INFO    : Bus 9890	: V=0.999142166626, theta=10.9362438388 -> V=1.0, theta=0.0
% INFO    : Bus 9891	: V=1.00156568482, theta=10.8179129953 -> V=1.0, theta=0.0
% INFO    : Bus 9892	: V=1.00149576242, theta=10.8122891886 -> V=1.0, theta=0.0
% INFO    : Bus 9893	: V=1.00041624032, theta=16.1400411056 -> V=1.0, theta=0.0
% INFO    : Bus 9894	: V=0.999860139542, theta=17.3190901809 -> V=1.0, theta=0.0
% INFO    : Bus 9895	: V=0.999931766619, theta=15.7052215516 -> V=1.0, theta=0.0
% INFO    : Bus 9896	: V=1.00307200745, theta=23.5090145004 -> V=1.0, theta=0.0
% INFO    : Bus 9897	: V=1.00112906914, theta=18.7472172445 -> V=1.0, theta=0.0
% INFO    : Bus 9898	: V=1.00110388532, theta=18.7452407468 -> V=1.0, theta=0.0
% INFO    : Bus 9899	: V=1.00115543194, theta=18.7495154306 -> V=1.0, theta=0.0
% INFO    : Bus 9900	: V=1.00183114463, theta=19.975667068 -> V=1.0, theta=0.0
% INFO    : Bus 9901	: V=1.00225127648, theta=2.78126954309 -> V=1.0, theta=0.0
% INFO    : Bus 9902	: V=1.00223118714, theta=2.77833098499 -> V=1.0, theta=0.0
% INFO    : Bus 9903	: V=1.0022740317, theta=2.78435893602 -> V=1.0, theta=0.0
% INFO    : Bus 9904	: V=1.00238693488, theta=1.99316479755 -> V=1.0, theta=0.0
% INFO    : Bus 9905	: V=1.00209067891, theta=2.40907795253 -> V=1.0, theta=0.0
% INFO    : Bus 9906	: V=0.998851760551, theta=-1.51855185558 -> V=1.0, theta=0.0
% INFO    : Bus 9907	: V=0.999321554529, theta=-1.3463907053 -> V=1.0, theta=0.0
% INFO    : Bus 9908	: V=0.999626298408, theta=-0.567142386001 -> V=1.0, theta=0.0
% INFO    : Bus 9909	: V=0.999285367608, theta=-1.40084265421 -> V=1.0, theta=0.0
% INFO    : Bus 9910	: V=0.999254649357, theta=-1.40499715594 -> V=1.0, theta=0.0
% INFO    : Bus 9911	: V=0.999313173164, theta=-1.39684422909 -> V=1.0, theta=0.0
% INFO    : Bus 9912	: V=0.9990194126, theta=10.9078253065 -> V=1.0, theta=0.0
% INFO    : Bus 9913	: V=1.00121606453, theta=11.0131121035 -> V=1.0, theta=0.0
% INFO    : Bus 9914	: V=1.0011281147, theta=11.0073335349 -> V=1.0, theta=0.0
% INFO    : Bus 9915	: V=1.00130517766, theta=11.0188527507 -> V=1.0, theta=0.0
% INFO    : Bus 9916	: V=1.00121606453, theta=11.0131121035 -> V=1.0, theta=0.0
% INFO    : Bus 9917	: V=0.999121916867, theta=11.2056784041 -> V=1.0, theta=0.0
% INFO    : Bus 9918	: V=0.999055227711, theta=11.1982829305 -> V=1.0, theta=0.0
% INFO    : Bus 9919	: V=0.999184668844, theta=11.2129826859 -> V=1.0, theta=0.0
% INFO    : Bus 9920	: V=0.99939496821, theta=11.7021894544 -> V=1.0, theta=0.0
% INFO    : Bus 9921	: V=1.00191983362, theta=11.0167766946 -> V=1.0, theta=0.0
% INFO    : Bus 9922	: V=0.999340563737, theta=11.6952972948 -> V=1.0, theta=0.0
% INFO    : Bus 9923	: V=0.999887909185, theta=11.7249035568 -> V=1.0, theta=0.0
% INFO    : Bus 9924	: V=0.99939496821, theta=11.7021894544 -> V=1.0, theta=0.0
% INFO    : Bus 9925	: V=1.00021286837, theta=14.8713983076 -> V=1.0, theta=0.0
% INFO    : Bus 9926	: V=1.00159888658, theta=13.3705300455 -> V=1.0, theta=0.0
% INFO    : Bus 9927	: V=1.00293593199, theta=23.2702531517 -> V=1.0, theta=0.0
% INFO    : Bus 9928	: V=1.00292332058, theta=23.2688597039 -> V=1.0, theta=0.0
% INFO    : Bus 9929	: V=1.00250540527, theta=23.8355272808 -> V=1.0, theta=0.0
% INFO    : Bus 9930	: V=1.00246313709, theta=23.7655123176 -> V=1.0, theta=0.0
% INFO    : Bus 9931	: V=0.998825781248, theta=15.2061468341 -> V=1.0, theta=0.0
% INFO    : Bus 9932	: V=0.998781274014, theta=15.2004014286 -> V=1.0, theta=0.0
% INFO    : Bus 9933	: V=0.999317989776, theta=16.4418806041 -> V=1.0, theta=0.0
% INFO    : Bus 9934	: V=0.999261900266, theta=16.436141507 -> V=1.0, theta=0.0
% INFO    : Bus 9935	: V=0.998918730807, theta=16.1182269674 -> V=1.0, theta=0.0
% INFO    : Bus 9936	: V=0.999223253103, theta=16.0572453976 -> V=1.0, theta=0.0
% INFO    : Bus 9937	: V=0.999166642533, theta=16.052554485 -> V=1.0, theta=0.0
% INFO    : Bus 9938	: V=0.999223737166, theta=8.29019609047 -> V=1.0, theta=0.0
% INFO    : Bus 9939	: V=0.999983661506, theta=8.65995922092 -> V=1.0, theta=0.0
% INFO    : Bus 9940	: V=0.999971271447, theta=8.65883928434 -> V=1.0, theta=0.0
% INFO    : Bus 9941	: V=1.00237401991, theta=9.11150727964 -> V=1.0, theta=0.0
% INFO    : Bus 9942	: V=1.00236348611, theta=9.1102287196 -> V=1.0, theta=0.0
% INFO    : Bus 9943	: V=1.00238441655, theta=9.11272316275 -> V=1.0, theta=0.0
% INFO    : Bus 9944	: V=1.00237401991, theta=9.11150727964 -> V=1.0, theta=0.0
% INFO    : Bus 9945	: V=1.00181033768, theta=7.33383564777 -> V=1.0, theta=0.0
% INFO    : Bus 9946	: V=1.0010842953, theta=7.86903778454 -> V=1.0, theta=0.0
% INFO    : Bus 9947	: V=1.00103103354, theta=7.86438999102 -> V=1.0, theta=0.0
% INFO    : Bus 9948	: V=1.00099577874, theta=7.62307374873 -> V=1.0, theta=0.0
% INFO    : Bus 9949	: V=1.00094300934, theta=7.61866790681 -> V=1.0, theta=0.0
% INFO    : Bus 9950	: V=1.00105014503, theta=7.62808731763 -> V=1.0, theta=0.0
% INFO    : Bus 9951	: V=1.00159013888, theta=7.39509437353 -> V=1.0, theta=0.0
% INFO    : Bus 9952	: V=0.999507029601, theta=8.46504067464 -> V=1.0, theta=0.0
% INFO    : Bus 9953	: V=1.00012809111, theta=8.06839121098 -> V=1.0, theta=0.0
% INFO    : Bus 9954	: V=1.00011766718, theta=8.06773173665 -> V=1.0, theta=0.0
% INFO    : Bus 9955	: V=1.00214773223, theta=19.148782118 -> V=1.0, theta=0.0
% INFO    : Bus 9956	: V=1.00213331157, theta=19.147331133 -> V=1.0, theta=0.0
% INFO    : Bus 9957	: V=0.999467610834, theta=16.8979452972 -> V=1.0, theta=0.0
% INFO    : Bus 9958	: V=0.999459129464, theta=16.8964966739 -> V=1.0, theta=0.0
% INFO    : Bus 9959	: V=0.999475379886, theta=16.8994314387 -> V=1.0, theta=0.0
% INFO    : Bus 9960	: V=1.00192470544, theta=19.1073061848 -> V=1.0, theta=0.0
% INFO    : Bus 9961	: V=1.00191432471, theta=19.1063417549 -> V=1.0, theta=0.0
% INFO    : Bus 9962	: V=0.999549278668, theta=16.2603966997 -> V=1.0, theta=0.0
% INFO    : Bus 9963	: V=1.00057971353, theta=16.965944898 -> V=1.0, theta=0.0
% INFO    : Bus 9964	: V=1.00059673262, theta=16.9669514683 -> V=1.0, theta=0.0
% INFO    : Bus 9965	: V=1.00056404536, theta=16.965084861 -> V=1.0, theta=0.0
% INFO    : Bus 9966	: V=1.00057971353, theta=16.965944898 -> V=1.0, theta=0.0
% INFO    : Bus 9967	: V=1.00116813953, theta=18.0274106615 -> V=1.0, theta=0.0
% INFO    : Bus 9968	: V=1.00115270546, theta=18.0264204809 -> V=1.0, theta=0.0
% INFO    : Bus 9969	: V=0.998658580034, theta=4.38120766442 -> V=1.0, theta=0.0
% INFO    : Bus 9970	: V=0.998623461417, theta=4.37365518913 -> V=1.0, theta=0.0
% INFO    : Bus 9971	: V=0.998696721942, theta=4.38919120113 -> V=1.0, theta=0.0
% INFO    : Bus 9972	: V=0.998658580034, theta=4.38120766442 -> V=1.0, theta=0.0
% INFO    : Bus 9973	: V=1.00029498049, theta=5.00787130516 -> V=1.0, theta=0.0
% INFO    : Bus 9974	: V=1.00022410243, theta=5.00022903474 -> V=1.0, theta=0.0
% INFO    : Bus 9975	: V=1.00036407714, theta=5.01541793569 -> V=1.0, theta=0.0
% INFO    : Bus 9976	: V=0.999309726618, theta=4.22214763269 -> V=1.0, theta=0.0
% INFO    : Bus 9977	: V=0.998624039814, theta=4.25564342258 -> V=1.0, theta=0.0
% INFO    : Bus 9978	: V=0.998576241811, theta=4.24854259189 -> V=1.0, theta=0.0
% INFO    : Bus 9979	: V=0.998679464888, theta=4.26344674784 -> V=1.0, theta=0.0
% INFO    : Bus 9980	: V=1.00197370542, theta=1.11679636503 -> V=1.0, theta=0.0
% INFO    : Bus 9981	: V=1.00198454955, theta=1.11791120668 -> V=1.0, theta=0.0
% INFO    : Bus 9982	: V=1.00167421916, theta=0.86855442864 -> V=1.0, theta=0.0
% INFO    : Bus 9983	: V=1.00099469037, theta=9.2012906666 -> V=1.0, theta=0.0
% INFO    : Bus 9984	: V=1.00098578805, theta=9.20048083084 -> V=1.0, theta=0.0
% INFO    : Bus 9985	: V=0.999406471221, theta=2.3020382851 -> V=1.0, theta=0.0
% INFO    : Bus 9986	: V=0.999421417651, theta=2.30593511044 -> V=1.0, theta=0.0
% INFO    : Bus 9987	: V=0.999385446499, theta=2.29764862817 -> V=1.0, theta=0.0
% INFO    : Bus 9988	: V=1.00013963145, theta=1.92158390006 -> V=1.0, theta=0.0
% INFO    : Bus 9989	: V=0.999831943925, theta=2.17910983174 -> V=1.0, theta=0.0
% INFO    : Bus 9990	: V=1.0017791923, theta=1.2835589106 -> V=1.0, theta=0.0
% INFO    : Bus 9991	: V=1.00180143346, theta=1.28738887673 -> V=1.0, theta=0.0
% INFO    : Bus 9992	: V=1.0017791923, theta=1.2835589106 -> V=1.0, theta=0.0
% INFO    : Bus 9993	: V=1.00091851689, theta=-0.833330571588 -> V=1.0, theta=0.0
% INFO    : Bus 9994	: V=1.00029114548, theta=-5.32299047622 -> V=1.0, theta=0.0
% INFO    : Bus 9995	: V=1.00030375381, theta=-5.32107052825 -> V=1.0, theta=0.0
% INFO    : Bus 9996	: V=1.00101038407, theta=-4.253486345 -> V=1.0, theta=0.0
% INFO    : Bus 9997	: V=1.00099670339, theta=-4.30758748612 -> V=1.0, theta=0.0
% INFO    : Bus 9998	: V=0.999789561411, theta=13.7840923353 -> V=1.0, theta=0.0
% INFO    : Bus 9999	: V=0.99980886546, theta=12.9731234694 -> V=1.0, theta=0.0
% INFO    : Bus 10000	: V=0.999298498954, theta=-5.93314627894 -> V=1.0, theta=0.0
% INFO    : Bus 10001	: V=0.999269710756, theta=-5.93626122161 -> V=1.0, theta=0.0
% INFO    : Bus 10002	: V=0.999326515676, theta=-5.93036238749 -> V=1.0, theta=0.0
% INFO    : Bus 10003	: V=0.999192927498, theta=-5.91418804224 -> V=1.0, theta=0.0
% INFO    : Bus 10004	: V=0.999516406206, theta=-5.51425306872 -> V=1.0, theta=0.0
% INFO    : Bus 10005	: V=0.999534346777, theta=5.76862157448 -> V=1.0, theta=0.0
% INFO    : Bus 10006	: V=1.00029042923, theta=4.95186752107 -> V=1.0, theta=0.0
% INFO    : Bus 10007	: V=0.999452971681, theta=5.76080372794 -> V=1.0, theta=0.0
% INFO    : Bus 10008	: V=0.999722452963, theta=5.80817054251 -> V=1.0, theta=0.0
% INFO    : Bus 10009	: V=0.999534346777, theta=5.76862157448 -> V=1.0, theta=0.0
% INFO    : Bus 10010	: V=0.999798295221, theta=4.40671274105 -> V=1.0, theta=0.0
% INFO    : Bus 10011	: V=0.99921957883, theta=3.89946268906 -> V=1.0, theta=0.0
% INFO    : Bus 10012	: V=0.999707734804, theta=4.39916206216 -> V=1.0, theta=0.0
% INFO    : Bus 10013	: V=0.999977708745, theta=4.43340701093 -> V=1.0, theta=0.0
% INFO    : Bus 10014	: V=0.999798295221, theta=4.40671274105 -> V=1.0, theta=0.0
% INFO    : Bus 10015	: V=0.998287962839, theta=3.72558393281 -> V=1.0, theta=0.0
% INFO    : Bus 10016	: V=0.998230487081, theta=3.71695536102 -> V=1.0, theta=0.0
% INFO    : Bus 10017	: V=0.998345202048, theta=3.73412162265 -> V=1.0, theta=0.0
% INFO    : Bus 10018	: V=0.998287962839, theta=3.72558393281 -> V=1.0, theta=0.0
% INFO    : Bus 10019	: V=0.999231521367, theta=3.96787477668 -> V=1.0, theta=0.0
% INFO    : Bus 10020	: V=0.999148696152, theta=3.95957072434 -> V=1.0, theta=0.0
% INFO    : Bus 10021	: V=0.999305720327, theta=3.9751873453 -> V=1.0, theta=0.0
% INFO    : Bus 10022	: V=0.998475791983, theta=3.62473543597 -> V=1.0, theta=0.0
% INFO    : Bus 10023	: V=1.00004396272, theta=16.564483739 -> V=1.0, theta=0.0
% INFO    : Bus 10024	: V=0.999868248747, theta=16.2452739992 -> V=1.0, theta=0.0
% INFO    : Bus 10025	: V=0.99986098991, theta=16.2443275598 -> V=1.0, theta=0.0
% INFO    : Bus 10026	: V=0.999248163904, theta=15.425455603 -> V=1.0, theta=0.0
% INFO    : Bus 10027	: V=0.999258267626, theta=15.4264938373 -> V=1.0, theta=0.0
% INFO    : Bus 10028	: V=0.999248163904, theta=15.425455603 -> V=1.0, theta=0.0
% INFO    : Bus 10029	: V=1.00048550592, theta=-4.87008732414 -> V=1.0, theta=0.0
% INFO    : Bus 10030	: V=1.000703314, theta=21.5296722157 -> V=1.0, theta=0.0
% INFO    : Bus 10031	: V=1.00029385638, theta=20.1484943227 -> V=1.0, theta=0.0
% INFO    : Bus 10032	: V=1.00027921367, theta=20.1472075506 -> V=1.0, theta=0.0
% INFO    : Bus 10033	: V=1.00030694514, theta=20.1497017352 -> V=1.0, theta=0.0
% INFO    : Bus 10034	: V=1.00070709316, theta=8.5295546341 -> V=1.0, theta=0.0
% INFO    : Bus 10035	: V=1.00126631833, theta=8.29684337512 -> V=1.0, theta=0.0
% INFO    : Bus 10036	: V=1.00121967497, theta=8.33469819249 -> V=1.0, theta=0.0
% INFO    : Bus 10037	: V=1.00117597598, theta=8.33180039549 -> V=1.0, theta=0.0
% INFO    : Bus 10038	: V=1.0012593908, theta=8.33740985355 -> V=1.0, theta=0.0
% INFO    : Bus 10039	: V=1.00011042405, theta=2.77527805825 -> V=1.0, theta=0.0
% INFO    : Bus 10040	: V=1.00137334297, theta=0.641631591962 -> V=1.0, theta=0.0
% INFO    : Bus 10041	: V=1.00008234158, theta=2.77262579878 -> V=1.0, theta=0.0
% INFO    : Bus 10042	: V=1.00034218745, theta=2.84217604966 -> V=1.0, theta=0.0
% INFO    : Bus 10043	: V=1.00011042405, theta=2.77527805825 -> V=1.0, theta=0.0
% INFO    : Bus 10044	: V=1.00028638888, theta=0.171564370507 -> V=1.0, theta=0.0
% INFO    : Bus 10045	: V=1.00060925342, theta=3.63219800741 -> V=1.0, theta=0.0
% INFO    : Bus 10046	: V=1.00059055184, theta=3.62960557967 -> V=1.0, theta=0.0
% INFO    : Bus 10047	: V=1.0015586505, theta=6.90464737173 -> V=1.0, theta=0.0
% INFO    : Bus 10048	: V=1.00156554759, theta=6.90560489425 -> V=1.0, theta=0.0
% INFO    : Bus 10049	: V=1.0015509532, theta=6.90365090422 -> V=1.0, theta=0.0
% INFO    : Bus 10050	: V=1.00069144703, theta=-2.95616965597 -> V=1.0, theta=0.0
% INFO    : Bus 10051	: V=1.0009523409, theta=-2.27446399274 -> V=1.0, theta=0.0
% INFO    : Bus 10052	: V=1.00103990519, theta=-3.448492188 -> V=1.0, theta=0.0
% INFO    : Bus 10053	: V=1.001031294, theta=-3.45020279485 -> V=1.0, theta=0.0
% INFO    : Bus 10054	: V=1.00104796988, theta=-3.4467495248 -> V=1.0, theta=0.0
% INFO    : Bus 10055	: V=1.00042067713, theta=1.38829108266 -> V=1.0, theta=0.0
% INFO    : Bus 10056	: V=1.00137813899, theta=-0.0398568013934 -> V=1.0, theta=0.0
% INFO    : Bus 10057	: V=1.00036556186, theta=1.38016816048 -> V=1.0, theta=0.0
% INFO    : Bus 10058	: V=1.00063742689, theta=1.45638794196 -> V=1.0, theta=0.0
% INFO    : Bus 10059	: V=1.00042067713, theta=1.38829108266 -> V=1.0, theta=0.0
% INFO    : Bus 10060	: V=1.00042067713, theta=1.38829108266 -> V=1.0, theta=0.0
% INFO    : Bus 10061	: V=0.999958529759, theta=1.33738845262 -> V=1.0, theta=0.0
% INFO    : Bus 10062	: V=0.998624292674, theta=-1.38257027 -> V=1.0, theta=0.0
% INFO    : Bus 10063	: V=0.998538968458, theta=-1.39107289672 -> V=1.0, theta=0.0
% INFO    : Bus 10064	: V=0.999987073989, theta=-0.413425208842 -> V=1.0, theta=0.0
% INFO    : Bus 10065	: V=0.99990070058, theta=-0.421574499979 -> V=1.0, theta=0.0
% INFO    : Bus 10066	: V=1.00007938846, theta=-0.405817514066 -> V=1.0, theta=0.0
% INFO    : Bus 10067	: V=1.00183801268, theta=-1.42511362382 -> V=1.0, theta=0.0
% INFO    : Bus 10068	: V=1.00147232095, theta=-1.40985519971 -> V=1.0, theta=0.0
% INFO    : Bus 10069	: V=1.00176625872, theta=-1.43596546886 -> V=1.0, theta=0.0
% INFO    : Bus 10070	: V=1.00039484107, theta=-1.38343325985 -> V=1.0, theta=0.0
% INFO    : Bus 10071	: V=0.999877238398, theta=0.0919874347675 -> V=1.0, theta=0.0
% INFO    : Bus 10072	: V=0.999814120538, theta=0.08124989082 -> V=1.0, theta=0.0
% INFO    : Bus 10073	: V=0.99993937728, theta=0.10188036458 -> V=1.0, theta=0.0
% INFO    : Bus 10074	: V=0.999668609662, theta=-0.342353331002 -> V=1.0, theta=0.0
% INFO    : Bus 10075	: V=1.00103641901, theta=0.58248772638 -> V=1.0, theta=0.0
% INFO    : Bus 10076	: V=1.00381883506, theta=-1.48397771038 -> V=1.0, theta=0.0
% INFO    : Bus 10077	: V=1.00365501656, theta=-1.50086737501 -> V=1.0, theta=0.0
% INFO    : Bus 10078	: V=0.998681859954, theta=2.74755506235 -> V=1.0, theta=0.0
% INFO    : Bus 10079	: V=0.99864393514, theta=2.74467288384 -> V=1.0, theta=0.0
% INFO    : Bus 10080	: V=1.00064761422, theta=2.19860701367 -> V=1.0, theta=0.0
% INFO    : Bus 10081	: V=1.00066982037, theta=2.20203785793 -> V=1.0, theta=0.0
% INFO    : Bus 10082	: V=1.00062839775, theta=2.19509170964 -> V=1.0, theta=0.0
% INFO    : Bus 10083	: V=1.00064761422, theta=2.19860701367 -> V=1.0, theta=0.0
% INFO    : Bus 10084	: V=1.00000914547, theta=0.641476321852 -> V=1.0, theta=0.0
% INFO    : Bus 10085	: V=1.00005090275, theta=0.644693164394 -> V=1.0, theta=0.0
% INFO    : Bus 10086	: V=0.999972042136, theta=0.638285457484 -> V=1.0, theta=0.0
% INFO    : Bus 10087	: V=1.00000914547, theta=0.641476321852 -> V=1.0, theta=0.0
% INFO    : Bus 10088	: V=0.997596668611, theta=22.5426297684 -> V=1.0, theta=0.0
% INFO    : Bus 10089	: V=1.00032468922, theta=-4.39758106016 -> V=1.0, theta=0.0
% INFO    : Bus 10090	: V=1.00031107938, theta=-4.39887195513 -> V=1.0, theta=0.0
% INFO    : Bus 10091	: V=0.998947501228, theta=-1.18183998618 -> V=1.0, theta=0.0
% INFO    : Bus 10092	: V=0.998927308728, theta=-1.1835940871 -> V=1.0, theta=0.0
% INFO    : Bus 10093	: V=0.998967559435, theta=-1.18026089385 -> V=1.0, theta=0.0
% INFO    : Bus 10094	: V=0.999723535111, theta=-0.880934285199 -> V=1.0, theta=0.0
% INFO    : Bus 10095	: V=0.99888140802, theta=-1.4197564947 -> V=1.0, theta=0.0
% INFO    : Bus 10096	: V=0.998870110104, theta=-1.42130612367 -> V=1.0, theta=0.0
% INFO    : Bus 10097	: V=0.999675893141, theta=-1.19191491621 -> V=1.0, theta=0.0
% INFO    : Bus 10098	: V=0.999616044385, theta=-1.20061749184 -> V=1.0, theta=0.0
% INFO    : Bus 10099	: V=1.00033391615, theta=-0.725156450593 -> V=1.0, theta=0.0
% INFO    : Bus 10100	: V=1.0002964355, theta=-0.733146388234 -> V=1.0, theta=0.0
% INFO    : Bus 10101	: V=0.999527300138, theta=-0.189769491033 -> V=1.0, theta=0.0
% INFO    : Bus 10102	: V=0.999477351605, theta=-0.197170494222 -> V=1.0, theta=0.0
% INFO    : Bus 10103	: V=0.999574219204, theta=-0.182126491704 -> V=1.0, theta=0.0
% INFO    : Bus 10104	: V=0.999006852546, theta=-0.48997976699 -> V=1.0, theta=0.0
% INFO    : Bus 10105	: V=0.998940301843, theta=-0.497920358484 -> V=1.0, theta=0.0
% INFO    : Bus 10106	: V=0.999203230644, theta=-1.91700486238 -> V=1.0, theta=0.0
% INFO    : Bus 10107	: V=0.999649815504, theta=-3.95475773095 -> V=1.0, theta=0.0
% INFO    : Bus 10108	: V=0.999576899605, theta=-3.96271750744 -> V=1.0, theta=0.0
% INFO    : Bus 10109	: V=0.996880330838, theta=-2.85415628305 -> V=1.0, theta=0.0
% INFO    : Bus 10110	: V=0.996950467452, theta=-2.84614389987 -> V=1.0, theta=0.0
% INFO    : Bus 10111	: V=0.998883114787, theta=-2.07915301189 -> V=1.0, theta=0.0
% INFO    : Bus 10112	: V=0.998834784904, theta=-2.08693672963 -> V=1.0, theta=0.0
% INFO    : Bus 10113	: V=0.999887580612, theta=-1.30931979624 -> V=1.0, theta=0.0
% INFO    : Bus 10114	: V=0.99996022536, theta=-1.30187543031 -> V=1.0, theta=0.0
% INFO    : Bus 10115	: V=0.999887580612, theta=-1.30931979624 -> V=1.0, theta=0.0
% INFO    : Bus 10116	: V=1.00071389067, theta=-1.46241655957 -> V=1.0, theta=0.0
% INFO    : Bus 10117	: V=0.998658102232, theta=-1.37755450496 -> V=1.0, theta=0.0
% INFO    : Bus 10118	: V=0.998757711672, theta=-1.37092228447 -> V=1.0, theta=0.0
% INFO    : Bus 10119	: V=1.00016483745, theta=-1.43464256262 -> V=1.0, theta=0.0
% INFO    : Bus 10120	: V=1.00020118975, theta=-1.43157098418 -> V=1.0, theta=0.0
% INFO    : Bus 10121	: V=0.999205110619, theta=-1.08792544545 -> V=1.0, theta=0.0
% INFO    : Bus 10122	: V=0.999450287568, theta=-1.09254767613 -> V=1.0, theta=0.0
% INFO    : Bus 10123	: V=0.999613222158, theta=-0.670320012463 -> V=1.0, theta=0.0
% INFO    : Bus 10124	: V=0.999562010385, theta=-0.675980105427 -> V=1.0, theta=0.0
% INFO    : Bus 10125	: V=0.999667391366, theta=-0.664734441755 -> V=1.0, theta=0.0
% INFO    : Bus 10126	: V=0.999613222158, theta=-0.670320012463 -> V=1.0, theta=0.0
% INFO    : Bus 10127	: V=1.00128420824, theta=-1.50854941741 -> V=1.0, theta=0.0
% INFO    : Bus 10128	: V=0.998851947598, theta=-0.717330180821 -> V=1.0, theta=0.0
% INFO    : Bus 10129	: V=0.999474529422, theta=-1.45560968986 -> V=1.0, theta=0.0
% INFO    : Bus 10130	: V=0.999541980375, theta=-1.45045024845 -> V=1.0, theta=0.0
% INFO    : Bus 10131	: V=0.999413752981, theta=-1.46054701886 -> V=1.0, theta=0.0
% INFO    : Bus 10132	: V=0.999225837364, theta=-1.25545602375 -> V=1.0, theta=0.0
% INFO    : Bus 10133	: V=1.0009665567, theta=-1.32472104301 -> V=1.0, theta=0.0
% INFO    : Bus 10134	: V=1.00092283723, theta=-1.32755948402 -> V=1.0, theta=0.0
% INFO    : Bus 10135	: V=1.00083555542, theta=-1.31954358131 -> V=1.0, theta=0.0
% INFO    : Bus 10136	: V=1.00102315432, theta=-1.72367566132 -> V=1.0, theta=0.0
% INFO    : Bus 10137	: V=0.999801794642, theta=-1.3619459058 -> V=1.0, theta=0.0
% INFO    : Bus 10138	: V=0.999791384386, theta=-1.36389243729 -> V=1.0, theta=0.0
% INFO    : Bus 10139	: V=0.999906290861, theta=-1.49708871359 -> V=1.0, theta=0.0
% INFO    : Bus 10140	: V=0.999870511893, theta=-1.50361815718 -> V=1.0, theta=0.0
% INFO    : Bus 10141	: V=0.999945942134, theta=-1.49081166739 -> V=1.0, theta=0.0
% INFO    : Bus 10142	: V=1.00083551294, theta=-0.935540661145 -> V=1.0, theta=0.0
% INFO    : Bus 10143	: V=0.997603440329, theta=-0.218914823265 -> V=1.0, theta=0.0
% INFO    : Bus 10144	: V=0.997561579667, theta=-0.225828999929 -> V=1.0, theta=0.0
% INFO    : Bus 10145	: V=0.998325418679, theta=-0.219513540223 -> V=1.0, theta=0.0
% INFO    : Bus 10146	: V=0.999945174681, theta=-1.22331427674 -> V=1.0, theta=0.0
% INFO    : Bus 10147	: V=0.998624139072, theta=-1.36558586264 -> V=1.0, theta=0.0
% INFO    : Bus 10148	: V=1.00084128223, theta=-1.54046193847 -> V=1.0, theta=0.0
% INFO    : Bus 10149	: V=0.99860801941, theta=-0.857033710888 -> V=1.0, theta=0.0
% INFO    : Bus 10150	: V=0.999708402192, theta=-1.06919320717 -> V=1.0, theta=0.0
% INFO    : Bus 10151	: V=0.999880471045, theta=0.110469885255 -> V=1.0, theta=0.0
% INFO    : Bus 10152	: V=0.999823475476, theta=0.102640528193 -> V=1.0, theta=0.0
% INFO    : Bus 10153	: V=0.999500590684, theta=0.0859647375893 -> V=1.0, theta=0.0
% INFO    : Bus 10154	: V=0.99942465794, theta=0.076999955942 -> V=1.0, theta=0.0
% INFO    : Bus 10155	: V=1.00004220486, theta=-0.545613245981 -> V=1.0, theta=0.0
% INFO    : Bus 10156	: V=0.998489397124, theta=-1.03735311198 -> V=1.0, theta=0.0
% INFO    : Bus 10157	: V=1.00299071063, theta=-0.380098861228 -> V=1.0, theta=0.0
% INFO    : Bus 10158	: V=1.00294892884, theta=-0.387559301474 -> V=1.0, theta=0.0
% INFO    : Bus 10159	: V=1.0030325703, theta=-0.372776246849 -> V=1.0, theta=0.0
% INFO    : Bus 10160	: V=0.992143959394, theta=1.98242409709 -> V=1.0, theta=0.0
% INFO    : Bus 10161	: V=1.0078777369, theta=0.248040562458 -> V=1.0, theta=0.0
% INFO    : Bus 10162	: V=0.993534751294, theta=2.06343383708 -> V=1.0, theta=0.0
% INFO    : Bus 10163	: V=0.992088417416, theta=1.97623602363 -> V=1.0, theta=0.0
% INFO    : Bus 10164	: V=0.992143959394, theta=1.98242409709 -> V=1.0, theta=0.0
% INFO    : Bus 10165	: V=0.992143959394, theta=1.98242409709 -> V=1.0, theta=0.0
% INFO    : Bus 10166	: V=0.99887316682, theta=-0.959096342686 -> V=1.0, theta=0.0
% INFO    : Bus 10167	: V=1.00034818693, theta=-0.604266684686 -> V=1.0, theta=0.0
% INFO    : Bus 10168	: V=1.00487770516, theta=-0.159168014638 -> V=1.0, theta=0.0
% INFO    : Bus 10169	: V=1.00123028063, theta=1.25748719725 -> V=1.0, theta=0.0
% INFO    : Bus 10170	: V=1.00692697919, theta=0.114567542888 -> V=1.0, theta=0.0
% INFO    : Bus 10171	: V=0.997657104802, theta=0.0353398229035 -> V=1.0, theta=0.0
% INFO    : Bus 10172	: V=0.999307517668, theta=-1.43433036198 -> V=1.0, theta=0.0
% INFO    : Bus 10173	: V=0.999397830571, theta=-1.42632564548 -> V=1.0, theta=0.0
% INFO    : Bus 10174	: V=1.00042508461, theta=-1.35854261604 -> V=1.0, theta=0.0
% INFO    : Bus 10175	: V=1.00050297034, theta=-1.35171253176 -> V=1.0, theta=0.0
% INFO    : Bus 10176	: V=1.00108936084, theta=-1.86038028058 -> V=1.0, theta=0.0
% INFO    : Bus 10177	: V=1.00106061747, theta=-1.85081194667 -> V=1.0, theta=0.0
% INFO    : Bus 10178	: V=1.0010399122, theta=-1.86888236161 -> V=1.0, theta=0.0
% INFO    : Bus 10179	: V=0.999074396522, theta=-1.06151355683 -> V=1.0, theta=0.0
% INFO    : Bus 10180	: V=0.999116819595, theta=-1.05357472704 -> V=1.0, theta=0.0
% INFO    : Bus 10181	: V=1.00016349832, theta=-1.48478114154 -> V=1.0, theta=0.0
% INFO    : Bus 10182	: V=1.0027137963, theta=5.04990606035 -> V=1.0, theta=0.0
% INFO    : Bus 10183	: V=1.00169170265, theta=5.10579688581 -> V=1.0, theta=0.0
% INFO    : Bus 10184	: V=1.00172774449, theta=5.10867038707 -> V=1.0, theta=0.0
% INFO    : Bus 10185	: V=1.00165182771, theta=5.10261969097 -> V=1.0, theta=0.0
% INFO    : Bus 10186	: V=1.0016907488, theta=5.10571638531 -> V=1.0, theta=0.0
% INFO    : Bus 10187	: V=1.00134037339, theta=5.20610792017 -> V=1.0, theta=0.0
% INFO    : Bus 10188	: V=1.00130398001, theta=5.20322564303 -> V=1.0, theta=0.0
% INFO    : Bus 10189	: V=1.00137683324, theta=5.20909574351 -> V=1.0, theta=0.0
% INFO    : Bus 10190	: V=1.00083661919, theta=-1.47946731719 -> V=1.0, theta=0.0
% INFO    : Bus 10191	: V=1.00080360991, theta=-1.48418606721 -> V=1.0, theta=0.0
% INFO    : Bus 10192	: V=1.00087270228, theta=-1.47407978389 -> V=1.0, theta=0.0
% INFO    : Bus 10193	: V=1.00083661919, theta=-1.47946731719 -> V=1.0, theta=0.0
% INFO    : Bus 10194	: V=0.999765489234, theta=-1.4925745355 -> V=1.0, theta=0.0
% INFO    : Bus 10195	: V=0.99980760841, theta=-1.48794674108 -> V=1.0, theta=0.0
% INFO    : Bus 10196	: V=0.999765489234, theta=-1.4925745355 -> V=1.0, theta=0.0
% INFO    : Bus 10197	: V=1.00058068113, theta=-1.45570759575 -> V=1.0, theta=0.0
% INFO    : Bus 10198	: V=0.99909212969, theta=-0.499508334038 -> V=1.0, theta=0.0
% INFO    : Bus 10199	: V=1.00003677805, theta=-1.58653831452 -> V=1.0, theta=0.0
% INFO    : Bus 10200	: V=0.999054157723, theta=-0.504384646569 -> V=1.0, theta=0.0
% INFO    : Bus 10201	: V=0.999286284187, theta=-0.44079346658 -> V=1.0, theta=0.0
% INFO    : Bus 10202	: V=0.99909212969, theta=-0.499508334038 -> V=1.0, theta=0.0
% INFO    : Bus 10203	: V=0.999196726769, theta=-3.62341050241 -> V=1.0, theta=0.0
% INFO    : Bus 10204	: V=0.998696491576, theta=-0.884916260167 -> V=1.0, theta=0.0
% INFO    : Bus 10205	: V=0.998599071748, theta=-0.89205686094 -> V=1.0, theta=0.0
% INFO    : Bus 10206	: V=0.998798265928, theta=-0.878315111807 -> V=1.0, theta=0.0
% INFO    : Bus 10207	: V=0.998696491576, theta=-0.884916260167 -> V=1.0, theta=0.0
% INFO    : Bus 10208	: V=0.998687897279, theta=-0.873257281078 -> V=1.0, theta=0.0
% INFO    : Bus 10209	: V=0.998602134183, theta=-0.880424815356 -> V=1.0, theta=0.0
% INFO    : Bus 10210	: V=0.998764753418, theta=-0.86652611558 -> V=1.0, theta=0.0
% INFO    : Bus 10211	: V=1.00183349696, theta=-0.499112320645 -> V=1.0, theta=0.0
% INFO    : Bus 10212	: V=0.997913167208, theta=-0.558221963808 -> V=1.0, theta=0.0
% INFO    : Bus 10213	: V=0.997854533232, theta=-0.566390514938 -> V=1.0, theta=0.0
% INFO    : Bus 10214	: V=0.997980522201, theta=-0.550143151448 -> V=1.0, theta=0.0
% INFO    : Bus 10215	: V=1.00166309966, theta=2.77771007049 -> V=1.0, theta=0.0
% INFO    : Bus 10216	: V=1.00166881906, theta=2.77839138544 -> V=1.0, theta=0.0
% INFO    : Bus 10217	: V=1.00165714803, theta=2.7769752163 -> V=1.0, theta=0.0
% INFO    : Bus 10218	: V=1.00166309966, theta=2.77771007049 -> V=1.0, theta=0.0
% INFO    : Bus 10219	: V=1.00182464152, theta=9.87918590286 -> V=1.0, theta=0.0
% INFO    : Bus 10220	: V=0.999381135861, theta=-1.41476873172 -> V=1.0, theta=0.0
% INFO    : Bus 10221	: V=0.999967413989, theta=-1.40064234121 -> V=1.0, theta=0.0
% INFO    : Bus 10222	: V=0.998981787953, theta=-1.30777890609 -> V=1.0, theta=0.0
% INFO    : Bus 10223	: V=0.999226124644, theta=-1.06971797597 -> V=1.0, theta=0.0
% INFO    : Bus 10224	: V=1.00036485774, theta=-1.098062493 -> V=1.0, theta=0.0
% INFO    : Bus 10225	: V=1.00027647279, theta=-1.10977512585 -> V=1.0, theta=0.0
% INFO    : Bus 10226	: V=1.00017403124, theta=-1.08318401217 -> V=1.0, theta=0.0
% INFO    : Bus 10227	: V=1.00036485774, theta=-1.098062493 -> V=1.0, theta=0.0
% INFO    : Bus 10228	: V=0.999789550525, theta=-1.4262110732 -> V=1.0, theta=0.0
% INFO    : Bus 10229	: V=0.996647461079, theta=0.776783411376 -> V=1.0, theta=0.0
% INFO    : Bus 10230	: V=0.998003533033, theta=1.80872454402 -> V=1.0, theta=0.0
% INFO    : Bus 10231	: V=0.997915920178, theta=1.80151301564 -> V=1.0, theta=0.0
% INFO    : Bus 10232	: V=1.00255600984, theta=0.0529833283435 -> V=1.0, theta=0.0
% INFO    : Bus 10233	: V=0.998355714017, theta=-0.529755961003 -> V=1.0, theta=0.0
% INFO    : Bus 10234	: V=0.999992249678, theta=-2.04121483367 -> V=1.0, theta=0.0
% INFO    : Bus 10235	: V=0.997887096389, theta=0.0111449882492 -> V=1.0, theta=0.0
% INFO    : Bus 10236	: V=1.00009183061, theta=-1.35127259375 -> V=1.0, theta=0.0
% INFO    : Bus 10237	: V=0.99786258149, theta=0.00932644214825 -> V=1.0, theta=0.0
% INFO    : Bus 10238	: V=0.998008205336, theta=0.0542579209753 -> V=1.0, theta=0.0
% INFO    : Bus 10239	: V=0.997887096389, theta=0.0111449882492 -> V=1.0, theta=0.0
% INFO    : Bus 10240	: V=0.997887096389, theta=0.0111449882492 -> V=1.0, theta=0.0
% INFO    : Bus 10241	: V=1.00036436675, theta=-1.99779615908 -> V=1.0, theta=0.0
% INFO    : Bus 10242	: V=1.00054779453, theta=-2.50531807181 -> V=1.0, theta=0.0
% INFO    : Bus 10243	: V=0.999642291539, theta=-3.02845757773 -> V=1.0, theta=0.0
% INFO    : Bus 10244	: V=1.00014726101, theta=-2.1950521134 -> V=1.0, theta=0.0
% INFO    : Bus 10245	: V=0.998988401284, theta=-2.45933132313 -> V=1.0, theta=0.0
% INFO    : Bus 10246	: V=1.00102897806, theta=7.19998984451 -> V=1.0, theta=0.0
% INFO    : Bus 10247	: V=1.00101068741, theta=7.19759145807 -> V=1.0, theta=0.0
% INFO    : Bus 10248	: V=1.0014310589, theta=6.67635424951 -> V=1.0, theta=0.0
% INFO    : Bus 10249	: V=1.00261137462, theta=6.02838886058 -> V=1.0, theta=0.0
% INFO    : Bus 10250	: V=0.997329711837, theta=-5.25931413589 -> V=1.0, theta=0.0
% INFO    : Bus 10251	: V=0.997217318985, theta=-5.27061091955 -> V=1.0, theta=0.0
% INFO    : Bus 10252	: V=0.997456128067, theta=-5.24794512161 -> V=1.0, theta=0.0
% INFO    : Bus 10253	: V=0.997316249851, theta=-5.2603929407 -> V=1.0, theta=0.0
% INFO    : Bus 10254	: V=0.996825200123, theta=-4.60160000914 -> V=1.0, theta=0.0
% INFO    : Bus 10255	: V=0.998630812467, theta=-5.2198404051 -> V=1.0, theta=0.0
% INFO    : Bus 10256	: V=0.998543708098, theta=-5.23128590848 -> V=1.0, theta=0.0
% INFO    : Bus 10257	: V=0.997645788787, theta=-5.02666587074 -> V=1.0, theta=0.0
% INFO    : Bus 10258	: V=0.996903235261, theta=-3.59984594838 -> V=1.0, theta=0.0
% INFO    : Bus 10259	: V=0.996796207494, theta=-3.61072476651 -> V=1.0, theta=0.0
% INFO    : Bus 10260	: V=0.997019455277, theta=-3.58956026453 -> V=1.0, theta=0.0
% INFO    : Bus 10261	: V=1.00132911833, theta=-1.37649027139 -> V=1.0, theta=0.0
% INFO    : Bus 10262	: V=0.998644895751, theta=1.49861293822 -> V=1.0, theta=0.0
% INFO    : Bus 10263	: V=0.998713156661, theta=1.50452470643 -> V=1.0, theta=0.0
% INFO    : Bus 10264	: V=0.998587404803, theta=1.49328732728 -> V=1.0, theta=0.0
% INFO    : Bus 10265	: V=0.998644895751, theta=1.49861293822 -> V=1.0, theta=0.0
% INFO    : Bus 10266	: V=0.997066978827, theta=0.575890759166 -> V=1.0, theta=0.0
% INFO    : Bus 10267	: V=0.996737638231, theta=1.12406850816 -> V=1.0, theta=0.0
% INFO    : Bus 10268	: V=0.996696282012, theta=1.11768141279 -> V=1.0, theta=0.0
% INFO    : Bus 10269	: V=0.996781505684, theta=1.13003304773 -> V=1.0, theta=0.0
% INFO    : Bus 10270	: V=0.996737638231, theta=1.12406850816 -> V=1.0, theta=0.0
% INFO    : Bus 10271	: V=0.996551878544, theta=0.704006941043 -> V=1.0, theta=0.0
% INFO    : Bus 10272	: V=0.996490039869, theta=0.698030827845 -> V=1.0, theta=0.0
% INFO    : Bus 10273	: V=0.996612543569, theta=0.709773498217 -> V=1.0, theta=0.0
% INFO    : Bus 10274	: V=0.998079906812, theta=-7.05988612295 -> V=1.0, theta=0.0
% INFO    : Bus 10275	: V=0.998142477982, theta=-7.05464754935 -> V=1.0, theta=0.0
% INFO    : Bus 10276	: V=0.998853123475, theta=-7.09909354078 -> V=1.0, theta=0.0
% INFO    : Bus 10277	: V=0.998018735129, theta=-6.39040503581 -> V=1.0, theta=0.0
% INFO    : Bus 10278	: V=0.997658582019, theta=-6.67553330346 -> V=1.0, theta=0.0
% INFO    : Bus 10279	: V=0.997460099581, theta=-2.72029056783 -> V=1.0, theta=0.0
% INFO    : Bus 10280	: V=0.998840483382, theta=-2.70545120672 -> V=1.0, theta=0.0
% INFO    : Bus 10281	: V=0.997246417546, theta=-3.03905698385 -> V=1.0, theta=0.0
% INFO    : Bus 10282	: V=0.997211295526, theta=-3.30200126109 -> V=1.0, theta=0.0
% INFO    : Bus 10283	: V=0.998322160907, theta=-1.22930274812 -> V=1.0, theta=0.0
% INFO    : Bus 10284	: V=0.998298122431, theta=-1.23247636336 -> V=1.0, theta=0.0
% INFO    : Bus 10285	: V=0.998347601685, theta=-1.22587533293 -> V=1.0, theta=0.0
% INFO    : Bus 10286	: V=0.998653857523, theta=-2.15649422154 -> V=1.0, theta=0.0
% INFO    : Bus 10287	: V=0.998581260981, theta=-2.27990699943 -> V=1.0, theta=0.0
% INFO    : Bus 10288	: V=0.999434082731, theta=-1.87357412802 -> V=1.0, theta=0.0
% INFO    : Bus 10289	: V=0.99940113586, theta=-1.87664933131 -> V=1.0, theta=0.0
% INFO    : Bus 10290	: V=1.00067402916, theta=2.61675189405 -> V=1.0, theta=0.0
% INFO    : Bus 10291	: V=1.00066563736, theta=2.61579385286 -> V=1.0, theta=0.0
% INFO    : Bus 10292	: V=1.00342233337, theta=-10.7842365688 -> V=1.0, theta=0.0
% INFO    : Bus 10293	: V=1.00341985013, theta=-10.7845742995 -> V=1.0, theta=0.0
% INFO    : Bus 10294	: V=0.999546694876, theta=17.5021469655 -> V=1.0, theta=0.0
% INFO    : Bus 10295	: V=0.999543788005, theta=17.5018080596 -> V=1.0, theta=0.0
% INFO    : Bus 10296	: V=0.999797682488, theta=15.4809379419 -> V=1.0, theta=0.0
% INFO    : Bus 10297	: V=1.00409242106, theta=5.99498098601 -> V=1.0, theta=0.0
% INFO    : Bus 10298	: V=0.999432294401, theta=0.192214240413 -> V=1.0, theta=0.0
% INFO    : Bus 10299	: V=0.999320327321, theta=0.185729558147 -> V=1.0, theta=0.0
% INFO    : Bus 10300	: V=0.999538127022, theta=0.198615734212 -> V=1.0, theta=0.0
% INFO    : Bus 10301	: V=0.999432294401, theta=0.192214240413 -> V=1.0, theta=0.0
% INFO    : Bus 10302	: V=0.999336374298, theta=-0.481525073809 -> V=1.0, theta=0.0
% INFO    : Bus 10303	: V=0.999152979763, theta=-0.170640591629 -> V=1.0, theta=0.0
% INFO    : Bus 10304	: V=0.999094999771, theta=-0.178231055456 -> V=1.0, theta=0.0
% INFO    : Bus 10305	: V=0.999199602769, theta=-0.164123174846 -> V=1.0, theta=0.0
% INFO    : Bus 10306	: V=0.999827509882, theta=3.05559184021 -> V=1.0, theta=0.0
% INFO    : Bus 10307	: V=0.999565855864, theta=-0.889722383559 -> V=1.0, theta=0.0
% INFO    : Bus 10308	: V=1.00026984219, theta=-1.63292871027 -> V=1.0, theta=0.0
% INFO    : Bus 10309	: V=0.999745585355, theta=-0.845490915906 -> V=1.0, theta=0.0
% INFO    : Bus 10310	: V=0.99949323597, theta=-0.897971802758 -> V=1.0, theta=0.0
% INFO    : Bus 10311	: V=0.999565855864, theta=-0.889722383559 -> V=1.0, theta=0.0
% INFO    : Bus 10312	: V=0.999565855864, theta=-0.889722383559 -> V=1.0, theta=0.0
% INFO    : Bus 10313	: V=0.997938574897, theta=-2.05779122679 -> V=1.0, theta=0.0
% INFO    : Bus 10314	: V=0.997981017979, theta=-2.05211970319 -> V=1.0, theta=0.0
% INFO    : Bus 10315	: V=0.999229746637, theta=-1.75989457277 -> V=1.0, theta=0.0
% INFO    : Bus 10316	: V=0.999181494114, theta=-1.76578313917 -> V=1.0, theta=0.0
% INFO    : Bus 10317	: V=0.998426344446, theta=-2.01452346527 -> V=1.0, theta=0.0
% INFO    : Bus 10318	: V=1.00122460538, theta=-2.87413470877 -> V=1.0, theta=0.0
% INFO    : Bus 10319	: V=1.00117941612, theta=-2.87926181681 -> V=1.0, theta=0.0
% INFO    : Bus 10320	: V=1.00127531991, theta=-2.86803749188 -> V=1.0, theta=0.0
% INFO    : Bus 10321	: V=1.00122460538, theta=-2.87413470877 -> V=1.0, theta=0.0
% INFO    : Bus 10322	: V=0.999803625374, theta=-1.59269752331 -> V=1.0, theta=0.0
% INFO    : Bus 10323	: V=0.999777316128, theta=-1.59860007331 -> V=1.0, theta=0.0
% INFO    : Bus 10324	: V=1.00186330332, theta=-3.83070722401 -> V=1.0, theta=0.0
% INFO    : Bus 10325	: V=1.00162899004, theta=-3.0326254973 -> V=1.0, theta=0.0
% INFO    : Bus 10326	: V=1.00178573492, theta=-3.83612846388 -> V=1.0, theta=0.0
% INFO    : Bus 10327	: V=1.00186128031, theta=-3.83090064511 -> V=1.0, theta=0.0
% INFO    : Bus 10328	: V=1.00208076049, theta=-3.85463718959 -> V=1.0, theta=0.0
% INFO    : Bus 10329	: V=1.00186330332, theta=-3.83070722401 -> V=1.0, theta=0.0
% INFO    : Bus 10330	: V=0.998732419479, theta=-3.330361479 -> V=1.0, theta=0.0
% INFO    : Bus 10331	: V=0.998781542061, theta=-3.32466529702 -> V=1.0, theta=0.0
% INFO    : Bus 10332	: V=0.9995745705, theta=13.6337277119 -> V=1.0, theta=0.0
% INFO    : Bus 10333	: V=0.999571123728, theta=13.6333225615 -> V=1.0, theta=0.0
% INFO    : Bus 10334	: V=1.00172836101, theta=-6.41981760915 -> V=1.0, theta=0.0
% INFO    : Bus 10335	: V=0.999907303961, theta=-6.51763258549 -> V=1.0, theta=0.0
% INFO    : Bus 10336	: V=0.999834652463, theta=-6.52598270438 -> V=1.0, theta=0.0
% INFO    : Bus 10337	: V=0.999982646049, theta=-6.50919946716 -> V=1.0, theta=0.0
% INFO    : Bus 10338	: V=0.999907303961, theta=-6.51763258549 -> V=1.0, theta=0.0
% INFO    : Bus 10339	: V=1.00042040078, theta=-5.70955822824 -> V=1.0, theta=0.0
% INFO    : Bus 10340	: V=1.00050721381, theta=-5.70173722706 -> V=1.0, theta=0.0
% INFO    : Bus 10341	: V=0.997379760868, theta=-5.4049586837 -> V=1.0, theta=0.0
% INFO    : Bus 10342	: V=1.00343540502, theta=-6.15781627142 -> V=1.0, theta=0.0
% INFO    : Bus 10343	: V=0.997314098576, theta=-5.41274024592 -> V=1.0, theta=0.0
% INFO    : Bus 10344	: V=0.998016766684, theta=-5.35480393395 -> V=1.0, theta=0.0
% INFO    : Bus 10345	: V=0.997379760868, theta=-5.4049586837 -> V=1.0, theta=0.0
% INFO    : Bus 10346	: V=1.00204318472, theta=-6.33660613396 -> V=1.0, theta=0.0
% INFO    : Bus 10347	: V=1.00275792338, theta=-6.28606390288 -> V=1.0, theta=0.0
% INFO    : Bus 10348	: V=1.00269686209, theta=-6.29497882812 -> V=1.0, theta=0.0
% INFO    : Bus 10349	: V=1.0028131441, theta=-6.2770299509 -> V=1.0, theta=0.0
% INFO    : Bus 10350	: V=1.00275792338, theta=-6.28606390288 -> V=1.0, theta=0.0
% INFO    : Bus 10351	: V=0.998621166411, theta=-3.33108828085 -> V=1.0, theta=0.0
% INFO    : Bus 10352	: V=0.998112784014, theta=-3.38207145478 -> V=1.0, theta=0.0
% INFO    : Bus 10353	: V=0.998013970955, theta=-3.39011155165 -> V=1.0, theta=0.0
% INFO    : Bus 10354	: V=0.998222112165, theta=-3.37290333879 -> V=1.0, theta=0.0
% INFO    : Bus 10355	: V=0.999409062475, theta=-3.61538619171 -> V=1.0, theta=0.0
% INFO    : Bus 10356	: V=0.998384928238, theta=-3.75259256803 -> V=1.0, theta=0.0
% INFO    : Bus 10357	: V=0.999484040038, theta=-6.75391854339 -> V=1.0, theta=0.0
% INFO    : Bus 10358	: V=0.999319312542, theta=-6.76444999884 -> V=1.0, theta=0.0
% INFO    : Bus 10359	: V=0.999669554864, theta=-6.74270045552 -> V=1.0, theta=0.0
% INFO    : Bus 10360	: V=1.00028448796, theta=-7.06530125275 -> V=1.0, theta=0.0
% INFO    : Bus 10361	: V=0.999939899477, theta=-7.42681696055 -> V=1.0, theta=0.0
% INFO    : Bus 10362	: V=0.999868497936, theta=-7.43980850321 -> V=1.0, theta=0.0
% INFO    : Bus 10363	: V=1.00001973802, theta=-7.41335972759 -> V=1.0, theta=0.0
% INFO    : Bus 10364	: V=1.00035897906, theta=-6.70172388554 -> V=1.0, theta=0.0
% INFO    : Bus 10365	: V=1.00024909926, theta=-6.71227370241 -> V=1.0, theta=0.0
% INFO    : Bus 10366	: V=1.00046911427, theta=-6.69138001604 -> V=1.0, theta=0.0
% INFO    : Bus 10367	: V=1.00035897906, theta=-6.70172388554 -> V=1.0, theta=0.0
% INFO    : Bus 10368	: V=1.00245322373, theta=-5.47309676022 -> V=1.0, theta=0.0
% INFO    : Bus 10369	: V=1.00107995915, theta=-6.88121632089 -> V=1.0, theta=0.0
% INFO    : Bus 10370	: V=1.00230122317, theta=-5.48446707891 -> V=1.0, theta=0.0
% INFO    : Bus 10371	: V=1.00286685718, theta=-5.40529491856 -> V=1.0, theta=0.0
% INFO    : Bus 10372	: V=1.00245322373, theta=-5.47309676022 -> V=1.0, theta=0.0
% INFO    : Bus 10373	: V=1.00046617729, theta=-7.54850214209 -> V=1.0, theta=0.0
% INFO    : Bus 10374	: V=1.00153940555, theta=4.60977686925 -> V=1.0, theta=0.0
% INFO    : Bus 10375	: V=1.00153156763, theta=4.60867165812 -> V=1.0, theta=0.0
% INFO    : Bus 10376	: V=1.00038459067, theta=3.40229036969 -> V=1.0, theta=0.0
% INFO    : Bus 10377	: V=1.00040197596, theta=3.40511557338 -> V=1.0, theta=0.0
% INFO    : Bus 10378	: V=1.00036505671, theta=3.39935609115 -> V=1.0, theta=0.0
% INFO    : Bus 10379	: V=1.00038459067, theta=3.40229036969 -> V=1.0, theta=0.0
% INFO    : Bus 10380	: V=1.00166313976, theta=-8.32431880679 -> V=1.0, theta=0.0
% INFO    : Bus 10381	: V=1.00164178775, theta=-8.32813595241 -> V=1.0, theta=0.0
% INFO    : Bus 10382	: V=0.99991937995, theta=-1.61267088377 -> V=1.0, theta=0.0
% INFO    : Bus 10383	: V=0.999897300959, theta=-1.61533992089 -> V=1.0, theta=0.0
% INFO    : Bus 10384	: V=0.999943270027, theta=-1.61003533677 -> V=1.0, theta=0.0
% INFO    : Bus 10385	: V=1.00067552657, theta=-1.43139462122 -> V=1.0, theta=0.0
% INFO    : Bus 10386	: V=1.00054911838, theta=-2.8343006866 -> V=1.0, theta=0.0
% INFO    : Bus 10387	: V=1.00054000758, theta=-2.83604235515 -> V=1.0, theta=0.0
% INFO    : Bus 10388	: V=1.00055668305, theta=-2.83262721617 -> V=1.0, theta=0.0
% INFO    : Bus 10389	: V=1.00054911838, theta=-2.8343006866 -> V=1.0, theta=0.0
% INFO    : Bus 10390	: V=0.999672104781, theta=-3.20770512116 -> V=1.0, theta=0.0
% INFO    : Bus 10391	: V=1.00136983657, theta=-2.96402819683 -> V=1.0, theta=0.0
% INFO    : Bus 10392	: V=1.00122139741, theta=-8.41325632787 -> V=1.0, theta=0.0
% INFO    : Bus 10393	: V=1.00019420921, theta=-7.91954341526 -> V=1.0, theta=0.0
% INFO    : Bus 10394	: V=1.00165026452, theta=-8.99237850076 -> V=1.0, theta=0.0
% INFO    : Bus 10395	: V=1.00163142431, theta=-8.99516304457 -> V=1.0, theta=0.0
% INFO    : Bus 10396	: V=1.00166748371, theta=-8.98983832592 -> V=1.0, theta=0.0
% INFO    : Bus 10397	: V=1.00008167546, theta=-4.54165817947 -> V=1.0, theta=0.0
% INFO    : Bus 10398	: V=1.00007122597, theta=-4.54284557186 -> V=1.0, theta=0.0
% INFO    : Bus 10399	: V=1.00077906071, theta=-4.44400292628 -> V=1.0, theta=0.0
% INFO    : Bus 10400	: V=0.999138824691, theta=-4.42512773167 -> V=1.0, theta=0.0
% INFO    : Bus 10401	: V=0.999541395514, theta=-5.0266417903 -> V=1.0, theta=0.0
% INFO    : Bus 10402	: V=0.999961541491, theta=-4.66235197595 -> V=1.0, theta=0.0
% INFO    : Bus 10403	: V=0.999255748583, theta=-2.24095373939 -> V=1.0, theta=0.0
% INFO    : Bus 10404	: V=1.00116669023, theta=-3.92235743654 -> V=1.0, theta=0.0
% INFO    : Bus 10405	: V=0.999139627031, theta=-2.25236018951 -> V=1.0, theta=0.0
% INFO    : Bus 10406	: V=0.999654781387, theta=-2.12213432485 -> V=1.0, theta=0.0
% INFO    : Bus 10407	: V=0.999255748583, theta=-2.24095373939 -> V=1.0, theta=0.0
% INFO    : Bus 10408	: V=0.998742797318, theta=-4.26258185371 -> V=1.0, theta=0.0
% INFO    : Bus 10409	: V=0.999567256864, theta=-6.83499459674 -> V=1.0, theta=0.0
% INFO    : Bus 10410	: V=0.999536933932, theta=-6.83797367713 -> V=1.0, theta=0.0
% INFO    : Bus 10411	: V=0.999962811771, theta=-4.92276349195 -> V=1.0, theta=0.0
% INFO    : Bus 10412	: V=0.999936545409, theta=-0.885369214682 -> V=1.0, theta=0.0
% INFO    : Bus 10413	: V=0.99991976682, theta=-0.887514625033 -> V=1.0, theta=0.0
% INFO    : Bus 10414	: V=0.999953874373, theta=-0.883202989179 -> V=1.0, theta=0.0
% INFO    : Bus 10415	: V=0.999936545409, theta=-0.885369214682 -> V=1.0, theta=0.0
% INFO    : Bus 10416	: V=1.00029924953, theta=0.222466001616 -> V=1.0, theta=0.0
% INFO    : Bus 10417	: V=0.999751743655, theta=-3.41536899786 -> V=1.0, theta=0.0
% INFO    : Bus 10418	: V=0.999060762603, theta=-1.26374439413 -> V=1.0, theta=0.0
% INFO    : Bus 10419	: V=0.999088237136, theta=-1.26015084196 -> V=1.0, theta=0.0
% INFO    : Bus 10420	: V=0.998765554668, theta=-2.62680703658 -> V=1.0, theta=0.0
% INFO    : Bus 10421	: V=0.998739085193, theta=-2.62970663116 -> V=1.0, theta=0.0
% INFO    : Bus 10422	: V=1.00046555965, theta=-8.52650381526 -> V=1.0, theta=0.0
% INFO    : Bus 10423	: V=1.00007634347, theta=-9.37428337318 -> V=1.0, theta=0.0
% INFO    : Bus 10424	: V=0.998276276528, theta=11.3904130902 -> V=1.0, theta=0.0
% INFO    : Bus 10425	: V=0.99826890838, theta=11.3898908764 -> V=1.0, theta=0.0
% INFO    : Bus 10426	: V=0.998283137363, theta=11.3909203107 -> V=1.0, theta=0.0
% INFO    : Bus 10427	: V=0.998276276528, theta=11.3904130902 -> V=1.0, theta=0.0
% INFO    : Bus 10428	: V=1.00000471258, theta=-4.6039983266 -> V=1.0, theta=0.0
% INFO    : Bus 10429	: V=1.00013902721, theta=-4.47164526803 -> V=1.0, theta=0.0
% INFO    : Bus 10430	: V=0.999649874015, theta=-8.77543975424 -> V=1.0, theta=0.0
% INFO    : Bus 10431	: V=0.999665186277, theta=-8.77367290822 -> V=1.0, theta=0.0
% INFO    : Bus 10432	: V=0.999635276519, theta=-8.77707070224 -> V=1.0, theta=0.0
% INFO    : Bus 10433	: V=0.999931135158, theta=-9.06231257186 -> V=1.0, theta=0.0
% INFO    : Bus 10434	: V=0.999944097494, theta=-9.06079177642 -> V=1.0, theta=0.0
% INFO    : Bus 10435	: V=0.999682044874, theta=-5.72946355629 -> V=1.0, theta=0.0
% INFO    : Bus 10436	: V=0.999400667642, theta=-7.09457484793 -> V=1.0, theta=0.0
% INFO    : Bus 10437	: V=0.999583409884, theta=-5.74888327624 -> V=1.0, theta=0.0
% INFO    : Bus 10438	: V=0.996893829028, theta=-5.03040326105 -> V=1.0, theta=0.0
% INFO    : Bus 10439	: V=0.999329698233, theta=-5.84137015127 -> V=1.0, theta=0.0
% INFO    : Bus 10440	: V=0.996851045152, theta=-5.03538466653 -> V=1.0, theta=0.0
% INFO    : Bus 10441	: V=0.998091679939, theta=-5.01273384384 -> V=1.0, theta=0.0
% INFO    : Bus 10442	: V=0.996893829028, theta=-5.03040326105 -> V=1.0, theta=0.0
% INFO    : Bus 10443	: V=0.996893829028, theta=-5.03040326105 -> V=1.0, theta=0.0
% INFO    : Bus 10444	: V=1.00113187602, theta=-7.88808436412 -> V=1.0, theta=0.0
% INFO    : Bus 10445	: V=0.999093702233, theta=-5.41222985092 -> V=1.0, theta=0.0
% INFO    : Bus 10446	: V=0.999023864268, theta=-5.42105646868 -> V=1.0, theta=0.0
% INFO    : Bus 10447	: V=0.999165605135, theta=-5.40409161387 -> V=1.0, theta=0.0
% INFO    : Bus 10448	: V=0.998993962676, theta=-6.33000024067 -> V=1.0, theta=0.0
% INFO    : Bus 10449	: V=0.999537925229, theta=-0.224703462692 -> V=1.0, theta=0.0
% INFO    : Bus 10450	: V=1.00074808821, theta=-7.07208506658 -> V=1.0, theta=0.0
% INFO    : Bus 10451	: V=1.0008182319, theta=-7.06048721577 -> V=1.0, theta=0.0
% INFO    : Bus 10452	: V=1.00074808821, theta=-7.07208506658 -> V=1.0, theta=0.0
% INFO    : Bus 10453	: V=1.00067275139, theta=-7.08248664044 -> V=1.0, theta=0.0
% INFO    : Bus 10454	: V=0.997281950521, theta=-7.04514145669 -> V=1.0, theta=0.0
% INFO    : Bus 10455	: V=0.997450664866, theta=-7.03523513292 -> V=1.0, theta=0.0
% INFO    : Bus 10456	: V=1.00112531837, theta=-7.06985610304 -> V=1.0, theta=0.0
% INFO    : Bus 10457	: V=1.00163745192, theta=-7.08939185057 -> V=1.0, theta=0.0
% INFO    : Bus 10458	: V=1.00122010444, theta=-6.76037710637 -> V=1.0, theta=0.0
% INFO    : Bus 10459	: V=0.997089404403, theta=-6.01905349862 -> V=1.0, theta=0.0
% INFO    : Bus 10460	: V=1.00251354824, theta=-6.99571182807 -> V=1.0, theta=0.0
% INFO    : Bus 10461	: V=0.997416866995, theta=-5.97182891071 -> V=1.0, theta=0.0
% INFO    : Bus 10462	: V=0.997018052328, theta=-6.02984745948 -> V=1.0, theta=0.0
% INFO    : Bus 10463	: V=0.997089404403, theta=-6.01905349862 -> V=1.0, theta=0.0
% INFO    : Bus 10464	: V=0.997089404403, theta=-6.01905349862 -> V=1.0, theta=0.0
% INFO    : Bus 10465	: V=1.00273824254, theta=8.16460351339 -> V=1.0, theta=0.0
% INFO    : Bus 10466	: V=1.00272293698, theta=8.16189947025 -> V=1.0, theta=0.0
% INFO    : Bus 10467	: V=1.00275170696, theta=8.16752392845 -> V=1.0, theta=0.0
% INFO    : Bus 10468	: V=1.00264683377, theta=8.68362831127 -> V=1.0, theta=0.0
% INFO    : Bus 10469	: V=1.00269746748, theta=8.42394691728 -> V=1.0, theta=0.0
% INFO    : Bus 10470	: V=1.00267639176, theta=8.42103755834 -> V=1.0, theta=0.0
% INFO    : Bus 10471	: V=1.00367925922, theta=-5.84483512341 -> V=1.0, theta=0.0
% INFO    : Bus 10472	: V=1.0042853769, theta=-6.12654431797 -> V=1.0, theta=0.0
% INFO    : Bus 10473	: V=1.00428880956, theta=-6.12593851503 -> V=1.0, theta=0.0
% INFO    : Bus 10474	: V=1.00428177132, theta=-6.12717182778 -> V=1.0, theta=0.0
% INFO    : Bus 10475	: V=1.00317871023, theta=-6.04430685357 -> V=1.0, theta=0.0
% INFO    : Bus 10476	: V=1.003171092, theta=-6.04541455543 -> V=1.0, theta=0.0
% INFO    : Bus 10477	: V=1.00426648438, theta=-6.10470547588 -> V=1.0, theta=0.0
% INFO    : Bus 10478	: V=1.0041918129, theta=-6.16241914062 -> V=1.0, theta=0.0
% INFO    : Bus 10479	: V=1.00344610809, theta=7.02238960426 -> V=1.0, theta=0.0
% INFO    : Bus 10480	: V=0.998297012794, theta=6.37228379145 -> V=1.0, theta=0.0
% INFO    : Bus 10481	: V=0.99741450481, theta=6.0907664417 -> V=1.0, theta=0.0
% INFO    : Bus 10482	: V=0.997381426493, theta=6.08663726993 -> V=1.0, theta=0.0
% INFO    : Bus 10483	: V=0.99611817435, theta=6.1614565251 -> V=1.0, theta=0.0
% INFO    : Bus 10484	: V=0.995297755552, theta=2.98700527747 -> V=1.0, theta=0.0
% INFO    : Bus 10485	: V=1.00203525991, theta=-6.58614116205 -> V=1.0, theta=0.0
% INFO    : Bus 10486	: V=1.00202940197, theta=-6.58685668914 -> V=1.0, theta=0.0
% INFO    : Bus 10487	: V=1.00204211814, theta=-6.58543434731 -> V=1.0, theta=0.0
% INFO    : Bus 10488	: V=1.00206911086, theta=-7.95112172254 -> V=1.0, theta=0.0
% INFO    : Bus 10489	: V=1.00067158106, theta=5.91907386587 -> V=1.0, theta=0.0
% INFO    : Bus 10490	: V=0.999381048824, theta=4.60140111937 -> V=1.0, theta=0.0
% INFO    : Bus 10491	: V=0.999388646809, theta=4.60233366789 -> V=1.0, theta=0.0
% INFO    : Bus 10492	: V=0.999373924471, theta=4.60043442048 -> V=1.0, theta=0.0
% INFO    : Bus 10493	: V=0.999381048824, theta=4.60140111937 -> V=1.0, theta=0.0
% INFO    : Bus 10494	: V=1.00019245632, theta=6.35798144348 -> V=1.0, theta=0.0
% INFO    : Bus 10495	: V=1.00019544845, theta=6.35835033901 -> V=1.0, theta=0.0
% INFO    : Bus 10496	: V=1.00018946755, theta=6.35762639832 -> V=1.0, theta=0.0
% INFO    : Bus 10497	: V=1.00019245632, theta=6.35798144348 -> V=1.0, theta=0.0
% INFO    : Bus 10498	: V=0.997598464938, theta=1.22837942497 -> V=1.0, theta=0.0
% INFO    : Bus 10499	: V=0.997936185095, theta=-3.80977113436 -> V=1.0, theta=0.0
% INFO    : Bus 10500	: V=1.00667716291, theta=-2.15348792101 -> V=1.0, theta=0.0
% INFO    : Bus 10501	: V=1.00604031741, theta=0.804747701405 -> V=1.0, theta=0.0
% INFO    : Bus 10502	: V=1.00607029254, theta=0.807617421954 -> V=1.0, theta=0.0
% INFO    : Bus 10503	: V=1.00600634341, theta=0.80188544025 -> V=1.0, theta=0.0
% INFO    : Bus 10504	: V=1.00593808779, theta=0.779925188692 -> V=1.0, theta=0.0
% INFO    : Bus 10505	: V=1.00591291602, theta=0.777097857483 -> V=1.0, theta=0.0
% INFO    : Bus 10506	: V=1.00596552189, theta=0.78251067883 -> V=1.0, theta=0.0
% INFO    : Bus 10507	: V=1.00495803218, theta=1.57015426374 -> V=1.0, theta=0.0
% INFO    : Bus 10508	: V=1.00650011199, theta=0.840396110986 -> V=1.0, theta=0.0
% INFO    : Bus 10509	: V=1.00494275762, theta=1.56733648729 -> V=1.0, theta=0.0
% INFO    : Bus 10510	: V=1.00505589366, theta=1.60855524662 -> V=1.0, theta=0.0
% INFO    : Bus 10511	: V=1.00495803218, theta=1.57015426374 -> V=1.0, theta=0.0
% INFO    : Bus 10512	: V=1.00495803218, theta=1.57015426374 -> V=1.0, theta=0.0
% INFO    : Bus 10513	: V=1.00356928616, theta=0.141021405517 -> V=1.0, theta=0.0
% INFO    : Bus 10514	: V=1.00355923508, theta=0.12032714724 -> V=1.0, theta=0.0
% INFO    : Bus 10515	: V=1.00354320057, theta=0.11882108996 -> V=1.0, theta=0.0
% INFO    : Bus 10516	: V=1.0036827966, theta=0.116781442266 -> V=1.0, theta=0.0
% INFO    : Bus 10517	: V=1.00369114181, theta=0.118582727447 -> V=1.0, theta=0.0
% INFO    : Bus 10518	: V=1.00255349748, theta=0.0575637228323 -> V=1.0, theta=0.0
% INFO    : Bus 10519	: V=1.0031115818, theta=0.0476701400017 -> V=1.0, theta=0.0
% INFO    : Bus 10520	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10521	: V=0.999082764358, theta=15.8468283816 -> V=1.0, theta=0.0
% INFO    : Bus 10522	: V=0.998977920863, theta=15.5564107685 -> V=1.0, theta=0.0
% INFO    : Bus 10523	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10524	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10525	: V=0.999099201718, theta=15.6094776424 -> V=1.0, theta=0.0
% INFO    : Bus 10526	: V=1.0056667975, theta=6.14240754252 -> V=1.0, theta=0.0
% INFO    : Bus 10527	: V=0.975696233188, theta=7.05901863918 -> V=1.0, theta=0.0
% INFO    : Bus 10528	: V=0.980844860292, theta=6.93868700846 -> V=1.0, theta=0.0
% INFO    : Bus 10529	: V=0.976283231589, theta=7.14135373959 -> V=1.0, theta=0.0
% INFO    : Bus 10530	: V=1.00554329249, theta=6.13150706864 -> V=1.0, theta=0.0
% INFO    : Bus 10531	: V=1.00566612869, theta=6.14232796435 -> V=1.0, theta=0.0
% INFO    : Bus 10532	: V=1.0056667975, theta=6.14240754252 -> V=1.0, theta=0.0
% INFO    : Bus 10533	: V=1.0056667975, theta=6.14240754252 -> V=1.0, theta=0.0
% INFO    : Bus 10534	: V=0.999747849277, theta=5.18854610935 -> V=1.0, theta=0.0
% INFO    : Bus 10535	: V=1.00476091683, theta=4.4937866116 -> V=1.0, theta=0.0
% INFO    : Bus 10536	: V=0.999316591203, theta=5.81007610261 -> V=1.0, theta=0.0
% INFO    : Bus 10537	: V=0.999747474178, theta=5.1884557254 -> V=1.0, theta=0.0
% INFO    : Bus 10538	: V=0.999922087974, theta=5.20870876615 -> V=1.0, theta=0.0
% INFO    : Bus 10539	: V=0.999747849277, theta=5.18854610935 -> V=1.0, theta=0.0
% INFO    : Bus 10540	: V=0.999747849277, theta=5.18854610935 -> V=1.0, theta=0.0
% INFO    : Bus 10541	: V=0.998604747752, theta=-2.04066564699 -> V=1.0, theta=0.0
% INFO    : Bus 10542	: V=0.998613678432, theta=-2.04329478888 -> V=1.0, theta=0.0
% INFO    : Bus 10543	: V=0.998604747752, theta=-2.04066564699 -> V=1.0, theta=0.0
% INFO    : Bus 10544	: V=0.998604747752, theta=-2.04066564699 -> V=1.0, theta=0.0
% INFO    : Bus 10545	: V=1.00040758771, theta=15.3190343652 -> V=1.0, theta=0.0
% INFO    : Bus 10546	: V=1.00018827489, theta=15.256819104 -> V=1.0, theta=0.0
% INFO    : Bus 10547	: V=1.00040758771, theta=15.3190343652 -> V=1.0, theta=0.0
% INFO    : Bus 10548	: V=1.00040758771, theta=15.3190343652 -> V=1.0, theta=0.0
% INFO    : Bus 10549	: V=0.995295162905, theta=24.3340177452 -> V=1.0, theta=0.0
% INFO    : Bus 10550	: V=1.00239899219, theta=24.0278194409 -> V=1.0, theta=0.0
% INFO    : Bus 10551	: V=0.995285032776, theta=24.3327214532 -> V=1.0, theta=0.0
% INFO    : Bus 10552	: V=0.995994327752, theta=24.3409485195 -> V=1.0, theta=0.0
% INFO    : Bus 10553	: V=0.995295162905, theta=24.3340177452 -> V=1.0, theta=0.0
% INFO    : Bus 10554	: V=0.995295162905, theta=24.3340177452 -> V=1.0, theta=0.0
% INFO    : Bus 10555	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10556	: V=1.0002126728, theta=-6.32745279428 -> V=1.0, theta=0.0
% INFO    : Bus 10557	: V=1.00005813995, theta=-6.49879493745 -> V=1.0, theta=0.0
% INFO    : Bus 10558	: V=0.99999319919, theta=-6.57915782289 -> V=1.0, theta=0.0
% INFO    : Bus 10559	: V=1.00000741841, theta=-6.45834738932 -> V=1.0, theta=0.0
% INFO    : Bus 10560	: V=0.999999730411, theta=-6.51386617984 -> V=1.0, theta=0.0
% INFO    : Bus 10561	: V=1.00001038042, theta=-6.53014826848 -> V=1.0, theta=0.0
% INFO    : Bus 10562	: V=0.999759125618, theta=-6.94234439823 -> V=1.0, theta=0.0
% INFO    : Bus 10563	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10564	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10565	: V=0.999795926335, theta=-6.93216180144 -> V=1.0, theta=0.0
% INFO    : Bus 10566	: V=0.999347526475, theta=14.9625632192 -> V=1.0, theta=0.0
% INFO    : Bus 10567	: V=0.999315224231, theta=14.9311040847 -> V=1.0, theta=0.0
% INFO    : Bus 10568	: V=0.999347526475, theta=14.9625632192 -> V=1.0, theta=0.0
% INFO    : Bus 10569	: V=0.999347526475, theta=14.9625632192 -> V=1.0, theta=0.0
% INFO    : Bus 10570	: V=0.999212453018, theta=7.1270807658 -> V=1.0, theta=0.0
% INFO    : Bus 10571	: V=1.00200298129, theta=6.44697230717 -> V=1.0, theta=0.0
% INFO    : Bus 10572	: V=1.00000039254, theta=7.23888014464 -> V=1.0, theta=0.0
% INFO    : Bus 10573	: V=1.00000029294, theta=7.51123173797 -> V=1.0, theta=0.0
% INFO    : Bus 10574	: V=0.999209238459, theta=7.12661925473 -> V=1.0, theta=0.0
% INFO    : Bus 10575	: V=0.999250048898, theta=7.13282449706 -> V=1.0, theta=0.0
% INFO    : Bus 10576	: V=0.999212453018, theta=7.1270807658 -> V=1.0, theta=0.0
% INFO    : Bus 10577	: V=0.999212453018, theta=7.1270807658 -> V=1.0, theta=0.0
% INFO    : Bus 10578	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10579	: V=0.972481433856, theta=5.13721015678 -> V=1.0, theta=0.0
% INFO    : Bus 10580	: V=1.00670047333, theta=4.31549751154 -> V=1.0, theta=0.0
% INFO    : Bus 10581	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10582	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10583	: V=1.00707151427, theta=4.32189904872 -> V=1.0, theta=0.0
% INFO    : Bus 10584	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10585	: V=1.00194785204, theta=3.11309976717 -> V=1.0, theta=0.0
% INFO    : Bus 10586	: V=0.999891050484, theta=3.67618222654 -> V=1.0, theta=0.0
% INFO    : Bus 10587	: V=1.00037740515, theta=3.62183922134 -> V=1.0, theta=0.0
% INFO    : Bus 10588	: V=1.00084925042, theta=3.44046214112 -> V=1.0, theta=0.0
% INFO    : Bus 10589	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10590	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10591	: V=1.00085193682, theta=3.44665651791 -> V=1.0, theta=0.0
% INFO    : Bus 10592	: V=1.00287998289, theta=11.4661811814 -> V=1.0, theta=0.0
% INFO    : Bus 10593	: V=1.0026098177, theta=10.4263437171 -> V=1.0, theta=0.0
% INFO    : Bus 10594	: V=0.977257055036, theta=11.6465544137 -> V=1.0, theta=0.0
% INFO    : Bus 10595	: V=1.00287982701, theta=11.466160422 -> V=1.0, theta=0.0
% INFO    : Bus 10596	: V=1.00287974345, theta=11.4661596965 -> V=1.0, theta=0.0
% INFO    : Bus 10597	: V=1.00257292869, theta=11.5040303642 -> V=1.0, theta=0.0
% INFO    : Bus 10598	: V=1.00287998289, theta=11.4661811814 -> V=1.0, theta=0.0
% INFO    : Bus 10599	: V=0.997703490306, theta=8.08743348049 -> V=1.0, theta=0.0
% INFO    : Bus 10600	: V=1.00047716601, theta=8.78607146569 -> V=1.0, theta=0.0
% INFO    : Bus 10601	: V=1.00338399352, theta=8.81356448283 -> V=1.0, theta=0.0
% INFO    : Bus 10602	: V=0.999995502675, theta=8.20420166849 -> V=1.0, theta=0.0
% INFO    : Bus 10603	: V=0.999992963585, theta=8.25306982301 -> V=1.0, theta=0.0
% INFO    : Bus 10604	: V=0.999991862763, theta=8.19087484568 -> V=1.0, theta=0.0
% INFO    : Bus 10605	: V=0.999995054993, theta=8.18425023039 -> V=1.0, theta=0.0
% INFO    : Bus 10606	: V=0.999994162801, theta=8.27078407843 -> V=1.0, theta=0.0
% INFO    : Bus 10607	: V=0.9999921432, theta=8.16784156199 -> V=1.0, theta=0.0
% INFO    : Bus 10608	: V=1.00046883074, theta=8.87868314789 -> V=1.0, theta=0.0
% INFO    : Bus 10609	: V=1.00047716601, theta=8.78607146569 -> V=1.0, theta=0.0
% INFO    : Bus 10610	: V=0.999975082105, theta=7.88847328812 -> V=1.0, theta=0.0
% INFO    : Bus 10611	: V=1.00047716601, theta=8.78607146569 -> V=1.0, theta=0.0
% INFO    : Bus 10612	: V=0.997397631066, theta=7.37308138051 -> V=1.0, theta=0.0
% INFO    : Bus 10613	: V=1.0016389552, theta=6.93058600929 -> V=1.0, theta=0.0
% INFO    : Bus 10614	: V=0.996338887401, theta=7.38707752954 -> V=1.0, theta=0.0
% INFO    : Bus 10615	: V=0.998334629232, theta=7.3396891295 -> V=1.0, theta=0.0
% INFO    : Bus 10616	: V=0.997397631066, theta=7.37308138051 -> V=1.0, theta=0.0
% INFO    : Bus 10617	: V=0.997397631066, theta=7.37308138051 -> V=1.0, theta=0.0
% INFO    : Bus 10618	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10619	: V=0.998605859796, theta=8.2815366213 -> V=1.0, theta=0.0
% INFO    : Bus 10620	: V=0.998362881896, theta=8.02346199188 -> V=1.0, theta=0.0
% INFO    : Bus 10621	: V=1.00278220687, theta=7.93026597457 -> V=1.0, theta=0.0
% INFO    : Bus 10622	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10623	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10624	: V=1.00280649869, theta=7.93188376359 -> V=1.0, theta=0.0
% INFO    : Bus 10625	: V=1.00032964592, theta=5.51159020373 -> V=1.0, theta=0.0
% INFO    : Bus 10626	: V=1.00252152104, theta=4.86146755619 -> V=1.0, theta=0.0
% INFO    : Bus 10627	: V=0.999851443185, theta=5.52294978414 -> V=1.0, theta=0.0
% INFO    : Bus 10628	: V=1.00032540253, theta=5.51116038457 -> V=1.0, theta=0.0
% INFO    : Bus 10629	: V=1.00032964592, theta=5.51159020373 -> V=1.0, theta=0.0
% INFO    : Bus 10630	: V=1.00032964592, theta=5.51159020373 -> V=1.0, theta=0.0
% INFO    : Bus 10631	: V=1.00036454093, theta=9.93564373597 -> V=1.0, theta=0.0
% INFO    : Bus 10632	: V=1.00257653172, theta=5.77316304708 -> V=1.0, theta=0.0
% INFO    : Bus 10633	: V=1.00387181814, theta=4.18587133207 -> V=1.0, theta=0.0
% INFO    : Bus 10634	: V=0.999224922329, theta=10.3354880615 -> V=1.0, theta=0.0
% INFO    : Bus 10635	: V=0.998889054571, theta=10.5585658269 -> V=1.0, theta=0.0
% INFO    : Bus 10636	: V=0.998962289744, theta=10.7534446985 -> V=1.0, theta=0.0
% INFO    : Bus 10637	: V=1.00036437201, theta=9.93562505454 -> V=1.0, theta=0.0
% INFO    : Bus 10638	: V=1.00339988291, theta=10.3338176586 -> V=1.0, theta=0.0
% INFO    : Bus 10639	: V=1.00003140694, theta=5.20001802018 -> V=1.0, theta=0.0
% INFO    : Bus 10640	: V=1.00257653172, theta=5.77316304708 -> V=1.0, theta=0.0
% INFO    : Bus 10641	: V=1.00120283801, theta=1.50196463905 -> V=1.0, theta=0.0
% INFO    : Bus 10642	: V=1.00119892073, theta=1.50161151957 -> V=1.0, theta=0.0
% INFO    : Bus 10643	: V=1.00119928642, theta=1.49701429854 -> V=1.0, theta=0.0
% INFO    : Bus 10644	: V=1.00120283801, theta=1.50196463905 -> V=1.0, theta=0.0
% INFO    : Bus 10645	: V=1.00151649531, theta=14.2946939838 -> V=1.0, theta=0.0
% INFO    : Bus 10646	: V=1.00150327376, theta=14.2939328887 -> V=1.0, theta=0.0
% INFO    : Bus 10647	: V=1.00100985051, theta=14.2303580977 -> V=1.0, theta=0.0
% INFO    : Bus 10648	: V=1.00151649531, theta=14.2946939838 -> V=1.0, theta=0.0
% INFO    : Bus 10649	: V=1.00112744083, theta=-0.453740682965 -> V=1.0, theta=0.0
% INFO    : Bus 10650	: V=0.965484542766, theta=0.712818701257 -> V=1.0, theta=0.0
% INFO    : Bus 10651	: V=1.00111920678, theta=-0.455007309321 -> V=1.0, theta=0.0
% INFO    : Bus 10652	: V=1.00108145827, theta=-0.465796769526 -> V=1.0, theta=0.0
% INFO    : Bus 10653	: V=1.00112744083, theta=-0.453740682965 -> V=1.0, theta=0.0
% INFO    : Bus 10654	: V=1.00112744083, theta=-0.453740682965 -> V=1.0, theta=0.0
% INFO    : Bus 10655	: V=1.00048325531, theta=3.36770668921 -> V=1.0, theta=0.0
% INFO    : Bus 10656	: V=1.00047971523, theta=3.36160470731 -> V=1.0, theta=0.0
% INFO    : Bus 10657	: V=1.00048325531, theta=3.36770668921 -> V=1.0, theta=0.0
% INFO    : Bus 10658	: V=1.00048325531, theta=3.36770668921 -> V=1.0, theta=0.0
% INFO    : Bus 10659	: V=1.00157437655, theta=10.1507929277 -> V=1.0, theta=0.0
% INFO    : Bus 10660	: V=1.00082715153, theta=10.3002025308 -> V=1.0, theta=0.0
% INFO    : Bus 10661	: V=1.00157989024, theta=10.1498057777 -> V=1.0, theta=0.0
% INFO    : Bus 10662	: V=1.00157216734, theta=10.1504676612 -> V=1.0, theta=0.0
% INFO    : Bus 10663	: V=1.00157437655, theta=10.1507929277 -> V=1.0, theta=0.0
% INFO    : Bus 10664	: V=1.00157437655, theta=10.1507929277 -> V=1.0, theta=0.0
% INFO    : Bus 10665	: V=1.00205461648, theta=19.6803474458 -> V=1.0, theta=0.0
% INFO    : Bus 10666	: V=1.00205351781, theta=19.6801960504 -> V=1.0, theta=0.0
% INFO    : Bus 10667	: V=1.0020615352, theta=19.678236504 -> V=1.0, theta=0.0
% INFO    : Bus 10668	: V=1.00205461648, theta=19.6803474458 -> V=1.0, theta=0.0
% INFO    : Bus 10669	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10670	: V=1.00136735105, theta=4.37992561023 -> V=1.0, theta=0.0
% INFO    : Bus 10671	: V=1.00281332654, theta=4.15253491197 -> V=1.0, theta=0.0
% INFO    : Bus 10672	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10673	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10674	: V=1.00280924224, theta=4.15437542965 -> V=1.0, theta=0.0
% INFO    : Bus 10675	: V=1.00268073968, theta=7.75006943383 -> V=1.0, theta=0.0
% INFO    : Bus 10676	: V=1.00267072937, theta=7.74210424821 -> V=1.0, theta=0.0
% INFO    : Bus 10677	: V=1.00268073968, theta=7.75006943383 -> V=1.0, theta=0.0
% INFO    : Bus 10678	: V=1.00268073968, theta=7.75006943383 -> V=1.0, theta=0.0
% INFO    : Bus 10679	: V=0.999546438192, theta=21.5839868317 -> V=1.0, theta=0.0
% INFO    : Bus 10680	: V=1.00203166908, theta=19.8095738089 -> V=1.0, theta=0.0
% INFO    : Bus 10681	: V=0.998055131779, theta=21.9839353004 -> V=1.0, theta=0.0
% INFO    : Bus 10682	: V=0.999542967757, theta=21.5836506751 -> V=1.0, theta=0.0
% INFO    : Bus 10683	: V=0.999774897419, theta=21.6429679067 -> V=1.0, theta=0.0
% INFO    : Bus 10684	: V=0.999546438192, theta=21.5839868317 -> V=1.0, theta=0.0
% INFO    : Bus 10685	: V=0.999546438192, theta=21.5839868317 -> V=1.0, theta=0.0
% INFO    : Bus 10686	: V=1.0002080769, theta=2.96380321353 -> V=1.0, theta=0.0
% INFO    : Bus 10687	: V=1.00194448491, theta=2.70238136162 -> V=1.0, theta=0.0
% INFO    : Bus 10688	: V=0.998636069049, theta=3.86238266549 -> V=1.0, theta=0.0
% INFO    : Bus 10689	: V=1.00013660397, theta=2.94565815286 -> V=1.0, theta=0.0
% INFO    : Bus 10690	: V=1.00020745485, theta=2.96366872046 -> V=1.0, theta=0.0
% INFO    : Bus 10691	: V=1.0002080769, theta=2.96380321353 -> V=1.0, theta=0.0
% INFO    : Bus 10692	: V=1.0002080769, theta=2.96380321353 -> V=1.0, theta=0.0
% INFO    : Bus 10693	: V=1.00039911811, theta=15.432589247 -> V=1.0, theta=0.0
% INFO    : Bus 10694	: V=1.0003061012, theta=15.4020115008 -> V=1.0, theta=0.0
% INFO    : Bus 10695	: V=1.00039911811, theta=15.432589247 -> V=1.0, theta=0.0
% INFO    : Bus 10696	: V=1.00039911811, theta=15.432589247 -> V=1.0, theta=0.0
% INFO    : Bus 10697	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10698	: V=1.00131844349, theta=-4.39685530467 -> V=1.0, theta=0.0
% INFO    : Bus 10699	: V=1.00123668048, theta=-4.53419211776 -> V=1.0, theta=0.0
% INFO    : Bus 10700	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10701	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10702	: V=1.00124842345, theta=-4.53085328546 -> V=1.0, theta=0.0
% INFO    : Bus 10703	: V=0.99949429416, theta=-5.89531443342 -> V=1.0, theta=0.0
% INFO    : Bus 10704	: V=0.999436715134, theta=-5.90893115126 -> V=1.0, theta=0.0
% INFO    : Bus 10705	: V=0.99949429416, theta=-5.89531443342 -> V=1.0, theta=0.0
% INFO    : Bus 10706	: V=0.99949429416, theta=-5.89531443342 -> V=1.0, theta=0.0
% INFO    : Bus 10707	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10708	: V=0.99986246802, theta=21.1571965193 -> V=1.0, theta=0.0
% INFO    : Bus 10709	: V=1.00011751233, theta=18.400839563 -> V=1.0, theta=0.0
% INFO    : Bus 10710	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10711	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10712	: V=1.00021827722, theta=18.434300886 -> V=1.0, theta=0.0
% INFO    : Bus 10713	: V=1.0049062019, theta=-11.0137469116 -> V=1.0, theta=0.0
% INFO    : Bus 10714	: V=1.00488338725, theta=-11.0192750751 -> V=1.0, theta=0.0
% INFO    : Bus 10715	: V=1.0049062019, theta=-11.0137469116 -> V=1.0, theta=0.0
% INFO    : Bus 10716	: V=1.0049062019, theta=-11.0137469116 -> V=1.0, theta=0.0
% INFO    : Bus 10717	: V=1.00194575089, theta=0.364043377499 -> V=1.0, theta=0.0
% INFO    : Bus 10718	: V=1.00221384197, theta=0.867931399176 -> V=1.0, theta=0.0
% INFO    : Bus 10719	: V=1.0019437128, theta=0.363735542697 -> V=1.0, theta=0.0
% INFO    : Bus 10720	: V=1.00193562216, theta=0.360856802033 -> V=1.0, theta=0.0
% INFO    : Bus 10721	: V=1.00194575089, theta=0.364043377499 -> V=1.0, theta=0.0
% INFO    : Bus 10722	: V=1.00194575089, theta=0.364043377499 -> V=1.0, theta=0.0
% INFO    : Bus 10723	: V=1.00507793731, theta=-11.0578920111 -> V=1.0, theta=0.0
% INFO    : Bus 10724	: V=1.00505267508, theta=-11.0632237609 -> V=1.0, theta=0.0
% INFO    : Bus 10725	: V=1.00507793731, theta=-11.0578920111 -> V=1.0, theta=0.0
% INFO    : Bus 10726	: V=1.00507793731, theta=-11.0578920111 -> V=1.0, theta=0.0
% INFO    : Bus 10727	: V=0.999110680971, theta=-7.58340083875 -> V=1.0, theta=0.0
% INFO    : Bus 10728	: V=0.999086161463, theta=-7.58580105283 -> V=1.0, theta=0.0
% INFO    : Bus 10729	: V=0.999108034667, theta=-7.58395043233 -> V=1.0, theta=0.0
% INFO    : Bus 10730	: V=0.999106892118, theta=-7.58753239046 -> V=1.0, theta=0.0
% INFO    : Bus 10731	: V=0.999959084185, theta=-1.85481608459 -> V=1.0, theta=0.0
% INFO    : Bus 10732	: V=1.00030784455, theta=-0.412005529469 -> V=1.0, theta=0.0
% INFO    : Bus 10733	: V=0.999945546463, theta=-1.85590684452 -> V=1.0, theta=0.0
% INFO    : Bus 10734	: V=0.999930951822, theta=-1.86629452729 -> V=1.0, theta=0.0
% INFO    : Bus 10735	: V=0.999959084185, theta=-1.85481608459 -> V=1.0, theta=0.0
% INFO    : Bus 10736	: V=0.999959084185, theta=-1.85481608459 -> V=1.0, theta=0.0
% INFO    : Bus 10737	: V=0.99960240484, theta=-9.6903146809 -> V=1.0, theta=0.0
% INFO    : Bus 10738	: V=0.999575586072, theta=-8.84791860261 -> V=1.0, theta=0.0
% INFO    : Bus 10739	: V=0.999597342323, theta=-9.6908756614 -> V=1.0, theta=0.0
% INFO    : Bus 10740	: V=0.999507343354, theta=-9.72048328473 -> V=1.0, theta=0.0
% INFO    : Bus 10741	: V=0.999600577641, theta=-9.6906095511 -> V=1.0, theta=0.0
% INFO    : Bus 10742	: V=0.99960240484, theta=-9.6903146809 -> V=1.0, theta=0.0
% INFO    : Bus 10743	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10744	: V=1.00081873494, theta=11.6733047291 -> V=1.0, theta=0.0
% INFO    : Bus 10745	: V=1.00178963237, theta=11.5323362703 -> V=1.0, theta=0.0
% INFO    : Bus 10746	: V=1.00201619156, theta=11.4297921435 -> V=1.0, theta=0.0
% INFO    : Bus 10747	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10748	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10749	: V=1.00201487946, theta=11.4316653705 -> V=1.0, theta=0.0
% INFO    : Bus 10750	: V=0.999551442717, theta=20.4263049514 -> V=1.0, theta=0.0
% INFO    : Bus 10751	: V=1.00043869552, theta=19.9145043888 -> V=1.0, theta=0.0
% INFO    : Bus 10752	: V=1.00004137279, theta=20.7088427738 -> V=1.0, theta=0.0
% INFO    : Bus 10753	: V=0.994648905603, theta=20.6140923523 -> V=1.0, theta=0.0
% INFO    : Bus 10754	: V=0.999885856274, theta=20.4725201774 -> V=1.0, theta=0.0
% INFO    : Bus 10755	: V=0.999549506772, theta=20.4260762205 -> V=1.0, theta=0.0
% INFO    : Bus 10756	: V=0.999512696702, theta=20.4429987796 -> V=1.0, theta=0.0
% INFO    : Bus 10757	: V=0.999551442717, theta=20.4263049514 -> V=1.0, theta=0.0
% INFO    : Bus 10758	: V=0.999551442717, theta=20.4263049514 -> V=1.0, theta=0.0
% INFO    : Bus 10759	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10760	: V=1.00148136582, theta=-1.70109815198 -> V=1.0, theta=0.0
% INFO    : Bus 10761	: V=1.00095103388, theta=-3.89171278547 -> V=1.0, theta=0.0
% INFO    : Bus 10762	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10763	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10764	: V=1.00098644156, theta=-3.87969550791 -> V=1.0, theta=0.0
% INFO    : Bus 10765	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10766	: V=1.00079561734, theta=-4.03758850331 -> V=1.0, theta=0.0
% INFO    : Bus 10767	: V=0.999115744541, theta=-2.85859221727 -> V=1.0, theta=0.0
% INFO    : Bus 10768	: V=1.00168169021, theta=-4.39534203927 -> V=1.0, theta=0.0
% INFO    : Bus 10769	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10770	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10771	: V=1.00178699163, theta=-4.31740431447 -> V=1.0, theta=0.0
% INFO    : Bus 10772	: V=1.00057762136, theta=24.7502837855 -> V=1.0, theta=0.0
% INFO    : Bus 10773	: V=1.00059146252, theta=24.73383947 -> V=1.0, theta=0.0
% INFO    : Bus 10774	: V=1.00057762136, theta=24.7502837855 -> V=1.0, theta=0.0
% INFO    : Bus 10775	: V=1.00057762136, theta=24.7502837855 -> V=1.0, theta=0.0
% INFO    : Bus 10776	: V=1.00207621853, theta=2.85623243213 -> V=1.0, theta=0.0
% INFO    : Bus 10777	: V=1.00205531163, theta=2.8474443857 -> V=1.0, theta=0.0
% INFO    : Bus 10778	: V=1.00207621853, theta=2.85623243213 -> V=1.0, theta=0.0
% INFO    : Bus 10779	: V=1.00207621853, theta=2.85623243213 -> V=1.0, theta=0.0
% INFO    : Bus 10780	: V=1.00414517209, theta=10.85644939 -> V=1.0, theta=0.0
% INFO    : Bus 10781	: V=1.0019549697, theta=7.25227601076 -> V=1.0, theta=0.0
% INFO    : Bus 10782	: V=1.0034331017, theta=5.86330384018 -> V=1.0, theta=0.0
% INFO    : Bus 10783	: V=1.00376170479, theta=10.9383876836 -> V=1.0, theta=0.0
% INFO    : Bus 10784	: V=0.970008206279, theta=7.46125307065 -> V=1.0, theta=0.0
% INFO    : Bus 10785	: V=0.977581031633, theta=11.0350535144 -> V=1.0, theta=0.0
% INFO    : Bus 10786	: V=1.00413847776, theta=10.8556644851 -> V=1.0, theta=0.0
% INFO    : Bus 10787	: V=1.00613041316, theta=11.2189191783 -> V=1.0, theta=0.0
% INFO    : Bus 10788	: V=1.00041141115, theta=6.86774310856 -> V=1.0, theta=0.0
% INFO    : Bus 10789	: V=1.0019549697, theta=7.25227601076 -> V=1.0, theta=0.0
% INFO    : Bus 10790	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10791	: V=0.973562960707, theta=17.3106172414 -> V=1.0, theta=0.0
% INFO    : Bus 10792	: V=1.00166849169, theta=16.1518652665 -> V=1.0, theta=0.0
% INFO    : Bus 10793	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10794	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10795	: V=1.00171651323, theta=16.1564544672 -> V=1.0, theta=0.0
% INFO    : Bus 10796	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10797	: V=0.99927261582, theta=-6.00452530922 -> V=1.0, theta=0.0
% INFO    : Bus 10798	: V=0.996509473218, theta=-6.00294020068 -> V=1.0, theta=0.0
% INFO    : Bus 10799	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10800	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10801	: V=0.99672931095, theta=-5.99417032312 -> V=1.0, theta=0.0
% INFO    : Bus 10802	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10803	: V=1.00192662515, theta=1.62100268881 -> V=1.0, theta=0.0
% INFO    : Bus 10804	: V=1.00068786627, theta=2.48634419198 -> V=1.0, theta=0.0
% INFO    : Bus 10805	: V=1.0006105052, theta=2.24306645951 -> V=1.0, theta=0.0
% INFO    : Bus 10806	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10807	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10808	: V=1.00062946185, theta=2.23601305437 -> V=1.0, theta=0.0
% INFO    : Bus 10809	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10810	: V=1.00118815098, theta=17.5005737135 -> V=1.0, theta=0.0
% INFO    : Bus 10811	: V=1.00089413223, theta=17.8429485043 -> V=1.0, theta=0.0
% INFO    : Bus 10812	: V=1.00075363072, theta=18.0304546874 -> V=1.0, theta=0.0
% INFO    : Bus 10813	: V=1.00049436573, theta=13.8547146601 -> V=1.0, theta=0.0
% INFO    : Bus 10814	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10815	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10816	: V=1.00081652101, theta=13.9694903293 -> V=1.0, theta=0.0
% INFO    : Bus 10817	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10818	: V=1.00062136552, theta=-4.93865321225 -> V=1.0, theta=0.0
% INFO    : Bus 10819	: V=0.993672565453, theta=-4.56079858309 -> V=1.0, theta=0.0
% INFO    : Bus 10820	: V=0.999694363621, theta=-5.04189679046 -> V=1.0, theta=0.0
% INFO    : Bus 10821	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10822	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10823	: V=0.999777651429, theta=-5.02783211753 -> V=1.0, theta=0.0
% INFO    : Bus 10824	: V=1.00452637105, theta=4.26897493686 -> V=1.0, theta=0.0
% INFO    : Bus 10825	: V=1.00463701318, theta=4.24511575961 -> V=1.0, theta=0.0
% INFO    : Bus 10826	: V=1.00452637105, theta=4.26897493686 -> V=1.0, theta=0.0
% INFO    : Bus 10827	: V=1.00452637105, theta=4.26897493686 -> V=1.0, theta=0.0
% INFO    : Bus 10828	: V=1.00418112326, theta=5.38241676972 -> V=1.0, theta=0.0
% INFO    : Bus 10829	: V=1.00417715388, theta=5.38006289753 -> V=1.0, theta=0.0
% INFO    : Bus 10830	: V=1.00418112326, theta=5.38241676972 -> V=1.0, theta=0.0
% INFO    : Bus 10831	: V=1.00418112326, theta=5.38241676972 -> V=1.0, theta=0.0
% INFO    : Bus 10832	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10833	: V=1.00072567895, theta=23.6591040826 -> V=1.0, theta=0.0
% INFO    : Bus 10834	: V=0.999034578742, theta=26.1638502062 -> V=1.0, theta=0.0
% INFO    : Bus 10835	: V=1.0003781542, theta=23.8671781714 -> V=1.0, theta=0.0
% INFO    : Bus 10836	: V=0.998348600024, theta=24.1692430474 -> V=1.0, theta=0.0
% INFO    : Bus 10837	: V=0.998383419584, theta=24.1743319862 -> V=1.0, theta=0.0
% INFO    : Bus 10838	: V=0.997964223028, theta=24.1502331614 -> V=1.0, theta=0.0
% INFO    : Bus 10839	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10840	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10841	: V=0.998046245718, theta=24.1263968693 -> V=1.0, theta=0.0
% INFO    : Bus 10842	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10843	: V=1.00220245649, theta=0.968876952964 -> V=1.0, theta=0.0
% INFO    : Bus 10844	: V=1.00103694679, theta=1.3761678637 -> V=1.0, theta=0.0
% INFO    : Bus 10845	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10846	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10847	: V=1.00102671216, theta=1.36197526857 -> V=1.0, theta=0.0
% INFO    : Bus 10848	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10849	: V=0.97587941449, theta=8.14368925013 -> V=1.0, theta=0.0
% INFO    : Bus 10850	: V=0.973484451809, theta=8.63947136488 -> V=1.0, theta=0.0
% INFO    : Bus 10851	: V=1.00324813048, theta=7.71890926113 -> V=1.0, theta=0.0
% INFO    : Bus 10852	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10853	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10854	: V=1.0033066286, theta=7.72370426256 -> V=1.0, theta=0.0
% INFO    : Bus 10855	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10856	: V=1.00141281842, theta=19.1157727864 -> V=1.0, theta=0.0
% INFO    : Bus 10857	: V=1.00255486409, theta=18.6987665362 -> V=1.0, theta=0.0
% INFO    : Bus 10858	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10859	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10860	: V=1.00253750099, theta=18.7290499363 -> V=1.0, theta=0.0
% INFO    : Bus 10861	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10862	: V=1.00223211498, theta=6.67364224782 -> V=1.0, theta=0.0
% INFO    : Bus 10863	: V=1.00217595954, theta=6.66294682227 -> V=1.0, theta=0.0
% INFO    : Bus 10864	: V=1.00349028513, theta=5.99341594843 -> V=1.0, theta=0.0
% INFO    : Bus 10865	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10866	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10867	: V=1.00350188673, theta=6.00716992423 -> V=1.0, theta=0.0
% INFO    : Bus 10868	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10869	: V=1.00273217489, theta=1.8454257666 -> V=1.0, theta=0.0
% INFO    : Bus 10870	: V=1.00250566608, theta=1.39924000001 -> V=1.0, theta=0.0
% INFO    : Bus 10871	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10872	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10873	: V=1.00251755363, theta=1.40204738581 -> V=1.0, theta=0.0
% INFO    : Bus 10874	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10875	: V=1.0005041405, theta=13.6686730271 -> V=1.0, theta=0.0
% INFO    : Bus 10876	: V=1.00061943012, theta=13.7291239497 -> V=1.0, theta=0.0
% INFO    : Bus 10877	: V=1.00073184433, theta=13.6717767111 -> V=1.0, theta=0.0
% INFO    : Bus 10878	: V=1.00063524755, theta=13.6039195152 -> V=1.0, theta=0.0
% INFO    : Bus 10879	: V=1.00093622146, theta=13.5401570605 -> V=1.0, theta=0.0
% INFO    : Bus 10880	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10881	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10882	: V=1.00093830559, theta=13.5424200736 -> V=1.0, theta=0.0
% INFO    : Bus 10883	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10884	: V=1.00062634166, theta=-3.10699727648 -> V=1.0, theta=0.0
% INFO    : Bus 10885	: V=0.999962406733, theta=-4.98930643832 -> V=1.0, theta=0.0
% INFO    : Bus 10886	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10887	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10888	: V=1.00000178288, theta=-4.97666863659 -> V=1.0, theta=0.0
% INFO    : Bus 10889	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10890	: V=1.00133683849, theta=10.3336779388 -> V=1.0, theta=0.0
% INFO    : Bus 10891	: V=0.982802234052, theta=10.1302125271 -> V=1.0, theta=0.0
% INFO    : Bus 10892	: V=0.982921100814, theta=10.3500985205 -> V=1.0, theta=0.0
% INFO    : Bus 10893	: V=1.00106437714, theta=9.82801299218 -> V=1.0, theta=0.0
% INFO    : Bus 10894	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10895	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10896	: V=1.0010842485, theta=9.83303113393 -> V=1.0, theta=0.0
% INFO    : Bus 10897	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10898	: V=1.00142364789, theta=-0.327237380155 -> V=1.0, theta=0.0
% INFO    : Bus 10899	: V=0.999305002069, theta=-3.78893649019 -> V=1.0, theta=0.0
% INFO    : Bus 10900	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10901	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10902	: V=0.999387242862, theta=-3.7647762728 -> V=1.0, theta=0.0
% INFO    : Bus 10903	: V=1.00236498457, theta=-1.23804438987 -> V=1.0, theta=0.0
% INFO    : Bus 10904	: V=1.00202586576, theta=-1.26053312881 -> V=1.0, theta=0.0
% INFO    : Bus 10905	: V=1.00236498457, theta=-1.23804438987 -> V=1.0, theta=0.0
% INFO    : Bus 10906	: V=1.00236498457, theta=-1.23804438987 -> V=1.0, theta=0.0
% INFO    : Bus 10907	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10908	: V=0.996930504342, theta=-2.73294234616 -> V=1.0, theta=0.0
% INFO    : Bus 10909	: V=0.999819859381, theta=-4.54144628314 -> V=1.0, theta=0.0
% INFO    : Bus 10910	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10911	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10912	: V=1.0000895871, theta=-4.43400878265 -> V=1.0, theta=0.0
% INFO    : Bus 10913	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10914	: V=1.00093215293, theta=-2.69069532285 -> V=1.0, theta=0.0
% INFO    : Bus 10915	: V=1.00018844148, theta=-2.69924001468 -> V=1.0, theta=0.0
% INFO    : Bus 10916	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10917	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10918	: V=1.00035375048, theta=-2.68988330385 -> V=1.0, theta=0.0
% INFO    : Bus 10919	: V=1.00041722553, theta=-3.96915052088 -> V=1.0, theta=0.0
% INFO    : Bus 10920	: V=1.00036149683, theta=-3.98158927977 -> V=1.0, theta=0.0
% INFO    : Bus 10921	: V=1.00041722553, theta=-3.96915052088 -> V=1.0, theta=0.0
% INFO    : Bus 10922	: V=1.00041722553, theta=-3.96915052088 -> V=1.0, theta=0.0
% INFO    : Bus 10923	: V=1.00068617979, theta=-4.80845678599 -> V=1.0, theta=0.0
% INFO    : Bus 10924	: V=1.00068047494, theta=-4.80981744217 -> V=1.0, theta=0.0
% INFO    : Bus 10925	: V=1.00068617979, theta=-4.80845678599 -> V=1.0, theta=0.0
% INFO    : Bus 10926	: V=1.00068617979, theta=-4.80845678599 -> V=1.0, theta=0.0
% INFO    : Bus 10927	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10928	: V=0.997455751268, theta=11.682071026 -> V=1.0, theta=0.0
% INFO    : Bus 10929	: V=0.997845683012, theta=11.8688954975 -> V=1.0, theta=0.0
% INFO    : Bus 10930	: V=0.999295103151, theta=11.8019053287 -> V=1.0, theta=0.0
% INFO    : Bus 10931	: V=1.00281125991, theta=9.30848650435 -> V=1.0, theta=0.0
% INFO    : Bus 10932	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10933	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10934	: V=1.00283588138, theta=9.38762892488 -> V=1.0, theta=0.0
% INFO    : Bus 10935	: V=1.01600613276, theta=11.5589877468 -> V=1.0, theta=0.0
% INFO    : Bus 10936	: V=1.00515357468, theta=9.89583711474 -> V=1.0, theta=0.0
% INFO    : Bus 10937	: V=1.00477206094, theta=7.95085227698 -> V=1.0, theta=0.0
% INFO    : Bus 10938	: V=0.986606615897, theta=11.7500238963 -> V=1.0, theta=0.0
% INFO    : Bus 10939	: V=0.98577563, theta=11.9866189898 -> V=1.0, theta=0.0
% INFO    : Bus 10940	: V=0.986017815266, theta=11.7101668816 -> V=1.0, theta=0.0
% INFO    : Bus 10941	: V=0.985862153127, theta=12.1881971786 -> V=1.0, theta=0.0
% INFO    : Bus 10942	: V=0.985196047604, theta=12.2072898451 -> V=1.0, theta=0.0
% INFO    : Bus 10943	: V=0.988300388426, theta=11.7523693498 -> V=1.0, theta=0.0
% INFO    : Bus 10944	: V=1.01204429643, theta=11.5786934206 -> V=1.0, theta=0.0
% INFO    : Bus 10945	: V=1.01600613276, theta=11.5589877468 -> V=1.0, theta=0.0
% INFO    : Bus 10946	: V=1.01600613276, theta=11.5589877468 -> V=1.0, theta=0.0
% INFO    : Bus 10947	: V=1.00314745532, theta=9.74423961109 -> V=1.0, theta=0.0
% INFO    : Bus 10948	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10949	: V=1.00156700142, theta=8.68488082127 -> V=1.0, theta=0.0
% INFO    : Bus 10950	: V=0.999203120385, theta=8.82319864118 -> V=1.0, theta=0.0
% INFO    : Bus 10951	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10952	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10953	: V=0.997964591646, theta=8.83227777883 -> V=1.0, theta=0.0
% INFO    : Bus 10954	: V=0.998145179682, theta=1.45580256188 -> V=1.0, theta=0.0
% INFO    : Bus 10955	: V=0.999885090302, theta=1.46607083214 -> V=1.0, theta=0.0
% INFO    : Bus 10956	: V=1.00100600827, theta=0.998282588232 -> V=1.0, theta=0.0
% INFO    : Bus 10957	: V=1.00000007556, theta=1.78324413167 -> V=1.0, theta=0.0
% INFO    : Bus 10958	: V=1.00000007595, theta=1.57040360464 -> V=1.0, theta=0.0
% INFO    : Bus 10959	: V=1.00000007383, theta=2.04425363245 -> V=1.0, theta=0.0
% INFO    : Bus 10960	: V=0.99931019525, theta=1.30933940662 -> V=1.0, theta=0.0
% INFO    : Bus 10961	: V=1.00011562535, theta=1.49055557235 -> V=1.0, theta=0.0
% INFO    : Bus 10962	: V=0.998145179682, theta=1.45580256188 -> V=1.0, theta=0.0
% INFO    : Bus 10963	: V=0.999885090302, theta=1.46607083214 -> V=1.0, theta=0.0
% INFO    : Bus 10964	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10965	: V=1.00225399429, theta=7.28646741192 -> V=1.0, theta=0.0
% INFO    : Bus 10966	: V=0.999972219606, theta=7.24975112038 -> V=1.0, theta=0.0
% INFO    : Bus 10967	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10968	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10969	: V=1.00005750236, theta=7.25032128085 -> V=1.0, theta=0.0
% INFO    : Bus 10970	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10971	: V=0.999185352986, theta=14.8568978539 -> V=1.0, theta=0.0
% INFO    : Bus 10972	: V=0.997857254547, theta=15.0718443437 -> V=1.0, theta=0.0
% INFO    : Bus 10973	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10974	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10975	: V=0.998318284138, theta=15.0698953726 -> V=1.0, theta=0.0
% INFO    : Bus 10976	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10977	: V=1.00176096741, theta=7.76135232456 -> V=1.0, theta=0.0
% INFO    : Bus 10978	: V=1.00188772703, theta=7.72346786315 -> V=1.0, theta=0.0
% INFO    : Bus 10979	: V=1.00222496778, theta=7.59459755031 -> V=1.0, theta=0.0
% INFO    : Bus 10980	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10981	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10982	: V=1.00222477028, theta=7.59588471456 -> V=1.0, theta=0.0
% INFO    : Bus 10983	: V=1.00564570801, theta=18.5164723428 -> V=1.0, theta=0.0
% INFO    : Bus 10984	: V=1.00386417516, theta=17.6665076462 -> V=1.0, theta=0.0
% INFO    : Bus 10985	: V=1.00382129591, theta=17.0823996671 -> V=1.0, theta=0.0
% INFO    : Bus 10986	: V=0.976012941226, theta=18.9092367488 -> V=1.0, theta=0.0
% INFO    : Bus 10987	: V=0.975742849263, theta=18.9266303818 -> V=1.0, theta=0.0
% INFO    : Bus 10988	: V=1.00315590581, theta=17.5748459609 -> V=1.0, theta=0.0
% INFO    : Bus 10989	: V=1.00579556146, theta=18.5818885611 -> V=1.0, theta=0.0
% INFO    : Bus 10990	: V=1.00564570801, theta=18.5164723428 -> V=1.0, theta=0.0
% INFO    : Bus 10991	: V=1.00564570801, theta=18.5164723428 -> V=1.0, theta=0.0
% INFO    : Bus 10992	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 10993	: V=1.00274785016, theta=1.89408823371 -> V=1.0, theta=0.0
% INFO    : Bus 10994	: V=1.00293310577, theta=2.31412268446 -> V=1.0, theta=0.0
% INFO    : Bus 10995	: V=1.00117941455, theta=2.8427027477 -> V=1.0, theta=0.0
% INFO    : Bus 10996	: V=1.0012557702, theta=2.8723983505 -> V=1.0, theta=0.0
% INFO    : Bus 10997	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 10998	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 10999	: V=1.0011755436, theta=2.83074029898 -> V=1.0, theta=0.0
% INFO    : Bus 11000	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11001	: V=1.0002873619, theta=20.5779568103 -> V=1.0, theta=0.0
% INFO    : Bus 11002	: V=1.0000874739, theta=18.3505655724 -> V=1.0, theta=0.0
% INFO    : Bus 11003	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11004	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11005	: V=1.00014293373, theta=18.3715613008 -> V=1.0, theta=0.0
% INFO    : Bus 11006	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11007	: V=0.999948729342, theta=16.5768836763 -> V=1.0, theta=0.0
% INFO    : Bus 11008	: V=1.00085909035, theta=14.3522583433 -> V=1.0, theta=0.0
% INFO    : Bus 11009	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11010	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11011	: V=1.00089583753, theta=14.3708731334 -> V=1.0, theta=0.0
% INFO    : Bus 11012	: V=1.004337819, theta=-11.084440841 -> V=1.0, theta=0.0
% INFO    : Bus 11013	: V=1.00431681119, theta=-11.0890311779 -> V=1.0, theta=0.0
% INFO    : Bus 11014	: V=1.004337819, theta=-11.084440841 -> V=1.0, theta=0.0
% INFO    : Bus 11015	: V=1.004337819, theta=-11.084440841 -> V=1.0, theta=0.0
% INFO    : Bus 11016	: V=1.00216046987, theta=23.8993317443 -> V=1.0, theta=0.0
% INFO    : Bus 11017	: V=1.00215575435, theta=23.8960287123 -> V=1.0, theta=0.0
% INFO    : Bus 11018	: V=1.00216046987, theta=23.8993317443 -> V=1.0, theta=0.0
% INFO    : Bus 11019	: V=1.00216046987, theta=23.8993317443 -> V=1.0, theta=0.0
% INFO    : Bus 11020	: V=1.00113896265, theta=16.1154867057 -> V=1.0, theta=0.0
% INFO    : Bus 11021	: V=1.00113871395, theta=16.1114886277 -> V=1.0, theta=0.0
% INFO    : Bus 11022	: V=1.00113896265, theta=16.1154867057 -> V=1.0, theta=0.0
% INFO    : Bus 11023	: V=1.00113896265, theta=16.1154867057 -> V=1.0, theta=0.0
% INFO    : Bus 11024	: V=1.00221604915, theta=-5.33368715595 -> V=1.0, theta=0.0
% INFO    : Bus 11025	: V=1.00286399525, theta=-5.7215582763 -> V=1.0, theta=0.0
% INFO    : Bus 11026	: V=0.998777206885, theta=-5.26263226915 -> V=1.0, theta=0.0
% INFO    : Bus 11027	: V=0.954854383032, theta=-4.93232244101 -> V=1.0, theta=0.0
% INFO    : Bus 11028	: V=1.00169183562, theta=-5.30124564608 -> V=1.0, theta=0.0
% INFO    : Bus 11029	: V=1.00221604915, theta=-5.33368715595 -> V=1.0, theta=0.0
% INFO    : Bus 11030	: V=1.00295300982, theta=-5.81586421038 -> V=1.0, theta=0.0
% INFO    : Bus 11031	: V=1.00286399525, theta=-5.7215582763 -> V=1.0, theta=0.0
% INFO    : Bus 11032	: V=1.00016746722, theta=20.3491157437 -> V=1.0, theta=0.0
% INFO    : Bus 11033	: V=1.00016322276, theta=20.3471549961 -> V=1.0, theta=0.0
% INFO    : Bus 11034	: V=1.00016746722, theta=20.3491157437 -> V=1.0, theta=0.0
% INFO    : Bus 11035	: V=1.00016746722, theta=20.3491157437 -> V=1.0, theta=0.0
% INFO    : Bus 11036	: V=1.0014257331, theta=-1.0546897545 -> V=1.0, theta=0.0
% INFO    : Bus 11037	: V=1.00137115188, theta=-1.06367989986 -> V=1.0, theta=0.0
% INFO    : Bus 11038	: V=1.0014257331, theta=-1.0546897545 -> V=1.0, theta=0.0
% INFO    : Bus 11039	: V=1.0014257331, theta=-1.0546897545 -> V=1.0, theta=0.0
% INFO    : Bus 11040	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11041	: V=1.00406137298, theta=-6.11198319648 -> V=1.0, theta=0.0
% INFO    : Bus 11042	: V=0.998949778445, theta=-5.46070212427 -> V=1.0, theta=0.0
% INFO    : Bus 11043	: V=0.999116821216, theta=-5.50602805794 -> V=1.0, theta=0.0
% INFO    : Bus 11044	: V=0.99852741885, theta=-5.54155525378 -> V=1.0, theta=0.0
% INFO    : Bus 11045	: V=1.00384595576, theta=-6.00612446856 -> V=1.0, theta=0.0
% INFO    : Bus 11046	: V=1.00357335143, theta=-6.02748445219 -> V=1.0, theta=0.0
% INFO    : Bus 11047	: V=0.99865257474, theta=-5.53849285597 -> V=1.0, theta=0.0
% INFO    : Bus 11048	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11049	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11050	: V=0.998564195559, theta=-5.55887203355 -> V=1.0, theta=0.0
% INFO    : Bus 11051	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11052	: V=1.00120450005, theta=13.5540740216 -> V=1.0, theta=0.0
% INFO    : Bus 11053	: V=1.00063914227, theta=13.8099859029 -> V=1.0, theta=0.0
% INFO    : Bus 11054	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11055	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11056	: V=1.00065908154, theta=13.815920722 -> V=1.0, theta=0.0
% INFO    : Bus 11057	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11058	: V=1.00159483173, theta=22.6412373573 -> V=1.0, theta=0.0
% INFO    : Bus 11059	: V=0.999364522359, theta=23.0996953456 -> V=1.0, theta=0.0
% INFO    : Bus 11060	: V=1.00078033338, theta=23.1650553496 -> V=1.0, theta=0.0
% INFO    : Bus 11061	: V=0.99682759715, theta=22.7682037662 -> V=1.0, theta=0.0
% INFO    : Bus 11062	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11063	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11064	: V=0.995928215171, theta=22.7938484382 -> V=1.0, theta=0.0
% INFO    : Bus 11065	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11066	: V=0.999324741673, theta=7.66326199069 -> V=1.0, theta=0.0
% INFO    : Bus 11067	: V=0.998699217072, theta=8.42423679767 -> V=1.0, theta=0.0
% INFO    : Bus 11068	: V=1.00175242359, theta=6.84037041524 -> V=1.0, theta=0.0
% INFO    : Bus 11069	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11070	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11071	: V=1.00175996423, theta=6.85408677521 -> V=1.0, theta=0.0
% INFO    : Bus 11072	: V=1.00002899688, theta=15.1118905704 -> V=1.0, theta=0.0
% INFO    : Bus 11073	: V=0.999965303339, theta=15.0911894477 -> V=1.0, theta=0.0
% INFO    : Bus 11074	: V=1.00002899688, theta=15.1118905704 -> V=1.0, theta=0.0
% INFO    : Bus 11075	: V=1.00002899688, theta=15.1118905704 -> V=1.0, theta=0.0
% INFO    : Bus 11076	: V=1.00080331732, theta=-5.04244251676 -> V=1.0, theta=0.0
% INFO    : Bus 11077	: V=1.0007541194, theta=-5.05336068071 -> V=1.0, theta=0.0
% INFO    : Bus 11078	: V=1.00080331732, theta=-5.04244251676 -> V=1.0, theta=0.0
% INFO    : Bus 11079	: V=1.00080331732, theta=-5.04244251676 -> V=1.0, theta=0.0
% INFO    : Bus 11080	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11081	: V=0.997287003671, theta=-3.71955852361 -> V=1.0, theta=0.0
% INFO    : Bus 11082	: V=1.00044139636, theta=-4.3573935294 -> V=1.0, theta=0.0
% INFO    : Bus 11083	: V=1.00032786836, theta=-5.10421622072 -> V=1.0, theta=0.0
% INFO    : Bus 11084	: V=1.00017405472, theta=-5.26291814088 -> V=1.0, theta=0.0
% INFO    : Bus 11085	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11086	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11087	: V=1.00035777301, theta=-5.18758024765 -> V=1.0, theta=0.0
% INFO    : Bus 11088	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11089	: V=1.00556128564, theta=7.68760684172 -> V=1.0, theta=0.0
% INFO    : Bus 11090	: V=0.995127570657, theta=12.0950169486 -> V=1.0, theta=0.0
% INFO    : Bus 11091	: V=0.99655070308, theta=13.34966701 -> V=1.0, theta=0.0
% INFO    : Bus 11092	: V=1.00522499263, theta=7.73006355299 -> V=1.0, theta=0.0
% INFO    : Bus 11093	: V=1.00217878911, theta=9.64747328002 -> V=1.0, theta=0.0
% INFO    : Bus 11094	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11095	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11096	: V=1.00174104456, theta=9.93942980122 -> V=1.0, theta=0.0
% INFO    : Bus 11097	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11098	: V=1.00113196543, theta=5.16504746092 -> V=1.0, theta=0.0
% INFO    : Bus 11099	: V=1.00000009439, theta=6.80323274209 -> V=1.0, theta=0.0
% INFO    : Bus 11100	: V=0.998933102449, theta=5.49933786445 -> V=1.0, theta=0.0
% INFO    : Bus 11101	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11102	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11103	: V=0.998398587259, theta=5.54305579244 -> V=1.0, theta=0.0
% INFO    : Bus 11104	: V=1.00304603491, theta=16.622909207 -> V=1.0, theta=0.0
% INFO    : Bus 11105	: V=1.00098106004, theta=14.8778933121 -> V=1.0, theta=0.0
% INFO    : Bus 11106	: V=1.00216495364, theta=14.0793532516 -> V=1.0, theta=0.0
% INFO    : Bus 11107	: V=1.00260110871, theta=16.788959077 -> V=1.0, theta=0.0
% INFO    : Bus 11108	: V=1.00272555325, theta=16.696178971 -> V=1.0, theta=0.0
% INFO    : Bus 11109	: V=1.00027376565, theta=14.7453313257 -> V=1.0, theta=0.0
% INFO    : Bus 11110	: V=1.00546616632, theta=16.7421653203 -> V=1.0, theta=0.0
% INFO    : Bus 11111	: V=1.00098106004, theta=14.8778933121 -> V=1.0, theta=0.0
% INFO    : Bus 11112	: V=1.00304603491, theta=16.622909207 -> V=1.0, theta=0.0
% INFO    : Bus 11113	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11114	: V=1.00007680452, theta=18.5889305459 -> V=1.0, theta=0.0
% INFO    : Bus 11115	: V=1.00003051857, theta=22.0823139577 -> V=1.0, theta=0.0
% INFO    : Bus 11116	: V=1.00061897123, theta=16.251247793 -> V=1.0, theta=0.0
% INFO    : Bus 11117	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11118	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11119	: V=1.00100735516, theta=16.3241721561 -> V=1.0, theta=0.0
% INFO    : Bus 11120	: V=1.00192594636, theta=-4.93435524947 -> V=1.0, theta=0.0
% INFO    : Bus 11121	: V=1.00192532622, theta=-4.93644574909 -> V=1.0, theta=0.0
% INFO    : Bus 11122	: V=1.00192594636, theta=-4.93435524947 -> V=1.0, theta=0.0
% INFO    : Bus 11123	: V=1.00192594636, theta=-4.93435524947 -> V=1.0, theta=0.0
% INFO    : Bus 11124	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11125	: V=1.00063851199, theta=19.7751226523 -> V=1.0, theta=0.0
% INFO    : Bus 11126	: V=1.00017214783, theta=17.1428724554 -> V=1.0, theta=0.0
% INFO    : Bus 11127	: V=1.00009462368, theta=17.1005922819 -> V=1.0, theta=0.0
% INFO    : Bus 11128	: V=0.999563608899, theta=16.642125437 -> V=1.0, theta=0.0
% INFO    : Bus 11129	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11130	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11131	: V=0.999687210713, theta=16.6728105984 -> V=1.0, theta=0.0
% INFO    : Bus 11132	: V=1.00002838177, theta=-5.31985485612 -> V=1.0, theta=0.0
% INFO    : Bus 11133	: V=0.999957073466, theta=-5.33571163226 -> V=1.0, theta=0.0
% INFO    : Bus 11134	: V=1.00002838177, theta=-5.31985485612 -> V=1.0, theta=0.0
% INFO    : Bus 11135	: V=1.00002838177, theta=-5.31985485612 -> V=1.0, theta=0.0
% INFO    : Bus 11136	: V=1.00184543431, theta=14.1939616944 -> V=1.0, theta=0.0
% INFO    : Bus 11137	: V=1.0015676802, theta=14.1810293148 -> V=1.0, theta=0.0
% INFO    : Bus 11138	: V=1.00184543431, theta=14.1939616944 -> V=1.0, theta=0.0
% INFO    : Bus 11139	: V=1.00184543431, theta=14.1939616944 -> V=1.0, theta=0.0
% INFO    : Bus 11140	: V=0.999728728568, theta=16.1548279636 -> V=1.0, theta=0.0
% INFO    : Bus 11141	: V=0.999706221994, theta=16.130063284 -> V=1.0, theta=0.0
% INFO    : Bus 11142	: V=0.999728728568, theta=16.1548279636 -> V=1.0, theta=0.0
% INFO    : Bus 11143	: V=0.999728728568, theta=16.1548279636 -> V=1.0, theta=0.0
% INFO    : Bus 11144	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11145	: V=0.988682970991, theta=9.20987050062 -> V=1.0, theta=0.0
% INFO    : Bus 11146	: V=0.990104997562, theta=9.41672909711 -> V=1.0, theta=0.0
% INFO    : Bus 11147	: V=0.98723007245, theta=9.84188948396 -> V=1.0, theta=0.0
% INFO    : Bus 11148	: V=0.989309115917, theta=9.31092909768 -> V=1.0, theta=0.0
% INFO    : Bus 11149	: V=0.988820254277, theta=9.23161484178 -> V=1.0, theta=0.0
% INFO    : Bus 11150	: V=1.00367286759, theta=8.74010070035 -> V=1.0, theta=0.0
% INFO    : Bus 11151	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11152	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11153	: V=1.00387571397, theta=8.75793072411 -> V=1.0, theta=0.0
% INFO    : Bus 11154	: V=1.00150299797, theta=0.707957333477 -> V=1.0, theta=0.0
% INFO    : Bus 11155	: V=1.00145956769, theta=0.693544321048 -> V=1.0, theta=0.0
% INFO    : Bus 11156	: V=1.00150299797, theta=0.707957333477 -> V=1.0, theta=0.0
% INFO    : Bus 11157	: V=1.00150299797, theta=0.707957333477 -> V=1.0, theta=0.0
% INFO    : Bus 11158	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11159	: V=1.00219710848, theta=-8.06366016485 -> V=1.0, theta=0.0
% INFO    : Bus 11160	: V=0.989273899265, theta=-7.13013906003 -> V=1.0, theta=0.0
% INFO    : Bus 11161	: V=1.001516017, theta=-7.5130597463 -> V=1.0, theta=0.0
% INFO    : Bus 11162	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11163	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11164	: V=1.00155296479, theta=-7.50798902075 -> V=1.0, theta=0.0
% INFO    : Bus 11165	: V=1.00262704701, theta=5.96682891451 -> V=1.0, theta=0.0
% INFO    : Bus 11166	: V=1.00258200628, theta=5.94710856194 -> V=1.0, theta=0.0
% INFO    : Bus 11167	: V=1.00262704701, theta=5.96682891451 -> V=1.0, theta=0.0
% INFO    : Bus 11168	: V=1.00262704701, theta=5.96682891451 -> V=1.0, theta=0.0
% INFO    : Bus 11169	: V=0.996844992179, theta=20.6759669997 -> V=1.0, theta=0.0
% INFO    : Bus 11170	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11171	: V=1.00005244749, theta=18.3034330643 -> V=1.0, theta=0.0
% INFO    : Bus 11172	: V=0.999999968728, theta=21.5790015293 -> V=1.0, theta=0.0
% INFO    : Bus 11173	: V=0.999794378055, theta=19.4851174127 -> V=1.0, theta=0.0
% INFO    : Bus 11174	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11175	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11176	: V=0.999765822192, theta=19.5666069637 -> V=1.0, theta=0.0
% INFO    : Bus 11177	: V=1.0021783523, theta=7.38094330479 -> V=1.0, theta=0.0
% INFO    : Bus 11178	: V=1.00217549673, theta=7.37909765874 -> V=1.0, theta=0.0
% INFO    : Bus 11179	: V=1.0021783523, theta=7.38094330479 -> V=1.0, theta=0.0
% INFO    : Bus 11180	: V=1.0021783523, theta=7.38094330479 -> V=1.0, theta=0.0
% INFO    : Bus 11181	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11182	: V=1.00070354398, theta=1.94920562033 -> V=1.0, theta=0.0
% INFO    : Bus 11183	: V=1.00194566019, theta=1.58746825007 -> V=1.0, theta=0.0
% INFO    : Bus 11184	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11185	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11186	: V=1.00194522467, theta=1.589990682 -> V=1.0, theta=0.0
% INFO    : Bus 11187	: V=0.99204991368, theta=3.25334200395 -> V=1.0, theta=0.0
% INFO    : Bus 11188	: V=1.00009516946, theta=3.92011359175 -> V=1.0, theta=0.0
% INFO    : Bus 11189	: V=1.00502803035, theta=4.25584382965 -> V=1.0, theta=0.0
% INFO    : Bus 11190	: V=0.999999987932, theta=3.34160892691 -> V=1.0, theta=0.0
% INFO    : Bus 11191	: V=1.0034444405, theta=3.52151114899 -> V=1.0, theta=0.0
% INFO    : Bus 11192	: V=1.00000008693, theta=3.45256260663 -> V=1.0, theta=0.0
% INFO    : Bus 11193	: V=1.00322504558, theta=3.46294914032 -> V=1.0, theta=0.0
% INFO    : Bus 11194	: V=0.994722024985, theta=2.99305417582 -> V=1.0, theta=0.0
% INFO    : Bus 11195	: V=0.99204991368, theta=3.25334200395 -> V=1.0, theta=0.0
% INFO    : Bus 11196	: V=0.99204991368, theta=3.25334200395 -> V=1.0, theta=0.0
% INFO    : Bus 11197	: V=1.00045088886, theta=4.00816620629 -> V=1.0, theta=0.0
% INFO    : Bus 11198	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11199	: V=1.00247381427, theta=7.51505143695 -> V=1.0, theta=0.0
% INFO    : Bus 11200	: V=0.970769670068, theta=8.25180518235 -> V=1.0, theta=0.0
% INFO    : Bus 11201	: V=1.00162606156, theta=7.64788547516 -> V=1.0, theta=0.0
% INFO    : Bus 11202	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11203	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11204	: V=1.00185194536, theta=7.65908858881 -> V=1.0, theta=0.0
% INFO    : Bus 11205	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11206	: V=0.99961725957, theta=-4.66155736289 -> V=1.0, theta=0.0
% INFO    : Bus 11207	: V=0.998912364241, theta=-4.06758479831 -> V=1.0, theta=0.0
% INFO    : Bus 11208	: V=0.999881624915, theta=-5.18720234264 -> V=1.0, theta=0.0
% INFO    : Bus 11209	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11210	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11211	: V=0.999938443877, theta=-5.17003868343 -> V=1.0, theta=0.0
% INFO    : Bus 11212	: V=1.00161021096, theta=0.960180247041 -> V=1.0, theta=0.0
% INFO    : Bus 11213	: V=1.00149976432, theta=0.934449372873 -> V=1.0, theta=0.0
% INFO    : Bus 11214	: V=1.00161021096, theta=0.960180247041 -> V=1.0, theta=0.0
% INFO    : Bus 11215	: V=1.00161021096, theta=0.960180247041 -> V=1.0, theta=0.0
% INFO    : Bus 11216	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11217	: V=1.00252452703, theta=-0.225046934611 -> V=1.0, theta=0.0
% INFO    : Bus 11218	: V=1.00027580655, theta=1.10744265272 -> V=1.0, theta=0.0
% INFO    : Bus 11219	: V=1.00020875997, theta=1.08284051183 -> V=1.0, theta=0.0
% INFO    : Bus 11220	: V=1.00013562851, theta=1.08276639805 -> V=1.0, theta=0.0
% INFO    : Bus 11221	: V=0.999719977044, theta=0.946203293005 -> V=1.0, theta=0.0
% INFO    : Bus 11222	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11223	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11224	: V=0.999608195023, theta=0.92548208005 -> V=1.0, theta=0.0
% INFO    : Bus 11225	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11226	: V=0.999027509616, theta=-2.39838483013 -> V=1.0, theta=0.0
% INFO    : Bus 11227	: V=0.999167020472, theta=-2.12409448228 -> V=1.0, theta=0.0
% INFO    : Bus 11228	: V=0.99910367004, theta=-2.2935144244 -> V=1.0, theta=0.0
% INFO    : Bus 11229	: V=0.999145807901, theta=-2.40494193467 -> V=1.0, theta=0.0
% INFO    : Bus 11230	: V=0.999340481387, theta=-0.854085557674 -> V=1.0, theta=0.0
% INFO    : Bus 11231	: V=0.999382751628, theta=-0.626464715284 -> V=1.0, theta=0.0
% INFO    : Bus 11232	: V=0.998846890149, theta=-2.76820704653 -> V=1.0, theta=0.0
% INFO    : Bus 11233	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11234	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11235	: V=0.998864100168, theta=-2.76328236836 -> V=1.0, theta=0.0
% INFO    : Bus 11236	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11237	: V=0.994220868833, theta=4.58704918532 -> V=1.0, theta=0.0
% INFO    : Bus 11238	: V=1.00281227616, theta=3.1822691279 -> V=1.0, theta=0.0
% INFO    : Bus 11239	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11240	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11241	: V=1.00278501467, theta=3.1919694698 -> V=1.0, theta=0.0
% INFO    : Bus 11242	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11243	: V=1.00047896215, theta=19.7537681086 -> V=1.0, theta=0.0
% INFO    : Bus 11244	: V=1.00150023242, theta=19.3239078977 -> V=1.0, theta=0.0
% INFO    : Bus 11245	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11246	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11247	: V=1.0015017197, theta=19.3259293943 -> V=1.0, theta=0.0
% INFO    : Bus 11248	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11249	: V=0.999079800495, theta=9.17378523843 -> V=1.0, theta=0.0
% INFO    : Bus 11250	: V=1.00044502993, theta=8.80298667288 -> V=1.0, theta=0.0
% INFO    : Bus 11251	: V=1.00136286349, theta=8.70566978345 -> V=1.0, theta=0.0
% INFO    : Bus 11252	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11253	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11254	: V=1.00135401603, theta=8.70953471666 -> V=1.0, theta=0.0
% INFO    : Bus 11255	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11256	: V=1.00307267911, theta=15.6490801647 -> V=1.0, theta=0.0
% INFO    : Bus 11257	: V=1.00382911976, theta=15.5750718213 -> V=1.0, theta=0.0
% INFO    : Bus 11258	: V=1.00918328786, theta=15.8493992889 -> V=1.0, theta=0.0
% INFO    : Bus 11259	: V=0.999381735358, theta=15.1713522852 -> V=1.0, theta=0.0
% INFO    : Bus 11260	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11261	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11262	: V=0.999365528008, theta=15.1833505681 -> V=1.0, theta=0.0
% INFO    : Bus 11263	: V=0.999522541533, theta=-6.2542234296 -> V=1.0, theta=0.0
% INFO    : Bus 11264	: V=0.998974732195, theta=-6.26164941338 -> V=1.0, theta=0.0
% INFO    : Bus 11265	: V=0.999528947784, theta=-7.6284797545 -> V=1.0, theta=0.0
% INFO    : Bus 11266	: V=0.999509462311, theta=-7.63094051345 -> V=1.0, theta=0.0
% INFO    : Bus 11267	: V=0.999547362715, theta=-7.62625723225 -> V=1.0, theta=0.0
% INFO    : Bus 11268	: V=0.998249659754, theta=-10.0790679942 -> V=1.0, theta=0.0
% INFO    : Bus 11269	: V=0.997252912763, theta=-10.6161353338 -> V=1.0, theta=0.0
% INFO    : Bus 11270	: V=0.999317833639, theta=-9.74146142698 -> V=1.0, theta=0.0
% INFO    : Bus 11271	: V=0.999818186326, theta=-8.73457209123 -> V=1.0, theta=0.0
% INFO    : Bus 11272	: V=0.999789315297, theta=-8.73732337982 -> V=1.0, theta=0.0
% INFO    : Bus 11273	: V=0.999845698049, theta=-8.73169881581 -> V=1.0, theta=0.0
% INFO    : Bus 11274	: V=0.999189580193, theta=-9.07064794584 -> V=1.0, theta=0.0
% INFO    : Bus 11275	: V=1.00009949519, theta=-8.90668865262 -> V=1.0, theta=0.0
% INFO    : Bus 11276	: V=1.0000814513, theta=-8.90955644281 -> V=1.0, theta=0.0
% INFO    : Bus 11277	: V=0.999171729307, theta=-8.34369222135 -> V=1.0, theta=0.0
% INFO    : Bus 11278	: V=0.999205530198, theta=-9.07978723787 -> V=1.0, theta=0.0
% INFO    : Bus 11279	: V=0.996838118574, theta=-9.35152058016 -> V=1.0, theta=0.0
% INFO    : Bus 11280	: V=0.996905766622, theta=-9.34388009378 -> V=1.0, theta=0.0
% INFO    : Bus 11281	: V=0.996768306591, theta=-9.35858049661 -> V=1.0, theta=0.0
% INFO    : Bus 11282	: V=0.99944327144, theta=-9.39335238843 -> V=1.0, theta=0.0
% INFO    : Bus 11283	: V=0.997532285079, theta=-11.8434108484 -> V=1.0, theta=0.0
% INFO    : Bus 11284	: V=0.993191783052, theta=-9.73260434461 -> V=1.0, theta=0.0
% INFO    : Bus 11285	: V=0.996214605802, theta=-9.41630562724 -> V=1.0, theta=0.0
% INFO    : Bus 11286	: V=0.996048977799, theta=-9.77151229594 -> V=1.0, theta=0.0
% INFO    : Bus 11287	: V=0.993121204519, theta=-9.73966886269 -> V=1.0, theta=0.0
% INFO    : Bus 11288	: V=0.993191783052, theta=-9.73260434461 -> V=1.0, theta=0.0
% INFO    : Bus 11289	: V=0.993191783052, theta=-9.73260434461 -> V=1.0, theta=0.0
% INFO    : Bus 11290	: V=0.998217126588, theta=-5.77606993582 -> V=1.0, theta=0.0
% INFO    : Bus 11291	: V=0.999464923128, theta=-7.51205999961 -> V=1.0, theta=0.0
% INFO    : Bus 11292	: V=0.999553453824, theta=-7.50370550605 -> V=1.0, theta=0.0
% INFO    : Bus 11293	: V=0.998413119323, theta=-6.08494869915 -> V=1.0, theta=0.0
% INFO    : Bus 11294	: V=0.998489331107, theta=-6.07646314103 -> V=1.0, theta=0.0
% INFO    : Bus 11295	: V=0.998343963835, theta=-6.09369832225 -> V=1.0, theta=0.0
% INFO    : Bus 11296	: V=1.00007880214, theta=-8.43952809883 -> V=1.0, theta=0.0
% INFO    : Bus 11297	: V=1.00017529196, theta=-7.74318542354 -> V=1.0, theta=0.0
% INFO    : Bus 11298	: V=1.00036464321, theta=-8.46021995351 -> V=1.0, theta=0.0
% INFO    : Bus 11299	: V=0.999924146886, theta=-8.44657947773 -> V=1.0, theta=0.0
% INFO    : Bus 11300	: V=1.00007880214, theta=-8.43952809883 -> V=1.0, theta=0.0
% INFO    : Bus 11301	: V=1.00007880214, theta=-8.43952809883 -> V=1.0, theta=0.0
% INFO    : Bus 11302	: V=1.00174347146, theta=-10.0531766572 -> V=1.0, theta=0.0
% INFO    : Bus 11303	: V=0.99959975875, theta=-9.54884711255 -> V=1.0, theta=0.0
% INFO    : Bus 11304	: V=1.00167405996, theta=-10.05971689 -> V=1.0, theta=0.0
% INFO    : Bus 11305	: V=1.00181623624, theta=-10.064387984 -> V=1.0, theta=0.0
% INFO    : Bus 11306	: V=1.00174347146, theta=-10.0531766572 -> V=1.0, theta=0.0
% INFO    : Bus 11307	: V=1.00174347146, theta=-10.0531766572 -> V=1.0, theta=0.0
% INFO    : Bus 11308	: V=0.999140733057, theta=-9.0991141092 -> V=1.0, theta=0.0
% INFO    : Bus 11309	: V=0.999091672147, theta=-9.10551677575 -> V=1.0, theta=0.0
% INFO    : Bus 11310	: V=0.999185816949, theta=-9.09325744546 -> V=1.0, theta=0.0
% INFO    : Bus 11311	: V=0.999140733057, theta=-9.0991141092 -> V=1.0, theta=0.0
% INFO    : Bus 11312	: V=0.998108371327, theta=-9.25940938951 -> V=1.0, theta=0.0
% INFO    : Bus 11313	: V=0.999939550179, theta=-8.81919873571 -> V=1.0, theta=0.0
% INFO    : Bus 11314	: V=0.99944826679, theta=-9.05110742097 -> V=1.0, theta=0.0
% INFO    : Bus 11315	: V=0.999888159908, theta=-8.82488516626 -> V=1.0, theta=0.0
% INFO    : Bus 11316	: V=1.00004883937, theta=-8.80660900972 -> V=1.0, theta=0.0
% INFO    : Bus 11317	: V=0.999939550179, theta=-8.81919873571 -> V=1.0, theta=0.0
% INFO    : Bus 11318	: V=0.999939550179, theta=-8.81919873571 -> V=1.0, theta=0.0
% INFO    : Bus 11319	: V=1.00131283428, theta=-12.8102485418 -> V=1.0, theta=0.0
% INFO    : Bus 11320	: V=1.00129211825, theta=-12.8126834441 -> V=1.0, theta=0.0
% INFO    : Bus 11321	: V=1.00115459433, theta=-12.8051771068 -> V=1.0, theta=0.0
% INFO    : Bus 11322	: V=1.00131283428, theta=-12.8102485418 -> V=1.0, theta=0.0
% INFO    : Bus 11323	: V=0.999929043895, theta=-12.9831478581 -> V=1.0, theta=0.0
% INFO    : Bus 11324	: V=0.999594836282, theta=-13.4541512535 -> V=1.0, theta=0.0
% INFO    : Bus 11325	: V=1.00048121668, theta=-13.1391846908 -> V=1.0, theta=0.0
% INFO    : Bus 11326	: V=1.00050056775, theta=-13.1372209083 -> V=1.0, theta=0.0
% INFO    : Bus 11327	: V=1.00033156243, theta=-12.9193290489 -> V=1.0, theta=0.0
% INFO    : Bus 11328	: V=1.00028587509, theta=-12.9232221618 -> V=1.0, theta=0.0
% INFO    : Bus 11329	: V=1.00037840463, theta=-12.9155470808 -> V=1.0, theta=0.0
% INFO    : Bus 11330	: V=1.00033156243, theta=-12.9193290489 -> V=1.0, theta=0.0
% INFO    : Bus 11331	: V=1.00307700732, theta=-11.9382058174 -> V=1.0, theta=0.0
% INFO    : Bus 11332	: V=1.000905515, theta=-12.9553404416 -> V=1.0, theta=0.0
% INFO    : Bus 11333	: V=1.00332919316, theta=-11.9050715492 -> V=1.0, theta=0.0
% INFO    : Bus 11334	: V=1.00296662314, theta=-11.9476224304 -> V=1.0, theta=0.0
% INFO    : Bus 11335	: V=1.00307700732, theta=-11.9382058174 -> V=1.0, theta=0.0
% INFO    : Bus 11336	: V=1.00307700732, theta=-11.9382058174 -> V=1.0, theta=0.0
% INFO    : Bus 11337	: V=0.999480976256, theta=-9.59362020112 -> V=1.0, theta=0.0
% INFO    : Bus 11338	: V=0.99915101109, theta=-12.543541197 -> V=1.0, theta=0.0
% INFO    : Bus 11339	: V=0.999106469628, theta=-12.5495907895 -> V=1.0, theta=0.0
% INFO    : Bus 11340	: V=0.998961746125, theta=-12.8122010398 -> V=1.0, theta=0.0
% INFO    : Bus 11341	: V=0.99892449889, theta=-12.8181428901 -> V=1.0, theta=0.0
% INFO    : Bus 11342	: V=0.998994333583, theta=-12.8063230104 -> V=1.0, theta=0.0
% INFO    : Bus 11343	: V=0.999288631523, theta=-12.9759221765 -> V=1.0, theta=0.0
% INFO    : Bus 11344	: V=0.999529481705, theta=-13.5505007379 -> V=1.0, theta=0.0
% INFO    : Bus 11345	: V=0.999506065549, theta=-13.5522398161 -> V=1.0, theta=0.0
% INFO    : Bus 11346	: V=0.999102378152, theta=-13.5484505434 -> V=1.0, theta=0.0
% INFO    : Bus 11347	: V=0.999119045489, theta=-13.5464872344 -> V=1.0, theta=0.0
% INFO    : Bus 11348	: V=0.999084636421, theta=-13.550376596 -> V=1.0, theta=0.0
% INFO    : Bus 11349	: V=0.999297513274, theta=-13.8487408516 -> V=1.0, theta=0.0
% INFO    : Bus 11350	: V=0.999324669575, theta=-13.8472619906 -> V=1.0, theta=0.0
% INFO    : Bus 11351	: V=0.999297513274, theta=-13.8487408516 -> V=1.0, theta=0.0
% INFO    : Bus 11352	: V=0.999370242313, theta=-13.1309314627 -> V=1.0, theta=0.0
% INFO    : Bus 11353	: V=1.00110982858, theta=-13.4174676664 -> V=1.0, theta=0.0
% INFO    : Bus 11354	: V=0.999966460218, theta=-12.8917391526 -> V=1.0, theta=0.0
% INFO    : Bus 11355	: V=1.00250959, theta=-12.3523104176 -> V=1.0, theta=0.0
% INFO    : Bus 11356	: V=1.00089045431, theta=-13.2204652341 -> V=1.0, theta=0.0
% INFO    : Bus 11357	: V=1.00244155234, theta=-12.3613813354 -> V=1.0, theta=0.0
% INFO    : Bus 11358	: V=1.00276704408, theta=-12.3114643511 -> V=1.0, theta=0.0
% INFO    : Bus 11359	: V=1.00250959, theta=-12.3523104176 -> V=1.0, theta=0.0
% INFO    : Bus 11360	: V=0.998205439135, theta=-13.7305260314 -> V=1.0, theta=0.0
% INFO    : Bus 11361	: V=0.998096141087, theta=-13.7398702824 -> V=1.0, theta=0.0
% INFO    : Bus 11362	: V=0.999191685061, theta=-13.7624475772 -> V=1.0, theta=0.0
% INFO    : Bus 11363	: V=0.999142747115, theta=-13.771678256 -> V=1.0, theta=0.0
% INFO    : Bus 11364	: V=0.999248004764, theta=-13.7537047428 -> V=1.0, theta=0.0
% INFO    : Bus 11365	: V=0.99985996793, theta=-13.2514967956 -> V=1.0, theta=0.0
% INFO    : Bus 11366	: V=0.997786279525, theta=-13.8436562129 -> V=1.0, theta=0.0
% INFO    : Bus 11367	: V=0.997711860696, theta=-13.8528792756 -> V=1.0, theta=0.0
% INFO    : Bus 11368	: V=0.997856871841, theta=-13.8340841682 -> V=1.0, theta=0.0
% INFO    : Bus 11369	: V=0.999943810778, theta=-9.5152870738 -> V=1.0, theta=0.0
% INFO    : Bus 11370	: V=1.00073877646, theta=-11.5293546303 -> V=1.0, theta=0.0
% INFO    : Bus 11371	: V=1.00077419364, theta=-11.5229909345 -> V=1.0, theta=0.0
% INFO    : Bus 11372	: V=1.00070212507, theta=-11.5352114079 -> V=1.0, theta=0.0
% INFO    : Bus 11373	: V=1.00073877646, theta=-11.5293546303 -> V=1.0, theta=0.0
% INFO    : Bus 11374	: V=0.999767432197, theta=-12.993519367 -> V=1.0, theta=0.0
% INFO    : Bus 11375	: V=1.00026024454, theta=-11.8829679515 -> V=1.0, theta=0.0
% INFO    : Bus 11376	: V=1.00031858695, theta=-11.8777901306 -> V=1.0, theta=0.0
% INFO    : Bus 11377	: V=1.00026024454, theta=-11.8829679515 -> V=1.0, theta=0.0
% INFO    : Bus 11378	: V=1.00226535985, theta=-11.7051526917 -> V=1.0, theta=0.0
% INFO    : Bus 11379	: V=1.00086841851, theta=-12.1815506781 -> V=1.0, theta=0.0
% INFO    : Bus 11380	: V=1.00246555852, theta=-11.6797432034 -> V=1.0, theta=0.0
% INFO    : Bus 11381	: V=1.00219925797, theta=-11.7109055113 -> V=1.0, theta=0.0
% INFO    : Bus 11382	: V=1.00226535985, theta=-11.7051526917 -> V=1.0, theta=0.0
% INFO    : Bus 11383	: V=0.999770002268, theta=-13.4484423108 -> V=1.0, theta=0.0
% INFO    : Bus 11384	: V=0.998797313616, theta=-13.6959871778 -> V=1.0, theta=0.0
% INFO    : Bus 11385	: V=0.999199489319, theta=-13.9843202012 -> V=1.0, theta=0.0
% INFO    : Bus 11386	: V=0.99912526435, theta=-13.9937472063 -> V=1.0, theta=0.0
% INFO    : Bus 11387	: V=0.998064215757, theta=-13.8137575299 -> V=1.0, theta=0.0
% INFO    : Bus 11388	: V=0.9980073974, theta=-13.8230368585 -> V=1.0, theta=0.0
% INFO    : Bus 11389	: V=1.00064282457, theta=-14.4837710178 -> V=1.0, theta=0.0
% INFO    : Bus 11390	: V=1.00052556827, theta=-14.4922329627 -> V=1.0, theta=0.0
% INFO    : Bus 11391	: V=1.00076909606, theta=-14.4756506516 -> V=1.0, theta=0.0
% INFO    : Bus 11392	: V=1.00064282457, theta=-14.4837710178 -> V=1.0, theta=0.0
% INFO    : Bus 11393	: V=0.998169671712, theta=-14.4068881993 -> V=1.0, theta=0.0
% INFO    : Bus 11394	: V=1.00455910067, theta=-13.0884221744 -> V=1.0, theta=0.0
% INFO    : Bus 11395	: V=1.00206298876, theta=-14.4116922055 -> V=1.0, theta=0.0
% INFO    : Bus 11396	: V=1.00448777348, theta=-13.0973827084 -> V=1.0, theta=0.0
% INFO    : Bus 11397	: V=1.00481775804, theta=-13.0434358383 -> V=1.0, theta=0.0
% INFO    : Bus 11398	: V=1.00455910067, theta=-13.0884221744 -> V=1.0, theta=0.0
% INFO    : Bus 11399	: V=0.993220177768, theta=-13.0517029885 -> V=1.0, theta=0.0
% INFO    : Bus 11400	: V=0.997983666342, theta=-14.2240459597 -> V=1.0, theta=0.0
% INFO    : Bus 11401	: V=0.993144166417, theta=-13.0626261743 -> V=1.0, theta=0.0
% INFO    : Bus 11402	: V=0.994145096131, theta=-13.0002600259 -> V=1.0, theta=0.0
% INFO    : Bus 11403	: V=0.993220177768, theta=-13.0517029885 -> V=1.0, theta=0.0
% INFO    : Bus 11404	: V=0.999403546262, theta=-14.5193247974 -> V=1.0, theta=0.0
% INFO    : Bus 11405	: V=0.99946105774, theta=-14.511046208 -> V=1.0, theta=0.0
% INFO    : Bus 11406	: V=0.999403546262, theta=-14.5193247974 -> V=1.0, theta=0.0
% INFO    : Bus 11407	: V=1.00162647292, theta=-8.04184143513 -> V=1.0, theta=0.0
% INFO    : Bus 11408	: V=1.00161260961, theta=-8.04321904914 -> V=1.0, theta=0.0
% INFO    : Bus 11409	: V=0.99897729035, theta=-13.5979285354 -> V=1.0, theta=0.0
% INFO    : Bus 11410	: V=1.00010364403, theta=-13.6904963913 -> V=1.0, theta=0.0
% INFO    : Bus 11411	: V=1.00001932769, theta=-13.6979069564 -> V=1.0, theta=0.0
% INFO    : Bus 11412	: V=1.00017735056, theta=-13.6839662796 -> V=1.0, theta=0.0
% INFO    : Bus 11413	: V=1.00024915957, theta=-13.5250276391 -> V=1.0, theta=0.0
% INFO    : Bus 11414	: V=1.00014591144, theta=-13.5324292985 -> V=1.0, theta=0.0
% INFO    : Bus 11415	: V=1.00035199805, theta=-13.5187538847 -> V=1.0, theta=0.0
% INFO    : Bus 11416	: V=1.00024915957, theta=-13.5250276391 -> V=1.0, theta=0.0
% INFO    : Bus 11417	: V=0.994798228909, theta=-12.3275544516 -> V=1.0, theta=0.0
% INFO    : Bus 11418	: V=1.00152234801, theta=-13.2235346373 -> V=1.0, theta=0.0
% INFO    : Bus 11419	: V=0.994737778931, theta=-12.3345481315 -> V=1.0, theta=0.0
% INFO    : Bus 11420	: V=0.995742925884, theta=-12.2815504024 -> V=1.0, theta=0.0
% INFO    : Bus 11421	: V=0.994798228909, theta=-12.3275544516 -> V=1.0, theta=0.0
% INFO    : Bus 11422	: V=1.00099882107, theta=-11.5355811117 -> V=1.0, theta=0.0
% INFO    : Bus 11423	: V=1.00080750103, theta=-11.5187203413 -> V=1.0, theta=0.0
% INFO    : Bus 11424	: V=1.00079327407, theta=-11.5201189288 -> V=1.0, theta=0.0
% INFO    : Bus 11425	: V=1.00115205439, theta=-13.7958997087 -> V=1.0, theta=0.0
% INFO    : Bus 11426	: V=1.00114685229, theta=-13.7971333101 -> V=1.0, theta=0.0
% INFO    : Bus 11427	: V=0.998423836178, theta=-14.5821658214 -> V=1.0, theta=0.0
% INFO    : Bus 11428	: V=0.99931860154, theta=-15.128225575 -> V=1.0, theta=0.0
% INFO    : Bus 11429	: V=0.999275422685, theta=-15.1321695824 -> V=1.0, theta=0.0
% INFO    : Bus 11430	: V=0.999365798264, theta=-15.1242707605 -> V=1.0, theta=0.0
% INFO    : Bus 11431	: V=1.0006179027, theta=-15.6705264943 -> V=1.0, theta=0.0
% INFO    : Bus 11432	: V=1.00059138113, theta=-15.6740433853 -> V=1.0, theta=0.0
% INFO    : Bus 11433	: V=1.00272225997, theta=-15.9735881875 -> V=1.0, theta=0.0
% INFO    : Bus 11434	: V=1.0019370362, theta=-16.0739143237 -> V=1.0, theta=0.0
% INFO    : Bus 11435	: V=1.00181460374, theta=-16.0829173135 -> V=1.0, theta=0.0
% INFO    : Bus 11436	: V=1.00385177164, theta=-15.8487509728 -> V=1.0, theta=0.0
% INFO    : Bus 11437	: V=1.00392106527, theta=-15.8393153277 -> V=1.0, theta=0.0
% INFO    : Bus 11438	: V=1.00329641905, theta=-15.4228324441 -> V=1.0, theta=0.0
% INFO    : Bus 11439	: V=1.00861390365, theta=-14.8149261188 -> V=1.0, theta=0.0
% INFO    : Bus 11440	: V=1.0042566218, theta=-15.7267147894 -> V=1.0, theta=0.0
% INFO    : Bus 11441	: V=1.00851124237, theta=-14.8228002882 -> V=1.0, theta=0.0
% INFO    : Bus 11442	: V=1.00900685418, theta=-14.7761615988 -> V=1.0, theta=0.0
% INFO    : Bus 11443	: V=1.00861390365, theta=-14.8149261188 -> V=1.0, theta=0.0
% INFO    : Bus 11444	: V=1.00097069821, theta=-15.7247532174 -> V=1.0, theta=0.0
% INFO    : Bus 11445	: V=1.00080558671, theta=-14.834779339 -> V=1.0, theta=0.0
% INFO    : Bus 11446	: V=1.00203223874, theta=-12.254131533 -> V=1.0, theta=0.0
% INFO    : Bus 11447	: V=1.00048659259, theta=-10.8861009986 -> V=1.0, theta=0.0
% INFO    : Bus 11448	: V=1.0039360239, theta=-17.6436539608 -> V=1.0, theta=0.0
% INFO    : Bus 11449	: V=1.00393110642, theta=-17.644287649 -> V=1.0, theta=0.0
% INFO    : Bus 11450	: V=1.00394208443, theta=-17.6429865152 -> V=1.0, theta=0.0
% INFO    : Bus 11451	: V=1.0039360239, theta=-17.6436539608 -> V=1.0, theta=0.0
% INFO    : Bus 11452	: V=1.00046981794, theta=-18.409418754 -> V=1.0, theta=0.0
% INFO    : Bus 11453	: V=1.00050579601, theta=-18.4056193931 -> V=1.0, theta=0.0
% INFO    : Bus 11454	: V=1.00033922243, theta=-18.546897515 -> V=1.0, theta=0.0
% INFO    : Bus 11455	: V=1.00021018682, theta=-18.5529033987 -> V=1.0, theta=0.0
% INFO    : Bus 11456	: V=1.00161229785, theta=-17.3762173007 -> V=1.0, theta=0.0
% INFO    : Bus 11457	: V=1.00157910864, theta=-17.380135651 -> V=1.0, theta=0.0
% INFO    : Bus 11458	: V=1.00164077049, theta=-17.3727970104 -> V=1.0, theta=0.0
% INFO    : Bus 11459	: V=1.00175970948, theta=-17.37165589 -> V=1.0, theta=0.0
% INFO    : Bus 11460	: V=1.00173411994, theta=-17.3752878569 -> V=1.0, theta=0.0
% INFO    : Bus 11461	: V=1.00178258288, theta=-17.3681984196 -> V=1.0, theta=0.0
% INFO    : Bus 11462	: V=1.00175970948, theta=-17.37165589 -> V=1.0, theta=0.0
% INFO    : Bus 11463	: V=1.0004727124, theta=-16.8632843809 -> V=1.0, theta=0.0
% INFO    : Bus 11464	: V=1.00092065739, theta=-17.1862218982 -> V=1.0, theta=0.0
% INFO    : Bus 11465	: V=1.00120338035, theta=-18.0548320481 -> V=1.0, theta=0.0
% INFO    : Bus 11466	: V=1.00203453481, theta=-17.051392211 -> V=1.0, theta=0.0
% INFO    : Bus 11467	: V=1.00230255382, theta=-17.5782931828 -> V=1.0, theta=0.0
% INFO    : Bus 11468	: V=1.0023588868, theta=-16.9654118001 -> V=1.0, theta=0.0
% INFO    : Bus 11469	: V=1.00203453481, theta=-17.051392211 -> V=1.0, theta=0.0
% INFO    : Bus 11470	: V=1.00198347857, theta=-17.0560128967 -> V=1.0, theta=0.0
% INFO    : Bus 11471	: V=1.0020355797, theta=-19.2235441084 -> V=1.0, theta=0.0
% INFO    : Bus 11472	: V=1.00761862779, theta=-15.6724685764 -> V=1.0, theta=0.0
% INFO    : Bus 11473	: V=1.00576532038, theta=-18.0607371638 -> V=1.0, theta=0.0
% INFO    : Bus 11474	: V=1.0075639626, theta=-15.6835373261 -> V=1.0, theta=0.0
% INFO    : Bus 11475	: V=1.00850083548, theta=-15.498247145 -> V=1.0, theta=0.0
% INFO    : Bus 11476	: V=1.00761862779, theta=-15.6724685764 -> V=1.0, theta=0.0
% INFO    : Bus 11477	: V=1.00201100047, theta=-19.1570875218 -> V=1.0, theta=0.0
% INFO    : Bus 11478	: V=1.00196764875, theta=-19.1636245904 -> V=1.0, theta=0.0
% INFO    : Bus 11479	: V=1.00206042239, theta=-19.1505984194 -> V=1.0, theta=0.0
% INFO    : Bus 11480	: V=1.00049666832, theta=-18.7427783342 -> V=1.0, theta=0.0
% INFO    : Bus 11481	: V=1.00117422823, theta=-18.4079541053 -> V=1.0, theta=0.0
% INFO    : Bus 11482	: V=1.00106488959, theta=-18.419549629 -> V=1.0, theta=0.0
% INFO    : Bus 11483	: V=1.00105891431, theta=-18.5922725318 -> V=1.0, theta=0.0
% INFO    : Bus 11484	: V=1.00093591283, theta=-18.5856672248 -> V=1.0, theta=0.0
% INFO    : Bus 11485	: V=1.00277654084, theta=-18.947490511 -> V=1.0, theta=0.0
% INFO    : Bus 11486	: V=1.00078724287, theta=-19.0466864422 -> V=1.0, theta=0.0
% INFO    : Bus 11487	: V=1.00085851548, theta=-19.0368453563 -> V=1.0, theta=0.0
% INFO    : Bus 11488	: V=1.00164678619, theta=-19.8466854678 -> V=1.0, theta=0.0
% INFO    : Bus 11489	: V=1.0002152157, theta=-21.4569319269 -> V=1.0, theta=0.0
% INFO    : Bus 11490	: V=1.00080669656, theta=-20.5206812894 -> V=1.0, theta=0.0
% INFO    : Bus 11491	: V=1.00045397973, theta=-20.9957377856 -> V=1.0, theta=0.0
% INFO    : Bus 11492	: V=1.0012419549, theta=-14.8162436558 -> V=1.0, theta=0.0
% INFO    : Bus 11493	: V=1.00120963452, theta=-14.8179242821 -> V=1.0, theta=0.0
% INFO    : Bus 11494	: V=1.00241580741, theta=-11.0042012495 -> V=1.0, theta=0.0
% INFO    : Bus 11495	: V=1.00238254759, theta=-11.0097198746 -> V=1.0, theta=0.0
% INFO    : Bus 11496	: V=1.00108776137, theta=-10.8755242993 -> V=1.0, theta=0.0
% INFO    : Bus 11497	: V=1.00351662041, theta=-7.29202842213 -> V=1.0, theta=0.0
% INFO    : Bus 11498	: V=1.00293980725, theta=-9.37528978279 -> V=1.0, theta=0.0
% INFO    : Bus 11499	: V=1.0038511607, theta=-7.22670259985 -> V=1.0, theta=0.0
% INFO    : Bus 11500	: V=1.00348344244, theta=-7.29758135052 -> V=1.0, theta=0.0
% INFO    : Bus 11501	: V=1.00351662041, theta=-7.29202842213 -> V=1.0, theta=0.0
% INFO    : Bus 11502	: V=1.00351662041, theta=-7.29202842213 -> V=1.0, theta=0.0
% INFO    : Bus 11503	: V=1.00212987951, theta=-10.8312845581 -> V=1.0, theta=0.0
% INFO    : Bus 11504	: V=1.00208296745, theta=-10.8369345554 -> V=1.0, theta=0.0
% INFO    : Bus 11505	: V=1.00217317947, theta=-10.8257780082 -> V=1.0, theta=0.0
% INFO    : Bus 11506	: V=1.00133756233, theta=-16.3625896423 -> V=1.0, theta=0.0
% INFO    : Bus 11507	: V=1.00131709887, theta=-16.3663264395 -> V=1.0, theta=0.0
% INFO    : Bus 11508	: V=1.00135752169, theta=-16.3592242483 -> V=1.0, theta=0.0
% INFO    : Bus 11509	: V=1.00133756233, theta=-16.3625896423 -> V=1.0, theta=0.0
% INFO    : Bus 11510	: V=1.00037245609, theta=-16.003655448 -> V=1.0, theta=0.0
% INFO    : Bus 11511	: V=1.0002428175, theta=-15.8676989774 -> V=1.0, theta=0.0
% INFO    : Bus 11512	: V=1.00057561268, theta=-16.0041704933 -> V=1.0, theta=0.0
% INFO    : Bus 11513	: V=1.00054175005, theta=-16.0077085412 -> V=1.0, theta=0.0
% INFO    : Bus 11514	: V=1.00011236661, theta=-22.5358924827 -> V=1.0, theta=0.0
% INFO    : Bus 11515	: V=0.997745620733, theta=-22.4511949831 -> V=1.0, theta=0.0
% INFO    : Bus 11516	: V=1.00240599423, theta=-22.8399863975 -> V=1.0, theta=0.0
% INFO    : Bus 11517	: V=0.997694423445, theta=-22.4598802755 -> V=1.0, theta=0.0
% INFO    : Bus 11518	: V=0.998087601187, theta=-22.4320583103 -> V=1.0, theta=0.0
% INFO    : Bus 11519	: V=0.997745620733, theta=-22.4511949831 -> V=1.0, theta=0.0
% INFO    : Bus 11520	: V=0.997745620733, theta=-22.4511949831 -> V=1.0, theta=0.0
% INFO    : Bus 11521	: V=0.999894175145, theta=-22.3639609548 -> V=1.0, theta=0.0
% INFO    : Bus 11522	: V=1.00128570688, theta=-22.9765793953 -> V=1.0, theta=0.0
% INFO    : Bus 11523	: V=1.00124158857, theta=-22.9811815726 -> V=1.0, theta=0.0
% INFO    : Bus 11524	: V=1.00132874185, theta=-22.972340255 -> V=1.0, theta=0.0
% INFO    : Bus 11525	: V=1.00128570688, theta=-22.9765793953 -> V=1.0, theta=0.0
% INFO    : Bus 11526	: V=0.998984012597, theta=-23.1700531128 -> V=1.0, theta=0.0
% INFO    : Bus 11527	: V=0.998349844747, theta=-15.7610798853 -> V=1.0, theta=0.0
% INFO    : Bus 11528	: V=1.00242718814, theta=-16.176096332 -> V=1.0, theta=0.0
% INFO    : Bus 11529	: V=0.998319179078, theta=-15.7647263841 -> V=1.0, theta=0.0
% INFO    : Bus 11530	: V=0.998703519293, theta=-15.7472535172 -> V=1.0, theta=0.0
% INFO    : Bus 11531	: V=0.998349844747, theta=-15.7610798853 -> V=1.0, theta=0.0
% INFO    : Bus 11532	: V=0.998349844747, theta=-15.7610798853 -> V=1.0, theta=0.0
% INFO    : Bus 11533	: V=0.999235253532, theta=-15.1602696399 -> V=1.0, theta=0.0
% INFO    : Bus 11534	: V=0.999205652766, theta=-15.1643531917 -> V=1.0, theta=0.0
% INFO    : Bus 11535	: V=0.999262157724, theta=-15.1564395174 -> V=1.0, theta=0.0
% INFO    : Bus 11536	: V=0.998498477604, theta=-15.1957892392 -> V=1.0, theta=0.0
% INFO    : Bus 11537	: V=0.998467682586, theta=-15.1994353605 -> V=1.0, theta=0.0
% INFO    : Bus 11538	: V=0.998529239233, theta=-15.1920831611 -> V=1.0, theta=0.0
% INFO    : Bus 11539	: V=0.998498477604, theta=-15.1957892392 -> V=1.0, theta=0.0
% INFO    : Bus 11540	: V=0.998450704234, theta=-15.5646909995 -> V=1.0, theta=0.0
% INFO    : Bus 11541	: V=0.998375954733, theta=-15.5724126591 -> V=1.0, theta=0.0
% INFO    : Bus 11542	: V=0.998544945515, theta=-15.5557862666 -> V=1.0, theta=0.0
% INFO    : Bus 11543	: V=0.998450704234, theta=-15.5646909995 -> V=1.0, theta=0.0
% INFO    : Bus 11544	: V=1.00043506561, theta=-15.9582047264 -> V=1.0, theta=0.0
% INFO    : Bus 11545	: V=0.999694552007, theta=-15.8594690672 -> V=1.0, theta=0.0
% INFO    : Bus 11546	: V=0.998494515271, theta=-15.1117336931 -> V=1.0, theta=0.0
% INFO    : Bus 11547	: V=0.998453077804, theta=-15.1159446357 -> V=1.0, theta=0.0
% INFO    : Bus 11548	: V=1.00240138084, theta=-23.3079615181 -> V=1.0, theta=0.0
% INFO    : Bus 11549	: V=1.00239211229, theta=-23.3092329485 -> V=1.0, theta=0.0
% INFO    : Bus 11550	: V=1.00240901169, theta=-23.3067794126 -> V=1.0, theta=0.0
% INFO    : Bus 11551	: V=1.00321043785, theta=-23.570494107 -> V=1.0, theta=0.0
% INFO    : Bus 11552	: V=1.00320149832, theta=-23.5716942042 -> V=1.0, theta=0.0
% INFO    : Bus 11553	: V=1.00170367242, theta=-21.2762761617 -> V=1.0, theta=0.0
% INFO    : Bus 11554	: V=1.00169321215, theta=-21.277359109 -> V=1.0, theta=0.0
% INFO    : Bus 11555	: V=1.00171470706, theta=-21.2751403552 -> V=1.0, theta=0.0
% INFO    : Bus 11556	: V=0.999752255286, theta=-20.9009778366 -> V=1.0, theta=0.0
% INFO    : Bus 11557	: V=0.999712236702, theta=-20.9074594654 -> V=1.0, theta=0.0
% INFO    : Bus 11558	: V=0.999782981812, theta=-20.8952684544 -> V=1.0, theta=0.0
% INFO    : Bus 11559	: V=1.0020362006, theta=-20.2075833834 -> V=1.0, theta=0.0
% INFO    : Bus 11560	: V=0.99640161139, theta=-22.4954208039 -> V=1.0, theta=0.0
% INFO    : Bus 11561	: V=1.00006867076, theta=-24.6890554767 -> V=1.0, theta=0.0
% INFO    : Bus 11562	: V=0.997495791878, theta=-22.5715465065 -> V=1.0, theta=0.0
% INFO    : Bus 11563	: V=0.996713118516, theta=-22.8412668005 -> V=1.0, theta=0.0
% INFO    : Bus 11564	: V=0.996616163743, theta=-22.8503163906 -> V=1.0, theta=0.0
% INFO    : Bus 11565	: V=0.997321006521, theta=-24.0697025611 -> V=1.0, theta=0.0
% INFO    : Bus 11566	: V=0.999025362, theta=-23.2744746567 -> V=1.0, theta=0.0
% INFO    : Bus 11567	: V=0.99719873389, theta=-24.07802922 -> V=1.0, theta=0.0
% INFO    : Bus 11568	: V=0.99747462817, theta=-24.0858958817 -> V=1.0, theta=0.0
% INFO    : Bus 11569	: V=0.997321006521, theta=-24.0697025611 -> V=1.0, theta=0.0
% INFO    : Bus 11570	: V=0.997321006521, theta=-24.0697025611 -> V=1.0, theta=0.0
% INFO    : Bus 11571	: V=0.998113969035, theta=-22.3295474826 -> V=1.0, theta=0.0
% INFO    : Bus 11572	: V=1.00813810451, theta=-20.629058947 -> V=1.0, theta=0.0
% INFO    : Bus 11573	: V=1.00812298813, theta=-20.6308435753 -> V=1.0, theta=0.0
% INFO    : Bus 11574	: V=1.0081526956, theta=-20.6274402413 -> V=1.0, theta=0.0
% INFO    : Bus 11575	: V=1.00001380722, theta=-8.25213588295 -> V=1.0, theta=0.0
% INFO    : Bus 11576	: V=1.00001145867, theta=-9.72795721366 -> V=1.0, theta=0.0
% INFO    : Bus 11577	: V=0.999966235701, theta=-9.7377051341 -> V=1.0, theta=0.0
% INFO    : Bus 11578	: V=1.00005769581, theta=-9.71913635846 -> V=1.0, theta=0.0
% INFO    : Bus 11579	: V=1.00001145867, theta=-9.72795721366 -> V=1.0, theta=0.0
% INFO    : Bus 11580	: V=0.998983420376, theta=-9.09503842989 -> V=1.0, theta=0.0
% INFO    : Bus 11581	: V=0.999922894449, theta=-9.86900628927 -> V=1.0, theta=0.0
% INFO    : Bus 11582	: V=0.999997414538, theta=-9.85967406865 -> V=1.0, theta=0.0
% INFO    : Bus 11583	: V=1.00007314604, theta=-8.83771506207 -> V=1.0, theta=0.0
% INFO    : Bus 11584	: V=1.0000097822, theta=-8.84709958189 -> V=1.0, theta=0.0
% INFO    : Bus 11585	: V=1.0001375572, theta=-8.82801091965 -> V=1.0, theta=0.0
% INFO    : Bus 11586	: V=1.00007314604, theta=-8.83771506207 -> V=1.0, theta=0.0
% INFO    : Bus 11587	: V=0.998741622148, theta=-9.64470715575 -> V=1.0, theta=0.0
% INFO    : Bus 11588	: V=0.998760367516, theta=-9.64089019108 -> V=1.0, theta=0.0
% INFO    : Bus 11589	: V=0.999631328251, theta=-10.0914928074 -> V=1.0, theta=0.0
% INFO    : Bus 11590	: V=0.998677946311, theta=-9.26393351624 -> V=1.0, theta=0.0
% INFO    : Bus 11591	: V=0.998618390786, theta=-9.26746411511 -> V=1.0, theta=0.0
% INFO    : Bus 11592	: V=0.998736083205, theta=-9.26067702527 -> V=1.0, theta=0.0
% INFO    : Bus 11593	: V=0.996583355823, theta=-22.6962311947 -> V=1.0, theta=0.0
% INFO    : Bus 11594	: V=0.996651534238, theta=-22.6872685468 -> V=1.0, theta=0.0
% INFO    : Bus 11595	: V=0.996508919691, theta=-22.7058671596 -> V=1.0, theta=0.0
% INFO    : Bus 11596	: V=0.996717874583, theta=-22.6829048971 -> V=1.0, theta=0.0
% INFO    : Bus 11597	: V=0.996648332172, theta=-22.6918746511 -> V=1.0, theta=0.0
% INFO    : Bus 11598	: V=0.996798433637, theta=-22.6738948124 -> V=1.0, theta=0.0
% INFO    : Bus 11599	: V=0.998882296356, theta=-24.2606708652 -> V=1.0, theta=0.0
% INFO    : Bus 11600	: V=0.999028850222, theta=-24.2526095387 -> V=1.0, theta=0.0
% INFO    : Bus 11601	: V=0.99641079035, theta=-22.8036520861 -> V=1.0, theta=0.0
% INFO    : Bus 11602	: V=1.0001624124, theta=-16.9744207997 -> V=1.0, theta=0.0
% INFO    : Bus 11603	: V=1.00010545563, theta=-16.9822529237 -> V=1.0, theta=0.0
% INFO    : Bus 11604	: V=1.00022091244, theta=-16.9656021904 -> V=1.0, theta=0.0
% INFO    : Bus 11605	: V=1.0001624124, theta=-16.9744207997 -> V=1.0, theta=0.0
% INFO    : Bus 11606	: V=0.999013529742, theta=-16.5647532961 -> V=1.0, theta=0.0
% INFO    : Bus 11607	: V=0.998930629942, theta=-16.5729741221 -> V=1.0, theta=0.0
% INFO    : Bus 11608	: V=1.00059691113, theta=-17.4986765481 -> V=1.0, theta=0.0
% INFO    : Bus 11609	: V=0.999366461573, theta=-21.1493030991 -> V=1.0, theta=0.0
% INFO    : Bus 11610	: V=0.999264006954, theta=-21.1585538158 -> V=1.0, theta=0.0
% INFO    : Bus 11611	: V=0.996202744851, theta=-22.6793724708 -> V=1.0, theta=0.0
% INFO    : Bus 11612	: V=0.997091578007, theta=-22.5553560623 -> V=1.0, theta=0.0
% INFO    : Bus 11613	: V=0.997191014822, theta=-22.5447962514 -> V=1.0, theta=0.0
% INFO    : Bus 11614	: V=0.997601013931, theta=-22.5799528962 -> V=1.0, theta=0.0
% INFO    : Bus 11615	: V=0.997389462077, theta=-23.7660860458 -> V=1.0, theta=0.0
% INFO    : Bus 11616	: V=1.00046015453, theta=-25.420888217 -> V=1.0, theta=0.0
% INFO    : Bus 11617	: V=1.00040162323, theta=-25.4267963396 -> V=1.0, theta=0.0
% INFO    : Bus 11618	: V=1.00052143886, theta=-25.4145736468 -> V=1.0, theta=0.0
% INFO    : Bus 11619	: V=0.997658685867, theta=-22.4090644287 -> V=1.0, theta=0.0
% INFO    : Bus 11620	: V=0.997710957902, theta=-22.4034197561 -> V=1.0, theta=0.0
% INFO    : Bus 11621	: V=0.997606036036, theta=-22.414560329 -> V=1.0, theta=0.0
% INFO    : Bus 11622	: V=0.99730736269, theta=-25.6838564313 -> V=1.0, theta=0.0
% INFO    : Bus 11623	: V=1.00230966496, theta=-25.483381548 -> V=1.0, theta=0.0
% INFO    : Bus 11624	: V=0.997238417048, theta=-25.690225078 -> V=1.0, theta=0.0
% INFO    : Bus 11625	: V=0.997586665214, theta=-25.6851826734 -> V=1.0, theta=0.0
% INFO    : Bus 11626	: V=0.99730736269, theta=-25.6838564313 -> V=1.0, theta=0.0
% INFO    : Bus 11627	: V=0.99730736269, theta=-25.6838564313 -> V=1.0, theta=0.0
% INFO    : Bus 11628	: V=0.999236996606, theta=-25.5070010701 -> V=1.0, theta=0.0
% INFO    : Bus 11629	: V=0.999123532678, theta=-25.5333247199 -> V=1.0, theta=0.0
% INFO    : Bus 11630	: V=0.999367300178, theta=-25.4838628899 -> V=1.0, theta=0.0
% INFO    : Bus 11631	: V=0.999236996606, theta=-25.5070010701 -> V=1.0, theta=0.0
% INFO    : Bus 11632	: V=0.997627010117, theta=-22.5831598897 -> V=1.0, theta=0.0
% INFO    : Bus 11633	: V=0.998376364634, theta=-25.9625332701 -> V=1.0, theta=0.0
% INFO    : Bus 11634	: V=0.999286196886, theta=-24.7762422248 -> V=1.0, theta=0.0
% INFO    : Bus 11635	: V=0.999164906544, theta=-24.7976187019 -> V=1.0, theta=0.0
% INFO    : Bus 11636	: V=0.999421075492, theta=-24.7544963 -> V=1.0, theta=0.0
% INFO    : Bus 11637	: V=0.998582744252, theta=-21.823394375 -> V=1.0, theta=0.0
% INFO    : Bus 11638	: V=0.998505633297, theta=-21.8362015416 -> V=1.0, theta=0.0
% INFO    : Bus 11639	: V=0.99865079099, theta=-21.8118718166 -> V=1.0, theta=0.0
% INFO    : Bus 11640	: V=1.00002240103, theta=-15.8702283085 -> V=1.0, theta=0.0
% INFO    : Bus 11641	: V=0.997245367825, theta=-16.1026394107 -> V=1.0, theta=0.0
% INFO    : Bus 11642	: V=1.00095523905, theta=-16.5405419887 -> V=1.0, theta=0.0
% INFO    : Bus 11643	: V=1.00090457803, theta=-16.5499810427 -> V=1.0, theta=0.0
% INFO    : Bus 11644	: V=1.00099796371, theta=-16.5306710226 -> V=1.0, theta=0.0
% INFO    : Bus 11645	: V=1.00095523905, theta=-16.5405419887 -> V=1.0, theta=0.0
% INFO    : Bus 11646	: V=1.00011541735, theta=-17.0517033551 -> V=1.0, theta=0.0
% INFO    : Bus 11647	: V=1.00006782689, theta=-17.0604347021 -> V=1.0, theta=0.0
% INFO    : Bus 11648	: V=0.997095382092, theta=-16.2427124384 -> V=1.0, theta=0.0
% INFO    : Bus 11649	: V=0.997025150867, theta=-16.2527827542 -> V=1.0, theta=0.0
% INFO    : Bus 11650	: V=0.998487430895, theta=-26.7032495498 -> V=1.0, theta=0.0
% INFO    : Bus 11651	: V=0.998099710445, theta=-26.3973653709 -> V=1.0, theta=0.0
% INFO    : Bus 11652	: V=0.998461023044, theta=-26.7085913722 -> V=1.0, theta=0.0
% INFO    : Bus 11653	: V=0.998491330023, theta=-26.7097420592 -> V=1.0, theta=0.0
% INFO    : Bus 11654	: V=0.998487430895, theta=-26.7032495498 -> V=1.0, theta=0.0
% INFO    : Bus 11655	: V=0.998487430895, theta=-26.7032495498 -> V=1.0, theta=0.0
% INFO    : Bus 11656	: V=0.998910219499, theta=-24.1499051715 -> V=1.0, theta=0.0
% INFO    : Bus 11657	: V=0.997617362251, theta=-26.2013688748 -> V=1.0, theta=0.0
% INFO    : Bus 11658	: V=1.0007423689, theta=-24.7722410068 -> V=1.0, theta=0.0
% INFO    : Bus 11659	: V=0.997589112034, theta=-26.2067841836 -> V=1.0, theta=0.0
% INFO    : Bus 11660	: V=0.997869780261, theta=-26.2763831924 -> V=1.0, theta=0.0
% INFO    : Bus 11661	: V=0.997617362251, theta=-26.2013688748 -> V=1.0, theta=0.0
% INFO    : Bus 11662	: V=0.999531663541, theta=-23.5699108706 -> V=1.0, theta=0.0
% INFO    : Bus 11663	: V=1.00014213355, theta=-24.1507638764 -> V=1.0, theta=0.0
% INFO    : Bus 11664	: V=0.998153248924, theta=-23.6580732643 -> V=1.0, theta=0.0
% INFO    : Bus 11665	: V=0.997352346186, theta=-24.3293568831 -> V=1.0, theta=0.0
% INFO    : Bus 11666	: V=0.995565223042, theta=-26.3293296815 -> V=1.0, theta=0.0
% INFO    : Bus 11667	: V=0.997918761995, theta=-25.6266044466 -> V=1.0, theta=0.0
% INFO    : Bus 11668	: V=0.99783498272, theta=-25.6348962485 -> V=1.0, theta=0.0
% INFO    : Bus 11669	: V=0.997292508114, theta=-27.9809513912 -> V=1.0, theta=0.0
% INFO    : Bus 11670	: V=0.997350742326, theta=-27.972350849 -> V=1.0, theta=0.0
% INFO    : Bus 11671	: V=0.999982613159, theta=-25.461136935 -> V=1.0, theta=0.0
% INFO    : Bus 11672	: V=0.99927547988, theta=-17.1120670474 -> V=1.0, theta=0.0
% INFO    : Bus 11673	: V=0.996790955995, theta=-16.3974029615 -> V=1.0, theta=0.0
% INFO    : Bus 11674	: V=0.996702180093, theta=-16.4057421136 -> V=1.0, theta=0.0
% INFO    : Bus 11675	: V=0.996891886592, theta=-16.3882639593 -> V=1.0, theta=0.0
% INFO    : Bus 11676	: V=0.997275063164, theta=-17.2140665973 -> V=1.0, theta=0.0
% INFO    : Bus 11677	: V=0.997176451353, theta=-17.2224171643 -> V=1.0, theta=0.0
% INFO    : Bus 11678	: V=0.997366621104, theta=-17.2042620879 -> V=1.0, theta=0.0
% INFO    : Bus 11679	: V=0.997892146171, theta=-17.4911105181 -> V=1.0, theta=0.0
% INFO    : Bus 11680	: V=1.00010200874, theta=-16.912332572 -> V=1.0, theta=0.0
% INFO    : Bus 11681	: V=1.00015825284, theta=-16.9030470239 -> V=1.0, theta=0.0
% INFO    : Bus 11682	: V=0.997973176551, theta=-18.6113777429 -> V=1.0, theta=0.0
% INFO    : Bus 11683	: V=1.00202092771, theta=-17.8251968187 -> V=1.0, theta=0.0
% INFO    : Bus 11684	: V=0.997831818468, theta=-18.6290668633 -> V=1.0, theta=0.0
% INFO    : Bus 11685	: V=0.998465391486, theta=-18.6570582296 -> V=1.0, theta=0.0
% INFO    : Bus 11686	: V=0.997973176551, theta=-18.6113777429 -> V=1.0, theta=0.0
% INFO    : Bus 11687	: V=0.997973176551, theta=-18.6113777429 -> V=1.0, theta=0.0
% INFO    : Bus 11688	: V=0.998449727555, theta=-18.6838127098 -> V=1.0, theta=0.0
% INFO    : Bus 11689	: V=0.997730043723, theta=-17.9934664082 -> V=1.0, theta=0.0
% INFO    : Bus 11690	: V=0.998393497125, theta=-18.6931356817 -> V=1.0, theta=0.0
% INFO    : Bus 11691	: V=0.998436711135, theta=-18.6986369903 -> V=1.0, theta=0.0
% INFO    : Bus 11692	: V=0.998449727555, theta=-18.6838127098 -> V=1.0, theta=0.0
% INFO    : Bus 11693	: V=0.998449727555, theta=-18.6838127098 -> V=1.0, theta=0.0
% INFO    : Bus 11694	: V=1.00124802842, theta=-18.7331357903 -> V=1.0, theta=0.0
% INFO    : Bus 11695	: V=0.997109067048, theta=-18.4538611936 -> V=1.0, theta=0.0
% INFO    : Bus 11696	: V=1.00600546807, theta=-22.6739998813 -> V=1.0, theta=0.0
% INFO    : Bus 11697	: V=1.00694117383, theta=-21.9825770737 -> V=1.0, theta=0.0
% INFO    : Bus 11698	: V=1.00661471664, theta=-22.1898692856 -> V=1.0, theta=0.0
% INFO    : Bus 11699	: V=1.00660628612, theta=-22.1914011932 -> V=1.0, theta=0.0
% INFO    : Bus 11700	: V=0.99750605966, theta=-17.8016026114 -> V=1.0, theta=0.0
% INFO    : Bus 11701	: V=0.996841980371, theta=-17.1924955486 -> V=1.0, theta=0.0
% INFO    : Bus 11702	: V=1.00141504695, theta=-15.7339377748 -> V=1.0, theta=0.0
% INFO    : Bus 11703	: V=0.999241935658, theta=-16.3515821967 -> V=1.0, theta=0.0
% INFO    : Bus 11704	: V=0.999170099539, theta=-16.3598938137 -> V=1.0, theta=0.0
% INFO    : Bus 11705	: V=0.999316061268, theta=-16.3442750982 -> V=1.0, theta=0.0
% INFO    : Bus 11706	: V=1.00034332538, theta=-16.6498126557 -> V=1.0, theta=0.0
% INFO    : Bus 11707	: V=1.000424538, theta=-16.6417182155 -> V=1.0, theta=0.0
% INFO    : Bus 11708	: V=1.0002606455, theta=-16.6576822178 -> V=1.0, theta=0.0
% INFO    : Bus 11709	: V=1.00155791956, theta=-14.4469533579 -> V=1.0, theta=0.0
% INFO    : Bus 11710	: V=1.00150247674, theta=-15.9863526718 -> V=1.0, theta=0.0
% INFO    : Bus 11711	: V=1.00146154182, theta=-15.989786942 -> V=1.0, theta=0.0
% INFO    : Bus 11712	: V=1.00154361384, theta=-15.9834459802 -> V=1.0, theta=0.0
% INFO    : Bus 11713	: V=1.00099733054, theta=-28.9007868226 -> V=1.0, theta=0.0
% INFO    : Bus 11714	: V=1.00107174979, theta=-28.8941510579 -> V=1.0, theta=0.0
% INFO    : Bus 11715	: V=1.00401156012, theta=-28.7896484221 -> V=1.0, theta=0.0
% INFO    : Bus 11716	: V=1.00394027193, theta=-28.7967818698 -> V=1.0, theta=0.0
% INFO    : Bus 11717	: V=1.00361741323, theta=-28.7761533419 -> V=1.0, theta=0.0
% INFO    : Bus 11718	: V=0.99854301111, theta=-28.9601752785 -> V=1.0, theta=0.0
% INFO    : Bus 11719	: V=0.995630189096, theta=-26.851528229 -> V=1.0, theta=0.0
% INFO    : Bus 11720	: V=1.00035497278, theta=-16.5751316781 -> V=1.0, theta=0.0
% INFO    : Bus 11721	: V=0.996170439615, theta=-16.894629907 -> V=1.0, theta=0.0
% INFO    : Bus 11722	: V=1.00061696025, theta=-15.5124263672 -> V=1.0, theta=0.0
% INFO    : Bus 11723	: V=1.00286639306, theta=-15.9184719405 -> V=1.0, theta=0.0
% INFO    : Bus 11724	: V=0.999026606, theta=-27.8465962416 -> V=1.0, theta=0.0
% INFO    : Bus 11725	: V=1.00424594258, theta=-29.8534350948 -> V=1.0, theta=0.0
% INFO    : Bus 11726	: V=0.999472445162, theta=-27.7424708739 -> V=1.0, theta=0.0
% INFO    : Bus 11727	: V=0.999026606, theta=-27.8465962416 -> V=1.0, theta=0.0
% INFO    : Bus 11728	: V=0.999026606, theta=-27.8465962416 -> V=1.0, theta=0.0
% INFO    : Bus 11729	: V=0.997956938805, theta=-25.3116657103 -> V=1.0, theta=0.0
% INFO    : Bus 11730	: V=0.99786710963, theta=-25.3201083418 -> V=1.0, theta=0.0
% INFO    : Bus 11731	: V=0.99816245382, theta=-25.0147984066 -> V=1.0, theta=0.0
% INFO    : Bus 11732	: V=0.997810540158, theta=-18.8653999472 -> V=1.0, theta=0.0
% INFO    : Bus 11733	: V=1.00179498035, theta=-19.3203777136 -> V=1.0, theta=0.0
% INFO    : Bus 11734	: V=0.998007620592, theta=-18.8378809051 -> V=1.0, theta=0.0
% INFO    : Bus 11735	: V=0.997725296928, theta=-18.8776669359 -> V=1.0, theta=0.0
% INFO    : Bus 11736	: V=0.997810540158, theta=-18.8653999472 -> V=1.0, theta=0.0
% INFO    : Bus 11737	: V=0.997810540158, theta=-18.8653999472 -> V=1.0, theta=0.0
% INFO    : Bus 11738	: V=1.00003863797, theta=-16.1806295691 -> V=1.0, theta=0.0
% INFO    : Bus 11739	: V=0.999567976322, theta=-19.1714502514 -> V=1.0, theta=0.0
% INFO    : Bus 11740	: V=0.999759091627, theta=-19.9696041996 -> V=1.0, theta=0.0
% INFO    : Bus 11741	: V=0.999606540086, theta=-19.9833932201 -> V=1.0, theta=0.0
% INFO    : Bus 11742	: V=0.998039984435, theta=-18.0656755027 -> V=1.0, theta=0.0
% INFO    : Bus 11743	: V=0.99791366209, theta=-18.0770301895 -> V=1.0, theta=0.0
% INFO    : Bus 11744	: V=0.998166859736, theta=-18.0556178839 -> V=1.0, theta=0.0
% INFO    : Bus 11745	: V=0.998039984435, theta=-18.0656755027 -> V=1.0, theta=0.0
% INFO    : Bus 11746	: V=0.997219981816, theta=-18.6514961169 -> V=1.0, theta=0.0
% INFO    : Bus 11747	: V=1.0005379083, theta=-15.8951196471 -> V=1.0, theta=0.0
% INFO    : Bus 11748	: V=1.00085573561, theta=-19.5128442956 -> V=1.0, theta=0.0
% INFO    : Bus 11749	: V=0.995729881285, theta=-25.7113567969 -> V=1.0, theta=0.0
% INFO    : Bus 11750	: V=0.999102350911, theta=-27.8795405527 -> V=1.0, theta=0.0
% INFO    : Bus 11751	: V=1.0000863842, theta=-28.5652568116 -> V=1.0, theta=0.0
% INFO    : Bus 11752	: V=0.999069686104, theta=-27.8868032635 -> V=1.0, theta=0.0
% INFO    : Bus 11753	: V=0.999505372175, theta=-27.836055501 -> V=1.0, theta=0.0
% INFO    : Bus 11754	: V=0.999102350911, theta=-27.8795405527 -> V=1.0, theta=0.0
% INFO    : Bus 11755	: V=0.999102350911, theta=-27.8795405527 -> V=1.0, theta=0.0
% INFO    : Bus 11756	: V=1.00121753333, theta=-29.3341165282 -> V=1.0, theta=0.0
% INFO    : Bus 11757	: V=1.00115549752, theta=-29.3422328887 -> V=1.0, theta=0.0
% INFO    : Bus 11758	: V=0.998166174048, theta=-29.4617010648 -> V=1.0, theta=0.0
% INFO    : Bus 11759	: V=0.998275691351, theta=-29.4511028956 -> V=1.0, theta=0.0
% INFO    : Bus 11760	: V=0.998166174048, theta=-29.4617010648 -> V=1.0, theta=0.0
% INFO    : Bus 11761	: V=0.998063139154, theta=-29.4730638686 -> V=1.0, theta=0.0
% INFO    : Bus 11762	: V=0.998919755385, theta=-29.1068927116 -> V=1.0, theta=0.0
% INFO    : Bus 11763	: V=0.999884354792, theta=-29.2506237106 -> V=1.0, theta=0.0
% INFO    : Bus 11764	: V=0.998468185745, theta=-30.4456775542 -> V=1.0, theta=0.0
% INFO    : Bus 11765	: V=0.998429386845, theta=-30.4496539641 -> V=1.0, theta=0.0
% INFO    : Bus 11766	: V=1.00255911969, theta=-30.5478407369 -> V=1.0, theta=0.0
% INFO    : Bus 11767	: V=1.00244260764, theta=-30.5556421606 -> V=1.0, theta=0.0
% INFO    : Bus 11768	: V=1.00267455841, theta=-30.5392041438 -> V=1.0, theta=0.0
% INFO    : Bus 11769	: V=0.997316944989, theta=-31.5418633494 -> V=1.0, theta=0.0
% INFO    : Bus 11770	: V=0.997145543768, theta=-31.5504204331 -> V=1.0, theta=0.0
% INFO    : Bus 11771	: V=0.997474165804, theta=-31.5336957506 -> V=1.0, theta=0.0
% INFO    : Bus 11772	: V=0.996200329622, theta=-30.3639477203 -> V=1.0, theta=0.0
% INFO    : Bus 11773	: V=1.00244063615, theta=-31.7672609754 -> V=1.0, theta=0.0
% INFO    : Bus 11774	: V=1.00251069096, theta=-31.7588647496 -> V=1.0, theta=0.0
% INFO    : Bus 11775	: V=0.99965356162, theta=-26.2305971507 -> V=1.0, theta=0.0
% INFO    : Bus 11776	: V=1.00470269973, theta=-28.7926834933 -> V=1.0, theta=0.0
% INFO    : Bus 11777	: V=1.00547228085, theta=-31.3449365645 -> V=1.0, theta=0.0
% INFO    : Bus 11778	: V=1.00225714107, theta=-29.0890626109 -> V=1.0, theta=0.0
% INFO    : Bus 11779	: V=1.00459459824, theta=-25.8826482426 -> V=1.0, theta=0.0
% INFO    : Bus 11780	: V=0.99965356162, theta=-26.2305971507 -> V=1.0, theta=0.0
% INFO    : Bus 11781	: V=0.99965356162, theta=-26.2305971507 -> V=1.0, theta=0.0
% INFO    : Bus 11782	: V=0.998290861396, theta=-26.9075779651 -> V=1.0, theta=0.0
% INFO    : Bus 11783	: V=0.998167702927, theta=-27.3976983637 -> V=1.0, theta=0.0
% INFO    : Bus 11784	: V=0.998199967501, theta=-27.3935902396 -> V=1.0, theta=0.0
% INFO    : Bus 11785	: V=0.998555225171, theta=-27.9349887581 -> V=1.0, theta=0.0
% INFO    : Bus 11786	: V=0.998459607483, theta=-27.9416295542 -> V=1.0, theta=0.0
% INFO    : Bus 11787	: V=0.998653928309, theta=-27.9278454874 -> V=1.0, theta=0.0
% INFO    : Bus 11788	: V=1.00450920229, theta=-23.0125892195 -> V=1.0, theta=0.0
% INFO    : Bus 11789	: V=1.00129122962, theta=-19.4926928805 -> V=1.0, theta=0.0
% INFO    : Bus 11790	: V=1.00041599839, theta=-21.2014261613 -> V=1.0, theta=0.0
% INFO    : Bus 11791	: V=1.00038625197, theta=-21.2057057869 -> V=1.0, theta=0.0
% INFO    : Bus 11792	: V=1.00044046528, theta=-21.1968043266 -> V=1.0, theta=0.0
% INFO    : Bus 11793	: V=1.00041599839, theta=-21.2014261613 -> V=1.0, theta=0.0
% INFO    : Bus 11794	: V=1.00086784552, theta=-21.5488925955 -> V=1.0, theta=0.0
% INFO    : Bus 11795	: V=0.998501637359, theta=-30.948267696 -> V=1.0, theta=0.0
% INFO    : Bus 11796	: V=0.998708601734, theta=-29.5330065897 -> V=1.0, theta=0.0
% INFO    : Bus 11797	: V=1.00177530328, theta=-27.3315401586 -> V=1.0, theta=0.0
% INFO    : Bus 11798	: V=0.995183960776, theta=-13.2402512332 -> V=1.0, theta=0.0
% INFO    : Bus 11799	: V=0.995301172598, theta=-13.3195044342 -> V=1.0, theta=0.0
% INFO    : Bus 11800	: V=0.997144792855, theta=-12.6832370798 -> V=1.0, theta=0.0
% INFO    : Bus 11801	: V=0.999190899776, theta=-13.2616375878 -> V=1.0, theta=0.0
% INFO    : Bus 11802	: V=0.996407414503, theta=-13.311838204 -> V=1.0, theta=0.0
% INFO    : Bus 11803	: V=0.999125075259, theta=-13.2706637187 -> V=1.0, theta=0.0
% INFO    : Bus 11804	: V=0.99933625209, theta=-13.2524772409 -> V=1.0, theta=0.0
% INFO    : Bus 11805	: V=0.999190899776, theta=-13.2616375878 -> V=1.0, theta=0.0
% INFO    : Bus 11806	: V=0.999190899776, theta=-13.2616375878 -> V=1.0, theta=0.0
% INFO    : Bus 11807	: V=0.996979612897, theta=-12.1177709158 -> V=1.0, theta=0.0
% INFO    : Bus 11808	: V=0.998561683212, theta=-12.9666083329 -> V=1.0, theta=0.0
% INFO    : Bus 11809	: V=0.998640505996, theta=-12.955794868 -> V=1.0, theta=0.0
% INFO    : Bus 11810	: V=0.998561683212, theta=-12.9666083329 -> V=1.0, theta=0.0
% INFO    : Bus 11811	: V=1.0036245793, theta=-15.6081549418 -> V=1.0, theta=0.0
% INFO    : Bus 11812	: V=0.998982008063, theta=-15.3425319248 -> V=1.0, theta=0.0
% INFO    : Bus 11813	: V=1.00367728548, theta=-15.4741355846 -> V=1.0, theta=0.0
% INFO    : Bus 11814	: V=0.998881670132, theta=-15.3530912475 -> V=1.0, theta=0.0
% INFO    : Bus 11815	: V=0.999250170864, theta=-15.3226789326 -> V=1.0, theta=0.0
% INFO    : Bus 11816	: V=0.998982008063, theta=-15.3425319248 -> V=1.0, theta=0.0
% INFO    : Bus 11817	: V=0.998982008063, theta=-15.3425319248 -> V=1.0, theta=0.0
% INFO    : Bus 11818	: V=0.999950932671, theta=-15.5603287767 -> V=1.0, theta=0.0
% INFO    : Bus 11819	: V=0.999475372259, theta=-15.6735336398 -> V=1.0, theta=0.0
% INFO    : Bus 11820	: V=0.999365466712, theta=-15.6842404119 -> V=1.0, theta=0.0
% INFO    : Bus 11821	: V=0.999589254623, theta=-15.6623697923 -> V=1.0, theta=0.0
% INFO    : Bus 11822	: V=0.999475372259, theta=-15.6735336398 -> V=1.0, theta=0.0
% INFO    : Bus 11823	: V=0.998558016423, theta=-29.1571926746 -> V=1.0, theta=0.0
% INFO    : Bus 11824	: V=1.00316792288, theta=-29.2559665244 -> V=1.0, theta=0.0
% INFO    : Bus 11825	: V=0.998403931324, theta=-29.1676630314 -> V=1.0, theta=0.0
% INFO    : Bus 11826	: V=0.998807415132, theta=-29.1414302743 -> V=1.0, theta=0.0
% INFO    : Bus 11827	: V=0.998558016423, theta=-29.1571926746 -> V=1.0, theta=0.0
% INFO    : Bus 11828	: V=0.998558016423, theta=-29.1571926746 -> V=1.0, theta=0.0
% INFO    : Bus 11829	: V=1.0041136625, theta=-31.4274539772 -> V=1.0, theta=0.0
% INFO    : Bus 11830	: V=0.998854191384, theta=-32.5628680794 -> V=1.0, theta=0.0
% INFO    : Bus 11831	: V=0.999169034297, theta=-29.1433457288 -> V=1.0, theta=0.0
% INFO    : Bus 11832	: V=0.999044775703, theta=-31.0247455945 -> V=1.0, theta=0.0
% INFO    : Bus 11833	: V=0.999492820786, theta=-29.0732453026 -> V=1.0, theta=0.0
% INFO    : Bus 11834	: V=0.999080199229, theta=-29.1558027564 -> V=1.0, theta=0.0
% INFO    : Bus 11835	: V=0.999169034297, theta=-29.1433457288 -> V=1.0, theta=0.0
% INFO    : Bus 11836	: V=0.999371631309, theta=-32.1626520428 -> V=1.0, theta=0.0
% INFO    : Bus 11837	: V=1.00227868796, theta=-31.4781233974 -> V=1.0, theta=0.0
% INFO    : Bus 11838	: V=1.00224061832, theta=-31.4822849862 -> V=1.0, theta=0.0
% INFO    : Bus 11839	: V=1.00231833061, theta=-31.4747812488 -> V=1.0, theta=0.0
% INFO    : Bus 11840	: V=1.00227868796, theta=-31.4781233974 -> V=1.0, theta=0.0
% INFO    : Bus 11841	: V=1.00045647313, theta=-30.3931608969 -> V=1.0, theta=0.0
% INFO    : Bus 11842	: V=1.0020040878, theta=-33.2452688028 -> V=1.0, theta=0.0
% INFO    : Bus 11843	: V=1.00039147821, theta=-30.3983803798 -> V=1.0, theta=0.0
% INFO    : Bus 11844	: V=1.000927616, theta=-30.2749141232 -> V=1.0, theta=0.0
% INFO    : Bus 11845	: V=1.00045647313, theta=-30.3931608969 -> V=1.0, theta=0.0
% INFO    : Bus 11846	: V=1.00045647313, theta=-30.3931608969 -> V=1.0, theta=0.0
% INFO    : Bus 11847	: V=0.995805597271, theta=-32.6573761919 -> V=1.0, theta=0.0
% INFO    : Bus 11848	: V=1.00191047107, theta=-32.0844879647 -> V=1.0, theta=0.0
% INFO    : Bus 11849	: V=1.00169891342, theta=-32.0752992593 -> V=1.0, theta=0.0
% INFO    : Bus 11850	: V=1.00186485314, theta=-32.0898577764 -> V=1.0, theta=0.0
% INFO    : Bus 11851	: V=1.00519376157, theta=-31.3965236748 -> V=1.0, theta=0.0
% INFO    : Bus 11852	: V=0.998653104147, theta=-30.9465340873 -> V=1.0, theta=0.0
% INFO    : Bus 11853	: V=0.999261255308, theta=-30.5334038667 -> V=1.0, theta=0.0
% INFO    : Bus 11854	: V=0.999297178897, theta=-30.5274365258 -> V=1.0, theta=0.0
% INFO    : Bus 11855	: V=0.999227048788, theta=-30.5393933833 -> V=1.0, theta=0.0
% INFO    : Bus 11856	: V=0.998199654144, theta=-31.5899173656 -> V=1.0, theta=0.0
% INFO    : Bus 11857	: V=0.998250209371, theta=-31.5834543917 -> V=1.0, theta=0.0
% INFO    : Bus 11858	: V=0.999880701264, theta=-29.8300101287 -> V=1.0, theta=0.0
% INFO    : Bus 11859	: V=0.999901092595, theta=-31.4654241753 -> V=1.0, theta=0.0
% INFO    : Bus 11860	: V=0.999848222788, theta=-31.4741167808 -> V=1.0, theta=0.0
% INFO    : Bus 11861	: V=0.999954449504, theta=-31.4568239032 -> V=1.0, theta=0.0
% INFO    : Bus 11862	: V=1.00151090984, theta=-32.456337089 -> V=1.0, theta=0.0
% INFO    : Bus 11863	: V=0.999709880281, theta=-32.6663621007 -> V=1.0, theta=0.0
% INFO    : Bus 11864	: V=0.999944591867, theta=-29.7100773764 -> V=1.0, theta=0.0
% INFO    : Bus 11865	: V=1.00222777807, theta=-31.9141190452 -> V=1.0, theta=0.0
% INFO    : Bus 11866	: V=0.999863886358, theta=-29.718752937 -> V=1.0, theta=0.0
% INFO    : Bus 11867	: V=1.00033319737, theta=-29.5940066777 -> V=1.0, theta=0.0
% INFO    : Bus 11868	: V=0.999944591867, theta=-29.7100773764 -> V=1.0, theta=0.0
% INFO    : Bus 11869	: V=0.998875775467, theta=-31.272435143 -> V=1.0, theta=0.0
% INFO    : Bus 11870	: V=1.00023550268, theta=-36.1698128987 -> V=1.0, theta=0.0
% INFO    : Bus 11871	: V=1.00019723652, theta=-36.1751505651 -> V=1.0, theta=0.0
% INFO    : Bus 11872	: V=1.0000911334, theta=-36.162365601 -> V=1.0, theta=0.0
% INFO    : Bus 11873	: V=1.00023550268, theta=-36.1698128987 -> V=1.0, theta=0.0
% INFO    : Bus 11874	: V=1.00012088946, theta=-35.0249037476 -> V=1.0, theta=0.0
% INFO    : Bus 11875	: V=1.00027241494, theta=-34.454646409 -> V=1.0, theta=0.0
% INFO    : Bus 11876	: V=1.00020820749, theta=-34.4613118672 -> V=1.0, theta=0.0
% INFO    : Bus 11877	: V=1.00033074265, theta=-34.4472334221 -> V=1.0, theta=0.0
% INFO    : Bus 11878	: V=1.00004798983, theta=-29.6867673996 -> V=1.0, theta=0.0
% INFO    : Bus 11879	: V=1.00241397909, theta=-32.6543060154 -> V=1.0, theta=0.0
% INFO    : Bus 11880	: V=1.00001865551, theta=-29.6929763167 -> V=1.0, theta=0.0
% INFO    : Bus 11881	: V=1.0007444895, theta=-29.4987521189 -> V=1.0, theta=0.0
% INFO    : Bus 11882	: V=1.00004798983, theta=-29.6867673996 -> V=1.0, theta=0.0
% INFO    : Bus 11883	: V=1.00345502307, theta=-31.00764243 -> V=1.0, theta=0.0
% INFO    : Bus 11884	: V=1.00338768443, theta=-31.0157603848 -> V=1.0, theta=0.0
% INFO    : Bus 11885	: V=0.998649244065, theta=-33.1691901211 -> V=1.0, theta=0.0
% INFO    : Bus 11886	: V=1.00281208927, theta=-32.8444981645 -> V=1.0, theta=0.0
% INFO    : Bus 11887	: V=1.00247268862, theta=-33.19075745 -> V=1.0, theta=0.0
% INFO    : Bus 11888	: V=1.00042581865, theta=-32.5979421552 -> V=1.0, theta=0.0
% INFO    : Bus 11889	: V=1.00045710044, theta=-32.5938568029 -> V=1.0, theta=0.0
% INFO    : Bus 11890	: V=1.00173539754, theta=-32.6051513083 -> V=1.0, theta=0.0
% INFO    : Bus 11891	: V=0.998839759874, theta=-32.7705846665 -> V=1.0, theta=0.0
% INFO    : Bus 11892	: V=0.998934924453, theta=-32.7642923694 -> V=1.0, theta=0.0
% INFO    : Bus 11893	: V=1.00218116526, theta=-32.4960929842 -> V=1.0, theta=0.0
% INFO    : Bus 11894	: V=0.999790169128, theta=-30.3564203699 -> V=1.0, theta=0.0
% INFO    : Bus 11895	: V=1.00168934974, theta=-32.7010965118 -> V=1.0, theta=0.0
% INFO    : Bus 11896	: V=0.998420591868, theta=-34.4656449643 -> V=1.0, theta=0.0
% INFO    : Bus 11897	: V=0.998215506758, theta=-34.4903850598 -> V=1.0, theta=0.0
% INFO    : Bus 11898	: V=0.998345303083, theta=-34.2150323907 -> V=1.0, theta=0.0
% INFO    : Bus 11899	: V=0.998251885677, theta=-34.2238007334 -> V=1.0, theta=0.0
% INFO    : Bus 11900	: V=0.999547695864, theta=-34.437295063 -> V=1.0, theta=0.0
% INFO    : Bus 11901	: V=1.00095868434, theta=-34.3695049616 -> V=1.0, theta=0.0
% INFO    : Bus 11902	: V=0.998030568061, theta=-33.9211414902 -> V=1.0, theta=0.0
% INFO    : Bus 11903	: V=0.997958149618, theta=-33.9292313883 -> V=1.0, theta=0.0
% INFO    : Bus 11904	: V=0.999559865876, theta=-36.6067617499 -> V=1.0, theta=0.0
% INFO    : Bus 11905	: V=0.999496739037, theta=-36.6147506677 -> V=1.0, theta=0.0
% INFO    : Bus 11906	: V=0.999628041064, theta=-36.5988285971 -> V=1.0, theta=0.0
% INFO    : Bus 11907	: V=0.999559865876, theta=-36.6067617499 -> V=1.0, theta=0.0
% INFO    : Bus 11908	: V=1.00078034941, theta=-34.2011705218 -> V=1.0, theta=0.0
% INFO    : Bus 11909	: V=1.00001203782, theta=-35.0882736171 -> V=1.0, theta=0.0
% INFO    : Bus 11910	: V=1.0015868981, theta=-32.8622957858 -> V=1.0, theta=0.0
% INFO    : Bus 11911	: V=1.00104229232, theta=-33.0418224691 -> V=1.0, theta=0.0
% INFO    : Bus 11912	: V=1.00099544223, theta=-33.0491345323 -> V=1.0, theta=0.0
% INFO    : Bus 11913	: V=0.997465028033, theta=-33.6284013018 -> V=1.0, theta=0.0
% INFO    : Bus 11914	: V=0.997422078996, theta=-33.6345816043 -> V=1.0, theta=0.0
% INFO    : Bus 11915	: V=1.00017443109, theta=-34.0998347203 -> V=1.0, theta=0.0
% INFO    : Bus 11916	: V=1.00027475328, theta=-34.0921680204 -> V=1.0, theta=0.0
% INFO    : Bus 11917	: V=1.0000768275, theta=-34.1068411115 -> V=1.0, theta=0.0
% INFO    : Bus 11918	: V=0.999184538627, theta=-35.0240291941 -> V=1.0, theta=0.0
% INFO    : Bus 11919	: V=0.999211022481, theta=-35.0181870246 -> V=1.0, theta=0.0
% INFO    : Bus 11920	: V=0.998321262137, theta=-36.660265473 -> V=1.0, theta=0.0
% INFO    : Bus 11921	: V=1.00327923142, theta=-33.505390304 -> V=1.0, theta=0.0
% INFO    : Bus 11922	: V=1.00018339905, theta=-36.3146082713 -> V=1.0, theta=0.0
% INFO    : Bus 11923	: V=1.00070947263, theta=-35.6290904776 -> V=1.0, theta=0.0
% INFO    : Bus 11924	: V=1.00052921097, theta=-35.613454497 -> V=1.0, theta=0.0
% INFO    : Bus 11925	: V=1.00062674804, theta=-35.6437166706 -> V=1.0, theta=0.0
% INFO    : Bus 11926	: V=1.00070947263, theta=-35.6290904776 -> V=1.0, theta=0.0
% INFO    : Bus 11927	: V=0.995935620304, theta=-36.8851628804 -> V=1.0, theta=0.0
% INFO    : Bus 11928	: V=0.999570968739, theta=-30.6053664381 -> V=1.0, theta=0.0
% INFO    : Bus 11929	: V=1.0010242907, theta=-34.0933580902 -> V=1.0, theta=0.0
% INFO    : Bus 11930	: V=0.999515196808, theta=-30.6124942872 -> V=1.0, theta=0.0
% INFO    : Bus 11931	: V=1.00020192661, theta=-30.4257061776 -> V=1.0, theta=0.0
% INFO    : Bus 11932	: V=0.999570968739, theta=-30.6053664381 -> V=1.0, theta=0.0
% INFO    : Bus 11933	: V=1.00049523133, theta=-35.0099138427 -> V=1.0, theta=0.0
% INFO    : Bus 11934	: V=1.00043106154, theta=-29.9772752295 -> V=1.0, theta=0.0
% INFO    : Bus 11935	: V=1.00047262248, theta=-30.2615043569 -> V=1.0, theta=0.0
% INFO    : Bus 11936	: V=1.00056629972, theta=-29.9455406617 -> V=1.0, theta=0.0
% INFO    : Bus 11937	: V=1.00029303052, theta=-29.9998798503 -> V=1.0, theta=0.0
% INFO    : Bus 11938	: V=1.00043106154, theta=-29.9772752295 -> V=1.0, theta=0.0
% INFO    : Bus 11939	: V=1.00393530499, theta=-36.4550827984 -> V=1.0, theta=0.0
% INFO    : Bus 11940	: V=1.00378435801, theta=-36.4664778743 -> V=1.0, theta=0.0
% INFO    : Bus 11941	: V=0.999510452967, theta=-30.1723018931 -> V=1.0, theta=0.0
% INFO    : Bus 11942	: V=0.999440524067, theta=-30.1784848522 -> V=1.0, theta=0.0
% INFO    : Bus 11943	: V=0.999302265454, theta=-30.4673923043 -> V=1.0, theta=0.0
% INFO    : Bus 11944	: V=0.999697452276, theta=-34.764813923 -> V=1.0, theta=0.0
% INFO    : Bus 11945	: V=0.999665198491, theta=-34.7702565606 -> V=1.0, theta=0.0
% INFO    : Bus 11946	: V=1.00183107061, theta=-33.8718285978 -> V=1.0, theta=0.0
% INFO    : Bus 11947	: V=1.00256711174, theta=-36.2065978582 -> V=1.0, theta=0.0
% INFO    : Bus 11948	: V=1.00264737475, theta=-36.1938402346 -> V=1.0, theta=0.0
% INFO    : Bus 11949	: V=0.998909859731, theta=-35.3003422479 -> V=1.0, theta=0.0
% INFO    : Bus 11950	: V=0.999758589328, theta=-35.5493463228 -> V=1.0, theta=0.0
% INFO    : Bus 11951	: V=1.00059193482, theta=-35.6313075007 -> V=1.0, theta=0.0
% INFO    : Bus 11952	: V=1.00056288848, theta=-35.636057813 -> V=1.0, theta=0.0
% INFO    : Bus 11953	: V=1.0006198839, theta=-35.6264610235 -> V=1.0, theta=0.0
% INFO    : Bus 11954	: V=0.99996524621, theta=-38.1447257071 -> V=1.0, theta=0.0
% INFO    : Bus 11955	: V=0.99877616375, theta=-36.592121481 -> V=1.0, theta=0.0
% INFO    : Bus 11956	: V=0.999028142619, theta=-35.6824922061 -> V=1.0, theta=0.0
% INFO    : Bus 11957	: V=1.00298113773, theta=-35.7303260371 -> V=1.0, theta=0.0
% INFO    : Bus 11958	: V=1.00287357847, theta=-35.7421047462 -> V=1.0, theta=0.0
% INFO    : Bus 11959	: V=1.00247389472, theta=-35.711484244 -> V=1.0, theta=0.0
% INFO    : Bus 11960	: V=0.999363193411, theta=-35.7505591122 -> V=1.0, theta=0.0
% INFO    : Bus 11961	: V=0.999226099765, theta=-35.7689570269 -> V=1.0, theta=0.0
% INFO    : Bus 11962	: V=0.999491835762, theta=-35.7326010545 -> V=1.0, theta=0.0
% INFO    : Bus 11963	: V=0.999363193411, theta=-35.7505591122 -> V=1.0, theta=0.0
% INFO    : Bus 11964	: V=0.999637693866, theta=-37.9376426657 -> V=1.0, theta=0.0
% INFO    : Bus 11965	: V=0.999380397824, theta=-37.9591992354 -> V=1.0, theta=0.0
% INFO    : Bus 11966	: V=0.999272418356, theta=-35.4979883574 -> V=1.0, theta=0.0
% INFO    : Bus 11967	: V=0.999129994242, theta=-35.5155383385 -> V=1.0, theta=0.0
% INFO    : Bus 11968	: V=0.999416167799, theta=-35.4796232337 -> V=1.0, theta=0.0
% INFO    : Bus 11969	: V=1.00027001732, theta=-27.7285286463 -> V=1.0, theta=0.0
% INFO    : Bus 11970	: V=1.0002571498, theta=-27.7301824577 -> V=1.0, theta=0.0
% INFO    : Bus 11971	: V=1.00028179351, theta=-27.7268911153 -> V=1.0, theta=0.0
% INFO    : Bus 11972	: V=1.00180655184, theta=-37.8805222662 -> V=1.0, theta=0.0
% INFO    : Bus 11973	: V=1.00189420907, theta=-37.867900512 -> V=1.0, theta=0.0
% INFO    : Bus 11974	: V=1.0019158272, theta=-38.2059961976 -> V=1.0, theta=0.0
% INFO    : Bus 11975	: V=0.99996118874, theta=-34.7709487254 -> V=1.0, theta=0.0
% INFO    : Bus 11976	: V=0.999711982588, theta=-36.119754231 -> V=1.0, theta=0.0
% INFO    : Bus 11977	: V=1.00008355432, theta=-35.9834292126 -> V=1.0, theta=0.0
% INFO    : Bus 11978	: V=1.00000757189, theta=-35.9945199722 -> V=1.0, theta=0.0
% INFO    : Bus 11979	: V=1.00016060528, theta=-35.9716206216 -> V=1.0, theta=0.0
% INFO    : Bus 11980	: V=0.999452791351, theta=-34.8179666506 -> V=1.0, theta=0.0
% INFO    : Bus 11981	: V=1.00141851546, theta=-35.870767059 -> V=1.0, theta=0.0
% INFO    : Bus 11982	: V=1.00147095215, theta=-35.8621696658 -> V=1.0, theta=0.0
% INFO    : Bus 11983	: V=0.996462158199, theta=-34.8457754778 -> V=1.0, theta=0.0
% INFO    : Bus 11984	: V=0.996252522951, theta=-34.8617124848 -> V=1.0, theta=0.0
% INFO    : Bus 11985	: V=0.996636193622, theta=-34.8317802403 -> V=1.0, theta=0.0
% INFO    : Bus 11986	: V=0.998117290472, theta=-34.0187569815 -> V=1.0, theta=0.0
% INFO    : Bus 11987	: V=0.998508791258, theta=-37.8167595157 -> V=1.0, theta=0.0
% INFO    : Bus 11988	: V=0.998562285892, theta=-37.8099478114 -> V=1.0, theta=0.0
% INFO    : Bus 11989	: V=0.998459036099, theta=-37.8233289886 -> V=1.0, theta=0.0
% INFO    : Bus 11990	: V=0.998508791258, theta=-37.8167595157 -> V=1.0, theta=0.0
% INFO    : Bus 11991	: V=0.999540483799, theta=-31.0858348063 -> V=1.0, theta=0.0
% INFO    : Bus 11992	: V=0.998011040438, theta=-32.9529179484 -> V=1.0, theta=0.0
% INFO    : Bus 11993	: V=1.00211121246, theta=-33.4674858804 -> V=1.0, theta=0.0
% INFO    : Bus 11994	: V=0.999047860385, theta=-32.4274529294 -> V=1.0, theta=0.0
% INFO    : Bus 11995	: V=0.999486445926, theta=-20.1987823776 -> V=1.0, theta=0.0
% INFO    : Bus 11996	: V=1.00124028447, theta=-21.5574480488 -> V=1.0, theta=0.0
% INFO    : Bus 11997	: V=0.999452200273, theta=-20.2064808182 -> V=1.0, theta=0.0
% INFO    : Bus 11998	: V=0.999637999275, theta=-20.1324221748 -> V=1.0, theta=0.0
% INFO    : Bus 11999	: V=0.999486445926, theta=-20.1987823776 -> V=1.0, theta=0.0
% INFO    : Bus 12000	: V=0.999486445926, theta=-20.1987823776 -> V=1.0, theta=0.0
% INFO    : Bus 12001	: V=0.999815104312, theta=-22.6038232865 -> V=1.0, theta=0.0
% INFO    : Bus 12002	: V=1.00106893681, theta=-21.5734534141 -> V=1.0, theta=0.0
% INFO    : Bus 12003	: V=1.001000834, theta=-21.5804701127 -> V=1.0, theta=0.0
% INFO    : Bus 12004	: V=0.99988875399, theta=-23.9553901171 -> V=1.0, theta=0.0
% INFO    : Bus 12005	: V=0.999939293913, theta=-23.9474076516 -> V=1.0, theta=0.0
% INFO    : Bus 12006	: V=0.999838362432, theta=-23.9629271397 -> V=1.0, theta=0.0
% INFO    : Bus 12007	: V=0.99988875399, theta=-23.9553901171 -> V=1.0, theta=0.0
% INFO    : Bus 12008	: V=0.999006197493, theta=-39.2081703888 -> V=1.0, theta=0.0
% INFO    : Bus 12009	: V=0.999056761146, theta=-37.3209078219 -> V=1.0, theta=0.0
% INFO    : Bus 12010	: V=0.999486567709, theta=-37.6224274149 -> V=1.0, theta=0.0
% INFO    : Bus 12011	: V=0.999391343033, theta=-37.630022081 -> V=1.0, theta=0.0
% INFO    : Bus 12012	: V=0.999575225678, theta=-37.6145798602 -> V=1.0, theta=0.0
% INFO    : Bus 12013	: V=0.999486567709, theta=-37.6224274149 -> V=1.0, theta=0.0
% INFO    : Bus 12014	: V=1.00175128674, theta=-37.5863376707 -> V=1.0, theta=0.0
% INFO    : Bus 12015	: V=1.00223879672, theta=-38.9867452923 -> V=1.0, theta=0.0
% INFO    : Bus 12016	: V=1.00015437443, theta=-34.6471038064 -> V=1.0, theta=0.0
% INFO    : Bus 12017	: V=1.00009753721, theta=-34.6555354098 -> V=1.0, theta=0.0
% INFO    : Bus 12018	: V=0.995744566732, theta=-37.203965355 -> V=1.0, theta=0.0
% INFO    : Bus 12019	: V=1.00045553752, theta=-38.9469750508 -> V=1.0, theta=0.0
% INFO    : Bus 12020	: V=0.99580896948, theta=-37.2093305237 -> V=1.0, theta=0.0
% INFO    : Bus 12021	: V=0.996011283933, theta=-37.1818026924 -> V=1.0, theta=0.0
% INFO    : Bus 12022	: V=0.999705938529, theta=-33.003701479 -> V=1.0, theta=0.0
% INFO    : Bus 12023	: V=0.999414260546, theta=-32.1122867766 -> V=1.0, theta=0.0
% INFO    : Bus 12024	: V=0.999538670557, theta=-32.0989517581 -> V=1.0, theta=0.0
% INFO    : Bus 12025	: V=0.999824618461, theta=-33.3293709159 -> V=1.0, theta=0.0
% INFO    : Bus 12026	: V=0.999768510762, theta=-33.3364145046 -> V=1.0, theta=0.0
% INFO    : Bus 12027	: V=0.999882804665, theta=-33.3213533642 -> V=1.0, theta=0.0
% INFO    : Bus 12028	: V=0.998629531204, theta=-30.7303336263 -> V=1.0, theta=0.0
% INFO    : Bus 12029	: V=1.00317535856, theta=-34.0053455451 -> V=1.0, theta=0.0
% INFO    : Bus 12030	: V=0.998532080572, theta=-30.7395488818 -> V=1.0, theta=0.0
% INFO    : Bus 12031	: V=0.999881935805, theta=-30.5628082509 -> V=1.0, theta=0.0
% INFO    : Bus 12032	: V=0.998629531204, theta=-30.7303336263 -> V=1.0, theta=0.0
% INFO    : Bus 12033	: V=1.00170501037, theta=-34.0298494413 -> V=1.0, theta=0.0
% INFO    : Bus 12034	: V=1.0064747179, theta=-38.0041723039 -> V=1.0, theta=0.0
% INFO    : Bus 12035	: V=0.997859414295, theta=-36.6968182786 -> V=1.0, theta=0.0
% INFO    : Bus 12036	: V=0.996345345287, theta=-36.3157781091 -> V=1.0, theta=0.0
% INFO    : Bus 12037	: V=0.996149740346, theta=-36.3297247711 -> V=1.0, theta=0.0
% INFO    : Bus 12038	: V=0.996522947318, theta=-36.3031024926 -> V=1.0, theta=0.0
% INFO    : Bus 12039	: V=0.999737477809, theta=-38.9791268712 -> V=1.0, theta=0.0
% INFO    : Bus 12040	: V=1.00277590939, theta=-38.8270351247 -> V=1.0, theta=0.0
% INFO    : Bus 12041	: V=1.00272653847, theta=-38.8330020189 -> V=1.0, theta=0.0
% INFO    : Bus 12042	: V=1.00282409089, theta=-38.8212426513 -> V=1.0, theta=0.0
% INFO    : Bus 12043	: V=0.998709116177, theta=-39.376090997 -> V=1.0, theta=0.0
% INFO    : Bus 12044	: V=0.998608991035, theta=-39.3904290458 -> V=1.0, theta=0.0
% INFO    : Bus 12045	: V=0.998806332703, theta=-39.3618210394 -> V=1.0, theta=0.0
% INFO    : Bus 12046	: V=1.00296923218, theta=-39.1773007456 -> V=1.0, theta=0.0
% INFO    : Bus 12047	: V=1.00293266296, theta=-39.1827471351 -> V=1.0, theta=0.0
% INFO    : Bus 12048	: V=1.00246500808, theta=-39.1630593566 -> V=1.0, theta=0.0
% INFO    : Bus 12049	: V=1.00108550801, theta=-21.4867246825 -> V=1.0, theta=0.0
% INFO    : Bus 12050	: V=1.00107976052, theta=-21.4879743808 -> V=1.0, theta=0.0
% INFO    : Bus 12051	: V=0.998932747165, theta=-39.1039229026 -> V=1.0, theta=0.0
% INFO    : Bus 12052	: V=0.999106808844, theta=-39.2009148294 -> V=1.0, theta=0.0
% INFO    : Bus 12053	: V=0.999003689248, theta=-39.2214267896 -> V=1.0, theta=0.0
% INFO    : Bus 12054	: V=1.00055993674, theta=-36.9999141105 -> V=1.0, theta=0.0
% INFO    : Bus 12055	: V=1.0004693065, theta=-37.0085058981 -> V=1.0, theta=0.0
% INFO    : Bus 12056	: V=1.00011240011, theta=-39.4278059142 -> V=1.0, theta=0.0
% INFO    : Bus 12057	: V=1.00014654318, theta=-39.4231188679 -> V=1.0, theta=0.0
% INFO    : Bus 12058	: V=1.00157664176, theta=-39.8753539286 -> V=1.0, theta=0.0
% INFO    : Bus 12059	: V=1.00171454926, theta=-35.6873781096 -> V=1.0, theta=0.0
% INFO    : Bus 12060	: V=1.00167740823, theta=-35.6928276489 -> V=1.0, theta=0.0
% INFO    : Bus 12061	: V=0.999015555397, theta=-36.7676715736 -> V=1.0, theta=0.0
% INFO    : Bus 12062	: V=0.999999979626, theta=-39.1273114582 -> V=1.0, theta=0.0
% INFO    : Bus 12063	: V=0.999949602753, theta=-39.1324121845 -> V=1.0, theta=0.0
% INFO    : Bus 12064	: V=1.00005311219, theta=-39.1223291691 -> V=1.0, theta=0.0
% INFO    : Bus 12065	: V=0.999999979626, theta=-39.1273114582 -> V=1.0, theta=0.0
% INFO    : Bus 12066	: V=0.99867318613, theta=-33.3870895321 -> V=1.0, theta=0.0
% INFO    : Bus 12067	: V=0.998948394758, theta=-12.3769197649 -> V=1.0, theta=0.0
% INFO    : Bus 12068	: V=1.00068688851, theta=-12.0563136824 -> V=1.0, theta=0.0
% INFO    : Bus 12069	: V=0.99568781032, theta=-30.3159795889 -> V=1.0, theta=0.0
% INFO    : Bus 12070	: V=0.995602784691, theta=-30.3216802696 -> V=1.0, theta=0.0
% INFO    : Bus 12071	: V=0.995775190338, theta=-30.3093762373 -> V=1.0, theta=0.0
% INFO    : Bus 12072	: V=0.99568781032, theta=-30.3159795889 -> V=1.0, theta=0.0
% INFO    : Bus 12073	: V=0.995821371101, theta=-30.4395478719 -> V=1.0, theta=0.0
% INFO    : Bus 12074	: V=0.995750689028, theta=-30.4541904438 -> V=1.0, theta=0.0
% INFO    : Bus 12075	: V=0.997865452566, theta=-32.7282683848 -> V=1.0, theta=0.0
% INFO    : Bus 12076	: V=0.997808781588, theta=-32.7344623634 -> V=1.0, theta=0.0
% INFO    : Bus 12077	: V=0.997929283789, theta=-32.7211468504 -> V=1.0, theta=0.0
