%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 12078	: V=0.995089214595, theta=-34.164793965 -> V=1.0, theta=0.0
% INFO    : Bus 12079	: V=0.995159489694, theta=-34.1557564541 -> V=1.0, theta=0.0
% INFO    : Bus 12080	: V=0.995018208757, theta=-34.1735877591 -> V=1.0, theta=0.0
% INFO    : Bus 12081	: V=0.999536360806, theta=-36.7126573582 -> V=1.0, theta=0.0
% INFO    : Bus 12082	: V=1.00090498836, theta=-38.8810778419 -> V=1.0, theta=0.0
% INFO    : Bus 12083	: V=1.00079624361, theta=-38.8919661322 -> V=1.0, theta=0.0
% INFO    : Bus 12084	: V=1.00100473838, theta=-38.8694975786 -> V=1.0, theta=0.0
% INFO    : Bus 12085	: V=0.999595159754, theta=-39.141923113 -> V=1.0, theta=0.0
% INFO    : Bus 12086	: V=1.00027808118, theta=-39.0254742746 -> V=1.0, theta=0.0
% INFO    : Bus 12087	: V=0.998979251946, theta=-37.1241045642 -> V=1.0, theta=0.0
% INFO    : Bus 12088	: V=0.997311676092, theta=-37.0055112012 -> V=1.0, theta=0.0
% INFO    : Bus 12089	: V=0.995672315853, theta=-37.1892607208 -> V=1.0, theta=0.0
% INFO    : Bus 12090	: V=0.996459305403, theta=-36.8657187738 -> V=1.0, theta=0.0
% INFO    : Bus 12091	: V=1.00274649343, theta=-38.1393538628 -> V=1.0, theta=0.0
% INFO    : Bus 12092	: V=1.00259673276, theta=-38.1542786706 -> V=1.0, theta=0.0
% INFO    : Bus 12093	: V=1.00030629276, theta=-37.2097922282 -> V=1.0, theta=0.0
% INFO    : Bus 12094	: V=1.00057571315, theta=-35.5073144547 -> V=1.0, theta=0.0
% INFO    : Bus 12095	: V=1.0016472171, theta=-36.5999839473 -> V=1.0, theta=0.0
% INFO    : Bus 12096	: V=0.998236586736, theta=-38.7193429711 -> V=1.0, theta=0.0
% INFO    : Bus 12097	: V=1.00327892918, theta=-38.8662666266 -> V=1.0, theta=0.0
% INFO    : Bus 12098	: V=1.00237814828, theta=-38.7509191328 -> V=1.0, theta=0.0
% INFO    : Bus 12099	: V=1.00248861935, theta=-38.7419180405 -> V=1.0, theta=0.0
% INFO    : Bus 12100	: V=1.00226314984, theta=-38.7608375378 -> V=1.0, theta=0.0
% INFO    : Bus 12101	: V=0.998341003618, theta=-39.5160634694 -> V=1.0, theta=0.0
% INFO    : Bus 12102	: V=1.00113790236, theta=-37.820774968 -> V=1.0, theta=0.0
% INFO    : Bus 12103	: V=1.00101676991, theta=-37.8313936825 -> V=1.0, theta=0.0
% INFO    : Bus 12104	: V=1.00126826048, theta=-37.8097203623 -> V=1.0, theta=0.0
% INFO    : Bus 12105	: V=1.00218339131, theta=-37.6319340506 -> V=1.0, theta=0.0
% INFO    : Bus 12106	: V=0.998253254664, theta=-38.1162476879 -> V=1.0, theta=0.0
% INFO    : Bus 12107	: V=1.00176702322, theta=-39.119381393 -> V=1.0, theta=0.0
% INFO    : Bus 12108	: V=1.00171041238, theta=-39.1284851397 -> V=1.0, theta=0.0
% INFO    : Bus 12109	: V=0.998283603214, theta=-36.4880380306 -> V=1.0, theta=0.0
% INFO    : Bus 12110	: V=1.00139920476, theta=-38.8114925035 -> V=1.0, theta=0.0
% INFO    : Bus 12111	: V=1.0014608396, theta=-38.8016010109 -> V=1.0, theta=0.0
% INFO    : Bus 12112	: V=1.00134434599, theta=-38.8215875732 -> V=1.0, theta=0.0
% INFO    : Bus 12113	: V=0.999161085375, theta=-37.3259091643 -> V=1.0, theta=0.0
% INFO    : Bus 12114	: V=0.999040443079, theta=-37.3397498399 -> V=1.0, theta=0.0
% INFO    : Bus 12115	: V=0.999328980277, theta=-37.7051160904 -> V=1.0, theta=0.0
% INFO    : Bus 12116	: V=0.99946291563, theta=-37.6914219051 -> V=1.0, theta=0.0
% INFO    : Bus 12117	: V=0.99962473632, theta=-13.8686562434 -> V=1.0, theta=0.0
% INFO    : Bus 12118	: V=0.999599739592, theta=-13.8716854073 -> V=1.0, theta=0.0
% INFO    : Bus 12119	: V=0.999649882998, theta=-13.8659710042 -> V=1.0, theta=0.0
% INFO    : Bus 12120	: V=0.996920703345, theta=-38.5824872786 -> V=1.0, theta=0.0
% INFO    : Bus 12121	: V=0.998547862714, theta=-39.1865125063 -> V=1.0, theta=0.0
% INFO    : Bus 12122	: V=0.998510821609, theta=-39.1923107937 -> V=1.0, theta=0.0
% INFO    : Bus 12123	: V=1.00139264546, theta=-37.7948818939 -> V=1.0, theta=0.0
% INFO    : Bus 12124	: V=0.994905726193, theta=-34.5360574082 -> V=1.0, theta=0.0
% INFO    : Bus 12125	: V=0.996886060037, theta=-36.05295786 -> V=1.0, theta=0.0
% INFO    : Bus 12126	: V=0.996784593432, theta=-36.0684046825 -> V=1.0, theta=0.0
% INFO    : Bus 12127	: V=0.999557996035, theta=-35.0026513305 -> V=1.0, theta=0.0
% INFO    : Bus 12128	: V=1.00251282277, theta=-38.155794175 -> V=1.0, theta=0.0
% INFO    : Bus 12129	: V=1.00232103776, theta=-38.1754915743 -> V=1.0, theta=0.0
% INFO    : Bus 12130	: V=1.00433322606, theta=-37.7597103267 -> V=1.0, theta=0.0
% INFO    : Bus 12131	: V=1.00035945255, theta=-30.3845858953 -> V=1.0, theta=0.0
% INFO    : Bus 12132	: V=0.99954097703, theta=-29.7498273598 -> V=1.0, theta=0.0
% INFO    : Bus 12133	: V=0.996393596078, theta=-31.9806000727 -> V=1.0, theta=0.0
% INFO    : Bus 12134	: V=1.00039639808, theta=-28.8817806956 -> V=1.0, theta=0.0
% INFO    : Bus 12135	: V=1.00136090674, theta=-38.1443588271 -> V=1.0, theta=0.0
% INFO    : Bus 12136	: V=1.00127594324, theta=-38.1529739326 -> V=1.0, theta=0.0
% INFO    : Bus 12137	: V=1.00144080976, theta=-38.135880666 -> V=1.0, theta=0.0
% INFO    : Bus 12138	: V=0.999833478061, theta=-38.9408900687 -> V=1.0, theta=0.0
% INFO    : Bus 12139	: V=0.99958409333, theta=-38.1665320847 -> V=1.0, theta=0.0
% INFO    : Bus 12140	: V=0.999515190388, theta=-37.9983310657 -> V=1.0, theta=0.0
% INFO    : Bus 12141	: V=0.999821899287, theta=-37.7626903907 -> V=1.0, theta=0.0
% INFO    : Bus 12142	: V=0.997821810783, theta=-36.6296689812 -> V=1.0, theta=0.0
% INFO    : Bus 12143	: V=0.997884462433, theta=-36.6193095103 -> V=1.0, theta=0.0
% INFO    : Bus 12144	: V=0.997770806131, theta=-36.6385949096 -> V=1.0, theta=0.0
% INFO    : Bus 12145	: V=0.997821810783, theta=-36.6296689812 -> V=1.0, theta=0.0
% INFO    : Bus 12146	: V=1.00030142281, theta=-38.4600173605 -> V=1.0, theta=0.0
% INFO    : Bus 12147	: V=0.998630749844, theta=-37.0164580063 -> V=1.0, theta=0.0
% INFO    : Bus 12148	: V=0.998529854775, theta=-37.0250915861 -> V=1.0, theta=0.0
% INFO    : Bus 12149	: V=0.998736591817, theta=-37.0072090878 -> V=1.0, theta=0.0
% INFO    : Bus 12150	: V=0.998630749844, theta=-37.0164580063 -> V=1.0, theta=0.0
% INFO    : Bus 12151	: V=0.997835695781, theta=-38.1594106273 -> V=1.0, theta=0.0
% INFO    : Bus 12152	: V=1.00176105729, theta=-38.1902299548 -> V=1.0, theta=0.0
% INFO    : Bus 12153	: V=1.00004254701, theta=-38.8239249049 -> V=1.0, theta=0.0
% INFO    : Bus 12154	: V=0.999987010697, theta=-38.8296108144 -> V=1.0, theta=0.0
% INFO    : Bus 12155	: V=1.00538111207, theta=-39.7198880803 -> V=1.0, theta=0.0
% INFO    : Bus 12156	: V=0.999410919051, theta=-39.1024408905 -> V=1.0, theta=0.0
% INFO    : Bus 12157	: V=0.999237478953, theta=-39.1248487046 -> V=1.0, theta=0.0
% INFO    : Bus 12158	: V=0.99959841289, theta=-39.0815710829 -> V=1.0, theta=0.0
% INFO    : Bus 12159	: V=0.999853674009, theta=-39.1220272849 -> V=1.0, theta=0.0
% INFO    : Bus 12160	: V=0.99753939032, theta=-40.121210027 -> V=1.0, theta=0.0
% INFO    : Bus 12161	: V=0.997463917749, theta=-40.1308723315 -> V=1.0, theta=0.0
% INFO    : Bus 12162	: V=0.997609153457, theta=-40.1108835646 -> V=1.0, theta=0.0
% INFO    : Bus 12163	: V=1.0005368036, theta=-39.2082602936 -> V=1.0, theta=0.0
% INFO    : Bus 12164	: V=1.00033491012, theta=-39.43064791 -> V=1.0, theta=0.0
% INFO    : Bus 12165	: V=0.998937754813, theta=-39.8672045979 -> V=1.0, theta=0.0
% INFO    : Bus 12166	: V=0.998836445921, theta=-39.8771012994 -> V=1.0, theta=0.0
% INFO    : Bus 12167	: V=1.00138259811, theta=-39.8175313639 -> V=1.0, theta=0.0
% INFO    : Bus 12168	: V=0.997380009223, theta=-38.6877075569 -> V=1.0, theta=0.0
% INFO    : Bus 12169	: V=0.998482913171, theta=-38.6407335289 -> V=1.0, theta=0.0
% INFO    : Bus 12170	: V=0.998379173113, theta=-38.6541686943 -> V=1.0, theta=0.0
% INFO    : Bus 12171	: V=0.998580065244, theta=-38.626493872 -> V=1.0, theta=0.0
% INFO    : Bus 12172	: V=0.999509935518, theta=-38.4920546169 -> V=1.0, theta=0.0
% INFO    : Bus 12173	: V=1.00262941541, theta=-39.6959104888 -> V=1.0, theta=0.0
% INFO    : Bus 12174	: V=0.996202396997, theta=-38.23537828 -> V=1.0, theta=0.0
% INFO    : Bus 12175	: V=0.996074994009, theta=-38.2522057445 -> V=1.0, theta=0.0
% INFO    : Bus 12176	: V=0.996331514574, theta=-38.2175797565 -> V=1.0, theta=0.0
% INFO    : Bus 12177	: V=1.0006715951, theta=-39.0899472876 -> V=1.0, theta=0.0
% INFO    : Bus 12178	: V=0.99980401065, theta=-37.6263029751 -> V=1.0, theta=0.0
% INFO    : Bus 12179	: V=0.99968668107, theta=-37.639809358 -> V=1.0, theta=0.0
% INFO    : Bus 12180	: V=0.998733601123, theta=-38.4375008402 -> V=1.0, theta=0.0
% INFO    : Bus 12181	: V=0.998677187871, theta=-38.4442849838 -> V=1.0, theta=0.0
% INFO    : Bus 12182	: V=0.998791173445, theta=-38.430307648 -> V=1.0, theta=0.0
% INFO    : Bus 12183	: V=0.998733601123, theta=-38.4375008402 -> V=1.0, theta=0.0
% INFO    : Bus 12184	: V=1.00193587985, theta=-40.1269373924 -> V=1.0, theta=0.0
% INFO    : Bus 12185	: V=0.995272228847, theta=-39.533510776 -> V=1.0, theta=0.0
% INFO    : Bus 12186	: V=1.00646042019, theta=-37.9882685038 -> V=1.0, theta=0.0
% INFO    : Bus 12187	: V=1.00623492831, theta=-38.0079414 -> V=1.0, theta=0.0
% INFO    : Bus 12188	: V=0.999427282356, theta=-38.3459718016 -> V=1.0, theta=0.0
% INFO    : Bus 12189	: V=1.0037589292, theta=-38.0098391935 -> V=1.0, theta=0.0
% INFO    : Bus 12190	: V=1.00363840538, theta=-38.0214376965 -> V=1.0, theta=0.0
% INFO    : Bus 12191	: V=1.00388151505, theta=-37.9978091673 -> V=1.0, theta=0.0
% INFO    : Bus 12192	: V=1.0037589292, theta=-38.0098391935 -> V=1.0, theta=0.0
% INFO    : Bus 12193	: V=0.99523244486, theta=-34.1731229334 -> V=1.0, theta=0.0
% INFO    : Bus 12194	: V=0.995657895668, theta=-35.3975609766 -> V=1.0, theta=0.0
% INFO    : Bus 12195	: V=0.995573622021, theta=-35.4113016012 -> V=1.0, theta=0.0
% INFO    : Bus 12196	: V=0.995726436277, theta=-35.3834996872 -> V=1.0, theta=0.0
% INFO    : Bus 12197	: V=0.99520660264, theta=-35.1004083884 -> V=1.0, theta=0.0
% INFO    : Bus 12198	: V=0.995404862337, theta=-35.0816167957 -> V=1.0, theta=0.0
% INFO    : Bus 12199	: V=0.994989430974, theta=-35.1204967327 -> V=1.0, theta=0.0
% INFO    : Bus 12200	: V=0.99520660264, theta=-35.1004083884 -> V=1.0, theta=0.0
% INFO    : Bus 12201	: V=0.999759810907, theta=-39.0421923201 -> V=1.0, theta=0.0
% INFO    : Bus 12202	: V=0.999733223287, theta=-39.0462826192 -> V=1.0, theta=0.0
% INFO    : Bus 12203	: V=0.9999036539, theta=-39.3742735799 -> V=1.0, theta=0.0
% INFO    : Bus 12204	: V=0.996157870149, theta=-38.2578224868 -> V=1.0, theta=0.0
% INFO    : Bus 12205	: V=1.00105272702, theta=-39.2537506045 -> V=1.0, theta=0.0
% INFO    : Bus 12206	: V=1.00130533016, theta=-39.2310363225 -> V=1.0, theta=0.0
% INFO    : Bus 12207	: V=0.99872471568, theta=-38.7885720948 -> V=1.0, theta=0.0
% INFO    : Bus 12208	: V=0.998662420619, theta=-38.7971427089 -> V=1.0, theta=0.0
% INFO    : Bus 12209	: V=0.998783439434, theta=-38.7810476991 -> V=1.0, theta=0.0
% INFO    : Bus 12210	: V=0.999230851457, theta=-38.0615502439 -> V=1.0, theta=0.0
% INFO    : Bus 12211	: V=0.999313791548, theta=-38.0492056374 -> V=1.0, theta=0.0
% INFO    : Bus 12212	: V=0.999507988724, theta=-38.5478040923 -> V=1.0, theta=0.0
% INFO    : Bus 12213	: V=0.999601215458, theta=-38.538208981 -> V=1.0, theta=0.0
% INFO    : Bus 12214	: V=0.999410895765, theta=-38.558456125 -> V=1.0, theta=0.0
% INFO    : Bus 12215	: V=0.997752835043, theta=-34.2745443268 -> V=1.0, theta=0.0
% INFO    : Bus 12216	: V=0.998541388564, theta=-33.0269318371 -> V=1.0, theta=0.0
% INFO    : Bus 12217	: V=0.998418626981, theta=-33.0338338279 -> V=1.0, theta=0.0
% INFO    : Bus 12218	: V=0.999912959044, theta=-30.9700463151 -> V=1.0, theta=0.0
% INFO    : Bus 12219	: V=0.998321075014, theta=-33.6746557909 -> V=1.0, theta=0.0
% INFO    : Bus 12220	: V=0.999846500413, theta=-30.977947136 -> V=1.0, theta=0.0
% INFO    : Bus 12221	: V=1.00032058743, theta=-30.8875337891 -> V=1.0, theta=0.0
% INFO    : Bus 12222	: V=0.999912959044, theta=-30.9700463151 -> V=1.0, theta=0.0
% INFO    : Bus 12223	: V=1.0005072405, theta=-33.2157929363 -> V=1.0, theta=0.0
% INFO    : Bus 12224	: V=1.00043980101, theta=-33.2238734646 -> V=1.0, theta=0.0
% INFO    : Bus 12225	: V=0.999222937088, theta=-38.449092386 -> V=1.0, theta=0.0
% INFO    : Bus 12226	: V=0.999343346385, theta=-38.432193595 -> V=1.0, theta=0.0
% INFO    : Bus 12227	: V=0.998518459408, theta=-39.0909195799 -> V=1.0, theta=0.0
% INFO    : Bus 12228	: V=1.00042137879, theta=-27.0361668701 -> V=1.0, theta=0.0
% INFO    : Bus 12229	: V=1.00053291727, theta=-27.0242797473 -> V=1.0, theta=0.0
% INFO    : Bus 12230	: V=0.999884589258, theta=-27.5577931329 -> V=1.0, theta=0.0
% INFO    : Bus 12231	: V=0.999645211715, theta=-26.8601066954 -> V=1.0, theta=0.0
% INFO    : Bus 12232	: V=0.998307180854, theta=-26.6344110292 -> V=1.0, theta=0.0
% INFO    : Bus 12233	: V=0.998201889075, theta=-26.6459965121 -> V=1.0, theta=0.0
% INFO    : Bus 12234	: V=1.00099087391, theta=-26.6745080459 -> V=1.0, theta=0.0
% INFO    : Bus 12235	: V=1.00092561364, theta=-26.6866950858 -> V=1.0, theta=0.0
% INFO    : Bus 12236	: V=1.00105497423, theta=-26.6621655619 -> V=1.0, theta=0.0
% INFO    : Bus 12237	: V=1.00099087391, theta=-26.6745080459 -> V=1.0, theta=0.0
% INFO    : Bus 12238	: V=0.999837803005, theta=-38.3140339584 -> V=1.0, theta=0.0
% INFO    : Bus 12239	: V=0.998455888287, theta=-38.1633755204 -> V=1.0, theta=0.0
% INFO    : Bus 12240	: V=0.998351580688, theta=-38.177211185 -> V=1.0, theta=0.0
% INFO    : Bus 12241	: V=0.999984243242, theta=-38.591676042 -> V=1.0, theta=0.0
% INFO    : Bus 12242	: V=0.999831903531, theta=-38.6082284922 -> V=1.0, theta=0.0
% INFO    : Bus 12243	: V=1.0015451864, theta=-38.3979664636 -> V=1.0, theta=0.0
% INFO    : Bus 12244	: V=1.00542247825, theta=-38.0588115315 -> V=1.0, theta=0.0
% INFO    : Bus 12245	: V=0.999317363717, theta=-38.4590472474 -> V=1.0, theta=0.0
% INFO    : Bus 12246	: V=0.997540013842, theta=-39.9449342926 -> V=1.0, theta=0.0
% INFO    : Bus 12247	: V=0.99749259155, theta=-39.9527841071 -> V=1.0, theta=0.0
% INFO    : Bus 12248	: V=0.99759805919, theta=-39.9334512632 -> V=1.0, theta=0.0
% INFO    : Bus 12249	: V=1.00107615534, theta=-39.9573685937 -> V=1.0, theta=0.0
% INFO    : Bus 12250	: V=0.998890003642, theta=-39.2987666311 -> V=1.0, theta=0.0
% INFO    : Bus 12251	: V=1.00136064155, theta=-39.731068824 -> V=1.0, theta=0.0
% INFO    : Bus 12252	: V=1.00131203379, theta=-38.8533958191 -> V=1.0, theta=0.0
% INFO    : Bus 12253	: V=1.00118129621, theta=-38.8709585507 -> V=1.0, theta=0.0
% INFO    : Bus 12254	: V=0.998721604754, theta=-38.0028543555 -> V=1.0, theta=0.0
% INFO    : Bus 12255	: V=1.00337992504, theta=-38.6660474428 -> V=1.0, theta=0.0
% INFO    : Bus 12256	: V=1.00322317155, theta=-38.6807216712 -> V=1.0, theta=0.0
% INFO    : Bus 12257	: V=0.999338203571, theta=-38.8482569 -> V=1.0, theta=0.0
% INFO    : Bus 12258	: V=0.999970953566, theta=-39.2494850475 -> V=1.0, theta=0.0
% INFO    : Bus 12259	: V=0.999895819075, theta=-39.259286593 -> V=1.0, theta=0.0
% INFO    : Bus 12260	: V=1.00004669308, theta=-39.2394759067 -> V=1.0, theta=0.0
% INFO    : Bus 12261	: V=0.999970953566, theta=-39.2494850475 -> V=1.0, theta=0.0
% INFO    : Bus 12262	: V=0.999986243631, theta=-38.9928759352 -> V=1.0, theta=0.0
% INFO    : Bus 12263	: V=1.00164828635, theta=-38.9294339652 -> V=1.0, theta=0.0
% INFO    : Bus 12264	: V=0.998584615401, theta=-39.5248422418 -> V=1.0, theta=0.0
% INFO    : Bus 12265	: V=0.998463535015, theta=-39.5415652406 -> V=1.0, theta=0.0
% INFO    : Bus 12266	: V=0.998723619213, theta=-39.5088006222 -> V=1.0, theta=0.0
% INFO    : Bus 12267	: V=0.999714755697, theta=-38.2194049902 -> V=1.0, theta=0.0
% INFO    : Bus 12268	: V=0.999779830394, theta=-38.2097818123 -> V=1.0, theta=0.0
% INFO    : Bus 12269	: V=0.999586370226, theta=-37.7840497577 -> V=1.0, theta=0.0
% INFO    : Bus 12270	: V=0.999515391143, theta=-37.7927150905 -> V=1.0, theta=0.0
% INFO    : Bus 12271	: V=0.999659773678, theta=-37.7750487699 -> V=1.0, theta=0.0
% INFO    : Bus 12272	: V=0.999586370226, theta=-37.7840497577 -> V=1.0, theta=0.0
% INFO    : Bus 12273	: V=1.00083540447, theta=-38.5568390189 -> V=1.0, theta=0.0
% INFO    : Bus 12274	: V=1.0007512667, theta=-38.5650838848 -> V=1.0, theta=0.0
% INFO    : Bus 12275	: V=0.998624524753, theta=-40.2515772315 -> V=1.0, theta=0.0
% INFO    : Bus 12276	: V=0.998328687446, theta=-40.265736353 -> V=1.0, theta=0.0
% INFO    : Bus 12277	: V=1.00033648117, theta=-39.1217015034 -> V=1.0, theta=0.0
% INFO    : Bus 12278	: V=1.00039282218, theta=-39.176944696 -> V=1.0, theta=0.0
% INFO    : Bus 12279	: V=1.00049260753, theta=-39.1647364681 -> V=1.0, theta=0.0
% INFO    : Bus 12280	: V=1.00039282218, theta=-39.176944696 -> V=1.0, theta=0.0
% INFO    : Bus 12281	: V=0.99941183815, theta=-38.7514011948 -> V=1.0, theta=0.0
% INFO    : Bus 12282	: V=0.999268489911, theta=-38.7642886956 -> V=1.0, theta=0.0
% INFO    : Bus 12283	: V=0.999554912063, theta=-37.8356333511 -> V=1.0, theta=0.0
% INFO    : Bus 12284	: V=0.999324338453, theta=-37.8565205835 -> V=1.0, theta=0.0
% INFO    : Bus 12285	: V=0.999774976725, theta=-37.8166936377 -> V=1.0, theta=0.0
% INFO    : Bus 12286	: V=1.0011312218, theta=-38.7245943659 -> V=1.0, theta=0.0
% INFO    : Bus 12287	: V=1.00268528697, theta=-38.275612367 -> V=1.0, theta=0.0
% INFO    : Bus 12288	: V=1.00037251451, theta=-38.0932736106 -> V=1.0, theta=0.0
% INFO    : Bus 12289	: V=1.00027602583, theta=-38.1010481392 -> V=1.0, theta=0.0
% INFO    : Bus 12290	: V=0.998733407872, theta=-38.2033244708 -> V=1.0, theta=0.0
% INFO    : Bus 12291	: V=0.999304112226, theta=-38.3182858116 -> V=1.0, theta=0.0
% INFO    : Bus 12292	: V=0.999260601847, theta=-38.325574019 -> V=1.0, theta=0.0
% INFO    : Bus 12293	: V=0.99934775937, theta=-38.3102520923 -> V=1.0, theta=0.0
% INFO    : Bus 12294	: V=0.999304112226, theta=-38.3182858116 -> V=1.0, theta=0.0
% INFO    : Bus 12295	: V=0.998260909159, theta=-36.2397743335 -> V=1.0, theta=0.0
% INFO    : Bus 12296	: V=0.998004591963, theta=-38.3890315111 -> V=1.0, theta=0.0
% INFO    : Bus 12297	: V=0.997878719736, theta=-39.9299489216 -> V=1.0, theta=0.0
% INFO    : Bus 12298	: V=0.997961618897, theta=-39.9227817272 -> V=1.0, theta=0.0
% INFO    : Bus 12299	: V=0.997790140284, theta=-39.9369133257 -> V=1.0, theta=0.0
% INFO    : Bus 12300	: V=0.997878719736, theta=-39.9299489216 -> V=1.0, theta=0.0
% INFO    : Bus 12301	: V=0.998311221602, theta=-38.7191535875 -> V=1.0, theta=0.0
% INFO    : Bus 12302	: V=1.00139302486, theta=-39.1093019835 -> V=1.0, theta=0.0
% INFO    : Bus 12303	: V=1.00178663983, theta=-23.915072571 -> V=1.0, theta=0.0
% INFO    : Bus 12304	: V=1.00162905816, theta=-24.858461699 -> V=1.0, theta=0.0
% INFO    : Bus 12305	: V=1.00159751764, theta=-24.8626504518 -> V=1.0, theta=0.0
% INFO    : Bus 12306	: V=1.00122340937, theta=-26.1404446251 -> V=1.0, theta=0.0
% INFO    : Bus 12307	: V=0.997877268228, theta=-39.0179252523 -> V=1.0, theta=0.0
% INFO    : Bus 12308	: V=1.0030407202, theta=-39.6906161714 -> V=1.0, theta=0.0
% INFO    : Bus 12309	: V=1.00294080341, theta=-39.7001720616 -> V=1.0, theta=0.0
% INFO    : Bus 12310	: V=1.00314991849, theta=-39.6797432568 -> V=1.0, theta=0.0
% INFO    : Bus 12311	: V=1.00144416038, theta=-38.0777987771 -> V=1.0, theta=0.0
% INFO    : Bus 12312	: V=1.00153527516, theta=-38.066670924 -> V=1.0, theta=0.0
% INFO    : Bus 12313	: V=1.00135713585, theta=-38.0889626337 -> V=1.0, theta=0.0
% INFO    : Bus 12314	: V=1.00030801346, theta=-38.872933239 -> V=1.0, theta=0.0
% INFO    : Bus 12315	: V=1.00265413505, theta=-38.8235982554 -> V=1.0, theta=0.0
% INFO    : Bus 12316	: V=0.999216786672, theta=-39.1308793042 -> V=1.0, theta=0.0
% INFO    : Bus 12317	: V=0.999265738903, theta=-39.1190462661 -> V=1.0, theta=0.0
% INFO    : Bus 12318	: V=0.998201381895, theta=-40.2033020435 -> V=1.0, theta=0.0
% INFO    : Bus 12319	: V=0.998533710392, theta=-35.1299851837 -> V=1.0, theta=0.0
% INFO    : Bus 12320	: V=0.999859508297, theta=-38.4633322399 -> V=1.0, theta=0.0
% INFO    : Bus 12321	: V=0.999732753406, theta=-38.479081872 -> V=1.0, theta=0.0
% INFO    : Bus 12322	: V=1.00013542713, theta=-38.4198398838 -> V=1.0, theta=0.0
% INFO    : Bus 12323	: V=0.999731476253, theta=-38.4327730163 -> V=1.0, theta=0.0
% INFO    : Bus 12324	: V=0.99963629707, theta=-37.9568105779 -> V=1.0, theta=0.0
% INFO    : Bus 12325	: V=0.998408082062, theta=-39.5393414197 -> V=1.0, theta=0.0
% INFO    : Bus 12326	: V=1.00032796128, theta=-34.0323617529 -> V=1.0, theta=0.0
% INFO    : Bus 12327	: V=1.00027026006, theta=-34.0378053265 -> V=1.0, theta=0.0
% INFO    : Bus 12328	: V=0.995366342288, theta=-39.3855943058 -> V=1.0, theta=0.0
% INFO    : Bus 12329	: V=0.995261359475, theta=-39.3922261103 -> V=1.0, theta=0.0
% INFO    : Bus 12330	: V=0.998215523019, theta=-38.4974836234 -> V=1.0, theta=0.0
% INFO    : Bus 12331	: V=0.99800000734, theta=-38.5128554449 -> V=1.0, theta=0.0
% INFO    : Bus 12332	: V=1.00564851828, theta=-39.773625575 -> V=1.0, theta=0.0
% INFO    : Bus 12333	: V=0.997625368518, theta=-39.7873864187 -> V=1.0, theta=0.0
% INFO    : Bus 12334	: V=0.997719521546, theta=-39.7689537997 -> V=1.0, theta=0.0
% INFO    : Bus 12335	: V=0.997035011522, theta=-40.2252811299 -> V=1.0, theta=0.0
% INFO    : Bus 12336	: V=0.996894833344, theta=-40.2421833928 -> V=1.0, theta=0.0
% INFO    : Bus 12337	: V=0.999019036026, theta=-39.5528016283 -> V=1.0, theta=0.0
% INFO    : Bus 12338	: V=0.999109781136, theta=-39.5439965391 -> V=1.0, theta=0.0
% INFO    : Bus 12339	: V=0.998938654216, theta=-39.5608619669 -> V=1.0, theta=0.0
% INFO    : Bus 12340	: V=0.999562593801, theta=-38.1212254283 -> V=1.0, theta=0.0
% INFO    : Bus 12341	: V=1.00002464381, theta=-38.9228499173 -> V=1.0, theta=0.0
% INFO    : Bus 12342	: V=1.0019288569, theta=-39.1841702773 -> V=1.0, theta=0.0
% INFO    : Bus 12343	: V=1.00143562939, theta=-39.1592902063 -> V=1.0, theta=0.0
% INFO    : Bus 12344	: V=1.00031853688, theta=-38.8939835405 -> V=1.0, theta=0.0
% INFO    : Bus 12345	: V=1.00023136477, theta=-38.9029285598 -> V=1.0, theta=0.0
% INFO    : Bus 12346	: V=1.00040364729, theta=-38.8856527635 -> V=1.0, theta=0.0
% INFO    : Bus 12347	: V=1.00139490085, theta=-38.293273824 -> V=1.0, theta=0.0
% INFO    : Bus 12348	: V=0.999190397719, theta=-38.3834978372 -> V=1.0, theta=0.0
% INFO    : Bus 12349	: V=0.999145810797, theta=-38.3875945573 -> V=1.0, theta=0.0
% INFO    : Bus 12350	: V=0.998274523728, theta=-39.7165089877 -> V=1.0, theta=0.0
% INFO    : Bus 12351	: V=0.998189530034, theta=-39.7268093011 -> V=1.0, theta=0.0
% INFO    : Bus 12352	: V=1.00119944302, theta=-39.9633272959 -> V=1.0, theta=0.0
% INFO    : Bus 12353	: V=1.00364537687, theta=-40.2316811071 -> V=1.0, theta=0.0
% INFO    : Bus 12354	: V=1.00354969227, theta=-40.2415567864 -> V=1.0, theta=0.0
% INFO    : Bus 12355	: V=1.00309788492, theta=-40.2120536873 -> V=1.0, theta=0.0
% INFO    : Bus 12356	: V=1.00395740206, theta=-39.2149751799 -> V=1.0, theta=0.0
% INFO    : Bus 12357	: V=1.00369778559, theta=-39.2438907888 -> V=1.0, theta=0.0
% INFO    : Bus 12358	: V=0.999218129559, theta=-39.1263731657 -> V=1.0, theta=0.0
% INFO    : Bus 12359	: V=0.999265419386, theta=-39.1179343698 -> V=1.0, theta=0.0
% INFO    : Bus 12360	: V=0.997043350734, theta=-40.0010030967 -> V=1.0, theta=0.0
% INFO    : Bus 12361	: V=0.996938940506, theta=-40.0091018612 -> V=1.0, theta=0.0
% INFO    : Bus 12362	: V=1.00190146864, theta=-39.0870613962 -> V=1.0, theta=0.0
% INFO    : Bus 12363	: V=1.00175263971, theta=-39.1141873208 -> V=1.0, theta=0.0
% INFO    : Bus 12364	: V=1.00207478238, theta=-39.0591494531 -> V=1.0, theta=0.0
% INFO    : Bus 12365	: V=1.00190146864, theta=-39.0870613962 -> V=1.0, theta=0.0
% INFO    : Bus 12366	: V=0.996869539652, theta=-39.8430306419 -> V=1.0, theta=0.0
% INFO    : Bus 12367	: V=0.99679415917, theta=-39.8518261562 -> V=1.0, theta=0.0
% INFO    : Bus 12368	: V=0.996558254022, theta=-39.8373158902 -> V=1.0, theta=0.0
% INFO    : Bus 12369	: V=0.996335511231, theta=-39.8521769184 -> V=1.0, theta=0.0
% INFO    : Bus 12370	: V=0.997641821765, theta=-39.1858736241 -> V=1.0, theta=0.0
% INFO    : Bus 12371	: V=0.999878055314, theta=-39.0954868139 -> V=1.0, theta=0.0
% INFO    : Bus 12372	: V=0.999898928884, theta=-38.9371931009 -> V=1.0, theta=0.0
% INFO    : Bus 12373	: V=1.00001717865, theta=-38.9265165209 -> V=1.0, theta=0.0
% INFO    : Bus 12374	: V=0.999898928884, theta=-38.9371931009 -> V=1.0, theta=0.0
% INFO    : Bus 12375	: V=0.999788216246, theta=-38.947333089 -> V=1.0, theta=0.0
% INFO    : Bus 12376	: V=0.997722357484, theta=-39.7406871135 -> V=1.0, theta=0.0
% INFO    : Bus 12377	: V=1.00479881546, theta=-40.0391575804 -> V=1.0, theta=0.0
% INFO    : Bus 12378	: V=1.00353608382, theta=-40.0084262106 -> V=1.0, theta=0.0
% INFO    : Bus 12379	: V=1.00479881546, theta=-40.0391575804 -> V=1.0, theta=0.0
% INFO    : Bus 12380	: V=1.00140861185, theta=-39.0525094135 -> V=1.0, theta=0.0
% INFO    : Bus 12381	: V=1.00124309969, theta=-38.2487505714 -> V=1.0, theta=0.0
% INFO    : Bus 12382	: V=0.999032200524, theta=-38.8292992861 -> V=1.0, theta=0.0
% INFO    : Bus 12383	: V=0.998321181278, theta=-38.827611607 -> V=1.0, theta=0.0
% INFO    : Bus 12384	: V=0.998235026485, theta=-38.8358495885 -> V=1.0, theta=0.0
% INFO    : Bus 12385	: V=0.99911421582, theta=-39.1519551325 -> V=1.0, theta=0.0
% INFO    : Bus 12386	: V=0.999122392878, theta=-38.7108658198 -> V=1.0, theta=0.0
% INFO    : Bus 12387	: V=0.999019971357, theta=-38.7187823399 -> V=1.0, theta=0.0
% INFO    : Bus 12388	: V=0.999971766011, theta=-15.127216494 -> V=1.0, theta=0.0
% INFO    : Bus 12389	: V=0.99997864985, theta=-15.1260054437 -> V=1.0, theta=0.0
% INFO    : Bus 12390	: V=0.999965065964, theta=-15.1283301885 -> V=1.0, theta=0.0
% INFO    : Bus 12391	: V=0.999971766011, theta=-15.127216494 -> V=1.0, theta=0.0
% INFO    : Bus 12392	: V=1.00295458648, theta=-38.9585706589 -> V=1.0, theta=0.0
% INFO    : Bus 12393	: V=0.999743231641, theta=-39.9564708164 -> V=1.0, theta=0.0
% INFO    : Bus 12394	: V=0.999645101486, theta=-39.9724125407 -> V=1.0, theta=0.0
% INFO    : Bus 12395	: V=0.998204295016, theta=-39.8608945931 -> V=1.0, theta=0.0
% INFO    : Bus 12396	: V=0.998308661777, theta=-39.8423680472 -> V=1.0, theta=0.0
% INFO    : Bus 12397	: V=0.998091957706, theta=-39.8801450964 -> V=1.0, theta=0.0
% INFO    : Bus 12398	: V=0.998676363218, theta=-38.6958375374 -> V=1.0, theta=0.0
% INFO    : Bus 12399	: V=0.998368907511, theta=-38.7138823111 -> V=1.0, theta=0.0
% INFO    : Bus 12400	: V=0.998953329317, theta=-38.6801944826 -> V=1.0, theta=0.0
% INFO    : Bus 12401	: V=0.997568298745, theta=-37.9841687736 -> V=1.0, theta=0.0
% INFO    : Bus 12402	: V=0.997484706489, theta=-37.9968806883 -> V=1.0, theta=0.0
% INFO    : Bus 12403	: V=0.996423095122, theta=-39.9118336763 -> V=1.0, theta=0.0
% INFO    : Bus 12404	: V=0.996623528139, theta=-39.8740245542 -> V=1.0, theta=0.0
% INFO    : Bus 12405	: V=1.00070944356, theta=-40.1844718056 -> V=1.0, theta=0.0
% INFO    : Bus 12406	: V=1.00081616853, theta=-40.1659303401 -> V=1.0, theta=0.0
% INFO    : Bus 12407	: V=0.999412442215, theta=-39.4953012794 -> V=1.0, theta=0.0
% INFO    : Bus 12408	: V=0.99779175283, theta=-40.0716889695 -> V=1.0, theta=0.0
% INFO    : Bus 12409	: V=0.997638913269, theta=-40.088801178 -> V=1.0, theta=0.0
% INFO    : Bus 12410	: V=0.998387106424, theta=-39.4280479526 -> V=1.0, theta=0.0
% INFO    : Bus 12411	: V=0.998512480695, theta=-39.4067370459 -> V=1.0, theta=0.0
% INFO    : Bus 12412	: V=0.998534330886, theta=-38.6459025451 -> V=1.0, theta=0.0
% INFO    : Bus 12413	: V=1.00059885454, theta=-39.4063741243 -> V=1.0, theta=0.0
% INFO    : Bus 12414	: V=1.00358694298, theta=-39.0987956379 -> V=1.0, theta=0.0
% INFO    : Bus 12415	: V=1.00325095391, theta=-39.1300710048 -> V=1.0, theta=0.0
% INFO    : Bus 12416	: V=0.998290131096, theta=-38.8068875209 -> V=1.0, theta=0.0
% INFO    : Bus 12417	: V=0.998382177878, theta=-38.7950955315 -> V=1.0, theta=0.0
% INFO    : Bus 12418	: V=0.997450553442, theta=-39.8704966936 -> V=1.0, theta=0.0
% INFO    : Bus 12419	: V=0.998540625792, theta=-39.8221645181 -> V=1.0, theta=0.0
% INFO    : Bus 12420	: V=0.998325524846, theta=-39.8442601673 -> V=1.0, theta=0.0
% INFO    : Bus 12421	: V=0.99880937884, theta=-39.5595125837 -> V=1.0, theta=0.0
% INFO    : Bus 12422	: V=0.998621611452, theta=-39.5712048503 -> V=1.0, theta=0.0
% INFO    : Bus 12423	: V=0.99871844932, theta=-39.5695024736 -> V=1.0, theta=0.0
% INFO    : Bus 12424	: V=1.00201063202, theta=-39.3470443954 -> V=1.0, theta=0.0
% INFO    : Bus 12425	: V=1.00130437272, theta=-39.3157146458 -> V=1.0, theta=0.0
% INFO    : Bus 12426	: V=1.00182702026, theta=-39.3671822746 -> V=1.0, theta=0.0
% INFO    : Bus 12427	: V=1.00201063202, theta=-39.3470443954 -> V=1.0, theta=0.0
% INFO    : Bus 12428	: V=1.00077826949, theta=-38.7711260382 -> V=1.0, theta=0.0
% INFO    : Bus 12429	: V=0.997988180121, theta=-39.108637006 -> V=1.0, theta=0.0
% INFO    : Bus 12430	: V=0.997414708351, theta=-39.3646775814 -> V=1.0, theta=0.0
% INFO    : Bus 12431	: V=0.997278918652, theta=-39.3837759372 -> V=1.0, theta=0.0
% INFO    : Bus 12432	: V=0.997547255483, theta=-39.3454146987 -> V=1.0, theta=0.0
% INFO    : Bus 12433	: V=0.997414708351, theta=-39.3646775814 -> V=1.0, theta=0.0
% INFO    : Bus 12434	: V=0.997646746058, theta=-39.1471744296 -> V=1.0, theta=0.0
% INFO    : Bus 12435	: V=0.997415497741, theta=-39.1647219026 -> V=1.0, theta=0.0
% INFO    : Bus 12436	: V=0.997880198025, theta=-39.1298737993 -> V=1.0, theta=0.0
% INFO    : Bus 12437	: V=0.999618683598, theta=-39.0920944508 -> V=1.0, theta=0.0
% INFO    : Bus 12438	: V=0.999802769892, theta=-39.0792898664 -> V=1.0, theta=0.0
% INFO    : Bus 12439	: V=1.0001397359, theta=-38.9220444177 -> V=1.0, theta=0.0
% INFO    : Bus 12440	: V=1.00007120609, theta=-38.9304710923 -> V=1.0, theta=0.0
% INFO    : Bus 12441	: V=1.00273199717, theta=-38.3449400324 -> V=1.0, theta=0.0
% INFO    : Bus 12442	: V=0.999159334919, theta=-38.1917548154 -> V=1.0, theta=0.0
% INFO    : Bus 12443	: V=1.00076633284, theta=-38.1927564715 -> V=1.0, theta=0.0
% INFO    : Bus 12444	: V=1.00058425181, theta=-38.1792326239 -> V=1.0, theta=0.0
% INFO    : Bus 12445	: V=1.0006459496, theta=-38.2023874391 -> V=1.0, theta=0.0
% INFO    : Bus 12446	: V=1.0005061696, theta=-38.1204940482 -> V=1.0, theta=0.0
% INFO    : Bus 12447	: V=1.0003906783, theta=-38.1306782751 -> V=1.0, theta=0.0
% INFO    : Bus 12448	: V=1.00068864608, theta=-38.1064761872 -> V=1.0, theta=0.0
% INFO    : Bus 12449	: V=0.998431560524, theta=-38.2344693476 -> V=1.0, theta=0.0
% INFO    : Bus 12450	: V=1.00067247329, theta=-38.3579805426 -> V=1.0, theta=0.0
% INFO    : Bus 12451	: V=0.99851396763, theta=-39.2273039686 -> V=1.0, theta=0.0
% INFO    : Bus 12452	: V=0.996954951205, theta=-39.3106248146 -> V=1.0, theta=0.0
% INFO    : Bus 12453	: V=0.996566838337, theta=-38.2328783279 -> V=1.0, theta=0.0
% INFO    : Bus 12454	: V=0.996410883662, theta=-38.2433281598 -> V=1.0, theta=0.0
% INFO    : Bus 12455	: V=0.996743859371, theta=-38.2224331276 -> V=1.0, theta=0.0
% INFO    : Bus 12456	: V=0.997230471406, theta=-38.8870796713 -> V=1.0, theta=0.0
% INFO    : Bus 12457	: V=0.997428987168, theta=-38.8602193951 -> V=1.0, theta=0.0
% INFO    : Bus 12458	: V=1.00130504367, theta=-39.463187305 -> V=1.0, theta=0.0
% INFO    : Bus 12459	: V=0.997288866579, theta=-38.1790268254 -> V=1.0, theta=0.0
% INFO    : Bus 12460	: V=0.997517422567, theta=-38.1556964783 -> V=1.0, theta=0.0
% INFO    : Bus 12461	: V=0.997082060665, theta=-38.1988580416 -> V=1.0, theta=0.0
% INFO    : Bus 12462	: V=0.99936194212, theta=-37.0622164933 -> V=1.0, theta=0.0
% INFO    : Bus 12463	: V=0.997364182559, theta=-39.9957844391 -> V=1.0, theta=0.0
% INFO    : Bus 12464	: V=0.997272203073, theta=-40.0121433204 -> V=1.0, theta=0.0
% INFO    : Bus 12465	: V=0.997465883899, theta=-39.980666258 -> V=1.0, theta=0.0
% INFO    : Bus 12466	: V=0.997364182559, theta=-39.9957844391 -> V=1.0, theta=0.0
% INFO    : Bus 12467	: V=0.997911094198, theta=-39.0032449276 -> V=1.0, theta=0.0
% INFO    : Bus 12468	: V=0.997842057081, theta=-39.0120345689 -> V=1.0, theta=0.0
% INFO    : Bus 12469	: V=0.997989716099, theta=-38.9944837115 -> V=1.0, theta=0.0
% INFO    : Bus 12470	: V=0.997911094198, theta=-39.0032449276 -> V=1.0, theta=0.0
% INFO    : Bus 12471	: V=0.999181401254, theta=-38.0065493481 -> V=1.0, theta=0.0
% INFO    : Bus 12472	: V=0.999125276735, theta=-38.0168931236 -> V=1.0, theta=0.0
% INFO    : Bus 12473	: V=0.9992332418, theta=-37.9958238683 -> V=1.0, theta=0.0
% INFO    : Bus 12474	: V=0.999181401254, theta=-38.0065493481 -> V=1.0, theta=0.0
% INFO    : Bus 12475	: V=0.999198449891, theta=-38.2530671768 -> V=1.0, theta=0.0
% INFO    : Bus 12476	: V=0.998783478106, theta=-38.5447996295 -> V=1.0, theta=0.0
% INFO    : Bus 12477	: V=0.998369744032, theta=-39.2474040211 -> V=1.0, theta=0.0
% INFO    : Bus 12478	: V=1.00064130873, theta=-39.4036069517 -> V=1.0, theta=0.0
% INFO    : Bus 12479	: V=1.00074215893, theta=-39.3355774535 -> V=1.0, theta=0.0
% INFO    : Bus 12480	: V=0.995548594762, theta=-39.7077451764 -> V=1.0, theta=0.0
% INFO    : Bus 12481	: V=0.995652234037, theta=-39.6965317448 -> V=1.0, theta=0.0
% INFO    : Bus 12482	: V=1.00150296783, theta=-39.9025675556 -> V=1.0, theta=0.0
% INFO    : Bus 12483	: V=0.997603690855, theta=-39.5621558598 -> V=1.0, theta=0.0
% INFO    : Bus 12484	: V=0.99911545109, theta=-39.3797123972 -> V=1.0, theta=0.0
% INFO    : Bus 12485	: V=0.999025188048, theta=-39.3891581719 -> V=1.0, theta=0.0
% INFO    : Bus 12486	: V=1.00150708706, theta=-38.7003525889 -> V=1.0, theta=0.0
% INFO    : Bus 12487	: V=0.996740731974, theta=-35.461757805 -> V=1.0, theta=0.0
% INFO    : Bus 12488	: V=1.00356230167, theta=-37.6737925598 -> V=1.0, theta=0.0
% INFO    : Bus 12489	: V=0.997636489523, theta=-35.3302285147 -> V=1.0, theta=0.0
% INFO    : Bus 12490	: V=0.996675889625, theta=-35.4705649233 -> V=1.0, theta=0.0
% INFO    : Bus 12491	: V=0.996740731974, theta=-35.461757805 -> V=1.0, theta=0.0
% INFO    : Bus 12492	: V=0.996740731974, theta=-35.461757805 -> V=1.0, theta=0.0
% INFO    : Bus 12493	: V=0.999002507243, theta=-38.6414991549 -> V=1.0, theta=0.0
% INFO    : Bus 12494	: V=0.998876239702, theta=-38.656570166 -> V=1.0, theta=0.0
% INFO    : Bus 12495	: V=0.999847990733, theta=-37.9881628864 -> V=1.0, theta=0.0
% INFO    : Bus 12496	: V=0.997384006225, theta=-39.4276148417 -> V=1.0, theta=0.0
% INFO    : Bus 12497	: V=0.997304207798, theta=-39.4425709408 -> V=1.0, theta=0.0
% INFO    : Bus 12498	: V=0.999403305139, theta=-38.1079339713 -> V=1.0, theta=0.0
% INFO    : Bus 12499	: V=0.996807726681, theta=-39.3547779052 -> V=1.0, theta=0.0
% INFO    : Bus 12500	: V=1.00140282465, theta=-38.357665174 -> V=1.0, theta=0.0
% INFO    : Bus 12501	: V=1.00484058967, theta=-39.2968066638 -> V=1.0, theta=0.0
% INFO    : Bus 12502	: V=0.998998464789, theta=-38.3288637981 -> V=1.0, theta=0.0
% INFO    : Bus 12503	: V=1.00000676387, theta=-38.139959542 -> V=1.0, theta=0.0
% INFO    : Bus 12504	: V=1.000185986, theta=-38.9025508492 -> V=1.0, theta=0.0
% INFO    : Bus 12505	: V=1.00003666358, theta=-38.9098262776 -> V=1.0, theta=0.0
% INFO    : Bus 12506	: V=1.00033966692, theta=-38.894731076 -> V=1.0, theta=0.0
% INFO    : Bus 12507	: V=1.000185986, theta=-38.9025508492 -> V=1.0, theta=0.0
% INFO    : Bus 12508	: V=0.998042452742, theta=-34.9198027734 -> V=1.0, theta=0.0
% INFO    : Bus 12509	: V=0.999594930902, theta=-37.8121500518 -> V=1.0, theta=0.0
% INFO    : Bus 12510	: V=0.997996774739, theta=-34.9294567478 -> V=1.0, theta=0.0
% INFO    : Bus 12511	: V=0.997954917638, theta=-34.9281999741 -> V=1.0, theta=0.0
% INFO    : Bus 12512	: V=1.00014357348, theta=-34.3514108252 -> V=1.0, theta=0.0
% INFO    : Bus 12513	: V=0.998042452742, theta=-34.9198027734 -> V=1.0, theta=0.0
% INFO    : Bus 12514	: V=0.999123416852, theta=-38.7138823917 -> V=1.0, theta=0.0
% INFO    : Bus 12515	: V=0.999081299592, theta=-38.7240205237 -> V=1.0, theta=0.0
% INFO    : Bus 12516	: V=0.999163678407, theta=-38.7041109708 -> V=1.0, theta=0.0
% INFO    : Bus 12517	: V=0.999123416852, theta=-38.7138823917 -> V=1.0, theta=0.0
% INFO    : Bus 12518	: V=0.999234446024, theta=-39.1622760876 -> V=1.0, theta=0.0
% INFO    : Bus 12519	: V=0.998862392496, theta=-39.1870140772 -> V=1.0, theta=0.0
% INFO    : Bus 12520	: V=0.996600496419, theta=-38.2365643963 -> V=1.0, theta=0.0
% INFO    : Bus 12521	: V=0.996703079683, theta=-38.2271956149 -> V=1.0, theta=0.0
% INFO    : Bus 12522	: V=0.998201623406, theta=-38.88994025 -> V=1.0, theta=0.0
% INFO    : Bus 12523	: V=0.999987454626, theta=-36.7374639878 -> V=1.0, theta=0.0
% INFO    : Bus 12524	: V=0.999912891125, theta=-36.7457896415 -> V=1.0, theta=0.0
% INFO    : Bus 12525	: V=0.996136559418, theta=-37.5885325247 -> V=1.0, theta=0.0
% INFO    : Bus 12526	: V=0.996119552312, theta=-37.2854563774 -> V=1.0, theta=0.0
% INFO    : Bus 12527	: V=0.996831061238, theta=-39.3142756482 -> V=1.0, theta=0.0
% INFO    : Bus 12528	: V=0.99706835282, theta=-39.2779544335 -> V=1.0, theta=0.0
% INFO    : Bus 12529	: V=1.00018779797, theta=-38.230141016 -> V=1.0, theta=0.0
% INFO    : Bus 12530	: V=1.00008085824, theta=-38.2373940573 -> V=1.0, theta=0.0
% INFO    : Bus 12531	: V=1.00045662104, theta=-39.7576993533 -> V=1.0, theta=0.0
% INFO    : Bus 12532	: V=1.00055247289, theta=-39.7465241425 -> V=1.0, theta=0.0
% INFO    : Bus 12533	: V=1.00037697855, theta=-39.7646823049 -> V=1.0, theta=0.0
% INFO    : Bus 12534	: V=0.999488871385, theta=-39.4460347563 -> V=1.0, theta=0.0
% INFO    : Bus 12535	: V=0.999852431192, theta=-38.5068772797 -> V=1.0, theta=0.0
% INFO    : Bus 12536	: V=0.998746261417, theta=-29.1115539138 -> V=1.0, theta=0.0
% INFO    : Bus 12537	: V=0.998794197225, theta=-29.1028157074 -> V=1.0, theta=0.0
% INFO    : Bus 12538	: V=0.999156415736, theta=-28.5577840828 -> V=1.0, theta=0.0
% INFO    : Bus 12539	: V=1.00221402563, theta=-28.7892290835 -> V=1.0, theta=0.0
% INFO    : Bus 12540	: V=0.999346580036, theta=-28.5427613839 -> V=1.0, theta=0.0
% INFO    : Bus 12541	: V=0.999100510937, theta=-28.5669994672 -> V=1.0, theta=0.0
% INFO    : Bus 12542	: V=0.999156415736, theta=-28.5577840828 -> V=1.0, theta=0.0
% INFO    : Bus 12543	: V=0.999156415736, theta=-28.5577840828 -> V=1.0, theta=0.0
% INFO    : Bus 12544	: V=0.995692627366, theta=-28.5565494166 -> V=1.0, theta=0.0
% INFO    : Bus 12545	: V=0.995634437567, theta=-28.5652258445 -> V=1.0, theta=0.0
% INFO    : Bus 12546	: V=0.995747973395, theta=-28.5481957977 -> V=1.0, theta=0.0
% INFO    : Bus 12547	: V=0.999372550304, theta=-28.9265031575 -> V=1.0, theta=0.0
% INFO    : Bus 12548	: V=0.997721545639, theta=-29.4818866738 -> V=1.0, theta=0.0
% INFO    : Bus 12549	: V=0.998934865515, theta=-39.753495706 -> V=1.0, theta=0.0
% INFO    : Bus 12550	: V=0.998857082364, theta=-39.7602007566 -> V=1.0, theta=0.0
% INFO    : Bus 12551	: V=0.997218043111, theta=-38.4159514766 -> V=1.0, theta=0.0
% INFO    : Bus 12552	: V=0.997159039714, theta=-38.4243947136 -> V=1.0, theta=0.0
% INFO    : Bus 12553	: V=0.997273184342, theta=-38.4069999965 -> V=1.0, theta=0.0
% INFO    : Bus 12554	: V=0.997218043111, theta=-38.4159514766 -> V=1.0, theta=0.0
% INFO    : Bus 12555	: V=1.00191387594, theta=-33.1388827687 -> V=1.0, theta=0.0
% INFO    : Bus 12556	: V=1.00196079464, theta=-33.1326297227 -> V=1.0, theta=0.0
% INFO    : Bus 12557	: V=0.997698391665, theta=-38.2663382281 -> V=1.0, theta=0.0
% INFO    : Bus 12558	: V=1.0002470891, theta=-31.7243699128 -> V=1.0, theta=0.0
% INFO    : Bus 12559	: V=1.0032270166, theta=-32.9023119484 -> V=1.0, theta=0.0
% INFO    : Bus 12560	: V=1.00017908994, theta=-31.7301180428 -> V=1.0, theta=0.0
% INFO    : Bus 12561	: V=1.00063793868, theta=-31.6745734648 -> V=1.0, theta=0.0
% INFO    : Bus 12562	: V=1.0002470891, theta=-31.7243699128 -> V=1.0, theta=0.0
% INFO    : Bus 12563	: V=1.0002470891, theta=-31.7243699128 -> V=1.0, theta=0.0
% INFO    : Bus 12564	: V=1.00204540384, theta=-39.4433509645 -> V=1.0, theta=0.0
% INFO    : Bus 12565	: V=1.00191010002, theta=-39.4548595217 -> V=1.0, theta=0.0
% INFO    : Bus 12566	: V=1.00037359886, theta=-34.4253520568 -> V=1.0, theta=0.0
% INFO    : Bus 12567	: V=1.00156195238, theta=-37.6469587466 -> V=1.0, theta=0.0
% INFO    : Bus 12568	: V=1.00078109947, theta=-34.2929547987 -> V=1.0, theta=0.0
% INFO    : Bus 12569	: V=1.00013796221, theta=-34.4426396286 -> V=1.0, theta=0.0
% INFO    : Bus 12570	: V=1.00037359886, theta=-34.4253520568 -> V=1.0, theta=0.0
% INFO    : Bus 12571	: V=0.999956234866, theta=-39.564234148 -> V=1.0, theta=0.0
% INFO    : Bus 12572	: V=0.997181559992, theta=-40.2815110278 -> V=1.0, theta=0.0
% INFO    : Bus 12573	: V=0.997183255497, theta=-38.2330306679 -> V=1.0, theta=0.0
% INFO    : Bus 12574	: V=0.997331467591, theta=-38.2187826572 -> V=1.0, theta=0.0
% INFO    : Bus 12575	: V=0.99874689769, theta=-38.3460820515 -> V=1.0, theta=0.0
% INFO    : Bus 12576	: V=0.998643227781, theta=-38.3562551991 -> V=1.0, theta=0.0
% INFO    : Bus 12577	: V=1.00166182451, theta=-38.3352862424 -> V=1.0, theta=0.0
% INFO    : Bus 12578	: V=1.00159873031, theta=-38.3428275439 -> V=1.0, theta=0.0
% INFO    : Bus 12579	: V=1.00011703094, theta=-38.7950434554 -> V=1.0, theta=0.0
% INFO    : Bus 12580	: V=1.00004323849, theta=-38.8028838984 -> V=1.0, theta=0.0
% INFO    : Bus 12581	: V=1.00019378207, theta=-38.7876871542 -> V=1.0, theta=0.0
% INFO    : Bus 12582	: V=1.00011703094, theta=-38.7950434554 -> V=1.0, theta=0.0
% INFO    : Bus 12583	: V=1.00334203266, theta=-38.8491665793 -> V=1.0, theta=0.0
% INFO    : Bus 12584	: V=1.00075777913, theta=-29.8612037533 -> V=1.0, theta=0.0
% INFO    : Bus 12585	: V=1.00078205399, theta=-29.8588761757 -> V=1.0, theta=0.0
% INFO    : Bus 12586	: V=0.997838739208, theta=-31.8748186166 -> V=1.0, theta=0.0
% INFO    : Bus 12587	: V=0.997810641893, theta=-31.8769583007 -> V=1.0, theta=0.0
% INFO    : Bus 12588	: V=0.997867316526, theta=-31.8725953786 -> V=1.0, theta=0.0
% INFO    : Bus 12589	: V=0.997838739208, theta=-31.8748186166 -> V=1.0, theta=0.0
% INFO    : Bus 12590	: V=1.00398532949, theta=-30.6973586093 -> V=1.0, theta=0.0
% INFO    : Bus 12591	: V=1.00396118268, theta=-30.6992975771 -> V=1.0, theta=0.0
% INFO    : Bus 12592	: V=1.00064774746, theta=-39.3050465931 -> V=1.0, theta=0.0
% INFO    : Bus 12593	: V=0.997047002951, theta=-39.3513196863 -> V=1.0, theta=0.0
% INFO    : Bus 12594	: V=0.99787713366, theta=-39.0029132882 -> V=1.0, theta=0.0
% INFO    : Bus 12595	: V=0.997794175094, theta=-39.0127872879 -> V=1.0, theta=0.0
% INFO    : Bus 12596	: V=0.997989470307, theta=-38.9895036327 -> V=1.0, theta=0.0
% INFO    : Bus 12597	: V=1.0012732945, theta=-37.9301080592 -> V=1.0, theta=0.0
% INFO    : Bus 12598	: V=1.0009234669, theta=-37.9561663316 -> V=1.0, theta=0.0
% INFO    : Bus 12599	: V=0.997578592153, theta=-38.1039707283 -> V=1.0, theta=0.0
% INFO    : Bus 12600	: V=0.997729128619, theta=-38.7868107316 -> V=1.0, theta=0.0
% INFO    : Bus 12601	: V=0.997538925341, theta=-38.7613820854 -> V=1.0, theta=0.0
% INFO    : Bus 12602	: V=0.997463144313, theta=-38.7683394861 -> V=1.0, theta=0.0
% INFO    : Bus 12603	: V=1.00101588333, theta=-36.3693000359 -> V=1.0, theta=0.0
% INFO    : Bus 12604	: V=1.00280860047, theta=-38.8500574843 -> V=1.0, theta=0.0
% INFO    : Bus 12605	: V=1.00288300591, theta=-38.8387189987 -> V=1.0, theta=0.0
% INFO    : Bus 12606	: V=1.002736541, theta=-38.8601028885 -> V=1.0, theta=0.0
% INFO    : Bus 12607	: V=1.00280860047, theta=-38.8500574843 -> V=1.0, theta=0.0
% INFO    : Bus 12608	: V=0.996801575881, theta=-39.3974091826 -> V=1.0, theta=0.0
% INFO    : Bus 12609	: V=0.996908086734, theta=-39.3904016306 -> V=1.0, theta=0.0
% INFO    : Bus 12610	: V=0.999003309093, theta=-39.8972874894 -> V=1.0, theta=0.0
% INFO    : Bus 12611	: V=0.998907902468, theta=-39.9048304422 -> V=1.0, theta=0.0
% INFO    : Bus 12612	: V=0.998745109125, theta=-38.5464004014 -> V=1.0, theta=0.0
% INFO    : Bus 12613	: V=0.998525825262, theta=-38.7193023829 -> V=1.0, theta=0.0
% INFO    : Bus 12614	: V=0.99868477002, theta=-38.6990411484 -> V=1.0, theta=0.0
% INFO    : Bus 12615	: V=0.998365145708, theta=-38.7412184663 -> V=1.0, theta=0.0
% INFO    : Bus 12616	: V=1.0001912949, theta=-39.4460343135 -> V=1.0, theta=0.0
% INFO    : Bus 12617	: V=1.00146855319, theta=-39.2569631786 -> V=1.0, theta=0.0
% INFO    : Bus 12618	: V=1.00136498053, theta=-39.2723519074 -> V=1.0, theta=0.0
% INFO    : Bus 12619	: V=0.997629387594, theta=-39.2588984298 -> V=1.0, theta=0.0
% INFO    : Bus 12620	: V=0.997477322194, theta=-39.2735871456 -> V=1.0, theta=0.0
% INFO    : Bus 12621	: V=0.997782101713, theta=-39.2449975071 -> V=1.0, theta=0.0
% INFO    : Bus 12622	: V=0.997629387594, theta=-39.2588984298 -> V=1.0, theta=0.0
% INFO    : Bus 12623	: V=0.997900804918, theta=-38.387993828 -> V=1.0, theta=0.0
% INFO    : Bus 12624	: V=0.997402337277, theta=-38.4110522886 -> V=1.0, theta=0.0
% INFO    : Bus 12625	: V=1.00091785543, theta=-39.6225986957 -> V=1.0, theta=0.0
% INFO    : Bus 12626	: V=1.00083795082, theta=-39.6311693668 -> V=1.0, theta=0.0
% INFO    : Bus 12627	: V=1.00099305851, theta=-39.6151303291 -> V=1.0, theta=0.0
% INFO    : Bus 12628	: V=1.00091785543, theta=-39.6225986957 -> V=1.0, theta=0.0
% INFO    : Bus 12629	: V=0.998639875103, theta=-38.909763395 -> V=1.0, theta=0.0
% INFO    : Bus 12630	: V=1.00018392325, theta=-38.6904169683 -> V=1.0, theta=0.0
% INFO    : Bus 12631	: V=0.999177271177, theta=-38.0210233556 -> V=1.0, theta=0.0
% INFO    : Bus 12632	: V=0.998997758409, theta=-38.0333706176 -> V=1.0, theta=0.0
% INFO    : Bus 12633	: V=0.998512754621, theta=-39.2277253381 -> V=1.0, theta=0.0
% INFO    : Bus 12634	: V=0.999572023019, theta=-38.1415736636 -> V=1.0, theta=0.0
% INFO    : Bus 12635	: V=1.00093332327, theta=-39.2418739687 -> V=1.0, theta=0.0
% INFO    : Bus 12636	: V=1.00373640084, theta=-38.9424087038 -> V=1.0, theta=0.0
% INFO    : Bus 12637	: V=1.00001863364, theta=-39.2341165635 -> V=1.0, theta=0.0
% INFO    : Bus 12638	: V=0.996782331873, theta=-34.4966306666 -> V=1.0, theta=0.0
% INFO    : Bus 12639	: V=1.00666557136, theta=-37.6456817409 -> V=1.0, theta=0.0
% INFO    : Bus 12640	: V=0.996742393191, theta=-34.5049029355 -> V=1.0, theta=0.0
% INFO    : Bus 12641	: V=0.998792776026, theta=-34.3151942496 -> V=1.0, theta=0.0
% INFO    : Bus 12642	: V=0.996782331873, theta=-34.4966306666 -> V=1.0, theta=0.0
% INFO    : Bus 12643	: V=0.998371777893, theta=-38.1901171835 -> V=1.0, theta=0.0
% INFO    : Bus 12644	: V=0.998277799545, theta=-38.1998930123 -> V=1.0, theta=0.0
% INFO    : Bus 12645	: V=0.998474845283, theta=-38.1806498972 -> V=1.0, theta=0.0
% INFO    : Bus 12646	: V=0.999924554776, theta=-38.8672094976 -> V=1.0, theta=0.0
% INFO    : Bus 12647	: V=0.99986557251, theta=-38.8770126339 -> V=1.0, theta=0.0
% INFO    : Bus 12648	: V=0.999989534827, theta=-38.8576280455 -> V=1.0, theta=0.0
% INFO    : Bus 12649	: V=1.005278592, theta=-38.8803228615 -> V=1.0, theta=0.0
% INFO    : Bus 12650	: V=1.00521269453, theta=-38.8898925851 -> V=1.0, theta=0.0
% INFO    : Bus 12651	: V=1.00001023088, theta=-38.298818419 -> V=1.0, theta=0.0
% INFO    : Bus 12652	: V=0.998930543253, theta=-38.40747925 -> V=1.0, theta=0.0
% INFO    : Bus 12653	: V=0.997374365668, theta=-38.3093556284 -> V=1.0, theta=0.0
% INFO    : Bus 12654	: V=0.997836454213, theta=-38.3281519713 -> V=1.0, theta=0.0
% INFO    : Bus 12655	: V=0.997554670734, theta=-38.3517062952 -> V=1.0, theta=0.0
% INFO    : Bus 12656	: V=0.998109216964, theta=-38.3060229168 -> V=1.0, theta=0.0
% INFO    : Bus 12657	: V=0.997836454213, theta=-38.3281519713 -> V=1.0, theta=0.0
% INFO    : Bus 12658	: V=0.99851217248, theta=-38.5278788401 -> V=1.0, theta=0.0
% INFO    : Bus 12659	: V=0.995120685013, theta=-38.7488806213 -> V=1.0, theta=0.0
% INFO    : Bus 12660	: V=0.999878668794, theta=-38.8867901028 -> V=1.0, theta=0.0
% INFO    : Bus 12661	: V=1.00117982623, theta=-38.0035422377 -> V=1.0, theta=0.0
% INFO    : Bus 12662	: V=1.00111813268, theta=-38.0176408475 -> V=1.0, theta=0.0
% INFO    : Bus 12663	: V=1.00124993746, theta=-37.9908279092 -> V=1.0, theta=0.0
% INFO    : Bus 12664	: V=1.00117982623, theta=-38.0035422377 -> V=1.0, theta=0.0
% INFO    : Bus 12665	: V=0.998156957786, theta=-38.8301832321 -> V=1.0, theta=0.0
% INFO    : Bus 12666	: V=0.998290661291, theta=-38.8105330322 -> V=1.0, theta=0.0
% INFO    : Bus 12667	: V=1.0033392918, theta=-33.869451459 -> V=1.0, theta=0.0
% INFO    : Bus 12668	: V=1.0084813094, theta=-36.3327426165 -> V=1.0, theta=0.0
% INFO    : Bus 12669	: V=1.00195254342, theta=-33.7376457103 -> V=1.0, theta=0.0
% INFO    : Bus 12670	: V=1.00307705332, theta=-33.89380884 -> V=1.0, theta=0.0
% INFO    : Bus 12671	: V=1.0033392918, theta=-33.869451459 -> V=1.0, theta=0.0
% INFO    : Bus 12672	: V=1.0033392918, theta=-33.869451459 -> V=1.0, theta=0.0
% INFO    : Bus 12673	: V=0.997568911162, theta=-38.5834378985 -> V=1.0, theta=0.0
% INFO    : Bus 12674	: V=0.99711880849, theta=-39.2349551591 -> V=1.0, theta=0.0
% INFO    : Bus 12675	: V=1.00506233709, theta=-38.7966104653 -> V=1.0, theta=0.0
% INFO    : Bus 12676	: V=1.00494180277, theta=-38.8115875623 -> V=1.0, theta=0.0
% INFO    : Bus 12677	: V=1.00394909664, theta=-38.7647308752 -> V=1.0, theta=0.0
% INFO    : Bus 12678	: V=1.00502984501, theta=-38.8973466614 -> V=1.0, theta=0.0
% INFO    : Bus 12679	: V=1.00498800457, theta=-38.9064332705 -> V=1.0, theta=0.0
% INFO    : Bus 12680	: V=1.00512859604, theta=-38.8813891591 -> V=1.0, theta=0.0
% INFO    : Bus 12681	: V=0.998499096894, theta=-38.6066130859 -> V=1.0, theta=0.0
% INFO    : Bus 12682	: V=0.998419426413, theta=-38.6162899584 -> V=1.0, theta=0.0
% INFO    : Bus 12683	: V=0.9985703854, theta=-38.5985361467 -> V=1.0, theta=0.0
% INFO    : Bus 12684	: V=1.00004816457, theta=-39.6237850744 -> V=1.0, theta=0.0
% INFO    : Bus 12685	: V=0.999695495695, theta=-39.6438943976 -> V=1.0, theta=0.0
% INFO    : Bus 12686	: V=0.999845047627, theta=-39.5931675279 -> V=1.0, theta=0.0
% INFO    : Bus 12687	: V=1.00004816457, theta=-39.6237850744 -> V=1.0, theta=0.0
% INFO    : Bus 12688	: V=1.0014781293, theta=-38.1708772055 -> V=1.0, theta=0.0
% INFO    : Bus 12689	: V=1.00198236996, theta=-38.1791445394 -> V=1.0, theta=0.0
% INFO    : Bus 12690	: V=0.998139017978, theta=-38.6267478731 -> V=1.0, theta=0.0
% INFO    : Bus 12691	: V=0.997733249457, theta=-39.2803621491 -> V=1.0, theta=0.0
% INFO    : Bus 12692	: V=0.997534981374, theta=-39.3044057721 -> V=1.0, theta=0.0
% INFO    : Bus 12693	: V=0.997951964366, theta=-39.2529701843 -> V=1.0, theta=0.0
% INFO    : Bus 12694	: V=1.0056774226, theta=-36.8919107452 -> V=1.0, theta=0.0
% INFO    : Bus 12695	: V=0.999680463239, theta=-38.7670560985 -> V=1.0, theta=0.0
% INFO    : Bus 12696	: V=1.00038095519, theta=-38.7674080034 -> V=1.0, theta=0.0
% INFO    : Bus 12697	: V=1.00048049618, theta=-39.0917424547 -> V=1.0, theta=0.0
% INFO    : Bus 12698	: V=1.00042011427, theta=-39.0999778509 -> V=1.0, theta=0.0
% INFO    : Bus 12699	: V=1.0010963315, theta=-23.0954421743 -> V=1.0, theta=0.0
% INFO    : Bus 12700	: V=1.00112076582, theta=-23.0285643737 -> V=1.0, theta=0.0
% INFO    : Bus 12701	: V=0.999549368798, theta=-39.2591903152 -> V=1.0, theta=0.0
% INFO    : Bus 12702	: V=0.998891197697, theta=-39.4674692763 -> V=1.0, theta=0.0
% INFO    : Bus 12703	: V=0.99879183423, theta=-39.4805263654 -> V=1.0, theta=0.0
% INFO    : Bus 12704	: V=1.00243220357, theta=-39.1664362974 -> V=1.0, theta=0.0
% INFO    : Bus 12705	: V=1.00129452141, theta=-37.8895792121 -> V=1.0, theta=0.0
% INFO    : Bus 12706	: V=1.00111188605, theta=-37.9103097676 -> V=1.0, theta=0.0
% INFO    : Bus 12707	: V=0.998822018224, theta=-39.4309140475 -> V=1.0, theta=0.0
% INFO    : Bus 12708	: V=1.00020021729, theta=-39.0893664612 -> V=1.0, theta=0.0
% INFO    : Bus 12709	: V=1.0000739892, theta=-39.1020633487 -> V=1.0, theta=0.0
% INFO    : Bus 12710	: V=1.00032176818, theta=-39.0755693356 -> V=1.0, theta=0.0
% INFO    : Bus 12711	: V=1.00591564159, theta=-38.8661804222 -> V=1.0, theta=0.0
% INFO    : Bus 12712	: V=1.00266625271, theta=-38.9177947386 -> V=1.0, theta=0.0
% INFO    : Bus 12713	: V=1.00223512258, theta=-39.1083976423 -> V=1.0, theta=0.0
% INFO    : Bus 12714	: V=0.99636015344, theta=-35.1564512155 -> V=1.0, theta=0.0
% INFO    : Bus 12715	: V=1.00220996773, theta=-37.6770730232 -> V=1.0, theta=0.0
% INFO    : Bus 12716	: V=0.998990879176, theta=-34.6861374751 -> V=1.0, theta=0.0
% INFO    : Bus 12717	: V=0.99636015344, theta=-35.1564512155 -> V=1.0, theta=0.0
% INFO    : Bus 12718	: V=0.996076566566, theta=-35.1917044312 -> V=1.0, theta=0.0
% INFO    : Bus 12719	: V=0.998788428117, theta=-38.2973347387 -> V=1.0, theta=0.0
% INFO    : Bus 12720	: V=0.998428214727, theta=-38.1095939651 -> V=1.0, theta=0.0
% INFO    : Bus 12721	: V=0.998313801683, theta=-38.122721824 -> V=1.0, theta=0.0
% INFO    : Bus 12722	: V=0.998541212688, theta=-38.0943680414 -> V=1.0, theta=0.0
% INFO    : Bus 12723	: V=0.998428214727, theta=-38.1095939651 -> V=1.0, theta=0.0
% INFO    : Bus 12724	: V=0.996454109136, theta=-39.410835789 -> V=1.0, theta=0.0
% INFO    : Bus 12725	: V=1.00151624259, theta=-38.8232871363 -> V=1.0, theta=0.0
% INFO    : Bus 12726	: V=1.00072023327, theta=-39.2640730167 -> V=1.0, theta=0.0
% INFO    : Bus 12727	: V=1.00066276084, theta=-39.2739063243 -> V=1.0, theta=0.0
% INFO    : Bus 12728	: V=1.00154457548, theta=-39.1285031734 -> V=1.0, theta=0.0
% INFO    : Bus 12729	: V=1.00148982773, theta=-39.1375982508 -> V=1.0, theta=0.0
% INFO    : Bus 12730	: V=0.997729169191, theta=-39.0863551247 -> V=1.0, theta=0.0
% INFO    : Bus 12731	: V=0.996722888938, theta=-38.6363428846 -> V=1.0, theta=0.0
% INFO    : Bus 12732	: V=0.996633747098, theta=-38.6448471818 -> V=1.0, theta=0.0
% INFO    : Bus 12733	: V=0.99831226895, theta=-38.0897423223 -> V=1.0, theta=0.0
% INFO    : Bus 12734	: V=1.00447186347, theta=-35.0535827025 -> V=1.0, theta=0.0
% INFO    : Bus 12735	: V=0.996994875252, theta=-38.5520637546 -> V=1.0, theta=0.0
% INFO    : Bus 12736	: V=0.999378657813, theta=-38.8674070764 -> V=1.0, theta=0.0
% INFO    : Bus 12737	: V=1.00224036609, theta=-38.1672661411 -> V=1.0, theta=0.0
% INFO    : Bus 12738	: V=1.0015374614, theta=-37.5578813448 -> V=1.0, theta=0.0
% INFO    : Bus 12739	: V=1.00029143797, theta=-38.4818923324 -> V=1.0, theta=0.0
% INFO    : Bus 12740	: V=1.00013398343, theta=-38.4986479109 -> V=1.0, theta=0.0
% INFO    : Bus 12741	: V=1.0004628773, theta=-38.4660097222 -> V=1.0, theta=0.0
% INFO    : Bus 12742	: V=1.00029143797, theta=-38.4818923324 -> V=1.0, theta=0.0
% INFO    : Bus 12743	: V=0.998991818367, theta=-38.9970325396 -> V=1.0, theta=0.0
% INFO    : Bus 12744	: V=0.999457123403, theta=-38.9542722753 -> V=1.0, theta=0.0
% INFO    : Bus 12745	: V=0.999232803422, theta=-38.9716986699 -> V=1.0, theta=0.0
% INFO    : Bus 12746	: V=0.998609907987, theta=-28.7612673545 -> V=1.0, theta=0.0
% INFO    : Bus 12747	: V=0.995646581698, theta=-29.68533985 -> V=1.0, theta=0.0
% INFO    : Bus 12748	: V=0.995906645544, theta=-28.3566699117 -> V=1.0, theta=0.0
% INFO    : Bus 12749	: V=0.995998392929, theta=-28.3494563445 -> V=1.0, theta=0.0
% INFO    : Bus 12750	: V=0.995805359442, theta=-28.3649319763 -> V=1.0, theta=0.0
% INFO    : Bus 12751	: V=0.995906645544, theta=-28.3566699117 -> V=1.0, theta=0.0
% INFO    : Bus 12752	: V=1.00256549517, theta=-22.937863217 -> V=1.0, theta=0.0
% INFO    : Bus 12753	: V=1.00102654002, theta=-37.894907184 -> V=1.0, theta=0.0
% INFO    : Bus 12754	: V=0.999770338217, theta=-39.0074571513 -> V=1.0, theta=0.0
% INFO    : Bus 12755	: V=0.999652007445, theta=-39.0159648386 -> V=1.0, theta=0.0
% INFO    : Bus 12756	: V=0.999894056589, theta=-38.9994515873 -> V=1.0, theta=0.0
% INFO    : Bus 12757	: V=1.00417861947, theta=-38.8820099421 -> V=1.0, theta=0.0
% INFO    : Bus 12758	: V=1.00387071301, theta=-38.9098211083 -> V=1.0, theta=0.0
% INFO    : Bus 12759	: V=1.00451461476, theta=-38.8550099913 -> V=1.0, theta=0.0
% INFO    : Bus 12760	: V=1.00417861947, theta=-38.8820099421 -> V=1.0, theta=0.0
% INFO    : Bus 12761	: V=0.997505409949, theta=-39.532077474 -> V=1.0, theta=0.0
% INFO    : Bus 12762	: V=0.999509310924, theta=-38.2874021044 -> V=1.0, theta=0.0
% INFO    : Bus 12763	: V=0.999453575382, theta=-38.2941578461 -> V=1.0, theta=0.0
% INFO    : Bus 12764	: V=0.998660278401, theta=-39.5136079609 -> V=1.0, theta=0.0
% INFO    : Bus 12765	: V=0.998777200197, theta=-39.4982794778 -> V=1.0, theta=0.0
% INFO    : Bus 12766	: V=0.998533573135, theta=-39.5290637095 -> V=1.0, theta=0.0
% INFO    : Bus 12767	: V=1.00008227445, theta=-38.2537022322 -> V=1.0, theta=0.0
% INFO    : Bus 12768	: V=0.999990840645, theta=-38.2606187089 -> V=1.0, theta=0.0
% INFO    : Bus 12769	: V=1.00016850002, theta=-38.2474069901 -> V=1.0, theta=0.0
% INFO    : Bus 12770	: V=1.00008227445, theta=-38.2537022322 -> V=1.0, theta=0.0
% INFO    : Bus 12771	: V=0.998786364972, theta=-34.334822158 -> V=1.0, theta=0.0
% INFO    : Bus 12772	: V=1.00695156318, theta=-36.9583058842 -> V=1.0, theta=0.0
% INFO    : Bus 12773	: V=0.999892878175, theta=-34.2165640017 -> V=1.0, theta=0.0
% INFO    : Bus 12774	: V=0.998786364972, theta=-34.334822158 -> V=1.0, theta=0.0
% INFO    : Bus 12775	: V=0.998735200528, theta=-34.3422113115 -> V=1.0, theta=0.0
% INFO    : Bus 12776	: V=0.998786364972, theta=-34.334822158 -> V=1.0, theta=0.0
% INFO    : Bus 12777	: V=1.00336644506, theta=-39.208398402 -> V=1.0, theta=0.0
% INFO    : Bus 12778	: V=1.00215145287, theta=-38.1085684046 -> V=1.0, theta=0.0
% INFO    : Bus 12779	: V=1.00209170151, theta=-38.1150531396 -> V=1.0, theta=0.0
% INFO    : Bus 12780	: V=1.00221010631, theta=-38.1011569308 -> V=1.0, theta=0.0
% INFO    : Bus 12781	: V=1.00215145287, theta=-38.1085684046 -> V=1.0, theta=0.0
% INFO    : Bus 12782	: V=0.998791593675, theta=-39.1907882541 -> V=1.0, theta=0.0
% INFO    : Bus 12783	: V=0.998722852711, theta=-39.20076159 -> V=1.0, theta=0.0
% INFO    : Bus 12784	: V=0.996416298615, theta=-39.3760920971 -> V=1.0, theta=0.0
% INFO    : Bus 12785	: V=0.996278246941, theta=-39.3843281705 -> V=1.0, theta=0.0
% INFO    : Bus 12786	: V=1.00090553684, theta=-38.7818540483 -> V=1.0, theta=0.0
% INFO    : Bus 12787	: V=1.00098303832, theta=-38.7722351111 -> V=1.0, theta=0.0
% INFO    : Bus 12788	: V=0.996950952469, theta=-39.3604772476 -> V=1.0, theta=0.0
% INFO    : Bus 12789	: V=0.996857585543, theta=-39.3691544788 -> V=1.0, theta=0.0
% INFO    : Bus 12790	: V=0.997053665156, theta=-39.3524432768 -> V=1.0, theta=0.0
% INFO    : Bus 12791	: V=0.997885154135, theta=-38.8149917247 -> V=1.0, theta=0.0
% INFO    : Bus 12792	: V=0.997513420115, theta=-38.8499651831 -> V=1.0, theta=0.0
% INFO    : Bus 12793	: V=0.997394483445, theta=-38.8635291737 -> V=1.0, theta=0.0
% INFO    : Bus 12794	: V=0.997620591054, theta=-38.836359757 -> V=1.0, theta=0.0
% INFO    : Bus 12795	: V=1.00354354033, theta=-35.3606543116 -> V=1.0, theta=0.0
% INFO    : Bus 12796	: V=1.00411268683, theta=-39.1997994915 -> V=1.0, theta=0.0
% INFO    : Bus 12797	: V=1.00590279203, theta=-38.8007348015 -> V=1.0, theta=0.0
% INFO    : Bus 12798	: V=1.00583089579, theta=-38.8112953216 -> V=1.0, theta=0.0
% INFO    : Bus 12799	: V=1.00373235571, theta=-37.0882456974 -> V=1.0, theta=0.0
% INFO    : Bus 12800	: V=0.99919382194, theta=-33.1411053972 -> V=1.0, theta=0.0
% INFO    : Bus 12801	: V=0.9997058527, theta=-36.8499783675 -> V=1.0, theta=0.0
% INFO    : Bus 12802	: V=0.999163061109, theta=-33.1464325379 -> V=1.0, theta=0.0
% INFO    : Bus 12803	: V=0.999845467528, theta=-32.9982853584 -> V=1.0, theta=0.0
% INFO    : Bus 12804	: V=0.99919382194, theta=-33.1411053972 -> V=1.0, theta=0.0
% INFO    : Bus 12805	: V=0.997736404803, theta=-37.9809093438 -> V=1.0, theta=0.0
% INFO    : Bus 12806	: V=0.997696382764, theta=-37.9863008394 -> V=1.0, theta=0.0
% INFO    : Bus 12807	: V=1.00370315695, theta=-37.2295899553 -> V=1.0, theta=0.0
% INFO    : Bus 12808	: V=1.00357115391, theta=-37.2431247471 -> V=1.0, theta=0.0
% INFO    : Bus 12809	: V=0.998655460443, theta=-39.4233530623 -> V=1.0, theta=0.0
% INFO    : Bus 12810	: V=0.998564641329, theta=-39.4353828201 -> V=1.0, theta=0.0
% INFO    : Bus 12811	: V=0.998747797432, theta=-39.4103492479 -> V=1.0, theta=0.0
% INFO    : Bus 12812	: V=0.998655460443, theta=-39.4233530623 -> V=1.0, theta=0.0
% INFO    : Bus 12813	: V=1.00047444605, theta=-38.599851676 -> V=1.0, theta=0.0
% INFO    : Bus 12814	: V=1.0004781341, theta=-38.2495051996 -> V=1.0, theta=0.0
% INFO    : Bus 12815	: V=1.00130470475, theta=-38.9662110349 -> V=1.0, theta=0.0
% INFO    : Bus 12816	: V=1.00117652053, theta=-38.9836205188 -> V=1.0, theta=0.0
% INFO    : Bus 12817	: V=1.00083355801, theta=-38.9414823123 -> V=1.0, theta=0.0
% INFO    : Bus 12818	: V=1.00294381556, theta=-37.2624891748 -> V=1.0, theta=0.0
% INFO    : Bus 12819	: V=1.00280295602, theta=-37.2773745715 -> V=1.0, theta=0.0
% INFO    : Bus 12820	: V=1.00140844112, theta=-38.6000756318 -> V=1.0, theta=0.0
% INFO    : Bus 12821	: V=1.00133357517, theta=-38.6096341374 -> V=1.0, theta=0.0
% INFO    : Bus 12822	: V=1.00147117133, theta=-38.5917736288 -> V=1.0, theta=0.0
% INFO    : Bus 12823	: V=0.99543181305, theta=-38.8070132588 -> V=1.0, theta=0.0
% INFO    : Bus 12824	: V=1.00004666321, theta=-38.5473560848 -> V=1.0, theta=0.0
% INFO    : Bus 12825	: V=0.999986205952, theta=-38.4382821516 -> V=1.0, theta=0.0
% INFO    : Bus 12826	: V=0.999810928825, theta=-38.4476176974 -> V=1.0, theta=0.0
% INFO    : Bus 12827	: V=0.998505444686, theta=-39.0365255175 -> V=1.0, theta=0.0
% INFO    : Bus 12828	: V=1.00094829532, theta=-38.2286606991 -> V=1.0, theta=0.0
% INFO    : Bus 12829	: V=1.00088774735, theta=-38.2398634843 -> V=1.0, theta=0.0
% INFO    : Bus 12830	: V=1.0010138318, theta=-38.2178601453 -> V=1.0, theta=0.0
% INFO    : Bus 12831	: V=1.00094829532, theta=-38.2286606991 -> V=1.0, theta=0.0
% INFO    : Bus 12832	: V=1.00439913042, theta=-38.9999887746 -> V=1.0, theta=0.0
% INFO    : Bus 12833	: V=1.00448131356, theta=-38.9892539414 -> V=1.0, theta=0.0
% INFO    : Bus 12834	: V=1.00077489175, theta=-37.4874446378 -> V=1.0, theta=0.0
% INFO    : Bus 12835	: V=1.00229657063, theta=-37.3553353526 -> V=1.0, theta=0.0
% INFO    : Bus 12836	: V=1.0013037287, theta=-38.1261972605 -> V=1.0, theta=0.0
% INFO    : Bus 12837	: V=1.00121821073, theta=-38.1371563754 -> V=1.0, theta=0.0
% INFO    : Bus 12838	: V=1.00138807616, theta=-38.1147994249 -> V=1.0, theta=0.0
% INFO    : Bus 12839	: V=1.0013037287, theta=-38.1261972605 -> V=1.0, theta=0.0
% INFO    : Bus 12840	: V=1.0027245582, theta=-32.6354440275 -> V=1.0, theta=0.0
% INFO    : Bus 12841	: V=0.996859929929, theta=-30.9640525181 -> V=1.0, theta=0.0
% INFO    : Bus 12842	: V=1.00337261511, theta=-31.8077004876 -> V=1.0, theta=0.0
% INFO    : Bus 12843	: V=0.997203021291, theta=-30.8792978051 -> V=1.0, theta=0.0
% INFO    : Bus 12844	: V=0.996859929929, theta=-30.9640525181 -> V=1.0, theta=0.0
% INFO    : Bus 12845	: V=0.996726120614, theta=-30.9773520427 -> V=1.0, theta=0.0
% INFO    : Bus 12846	: V=0.996859929929, theta=-30.9640525181 -> V=1.0, theta=0.0
% INFO    : Bus 12847	: V=0.999797459742, theta=-32.384061511 -> V=1.0, theta=0.0
% INFO    : Bus 12848	: V=1.00104447933, theta=-32.5015456784 -> V=1.0, theta=0.0
% INFO    : Bus 12849	: V=0.999921645577, theta=-32.3617069848 -> V=1.0, theta=0.0
% INFO    : Bus 12850	: V=0.999797459742, theta=-32.384061511 -> V=1.0, theta=0.0
% INFO    : Bus 12851	: V=0.999637104006, theta=-32.3994448596 -> V=1.0, theta=0.0
% INFO    : Bus 12852	: V=0.998387653099, theta=-30.5146978319 -> V=1.0, theta=0.0
% INFO    : Bus 12853	: V=1.00133076587, theta=-31.6007358675 -> V=1.0, theta=0.0
% INFO    : Bus 12854	: V=1.00121071252, theta=-31.6128635272 -> V=1.0, theta=0.0
% INFO    : Bus 12855	: V=1.00099697121, theta=-38.8961465646 -> V=1.0, theta=0.0
% INFO    : Bus 12856	: V=0.998080303249, theta=-39.3185421941 -> V=1.0, theta=0.0
% INFO    : Bus 12857	: V=0.998109225315, theta=-39.3128751838 -> V=1.0, theta=0.0
% INFO    : Bus 12858	: V=1.00533761514, theta=-38.8857581255 -> V=1.0, theta=0.0
% INFO    : Bus 12859	: V=1.0053831394, theta=-38.8771924825 -> V=1.0, theta=0.0
% INFO    : Bus 12860	: V=0.999424019305, theta=-38.9363822334 -> V=1.0, theta=0.0
% INFO    : Bus 12861	: V=0.999296100725, theta=-38.9519711375 -> V=1.0, theta=0.0
% INFO    : Bus 12862	: V=0.999561552754, theta=-38.9187839806 -> V=1.0, theta=0.0
% INFO    : Bus 12863	: V=0.999992495088, theta=-39.4124514499 -> V=1.0, theta=0.0
% INFO    : Bus 12864	: V=1.00111535797, theta=-38.2206273364 -> V=1.0, theta=0.0
% INFO    : Bus 12865	: V=1.00108257912, theta=-38.2267150799 -> V=1.0, theta=0.0
% INFO    : Bus 12866	: V=1.00605177196, theta=-39.0278611061 -> V=1.0, theta=0.0
% INFO    : Bus 12867	: V=0.995292300034, theta=-38.8206459336 -> V=1.0, theta=0.0
% INFO    : Bus 12868	: V=1.00006162612, theta=-39.2699777771 -> V=1.0, theta=0.0
% INFO    : Bus 12869	: V=1.00014690604, theta=-39.2614822104 -> V=1.0, theta=0.0
% INFO    : Bus 12870	: V=1.00006162612, theta=-39.2699777771 -> V=1.0, theta=0.0
% INFO    : Bus 12871	: V=1.00234672452, theta=-39.0695718502 -> V=1.0, theta=0.0
% INFO    : Bus 12872	: V=1.00240341186, theta=-39.0619653197 -> V=1.0, theta=0.0
% INFO    : Bus 12873	: V=1.00234672452, theta=-39.0695718502 -> V=1.0, theta=0.0
% INFO    : Bus 12874	: V=1.00229347364, theta=-39.0783456195 -> V=1.0, theta=0.0
% INFO    : Bus 12875	: V=1.00314884871, theta=-38.0478372751 -> V=1.0, theta=0.0
% INFO    : Bus 12876	: V=1.0030609203, theta=-38.0590549118 -> V=1.0, theta=0.0
% INFO    : Bus 12877	: V=1.00324060836, theta=-38.0376604251 -> V=1.0, theta=0.0
% INFO    : Bus 12878	: V=1.00252732479, theta=-37.5215016193 -> V=1.0, theta=0.0
% INFO    : Bus 12879	: V=1.00237446029, theta=-37.5364567388 -> V=1.0, theta=0.0
% INFO    : Bus 12880	: V=1.00055469419, theta=-37.887668905 -> V=1.0, theta=0.0
% INFO    : Bus 12881	: V=1.00046546058, theta=-37.903036911 -> V=1.0, theta=0.0
% INFO    : Bus 12882	: V=0.997694019124, theta=-38.7004635116 -> V=1.0, theta=0.0
% INFO    : Bus 12883	: V=0.997919832962, theta=-37.5339199775 -> V=1.0, theta=0.0
% INFO    : Bus 12884	: V=0.998620132134, theta=-38.621458401 -> V=1.0, theta=0.0
% INFO    : Bus 12885	: V=1.00486651574, theta=-37.2793106267 -> V=1.0, theta=0.0
% INFO    : Bus 12886	: V=1.00065232841, theta=-38.7430509803 -> V=1.0, theta=0.0
% INFO    : Bus 12887	: V=1.00061626805, theta=-38.751810782 -> V=1.0, theta=0.0
% INFO    : Bus 12888	: V=1.00069200485, theta=-38.7352637011 -> V=1.0, theta=0.0
% INFO    : Bus 12889	: V=1.00065232841, theta=-38.7430509803 -> V=1.0, theta=0.0
% INFO    : Bus 12890	: V=1.00211913234, theta=-37.0056876609 -> V=1.0, theta=0.0
% INFO    : Bus 12891	: V=1.00104814727, theta=-38.6485911742 -> V=1.0, theta=0.0
% INFO    : Bus 12892	: V=1.00094294543, theta=-38.6731857345 -> V=1.0, theta=0.0
% INFO    : Bus 12893	: V=0.993777271291, theta=-39.3705126704 -> V=1.0, theta=0.0
% INFO    : Bus 12894	: V=0.997839861008, theta=-38.863993933 -> V=1.0, theta=0.0
% INFO    : Bus 12895	: V=0.997654866485, theta=-38.8803439784 -> V=1.0, theta=0.0
% INFO    : Bus 12896	: V=0.998018926248, theta=-38.8454562458 -> V=1.0, theta=0.0
% INFO    : Bus 12897	: V=1.00128187474, theta=-37.5334380045 -> V=1.0, theta=0.0
% INFO    : Bus 12898	: V=1.00118711752, theta=-37.5432690689 -> V=1.0, theta=0.0
% INFO    : Bus 12899	: V=1.00138959411, theta=-37.5230068394 -> V=1.0, theta=0.0
% INFO    : Bus 12900	: V=1.00128187474, theta=-37.5334380045 -> V=1.0, theta=0.0
% INFO    : Bus 12901	: V=1.00366670052, theta=-37.6824397066 -> V=1.0, theta=0.0
% INFO    : Bus 12902	: V=1.00027039583, theta=-38.225940216 -> V=1.0, theta=0.0
% INFO    : Bus 12903	: V=1.00013569783, theta=-38.2418493885 -> V=1.0, theta=0.0
% INFO    : Bus 12904	: V=0.999596083068, theta=-37.3805629933 -> V=1.0, theta=0.0
% INFO    : Bus 12905	: V=1.0012839296, theta=-37.6917396217 -> V=1.0, theta=0.0
% INFO    : Bus 12906	: V=1.00178615849, theta=-38.3273945729 -> V=1.0, theta=0.0
% INFO    : Bus 12907	: V=1.00185322047, theta=-38.3209274224 -> V=1.0, theta=0.0
% INFO    : Bus 12908	: V=0.9998767927, theta=-38.4487140489 -> V=1.0, theta=0.0
% INFO    : Bus 12909	: V=1.00052278553, theta=-38.8603203513 -> V=1.0, theta=0.0
% INFO    : Bus 12910	: V=1.00100551387, theta=-37.4478493649 -> V=1.0, theta=0.0
% INFO    : Bus 12911	: V=1.00077863996, theta=-37.4634435696 -> V=1.0, theta=0.0
% INFO    : Bus 12912	: V=0.998914976077, theta=-38.8059390278 -> V=1.0, theta=0.0
% INFO    : Bus 12913	: V=0.998723880163, theta=-38.824419688 -> V=1.0, theta=0.0
% INFO    : Bus 12914	: V=0.999107863892, theta=-38.7876763193 -> V=1.0, theta=0.0
% INFO    : Bus 12915	: V=0.999846358358, theta=-38.8358682476 -> V=1.0, theta=0.0
% INFO    : Bus 12916	: V=1.00475651111, theta=-38.9797307091 -> V=1.0, theta=0.0
% INFO    : Bus 12917	: V=0.997339401649, theta=-39.4472446549 -> V=1.0, theta=0.0
% INFO    : Bus 12918	: V=1.0004959522, theta=-39.3661814004 -> V=1.0, theta=0.0
% INFO    : Bus 12919	: V=0.995997945377, theta=-38.7357660663 -> V=1.0, theta=0.0
% INFO    : Bus 12920	: V=0.997731592994, theta=-39.4552066134 -> V=1.0, theta=0.0
% INFO    : Bus 12921	: V=1.00234154369, theta=-38.8425479861 -> V=1.0, theta=0.0
% INFO    : Bus 12922	: V=1.00048190042, theta=-38.3840654818 -> V=1.0, theta=0.0
% INFO    : Bus 12923	: V=1.00334348521, theta=-39.4827407717 -> V=1.0, theta=0.0
% INFO    : Bus 12924	: V=1.00331541842, theta=-39.4878326292 -> V=1.0, theta=0.0
% INFO    : Bus 12925	: V=1.00068007611, theta=-39.3282379934 -> V=1.0, theta=0.0
% INFO    : Bus 12926	: V=1.00063576074, theta=-39.3331420213 -> V=1.0, theta=0.0
% INFO    : Bus 12927	: V=1.00280273818, theta=-39.0385581002 -> V=1.0, theta=0.0
% INFO    : Bus 12928	: V=1.00528861266, theta=-38.944442979 -> V=1.0, theta=0.0
% INFO    : Bus 12929	: V=1.00510887775, theta=-38.9676459441 -> V=1.0, theta=0.0
% INFO    : Bus 12930	: V=1.00548515568, theta=-38.9217014147 -> V=1.0, theta=0.0
% INFO    : Bus 12931	: V=0.998443817229, theta=-38.9235778011 -> V=1.0, theta=0.0
% INFO    : Bus 12932	: V=1.00348029687, theta=-39.0415799182 -> V=1.0, theta=0.0
% INFO    : Bus 12933	: V=0.998417927449, theta=-38.8647388337 -> V=1.0, theta=0.0
% INFO    : Bus 12934	: V=0.992757637331, theta=-38.8203901823 -> V=1.0, theta=0.0
% INFO    : Bus 12935	: V=0.992695541043, theta=-38.8273084296 -> V=1.0, theta=0.0
% INFO    : Bus 12936	: V=0.992817226518, theta=-38.8131770501 -> V=1.0, theta=0.0
% INFO    : Bus 12937	: V=0.992757637331, theta=-38.8203901823 -> V=1.0, theta=0.0
% INFO    : Bus 12938	: V=1.00142303758, theta=-36.8718750138 -> V=1.0, theta=0.0
% INFO    : Bus 12939	: V=0.999234843708, theta=-34.3340591547 -> V=1.0, theta=0.0
% INFO    : Bus 12940	: V=1.0026741833, theta=-36.81222617 -> V=1.0, theta=0.0
% INFO    : Bus 12941	: V=0.999170206122, theta=-34.3430764713 -> V=1.0, theta=0.0
% INFO    : Bus 12942	: V=0.999859292542, theta=-34.2370176709 -> V=1.0, theta=0.0
% INFO    : Bus 12943	: V=0.999234843708, theta=-34.3340591547 -> V=1.0, theta=0.0
% INFO    : Bus 12944	: V=0.999234843708, theta=-34.3340591547 -> V=1.0, theta=0.0
% INFO    : Bus 12945	: V=0.998250078108, theta=-36.9913600006 -> V=1.0, theta=0.0
% INFO    : Bus 12946	: V=0.998389002637, theta=-36.9783583185 -> V=1.0, theta=0.0
% INFO    : Bus 12947	: V=1.00211092212, theta=-36.9081419191 -> V=1.0, theta=0.0
% INFO    : Bus 12948	: V=1.00167625235, theta=-32.5961925708 -> V=1.0, theta=0.0
% INFO    : Bus 12949	: V=1.0036142981, theta=-36.840950148 -> V=1.0, theta=0.0
% INFO    : Bus 12950	: V=1.00000097708, theta=-37.064339116 -> V=1.0, theta=0.0
% INFO    : Bus 12951	: V=0.998487494239, theta=-37.4095379246 -> V=1.0, theta=0.0
% INFO    : Bus 12952	: V=0.998420325331, theta=-37.4169816581 -> V=1.0, theta=0.0
% INFO    : Bus 12953	: V=1.00291073534, theta=-36.7487777814 -> V=1.0, theta=0.0
% INFO    : Bus 12954	: V=1.00281973931, theta=-36.7623216787 -> V=1.0, theta=0.0
% INFO    : Bus 12955	: V=0.998542747734, theta=-39.4809910898 -> V=1.0, theta=0.0
% INFO    : Bus 12956	: V=1.00040607881, theta=-38.6479833181 -> V=1.0, theta=0.0
% INFO    : Bus 12957	: V=0.999723830256, theta=-39.4007233997 -> V=1.0, theta=0.0
% INFO    : Bus 12958	: V=0.996814161358, theta=-38.7460839603 -> V=1.0, theta=0.0
% INFO    : Bus 12959	: V=0.992986219489, theta=-38.5568645426 -> V=1.0, theta=0.0
% INFO    : Bus 12960	: V=0.992926560128, theta=-38.5640422188 -> V=1.0, theta=0.0
% INFO    : Bus 12961	: V=1.00366746375, theta=-36.6273416947 -> V=1.0, theta=0.0
% INFO    : Bus 12962	: V=1.00161455089, theta=-36.9641639622 -> V=1.0, theta=0.0
% INFO    : Bus 12963	: V=1.0014685816, theta=-36.9819924742 -> V=1.0, theta=0.0
% INFO    : Bus 12964	: V=1.00423388732, theta=-36.5047791665 -> V=1.0, theta=0.0
% INFO    : Bus 12965	: V=0.998109560811, theta=-37.5707816048 -> V=1.0, theta=0.0
% INFO    : Bus 12966	: V=0.998032373487, theta=-37.5801662583 -> V=1.0, theta=0.0
% INFO    : Bus 12967	: V=0.998198756921, theta=-37.5604718771 -> V=1.0, theta=0.0
% INFO    : Bus 12968	: V=0.998109560811, theta=-37.5707816048 -> V=1.0, theta=0.0
% INFO    : Bus 12969	: V=0.99747275127, theta=-38.4054134893 -> V=1.0, theta=0.0
% INFO    : Bus 12970	: V=0.993388918784, theta=-38.2568751526 -> V=1.0, theta=0.0
% INFO    : Bus 12971	: V=0.993231054458, theta=-38.2722812418 -> V=1.0, theta=0.0
% INFO    : Bus 12972	: V=0.994743927233, theta=-31.0328337532 -> V=1.0, theta=0.0
% INFO    : Bus 12973	: V=0.994657425598, theta=-31.0403881657 -> V=1.0, theta=0.0
% INFO    : Bus 12974	: V=0.994827320576, theta=-31.0242766141 -> V=1.0, theta=0.0
% INFO    : Bus 12975	: V=0.996935792536, theta=-30.1019427738 -> V=1.0, theta=0.0
% INFO    : Bus 12976	: V=1.00767241442, theta=-30.5510175803 -> V=1.0, theta=0.0
% INFO    : Bus 12977	: V=0.996881070099, theta=-30.1104871231 -> V=1.0, theta=0.0
% INFO    : Bus 12978	: V=0.997345265137, theta=-30.0819137901 -> V=1.0, theta=0.0
% INFO    : Bus 12979	: V=0.996935792536, theta=-30.1019427738 -> V=1.0, theta=0.0
% INFO    : Bus 12980	: V=0.996935792536, theta=-30.1019427738 -> V=1.0, theta=0.0
% INFO    : Bus 12981	: V=0.997420504925, theta=-27.0892225329 -> V=1.0, theta=0.0
% INFO    : Bus 12982	: V=0.997310469118, theta=-27.0962321049 -> V=1.0, theta=0.0
% INFO    : Bus 12983	: V=0.994244272156, theta=-31.2646539886 -> V=1.0, theta=0.0
% INFO    : Bus 12984	: V=1.00220152658, theta=-36.736100263 -> V=1.0, theta=0.0
% INFO    : Bus 12985	: V=1.00005915561, theta=-34.9515724375 -> V=1.0, theta=0.0
% INFO    : Bus 12986	: V=0.997852700513, theta=-37.3716413486 -> V=1.0, theta=0.0
% INFO    : Bus 12987	: V=0.997834458872, theta=-33.6660091249 -> V=1.0, theta=0.0
% INFO    : Bus 12988	: V=1.0037144426, theta=-37.2369120435 -> V=1.0, theta=0.0
% INFO    : Bus 12989	: V=0.998983833643, theta=-33.5493255312 -> V=1.0, theta=0.0
% INFO    : Bus 12990	: V=0.997727323769, theta=-33.6845242542 -> V=1.0, theta=0.0
% INFO    : Bus 12991	: V=0.997834458872, theta=-33.6660091249 -> V=1.0, theta=0.0
% INFO    : Bus 12992	: V=0.997834458872, theta=-33.6660091249 -> V=1.0, theta=0.0
% INFO    : Bus 12993	: V=1.00094761402, theta=-37.2097336485 -> V=1.0, theta=0.0
% INFO    : Bus 12994	: V=1.00075162047, theta=-37.2248281012 -> V=1.0, theta=0.0
% INFO    : Bus 12995	: V=1.00501302616, theta=-36.3845336549 -> V=1.0, theta=0.0
% INFO    : Bus 12996	: V=0.992786024246, theta=-39.1322983059 -> V=1.0, theta=0.0
% INFO    : Bus 12997	: V=0.992862217995, theta=-39.12321887 -> V=1.0, theta=0.0
% INFO    : Bus 12998	: V=0.992714997532, theta=-39.1409500326 -> V=1.0, theta=0.0
% INFO    : Bus 12999	: V=1.00366658749, theta=-37.6051548211 -> V=1.0, theta=0.0
% INFO    : Bus 13000	: V=0.999384133034, theta=-34.5403936825 -> V=1.0, theta=0.0
% INFO    : Bus 13001	: V=1.00074767496, theta=-37.7528038284 -> V=1.0, theta=0.0
% INFO    : Bus 13002	: V=0.999260480554, theta=-34.5533887372 -> V=1.0, theta=0.0
% INFO    : Bus 13003	: V=0.999984945097, theta=-34.3936886102 -> V=1.0, theta=0.0
% INFO    : Bus 13004	: V=0.999384133034, theta=-34.5403936825 -> V=1.0, theta=0.0
% INFO    : Bus 13005	: V=1.00168693866, theta=-39.1571687381 -> V=1.0, theta=0.0
% INFO    : Bus 13006	: V=0.998077979607, theta=-38.9669736209 -> V=1.0, theta=0.0
% INFO    : Bus 13007	: V=0.997595372779, theta=-32.6710720985 -> V=1.0, theta=0.0
% INFO    : Bus 13008	: V=1.00213044997, theta=-36.1040973799 -> V=1.0, theta=0.0
% INFO    : Bus 13009	: V=0.997465005357, theta=-32.6787721463 -> V=1.0, theta=0.0
% INFO    : Bus 13010	: V=0.997539308082, theta=-32.6792308083 -> V=1.0, theta=0.0
% INFO    : Bus 13011	: V=0.998240577325, theta=-32.5433226084 -> V=1.0, theta=0.0
% INFO    : Bus 13012	: V=0.997940122154, theta=-37.0539492027 -> V=1.0, theta=0.0
% INFO    : Bus 13013	: V=0.997862922154, theta=-37.0630983209 -> V=1.0, theta=0.0
% INFO    : Bus 13014	: V=0.999456561958, theta=-37.5619667538 -> V=1.0, theta=0.0
% INFO    : Bus 13015	: V=0.999554926987, theta=-37.547389038 -> V=1.0, theta=0.0
% INFO    : Bus 13016	: V=0.999167014229, theta=-38.2882453871 -> V=1.0, theta=0.0
% INFO    : Bus 13017	: V=0.999114754628, theta=-38.29708024 -> V=1.0, theta=0.0
% INFO    : Bus 13018	: V=1.00273672664, theta=-37.712993119 -> V=1.0, theta=0.0
% INFO    : Bus 13019	: V=1.00279361815, theta=-37.7092263305 -> V=1.0, theta=0.0
% INFO    : Bus 13020	: V=1.00273672664, theta=-37.712993119 -> V=1.0, theta=0.0
% INFO    : Bus 13021	: V=1.00069574095, theta=-37.1312214521 -> V=1.0, theta=0.0
% INFO    : Bus 13022	: V=1.00059874836, theta=-37.1426622579 -> V=1.0, theta=0.0
% INFO    : Bus 13023	: V=0.99925124149, theta=-37.0811384179 -> V=1.0, theta=0.0
% INFO    : Bus 13024	: V=0.999297405341, theta=-37.0742967834 -> V=1.0, theta=0.0
% INFO    : Bus 13025	: V=0.99920905955, theta=-37.087577449 -> V=1.0, theta=0.0
% INFO    : Bus 13026	: V=0.996905286749, theta=-27.8323371824 -> V=1.0, theta=0.0
% INFO    : Bus 13027	: V=0.999107865511, theta=-27.028885739 -> V=1.0, theta=0.0
% INFO    : Bus 13028	: V=0.996846265902, theta=-27.8352471766 -> V=1.0, theta=0.0
% INFO    : Bus 13029	: V=0.99701695858, theta=-27.8748412108 -> V=1.0, theta=0.0
% INFO    : Bus 13030	: V=0.996905286749, theta=-27.8323371824 -> V=1.0, theta=0.0
% INFO    : Bus 13031	: V=0.996905286749, theta=-27.8323371824 -> V=1.0, theta=0.0
% INFO    : Bus 13032	: V=0.994603809597, theta=-33.4050062565 -> V=1.0, theta=0.0
% INFO    : Bus 13033	: V=0.998567337421, theta=-34.1313278818 -> V=1.0, theta=0.0
% INFO    : Bus 13034	: V=1.00793179974, theta=-36.8938173073 -> V=1.0, theta=0.0
% INFO    : Bus 13035	: V=0.999729625275, theta=-34.0156644779 -> V=1.0, theta=0.0
% INFO    : Bus 13036	: V=0.998438359685, theta=-34.1487168883 -> V=1.0, theta=0.0
% INFO    : Bus 13037	: V=0.998567337421, theta=-34.1313278818 -> V=1.0, theta=0.0
% INFO    : Bus 13038	: V=0.998009837302, theta=-38.0260743998 -> V=1.0, theta=0.0
% INFO    : Bus 13039	: V=1.00399494289, theta=-34.2304387264 -> V=1.0, theta=0.0
% INFO    : Bus 13040	: V=1.00159630275, theta=-37.1401894473 -> V=1.0, theta=0.0
% INFO    : Bus 13041	: V=1.00270870324, theta=-34.0746035358 -> V=1.0, theta=0.0
% INFO    : Bus 13042	: V=1.00374660656, theta=-34.2582358688 -> V=1.0, theta=0.0
% INFO    : Bus 13043	: V=1.00399494289, theta=-34.2304387264 -> V=1.0, theta=0.0
% INFO    : Bus 13044	: V=1.00399494289, theta=-34.2304387264 -> V=1.0, theta=0.0
% INFO    : Bus 13045	: V=0.994153195517, theta=-37.9048036506 -> V=1.0, theta=0.0
% INFO    : Bus 13046	: V=0.993938114037, theta=-37.9209328514 -> V=1.0, theta=0.0
% INFO    : Bus 13047	: V=0.994371443746, theta=-37.8866651801 -> V=1.0, theta=0.0
% INFO    : Bus 13048	: V=1.00082955919, theta=-37.7119429794 -> V=1.0, theta=0.0
% INFO    : Bus 13049	: V=1.00674225385, theta=-37.0811862881 -> V=1.0, theta=0.0
% INFO    : Bus 13050	: V=0.998818722983, theta=-36.856154504 -> V=1.0, theta=0.0
% INFO    : Bus 13051	: V=0.998711343703, theta=-36.8675148929 -> V=1.0, theta=0.0
% INFO    : Bus 13052	: V=1.00025816384, theta=-37.5114195662 -> V=1.0, theta=0.0
% INFO    : Bus 13053	: V=1.00034308798, theta=-37.4916550068 -> V=1.0, theta=0.0
% INFO    : Bus 13054	: V=0.998741611135, theta=-37.5005023486 -> V=1.0, theta=0.0
% INFO    : Bus 13055	: V=0.998659054189, theta=-37.5118075955 -> V=1.0, theta=0.0
% INFO    : Bus 13056	: V=0.998827145181, theta=-37.4890127034 -> V=1.0, theta=0.0
% INFO    : Bus 13057	: V=1.00003156723, theta=-36.6200177445 -> V=1.0, theta=0.0
% INFO    : Bus 13058	: V=0.999838550301, theta=-36.7293731811 -> V=1.0, theta=0.0
% INFO    : Bus 13059	: V=0.999582618876, theta=-35.7151572867 -> V=1.0, theta=0.0
% INFO    : Bus 13060	: V=1.00213025079, theta=-36.7573296327 -> V=1.0, theta=0.0
% INFO    : Bus 13061	: V=0.998196767154, theta=-37.9593521198 -> V=1.0, theta=0.0
% INFO    : Bus 13062	: V=1.00532185674, theta=-36.4688682136 -> V=1.0, theta=0.0
% INFO    : Bus 13063	: V=1.0004121722, theta=-37.0321517733 -> V=1.0, theta=0.0
% INFO    : Bus 13064	: V=0.998027346048, theta=-38.0197299619 -> V=1.0, theta=0.0
% INFO    : Bus 13065	: V=0.999828000773, theta=-39.3541060366 -> V=1.0, theta=0.0
% INFO    : Bus 13066	: V=0.999939628654, theta=-39.3399808965 -> V=1.0, theta=0.0
% INFO    : Bus 13067	: V=0.999751708599, theta=-39.3646761038 -> V=1.0, theta=0.0
% INFO    : Bus 13068	: V=1.00026610283, theta=-36.6722368029 -> V=1.0, theta=0.0
% INFO    : Bus 13069	: V=1.00042955068, theta=-36.6596088055 -> V=1.0, theta=0.0
% INFO    : Bus 13070	: V=1.00026610283, theta=-36.6722368029 -> V=1.0, theta=0.0
% INFO    : Bus 13071	: V=1.00011431384, theta=-36.6849425491 -> V=1.0, theta=0.0
% INFO    : Bus 13072	: V=0.999605913464, theta=-36.2898046971 -> V=1.0, theta=0.0
% INFO    : Bus 13073	: V=0.999490999504, theta=-36.3046733758 -> V=1.0, theta=0.0
% INFO    : Bus 13074	: V=0.998845642701, theta=-36.8574795534 -> V=1.0, theta=0.0
% INFO    : Bus 13075	: V=1.00704549436, theta=-36.0811794862 -> V=1.0, theta=0.0
% INFO    : Bus 13076	: V=1.0071866563, theta=-36.0712941733 -> V=1.0, theta=0.0
% INFO    : Bus 13077	: V=1.00691040561, theta=-36.091278571 -> V=1.0, theta=0.0
% INFO    : Bus 13078	: V=1.00704549436, theta=-36.0811794862 -> V=1.0, theta=0.0
% INFO    : Bus 13079	: V=1.00128985334, theta=-37.4086675955 -> V=1.0, theta=0.0
% INFO    : Bus 13080	: V=0.997643989129, theta=-37.1018520624 -> V=1.0, theta=0.0
% INFO    : Bus 13081	: V=0.997389919808, theta=-37.1200737837 -> V=1.0, theta=0.0
% INFO    : Bus 13082	: V=0.997937145819, theta=-37.0805363178 -> V=1.0, theta=0.0
% INFO    : Bus 13083	: V=0.99987075356, theta=-34.1550175092 -> V=1.0, theta=0.0
% INFO    : Bus 13084	: V=1.00071077822, theta=-36.6945954605 -> V=1.0, theta=0.0
% INFO    : Bus 13085	: V=0.999714961102, theta=-34.1779364014 -> V=1.0, theta=0.0
% INFO    : Bus 13086	: V=1.00044029078, theta=-33.9993847221 -> V=1.0, theta=0.0
% INFO    : Bus 13087	: V=0.99987075356, theta=-34.1550175092 -> V=1.0, theta=0.0
% INFO    : Bus 13088	: V=1.00471158427, theta=-36.4207423453 -> V=1.0, theta=0.0
% INFO    : Bus 13089	: V=1.00361991326, theta=-36.7193629395 -> V=1.0, theta=0.0
% INFO    : Bus 13090	: V=0.998724167753, theta=-36.6802295197 -> V=1.0, theta=0.0
% INFO    : Bus 13091	: V=0.998658771392, theta=-36.6868361614 -> V=1.0, theta=0.0
% INFO    : Bus 13092	: V=0.999369251231, theta=-36.8508728431 -> V=1.0, theta=0.0
% INFO    : Bus 13093	: V=1.00115547384, theta=-36.4701808212 -> V=1.0, theta=0.0
% INFO    : Bus 13094	: V=1.0010702656, theta=-36.4777390618 -> V=1.0, theta=0.0
% INFO    : Bus 13095	: V=1.00002671268, theta=-36.1303555452 -> V=1.0, theta=0.0
% INFO    : Bus 13096	: V=1.00009563387, theta=-36.1237207329 -> V=1.0, theta=0.0
% INFO    : Bus 13097	: V=0.999956784334, theta=-36.1373052098 -> V=1.0, theta=0.0
% INFO    : Bus 13098	: V=1.00012890954, theta=-36.1184314295 -> V=1.0, theta=0.0
% INFO    : Bus 13099	: V=1.00006409701, theta=-36.1246735276 -> V=1.0, theta=0.0
% INFO    : Bus 13100	: V=1.00020212491, theta=-36.1117967726 -> V=1.0, theta=0.0
% INFO    : Bus 13101	: V=1.00012890954, theta=-36.1184314295 -> V=1.0, theta=0.0
% INFO    : Bus 13102	: V=1.00434530761, theta=-36.459270268 -> V=1.0, theta=0.0
% INFO    : Bus 13103	: V=1.00260634269, theta=-37.5780699619 -> V=1.0, theta=0.0
% INFO    : Bus 13104	: V=1.00637123574, theta=-36.3692264894 -> V=1.0, theta=0.0
% INFO    : Bus 13105	: V=0.999207732868, theta=-37.2640507719 -> V=1.0, theta=0.0
% INFO    : Bus 13106	: V=1.0012633258, theta=-38.0373525446 -> V=1.0, theta=0.0
% INFO    : Bus 13107	: V=1.00428145038, theta=-36.5129862734 -> V=1.0, theta=0.0
% INFO    : Bus 13108	: V=1.00554362332, theta=-36.2840422805 -> V=1.0, theta=0.0
% INFO    : Bus 13109	: V=1.0052044715, theta=-22.3770344411 -> V=1.0, theta=0.0
% INFO    : Bus 13110	: V=1.00433717134, theta=-22.6983403319 -> V=1.0, theta=0.0
% INFO    : Bus 13111	: V=1.00436444275, theta=-22.6946526256 -> V=1.0, theta=0.0
% INFO    : Bus 13112	: V=0.99873079869, theta=-20.5138881281 -> V=1.0, theta=0.0
% INFO    : Bus 13113	: V=1.00606253733, theta=-21.9239009138 -> V=1.0, theta=0.0
% INFO    : Bus 13114	: V=0.998710523923, theta=-20.5182167449 -> V=1.0, theta=0.0
% INFO    : Bus 13115	: V=0.998865807338, theta=-20.4660188762 -> V=1.0, theta=0.0
% INFO    : Bus 13116	: V=0.99873079869, theta=-20.5138881281 -> V=1.0, theta=0.0
% INFO    : Bus 13117	: V=1.00109145418, theta=-36.0744783923 -> V=1.0, theta=0.0
% INFO    : Bus 13118	: V=1.00155376369, theta=-33.6456530374 -> V=1.0, theta=0.0
% INFO    : Bus 13119	: V=1.00147926985, theta=-33.655203626 -> V=1.0, theta=0.0
% INFO    : Bus 13120	: V=0.999159040874, theta=-35.2752571424 -> V=1.0, theta=0.0
% INFO    : Bus 13121	: V=0.997437066675, theta=-32.1104523926 -> V=1.0, theta=0.0
% INFO    : Bus 13122	: V=1.00228553583, theta=-33.429731145 -> V=1.0, theta=0.0
% INFO    : Bus 13123	: V=0.997292050855, theta=-32.119226082 -> V=1.0, theta=0.0
% INFO    : Bus 13124	: V=0.997432682304, theta=-32.1111146912 -> V=1.0, theta=0.0
% INFO    : Bus 13125	: V=0.997820100095, theta=-32.0508035159 -> V=1.0, theta=0.0
% INFO    : Bus 13126	: V=0.997437066675, theta=-32.1104523926 -> V=1.0, theta=0.0
% INFO    : Bus 13127	: V=1.00077551763, theta=-33.6667844481 -> V=1.0, theta=0.0
% INFO    : Bus 13128	: V=1.0006915263, theta=-33.6770295824 -> V=1.0, theta=0.0
% INFO    : Bus 13129	: V=1.0008635896, theta=-33.6563521814 -> V=1.0, theta=0.0
% INFO    : Bus 13130	: V=1.00077551763, theta=-33.6667844481 -> V=1.0, theta=0.0
% INFO    : Bus 13131	: V=0.997641984241, theta=-27.6873697539 -> V=1.0, theta=0.0
% INFO    : Bus 13132	: V=0.997984605157, theta=-26.2564344376 -> V=1.0, theta=0.0
% INFO    : Bus 13133	: V=0.997958461072, theta=-26.7455391843 -> V=1.0, theta=0.0
% INFO    : Bus 13134	: V=0.997754819025, theta=-26.7567012403 -> V=1.0, theta=0.0
% INFO    : Bus 13135	: V=0.997327162419, theta=-26.8999241562 -> V=1.0, theta=0.0
% INFO    : Bus 13136	: V=0.998397373293, theta=-25.6792738922 -> V=1.0, theta=0.0
% INFO    : Bus 13137	: V=0.998907270609, theta=-25.4682771672 -> V=1.0, theta=0.0
% INFO    : Bus 13138	: V=0.998314882094, theta=-25.6926741069 -> V=1.0, theta=0.0
% INFO    : Bus 13139	: V=0.998400903536, theta=-25.6792619252 -> V=1.0, theta=0.0
% INFO    : Bus 13140	: V=0.998397373293, theta=-25.6792738922 -> V=1.0, theta=0.0
% INFO    : Bus 13141	: V=0.998397373293, theta=-25.6792738922 -> V=1.0, theta=0.0
% INFO    : Bus 13142	: V=0.99832616529, theta=-36.70782619 -> V=1.0, theta=0.0
% INFO    : Bus 13143	: V=0.998255522841, theta=-36.7129339474 -> V=1.0, theta=0.0
% INFO    : Bus 13144	: V=0.998398677467, theta=-36.7026788744 -> V=1.0, theta=0.0
% INFO    : Bus 13145	: V=1.00195469368, theta=-36.5470074448 -> V=1.0, theta=0.0
% INFO    : Bus 13146	: V=1.0042665413, theta=-36.7679635788 -> V=1.0, theta=0.0
% INFO    : Bus 13147	: V=1.00418120708, theta=-36.7765543593 -> V=1.0, theta=0.0
% INFO    : Bus 13148	: V=0.999973136207, theta=-36.8680753896 -> V=1.0, theta=0.0
% INFO    : Bus 13149	: V=0.999271501712, theta=-36.3570555936 -> V=1.0, theta=0.0
% INFO    : Bus 13150	: V=0.999383086542, theta=-36.3473593033 -> V=1.0, theta=0.0
% INFO    : Bus 13151	: V=1.00054098217, theta=-37.015665498 -> V=1.0, theta=0.0
% INFO    : Bus 13152	: V=1.00104663938, theta=-37.6045720744 -> V=1.0, theta=0.0
% INFO    : Bus 13153	: V=1.00075579634, theta=-36.0478679443 -> V=1.0, theta=0.0
% INFO    : Bus 13154	: V=1.00326558738, theta=-35.8557308029 -> V=1.0, theta=0.0
% INFO    : Bus 13155	: V=1.00101516568, theta=-36.1240491783 -> V=1.0, theta=0.0
% INFO    : Bus 13156	: V=1.00098940968, theta=-36.1295476898 -> V=1.0, theta=0.0
% INFO    : Bus 13157	: V=1.0010421343, theta=-36.1181238926 -> V=1.0, theta=0.0
% INFO    : Bus 13158	: V=1.00033728247, theta=-24.3097942275 -> V=1.0, theta=0.0
% INFO    : Bus 13159	: V=1.00593735371, theta=-36.2923921697 -> V=1.0, theta=0.0
% INFO    : Bus 13160	: V=1.00330947306, theta=-37.411820533 -> V=1.0, theta=0.0
% INFO    : Bus 13161	: V=1.00338911571, theta=-37.4048346055 -> V=1.0, theta=0.0
% INFO    : Bus 13162	: V=1.00033026621, theta=-37.740483147 -> V=1.0, theta=0.0
% INFO    : Bus 13163	: V=0.999903772004, theta=-37.3639638988 -> V=1.0, theta=0.0
% INFO    : Bus 13164	: V=0.999081028816, theta=-37.256741013 -> V=1.0, theta=0.0
% INFO    : Bus 13165	: V=0.999026063495, theta=-37.2650206557 -> V=1.0, theta=0.0
% INFO    : Bus 13166	: V=0.999135392562, theta=-37.2490459361 -> V=1.0, theta=0.0
% INFO    : Bus 13167	: V=0.999081028816, theta=-37.256741013 -> V=1.0, theta=0.0
% INFO    : Bus 13168	: V=1.00120221609, theta=-29.9998465694 -> V=1.0, theta=0.0
% INFO    : Bus 13169	: V=1.00160505904, theta=-29.3988172649 -> V=1.0, theta=0.0
% INFO    : Bus 13170	: V=1.00148359501, theta=-29.3944103505 -> V=1.0, theta=0.0
% INFO    : Bus 13171	: V=1.00156935019, theta=-29.4010365121 -> V=1.0, theta=0.0
% INFO    : Bus 13172	: V=1.00160505904, theta=-29.3988172649 -> V=1.0, theta=0.0
% INFO    : Bus 13173	: V=0.999998798076, theta=-28.6397672614 -> V=1.0, theta=0.0
% INFO    : Bus 13174	: V=0.999976651887, theta=-28.6416726914 -> V=1.0, theta=0.0
% INFO    : Bus 13175	: V=1.00002385147, theta=-28.6377925338 -> V=1.0, theta=0.0
% INFO    : Bus 13176	: V=0.999998798076, theta=-28.6397672614 -> V=1.0, theta=0.0
% INFO    : Bus 13177	: V=0.999564255687, theta=-36.4441244781 -> V=1.0, theta=0.0
% INFO    : Bus 13178	: V=0.999627865167, theta=-36.2152910904 -> V=1.0, theta=0.0
% INFO    : Bus 13179	: V=0.999565571281, theta=-36.2226842462 -> V=1.0, theta=0.0
% INFO    : Bus 13180	: V=0.998842937182, theta=-36.4576026665 -> V=1.0, theta=0.0
% INFO    : Bus 13181	: V=0.998728826428, theta=-36.4644938808 -> V=1.0, theta=0.0
% INFO    : Bus 13182	: V=0.998519696068, theta=-37.6794106228 -> V=1.0, theta=0.0
% INFO    : Bus 13183	: V=0.998478549936, theta=-37.6871593688 -> V=1.0, theta=0.0
% INFO    : Bus 13184	: V=0.998562416412, theta=-37.6718593307 -> V=1.0, theta=0.0
% INFO    : Bus 13185	: V=0.998519696068, theta=-37.6794106228 -> V=1.0, theta=0.0
% INFO    : Bus 13186	: V=1.00106690054, theta=-36.9154614068 -> V=1.0, theta=0.0
% INFO    : Bus 13187	: V=1.00193016581, theta=-37.3406777542 -> V=1.0, theta=0.0
% INFO    : Bus 13188	: V=0.997485114739, theta=-33.3383195506 -> V=1.0, theta=0.0
% INFO    : Bus 13189	: V=1.00605751866, theta=-36.1381582072 -> V=1.0, theta=0.0
% INFO    : Bus 13190	: V=0.998686396399, theta=-33.2609614458 -> V=1.0, theta=0.0
% INFO    : Bus 13191	: V=0.997485114739, theta=-33.3383195506 -> V=1.0, theta=0.0
% INFO    : Bus 13192	: V=0.997435043457, theta=-33.3448029956 -> V=1.0, theta=0.0
% INFO    : Bus 13193	: V=0.997485114739, theta=-33.3383195506 -> V=1.0, theta=0.0
% INFO    : Bus 13194	: V=1.00171777738, theta=-36.1759039966 -> V=1.0, theta=0.0
% INFO    : Bus 13195	: V=1.00176127931, theta=-36.1691499744 -> V=1.0, theta=0.0
% INFO    : Bus 13196	: V=1.0026729667, theta=-35.8399980106 -> V=1.0, theta=0.0
% INFO    : Bus 13197	: V=1.00273421784, theta=-35.8333624555 -> V=1.0, theta=0.0
% INFO    : Bus 13198	: V=1.00091573569, theta=-35.913728012 -> V=1.0, theta=0.0
% INFO    : Bus 13199	: V=1.00064925791, theta=-37.0054283184 -> V=1.0, theta=0.0
% INFO    : Bus 13200	: V=0.997578882251, theta=-36.4070980022 -> V=1.0, theta=0.0
% INFO    : Bus 13201	: V=0.997710082972, theta=-36.3949023803 -> V=1.0, theta=0.0
% INFO    : Bus 13202	: V=0.999133364612, theta=-36.9120247002 -> V=1.0, theta=0.0
% INFO    : Bus 13203	: V=0.999051808763, theta=-36.9233652859 -> V=1.0, theta=0.0
% INFO    : Bus 13204	: V=1.00341177611, theta=-37.0113113619 -> V=1.0, theta=0.0
% INFO    : Bus 13205	: V=1.0000087942, theta=-37.5449302196 -> V=1.0, theta=0.0
% INFO    : Bus 13206	: V=0.999934520467, theta=-37.5572348172 -> V=1.0, theta=0.0
% INFO    : Bus 13207	: V=1.00009475148, theta=-37.5325476081 -> V=1.0, theta=0.0
% INFO    : Bus 13208	: V=1.000699611, theta=-37.4038450778 -> V=1.0, theta=0.0
% INFO    : Bus 13209	: V=1.00143213926, theta=-36.685422686 -> V=1.0, theta=0.0
% INFO    : Bus 13210	: V=0.999681882648, theta=-36.9068521938 -> V=1.0, theta=0.0
% INFO    : Bus 13211	: V=0.999600464627, theta=-36.9150649525 -> V=1.0, theta=0.0
% INFO    : Bus 13212	: V=1.00116806409, theta=-36.7578859616 -> V=1.0, theta=0.0
% INFO    : Bus 13213	: V=1.0011127017, theta=-36.7659715029 -> V=1.0, theta=0.0
% INFO    : Bus 13214	: V=1.00123011859, theta=-36.7490465528 -> V=1.0, theta=0.0
% INFO    : Bus 13215	: V=0.998821499447, theta=-36.8706664899 -> V=1.0, theta=0.0
% INFO    : Bus 13216	: V=0.998763899268, theta=-36.8795175317 -> V=1.0, theta=0.0
% INFO    : Bus 13217	: V=0.998869967559, theta=-36.8627391417 -> V=1.0, theta=0.0
% INFO    : Bus 13218	: V=0.998341463967, theta=-32.8244010339 -> V=1.0, theta=0.0
% INFO    : Bus 13219	: V=1.00210216176, theta=-35.0221263748 -> V=1.0, theta=0.0
% INFO    : Bus 13220	: V=0.998283387892, theta=-32.8321520651 -> V=1.0, theta=0.0
% INFO    : Bus 13221	: V=0.998537124043, theta=-32.7328101894 -> V=1.0, theta=0.0
% INFO    : Bus 13222	: V=0.998341463967, theta=-32.8244010339 -> V=1.0, theta=0.0
% INFO    : Bus 13223	: V=0.998341463967, theta=-32.8244010339 -> V=1.0, theta=0.0
% INFO    : Bus 13224	: V=0.998951733903, theta=-37.291811189 -> V=1.0, theta=0.0
% INFO    : Bus 13225	: V=0.999042108424, theta=-37.2846859767 -> V=1.0, theta=0.0
% INFO    : Bus 13226	: V=0.998951733903, theta=-37.291811189 -> V=1.0, theta=0.0
% INFO    : Bus 13227	: V=1.00148949997, theta=-36.1163919237 -> V=1.0, theta=0.0
% INFO    : Bus 13228	: V=0.998855450733, theta=-36.9465462853 -> V=1.0, theta=0.0
% INFO    : Bus 13229	: V=0.998800785556, theta=-36.9537738309 -> V=1.0, theta=0.0
% INFO    : Bus 13230	: V=0.998916200197, theta=-36.9388279502 -> V=1.0, theta=0.0
% INFO    : Bus 13231	: V=0.997802167401, theta=-12.1591687425 -> V=1.0, theta=0.0
% INFO    : Bus 13232	: V=0.997864417801, theta=-12.1518972881 -> V=1.0, theta=0.0
% INFO    : Bus 13233	: V=0.997849077574, theta=-11.1382032512 -> V=1.0, theta=0.0
% INFO    : Bus 13234	: V=0.997797003946, theta=-11.1455680316 -> V=1.0, theta=0.0
% INFO    : Bus 13235	: V=0.997900525243, theta=-11.1309953978 -> V=1.0, theta=0.0
% INFO    : Bus 13236	: V=0.997849077574, theta=-11.1382032512 -> V=1.0, theta=0.0
% INFO    : Bus 13237	: V=0.99806815451, theta=-12.3333679407 -> V=1.0, theta=0.0
% INFO    : Bus 13238	: V=0.999367677974, theta=-12.992251465 -> V=1.0, theta=0.0
% INFO    : Bus 13239	: V=0.997854908136, theta=-12.196021512 -> V=1.0, theta=0.0
% INFO    : Bus 13240	: V=0.99928673232, theta=-12.9994376099 -> V=1.0, theta=0.0
% INFO    : Bus 13241	: V=0.999375152728, theta=-13.0320889782 -> V=1.0, theta=0.0
% INFO    : Bus 13242	: V=0.999367677974, theta=-12.992251465 -> V=1.0, theta=0.0
% INFO    : Bus 13243	: V=0.999367677974, theta=-12.992251465 -> V=1.0, theta=0.0
% INFO    : Bus 13244	: V=1.0019012211, theta=-31.4611525072 -> V=1.0, theta=0.0
% INFO    : Bus 13245	: V=1.00189136778, theta=-31.4624961553 -> V=1.0, theta=0.0
% INFO    : Bus 13246	: V=1.00191274471, theta=-31.4597573282 -> V=1.0, theta=0.0
% INFO    : Bus 13247	: V=1.00138527378, theta=-32.1893668941 -> V=1.0, theta=0.0
% INFO    : Bus 13248	: V=1.001863716, theta=-31.477964086 -> V=1.0, theta=0.0
% INFO    : Bus 13249	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13250	: V=0.998715738468, theta=-37.4218504267 -> V=1.0, theta=0.0
% INFO    : Bus 13251	: V=0.999751517378, theta=-37.7217245546 -> V=1.0, theta=0.0
% INFO    : Bus 13252	: V=0.997775896502, theta=-37.5597383896 -> V=1.0, theta=0.0
% INFO    : Bus 13253	: V=1.0079231894, theta=-38.692243617 -> V=1.0, theta=0.0
% INFO    : Bus 13254	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13255	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13256	: V=1.00746854101, theta=-38.6052055621 -> V=1.0, theta=0.0
% INFO    : Bus 13257	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13258	: V=0.999186452803, theta=-38.2491025315 -> V=1.0, theta=0.0
% INFO    : Bus 13259	: V=1.00193509291, theta=-38.5888817093 -> V=1.0, theta=0.0
% INFO    : Bus 13260	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13261	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13262	: V=1.00233129838, theta=-38.5874048566 -> V=1.0, theta=0.0
% INFO    : Bus 13263	: V=0.998454407745, theta=-11.8064763963 -> V=1.0, theta=0.0
% INFO    : Bus 13264	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13265	: V=1.00038103453, theta=-11.3786014544 -> V=1.0, theta=0.0
% INFO    : Bus 13266	: V=0.998472649614, theta=-11.7159941244 -> V=1.0, theta=0.0
% INFO    : Bus 13267	: V=0.998506269315, theta=-11.613342977 -> V=1.0, theta=0.0
% INFO    : Bus 13268	: V=0.998491463845, theta=-11.5855151852 -> V=1.0, theta=0.0
% INFO    : Bus 13269	: V=0.998501426839, theta=-11.5136165168 -> V=1.0, theta=0.0
% INFO    : Bus 13270	: V=0.998496454179, theta=-11.5504837347 -> V=1.0, theta=0.0
% INFO    : Bus 13271	: V=0.998455341252, theta=-11.8025587195 -> V=1.0, theta=0.0
% INFO    : Bus 13272	: V=0.999971383161, theta=-6.76731737663 -> V=1.0, theta=0.0
% INFO    : Bus 13273	: V=1.00105702051, theta=-11.6672014627 -> V=1.0, theta=0.0
% INFO    : Bus 13274	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13275	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13276	: V=1.00078782478, theta=-11.6632638987 -> V=1.0, theta=0.0
% INFO    : Bus 13277	: V=1.00020489475, theta=-27.3469478538 -> V=1.0, theta=0.0
% INFO    : Bus 13278	: V=1.00017943324, theta=-27.3530007951 -> V=1.0, theta=0.0
% INFO    : Bus 13279	: V=1.00020489475, theta=-27.3469478538 -> V=1.0, theta=0.0
% INFO    : Bus 13280	: V=1.00020489475, theta=-27.3469478538 -> V=1.0, theta=0.0
% INFO    : Bus 13281	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13282	: V=1.00147933717, theta=-29.7639385139 -> V=1.0, theta=0.0
% INFO    : Bus 13283	: V=1.00150121968, theta=-29.299293605 -> V=1.0, theta=0.0
% INFO    : Bus 13284	: V=0.999801040184, theta=-28.9714940123 -> V=1.0, theta=0.0
% INFO    : Bus 13285	: V=1.00124883913, theta=-29.1709223132 -> V=1.0, theta=0.0
% INFO    : Bus 13286	: V=1.00139906732, theta=-29.3447715354 -> V=1.0, theta=0.0
% INFO    : Bus 13287	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13288	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13289	: V=1.00163849872, theta=-29.3667094445 -> V=1.0, theta=0.0
% INFO    : Bus 13290	: V=1.01099825634, theta=-21.0650643772 -> V=1.0, theta=0.0
% INFO    : Bus 13291	: V=1.00633318025, theta=-21.8990454222 -> V=1.0, theta=0.0
% INFO    : Bus 13292	: V=1.00515067741, theta=-23.251035567 -> V=1.0, theta=0.0
% INFO    : Bus 13293	: V=0.980375733804, theta=-20.7591673031 -> V=1.0, theta=0.0
% INFO    : Bus 13294	: V=0.979649607241, theta=-20.9992033023 -> V=1.0, theta=0.0
% INFO    : Bus 13295	: V=0.975679901227, theta=-20.8633395076 -> V=1.0, theta=0.0
% INFO    : Bus 13296	: V=0.979232018708, theta=-20.8407334424 -> V=1.0, theta=0.0
% INFO    : Bus 13297	: V=0.979094950692, theta=-20.5820594264 -> V=1.0, theta=0.0
% INFO    : Bus 13298	: V=1.00754283727, theta=-21.0308008488 -> V=1.0, theta=0.0
% INFO    : Bus 13299	: V=1.00528429634, theta=-21.9777252894 -> V=1.0, theta=0.0
% INFO    : Bus 13300	: V=1.01099825634, theta=-21.0650643772 -> V=1.0, theta=0.0
% INFO    : Bus 13301	: V=1.01099825634, theta=-21.0650643772 -> V=1.0, theta=0.0
% INFO    : Bus 13302	: V=0.999469768019, theta=-15.0755411673 -> V=1.0, theta=0.0
% INFO    : Bus 13303	: V=0.999483426812, theta=-15.0797103156 -> V=1.0, theta=0.0
% INFO    : Bus 13304	: V=0.999467643247, theta=-15.075751239 -> V=1.0, theta=0.0
% INFO    : Bus 13305	: V=0.999469768019, theta=-15.0755411673 -> V=1.0, theta=0.0
% INFO    : Bus 13306	: V=0.999773069107, theta=-37.833222573 -> V=1.0, theta=0.0
% INFO    : Bus 13307	: V=1.00000873741, theta=-34.1663221186 -> V=1.0, theta=0.0
% INFO    : Bus 13308	: V=0.999742141995, theta=-37.8376772803 -> V=1.0, theta=0.0
% INFO    : Bus 13309	: V=0.999694847509, theta=-37.8628213994 -> V=1.0, theta=0.0
% INFO    : Bus 13310	: V=0.999773069107, theta=-37.833222573 -> V=1.0, theta=0.0
% INFO    : Bus 13311	: V=0.999773069107, theta=-37.833222573 -> V=1.0, theta=0.0
% INFO    : Bus 13312	: V=0.99924730472, theta=-22.6805504849 -> V=1.0, theta=0.0
% INFO    : Bus 13313	: V=1.00045778207, theta=-22.7948211747 -> V=1.0, theta=0.0
% INFO    : Bus 13314	: V=1.00129761543, theta=-23.4440365056 -> V=1.0, theta=0.0
% INFO    : Bus 13315	: V=0.999236609539, theta=-22.6825645956 -> V=1.0, theta=0.0
% INFO    : Bus 13316	: V=1.0003691865, theta=-22.7864515549 -> V=1.0, theta=0.0
% INFO    : Bus 13317	: V=1.00391812496, theta=-22.7149954536 -> V=1.0, theta=0.0
% INFO    : Bus 13318	: V=1.00045778207, theta=-22.7948211747 -> V=1.0, theta=0.0
% INFO    : Bus 13319	: V=1.00150135542, theta=-25.6329184856 -> V=1.0, theta=0.0
% INFO    : Bus 13320	: V=1.00148588869, theta=-25.6363341663 -> V=1.0, theta=0.0
% INFO    : Bus 13321	: V=1.00150135542, theta=-25.6329184856 -> V=1.0, theta=0.0
% INFO    : Bus 13322	: V=1.00150135542, theta=-25.6329184856 -> V=1.0, theta=0.0
% INFO    : Bus 13323	: V=1.00173598928, theta=-37.09564007 -> V=1.0, theta=0.0
% INFO    : Bus 13324	: V=1.00137207113, theta=-37.1225587451 -> V=1.0, theta=0.0
% INFO    : Bus 13325	: V=1.00173598928, theta=-37.09564007 -> V=1.0, theta=0.0
% INFO    : Bus 13326	: V=1.00173598928, theta=-37.09564007 -> V=1.0, theta=0.0
% INFO    : Bus 13327	: V=1.00099205307, theta=-38.1654129019 -> V=1.0, theta=0.0
% INFO    : Bus 13328	: V=1.00094476826, theta=-38.1710944987 -> V=1.0, theta=0.0
% INFO    : Bus 13329	: V=1.00099614127, theta=-38.185713043 -> V=1.0, theta=0.0
% INFO    : Bus 13330	: V=1.00099205307, theta=-38.1654129019 -> V=1.0, theta=0.0
% INFO    : Bus 13331	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13332	: V=0.994597606466, theta=-36.4598966551 -> V=1.0, theta=0.0
% INFO    : Bus 13333	: V=0.994356081427, theta=-36.8225590042 -> V=1.0, theta=0.0
% INFO    : Bus 13334	: V=1.00376630337, theta=-38.8630442404 -> V=1.0, theta=0.0
% INFO    : Bus 13335	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13336	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13337	: V=1.00457723349, theta=-38.759589523 -> V=1.0, theta=0.0
% INFO    : Bus 13338	: V=1.00066412556, theta=-25.0796136722 -> V=1.0, theta=0.0
% INFO    : Bus 13339	: V=1.00035677155, theta=-25.088773186 -> V=1.0, theta=0.0
% INFO    : Bus 13340	: V=1.00066412556, theta=-25.0796136722 -> V=1.0, theta=0.0
% INFO    : Bus 13341	: V=1.00066412556, theta=-25.0796136722 -> V=1.0, theta=0.0
% INFO    : Bus 13342	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13343	: V=1.00317401065, theta=-22.3303752684 -> V=1.0, theta=0.0
% INFO    : Bus 13344	: V=0.99935340631, theta=-23.9086537849 -> V=1.0, theta=0.0
% INFO    : Bus 13345	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13346	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13347	: V=0.999431576013, theta=-23.8946972627 -> V=1.0, theta=0.0
% INFO    : Bus 13348	: V=1.00110562224, theta=-29.1828823783 -> V=1.0, theta=0.0
% INFO    : Bus 13349	: V=1.00110696487, theta=-29.1895403421 -> V=1.0, theta=0.0
% INFO    : Bus 13350	: V=1.00110562224, theta=-29.1828823783 -> V=1.0, theta=0.0
% INFO    : Bus 13351	: V=1.00110562224, theta=-29.1828823783 -> V=1.0, theta=0.0
% INFO    : Bus 13352	: V=1.00201057344, theta=-39.3016698342 -> V=1.0, theta=0.0
% INFO    : Bus 13353	: V=0.998309656249, theta=-38.6616479486 -> V=1.0, theta=0.0
% INFO    : Bus 13354	: V=0.999531629587, theta=-37.2513006954 -> V=1.0, theta=0.0
% INFO    : Bus 13355	: V=1.00155946306, theta=-39.3205335348 -> V=1.0, theta=0.0
% INFO    : Bus 13356	: V=1.00196026265, theta=-39.3060922409 -> V=1.0, theta=0.0
% INFO    : Bus 13357	: V=1.00201057344, theta=-39.3016698342 -> V=1.0, theta=0.0
% INFO    : Bus 13358	: V=1.00201057344, theta=-39.3016698342 -> V=1.0, theta=0.0
% INFO    : Bus 13359	: V=1.02103781576, theta=-38.249096028 -> V=1.0, theta=0.0
% INFO    : Bus 13360	: V=1.01478855591, theta=-36.5362188487 -> V=1.0, theta=0.0
% INFO    : Bus 13361	: V=0.982442473253, theta=-37.1811747367 -> V=1.0, theta=0.0
% INFO    : Bus 13362	: V=0.992016765067, theta=-29.4329034256 -> V=1.0, theta=0.0
% INFO    : Bus 13363	: V=0.978283512287, theta=-37.6781880926 -> V=1.0, theta=0.0
% INFO    : Bus 13364	: V=0.979772477282, theta=-37.8563954521 -> V=1.0, theta=0.0
% INFO    : Bus 13365	: V=0.986597291847, theta=-36.6802190973 -> V=1.0, theta=0.0
% INFO    : Bus 13366	: V=1.0210375145, theta=-38.2491272829 -> V=1.0, theta=0.0
% INFO    : Bus 13367	: V=1.01153879323, theta=-38.6283959388 -> V=1.0, theta=0.0
% INFO    : Bus 13368	: V=1.02103781576, theta=-38.249096028 -> V=1.0, theta=0.0
% INFO    : Bus 13369	: V=1.02103781576, theta=-38.249096028 -> V=1.0, theta=0.0
% INFO    : Bus 13370	: V=1.00030216174, theta=-24.1845144332 -> V=1.0, theta=0.0
% INFO    : Bus 13371	: V=1.00380485453, theta=-24.9296879499 -> V=1.0, theta=0.0
% INFO    : Bus 13372	: V=1.00220451039, theta=-25.9468804484 -> V=1.0, theta=0.0
% INFO    : Bus 13373	: V=1.0003325706, theta=-24.0438109554 -> V=1.0, theta=0.0
% INFO    : Bus 13374	: V=1.00388973616, theta=-24.6915401422 -> V=1.0, theta=0.0
% INFO    : Bus 13375	: V=1.00032723946, theta=-24.0560371152 -> V=1.0, theta=0.0
% INFO    : Bus 13376	: V=1.00303090341, theta=-25.0123163715 -> V=1.0, theta=0.0
% INFO    : Bus 13377	: V=1.00380485453, theta=-24.9296879499 -> V=1.0, theta=0.0
% INFO    : Bus 13378	: V=1.00380485453, theta=-24.9296879499 -> V=1.0, theta=0.0
% INFO    : Bus 13379	: V=1.00492514616, theta=-24.1464039584 -> V=1.0, theta=0.0
% INFO    : Bus 13380	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13381	: V=1.00044041808, theta=-23.5819721405 -> V=1.0, theta=0.0
% INFO    : Bus 13382	: V=1.00139013496, theta=-24.1399606646 -> V=1.0, theta=0.0
% INFO    : Bus 13383	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13384	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13385	: V=1.00126627637, theta=-24.1253505157 -> V=1.0, theta=0.0
% INFO    : Bus 13386	: V=1.00037853484, theta=-12.1401558185 -> V=1.0, theta=0.0
% INFO    : Bus 13387	: V=1.00047347678, theta=-12.0013015573 -> V=1.0, theta=0.0
% INFO    : Bus 13388	: V=1.00068924905, theta=-11.930362298 -> V=1.0, theta=0.0
% INFO    : Bus 13389	: V=1.00036636833, theta=-12.1418296419 -> V=1.0, theta=0.0
% INFO    : Bus 13390	: V=1.00038130693, theta=-12.140472564 -> V=1.0, theta=0.0
% INFO    : Bus 13391	: V=1.00037853484, theta=-12.1401558185 -> V=1.0, theta=0.0
% INFO    : Bus 13392	: V=1.00037853484, theta=-12.1401558185 -> V=1.0, theta=0.0
% INFO    : Bus 13393	: V=0.997573549051, theta=-15.890067555 -> V=1.0, theta=0.0
% INFO    : Bus 13394	: V=1.0015732994, theta=-16.2496372886 -> V=1.0, theta=0.0
% INFO    : Bus 13395	: V=1.00357491339, theta=-17.6087497942 -> V=1.0, theta=0.0
% INFO    : Bus 13396	: V=1.00203338808, theta=-16.2533155555 -> V=1.0, theta=0.0
% INFO    : Bus 13397	: V=0.99723508968, theta=-15.8549760087 -> V=1.0, theta=0.0
% INFO    : Bus 13398	: V=0.997573549051, theta=-15.890067555 -> V=1.0, theta=0.0
% INFO    : Bus 13399	: V=1.0015732994, theta=-16.2496372886 -> V=1.0, theta=0.0
% INFO    : Bus 13400	: V=0.993611865143, theta=-6.57609142304 -> V=1.0, theta=0.0
% INFO    : Bus 13401	: V=1.00092966711, theta=-8.04568108936 -> V=1.0, theta=0.0
% INFO    : Bus 13402	: V=1.00099981709, theta=-8.98142236984 -> V=1.0, theta=0.0
% INFO    : Bus 13403	: V=0.999147598704, theta=-3.08036327684 -> V=1.0, theta=0.0
% INFO    : Bus 13404	: V=0.999213383978, theta=-2.78648585345 -> V=1.0, theta=0.0
% INFO    : Bus 13405	: V=1.00092696322, theta=-8.0460406228 -> V=1.0, theta=0.0
% INFO    : Bus 13406	: V=0.993151172888, theta=-7.49283742225 -> V=1.0, theta=0.0
% INFO    : Bus 13407	: V=0.999798344501, theta=-8.69829084819 -> V=1.0, theta=0.0
% INFO    : Bus 13408	: V=1.00092966711, theta=-8.04568108936 -> V=1.0, theta=0.0
% INFO    : Bus 13409	: V=0.998565376145, theta=-14.7647857687 -> V=1.0, theta=0.0
% INFO    : Bus 13410	: V=0.999735648004, theta=-15.4476528676 -> V=1.0, theta=0.0
% INFO    : Bus 13411	: V=1.00087405041, theta=-15.4654648982 -> V=1.0, theta=0.0
% INFO    : Bus 13412	: V=0.999018838923, theta=-14.4013950109 -> V=1.0, theta=0.0
% INFO    : Bus 13413	: V=0.999087963182, theta=-14.2045280846 -> V=1.0, theta=0.0
% INFO    : Bus 13414	: V=0.998999462243, theta=-14.562284153 -> V=1.0, theta=0.0
% INFO    : Bus 13415	: V=0.998624081222, theta=-14.3371545473 -> V=1.0, theta=0.0
% INFO    : Bus 13416	: V=0.998565008325, theta=-14.7648339562 -> V=1.0, theta=0.0
% INFO    : Bus 13417	: V=0.999517800416, theta=-15.551710108 -> V=1.0, theta=0.0
% INFO    : Bus 13418	: V=0.997535477414, theta=-14.926061768 -> V=1.0, theta=0.0
% INFO    : Bus 13419	: V=0.998565376145, theta=-14.7647857687 -> V=1.0, theta=0.0
% INFO    : Bus 13420	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13421	: V=1.00080256778, theta=-21.8039041419 -> V=1.0, theta=0.0
% INFO    : Bus 13422	: V=1.00661978251, theta=-20.4964026763 -> V=1.0, theta=0.0
% INFO    : Bus 13423	: V=0.998928512364, theta=-21.212296895 -> V=1.0, theta=0.0
% INFO    : Bus 13424	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13425	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13426	: V=0.998572289778, theta=-21.1931392782 -> V=1.0, theta=0.0
% INFO    : Bus 13427	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13428	: V=1.00238625239, theta=-21.7833986182 -> V=1.0, theta=0.0
% INFO    : Bus 13429	: V=1.00195973969, theta=-22.4497392952 -> V=1.0, theta=0.0
% INFO    : Bus 13430	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13431	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13432	: V=1.00197518584, theta=-22.4443710171 -> V=1.0, theta=0.0
% INFO    : Bus 13433	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13434	: V=1.0019577684, theta=-24.7906290152 -> V=1.0, theta=0.0
% INFO    : Bus 13435	: V=0.964775233732, theta=-23.2433215867 -> V=1.0, theta=0.0
% INFO    : Bus 13436	: V=1.00089046348, theta=-23.5316032556 -> V=1.0, theta=0.0
% INFO    : Bus 13437	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13438	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13439	: V=1.00087136049, theta=-23.5536513365 -> V=1.0, theta=0.0
% INFO    : Bus 13440	: V=1.00191159614, theta=-24.2251457447 -> V=1.0, theta=0.0
% INFO    : Bus 13441	: V=1.00193020325, theta=-24.2301119565 -> V=1.0, theta=0.0
% INFO    : Bus 13442	: V=1.00191159614, theta=-24.2251457447 -> V=1.0, theta=0.0
% INFO    : Bus 13443	: V=1.00191159614, theta=-24.2251457447 -> V=1.0, theta=0.0
% INFO    : Bus 13444	: V=0.999563306218, theta=-15.7662915846 -> V=1.0, theta=0.0
% INFO    : Bus 13445	: V=0.999560326914, theta=-15.7666473169 -> V=1.0, theta=0.0
% INFO    : Bus 13446	: V=0.999592484566, theta=-15.7734861031 -> V=1.0, theta=0.0
% INFO    : Bus 13447	: V=0.999563306218, theta=-15.7662915846 -> V=1.0, theta=0.0
% INFO    : Bus 13448	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13449	: V=1.00617328431, theta=-17.980218692 -> V=1.0, theta=0.0
% INFO    : Bus 13450	: V=1.0091908269, theta=-18.3349426114 -> V=1.0, theta=0.0
% INFO    : Bus 13451	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13452	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13453	: V=1.00917686347, theta=-18.3321570872 -> V=1.0, theta=0.0
% INFO    : Bus 13454	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13455	: V=0.98729337812, theta=-22.0550328182 -> V=1.0, theta=0.0
% INFO    : Bus 13456	: V=0.984621803026, theta=-22.3548128687 -> V=1.0, theta=0.0
% INFO    : Bus 13457	: V=1.00144609759, theta=-22.7224557073 -> V=1.0, theta=0.0
% INFO    : Bus 13458	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13459	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13460	: V=1.00156664505, theta=-22.7113842577 -> V=1.0, theta=0.0
% INFO    : Bus 13461	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13462	: V=1.00107530544, theta=-34.3921148882 -> V=1.0, theta=0.0
% INFO    : Bus 13463	: V=1.0006380061, theta=-34.3749888999 -> V=1.0, theta=0.0
% INFO    : Bus 13464	: V=1.00072328614, theta=-34.4473256401 -> V=1.0, theta=0.0
% INFO    : Bus 13465	: V=1.00073839419, theta=-34.0676432285 -> V=1.0, theta=0.0
% INFO    : Bus 13466	: V=1.00011562471, theta=-37.5270095392 -> V=1.0, theta=0.0
% INFO    : Bus 13467	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13468	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13469	: V=1.00162427716, theta=-36.9922866271 -> V=1.0, theta=0.0
% INFO    : Bus 13470	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13471	: V=0.998282007093, theta=-22.2040240123 -> V=1.0, theta=0.0
% INFO    : Bus 13472	: V=1.00113700484, theta=-22.7808797954 -> V=1.0, theta=0.0
% INFO    : Bus 13473	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13474	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13475	: V=1.0011320888, theta=-22.7762857789 -> V=1.0, theta=0.0
% INFO    : Bus 13476	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13477	: V=1.00190760349, theta=-22.5899826594 -> V=1.0, theta=0.0
% INFO    : Bus 13478	: V=1.00141218946, theta=-22.676024603 -> V=1.0, theta=0.0
% INFO    : Bus 13479	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13480	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13481	: V=1.00143965577, theta=-22.6734401747 -> V=1.0, theta=0.0
% INFO    : Bus 13482	: V=0.999486990035, theta=-12.6912407628 -> V=1.0, theta=0.0
% INFO    : Bus 13483	: V=1.00045634416, theta=-13.3897114476 -> V=1.0, theta=0.0
% INFO    : Bus 13484	: V=1.00241162804, theta=-14.4306706457 -> V=1.0, theta=0.0
% INFO    : Bus 13485	: V=0.999355984469, theta=-13.1222941949 -> V=1.0, theta=0.0
% INFO    : Bus 13486	: V=1.0004775394, theta=-12.5813873634 -> V=1.0, theta=0.0
% INFO    : Bus 13487	: V=0.999486990035, theta=-12.6912407628 -> V=1.0, theta=0.0
% INFO    : Bus 13488	: V=1.00032149226, theta=-13.4880454525 -> V=1.0, theta=0.0
% INFO    : Bus 13489	: V=0.999486990035, theta=-12.6912407628 -> V=1.0, theta=0.0
% INFO    : Bus 13490	: V=1.00068796928, theta=-38.211676902 -> V=1.0, theta=0.0
% INFO    : Bus 13491	: V=0.999966246526, theta=-36.7312779856 -> V=1.0, theta=0.0
% INFO    : Bus 13492	: V=1.00063503802, theta=-38.2188796352 -> V=1.0, theta=0.0
% INFO    : Bus 13493	: V=1.00060402191, theta=-38.2153137279 -> V=1.0, theta=0.0
% INFO    : Bus 13494	: V=1.00068796928, theta=-38.211676902 -> V=1.0, theta=0.0
% INFO    : Bus 13495	: V=1.00068796928, theta=-38.211676902 -> V=1.0, theta=0.0
% INFO    : Bus 13496	: V=0.999591304922, theta=-8.0590976596 -> V=1.0, theta=0.0
% INFO    : Bus 13497	: V=1.0015332972, theta=-7.70285646376 -> V=1.0, theta=0.0
% INFO    : Bus 13498	: V=0.999457548817, theta=-8.07577814054 -> V=1.0, theta=0.0
% INFO    : Bus 13499	: V=0.999578977252, theta=-8.06020694362 -> V=1.0, theta=0.0
% INFO    : Bus 13500	: V=0.999591304922, theta=-8.0590976596 -> V=1.0, theta=0.0
% INFO    : Bus 13501	: V=0.999591304922, theta=-8.0590976596 -> V=1.0, theta=0.0
% INFO    : Bus 13502	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13503	: V=1.00004638097, theta=-36.6144552153 -> V=1.0, theta=0.0
% INFO    : Bus 13504	: V=1.00004206319, theta=-37.8714639677 -> V=1.0, theta=0.0
% INFO    : Bus 13505	: V=1.00006681547, theta=-38.1940950969 -> V=1.0, theta=0.0
% INFO    : Bus 13506	: V=1.00006687344, theta=-37.9234763901 -> V=1.0, theta=0.0
% INFO    : Bus 13507	: V=1.00314175163, theta=-38.5469404809 -> V=1.0, theta=0.0
% INFO    : Bus 13508	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13509	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13510	: V=1.00415878218, theta=-38.5281093714 -> V=1.0, theta=0.0
% INFO    : Bus 13511	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13512	: V=1.00615047835, theta=-28.7026265612 -> V=1.0, theta=0.0
% INFO    : Bus 13513	: V=1.00013967284, theta=-28.0616531208 -> V=1.0, theta=0.0
% INFO    : Bus 13514	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13515	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13516	: V=1.00001934827, theta=-28.0945126269 -> V=1.0, theta=0.0
% INFO    : Bus 13517	: V=1.00202977393, theta=-38.2248695565 -> V=1.0, theta=0.0
% INFO    : Bus 13518	: V=1.00201194249, theta=-38.2286975978 -> V=1.0, theta=0.0
% INFO    : Bus 13519	: V=1.00202977393, theta=-38.2248695565 -> V=1.0, theta=0.0
% INFO    : Bus 13520	: V=1.00202977393, theta=-38.2248695565 -> V=1.0, theta=0.0
% INFO    : Bus 13521	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13522	: V=1.01057393912, theta=-13.526296889 -> V=1.0, theta=0.0
% INFO    : Bus 13523	: V=1.00215601154, theta=-14.6199918728 -> V=1.0, theta=0.0
% INFO    : Bus 13524	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13525	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13526	: V=1.00214657909, theta=-14.6068766611 -> V=1.0, theta=0.0
% INFO    : Bus 13527	: V=1.00036119195, theta=-23.3006348065 -> V=1.0, theta=0.0
% INFO    : Bus 13528	: V=1.00347494437, theta=-22.963991909 -> V=1.0, theta=0.0
% INFO    : Bus 13529	: V=1.00343327151, theta=-23.564487641 -> V=1.0, theta=0.0
% INFO    : Bus 13530	: V=0.998503204873, theta=-23.2172509942 -> V=1.0, theta=0.0
% INFO    : Bus 13531	: V=1.00286708115, theta=-23.385858895 -> V=1.0, theta=0.0
% INFO    : Bus 13532	: V=1.00036119195, theta=-23.3006348065 -> V=1.0, theta=0.0
% INFO    : Bus 13533	: V=1.00151111596, theta=-22.8759858081 -> V=1.0, theta=0.0
% INFO    : Bus 13534	: V=1.00347494437, theta=-22.963991909 -> V=1.0, theta=0.0
% INFO    : Bus 13535	: V=1.00189321147, theta=-23.2378757614 -> V=1.0, theta=0.0
% INFO    : Bus 13536	: V=1.00220148394, theta=-22.5596474061 -> V=1.0, theta=0.0
% INFO    : Bus 13537	: V=1.00205601835, theta=-22.8858634309 -> V=1.0, theta=0.0
% INFO    : Bus 13538	: V=1.00188338944, theta=-23.2424451773 -> V=1.0, theta=0.0
% INFO    : Bus 13539	: V=1.00189321147, theta=-23.2378757614 -> V=1.0, theta=0.0
% INFO    : Bus 13540	: V=1.00188016329, theta=-23.2393680402 -> V=1.0, theta=0.0
% INFO    : Bus 13541	: V=1.00189321147, theta=-23.2378757614 -> V=1.0, theta=0.0
% INFO    : Bus 13542	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13543	: V=0.99789458931, theta=-22.1883189259 -> V=1.0, theta=0.0
% INFO    : Bus 13544	: V=1.00140942126, theta=-22.7865192877 -> V=1.0, theta=0.0
% INFO    : Bus 13545	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13546	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13547	: V=1.00140000223, theta=-22.7818327643 -> V=1.0, theta=0.0
% INFO    : Bus 13548	: V=0.999478398705, theta=-30.617367377 -> V=1.0, theta=0.0
% INFO    : Bus 13549	: V=0.999498857644, theta=-30.6217666424 -> V=1.0, theta=0.0
% INFO    : Bus 13550	: V=0.999478398705, theta=-30.617367377 -> V=1.0, theta=0.0
% INFO    : Bus 13551	: V=0.999478398705, theta=-30.617367377 -> V=1.0, theta=0.0
% INFO    : Bus 13552	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13553	: V=0.998134423288, theta=-22.3240525259 -> V=1.0, theta=0.0
% INFO    : Bus 13554	: V=1.00125890042, theta=-22.7991642121 -> V=1.0, theta=0.0
% INFO    : Bus 13555	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13556	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13557	: V=1.00124575225, theta=-22.7955199588 -> V=1.0, theta=0.0
% INFO    : Bus 13558	: V=1.00173694132, theta=-38.0820602069 -> V=1.0, theta=0.0
% INFO    : Bus 13559	: V=1.00172989096, theta=-38.0878329155 -> V=1.0, theta=0.0
% INFO    : Bus 13560	: V=1.00173694132, theta=-38.0820602069 -> V=1.0, theta=0.0
% INFO    : Bus 13561	: V=1.00173694132, theta=-38.0820602069 -> V=1.0, theta=0.0
% INFO    : Bus 13562	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13563	: V=0.982950012648, theta=-38.1048731743 -> V=1.0, theta=0.0
% INFO    : Bus 13564	: V=1.0012339378, theta=-39.4212738622 -> V=1.0, theta=0.0
% INFO    : Bus 13565	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13566	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13567	: V=1.00127657629, theta=-39.4074776247 -> V=1.0, theta=0.0
% INFO    : Bus 13568	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13569	: V=1.00671393441, theta=-20.0381187052 -> V=1.0, theta=0.0
% INFO    : Bus 13570	: V=1.00015784192, theta=-20.5064202893 -> V=1.0, theta=0.0
% INFO    : Bus 13571	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13572	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13573	: V=1.00016765515, theta=-20.5035553962 -> V=1.0, theta=0.0
% INFO    : Bus 13574	: V=1.00108252307, theta=-22.8224298895 -> V=1.0, theta=0.0
% INFO    : Bus 13575	: V=1.00112242656, theta=-22.8263127644 -> V=1.0, theta=0.0
% INFO    : Bus 13576	: V=1.00108252307, theta=-22.8224298895 -> V=1.0, theta=0.0
% INFO    : Bus 13577	: V=1.00108252307, theta=-22.8224298895 -> V=1.0, theta=0.0
% INFO    : Bus 13578	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13579	: V=1.00168845873, theta=-23.1120488157 -> V=1.0, theta=0.0
% INFO    : Bus 13580	: V=0.984893376251, theta=-21.6667120084 -> V=1.0, theta=0.0
% INFO    : Bus 13581	: V=1.0008338984, theta=-22.8230330749 -> V=1.0, theta=0.0
% INFO    : Bus 13582	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13583	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13584	: V=1.00041485327, theta=-22.7766028285 -> V=1.0, theta=0.0
% INFO    : Bus 13585	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13586	: V=1.00590366179, theta=-19.6241202916 -> V=1.0, theta=0.0
% INFO    : Bus 13587	: V=1.00603072508, theta=-18.4619384004 -> V=1.0, theta=0.0
% INFO    : Bus 13588	: V=0.998317000045, theta=-21.6073240824 -> V=1.0, theta=0.0
% INFO    : Bus 13589	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13590	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13591	: V=0.998166829452, theta=-21.4923889505 -> V=1.0, theta=0.0
% INFO    : Bus 13592	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13593	: V=0.999266732582, theta=-15.4557706211 -> V=1.0, theta=0.0
% INFO    : Bus 13594	: V=0.996256769391, theta=-15.4807212046 -> V=1.0, theta=0.0
% INFO    : Bus 13595	: V=0.995685839368, theta=-15.1908362384 -> V=1.0, theta=0.0
% INFO    : Bus 13596	: V=0.996130374591, theta=-15.517989677 -> V=1.0, theta=0.0
% INFO    : Bus 13597	: V=0.998235525017, theta=-15.8868594455 -> V=1.0, theta=0.0
% INFO    : Bus 13598	: V=0.99842203926, theta=-15.9093108136 -> V=1.0, theta=0.0
% INFO    : Bus 13599	: V=0.99841519607, theta=-15.9999315609 -> V=1.0, theta=0.0
% INFO    : Bus 13600	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13601	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13602	: V=0.998487506362, theta=-15.923744314 -> V=1.0, theta=0.0
% INFO    : Bus 13603	: V=1.00111444187, theta=-22.78509018 -> V=1.0, theta=0.0
% INFO    : Bus 13604	: V=1.00113299454, theta=-22.7933596034 -> V=1.0, theta=0.0
% INFO    : Bus 13605	: V=1.00111444187, theta=-22.78509018 -> V=1.0, theta=0.0
% INFO    : Bus 13606	: V=1.00111444187, theta=-22.78509018 -> V=1.0, theta=0.0
% INFO    : Bus 13607	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13608	: V=1.00439625102, theta=-35.3436346767 -> V=1.0, theta=0.0
% INFO    : Bus 13609	: V=0.99783878785, theta=-37.8912379875 -> V=1.0, theta=0.0
% INFO    : Bus 13610	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13611	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13612	: V=0.998060708114, theta=-37.8584722719 -> V=1.0, theta=0.0
% INFO    : Bus 13613	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13614	: V=0.997666860688, theta=-36.4735833819 -> V=1.0, theta=0.0
% INFO    : Bus 13615	: V=0.996705667346, theta=-36.6364017258 -> V=1.0, theta=0.0
% INFO    : Bus 13616	: V=0.997036478065, theta=-37.0811678096 -> V=1.0, theta=0.0
% INFO    : Bus 13617	: V=0.997359916553, theta=-36.4430832262 -> V=1.0, theta=0.0
% INFO    : Bus 13618	: V=0.99654866283, theta=-36.7087525046 -> V=1.0, theta=0.0
% INFO    : Bus 13619	: V=0.997612666382, theta=-35.7762603698 -> V=1.0, theta=0.0
% INFO    : Bus 13620	: V=1.00353760145, theta=-38.6014582493 -> V=1.0, theta=0.0
% INFO    : Bus 13621	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13622	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13623	: V=1.00351054113, theta=-38.4435750226 -> V=1.0, theta=0.0
% INFO    : Bus 13624	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13625	: V=1.00121818179, theta=-31.386205281 -> V=1.0, theta=0.0
% INFO    : Bus 13626	: V=1.00068962777, theta=-32.6757877632 -> V=1.0, theta=0.0
% INFO    : Bus 13627	: V=0.998636338835, theta=-33.4785087419 -> V=1.0, theta=0.0
% INFO    : Bus 13628	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13629	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13630	: V=0.998725648138, theta=-33.457499689 -> V=1.0, theta=0.0
% INFO    : Bus 13631	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13632	: V=1.00190659406, theta=-24.1321427911 -> V=1.0, theta=0.0
% INFO    : Bus 13633	: V=1.00247728696, theta=-24.3445180969 -> V=1.0, theta=0.0
% INFO    : Bus 13634	: V=0.998411397056, theta=-25.0602719336 -> V=1.0, theta=0.0
% INFO    : Bus 13635	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13636	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13637	: V=0.998483787573, theta=-25.0515784374 -> V=1.0, theta=0.0
% INFO    : Bus 13638	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13639	: V=1.00201532959, theta=-12.9700973289 -> V=1.0, theta=0.0
% INFO    : Bus 13640	: V=1.00249846218, theta=-9.83302430566 -> V=1.0, theta=0.0
% INFO    : Bus 13641	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13642	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13643	: V=1.00208777637, theta=-9.9141775187 -> V=1.0, theta=0.0
% INFO    : Bus 13644	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13645	: V=1.00145725898, theta=-11.6775376762 -> V=1.0, theta=0.0
% INFO    : Bus 13646	: V=1.00075222639, theta=-11.4753755258 -> V=1.0, theta=0.0
% INFO    : Bus 13647	: V=1.0009110446, theta=-11.407779085 -> V=1.0, theta=0.0
% INFO    : Bus 13648	: V=0.999399023175, theta=-8.76524247867 -> V=1.0, theta=0.0
% INFO    : Bus 13649	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13650	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13651	: V=0.99893933877, theta=-8.89274581457 -> V=1.0, theta=0.0
% INFO    : Bus 13652	: V=1.00185746031, theta=-24.0379105956 -> V=1.0, theta=0.0
% INFO    : Bus 13653	: V=1.00188525242, theta=-24.0443066051 -> V=1.0, theta=0.0
% INFO    : Bus 13654	: V=1.00185746031, theta=-24.0379105956 -> V=1.0, theta=0.0
% INFO    : Bus 13655	: V=1.00185746031, theta=-24.0379105956 -> V=1.0, theta=0.0
% INFO    : Bus 13656	: V=1.00196099202, theta=-23.2534227968 -> V=1.0, theta=0.0
% INFO    : Bus 13657	: V=1.00199500408, theta=-23.264363401 -> V=1.0, theta=0.0
% INFO    : Bus 13658	: V=1.00196099202, theta=-23.2534227968 -> V=1.0, theta=0.0
% INFO    : Bus 13659	: V=1.00196099202, theta=-23.2534227968 -> V=1.0, theta=0.0
% INFO    : Bus 13660	: V=1.00101971205, theta=-38.0422256139 -> V=1.0, theta=0.0
% INFO    : Bus 13661	: V=1.00052076267, theta=-38.077946564 -> V=1.0, theta=0.0
% INFO    : Bus 13662	: V=1.00101971205, theta=-38.0422256139 -> V=1.0, theta=0.0
% INFO    : Bus 13663	: V=1.00101971205, theta=-38.0422256139 -> V=1.0, theta=0.0
% INFO    : Bus 13664	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13665	: V=1.0013432618, theta=-25.1249827782 -> V=1.0, theta=0.0
% INFO    : Bus 13666	: V=0.998974063963, theta=-24.0270116048 -> V=1.0, theta=0.0
% INFO    : Bus 13667	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13668	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13669	: V=0.998217739467, theta=-24.0548549549 -> V=1.0, theta=0.0
% INFO    : Bus 13670	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13671	: V=1.00288756961, theta=-26.5647909634 -> V=1.0, theta=0.0
% INFO    : Bus 13672	: V=1.00205674247, theta=-25.2067451682 -> V=1.0, theta=0.0
% INFO    : Bus 13673	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13674	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13675	: V=1.00187037256, theta=-25.2545105438 -> V=1.0, theta=0.0
% INFO    : Bus 13676	: V=1.00252960673, theta=-23.424788685 -> V=1.0, theta=0.0
% INFO    : Bus 13677	: V=1.00245276865, theta=-23.4340815559 -> V=1.0, theta=0.0
% INFO    : Bus 13678	: V=1.00252960673, theta=-23.424788685 -> V=1.0, theta=0.0
% INFO    : Bus 13679	: V=1.00252960673, theta=-23.424788685 -> V=1.0, theta=0.0
% INFO    : Bus 13680	: V=1.00954909936, theta=-17.9723265973 -> V=1.0, theta=0.0
% INFO    : Bus 13681	: V=1.00955700708, theta=-17.9820538429 -> V=1.0, theta=0.0
% INFO    : Bus 13682	: V=1.00954909936, theta=-17.9723265973 -> V=1.0, theta=0.0
% INFO    : Bus 13683	: V=1.00954909936, theta=-17.9723265973 -> V=1.0, theta=0.0
% INFO    : Bus 13684	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13685	: V=1.00407299164, theta=-17.2143926003 -> V=1.0, theta=0.0
% INFO    : Bus 13686	: V=1.00444237835, theta=-18.8090409736 -> V=1.0, theta=0.0
% INFO    : Bus 13687	: V=1.00258770291, theta=-19.9635068394 -> V=1.0, theta=0.0
% INFO    : Bus 13688	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13689	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13690	: V=1.00349418761, theta=-19.6901583436 -> V=1.0, theta=0.0
% INFO    : Bus 13691	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13692	: V=1.00245466338, theta=-21.510297551 -> V=1.0, theta=0.0
% INFO    : Bus 13693	: V=0.999024750793, theta=-22.1002100769 -> V=1.0, theta=0.0
% INFO    : Bus 13694	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13695	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13696	: V=0.999066064263, theta=-22.0961051215 -> V=1.0, theta=0.0
% INFO    : Bus 13697	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13698	: V=1.00418043461, theta=-33.8162911075 -> V=1.0, theta=0.0
% INFO    : Bus 13699	: V=1.01127449736, theta=-33.8934475965 -> V=1.0, theta=0.0
% INFO    : Bus 13700	: V=0.998732314178, theta=-33.9428285884 -> V=1.0, theta=0.0
% INFO    : Bus 13701	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13702	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13703	: V=0.998729448436, theta=-33.9415864584 -> V=1.0, theta=0.0
% INFO    : Bus 13704	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13705	: V=1.00050392186, theta=-14.6972546908 -> V=1.0, theta=0.0
% INFO    : Bus 13706	: V=1.00141891181, theta=-15.8074326711 -> V=1.0, theta=0.0
% INFO    : Bus 13707	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13708	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13709	: V=1.00144134656, theta=-15.8004015623 -> V=1.0, theta=0.0
% INFO    : Bus 13710	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13711	: V=0.97121131192, theta=-14.1454924862 -> V=1.0, theta=0.0
% INFO    : Bus 13712	: V=1.00489298943, theta=-15.7563075087 -> V=1.0, theta=0.0
% INFO    : Bus 13713	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13714	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13715	: V=1.00523043728, theta=-15.7388135262 -> V=1.0, theta=0.0
% INFO    : Bus 13716	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13717	: V=1.00142428603, theta=-26.2858483459 -> V=1.0, theta=0.0
% INFO    : Bus 13718	: V=1.00157344593, theta=-25.2645321737 -> V=1.0, theta=0.0
% INFO    : Bus 13719	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13720	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13721	: V=1.0014820661, theta=-25.2893751216 -> V=1.0, theta=0.0
% INFO    : Bus 13722	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13723	: V=1.00212557633, theta=-25.0943253682 -> V=1.0, theta=0.0
% INFO    : Bus 13724	: V=1.00199963276, theta=-25.0898030738 -> V=1.0, theta=0.0
% INFO    : Bus 13725	: V=0.998271111229, theta=-25.721255793 -> V=1.0, theta=0.0
% INFO    : Bus 13726	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13727	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13728	: V=0.998322445382, theta=-25.7155136676 -> V=1.0, theta=0.0
% INFO    : Bus 13729	: V=1.00129875392, theta=-23.2077790854 -> V=1.0, theta=0.0
% INFO    : Bus 13730	: V=1.00130512979, theta=-23.2137893467 -> V=1.0, theta=0.0
% INFO    : Bus 13731	: V=1.00129875392, theta=-23.2077790854 -> V=1.0, theta=0.0
% INFO    : Bus 13732	: V=1.00129875392, theta=-23.2077790854 -> V=1.0, theta=0.0
% INFO    : Bus 13733	: V=1.00117968317, theta=-22.9558102025 -> V=1.0, theta=0.0
% INFO    : Bus 13734	: V=1.00120946763, theta=-22.9581434096 -> V=1.0, theta=0.0
% INFO    : Bus 13735	: V=1.00117968317, theta=-22.9558102025 -> V=1.0, theta=0.0
% INFO    : Bus 13736	: V=1.00117968317, theta=-22.9558102025 -> V=1.0, theta=0.0
% INFO    : Bus 13737	: V=0.999550256686, theta=-15.1990350891 -> V=1.0, theta=0.0
% INFO    : Bus 13738	: V=0.999556572984, theta=-15.2010593093 -> V=1.0, theta=0.0
% INFO    : Bus 13739	: V=0.999550256686, theta=-15.1990350891 -> V=1.0, theta=0.0
% INFO    : Bus 13740	: V=0.999550256686, theta=-15.1990350891 -> V=1.0, theta=0.0
% INFO    : Bus 13741	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13742	: V=0.966125143162, theta=-19.8175292435 -> V=1.0, theta=0.0
% INFO    : Bus 13743	: V=1.00160190005, theta=-22.1799097453 -> V=1.0, theta=0.0
% INFO    : Bus 13744	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13745	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13746	: V=1.00164648285, theta=-22.1631253446 -> V=1.0, theta=0.0
% INFO    : Bus 13747	: V=1.00161496366, theta=-38.8738057827 -> V=1.0, theta=0.0
% INFO    : Bus 13748	: V=1.00113545393, theta=-38.8958735344 -> V=1.0, theta=0.0
% INFO    : Bus 13749	: V=1.00161496366, theta=-38.8738057827 -> V=1.0, theta=0.0
% INFO    : Bus 13750	: V=1.00161496366, theta=-38.8738057827 -> V=1.0, theta=0.0
% INFO    : Bus 13751	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13752	: V=0.996125354183, theta=-11.9346250639 -> V=1.0, theta=0.0
% INFO    : Bus 13753	: V=1.00189621635, theta=-12.8461773457 -> V=1.0, theta=0.0
% INFO    : Bus 13754	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13755	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13756	: V=1.00186778112, theta=-12.8364133112 -> V=1.0, theta=0.0
% INFO    : Bus 13757	: V=1.00349316809, theta=-38.4277603947 -> V=1.0, theta=0.0
% INFO    : Bus 13758	: V=1.00232941546, theta=-38.5310913702 -> V=1.0, theta=0.0
% INFO    : Bus 13759	: V=1.00349316809, theta=-38.4277603947 -> V=1.0, theta=0.0
% INFO    : Bus 13760	: V=1.00349316809, theta=-38.4277603947 -> V=1.0, theta=0.0
% INFO    : Bus 13761	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13762	: V=0.993988129992, theta=-38.3215664158 -> V=1.0, theta=0.0
% INFO    : Bus 13763	: V=0.991210353358, theta=-38.229065565 -> V=1.0, theta=0.0
% INFO    : Bus 13764	: V=1.00811311603, theta=-39.365107007 -> V=1.0, theta=0.0
% INFO    : Bus 13765	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13766	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13767	: V=1.01006637883, theta=-39.3257929923 -> V=1.0, theta=0.0
% INFO    : Bus 13768	: V=1.00187273098, theta=-22.2743650594 -> V=1.0, theta=0.0
% INFO    : Bus 13769	: V=1.00185811415, theta=-22.27881339 -> V=1.0, theta=0.0
% INFO    : Bus 13770	: V=1.00187273098, theta=-22.2743650594 -> V=1.0, theta=0.0
% INFO    : Bus 13771	: V=1.00187273098, theta=-22.2743650594 -> V=1.0, theta=0.0
% INFO    : Bus 13772	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13773	: V=0.998511048175, theta=-22.16559004 -> V=1.0, theta=0.0
% INFO    : Bus 13774	: V=1.00113998807, theta=-22.7854162358 -> V=1.0, theta=0.0
% INFO    : Bus 13775	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13776	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13777	: V=1.00113694597, theta=-22.7808531194 -> V=1.0, theta=0.0
% INFO    : Bus 13778	: V=1.00301578415, theta=-15.1323788606 -> V=1.0, theta=0.0
% INFO    : Bus 13779	: V=1.00302070641, theta=-15.1354595662 -> V=1.0, theta=0.0
% INFO    : Bus 13780	: V=1.00301578415, theta=-15.1323788606 -> V=1.0, theta=0.0
% INFO    : Bus 13781	: V=1.00301578415, theta=-15.1323788606 -> V=1.0, theta=0.0
% INFO    : Bus 13782	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13783	: V=1.00126380395, theta=-26.0516205006 -> V=1.0, theta=0.0
% INFO    : Bus 13784	: V=1.00201910226, theta=-26.5938331468 -> V=1.0, theta=0.0
% INFO    : Bus 13785	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13786	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13787	: V=1.00202848283, theta=-26.5886182572 -> V=1.0, theta=0.0
% INFO    : Bus 13788	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13789	: V=1.00534421768, theta=-20.6325726935 -> V=1.0, theta=0.0
% INFO    : Bus 13790	: V=0.999661371352, theta=-22.252054756 -> V=1.0, theta=0.0
% INFO    : Bus 13791	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13792	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13793	: V=1.00018784748, theta=-22.2245924787 -> V=1.0, theta=0.0
% INFO    : Bus 13794	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13795	: V=1.00193365343, theta=-15.4018943887 -> V=1.0, theta=0.0
% INFO    : Bus 13796	: V=0.999424106661, theta=-14.8761752742 -> V=1.0, theta=0.0
% INFO    : Bus 13797	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13798	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13799	: V=0.999486749082, theta=-14.9038970137 -> V=1.0, theta=0.0
% INFO    : Bus 13800	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13801	: V=1.00122466018, theta=-23.0832857769 -> V=1.0, theta=0.0
% INFO    : Bus 13802	: V=0.981919111516, theta=-22.4281102945 -> V=1.0, theta=0.0
% INFO    : Bus 13803	: V=0.999649239168, theta=-22.8369131999 -> V=1.0, theta=0.0
% INFO    : Bus 13804	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13805	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13806	: V=0.997598311546, theta=-22.8035186436 -> V=1.0, theta=0.0
% INFO    : Bus 13807	: V=1.00001488084, theta=-15.6279070897 -> V=1.0, theta=0.0
% INFO    : Bus 13808	: V=0.999770718985, theta=-15.6572339618 -> V=1.0, theta=0.0
% INFO    : Bus 13809	: V=1.0004499395, theta=-15.8691427372 -> V=1.0, theta=0.0
% INFO    : Bus 13810	: V=0.998411623295, theta=-15.2989009208 -> V=1.0, theta=0.0
% INFO    : Bus 13811	: V=0.998361464553, theta=-15.4683034086 -> V=1.0, theta=0.0
% INFO    : Bus 13812	: V=0.999967849358, theta=-15.6210637721 -> V=1.0, theta=0.0
% INFO    : Bus 13813	: V=0.999714351881, theta=-15.6534194289 -> V=1.0, theta=0.0
% INFO    : Bus 13814	: V=0.999770718985, theta=-15.6572339618 -> V=1.0, theta=0.0
% INFO    : Bus 13815	: V=1.00035561531, theta=-15.7044857458 -> V=1.0, theta=0.0
% INFO    : Bus 13816	: V=0.999770718985, theta=-15.6572339618 -> V=1.0, theta=0.0
% INFO    : Bus 13817	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13818	: V=1.00036755699, theta=-36.2628567654 -> V=1.0, theta=0.0
% INFO    : Bus 13819	: V=1.00151564533, theta=-38.3075209394 -> V=1.0, theta=0.0
% INFO    : Bus 13820	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13821	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13822	: V=1.0017174419, theta=-38.2187763913 -> V=1.0, theta=0.0
% INFO    : Bus 13823	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13824	: V=1.00010681081, theta=-29.5439139799 -> V=1.0, theta=0.0
% INFO    : Bus 13825	: V=1.01141674895, theta=-28.8322265832 -> V=1.0, theta=0.0
% INFO    : Bus 13826	: V=0.978267224904, theta=-29.1782031537 -> V=1.0, theta=0.0
% INFO    : Bus 13827	: V=1.0010378044, theta=-29.2046891061 -> V=1.0, theta=0.0
% INFO    : Bus 13828	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13829	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13830	: V=1.00103395319, theta=-29.2131858476 -> V=1.0, theta=0.0
% INFO    : Bus 13831	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13832	: V=1.00099936776, theta=-36.1485745942 -> V=1.0, theta=0.0
% INFO    : Bus 13833	: V=0.999904737839, theta=-39.2669919755 -> V=1.0, theta=0.0
% INFO    : Bus 13834	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13835	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13836	: V=1.00013160077, theta=-39.2298764568 -> V=1.0, theta=0.0
% INFO    : Bus 13837	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13838	: V=1.00716216465, theta=-11.3886166634 -> V=1.0, theta=0.0
% INFO    : Bus 13839	: V=1.0074279317, theta=-11.4551129891 -> V=1.0, theta=0.0
% INFO    : Bus 13840	: V=1.00225203696, theta=-11.6040998579 -> V=1.0, theta=0.0
% INFO    : Bus 13841	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13842	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13843	: V=1.00224414788, theta=-11.6019078678 -> V=1.0, theta=0.0
% INFO    : Bus 13844	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13845	: V=1.00105768736, theta=-33.9564642324 -> V=1.0, theta=0.0
% INFO    : Bus 13846	: V=1.00081778109, theta=-32.7373045714 -> V=1.0, theta=0.0
% INFO    : Bus 13847	: V=1.00008738711, theta=-37.3477267967 -> V=1.0, theta=0.0
% INFO    : Bus 13848	: V=1.00000407875, theta=-30.606080441 -> V=1.0, theta=0.0
% INFO    : Bus 13849	: V=1.00000562731, theta=-32.5020672054 -> V=1.0, theta=0.0
% INFO    : Bus 13850	: V=1.00000695169, theta=-33.556834543 -> V=1.0, theta=0.0
% INFO    : Bus 13851	: V=1.00000730073, theta=-33.7707855389 -> V=1.0, theta=0.0
% INFO    : Bus 13852	: V=0.998125392413, theta=-38.1279929058 -> V=1.0, theta=0.0
% INFO    : Bus 13853	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13854	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13855	: V=0.998374374192, theta=-38.0624824653 -> V=1.0, theta=0.0
% INFO    : Bus 13856	: V=0.999975950286, theta=-37.9959197991 -> V=1.0, theta=0.0
% INFO    : Bus 13857	: V=0.999813481574, theta=-38.1116018693 -> V=1.0, theta=0.0
% INFO    : Bus 13858	: V=0.999975950286, theta=-37.9959197991 -> V=1.0, theta=0.0
% INFO    : Bus 13859	: V=0.999975950286, theta=-37.9959197991 -> V=1.0, theta=0.0
% INFO    : Bus 13860	: V=0.999571289744, theta=-38.2705097922 -> V=1.0, theta=0.0
% INFO    : Bus 13861	: V=0.999739076243, theta=-38.3199842644 -> V=1.0, theta=0.0
% INFO    : Bus 13862	: V=0.999571289744, theta=-38.2705097922 -> V=1.0, theta=0.0
% INFO    : Bus 13863	: V=0.999571289744, theta=-38.2705097922 -> V=1.0, theta=0.0
% INFO    : Bus 13864	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13865	: V=0.964780053368, theta=-15.8951417879 -> V=1.0, theta=0.0
% INFO    : Bus 13866	: V=1.00048332229, theta=-17.8870020905 -> V=1.0, theta=0.0
% INFO    : Bus 13867	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13868	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13869	: V=1.0005187001, theta=-17.8752775791 -> V=1.0, theta=0.0
% INFO    : Bus 13870	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13871	: V=0.972829167464, theta=-36.4549127691 -> V=1.0, theta=0.0
% INFO    : Bus 13872	: V=0.975103467145, theta=-36.8412051956 -> V=1.0, theta=0.0
% INFO    : Bus 13873	: V=1.00211144801, theta=-37.7189697555 -> V=1.0, theta=0.0
% INFO    : Bus 13874	: V=1.00011507339, theta=-36.322832412 -> V=1.0, theta=0.0
% INFO    : Bus 13875	: V=1.00157213486, theta=-37.905632088 -> V=1.0, theta=0.0
% INFO    : Bus 13876	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13877	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13878	: V=1.00183154403, theta=-37.8871093299 -> V=1.0, theta=0.0
% INFO    : Bus 13879	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13880	: V=1.00375984608, theta=-16.0056979132 -> V=1.0, theta=0.0
% INFO    : Bus 13881	: V=0.991741985402, theta=-15.153832917 -> V=1.0, theta=0.0
% INFO    : Bus 13882	: V=1.00327576539, theta=-15.7068388775 -> V=1.0, theta=0.0
% INFO    : Bus 13883	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13884	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13885	: V=1.00324848791, theta=-15.7200222357 -> V=1.0, theta=0.0
% INFO    : Bus 13886	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13887	: V=1.00089074001, theta=-35.8121486866 -> V=1.0, theta=0.0
% INFO    : Bus 13888	: V=0.999141484072, theta=-32.9247220972 -> V=1.0, theta=0.0
% INFO    : Bus 13889	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13890	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13891	: V=0.998793076486, theta=-33.0967439357 -> V=1.0, theta=0.0
% INFO    : Bus 13892	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13893	: V=0.994971640496, theta=-21.7635393553 -> V=1.0, theta=0.0
% INFO    : Bus 13894	: V=1.00260018881, theta=-23.4294384104 -> V=1.0, theta=0.0
% INFO    : Bus 13895	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13896	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13897	: V=1.00250908775, theta=-23.3772718256 -> V=1.0, theta=0.0
% INFO    : Bus 13898	: V=1.00060603394, theta=-25.3456097399 -> V=1.0, theta=0.0
% INFO    : Bus 13899	: V=1.00221684102, theta=-27.1068494332 -> V=1.0, theta=0.0
% INFO    : Bus 13900	: V=1.00184324477, theta=-28.9555104252 -> V=1.0, theta=0.0
% INFO    : Bus 13901	: V=1.00000205918, theta=-24.9558757336 -> V=1.0, theta=0.0
% INFO    : Bus 13902	: V=1.00000060612, theta=-24.9655912171 -> V=1.0, theta=0.0
% INFO    : Bus 13903	: V=1.00000529597, theta=-25.0412214112 -> V=1.0, theta=0.0
% INFO    : Bus 13904	: V=1.00000122961, theta=-25.1328925309 -> V=1.0, theta=0.0
% INFO    : Bus 13905	: V=1.00000053314, theta=-24.7878142711 -> V=1.0, theta=0.0
% INFO    : Bus 13906	: V=1.00000121666, theta=-24.8304801366 -> V=1.0, theta=0.0
% INFO    : Bus 13907	: V=1.0010671509, theta=-28.7357392796 -> V=1.0, theta=0.0
% INFO    : Bus 13908	: V=1.00059346885, theta=-25.3404101085 -> V=1.0, theta=0.0
% INFO    : Bus 13909	: V=1.00103884403, theta=-28.3634951538 -> V=1.0, theta=0.0
% INFO    : Bus 13910	: V=1.00569604075, theta=-24.7092534774 -> V=1.0, theta=0.0
% INFO    : Bus 13911	: V=1.00026723567, theta=-27.9543484638 -> V=1.0, theta=0.0
% INFO    : Bus 13912	: V=1.00221684102, theta=-27.1068494332 -> V=1.0, theta=0.0
% INFO    : Bus 13913	: V=1.00060603394, theta=-25.3456097399 -> V=1.0, theta=0.0
% INFO    : Bus 13914	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13915	: V=0.996624056814, theta=-28.1868801122 -> V=1.0, theta=0.0
% INFO    : Bus 13916	: V=0.996495319992, theta=-28.4510329581 -> V=1.0, theta=0.0
% INFO    : Bus 13917	: V=0.996632938417, theta=-28.4348230498 -> V=1.0, theta=0.0
% INFO    : Bus 13918	: V=0.996686827788, theta=-28.3255893409 -> V=1.0, theta=0.0
% INFO    : Bus 13919	: V=0.996421250714, theta=-28.6587103605 -> V=1.0, theta=0.0
% INFO    : Bus 13920	: V=0.996528551884, theta=-28.428888991 -> V=1.0, theta=0.0
% INFO    : Bus 13921	: V=0.996227287567, theta=-28.9429708792 -> V=1.0, theta=0.0
% INFO    : Bus 13922	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13923	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13924	: V=0.996277706476, theta=-28.9307269703 -> V=1.0, theta=0.0
% INFO    : Bus 13925	: V=1.00107742273, theta=-23.1005076832 -> V=1.0, theta=0.0
% INFO    : Bus 13926	: V=1.00111246137, theta=-23.1042326447 -> V=1.0, theta=0.0
% INFO    : Bus 13927	: V=1.00107742273, theta=-23.1005076832 -> V=1.0, theta=0.0
% INFO    : Bus 13928	: V=1.00107742273, theta=-23.1005076832 -> V=1.0, theta=0.0
% INFO    : Bus 13929	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13930	: V=1.00067753362, theta=-36.0734950302 -> V=1.0, theta=0.0
% INFO    : Bus 13931	: V=1.00061618972, theta=-35.4657087244 -> V=1.0, theta=0.0
% INFO    : Bus 13932	: V=1.00087518452, theta=-35.6905822034 -> V=1.0, theta=0.0
% INFO    : Bus 13933	: V=1.0029712769, theta=-38.4505274615 -> V=1.0, theta=0.0
% INFO    : Bus 13934	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13935	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13936	: V=1.00341126377, theta=-38.1827454944 -> V=1.0, theta=0.0
% INFO    : Bus 13937	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13938	: V=1.00170552017, theta=-8.78333320886 -> V=1.0, theta=0.0
% INFO    : Bus 13939	: V=0.997179024562, theta=-5.64768026214 -> V=1.0, theta=0.0
% INFO    : Bus 13940	: V=0.999065216029, theta=-8.70110020535 -> V=1.0, theta=0.0
% INFO    : Bus 13941	: V=0.999159851161, theta=-8.72242760416 -> V=1.0, theta=0.0
% INFO    : Bus 13942	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13943	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13944	: V=0.998527845516, theta=-8.71646343962 -> V=1.0, theta=0.0
% INFO    : Bus 13945	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13946	: V=0.990624532537, theta=-35.95788755 -> V=1.0, theta=0.0
% INFO    : Bus 13947	: V=0.988168577121, theta=-35.8505323358 -> V=1.0, theta=0.0
% INFO    : Bus 13948	: V=0.987205091044, theta=-36.0994246883 -> V=1.0, theta=0.0
% INFO    : Bus 13949	: V=0.981840268898, theta=-36.2856268883 -> V=1.0, theta=0.0
% INFO    : Bus 13950	: V=1.00427278025, theta=-38.6938687993 -> V=1.0, theta=0.0
% INFO    : Bus 13951	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13952	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13953	: V=1.00763794663, theta=-38.5663544604 -> V=1.0, theta=0.0
% INFO    : Bus 13954	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13955	: V=0.997981249353, theta=-22.3350453666 -> V=1.0, theta=0.0
% INFO    : Bus 13956	: V=1.00170635963, theta=-22.8726481349 -> V=1.0, theta=0.0
% INFO    : Bus 13957	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13958	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13959	: V=1.00173823197, theta=-22.8690385919 -> V=1.0, theta=0.0
% INFO    : Bus 13960	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13961	: V=0.999727040825, theta=-31.9453220883 -> V=1.0, theta=0.0
% INFO    : Bus 13962	: V=0.999634723492, theta=-33.4186153758 -> V=1.0, theta=0.0
% INFO    : Bus 13963	: V=0.999553004316, theta=-36.1839938096 -> V=1.0, theta=0.0
% INFO    : Bus 13964	: V=0.999571785706, theta=-34.0531030471 -> V=1.0, theta=0.0
% INFO    : Bus 13965	: V=1.00007657768, theta=-37.8533255843 -> V=1.0, theta=0.0
% INFO    : Bus 13966	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13967	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13968	: V=1.000489637, theta=-37.7209883762 -> V=1.0, theta=0.0
% INFO    : Bus 13969	: V=1.00055465596, theta=-27.8694232319 -> V=1.0, theta=0.0
% INFO    : Bus 13970	: V=1.0005344331, theta=-27.8751216681 -> V=1.0, theta=0.0
% INFO    : Bus 13971	: V=1.00055465596, theta=-27.8694232319 -> V=1.0, theta=0.0
% INFO    : Bus 13972	: V=1.00055465596, theta=-27.8694232319 -> V=1.0, theta=0.0
% INFO    : Bus 13973	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13974	: V=1.00203878766, theta=-18.7390159601 -> V=1.0, theta=0.0
% INFO    : Bus 13975	: V=1.0017798077, theta=-19.242107313 -> V=1.0, theta=0.0
% INFO    : Bus 13976	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13977	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13978	: V=1.00179108216, theta=-19.2390725387 -> V=1.0, theta=0.0
% INFO    : Bus 13979	: V=1.00321381949, theta=-38.4494457833 -> V=1.0, theta=0.0
% INFO    : Bus 13980	: V=1.00323647018, theta=-38.4591683053 -> V=1.0, theta=0.0
% INFO    : Bus 13981	: V=1.00321381949, theta=-38.4494457833 -> V=1.0, theta=0.0
% INFO    : Bus 13982	: V=1.00321381949, theta=-38.4494457833 -> V=1.0, theta=0.0
% INFO    : Bus 13983	: V=1.00169397106, theta=-23.1204841026 -> V=1.0, theta=0.0
% INFO    : Bus 13984	: V=1.00173089728, theta=-23.1406870788 -> V=1.0, theta=0.0
% INFO    : Bus 13985	: V=1.00169397106, theta=-23.1204841026 -> V=1.0, theta=0.0
% INFO    : Bus 13986	: V=1.00169397106, theta=-23.1204841026 -> V=1.0, theta=0.0
% INFO    : Bus 13987	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13988	: V=0.997089776322, theta=-13.4904775995 -> V=1.0, theta=0.0
% INFO    : Bus 13989	: V=1.00241219717, theta=-15.0576712669 -> V=1.0, theta=0.0
% INFO    : Bus 13990	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13991	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13992	: V=1.00263149407, theta=-15.0472714982 -> V=1.0, theta=0.0
% INFO    : Bus 13993	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 13994	: V=1.00234648624, theta=-25.5439480923 -> V=1.0, theta=0.0
% INFO    : Bus 13995	: V=0.988975916376, theta=-24.2820924302 -> V=1.0, theta=0.0
% INFO    : Bus 13996	: V=1.00133928698, theta=-24.4892265038 -> V=1.0, theta=0.0
% INFO    : Bus 13997	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 13998	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 13999	: V=1.00136339225, theta=-24.5214606257 -> V=1.0, theta=0.0
% INFO    : Bus 14000	: V=0.994614475774, theta=-29.2779974595 -> V=1.0, theta=0.0
% INFO    : Bus 14001	: V=1.00625608281, theta=-32.4724724984 -> V=1.0, theta=0.0
% INFO    : Bus 14002	: V=1.0082509987, theta=-35.8504840038 -> V=1.0, theta=0.0
% INFO    : Bus 14003	: V=1.00377558738, theta=-27.6817693796 -> V=1.0, theta=0.0
% INFO    : Bus 14004	: V=1.00105548149, theta=-33.7047998651 -> V=1.0, theta=0.0
% INFO    : Bus 14005	: V=0.994614475774, theta=-29.2779974595 -> V=1.0, theta=0.0
% INFO    : Bus 14006	: V=0.994614475774, theta=-29.2779974595 -> V=1.0, theta=0.0
% INFO    : Bus 14007	: V=1.00052327518, theta=-38.2962802011 -> V=1.0, theta=0.0
% INFO    : Bus 14008	: V=1.00027805504, theta=-38.3123629963 -> V=1.0, theta=0.0
% INFO    : Bus 14009	: V=1.00052327518, theta=-38.2962802011 -> V=1.0, theta=0.0
% INFO    : Bus 14010	: V=1.00052327518, theta=-38.2962802011 -> V=1.0, theta=0.0
% INFO    : Bus 14011	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14012	: V=1.00365378221, theta=-22.4150909335 -> V=1.0, theta=0.0
% INFO    : Bus 14013	: V=0.997995617153, theta=-22.6729938995 -> V=1.0, theta=0.0
% INFO    : Bus 14014	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14015	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14016	: V=0.997997755985, theta=-22.66979434 -> V=1.0, theta=0.0
% INFO    : Bus 14017	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14018	: V=1.00243537244, theta=-14.8568118222 -> V=1.0, theta=0.0
% INFO    : Bus 14019	: V=1.00022858018, theta=-14.0901977287 -> V=1.0, theta=0.0
% INFO    : Bus 14020	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14021	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14022	: V=1.00022293464, theta=-14.1265674794 -> V=1.0, theta=0.0
% INFO    : Bus 14023	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14024	: V=0.9976742236, theta=-22.1117150119 -> V=1.0, theta=0.0
% INFO    : Bus 14025	: V=1.00136494894, theta=-23.0614098852 -> V=1.0, theta=0.0
% INFO    : Bus 14026	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14027	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14028	: V=1.00135684905, theta=-23.0448050048 -> V=1.0, theta=0.0
% INFO    : Bus 14029	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14030	: V=0.997923306511, theta=-21.8297772894 -> V=1.0, theta=0.0
% INFO    : Bus 14031	: V=1.00227939865, theta=-23.6367357311 -> V=1.0, theta=0.0
% INFO    : Bus 14032	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14033	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14034	: V=1.00227316565, theta=-23.618913797 -> V=1.0, theta=0.0
% INFO    : Bus 14035	: V=1.00140584223, theta=-33.8072208416 -> V=1.0, theta=0.0
% INFO    : Bus 14036	: V=1.00064541686, theta=-33.8604688656 -> V=1.0, theta=0.0
% INFO    : Bus 14037	: V=1.00140584223, theta=-33.8072208416 -> V=1.0, theta=0.0
% INFO    : Bus 14038	: V=1.00140584223, theta=-33.8072208416 -> V=1.0, theta=0.0
% INFO    : Bus 14039	: V=1.00114023971, theta=-22.7236271377 -> V=1.0, theta=0.0
% INFO    : Bus 14040	: V=1.00120749895, theta=-22.7323176769 -> V=1.0, theta=0.0
% INFO    : Bus 14041	: V=1.00114023971, theta=-22.7236271377 -> V=1.0, theta=0.0
% INFO    : Bus 14042	: V=1.00114023971, theta=-22.7236271377 -> V=1.0, theta=0.0
% INFO    : Bus 14043	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14044	: V=1.00328890114, theta=-23.420779359 -> V=1.0, theta=0.0
% INFO    : Bus 14045	: V=0.998452494889, theta=-22.0780830349 -> V=1.0, theta=0.0
% INFO    : Bus 14046	: V=1.00019442847, theta=-22.5634392104 -> V=1.0, theta=0.0
% INFO    : Bus 14047	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14048	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14049	: V=0.99971753712, theta=-22.5759567534 -> V=1.0, theta=0.0
% INFO    : Bus 14050	: V=0.993340967693, theta=-15.6265686732 -> V=1.0, theta=0.0
% INFO    : Bus 14051	: V=0.997297988971, theta=-15.8791652644 -> V=1.0, theta=0.0
% INFO    : Bus 14052	: V=0.999312127591, theta=-15.7836218851 -> V=1.0, theta=0.0
% INFO    : Bus 14053	: V=0.998106969363, theta=-15.5550935281 -> V=1.0, theta=0.0
% INFO    : Bus 14054	: V=0.998915983483, theta=-15.480888376 -> V=1.0, theta=0.0
% INFO    : Bus 14055	: V=0.997488297008, theta=-15.5175804494 -> V=1.0, theta=0.0
% INFO    : Bus 14056	: V=0.997066508421, theta=-15.8279983452 -> V=1.0, theta=0.0
% INFO    : Bus 14057	: V=0.997707085419, theta=-15.703470732 -> V=1.0, theta=0.0
% INFO    : Bus 14058	: V=0.997648044964, theta=-15.9226824272 -> V=1.0, theta=0.0
% INFO    : Bus 14059	: V=0.993340967693, theta=-15.6265686732 -> V=1.0, theta=0.0
% INFO    : Bus 14060	: V=0.993340967693, theta=-15.6265686732 -> V=1.0, theta=0.0
% INFO    : Bus 14061	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14062	: V=1.00099468902, theta=-16.4429088589 -> V=1.0, theta=0.0
% INFO    : Bus 14063	: V=1.00104419587, theta=-16.4155076694 -> V=1.0, theta=0.0
% INFO    : Bus 14064	: V=1.00248297618, theta=-16.6612539462 -> V=1.0, theta=0.0
% INFO    : Bus 14065	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14066	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14067	: V=1.00247610928, theta=-16.6588209479 -> V=1.0, theta=0.0
% INFO    : Bus 14068	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14069	: V=1.00123348902, theta=-22.7366596941 -> V=1.0, theta=0.0
% INFO    : Bus 14070	: V=0.992574387426, theta=-21.4866464101 -> V=1.0, theta=0.0
% INFO    : Bus 14071	: V=1.00036416792, theta=-22.3978265364 -> V=1.0, theta=0.0
% INFO    : Bus 14072	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14073	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14074	: V=1.00078660409, theta=-22.3881493582 -> V=1.0, theta=0.0
% INFO    : Bus 14075	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14076	: V=1.00033194542, theta=-35.2406409059 -> V=1.0, theta=0.0
% INFO    : Bus 14077	: V=1.00025910062, theta=-34.2744550746 -> V=1.0, theta=0.0
% INFO    : Bus 14078	: V=1.0004209068, theta=-35.9661453143 -> V=1.0, theta=0.0
% INFO    : Bus 14079	: V=1.00133132978, theta=-38.759790045 -> V=1.0, theta=0.0
% INFO    : Bus 14080	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14081	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14082	: V=1.00158715246, theta=-38.6570315221 -> V=1.0, theta=0.0
% INFO    : Bus 14083	: V=0.992779762345, theta=-12.8515571502 -> V=1.0, theta=0.0
% INFO    : Bus 14084	: V=0.997221093359, theta=-12.168760828 -> V=1.0, theta=0.0
% INFO    : Bus 14085	: V=0.999877941814, theta=-11.7549460324 -> V=1.0, theta=0.0
% INFO    : Bus 14086	: V=0.997767666031, theta=-12.145948895 -> V=1.0, theta=0.0
% INFO    : Bus 14087	: V=0.991894792288, theta=-12.9441673682 -> V=1.0, theta=0.0
% INFO    : Bus 14088	: V=0.997221093359, theta=-12.168760828 -> V=1.0, theta=0.0
% INFO    : Bus 14089	: V=0.997221093359, theta=-12.168760828 -> V=1.0, theta=0.0
% INFO    : Bus 14090	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14091	: V=1.00005487713, theta=-14.0081202851 -> V=1.0, theta=0.0
% INFO    : Bus 14092	: V=1.0003149091, theta=-15.5470061224 -> V=1.0, theta=0.0
% INFO    : Bus 14093	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14094	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14095	: V=1.00030882855, theta=-15.5339531468 -> V=1.0, theta=0.0
% INFO    : Bus 14096	: V=1.00201433627, theta=-15.9920542648 -> V=1.0, theta=0.0
% INFO    : Bus 14097	: V=1.00189607414, theta=-15.9965249645 -> V=1.0, theta=0.0
% INFO    : Bus 14098	: V=1.00201433627, theta=-15.9920542648 -> V=1.0, theta=0.0
% INFO    : Bus 14099	: V=1.00201433627, theta=-15.9920542648 -> V=1.0, theta=0.0
% INFO    : Bus 14100	: V=1.0009293507, theta=-10.3717563015 -> V=1.0, theta=0.0
% INFO    : Bus 14101	: V=1.00077626995, theta=-10.3905114414 -> V=1.0, theta=0.0
% INFO    : Bus 14102	: V=1.0009293507, theta=-10.3717563015 -> V=1.0, theta=0.0
% INFO    : Bus 14103	: V=1.0009293507, theta=-10.3717563015 -> V=1.0, theta=0.0
% INFO    : Bus 14104	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14105	: V=0.983564689791, theta=-12.8207739618 -> V=1.0, theta=0.0
% INFO    : Bus 14106	: V=0.983370899577, theta=-15.328333804 -> V=1.0, theta=0.0
% INFO    : Bus 14107	: V=1.00184267476, theta=-15.2391015303 -> V=1.0, theta=0.0
% INFO    : Bus 14108	: V=1.00153333562, theta=-15.6734714806 -> V=1.0, theta=0.0
% INFO    : Bus 14109	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14110	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14111	: V=1.00165150066, theta=-15.6384602123 -> V=1.0, theta=0.0
% INFO    : Bus 14112	: V=0.999526163617, theta=-38.353838721 -> V=1.0, theta=0.0
% INFO    : Bus 14113	: V=0.999526603741, theta=-38.3623263449 -> V=1.0, theta=0.0
% INFO    : Bus 14114	: V=0.999526163617, theta=-38.353838721 -> V=1.0, theta=0.0
% INFO    : Bus 14115	: V=0.999526163617, theta=-38.353838721 -> V=1.0, theta=0.0
% INFO    : Bus 14116	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14117	: V=1.00062284522, theta=-9.85529914438 -> V=1.0, theta=0.0
% INFO    : Bus 14118	: V=0.999507123272, theta=-10.8876206193 -> V=1.0, theta=0.0
% INFO    : Bus 14119	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14120	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14121	: V=0.999660614435, theta=-10.8556190463 -> V=1.0, theta=0.0
% INFO    : Bus 14122	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14123	: V=1.00132271969, theta=-25.5529166522 -> V=1.0, theta=0.0
% INFO    : Bus 14124	: V=0.998518567058, theta=-23.9053199035 -> V=1.0, theta=0.0
% INFO    : Bus 14125	: V=1.00115683447, theta=-24.5028589879 -> V=1.0, theta=0.0
% INFO    : Bus 14126	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14127	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14128	: V=1.0010170118, theta=-24.5086519753 -> V=1.0, theta=0.0
% INFO    : Bus 14129	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14130	: V=1.01014587762, theta=-17.5782147731 -> V=1.0, theta=0.0
% INFO    : Bus 14131	: V=0.983732871845, theta=-13.8372053101 -> V=1.0, theta=0.0
% INFO    : Bus 14132	: V=0.999015832263, theta=-17.1029707036 -> V=1.0, theta=0.0
% INFO    : Bus 14133	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14134	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14135	: V=0.999040282058, theta=-17.1287310058 -> V=1.0, theta=0.0
% INFO    : Bus 14136	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14137	: V=1.00536344602, theta=-22.6986646294 -> V=1.0, theta=0.0
% INFO    : Bus 14138	: V=1.00249464955, theta=-23.547212474 -> V=1.0, theta=0.0
% INFO    : Bus 14139	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14140	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14141	: V=1.00233815112, theta=-23.5257114392 -> V=1.0, theta=0.0
% INFO    : Bus 14142	: V=0.998757635475, theta=-24.735161746 -> V=1.0, theta=0.0
% INFO    : Bus 14143	: V=1.00141028282, theta=-27.2556062006 -> V=1.0, theta=0.0
% INFO    : Bus 14144	: V=1.00122303343, theta=-26.6196859912 -> V=1.0, theta=0.0
% INFO    : Bus 14145	: V=0.998828182285, theta=-24.1078689458 -> V=1.0, theta=0.0
% INFO    : Bus 14146	: V=1.00443821819, theta=-24.5617717809 -> V=1.0, theta=0.0
% INFO    : Bus 14147	: V=0.998757635475, theta=-24.735161746 -> V=1.0, theta=0.0
% INFO    : Bus 14148	: V=1.00044585415, theta=-27.5893038198 -> V=1.0, theta=0.0
% INFO    : Bus 14149	: V=0.998757635475, theta=-24.735161746 -> V=1.0, theta=0.0
% INFO    : Bus 14150	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14151	: V=0.966987661479, theta=-20.6389232976 -> V=1.0, theta=0.0
% INFO    : Bus 14152	: V=1.00243715548, theta=-23.0965687694 -> V=1.0, theta=0.0
% INFO    : Bus 14153	: V=0.972260849827, theta=-22.7357500984 -> V=1.0, theta=0.0
% INFO    : Bus 14154	: V=0.97213792609, theta=-22.9284801645 -> V=1.0, theta=0.0
% INFO    : Bus 14155	: V=1.00228233103, theta=-23.303562036 -> V=1.0, theta=0.0
% INFO    : Bus 14156	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14157	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14158	: V=1.00234404634, theta=-23.2803234013 -> V=1.0, theta=0.0
% INFO    : Bus 14159	: V=1.0010697445, theta=-22.730884896 -> V=1.0, theta=0.0
% INFO    : Bus 14160	: V=1.00116737186, theta=-22.7450341547 -> V=1.0, theta=0.0
% INFO    : Bus 14161	: V=1.0010697445, theta=-22.730884896 -> V=1.0, theta=0.0
% INFO    : Bus 14162	: V=1.0010697445, theta=-22.730884896 -> V=1.0, theta=0.0
% INFO    : Bus 14163	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14164	: V=1.0003189225, theta=-37.2513859852 -> V=1.0, theta=0.0
% INFO    : Bus 14165	: V=1.00068543622, theta=-38.1245905405 -> V=1.0, theta=0.0
% INFO    : Bus 14166	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14167	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14168	: V=1.00070403884, theta=-38.1175503615 -> V=1.0, theta=0.0
% INFO    : Bus 14169	: V=1.00008683719, theta=-14.7808740988 -> V=1.0, theta=0.0
% INFO    : Bus 14170	: V=1.00009215029, theta=-14.783066516 -> V=1.0, theta=0.0
% INFO    : Bus 14171	: V=1.00008683719, theta=-14.7808740988 -> V=1.0, theta=0.0
% INFO    : Bus 14172	: V=1.00008683719, theta=-14.7808740988 -> V=1.0, theta=0.0
% INFO    : Bus 14173	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14174	: V=1.00133827558, theta=-22.743865124 -> V=1.0, theta=0.0
% INFO    : Bus 14175	: V=0.996786072375, theta=-22.0681047021 -> V=1.0, theta=0.0
% INFO    : Bus 14176	: V=0.999889360448, theta=-22.5416130515 -> V=1.0, theta=0.0
% INFO    : Bus 14177	: V=1.00092038363, theta=-22.4170282534 -> V=1.0, theta=0.0
% INFO    : Bus 14178	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14179	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14180	: V=1.00117468924, theta=-22.4307439839 -> V=1.0, theta=0.0
% INFO    : Bus 14181	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14182	: V=1.00255798334, theta=-23.5619607944 -> V=1.0, theta=0.0
% INFO    : Bus 14183	: V=0.998068064963, theta=-21.8283479146 -> V=1.0, theta=0.0
% INFO    : Bus 14184	: V=1.00044660935, theta=-22.6313817723 -> V=1.0, theta=0.0
% INFO    : Bus 14185	: V=1.00047286829, theta=-22.6753089187 -> V=1.0, theta=0.0
% INFO    : Bus 14186	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14187	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14188	: V=1.00074636051, theta=-22.6721095952 -> V=1.0, theta=0.0
% INFO    : Bus 14189	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14190	: V=0.999165507278, theta=-22.4422703656 -> V=1.0, theta=0.0
% INFO    : Bus 14191	: V=0.998069487375, theta=-22.6574077918 -> V=1.0, theta=0.0
% INFO    : Bus 14192	: V=0.998927922962, theta=-22.4650155338 -> V=1.0, theta=0.0
% INFO    : Bus 14193	: V=1.00097389869, theta=-22.8431570695 -> V=1.0, theta=0.0
% INFO    : Bus 14194	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14195	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14196	: V=1.00094335616, theta=-22.836314708 -> V=1.0, theta=0.0
% INFO    : Bus 14197	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14198	: V=0.99362652002, theta=-36.9371345117 -> V=1.0, theta=0.0
% INFO    : Bus 14199	: V=0.994785526814, theta=-36.6645558177 -> V=1.0, theta=0.0
% INFO    : Bus 14200	: V=0.993077379063, theta=-35.5381512065 -> V=1.0, theta=0.0
% INFO    : Bus 14201	: V=1.00804217387, theta=-37.9256424363 -> V=1.0, theta=0.0
% INFO    : Bus 14202	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14203	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14204	: V=1.01167703778, theta=-37.8381234532 -> V=1.0, theta=0.0
% INFO    : Bus 14205	: V=1.00094542273, theta=-22.3592260115 -> V=1.0, theta=0.0
% INFO    : Bus 14206	: V=0.997155839072, theta=-20.7416734601 -> V=1.0, theta=0.0
% INFO    : Bus 14207	: V=0.996831701345, theta=-20.2492745717 -> V=1.0, theta=0.0
% INFO    : Bus 14208	: V=1.00000036834, theta=-22.1821252013 -> V=1.0, theta=0.0
% INFO    : Bus 14209	: V=1.0013429652, theta=-22.7218950726 -> V=1.0, theta=0.0
% INFO    : Bus 14210	: V=1.00094542273, theta=-22.3592260115 -> V=1.0, theta=0.0
% INFO    : Bus 14211	: V=0.997571124944, theta=-20.4825396146 -> V=1.0, theta=0.0
% INFO    : Bus 14212	: V=0.997155839072, theta=-20.7416734601 -> V=1.0, theta=0.0
% INFO    : Bus 14213	: V=1.00125115413, theta=-23.3137594187 -> V=1.0, theta=0.0
% INFO    : Bus 14214	: V=1.00126180107, theta=-23.3224387399 -> V=1.0, theta=0.0
% INFO    : Bus 14215	: V=1.00125115413, theta=-23.3137594187 -> V=1.0, theta=0.0
% INFO    : Bus 14216	: V=1.00125115413, theta=-23.3137594187 -> V=1.0, theta=0.0
% INFO    : Bus 14217	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14218	: V=1.00069523886, theta=-27.3837327292 -> V=1.0, theta=0.0
% INFO    : Bus 14219	: V=1.00102590693, theta=-28.1689535583 -> V=1.0, theta=0.0
% INFO    : Bus 14220	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14221	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14222	: V=1.00114164388, theta=-28.1330404352 -> V=1.0, theta=0.0
% INFO    : Bus 14223	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14224	: V=1.00020914256, theta=-21.3257678416 -> V=1.0, theta=0.0
% INFO    : Bus 14225	: V=1.00100372904, theta=-20.5142820325 -> V=1.0, theta=0.0
% INFO    : Bus 14226	: V=0.998746049854, theta=-20.9038455858 -> V=1.0, theta=0.0
% INFO    : Bus 14227	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14228	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14229	: V=0.998894536649, theta=-20.9055129467 -> V=1.0, theta=0.0
% INFO    : Bus 14230	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14231	: V=1.00148874861, theta=-38.2739693039 -> V=1.0, theta=0.0
% INFO    : Bus 14232	: V=0.998749427214, theta=-39.3961863422 -> V=1.0, theta=0.0
% INFO    : Bus 14233	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14234	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14235	: V=0.998791059061, theta=-39.3892705705 -> V=1.0, theta=0.0
% INFO    : Bus 14236	: V=1.0015867499, theta=-21.5823403784 -> V=1.0, theta=0.0
% INFO    : Bus 14237	: V=1.00155682657, theta=-21.5893921417 -> V=1.0, theta=0.0
% INFO    : Bus 14238	: V=1.0015867499, theta=-21.5823403784 -> V=1.0, theta=0.0
% INFO    : Bus 14239	: V=1.0015867499, theta=-21.5823403784 -> V=1.0, theta=0.0
% INFO    : Bus 14240	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14241	: V=1.00916257543, theta=-30.1692330435 -> V=1.0, theta=0.0
% INFO    : Bus 14242	: V=1.00922771461, theta=-30.1130836419 -> V=1.0, theta=0.0
% INFO    : Bus 14243	: V=1.00919912332, theta=-30.1229190054 -> V=1.0, theta=0.0
% INFO    : Bus 14244	: V=1.00917813171, theta=-30.1345386766 -> V=1.0, theta=0.0
% INFO    : Bus 14245	: V=1.00915015964, theta=-30.1967192752 -> V=1.0, theta=0.0
% INFO    : Bus 14246	: V=1.00916568877, theta=-30.179886164 -> V=1.0, theta=0.0
% INFO    : Bus 14247	: V=1.00914439519, theta=-30.2036758802 -> V=1.0, theta=0.0
% INFO    : Bus 14248	: V=1.00915166782, theta=-30.1979024868 -> V=1.0, theta=0.0
% INFO    : Bus 14249	: V=1.00729262324, theta=-24.4726927291 -> V=1.0, theta=0.0
% INFO    : Bus 14250	: V=0.997070053016, theta=-28.6866345202 -> V=1.0, theta=0.0
% INFO    : Bus 14251	: V=0.996294708126, theta=-30.2820784321 -> V=1.0, theta=0.0
% INFO    : Bus 14252	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14253	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14254	: V=0.996492552627, theta=-30.2797696369 -> V=1.0, theta=0.0
% INFO    : Bus 14255	: V=1.00233121157, theta=-23.8622643972 -> V=1.0, theta=0.0
% INFO    : Bus 14256	: V=1.0023581497, theta=-23.869055422 -> V=1.0, theta=0.0
% INFO    : Bus 14257	: V=1.00233121157, theta=-23.8622643972 -> V=1.0, theta=0.0
% INFO    : Bus 14258	: V=1.00233121157, theta=-23.8622643972 -> V=1.0, theta=0.0
% INFO    : Bus 14259	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14260	: V=0.999355431321, theta=-15.1442155913 -> V=1.0, theta=0.0
% INFO    : Bus 14261	: V=0.997726070648, theta=-15.3330485832 -> V=1.0, theta=0.0
% INFO    : Bus 14262	: V=0.999582680583, theta=-15.5085369474 -> V=1.0, theta=0.0
% INFO    : Bus 14263	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14264	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14265	: V=0.999596062758, theta=-15.4857235619 -> V=1.0, theta=0.0
% INFO    : Bus 14266	: V=1.00533618943, theta=-38.9281281843 -> V=1.0, theta=0.0
% INFO    : Bus 14267	: V=1.00529926702, theta=-38.9329840826 -> V=1.0, theta=0.0
% INFO    : Bus 14268	: V=1.0026135142, theta=-39.0732270079 -> V=1.0, theta=0.0
% INFO    : Bus 14269	: V=1.00257018903, theta=-39.0804603751 -> V=1.0, theta=0.0
% INFO    : Bus 14270	: V=1.00265563425, theta=-39.0661882496 -> V=1.0, theta=0.0
% INFO    : Bus 14271	: V=1.0026135142, theta=-39.0732270079 -> V=1.0, theta=0.0
% INFO    : Bus 14272	: V=1.00278993672, theta=-39.0466886214 -> V=1.0, theta=0.0
% INFO    : Bus 14273	: V=1.00273893898, theta=-39.0574435734 -> V=1.0, theta=0.0
% INFO    : Bus 14274	: V=1.00285488538, theta=-39.0357010652 -> V=1.0, theta=0.0
% INFO    : Bus 14275	: V=1.00278993672, theta=-39.0466886214 -> V=1.0, theta=0.0
% INFO    : Bus 14276	: V=1.00474054148, theta=-39.1577030149 -> V=1.0, theta=0.0
% INFO    : Bus 14277	: V=1.0046625022, theta=-39.1645263635 -> V=1.0, theta=0.0
% INFO    : Bus 14278	: V=1.00514282722, theta=-38.8937340137 -> V=1.0, theta=0.0
% INFO    : Bus 14279	: V=1.0058118343, theta=-38.9790619883 -> V=1.0, theta=0.0
% INFO    : Bus 14280	: V=0.996684232687, theta=-38.7514560581 -> V=1.0, theta=0.0
% INFO    : Bus 14281	: V=0.996747721431, theta=-38.7443908185 -> V=1.0, theta=0.0
% INFO    : Bus 14282	: V=0.998029283212, theta=-38.2873823357 -> V=1.0, theta=0.0
% INFO    : Bus 14283	: V=1.00575331972, theta=-38.9450956379 -> V=1.0, theta=0.0
% INFO    : Bus 14284	: V=0.996893281124, theta=-38.7031857592 -> V=1.0, theta=0.0
% INFO    : Bus 14285	: V=0.996832004484, theta=-38.7102241474 -> V=1.0, theta=0.0
% INFO    : Bus 14286	: V=0.996952814767, theta=-38.6952178466 -> V=1.0, theta=0.0
% INFO    : Bus 14287	: V=0.999940681004, theta=-39.4699363874 -> V=1.0, theta=0.0
% INFO    : Bus 14288	: V=0.99987246897, theta=-39.4794501541 -> V=1.0, theta=0.0
% INFO    : Bus 14289	: V=1.00000828337, theta=-39.4609662694 -> V=1.0, theta=0.0
% INFO    : Bus 14290	: V=0.999707032955, theta=-39.5838025869 -> V=1.0, theta=0.0
% INFO    : Bus 14291	: V=0.999802589697, theta=-39.5739001663 -> V=1.0, theta=0.0
% INFO    : Bus 14292	: V=0.997724621429, theta=-39.5002529938 -> V=1.0, theta=0.0
% INFO    : Bus 14293	: V=1.00451945061, theta=-39.4122796398 -> V=1.0, theta=0.0
% INFO    : Bus 14294	: V=1.0046430857, theta=-39.3947172323 -> V=1.0, theta=0.0
% INFO    : Bus 14295	: V=1.0043890848, theta=-39.4317010534 -> V=1.0, theta=0.0
% INFO    : Bus 14296	: V=1.00451945061, theta=-39.4122796398 -> V=1.0, theta=0.0
% INFO    : Bus 14297	: V=1.00036736781, theta=-39.3461597427 -> V=1.0, theta=0.0
% INFO    : Bus 14298	: V=0.996859676653, theta=-39.7978504101 -> V=1.0, theta=0.0
% INFO    : Bus 14299	: V=0.99709603, theta=-39.7759511911 -> V=1.0, theta=0.0
% INFO    : Bus 14300	: V=0.996859676653, theta=-39.7978504101 -> V=1.0, theta=0.0
% INFO    : Bus 14301	: V=0.996651483012, theta=-39.8205762781 -> V=1.0, theta=0.0
% INFO    : Bus 14302	: V=0.997620771884, theta=-39.6685105142 -> V=1.0, theta=0.0
% INFO    : Bus 14303	: V=0.997908176243, theta=-39.6470802409 -> V=1.0, theta=0.0
% INFO    : Bus 14304	: V=1.00092514637, theta=-39.4105758626 -> V=1.0, theta=0.0
% INFO    : Bus 14305	: V=0.997571876316, theta=-39.4846929755 -> V=1.0, theta=0.0
% INFO    : Bus 14306	: V=0.997460576983, theta=-39.4961939534 -> V=1.0, theta=0.0
% INFO    : Bus 14307	: V=0.997702905205, theta=-39.4722028668 -> V=1.0, theta=0.0
% INFO    : Bus 14308	: V=0.998816346101, theta=-39.4258420842 -> V=1.0, theta=0.0
% INFO    : Bus 14309	: V=0.998667873248, theta=-39.438524534 -> V=1.0, theta=0.0
% INFO    : Bus 14310	: V=0.998962624137, theta=-39.4143910158 -> V=1.0, theta=0.0
% INFO    : Bus 14311	: V=1.0017627492, theta=-38.5521852029 -> V=1.0, theta=0.0
% INFO    : Bus 14312	: V=1.00170318302, theta=-38.5640165588 -> V=1.0, theta=0.0
% INFO    : Bus 14313	: V=1.00145842647, theta=-38.5337837884 -> V=1.0, theta=0.0
% INFO    : Bus 14314	: V=1.0017627492, theta=-38.5521852029 -> V=1.0, theta=0.0
% INFO    : Bus 14315	: V=0.999145384567, theta=-38.9646019183 -> V=1.0, theta=0.0
% INFO    : Bus 14316	: V=1.00039608927, theta=-38.1334977668 -> V=1.0, theta=0.0
% INFO    : Bus 14317	: V=1.00029229932, theta=-38.1449787639 -> V=1.0, theta=0.0
% INFO    : Bus 14318	: V=0.997830639013, theta=-38.9703767751 -> V=1.0, theta=0.0
% INFO    : Bus 14319	: V=0.997892922764, theta=-38.9622786334 -> V=1.0, theta=0.0
% INFO    : Bus 14320	: V=1.00069759652, theta=-38.120972818 -> V=1.0, theta=0.0
% INFO    : Bus 14321	: V=0.998440351727, theta=-39.3869913117 -> V=1.0, theta=0.0
% INFO    : Bus 14322	: V=0.998495721963, theta=-39.3769212474 -> V=1.0, theta=0.0
% INFO    : Bus 14323	: V=0.998377904837, theta=-39.396034865 -> V=1.0, theta=0.0
% INFO    : Bus 14324	: V=0.998440351727, theta=-39.3869913117 -> V=1.0, theta=0.0
% INFO    : Bus 14325	: V=1.00193063461, theta=-39.1288449417 -> V=1.0, theta=0.0
% INFO    : Bus 14326	: V=0.997260047154, theta=-39.4060514161 -> V=1.0, theta=0.0
% INFO    : Bus 14327	: V=0.997347321247, theta=-39.3935559207 -> V=1.0, theta=0.0
% INFO    : Bus 14328	: V=0.997160447277, theta=-39.4173436883 -> V=1.0, theta=0.0
% INFO    : Bus 14329	: V=0.997260047154, theta=-39.4060514161 -> V=1.0, theta=0.0
% INFO    : Bus 14330	: V=1.00005720297, theta=-38.1542501332 -> V=1.0, theta=0.0
% INFO    : Bus 14331	: V=0.998551911259, theta=-39.3635516045 -> V=1.0, theta=0.0
% INFO    : Bus 14332	: V=0.999844750846, theta=-39.3510514615 -> V=1.0, theta=0.0
% INFO    : Bus 14333	: V=0.998283524129, theta=-39.3881271583 -> V=1.0, theta=0.0
% INFO    : Bus 14334	: V=0.998448202198, theta=-39.3741908004 -> V=1.0, theta=0.0
% INFO    : Bus 14335	: V=0.996441825829, theta=-39.4699634981 -> V=1.0, theta=0.0
% INFO    : Bus 14336	: V=0.996220673573, theta=-39.5005140805 -> V=1.0, theta=0.0
% INFO    : Bus 14337	: V=0.997704406661, theta=-39.5176197622 -> V=1.0, theta=0.0
% INFO    : Bus 14338	: V=0.999738548451, theta=-39.408660996 -> V=1.0, theta=0.0
% INFO    : Bus 14339	: V=1.00243885109, theta=-39.368892145 -> V=1.0, theta=0.0
% INFO    : Bus 14340	: V=1.00240861091, theta=-39.3745476718 -> V=1.0, theta=0.0
% INFO    : Bus 14341	: V=0.997100121459, theta=-39.5449582174 -> V=1.0, theta=0.0
% INFO    : Bus 14342	: V=0.997128634473, theta=-39.2796799034 -> V=1.0, theta=0.0
% INFO    : Bus 14343	: V=1.00483237081, theta=-39.3654039505 -> V=1.0, theta=0.0
% INFO    : Bus 14344	: V=1.00065784039, theta=-38.1052330538 -> V=1.0, theta=0.0
% INFO    : Bus 14345	: V=0.997555169215, theta=-38.5669255099 -> V=1.0, theta=0.0
% INFO    : Bus 14346	: V=0.999384322516, theta=-38.3415574658 -> V=1.0, theta=0.0
% INFO    : Bus 14347	: V=0.999213708606, theta=-38.3682410686 -> V=1.0, theta=0.0
% INFO    : Bus 14348	: V=0.997062135405, theta=-39.5285535455 -> V=1.0, theta=0.0
% INFO    : Bus 14349	: V=0.996864260233, theta=-39.449813033 -> V=1.0, theta=0.0
% INFO    : Bus 14350	: V=0.996212081421, theta=-38.9022423942 -> V=1.0, theta=0.0
% INFO    : Bus 14351	: V=0.995931206786, theta=-38.9176838718 -> V=1.0, theta=0.0
% INFO    : Bus 14352	: V=0.997888582955, theta=-39.5185093203 -> V=1.0, theta=0.0
% INFO    : Bus 14353	: V=0.998765861399, theta=-39.3848412428 -> V=1.0, theta=0.0
% INFO    : Bus 14354	: V=0.998628907923, theta=-39.4069375338 -> V=1.0, theta=0.0
% INFO    : Bus 14355	: V=0.99797702919, theta=-39.4384271612 -> V=1.0, theta=0.0
% INFO    : Bus 14356	: V=0.997929921446, theta=-39.4489419143 -> V=1.0, theta=0.0
% INFO    : Bus 14357	: V=0.998031250498, theta=-39.4285147439 -> V=1.0, theta=0.0
% INFO    : Bus 14358	: V=0.99797702919, theta=-39.4384271612 -> V=1.0, theta=0.0
% INFO    : Bus 14359	: V=1.00278490239, theta=-39.9343315758 -> V=1.0, theta=0.0
% INFO    : Bus 14360	: V=1.00747201211, theta=-39.5337767495 -> V=1.0, theta=0.0
% INFO    : Bus 14361	: V=1.00498446141, theta=-39.855635067 -> V=1.0, theta=0.0
% INFO    : Bus 14362	: V=1.00375242937, theta=-39.8478372436 -> V=1.0, theta=0.0
% INFO    : Bus 14363	: V=1.00153904539, theta=-37.5915735997 -> V=1.0, theta=0.0
% INFO    : Bus 14364	: V=1.00141419115, theta=-37.5993569041 -> V=1.0, theta=0.0
% INFO    : Bus 14365	: V=1.00165754636, theta=-37.5838022688 -> V=1.0, theta=0.0
% INFO    : Bus 14366	: V=1.00153904539, theta=-37.5915735997 -> V=1.0, theta=0.0
% INFO    : Bus 14367	: V=0.996824496187, theta=-39.1339821818 -> V=1.0, theta=0.0
% INFO    : Bus 14368	: V=0.999380804265, theta=-40.358131851 -> V=1.0, theta=0.0
% INFO    : Bus 14369	: V=0.999248418631, theta=-40.3721479765 -> V=1.0, theta=0.0
% INFO    : Bus 14370	: V=0.999511021594, theta=-40.3428990156 -> V=1.0, theta=0.0
% INFO    : Bus 14371	: V=1.00114874965, theta=-39.1099079188 -> V=1.0, theta=0.0
% INFO    : Bus 14372	: V=0.998954378218, theta=-34.4373970369 -> V=1.0, theta=0.0
% INFO    : Bus 14373	: V=1.00387349519, theta=-37.588710945 -> V=1.0, theta=0.0
% INFO    : Bus 14374	: V=0.998924528285, theta=-34.4429937046 -> V=1.0, theta=0.0
% INFO    : Bus 14375	: V=0.999841010173, theta=-34.3407313221 -> V=1.0, theta=0.0
% INFO    : Bus 14376	: V=0.998954378218, theta=-34.4373970369 -> V=1.0, theta=0.0
% INFO    : Bus 14377	: V=0.99761543906, theta=-38.3396286652 -> V=1.0, theta=0.0
% INFO    : Bus 14378	: V=0.997450664909, theta=-39.0651094319 -> V=1.0, theta=0.0
% INFO    : Bus 14379	: V=0.997659376449, theta=-39.4163801189 -> V=1.0, theta=0.0
% INFO    : Bus 14380	: V=0.999632514618, theta=-38.2910511162 -> V=1.0, theta=0.0
% INFO    : Bus 14381	: V=0.999712032721, theta=-38.282384913 -> V=1.0, theta=0.0
% INFO    : Bus 14382	: V=0.995906723624, theta=-38.8638125062 -> V=1.0, theta=0.0
% INFO    : Bus 14383	: V=0.995733534239, theta=-38.8827875489 -> V=1.0, theta=0.0
% INFO    : Bus 14384	: V=1.00421048998, theta=-39.8819158976 -> V=1.0, theta=0.0
% INFO    : Bus 14385	: V=1.00467616678, theta=-39.5164630418 -> V=1.0, theta=0.0
% INFO    : Bus 14386	: V=1.0047637616, theta=-39.4992697847 -> V=1.0, theta=0.0
% INFO    : Bus 14387	: V=1.00467616678, theta=-39.5164630418 -> V=1.0, theta=0.0
% INFO    : Bus 14388	: V=1.00458277841, theta=-39.5362812224 -> V=1.0, theta=0.0
% INFO    : Bus 14389	: V=0.998335698035, theta=-40.408839884 -> V=1.0, theta=0.0
% INFO    : Bus 14390	: V=0.996458041765, theta=-40.3784027759 -> V=1.0, theta=0.0
% INFO    : Bus 14391	: V=1.00110279421, theta=-37.4551778238 -> V=1.0, theta=0.0
% INFO    : Bus 14392	: V=1.00113366062, theta=-37.4505177825 -> V=1.0, theta=0.0
% INFO    : Bus 14393	: V=1.00110279421, theta=-37.4551778238 -> V=1.0, theta=0.0
% INFO    : Bus 14394	: V=1.00106926659, theta=-37.4598857765 -> V=1.0, theta=0.0
% INFO    : Bus 14395	: V=0.999116592387, theta=-39.4819360362 -> V=1.0, theta=0.0
% INFO    : Bus 14396	: V=0.998900144707, theta=-39.506818615 -> V=1.0, theta=0.0
% INFO    : Bus 14397	: V=0.999364316765, theta=-39.4547310726 -> V=1.0, theta=0.0
% INFO    : Bus 14398	: V=0.996292724999, theta=-39.3425897246 -> V=1.0, theta=0.0
% INFO    : Bus 14399	: V=0.996094648718, theta=-39.3576512797 -> V=1.0, theta=0.0
% INFO    : Bus 14400	: V=1.00429204998, theta=-39.5365866454 -> V=1.0, theta=0.0
% INFO    : Bus 14401	: V=1.00413774529, theta=-39.5528711705 -> V=1.0, theta=0.0
% INFO    : Bus 14402	: V=0.998949262529, theta=-39.4819573149 -> V=1.0, theta=0.0
% INFO    : Bus 14403	: V=0.999014350822, theta=-39.4729184825 -> V=1.0, theta=0.0
% INFO    : Bus 14404	: V=0.998886550118, theta=-39.4897147995 -> V=1.0, theta=0.0
% INFO    : Bus 14405	: V=0.996077859482, theta=-39.4962371685 -> V=1.0, theta=0.0
% INFO    : Bus 14406	: V=0.996250265655, theta=-39.4852511295 -> V=1.0, theta=0.0
% INFO    : Bus 14407	: V=1.00216897911, theta=-38.3936502346 -> V=1.0, theta=0.0
% INFO    : Bus 14408	: V=1.00191905606, theta=-38.4229209022 -> V=1.0, theta=0.0
% INFO    : Bus 14409	: V=1.00171012723, theta=-38.3580590582 -> V=1.0, theta=0.0
% INFO    : Bus 14410	: V=1.00216897911, theta=-38.3936502346 -> V=1.0, theta=0.0
% INFO    : Bus 14411	: V=0.998401173584, theta=-39.4763653328 -> V=1.0, theta=0.0
% INFO    : Bus 14412	: V=0.997593389184, theta=-39.5166695268 -> V=1.0, theta=0.0
% INFO    : Bus 14413	: V=0.999920062619, theta=-37.9730686684 -> V=1.0, theta=0.0
% INFO    : Bus 14414	: V=0.998333860932, theta=-38.2099631297 -> V=1.0, theta=0.0
% INFO    : Bus 14415	: V=0.996280520543, theta=-39.4181852602 -> V=1.0, theta=0.0
% INFO    : Bus 14416	: V=0.996545826706, theta=-39.3964549012 -> V=1.0, theta=0.0
% INFO    : Bus 14417	: V=0.997235536945, theta=-39.2506047163 -> V=1.0, theta=0.0
% INFO    : Bus 14418	: V=0.997129242249, theta=-39.2642037764 -> V=1.0, theta=0.0
% INFO    : Bus 14419	: V=0.997331526636, theta=-39.2382528171 -> V=1.0, theta=0.0
% INFO    : Bus 14420	: V=0.997235536945, theta=-39.2506047163 -> V=1.0, theta=0.0
% INFO    : Bus 14421	: V=0.996583339598, theta=-38.8238745618 -> V=1.0, theta=0.0
% INFO    : Bus 14422	: V=0.998455536446, theta=-39.2697792097 -> V=1.0, theta=0.0
% INFO    : Bus 14423	: V=0.997143657074, theta=-38.6249186988 -> V=1.0, theta=0.0
% INFO    : Bus 14424	: V=0.99678606178, theta=-39.3470057877 -> V=1.0, theta=0.0
% INFO    : Bus 14425	: V=0.99672536804, theta=-39.359132451 -> V=1.0, theta=0.0
% INFO    : Bus 14426	: V=0.99685613015, theta=-39.3348979869 -> V=1.0, theta=0.0
% INFO    : Bus 14427	: V=0.996806967629, theta=-39.2641643084 -> V=1.0, theta=0.0
% INFO    : Bus 14428	: V=0.99673525721, theta=-39.2757679708 -> V=1.0, theta=0.0
% INFO    : Bus 14429	: V=0.996873831011, theta=-39.2506052907 -> V=1.0, theta=0.0
% INFO    : Bus 14430	: V=0.996806967629, theta=-39.2641643084 -> V=1.0, theta=0.0
% INFO    : Bus 14431	: V=1.00083300601, theta=-40.2454096502 -> V=1.0, theta=0.0
% INFO    : Bus 14432	: V=1.00069466932, theta=-40.2613130611 -> V=1.0, theta=0.0
% INFO    : Bus 14433	: V=1.00099170815, theta=-40.2274552976 -> V=1.0, theta=0.0
% INFO    : Bus 14434	: V=1.00083300601, theta=-40.2454096502 -> V=1.0, theta=0.0
% INFO    : Bus 14435	: V=0.999176792652, theta=-39.9184510776 -> V=1.0, theta=0.0
% INFO    : Bus 14436	: V=0.999773222767, theta=-38.0133572403 -> V=1.0, theta=0.0
% INFO    : Bus 14437	: V=0.999659876924, theta=-38.026459941 -> V=1.0, theta=0.0
% INFO    : Bus 14438	: V=0.997298195132, theta=-39.304468993 -> V=1.0, theta=0.0
% INFO    : Bus 14439	: V=1.00173309069, theta=-37.7032073488 -> V=1.0, theta=0.0
% INFO    : Bus 14440	: V=1.00062990984, theta=-37.7464926627 -> V=1.0, theta=0.0
% INFO    : Bus 14441	: V=1.0045348729, theta=-37.1536415732 -> V=1.0, theta=0.0
% INFO    : Bus 14442	: V=1.00112342261, theta=-37.5300614312 -> V=1.0, theta=0.0
% INFO    : Bus 14443	: V=1.00104721792, theta=-37.5369677981 -> V=1.0, theta=0.0
% INFO    : Bus 14444	: V=1.00119598271, theta=-37.5229100143 -> V=1.0, theta=0.0
% INFO    : Bus 14445	: V=0.999236495135, theta=-38.5029190355 -> V=1.0, theta=0.0
% INFO    : Bus 14446	: V=0.999098413856, theta=-38.5213769148 -> V=1.0, theta=0.0
% INFO    : Bus 14447	: V=0.999369809769, theta=-38.4845797539 -> V=1.0, theta=0.0
% INFO    : Bus 14448	: V=0.999236495135, theta=-38.5029190355 -> V=1.0, theta=0.0
% INFO    : Bus 14449	: V=0.999171266678, theta=-38.1703078535 -> V=1.0, theta=0.0
% INFO    : Bus 14450	: V=0.997302565915, theta=-39.1724048163 -> V=1.0, theta=0.0
% INFO    : Bus 14451	: V=0.997250389466, theta=-39.1808493027 -> V=1.0, theta=0.0
% INFO    : Bus 14452	: V=0.997357686753, theta=-39.1640407076 -> V=1.0, theta=0.0
% INFO    : Bus 14453	: V=0.999986001515, theta=-39.4190227929 -> V=1.0, theta=0.0
% INFO    : Bus 14454	: V=0.99991951579, theta=-39.4260790203 -> V=1.0, theta=0.0
% INFO    : Bus 14455	: V=1.00004805289, theta=-39.4119506502 -> V=1.0, theta=0.0
% INFO    : Bus 14456	: V=0.995304738295, theta=-38.9539229262 -> V=1.0, theta=0.0
% INFO    : Bus 14457	: V=0.999040778174, theta=-38.0532627301 -> V=1.0, theta=0.0
% INFO    : Bus 14458	: V=0.998118184975, theta=-38.3927317177 -> V=1.0, theta=0.0
% INFO    : Bus 14459	: V=0.998062069883, theta=-38.4004391443 -> V=1.0, theta=0.0
% INFO    : Bus 14460	: V=0.999426913253, theta=-38.1740847462 -> V=1.0, theta=0.0
% INFO    : Bus 14461	: V=0.999017978492, theta=-38.114840044 -> V=1.0, theta=0.0
% INFO    : Bus 14462	: V=0.998561619307, theta=-39.0602428804 -> V=1.0, theta=0.0
% INFO    : Bus 14463	: V=0.99842904739, theta=-39.0786690001 -> V=1.0, theta=0.0
% INFO    : Bus 14464	: V=0.998685868507, theta=-39.0442333248 -> V=1.0, theta=0.0
% INFO    : Bus 14465	: V=0.996839545984, theta=-39.3426864852 -> V=1.0, theta=0.0
% INFO    : Bus 14466	: V=0.996436609114, theta=-40.0346151196 -> V=1.0, theta=0.0
% INFO    : Bus 14467	: V=0.995550707993, theta=-40.0756265672 -> V=1.0, theta=0.0
% INFO    : Bus 14468	: V=0.995442712671, theta=-40.0886212026 -> V=1.0, theta=0.0
% INFO    : Bus 14469	: V=0.996828582545, theta=-39.3063739074 -> V=1.0, theta=0.0
% INFO    : Bus 14470	: V=0.99694145586, theta=-39.2929810007 -> V=1.0, theta=0.0
% INFO    : Bus 14471	: V=0.996729636057, theta=-39.3206585168 -> V=1.0, theta=0.0
% INFO    : Bus 14472	: V=1.00574571446, theta=-39.0289397798 -> V=1.0, theta=0.0
% INFO    : Bus 14473	: V=0.996375617036, theta=-40.0777836033 -> V=1.0, theta=0.0
% INFO    : Bus 14474	: V=0.996197311235, theta=-40.0934839998 -> V=1.0, theta=0.0
% INFO    : Bus 14475	: V=0.997442793165, theta=-38.9281997134 -> V=1.0, theta=0.0
% INFO    : Bus 14476	: V=0.99950811032, theta=-38.2090108853 -> V=1.0, theta=0.0
% INFO    : Bus 14477	: V=0.998079792419, theta=-38.4630722167 -> V=1.0, theta=0.0
% INFO    : Bus 14478	: V=0.997440926357, theta=-38.3524527785 -> V=1.0, theta=0.0
% INFO    : Bus 14479	: V=0.997587025356, theta=-38.3409053867 -> V=1.0, theta=0.0
% INFO    : Bus 14480	: V=0.997440926357, theta=-38.3524527785 -> V=1.0, theta=0.0
% INFO    : Bus 14481	: V=1.00052394703, theta=-37.6500438348 -> V=1.0, theta=0.0
% INFO    : Bus 14482	: V=0.997678617746, theta=-39.0973326762 -> V=1.0, theta=0.0
% INFO    : Bus 14483	: V=0.997566083423, theta=-39.1108487637 -> V=1.0, theta=0.0
% INFO    : Bus 14484	: V=0.999020667245, theta=-39.1120114095 -> V=1.0, theta=0.0
% INFO    : Bus 14485	: V=0.998759133631, theta=-39.1309829299 -> V=1.0, theta=0.0
% INFO    : Bus 14486	: V=0.999273229423, theta=-39.0937905819 -> V=1.0, theta=0.0
% INFO    : Bus 14487	: V=1.00224031233, theta=-37.963758123 -> V=1.0, theta=0.0
% INFO    : Bus 14488	: V=0.999656616503, theta=-38.1605301888 -> V=1.0, theta=0.0
% INFO    : Bus 14489	: V=0.999611417383, theta=-38.1685278819 -> V=1.0, theta=0.0
% INFO    : Bus 14490	: V=0.999703794697, theta=-38.1532147928 -> V=1.0, theta=0.0
% INFO    : Bus 14491	: V=1.00042593482, theta=-37.8901056937 -> V=1.0, theta=0.0
% INFO    : Bus 14492	: V=0.998938511672, theta=-39.2203208323 -> V=1.0, theta=0.0
% INFO    : Bus 14493	: V=0.999948007525, theta=-38.4493332343 -> V=1.0, theta=0.0
% INFO    : Bus 14494	: V=0.998233712524, theta=-38.5780103068 -> V=1.0, theta=0.0
% INFO    : Bus 14495	: V=0.998775724004, theta=-37.8661141804 -> V=1.0, theta=0.0
% INFO    : Bus 14496	: V=0.998679660607, theta=-37.8758163125 -> V=1.0, theta=0.0
% INFO    : Bus 14497	: V=0.998870866107, theta=-37.8571640538 -> V=1.0, theta=0.0
% INFO    : Bus 14498	: V=0.997784501577, theta=-38.9116121358 -> V=1.0, theta=0.0
% INFO    : Bus 14499	: V=0.998350834056, theta=-38.5077611244 -> V=1.0, theta=0.0
% INFO    : Bus 14500	: V=0.997351934978, theta=-38.4029259917 -> V=1.0, theta=0.0
% INFO    : Bus 14501	: V=1.00073230225, theta=-37.5799041127 -> V=1.0, theta=0.0
% INFO    : Bus 14502	: V=1.00065629072, theta=-37.5927229964 -> V=1.0, theta=0.0
% INFO    : Bus 14503	: V=1.00080137361, theta=-37.5668337193 -> V=1.0, theta=0.0
% INFO    : Bus 14504	: V=1.00073230225, theta=-37.5799041127 -> V=1.0, theta=0.0
% INFO    : Bus 14505	: V=0.999510704781, theta=-34.1109943063 -> V=1.0, theta=0.0
% INFO    : Bus 14506	: V=1.00278536072, theta=-36.8366440374 -> V=1.0, theta=0.0
% INFO    : Bus 14507	: V=0.999451102947, theta=-34.1197251642 -> V=1.0, theta=0.0
% INFO    : Bus 14508	: V=0.999837499525, theta=-33.9987813095 -> V=1.0, theta=0.0
% INFO    : Bus 14509	: V=0.999510704781, theta=-34.1109943063 -> V=1.0, theta=0.0
% INFO    : Bus 14510	: V=0.999510704781, theta=-34.1109943063 -> V=1.0, theta=0.0
% INFO    : Bus 14511	: V=1.00082435718, theta=-37.709579273 -> V=1.0, theta=0.0
% INFO    : Bus 14512	: V=1.00074997879, theta=-37.7166284247 -> V=1.0, theta=0.0
% INFO    : Bus 14513	: V=1.00090671217, theta=-37.7019857703 -> V=1.0, theta=0.0
% INFO    : Bus 14514	: V=1.00082435718, theta=-37.709579273 -> V=1.0, theta=0.0
% INFO    : Bus 14515	: V=0.997898630317, theta=-37.7242623902 -> V=1.0, theta=0.0
% INFO    : Bus 14516	: V=0.997819552658, theta=-37.7322467487 -> V=1.0, theta=0.0
% INFO    : Bus 14517	: V=0.99796374444, theta=-38.1638249077 -> V=1.0, theta=0.0
% INFO    : Bus 14518	: V=0.997308681014, theta=-33.845194887 -> V=1.0, theta=0.0
% INFO    : Bus 14519	: V=1.00731537965, theta=-37.3072726641 -> V=1.0, theta=0.0
% INFO    : Bus 14520	: V=0.997211310661, theta=-33.8517843615 -> V=1.0, theta=0.0
% INFO    : Bus 14521	: V=0.998278906802, theta=-33.7488905283 -> V=1.0, theta=0.0
% INFO    : Bus 14522	: V=0.997308681014, theta=-33.845194887 -> V=1.0, theta=0.0
% INFO    : Bus 14523	: V=0.998605023134, theta=-38.3211223296 -> V=1.0, theta=0.0
% INFO    : Bus 14524	: V=0.998699563336, theta=-38.3113109337 -> V=1.0, theta=0.0
% INFO    : Bus 14525	: V=1.00086582574, theta=-38.2177405946 -> V=1.0, theta=0.0
% INFO    : Bus 14526	: V=1.00094062513, theta=-38.2082437182 -> V=1.0, theta=0.0
% INFO    : Bus 14527	: V=1.00080098059, theta=-38.2279378505 -> V=1.0, theta=0.0
% INFO    : Bus 14528	: V=1.00053978004, theta=-37.9115647476 -> V=1.0, theta=0.0
% INFO    : Bus 14529	: V=1.00039243309, theta=-37.7403206319 -> V=1.0, theta=0.0
% INFO    : Bus 14530	: V=0.999352608164, theta=-38.4135937551 -> V=1.0, theta=0.0
% INFO    : Bus 14531	: V=0.996954404058, theta=-38.4739699539 -> V=1.0, theta=0.0
% INFO    : Bus 14532	: V=1.00106555255, theta=-37.3497880042 -> V=1.0, theta=0.0
% INFO    : Bus 14533	: V=1.00065314213, theta=-38.1611481412 -> V=1.0, theta=0.0
% INFO    : Bus 14534	: V=0.999269526777, theta=-38.0077487168 -> V=1.0, theta=0.0
% INFO    : Bus 14535	: V=0.999368794397, theta=-37.8448933012 -> V=1.0, theta=0.0
% INFO    : Bus 14536	: V=0.999404386722, theta=-37.8399349482 -> V=1.0, theta=0.0
% INFO    : Bus 14537	: V=0.999333544741, theta=-37.8501620098 -> V=1.0, theta=0.0
% INFO    : Bus 14538	: V=0.999368794397, theta=-37.8448933012 -> V=1.0, theta=0.0
% INFO    : Bus 14539	: V=0.998366730375, theta=-37.1562381077 -> V=1.0, theta=0.0
% INFO    : Bus 14540	: V=0.996344353938, theta=-38.7883519186 -> V=1.0, theta=0.0
% INFO    : Bus 14541	: V=0.996294533082, theta=-38.7989925931 -> V=1.0, theta=0.0
% INFO    : Bus 14542	: V=0.996402216414, theta=-38.777401539 -> V=1.0, theta=0.0
% INFO    : Bus 14543	: V=0.996344353938, theta=-38.7883519186 -> V=1.0, theta=0.0
% INFO    : Bus 14544	: V=0.99854754422, theta=-38.117011217 -> V=1.0, theta=0.0
% INFO    : Bus 14545	: V=0.999226654529, theta=-37.8722661163 -> V=1.0, theta=0.0
% INFO    : Bus 14546	: V=0.996925005895, theta=-38.1105197927 -> V=1.0, theta=0.0
% INFO    : Bus 14547	: V=1.00124741271, theta=-36.5706978405 -> V=1.0, theta=0.0
% INFO    : Bus 14548	: V=1.00030027287, theta=-36.7671232653 -> V=1.0, theta=0.0
% INFO    : Bus 14549	: V=0.998295789947, theta=-38.0797146713 -> V=1.0, theta=0.0
% INFO    : Bus 14550	: V=1.00167425449, theta=-37.4069308174 -> V=1.0, theta=0.0
% INFO    : Bus 14551	: V=1.00149662531, theta=-37.4170648049 -> V=1.0, theta=0.0
% INFO    : Bus 14552	: V=0.998002381367, theta=-37.831585037 -> V=1.0, theta=0.0
% INFO    : Bus 14553	: V=1.00107820653, theta=-38.0076177221 -> V=1.0, theta=0.0
% INFO    : Bus 14554	: V=1.00125994162, theta=-37.9880376454 -> V=1.0, theta=0.0
% INFO    : Bus 14555	: V=1.00107820653, theta=-38.0076177221 -> V=1.0, theta=0.0
% INFO    : Bus 14556	: V=0.999186641857, theta=-37.2770115608 -> V=1.0, theta=0.0
% INFO    : Bus 14557	: V=0.998070305589, theta=-37.7189809569 -> V=1.0, theta=0.0
% INFO    : Bus 14558	: V=0.997967990277, theta=-37.731943745 -> V=1.0, theta=0.0
% INFO    : Bus 14559	: V=0.999077713311, theta=-37.4701450867 -> V=1.0, theta=0.0
% INFO    : Bus 14560	: V=0.999044466698, theta=-37.4735150142 -> V=1.0, theta=0.0
% INFO    : Bus 14561	: V=0.999107587946, theta=-37.46681033 -> V=1.0, theta=0.0
% INFO    : Bus 14562	: V=0.999077713311, theta=-37.4701450867 -> V=1.0, theta=0.0
% INFO    : Bus 14563	: V=0.999269903006, theta=-33.5606553945 -> V=1.0, theta=0.0
% INFO    : Bus 14564	: V=1.00282538913, theta=-35.7847202796 -> V=1.0, theta=0.0
% INFO    : Bus 14565	: V=0.999154584302, theta=-33.5697725769 -> V=1.0, theta=0.0
% INFO    : Bus 14566	: V=0.999723860067, theta=-33.4759066494 -> V=1.0, theta=0.0
% INFO    : Bus 14567	: V=0.999269903006, theta=-33.5606553945 -> V=1.0, theta=0.0
% INFO    : Bus 14568	: V=0.9995122547, theta=-37.5095229168 -> V=1.0, theta=0.0
% INFO    : Bus 14569	: V=0.999453635518, theta=-37.5177050765 -> V=1.0, theta=0.0
% INFO    : Bus 14570	: V=0.99461947411, theta=-29.6557536266 -> V=1.0, theta=0.0
% INFO    : Bus 14571	: V=1.00298476919, theta=-32.5159390282 -> V=1.0, theta=0.0
% INFO    : Bus 14572	: V=1.00530413496, theta=-35.0883408132 -> V=1.0, theta=0.0
% INFO    : Bus 14573	: V=0.994473005671, theta=-29.6724581549 -> V=1.0, theta=0.0
% INFO    : Bus 14574	: V=1.00279324592, theta=-28.6832098064 -> V=1.0, theta=0.0
% INFO    : Bus 14575	: V=1.00074192922, theta=-33.1203232973 -> V=1.0, theta=0.0
% INFO    : Bus 14576	: V=1.00298476919, theta=-32.5159390282 -> V=1.0, theta=0.0
% INFO    : Bus 14577	: V=0.997960948931, theta=-33.9537503755 -> V=1.0, theta=0.0
% INFO    : Bus 14578	: V=1.00020977336, theta=-37.288599644 -> V=1.0, theta=0.0
% INFO    : Bus 14579	: V=0.997840695583, theta=-33.9686959955 -> V=1.0, theta=0.0
% INFO    : Bus 14580	: V=0.998580017421, theta=-33.8407385495 -> V=1.0, theta=0.0
% INFO    : Bus 14581	: V=0.997960948931, theta=-33.9537503755 -> V=1.0, theta=0.0
% INFO    : Bus 14582	: V=0.999026447215, theta=-36.815062924 -> V=1.0, theta=0.0
% INFO    : Bus 14583	: V=0.998984219505, theta=-36.8207535076 -> V=1.0, theta=0.0
% INFO    : Bus 14584	: V=1.00018264956, theta=-36.1225216703 -> V=1.0, theta=0.0
% INFO    : Bus 14585	: V=1.00033548535, theta=-36.0798618747 -> V=1.0, theta=0.0
% INFO    : Bus 14586	: V=0.998900516924, theta=-33.7524183713 -> V=1.0, theta=0.0
% INFO    : Bus 14587	: V=1.00558819891, theta=-35.2359325587 -> V=1.0, theta=0.0
% INFO    : Bus 14588	: V=0.998774316094, theta=-33.7666904155 -> V=1.0, theta=0.0
% INFO    : Bus 14589	: V=0.999585548249, theta=-33.6609431381 -> V=1.0, theta=0.0
% INFO    : Bus 14590	: V=0.998900516924, theta=-33.7524183713 -> V=1.0, theta=0.0
% INFO    : Bus 14591	: V=0.998664903158, theta=-37.0776674502 -> V=1.0, theta=0.0
% INFO    : Bus 14592	: V=0.99857466198, theta=-37.0964409924 -> V=1.0, theta=0.0
% INFO    : Bus 14593	: V=1.00133798547, theta=-36.2560355011 -> V=1.0, theta=0.0
% INFO    : Bus 14594	: V=0.998854099681, theta=-36.2141533131 -> V=1.0, theta=0.0
% INFO    : Bus 14595	: V=0.999219147066, theta=-37.305034531 -> V=1.0, theta=0.0
% INFO    : Bus 14596	: V=0.999107436805, theta=-37.3160442191 -> V=1.0, theta=0.0
% INFO    : Bus 14597	: V=0.999314296464, theta=-37.2949470575 -> V=1.0, theta=0.0
% INFO    : Bus 14598	: V=0.999219147066, theta=-37.305034531 -> V=1.0, theta=0.0
% INFO    : Bus 14599	: V=0.999250383465, theta=-37.0058223528 -> V=1.0, theta=0.0
% INFO    : Bus 14600	: V=0.999203911439, theta=-37.0138347448 -> V=1.0, theta=0.0
% INFO    : Bus 14601	: V=0.999297362733, theta=-36.9980003279 -> V=1.0, theta=0.0
% INFO    : Bus 14602	: V=0.999250383465, theta=-37.0058223528 -> V=1.0, theta=0.0
% INFO    : Bus 14603	: V=1.00245744781, theta=-37.3318544911 -> V=1.0, theta=0.0
% INFO    : Bus 14604	: V=1.00235108914, theta=-37.3389397181 -> V=1.0, theta=0.0
% INFO    : Bus 14605	: V=0.999483174346, theta=-36.4826407577 -> V=1.0, theta=0.0
% INFO    : Bus 14606	: V=0.999487813934, theta=-36.9512237653 -> V=1.0, theta=0.0
% INFO    : Bus 14607	: V=1.00160940907, theta=-35.8007948491 -> V=1.0, theta=0.0
% INFO    : Bus 14608	: V=0.997755433462, theta=-37.3517112995 -> V=1.0, theta=0.0
% INFO    : Bus 14609	: V=1.00383781891, theta=-38.1885315383 -> V=1.0, theta=0.0
% INFO    : Bus 14610	: V=1.00368915177, theta=-38.2155657755 -> V=1.0, theta=0.0
% INFO    : Bus 14611	: V=1.00299391024, theta=-38.147799539 -> V=1.0, theta=0.0
% INFO    : Bus 14612	: V=1.00004828725, theta=-36.8815905551 -> V=1.0, theta=0.0
% INFO    : Bus 14613	: V=1.00089570805, theta=-36.4024623645 -> V=1.0, theta=0.0
% INFO    : Bus 14614	: V=0.999400684935, theta=-33.5798468435 -> V=1.0, theta=0.0
% INFO    : Bus 14615	: V=1.00313076706, theta=-35.7664945325 -> V=1.0, theta=0.0
% INFO    : Bus 14616	: V=0.99932604013, theta=-33.5891659801 -> V=1.0, theta=0.0
% INFO    : Bus 14617	: V=0.999951271037, theta=-33.474172932 -> V=1.0, theta=0.0
% INFO    : Bus 14618	: V=0.999400684935, theta=-33.5798468435 -> V=1.0, theta=0.0
% INFO    : Bus 14619	: V=0.999400684935, theta=-33.5798468435 -> V=1.0, theta=0.0
% INFO    : Bus 14620	: V=1.00005863488, theta=-33.5754172729 -> V=1.0, theta=0.0
% INFO    : Bus 14621	: V=1.00196917514, theta=-36.3960379166 -> V=1.0, theta=0.0
% INFO    : Bus 14622	: V=1.00000983849, theta=-33.4514897927 -> V=1.0, theta=0.0
% INFO    : Bus 14623	: V=0.999968560122, theta=-33.5865729952 -> V=1.0, theta=0.0
% INFO    : Bus 14624	: V=1.00005863488, theta=-33.5754172729 -> V=1.0, theta=0.0
% INFO    : Bus 14625	: V=0.995501178521, theta=-38.0217126517 -> V=1.0, theta=0.0
% INFO    : Bus 14626	: V=0.996459905112, theta=-38.0045910496 -> V=1.0, theta=0.0
% INFO    : Bus 14627	: V=0.996403354492, theta=-38.0166161605 -> V=1.0, theta=0.0
% INFO    : Bus 14628	: V=0.996510625652, theta=-37.9923818061 -> V=1.0, theta=0.0
% INFO    : Bus 14629	: V=0.996459905112, theta=-38.0045910496 -> V=1.0, theta=0.0
% INFO    : Bus 14630	: V=1.00080494414, theta=-37.4105824095 -> V=1.0, theta=0.0
% INFO    : Bus 14631	: V=1.00075115331, theta=-37.4223970883 -> V=1.0, theta=0.0
% INFO    : Bus 14632	: V=0.997944983301, theta=-36.4932456801 -> V=1.0, theta=0.0
% INFO    : Bus 14633	: V=0.99790703867, theta=-37.6976926713 -> V=1.0, theta=0.0
% INFO    : Bus 14634	: V=0.997757708363, theta=-37.7168327784 -> V=1.0, theta=0.0
% INFO    : Bus 14635	: V=0.99761625354, theta=-37.6956405611 -> V=1.0, theta=0.0
% INFO    : Bus 14636	: V=1.0013247188, theta=-36.6198231614 -> V=1.0, theta=0.0
% INFO    : Bus 14637	: V=0.997695280217, theta=-35.7136886328 -> V=1.0, theta=0.0
% INFO    : Bus 14638	: V=1.00004964442, theta=-37.2186326334 -> V=1.0, theta=0.0
% INFO    : Bus 14639	: V=0.995748500701, theta=-38.0260705333 -> V=1.0, theta=0.0
% INFO    : Bus 14640	: V=0.998664763303, theta=-37.5541321791 -> V=1.0, theta=0.0
% INFO    : Bus 14641	: V=0.998747801069, theta=-37.5429815972 -> V=1.0, theta=0.0
% INFO    : Bus 14642	: V=0.999799883896, theta=-36.6071634172 -> V=1.0, theta=0.0
% INFO    : Bus 14643	: V=0.999707358773, theta=-36.6224913825 -> V=1.0, theta=0.0
% INFO    : Bus 14644	: V=1.00001162082, theta=-37.8704660904 -> V=1.0, theta=0.0
% INFO    : Bus 14645	: V=0.999853933364, theta=-37.88849865 -> V=1.0, theta=0.0
% INFO    : Bus 14646	: V=0.999765301406, theta=-37.8482543889 -> V=1.0, theta=0.0
% INFO    : Bus 14647	: V=1.00001162082, theta=-37.8704660904 -> V=1.0, theta=0.0
% INFO    : Bus 14648	: V=0.997828629529, theta=-37.3585908271 -> V=1.0, theta=0.0
% INFO    : Bus 14649	: V=1.00253553483, theta=-35.7266381696 -> V=1.0, theta=0.0
% INFO    : Bus 14650	: V=1.00052138081, theta=-37.5425163033 -> V=1.0, theta=0.0
% INFO    : Bus 14651	: V=1.0004397408, theta=-37.5510328483 -> V=1.0, theta=0.0
% INFO    : Bus 14652	: V=1.00059958993, theta=-37.5342748585 -> V=1.0, theta=0.0
% INFO    : Bus 14653	: V=0.998084850525, theta=-35.7743818666 -> V=1.0, theta=0.0
% INFO    : Bus 14654	: V=1.00002961565, theta=-36.0833609261 -> V=1.0, theta=0.0
% INFO    : Bus 14655	: V=1.00006850431, theta=-36.0745607078 -> V=1.0, theta=0.0
% INFO    : Bus 14656	: V=0.998060831566, theta=-36.1439343519 -> V=1.0, theta=0.0
% INFO    : Bus 14657	: V=0.997956201065, theta=-36.1523574466 -> V=1.0, theta=0.0
% INFO    : Bus 14658	: V=0.998156747778, theta=-36.1348354169 -> V=1.0, theta=0.0
% INFO    : Bus 14659	: V=0.998060831566, theta=-36.1439343519 -> V=1.0, theta=0.0
% INFO    : Bus 14660	: V=1.00101440123, theta=-35.8548840193 -> V=1.0, theta=0.0
% INFO    : Bus 14661	: V=1.00054363153, theta=-37.0175352284 -> V=1.0, theta=0.0
% INFO    : Bus 14662	: V=1.00049569342, theta=-37.0265784223 -> V=1.0, theta=0.0
% INFO    : Bus 14663	: V=1.00086491883, theta=-35.8622223086 -> V=1.0, theta=0.0
% INFO    : Bus 14664	: V=1.00081334002, theta=-35.8675742668 -> V=1.0, theta=0.0
% INFO    : Bus 14665	: V=0.997024918195, theta=-32.8936114318 -> V=1.0, theta=0.0
% INFO    : Bus 14666	: V=1.00502985337, theta=-35.4082947106 -> V=1.0, theta=0.0
% INFO    : Bus 14667	: V=0.996976022756, theta=-32.8986256227 -> V=1.0, theta=0.0
% INFO    : Bus 14668	: V=0.998221743187, theta=-32.759248371 -> V=1.0, theta=0.0
% INFO    : Bus 14669	: V=0.997024918195, theta=-32.8936114318 -> V=1.0, theta=0.0
% INFO    : Bus 14670	: V=0.997024918195, theta=-32.8936114318 -> V=1.0, theta=0.0
% INFO    : Bus 14671	: V=1.00241576026, theta=-35.5369234351 -> V=1.0, theta=0.0
% INFO    : Bus 14672	: V=1.00204711874, theta=-35.8284663286 -> V=1.0, theta=0.0
% INFO    : Bus 14673	: V=0.999453223398, theta=-37.7145676489 -> V=1.0, theta=0.0
% INFO    : Bus 14674	: V=0.99952821167, theta=-37.7061778832 -> V=1.0, theta=0.0
% INFO    : Bus 14675	: V=0.999378294177, theta=-37.7229570302 -> V=1.0, theta=0.0
% INFO    : Bus 14676	: V=0.999453223398, theta=-37.7145676489 -> V=1.0, theta=0.0
% INFO    : Bus 14677	: V=1.00167180377, theta=-31.543392454 -> V=1.0, theta=0.0
% INFO    : Bus 14678	: V=1.00162104361, theta=-31.5742100105 -> V=1.0, theta=0.0
% INFO    : Bus 14679	: V=0.995727602527, theta=-38.0284146464 -> V=1.0, theta=0.0
% INFO    : Bus 14680	: V=0.995653938141, theta=-38.0382379842 -> V=1.0, theta=0.0
% INFO    : Bus 14681	: V=0.995812927878, theta=-38.019492798 -> V=1.0, theta=0.0
% INFO    : Bus 14682	: V=0.998637292209, theta=-36.9403135108 -> V=1.0, theta=0.0
% INFO    : Bus 14683	: V=1.00197981866, theta=-36.6738737864 -> V=1.0, theta=0.0
% INFO    : Bus 14684	: V=1.00188738591, theta=-36.6833768933 -> V=1.0, theta=0.0
% INFO    : Bus 14685	: V=0.999481046028, theta=-36.9781181455 -> V=1.0, theta=0.0
% INFO    : Bus 14686	: V=1.00386808629, theta=-35.5296148395 -> V=1.0, theta=0.0
% INFO    : Bus 14687	: V=1.00105838614, theta=-36.1633899783 -> V=1.0, theta=0.0
% INFO    : Bus 14688	: V=1.00207282439, theta=-35.4027973514 -> V=1.0, theta=0.0
% INFO    : Bus 14689	: V=1.00075965183, theta=-36.52199833 -> V=1.0, theta=0.0
% INFO    : Bus 14690	: V=1.00194667838, theta=-36.0546943811 -> V=1.0, theta=0.0
% INFO    : Bus 14691	: V=1.00201022458, theta=-36.0448920202 -> V=1.0, theta=0.0
% INFO    : Bus 14692	: V=1.00194667838, theta=-36.0546943811 -> V=1.0, theta=0.0
% INFO    : Bus 14693	: V=1.00194667838, theta=-36.0546943811 -> V=1.0, theta=0.0
% INFO    : Bus 14694	: V=1.00260114998, theta=-35.7145482754 -> V=1.0, theta=0.0
% INFO    : Bus 14695	: V=1.00254546633, theta=-35.7232315332 -> V=1.0, theta=0.0
% INFO    : Bus 14696	: V=1.00331879432, theta=-35.4722932713 -> V=1.0, theta=0.0
% INFO    : Bus 14697	: V=1.00327312386, theta=-35.4808684476 -> V=1.0, theta=0.0
% INFO    : Bus 14698	: V=1.00097247892, theta=-35.945597061 -> V=1.0, theta=0.0
% INFO    : Bus 14699	: V=1.00388536578, theta=-35.467362922 -> V=1.0, theta=0.0
% INFO    : Bus 14700	: V=1.00281286301, theta=-35.2025215192 -> V=1.0, theta=0.0
% INFO    : Bus 14701	: V=1.00042690376, theta=-36.3884180973 -> V=1.0, theta=0.0
% INFO    : Bus 14702	: V=1.00048180378, theta=-36.3814605717 -> V=1.0, theta=0.0
% INFO    : Bus 14703	: V=1.00042690376, theta=-36.3884180973 -> V=1.0, theta=0.0
% INFO    : Bus 14704	: V=1.00037394344, theta=-36.3951873762 -> V=1.0, theta=0.0
% INFO    : Bus 14705	: V=1.00192853355, theta=-35.4932208392 -> V=1.0, theta=0.0
% INFO    : Bus 14706	: V=1.00182737917, theta=-35.5004564347 -> V=1.0, theta=0.0
% INFO    : Bus 14707	: V=1.00202382884, theta=-35.486659325 -> V=1.0, theta=0.0
% INFO    : Bus 14708	: V=0.999469439013, theta=-36.2354319567 -> V=1.0, theta=0.0
% INFO    : Bus 14709	: V=0.999684562795, theta=-33.9219912734 -> V=1.0, theta=0.0
% INFO    : Bus 14710	: V=1.00160294932, theta=-35.2309427906 -> V=1.0, theta=0.0
% INFO    : Bus 14711	: V=0.999952698853, theta=-33.8375844391 -> V=1.0, theta=0.0
% INFO    : Bus 14712	: V=0.999554009008, theta=-33.9393704607 -> V=1.0, theta=0.0
% INFO    : Bus 14713	: V=0.999684562795, theta=-33.9219912734 -> V=1.0, theta=0.0
% INFO    : Bus 14714	: V=0.999684562795, theta=-33.9219912734 -> V=1.0, theta=0.0
% INFO    : Bus 14715	: V=1.00104892297, theta=-36.6680169496 -> V=1.0, theta=0.0
% INFO    : Bus 14716	: V=1.00024824008, theta=-35.7097044861 -> V=1.0, theta=0.0
% INFO    : Bus 14717	: V=1.00033519088, theta=-35.7003038358 -> V=1.0, theta=0.0
% INFO    : Bus 14718	: V=1.00016248231, theta=-35.7179888583 -> V=1.0, theta=0.0
% INFO    : Bus 14719	: V=1.00024824008, theta=-35.7097044861 -> V=1.0, theta=0.0
% INFO    : Bus 14720	: V=1.00174578138, theta=-35.6494258627 -> V=1.0, theta=0.0
% INFO    : Bus 14721	: V=1.00067921629, theta=-37.3163563634 -> V=1.0, theta=0.0
% INFO    : Bus 14722	: V=1.00015435662, theta=-35.4695932361 -> V=1.0, theta=0.0
% INFO    : Bus 14723	: V=1.0000698676, theta=-35.4787438421 -> V=1.0, theta=0.0
% INFO    : Bus 14724	: V=0.997476159538, theta=-35.9330939604 -> V=1.0, theta=0.0
% INFO    : Bus 14725	: V=1.00187559532, theta=-35.9645207518 -> V=1.0, theta=0.0
% INFO    : Bus 14726	: V=1.00183333926, theta=-35.9708238004 -> V=1.0, theta=0.0
% INFO    : Bus 14727	: V=0.998820854619, theta=-35.9790785031 -> V=1.0, theta=0.0
% INFO    : Bus 14728	: V=0.998904294918, theta=-35.967312099 -> V=1.0, theta=0.0
% INFO    : Bus 14729	: V=1.00089442026, theta=-36.8509292816 -> V=1.0, theta=0.0
% INFO    : Bus 14730	: V=0.998872367144, theta=-38.3009536612 -> V=1.0, theta=0.0
% INFO    : Bus 14731	: V=0.999069351482, theta=-38.2912633663 -> V=1.0, theta=0.0
% INFO    : Bus 14732	: V=0.998684776238, theta=-38.3110775911 -> V=1.0, theta=0.0
% INFO    : Bus 14733	: V=0.998968090243, theta=-36.5282999704 -> V=1.0, theta=0.0
% INFO    : Bus 14734	: V=0.998512000871, theta=-36.0304231668 -> V=1.0, theta=0.0
% INFO    : Bus 14735	: V=0.998054817008, theta=-33.8759828288 -> V=1.0, theta=0.0
% INFO    : Bus 14736	: V=1.00115876924, theta=-37.0891586179 -> V=1.0, theta=0.0
% INFO    : Bus 14737	: V=0.997916760999, theta=-33.8912696677 -> V=1.0, theta=0.0
% INFO    : Bus 14738	: V=0.998751465624, theta=-33.7067906835 -> V=1.0, theta=0.0
% INFO    : Bus 14739	: V=0.998054817008, theta=-33.8759828288 -> V=1.0, theta=0.0
% INFO    : Bus 14740	: V=0.998054817008, theta=-33.8759828288 -> V=1.0, theta=0.0
% INFO    : Bus 14741	: V=0.998709394315, theta=-35.0949499276 -> V=1.0, theta=0.0
% INFO    : Bus 14742	: V=0.998813884602, theta=-35.0881005964 -> V=1.0, theta=0.0
% INFO    : Bus 14743	: V=0.998709394315, theta=-35.0949499276 -> V=1.0, theta=0.0
% INFO    : Bus 14744	: V=1.00070661566, theta=-35.0426754611 -> V=1.0, theta=0.0
% INFO    : Bus 14745	: V=1.0003788449, theta=-35.8143553088 -> V=1.0, theta=0.0
% INFO    : Bus 14746	: V=1.00047056966, theta=-35.8011227675 -> V=1.0, theta=0.0
% INFO    : Bus 14747	: V=1.00027196727, theta=-35.8277301513 -> V=1.0, theta=0.0
% INFO    : Bus 14748	: V=1.00031925901, theta=-37.4271347153 -> V=1.0, theta=0.0
% INFO    : Bus 14749	: V=1.00042317348, theta=-36.4731009518 -> V=1.0, theta=0.0
% INFO    : Bus 14750	: V=1.00035220667, theta=-36.4823440066 -> V=1.0, theta=0.0
% INFO    : Bus 14751	: V=1.00049053267, theta=-36.4639849807 -> V=1.0, theta=0.0
% INFO    : Bus 14752	: V=1.00042317348, theta=-36.4731009518 -> V=1.0, theta=0.0
% INFO    : Bus 14753	: V=0.999690991407, theta=-36.5271607227 -> V=1.0, theta=0.0
% INFO    : Bus 14754	: V=0.999786749326, theta=-36.5182514102 -> V=1.0, theta=0.0
% INFO    : Bus 14755	: V=0.99812117301, theta=-35.4078350501 -> V=1.0, theta=0.0
% INFO    : Bus 14756	: V=0.997451665558, theta=-34.813530173 -> V=1.0, theta=0.0
% INFO    : Bus 14757	: V=0.997713203389, theta=-34.556299071 -> V=1.0, theta=0.0
% INFO    : Bus 14758	: V=1.00132354765, theta=-35.0309127361 -> V=1.0, theta=0.0
% INFO    : Bus 14759	: V=1.0012205826, theta=-35.0425371521 -> V=1.0, theta=0.0
% INFO    : Bus 14760	: V=0.997790941816, theta=-36.054981374 -> V=1.0, theta=0.0
% INFO    : Bus 14761	: V=0.998955037397, theta=-35.2433829727 -> V=1.0, theta=0.0
% INFO    : Bus 14762	: V=0.998879848005, theta=-35.2537447478 -> V=1.0, theta=0.0
% INFO    : Bus 14763	: V=0.999036529453, theta=-35.2328849952 -> V=1.0, theta=0.0
% INFO    : Bus 14764	: V=1.00157665677, theta=-35.6251938518 -> V=1.0, theta=0.0
% INFO    : Bus 14765	: V=1.00133420734, theta=-35.6095245224 -> V=1.0, theta=0.0
% INFO    : Bus 14766	: V=1.0015935532, theta=-33.0993984137 -> V=1.0, theta=0.0
% INFO    : Bus 14767	: V=1.00010289283, theta=-33.0947434879 -> V=1.0, theta=0.0
% INFO    : Bus 14768	: V=1.00004039681, theta=-33.1001070108 -> V=1.0, theta=0.0
% INFO    : Bus 14769	: V=1.00016873355, theta=-33.089593882 -> V=1.0, theta=0.0
% INFO    : Bus 14770	: V=0.999901955649, theta=-36.6916447196 -> V=1.0, theta=0.0
% INFO    : Bus 14771	: V=0.99986394888, theta=-36.6973495723 -> V=1.0, theta=0.0
% INFO    : Bus 14772	: V=0.999946795841, theta=-36.6861403662 -> V=1.0, theta=0.0
% INFO    : Bus 14773	: V=1.0023365877, theta=-30.96427775 -> V=1.0, theta=0.0
% INFO    : Bus 14774	: V=1.00162735354, theta=-31.5780374063 -> V=1.0, theta=0.0
% INFO    : Bus 14775	: V=1.00159432493, theta=-31.5813134962 -> V=1.0, theta=0.0
% INFO    : Bus 14776	: V=1.00227136375, theta=-30.8842807843 -> V=1.0, theta=0.0
% INFO    : Bus 14777	: V=1.0022381312, theta=-30.8878137066 -> V=1.0, theta=0.0
% INFO    : Bus 14778	: V=1.00143743593, theta=-31.7662147423 -> V=1.0, theta=0.0
% INFO    : Bus 14779	: V=1.00368332798, theta=-36.6458966381 -> V=1.0, theta=0.0
% INFO    : Bus 14780	: V=1.0035084243, theta=-36.663470376 -> V=1.0, theta=0.0
% INFO    : Bus 14781	: V=0.997850709433, theta=-37.6818669946 -> V=1.0, theta=0.0
% INFO    : Bus 14782	: V=0.999690333865, theta=-37.4693077317 -> V=1.0, theta=0.0
% INFO    : Bus 14783	: V=0.999482515019, theta=-37.4884623379 -> V=1.0, theta=0.0
% INFO    : Bus 14784	: V=1.00345529449, theta=-37.0335031412 -> V=1.0, theta=0.0
% INFO    : Bus 14785	: V=0.999109841548, theta=-37.0266307449 -> V=1.0, theta=0.0
% INFO    : Bus 14786	: V=0.999035615517, theta=-37.0342004671 -> V=1.0, theta=0.0
% INFO    : Bus 14787	: V=1.00026316067, theta=-36.6375763149 -> V=1.0, theta=0.0
% INFO    : Bus 14788	: V=1.0002009545, theta=-36.6441915276 -> V=1.0, theta=0.0
% INFO    : Bus 14789	: V=1.00032216316, theta=-36.6312195376 -> V=1.0, theta=0.0
% INFO    : Bus 14790	: V=0.999070518858, theta=-37.0562123703 -> V=1.0, theta=0.0
% INFO    : Bus 14791	: V=0.997402514572, theta=-35.5112084279 -> V=1.0, theta=0.0
% INFO    : Bus 14792	: V=0.997352978699, theta=-35.5182282147 -> V=1.0, theta=0.0
% INFO    : Bus 14793	: V=0.997451740439, theta=-35.5047524449 -> V=1.0, theta=0.0
% INFO    : Bus 14794	: V=0.997152105375, theta=-35.7184363137 -> V=1.0, theta=0.0
% INFO    : Bus 14795	: V=0.997232572998, theta=-35.7122294457 -> V=1.0, theta=0.0
% INFO    : Bus 14796	: V=1.00031687329, theta=-32.1179413026 -> V=1.0, theta=0.0
% INFO    : Bus 14797	: V=1.00373353659, theta=-33.0269146767 -> V=1.0, theta=0.0
% INFO    : Bus 14798	: V=1.00040553721, theta=-32.0728434841 -> V=1.0, theta=0.0
% INFO    : Bus 14799	: V=1.00031687329, theta=-32.1179413026 -> V=1.0, theta=0.0
% INFO    : Bus 14800	: V=1.00024106584, theta=-32.1248826828 -> V=1.0, theta=0.0
% INFO    : Bus 14801	: V=1.00031687329, theta=-32.1179413026 -> V=1.0, theta=0.0
% INFO    : Bus 14802	: V=0.999700274084, theta=-33.031342989 -> V=1.0, theta=0.0
% INFO    : Bus 14803	: V=0.999718081374, theta=-33.0236937973 -> V=1.0, theta=0.0
% INFO    : Bus 14804	: V=0.998391392669, theta=-34.1383062816 -> V=1.0, theta=0.0
% INFO    : Bus 14805	: V=0.998303606049, theta=-34.1457701358 -> V=1.0, theta=0.0
% INFO    : Bus 14806	: V=0.998486888075, theta=-37.6200860454 -> V=1.0, theta=0.0
% INFO    : Bus 14807	: V=0.998541524643, theta=-37.6113961512 -> V=1.0, theta=0.0
% INFO    : Bus 14808	: V=0.998439848102, theta=-37.6284028956 -> V=1.0, theta=0.0
% INFO    : Bus 14809	: V=1.00257561271, theta=-36.9693789653 -> V=1.0, theta=0.0
% INFO    : Bus 14810	: V=1.00264588117, theta=-36.9614734783 -> V=1.0, theta=0.0
% INFO    : Bus 14811	: V=1.00057952418, theta=-34.763597623 -> V=1.0, theta=0.0
% INFO    : Bus 14812	: V=1.00051096876, theta=-34.7718991344 -> V=1.0, theta=0.0
% INFO    : Bus 14813	: V=0.999581713657, theta=-37.0073263696 -> V=1.0, theta=0.0
% INFO    : Bus 14814	: V=0.999664538276, theta=-36.9995597256 -> V=1.0, theta=0.0
% INFO    : Bus 14815	: V=1.00176731489, theta=-35.4797667332 -> V=1.0, theta=0.0
% INFO    : Bus 14816	: V=0.999325612361, theta=-32.48632359 -> V=1.0, theta=0.0
% INFO    : Bus 14817	: V=1.00238528197, theta=-34.3366562541 -> V=1.0, theta=0.0
% INFO    : Bus 14818	: V=0.999291528049, theta=-32.4932278537 -> V=1.0, theta=0.0
% INFO    : Bus 14819	: V=0.999272562825, theta=-32.4929234177 -> V=1.0, theta=0.0
% INFO    : Bus 14820	: V=0.999582312708, theta=-32.3892120677 -> V=1.0, theta=0.0
% INFO    : Bus 14821	: V=0.999325612361, theta=-32.48632359 -> V=1.0, theta=0.0
% INFO    : Bus 14822	: V=0.997150281743, theta=-35.8836590742 -> V=1.0, theta=0.0
% INFO    : Bus 14823	: V=0.996889773913, theta=-35.2740306737 -> V=1.0, theta=0.0
% INFO    : Bus 14824	: V=1.00122319168, theta=-34.9047994556 -> V=1.0, theta=0.0
% INFO    : Bus 14825	: V=0.999238045328, theta=-36.8220943634 -> V=1.0, theta=0.0
% INFO    : Bus 14826	: V=0.998933048235, theta=-36.8460115862 -> V=1.0, theta=0.0
% INFO    : Bus 14827	: V=0.998170127043, theta=-34.2906998162 -> V=1.0, theta=0.0
% INFO    : Bus 14828	: V=0.998248461466, theta=-34.2771501532 -> V=1.0, theta=0.0
% INFO    : Bus 14829	: V=0.998083648606, theta=-34.3048827205 -> V=1.0, theta=0.0
% INFO    : Bus 14830	: V=0.998170127043, theta=-34.2906998162 -> V=1.0, theta=0.0
% INFO    : Bus 14831	: V=1.00154603948, theta=-33.8592101646 -> V=1.0, theta=0.0
% INFO    : Bus 14832	: V=0.997862923301, theta=-34.5285907444 -> V=1.0, theta=0.0
% INFO    : Bus 14833	: V=0.999033680006, theta=-33.3971594668 -> V=1.0, theta=0.0
% INFO    : Bus 14834	: V=0.999232969822, theta=-34.7548220124 -> V=1.0, theta=0.0
% INFO    : Bus 14835	: V=0.999377561237, theta=-33.7117484283 -> V=1.0, theta=0.0
% INFO    : Bus 14836	: V=0.9992129978, theta=-31.9992415992 -> V=1.0, theta=0.0
% INFO    : Bus 14837	: V=1.00737639469, theta=-33.3042793596 -> V=1.0, theta=0.0
% INFO    : Bus 14838	: V=1.00014336571, theta=-31.9316470762 -> V=1.0, theta=0.0
% INFO    : Bus 14839	: V=0.999022635569, theta=-32.0097337079 -> V=1.0, theta=0.0
% INFO    : Bus 14840	: V=0.9992129978, theta=-31.9992415992 -> V=1.0, theta=0.0
% INFO    : Bus 14841	: V=0.9992129978, theta=-31.9992415992 -> V=1.0, theta=0.0
% INFO    : Bus 14842	: V=0.998887250962, theta=-33.335945572 -> V=1.0, theta=0.0
% INFO    : Bus 14843	: V=0.999052199274, theta=-33.3186242015 -> V=1.0, theta=0.0
% INFO    : Bus 14844	: V=0.998733325784, theta=-33.3516288155 -> V=1.0, theta=0.0
% INFO    : Bus 14845	: V=0.999504523923, theta=-34.9658768983 -> V=1.0, theta=0.0
% INFO    : Bus 14846	: V=0.999443625399, theta=-34.9778707306 -> V=1.0, theta=0.0
% INFO    : Bus 14847	: V=0.99950198185, theta=-34.9660588408 -> V=1.0, theta=0.0
% INFO    : Bus 14848	: V=0.99956085292, theta=-34.9519321186 -> V=1.0, theta=0.0
% INFO    : Bus 14849	: V=1.00349180912, theta=-28.6493913888 -> V=1.0, theta=0.0
% INFO    : Bus 14850	: V=1.00196486603, theta=-28.1875434202 -> V=1.0, theta=0.0
% INFO    : Bus 14851	: V=1.00199910696, theta=-28.1797900636 -> V=1.0, theta=0.0
% INFO    : Bus 14852	: V=1.00525207551, theta=-28.9331462552 -> V=1.0, theta=0.0
% INFO    : Bus 14853	: V=1.00534145241, theta=-29.3775780799 -> V=1.0, theta=0.0
% INFO    : Bus 14854	: V=1.0051784448, theta=-28.9390844023 -> V=1.0, theta=0.0
% INFO    : Bus 14855	: V=1.00566011725, theta=-28.9113140918 -> V=1.0, theta=0.0
% INFO    : Bus 14856	: V=1.00525207551, theta=-28.9331462552 -> V=1.0, theta=0.0
% INFO    : Bus 14857	: V=1.00480325344, theta=-29.6830033656 -> V=1.0, theta=0.0
% INFO    : Bus 14858	: V=1.00159537026, theta=-35.3187694182 -> V=1.0, theta=0.0
% INFO    : Bus 14859	: V=1.00349380324, theta=-34.5995002804 -> V=1.0, theta=0.0
% INFO    : Bus 14860	: V=1.00358036125, theta=-34.590406874 -> V=1.0, theta=0.0
% INFO    : Bus 14861	: V=1.00339908418, theta=-34.6088025754 -> V=1.0, theta=0.0
% INFO    : Bus 14862	: V=1.00349380324, theta=-34.5995002804 -> V=1.0, theta=0.0
% INFO    : Bus 14863	: V=0.998064843253, theta=-35.3589301584 -> V=1.0, theta=0.0
% INFO    : Bus 14864	: V=0.998000473879, theta=-35.3715603387 -> V=1.0, theta=0.0
% INFO    : Bus 14865	: V=0.998886844579, theta=-34.4778316212 -> V=1.0, theta=0.0
% INFO    : Bus 14866	: V=0.998743594775, theta=-34.4942639695 -> V=1.0, theta=0.0
% INFO    : Bus 14867	: V=0.996861374688, theta=-35.8406333594 -> V=1.0, theta=0.0
% INFO    : Bus 14868	: V=0.998477924562, theta=-36.1922464336 -> V=1.0, theta=0.0
% INFO    : Bus 14869	: V=0.998564917564, theta=-36.1811261336 -> V=1.0, theta=0.0
% INFO    : Bus 14870	: V=0.998634253018, theta=-35.2133779548 -> V=1.0, theta=0.0
% INFO    : Bus 14871	: V=1.00023026056, theta=-35.2865707728 -> V=1.0, theta=0.0
% INFO    : Bus 14872	: V=1.0000995155, theta=-35.298824344 -> V=1.0, theta=0.0
% INFO    : Bus 14873	: V=1.00105381698, theta=-34.2723462313 -> V=1.0, theta=0.0
% INFO    : Bus 14874	: V=1.00082796061, theta=-34.309078949 -> V=1.0, theta=0.0
% INFO    : Bus 14875	: V=1.00001599785, theta=-36.6261649943 -> V=1.0, theta=0.0
% INFO    : Bus 14876	: V=0.996802315297, theta=-35.6703696697 -> V=1.0, theta=0.0
% INFO    : Bus 14877	: V=1.00112602404, theta=-34.9239709114 -> V=1.0, theta=0.0
% INFO    : Bus 14878	: V=1.00197778365, theta=-34.4227470004 -> V=1.0, theta=0.0
% INFO    : Bus 14879	: V=1.00381460074, theta=-29.7859639926 -> V=1.0, theta=0.0
% INFO    : Bus 14880	: V=1.00193219641, theta=-30.3685519648 -> V=1.0, theta=0.0
% INFO    : Bus 14881	: V=1.00304596124, theta=-30.346314943 -> V=1.0, theta=0.0
% INFO    : Bus 14882	: V=0.998249423248, theta=-29.9671593206 -> V=1.0, theta=0.0
% INFO    : Bus 14883	: V=1.00245326287, theta=-30.51993099 -> V=1.0, theta=0.0
% INFO    : Bus 14884	: V=0.998112957503, theta=-29.9759286986 -> V=1.0, theta=0.0
% INFO    : Bus 14885	: V=0.998572610061, theta=-29.9371439712 -> V=1.0, theta=0.0
% INFO    : Bus 14886	: V=0.998249423248, theta=-29.9671593206 -> V=1.0, theta=0.0
% INFO    : Bus 14887	: V=0.998249423248, theta=-29.9671593206 -> V=1.0, theta=0.0
% INFO    : Bus 14888	: V=0.999282669429, theta=-31.3940375786 -> V=1.0, theta=0.0
% INFO    : Bus 14889	: V=1.00336889317, theta=-33.4869981532 -> V=1.0, theta=0.0
% INFO    : Bus 14890	: V=1.00334222078, theta=-33.491372397 -> V=1.0, theta=0.0
% INFO    : Bus 14891	: V=1.00140813273, theta=-32.6304051547 -> V=1.0, theta=0.0
% INFO    : Bus 14892	: V=1.00137496779, theta=-32.6344475431 -> V=1.0, theta=0.0
% INFO    : Bus 14893	: V=1.00140668968, theta=-32.6306107788 -> V=1.0, theta=0.0
% INFO    : Bus 14894	: V=0.998163996493, theta=-32.6563564646 -> V=1.0, theta=0.0
% INFO    : Bus 14895	: V=0.99906141451, theta=-31.5724058708 -> V=1.0, theta=0.0
% INFO    : Bus 14896	: V=0.999035259698, theta=-31.5768203191 -> V=1.0, theta=0.0
% INFO    : Bus 14897	: V=0.997839655678, theta=-35.336724016 -> V=1.0, theta=0.0
% INFO    : Bus 14898	: V=0.998560347006, theta=-35.5683736064 -> V=1.0, theta=0.0
% INFO    : Bus 14899	: V=0.999585679728, theta=-35.1203174312 -> V=1.0, theta=0.0
% INFO    : Bus 14900	: V=1.00146166586, theta=-34.9300041232 -> V=1.0, theta=0.0
% INFO    : Bus 14901	: V=1.00133800695, theta=-34.9380174712 -> V=1.0, theta=0.0
% INFO    : Bus 14902	: V=0.999515542567, theta=-11.6200971652 -> V=1.0, theta=0.0
% INFO    : Bus 14903	: V=0.999507056844, theta=-11.6216778136 -> V=1.0, theta=0.0
% INFO    : Bus 14904	: V=0.999522742765, theta=-11.6186526519 -> V=1.0, theta=0.0
% INFO    : Bus 14905	: V=1.00110366689, theta=-33.8185628293 -> V=1.0, theta=0.0
% INFO    : Bus 14906	: V=1.00060813698, theta=-33.2938358265 -> V=1.0, theta=0.0
% INFO    : Bus 14907	: V=1.00046848968, theta=-33.3017951746 -> V=1.0, theta=0.0
% INFO    : Bus 14908	: V=1.00076939281, theta=-33.2850924039 -> V=1.0, theta=0.0
% INFO    : Bus 14909	: V=1.00427894537, theta=-33.1975419756 -> V=1.0, theta=0.0
% INFO    : Bus 14910	: V=1.00421005769, theta=-33.2077944878 -> V=1.0, theta=0.0
% INFO    : Bus 14911	: V=1.00434881487, theta=-33.18749986 -> V=1.0, theta=0.0
% INFO    : Bus 14912	: V=1.00427894537, theta=-33.1975419756 -> V=1.0, theta=0.0
% INFO    : Bus 14913	: V=1.00133092874, theta=-31.4908574892 -> V=1.0, theta=0.0
% INFO    : Bus 14914	: V=1.00212304535, theta=-32.3608414627 -> V=1.0, theta=0.0
% INFO    : Bus 14915	: V=1.00154501499, theta=-31.4467082382 -> V=1.0, theta=0.0
% INFO    : Bus 14916	: V=1.00125333346, theta=-31.500348557 -> V=1.0, theta=0.0
% INFO    : Bus 14917	: V=1.00133092874, theta=-31.4908574892 -> V=1.0, theta=0.0
% INFO    : Bus 14918	: V=1.00609600127, theta=-33.3033601265 -> V=1.0, theta=0.0
% INFO    : Bus 14919	: V=1.0018837342, theta=-34.8743532307 -> V=1.0, theta=0.0
% INFO    : Bus 14920	: V=1.00176344926, theta=-34.8858288596 -> V=1.0, theta=0.0
% INFO    : Bus 14921	: V=1.00071645907, theta=-34.6345018993 -> V=1.0, theta=0.0
% INFO    : Bus 14922	: V=1.00129577892, theta=-34.6090325698 -> V=1.0, theta=0.0
% INFO    : Bus 14923	: V=1.0004696945, theta=-33.9600470671 -> V=1.0, theta=0.0
% INFO    : Bus 14924	: V=1.00038529366, theta=-33.972408983 -> V=1.0, theta=0.0
% INFO    : Bus 14925	: V=1.00006663416, theta=-33.6147768171 -> V=1.0, theta=0.0
% INFO    : Bus 14926	: V=1.00021909866, theta=-33.5845813071 -> V=1.0, theta=0.0
% INFO    : Bus 14927	: V=1.00006663416, theta=-33.6147768171 -> V=1.0, theta=0.0
% INFO    : Bus 14928	: V=1.00001877481, theta=-34.173069941 -> V=1.0, theta=0.0
% INFO    : Bus 14929	: V=1.00308785289, theta=-34.9098346872 -> V=1.0, theta=0.0
% INFO    : Bus 14930	: V=1.00316429522, theta=-34.8961657333 -> V=1.0, theta=0.0
% INFO    : Bus 14931	: V=1.00300040575, theta=-34.9220727868 -> V=1.0, theta=0.0
% INFO    : Bus 14932	: V=1.00308785289, theta=-34.9098346872 -> V=1.0, theta=0.0
% INFO    : Bus 14933	: V=0.994358238453, theta=-32.352449293 -> V=1.0, theta=0.0
% INFO    : Bus 14934	: V=1.0060937926, theta=-34.1521513601 -> V=1.0, theta=0.0
% INFO    : Bus 14935	: V=0.995205925089, theta=-32.2640243337 -> V=1.0, theta=0.0
% INFO    : Bus 14936	: V=0.994180208828, theta=-32.3625748094 -> V=1.0, theta=0.0
% INFO    : Bus 14937	: V=0.994358238453, theta=-32.352449293 -> V=1.0, theta=0.0
% INFO    : Bus 14938	: V=0.994358238453, theta=-32.352449293 -> V=1.0, theta=0.0
% INFO    : Bus 14939	: V=1.00299537373, theta=-34.443641259 -> V=1.0, theta=0.0
% INFO    : Bus 14940	: V=1.00309802852, theta=-34.4356829782 -> V=1.0, theta=0.0
% INFO    : Bus 14941	: V=1.00299537373, theta=-34.443641259 -> V=1.0, theta=0.0
% INFO    : Bus 14942	: V=0.997255409193, theta=-32.3246513177 -> V=1.0, theta=0.0
% INFO    : Bus 14943	: V=1.00469916358, theta=-34.3479297236 -> V=1.0, theta=0.0
% INFO    : Bus 14944	: V=0.997130548225, theta=-32.338947673 -> V=1.0, theta=0.0
% INFO    : Bus 14945	: V=0.997858374959, theta=-32.2340358105 -> V=1.0, theta=0.0
% INFO    : Bus 14946	: V=0.997255409193, theta=-32.3246513177 -> V=1.0, theta=0.0
% INFO    : Bus 14947	: V=1.00283604469, theta=-34.4729921227 -> V=1.0, theta=0.0
% INFO    : Bus 14948	: V=0.997163416102, theta=-34.7470472221 -> V=1.0, theta=0.0
% INFO    : Bus 14949	: V=0.997774738206, theta=-34.950681723 -> V=1.0, theta=0.0
% INFO    : Bus 14950	: V=0.997638206106, theta=-34.970197032 -> V=1.0, theta=0.0
% INFO    : Bus 14951	: V=1.00056243699, theta=-36.9037355865 -> V=1.0, theta=0.0
% INFO    : Bus 14952	: V=1.00096062722, theta=-34.4240550219 -> V=1.0, theta=0.0
% INFO    : Bus 14953	: V=1.00405827902, theta=-36.3131995199 -> V=1.0, theta=0.0
% INFO    : Bus 14954	: V=1.0008920104, theta=-34.4330254986 -> V=1.0, theta=0.0
% INFO    : Bus 14955	: V=1.00143953646, theta=-34.3429282534 -> V=1.0, theta=0.0
% INFO    : Bus 14956	: V=1.00096062722, theta=-34.4240550219 -> V=1.0, theta=0.0
% INFO    : Bus 14957	: V=0.998630162581, theta=-36.5856562166 -> V=1.0, theta=0.0
% INFO    : Bus 14958	: V=0.998736117998, theta=-36.5780527492 -> V=1.0, theta=0.0
% INFO    : Bus 14959	: V=0.998520971329, theta=-36.5937082864 -> V=1.0, theta=0.0
% INFO    : Bus 14960	: V=0.99906653598, theta=-36.5220962065 -> V=1.0, theta=0.0
% INFO    : Bus 14961	: V=1.00044420571, theta=-30.5533864445 -> V=1.0, theta=0.0
% INFO    : Bus 14962	: V=1.00019195653, theta=-28.2215547426 -> V=1.0, theta=0.0
% INFO    : Bus 14963	: V=1.0010491246, theta=-30.520530795 -> V=1.0, theta=0.0
% INFO    : Bus 14964	: V=1.00101620888, theta=-30.5277121574 -> V=1.0, theta=0.0
% INFO    : Bus 14965	: V=0.999969751534, theta=-25.5215326338 -> V=1.0, theta=0.0
% INFO    : Bus 14966	: V=0.9994906297, theta=-26.7871886035 -> V=1.0, theta=0.0
% INFO    : Bus 14967	: V=1.00415001469, theta=-34.7238423368 -> V=1.0, theta=0.0
% INFO    : Bus 14968	: V=1.00293182397, theta=-35.0087560821 -> V=1.0, theta=0.0
% INFO    : Bus 14969	: V=1.00286176483, theta=-35.0200273525 -> V=1.0, theta=0.0
% INFO    : Bus 14970	: V=1.00422773246, theta=-34.4136381369 -> V=1.0, theta=0.0
% INFO    : Bus 14971	: V=1.00412844117, theta=-34.4237885338 -> V=1.0, theta=0.0
% INFO    : Bus 14972	: V=1.00358178851, theta=-34.4837228217 -> V=1.0, theta=0.0
% INFO    : Bus 14973	: V=0.998297409069, theta=-33.8525562873 -> V=1.0, theta=0.0
% INFO    : Bus 14974	: V=1.00385473917, theta=-34.8979062126 -> V=1.0, theta=0.0
% INFO    : Bus 14975	: V=0.998216400281, theta=-33.8624325573 -> V=1.0, theta=0.0
% INFO    : Bus 14976	: V=0.999011157349, theta=-33.784874872 -> V=1.0, theta=0.0
% INFO    : Bus 14977	: V=0.998297409069, theta=-33.8525562873 -> V=1.0, theta=0.0
% INFO    : Bus 14978	: V=1.00331251156, theta=-34.289970764 -> V=1.0, theta=0.0
% INFO    : Bus 14979	: V=1.0033989886, theta=-34.2828757561 -> V=1.0, theta=0.0
% INFO    : Bus 14980	: V=0.999628092415, theta=-34.4170781115 -> V=1.0, theta=0.0
% INFO    : Bus 14981	: V=0.999552307836, theta=-34.4240841221 -> V=1.0, theta=0.0
% INFO    : Bus 14982	: V=1.00220882918, theta=-33.8270862915 -> V=1.0, theta=0.0
% INFO    : Bus 14983	: V=0.999218870705, theta=-33.9044654233 -> V=1.0, theta=0.0
% INFO    : Bus 14984	: V=0.999299126968, theta=-33.8947715906 -> V=1.0, theta=0.0
% INFO    : Bus 14985	: V=0.998260930017, theta=-34.4851557716 -> V=1.0, theta=0.0
% INFO    : Bus 14986	: V=0.998186820658, theta=-34.4953199762 -> V=1.0, theta=0.0
% INFO    : Bus 14987	: V=1.00193943658, theta=-34.3848692836 -> V=1.0, theta=0.0
% INFO    : Bus 14988	: V=1.0018739753, theta=-34.3941400632 -> V=1.0, theta=0.0
% INFO    : Bus 14989	: V=1.00141019006, theta=-34.7022671379 -> V=1.0, theta=0.0
% INFO    : Bus 14990	: V=0.998753324952, theta=-31.9084716389 -> V=1.0, theta=0.0
% INFO    : Bus 14991	: V=1.00467320771, theta=-34.5751033338 -> V=1.0, theta=0.0
% INFO    : Bus 14992	: V=0.999172262077, theta=-31.7971206215 -> V=1.0, theta=0.0
% INFO    : Bus 14993	: V=0.998660146729, theta=-31.918112591 -> V=1.0, theta=0.0
% INFO    : Bus 14994	: V=0.998753324952, theta=-31.9084716389 -> V=1.0, theta=0.0
% INFO    : Bus 14995	: V=0.998944317635, theta=-32.2086178722 -> V=1.0, theta=0.0
% INFO    : Bus 14996	: V=1.0045979105, theta=-34.1849079381 -> V=1.0, theta=0.0
% INFO    : Bus 14997	: V=0.999272319224, theta=-32.1213096662 -> V=1.0, theta=0.0
% INFO    : Bus 14998	: V=0.998891127091, theta=-32.2187123769 -> V=1.0, theta=0.0
% INFO    : Bus 14999	: V=0.998944317635, theta=-32.2086178722 -> V=1.0, theta=0.0
% INFO    : Bus 15000	: V=0.998944317635, theta=-32.2086178722 -> V=1.0, theta=0.0
% INFO    : Bus 15001	: V=1.00080737482, theta=-33.0000565498 -> V=1.0, theta=0.0
% INFO    : Bus 15002	: V=0.999467870464, theta=-32.5976095897 -> V=1.0, theta=0.0
% INFO    : Bus 15003	: V=0.999377011044, theta=-32.6076328188 -> V=1.0, theta=0.0
% INFO    : Bus 15004	: V=0.99956669592, theta=-32.5870351903 -> V=1.0, theta=0.0
% INFO    : Bus 15005	: V=1.000735188, theta=-36.5869460813 -> V=1.0, theta=0.0
% INFO    : Bus 15006	: V=1.00069735637, theta=-36.5925578234 -> V=1.0, theta=0.0
% INFO    : Bus 15007	: V=1.00118348809, theta=-36.3070713536 -> V=1.0, theta=0.0
% INFO    : Bus 15008	: V=1.00081052288, theta=-36.8091309187 -> V=1.0, theta=0.0
% INFO    : Bus 15009	: V=1.00086734539, theta=-36.8004525274 -> V=1.0, theta=0.0
% INFO    : Bus 15010	: V=1.0011035024, theta=-34.8243189608 -> V=1.0, theta=0.0
% INFO    : Bus 15011	: V=1.0000269284, theta=-32.570822182 -> V=1.0, theta=0.0
% INFO    : Bus 15012	: V=0.999995411426, theta=-32.5770099554 -> V=1.0, theta=0.0
% INFO    : Bus 15013	: V=1.00005867368, theta=-32.5640288561 -> V=1.0, theta=0.0
% INFO    : Bus 15014	: V=1.0000269284, theta=-32.570822182 -> V=1.0, theta=0.0
% INFO    : Bus 15015	: V=1.00290309056, theta=-34.7838410229 -> V=1.0, theta=0.0
% INFO    : Bus 15016	: V=1.0030060049, theta=-34.7745920627 -> V=1.0, theta=0.0
% INFO    : Bus 15017	: V=1.00290309056, theta=-34.7838410229 -> V=1.0, theta=0.0
% INFO    : Bus 15018	: V=1.00281216689, theta=-34.7928395792 -> V=1.0, theta=0.0
% INFO    : Bus 15019	: V=0.99938400961, theta=-36.2109501118 -> V=1.0, theta=0.0
% INFO    : Bus 15020	: V=0.999833432786, theta=-33.6259061831 -> V=1.0, theta=0.0
% INFO    : Bus 15021	: V=1.00396799809, theta=-34.4362732536 -> V=1.0, theta=0.0
% INFO    : Bus 15022	: V=0.99972709209, theta=-33.6345254555 -> V=1.0, theta=0.0
% INFO    : Bus 15023	: V=1.00018498849, theta=-33.5796642005 -> V=1.0, theta=0.0
% INFO    : Bus 15024	: V=0.999833432786, theta=-33.6259061831 -> V=1.0, theta=0.0
% INFO    : Bus 15025	: V=0.9996912539, theta=-36.0699282946 -> V=1.0, theta=0.0
% INFO    : Bus 15026	: V=0.999763440905, theta=-36.0616314252 -> V=1.0, theta=0.0
% INFO    : Bus 15027	: V=0.998828732957, theta=-34.6344289171 -> V=1.0, theta=0.0
% INFO    : Bus 15028	: V=0.998768982802, theta=-34.6379565857 -> V=1.0, theta=0.0
% INFO    : Bus 15029	: V=0.998801397248, theta=-34.6377912496 -> V=1.0, theta=0.0
% INFO    : Bus 15030	: V=0.998916565275, theta=-34.6280237956 -> V=1.0, theta=0.0
% INFO    : Bus 15031	: V=1.0045374563, theta=-34.1467560596 -> V=1.0, theta=0.0
% INFO    : Bus 15032	: V=1.00111649487, theta=-31.3190737866 -> V=1.0, theta=0.0
% INFO    : Bus 15033	: V=1.00107120837, theta=-31.3258365241 -> V=1.0, theta=0.0
% INFO    : Bus 15034	: V=1.00115896455, theta=-31.3111811201 -> V=1.0, theta=0.0
% INFO    : Bus 15035	: V=1.00111649487, theta=-31.3190737866 -> V=1.0, theta=0.0
% INFO    : Bus 15036	: V=0.999190752968, theta=-32.5394940289 -> V=1.0, theta=0.0
% INFO    : Bus 15037	: V=0.999110086799, theta=-32.5524403436 -> V=1.0, theta=0.0
% INFO    : Bus 15038	: V=0.999265684695, theta=-32.526254905 -> V=1.0, theta=0.0
% INFO    : Bus 15039	: V=0.999250580662, theta=-31.6884918468 -> V=1.0, theta=0.0
% INFO    : Bus 15040	: V=0.999175369094, theta=-31.280415614 -> V=1.0, theta=0.0
% INFO    : Bus 15041	: V=0.999263691678, theta=-31.2688237914 -> V=1.0, theta=0.0
% INFO    : Bus 15042	: V=0.998831854933, theta=-31.7346750387 -> V=1.0, theta=0.0
% INFO    : Bus 15043	: V=0.998742262958, theta=-31.7454268761 -> V=1.0, theta=0.0
% INFO    : Bus 15044	: V=1.00086744807, theta=-31.244141125 -> V=1.0, theta=0.0
% INFO    : Bus 15045	: V=1.00390756894, theta=-31.8993230881 -> V=1.0, theta=0.0
% INFO    : Bus 15046	: V=1.00015513025, theta=-31.1901316651 -> V=1.0, theta=0.0
% INFO    : Bus 15047	: V=1.00073174578, theta=-31.259184866 -> V=1.0, theta=0.0
% INFO    : Bus 15048	: V=1.00086744807, theta=-31.244141125 -> V=1.0, theta=0.0
% INFO    : Bus 15049	: V=1.00086744807, theta=-31.244141125 -> V=1.0, theta=0.0
% INFO    : Bus 15050	: V=0.999642279389, theta=-30.704123924 -> V=1.0, theta=0.0
% INFO    : Bus 15051	: V=1.00118715177, theta=-31.1006085331 -> V=1.0, theta=0.0
% INFO    : Bus 15052	: V=0.999725671181, theta=-30.6689009469 -> V=1.0, theta=0.0
% INFO    : Bus 15053	: V=0.99954574648, theta=-30.7239728913 -> V=1.0, theta=0.0
% INFO    : Bus 15054	: V=0.999642279389, theta=-30.704123924 -> V=1.0, theta=0.0
% INFO    : Bus 15055	: V=0.997977184525, theta=-31.8523863371 -> V=1.0, theta=0.0
% INFO    : Bus 15056	: V=0.998109584608, theta=-31.8408453309 -> V=1.0, theta=0.0
% INFO    : Bus 15057	: V=0.997860280041, theta=-31.8637367714 -> V=1.0, theta=0.0
% INFO    : Bus 15058	: V=1.00180560957, theta=-32.6555748373 -> V=1.0, theta=0.0
% INFO    : Bus 15059	: V=1.00172104801, theta=-32.6632525327 -> V=1.0, theta=0.0
% INFO    : Bus 15060	: V=1.00194760437, theta=-32.6323369417 -> V=1.0, theta=0.0
% INFO    : Bus 15061	: V=1.00190553403, theta=-32.6406664184 -> V=1.0, theta=0.0
% INFO    : Bus 15062	: V=1.00198575305, theta=-32.6233707903 -> V=1.0, theta=0.0
% INFO    : Bus 15063	: V=1.00167177369, theta=-32.3553037431 -> V=1.0, theta=0.0
% INFO    : Bus 15064	: V=1.00162141783, theta=-32.6141868595 -> V=1.0, theta=0.0
% INFO    : Bus 15065	: V=1.00153954476, theta=-32.6217686173 -> V=1.0, theta=0.0
% INFO    : Bus 15066	: V=1.00170325708, theta=-32.606193249 -> V=1.0, theta=0.0
% INFO    : Bus 15067	: V=0.999841814921, theta=-36.7827539115 -> V=1.0, theta=0.0
% INFO    : Bus 15068	: V=0.99726356848, theta=-36.9293771286 -> V=1.0, theta=0.0
% INFO    : Bus 15069	: V=0.997394651559, theta=-36.9065944555 -> V=1.0, theta=0.0
% INFO    : Bus 15070	: V=0.997126230792, theta=-36.9498414032 -> V=1.0, theta=0.0
% INFO    : Bus 15071	: V=0.998282644537, theta=-36.7724714156 -> V=1.0, theta=0.0
% INFO    : Bus 15072	: V=0.998215446984, theta=-36.7815820292 -> V=1.0, theta=0.0
% INFO    : Bus 15073	: V=1.00002316837, theta=-35.8361069986 -> V=1.0, theta=0.0
% INFO    : Bus 15074	: V=1.00071021956, theta=-35.843847733 -> V=1.0, theta=0.0
% INFO    : Bus 15075	: V=1.0006250126, theta=-35.852397572 -> V=1.0, theta=0.0
% INFO    : Bus 15076	: V=1.00186728802, theta=-36.7777855586 -> V=1.0, theta=0.0
% INFO    : Bus 15077	: V=1.00182460757, theta=-36.7824822155 -> V=1.0, theta=0.0
% INFO    : Bus 15078	: V=1.00095367403, theta=-37.1098651072 -> V=1.0, theta=0.0
% INFO    : Bus 15079	: V=1.00099102804, theta=-30.885591723 -> V=1.0, theta=0.0
% INFO    : Bus 15080	: V=1.00091464569, theta=-30.8937597011 -> V=1.0, theta=0.0
% INFO    : Bus 15081	: V=1.00107001176, theta=-30.8768163396 -> V=1.0, theta=0.0
% INFO    : Bus 15082	: V=1.00099102804, theta=-30.885591723 -> V=1.0, theta=0.0
% INFO    : Bus 15083	: V=0.999028268778, theta=-29.8831897375 -> V=1.0, theta=0.0
% INFO    : Bus 15084	: V=1.00068902137, theta=-30.4766409236 -> V=1.0, theta=0.0
% INFO    : Bus 15085	: V=0.998987532507, theta=-29.849931757 -> V=1.0, theta=0.0
% INFO    : Bus 15086	: V=0.998932488872, theta=-29.8912059375 -> V=1.0, theta=0.0
% INFO    : Bus 15087	: V=0.999028268778, theta=-29.8831897375 -> V=1.0, theta=0.0
% INFO    : Bus 15088	: V=1.0017202177, theta=-29.9217956251 -> V=1.0, theta=0.0
% INFO    : Bus 15089	: V=1.00178134386, theta=-29.9120402739 -> V=1.0, theta=0.0
% INFO    : Bus 15090	: V=1.00165556834, theta=-29.9302417602 -> V=1.0, theta=0.0
% INFO    : Bus 15091	: V=1.00062404127, theta=-30.4632454568 -> V=1.0, theta=0.0
% INFO    : Bus 15092	: V=1.00029951497, theta=-33.2353284209 -> V=1.0, theta=0.0
% INFO    : Bus 15093	: V=1.00023416453, theta=-33.2456876342 -> V=1.0, theta=0.0
% INFO    : Bus 15094	: V=1.00036824859, theta=-33.2259120124 -> V=1.0, theta=0.0
% INFO    : Bus 15095	: V=1.00130304691, theta=-32.7950015704 -> V=1.0, theta=0.0
% INFO    : Bus 15096	: V=1.00119530228, theta=-32.8046536423 -> V=1.0, theta=0.0
% INFO    : Bus 15097	: V=1.00127498365, theta=-32.7998182975 -> V=1.0, theta=0.0
% INFO    : Bus 15098	: V=1.00296035513, theta=-34.2141635727 -> V=1.0, theta=0.0
% INFO    : Bus 15099	: V=1.00154152313, theta=-35.7500162634 -> V=1.0, theta=0.0
% INFO    : Bus 15100	: V=0.997251818213, theta=-36.9056210824 -> V=1.0, theta=0.0
% INFO    : Bus 15101	: V=1.00024360388, theta=-36.0950167906 -> V=1.0, theta=0.0
% INFO    : Bus 15102	: V=0.9986804944, theta=-36.5873478605 -> V=1.0, theta=0.0
% INFO    : Bus 15103	: V=1.00039236493, theta=-36.4058671372 -> V=1.0, theta=0.0
% INFO    : Bus 15104	: V=1.00035714059, theta=-36.4098034564 -> V=1.0, theta=0.0
% INFO    : Bus 15105	: V=1.00211469951, theta=-32.2219751383 -> V=1.0, theta=0.0
% INFO    : Bus 15106	: V=1.00208383599, theta=-32.2252793877 -> V=1.0, theta=0.0
% INFO    : Bus 15107	: V=1.0021454004, theta=-32.2186596311 -> V=1.0, theta=0.0
% INFO    : Bus 15108	: V=1.00093570033, theta=-37.5714558713 -> V=1.0, theta=0.0
% INFO    : Bus 15109	: V=1.00224301034, theta=-36.8042120297 -> V=1.0, theta=0.0
% INFO    : Bus 15110	: V=1.00135120247, theta=-37.3689943066 -> V=1.0, theta=0.0
% INFO    : Bus 15111	: V=1.00129605607, theta=-37.3770323763 -> V=1.0, theta=0.0
% INFO    : Bus 15112	: V=1.00141332021, theta=-37.3601442679 -> V=1.0, theta=0.0
% INFO    : Bus 15113	: V=1.00169733906, theta=-34.4286372897 -> V=1.0, theta=0.0
% INFO    : Bus 15114	: V=1.00298547226, theta=-36.1389795176 -> V=1.0, theta=0.0
% INFO    : Bus 15115	: V=1.00161741182, theta=-34.4366779574 -> V=1.0, theta=0.0
% INFO    : Bus 15116	: V=1.00202415911, theta=-34.3271577483 -> V=1.0, theta=0.0
% INFO    : Bus 15117	: V=1.00169733906, theta=-34.4286372897 -> V=1.0, theta=0.0
% INFO    : Bus 15118	: V=1.00245460112, theta=-33.701827616 -> V=1.0, theta=0.0
% INFO    : Bus 15119	: V=1.0049748264, theta=-34.2515077963 -> V=1.0, theta=0.0
% INFO    : Bus 15120	: V=1.00493213039, theta=-34.2577633022 -> V=1.0, theta=0.0
% INFO    : Bus 15121	: V=1.00501806214, theta=-34.2450081139 -> V=1.0, theta=0.0
% INFO    : Bus 15122	: V=1.0049748264, theta=-34.2515077963 -> V=1.0, theta=0.0
% INFO    : Bus 15123	: V=1.00431788164, theta=-34.2563277539 -> V=1.0, theta=0.0
% INFO    : Bus 15124	: V=1.00425407343, theta=-34.2625939743 -> V=1.0, theta=0.0
% INFO    : Bus 15125	: V=1.00437788409, theta=-34.2505485269 -> V=1.0, theta=0.0
% INFO    : Bus 15126	: V=1.00615804231, theta=-33.4697821227 -> V=1.0, theta=0.0
% INFO    : Bus 15127	: V=1.00067648469, theta=-32.7085362634 -> V=1.0, theta=0.0
% INFO    : Bus 15128	: V=0.999270892229, theta=-34.7293734069 -> V=1.0, theta=0.0
% INFO    : Bus 15129	: V=0.999200751237, theta=-34.7370671367 -> V=1.0, theta=0.0
% INFO    : Bus 15130	: V=0.999342215933, theta=-34.7207080326 -> V=1.0, theta=0.0
% INFO    : Bus 15131	: V=0.999270892229, theta=-34.7293734069 -> V=1.0, theta=0.0
% INFO    : Bus 15132	: V=0.998521975945, theta=-34.4062990683 -> V=1.0, theta=0.0
% INFO    : Bus 15133	: V=0.999338528653, theta=-33.7350941362 -> V=1.0, theta=0.0
% INFO    : Bus 15134	: V=0.99926920263, theta=-33.7434032796 -> V=1.0, theta=0.0
% INFO    : Bus 15135	: V=0.999421798729, theta=-33.7263383655 -> V=1.0, theta=0.0
% INFO    : Bus 15136	: V=0.999338528653, theta=-33.7350941362 -> V=1.0, theta=0.0
% INFO    : Bus 15137	: V=1.00294053101, theta=-40.3429386786 -> V=1.0, theta=0.0
% INFO    : Bus 15138	: V=1.00276596927, theta=-40.0314262638 -> V=1.0, theta=0.0
% INFO    : Bus 15139	: V=1.00271284461, theta=-40.0385826977 -> V=1.0, theta=0.0
% INFO    : Bus 15140	: V=1.0021576316, theta=-41.5038084398 -> V=1.0, theta=0.0
% INFO    : Bus 15141	: V=0.999407956062, theta=-39.7198924296 -> V=1.0, theta=0.0
% INFO    : Bus 15142	: V=1.00187243166, theta=-33.6232970431 -> V=1.0, theta=0.0
% INFO    : Bus 15143	: V=1.00085037181, theta=-35.6966765472 -> V=1.0, theta=0.0
% INFO    : Bus 15144	: V=1.00078772957, theta=-35.7042283319 -> V=1.0, theta=0.0
% INFO    : Bus 15145	: V=1.00010096433, theta=-36.0148425403 -> V=1.0, theta=0.0
% INFO    : Bus 15146	: V=0.99693895508, theta=-36.9599776191 -> V=1.0, theta=0.0
% INFO    : Bus 15147	: V=1.00069638619, theta=-36.7831025948 -> V=1.0, theta=0.0
% INFO    : Bus 15148	: V=1.00221900765, theta=-40.3298738908 -> V=1.0, theta=0.0
% INFO    : Bus 15149	: V=0.999844408973, theta=-34.8971840176 -> V=1.0, theta=0.0
% INFO    : Bus 15150	: V=0.998908494158, theta=-33.9330652018 -> V=1.0, theta=0.0
% INFO    : Bus 15151	: V=0.999796763469, theta=-32.9416149729 -> V=1.0, theta=0.0
% INFO    : Bus 15152	: V=0.99950134214, theta=-33.2475192572 -> V=1.0, theta=0.0
% INFO    : Bus 15153	: V=0.999482329839, theta=-34.8850038753 -> V=1.0, theta=0.0
% INFO    : Bus 15154	: V=0.999633542722, theta=-34.8638277575 -> V=1.0, theta=0.0
% INFO    : Bus 15155	: V=0.999482329839, theta=-34.8850038753 -> V=1.0, theta=0.0
% INFO    : Bus 15156	: V=1.00036705414, theta=-36.8069425946 -> V=1.0, theta=0.0
% INFO    : Bus 15157	: V=1.00047338771, theta=-36.7927298054 -> V=1.0, theta=0.0
% INFO    : Bus 15158	: V=1.00057241613, theta=-36.7093675759 -> V=1.0, theta=0.0
% INFO    : Bus 15159	: V=1.00045068072, theta=-36.7233482786 -> V=1.0, theta=0.0
% INFO    : Bus 15160	: V=1.00069415398, theta=-36.6948281238 -> V=1.0, theta=0.0
% INFO    : Bus 15161	: V=1.00057241613, theta=-36.7093675759 -> V=1.0, theta=0.0
% INFO    : Bus 15162	: V=0.997896538646, theta=-37.398584479 -> V=1.0, theta=0.0
% INFO    : Bus 15163	: V=0.997853736589, theta=-37.407113103 -> V=1.0, theta=0.0
% INFO    : Bus 15164	: V=0.997945258074, theta=-37.3896022733 -> V=1.0, theta=0.0
% INFO    : Bus 15165	: V=1.00359292805, theta=-36.6949993679 -> V=1.0, theta=0.0
% INFO    : Bus 15166	: V=1.0003731386, theta=-36.9354640808 -> V=1.0, theta=0.0
% INFO    : Bus 15167	: V=0.997380823986, theta=-37.1235066004 -> V=1.0, theta=0.0
% INFO    : Bus 15168	: V=0.997310126062, theta=-36.8153045989 -> V=1.0, theta=0.0
% INFO    : Bus 15169	: V=0.997369354134, theta=-36.8096834552 -> V=1.0, theta=0.0
% INFO    : Bus 15170	: V=0.995973339361, theta=-41.8108479553 -> V=1.0, theta=0.0
% INFO    : Bus 15171	: V=0.993425457183, theta=-41.8928458835 -> V=1.0, theta=0.0
% INFO    : Bus 15172	: V=1.00061413414, theta=-41.3337200652 -> V=1.0, theta=0.0
% INFO    : Bus 15173	: V=0.995806758082, theta=-41.351693757 -> V=1.0, theta=0.0
% INFO    : Bus 15174	: V=1.00506299592, theta=-40.3126010108 -> V=1.0, theta=0.0
% INFO    : Bus 15175	: V=1.00496245037, theta=-40.3189484695 -> V=1.0, theta=0.0
% INFO    : Bus 15176	: V=1.00516151322, theta=-40.3057385818 -> V=1.0, theta=0.0
% INFO    : Bus 15177	: V=1.00506299592, theta=-40.3126010108 -> V=1.0, theta=0.0
% INFO    : Bus 15178	: V=1.00713599691, theta=-41.2452777322 -> V=1.0, theta=0.0
% INFO    : Bus 15179	: V=1.00728484865, theta=-41.2271273631 -> V=1.0, theta=0.0
% INFO    : Bus 15180	: V=1.006958731, theta=-41.2666630299 -> V=1.0, theta=0.0
% INFO    : Bus 15181	: V=0.999378336502, theta=-34.3135693872 -> V=1.0, theta=0.0
% INFO    : Bus 15182	: V=0.999332712202, theta=-34.3207677978 -> V=1.0, theta=0.0
% INFO    : Bus 15183	: V=1.00054987203, theta=-33.9332712652 -> V=1.0, theta=0.0
% INFO    : Bus 15184	: V=1.00060982628, theta=-33.9263104341 -> V=1.0, theta=0.0
% INFO    : Bus 15185	: V=1.00049699715, theta=-33.9393242743 -> V=1.0, theta=0.0
% INFO    : Bus 15186	: V=0.998011440734, theta=-33.6970799451 -> V=1.0, theta=0.0
% INFO    : Bus 15187	: V=0.997953953578, theta=-33.7038000053 -> V=1.0, theta=0.0
% INFO    : Bus 15188	: V=1.00304012706, theta=-32.0160815138 -> V=1.0, theta=0.0
% INFO    : Bus 15189	: V=1.00662180259, theta=-32.2403627074 -> V=1.0, theta=0.0
% INFO    : Bus 15190	: V=1.00031355114, theta=-32.5235404218 -> V=1.0, theta=0.0
% INFO    : Bus 15191	: V=1.00039203567, theta=-32.5135838737 -> V=1.0, theta=0.0
% INFO    : Bus 15192	: V=1.00143766875, theta=-31.7665744418 -> V=1.0, theta=0.0
% INFO    : Bus 15193	: V=1.00136806225, theta=-31.7811960574 -> V=1.0, theta=0.0
% INFO    : Bus 15194	: V=1.00151021032, theta=-31.7520627013 -> V=1.0, theta=0.0
% INFO    : Bus 15195	: V=1.00519179475, theta=-32.0492653457 -> V=1.0, theta=0.0
% INFO    : Bus 15196	: V=1.00091075871, theta=-24.3540131773 -> V=1.0, theta=0.0
% INFO    : Bus 15197	: V=1.0009026003, theta=-24.3555283557 -> V=1.0, theta=0.0
% INFO    : Bus 15198	: V=1.00091841224, theta=-24.3524126072 -> V=1.0, theta=0.0
% INFO    : Bus 15199	: V=1.00091075871, theta=-24.3540131773 -> V=1.0, theta=0.0
% INFO    : Bus 15200	: V=1.00314218799, theta=-40.1493976934 -> V=1.0, theta=0.0
% INFO    : Bus 15201	: V=1.00307374092, theta=-40.157143437 -> V=1.0, theta=0.0
% INFO    : Bus 15202	: V=1.00262863438, theta=-40.1350782816 -> V=1.0, theta=0.0
% INFO    : Bus 15203	: V=1.00314218799, theta=-40.1493976934 -> V=1.0, theta=0.0
% INFO    : Bus 15204	: V=0.998443441616, theta=-39.409235462 -> V=1.0, theta=0.0
% INFO    : Bus 15205	: V=0.996144509692, theta=-39.5388192362 -> V=1.0, theta=0.0
% INFO    : Bus 15206	: V=0.996029910663, theta=-39.5556280856 -> V=1.0, theta=0.0
% INFO    : Bus 15207	: V=1.00162019455, theta=-38.5172805875 -> V=1.0, theta=0.0
% INFO    : Bus 15208	: V=1.00147716093, theta=-38.532143692 -> V=1.0, theta=0.0
% INFO    : Bus 15209	: V=1.00174230993, theta=-38.5024659055 -> V=1.0, theta=0.0
% INFO    : Bus 15210	: V=1.00162019455, theta=-38.5172805875 -> V=1.0, theta=0.0
% INFO    : Bus 15211	: V=1.00107431918, theta=-37.9138686874 -> V=1.0, theta=0.0
% INFO    : Bus 15212	: V=0.994890797038, theta=-40.7699741111 -> V=1.0, theta=0.0
% INFO    : Bus 15213	: V=0.993975061807, theta=-41.8865151479 -> V=1.0, theta=0.0
% INFO    : Bus 15214	: V=1.00149670525, theta=-33.8524897473 -> V=1.0, theta=0.0
% INFO    : Bus 15215	: V=1.00144177065, theta=-33.8606241916 -> V=1.0, theta=0.0
% INFO    : Bus 15216	: V=1.00154302815, theta=-33.8443982149 -> V=1.0, theta=0.0
% INFO    : Bus 15217	: V=1.00136045302, theta=-34.3886198974 -> V=1.0, theta=0.0
% INFO    : Bus 15218	: V=1.00128679306, theta=-34.3956474945 -> V=1.0, theta=0.0
% INFO    : Bus 15219	: V=1.00091947013, theta=-34.9997745279 -> V=1.0, theta=0.0
% INFO    : Bus 15220	: V=1.0007837525, theta=-34.3104821808 -> V=1.0, theta=0.0
% INFO    : Bus 15221	: V=1.00067287576, theta=-34.3187154101 -> V=1.0, theta=0.0
% INFO    : Bus 15222	: V=1.0008932838, theta=-34.3030712871 -> V=1.0, theta=0.0
% INFO    : Bus 15223	: V=0.999984126827, theta=-33.2134829634 -> V=1.0, theta=0.0
% INFO    : Bus 15224	: V=1.00148504128, theta=-34.0457922623 -> V=1.0, theta=0.0
% INFO    : Bus 15225	: V=0.999901979792, theta=-33.2207807779 -> V=1.0, theta=0.0
% INFO    : Bus 15226	: V=1.00017853149, theta=-33.1674175146 -> V=1.0, theta=0.0
% INFO    : Bus 15227	: V=0.999984126827, theta=-33.2134829634 -> V=1.0, theta=0.0
% INFO    : Bus 15228	: V=0.998861459214, theta=-34.403708888 -> V=1.0, theta=0.0
% INFO    : Bus 15229	: V=1.00213781397, theta=-33.0126314038 -> V=1.0, theta=0.0
% INFO    : Bus 15230	: V=1.00207172711, theta=-33.0206064602 -> V=1.0, theta=0.0
% INFO    : Bus 15231	: V=1.003022547, theta=-34.7208570736 -> V=1.0, theta=0.0
% INFO    : Bus 15232	: V=0.999107367032, theta=-34.3695383315 -> V=1.0, theta=0.0
% INFO    : Bus 15233	: V=0.99858818668, theta=-34.1978141399 -> V=1.0, theta=0.0
% INFO    : Bus 15234	: V=0.997572895413, theta=-37.3401275115 -> V=1.0, theta=0.0
% INFO    : Bus 15235	: V=0.997639180427, theta=-37.3326541478 -> V=1.0, theta=0.0
% INFO    : Bus 15236	: V=0.998737341628, theta=-36.9514538426 -> V=1.0, theta=0.0
% INFO    : Bus 15237	: V=0.999524841095, theta=-36.9086769192 -> V=1.0, theta=0.0
% INFO    : Bus 15238	: V=0.997719150392, theta=-37.0760580244 -> V=1.0, theta=0.0
% INFO    : Bus 15239	: V=0.997638786833, theta=-37.0855697763 -> V=1.0, theta=0.0
% INFO    : Bus 15240	: V=0.997808593247, theta=-37.067043685 -> V=1.0, theta=0.0
% INFO    : Bus 15241	: V=1.00096117791, theta=-41.0191131205 -> V=1.0, theta=0.0
% INFO    : Bus 15242	: V=1.02100586916, theta=-41.2131156531 -> V=1.0, theta=0.0
% INFO    : Bus 15243	: V=0.999095099003, theta=-39.4060088596 -> V=1.0, theta=0.0
% INFO    : Bus 15244	: V=0.999017779423, theta=-39.4152480873 -> V=1.0, theta=0.0
% INFO    : Bus 15245	: V=1.00187625772, theta=-39.8768966371 -> V=1.0, theta=0.0
% INFO    : Bus 15246	: V=1.00197639997, theta=-39.8668720859 -> V=1.0, theta=0.0
% INFO    : Bus 15247	: V=1.00290871524, theta=-32.0509337576 -> V=1.0, theta=0.0
% INFO    : Bus 15248	: V=1.00288172443, theta=-32.0541377689 -> V=1.0, theta=0.0
% INFO    : Bus 15249	: V=1.0014541957, theta=-31.34537336 -> V=1.0, theta=0.0
% INFO    : Bus 15250	: V=1.00142770825, theta=-31.3479714786 -> V=1.0, theta=0.0
% INFO    : Bus 15251	: V=1.00052574648, theta=-34.1782755127 -> V=1.0, theta=0.0
% INFO    : Bus 15252	: V=1.00029384273, theta=-34.197159569 -> V=1.0, theta=0.0
% INFO    : Bus 15253	: V=1.0002165773, theta=-34.2045788762 -> V=1.0, theta=0.0
% INFO    : Bus 15254	: V=1.000373668, theta=-34.1899218882 -> V=1.0, theta=0.0
% INFO    : Bus 15255	: V=1.00026086675, theta=-33.0740000249 -> V=1.0, theta=0.0
% INFO    : Bus 15256	: V=1.00012851591, theta=-33.0891251334 -> V=1.0, theta=0.0
% INFO    : Bus 15257	: V=1.0006095354, theta=-32.8082068756 -> V=1.0, theta=0.0
% INFO    : Bus 15258	: V=1.00055767112, theta=-32.8175039454 -> V=1.0, theta=0.0
% INFO    : Bus 15259	: V=0.995173938634, theta=-31.31195511 -> V=1.0, theta=0.0
% INFO    : Bus 15260	: V=1.00928640729, theta=-31.9000136697 -> V=1.0, theta=0.0
% INFO    : Bus 15261	: V=0.995057435961, theta=-31.322873871 -> V=1.0, theta=0.0
% INFO    : Bus 15262	: V=0.996310285373, theta=-31.263002968 -> V=1.0, theta=0.0
% INFO    : Bus 15263	: V=0.995173938634, theta=-31.31195511 -> V=1.0, theta=0.0
% INFO    : Bus 15264	: V=0.995173938634, theta=-31.31195511 -> V=1.0, theta=0.0
% INFO    : Bus 15265	: V=1.00015345152, theta=-33.1887644596 -> V=1.0, theta=0.0
% INFO    : Bus 15266	: V=1.00005677206, theta=-33.206975991 -> V=1.0, theta=0.0
% INFO    : Bus 15267	: V=1.00024603627, theta=-33.170190397 -> V=1.0, theta=0.0
% INFO    : Bus 15268	: V=0.99846555624, theta=-36.9713298648 -> V=1.0, theta=0.0
% INFO    : Bus 15269	: V=0.998553843969, theta=-36.9519904831 -> V=1.0, theta=0.0
% INFO    : Bus 15270	: V=1.00106781825, theta=-37.1211798869 -> V=1.0, theta=0.0
% INFO    : Bus 15271	: V=0.999169031973, theta=-36.9786516961 -> V=1.0, theta=0.0
% INFO    : Bus 15272	: V=0.999048288687, theta=-36.987876866 -> V=1.0, theta=0.0
% INFO    : Bus 15273	: V=0.999451122669, theta=-33.2966858515 -> V=1.0, theta=0.0
% INFO    : Bus 15274	: V=0.999538987555, theta=-33.28433567 -> V=1.0, theta=0.0
% INFO    : Bus 15275	: V=0.999451122669, theta=-33.2966858515 -> V=1.0, theta=0.0
% INFO    : Bus 15276	: V=0.99963251839, theta=-33.2383545219 -> V=1.0, theta=0.0
% INFO    : Bus 15277	: V=0.999665460561, theta=-33.2514753047 -> V=1.0, theta=0.0
% INFO    : Bus 15278	: V=1.0005181843, theta=-33.046924791 -> V=1.0, theta=0.0
% INFO    : Bus 15279	: V=0.997572701756, theta=-32.6325992411 -> V=1.0, theta=0.0
% INFO    : Bus 15280	: V=0.997527550689, theta=-32.6390188196 -> V=1.0, theta=0.0
% INFO    : Bus 15281	: V=0.997618154204, theta=-32.6266879389 -> V=1.0, theta=0.0
% INFO    : Bus 15282	: V=1.00142645363, theta=-33.4108425119 -> V=1.0, theta=0.0
% INFO    : Bus 15283	: V=1.00016324771, theta=-33.9330210489 -> V=1.0, theta=0.0
% INFO    : Bus 15284	: V=1.00340949756, theta=-32.4572909498 -> V=1.0, theta=0.0
% INFO    : Bus 15285	: V=1.00073504925, theta=-33.1128588019 -> V=1.0, theta=0.0
% INFO    : Bus 15286	: V=1.00196112148, theta=-33.293336343 -> V=1.0, theta=0.0
% INFO    : Bus 15287	: V=1.00191375053, theta=-33.3018516283 -> V=1.0, theta=0.0
% INFO    : Bus 15288	: V=1.00200196464, theta=-33.2845663133 -> V=1.0, theta=0.0
% INFO    : Bus 15289	: V=0.996172505912, theta=-31.165934281 -> V=1.0, theta=0.0
% INFO    : Bus 15290	: V=0.999223817194, theta=-31.9767254467 -> V=1.0, theta=0.0
% INFO    : Bus 15291	: V=0.996098190979, theta=-31.1744041336 -> V=1.0, theta=0.0
% INFO    : Bus 15292	: V=0.996257728359, theta=-31.1267534632 -> V=1.0, theta=0.0
% INFO    : Bus 15293	: V=0.996172505912, theta=-31.165934281 -> V=1.0, theta=0.0
% INFO    : Bus 15294	: V=1.00090943673, theta=-40.0048584321 -> V=1.0, theta=0.0
% INFO    : Bus 15295	: V=1.00028224237, theta=-40.0090466009 -> V=1.0, theta=0.0
% INFO    : Bus 15296	: V=1.00013137203, theta=-39.5304040306 -> V=1.0, theta=0.0
% INFO    : Bus 15297	: V=1.00006958019, theta=-39.5395657392 -> V=1.0, theta=0.0
% INFO    : Bus 15298	: V=1.00019564744, theta=-39.5211726233 -> V=1.0, theta=0.0
% INFO    : Bus 15299	: V=1.01401147223, theta=-41.2632284733 -> V=1.0, theta=0.0
% INFO    : Bus 15300	: V=1.00187725874, theta=-41.5090190799 -> V=1.0, theta=0.0
% INFO    : Bus 15301	: V=1.00175163045, theta=-41.5251392402 -> V=1.0, theta=0.0
% INFO    : Bus 15302	: V=1.00199839564, theta=-41.4927240439 -> V=1.0, theta=0.0
% INFO    : Bus 15303	: V=1.00187725874, theta=-41.5090190799 -> V=1.0, theta=0.0
% INFO    : Bus 15304	: V=1.00823629443, theta=-41.2799876517 -> V=1.0, theta=0.0
% INFO    : Bus 15305	: V=0.999271857314, theta=-39.9635173186 -> V=1.0, theta=0.0
% INFO    : Bus 15306	: V=0.999220775889, theta=-39.9710481098 -> V=1.0, theta=0.0
% INFO    : Bus 15307	: V=1.00990085189, theta=-40.6343933549 -> V=1.0, theta=0.0
% INFO    : Bus 15308	: V=0.993059478803, theta=-41.808841213 -> V=1.0, theta=0.0
% INFO    : Bus 15309	: V=0.9929690741, theta=-41.815168177 -> V=1.0, theta=0.0
% INFO    : Bus 15310	: V=0.993151034749, theta=-41.8014620462 -> V=1.0, theta=0.0
% INFO    : Bus 15311	: V=1.00549012075, theta=-41.0900437857 -> V=1.0, theta=0.0
% INFO    : Bus 15312	: V=0.998197550556, theta=-29.5746879918 -> V=1.0, theta=0.0
% INFO    : Bus 15313	: V=1.00623774918, theta=-30.550730661 -> V=1.0, theta=0.0
% INFO    : Bus 15314	: V=0.998704293165, theta=-29.5485199636 -> V=1.0, theta=0.0
% INFO    : Bus 15315	: V=0.998197550556, theta=-29.5746879918 -> V=1.0, theta=0.0
% INFO    : Bus 15316	: V=0.998053905415, theta=-29.5819458212 -> V=1.0, theta=0.0
% INFO    : Bus 15317	: V=0.998197550556, theta=-29.5746879918 -> V=1.0, theta=0.0
% INFO    : Bus 15318	: V=1.00074454996, theta=-30.7542818728 -> V=1.0, theta=0.0
% INFO    : Bus 15319	: V=0.998275250008, theta=-31.5509141649 -> V=1.0, theta=0.0
% INFO    : Bus 15320	: V=1.00053238705, theta=-31.0606784805 -> V=1.0, theta=0.0
% INFO    : Bus 15321	: V=1.00049151197, theta=-31.0701613712 -> V=1.0, theta=0.0
% INFO    : Bus 15322	: V=1.00057178833, theta=-31.0513913378 -> V=1.0, theta=0.0
% INFO    : Bus 15323	: V=0.999665644757, theta=-32.8813244745 -> V=1.0, theta=0.0
% INFO    : Bus 15324	: V=0.998775320217, theta=-32.6460823581 -> V=1.0, theta=0.0
% INFO    : Bus 15325	: V=1.00035140365, theta=-32.5586676961 -> V=1.0, theta=0.0
% INFO    : Bus 15326	: V=1.00024090083, theta=-32.5685544786 -> V=1.0, theta=0.0
% INFO    : Bus 15327	: V=1.00046131195, theta=-32.5481241978 -> V=1.0, theta=0.0
% INFO    : Bus 15328	: V=1.00035140365, theta=-32.5586676961 -> V=1.0, theta=0.0
% INFO    : Bus 15329	: V=1.00349458025, theta=-33.3438968778 -> V=1.0, theta=0.0
% INFO    : Bus 15330	: V=1.00022440715, theta=-36.9169781524 -> V=1.0, theta=0.0
% INFO    : Bus 15331	: V=1.00106737416, theta=-37.2212484889 -> V=1.0, theta=0.0
% INFO    : Bus 15332	: V=1.00562476162, theta=-35.2778475871 -> V=1.0, theta=0.0
% INFO    : Bus 15333	: V=1.00556646868, theta=-35.2860549514 -> V=1.0, theta=0.0
% INFO    : Bus 15334	: V=1.00173031317, theta=-36.6143162672 -> V=1.0, theta=0.0
% INFO    : Bus 15335	: V=0.998369518997, theta=-31.8131589712 -> V=1.0, theta=0.0
% INFO    : Bus 15336	: V=1.0014516881, theta=-33.0369600843 -> V=1.0, theta=0.0
% INFO    : Bus 15337	: V=0.998289631969, theta=-31.8212450727 -> V=1.0, theta=0.0
% INFO    : Bus 15338	: V=0.998123260503, theta=-31.7389597597 -> V=1.0, theta=0.0
% INFO    : Bus 15339	: V=0.998369518997, theta=-31.8131589712 -> V=1.0, theta=0.0
% INFO    : Bus 15340	: V=0.998369518997, theta=-31.8131589712 -> V=1.0, theta=0.0
% INFO    : Bus 15341	: V=1.00256636265, theta=-33.224886861 -> V=1.0, theta=0.0
% INFO    : Bus 15342	: V=1.00243679522, theta=-33.2426443558 -> V=1.0, theta=0.0
% INFO    : Bus 15343	: V=0.99966448891, theta=-33.0939990843 -> V=1.0, theta=0.0
% INFO    : Bus 15344	: V=1.00100123428, theta=-33.4092002999 -> V=1.0, theta=0.0
% INFO    : Bus 15345	: V=1.00112322614, theta=-33.3955820218 -> V=1.0, theta=0.0
% INFO    : Bus 15346	: V=1.00147925617, theta=-39.680819996 -> V=1.0, theta=0.0
% INFO    : Bus 15347	: V=1.00162679687, theta=-39.2961995232 -> V=1.0, theta=0.0
% INFO    : Bus 15348	: V=1.00152999657, theta=-39.3086264487 -> V=1.0, theta=0.0
% INFO    : Bus 15349	: V=1.00048681047, theta=-39.4658029948 -> V=1.0, theta=0.0
% INFO    : Bus 15350	: V=0.997602924171, theta=-40.6401560473 -> V=1.0, theta=0.0
% INFO    : Bus 15351	: V=0.997384452644, theta=-40.6602578679 -> V=1.0, theta=0.0
% INFO    : Bus 15352	: V=0.995464767252, theta=-38.9749112786 -> V=1.0, theta=0.0
% INFO    : Bus 15353	: V=0.995384895395, theta=-38.9866298956 -> V=1.0, theta=0.0
% INFO    : Bus 15354	: V=0.995537365156, theta=-38.9620180269 -> V=1.0, theta=0.0
% INFO    : Bus 15355	: V=1.00450518818, theta=-41.4479951185 -> V=1.0, theta=0.0
% INFO    : Bus 15356	: V=1.00446644176, theta=-41.4531967905 -> V=1.0, theta=0.0
% INFO    : Bus 15357	: V=0.999184138822, theta=-40.6724865911 -> V=1.0, theta=0.0
% INFO    : Bus 15358	: V=0.999094347439, theta=-40.6824636449 -> V=1.0, theta=0.0
% INFO    : Bus 15359	: V=0.999279438154, theta=-40.6618989862 -> V=1.0, theta=0.0
% INFO    : Bus 15360	: V=0.999184138822, theta=-40.6724865911 -> V=1.0, theta=0.0
% INFO    : Bus 15361	: V=1.0030513858, theta=-30.8007267002 -> V=1.0, theta=0.0
% INFO    : Bus 15362	: V=1.00158835239, theta=-30.8341614797 -> V=1.0, theta=0.0
% INFO    : Bus 15363	: V=1.00459514892, theta=-30.6582867842 -> V=1.0, theta=0.0
% INFO    : Bus 15364	: V=1.00464166938, theta=-30.6495369752 -> V=1.0, theta=0.0
% INFO    : Bus 15365	: V=1.00454517711, theta=-30.6657594079 -> V=1.0, theta=0.0
% INFO    : Bus 15366	: V=1.00001854654, theta=-30.7814382165 -> V=1.0, theta=0.0
% INFO    : Bus 15367	: V=1.0012362174, theta=-34.0432182497 -> V=1.0, theta=0.0
% INFO    : Bus 15368	: V=1.0062010739, theta=-36.2195131268 -> V=1.0, theta=0.0
% INFO    : Bus 15369	: V=1.0009336662, theta=-34.0725954182 -> V=1.0, theta=0.0
% INFO    : Bus 15370	: V=1.0018461521, theta=-33.9366295079 -> V=1.0, theta=0.0
% INFO    : Bus 15371	: V=1.0012362174, theta=-34.0432182497 -> V=1.0, theta=0.0
% INFO    : Bus 15372	: V=1.0012362174, theta=-34.0432182497 -> V=1.0, theta=0.0
% INFO    : Bus 15373	: V=0.995792615994, theta=-38.4766931757 -> V=1.0, theta=0.0
% INFO    : Bus 15374	: V=0.995718889865, theta=-38.4851279082 -> V=1.0, theta=0.0
% INFO    : Bus 15375	: V=0.995484683117, theta=-38.7536645804 -> V=1.0, theta=0.0
% INFO    : Bus 15376	: V=1.00082403913, theta=-37.0131885712 -> V=1.0, theta=0.0
% INFO    : Bus 15377	: V=0.997039205347, theta=-38.2092821563 -> V=1.0, theta=0.0
% INFO    : Bus 15378	: V=1.00076335043, theta=-36.9424821824 -> V=1.0, theta=0.0
% INFO    : Bus 15379	: V=0.990116348854, theta=-41.6489363133 -> V=1.0, theta=0.0
% INFO    : Bus 15380	: V=0.990022175022, theta=-41.6574568358 -> V=1.0, theta=0.0
% INFO    : Bus 15381	: V=0.996668585925, theta=-40.6948279559 -> V=1.0, theta=0.0
% INFO    : Bus 15382	: V=0.996913690609, theta=-40.6649391402 -> V=1.0, theta=0.0
% INFO    : Bus 15383	: V=0.996437014507, theta=-40.7253390733 -> V=1.0, theta=0.0
% INFO    : Bus 15384	: V=0.996668585925, theta=-40.6948279559 -> V=1.0, theta=0.0
% INFO    : Bus 15385	: V=0.991645182785, theta=-41.7390500866 -> V=1.0, theta=0.0
% INFO    : Bus 15386	: V=0.991580556077, theta=-41.7496286821 -> V=1.0, theta=0.0
% INFO    : Bus 15387	: V=0.991708556064, theta=-41.7293092847 -> V=1.0, theta=0.0
% INFO    : Bus 15388	: V=0.991645182785, theta=-41.7390500866 -> V=1.0, theta=0.0
% INFO    : Bus 15389	: V=0.99637145333, theta=-38.7236132077 -> V=1.0, theta=0.0
% INFO    : Bus 15390	: V=0.9963733655, theta=-39.6310836909 -> V=1.0, theta=0.0
% INFO    : Bus 15391	: V=0.99566981154, theta=-38.1987165022 -> V=1.0, theta=0.0
% INFO    : Bus 15392	: V=0.995575922037, theta=-38.2062934364 -> V=1.0, theta=0.0
% INFO    : Bus 15393	: V=0.996827454497, theta=-39.2100820352 -> V=1.0, theta=0.0
% INFO    : Bus 15394	: V=1.001042157, theta=-39.4979861281 -> V=1.0, theta=0.0
% INFO    : Bus 15395	: V=1.00095641625, theta=-39.5060789702 -> V=1.0, theta=0.0
% INFO    : Bus 15396	: V=1.00144970123, theta=-40.8807903459 -> V=1.0, theta=0.0
% INFO    : Bus 15397	: V=1.0013988942, theta=-40.8869648646 -> V=1.0, theta=0.0
% INFO    : Bus 15398	: V=1.00308931109, theta=-40.8469213458 -> V=1.0, theta=0.0
% INFO    : Bus 15399	: V=1.00240185374, theta=-40.3748046016 -> V=1.0, theta=0.0
% INFO    : Bus 15400	: V=1.00244399344, theta=-40.368428332 -> V=1.0, theta=0.0
% INFO    : Bus 15401	: V=0.998927167047, theta=-40.1420163101 -> V=1.0, theta=0.0
% INFO    : Bus 15402	: V=0.998839114866, theta=-40.152893593 -> V=1.0, theta=0.0
% INFO    : Bus 15403	: V=0.999011560373, theta=-40.1301890474 -> V=1.0, theta=0.0
% INFO    : Bus 15404	: V=0.989407168171, theta=-41.729909636 -> V=1.0, theta=0.0
% INFO    : Bus 15405	: V=0.989494719696, theta=-41.7148480476 -> V=1.0, theta=0.0
% INFO    : Bus 15406	: V=0.992514579314, theta=-41.1461635041 -> V=1.0, theta=0.0
% INFO    : Bus 15407	: V=0.992605564497, theta=-41.1368136602 -> V=1.0, theta=0.0
% INFO    : Bus 15408	: V=0.992420626809, theta=-41.1554892449 -> V=1.0, theta=0.0
% INFO    : Bus 15409	: V=0.992416766715, theta=-41.8647174949 -> V=1.0, theta=0.0
% INFO    : Bus 15410	: V=0.989975599183, theta=-41.8100434972 -> V=1.0, theta=0.0
% INFO    : Bus 15411	: V=1.00150290282, theta=-41.45377295 -> V=1.0, theta=0.0
% INFO    : Bus 15412	: V=1.00206790548, theta=-40.6581013173 -> V=1.0, theta=0.0
% INFO    : Bus 15413	: V=0.99060616076, theta=-41.7876391909 -> V=1.0, theta=0.0
% INFO    : Bus 15414	: V=0.990507761447, theta=-41.7961882476 -> V=1.0, theta=0.0
% INFO    : Bus 15415	: V=0.990697052818, theta=-41.7790904138 -> V=1.0, theta=0.0
% INFO    : Bus 15416	: V=0.99060616076, theta=-41.7876391909 -> V=1.0, theta=0.0
% INFO    : Bus 15417	: V=0.991416728838, theta=-41.7799357567 -> V=1.0, theta=0.0
% INFO    : Bus 15418	: V=0.991329446455, theta=-41.7883611491 -> V=1.0, theta=0.0
% INFO    : Bus 15419	: V=0.99151871556, theta=-41.7714161405 -> V=1.0, theta=0.0
% INFO    : Bus 15420	: V=1.00143793588, theta=-36.8066305222 -> V=1.0, theta=0.0
% INFO    : Bus 15421	: V=0.99776915109, theta=-36.7664520933 -> V=1.0, theta=0.0
% INFO    : Bus 15422	: V=0.999244295792, theta=-33.0852009408 -> V=1.0, theta=0.0
% INFO    : Bus 15423	: V=1.00829923094, theta=-34.6728180754 -> V=1.0, theta=0.0
% INFO    : Bus 15424	: V=0.999721848351, theta=-33.0104711526 -> V=1.0, theta=0.0
% INFO    : Bus 15425	: V=0.99917918032, theta=-33.0935941985 -> V=1.0, theta=0.0
% INFO    : Bus 15426	: V=0.999244295792, theta=-33.0852009408 -> V=1.0, theta=0.0
% INFO    : Bus 15427	: V=1.00056070663, theta=-35.7206861036 -> V=1.0, theta=0.0
% INFO    : Bus 15428	: V=1.00703001883, theta=-33.4505973751 -> V=1.0, theta=0.0
% INFO    : Bus 15429	: V=1.01095006751, theta=-33.5627228005 -> V=1.0, theta=0.0
% INFO    : Bus 15430	: V=1.00318865757, theta=-33.2307761746 -> V=1.0, theta=0.0
% INFO    : Bus 15431	: V=0.998140196441, theta=-34.056093055 -> V=1.0, theta=0.0
% INFO    : Bus 15432	: V=0.998210991733, theta=-34.04849499 -> V=1.0, theta=0.0
% INFO    : Bus 15433	: V=0.998061119045, theta=-34.0639674007 -> V=1.0, theta=0.0
% INFO    : Bus 15434	: V=0.998140196441, theta=-34.056093055 -> V=1.0, theta=0.0
% INFO    : Bus 15435	: V=0.99762965279, theta=-32.9915216008 -> V=1.0, theta=0.0
% INFO    : Bus 15436	: V=0.999093587739, theta=-33.6280850139 -> V=1.0, theta=0.0
% INFO    : Bus 15437	: V=0.999048999126, theta=-33.6354626741 -> V=1.0, theta=0.0
% INFO    : Bus 15438	: V=0.999141354585, theta=-33.620105487 -> V=1.0, theta=0.0
% INFO    : Bus 15439	: V=1.00321557941, theta=-32.8076274806 -> V=1.0, theta=0.0
% INFO    : Bus 15440	: V=1.00316939596, theta=-32.8152320074 -> V=1.0, theta=0.0
% INFO    : Bus 15441	: V=1.00189380373, theta=-33.2048876493 -> V=1.0, theta=0.0
% INFO    : Bus 15442	: V=1.00182714117, theta=-33.2122815243 -> V=1.0, theta=0.0
% INFO    : Bus 15443	: V=1.00196614255, theta=-33.1968745064 -> V=1.0, theta=0.0
% INFO    : Bus 15444	: V=1.00393537365, theta=-32.8994614283 -> V=1.0, theta=0.0
% INFO    : Bus 15445	: V=0.992034598659, theta=-41.2220451988 -> V=1.0, theta=0.0
% INFO    : Bus 15446	: V=0.990465851893, theta=-41.4826569164 -> V=1.0, theta=0.0
% INFO    : Bus 15447	: V=0.990322760167, theta=-41.4918120987 -> V=1.0, theta=0.0
% INFO    : Bus 15448	: V=0.990389564907, theta=-41.4919766431 -> V=1.0, theta=0.0
% INFO    : Bus 15449	: V=0.990683354483, theta=-41.465125667 -> V=1.0, theta=0.0
% INFO    : Bus 15450	: V=0.990240549275, theta=-41.5346889283 -> V=1.0, theta=0.0
% INFO    : Bus 15451	: V=0.99014615938, theta=-41.5441994913 -> V=1.0, theta=0.0
% INFO    : Bus 15452	: V=0.993502654482, theta=-41.7009503439 -> V=1.0, theta=0.0
% INFO    : Bus 15453	: V=0.992846050113, theta=-41.6570494413 -> V=1.0, theta=0.0
% INFO    : Bus 15454	: V=0.990127822866, theta=-41.6270690611 -> V=1.0, theta=0.0
% INFO    : Bus 15455	: V=0.989951121554, theta=-41.6475148037 -> V=1.0, theta=0.0
% INFO    : Bus 15456	: V=1.00621284876, theta=-41.2405153475 -> V=1.0, theta=0.0
% INFO    : Bus 15457	: V=0.990413164496, theta=-41.5955446634 -> V=1.0, theta=0.0
% INFO    : Bus 15458	: V=0.990265705928, theta=-41.6071568383 -> V=1.0, theta=0.0
% INFO    : Bus 15459	: V=0.990554436378, theta=-41.5830261269 -> V=1.0, theta=0.0
% INFO    : Bus 15460	: V=0.998052469897, theta=-40.7243333338 -> V=1.0, theta=0.0
% INFO    : Bus 15461	: V=0.998129322415, theta=-40.7182482846 -> V=1.0, theta=0.0
% INFO    : Bus 15462	: V=0.998052469897, theta=-40.7243333338 -> V=1.0, theta=0.0
% INFO    : Bus 15463	: V=0.997972016346, theta=-40.7304128181 -> V=1.0, theta=0.0
% INFO    : Bus 15464	: V=0.995005422953, theta=-39.4269009301 -> V=1.0, theta=0.0
% INFO    : Bus 15465	: V=0.996903104139, theta=-39.0059931957 -> V=1.0, theta=0.0
% INFO    : Bus 15466	: V=0.996790960791, theta=-39.0119874276 -> V=1.0, theta=0.0
% INFO    : Bus 15467	: V=1.00063953285, theta=-39.5369827688 -> V=1.0, theta=0.0
% INFO    : Bus 15468	: V=1.00160018107, theta=-39.8605929479 -> V=1.0, theta=0.0
% INFO    : Bus 15469	: V=1.0042873144, theta=-39.8310459445 -> V=1.0, theta=0.0
% INFO    : Bus 15470	: V=1.00424610199, theta=-39.8382216508 -> V=1.0, theta=0.0
% INFO    : Bus 15471	: V=1.00109256681, theta=-36.8771135708 -> V=1.0, theta=0.0
% INFO    : Bus 15472	: V=1.00105405213, theta=-36.8857501819 -> V=1.0, theta=0.0
% INFO    : Bus 15473	: V=1.00113138697, theta=-36.8678120489 -> V=1.0, theta=0.0
% INFO    : Bus 15474	: V=1.00109256681, theta=-36.8771135708 -> V=1.0, theta=0.0
% INFO    : Bus 15475	: V=1.00080358719, theta=-36.9060491476 -> V=1.0, theta=0.0
% INFO    : Bus 15476	: V=1.0007152904, theta=-36.9135938838 -> V=1.0, theta=0.0
% INFO    : Bus 15477	: V=1.00090189756, theta=-36.8975833961 -> V=1.0, theta=0.0
% INFO    : Bus 15478	: V=0.997798127809, theta=-37.9101965453 -> V=1.0, theta=0.0
% INFO    : Bus 15479	: V=0.998564089298, theta=-36.0507289932 -> V=1.0, theta=0.0
% INFO    : Bus 15480	: V=1.00025823611, theta=-37.3095062206 -> V=1.0, theta=0.0
% INFO    : Bus 15481	: V=0.99942139407, theta=-40.627175044 -> V=1.0, theta=0.0
% INFO    : Bus 15482	: V=0.995567365848, theta=-39.657065342 -> V=1.0, theta=0.0
% INFO    : Bus 15483	: V=0.995436379392, theta=-39.6659661038 -> V=1.0, theta=0.0
% INFO    : Bus 15484	: V=0.996430814048, theta=-40.2515625909 -> V=1.0, theta=0.0
% INFO    : Bus 15485	: V=0.996216453979, theta=-40.2666794237 -> V=1.0, theta=0.0
% INFO    : Bus 15486	: V=0.996657127586, theta=-40.2366526907 -> V=1.0, theta=0.0
% INFO    : Bus 15487	: V=1.00254438653, theta=-41.2735163963 -> V=1.0, theta=0.0
% INFO    : Bus 15488	: V=1.00548096507, theta=-31.5551452711 -> V=1.0, theta=0.0
% INFO    : Bus 15489	: V=1.0054474193, theta=-31.5581884942 -> V=1.0, theta=0.0
% INFO    : Bus 15490	: V=1.00011645596, theta=-32.6147668925 -> V=1.0, theta=0.0
% INFO    : Bus 15491	: V=1.00009392298, theta=-32.6169996932 -> V=1.0, theta=0.0
% INFO    : Bus 15492	: V=0.997587686901, theta=-36.5087471988 -> V=1.0, theta=0.0
% INFO    : Bus 15493	: V=0.996646229723, theta=-38.6241361976 -> V=1.0, theta=0.0
% INFO    : Bus 15494	: V=0.996531049473, theta=-38.516114486 -> V=1.0, theta=0.0
% INFO    : Bus 15495	: V=0.996449348312, theta=-40.5869311248 -> V=1.0, theta=0.0
% INFO    : Bus 15496	: V=0.988907231559, theta=-41.7566862964 -> V=1.0, theta=0.0
% INFO    : Bus 15497	: V=0.989235858093, theta=-41.7168759386 -> V=1.0, theta=0.0
% INFO    : Bus 15498	: V=0.989089662712, theta=-41.7352186372 -> V=1.0, theta=0.0
% INFO    : Bus 15499	: V=0.989385747522, theta=-41.6985277281 -> V=1.0, theta=0.0
% INFO    : Bus 15500	: V=0.989235858093, theta=-41.7168759386 -> V=1.0, theta=0.0
% INFO    : Bus 15501	: V=0.989602091766, theta=-41.7821282645 -> V=1.0, theta=0.0
% INFO    : Bus 15502	: V=0.989708079591, theta=-41.7072204695 -> V=1.0, theta=0.0
% INFO    : Bus 15503	: V=0.989589203032, theta=-41.7164246558 -> V=1.0, theta=0.0
% INFO    : Bus 15504	: V=1.00449911723, theta=-41.4324585848 -> V=1.0, theta=0.0
% INFO    : Bus 15505	: V=1.00437281466, theta=-41.4427915747 -> V=1.0, theta=0.0
% INFO    : Bus 15506	: V=1.00005649822, theta=-40.7895818112 -> V=1.0, theta=0.0
% INFO    : Bus 15507	: V=0.990805575575, theta=-41.4181608846 -> V=1.0, theta=0.0
% INFO    : Bus 15508	: V=0.990623968341, theta=-41.4394120786 -> V=1.0, theta=0.0
% INFO    : Bus 15509	: V=0.990979626303, theta=-41.3982734465 -> V=1.0, theta=0.0
% INFO    : Bus 15510	: V=0.990805575575, theta=-41.4181608846 -> V=1.0, theta=0.0
% INFO    : Bus 15511	: V=0.996714742751, theta=-40.4811183386 -> V=1.0, theta=0.0
% INFO    : Bus 15512	: V=0.996915696361, theta=-40.4590337299 -> V=1.0, theta=0.0
% INFO    : Bus 15513	: V=0.999035719518, theta=-40.7844830175 -> V=1.0, theta=0.0
% INFO    : Bus 15514	: V=0.99266214486, theta=-41.1048626177 -> V=1.0, theta=0.0
% INFO    : Bus 15515	: V=1.00862758379, theta=-38.7262184334 -> V=1.0, theta=0.0
% INFO    : Bus 15516	: V=1.00850267647, theta=-38.7371085366 -> V=1.0, theta=0.0
% INFO    : Bus 15517	: V=0.99188509691, theta=-41.2544375675 -> V=1.0, theta=0.0
% INFO    : Bus 15518	: V=0.991783815816, theta=-41.2652235377 -> V=1.0, theta=0.0
% INFO    : Bus 15519	: V=0.991982709784, theta=-41.2428129474 -> V=1.0, theta=0.0
% INFO    : Bus 15520	: V=0.994317283979, theta=-40.8617156935 -> V=1.0, theta=0.0
% INFO    : Bus 15521	: V=0.994215205224, theta=-40.8722176243 -> V=1.0, theta=0.0
% INFO    : Bus 15522	: V=0.994435194908, theta=-40.850652387 -> V=1.0, theta=0.0
% INFO    : Bus 15523	: V=0.994317283979, theta=-40.8617156935 -> V=1.0, theta=0.0
% INFO    : Bus 15524	: V=1.00295697795, theta=-39.5405343287 -> V=1.0, theta=0.0
% INFO    : Bus 15525	: V=1.00105877952, theta=-39.8937699763 -> V=1.0, theta=0.0
% INFO    : Bus 15526	: V=0.997875456563, theta=-31.8743592931 -> V=1.0, theta=0.0
% INFO    : Bus 15527	: V=0.997900078534, theta=-31.8720542272 -> V=1.0, theta=0.0
% INFO    : Bus 15528	: V=1.00406699093, theta=-31.791157505 -> V=1.0, theta=0.0
% INFO    : Bus 15529	: V=1.00412046913, theta=-31.7868295578 -> V=1.0, theta=0.0
% INFO    : Bus 15530	: V=1.00401248742, theta=-31.7961350768 -> V=1.0, theta=0.0
% INFO    : Bus 15531	: V=1.00406699093, theta=-31.791157505 -> V=1.0, theta=0.0
% INFO    : Bus 15532	: V=1.00070936962, theta=-33.1282453566 -> V=1.0, theta=0.0
% INFO    : Bus 15533	: V=1.00065647683, theta=-33.1321620321 -> V=1.0, theta=0.0
% INFO    : Bus 15534	: V=1.00075766872, theta=-33.1244298543 -> V=1.0, theta=0.0
% INFO    : Bus 15535	: V=1.00189143537, theta=-32.8426985665 -> V=1.0, theta=0.0
% INFO    : Bus 15536	: V=1.00186063593, theta=-32.8467617582 -> V=1.0, theta=0.0
% INFO    : Bus 15537	: V=0.999224261029, theta=-33.3985881358 -> V=1.0, theta=0.0
% INFO    : Bus 15538	: V=0.997963018728, theta=-40.6348445529 -> V=1.0, theta=0.0
% INFO    : Bus 15539	: V=0.997271666585, theta=-40.5226739708 -> V=1.0, theta=0.0
% INFO    : Bus 15540	: V=0.995249834136, theta=-41.0210983531 -> V=1.0, theta=0.0
% INFO    : Bus 15541	: V=1.00170584244, theta=-39.7503201823 -> V=1.0, theta=0.0
% INFO    : Bus 15542	: V=1.00163593908, theta=-39.7568102703 -> V=1.0, theta=0.0
% INFO    : Bus 15543	: V=0.998486568958, theta=-40.2815928445 -> V=1.0, theta=0.0
% INFO    : Bus 15544	: V=1.00378030638, theta=-32.2971970978 -> V=1.0, theta=0.0
% INFO    : Bus 15545	: V=0.999167765816, theta=-32.7382726522 -> V=1.0, theta=0.0
% INFO    : Bus 15546	: V=1.00483008149, theta=-33.4932819429 -> V=1.0, theta=0.0
% INFO    : Bus 15547	: V=0.999495427538, theta=-32.679903068 -> V=1.0, theta=0.0
% INFO    : Bus 15548	: V=0.999058259919, theta=-32.7503629252 -> V=1.0, theta=0.0
% INFO    : Bus 15549	: V=0.999167765816, theta=-32.7382726522 -> V=1.0, theta=0.0
% INFO    : Bus 15550	: V=0.999167765816, theta=-32.7382726522 -> V=1.0, theta=0.0
% INFO    : Bus 15551	: V=0.99703658586, theta=-31.975737298 -> V=1.0, theta=0.0
% INFO    : Bus 15552	: V=1.00450234887, theta=-32.8070855039 -> V=1.0, theta=0.0
% INFO    : Bus 15553	: V=0.996979677026, theta=-31.9884274405 -> V=1.0, theta=0.0
% INFO    : Bus 15554	: V=0.997347478585, theta=-31.9397825877 -> V=1.0, theta=0.0
% INFO    : Bus 15555	: V=0.99703658586, theta=-31.975737298 -> V=1.0, theta=0.0
% INFO    : Bus 15556	: V=0.997293154925, theta=-31.8168132965 -> V=1.0, theta=0.0
% INFO    : Bus 15557	: V=1.0028759798, theta=-32.5856468945 -> V=1.0, theta=0.0
% INFO    : Bus 15558	: V=0.997131668995, theta=-31.8363426559 -> V=1.0, theta=0.0
% INFO    : Bus 15559	: V=0.997582858398, theta=-31.7667962757 -> V=1.0, theta=0.0
% INFO    : Bus 15560	: V=0.997293154925, theta=-31.8168132965 -> V=1.0, theta=0.0
% INFO    : Bus 15561	: V=1.00389032085, theta=-32.8490469861 -> V=1.0, theta=0.0
% INFO    : Bus 15562	: V=0.995492521248, theta=-39.2391244257 -> V=1.0, theta=0.0
% INFO    : Bus 15563	: V=0.995569765069, theta=-39.2340128296 -> V=1.0, theta=0.0
% INFO    : Bus 15564	: V=0.995492521248, theta=-39.2391244257 -> V=1.0, theta=0.0
% INFO    : Bus 15565	: V=1.00141166432, theta=-41.1059549222 -> V=1.0, theta=0.0
% INFO    : Bus 15566	: V=1.00347771465, theta=-40.1035303322 -> V=1.0, theta=0.0
% INFO    : Bus 15567	: V=1.0034188114, theta=-40.1082939426 -> V=1.0, theta=0.0
% INFO    : Bus 15568	: V=0.998967581121, theta=-33.5171489267 -> V=1.0, theta=0.0
% INFO    : Bus 15569	: V=0.998003604877, theta=-32.7500685284 -> V=1.0, theta=0.0
% INFO    : Bus 15570	: V=0.998118653222, theta=-32.7412764427 -> V=1.0, theta=0.0
% INFO    : Bus 15571	: V=0.998274533532, theta=-32.7604262487 -> V=1.0, theta=0.0
% INFO    : Bus 15572	: V=0.997715798501, theta=-32.5999943015 -> V=1.0, theta=0.0
% INFO    : Bus 15573	: V=0.997783693999, theta=-38.9730548654 -> V=1.0, theta=0.0
% INFO    : Bus 15574	: V=0.997726826716, theta=-38.9804315818 -> V=1.0, theta=0.0
% INFO    : Bus 15575	: V=1.00091061492, theta=-37.7549243329 -> V=1.0, theta=0.0
% INFO    : Bus 15576	: V=1.00079100121, theta=-37.7681842149 -> V=1.0, theta=0.0
% INFO    : Bus 15577	: V=1.00103045812, theta=-37.7412042346 -> V=1.0, theta=0.0
% INFO    : Bus 15578	: V=1.00242637136, theta=-41.2558311612 -> V=1.0, theta=0.0
% INFO    : Bus 15579	: V=0.997584702399, theta=-36.7927244896 -> V=1.0, theta=0.0
% INFO    : Bus 15580	: V=0.996265716668, theta=-38.580131683 -> V=1.0, theta=0.0
% INFO    : Bus 15581	: V=0.997328849486, theta=-36.7032780476 -> V=1.0, theta=0.0
% INFO    : Bus 15582	: V=0.995862881434, theta=-38.2911220689 -> V=1.0, theta=0.0
% INFO    : Bus 15583	: V=0.995711222079, theta=-38.307527744 -> V=1.0, theta=0.0
% INFO    : Bus 15584	: V=0.996012211616, theta=-38.2750363381 -> V=1.0, theta=0.0
% INFO    : Bus 15585	: V=0.995862881434, theta=-38.2911220689 -> V=1.0, theta=0.0
% INFO    : Bus 15586	: V=0.998836692911, theta=-36.0656536468 -> V=1.0, theta=0.0
% INFO    : Bus 15587	: V=0.998743768586, theta=-36.073871725 -> V=1.0, theta=0.0
% INFO    : Bus 15588	: V=1.00355454031, theta=-37.6324128394 -> V=1.0, theta=0.0
% INFO    : Bus 15589	: V=1.00351704724, theta=-37.6360091126 -> V=1.0, theta=0.0
% INFO    : Bus 15590	: V=1.00395495611, theta=-31.2602038056 -> V=1.0, theta=0.0
% INFO    : Bus 15591	: V=1.00381169249, theta=-31.2727362782 -> V=1.0, theta=0.0
% INFO    : Bus 15592	: V=1.00409107381, theta=-31.2483615607 -> V=1.0, theta=0.0
% INFO    : Bus 15593	: V=0.999098828616, theta=-30.965084591 -> V=1.0, theta=0.0
% INFO    : Bus 15594	: V=0.994756357183, theta=-30.6826496149 -> V=1.0, theta=0.0
% INFO    : Bus 15595	: V=1.00732814385, theta=-31.1038771478 -> V=1.0, theta=0.0
% INFO    : Bus 15596	: V=0.994669231735, theta=-30.6914206252 -> V=1.0, theta=0.0
% INFO    : Bus 15597	: V=0.995458901838, theta=-30.6610025361 -> V=1.0, theta=0.0
% INFO    : Bus 15598	: V=0.994756357183, theta=-30.6826496149 -> V=1.0, theta=0.0
% INFO    : Bus 15599	: V=1.00227974189, theta=-31.2565315591 -> V=1.0, theta=0.0
% INFO    : Bus 15600	: V=1.00216736622, theta=-31.2652093883 -> V=1.0, theta=0.0
% INFO    : Bus 15601	: V=1.00238921587, theta=-31.2482172365 -> V=1.0, theta=0.0
% INFO    : Bus 15602	: V=1.00227974189, theta=-31.2565315591 -> V=1.0, theta=0.0
% INFO    : Bus 15603	: V=0.999665055289, theta=-32.9482771047 -> V=1.0, theta=0.0
% INFO    : Bus 15604	: V=0.999591911491, theta=-32.9566582351 -> V=1.0, theta=0.0
% INFO    : Bus 15605	: V=1.00307133577, theta=-39.4334724517 -> V=1.0, theta=0.0
% INFO    : Bus 15606	: V=1.00250696029, theta=-39.6901403903 -> V=1.0, theta=0.0
% INFO    : Bus 15607	: V=1.00419050518, theta=-39.4176322977 -> V=1.0, theta=0.0
% INFO    : Bus 15608	: V=1.00426901269, theta=-39.4064408197 -> V=1.0, theta=0.0
% INFO    : Bus 15609	: V=1.00409638831, theta=-39.428828608 -> V=1.0, theta=0.0
% INFO    : Bus 15610	: V=1.00419050518, theta=-39.4176322977 -> V=1.0, theta=0.0
% INFO    : Bus 15611	: V=1.00174557197, theta=-39.8048996866 -> V=1.0, theta=0.0
% INFO    : Bus 15612	: V=1.00559905609, theta=-34.4522147412 -> V=1.0, theta=0.0
% INFO    : Bus 15613	: V=1.01403661276, theta=-37.9891860098 -> V=1.0, theta=0.0
% INFO    : Bus 15614	: V=1.00567908739, theta=-34.3098089613 -> V=1.0, theta=0.0
% INFO    : Bus 15615	: V=1.00550510502, theta=-34.4638307532 -> V=1.0, theta=0.0
% INFO    : Bus 15616	: V=1.00559905609, theta=-34.4522147412 -> V=1.0, theta=0.0
% INFO    : Bus 15617	: V=1.00397094241, theta=-38.9898008004 -> V=1.0, theta=0.0
% INFO    : Bus 15618	: V=1.00268141419, theta=-33.1292915215 -> V=1.0, theta=0.0
% INFO    : Bus 15619	: V=1.0027188248, theta=-33.1246552592 -> V=1.0, theta=0.0
% INFO    : Bus 15620	: V=1.00268141419, theta=-33.1292915215 -> V=1.0, theta=0.0
% INFO    : Bus 15621	: V=0.998947679737, theta=-36.8150274886 -> V=1.0, theta=0.0
% INFO    : Bus 15622	: V=0.999468235598, theta=-36.1075339923 -> V=1.0, theta=0.0
% INFO    : Bus 15623	: V=1.00195854374, theta=-35.0307146515 -> V=1.0, theta=0.0
% INFO    : Bus 15624	: V=1.00193739146, theta=-35.0354908918 -> V=1.0, theta=0.0
% INFO    : Bus 15625	: V=1.00198526407, theta=-35.026079899 -> V=1.0, theta=0.0
% INFO    : Bus 15626	: V=1.00254542948, theta=-38.3423958592 -> V=1.0, theta=0.0
% INFO    : Bus 15627	: V=0.995592639041, theta=-38.594567789 -> V=1.0, theta=0.0
% INFO    : Bus 15628	: V=0.995464367439, theta=-38.6063391129 -> V=1.0, theta=0.0
% INFO    : Bus 15629	: V=0.998100407515, theta=-37.2491618998 -> V=1.0, theta=0.0
% INFO    : Bus 15630	: V=0.998028974567, theta=-37.2580329824 -> V=1.0, theta=0.0
% INFO    : Bus 15631	: V=0.998177500257, theta=-37.2403229859 -> V=1.0, theta=0.0
% INFO    : Bus 15632	: V=1.00587906002, theta=-39.7003033168 -> V=1.0, theta=0.0
% INFO    : Bus 15633	: V=1.00020373499, theta=-39.8638623738 -> V=1.0, theta=0.0
% INFO    : Bus 15634	: V=0.997167266087, theta=-38.2979286482 -> V=1.0, theta=0.0
% INFO    : Bus 15635	: V=0.999419872279, theta=-37.6095965771 -> V=1.0, theta=0.0
% INFO    : Bus 15636	: V=1.00604457426, theta=-41.4904102098 -> V=1.0, theta=0.0
% INFO    : Bus 15637	: V=1.00596766963, theta=-41.4998277359 -> V=1.0, theta=0.0
% INFO    : Bus 15638	: V=1.00346900124, theta=-38.9136957126 -> V=1.0, theta=0.0
% INFO    : Bus 15639	: V=1.003561361, theta=-38.9042758021 -> V=1.0, theta=0.0
% INFO    : Bus 15640	: V=1.00346900124, theta=-38.9136957126 -> V=1.0, theta=0.0
% INFO    : Bus 15641	: V=0.994438056555, theta=-38.908923622 -> V=1.0, theta=0.0
% INFO    : Bus 15642	: V=0.999685226608, theta=-37.7098160455 -> V=1.0, theta=0.0
% INFO    : Bus 15643	: V=1.00655882391, theta=-31.1039756667 -> V=1.0, theta=0.0
% INFO    : Bus 15644	: V=0.997610493723, theta=-30.5293097756 -> V=1.0, theta=0.0
% INFO    : Bus 15645	: V=0.997283650976, theta=-30.1589065999 -> V=1.0, theta=0.0
% INFO    : Bus 15646	: V=0.997938208072, theta=-30.5436711539 -> V=1.0, theta=0.0
% INFO    : Bus 15647	: V=0.997193783599, theta=-30.1685223985 -> V=1.0, theta=0.0
% INFO    : Bus 15648	: V=0.997385234188, theta=-30.1332758989 -> V=1.0, theta=0.0
% INFO    : Bus 15649	: V=0.997283650976, theta=-30.1589065999 -> V=1.0, theta=0.0
% INFO    : Bus 15650	: V=1.00108201081, theta=-30.8304877406 -> V=1.0, theta=0.0
% INFO    : Bus 15651	: V=1.00117092376, theta=-30.8222552919 -> V=1.0, theta=0.0
% INFO    : Bus 15652	: V=1.00099720584, theta=-30.8385908016 -> V=1.0, theta=0.0
% INFO    : Bus 15653	: V=1.00108201081, theta=-30.8304877406 -> V=1.0, theta=0.0
% INFO    : Bus 15654	: V=0.999595988561, theta=-40.1073957282 -> V=1.0, theta=0.0
% INFO    : Bus 15655	: V=0.999520409106, theta=-40.1155290478 -> V=1.0, theta=0.0
% INFO    : Bus 15656	: V=0.99969861956, theta=-40.0963649065 -> V=1.0, theta=0.0
% INFO    : Bus 15657	: V=0.999569494775, theta=-40.1111306796 -> V=1.0, theta=0.0
% INFO    : Bus 15658	: V=1.00153404462, theta=-38.841271655 -> V=1.0, theta=0.0
% INFO    : Bus 15659	: V=1.00144239952, theta=-38.8492299186 -> V=1.0, theta=0.0
% INFO    : Bus 15660	: V=1.00113730077, theta=-33.6930465902 -> V=1.0, theta=0.0
% INFO    : Bus 15661	: V=1.00175753468, theta=-35.687732803 -> V=1.0, theta=0.0
% INFO    : Bus 15662	: V=1.00103015764, theta=-33.7020393394 -> V=1.0, theta=0.0
% INFO    : Bus 15663	: V=1.00159355365, theta=-33.6002641364 -> V=1.0, theta=0.0
% INFO    : Bus 15664	: V=1.00113730077, theta=-33.6930465902 -> V=1.0, theta=0.0
% INFO    : Bus 15665	: V=0.997765550628, theta=-36.1754686353 -> V=1.0, theta=0.0
% INFO    : Bus 15666	: V=0.997691778738, theta=-36.185110446 -> V=1.0, theta=0.0
% INFO    : Bus 15667	: V=0.997836118736, theta=-36.1661696418 -> V=1.0, theta=0.0
% INFO    : Bus 15668	: V=1.00019268638, theta=-33.2458496446 -> V=1.0, theta=0.0
% INFO    : Bus 15669	: V=1.00423577254, theta=-34.6787699973 -> V=1.0, theta=0.0
% INFO    : Bus 15670	: V=1.00010184305, theta=-33.2549787152 -> V=1.0, theta=0.0
% INFO    : Bus 15671	: V=1.00074650445, theta=-33.1564119046 -> V=1.0, theta=0.0
% INFO    : Bus 15672	: V=1.00019268638, theta=-33.2458496446 -> V=1.0, theta=0.0
% INFO    : Bus 15673	: V=1.00019268638, theta=-33.2458496446 -> V=1.0, theta=0.0
% INFO    : Bus 15674	: V=1.00064302434, theta=-35.766131628 -> V=1.0, theta=0.0
% INFO    : Bus 15675	: V=0.99713623021, theta=-36.2444975245 -> V=1.0, theta=0.0
% INFO    : Bus 15676	: V=0.996748133328, theta=-38.3860701485 -> V=1.0, theta=0.0
% INFO    : Bus 15677	: V=0.997420156789, theta=-37.2409731379 -> V=1.0, theta=0.0
% INFO    : Bus 15678	: V=0.997323216047, theta=-37.250110977 -> V=1.0, theta=0.0
% INFO    : Bus 15679	: V=0.994290070626, theta=-39.1315543273 -> V=1.0, theta=0.0
% INFO    : Bus 15680	: V=0.996628281724, theta=-37.1237886498 -> V=1.0, theta=0.0
% INFO    : Bus 15681	: V=1.00164506235, theta=-41.0329842914 -> V=1.0, theta=0.0
% INFO    : Bus 15682	: V=1.00155272828, theta=-41.0521120725 -> V=1.0, theta=0.0
% INFO    : Bus 15683	: V=1.00175500173, theta=-41.0117664114 -> V=1.0, theta=0.0
% INFO    : Bus 15684	: V=0.999941239606, theta=-23.9101572511 -> V=1.0, theta=0.0
% INFO    : Bus 15685	: V=1.00084501934, theta=-23.6348530242 -> V=1.0, theta=0.0
% INFO    : Bus 15686	: V=0.998465346863, theta=-22.9755152753 -> V=1.0, theta=0.0
% INFO    : Bus 15687	: V=1.00073675391, theta=-23.6488320509 -> V=1.0, theta=0.0
% INFO    : Bus 15688	: V=1.00092275095, theta=-23.6686607639 -> V=1.0, theta=0.0
% INFO    : Bus 15689	: V=1.00084501934, theta=-23.6348530242 -> V=1.0, theta=0.0
% INFO    : Bus 15690	: V=1.00084501934, theta=-23.6348530242 -> V=1.0, theta=0.0
% INFO    : Bus 15691	: V=0.999878967382, theta=-24.1199424753 -> V=1.0, theta=0.0
% INFO    : Bus 15692	: V=0.999955808585, theta=-24.1137482131 -> V=1.0, theta=0.0
% INFO    : Bus 15693	: V=0.999878967382, theta=-24.1199424753 -> V=1.0, theta=0.0
% INFO    : Bus 15694	: V=0.999248639622, theta=-32.7025514058 -> V=1.0, theta=0.0
% INFO    : Bus 15695	: V=1.00365018238, theta=-32.2538539889 -> V=1.0, theta=0.0
% INFO    : Bus 15696	: V=0.998146005304, theta=-33.3872578136 -> V=1.0, theta=0.0
% INFO    : Bus 15697	: V=0.99810768773, theta=-33.3935723549 -> V=1.0, theta=0.0
% INFO    : Bus 15698	: V=1.00289352706, theta=-40.6847653058 -> V=1.0, theta=0.0
% INFO    : Bus 15699	: V=1.00298269608, theta=-40.6753769986 -> V=1.0, theta=0.0
% INFO    : Bus 15700	: V=1.00007907914, theta=-40.0404650741 -> V=1.0, theta=0.0
% INFO    : Bus 15701	: V=0.999564383528, theta=-40.3243674005 -> V=1.0, theta=0.0
% INFO    : Bus 15702	: V=0.999581888403, theta=-40.3212383578 -> V=1.0, theta=0.0
% INFO    : Bus 15703	: V=1.00110319281, theta=-39.3671235124 -> V=1.0, theta=0.0
% INFO    : Bus 15704	: V=0.998112855334, theta=-33.1870109247 -> V=1.0, theta=0.0
% INFO    : Bus 15705	: V=0.99776820446, theta=-30.4078636218 -> V=1.0, theta=0.0
% INFO    : Bus 15706	: V=0.998971621817, theta=-31.1027237418 -> V=1.0, theta=0.0
% INFO    : Bus 15707	: V=0.997713460445, theta=-30.4137072034 -> V=1.0, theta=0.0
% INFO    : Bus 15708	: V=0.997734418343, theta=-30.4104387064 -> V=1.0, theta=0.0
% INFO    : Bus 15709	: V=0.997900303342, theta=-30.3598939214 -> V=1.0, theta=0.0
% INFO    : Bus 15710	: V=0.99902909998, theta=-31.6967895328 -> V=1.0, theta=0.0
% INFO    : Bus 15711	: V=1.000485201, theta=-32.1348752085 -> V=1.0, theta=0.0
% INFO    : Bus 15712	: V=1.00138011601, theta=-30.3103679812 -> V=1.0, theta=0.0
% INFO    : Bus 15713	: V=1.0014060565, theta=-30.3089200011 -> V=1.0, theta=0.0
% INFO    : Bus 15714	: V=1.00135375098, theta=-30.3117922337 -> V=1.0, theta=0.0
% INFO    : Bus 15715	: V=1.0008590239, theta=-30.5367458386 -> V=1.0, theta=0.0
% INFO    : Bus 15716	: V=1.0008471631, theta=-30.5386419443 -> V=1.0, theta=0.0
% INFO    : Bus 15717	: V=1.00151236826, theta=-33.6628952398 -> V=1.0, theta=0.0
% INFO    : Bus 15718	: V=1.0030741853, theta=-36.467248011 -> V=1.0, theta=0.0
% INFO    : Bus 15719	: V=1.00143062385, theta=-33.6705124556 -> V=1.0, theta=0.0
% INFO    : Bus 15720	: V=1.00217090387, theta=-33.502050283 -> V=1.0, theta=0.0
% INFO    : Bus 15721	: V=1.00151236826, theta=-33.6628952398 -> V=1.0, theta=0.0
% INFO    : Bus 15722	: V=1.00151236826, theta=-33.6628952398 -> V=1.0, theta=0.0
% INFO    : Bus 15723	: V=0.998996058997, theta=-37.0998452316 -> V=1.0, theta=0.0
% INFO    : Bus 15724	: V=0.997199042173, theta=-36.708531352 -> V=1.0, theta=0.0
% INFO    : Bus 15725	: V=0.99723712408, theta=-37.8219350923 -> V=1.0, theta=0.0
% INFO    : Bus 15726	: V=1.00245819674, theta=-30.9974705462 -> V=1.0, theta=0.0
% INFO    : Bus 15727	: V=1.00495616734, theta=-32.2040491065 -> V=1.0, theta=0.0
% INFO    : Bus 15728	: V=0.996060355022, theta=-32.0763028654 -> V=1.0, theta=0.0
% INFO    : Bus 15729	: V=1.00659921956, theta=-32.0763347925 -> V=1.0, theta=0.0
% INFO    : Bus 15730	: V=0.995908412119, theta=-32.092609447 -> V=1.0, theta=0.0
% INFO    : Bus 15731	: V=0.996875154901, theta=-32.0685564212 -> V=1.0, theta=0.0
% INFO    : Bus 15732	: V=0.996060355022, theta=-32.0763028654 -> V=1.0, theta=0.0
% INFO    : Bus 15733	: V=1.00200873382, theta=-31.324390032 -> V=1.0, theta=0.0
% INFO    : Bus 15734	: V=1.00219646365, theta=-31.3170969733 -> V=1.0, theta=0.0
% INFO    : Bus 15735	: V=1.00200873382, theta=-31.324390032 -> V=1.0, theta=0.0
% INFO    : Bus 15736	: V=0.997462841007, theta=-37.0935311089 -> V=1.0, theta=0.0
% INFO    : Bus 15737	: V=0.997660098183, theta=-37.0869911913 -> V=1.0, theta=0.0
% INFO    : Bus 15738	: V=0.997462841007, theta=-37.0935311089 -> V=1.0, theta=0.0
% INFO    : Bus 15739	: V=1.01549657278, theta=-39.8784396015 -> V=1.0, theta=0.0
% INFO    : Bus 15740	: V=0.998356883965, theta=-36.6179045028 -> V=1.0, theta=0.0
% INFO    : Bus 15741	: V=0.997844864732, theta=-36.4895557449 -> V=1.0, theta=0.0
% INFO    : Bus 15742	: V=0.997720852611, theta=-36.497061488 -> V=1.0, theta=0.0
% INFO    : Bus 15743	: V=1.01139732558, theta=-40.1258220462 -> V=1.0, theta=0.0
% INFO    : Bus 15744	: V=1.00027019964, theta=-33.6225043095 -> V=1.0, theta=0.0
% INFO    : Bus 15745	: V=1.00002043111, theta=-36.0561230526 -> V=1.0, theta=0.0
% INFO    : Bus 15746	: V=1.00018719232, theta=-33.6324201154 -> V=1.0, theta=0.0
% INFO    : Bus 15747	: V=1.00169966973, theta=-33.5142548005 -> V=1.0, theta=0.0
% INFO    : Bus 15748	: V=1.00027019964, theta=-33.6225043095 -> V=1.0, theta=0.0
% INFO    : Bus 15749	: V=1.00027019964, theta=-33.6225043095 -> V=1.0, theta=0.0
% INFO    : Bus 15750	: V=0.997858968852, theta=-36.5751399507 -> V=1.0, theta=0.0
% INFO    : Bus 15751	: V=1.00122665973, theta=-33.7936774757 -> V=1.0, theta=0.0
% INFO    : Bus 15752	: V=0.99923828666, theta=-36.2504266637 -> V=1.0, theta=0.0
% INFO    : Bus 15753	: V=1.00108908465, theta=-33.8041277469 -> V=1.0, theta=0.0
% INFO    : Bus 15754	: V=1.00183474258, theta=-33.6744645212 -> V=1.0, theta=0.0
% INFO    : Bus 15755	: V=1.00122665973, theta=-33.7936774757 -> V=1.0, theta=0.0
% INFO    : Bus 15756	: V=0.997032664358, theta=-38.7076408432 -> V=1.0, theta=0.0
% INFO    : Bus 15757	: V=0.996732654607, theta=-36.216224773 -> V=1.0, theta=0.0
% INFO    : Bus 15758	: V=0.996756116317, theta=-35.9785696096 -> V=1.0, theta=0.0
% INFO    : Bus 15759	: V=0.997850844998, theta=-36.8822987235 -> V=1.0, theta=0.0
% INFO    : Bus 15760	: V=1.00170943384, theta=-36.4103468729 -> V=1.0, theta=0.0
% INFO    : Bus 15761	: V=1.00175487448, theta=-36.4022957537 -> V=1.0, theta=0.0
% INFO    : Bus 15762	: V=1.00166025028, theta=-36.4180924357 -> V=1.0, theta=0.0
% INFO    : Bus 15763	: V=1.00170943384, theta=-36.4103468729 -> V=1.0, theta=0.0
% INFO    : Bus 15764	: V=1.00361596125, theta=-31.8555370524 -> V=1.0, theta=0.0
% INFO    : Bus 15765	: V=1.00366921909, theta=-31.8517833004 -> V=1.0, theta=0.0
% INFO    : Bus 15766	: V=1.00356500874, theta=-31.8588752322 -> V=1.0, theta=0.0
% INFO    : Bus 15767	: V=1.00361596125, theta=-31.8555370524 -> V=1.0, theta=0.0
% INFO    : Bus 15768	: V=1.00134920901, theta=-31.048125879 -> V=1.0, theta=0.0
% INFO    : Bus 15769	: V=1.00140158241, theta=-31.0410493357 -> V=1.0, theta=0.0
% INFO    : Bus 15770	: V=1.00134920901, theta=-31.048125879 -> V=1.0, theta=0.0
% INFO    : Bus 15771	: V=1.00129736704, theta=-31.0555933231 -> V=1.0, theta=0.0
% INFO    : Bus 15772	: V=1.00099818949, theta=-30.4409969163 -> V=1.0, theta=0.0
% INFO    : Bus 15773	: V=0.997578628017, theta=-30.1065037503 -> V=1.0, theta=0.0
% INFO    : Bus 15774	: V=0.997523466637, theta=-30.1135159701 -> V=1.0, theta=0.0
% INFO    : Bus 15775	: V=0.99834656408, theta=-29.7835007485 -> V=1.0, theta=0.0
% INFO    : Bus 15776	: V=0.998276933293, theta=-29.7910151038 -> V=1.0, theta=0.0
% INFO    : Bus 15777	: V=0.998427993087, theta=-29.7758183 -> V=1.0, theta=0.0
% INFO    : Bus 15778	: V=1.00146095547, theta=-30.1845127374 -> V=1.0, theta=0.0
% INFO    : Bus 15779	: V=1.00166796694, theta=-30.0365283936 -> V=1.0, theta=0.0
% INFO    : Bus 15780	: V=1.00164109488, theta=-30.0393046064 -> V=1.0, theta=0.0
% INFO    : Bus 15781	: V=1.00136648937, theta=-30.3723554861 -> V=1.0, theta=0.0
% INFO    : Bus 15782	: V=1.00879913581, theta=-37.8746480031 -> V=1.0, theta=0.0
% INFO    : Bus 15783	: V=1.00876948195, theta=-37.87724992 -> V=1.0, theta=0.0
% INFO    : Bus 15784	: V=1.0024293135, theta=-33.4558038241 -> V=1.0, theta=0.0
% INFO    : Bus 15785	: V=1.00773148783, theta=-35.6089973062 -> V=1.0, theta=0.0
% INFO    : Bus 15786	: V=1.002398138, theta=-33.4587225757 -> V=1.0, theta=0.0
% INFO    : Bus 15787	: V=1.00294636527, theta=-33.360202065 -> V=1.0, theta=0.0
% INFO    : Bus 15788	: V=1.0024293135, theta=-33.4558038241 -> V=1.0, theta=0.0
% INFO    : Bus 15789	: V=1.0011565073, theta=-29.0449825381 -> V=1.0, theta=0.0
% INFO    : Bus 15790	: V=1.00171317754, theta=-29.0393898647 -> V=1.0, theta=0.0
% INFO    : Bus 15791	: V=0.997828339204, theta=-36.4824060016 -> V=1.0, theta=0.0
% INFO    : Bus 15792	: V=0.997081057151, theta=-37.0177863705 -> V=1.0, theta=0.0
% INFO    : Bus 15793	: V=0.997049171272, theta=-37.0210604895 -> V=1.0, theta=0.0
% INFO    : Bus 15794	: V=0.99821092279, theta=-36.3378754947 -> V=1.0, theta=0.0
% INFO    : Bus 15795	: V=0.997913528695, theta=-36.4525476096 -> V=1.0, theta=0.0
% INFO    : Bus 15796	: V=1.00025460748, theta=-23.1361292563 -> V=1.0, theta=0.0
% INFO    : Bus 15797	: V=0.994819253102, theta=-22.1050462715 -> V=1.0, theta=0.0
% INFO    : Bus 15798	: V=1.0002281217, theta=-23.1387388298 -> V=1.0, theta=0.0
% INFO    : Bus 15799	: V=1.00022454919, theta=-23.1386535855 -> V=1.0, theta=0.0
% INFO    : Bus 15800	: V=1.00033578275, theta=-23.1699143041 -> V=1.0, theta=0.0
% INFO    : Bus 15801	: V=1.00025460748, theta=-23.1361292563 -> V=1.0, theta=0.0
% INFO    : Bus 15802	: V=0.992666442687, theta=-21.2103214114 -> V=1.0, theta=0.0
% INFO    : Bus 15803	: V=1.00390122605, theta=-29.3607879983 -> V=1.0, theta=0.0
% INFO    : Bus 15804	: V=1.00391439631, theta=-29.3590249638 -> V=1.0, theta=0.0
% INFO    : Bus 15805	: V=0.993840477601, theta=-22.4228257492 -> V=1.0, theta=0.0
% INFO    : Bus 15806	: V=1.00195651552, theta=-29.6214750716 -> V=1.0, theta=0.0
% INFO    : Bus 15807	: V=1.00210640778, theta=-29.9614454878 -> V=1.0, theta=0.0
% INFO    : Bus 15808	: V=1.00210029311, theta=-29.9627025503 -> V=1.0, theta=0.0
% INFO    : Bus 15809	: V=1.00232797751, theta=-30.3662758537 -> V=1.0, theta=0.0
% INFO    : Bus 15810	: V=1.00232198745, theta=-30.3675054674 -> V=1.0, theta=0.0
% INFO    : Bus 15811	: V=1.0023340198, theta=-30.3650593604 -> V=1.0, theta=0.0
% INFO    : Bus 15812	: V=1.00232797751, theta=-30.3662758537 -> V=1.0, theta=0.0
% INFO    : Bus 15813	: V=1.00127258168, theta=-28.1793404071 -> V=1.0, theta=0.0
% INFO    : Bus 15814	: V=1.00034825311, theta=-29.1981679781 -> V=1.0, theta=0.0
% INFO    : Bus 15815	: V=1.00044215525, theta=-29.189837698 -> V=1.0, theta=0.0
% INFO    : Bus 15816	: V=1.00024813676, theta=-29.2064160525 -> V=1.0, theta=0.0
% INFO    : Bus 15817	: V=1.00034825311, theta=-29.1981679781 -> V=1.0, theta=0.0
% INFO    : Bus 15818	: V=1.00130404744, theta=-28.5484234963 -> V=1.0, theta=0.0
% INFO    : Bus 15819	: V=1.00125763285, theta=-28.5542047787 -> V=1.0, theta=0.0
% INFO    : Bus 15820	: V=1.00134674125, theta=-28.5430183465 -> V=1.0, theta=0.0
% INFO    : Bus 15821	: V=1.00130404744, theta=-28.5484234963 -> V=1.0, theta=0.0
% INFO    : Bus 15822	: V=1.00186282935, theta=-26.4775763883 -> V=1.0, theta=0.0
% INFO    : Bus 15823	: V=1.00138972541, theta=-28.9579868233 -> V=1.0, theta=0.0
% INFO    : Bus 15824	: V=1.00073556431, theta=-29.168071661 -> V=1.0, theta=0.0
% INFO    : Bus 15825	: V=0.999977359081, theta=-29.1542073142 -> V=1.0, theta=0.0
% INFO    : Bus 15826	: V=1.00111356119, theta=-29.3378405799 -> V=1.0, theta=0.0
% INFO    : Bus 15827	: V=1.00078897005, theta=-29.2983892339 -> V=1.0, theta=0.0
% INFO    : Bus 15828	: V=1.00072002432, theta=-29.3056313496 -> V=1.0, theta=0.0
% INFO    : Bus 15829	: V=1.00085696563, theta=-29.2904718038 -> V=1.0, theta=0.0
% INFO    : Bus 15830	: V=1.0009647396, theta=-29.4952339733 -> V=1.0, theta=0.0
% INFO    : Bus 15831	: V=1.00093650851, theta=-29.498722305 -> V=1.0, theta=0.0
% INFO    : Bus 15832	: V=1.00704526304, theta=-25.2281557077 -> V=1.0, theta=0.0
% INFO    : Bus 15833	: V=1.00702692466, theta=-25.2311113128 -> V=1.0, theta=0.0
% INFO    : Bus 15834	: V=0.999193569867, theta=-28.8668895982 -> V=1.0, theta=0.0
% INFO    : Bus 15835	: V=0.998576570269, theta=-28.4023787807 -> V=1.0, theta=0.0
% INFO    : Bus 15836	: V=1.00130774915, theta=-29.1677261246 -> V=1.0, theta=0.0
% INFO    : Bus 15837	: V=0.998492343085, theta=-28.4154752679 -> V=1.0, theta=0.0
% INFO    : Bus 15838	: V=0.998761880219, theta=-28.3627298406 -> V=1.0, theta=0.0
% INFO    : Bus 15839	: V=0.998576570269, theta=-28.4023787807 -> V=1.0, theta=0.0
% INFO    : Bus 15840	: V=0.998576570269, theta=-28.4023787807 -> V=1.0, theta=0.0
% INFO    : Bus 15841	: V=0.99851348864, theta=-28.4947378507 -> V=1.0, theta=0.0
% INFO    : Bus 15842	: V=0.999324090468, theta=-28.898211698 -> V=1.0, theta=0.0
% INFO    : Bus 15843	: V=0.998383226155, theta=-28.5053178172 -> V=1.0, theta=0.0
% INFO    : Bus 15844	: V=0.998662576362, theta=-28.4705883936 -> V=1.0, theta=0.0
% INFO    : Bus 15845	: V=0.99851348864, theta=-28.4947378507 -> V=1.0, theta=0.0
% INFO    : Bus 15846	: V=0.99851348864, theta=-28.4947378507 -> V=1.0, theta=0.0
% INFO    : Bus 15847	: V=0.999305768202, theta=-28.9932970076 -> V=1.0, theta=0.0
% INFO    : Bus 15848	: V=1.00084761295, theta=-29.1111690938 -> V=1.0, theta=0.0
% INFO    : Bus 15849	: V=1.00077087164, theta=-29.1191334736 -> V=1.0, theta=0.0
% INFO    : Bus 15850	: V=1.00157276729, theta=-34.239171923 -> V=1.0, theta=0.0
% INFO    : Bus 15851	: V=1.00454372512, theta=-36.1773835292 -> V=1.0, theta=0.0
% INFO    : Bus 15852	: V=1.0044929321, theta=-36.180973424 -> V=1.0, theta=0.0
% INFO    : Bus 15853	: V=1.00160309207, theta=-28.2347329689 -> V=1.0, theta=0.0
% INFO    : Bus 15854	: V=1.00155190407, theta=-28.2415969026 -> V=1.0, theta=0.0
% INFO    : Bus 15855	: V=1.00023055088, theta=-26.6922813491 -> V=1.0, theta=0.0
% INFO    : Bus 15856	: V=1.00158968441, theta=-27.2134950822 -> V=1.0, theta=0.0
% INFO    : Bus 15857	: V=1.00014097727, theta=-26.7023332978 -> V=1.0, theta=0.0
% INFO    : Bus 15858	: V=1.00032438351, theta=-26.6613942193 -> V=1.0, theta=0.0
% INFO    : Bus 15859	: V=1.00023055088, theta=-26.6922813491 -> V=1.0, theta=0.0
% INFO    : Bus 15860	: V=1.00169970378, theta=-27.5150686338 -> V=1.0, theta=0.0
% INFO    : Bus 15861	: V=1.00166040268, theta=-27.5204383039 -> V=1.0, theta=0.0
% INFO    : Bus 15862	: V=1.00174396021, theta=-27.5095549883 -> V=1.0, theta=0.0
% INFO    : Bus 15863	: V=1.00169970378, theta=-27.5150686338 -> V=1.0, theta=0.0
% INFO    : Bus 15864	: V=1.00027365446, theta=-29.1203070553 -> V=1.0, theta=0.0
% INFO    : Bus 15865	: V=0.999996786573, theta=-29.187977053 -> V=1.0, theta=0.0
% INFO    : Bus 15866	: V=1.00046001268, theta=-29.0106316075 -> V=1.0, theta=0.0
% INFO    : Bus 15867	: V=1.00073678991, theta=-29.4443715626 -> V=1.0, theta=0.0
% INFO    : Bus 15868	: V=1.00069971283, theta=-29.4511177094 -> V=1.0, theta=0.0
% INFO    : Bus 15869	: V=1.00076425457, theta=-29.4376256924 -> V=1.0, theta=0.0
% INFO    : Bus 15870	: V=1.00073678991, theta=-29.4443715626 -> V=1.0, theta=0.0
% INFO    : Bus 15871	: V=0.998548585221, theta=-28.1268221459 -> V=1.0, theta=0.0
% INFO    : Bus 15872	: V=1.0009723834, theta=-28.8945971004 -> V=1.0, theta=0.0
% INFO    : Bus 15873	: V=0.99846710863, theta=-28.1325056846 -> V=1.0, theta=0.0
% INFO    : Bus 15874	: V=0.998670104651, theta=-28.0867151575 -> V=1.0, theta=0.0
% INFO    : Bus 15875	: V=0.998548585221, theta=-28.1268221459 -> V=1.0, theta=0.0
% INFO    : Bus 15876	: V=0.999175488877, theta=-28.3988860334 -> V=1.0, theta=0.0
% INFO    : Bus 15877	: V=0.999161112002, theta=-28.4010275251 -> V=1.0, theta=0.0
% INFO    : Bus 15878	: V=0.999188754012, theta=-28.3965427498 -> V=1.0, theta=0.0
% INFO    : Bus 15879	: V=0.998707137666, theta=-28.940386559 -> V=1.0, theta=0.0
% INFO    : Bus 15880	: V=0.998781814645, theta=-28.9708989318 -> V=1.0, theta=0.0
% INFO    : Bus 15881	: V=0.998833037945, theta=-28.9637350739 -> V=1.0, theta=0.0
% INFO    : Bus 15882	: V=0.998728217738, theta=-28.9792775123 -> V=1.0, theta=0.0
% INFO    : Bus 15883	: V=0.998781814645, theta=-28.9708989318 -> V=1.0, theta=0.0
% INFO    : Bus 15884	: V=0.99831617681, theta=-28.8299108046 -> V=1.0, theta=0.0
% INFO    : Bus 15885	: V=0.998278090714, theta=-28.8355133087 -> V=1.0, theta=0.0
% INFO    : Bus 15886	: V=0.999962630489, theta=-31.2136036297 -> V=1.0, theta=0.0
% INFO    : Bus 15887	: V=0.999951113387, theta=-31.2146162719 -> V=1.0, theta=0.0
% INFO    : Bus 15888	: V=0.998366115159, theta=-28.837894719 -> V=1.0, theta=0.0
% INFO    : Bus 15889	: V=0.99829772854, theta=-28.8441913213 -> V=1.0, theta=0.0
% INFO    : Bus 15890	: V=0.99844850139, theta=-28.8304834761 -> V=1.0, theta=0.0
% INFO    : Bus 15891	: V=1.00059335594, theta=-26.7094938264 -> V=1.0, theta=0.0
% INFO    : Bus 15892	: V=1.00104282806, theta=-26.4213748056 -> V=1.0, theta=0.0
% INFO    : Bus 15893	: V=1.0010650322, theta=-26.418421834 -> V=1.0, theta=0.0
% INFO    : Bus 15894	: V=1.00104282806, theta=-26.4213748056 -> V=1.0, theta=0.0
% INFO    : Bus 15895	: V=1.00102009473, theta=-26.4242695622 -> V=1.0, theta=0.0
% INFO    : Bus 15896	: V=1.00023723111, theta=-26.4178754194 -> V=1.0, theta=0.0
% INFO    : Bus 15897	: V=0.999329762798, theta=-28.7858266576 -> V=1.0, theta=0.0
% INFO    : Bus 15898	: V=0.999418183801, theta=-28.7782563322 -> V=1.0, theta=0.0
% INFO    : Bus 15899	: V=0.999240021356, theta=-28.7936729554 -> V=1.0, theta=0.0
% INFO    : Bus 15900	: V=0.999981848066, theta=-28.6526955572 -> V=1.0, theta=0.0
% INFO    : Bus 15901	: V=1.0000238826, theta=-28.6446368249 -> V=1.0, theta=0.0
% INFO    : Bus 15902	: V=0.999935353724, theta=-28.6613614621 -> V=1.0, theta=0.0
% INFO    : Bus 15903	: V=0.999981848066, theta=-28.6526955572 -> V=1.0, theta=0.0
% INFO    : Bus 15904	: V=1.00094776045, theta=-28.6036308042 -> V=1.0, theta=0.0
% INFO    : Bus 15905	: V=0.99897050208, theta=-28.8438089468 -> V=1.0, theta=0.0
% INFO    : Bus 15906	: V=0.998452920415, theta=-28.6859287913 -> V=1.0, theta=0.0
% INFO    : Bus 15907	: V=0.998421279645, theta=-28.6916907108 -> V=1.0, theta=0.0
% INFO    : Bus 15908	: V=0.998478960536, theta=-28.6802168217 -> V=1.0, theta=0.0
% INFO    : Bus 15909	: V=0.998203442469, theta=-28.7972306913 -> V=1.0, theta=0.0
% INFO    : Bus 15910	: V=0.998211780289, theta=-28.7013577521 -> V=1.0, theta=0.0
% INFO    : Bus 15911	: V=0.99773518982, theta=-27.4624694463 -> V=1.0, theta=0.0
% INFO    : Bus 15912	: V=1.00100634725, theta=-28.484033674 -> V=1.0, theta=0.0
% INFO    : Bus 15913	: V=0.99765019622, theta=-27.4734455187 -> V=1.0, theta=0.0
% INFO    : Bus 15914	: V=0.998122418783, theta=-27.4110753619 -> V=1.0, theta=0.0
% INFO    : Bus 15915	: V=0.99773518982, theta=-27.4624694463 -> V=1.0, theta=0.0
% INFO    : Bus 15916	: V=0.999091984691, theta=-28.444842873 -> V=1.0, theta=0.0
% INFO    : Bus 15917	: V=0.998931162397, theta=-28.4532525699 -> V=1.0, theta=0.0
% INFO    : Bus 15918	: V=0.998229878999, theta=-27.2280589368 -> V=1.0, theta=0.0
% INFO    : Bus 15919	: V=0.999583339651, theta=-28.0857931422 -> V=1.0, theta=0.0
% INFO    : Bus 15920	: V=0.99811486454, theta=-27.2454876749 -> V=1.0, theta=0.0
% INFO    : Bus 15921	: V=0.998408630709, theta=-27.1708101502 -> V=1.0, theta=0.0
% INFO    : Bus 15922	: V=0.998229878999, theta=-27.2280589368 -> V=1.0, theta=0.0
% INFO    : Bus 15923	: V=0.998229878999, theta=-27.2280589368 -> V=1.0, theta=0.0
% INFO    : Bus 15924	: V=0.998087318263, theta=-28.4241029138 -> V=1.0, theta=0.0
% INFO    : Bus 15925	: V=0.999278373095, theta=-28.5851846554 -> V=1.0, theta=0.0
% INFO    : Bus 15926	: V=0.999191469641, theta=-28.5956551652 -> V=1.0, theta=0.0
% INFO    : Bus 15927	: V=0.998871632653, theta=-28.5871509681 -> V=1.0, theta=0.0
% INFO    : Bus 15928	: V=0.996579725223, theta=-28.6000335296 -> V=1.0, theta=0.0
% INFO    : Bus 15929	: V=0.996464933033, theta=-28.6072748884 -> V=1.0, theta=0.0
% INFO    : Bus 15930	: V=0.999583278728, theta=-27.1310425543 -> V=1.0, theta=0.0
% INFO    : Bus 15931	: V=0.999264238431, theta=-27.7360991933 -> V=1.0, theta=0.0
% INFO    : Bus 15932	: V=0.999508525744, theta=-27.1387596229 -> V=1.0, theta=0.0
% INFO    : Bus 15933	: V=0.999837082503, theta=-27.1015703709 -> V=1.0, theta=0.0
% INFO    : Bus 15934	: V=0.999583278728, theta=-27.1310425543 -> V=1.0, theta=0.0
% INFO    : Bus 15935	: V=0.999583278728, theta=-27.1310425543 -> V=1.0, theta=0.0
% INFO    : Bus 15936	: V=0.998513154701, theta=-28.7466885849 -> V=1.0, theta=0.0
% INFO    : Bus 15937	: V=0.998422117222, theta=-28.7550092778 -> V=1.0, theta=0.0
% INFO    : Bus 15938	: V=1.00497248872, theta=-26.0011799544 -> V=1.0, theta=0.0
% INFO    : Bus 15939	: V=1.00499543022, theta=-25.9977037076 -> V=1.0, theta=0.0
% INFO    : Bus 15940	: V=1.0049487591, theta=-26.0044851087 -> V=1.0, theta=0.0
% INFO    : Bus 15941	: V=0.997631375754, theta=-27.6065371925 -> V=1.0, theta=0.0
% INFO    : Bus 15942	: V=0.998945824355, theta=-27.9729708647 -> V=1.0, theta=0.0
% INFO    : Bus 15943	: V=0.997505231517, theta=-28.2246749331 -> V=1.0, theta=0.0
% INFO    : Bus 15944	: V=0.997466598886, theta=-28.2285312528 -> V=1.0, theta=0.0
% INFO    : Bus 15945	: V=0.997545076667, theta=-28.2204250025 -> V=1.0, theta=0.0
% INFO    : Bus 15946	: V=0.997505231517, theta=-28.2246749331 -> V=1.0, theta=0.0
% INFO    : Bus 15947	: V=0.998655945241, theta=-28.3438256676 -> V=1.0, theta=0.0
% INFO    : Bus 15948	: V=0.998615800313, theta=-28.3476190687 -> V=1.0, theta=0.0
% INFO    : Bus 15949	: V=0.998700056014, theta=-28.3400445097 -> V=1.0, theta=0.0
% INFO    : Bus 15950	: V=0.998655945241, theta=-28.3438256676 -> V=1.0, theta=0.0
% INFO    : Bus 15951	: V=0.982500336328, theta=-8.78867471206 -> V=1.0, theta=0.0
% INFO    : Bus 15952	: V=0.982487620107, theta=-8.78938156692 -> V=1.0, theta=0.0
% INFO    : Bus 15953	: V=0.997877621563, theta=-27.4834112903 -> V=1.0, theta=0.0
% INFO    : Bus 15954	: V=0.997851209095, theta=-27.4863326164 -> V=1.0, theta=0.0
% INFO    : Bus 15955	: V=0.99790485846, theta=-27.4802716888 -> V=1.0, theta=0.0
% INFO    : Bus 15956	: V=0.998214702701, theta=-27.2711395934 -> V=1.0, theta=0.0
% INFO    : Bus 15957	: V=0.997850983588, theta=-27.8161997764 -> V=1.0, theta=0.0
% INFO    : Bus 15958	: V=1.00181592729, theta=-24.6656599456 -> V=1.0, theta=0.0
% INFO    : Bus 15959	: V=1.00180552099, theta=-24.6668984483 -> V=1.0, theta=0.0
% INFO    : Bus 15960	: V=1.00016282307, theta=-22.904021194 -> V=1.0, theta=0.0
% INFO    : Bus 15961	: V=0.99887282044, theta=-23.3536673239 -> V=1.0, theta=0.0
% INFO    : Bus 15962	: V=0.995908774235, theta=-20.966571282 -> V=1.0, theta=0.0
% INFO    : Bus 15963	: V=0.997134316242, theta=-19.9600238511 -> V=1.0, theta=0.0
% INFO    : Bus 15964	: V=1.00052296462, theta=-20.0818042043 -> V=1.0, theta=0.0
% INFO    : Bus 15965	: V=0.999502973858, theta=-20.0524108409 -> V=1.0, theta=0.0
% INFO    : Bus 15966	: V=1.00046912252, theta=-20.086468514 -> V=1.0, theta=0.0
% INFO    : Bus 15967	: V=1.00069176462, theta=-20.0827283166 -> V=1.0, theta=0.0
% INFO    : Bus 15968	: V=1.00052296462, theta=-20.0818042043 -> V=1.0, theta=0.0
% INFO    : Bus 15969	: V=1.00052296462, theta=-20.0818042043 -> V=1.0, theta=0.0
% INFO    : Bus 15970	: V=0.994626262783, theta=-18.8324105153 -> V=1.0, theta=0.0
% INFO    : Bus 15971	: V=0.999560833563, theta=-21.7583837611 -> V=1.0, theta=0.0
% INFO    : Bus 15972	: V=0.999572243299, theta=-21.7569730189 -> V=1.0, theta=0.0
% INFO    : Bus 15973	: V=0.997588005289, theta=-22.643268359 -> V=1.0, theta=0.0
% INFO    : Bus 15974	: V=1.0002735636, theta=-23.584748593 -> V=1.0, theta=0.0
% INFO    : Bus 15975	: V=0.997502031412, theta=-22.6557846299 -> V=1.0, theta=0.0
% INFO    : Bus 15976	: V=0.997672165577, theta=-22.5890739682 -> V=1.0, theta=0.0
% INFO    : Bus 15977	: V=0.997588005289, theta=-22.643268359 -> V=1.0, theta=0.0
% INFO    : Bus 15978	: V=0.997588005289, theta=-22.643268359 -> V=1.0, theta=0.0
% INFO    : Bus 15979	: V=1.00000529211, theta=-23.6354449214 -> V=1.0, theta=0.0
% INFO    : Bus 15980	: V=0.999942102258, theta=-23.6440718187 -> V=1.0, theta=0.0
% INFO    : Bus 15981	: V=1.00039093785, theta=-23.5912634884 -> V=1.0, theta=0.0
% INFO    : Bus 15982	: V=1.00033825228, theta=-23.5996905265 -> V=1.0, theta=0.0
% INFO    : Bus 15983	: V=1.00024622406, theta=-23.6564687434 -> V=1.0, theta=0.0
% INFO    : Bus 15984	: V=1.00017777246, theta=-23.6644808536 -> V=1.0, theta=0.0
% INFO    : Bus 15985	: V=1.00031390367, theta=-23.6490999504 -> V=1.0, theta=0.0
% INFO    : Bus 15986	: V=1.00024622406, theta=-23.6564687434 -> V=1.0, theta=0.0
% INFO    : Bus 15987	: V=1.0009900315, theta=-23.6610398407 -> V=1.0, theta=0.0
% INFO    : Bus 15988	: V=1.00148635909, theta=-21.4497502309 -> V=1.0, theta=0.0
% INFO    : Bus 15989	: V=1.00144195779, theta=-21.4551335415 -> V=1.0, theta=0.0
% INFO    : Bus 15990	: V=1.00041379359, theta=-23.6856346213 -> V=1.0, theta=0.0
% INFO    : Bus 15991	: V=1.00048272139, theta=-23.6774384677 -> V=1.0, theta=0.0
% INFO    : Bus 15992	: V=1.00034919959, theta=-23.6942374295 -> V=1.0, theta=0.0
% INFO    : Bus 15993	: V=1.00047529173, theta=-23.0388147002 -> V=1.0, theta=0.0
% INFO    : Bus 15994	: V=1.00055768427, theta=-23.0294490052 -> V=1.0, theta=0.0
% INFO    : Bus 15995	: V=0.999940035884, theta=-23.4368614871 -> V=1.0, theta=0.0
% INFO    : Bus 15996	: V=0.999836743087, theta=-23.4440203936 -> V=1.0, theta=0.0
% INFO    : Bus 15997	: V=1.00027510198, theta=-23.14117531 -> V=1.0, theta=0.0
% INFO    : Bus 15998	: V=1.00021651997, theta=-23.150164925 -> V=1.0, theta=0.0
% INFO    : Bus 15999	: V=1.00156250662, theta=-22.0939881816 -> V=1.0, theta=0.0
% INFO    : Bus 16000	: V=1.00120082848, theta=-21.2210443242 -> V=1.0, theta=0.0
% INFO    : Bus 16001	: V=1.00125290655, theta=-21.2154559996 -> V=1.0, theta=0.0
% INFO    : Bus 16002	: V=1.00114643749, theta=-21.2262694744 -> V=1.0, theta=0.0
% INFO    : Bus 16003	: V=1.00120082848, theta=-21.2210443242 -> V=1.0, theta=0.0
% INFO    : Bus 16004	: V=1.00090730182, theta=-21.4799350467 -> V=1.0, theta=0.0
% INFO    : Bus 16005	: V=0.999800024668, theta=-21.6253796729 -> V=1.0, theta=0.0
% INFO    : Bus 16006	: V=1.00024320169, theta=-21.5706376304 -> V=1.0, theta=0.0
% INFO    : Bus 16007	: V=1.00020439661, theta=-21.5758577636 -> V=1.0, theta=0.0
% INFO    : Bus 16008	: V=1.0034395307, theta=-20.0216744562 -> V=1.0, theta=0.0
% INFO    : Bus 16009	: V=1.0022994867, theta=-20.8529674317 -> V=1.0, theta=0.0
% INFO    : Bus 16010	: V=1.00462215477, theta=-20.5906604189 -> V=1.0, theta=0.0
% INFO    : Bus 16011	: V=1.00464146084, theta=-20.5883560289 -> V=1.0, theta=0.0
% INFO    : Bus 16012	: V=1.00462215477, theta=-20.5906604189 -> V=1.0, theta=0.0
% INFO    : Bus 16013	: V=1.00460259126, theta=-20.5928577341 -> V=1.0, theta=0.0
% INFO    : Bus 16014	: V=1.00385602026, theta=-20.612529359 -> V=1.0, theta=0.0
% INFO    : Bus 16015	: V=1.00459145271, theta=-20.4141125663 -> V=1.0, theta=0.0
% INFO    : Bus 16016	: V=1.00456125486, theta=-20.4161109201 -> V=1.0, theta=0.0
% INFO    : Bus 16017	: V=1.00765038654, theta=-19.4087299119 -> V=1.0, theta=0.0
% INFO    : Bus 16018	: V=1.00761862945, theta=-18.5266048469 -> V=1.0, theta=0.0
% INFO    : Bus 16019	: V=0.998277809824, theta=-11.1483911931 -> V=1.0, theta=0.0
% INFO    : Bus 16020	: V=0.999459670236, theta=-12.2871466061 -> V=1.0, theta=0.0
% INFO    : Bus 16021	: V=0.999904497296, theta=-12.702090696 -> V=1.0, theta=0.0
% INFO    : Bus 16022	: V=0.999956210836, theta=-12.6971425025 -> V=1.0, theta=0.0
% INFO    : Bus 16023	: V=0.999904497296, theta=-12.702090696 -> V=1.0, theta=0.0
% INFO    : Bus 16024	: V=0.999852849223, theta=-12.7075705699 -> V=1.0, theta=0.0
% INFO    : Bus 16025	: V=0.999674805173, theta=-12.0280411425 -> V=1.0, theta=0.0
% INFO    : Bus 16026	: V=1.00343961272, theta=-1.03891683524 -> V=1.0, theta=0.0
% INFO    : Bus 16027	: V=1.00348010578, theta=-2.82605323504 -> V=1.0, theta=0.0
% INFO    : Bus 16028	: V=1.00019673145, theta=-1.52568655351 -> V=1.0, theta=0.0
% INFO    : Bus 16029	: V=1.0034483442, theta=-2.82862142706 -> V=1.0, theta=0.0
% INFO    : Bus 16030	: V=1.0036855475, theta=-0.972315577758 -> V=1.0, theta=0.0
% INFO    : Bus 16031	: V=1.00328065501, theta=-2.9084968698 -> V=1.0, theta=0.0
% INFO    : Bus 16032	: V=1.00348010578, theta=-2.82605323504 -> V=1.0, theta=0.0
% INFO    : Bus 16033	: V=1.00417530204, theta=-2.81023868399 -> V=1.0, theta=0.0
% INFO    : Bus 16034	: V=0.9985481451, theta=-1.32263749589 -> V=1.0, theta=0.0
% INFO    : Bus 16035	: V=1.00416107792, theta=-2.81178201285 -> V=1.0, theta=0.0
% INFO    : Bus 16036	: V=1.00419968835, theta=-2.825182409 -> V=1.0, theta=0.0
% INFO    : Bus 16037	: V=1.00417530204, theta=-2.81023868399 -> V=1.0, theta=0.0
% INFO    : Bus 16038	: V=1.00082370535, theta=-5.93640659105 -> V=1.0, theta=0.0
% INFO    : Bus 16039	: V=1.00175557813, theta=-3.2256029415 -> V=1.0, theta=0.0
% INFO    : Bus 16040	: V=1.00080989754, theta=-5.93770726034 -> V=1.0, theta=0.0
% INFO    : Bus 16041	: V=1.00081176043, theta=-5.95268309256 -> V=1.0, theta=0.0
% INFO    : Bus 16042	: V=1.00082370535, theta=-5.93640659105 -> V=1.0, theta=0.0
% INFO    : Bus 16043	: V=1.00246020381, theta=-33.7020709688 -> V=1.0, theta=0.0
% INFO    : Bus 16044	: V=1.00212432872, theta=-33.7163683919 -> V=1.0, theta=0.0
% INFO    : Bus 16045	: V=1.00246020381, theta=-33.7020709688 -> V=1.0, theta=0.0
% INFO    : Bus 16046	: V=1.00246020381, theta=-33.7020709688 -> V=1.0, theta=0.0
% INFO    : Bus 16047	: V=0.999136519669, theta=-38.2473582789 -> V=1.0, theta=0.0
% INFO    : Bus 16048	: V=0.999074222839, theta=-38.2530760624 -> V=1.0, theta=0.0
% INFO    : Bus 16049	: V=0.999136519669, theta=-38.2473582789 -> V=1.0, theta=0.0
% INFO    : Bus 16050	: V=0.999136519669, theta=-38.2473582789 -> V=1.0, theta=0.0
% INFO    : Bus 16051	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16052	: V=1.00204560701, theta=-35.2014294293 -> V=1.0, theta=0.0
% INFO    : Bus 16053	: V=1.00043477663, theta=-36.7894025819 -> V=1.0, theta=0.0
% INFO    : Bus 16054	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16055	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16056	: V=1.00044793786, theta=-36.7684195421 -> V=1.0, theta=0.0
% INFO    : Bus 16057	: V=1.00144891301, theta=-30.7133449534 -> V=1.0, theta=0.0
% INFO    : Bus 16058	: V=1.00048222159, theta=-30.5698386562 -> V=1.0, theta=0.0
% INFO    : Bus 16059	: V=1.00123329247, theta=-30.6776601882 -> V=1.0, theta=0.0
% INFO    : Bus 16060	: V=1.00091341262, theta=-30.6266015801 -> V=1.0, theta=0.0
% INFO    : Bus 16061	: V=1.00101444316, theta=-30.6108595428 -> V=1.0, theta=0.0
% INFO    : Bus 16062	: V=1.0014096857, theta=-30.7160654047 -> V=1.0, theta=0.0
% INFO    : Bus 16063	: V=1.00149767456, theta=-30.7121000368 -> V=1.0, theta=0.0
% INFO    : Bus 16064	: V=1.00144891301, theta=-30.7133449534 -> V=1.0, theta=0.0
% INFO    : Bus 16065	: V=1.00144891301, theta=-30.7133449534 -> V=1.0, theta=0.0
% INFO    : Bus 16066	: V=1.00119387691, theta=-28.4974514572 -> V=1.0, theta=0.0
% INFO    : Bus 16067	: V=1.00124291261, theta=-28.5076865945 -> V=1.0, theta=0.0
% INFO    : Bus 16068	: V=1.00119387691, theta=-28.4974514572 -> V=1.0, theta=0.0
% INFO    : Bus 16069	: V=1.00119387691, theta=-28.4974514572 -> V=1.0, theta=0.0
% INFO    : Bus 16070	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16071	: V=1.02725940229, theta=-40.2943721208 -> V=1.0, theta=0.0
% INFO    : Bus 16072	: V=1.02192427473, theta=-40.6202190438 -> V=1.0, theta=0.0
% INFO    : Bus 16073	: V=1.02920112161, theta=-40.9993983444 -> V=1.0, theta=0.0
% INFO    : Bus 16074	: V=0.996187368735, theta=-41.1862158708 -> V=1.0, theta=0.0
% INFO    : Bus 16075	: V=0.991517131616, theta=-41.6913632645 -> V=1.0, theta=0.0
% INFO    : Bus 16076	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16077	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16078	: V=0.991594126474, theta=-41.6673160252 -> V=1.0, theta=0.0
% INFO    : Bus 16079	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16080	: V=0.983346809442, theta=-34.7903211357 -> V=1.0, theta=0.0
% INFO    : Bus 16081	: V=0.983486958296, theta=-34.4954755622 -> V=1.0, theta=0.0
% INFO    : Bus 16082	: V=1.0014989947, theta=-35.4178387796 -> V=1.0, theta=0.0
% INFO    : Bus 16083	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16084	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16085	: V=1.00151565961, theta=-35.4119983529 -> V=1.0, theta=0.0
% INFO    : Bus 16086	: V=1.00042621636, theta=-34.0936463307 -> V=1.0, theta=0.0
% INFO    : Bus 16087	: V=1.00044537894, theta=-34.0995512044 -> V=1.0, theta=0.0
% INFO    : Bus 16088	: V=1.00042621636, theta=-34.0936463307 -> V=1.0, theta=0.0
% INFO    : Bus 16089	: V=1.00042621636, theta=-34.0936463307 -> V=1.0, theta=0.0
% INFO    : Bus 16090	: V=1.00196242211, theta=-37.5843617162 -> V=1.0, theta=0.0
% INFO    : Bus 16091	: V=1.00154865589, theta=-37.6120433315 -> V=1.0, theta=0.0
% INFO    : Bus 16092	: V=1.00196242211, theta=-37.5843617162 -> V=1.0, theta=0.0
% INFO    : Bus 16093	: V=1.00196242211, theta=-37.5843617162 -> V=1.0, theta=0.0
% INFO    : Bus 16094	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16095	: V=0.998713664139, theta=-34.0909712067 -> V=1.0, theta=0.0
% INFO    : Bus 16096	: V=0.998640314306, theta=-35.2574516308 -> V=1.0, theta=0.0
% INFO    : Bus 16097	: V=0.99898134925, theta=-33.2895367783 -> V=1.0, theta=0.0
% INFO    : Bus 16098	: V=0.997996861791, theta=-34.3298176385 -> V=1.0, theta=0.0
% INFO    : Bus 16099	: V=0.998879105257, theta=-33.182505228 -> V=1.0, theta=0.0
% INFO    : Bus 16100	: V=1.00144537398, theta=-36.0309088644 -> V=1.0, theta=0.0
% INFO    : Bus 16101	: V=1.00134409885, theta=-36.2927268642 -> V=1.0, theta=0.0
% INFO    : Bus 16102	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16103	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16104	: V=1.00222800981, theta=-36.0777554779 -> V=1.0, theta=0.0
% INFO    : Bus 16105	: V=1.00559431053, theta=-16.9260030449 -> V=1.0, theta=0.0
% INFO    : Bus 16106	: V=1.00736519736, theta=-17.1935891344 -> V=1.0, theta=0.0
% INFO    : Bus 16107	: V=1.00583756335, theta=-15.5452382253 -> V=1.0, theta=0.0
% INFO    : Bus 16108	: V=1.00571276231, theta=-14.724629225 -> V=1.0, theta=0.0
% INFO    : Bus 16109	: V=1.00692549239, theta=-17.0537117592 -> V=1.0, theta=0.0
% INFO    : Bus 16110	: V=1.00559397079, theta=-16.9260377245 -> V=1.0, theta=0.0
% INFO    : Bus 16111	: V=1.00733584385, theta=-17.2365730139 -> V=1.0, theta=0.0
% INFO    : Bus 16112	: V=1.00736519736, theta=-17.1935891344 -> V=1.0, theta=0.0
% INFO    : Bus 16113	: V=1.00736519736, theta=-17.1935891344 -> V=1.0, theta=0.0
% INFO    : Bus 16114	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16115	: V=1.00196364436, theta=-28.8983608055 -> V=1.0, theta=0.0
% INFO    : Bus 16116	: V=0.998727221878, theta=-28.464934725 -> V=1.0, theta=0.0
% INFO    : Bus 16117	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16118	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16119	: V=0.998532109749, theta=-28.4812642568 -> V=1.0, theta=0.0
% INFO    : Bus 16120	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16121	: V=0.999784010469, theta=-35.8812286308 -> V=1.0, theta=0.0
% INFO    : Bus 16122	: V=1.00150063302, theta=-36.73844063 -> V=1.0, theta=0.0
% INFO    : Bus 16123	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16124	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16125	: V=1.00156105959, theta=-36.7309749532 -> V=1.0, theta=0.0
% INFO    : Bus 16126	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16127	: V=0.999531781615, theta=-35.4945639089 -> V=1.0, theta=0.0
% INFO    : Bus 16128	: V=0.999620096964, theta=-34.6879947175 -> V=1.0, theta=0.0
% INFO    : Bus 16129	: V=0.999809343656, theta=-38.3656245606 -> V=1.0, theta=0.0
% INFO    : Bus 16130	: V=1.00331891456, theta=-39.0342621603 -> V=1.0, theta=0.0
% INFO    : Bus 16131	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16132	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16133	: V=1.00403580414, theta=-38.9687669762 -> V=1.0, theta=0.0
% INFO    : Bus 16134	: V=1.00211786039, theta=-30.8746950908 -> V=1.0, theta=0.0
% INFO    : Bus 16135	: V=1.00211144176, theta=-30.8752336787 -> V=1.0, theta=0.0
% INFO    : Bus 16136	: V=1.00187277245, theta=-30.9819821891 -> V=1.0, theta=0.0
% INFO    : Bus 16137	: V=1.00211786039, theta=-30.8746950908 -> V=1.0, theta=0.0
% INFO    : Bus 16138	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16139	: V=1.00111002189, theta=-23.5811298281 -> V=1.0, theta=0.0
% INFO    : Bus 16140	: V=1.0007968657, theta=-23.3706466431 -> V=1.0, theta=0.0
% INFO    : Bus 16141	: V=1.00260891538, theta=-23.6626059017 -> V=1.0, theta=0.0
% INFO    : Bus 16142	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16143	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16144	: V=1.00249299218, theta=-23.6403273952 -> V=1.0, theta=0.0
% INFO    : Bus 16145	: V=1.00099643316, theta=-28.6020119347 -> V=1.0, theta=0.0
% INFO    : Bus 16146	: V=1.00100034835, theta=-28.6035318539 -> V=1.0, theta=0.0
% INFO    : Bus 16147	: V=1.00099643316, theta=-28.6020119347 -> V=1.0, theta=0.0
% INFO    : Bus 16148	: V=1.00099643316, theta=-28.6020119347 -> V=1.0, theta=0.0
% INFO    : Bus 16149	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16150	: V=1.00836034287, theta=-36.3858155745 -> V=1.0, theta=0.0
% INFO    : Bus 16151	: V=1.00033778378, theta=-37.1375173618 -> V=1.0, theta=0.0
% INFO    : Bus 16152	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16153	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16154	: V=1.0003108835, theta=-37.1282803623 -> V=1.0, theta=0.0
% INFO    : Bus 16155	: V=0.999629913047, theta=-19.6426552138 -> V=1.0, theta=0.0
% INFO    : Bus 16156	: V=1.00198989621, theta=-20.7864737279 -> V=1.0, theta=0.0
% INFO    : Bus 16157	: V=0.998003202622, theta=-19.5249709558 -> V=1.0, theta=0.0
% INFO    : Bus 16158	: V=0.997897062, theta=-19.2591817249 -> V=1.0, theta=0.0
% INFO    : Bus 16159	: V=0.999604575836, theta=-19.6448728497 -> V=1.0, theta=0.0
% INFO    : Bus 16160	: V=0.999821701748, theta=-19.6094126685 -> V=1.0, theta=0.0
% INFO    : Bus 16161	: V=0.999629913047, theta=-19.6426552138 -> V=1.0, theta=0.0
% INFO    : Bus 16162	: V=0.999629913047, theta=-19.6426552138 -> V=1.0, theta=0.0
% INFO    : Bus 16163	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16164	: V=0.983186229525, theta=-22.263552866 -> V=1.0, theta=0.0
% INFO    : Bus 16165	: V=1.00121061458, theta=-23.4937284237 -> V=1.0, theta=0.0
% INFO    : Bus 16166	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16167	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16168	: V=1.00123190782, theta=-23.4874849515 -> V=1.0, theta=0.0
% INFO    : Bus 16169	: V=1.00167516304, theta=-22.5719023946 -> V=1.0, theta=0.0
% INFO    : Bus 16170	: V=1.00234288095, theta=-22.657145302 -> V=1.0, theta=0.0
% INFO    : Bus 16171	: V=1.00167411277, theta=-22.5720109102 -> V=1.0, theta=0.0
% INFO    : Bus 16172	: V=1.00162889086, theta=-22.5758883431 -> V=1.0, theta=0.0
% INFO    : Bus 16173	: V=1.00167516304, theta=-22.5719023946 -> V=1.0, theta=0.0
% INFO    : Bus 16174	: V=1.00167516304, theta=-22.5719023946 -> V=1.0, theta=0.0
% INFO    : Bus 16175	: V=0.996382263468, theta=-40.7136536857 -> V=1.0, theta=0.0
% INFO    : Bus 16176	: V=1.00244945892, theta=-40.0701916251 -> V=1.0, theta=0.0
% INFO    : Bus 16177	: V=0.999510101256, theta=-40.3890181393 -> V=1.0, theta=0.0
% INFO    : Bus 16178	: V=0.996318702493, theta=-40.7231164446 -> V=1.0, theta=0.0
% INFO    : Bus 16179	: V=0.996375778144, theta=-40.7086997464 -> V=1.0, theta=0.0
% INFO    : Bus 16180	: V=0.996382263468, theta=-40.7136536857 -> V=1.0, theta=0.0
% INFO    : Bus 16181	: V=0.996382263468, theta=-40.7136536857 -> V=1.0, theta=0.0
% INFO    : Bus 16182	: V=1.00127337087, theta=-28.7823348748 -> V=1.0, theta=0.0
% INFO    : Bus 16183	: V=0.99772033441, theta=-28.5351980781 -> V=1.0, theta=0.0
% INFO    : Bus 16184	: V=1.00130939015, theta=-28.7853987363 -> V=1.0, theta=0.0
% INFO    : Bus 16185	: V=1.00127337087, theta=-28.7823348748 -> V=1.0, theta=0.0
% INFO    : Bus 16186	: V=1.00127188514, theta=-28.7825828371 -> V=1.0, theta=0.0
% INFO    : Bus 16187	: V=1.00127337087, theta=-28.7823348748 -> V=1.0, theta=0.0
% INFO    : Bus 16188	: V=1.00123394417, theta=-28.5660398158 -> V=1.0, theta=0.0
% INFO    : Bus 16189	: V=1.00124095697, theta=-28.5672660221 -> V=1.0, theta=0.0
% INFO    : Bus 16190	: V=1.00123394417, theta=-28.5660398158 -> V=1.0, theta=0.0
% INFO    : Bus 16191	: V=1.00123394417, theta=-28.5660398158 -> V=1.0, theta=0.0
% INFO    : Bus 16192	: V=1.00030930779, theta=-25.5031894929 -> V=1.0, theta=0.0
% INFO    : Bus 16193	: V=1.00031825429, theta=-25.5034225013 -> V=1.0, theta=0.0
% INFO    : Bus 16194	: V=1.0002920539, theta=-25.5054647721 -> V=1.0, theta=0.0
% INFO    : Bus 16195	: V=1.00030930779, theta=-25.5031894929 -> V=1.0, theta=0.0
% INFO    : Bus 16196	: V=0.994594643825, theta=-22.7647953677 -> V=1.0, theta=0.0
% INFO    : Bus 16197	: V=0.983026638513, theta=-21.0621363328 -> V=1.0, theta=0.0
% INFO    : Bus 16198	: V=0.994585429843, theta=-22.7660525181 -> V=1.0, theta=0.0
% INFO    : Bus 16199	: V=0.994565215381, theta=-22.7739580241 -> V=1.0, theta=0.0
% INFO    : Bus 16200	: V=0.994594643825, theta=-22.7647953677 -> V=1.0, theta=0.0
% INFO    : Bus 16201	: V=0.994594643825, theta=-22.7647953677 -> V=1.0, theta=0.0
% INFO    : Bus 16202	: V=1.00209504226, theta=-28.5241217409 -> V=1.0, theta=0.0
% INFO    : Bus 16203	: V=1.00279719282, theta=-29.344082462 -> V=1.0, theta=0.0
% INFO    : Bus 16204	: V=1.00207405527, theta=-28.5259356253 -> V=1.0, theta=0.0
% INFO    : Bus 16205	: V=1.00220082385, theta=-28.4997820748 -> V=1.0, theta=0.0
% INFO    : Bus 16206	: V=1.00209504226, theta=-28.5241217409 -> V=1.0, theta=0.0
% INFO    : Bus 16207	: V=1.00209504226, theta=-28.5241217409 -> V=1.0, theta=0.0
% INFO    : Bus 16208	: V=1.00118851666, theta=-28.8373566534 -> V=1.0, theta=0.0
% INFO    : Bus 16209	: V=1.00124551746, theta=-28.841198391 -> V=1.0, theta=0.0
% INFO    : Bus 16210	: V=1.00118464667, theta=-28.8376761531 -> V=1.0, theta=0.0
% INFO    : Bus 16211	: V=1.00118851666, theta=-28.8373566534 -> V=1.0, theta=0.0
% INFO    : Bus 16212	: V=1.00076971344, theta=-36.669492081 -> V=1.0, theta=0.0
% INFO    : Bus 16213	: V=1.00076270192, theta=-36.6703801224 -> V=1.0, theta=0.0
% INFO    : Bus 16214	: V=1.00069946424, theta=-36.6780104457 -> V=1.0, theta=0.0
% INFO    : Bus 16215	: V=1.0005821778, theta=-36.6609621671 -> V=1.0, theta=0.0
% INFO    : Bus 16216	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16217	: V=1.00321482566, theta=-20.8561367483 -> V=1.0, theta=0.0
% INFO    : Bus 16218	: V=1.00264109168, theta=-20.2317658773 -> V=1.0, theta=0.0
% INFO    : Bus 16219	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16220	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16221	: V=1.00257116313, theta=-20.2604734603 -> V=1.0, theta=0.0
% INFO    : Bus 16222	: V=0.995803438566, theta=-24.0418763049 -> V=1.0, theta=0.0
% INFO    : Bus 16223	: V=0.99882422696, theta=-26.0846368922 -> V=1.0, theta=0.0
% INFO    : Bus 16224	: V=1.00143051127, theta=-28.3264991846 -> V=1.0, theta=0.0
% INFO    : Bus 16225	: V=0.987096923509, theta=-23.791610546 -> V=1.0, theta=0.0
% INFO    : Bus 16226	: V=1.00299656351, theta=-23.8402577503 -> V=1.0, theta=0.0
% INFO    : Bus 16227	: V=0.998812802478, theta=-26.0855651648 -> V=1.0, theta=0.0
% INFO    : Bus 16228	: V=0.995803438566, theta=-24.0418763049 -> V=1.0, theta=0.0
% INFO    : Bus 16229	: V=0.998620890248, theta=-26.3253683451 -> V=1.0, theta=0.0
% INFO    : Bus 16230	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16231	: V=1.00579327568, theta=-19.3197934194 -> V=1.0, theta=0.0
% INFO    : Bus 16232	: V=1.00606255524, theta=-19.2816718946 -> V=1.0, theta=0.0
% INFO    : Bus 16233	: V=1.00611765198, theta=-19.3659141915 -> V=1.0, theta=0.0
% INFO    : Bus 16234	: V=1.00658262737, theta=-19.4577551691 -> V=1.0, theta=0.0
% INFO    : Bus 16235	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16236	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16237	: V=1.00657975919, theta=-19.455780434 -> V=1.0, theta=0.0
% INFO    : Bus 16238	: V=1.00071525041, theta=-24.2107220221 -> V=1.0, theta=0.0
% INFO    : Bus 16239	: V=1.00004192651, theta=-24.332013065 -> V=1.0, theta=0.0
% INFO    : Bus 16240	: V=1.00076850013, theta=-24.2062737798 -> V=1.0, theta=0.0
% INFO    : Bus 16241	: V=1.00069999145, theta=-24.2117447613 -> V=1.0, theta=0.0
% INFO    : Bus 16242	: V=1.00071525041, theta=-24.2107220221 -> V=1.0, theta=0.0
% INFO    : Bus 16243	: V=1.00071525041, theta=-24.2107220221 -> V=1.0, theta=0.0
% INFO    : Bus 16244	: V=1.00070184069, theta=-29.2096994828 -> V=1.0, theta=0.0
% INFO    : Bus 16245	: V=1.00069614096, theta=-29.2104408328 -> V=1.0, theta=0.0
% INFO    : Bus 16246	: V=1.00078292478, theta=-29.2107548919 -> V=1.0, theta=0.0
% INFO    : Bus 16247	: V=1.00070184069, theta=-29.2096994828 -> V=1.0, theta=0.0
% INFO    : Bus 16248	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16249	: V=1.00041850782, theta=-22.9529565365 -> V=1.0, theta=0.0
% INFO    : Bus 16250	: V=0.980834574631, theta=-21.9852815418 -> V=1.0, theta=0.0
% INFO    : Bus 16251	: V=0.99922195373, theta=-22.0465376044 -> V=1.0, theta=0.0
% INFO    : Bus 16252	: V=0.980794559762, theta=-22.1736336543 -> V=1.0, theta=0.0
% INFO    : Bus 16253	: V=0.999472169524, theta=-22.2798931764 -> V=1.0, theta=0.0
% INFO    : Bus 16254	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16255	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16256	: V=0.99915753598, theta=-22.2758498199 -> V=1.0, theta=0.0
% INFO    : Bus 16257	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16258	: V=0.995377346651, theta=-30.160299073 -> V=1.0, theta=0.0
% INFO    : Bus 16259	: V=1.00128298205, theta=-30.6600236425 -> V=1.0, theta=0.0
% INFO    : Bus 16260	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16261	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16262	: V=1.00129439812, theta=-30.6569995353 -> V=1.0, theta=0.0
% INFO    : Bus 16263	: V=1.00175589637, theta=-14.9000302206 -> V=1.0, theta=0.0
% INFO    : Bus 16264	: V=1.00179922641, theta=-14.8080708585 -> V=1.0, theta=0.0
% INFO    : Bus 16265	: V=1.00180382611, theta=-14.8209669006 -> V=1.0, theta=0.0
% INFO    : Bus 16266	: V=1.00175491838, theta=-14.9001673367 -> V=1.0, theta=0.0
% INFO    : Bus 16267	: V=1.00175210075, theta=-14.9009145783 -> V=1.0, theta=0.0
% INFO    : Bus 16268	: V=1.00175589637, theta=-14.9000302206 -> V=1.0, theta=0.0
% INFO    : Bus 16269	: V=1.00175589637, theta=-14.9000302206 -> V=1.0, theta=0.0
% INFO    : Bus 16270	: V=1.00072635352, theta=-28.6233483254 -> V=1.0, theta=0.0
% INFO    : Bus 16271	: V=1.00061098698, theta=-28.6359252716 -> V=1.0, theta=0.0
% INFO    : Bus 16272	: V=1.00082807174, theta=-28.613742241 -> V=1.0, theta=0.0
% INFO    : Bus 16273	: V=1.00072635352, theta=-28.6233483254 -> V=1.0, theta=0.0
% INFO    : Bus 16274	: V=1.00027983392, theta=-24.5073667108 -> V=1.0, theta=0.0
% INFO    : Bus 16275	: V=1.00028112754, theta=-24.5096912089 -> V=1.0, theta=0.0
% INFO    : Bus 16276	: V=1.00027983392, theta=-24.5073667108 -> V=1.0, theta=0.0
% INFO    : Bus 16277	: V=1.00027983392, theta=-24.5073667108 -> V=1.0, theta=0.0
% INFO    : Bus 16278	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16279	: V=0.997976927644, theta=-28.8245633395 -> V=1.0, theta=0.0
% INFO    : Bus 16280	: V=1.00122609359, theta=-28.9733157803 -> V=1.0, theta=0.0
% INFO    : Bus 16281	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16282	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16283	: V=1.001211375, theta=-28.972376392 -> V=1.0, theta=0.0
% INFO    : Bus 16284	: V=1.00608374755, theta=-19.833894626 -> V=1.0, theta=0.0
% INFO    : Bus 16285	: V=1.00608364656, theta=-19.8351719573 -> V=1.0, theta=0.0
% INFO    : Bus 16286	: V=1.00608374755, theta=-19.833894626 -> V=1.0, theta=0.0
% INFO    : Bus 16287	: V=1.00608374755, theta=-19.833894626 -> V=1.0, theta=0.0
% INFO    : Bus 16288	: V=1.00093521139, theta=-36.407394542 -> V=1.0, theta=0.0
% INFO    : Bus 16289	: V=1.00091196638, theta=-36.412870501 -> V=1.0, theta=0.0
% INFO    : Bus 16290	: V=1.00093521139, theta=-36.407394542 -> V=1.0, theta=0.0
% INFO    : Bus 16291	: V=1.00093521139, theta=-36.407394542 -> V=1.0, theta=0.0
% INFO    : Bus 16292	: V=1.0010339427, theta=-36.5370405775 -> V=1.0, theta=0.0
% INFO    : Bus 16293	: V=1.00104651899, theta=-36.54000507 -> V=1.0, theta=0.0
% INFO    : Bus 16294	: V=1.0010339427, theta=-36.5370405775 -> V=1.0, theta=0.0
% INFO    : Bus 16295	: V=1.0010339427, theta=-36.5370405775 -> V=1.0, theta=0.0
% INFO    : Bus 16296	: V=0.998871606222, theta=-38.0507165053 -> V=1.0, theta=0.0
% INFO    : Bus 16297	: V=1.00233928429, theta=-34.9571638197 -> V=1.0, theta=0.0
% INFO    : Bus 16298	: V=1.00212160753, theta=-34.6361033926 -> V=1.0, theta=0.0
% INFO    : Bus 16299	: V=1.00345573281, theta=-35.9662256498 -> V=1.0, theta=0.0
% INFO    : Bus 16300	: V=1.00154902055, theta=-33.3572887967 -> V=1.0, theta=0.0
% INFO    : Bus 16301	: V=0.998717011051, theta=-38.0635155747 -> V=1.0, theta=0.0
% INFO    : Bus 16302	: V=0.998505024114, theta=-38.1609512142 -> V=1.0, theta=0.0
% INFO    : Bus 16303	: V=0.998871606222, theta=-38.0507165053 -> V=1.0, theta=0.0
% INFO    : Bus 16304	: V=0.998871606222, theta=-38.0507165053 -> V=1.0, theta=0.0
% INFO    : Bus 16305	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16306	: V=1.00638072966, theta=-28.8539878865 -> V=1.0, theta=0.0
% INFO    : Bus 16307	: V=1.00545288413, theta=-29.6465669359 -> V=1.0, theta=0.0
% INFO    : Bus 16308	: V=0.982364956826, theta=-23.6122100016 -> V=1.0, theta=0.0
% INFO    : Bus 16309	: V=0.977895348059, theta=-23.286422944 -> V=1.0, theta=0.0
% INFO    : Bus 16310	: V=0.978238842017, theta=-23.4421365805 -> V=1.0, theta=0.0
% INFO    : Bus 16311	: V=0.98071949959, theta=-23.4160992584 -> V=1.0, theta=0.0
% INFO    : Bus 16312	: V=1.0105597256, theta=-23.3373593023 -> V=1.0, theta=0.0
% INFO    : Bus 16313	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16314	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16315	: V=1.01228770411, theta=-23.6905627078 -> V=1.0, theta=0.0
% INFO    : Bus 16316	: V=0.999244261495, theta=-21.0004972117 -> V=1.0, theta=0.0
% INFO    : Bus 16317	: V=1.0015440565, theta=-22.3603182493 -> V=1.0, theta=0.0
% INFO    : Bus 16318	: V=1.00207047223, theta=-22.9025457237 -> V=1.0, theta=0.0
% INFO    : Bus 16319	: V=0.999298906442, theta=-20.7351384693 -> V=1.0, theta=0.0
% INFO    : Bus 16320	: V=0.99926299823, theta=-20.9072448852 -> V=1.0, theta=0.0
% INFO    : Bus 16321	: V=1.00133882769, theta=-22.5384444708 -> V=1.0, theta=0.0
% INFO    : Bus 16322	: V=1.0015440565, theta=-22.3603182493 -> V=1.0, theta=0.0
% INFO    : Bus 16323	: V=1.00158840628, theta=-20.8589600406 -> V=1.0, theta=0.0
% INFO    : Bus 16324	: V=0.999244261495, theta=-21.0004972117 -> V=1.0, theta=0.0
% INFO    : Bus 16325	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16326	: V=0.970907940574, theta=-32.0317854565 -> V=1.0, theta=0.0
% INFO    : Bus 16327	: V=0.970866845097, theta=-32.1189894783 -> V=1.0, theta=0.0
% INFO    : Bus 16328	: V=0.970946764985, theta=-31.9455716724 -> V=1.0, theta=0.0
% INFO    : Bus 16329	: V=0.970907179263, theta=-32.0281407341 -> V=1.0, theta=0.0
% INFO    : Bus 16330	: V=0.970819009245, theta=-32.2506562544 -> V=1.0, theta=0.0
% INFO    : Bus 16331	: V=0.97100312243, theta=-31.9698328951 -> V=1.0, theta=0.0
% INFO    : Bus 16332	: V=0.971125080603, theta=-30.7665108907 -> V=1.0, theta=0.0
% INFO    : Bus 16333	: V=0.970995932421, theta=-31.8943654741 -> V=1.0, theta=0.0
% INFO    : Bus 16334	: V=0.970902691503, theta=-32.1035132408 -> V=1.0, theta=0.0
% INFO    : Bus 16335	: V=0.97102338841, theta=-31.781902767 -> V=1.0, theta=0.0
% INFO    : Bus 16336	: V=1.00100453398, theta=-32.5013023842 -> V=1.0, theta=0.0
% INFO    : Bus 16337	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16338	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16339	: V=1.00103608144, theta=-32.494134666 -> V=1.0, theta=0.0
% INFO    : Bus 16340	: V=0.998486226637, theta=-38.9819091011 -> V=1.0, theta=0.0
% INFO    : Bus 16341	: V=0.998063655818, theta=-39.0094301114 -> V=1.0, theta=0.0
% INFO    : Bus 16342	: V=0.998486226637, theta=-38.9819091011 -> V=1.0, theta=0.0
% INFO    : Bus 16343	: V=0.998486226637, theta=-38.9819091011 -> V=1.0, theta=0.0
% INFO    : Bus 16344	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16345	: V=1.00201955938, theta=-32.7463084445 -> V=1.0, theta=0.0
% INFO    : Bus 16346	: V=1.00088156455, theta=-34.9348413518 -> V=1.0, theta=0.0
% INFO    : Bus 16347	: V=0.999149818876, theta=-35.2474199072 -> V=1.0, theta=0.0
% INFO    : Bus 16348	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16349	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16350	: V=0.999232719315, theta=-35.2248831212 -> V=1.0, theta=0.0
% INFO    : Bus 16351	: V=1.00171693018, theta=-29.0426489397 -> V=1.0, theta=0.0
% INFO    : Bus 16352	: V=1.00173360673, theta=-29.0459564023 -> V=1.0, theta=0.0
% INFO    : Bus 16353	: V=1.00171693018, theta=-29.0426489397 -> V=1.0, theta=0.0
% INFO    : Bus 16354	: V=1.00171693018, theta=-29.0426489397 -> V=1.0, theta=0.0
% INFO    : Bus 16355	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16356	: V=1.00149184275, theta=-35.6645882671 -> V=1.0, theta=0.0
% INFO    : Bus 16357	: V=1.00190249699, theta=-38.8300101465 -> V=1.0, theta=0.0
% INFO    : Bus 16358	: V=1.00242508043, theta=-39.1549534536 -> V=1.0, theta=0.0
% INFO    : Bus 16359	: V=1.00269052082, theta=-39.5758328222 -> V=1.0, theta=0.0
% INFO    : Bus 16360	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16361	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16362	: V=1.00297338799, theta=-39.5379630838 -> V=1.0, theta=0.0
% INFO    : Bus 16363	: V=1.00096216693, theta=-28.5697079082 -> V=1.0, theta=0.0
% INFO    : Bus 16364	: V=1.00096966205, theta=-28.570409102 -> V=1.0, theta=0.0
% INFO    : Bus 16365	: V=1.00096216693, theta=-28.5697079082 -> V=1.0, theta=0.0
% INFO    : Bus 16366	: V=1.00096216693, theta=-28.5697079082 -> V=1.0, theta=0.0
% INFO    : Bus 16367	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16368	: V=1.00121722371, theta=-37.2703889935 -> V=1.0, theta=0.0
% INFO    : Bus 16369	: V=1.00037420766, theta=-37.6832875956 -> V=1.0, theta=0.0
% INFO    : Bus 16370	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16371	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16372	: V=1.00038914928, theta=-37.6802810235 -> V=1.0, theta=0.0
% INFO    : Bus 16373	: V=1.00392360603, theta=-32.1145966636 -> V=1.0, theta=0.0
% INFO    : Bus 16374	: V=1.00391441141, theta=-32.1208446939 -> V=1.0, theta=0.0
% INFO    : Bus 16375	: V=1.00392360603, theta=-32.1145966636 -> V=1.0, theta=0.0
% INFO    : Bus 16376	: V=1.00392360603, theta=-32.1145966636 -> V=1.0, theta=0.0
% INFO    : Bus 16377	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16378	: V=1.00443161036, theta=-36.6687816108 -> V=1.0, theta=0.0
% INFO    : Bus 16379	: V=1.00411611998, theta=-37.7466902891 -> V=1.0, theta=0.0
% INFO    : Bus 16380	: V=1.00409409106, theta=-38.4259763015 -> V=1.0, theta=0.0
% INFO    : Bus 16381	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16382	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16383	: V=1.00416928446, theta=-38.4061668774 -> V=1.0, theta=0.0
% INFO    : Bus 16384	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16385	: V=0.976127014617, theta=-21.9910886709 -> V=1.0, theta=0.0
% INFO    : Bus 16386	: V=0.999806780226, theta=-22.70285607 -> V=1.0, theta=0.0
% INFO    : Bus 16387	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16388	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16389	: V=0.999877401623, theta=-22.6980342546 -> V=1.0, theta=0.0
% INFO    : Bus 16390	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16391	: V=1.01242007295, theta=-36.7771628012 -> V=1.0, theta=0.0
% INFO    : Bus 16392	: V=1.00617468353, theta=-39.145183585 -> V=1.0, theta=0.0
% INFO    : Bus 16393	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16394	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16395	: V=1.00638862931, theta=-39.1058489387 -> V=1.0, theta=0.0
% INFO    : Bus 16396	: V=1.00119221614, theta=-29.2925824885 -> V=1.0, theta=0.0
% INFO    : Bus 16397	: V=1.00118627485, theta=-29.2938346662 -> V=1.0, theta=0.0
% INFO    : Bus 16398	: V=1.00119221614, theta=-29.2925824885 -> V=1.0, theta=0.0
% INFO    : Bus 16399	: V=1.00119221614, theta=-29.2925824885 -> V=1.0, theta=0.0
% INFO    : Bus 16400	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16401	: V=0.996342761508, theta=-20.4760014573 -> V=1.0, theta=0.0
% INFO    : Bus 16402	: V=1.00010229472, theta=-21.5716139404 -> V=1.0, theta=0.0
% INFO    : Bus 16403	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16404	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16405	: V=1.00009831747, theta=-21.564790194 -> V=1.0, theta=0.0
% INFO    : Bus 16406	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16407	: V=0.999850033329, theta=-33.6235859612 -> V=1.0, theta=0.0
% INFO    : Bus 16408	: V=0.999782995096, theta=-33.8447876575 -> V=1.0, theta=0.0
% INFO    : Bus 16409	: V=0.999854641155, theta=-33.4373214991 -> V=1.0, theta=0.0
% INFO    : Bus 16410	: V=1.00100687083, theta=-33.9839706649 -> V=1.0, theta=0.0
% INFO    : Bus 16411	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16412	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16413	: V=1.00108346001, theta=-33.9770253089 -> V=1.0, theta=0.0
% INFO    : Bus 16414	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16415	: V=1.00527544641, theta=-27.0931786971 -> V=1.0, theta=0.0
% INFO    : Bus 16416	: V=1.00512048887, theta=-27.4040800839 -> V=1.0, theta=0.0
% INFO    : Bus 16417	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16418	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16419	: V=1.00512646692, theta=-27.4023071259 -> V=1.0, theta=0.0
% INFO    : Bus 16420	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16421	: V=0.99960488337, theta=-29.0897276132 -> V=1.0, theta=0.0
% INFO    : Bus 16422	: V=1.00020304947, theta=-29.031558214 -> V=1.0, theta=0.0
% INFO    : Bus 16423	: V=1.00480311677, theta=-28.9867768659 -> V=1.0, theta=0.0
% INFO    : Bus 16424	: V=0.999831664805, theta=-28.8333777412 -> V=1.0, theta=0.0
% INFO    : Bus 16425	: V=0.998683119579, theta=-29.1106765875 -> V=1.0, theta=0.0
% INFO    : Bus 16426	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16427	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16428	: V=0.998802787379, theta=-29.1075481681 -> V=1.0, theta=0.0
% INFO    : Bus 16429	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16430	: V=1.00046075232, theta=-33.1479139937 -> V=1.0, theta=0.0
% INFO    : Bus 16431	: V=1.00066761175, theta=-32.7216802154 -> V=1.0, theta=0.0
% INFO    : Bus 16432	: V=1.00053202708, theta=-33.3032729822 -> V=1.0, theta=0.0
% INFO    : Bus 16433	: V=1.00000441617, theta=-34.3273167474 -> V=1.0, theta=0.0
% INFO    : Bus 16434	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16435	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16436	: V=1.00014201584, theta=-34.3014872927 -> V=1.0, theta=0.0
% INFO    : Bus 16437	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16438	: V=1.00203796134, theta=-16.6697525995 -> V=1.0, theta=0.0
% INFO    : Bus 16439	: V=0.973198064367, theta=-16.5653290853 -> V=1.0, theta=0.0
% INFO    : Bus 16440	: V=1.00354405287, theta=-16.4540781333 -> V=1.0, theta=0.0
% INFO    : Bus 16441	: V=0.973246386215, theta=-16.4549182666 -> V=1.0, theta=0.0
% INFO    : Bus 16442	: V=1.00246373768, theta=-13.5637860263 -> V=1.0, theta=0.0
% INFO    : Bus 16443	: V=1.00294252708, theta=-17.7065451788 -> V=1.0, theta=0.0
% INFO    : Bus 16444	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16445	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16446	: V=1.00347311486, theta=-17.5819095294 -> V=1.0, theta=0.0
% INFO    : Bus 16447	: V=0.997088093907, theta=-40.6556693392 -> V=1.0, theta=0.0
% INFO    : Bus 16448	: V=0.997036492619, theta=-40.6595313406 -> V=1.0, theta=0.0
% INFO    : Bus 16449	: V=0.997088093907, theta=-40.6556693392 -> V=1.0, theta=0.0
% INFO    : Bus 16450	: V=0.997088093907, theta=-40.6556693392 -> V=1.0, theta=0.0
% INFO    : Bus 16451	: V=1.00067379862, theta=-30.6845946282 -> V=1.0, theta=0.0
% INFO    : Bus 16452	: V=1.00066909178, theta=-30.6857228468 -> V=1.0, theta=0.0
% INFO    : Bus 16453	: V=1.00067379862, theta=-30.6845946282 -> V=1.0, theta=0.0
% INFO    : Bus 16454	: V=1.00067379862, theta=-30.6845946282 -> V=1.0, theta=0.0
% INFO    : Bus 16455	: V=1.00476150578, theta=-29.2835189331 -> V=1.0, theta=0.0
% INFO    : Bus 16456	: V=1.00475215496, theta=-29.2856735773 -> V=1.0, theta=0.0
% INFO    : Bus 16457	: V=1.00476150578, theta=-29.2835189331 -> V=1.0, theta=0.0
% INFO    : Bus 16458	: V=1.00476150578, theta=-29.2835189331 -> V=1.0, theta=0.0
% INFO    : Bus 16459	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16460	: V=0.977237502643, theta=-38.5245665709 -> V=1.0, theta=0.0
% INFO    : Bus 16461	: V=0.99648803414, theta=-39.2321209905 -> V=1.0, theta=0.0
% INFO    : Bus 16462	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16463	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16464	: V=0.996529988784, theta=-39.2285783997 -> V=1.0, theta=0.0
% INFO    : Bus 16465	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16466	: V=0.99761863225, theta=-27.9785402166 -> V=1.0, theta=0.0
% INFO    : Bus 16467	: V=1.00134278235, theta=-28.8388392076 -> V=1.0, theta=0.0
% INFO    : Bus 16468	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16469	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16470	: V=1.00133558403, theta=-28.8329555138 -> V=1.0, theta=0.0
% INFO    : Bus 16471	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16472	: V=1.00153684168, theta=-31.2757958579 -> V=1.0, theta=0.0
% INFO    : Bus 16473	: V=1.00124108891, theta=-30.4891660916 -> V=1.0, theta=0.0
% INFO    : Bus 16474	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16475	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16476	: V=1.00108490007, theta=-30.511761984 -> V=1.0, theta=0.0
% INFO    : Bus 16477	: V=0.999764747231, theta=-29.0832495644 -> V=1.0, theta=0.0
% INFO    : Bus 16478	: V=0.999791378816, theta=-29.089728656 -> V=1.0, theta=0.0
% INFO    : Bus 16479	: V=0.999764747231, theta=-29.0832495644 -> V=1.0, theta=0.0
% INFO    : Bus 16480	: V=0.999764747231, theta=-29.0832495644 -> V=1.0, theta=0.0
% INFO    : Bus 16481	: V=0.996612957022, theta=-12.5204313007 -> V=1.0, theta=0.0
% INFO    : Bus 16482	: V=0.999816889475, theta=-13.4006675545 -> V=1.0, theta=0.0
% INFO    : Bus 16483	: V=1.00198524975, theta=-14.2753860259 -> V=1.0, theta=0.0
% INFO    : Bus 16484	: V=0.996638872958, theta=-12.3962086287 -> V=1.0, theta=0.0
% INFO    : Bus 16485	: V=0.996675796396, theta=-12.0561147849 -> V=1.0, theta=0.0
% INFO    : Bus 16486	: V=0.998065383231, theta=-12.4587559344 -> V=1.0, theta=0.0
% INFO    : Bus 16487	: V=0.999904139654, theta=-13.4825206317 -> V=1.0, theta=0.0
% INFO    : Bus 16488	: V=0.996612957022, theta=-12.5204313007 -> V=1.0, theta=0.0
% INFO    : Bus 16489	: V=0.996612957022, theta=-12.5204313007 -> V=1.0, theta=0.0
% INFO    : Bus 16490	: V=0.994123261249, theta=-26.0212314792 -> V=1.0, theta=0.0
% INFO    : Bus 16491	: V=0.999034378635, theta=-27.7705799841 -> V=1.0, theta=0.0
% INFO    : Bus 16492	: V=1.00126579066, theta=-28.6615745272 -> V=1.0, theta=0.0
% INFO    : Bus 16493	: V=0.999080744536, theta=-25.8127599306 -> V=1.0, theta=0.0
% INFO    : Bus 16494	: V=0.999348064218, theta=-25.8619822006 -> V=1.0, theta=0.0
% INFO    : Bus 16495	: V=0.999338165503, theta=-25.8336508523 -> V=1.0, theta=0.0
% INFO    : Bus 16496	: V=0.99876082758, theta=-25.8325141807 -> V=1.0, theta=0.0
% INFO    : Bus 16497	: V=0.999557242051, theta=-25.821218121 -> V=1.0, theta=0.0
% INFO    : Bus 16498	: V=0.999525584941, theta=-25.9081786249 -> V=1.0, theta=0.0
% INFO    : Bus 16499	: V=0.999465946662, theta=-25.9348646394 -> V=1.0, theta=0.0
% INFO    : Bus 16500	: V=0.998891599764, theta=-28.0300834632 -> V=1.0, theta=0.0
% INFO    : Bus 16501	: V=0.999034378635, theta=-27.7705799841 -> V=1.0, theta=0.0
% INFO    : Bus 16502	: V=0.999034378635, theta=-27.7705799841 -> V=1.0, theta=0.0
% INFO    : Bus 16503	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16504	: V=1.00232624526, theta=-20.3551526503 -> V=1.0, theta=0.0
% INFO    : Bus 16505	: V=1.00195927099, theta=-20.8378911335 -> V=1.0, theta=0.0
% INFO    : Bus 16506	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16507	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16508	: V=1.0019713612, theta=-20.8344961988 -> V=1.0, theta=0.0
% INFO    : Bus 16509	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16510	: V=1.00119209519, theta=-22.8214695032 -> V=1.0, theta=0.0
% INFO    : Bus 16511	: V=1.00092170072, theta=-23.2968425764 -> V=1.0, theta=0.0
% INFO    : Bus 16512	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16513	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16514	: V=1.0009338309, theta=-23.2934897103 -> V=1.0, theta=0.0
% INFO    : Bus 16515	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16516	: V=0.991187364855, theta=-28.3278583727 -> V=1.0, theta=0.0
% INFO    : Bus 16517	: V=1.0010575025, theta=-28.6149550245 -> V=1.0, theta=0.0
% INFO    : Bus 16518	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16519	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16520	: V=1.00108002034, theta=-28.6130762818 -> V=1.0, theta=0.0
% INFO    : Bus 16521	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16522	: V=1.00019746121, theta=-26.3222254488 -> V=1.0, theta=0.0
% INFO    : Bus 16523	: V=1.00020238346, theta=-26.2696703814 -> V=1.0, theta=0.0
% INFO    : Bus 16524	: V=1.00016992641, theta=-26.3669450708 -> V=1.0, theta=0.0
% INFO    : Bus 16525	: V=1.0000594448, theta=-26.5299716598 -> V=1.0, theta=0.0
% INFO    : Bus 16526	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16527	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16528	: V=1.00007218538, theta=-26.5270651133 -> V=1.0, theta=0.0
% INFO    : Bus 16529	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16530	: V=1.00050950694, theta=-22.9201651039 -> V=1.0, theta=0.0
% INFO    : Bus 16531	: V=1.00014549866, theta=-23.57276665 -> V=1.0, theta=0.0
% INFO    : Bus 16532	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16533	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16534	: V=1.00018035825, theta=-23.5635846922 -> V=1.0, theta=0.0
% INFO    : Bus 16535	: V=0.998164436823, theta=-37.8500840936 -> V=1.0, theta=0.0
% INFO    : Bus 16536	: V=0.99796119524, theta=-37.8632203026 -> V=1.0, theta=0.0
% INFO    : Bus 16537	: V=0.998164436823, theta=-37.8500840936 -> V=1.0, theta=0.0
% INFO    : Bus 16538	: V=0.998164436823, theta=-37.8500840936 -> V=1.0, theta=0.0
% INFO    : Bus 16539	: V=0.994456939841, theta=-4.88468699379 -> V=1.0, theta=0.0
% INFO    : Bus 16540	: V=0.999547688406, theta=-5.45992053455 -> V=1.0, theta=0.0
% INFO    : Bus 16541	: V=1.00099112413, theta=-5.47662705188 -> V=1.0, theta=0.0
% INFO    : Bus 16542	: V=0.997026148474, theta=-4.46214985272 -> V=1.0, theta=0.0
% INFO    : Bus 16543	: V=1.00105240358, theta=-5.48440083414 -> V=1.0, theta=0.0
% INFO    : Bus 16544	: V=0.993862529852, theta=-4.82900000411 -> V=1.0, theta=0.0
% INFO    : Bus 16545	: V=0.999761358252, theta=-5.54854956122 -> V=1.0, theta=0.0
% INFO    : Bus 16546	: V=1.00099112413, theta=-5.47662705188 -> V=1.0, theta=0.0
% INFO    : Bus 16547	: V=0.994604974986, theta=-28.3014847571 -> V=1.0, theta=0.0
% INFO    : Bus 16548	: V=1.00118637589, theta=-29.5900005333 -> V=1.0, theta=0.0
% INFO    : Bus 16549	: V=1.00447592036, theta=-32.273318904 -> V=1.0, theta=0.0
% INFO    : Bus 16550	: V=1.00000004738, theta=-27.8664895337 -> V=1.0, theta=0.0
% INFO    : Bus 16551	: V=1.00000000522, theta=-28.1139117163 -> V=1.0, theta=0.0
% INFO    : Bus 16552	: V=1.00411523553, theta=-27.3169038635 -> V=1.0, theta=0.0
% INFO    : Bus 16553	: V=0.994604974986, theta=-28.3014847571 -> V=1.0, theta=0.0
% INFO    : Bus 16554	: V=0.999220879502, theta=-30.5614972259 -> V=1.0, theta=0.0
% INFO    : Bus 16555	: V=1.00118637589, theta=-29.5900005333 -> V=1.0, theta=0.0
% INFO    : Bus 16556	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16557	: V=1.01638012891, theta=-37.5897130968 -> V=1.0, theta=0.0
% INFO    : Bus 16558	: V=1.02410400681, theta=-37.0483415609 -> V=1.0, theta=0.0
% INFO    : Bus 16559	: V=1.02662616444, theta=-37.1180598478 -> V=1.0, theta=0.0
% INFO    : Bus 16560	: V=1.00631646315, theta=-39.1462092318 -> V=1.0, theta=0.0
% INFO    : Bus 16561	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16562	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16563	: V=1.00821243275, theta=-39.0079376336 -> V=1.0, theta=0.0
% INFO    : Bus 16564	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16565	: V=1.00473434832, theta=-27.1062189617 -> V=1.0, theta=0.0
% INFO    : Bus 16566	: V=1.00244530943, theta=-26.7294613647 -> V=1.0, theta=0.0
% INFO    : Bus 16567	: V=1.00226527286, theta=-27.0507067994 -> V=1.0, theta=0.0
% INFO    : Bus 16568	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16569	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16570	: V=1.00237828743, theta=-27.0458930303 -> V=1.0, theta=0.0
% INFO    : Bus 16571	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16572	: V=0.999812859376, theta=-36.4892866369 -> V=1.0, theta=0.0
% INFO    : Bus 16573	: V=1.00156730211, theta=-36.8517604319 -> V=1.0, theta=0.0
% INFO    : Bus 16574	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16575	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16576	: V=1.00182772917, theta=-36.8504106283 -> V=1.0, theta=0.0
% INFO    : Bus 16577	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16578	: V=1.0003568707, theta=-21.5058161966 -> V=1.0, theta=0.0
% INFO    : Bus 16579	: V=1.00025260013, theta=-21.6909341358 -> V=1.0, theta=0.0
% INFO    : Bus 16580	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16581	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16582	: V=1.00025765018, theta=-21.6895801985 -> V=1.0, theta=0.0
% INFO    : Bus 16583	: V=0.997170285196, theta=-24.6702950235 -> V=1.0, theta=0.0
% INFO    : Bus 16584	: V=0.998577668528, theta=-26.6321369972 -> V=1.0, theta=0.0
% INFO    : Bus 16585	: V=1.00051511238, theta=-28.3163728589 -> V=1.0, theta=0.0
% INFO    : Bus 16586	: V=0.998372219192, theta=-26.9174564881 -> V=1.0, theta=0.0
% INFO    : Bus 16587	: V=1.00322473859, theta=-24.3946378333 -> V=1.0, theta=0.0
% INFO    : Bus 16588	: V=0.997170285196, theta=-24.6702950235 -> V=1.0, theta=0.0
% INFO    : Bus 16589	: V=0.997170285196, theta=-24.6702950235 -> V=1.0, theta=0.0
% INFO    : Bus 16590	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16591	: V=1.00286670398, theta=-17.5643878285 -> V=1.0, theta=0.0
% INFO    : Bus 16592	: V=1.00192146851, theta=-16.7327909739 -> V=1.0, theta=0.0
% INFO    : Bus 16593	: V=1.00038412656, theta=-16.1651507775 -> V=1.0, theta=0.0
% INFO    : Bus 16594	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16595	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16596	: V=1.00040379666, theta=-16.2399340169 -> V=1.0, theta=0.0
% INFO    : Bus 16597	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16598	: V=1.00126330511, theta=-30.5418034734 -> V=1.0, theta=0.0
% INFO    : Bus 16599	: V=1.00145065062, theta=-30.5827099934 -> V=1.0, theta=0.0
% INFO    : Bus 16600	: V=1.00079451303, theta=-33.4841507704 -> V=1.0, theta=0.0
% INFO    : Bus 16601	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16602	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16603	: V=1.00145233233, theta=-33.2600385803 -> V=1.0, theta=0.0
% INFO    : Bus 16604	: V=1.00044037572, theta=-24.6540399926 -> V=1.0, theta=0.0
% INFO    : Bus 16605	: V=1.00043017663, theta=-24.6567705503 -> V=1.0, theta=0.0
% INFO    : Bus 16606	: V=1.00044037572, theta=-24.6540399926 -> V=1.0, theta=0.0
% INFO    : Bus 16607	: V=1.00044037572, theta=-24.6540399926 -> V=1.0, theta=0.0
% INFO    : Bus 16608	: V=1.00096616928, theta=-29.0151698154 -> V=1.0, theta=0.0
% INFO    : Bus 16609	: V=1.00098220241, theta=-29.0196075107 -> V=1.0, theta=0.0
% INFO    : Bus 16610	: V=1.00096616928, theta=-29.0151698154 -> V=1.0, theta=0.0
% INFO    : Bus 16611	: V=1.00096616928, theta=-29.0151698154 -> V=1.0, theta=0.0
% INFO    : Bus 16612	: V=0.994937873076, theta=-41.4914912707 -> V=1.0, theta=0.0
% INFO    : Bus 16613	: V=0.994607321863, theta=-41.5131773076 -> V=1.0, theta=0.0
% INFO    : Bus 16614	: V=0.994937873076, theta=-41.4914912707 -> V=1.0, theta=0.0
% INFO    : Bus 16615	: V=0.994937873076, theta=-41.4914912707 -> V=1.0, theta=0.0
% INFO    : Bus 16616	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16617	: V=0.975723727635, theta=-27.7333457594 -> V=1.0, theta=0.0
% INFO    : Bus 16618	: V=1.00144464308, theta=-28.8771430357 -> V=1.0, theta=0.0
% INFO    : Bus 16619	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16620	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16621	: V=1.00150169986, theta=-28.8702892672 -> V=1.0, theta=0.0
% INFO    : Bus 16622	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16623	: V=1.00231969715, theta=-34.8221400014 -> V=1.0, theta=0.0
% INFO    : Bus 16624	: V=1.00200862184, theta=-34.0847989258 -> V=1.0, theta=0.0
% INFO    : Bus 16625	: V=1.00431759989, theta=-38.776988921 -> V=1.0, theta=0.0
% INFO    : Bus 16626	: V=1.00517852292, theta=-39.3477737808 -> V=1.0, theta=0.0
% INFO    : Bus 16627	: V=1.00480052463, theta=-39.6981845225 -> V=1.0, theta=0.0
% INFO    : Bus 16628	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16629	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16630	: V=1.00556370884, theta=-39.6147106016 -> V=1.0, theta=0.0
% INFO    : Bus 16631	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16632	: V=1.00044927109, theta=-28.6710988409 -> V=1.0, theta=0.0
% INFO    : Bus 16633	: V=1.00142750694, theta=-28.7504329049 -> V=1.0, theta=0.0
% INFO    : Bus 16634	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16635	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16636	: V=1.00141934713, theta=-28.7492840017 -> V=1.0, theta=0.0
% INFO    : Bus 16637	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16638	: V=0.997408037614, theta=-28.0867104506 -> V=1.0, theta=0.0
% INFO    : Bus 16639	: V=1.00159712631, theta=-28.465868215 -> V=1.0, theta=0.0
% INFO    : Bus 16640	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16641	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16642	: V=1.00157919739, theta=-28.4633471298 -> V=1.0, theta=0.0
% INFO    : Bus 16643	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16644	: V=0.995905833103, theta=-27.8203144599 -> V=1.0, theta=0.0
% INFO    : Bus 16645	: V=1.00158872882, theta=-28.5802437026 -> V=1.0, theta=0.0
% INFO    : Bus 16646	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16647	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16648	: V=1.0015607577, theta=-28.5728968953 -> V=1.0, theta=0.0
% INFO    : Bus 16649	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16650	: V=0.99946636771, theta=-29.8862343969 -> V=1.0, theta=0.0
% INFO    : Bus 16651	: V=0.999809226432, theta=-30.0956620199 -> V=1.0, theta=0.0
% INFO    : Bus 16652	: V=0.999814123738, theta=-29.7408134027 -> V=1.0, theta=0.0
% INFO    : Bus 16653	: V=1.00063727762, theta=-30.4986500642 -> V=1.0, theta=0.0
% INFO    : Bus 16654	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16655	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16656	: V=1.00064602029, theta=-30.4938829056 -> V=1.0, theta=0.0
% INFO    : Bus 16657	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16658	: V=1.00281331282, theta=-35.4309578729 -> V=1.0, theta=0.0
% INFO    : Bus 16659	: V=1.00281187486, theta=-35.2534853725 -> V=1.0, theta=0.0
% INFO    : Bus 16660	: V=1.00499443902, theta=-36.2863038417 -> V=1.0, theta=0.0
% INFO    : Bus 16661	: V=1.00102771224, theta=-36.8872045207 -> V=1.0, theta=0.0
% INFO    : Bus 16662	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16663	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16664	: V=1.00155416323, theta=-36.7986421079 -> V=1.0, theta=0.0
% INFO    : Bus 16665	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16666	: V=1.00692114573, theta=-37.5385314692 -> V=1.0, theta=0.0
% INFO    : Bus 16667	: V=1.01463278586, theta=-38.7224414951 -> V=1.0, theta=0.0
% INFO    : Bus 16668	: V=0.996351313682, theta=-38.9043450079 -> V=1.0, theta=0.0
% INFO    : Bus 16669	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16670	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16671	: V=0.996380583782, theta=-38.8899560893 -> V=1.0, theta=0.0
% INFO    : Bus 16672	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16673	: V=1.00295108357, theta=-36.662703149 -> V=1.0, theta=0.0
% INFO    : Bus 16674	: V=1.00295641529, theta=-36.6589270058 -> V=1.0, theta=0.0
% INFO    : Bus 16675	: V=1.00298646817, theta=-36.6304123264 -> V=1.0, theta=0.0
% INFO    : Bus 16676	: V=1.00240569609, theta=-36.7815676801 -> V=1.0, theta=0.0
% INFO    : Bus 16677	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16678	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16679	: V=1.00288655157, theta=-36.7857317234 -> V=1.0, theta=0.0
% INFO    : Bus 16680	: V=1.0023511715, theta=-41.4455661512 -> V=1.0, theta=0.0
% INFO    : Bus 16681	: V=1.00212204369, theta=-41.460523635 -> V=1.0, theta=0.0
% INFO    : Bus 16682	: V=1.0023511715, theta=-41.4455661512 -> V=1.0, theta=0.0
% INFO    : Bus 16683	: V=1.0023511715, theta=-41.4455661512 -> V=1.0, theta=0.0
% INFO    : Bus 16684	: V=1.00046079634, theta=-39.3173990054 -> V=1.0, theta=0.0
% INFO    : Bus 16685	: V=1.00004943153, theta=-39.3459266337 -> V=1.0, theta=0.0
% INFO    : Bus 16686	: V=1.00046079634, theta=-39.3173990054 -> V=1.0, theta=0.0
% INFO    : Bus 16687	: V=1.00046079634, theta=-39.3173990054 -> V=1.0, theta=0.0
% INFO    : Bus 16688	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16689	: V=1.01194482447, theta=-35.94094284 -> V=1.0, theta=0.0
% INFO    : Bus 16690	: V=0.999546071922, theta=-40.1123990589 -> V=1.0, theta=0.0
% INFO    : Bus 16691	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16692	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16693	: V=0.999723303161, theta=-40.083669435 -> V=1.0, theta=0.0
% INFO    : Bus 16694	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16695	: V=1.00180581079, theta=-28.5805518091 -> V=1.0, theta=0.0
% INFO    : Bus 16696	: V=0.997184640287, theta=-27.3581185436 -> V=1.0, theta=0.0
% INFO    : Bus 16697	: V=0.997236543587, theta=-26.3706416539 -> V=1.0, theta=0.0
% INFO    : Bus 16698	: V=0.999184338237, theta=-27.7686388569 -> V=1.0, theta=0.0
% INFO    : Bus 16699	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16700	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16701	: V=0.998993151165, theta=-27.7743597589 -> V=1.0, theta=0.0
% INFO    : Bus 16702	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16703	: V=1.00851303358, theta=-27.2827052303 -> V=1.0, theta=0.0
% INFO    : Bus 16704	: V=1.0059686142, theta=-26.8954515914 -> V=1.0, theta=0.0
% INFO    : Bus 16705	: V=1.00575764281, theta=-26.9783160155 -> V=1.0, theta=0.0
% INFO    : Bus 16706	: V=1.00576907994, theta=-26.7027972986 -> V=1.0, theta=0.0
% INFO    : Bus 16707	: V=1.00680093614, theta=-27.3604277516 -> V=1.0, theta=0.0
% INFO    : Bus 16708	: V=1.00561160033, theta=-26.8461103398 -> V=1.0, theta=0.0
% INFO    : Bus 16709	: V=1.00356013348, theta=-30.9479620857 -> V=1.0, theta=0.0
% INFO    : Bus 16710	: V=1.00288913898, theta=-31.8724208759 -> V=1.0, theta=0.0
% INFO    : Bus 16711	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16712	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16713	: V=1.00414863834, theta=-31.3792579739 -> V=1.0, theta=0.0
% INFO    : Bus 16714	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16715	: V=1.00035222238, theta=-11.924631019 -> V=1.0, theta=0.0
% INFO    : Bus 16716	: V=0.999709756045, theta=-12.1775341038 -> V=1.0, theta=0.0
% INFO    : Bus 16717	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16718	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16719	: V=0.999758248416, theta=-12.1764743798 -> V=1.0, theta=0.0
% INFO    : Bus 16720	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16721	: V=0.998528652656, theta=-28.7333995713 -> V=1.0, theta=0.0
% INFO    : Bus 16722	: V=1.00134309417, theta=-29.0689761766 -> V=1.0, theta=0.0
% INFO    : Bus 16723	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16724	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16725	: V=1.00132866678, theta=-29.0660957206 -> V=1.0, theta=0.0
% INFO    : Bus 16726	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16727	: V=1.00050468285, theta=-32.033348958 -> V=1.0, theta=0.0
% INFO    : Bus 16728	: V=1.00008209285, theta=-33.6313831491 -> V=1.0, theta=0.0
% INFO    : Bus 16729	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16730	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16731	: V=1.00012692772, theta=-33.6149171916 -> V=1.0, theta=0.0
% INFO    : Bus 16732	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16733	: V=0.998973050521, theta=2.13180306666 -> V=1.0, theta=0.0
% INFO    : Bus 16734	: V=0.998253853485, theta=0.0907697681504 -> V=1.0, theta=0.0
% INFO    : Bus 16735	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16736	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16737	: V=0.998359242974, theta=0.123756910245 -> V=1.0, theta=0.0
% INFO    : Bus 16738	: V=1.00258502514, theta=-22.7311382411 -> V=1.0, theta=0.0
% INFO    : Bus 16739	: V=1.00252138236, theta=-22.7489367 -> V=1.0, theta=0.0
% INFO    : Bus 16740	: V=1.00258502514, theta=-22.7311382411 -> V=1.0, theta=0.0
% INFO    : Bus 16741	: V=1.00258502514, theta=-22.7311382411 -> V=1.0, theta=0.0
% INFO    : Bus 16742	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16743	: V=0.999751180391, theta=-11.3469768089 -> V=1.0, theta=0.0
% INFO    : Bus 16744	: V=0.996495884447, theta=-10.2853555528 -> V=1.0, theta=0.0
% INFO    : Bus 16745	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16746	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16747	: V=0.995886694624, theta=-10.3655812427 -> V=1.0, theta=0.0
% INFO    : Bus 16748	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16749	: V=1.00024268133, theta=-30.1301565869 -> V=1.0, theta=0.0
% INFO    : Bus 16750	: V=1.00089880987, theta=-33.509538271 -> V=1.0, theta=0.0
% INFO    : Bus 16751	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16752	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16753	: V=1.00114465644, theta=-33.488604363 -> V=1.0, theta=0.0
% INFO    : Bus 16754	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16755	: V=0.999424568304, theta=0.444810222857 -> V=1.0, theta=0.0
% INFO    : Bus 16756	: V=1.00042778863, theta=2.01322499115 -> V=1.0, theta=0.0
% INFO    : Bus 16757	: V=1.00055292499, theta=1.70081157591 -> V=1.0, theta=0.0
% INFO    : Bus 16758	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16759	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16760	: V=1.00033751345, theta=1.66094844539 -> V=1.0, theta=0.0
% INFO    : Bus 16761	: V=1.00737509483, theta=-31.8352938538 -> V=1.0, theta=0.0
% INFO    : Bus 16762	: V=1.00737352156, theta=-31.8365546309 -> V=1.0, theta=0.0
% INFO    : Bus 16763	: V=1.00737509483, theta=-31.8352938538 -> V=1.0, theta=0.0
% INFO    : Bus 16764	: V=1.00737509483, theta=-31.8352938538 -> V=1.0, theta=0.0
% INFO    : Bus 16765	: V=0.995611812387, theta=0.363922390621 -> V=1.0, theta=0.0
% INFO    : Bus 16766	: V=0.998134087919, theta=0.625274841459 -> V=1.0, theta=0.0
% INFO    : Bus 16767	: V=0.999119191132, theta=0.172268538369 -> V=1.0, theta=0.0
% INFO    : Bus 16768	: V=0.995687686543, theta=0.749933778824 -> V=1.0, theta=0.0
% INFO    : Bus 16769	: V=0.999183418021, theta=0.712392730406 -> V=1.0, theta=0.0
% INFO    : Bus 16770	: V=0.998134087919, theta=0.625274841459 -> V=1.0, theta=0.0
% INFO    : Bus 16771	: V=0.998134087919, theta=0.625274841459 -> V=1.0, theta=0.0
% INFO    : Bus 16772	: V=0.997303926503, theta=0.234677500567 -> V=1.0, theta=0.0
% INFO    : Bus 16773	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16774	: V=1.0000219325, theta=-23.5909194519 -> V=1.0, theta=0.0
% INFO    : Bus 16775	: V=0.980862265403, theta=-22.9785966056 -> V=1.0, theta=0.0
% INFO    : Bus 16776	: V=0.980883828659, theta=-22.9541026136 -> V=1.0, theta=0.0
% INFO    : Bus 16777	: V=0.980884177828, theta=-22.7959481438 -> V=1.0, theta=0.0
% INFO    : Bus 16778	: V=0.999108556698, theta=-23.246886301 -> V=1.0, theta=0.0
% INFO    : Bus 16779	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16780	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16781	: V=0.999200474782, theta=-23.2292972084 -> V=1.0, theta=0.0
% INFO    : Bus 16782	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16783	: V=0.978685782084, theta=-38.2872540928 -> V=1.0, theta=0.0
% INFO    : Bus 16784	: V=0.990076773822, theta=-38.247131385 -> V=1.0, theta=0.0
% INFO    : Bus 16785	: V=1.00880036436, theta=-39.5309304995 -> V=1.0, theta=0.0
% INFO    : Bus 16786	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16787	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16788	: V=1.01105810453, theta=-39.4803597868 -> V=1.0, theta=0.0
% INFO    : Bus 16789	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16790	: V=1.00025706669, theta=-32.6091635986 -> V=1.0, theta=0.0
% INFO    : Bus 16791	: V=0.997378183425, theta=-31.6706282519 -> V=1.0, theta=0.0
% INFO    : Bus 16792	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16793	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16794	: V=0.997134067162, theta=-31.6982164089 -> V=1.0, theta=0.0
% INFO    : Bus 16795	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16796	: V=1.00118303142, theta=-25.9007138218 -> V=1.0, theta=0.0
% INFO    : Bus 16797	: V=1.00088550912, theta=-25.5558270759 -> V=1.0, theta=0.0
% INFO    : Bus 16798	: V=1.00089239616, theta=-25.6058552778 -> V=1.0, theta=0.0
% INFO    : Bus 16799	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16800	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16801	: V=1.00086748831, theta=-25.6145647547 -> V=1.0, theta=0.0
% INFO    : Bus 16802	: V=1.00046642754, theta=-34.2084491418 -> V=1.0, theta=0.0
% INFO    : Bus 16803	: V=1.00048859199, theta=-34.2184856792 -> V=1.0, theta=0.0
% INFO    : Bus 16804	: V=1.00046642754, theta=-34.2084491418 -> V=1.0, theta=0.0
% INFO    : Bus 16805	: V=1.00046642754, theta=-34.2084491418 -> V=1.0, theta=0.0
% INFO    : Bus 16806	: V=1.0029975596, theta=-38.099594767 -> V=1.0, theta=0.0
% INFO    : Bus 16807	: V=1.00268418873, theta=-38.1024857121 -> V=1.0, theta=0.0
% INFO    : Bus 16808	: V=1.0029975596, theta=-38.099594767 -> V=1.0, theta=0.0
% INFO    : Bus 16809	: V=1.0029975596, theta=-38.099594767 -> V=1.0, theta=0.0
% INFO    : Bus 16810	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16811	: V=0.997101783845, theta=-28.1623462145 -> V=1.0, theta=0.0
% INFO    : Bus 16812	: V=1.00117897978, theta=-28.6109243868 -> V=1.0, theta=0.0
% INFO    : Bus 16813	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16814	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16815	: V=1.00116114402, theta=-28.6078888445 -> V=1.0, theta=0.0
% INFO    : Bus 16816	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16817	: V=0.999182749078, theta=-21.9298716226 -> V=1.0, theta=0.0
% INFO    : Bus 16818	: V=0.995184441871, theta=-21.2188666682 -> V=1.0, theta=0.0
% INFO    : Bus 16819	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16820	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16821	: V=0.992983356664, theta=-21.2183435688 -> V=1.0, theta=0.0
% INFO    : Bus 16822	: V=1.00680640759, theta=-22.788068839 -> V=1.0, theta=0.0
% INFO    : Bus 16823	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16824	: V=1.00149710418, theta=-23.6520742482 -> V=1.0, theta=0.0
% INFO    : Bus 16825	: V=1.00290707244, theta=-23.7062324543 -> V=1.0, theta=0.0
% INFO    : Bus 16826	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16827	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16828	: V=1.00376207286, theta=-23.5819266791 -> V=1.0, theta=0.0
% INFO    : Bus 16829	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16830	: V=0.995606396566, theta=-23.9781670821 -> V=1.0, theta=0.0
% INFO    : Bus 16831	: V=0.996276361989, theta=-21.7567574831 -> V=1.0, theta=0.0
% INFO    : Bus 16832	: V=0.999773376865, theta=-25.975952969 -> V=1.0, theta=0.0
% INFO    : Bus 16833	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16834	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16835	: V=0.99984309694, theta=-25.8966965668 -> V=1.0, theta=0.0
% INFO    : Bus 16836	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16837	: V=0.999848516162, theta=-24.4953490244 -> V=1.0, theta=0.0
% INFO    : Bus 16838	: V=0.99963539468, theta=-23.8642997261 -> V=1.0, theta=0.0
% INFO    : Bus 16839	: V=0.999717176552, theta=-24.6814689919 -> V=1.0, theta=0.0
% INFO    : Bus 16840	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16841	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16842	: V=0.999525029589, theta=-24.6394708295 -> V=1.0, theta=0.0
% INFO    : Bus 16843	: V=0.997356328325, theta=-11.4638095658 -> V=1.0, theta=0.0
% INFO    : Bus 16844	: V=1.0021108011, theta=-11.3433697876 -> V=1.0, theta=0.0
% INFO    : Bus 16845	: V=1.00137599132, theta=-11.3955546557 -> V=1.0, theta=0.0
% INFO    : Bus 16846	: V=1.00264114173, theta=-9.90770001903 -> V=1.0, theta=0.0
% INFO    : Bus 16847	: V=0.998194749864, theta=-11.30795634 -> V=1.0, theta=0.0
% INFO    : Bus 16848	: V=0.998698531186, theta=-11.1411426064 -> V=1.0, theta=0.0
% INFO    : Bus 16849	: V=0.998105142247, theta=-11.3041302661 -> V=1.0, theta=0.0
% INFO    : Bus 16850	: V=1.00202293129, theta=-11.3228573484 -> V=1.0, theta=0.0
% INFO    : Bus 16851	: V=1.00133920492, theta=-11.4075089172 -> V=1.0, theta=0.0
% INFO    : Bus 16852	: V=1.00137599132, theta=-11.3955546557 -> V=1.0, theta=0.0
% INFO    : Bus 16853	: V=1.00137599132, theta=-11.3955546557 -> V=1.0, theta=0.0
% INFO    : Bus 16854	: V=1.0020974273, theta=-37.118590454 -> V=1.0, theta=0.0
% INFO    : Bus 16855	: V=1.00185037963, theta=-37.1324228295 -> V=1.0, theta=0.0
% INFO    : Bus 16856	: V=1.0020974273, theta=-37.118590454 -> V=1.0, theta=0.0
% INFO    : Bus 16857	: V=1.0020974273, theta=-37.118590454 -> V=1.0, theta=0.0
% INFO    : Bus 16858	: V=1.00085994537, theta=-28.5802370632 -> V=1.0, theta=0.0
% INFO    : Bus 16859	: V=1.00092295626, theta=-28.596501952 -> V=1.0, theta=0.0
% INFO    : Bus 16860	: V=1.00085994537, theta=-28.5802370632 -> V=1.0, theta=0.0
% INFO    : Bus 16861	: V=1.00085994537, theta=-28.5802370632 -> V=1.0, theta=0.0
% INFO    : Bus 16862	: V=1.00271317299, theta=-30.4228888152 -> V=1.0, theta=0.0
% INFO    : Bus 16863	: V=1.00270948457, theta=-30.4236894829 -> V=1.0, theta=0.0
% INFO    : Bus 16864	: V=1.00271317299, theta=-30.4228888152 -> V=1.0, theta=0.0
% INFO    : Bus 16865	: V=1.00271317299, theta=-30.4228888152 -> V=1.0, theta=0.0
% INFO    : Bus 16866	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16867	: V=0.976758540045, theta=-33.0940840847 -> V=1.0, theta=0.0
% INFO    : Bus 16868	: V=1.00184722805, theta=-33.8280177927 -> V=1.0, theta=0.0
% INFO    : Bus 16869	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16870	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16871	: V=1.00188166019, theta=-33.8247667551 -> V=1.0, theta=0.0
% INFO    : Bus 16872	: V=0.995292114227, theta=-27.9797080504 -> V=1.0, theta=0.0
% INFO    : Bus 16873	: V=1.00096338634, theta=-31.8731019729 -> V=1.0, theta=0.0
% INFO    : Bus 16874	: V=1.00280505306, theta=-33.045166904 -> V=1.0, theta=0.0
% INFO    : Bus 16875	: V=0.998337947684, theta=-27.8270071161 -> V=1.0, theta=0.0
% INFO    : Bus 16876	: V=0.998340906866, theta=-27.9072247634 -> V=1.0, theta=0.0
% INFO    : Bus 16877	: V=1.00003225765, theta=-32.5566277 -> V=1.0, theta=0.0
% INFO    : Bus 16878	: V=1.00314982398, theta=-27.4139454738 -> V=1.0, theta=0.0
% INFO    : Bus 16879	: V=1.00096338634, theta=-31.8731019729 -> V=1.0, theta=0.0
% INFO    : Bus 16880	: V=0.995292114227, theta=-27.9797080504 -> V=1.0, theta=0.0
% INFO    : Bus 16881	: V=1.00743280755, theta=-21.9375477301 -> V=1.0, theta=0.0
% INFO    : Bus 16882	: V=1.00019909561, theta=-21.2056642231 -> V=1.0, theta=0.0
% INFO    : Bus 16883	: V=1.00100652211, theta=-21.4202612529 -> V=1.0, theta=0.0
% INFO    : Bus 16884	: V=0.999548410402, theta=-21.0493527032 -> V=1.0, theta=0.0
% INFO    : Bus 16885	: V=1.00805084099, theta=-22.1117035615 -> V=1.0, theta=0.0
% INFO    : Bus 16886	: V=1.00019909561, theta=-21.2056642231 -> V=1.0, theta=0.0
% INFO    : Bus 16887	: V=1.00019909561, theta=-21.2056642231 -> V=1.0, theta=0.0
% INFO    : Bus 16888	: V=1.00100932095, theta=-11.5469154727 -> V=1.0, theta=0.0
% INFO    : Bus 16889	: V=1.00098749501, theta=-11.5528000583 -> V=1.0, theta=0.0
% INFO    : Bus 16890	: V=1.00100932095, theta=-11.5469154727 -> V=1.0, theta=0.0
% INFO    : Bus 16891	: V=1.00100932095, theta=-11.5469154727 -> V=1.0, theta=0.0
% INFO    : Bus 16892	: V=1.00155678511, theta=-33.9221859766 -> V=1.0, theta=0.0
% INFO    : Bus 16893	: V=1.00111981845, theta=-34.0350446585 -> V=1.0, theta=0.0
% INFO    : Bus 16894	: V=1.00155678511, theta=-33.9221859766 -> V=1.0, theta=0.0
% INFO    : Bus 16895	: V=1.00155678511, theta=-33.9221859766 -> V=1.0, theta=0.0
% INFO    : Bus 16896	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16897	: V=1.0040733807, theta=-32.8966863762 -> V=1.0, theta=0.0
% INFO    : Bus 16898	: V=1.00090954673, theta=-33.1269875938 -> V=1.0, theta=0.0
% INFO    : Bus 16899	: V=0.998135230803, theta=-33.7312195426 -> V=1.0, theta=0.0
% INFO    : Bus 16900	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16901	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16902	: V=0.998177491181, theta=-33.7238859451 -> V=1.0, theta=0.0
% INFO    : Bus 16903	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16904	: V=1.00120516194, theta=-34.7945775298 -> V=1.0, theta=0.0
% INFO    : Bus 16905	: V=0.998327522891, theta=-35.2850200646 -> V=1.0, theta=0.0
% INFO    : Bus 16906	: V=1.00079315418, theta=-37.0278530442 -> V=1.0, theta=0.0
% INFO    : Bus 16907	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16908	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16909	: V=1.00102422925, theta=-36.9969628515 -> V=1.0, theta=0.0
% INFO    : Bus 16910	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16911	: V=1.00232256014, theta=-28.9818711544 -> V=1.0, theta=0.0
% INFO    : Bus 16912	: V=0.973130873604, theta=-27.8281717682 -> V=1.0, theta=0.0
% INFO    : Bus 16913	: V=0.998851169406, theta=-28.3896940031 -> V=1.0, theta=0.0
% INFO    : Bus 16914	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16915	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16916	: V=0.998809318929, theta=-28.4008782127 -> V=1.0, theta=0.0
% INFO    : Bus 16917	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16918	: V=1.00025755606, theta=-37.8813811593 -> V=1.0, theta=0.0
% INFO    : Bus 16919	: V=1.00015745116, theta=-37.7432202369 -> V=1.0, theta=0.0
% INFO    : Bus 16920	: V=0.999522876046, theta=-38.0447961546 -> V=1.0, theta=0.0
% INFO    : Bus 16921	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16922	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16923	: V=0.999534266113, theta=-38.043312632 -> V=1.0, theta=0.0
% INFO    : Bus 16924	: V=1.00143399239, theta=-28.3475002157 -> V=1.0, theta=0.0
% INFO    : Bus 16925	: V=1.00146108826, theta=-28.3529113922 -> V=1.0, theta=0.0
% INFO    : Bus 16926	: V=1.00143399239, theta=-28.3475002157 -> V=1.0, theta=0.0
% INFO    : Bus 16927	: V=1.00143399239, theta=-28.3475002157 -> V=1.0, theta=0.0
% INFO    : Bus 16928	: V=0.999004759077, theta=-35.3273234625 -> V=1.0, theta=0.0
% INFO    : Bus 16929	: V=0.998989462828, theta=-35.3314571339 -> V=1.0, theta=0.0
% INFO    : Bus 16930	: V=0.999004759077, theta=-35.3273234625 -> V=1.0, theta=0.0
% INFO    : Bus 16931	: V=0.999004759077, theta=-35.3273234625 -> V=1.0, theta=0.0
% INFO    : Bus 16932	: V=0.999509490632, theta=-35.0796430111 -> V=1.0, theta=0.0
% INFO    : Bus 16933	: V=0.999471556612, theta=-35.0872324515 -> V=1.0, theta=0.0
% INFO    : Bus 16934	: V=0.999509490632, theta=-35.0796430111 -> V=1.0, theta=0.0
% INFO    : Bus 16935	: V=0.999509490632, theta=-35.0796430111 -> V=1.0, theta=0.0
% INFO    : Bus 16936	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16937	: V=0.978811866697, theta=-29.0893520561 -> V=1.0, theta=0.0
% INFO    : Bus 16938	: V=1.00278703377, theta=-30.5553498804 -> V=1.0, theta=0.0
% INFO    : Bus 16939	: V=0.978363940175, theta=-30.543282377 -> V=1.0, theta=0.0
% INFO    : Bus 16940	: V=0.978396793158, theta=-30.453118147 -> V=1.0, theta=0.0
% INFO    : Bus 16941	: V=0.978535945968, theta=-30.1204039901 -> V=1.0, theta=0.0
