%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 16942	: V=0.978391626494, theta=-30.4328881882 -> V=1.0, theta=0.0
% INFO    : Bus 16943	: V=1.00255222829, theta=-30.8773719397 -> V=1.0, theta=0.0
% INFO    : Bus 16944	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16945	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16946	: V=1.00263454347, theta=-30.8589938389 -> V=1.0, theta=0.0
% INFO    : Bus 16947	: V=0.996174893519, theta=26.3441239036 -> V=1.0, theta=0.0
% INFO    : Bus 16948	: V=1.00463872455, theta=27.0115130199 -> V=1.0, theta=0.0
% INFO    : Bus 16949	: V=0.996108660705, theta=26.3394757796 -> V=1.0, theta=0.0
% INFO    : Bus 16950	: V=0.996255864772, theta=26.3372192665 -> V=1.0, theta=0.0
% INFO    : Bus 16951	: V=0.996174893519, theta=26.3441239036 -> V=1.0, theta=0.0
% INFO    : Bus 16952	: V=0.996875927683, theta=26.4757078275 -> V=1.0, theta=0.0
% INFO    : Bus 16953	: V=1.00391110389, theta=27.0505163769 -> V=1.0, theta=0.0
% INFO    : Bus 16954	: V=0.996834244882, theta=26.471555904 -> V=1.0, theta=0.0
% INFO    : Bus 16955	: V=0.996842479413, theta=26.475751441 -> V=1.0, theta=0.0
% INFO    : Bus 16956	: V=0.996875927683, theta=26.4757078275 -> V=1.0, theta=0.0
% INFO    : Bus 16957	: V=0.997852959935, theta=26.824668086 -> V=1.0, theta=0.0
% INFO    : Bus 16958	: V=0.997490168508, theta=26.9418561943 -> V=1.0, theta=0.0
% INFO    : Bus 16959	: V=0.997754471401, theta=26.9696448288 -> V=1.0, theta=0.0
% INFO    : Bus 16960	: V=0.997175924294, theta=26.9114244665 -> V=1.0, theta=0.0
% INFO    : Bus 16961	: V=0.997490168508, theta=26.9418561943 -> V=1.0, theta=0.0
% INFO    : Bus 16962	: V=0.997027552177, theta=26.7211427077 -> V=1.0, theta=0.0
% INFO    : Bus 16963	: V=0.997085485826, theta=26.7323577248 -> V=1.0, theta=0.0
% INFO    : Bus 16964	: V=0.996954910708, theta=26.7091154518 -> V=1.0, theta=0.0
% INFO    : Bus 16965	: V=0.997265477514, theta=26.7088589744 -> V=1.0, theta=0.0
% INFO    : Bus 16966	: V=1.00457731314, theta=27.1181107464 -> V=1.0, theta=0.0
% INFO    : Bus 16967	: V=0.997376744094, theta=26.7044093576 -> V=1.0, theta=0.0
% INFO    : Bus 16968	: V=0.997265477514, theta=26.7088589744 -> V=1.0, theta=0.0
% INFO    : Bus 16969	: V=0.997265477514, theta=26.7088589744 -> V=1.0, theta=0.0
% INFO    : Bus 16970	: V=1.00743026142, theta=27.6483677349 -> V=1.0, theta=0.0
% INFO    : Bus 16971	: V=1.00684137233, theta=27.3735955278 -> V=1.0, theta=0.0
% INFO    : Bus 16972	: V=1.00708296625, theta=27.5572795473 -> V=1.0, theta=0.0
% INFO    : Bus 16973	: V=1.00703724494, theta=27.5520402272 -> V=1.0, theta=0.0
% INFO    : Bus 16974	: V=1.00713597498, theta=27.5625040486 -> V=1.0, theta=0.0
% INFO    : Bus 16975	: V=1.00708296625, theta=27.5572795473 -> V=1.0, theta=0.0
% INFO    : Bus 16976	: V=1.00128408735, theta=26.4602112396 -> V=1.0, theta=0.0
% INFO    : Bus 16977	: V=1.00254898008, theta=27.2173568408 -> V=1.0, theta=0.0
% INFO    : Bus 16978	: V=1.00125971113, theta=26.4576849087 -> V=1.0, theta=0.0
% INFO    : Bus 16979	: V=1.00127637129, theta=26.4557659089 -> V=1.0, theta=0.0
% INFO    : Bus 16980	: V=1.00128408735, theta=26.4602112396 -> V=1.0, theta=0.0
% INFO    : Bus 16981	: V=1.00098863008, theta=26.3485792308 -> V=1.0, theta=0.0
% INFO    : Bus 16982	: V=0.998482374026, theta=26.7189177106 -> V=1.0, theta=0.0
% INFO    : Bus 16983	: V=1.00096901433, theta=26.3460818948 -> V=1.0, theta=0.0
% INFO    : Bus 16984	: V=1.00101884697, theta=26.348267188 -> V=1.0, theta=0.0
% INFO    : Bus 16985	: V=1.00098863008, theta=26.3485792308 -> V=1.0, theta=0.0
% INFO    : Bus 16986	: V=0.997794325549, theta=26.8770124377 -> V=1.0, theta=0.0
% INFO    : Bus 16987	: V=0.996778642634, theta=26.6894239693 -> V=1.0, theta=0.0
% INFO    : Bus 16988	: V=0.996873495778, theta=26.6977673658 -> V=1.0, theta=0.0
% INFO    : Bus 16989	: V=0.997558443353, theta=28.653464507 -> V=1.0, theta=0.0
% INFO    : Bus 16990	: V=0.997825774174, theta=26.9554295193 -> V=1.0, theta=0.0
% INFO    : Bus 16991	: V=0.997515688439, theta=28.6442421082 -> V=1.0, theta=0.0
% INFO    : Bus 16992	: V=0.997784013386, theta=28.7202591429 -> V=1.0, theta=0.0
% INFO    : Bus 16993	: V=0.997558443353, theta=28.653464507 -> V=1.0, theta=0.0
% INFO    : Bus 16994	: V=0.997062105393, theta=26.7886410635 -> V=1.0, theta=0.0
% INFO    : Bus 16995	: V=0.999391104445, theta=26.0937274668 -> V=1.0, theta=0.0
% INFO    : Bus 16996	: V=0.999437989048, theta=26.0992521137 -> V=1.0, theta=0.0
% INFO    : Bus 16997	: V=0.9993408663, theta=26.0880983575 -> V=1.0, theta=0.0
% INFO    : Bus 16998	: V=1.00075909536, theta=26.5292053239 -> V=1.0, theta=0.0
% INFO    : Bus 16999	: V=1.00004544477, theta=27.1884414763 -> V=1.0, theta=0.0
% INFO    : Bus 17000	: V=0.999883558188, theta=26.5673160947 -> V=1.0, theta=0.0
% INFO    : Bus 17001	: V=1.00007563161, theta=26.586797086 -> V=1.0, theta=0.0
% INFO    : Bus 17002	: V=0.997704019754, theta=26.855333173 -> V=1.0, theta=0.0
% INFO    : Bus 17003	: V=0.997541405683, theta=26.8450568393 -> V=1.0, theta=0.0
% INFO    : Bus 17004	: V=0.997868902504, theta=26.8654070146 -> V=1.0, theta=0.0
% INFO    : Bus 17005	: V=0.996626737777, theta=26.1740464161 -> V=1.0, theta=0.0
% INFO    : Bus 17006	: V=0.998106696995, theta=26.096954097 -> V=1.0, theta=0.0
% INFO    : Bus 17007	: V=0.99856246195, theta=26.0925193024 -> V=1.0, theta=0.0
% INFO    : Bus 17008	: V=0.998493205391, theta=26.0880327187 -> V=1.0, theta=0.0
% INFO    : Bus 17009	: V=1.00031922302, theta=26.4799538325 -> V=1.0, theta=0.0
% INFO    : Bus 17010	: V=1.00139579225, theta=26.8986692863 -> V=1.0, theta=0.0
% INFO    : Bus 17011	: V=1.00150971493, theta=26.9113470804 -> V=1.0, theta=0.0
% INFO    : Bus 17012	: V=0.998275709025, theta=26.632807574 -> V=1.0, theta=0.0
% INFO    : Bus 17013	: V=1.00842449471, theta=27.2647781566 -> V=1.0, theta=0.0
% INFO    : Bus 17014	: V=0.99811736439, theta=26.6203381349 -> V=1.0, theta=0.0
% INFO    : Bus 17015	: V=0.998558186692, theta=26.6380296935 -> V=1.0, theta=0.0
% INFO    : Bus 17016	: V=0.998275709025, theta=26.632807574 -> V=1.0, theta=0.0
% INFO    : Bus 17017	: V=0.998275709025, theta=26.632807574 -> V=1.0, theta=0.0
% INFO    : Bus 17018	: V=0.998070666652, theta=26.8558343071 -> V=1.0, theta=0.0
% INFO    : Bus 17019	: V=0.998138329974, theta=26.8680358947 -> V=1.0, theta=0.0
% INFO    : Bus 17020	: V=0.998070666652, theta=26.8558343071 -> V=1.0, theta=0.0
% INFO    : Bus 17021	: V=0.998070666652, theta=26.8558343071 -> V=1.0, theta=0.0
% INFO    : Bus 17022	: V=0.994146537113, theta=29.6080434595 -> V=1.0, theta=0.0
% INFO    : Bus 17023	: V=1.00738509339, theta=27.8263553635 -> V=1.0, theta=0.0
% INFO    : Bus 17024	: V=0.994031872527, theta=29.5944169184 -> V=1.0, theta=0.0
% INFO    : Bus 17025	: V=0.995049403212, theta=29.6962486834 -> V=1.0, theta=0.0
% INFO    : Bus 17026	: V=0.994146537113, theta=29.6080434595 -> V=1.0, theta=0.0
% INFO    : Bus 17027	: V=1.00769341642, theta=27.6129957116 -> V=1.0, theta=0.0
% INFO    : Bus 17028	: V=1.00761512795, theta=27.5973136304 -> V=1.0, theta=0.0
% INFO    : Bus 17029	: V=0.997664896116, theta=26.9826674363 -> V=1.0, theta=0.0
% INFO    : Bus 17030	: V=0.997541107831, theta=26.9649580758 -> V=1.0, theta=0.0
% INFO    : Bus 17031	: V=0.997779389472, theta=27.0002248392 -> V=1.0, theta=0.0
% INFO    : Bus 17032	: V=0.997664896116, theta=26.9826674363 -> V=1.0, theta=0.0
% INFO    : Bus 17033	: V=1.00198448036, theta=27.4993542868 -> V=1.0, theta=0.0
% INFO    : Bus 17034	: V=1.00211733361, theta=27.5122589784 -> V=1.0, theta=0.0
% INFO    : Bus 17035	: V=1.00141460213, theta=26.357628678 -> V=1.0, theta=0.0
% INFO    : Bus 17036	: V=1.00138750892, theta=26.3550369488 -> V=1.0, theta=0.0
% INFO    : Bus 17037	: V=1.00144181972, theta=26.3603006618 -> V=1.0, theta=0.0
% INFO    : Bus 17038	: V=1.00141460213, theta=26.357628678 -> V=1.0, theta=0.0
% INFO    : Bus 17039	: V=1.00073599145, theta=26.8538969015 -> V=1.0, theta=0.0
% INFO    : Bus 17040	: V=1.0009586012, theta=27.1767170624 -> V=1.0, theta=0.0
% INFO    : Bus 17041	: V=1.00104554286, theta=27.1854376618 -> V=1.0, theta=0.0
% INFO    : Bus 17042	: V=1.0008707401, theta=27.1667354384 -> V=1.0, theta=0.0
% INFO    : Bus 17043	: V=1.00703532417, theta=27.3602406616 -> V=1.0, theta=0.0
% INFO    : Bus 17044	: V=0.999902784268, theta=26.5195698953 -> V=1.0, theta=0.0
% INFO    : Bus 17045	: V=1.00089780425, theta=27.4303163107 -> V=1.0, theta=0.0
% INFO    : Bus 17046	: V=1.00095451847, theta=25.8949445281 -> V=1.0, theta=0.0
% INFO    : Bus 17047	: V=1.00070101105, theta=27.4164414675 -> V=1.0, theta=0.0
% INFO    : Bus 17048	: V=1.00079558039, theta=27.501767646 -> V=1.0, theta=0.0
% INFO    : Bus 17049	: V=1.00089780425, theta=27.4303163107 -> V=1.0, theta=0.0
% INFO    : Bus 17050	: V=1.00062747413, theta=25.7712019907 -> V=1.0, theta=0.0
% INFO    : Bus 17051	: V=0.998720887616, theta=27.2716324532 -> V=1.0, theta=0.0
% INFO    : Bus 17052	: V=0.99866642216, theta=27.2640265898 -> V=1.0, theta=0.0
% INFO    : Bus 17053	: V=0.999308703398, theta=27.2685846033 -> V=1.0, theta=0.0
% INFO    : Bus 17054	: V=0.999242770974, theta=27.2605890551 -> V=1.0, theta=0.0
% INFO    : Bus 17055	: V=0.999371437345, theta=27.2766345073 -> V=1.0, theta=0.0
% INFO    : Bus 17056	: V=0.999308703398, theta=27.2685846033 -> V=1.0, theta=0.0
% INFO    : Bus 17057	: V=1.00015527761, theta=25.7750898588 -> V=1.0, theta=0.0
% INFO    : Bus 17058	: V=1.00008948878, theta=25.7679189598 -> V=1.0, theta=0.0
% INFO    : Bus 17059	: V=1.00022228372, theta=25.7816905763 -> V=1.0, theta=0.0
% INFO    : Bus 17060	: V=1.00015527761, theta=25.7750898588 -> V=1.0, theta=0.0
% INFO    : Bus 17061	: V=0.99990897123, theta=25.8342079369 -> V=1.0, theta=0.0
% INFO    : Bus 17062	: V=0.999863578148, theta=25.8274686602 -> V=1.0, theta=0.0
% INFO    : Bus 17063	: V=0.9999592907, theta=25.8400783013 -> V=1.0, theta=0.0
% INFO    : Bus 17064	: V=0.99990897123, theta=25.8342079369 -> V=1.0, theta=0.0
% INFO    : Bus 17065	: V=1.00064072908, theta=25.7997232826 -> V=1.0, theta=0.0
% INFO    : Bus 17066	: V=1.00216484445, theta=26.9484431773 -> V=1.0, theta=0.0
% INFO    : Bus 17067	: V=1.0015573263, theta=27.0797553926 -> V=1.0, theta=0.0
% INFO    : Bus 17068	: V=1.00137713755, theta=27.0682190622 -> V=1.0, theta=0.0
% INFO    : Bus 17069	: V=1.00174940612, theta=27.0922839672 -> V=1.0, theta=0.0
% INFO    : Bus 17070	: V=1.0015573263, theta=27.0797553926 -> V=1.0, theta=0.0
% INFO    : Bus 17071	: V=0.996175585515, theta=27.4214569531 -> V=1.0, theta=0.0
% INFO    : Bus 17072	: V=0.999454963172, theta=27.3474406506 -> V=1.0, theta=0.0
% INFO    : Bus 17073	: V=1.00051358838, theta=27.0021142505 -> V=1.0, theta=0.0
% INFO    : Bus 17074	: V=1.00107334278, theta=26.6696811542 -> V=1.0, theta=0.0
% INFO    : Bus 17075	: V=1.00097787432, theta=26.6527380914 -> V=1.0, theta=0.0
% INFO    : Bus 17076	: V=1.00096509604, theta=26.7269246245 -> V=1.0, theta=0.0
% INFO    : Bus 17077	: V=1.00106036425, theta=26.7427124496 -> V=1.0, theta=0.0
% INFO    : Bus 17078	: V=1.00112484145, theta=27.0696835757 -> V=1.0, theta=0.0
% INFO    : Bus 17079	: V=1.000900848, theta=27.0540019572 -> V=1.0, theta=0.0
% INFO    : Bus 17080	: V=1.00033441623, theta=26.1253203397 -> V=1.0, theta=0.0
% INFO    : Bus 17081	: V=1.00042289127, theta=26.1348543762 -> V=1.0, theta=0.0
% INFO    : Bus 17082	: V=1.00110791271, theta=27.2217025189 -> V=1.0, theta=0.0
% INFO    : Bus 17083	: V=1.00100871902, theta=26.2186662045 -> V=1.0, theta=0.0
% INFO    : Bus 17084	: V=1.00141374315, theta=27.2751526037 -> V=1.0, theta=0.0
% INFO    : Bus 17085	: V=1.00110791271, theta=27.2217025189 -> V=1.0, theta=0.0
% INFO    : Bus 17086	: V=1.00099616147, theta=27.2108143369 -> V=1.0, theta=0.0
% INFO    : Bus 17087	: V=1.000322151, theta=26.0859747988 -> V=1.0, theta=0.0
% INFO    : Bus 17088	: V=1.0003863074, theta=26.0958232187 -> V=1.0, theta=0.0
% INFO    : Bus 17089	: V=1.00024373504, theta=26.0747998617 -> V=1.0, theta=0.0
% INFO    : Bus 17090	: V=0.999956447912, theta=25.6395534005 -> V=1.0, theta=0.0
% INFO    : Bus 17091	: V=1.00055360019, theta=26.817480451 -> V=1.0, theta=0.0
% INFO    : Bus 17092	: V=0.999576117648, theta=25.7126989118 -> V=1.0, theta=0.0
% INFO    : Bus 17093	: V=0.999507280159, theta=25.7052368806 -> V=1.0, theta=0.0
% INFO    : Bus 17094	: V=0.999638145909, theta=25.7194730037 -> V=1.0, theta=0.0
% INFO    : Bus 17095	: V=1.00241757456, theta=27.3909972782 -> V=1.0, theta=0.0
% INFO    : Bus 17096	: V=1.0041984482, theta=26.6618146063 -> V=1.0, theta=0.0
% INFO    : Bus 17097	: V=1.00234794357, theta=27.3834566378 -> V=1.0, theta=0.0
% INFO    : Bus 17098	: V=1.00155452933, theta=27.4378081283 -> V=1.0, theta=0.0
% INFO    : Bus 17099	: V=1.00241757456, theta=27.3909972782 -> V=1.0, theta=0.0
% INFO    : Bus 17100	: V=0.999784244498, theta=26.1803567116 -> V=1.0, theta=0.0
% INFO    : Bus 17101	: V=0.986734740659, theta=33.3599734322 -> V=1.0, theta=0.0
% INFO    : Bus 17102	: V=1.00147225073, theta=26.7141005181 -> V=1.0, theta=0.0
% INFO    : Bus 17103	: V=1.00071647392, theta=26.6381889214 -> V=1.0, theta=0.0
% INFO    : Bus 17104	: V=1.00080193203, theta=26.6483797721 -> V=1.0, theta=0.0
% INFO    : Bus 17105	: V=1.00294771182, theta=26.8869588836 -> V=1.0, theta=0.0
% INFO    : Bus 17106	: V=1.00064067241, theta=26.4343393843 -> V=1.0, theta=0.0
% INFO    : Bus 17107	: V=1.00081277193, theta=27.8679203385 -> V=1.0, theta=0.0
% INFO    : Bus 17108	: V=0.991819191272, theta=29.6396183082 -> V=1.0, theta=0.0
% INFO    : Bus 17109	: V=1.00326647949, theta=27.7036113826 -> V=1.0, theta=0.0
% INFO    : Bus 17110	: V=0.99164908435, theta=29.6275663013 -> V=1.0, theta=0.0
% INFO    : Bus 17111	: V=0.99385356726, theta=29.6806713282 -> V=1.0, theta=0.0
% INFO    : Bus 17112	: V=0.991819191272, theta=29.6396183082 -> V=1.0, theta=0.0
% INFO    : Bus 17113	: V=0.991819191272, theta=29.6396183082 -> V=1.0, theta=0.0
% INFO    : Bus 17114	: V=1.00125602217, theta=27.590074479 -> V=1.0, theta=0.0
% INFO    : Bus 17115	: V=0.997464568093, theta=29.3369856079 -> V=1.0, theta=0.0
% INFO    : Bus 17116	: V=1.0006760862, theta=27.5293745182 -> V=1.0, theta=0.0
% INFO    : Bus 17117	: V=0.997210979087, theta=29.317175365 -> V=1.0, theta=0.0
% INFO    : Bus 17118	: V=0.996788192674, theta=29.4497545756 -> V=1.0, theta=0.0
% INFO    : Bus 17119	: V=0.997464568093, theta=29.3369856079 -> V=1.0, theta=0.0
% INFO    : Bus 17120	: V=0.997464568093, theta=29.3369856079 -> V=1.0, theta=0.0
% INFO    : Bus 17121	: V=0.997024131871, theta=27.6026576882 -> V=1.0, theta=0.0
% INFO    : Bus 17122	: V=0.996317043823, theta=27.3447771628 -> V=1.0, theta=0.0
% INFO    : Bus 17123	: V=0.996272441546, theta=27.3390979243 -> V=1.0, theta=0.0
% INFO    : Bus 17124	: V=0.996363116385, theta=27.3508637693 -> V=1.0, theta=0.0
% INFO    : Bus 17125	: V=0.996664056943, theta=27.3002795951 -> V=1.0, theta=0.0
% INFO    : Bus 17126	: V=0.996730025269, theta=27.3057914033 -> V=1.0, theta=0.0
% INFO    : Bus 17127	: V=1.00035142264, theta=27.4225167987 -> V=1.0, theta=0.0
% INFO    : Bus 17128	: V=0.994814701111, theta=28.8182995558 -> V=1.0, theta=0.0
% INFO    : Bus 17129	: V=1.00654717847, theta=27.0773791365 -> V=1.0, theta=0.0
% INFO    : Bus 17130	: V=0.994733079747, theta=28.8079616892 -> V=1.0, theta=0.0
% INFO    : Bus 17131	: V=0.996212702739, theta=28.8752501084 -> V=1.0, theta=0.0
% INFO    : Bus 17132	: V=0.994814701111, theta=28.8182995558 -> V=1.0, theta=0.0
% INFO    : Bus 17133	: V=1.00207990135, theta=27.4305933127 -> V=1.0, theta=0.0
% INFO    : Bus 17134	: V=1.00200562718, theta=27.4207715895 -> V=1.0, theta=0.0
% INFO    : Bus 17135	: V=1.00060895761, theta=27.6257381891 -> V=1.0, theta=0.0
% INFO    : Bus 17136	: V=1.00069642047, theta=27.6355099279 -> V=1.0, theta=0.0
% INFO    : Bus 17137	: V=1.00060895761, theta=27.6257381891 -> V=1.0, theta=0.0
% INFO    : Bus 17138	: V=1.00935850055, theta=28.0036209277 -> V=1.0, theta=0.0
% INFO    : Bus 17139	: V=1.00056295106, theta=25.6624573184 -> V=1.0, theta=0.0
% INFO    : Bus 17140	: V=1.00028318537, theta=25.4205951041 -> V=1.0, theta=0.0
% INFO    : Bus 17141	: V=1.00032933843, theta=25.4257169838 -> V=1.0, theta=0.0
% INFO    : Bus 17142	: V=1.00040823177, theta=25.5614279471 -> V=1.0, theta=0.0
% INFO    : Bus 17143	: V=0.999680275124, theta=25.9069242266 -> V=1.0, theta=0.0
% INFO    : Bus 17144	: V=0.999992245647, theta=26.198284912 -> V=1.0, theta=0.0
% INFO    : Bus 17145	: V=1.00038791642, theta=25.7987134985 -> V=1.0, theta=0.0
% INFO    : Bus 17146	: V=0.999830350266, theta=25.879486259 -> V=1.0, theta=0.0
% INFO    : Bus 17147	: V=1.00033496536, theta=25.7909546412 -> V=1.0, theta=0.0
% INFO    : Bus 17148	: V=1.00045594802, theta=25.8031003846 -> V=1.0, theta=0.0
% INFO    : Bus 17149	: V=1.00038791642, theta=25.7987134985 -> V=1.0, theta=0.0
% INFO    : Bus 17150	: V=1.00038791642, theta=25.7987134985 -> V=1.0, theta=0.0
% INFO    : Bus 17151	: V=1.00572264017, theta=29.3214135547 -> V=1.0, theta=0.0
% INFO    : Bus 17152	: V=1.00572654517, theta=29.321745357 -> V=1.0, theta=0.0
% INFO    : Bus 17153	: V=1.00938968502, theta=27.6632604851 -> V=1.0, theta=0.0
% INFO    : Bus 17154	: V=0.999975997119, theta=23.9073438926 -> V=1.0, theta=0.0
% INFO    : Bus 17155	: V=1.00045043372, theta=26.7547083888 -> V=1.0, theta=0.0
% INFO    : Bus 17156	: V=0.999506649502, theta=24.9391315834 -> V=1.0, theta=0.0
% INFO    : Bus 17157	: V=1.00085417658, theta=26.9771921818 -> V=1.0, theta=0.0
% INFO    : Bus 17158	: V=1.00082169781, theta=26.9734692778 -> V=1.0, theta=0.0
% INFO    : Bus 17159	: V=1.00173314303, theta=28.9297174941 -> V=1.0, theta=0.0
% INFO    : Bus 17160	: V=1.00210936153, theta=29.2042391944 -> V=1.0, theta=0.0
% INFO    : Bus 17161	: V=1.00034386977, theta=30.7049272434 -> V=1.0, theta=0.0
% INFO    : Bus 17162	: V=1.0022332288, theta=29.4555864384 -> V=1.0, theta=0.0
% INFO    : Bus 17163	: V=1.00029554358, theta=30.6969582457 -> V=1.0, theta=0.0
% INFO    : Bus 17164	: V=1.00058090476, theta=30.7849122832 -> V=1.0, theta=0.0
% INFO    : Bus 17165	: V=1.00034386977, theta=30.7049272434 -> V=1.0, theta=0.0
% INFO    : Bus 17166	: V=1.00034386977, theta=30.7049272434 -> V=1.0, theta=0.0
% INFO    : Bus 17167	: V=1.0016471072, theta=28.376094273 -> V=1.0, theta=0.0
% INFO    : Bus 17168	: V=0.999702859953, theta=22.6765456458 -> V=1.0, theta=0.0
% INFO    : Bus 17169	: V=1.00102998864, theta=20.6981018121 -> V=1.0, theta=0.0
% INFO    : Bus 17170	: V=0.999338779028, theta=22.3153043468 -> V=1.0, theta=0.0
% INFO    : Bus 17171	: V=1.0010000832, theta=20.6942470131 -> V=1.0, theta=0.0
% INFO    : Bus 17172	: V=1.00090160363, theta=20.6411261408 -> V=1.0, theta=0.0
% INFO    : Bus 17173	: V=1.00102998864, theta=20.6981018121 -> V=1.0, theta=0.0
% INFO    : Bus 17174	: V=1.00102998864, theta=20.6981018121 -> V=1.0, theta=0.0
% INFO    : Bus 17175	: V=0.999738494312, theta=23.3294836295 -> V=1.0, theta=0.0
% INFO    : Bus 17176	: V=0.999712472937, theta=23.325059878 -> V=1.0, theta=0.0
% INFO    : Bus 17177	: V=1.0026387029, theta=11.7798763638 -> V=1.0, theta=0.0
% INFO    : Bus 17178	: V=0.994402873971, theta=14.2723625155 -> V=1.0, theta=0.0
% INFO    : Bus 17179	: V=1.0027737308, theta=11.6949221054 -> V=1.0, theta=0.0
% INFO    : Bus 17180	: V=1.00261183357, theta=11.7756212702 -> V=1.0, theta=0.0
% INFO    : Bus 17181	: V=1.0026387029, theta=11.7798763638 -> V=1.0, theta=0.0
% INFO    : Bus 17182	: V=0.994477793592, theta=16.1744703078 -> V=1.0, theta=0.0
% INFO    : Bus 17183	: V=0.994498475301, theta=16.1764551988 -> V=1.0, theta=0.0
% INFO    : Bus 17184	: V=0.999457799197, theta=21.7167881964 -> V=1.0, theta=0.0
% INFO    : Bus 17185	: V=1.00084525924, theta=29.7591010861 -> V=1.0, theta=0.0
% INFO    : Bus 17186	: V=1.0009355198, theta=29.7674064852 -> V=1.0, theta=0.0
% INFO    : Bus 17187	: V=1.00012680098, theta=29.6898063803 -> V=1.0, theta=0.0
% INFO    : Bus 17188	: V=0.996633023894, theta=32.4629641114 -> V=1.0, theta=0.0
% INFO    : Bus 17189	: V=1.00159019345, theta=30.1401487184 -> V=1.0, theta=0.0
% INFO    : Bus 17190	: V=0.996552439279, theta=32.4531089444 -> V=1.0, theta=0.0
% INFO    : Bus 17191	: V=0.997362297565, theta=32.5735968773 -> V=1.0, theta=0.0
% INFO    : Bus 17192	: V=0.996633023894, theta=32.4629641114 -> V=1.0, theta=0.0
% INFO    : Bus 17193	: V=0.999914927371, theta=30.0203138608 -> V=1.0, theta=0.0
% INFO    : Bus 17194	: V=0.999864795007, theta=30.0113719303 -> V=1.0, theta=0.0
% INFO    : Bus 17195	: V=1.00001786323, theta=38.0585670076 -> V=1.0, theta=0.0
% INFO    : Bus 17196	: V=1.00008014461, theta=38.0639254221 -> V=1.0, theta=0.0
% INFO    : Bus 17197	: V=0.999952648, theta=38.052734508 -> V=1.0, theta=0.0
% INFO    : Bus 17198	: V=1.00001786323, theta=38.0585670076 -> V=1.0, theta=0.0
% INFO    : Bus 17199	: V=0.999595542376, theta=37.835347737 -> V=1.0, theta=0.0
% INFO    : Bus 17200	: V=0.999635502112, theta=37.8411595519 -> V=1.0, theta=0.0
% INFO    : Bus 17201	: V=0.999551654543, theta=37.8291158398 -> V=1.0, theta=0.0
% INFO    : Bus 17202	: V=0.998365615696, theta=38.1193597971 -> V=1.0, theta=0.0
% INFO    : Bus 17203	: V=0.999673349377, theta=37.8272565096 -> V=1.0, theta=0.0
% INFO    : Bus 17204	: V=0.998649698838, theta=38.1396004648 -> V=1.0, theta=0.0
% INFO    : Bus 17205	: V=0.998245784742, theta=38.1078726006 -> V=1.0, theta=0.0
% INFO    : Bus 17206	: V=0.998365615696, theta=38.1193597971 -> V=1.0, theta=0.0
% INFO    : Bus 17207	: V=0.998365615696, theta=38.1193597971 -> V=1.0, theta=0.0
% INFO    : Bus 17208	: V=0.999890513632, theta=36.0167974976 -> V=1.0, theta=0.0
% INFO    : Bus 17209	: V=0.999867278768, theta=36.0136386456 -> V=1.0, theta=0.0
% INFO    : Bus 17210	: V=0.994354705171, theta=38.8172413941 -> V=1.0, theta=0.0
% INFO    : Bus 17211	: V=0.999545169213, theta=36.8653320319 -> V=1.0, theta=0.0
% INFO    : Bus 17212	: V=0.995275393112, theta=38.8624880957 -> V=1.0, theta=0.0
% INFO    : Bus 17213	: V=0.994322796491, theta=38.8121608215 -> V=1.0, theta=0.0
% INFO    : Bus 17214	: V=0.994354705171, theta=38.8172413941 -> V=1.0, theta=0.0
% INFO    : Bus 17215	: V=0.999414448099, theta=21.4035686072 -> V=1.0, theta=0.0
% INFO    : Bus 17216	: V=0.999410156725, theta=21.4031411706 -> V=1.0, theta=0.0
% INFO    : Bus 17217	: V=0.999623902233, theta=21.4015051098 -> V=1.0, theta=0.0
% INFO    : Bus 17218	: V=1.00263940939, theta=40.0349913639 -> V=1.0, theta=0.0
% INFO    : Bus 17219	: V=1.00263195953, theta=40.0343731998 -> V=1.0, theta=0.0
% INFO    : Bus 17220	: V=1.00264672526, theta=40.0355794374 -> V=1.0, theta=0.0
% INFO    : Bus 17221	: V=1.00263940939, theta=40.0349913639 -> V=1.0, theta=0.0
% INFO    : Bus 17222	: V=1.00263737563, theta=41.4389509718 -> V=1.0, theta=0.0
% INFO    : Bus 17223	: V=1.00264361467, theta=41.4399129359 -> V=1.0, theta=0.0
% INFO    : Bus 17224	: V=1.00263041964, theta=41.4380131362 -> V=1.0, theta=0.0
% INFO    : Bus 17225	: V=0.997813963802, theta=45.0535844173 -> V=1.0, theta=0.0
% INFO    : Bus 17226	: V=0.99781088813, theta=45.0533211223 -> V=1.0, theta=0.0
% INFO    : Bus 17227	: V=0.997928089043, theta=45.0522822412 -> V=1.0, theta=0.0
% INFO    : Bus 17228	: V=0.997813963802, theta=45.0535844173 -> V=1.0, theta=0.0
% INFO    : Bus 17229	: V=0.997420642822, theta=8.93483505228 -> V=1.0, theta=0.0
% INFO    : Bus 17230	: V=0.998038649949, theta=46.8272564743 -> V=1.0, theta=0.0
% INFO    : Bus 17231	: V=0.998034170972, theta=46.8266413952 -> V=1.0, theta=0.0
% INFO    : Bus 17232	: V=0.998187587043, theta=46.8262929802 -> V=1.0, theta=0.0
% INFO    : Bus 17233	: V=0.998038649949, theta=46.8272564743 -> V=1.0, theta=0.0
% INFO    : Bus 17234	: V=1.00429636638, theta=26.8795767615 -> V=1.0, theta=0.0
% INFO    : Bus 17235	: V=1.00430281291, theta=26.8804741534 -> V=1.0, theta=0.0
% INFO    : Bus 17236	: V=1.00429636638, theta=26.8795767615 -> V=1.0, theta=0.0
% INFO    : Bus 17237	: V=1.00704749135, theta=48.9496991185 -> V=1.0, theta=0.0
% INFO    : Bus 17238	: V=1.00279947639, theta=49.3544348643 -> V=1.0, theta=0.0
% INFO    : Bus 17239	: V=1.0069920898, theta=48.9441533457 -> V=1.0, theta=0.0
% INFO    : Bus 17240	: V=1.00696012159, theta=48.93879065 -> V=1.0, theta=0.0
% INFO    : Bus 17241	: V=1.00704749135, theta=48.9496991185 -> V=1.0, theta=0.0
% INFO    : Bus 17242	: V=1.00704749135, theta=48.9496991185 -> V=1.0, theta=0.0
% INFO    : Bus 17243	: V=1.0022933509, theta=48.8670645375 -> V=1.0, theta=0.0
% INFO    : Bus 17244	: V=1.00232718192, theta=48.8693413298 -> V=1.0, theta=0.0
% INFO    : Bus 17245	: V=0.995445647363, theta=24.5270629923 -> V=1.0, theta=0.0
% INFO    : Bus 17246	: V=0.992843601382, theta=5.95119933248 -> V=1.0, theta=0.0
% INFO    : Bus 17247	: V=1.00618056073, theta=50.4910652595 -> V=1.0, theta=0.0
% INFO    : Bus 17248	: V=1.00617157319, theta=50.4904340741 -> V=1.0, theta=0.0
% INFO    : Bus 17249	: V=1.00619005388, theta=50.4916587104 -> V=1.0, theta=0.0
% INFO    : Bus 17250	: V=1.00036795981, theta=2.9111397455 -> V=1.0, theta=0.0
% INFO    : Bus 17251	: V=1.00283148927, theta=34.1280463943 -> V=1.0, theta=0.0
% INFO    : Bus 17252	: V=0.998428657397, theta=32.7921610319 -> V=1.0, theta=0.0
% INFO    : Bus 17253	: V=1.00350969781, theta=34.1835970383 -> V=1.0, theta=0.0
% INFO    : Bus 17254	: V=1.0028063343, theta=34.1253035478 -> V=1.0, theta=0.0
% INFO    : Bus 17255	: V=1.00283148927, theta=34.1280463943 -> V=1.0, theta=0.0
% INFO    : Bus 17256	: V=0.995139484779, theta=33.0669320963 -> V=1.0, theta=0.0
% INFO    : Bus 17257	: V=1.00583119695, theta=49.8136198413 -> V=1.0, theta=0.0
% INFO    : Bus 17258	: V=1.0062003489, theta=51.0291316989 -> V=1.0, theta=0.0
% INFO    : Bus 17259	: V=1.0015880638, theta=0.728246528833 -> V=1.0, theta=0.0
% INFO    : Bus 17260	: V=1.00491448324, theta=0.761767731299 -> V=1.0, theta=0.0
% INFO    : Bus 17261	: V=1.00164752069, theta=0.735001182868 -> V=1.0, theta=0.0
% INFO    : Bus 17262	: V=1.00150200182, theta=0.721081982779 -> V=1.0, theta=0.0
% INFO    : Bus 17263	: V=1.0015880638, theta=0.728246528833 -> V=1.0, theta=0.0
% INFO    : Bus 17264	: V=1.00302808649, theta=0.626431399966 -> V=1.0, theta=0.0
% INFO    : Bus 17265	: V=1.00174925859, theta=0.611088840728 -> V=1.0, theta=0.0
% INFO    : Bus 17266	: V=1.0045911889, theta=0.748767602839 -> V=1.0, theta=0.0
% INFO    : Bus 17267	: V=1.00167632438, theta=0.604366123431 -> V=1.0, theta=0.0
% INFO    : Bus 17268	: V=1.00309598416, theta=0.62632058155 -> V=1.0, theta=0.0
% INFO    : Bus 17269	: V=1.00172272185, theta=0.617040572193 -> V=1.0, theta=0.0
% INFO    : Bus 17270	: V=1.00302808649, theta=0.626431399966 -> V=1.0, theta=0.0
% INFO    : Bus 17271	: V=1.00176961925, theta=0.694760652815 -> V=1.0, theta=0.0
% INFO    : Bus 17272	: V=1.00501400646, theta=0.762178836361 -> V=1.0, theta=0.0
% INFO    : Bus 17273	: V=1.00172919526, theta=0.687449766963 -> V=1.0, theta=0.0
% INFO    : Bus 17274	: V=1.00178953327, theta=0.701972859216 -> V=1.0, theta=0.0
% INFO    : Bus 17275	: V=1.00176961925, theta=0.694760652815 -> V=1.0, theta=0.0
% INFO    : Bus 17276	: V=1.00176961925, theta=0.694760652815 -> V=1.0, theta=0.0
% INFO    : Bus 17277	: V=1.00126290436, theta=0.55363424637 -> V=1.0, theta=0.0
% INFO    : Bus 17278	: V=1.00348617738, theta=0.203421334087 -> V=1.0, theta=0.0
% INFO    : Bus 17279	: V=1.0011756202, theta=0.546674732899 -> V=1.0, theta=0.0
% INFO    : Bus 17280	: V=1.00132587563, theta=0.566532602223 -> V=1.0, theta=0.0
% INFO    : Bus 17281	: V=1.00126290436, theta=0.55363424637 -> V=1.0, theta=0.0
% INFO    : Bus 17282	: V=1.00126290436, theta=0.55363424637 -> V=1.0, theta=0.0
% INFO    : Bus 17283	: V=0.998005537372, theta=43.3084769005 -> V=1.0, theta=0.0
% INFO    : Bus 17284	: V=0.997989589083, theta=43.3063586898 -> V=1.0, theta=0.0
% INFO    : Bus 17285	: V=0.998142277142, theta=43.3089216527 -> V=1.0, theta=0.0
% INFO    : Bus 17286	: V=0.998005537372, theta=43.3084769005 -> V=1.0, theta=0.0
% INFO    : Bus 17287	: V=1.00857432098, theta=35.0555958776 -> V=1.0, theta=0.0
% INFO    : Bus 17288	: V=1.00857181727, theta=35.05537562 -> V=1.0, theta=0.0
% INFO    : Bus 17289	: V=0.994147925022, theta=58.0281712494 -> V=1.0, theta=0.0
% INFO    : Bus 17290	: V=0.995941511773, theta=61.364010962 -> V=1.0, theta=0.0
% INFO    : Bus 17291	: V=0.994071191976, theta=58.0184993149 -> V=1.0, theta=0.0
% INFO    : Bus 17292	: V=0.994276636119, theta=58.0007546208 -> V=1.0, theta=0.0
% INFO    : Bus 17293	: V=0.994147925022, theta=58.0281712494 -> V=1.0, theta=0.0
% INFO    : Bus 17294	: V=0.994147925022, theta=58.0281712494 -> V=1.0, theta=0.0
% INFO    : Bus 17295	: V=0.995458675948, theta=57.8424629172 -> V=1.0, theta=0.0
% INFO    : Bus 17296	: V=0.995526685428, theta=57.852104922 -> V=1.0, theta=0.0
% INFO    : Bus 17297	: V=0.995388533909, theta=57.8328237254 -> V=1.0, theta=0.0
% INFO    : Bus 17298	: V=0.995798743706, theta=57.3470940254 -> V=1.0, theta=0.0
% INFO    : Bus 17299	: V=0.995920204062, theta=57.3552858546 -> V=1.0, theta=0.0
% INFO    : Bus 17300	: V=0.995798743706, theta=57.3470940254 -> V=1.0, theta=0.0
% INFO    : Bus 17301	: V=0.995798743706, theta=57.3470940254 -> V=1.0, theta=0.0
% INFO    : Bus 17302	: V=0.996164141907, theta=57.7376528492 -> V=1.0, theta=0.0
% INFO    : Bus 17303	: V=0.995875655593, theta=57.9618120221 -> V=1.0, theta=0.0
% INFO    : Bus 17304	: V=0.994457718314, theta=60.5038779152 -> V=1.0, theta=0.0
% INFO    : Bus 17305	: V=0.99609804501, theta=57.7285549331 -> V=1.0, theta=0.0
% INFO    : Bus 17306	: V=0.995857750307, theta=57.9547176102 -> V=1.0, theta=0.0
% INFO    : Bus 17307	: V=0.996646966251, theta=57.7311668242 -> V=1.0, theta=0.0
% INFO    : Bus 17308	: V=0.995875655593, theta=57.9618120221 -> V=1.0, theta=0.0
% INFO    : Bus 17309	: V=0.995738312731, theta=4.37183614289 -> V=1.0, theta=0.0
% INFO    : Bus 17310	: V=1.00212461937, theta=0.929238052494 -> V=1.0, theta=0.0
% INFO    : Bus 17311	: V=1.00211340778, theta=0.928244310809 -> V=1.0, theta=0.0
% INFO    : Bus 17312	: V=1.0023313668, theta=54.6819011664 -> V=1.0, theta=0.0
% INFO    : Bus 17313	: V=1.00237519966, theta=54.6885928139 -> V=1.0, theta=0.0
% INFO    : Bus 17314	: V=1.00479175682, theta=53.6956020421 -> V=1.0, theta=0.0
% INFO    : Bus 17315	: V=1.00473890476, theta=53.6889362817 -> V=1.0, theta=0.0
% INFO    : Bus 17316	: V=1.00484646473, theta=53.7021551282 -> V=1.0, theta=0.0
% INFO    : Bus 17317	: V=1.00653403813, theta=54.8021349759 -> V=1.0, theta=0.0
% INFO    : Bus 17318	: V=1.00627321438, theta=54.1958057826 -> V=1.0, theta=0.0
% INFO    : Bus 17319	: V=1.00646140495, theta=54.7952691711 -> V=1.0, theta=0.0
% INFO    : Bus 17320	: V=1.00673482785, theta=54.8365273422 -> V=1.0, theta=0.0
% INFO    : Bus 17321	: V=1.00653403813, theta=54.8021349759 -> V=1.0, theta=0.0
% INFO    : Bus 17322	: V=1.00417935376, theta=4.34242561604 -> V=1.0, theta=0.0
% INFO    : Bus 17323	: V=1.00201215085, theta=1.74947113325 -> V=1.0, theta=0.0
% INFO    : Bus 17324	: V=1.00410150379, theta=4.33544632039 -> V=1.0, theta=0.0
% INFO    : Bus 17325	: V=1.0047761224, theta=4.43753008995 -> V=1.0, theta=0.0
% INFO    : Bus 17326	: V=1.00417935376, theta=4.34242561604 -> V=1.0, theta=0.0
% INFO    : Bus 17327	: V=1.00417935376, theta=4.34242561604 -> V=1.0, theta=0.0
% INFO    : Bus 17328	: V=1.00018877802, theta=1.41670832354 -> V=1.0, theta=0.0
% INFO    : Bus 17329	: V=1.00011195079, theta=1.41006226999 -> V=1.0, theta=0.0
% INFO    : Bus 17330	: V=1.00026946992, theta=1.42247552252 -> V=1.0, theta=0.0
% INFO    : Bus 17331	: V=0.999466219762, theta=1.84088496594 -> V=1.0, theta=0.0
% INFO    : Bus 17332	: V=0.999368309375, theta=1.83464890699 -> V=1.0, theta=0.0
% INFO    : Bus 17333	: V=0.980853805534, theta=11.8068979427 -> V=1.0, theta=0.0
% INFO    : Bus 17334	: V=0.98082771276, theta=11.8051574443 -> V=1.0, theta=0.0
% INFO    : Bus 17335	: V=1.00358568355, theta=1.23186623155 -> V=1.0, theta=0.0
% INFO    : Bus 17336	: V=1.00352658287, theta=1.22231950121 -> V=1.0, theta=0.0
% INFO    : Bus 17337	: V=0.994741261228, theta=3.34618403923 -> V=1.0, theta=0.0
% INFO    : Bus 17338	: V=1.0051840974, theta=1.40721227801 -> V=1.0, theta=0.0
% INFO    : Bus 17339	: V=0.99469138292, theta=3.33673530174 -> V=1.0, theta=0.0
% INFO    : Bus 17340	: V=0.996491744612, theta=3.46299817854 -> V=1.0, theta=0.0
% INFO    : Bus 17341	: V=0.994741261228, theta=3.34618403923 -> V=1.0, theta=0.0
% INFO    : Bus 17342	: V=1.00215071851, theta=1.10536371899 -> V=1.0, theta=0.0
% INFO    : Bus 17343	: V=1.00080735498, theta=0.887632838568 -> V=1.0, theta=0.0
% INFO    : Bus 17344	: V=0.999662288618, theta=1.34487602391 -> V=1.0, theta=0.0
% INFO    : Bus 17345	: V=1.00186201663, theta=1.47320149264 -> V=1.0, theta=0.0
% INFO    : Bus 17346	: V=0.999667988022, theta=1.34795782304 -> V=1.0, theta=0.0
% INFO    : Bus 17347	: V=0.999662288618, theta=1.34487602391 -> V=1.0, theta=0.0
% INFO    : Bus 17348	: V=0.999635308207, theta=1.34093903302 -> V=1.0, theta=0.0
% INFO    : Bus 17349	: V=0.996190795028, theta=1.05506854721 -> V=1.0, theta=0.0
% INFO    : Bus 17350	: V=0.996129380714, theta=1.04753038363 -> V=1.0, theta=0.0
% INFO    : Bus 17351	: V=1.00111851996, theta=0.875923545836 -> V=1.0, theta=0.0
% INFO    : Bus 17352	: V=0.999157417542, theta=1.05708644959 -> V=1.0, theta=0.0
% INFO    : Bus 17353	: V=1.00250697558, theta=0.965906387625 -> V=1.0, theta=0.0
% INFO    : Bus 17354	: V=1.00210641872, theta=1.00163195196 -> V=1.0, theta=0.0
% INFO    : Bus 17355	: V=0.998183965131, theta=1.88582605607 -> V=1.0, theta=0.0
% INFO    : Bus 17356	: V=0.998342285126, theta=1.57370802745 -> V=1.0, theta=0.0
% INFO    : Bus 17357	: V=0.999867388086, theta=1.69743916414 -> V=1.0, theta=0.0
% INFO    : Bus 17358	: V=0.999685403383, theta=1.68166958874 -> V=1.0, theta=0.0
% INFO    : Bus 17359	: V=0.999794925421, theta=1.69050583945 -> V=1.0, theta=0.0
% INFO    : Bus 17360	: V=0.998101308259, theta=3.69677251477 -> V=1.0, theta=0.0
% INFO    : Bus 17361	: V=0.997613203614, theta=1.80328138533 -> V=1.0, theta=0.0
% INFO    : Bus 17362	: V=0.997781299859, theta=3.66055434334 -> V=1.0, theta=0.0
% INFO    : Bus 17363	: V=0.998703378202, theta=3.80078500271 -> V=1.0, theta=0.0
% INFO    : Bus 17364	: V=0.998101308259, theta=3.69677251477 -> V=1.0, theta=0.0
% INFO    : Bus 17365	: V=1.00232877722, theta=0.756189837066 -> V=1.0, theta=0.0
% INFO    : Bus 17366	: V=1.00225431116, theta=0.749470155089 -> V=1.0, theta=0.0
% INFO    : Bus 17367	: V=1.0000730777, theta=1.10971920207 -> V=1.0, theta=0.0
% INFO    : Bus 17368	: V=1.00016172281, theta=1.11642596168 -> V=1.0, theta=0.0
% INFO    : Bus 17369	: V=1.0042940787, theta=0.553452414291 -> V=1.0, theta=0.0
% INFO    : Bus 17370	: V=1.00105241208, theta=0.605560651149 -> V=1.0, theta=0.0
% INFO    : Bus 17371	: V=1.00130048486, theta=0.627371649504 -> V=1.0, theta=0.0
% INFO    : Bus 17372	: V=0.999608140385, theta=0.944625173715 -> V=1.0, theta=0.0
% INFO    : Bus 17373	: V=1.00003807653, theta=0.80413321044 -> V=1.0, theta=0.0
% INFO    : Bus 17374	: V=0.999915928314, theta=0.787289082488 -> V=1.0, theta=0.0
% INFO    : Bus 17375	: V=1.00015900011, theta=0.818781999738 -> V=1.0, theta=0.0
% INFO    : Bus 17376	: V=0.999365993657, theta=0.823281019799 -> V=1.0, theta=0.0
% INFO    : Bus 17377	: V=1.0064465422, theta=0.936572366526 -> V=1.0, theta=0.0
% INFO    : Bus 17378	: V=1.00050650375, theta=0.67553105455 -> V=1.0, theta=0.0
% INFO    : Bus 17379	: V=1.00169652207, theta=0.905520673451 -> V=1.0, theta=0.0
% INFO    : Bus 17380	: V=0.998089110256, theta=1.31907186673 -> V=1.0, theta=0.0
% INFO    : Bus 17381	: V=0.997121307601, theta=1.44555271428 -> V=1.0, theta=0.0
% INFO    : Bus 17382	: V=0.996926692382, theta=1.43528386156 -> V=1.0, theta=0.0
% INFO    : Bus 17383	: V=0.999735543753, theta=2.27740516926 -> V=1.0, theta=0.0
% INFO    : Bus 17384	: V=0.99767932465, theta=1.28382490713 -> V=1.0, theta=0.0
% INFO    : Bus 17385	: V=0.998416389609, theta=1.0297200064 -> V=1.0, theta=0.0
% INFO    : Bus 17386	: V=0.997157988656, theta=1.69283865673 -> V=1.0, theta=0.0
% INFO    : Bus 17387	: V=0.996933851723, theta=1.6779404291 -> V=1.0, theta=0.0
% INFO    : Bus 17388	: V=0.997397956712, theta=1.70801034861 -> V=1.0, theta=0.0
% INFO    : Bus 17389	: V=0.99765966197, theta=3.95273771868 -> V=1.0, theta=0.0
% INFO    : Bus 17390	: V=1.00122356546, theta=1.8232820885 -> V=1.0, theta=0.0
% INFO    : Bus 17391	: V=0.997380603104, theta=3.93568783343 -> V=1.0, theta=0.0
% INFO    : Bus 17392	: V=0.99839290084, theta=4.04022249512 -> V=1.0, theta=0.0
% INFO    : Bus 17393	: V=0.99765966197, theta=3.95273771868 -> V=1.0, theta=0.0
% INFO    : Bus 17394	: V=1.00168879337, theta=0.998306767941 -> V=1.0, theta=0.0
% INFO    : Bus 17395	: V=1.00178425725, theta=1.0154928431 -> V=1.0, theta=0.0
% INFO    : Bus 17396	: V=0.997873456165, theta=1.57011507044 -> V=1.0, theta=0.0
% INFO    : Bus 17397	: V=1.00394758749, theta=0.815375666009 -> V=1.0, theta=0.0
% INFO    : Bus 17398	: V=1.00369201944, theta=0.787967998504 -> V=1.0, theta=0.0
% INFO    : Bus 17399	: V=1.00422356547, theta=0.841962142258 -> V=1.0, theta=0.0
% INFO    : Bus 17400	: V=0.996497464437, theta=1.79382609404 -> V=1.0, theta=0.0
% INFO    : Bus 17401	: V=0.996382944878, theta=1.77960818138 -> V=1.0, theta=0.0
% INFO    : Bus 17402	: V=0.996612956318, theta=1.80976558135 -> V=1.0, theta=0.0
% INFO    : Bus 17403	: V=0.997164106937, theta=1.51368626999 -> V=1.0, theta=0.0
% INFO    : Bus 17404	: V=1.00197589799, theta=1.19072534894 -> V=1.0, theta=0.0
% INFO    : Bus 17405	: V=1.00190526766, theta=1.17583455962 -> V=1.0, theta=0.0
% INFO    : Bus 17406	: V=1.00205790508, theta=1.20653817964 -> V=1.0, theta=0.0
% INFO    : Bus 17407	: V=1.00462588236, theta=0.897357381264 -> V=1.0, theta=0.0
% INFO    : Bus 17408	: V=1.00380883919, theta=0.924827653175 -> V=1.0, theta=0.0
% INFO    : Bus 17409	: V=0.996528201015, theta=1.18909366206 -> V=1.0, theta=0.0
% INFO    : Bus 17410	: V=0.996739446281, theta=1.20150349482 -> V=1.0, theta=0.0
% INFO    : Bus 17411	: V=0.997439850597, theta=0.900762825785 -> V=1.0, theta=0.0
% INFO    : Bus 17412	: V=1.00098341514, theta=1.62751971224 -> V=1.0, theta=0.0
% INFO    : Bus 17413	: V=1.00088973284, theta=1.61403766649 -> V=1.0, theta=0.0
% INFO    : Bus 17414	: V=1.00088100367, theta=1.61534216792 -> V=1.0, theta=0.0
% INFO    : Bus 17415	: V=0.997898568161, theta=0.844789365883 -> V=1.0, theta=0.0
% INFO    : Bus 17416	: V=0.999623505262, theta=2.13575887629 -> V=1.0, theta=0.0
% INFO    : Bus 17417	: V=0.979030556629, theta=20.1625558126 -> V=1.0, theta=0.0
% INFO    : Bus 17418	: V=1.00086288845, theta=0.639651793183 -> V=1.0, theta=0.0
% INFO    : Bus 17419	: V=1.00103116939, theta=0.661010489109 -> V=1.0, theta=0.0
% INFO    : Bus 17420	: V=0.997346860184, theta=1.33781283058 -> V=1.0, theta=0.0
% INFO    : Bus 17421	: V=1.00277344516, theta=0.562876055843 -> V=1.0, theta=0.0
% INFO    : Bus 17422	: V=1.00066966474, theta=0.925685264393 -> V=1.0, theta=0.0
% INFO    : Bus 17423	: V=1.00082631325, theta=0.873927713605 -> V=1.0, theta=0.0
% INFO    : Bus 17424	: V=1.00073477673, theta=0.861052962653 -> V=1.0, theta=0.0
% INFO    : Bus 17425	: V=1.00093442447, theta=0.885496537634 -> V=1.0, theta=0.0
% INFO    : Bus 17426	: V=1.00082631325, theta=0.873927713605 -> V=1.0, theta=0.0
% INFO    : Bus 17427	: V=1.00090631107, theta=0.627007124013 -> V=1.0, theta=0.0
% INFO    : Bus 17428	: V=0.996985047525, theta=1.40223673229 -> V=1.0, theta=0.0
% INFO    : Bus 17429	: V=0.999146434955, theta=1.46576037056 -> V=1.0, theta=0.0
% INFO    : Bus 17430	: V=0.998684216684, theta=1.42577575232 -> V=1.0, theta=0.0
% INFO    : Bus 17431	: V=0.999636309283, theta=1.50481705793 -> V=1.0, theta=0.0
% INFO    : Bus 17432	: V=0.997040538391, theta=0.906945640956 -> V=1.0, theta=0.0
% INFO    : Bus 17433	: V=0.99639426037, theta=1.0931041836 -> V=1.0, theta=0.0
% INFO    : Bus 17434	: V=0.996177984815, theta=1.07182649364 -> V=1.0, theta=0.0
% INFO    : Bus 17435	: V=0.996619584114, theta=1.1134142537 -> V=1.0, theta=0.0
% INFO    : Bus 17436	: V=0.996040342428, theta=1.37275040969 -> V=1.0, theta=0.0
% INFO    : Bus 17437	: V=1.00003155517, theta=1.84502097834 -> V=1.0, theta=0.0
% INFO    : Bus 17438	: V=0.993917484571, theta=1.03684743944 -> V=1.0, theta=0.0
% INFO    : Bus 17439	: V=0.993342448944, theta=0.979525456979 -> V=1.0, theta=0.0
% INFO    : Bus 17440	: V=0.994469706177, theta=1.09816385825 -> V=1.0, theta=0.0
% INFO    : Bus 17441	: V=0.993917484571, theta=1.03684743944 -> V=1.0, theta=0.0
% INFO    : Bus 17442	: V=1.00016193165, theta=1.76773416217 -> V=1.0, theta=0.0
% INFO    : Bus 17443	: V=0.998923072798, theta=1.58793982431 -> V=1.0, theta=0.0
% INFO    : Bus 17444	: V=0.998780797419, theta=1.5709617207 -> V=1.0, theta=0.0
% INFO    : Bus 17445	: V=0.998804381838, theta=1.57827344403 -> V=1.0, theta=0.0
% INFO    : Bus 17446	: V=0.999184447429, theta=1.614004192 -> V=1.0, theta=0.0
% INFO    : Bus 17447	: V=0.9963730186, theta=3.01272729123 -> V=1.0, theta=0.0
% INFO    : Bus 17448	: V=0.996273852813, theta=3.00090749695 -> V=1.0, theta=0.0
% INFO    : Bus 17449	: V=0.997597696105, theta=2.99616039001 -> V=1.0, theta=0.0
% INFO    : Bus 17450	: V=1.00148518178, theta=0.93082138228 -> V=1.0, theta=0.0
% INFO    : Bus 17451	: V=1.0018185357, theta=2.34477092619 -> V=1.0, theta=0.0
% INFO    : Bus 17452	: V=1.00100603688, theta=2.36709495057 -> V=1.0, theta=0.0
% INFO    : Bus 17453	: V=1.00170108059, theta=2.33602841642 -> V=1.0, theta=0.0
% INFO    : Bus 17454	: V=0.997889700015, theta=2.70061010091 -> V=1.0, theta=0.0
% INFO    : Bus 17455	: V=0.997957393363, theta=2.70997549916 -> V=1.0, theta=0.0
% INFO    : Bus 17456	: V=0.99862535753, theta=1.22739299286 -> V=1.0, theta=0.0
% INFO    : Bus 17457	: V=0.995301278533, theta=1.35159657254 -> V=1.0, theta=0.0
% INFO    : Bus 17458	: V=0.995073290768, theta=1.33270125076 -> V=1.0, theta=0.0
% INFO    : Bus 17459	: V=0.995561527447, theta=1.373338001 -> V=1.0, theta=0.0
% INFO    : Bus 17460	: V=0.996388655578, theta=3.35488702323 -> V=1.0, theta=0.0
% INFO    : Bus 17461	: V=0.996252124401, theta=3.33521074605 -> V=1.0, theta=0.0
% INFO    : Bus 17462	: V=0.996513954644, theta=3.37312105238 -> V=1.0, theta=0.0
% INFO    : Bus 17463	: V=0.99775772196, theta=1.96634295796 -> V=1.0, theta=0.0
% INFO    : Bus 17464	: V=0.993684519297, theta=2.69677164851 -> V=1.0, theta=0.0
% INFO    : Bus 17465	: V=1.00065703835, theta=4.66153431133 -> V=1.0, theta=0.0
% INFO    : Bus 17466	: V=1.00466176422, theta=2.70071160798 -> V=1.0, theta=0.0
% INFO    : Bus 17467	: V=1.00051665033, theta=4.74130647823 -> V=1.0, theta=0.0
% INFO    : Bus 17468	: V=1.00060102115, theta=4.65353892569 -> V=1.0, theta=0.0
% INFO    : Bus 17469	: V=1.00065703835, theta=4.66153431133 -> V=1.0, theta=0.0
% INFO    : Bus 17470	: V=1.0006167896, theta=1.51032617149 -> V=1.0, theta=0.0
% INFO    : Bus 17471	: V=1.00055199373, theta=1.50370152411 -> V=1.0, theta=0.0
% INFO    : Bus 17472	: V=1.0006161138, theta=1.51028070927 -> V=1.0, theta=0.0
% INFO    : Bus 17473	: V=1.00213389023, theta=1.74455865324 -> V=1.0, theta=0.0
% INFO    : Bus 17474	: V=1.00186973133, theta=1.27333208662 -> V=1.0, theta=0.0
% INFO    : Bus 17475	: V=1.00221381491, theta=1.75464175441 -> V=1.0, theta=0.0
% INFO    : Bus 17476	: V=1.00213389023, theta=1.74455865324 -> V=1.0, theta=0.0
% INFO    : Bus 17477	: V=1.00213389023, theta=1.74455865324 -> V=1.0, theta=0.0
% INFO    : Bus 17478	: V=1.00206039394, theta=1.73776798594 -> V=1.0, theta=0.0
% INFO    : Bus 17479	: V=1.00319203887, theta=1.50140006356 -> V=1.0, theta=0.0
% INFO    : Bus 17480	: V=0.999101072764, theta=2.28869478084 -> V=1.0, theta=0.0
% INFO    : Bus 17481	: V=1.00796661141, theta=1.4174290903 -> V=1.0, theta=0.0
% INFO    : Bus 17482	: V=1.00793163085, theta=1.40941546857 -> V=1.0, theta=0.0
% INFO    : Bus 17483	: V=1.00616834789, theta=1.45093455584 -> V=1.0, theta=0.0
% INFO    : Bus 17484	: V=1.00796661141, theta=1.4174290903 -> V=1.0, theta=0.0
% INFO    : Bus 17485	: V=0.993697234931, theta=1.17765807331 -> V=1.0, theta=0.0
% INFO    : Bus 17486	: V=0.993859818212, theta=1.20945315101 -> V=1.0, theta=0.0
% INFO    : Bus 17487	: V=0.993697234931, theta=1.17765807331 -> V=1.0, theta=0.0
% INFO    : Bus 17488	: V=0.997746255002, theta=1.24190911384 -> V=1.0, theta=0.0
% INFO    : Bus 17489	: V=0.998233473305, theta=1.28412804418 -> V=1.0, theta=0.0
% INFO    : Bus 17490	: V=0.997746255002, theta=1.24190911384 -> V=1.0, theta=0.0
% INFO    : Bus 17491	: V=0.994801345361, theta=2.56328577154 -> V=1.0, theta=0.0
% INFO    : Bus 17492	: V=0.995084089544, theta=2.59151636598 -> V=1.0, theta=0.0
% INFO    : Bus 17493	: V=0.994801345361, theta=2.56328577154 -> V=1.0, theta=0.0
% INFO    : Bus 17494	: V=1.00159583283, theta=1.49348470259 -> V=1.0, theta=0.0
% INFO    : Bus 17495	: V=1.00148764494, theta=1.47893123283 -> V=1.0, theta=0.0
% INFO    : Bus 17496	: V=1.00169422142, theta=1.50881678312 -> V=1.0, theta=0.0
% INFO    : Bus 17497	: V=0.998112077691, theta=2.65066262983 -> V=1.0, theta=0.0
% INFO    : Bus 17498	: V=0.997983596612, theta=2.62736158912 -> V=1.0, theta=0.0
% INFO    : Bus 17499	: V=0.994141361533, theta=1.49184918563 -> V=1.0, theta=0.0
% INFO    : Bus 17500	: V=1.00017330835, theta=1.73032691443 -> V=1.0, theta=0.0
% INFO    : Bus 17501	: V=0.999977065926, theta=1.71069118691 -> V=1.0, theta=0.0
% INFO    : Bus 17502	: V=1.00037567187, theta=1.74797672164 -> V=1.0, theta=0.0
% INFO    : Bus 17503	: V=1.00017330835, theta=1.73032691443 -> V=1.0, theta=0.0
% INFO    : Bus 17504	: V=1.00021460241, theta=1.03282088986 -> V=1.0, theta=0.0
% INFO    : Bus 17505	: V=0.999478672296, theta=1.32615287662 -> V=1.0, theta=0.0
% INFO    : Bus 17506	: V=1.00070689932, theta=3.37761249094 -> V=1.0, theta=0.0
% INFO    : Bus 17507	: V=1.000799462, theta=3.38796109137 -> V=1.0, theta=0.0
% INFO    : Bus 17508	: V=0.997557167654, theta=2.36305549158 -> V=1.0, theta=0.0
% INFO    : Bus 17509	: V=0.998596735028, theta=2.41720433311 -> V=1.0, theta=0.0
% INFO    : Bus 17510	: V=0.996261341639, theta=3.17359392645 -> V=1.0, theta=0.0
% INFO    : Bus 17511	: V=0.996121323279, theta=3.15998277026 -> V=1.0, theta=0.0
% INFO    : Bus 17512	: V=0.995680760312, theta=3.66296041259 -> V=1.0, theta=0.0
% INFO    : Bus 17513	: V=0.997996878847, theta=3.71524734433 -> V=1.0, theta=0.0
% INFO    : Bus 17514	: V=0.998362025946, theta=2.74782999411 -> V=1.0, theta=0.0
% INFO    : Bus 17515	: V=0.997817847586, theta=3.69103656749 -> V=1.0, theta=0.0
% INFO    : Bus 17516	: V=0.998425771892, theta=3.84900254488 -> V=1.0, theta=0.0
% INFO    : Bus 17517	: V=0.997996878847, theta=3.71524734433 -> V=1.0, theta=0.0
% INFO    : Bus 17518	: V=0.994529284855, theta=3.44599253959 -> V=1.0, theta=0.0
% INFO    : Bus 17519	: V=0.99912114311, theta=2.57909877243 -> V=1.0, theta=0.0
% INFO    : Bus 17520	: V=0.999009876033, theta=2.56005925671 -> V=1.0, theta=0.0
% INFO    : Bus 17521	: V=0.997920084869, theta=2.25010078389 -> V=1.0, theta=0.0
% INFO    : Bus 17522	: V=0.997664029576, theta=2.23223006545 -> V=1.0, theta=0.0
% INFO    : Bus 17523	: V=0.99669351217, theta=2.94920126811 -> V=1.0, theta=0.0
% INFO    : Bus 17524	: V=0.997478560886, theta=2.38654212913 -> V=1.0, theta=0.0
% INFO    : Bus 17525	: V=0.997310903593, theta=2.36937808275 -> V=1.0, theta=0.0
% INFO    : Bus 17526	: V=0.996388717881, theta=3.42315216696 -> V=1.0, theta=0.0
% INFO    : Bus 17527	: V=0.99656003217, theta=3.45739273368 -> V=1.0, theta=0.0
% INFO    : Bus 17528	: V=0.996226192602, theta=3.39152590931 -> V=1.0, theta=0.0
% INFO    : Bus 17529	: V=0.996931116572, theta=3.7466090989 -> V=1.0, theta=0.0
% INFO    : Bus 17530	: V=0.996801473677, theta=3.73039021052 -> V=1.0, theta=0.0
% INFO    : Bus 17531	: V=0.998964856447, theta=2.25083829464 -> V=1.0, theta=0.0
% INFO    : Bus 17532	: V=0.998842363375, theta=2.23445828546 -> V=1.0, theta=0.0
% INFO    : Bus 17533	: V=1.00088509, theta=4.38663527691 -> V=1.0, theta=0.0
% INFO    : Bus 17534	: V=1.00042775353, theta=4.22194381477 -> V=1.0, theta=0.0
% INFO    : Bus 17535	: V=1.00062520675, theta=4.24803585513 -> V=1.0, theta=0.0
% INFO    : Bus 17536	: V=0.995615814719, theta=3.75929144016 -> V=1.0, theta=0.0
% INFO    : Bus 17537	: V=0.995444644547, theta=3.74381349084 -> V=1.0, theta=0.0
% INFO    : Bus 17538	: V=0.997288107564, theta=4.77340186856 -> V=1.0, theta=0.0
% INFO    : Bus 17539	: V=1.00102772167, theta=3.02982693305 -> V=1.0, theta=0.0
% INFO    : Bus 17540	: V=0.99724049893, theta=4.76483443576 -> V=1.0, theta=0.0
% INFO    : Bus 17541	: V=0.998507574733, theta=4.87796080528 -> V=1.0, theta=0.0
% INFO    : Bus 17542	: V=0.997288107564, theta=4.77340186856 -> V=1.0, theta=0.0
% INFO    : Bus 17543	: V=0.998541064664, theta=3.19448841338 -> V=1.0, theta=0.0
% INFO    : Bus 17544	: V=0.998689801131, theta=3.21198046848 -> V=1.0, theta=0.0
% INFO    : Bus 17545	: V=0.998541064664, theta=3.19448841338 -> V=1.0, theta=0.0
% INFO    : Bus 17546	: V=0.998419874564, theta=3.17825822056 -> V=1.0, theta=0.0
% INFO    : Bus 17547	: V=0.997621787657, theta=2.76523856567 -> V=1.0, theta=0.0
% INFO    : Bus 17548	: V=0.99738914731, theta=2.7379966956 -> V=1.0, theta=0.0
% INFO    : Bus 17549	: V=0.998054419369, theta=3.06246200022 -> V=1.0, theta=0.0
% INFO    : Bus 17550	: V=0.998168242684, theta=3.09191454381 -> V=1.0, theta=0.0
% INFO    : Bus 17551	: V=0.998070855721, theta=3.07295509919 -> V=1.0, theta=0.0
% INFO    : Bus 17552	: V=0.999819888727, theta=3.02966485226 -> V=1.0, theta=0.0
% INFO    : Bus 17553	: V=0.999940274779, theta=3.04734977331 -> V=1.0, theta=0.0
% INFO    : Bus 17554	: V=0.999669695053, theta=3.01137412569 -> V=1.0, theta=0.0
% INFO    : Bus 17555	: V=0.999330595916, theta=3.10369603083 -> V=1.0, theta=0.0
% INFO    : Bus 17556	: V=0.998310158215, theta=3.48954478099 -> V=1.0, theta=0.0
% INFO    : Bus 17557	: V=0.998458189421, theta=3.50447352807 -> V=1.0, theta=0.0
% INFO    : Bus 17558	: V=0.998150511671, theta=3.47468337749 -> V=1.0, theta=0.0
% INFO    : Bus 17559	: V=0.998310158215, theta=3.48954478099 -> V=1.0, theta=0.0
% INFO    : Bus 17560	: V=0.999191892932, theta=3.28946083747 -> V=1.0, theta=0.0
% INFO    : Bus 17561	: V=0.999474298145, theta=3.17592117443 -> V=1.0, theta=0.0
% INFO    : Bus 17562	: V=0.999613117764, theta=3.19015612611 -> V=1.0, theta=0.0
% INFO    : Bus 17563	: V=0.998843451889, theta=3.30673563092 -> V=1.0, theta=0.0
% INFO    : Bus 17564	: V=0.994955262073, theta=1.80095688074 -> V=1.0, theta=0.0
% INFO    : Bus 17565	: V=0.995253758668, theta=2.54675027947 -> V=1.0, theta=0.0
% INFO    : Bus 17566	: V=1.00145189522, theta=4.19753197006 -> V=1.0, theta=0.0
% INFO    : Bus 17567	: V=0.998511186951, theta=2.1016889697 -> V=1.0, theta=0.0
% INFO    : Bus 17568	: V=0.998439852158, theta=2.08476509569 -> V=1.0, theta=0.0
% INFO    : Bus 17569	: V=1.00261202906, theta=1.36398750646 -> V=1.0, theta=0.0
% INFO    : Bus 17570	: V=1.00246785811, theta=1.35229782853 -> V=1.0, theta=0.0
% INFO    : Bus 17571	: V=1.00273819153, theta=1.37552363612 -> V=1.0, theta=0.0
% INFO    : Bus 17572	: V=1.00261202906, theta=1.36398750646 -> V=1.0, theta=0.0
% INFO    : Bus 17573	: V=0.99627289103, theta=2.79464045549 -> V=1.0, theta=0.0
% INFO    : Bus 17574	: V=0.996159058001, theta=2.78359453577 -> V=1.0, theta=0.0
% INFO    : Bus 17575	: V=0.996224996492, theta=2.78541253703 -> V=1.0, theta=0.0
% INFO    : Bus 17576	: V=0.997638511508, theta=2.04655601886 -> V=1.0, theta=0.0
% INFO    : Bus 17577	: V=0.999851859616, theta=4.64603768083 -> V=1.0, theta=0.0
% INFO    : Bus 17578	: V=0.999917875276, theta=4.654630493 -> V=1.0, theta=0.0
% INFO    : Bus 17579	: V=0.999790010914, theta=4.63729669591 -> V=1.0, theta=0.0
% INFO    : Bus 17580	: V=0.999324083314, theta=3.0225457361 -> V=1.0, theta=0.0
% INFO    : Bus 17581	: V=0.999543582035, theta=3.04074794117 -> V=1.0, theta=0.0
% INFO    : Bus 17582	: V=0.999324083314, theta=3.0225457361 -> V=1.0, theta=0.0
% INFO    : Bus 17583	: V=0.997777044818, theta=3.00853543869 -> V=1.0, theta=0.0
% INFO    : Bus 17584	: V=0.99818644161, theta=4.22674067523 -> V=1.0, theta=0.0
% INFO    : Bus 17585	: V=0.998040907093, theta=4.20728920076 -> V=1.0, theta=0.0
% INFO    : Bus 17586	: V=0.997903964353, theta=4.11558004771 -> V=1.0, theta=0.0
% INFO    : Bus 17587	: V=0.997633553908, theta=4.09822362319 -> V=1.0, theta=0.0
% INFO    : Bus 17588	: V=0.998205984324, theta=4.13392724648 -> V=1.0, theta=0.0
% INFO    : Bus 17589	: V=0.997903964353, theta=4.11558004771 -> V=1.0, theta=0.0
% INFO    : Bus 17590	: V=0.993714205164, theta=3.22385020675 -> V=1.0, theta=0.0
% INFO    : Bus 17591	: V=0.998942308072, theta=4.59063380112 -> V=1.0, theta=0.0
% INFO    : Bus 17592	: V=0.997903270754, theta=4.2284540458 -> V=1.0, theta=0.0
% INFO    : Bus 17593	: V=0.998079584145, theta=4.24195265556 -> V=1.0, theta=0.0
% INFO    : Bus 17594	: V=0.997733590288, theta=4.21453155793 -> V=1.0, theta=0.0
% INFO    : Bus 17595	: V=0.997822782072, theta=2.94847024932 -> V=1.0, theta=0.0
% INFO    : Bus 17596	: V=0.998010420536, theta=2.96257451495 -> V=1.0, theta=0.0
% INFO    : Bus 17597	: V=0.997632995666, theta=2.93610040625 -> V=1.0, theta=0.0
% INFO    : Bus 17598	: V=0.997822782072, theta=2.94847024932 -> V=1.0, theta=0.0
% INFO    : Bus 17599	: V=0.994043975885, theta=2.64941158146 -> V=1.0, theta=0.0
% INFO    : Bus 17600	: V=0.997550023936, theta=4.00338572788 -> V=1.0, theta=0.0
% INFO    : Bus 17601	: V=1.00269606836, theta=3.3316257929 -> V=1.0, theta=0.0
% INFO    : Bus 17602	: V=1.00032346024, theta=4.72956357196 -> V=1.0, theta=0.0
% INFO    : Bus 17603	: V=0.997446739681, theta=4.10087418794 -> V=1.0, theta=0.0
% INFO    : Bus 17604	: V=0.997285569218, theta=4.08657313216 -> V=1.0, theta=0.0
% INFO    : Bus 17605	: V=0.997597131989, theta=4.11387101135 -> V=1.0, theta=0.0
% INFO    : Bus 17606	: V=0.998950976868, theta=4.60007432309 -> V=1.0, theta=0.0
% INFO    : Bus 17607	: V=0.999559399822, theta=2.60689756008 -> V=1.0, theta=0.0
% INFO    : Bus 17608	: V=0.999470105155, theta=4.68993771669 -> V=1.0, theta=0.0
% INFO    : Bus 17609	: V=0.998660663979, theta=4.57075002287 -> V=1.0, theta=0.0
% INFO    : Bus 17610	: V=0.998950976868, theta=4.60007432309 -> V=1.0, theta=0.0
% INFO    : Bus 17611	: V=0.998622869094, theta=3.61398241875 -> V=1.0, theta=0.0
% INFO    : Bus 17612	: V=0.998448620997, theta=3.59880799177 -> V=1.0, theta=0.0
% INFO    : Bus 17613	: V=0.998788548158, theta=3.6275390809 -> V=1.0, theta=0.0
% INFO    : Bus 17614	: V=0.998622869094, theta=3.61398241875 -> V=1.0, theta=0.0
% INFO    : Bus 17615	: V=0.996738366458, theta=4.05157158714 -> V=1.0, theta=0.0
% INFO    : Bus 17616	: V=0.996842493351, theta=4.06686344288 -> V=1.0, theta=0.0
% INFO    : Bus 17617	: V=0.996648985434, theta=4.03733986138 -> V=1.0, theta=0.0
% INFO    : Bus 17618	: V=0.996738366458, theta=4.05157158714 -> V=1.0, theta=0.0
% INFO    : Bus 17619	: V=1.00324295229, theta=3.01435774999 -> V=1.0, theta=0.0
% INFO    : Bus 17620	: V=1.00316818603, theta=2.99880614667 -> V=1.0, theta=0.0
% INFO    : Bus 17621	: V=1.00331811812, theta=3.02885936277 -> V=1.0, theta=0.0
% INFO    : Bus 17622	: V=1.00324295229, theta=3.01435774999 -> V=1.0, theta=0.0
% INFO    : Bus 17623	: V=1.00313576889, theta=2.52438909258 -> V=1.0, theta=0.0
% INFO    : Bus 17624	: V=0.995579578367, theta=3.46375294941 -> V=1.0, theta=0.0
% INFO    : Bus 17625	: V=0.995425382711, theta=3.44921849676 -> V=1.0, theta=0.0
% INFO    : Bus 17626	: V=0.998806853465, theta=2.99574952414 -> V=1.0, theta=0.0
% INFO    : Bus 17627	: V=0.998449305386, theta=2.95783906236 -> V=1.0, theta=0.0
% INFO    : Bus 17628	: V=0.999154054149, theta=3.03166811325 -> V=1.0, theta=0.0
% INFO    : Bus 17629	: V=0.998806853465, theta=2.99574952414 -> V=1.0, theta=0.0
% INFO    : Bus 17630	: V=0.998938117682, theta=5.15548816652 -> V=1.0, theta=0.0
% INFO    : Bus 17631	: V=1.00142688531, theta=4.71816040032 -> V=1.0, theta=0.0
% INFO    : Bus 17632	: V=0.999745933221, theta=5.211999104 -> V=1.0, theta=0.0
% INFO    : Bus 17633	: V=0.998627424772, theta=5.1171171398 -> V=1.0, theta=0.0
% INFO    : Bus 17634	: V=0.998938117682, theta=5.15548816652 -> V=1.0, theta=0.0
% INFO    : Bus 17635	: V=0.998938117682, theta=5.15548816652 -> V=1.0, theta=0.0
% INFO    : Bus 17636	: V=1.0019037649, theta=3.97165942616 -> V=1.0, theta=0.0
% INFO    : Bus 17637	: V=1.00149162736, theta=3.93786337695 -> V=1.0, theta=0.0
% INFO    : Bus 17638	: V=0.998690627505, theta=4.62565935796 -> V=1.0, theta=0.0
% INFO    : Bus 17639	: V=0.998514395483, theta=4.60495296568 -> V=1.0, theta=0.0
% INFO    : Bus 17640	: V=0.998536255672, theta=3.40802567605 -> V=1.0, theta=0.0
% INFO    : Bus 17641	: V=0.998354311652, theta=3.3854851742 -> V=1.0, theta=0.0
% INFO    : Bus 17642	: V=0.998708175119, theta=3.43471649004 -> V=1.0, theta=0.0
% INFO    : Bus 17643	: V=0.998536255672, theta=3.40802567605 -> V=1.0, theta=0.0
% INFO    : Bus 17644	: V=0.999738842598, theta=4.84656254527 -> V=1.0, theta=0.0
% INFO    : Bus 17645	: V=0.999668915619, theta=4.83582793288 -> V=1.0, theta=0.0
% INFO    : Bus 17646	: V=1.00142348982, theta=4.88624205647 -> V=1.0, theta=0.0
% INFO    : Bus 17647	: V=0.998778794619, theta=4.36708630621 -> V=1.0, theta=0.0
% INFO    : Bus 17648	: V=0.99956006758, theta=4.55020589611 -> V=1.0, theta=0.0
% INFO    : Bus 17649	: V=1.00035361262, theta=4.65085480134 -> V=1.0, theta=0.0
% INFO    : Bus 17650	: V=1.00071999118, theta=4.69410516439 -> V=1.0, theta=0.0
% INFO    : Bus 17651	: V=0.99992743595, theta=4.60801307002 -> V=1.0, theta=0.0
% INFO    : Bus 17652	: V=0.999287488364, theta=4.51100960998 -> V=1.0, theta=0.0
% INFO    : Bus 17653	: V=0.999537938936, theta=4.56018518321 -> V=1.0, theta=0.0
% INFO    : Bus 17654	: V=0.999337439082, theta=4.54072614969 -> V=1.0, theta=0.0
% INFO    : Bus 17655	: V=0.999534778887, theta=4.55977271182 -> V=1.0, theta=0.0
% INFO    : Bus 17656	: V=0.999716296594, theta=4.57758139925 -> V=1.0, theta=0.0
% INFO    : Bus 17657	: V=1.00215032156, theta=3.58139991983 -> V=1.0, theta=0.0
% INFO    : Bus 17658	: V=1.00222240953, theta=3.59705426614 -> V=1.0, theta=0.0
% INFO    : Bus 17659	: V=1.00208456438, theta=3.56730031521 -> V=1.0, theta=0.0
% INFO    : Bus 17660	: V=0.999904814482, theta=3.76594811927 -> V=1.0, theta=0.0
% INFO    : Bus 17661	: V=1.00002663002, theta=3.77860288184 -> V=1.0, theta=0.0
% INFO    : Bus 17662	: V=0.998882705928, theta=4.92397250072 -> V=1.0, theta=0.0
% INFO    : Bus 17663	: V=1.00510597261, theta=3.36814700737 -> V=1.0, theta=0.0
% INFO    : Bus 17664	: V=0.998742067329, theta=4.9115870842 -> V=1.0, theta=0.0
% INFO    : Bus 17665	: V=0.999240467724, theta=4.99964002049 -> V=1.0, theta=0.0
% INFO    : Bus 17666	: V=0.998882705928, theta=4.92397250072 -> V=1.0, theta=0.0
% INFO    : Bus 17667	: V=1.00967299108, theta=36.4187762671 -> V=1.0, theta=0.0
% INFO    : Bus 17668	: V=1.00966310344, theta=36.4181396484 -> V=1.0, theta=0.0
% INFO    : Bus 17669	: V=1.00968232068, theta=36.4193632879 -> V=1.0, theta=0.0
% INFO    : Bus 17670	: V=1.00967299108, theta=36.4187762671 -> V=1.0, theta=0.0
% INFO    : Bus 17671	: V=0.999851555192, theta=5.72723319474 -> V=1.0, theta=0.0
% INFO    : Bus 17672	: V=0.999433207403, theta=4.87560942049 -> V=1.0, theta=0.0
% INFO    : Bus 17673	: V=1.00014411878, theta=5.77186126068 -> V=1.0, theta=0.0
% INFO    : Bus 17674	: V=0.999851555192, theta=5.72723319474 -> V=1.0, theta=0.0
% INFO    : Bus 17675	: V=0.999676846425, theta=5.7084696556 -> V=1.0, theta=0.0
% INFO    : Bus 17676	: V=1.00182266558, theta=3.16412205098 -> V=1.0, theta=0.0
% INFO    : Bus 17677	: V=1.00171388363, theta=3.15378519365 -> V=1.0, theta=0.0
% INFO    : Bus 17678	: V=1.00181826032, theta=3.16364486453 -> V=1.0, theta=0.0
% INFO    : Bus 17679	: V=0.998198343983, theta=4.28006709753 -> V=1.0, theta=0.0
% INFO    : Bus 17680	: V=0.998138450759, theta=4.27250221399 -> V=1.0, theta=0.0
% INFO    : Bus 17681	: V=0.998258320784, theta=4.28845706366 -> V=1.0, theta=0.0
% INFO    : Bus 17682	: V=0.998198343983, theta=4.28006709753 -> V=1.0, theta=0.0
% INFO    : Bus 17683	: V=0.998552204963, theta=4.45245783473 -> V=1.0, theta=0.0
% INFO    : Bus 17684	: V=1.00038862763, theta=4.96530587765 -> V=1.0, theta=0.0
% INFO    : Bus 17685	: V=0.999972196643, theta=4.95972771563 -> V=1.0, theta=0.0
% INFO    : Bus 17686	: V=0.999885808959, theta=4.94862878509 -> V=1.0, theta=0.0
% INFO    : Bus 17687	: V=1.00006352891, theta=4.971666432 -> V=1.0, theta=0.0
% INFO    : Bus 17688	: V=0.999810024214, theta=4.79730956358 -> V=1.0, theta=0.0
% INFO    : Bus 17689	: V=0.999716836111, theta=4.78364029612 -> V=1.0, theta=0.0
% INFO    : Bus 17690	: V=0.999893900294, theta=4.80921456699 -> V=1.0, theta=0.0
% INFO    : Bus 17691	: V=0.999939173401, theta=4.79604698717 -> V=1.0, theta=0.0
% INFO    : Bus 17692	: V=0.999946511683, theta=4.81366101306 -> V=1.0, theta=0.0
% INFO    : Bus 17693	: V=0.999835892951, theta=4.79955092584 -> V=1.0, theta=0.0
% INFO    : Bus 17694	: V=1.00005650552, theta=4.82793329813 -> V=1.0, theta=0.0
% INFO    : Bus 17695	: V=1.0003493828, theta=4.82792629248 -> V=1.0, theta=0.0
% INFO    : Bus 17696	: V=0.999878291967, theta=4.83034977834 -> V=1.0, theta=0.0
% INFO    : Bus 17697	: V=0.99963873313, theta=4.80551986187 -> V=1.0, theta=0.0
% INFO    : Bus 17698	: V=1.0013662292, theta=4.87895626731 -> V=1.0, theta=0.0
% INFO    : Bus 17699	: V=1.00623969587, theta=2.0299073108 -> V=1.0, theta=0.0
% INFO    : Bus 17700	: V=1.00493331747, theta=8.91053056185 -> V=1.0, theta=0.0
% INFO    : Bus 17701	: V=1.00001501252, theta=61.4965685327 -> V=1.0, theta=0.0
% INFO    : Bus 17702	: V=0.998882731243, theta=40.0854325309 -> V=1.0, theta=0.0
% INFO    : Bus 17703	: V=0.999006300498, theta=40.0868886569 -> V=1.0, theta=0.0
% INFO    : Bus 17704	: V=1.00218676605, theta=5.14327668433 -> V=1.0, theta=0.0
% INFO    : Bus 17705	: V=1.00301141047, theta=5.38719948808 -> V=1.0, theta=0.0
% INFO    : Bus 17706	: V=1.00436789322, theta=5.29258657745 -> V=1.0, theta=0.0
% INFO    : Bus 17707	: V=1.00296648484, theta=5.3822743208 -> V=1.0, theta=0.0
% INFO    : Bus 17708	: V=1.00305225842, theta=5.39265109963 -> V=1.0, theta=0.0
% INFO    : Bus 17709	: V=1.00301141047, theta=5.38719948808 -> V=1.0, theta=0.0
% INFO    : Bus 17710	: V=1.0025631363, theta=5.17161643041 -> V=1.0, theta=0.0
% INFO    : Bus 17711	: V=0.999960370927, theta=4.94437676305 -> V=1.0, theta=0.0
% INFO    : Bus 17712	: V=0.99826634353, theta=67.3378328198 -> V=1.0, theta=0.0
% INFO    : Bus 17713	: V=0.990705455506, theta=70.6011451598 -> V=1.0, theta=0.0
% INFO    : Bus 17714	: V=0.998252141216, theta=67.3360035185 -> V=1.0, theta=0.0
% INFO    : Bus 17715	: V=0.99819706727, theta=67.2271246019 -> V=1.0, theta=0.0
% INFO    : Bus 17716	: V=0.99826634353, theta=67.3378328198 -> V=1.0, theta=0.0
% INFO    : Bus 17717	: V=0.998678959813, theta=40.193366057 -> V=1.0, theta=0.0
% INFO    : Bus 17718	: V=0.998634395049, theta=40.1898958273 -> V=1.0, theta=0.0
% INFO    : Bus 17719	: V=0.999073024651, theta=40.3111380829 -> V=1.0, theta=0.0
% INFO    : Bus 17720	: V=0.999118329932, theta=40.3145557124 -> V=1.0, theta=0.0
% INFO    : Bus 17721	: V=1.00449397139, theta=0.387742786113 -> V=1.0, theta=0.0
% INFO    : Bus 17722	: V=1.00034612446, theta=-0.741630216002 -> V=1.0, theta=0.0
% INFO    : Bus 17723	: V=1.00462136834, theta=0.401466028657 -> V=1.0, theta=0.0
% INFO    : Bus 17724	: V=1.00443451879, theta=0.384629079509 -> V=1.0, theta=0.0
% INFO    : Bus 17725	: V=1.00449397139, theta=0.387742786113 -> V=1.0, theta=0.0
% INFO    : Bus 17726	: V=1.0027907868, theta=0.135799514558 -> V=1.0, theta=0.0
% INFO    : Bus 17727	: V=0.99799126683, theta=-0.158147367222 -> V=1.0, theta=0.0
% INFO    : Bus 17728	: V=1.00273314199, theta=0.13208953219 -> V=1.0, theta=0.0
% INFO    : Bus 17729	: V=1.00291591967, theta=0.140143033608 -> V=1.0, theta=0.0
% INFO    : Bus 17730	: V=1.0027907868, theta=0.135799514558 -> V=1.0, theta=0.0
% INFO    : Bus 17731	: V=1.0027907868, theta=0.135799514558 -> V=1.0, theta=0.0
% INFO    : Bus 17732	: V=1.0054530066, theta=-0.305509721729 -> V=1.0, theta=0.0
% INFO    : Bus 17733	: V=1.00390541795, theta=0.162667501438 -> V=1.0, theta=0.0
% INFO    : Bus 17734	: V=0.998426682584, theta=-0.144771920893 -> V=1.0, theta=0.0
% INFO    : Bus 17735	: V=1.00543002444, theta=-0.309580646896 -> V=1.0, theta=0.0
% INFO    : Bus 17736	: V=1.00546308043, theta=-0.321474359081 -> V=1.0, theta=0.0
% INFO    : Bus 17737	: V=1.0039523771, theta=0.183634098519 -> V=1.0, theta=0.0
% INFO    : Bus 17738	: V=1.0054530066, theta=-0.305509721729 -> V=1.0, theta=0.0
% INFO    : Bus 17739	: V=0.99812355844, theta=8.42795369549 -> V=1.0, theta=0.0
% INFO    : Bus 17740	: V=0.997602766073, theta=11.3086259502 -> V=1.0, theta=0.0
% INFO    : Bus 17741	: V=0.997323483864, theta=10.1347606754 -> V=1.0, theta=0.0
% INFO    : Bus 17742	: V=0.997760112564, theta=28.9373798491 -> V=1.0, theta=0.0
% INFO    : Bus 17743	: V=0.999622011919, theta=31.7023818428 -> V=1.0, theta=0.0
% INFO    : Bus 17744	: V=0.99790453751, theta=14.37588247 -> V=1.0, theta=0.0
% INFO    : Bus 17745	: V=0.997915477149, theta=14.3777217631 -> V=1.0, theta=0.0
% INFO    : Bus 17746	: V=0.997550669164, theta=13.3805949079 -> V=1.0, theta=0.0
% INFO    : Bus 17747	: V=0.997569806487, theta=13.3845271831 -> V=1.0, theta=0.0
% INFO    : Bus 17748	: V=0.99801170045, theta=29.5406489849 -> V=1.0, theta=0.0
% INFO    : Bus 17749	: V=1.00364797603, theta=60.3415642302 -> V=1.0, theta=0.0
% INFO    : Bus 17750	: V=1.00364564928, theta=60.3411664813 -> V=1.0, theta=0.0
% INFO    : Bus 17751	: V=0.997440620359, theta=15.6156346715 -> V=1.0, theta=0.0
% INFO    : Bus 17752	: V=0.997605758575, theta=35.8037479181 -> V=1.0, theta=0.0
% INFO    : Bus 17753	: V=0.997603115708, theta=35.8034052461 -> V=1.0, theta=0.0
% INFO    : Bus 17754	: V=0.99773365315, theta=35.802412647 -> V=1.0, theta=0.0
% INFO    : Bus 17755	: V=0.997605758575, theta=35.8037479181 -> V=1.0, theta=0.0
% INFO    : Bus 17756	: V=0.999733193533, theta=56.2194792428 -> V=1.0, theta=0.0
% INFO    : Bus 17757	: V=1.00024574494, theta=56.7334645827 -> V=1.0, theta=0.0
% INFO    : Bus 17758	: V=0.999955767448, theta=56.4515808294 -> V=1.0, theta=0.0
% INFO    : Bus 17759	: V=0.99728733478, theta=16.9099648876 -> V=1.0, theta=0.0
% INFO    : Bus 17760	: V=0.997217253156, theta=16.905256073 -> V=1.0, theta=0.0
% INFO    : Bus 17761	: V=0.997281211238, theta=16.9093320843 -> V=1.0, theta=0.0
% INFO    : Bus 17762	: V=0.997250192781, theta=17.1146174923 -> V=1.0, theta=0.0
% INFO    : Bus 17763	: V=0.997206602031, theta=17.1092005655 -> V=1.0, theta=0.0
% INFO    : Bus 17764	: V=0.996642417357, theta=18.3427975184 -> V=1.0, theta=0.0
% INFO    : Bus 17765	: V=0.997515123759, theta=17.6160419933 -> V=1.0, theta=0.0
% INFO    : Bus 17766	: V=0.996570319093, theta=18.3314510465 -> V=1.0, theta=0.0
% INFO    : Bus 17767	: V=0.9968500163, theta=18.3935182341 -> V=1.0, theta=0.0
% INFO    : Bus 17768	: V=0.996642417357, theta=18.3427975184 -> V=1.0, theta=0.0
% INFO    : Bus 17769	: V=0.996642417357, theta=18.3427975184 -> V=1.0, theta=0.0
% INFO    : Bus 17770	: V=1.00121225976, theta=47.3713202221 -> V=1.0, theta=0.0
% INFO    : Bus 17771	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17772	: V=1.01079451374, theta=7.62016761185 -> V=1.0, theta=0.0
% INFO    : Bus 17773	: V=1.00314153558, theta=10.7387597496 -> V=1.0, theta=0.0
% INFO    : Bus 17774	: V=0.969768842104, theta=11.0030348937 -> V=1.0, theta=0.0
% INFO    : Bus 17775	: V=0.968568701981, theta=9.43241459007 -> V=1.0, theta=0.0
% INFO    : Bus 17776	: V=1.0055190739, theta=7.50051210713 -> V=1.0, theta=0.0
% INFO    : Bus 17777	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17778	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17779	: V=1.00898804684, theta=7.87707923205 -> V=1.0, theta=0.0
% INFO    : Bus 17780	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17781	: V=1.00241073121, theta=5.08241361433 -> V=1.0, theta=0.0
% INFO    : Bus 17782	: V=1.00193939728, theta=8.08966313617 -> V=1.0, theta=0.0
% INFO    : Bus 17783	: V=1.00188982904, theta=8.12185101361 -> V=1.0, theta=0.0
% INFO    : Bus 17784	: V=1.00335452557, theta=7.40954694296 -> V=1.0, theta=0.0
% INFO    : Bus 17785	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17786	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17787	: V=1.00315376798, theta=7.3985403563 -> V=1.0, theta=0.0
% INFO    : Bus 17788	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17789	: V=1.00522356501, theta=7.40358216349 -> V=1.0, theta=0.0
% INFO    : Bus 17790	: V=1.00809214409, theta=7.34925139911 -> V=1.0, theta=0.0
% INFO    : Bus 17791	: V=0.986596266331, theta=8.22948340229 -> V=1.0, theta=0.0
% INFO    : Bus 17792	: V=0.990641477793, theta=7.99354879971 -> V=1.0, theta=0.0
% INFO    : Bus 17793	: V=0.990225300605, theta=7.94853370491 -> V=1.0, theta=0.0
% INFO    : Bus 17794	: V=0.989980379968, theta=7.9235480389 -> V=1.0, theta=0.0
% INFO    : Bus 17795	: V=0.987358385456, theta=8.31380414248 -> V=1.0, theta=0.0
% INFO    : Bus 17796	: V=0.985283074113, theta=8.06829435952 -> V=1.0, theta=0.0
% INFO    : Bus 17797	: V=1.00564848363, theta=5.86533315527 -> V=1.0, theta=0.0
% INFO    : Bus 17798	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17799	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17800	: V=1.00563711494, theta=6.91586899857 -> V=1.0, theta=0.0
% INFO    : Bus 17801	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17802	: V=0.999702812192, theta=23.9773781761 -> V=1.0, theta=0.0
% INFO    : Bus 17803	: V=1.00000010776, theta=24.3826529557 -> V=1.0, theta=0.0
% INFO    : Bus 17804	: V=1.00000012079, theta=24.1316515131 -> V=1.0, theta=0.0
% INFO    : Bus 17805	: V=0.999391233689, theta=23.9275642543 -> V=1.0, theta=0.0
% INFO    : Bus 17806	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17807	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17808	: V=0.999112784313, theta=23.9593641097 -> V=1.0, theta=0.0
% INFO    : Bus 17809	: V=1.00112881222, theta=27.8470734841 -> V=1.0, theta=0.0
% INFO    : Bus 17810	: V=1.00112798078, theta=27.8468411327 -> V=1.0, theta=0.0
% INFO    : Bus 17811	: V=1.00112881222, theta=27.8470734841 -> V=1.0, theta=0.0
% INFO    : Bus 17812	: V=1.00112881222, theta=27.8470734841 -> V=1.0, theta=0.0
% INFO    : Bus 17813	: V=1.00112907642, theta=28.1360886987 -> V=1.0, theta=0.0
% INFO    : Bus 17814	: V=1.00112153167, theta=28.1343847683 -> V=1.0, theta=0.0
% INFO    : Bus 17815	: V=1.00112907642, theta=28.1360886987 -> V=1.0, theta=0.0
% INFO    : Bus 17816	: V=1.00112907642, theta=28.1360886987 -> V=1.0, theta=0.0
% INFO    : Bus 17817	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17818	: V=0.994452350899, theta=1.59110327534 -> V=1.0, theta=0.0
% INFO    : Bus 17819	: V=1.00680867537, theta=1.44446191516 -> V=1.0, theta=0.0
% INFO    : Bus 17820	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17821	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17822	: V=1.00681377366, theta=1.44617674007 -> V=1.0, theta=0.0
% INFO    : Bus 17823	: V=1.00215471195, theta=4.85196389486 -> V=1.0, theta=0.0
% INFO    : Bus 17824	: V=1.00212796311, theta=4.84551339295 -> V=1.0, theta=0.0
% INFO    : Bus 17825	: V=1.00215471195, theta=4.85196389486 -> V=1.0, theta=0.0
% INFO    : Bus 17826	: V=1.00215471195, theta=4.85196389486 -> V=1.0, theta=0.0
% INFO    : Bus 17827	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17828	: V=0.998909337028, theta=29.6930275716 -> V=1.0, theta=0.0
% INFO    : Bus 17829	: V=0.99802288196, theta=29.4004198612 -> V=1.0, theta=0.0
% INFO    : Bus 17830	: V=0.999974486469, theta=29.1757621289 -> V=1.0, theta=0.0
% INFO    : Bus 17831	: V=1.00012447772, theta=29.4557581959 -> V=1.0, theta=0.0
% INFO    : Bus 17832	: V=1.00221286693, theta=28.8391939998 -> V=1.0, theta=0.0
% INFO    : Bus 17833	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17834	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17835	: V=1.00215082339, theta=28.8659904086 -> V=1.0, theta=0.0
% INFO    : Bus 17836	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17837	: V=0.966761003226, theta=5.42149683499 -> V=1.0, theta=0.0
% INFO    : Bus 17838	: V=0.966985264418, theta=6.48856681075 -> V=1.0, theta=0.0
% INFO    : Bus 17839	: V=0.9669377072, theta=6.2445660081 -> V=1.0, theta=0.0
% INFO    : Bus 17840	: V=1.00264638, theta=4.76359786228 -> V=1.0, theta=0.0
% INFO    : Bus 17841	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17842	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17843	: V=1.00275037556, theta=4.7957602219 -> V=1.0, theta=0.0
% INFO    : Bus 17844	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17845	: V=0.974680065638, theta=3.99277281731 -> V=1.0, theta=0.0
% INFO    : Bus 17846	: V=0.974654385919, theta=3.81715273013 -> V=1.0, theta=0.0
% INFO    : Bus 17847	: V=0.998751532195, theta=3.32854826508 -> V=1.0, theta=0.0
% INFO    : Bus 17848	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17849	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17850	: V=0.998790495754, theta=3.33673030035 -> V=1.0, theta=0.0
% INFO    : Bus 17851	: V=1.00964784497, theta=7.51987824854 -> V=1.0, theta=0.0
% INFO    : Bus 17852	: V=1.00962364627, theta=7.514078893 -> V=1.0, theta=0.0
% INFO    : Bus 17853	: V=1.00964784497, theta=7.51987824854 -> V=1.0, theta=0.0
% INFO    : Bus 17854	: V=1.00964784497, theta=7.51987824854 -> V=1.0, theta=0.0
% INFO    : Bus 17855	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17856	: V=1.00146237396, theta=27.5664025525 -> V=1.0, theta=0.0
% INFO    : Bus 17857	: V=1.00164969242, theta=27.4788383671 -> V=1.0, theta=0.0
% INFO    : Bus 17858	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17859	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17860	: V=1.00165114824, theta=27.479622288 -> V=1.0, theta=0.0
% INFO    : Bus 17861	: V=1.00272159169, theta=3.97940910278 -> V=1.0, theta=0.0
% INFO    : Bus 17862	: V=1.00271414187, theta=3.97743325498 -> V=1.0, theta=0.0
% INFO    : Bus 17863	: V=1.00272159169, theta=3.97940910278 -> V=1.0, theta=0.0
% INFO    : Bus 17864	: V=1.00272159169, theta=3.97940910278 -> V=1.0, theta=0.0
% INFO    : Bus 17865	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17866	: V=1.00251902703, theta=9.09354699848 -> V=1.0, theta=0.0
% INFO    : Bus 17867	: V=1.00211781388, theta=5.35468862905 -> V=1.0, theta=0.0
% INFO    : Bus 17868	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17869	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17870	: V=1.00228037079, theta=5.40606269404 -> V=1.0, theta=0.0
% INFO    : Bus 17871	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17872	: V=1.00288368086, theta=4.94243095798 -> V=1.0, theta=0.0
% INFO    : Bus 17873	: V=1.00051072436, theta=8.95290615089 -> V=1.0, theta=0.0
% INFO    : Bus 17874	: V=1.00069676858, theta=8.13184729983 -> V=1.0, theta=0.0
% INFO    : Bus 17875	: V=1.0008045856, theta=7.8312311117 -> V=1.0, theta=0.0
% INFO    : Bus 17876	: V=1.0009950585, theta=5.58967576811 -> V=1.0, theta=0.0
% INFO    : Bus 17877	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17878	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17879	: V=1.00165635127, theta=5.88844928953 -> V=1.0, theta=0.0
% INFO    : Bus 17880	: V=1.01097795002, theta=7.69426753754 -> V=1.0, theta=0.0
% INFO    : Bus 17881	: V=1.01096496879, theta=7.69128345321 -> V=1.0, theta=0.0
% INFO    : Bus 17882	: V=1.01097795002, theta=7.69426753754 -> V=1.0, theta=0.0
% INFO    : Bus 17883	: V=1.01097795002, theta=7.69426753754 -> V=1.0, theta=0.0
% INFO    : Bus 17884	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17885	: V=1.00331513933, theta=9.57138084591 -> V=1.0, theta=0.0
% INFO    : Bus 17886	: V=1.00513981974, theta=8.03105585778 -> V=1.0, theta=0.0
% INFO    : Bus 17887	: V=1.00322205157, theta=9.69729850892 -> V=1.0, theta=0.0
% INFO    : Bus 17888	: V=1.00334707702, theta=9.53087408707 -> V=1.0, theta=0.0
% INFO    : Bus 17889	: V=1.00336985585, theta=9.50453109068 -> V=1.0, theta=0.0
% INFO    : Bus 17890	: V=1.0068079545, theta=7.34587935033 -> V=1.0, theta=0.0
% INFO    : Bus 17891	: V=1.0003288577, theta=4.92983751061 -> V=1.0, theta=0.0
% INFO    : Bus 17892	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17893	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17894	: V=1.00148953747, theta=5.27685873968 -> V=1.0, theta=0.0
% INFO    : Bus 17895	: V=1.00138023527, theta=28.589038855 -> V=1.0, theta=0.0
% INFO    : Bus 17896	: V=1.00152285457, theta=28.5360729198 -> V=1.0, theta=0.0
% INFO    : Bus 17897	: V=1.00138023527, theta=28.589038855 -> V=1.0, theta=0.0
% INFO    : Bus 17898	: V=1.00138023527, theta=28.589038855 -> V=1.0, theta=0.0
% INFO    : Bus 17899	: V=0.998811353937, theta=46.0935146551 -> V=1.0, theta=0.0
% INFO    : Bus 17900	: V=0.999703966604, theta=47.8943179625 -> V=1.0, theta=0.0
% INFO    : Bus 17901	: V=1.00028819518, theta=47.6391193186 -> V=1.0, theta=0.0
% INFO    : Bus 17902	: V=0.97464790516, theta=46.8570863642 -> V=1.0, theta=0.0
% INFO    : Bus 17903	: V=0.999999986506, theta=46.9422829748 -> V=1.0, theta=0.0
% INFO    : Bus 17904	: V=1.00106945049, theta=48.1854139703 -> V=1.0, theta=0.0
% INFO    : Bus 17905	: V=1.0005142243, theta=45.3995475467 -> V=1.0, theta=0.0
% INFO    : Bus 17906	: V=0.998811353937, theta=46.0935146551 -> V=1.0, theta=0.0
% INFO    : Bus 17907	: V=0.999703966604, theta=47.8943179625 -> V=1.0, theta=0.0
% INFO    : Bus 17908	: V=0.998488123918, theta=34.77432018 -> V=1.0, theta=0.0
% INFO    : Bus 17909	: V=1.00018493847, theta=31.2667345506 -> V=1.0, theta=0.0
% INFO    : Bus 17910	: V=1.00207379115, theta=28.5984831542 -> V=1.0, theta=0.0
% INFO    : Bus 17911	: V=1.00000007348, theta=35.6959165734 -> V=1.0, theta=0.0
% INFO    : Bus 17912	: V=1.00000006645, theta=35.4867113192 -> V=1.0, theta=0.0
% INFO    : Bus 17913	: V=1.00000006733, theta=35.495361367 -> V=1.0, theta=0.0
% INFO    : Bus 17914	: V=1.00000005778, theta=35.3723399283 -> V=1.0, theta=0.0
% INFO    : Bus 17915	: V=1.00000007289, theta=35.6699743866 -> V=1.0, theta=0.0
% INFO    : Bus 17916	: V=1.0035994933, theta=34.8273145197 -> V=1.0, theta=0.0
% INFO    : Bus 17917	: V=0.998488123918, theta=34.77432018 -> V=1.0, theta=0.0
% INFO    : Bus 17918	: V=0.998061949061, theta=30.8137444521 -> V=1.0, theta=0.0
% INFO    : Bus 17919	: V=0.998488123918, theta=34.77432018 -> V=1.0, theta=0.0
% INFO    : Bus 17920	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17921	: V=1.00723455381, theta=7.80817906991 -> V=1.0, theta=0.0
% INFO    : Bus 17922	: V=0.989672800595, theta=11.0446899044 -> V=1.0, theta=0.0
% INFO    : Bus 17923	: V=0.970606206145, theta=9.27672625323 -> V=1.0, theta=0.0
% INFO    : Bus 17924	: V=0.989590519792, theta=11.0241573885 -> V=1.0, theta=0.0
% INFO    : Bus 17925	: V=1.00591167622, theta=7.94269798258 -> V=1.0, theta=0.0
% INFO    : Bus 17926	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17927	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17928	: V=1.00812515062, theta=8.28282910614 -> V=1.0, theta=0.0
% INFO    : Bus 17929	: V=1.00487842367, theta=5.15062667739 -> V=1.0, theta=0.0
% INFO    : Bus 17930	: V=1.00395035022, theta=5.08306286528 -> V=1.0, theta=0.0
% INFO    : Bus 17931	: V=1.00487842367, theta=5.15062667739 -> V=1.0, theta=0.0
% INFO    : Bus 17932	: V=1.00487842367, theta=5.15062667739 -> V=1.0, theta=0.0
% INFO    : Bus 17933	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17934	: V=1.00114361488, theta=37.7749435117 -> V=1.0, theta=0.0
% INFO    : Bus 17935	: V=0.990310774188, theta=38.1978474427 -> V=1.0, theta=0.0
% INFO    : Bus 17936	: V=0.997073125437, theta=37.3658303783 -> V=1.0, theta=0.0
% INFO    : Bus 17937	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17938	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17939	: V=0.995634831889, theta=37.4392923808 -> V=1.0, theta=0.0
% INFO    : Bus 17940	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17941	: V=0.995013888533, theta=28.7349274141 -> V=1.0, theta=0.0
% INFO    : Bus 17942	: V=1.00152474206, theta=28.287166197 -> V=1.0, theta=0.0
% INFO    : Bus 17943	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17944	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17945	: V=1.00142964055, theta=28.2972873684 -> V=1.0, theta=0.0
% INFO    : Bus 17946	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17947	: V=1.00161933198, theta=2.76014537345 -> V=1.0, theta=0.0
% INFO    : Bus 17948	: V=0.9976929019, theta=2.34912298821 -> V=1.0, theta=0.0
% INFO    : Bus 17949	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17950	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17951	: V=0.997764866793, theta=2.35445581877 -> V=1.0, theta=0.0
% INFO    : Bus 17952	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17953	: V=0.990426556758, theta=10.3872732197 -> V=1.0, theta=0.0
% INFO    : Bus 17954	: V=0.991797712389, theta=10.9178319701 -> V=1.0, theta=0.0
% INFO    : Bus 17955	: V=1.00699360087, theta=7.08425169772 -> V=1.0, theta=0.0
% INFO    : Bus 17956	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17957	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17958	: V=1.00754003706, theta=7.19429697339 -> V=1.0, theta=0.0
% INFO    : Bus 17959	: V=1.00544317055, theta=4.32518479613 -> V=1.0, theta=0.0
% INFO    : Bus 17960	: V=1.00362614235, theta=4.19776388028 -> V=1.0, theta=0.0
% INFO    : Bus 17961	: V=1.00544317055, theta=4.32518479613 -> V=1.0, theta=0.0
% INFO    : Bus 17962	: V=1.00544317055, theta=4.32518479613 -> V=1.0, theta=0.0
% INFO    : Bus 17963	: V=1.01302096874, theta=5.17829482 -> V=1.0, theta=0.0
% INFO    : Bus 17964	: V=1.00686471747, theta=5.60503624439 -> V=1.0, theta=0.0
% INFO    : Bus 17965	: V=1.00258491587, theta=5.49951662694 -> V=1.0, theta=0.0
% INFO    : Bus 17966	: V=1.00442177514, theta=5.29998766484 -> V=1.0, theta=0.0
% INFO    : Bus 17967	: V=0.987221296448, theta=5.90755816352 -> V=1.0, theta=0.0
% INFO    : Bus 17968	: V=0.987544533768, theta=5.95300455759 -> V=1.0, theta=0.0
% INFO    : Bus 17969	: V=0.987032520796, theta=5.88073777691 -> V=1.0, theta=0.0
% INFO    : Bus 17970	: V=0.988108530923, theta=6.04160772605 -> V=1.0, theta=0.0
% INFO    : Bus 17971	: V=1.0123608061, theta=6.02714436332 -> V=1.0, theta=0.0
% INFO    : Bus 17972	: V=0.988339731537, theta=6.07385393542 -> V=1.0, theta=0.0
% INFO    : Bus 17973	: V=1.00239492828, theta=5.49823036061 -> V=1.0, theta=0.0
% INFO    : Bus 17974	: V=1.00787362919, theta=4.57471805074 -> V=1.0, theta=0.0
% INFO    : Bus 17975	: V=1.00661651419, theta=5.65217221986 -> V=1.0, theta=0.0
% INFO    : Bus 17976	: V=1.00258491587, theta=5.49951662694 -> V=1.0, theta=0.0
% INFO    : Bus 17977	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17978	: V=1.0109964931, theta=7.71683274242 -> V=1.0, theta=0.0
% INFO    : Bus 17979	: V=0.997776813729, theta=11.0136075078 -> V=1.0, theta=0.0
% INFO    : Bus 17980	: V=0.999047142592, theta=10.629650468 -> V=1.0, theta=0.0
% INFO    : Bus 17981	: V=0.999580597909, theta=10.4382071516 -> V=1.0, theta=0.0
% INFO    : Bus 17982	: V=1.00379343115, theta=7.59374814129 -> V=1.0, theta=0.0
% INFO    : Bus 17983	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17984	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17985	: V=1.00440351626, theta=7.97222529608 -> V=1.0, theta=0.0
% INFO    : Bus 17986	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17987	: V=1.00246576537, theta=9.20445960447 -> V=1.0, theta=0.0
% INFO    : Bus 17988	: V=1.00303183515, theta=7.06043724887 -> V=1.0, theta=0.0
% INFO    : Bus 17989	: V=1.00254512971, theta=5.59193365672 -> V=1.0, theta=0.0
% INFO    : Bus 17990	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17991	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17992	: V=1.00267946658, theta=5.65487272051 -> V=1.0, theta=0.0
% INFO    : Bus 17993	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 17994	: V=1.00579333487, theta=5.66619621894 -> V=1.0, theta=0.0
% INFO    : Bus 17995	: V=0.995701328118, theta=8.29995305197 -> V=1.0, theta=0.0
% INFO    : Bus 17996	: V=0.998446846078, theta=9.28880432557 -> V=1.0, theta=0.0
% INFO    : Bus 17997	: V=1.00370161585, theta=5.95145170928 -> V=1.0, theta=0.0
% INFO    : Bus 17998	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 17999	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 18000	: V=1.00325730297, theta=5.93232787527 -> V=1.0, theta=0.0
% INFO    : Bus 18001	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18002	: V=1.00172183256, theta=6.23234661415 -> V=1.0, theta=0.0
% INFO    : Bus 18003	: V=1.00113895653, theta=7.49066260104 -> V=1.0, theta=0.0
% INFO    : Bus 18004	: V=1.00146208531, theta=6.65767498404 -> V=1.0, theta=0.0
% INFO    : Bus 18005	: V=1.00109195529, theta=7.67599844449 -> V=1.0, theta=0.0
% INFO    : Bus 18006	: V=1.0013404762, theta=6.92525742889 -> V=1.0, theta=0.0
% INFO    : Bus 18007	: V=1.00169308468, theta=6.27369548286 -> V=1.0, theta=0.0
% INFO    : Bus 18008	: V=1.00132939445, theta=3.55717604446 -> V=1.0, theta=0.0
% INFO    : Bus 18009	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18010	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18011	: V=1.00262489014, theta=3.78097812128 -> V=1.0, theta=0.0
% INFO    : Bus 18012	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18013	: V=1.00562893918, theta=51.8593259273 -> V=1.0, theta=0.0
% INFO    : Bus 18014	: V=0.970663983615, theta=55.7800898462 -> V=1.0, theta=0.0
% INFO    : Bus 18015	: V=1.00795414985, theta=52.5748413433 -> V=1.0, theta=0.0
% INFO    : Bus 18016	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18017	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18018	: V=1.00890893785, theta=52.6880260156 -> V=1.0, theta=0.0
% INFO    : Bus 18019	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18020	: V=0.973411764249, theta=26.5192920668 -> V=1.0, theta=0.0
% INFO    : Bus 18021	: V=0.973484656543, theta=26.5351479015 -> V=1.0, theta=0.0
% INFO    : Bus 18022	: V=1.00093148733, theta=26.1943543325 -> V=1.0, theta=0.0
% INFO    : Bus 18023	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18024	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18025	: V=1.00097743683, theta=26.1976082527 -> V=1.0, theta=0.0
% INFO    : Bus 18026	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18027	: V=1.00040233215, theta=11.096533677 -> V=1.0, theta=0.0
% INFO    : Bus 18028	: V=0.993017596644, theta=14.0890973358 -> V=1.0, theta=0.0
% INFO    : Bus 18029	: V=1.00086322565, theta=10.5370114725 -> V=1.0, theta=0.0
% INFO    : Bus 18030	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18031	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18032	: V=1.00106024612, theta=10.7309276396 -> V=1.0, theta=0.0
% INFO    : Bus 18033	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18034	: V=1.0036382448, theta=7.25851502398 -> V=1.0, theta=0.0
% INFO    : Bus 18035	: V=1.00139287448, theta=10.185592178 -> V=1.0, theta=0.0
% INFO    : Bus 18036	: V=1.00141417624, theta=10.1159732165 -> V=1.0, theta=0.0
% INFO    : Bus 18037	: V=1.00126386454, theta=10.6719947464 -> V=1.0, theta=0.0
% INFO    : Bus 18038	: V=1.00116012703, theta=11.1445886851 -> V=1.0, theta=0.0
% INFO    : Bus 18039	: V=1.00137337164, theta=10.2582069722 -> V=1.0, theta=0.0
% INFO    : Bus 18040	: V=1.00103136508, theta=4.95055050465 -> V=1.0, theta=0.0
% INFO    : Bus 18041	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18042	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18043	: V=1.00208375421, theta=5.46840116395 -> V=1.0, theta=0.0
% INFO    : Bus 18044	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18045	: V=1.00545025257, theta=5.81138685996 -> V=1.0, theta=0.0
% INFO    : Bus 18046	: V=1.00532587805, theta=5.6065004633 -> V=1.0, theta=0.0
% INFO    : Bus 18047	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18048	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18049	: V=1.00533776528, theta=5.6094738344 -> V=1.0, theta=0.0
% INFO    : Bus 18050	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18051	: V=0.99692036174, theta=34.2546708453 -> V=1.0, theta=0.0
% INFO    : Bus 18052	: V=0.997132493133, theta=34.6419252218 -> V=1.0, theta=0.0
% INFO    : Bus 18053	: V=1.00242804476, theta=28.959435995 -> V=1.0, theta=0.0
% INFO    : Bus 18054	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18055	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18056	: V=1.0026376078, theta=29.0653975891 -> V=1.0, theta=0.0
% INFO    : Bus 18057	: V=1.00174566463, theta=27.6996062503 -> V=1.0, theta=0.0
% INFO    : Bus 18058	: V=1.00174537535, theta=27.6993317421 -> V=1.0, theta=0.0
% INFO    : Bus 18059	: V=1.00174566463, theta=27.6996062503 -> V=1.0, theta=0.0
% INFO    : Bus 18060	: V=1.00174566463, theta=27.6996062503 -> V=1.0, theta=0.0
% INFO    : Bus 18061	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18062	: V=1.00116095327, theta=5.34634581874 -> V=1.0, theta=0.0
% INFO    : Bus 18063	: V=0.999550564009, theta=5.28951444033 -> V=1.0, theta=0.0
% INFO    : Bus 18064	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18065	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18066	: V=0.998049873883, theta=5.31001436708 -> V=1.0, theta=0.0
% INFO    : Bus 18067	: V=0.996774255494, theta=-15.7292718512 -> V=1.0, theta=0.0
% INFO    : Bus 18068	: V=0.996702055127, theta=-15.7372364337 -> V=1.0, theta=0.0
% INFO    : Bus 18069	: V=0.996158303849, theta=-15.4636150145 -> V=1.0, theta=0.0
% INFO    : Bus 18070	: V=0.999163823269, theta=-15.9883817992 -> V=1.0, theta=0.0
% INFO    : Bus 18071	: V=0.999083299347, theta=-15.9957902641 -> V=1.0, theta=0.0
% INFO    : Bus 18072	: V=0.996778801514, theta=-15.7597804321 -> V=1.0, theta=0.0
% INFO    : Bus 18073	: V=0.996053574976, theta=-15.0810184519 -> V=1.0, theta=0.0
% INFO    : Bus 18074	: V=0.998562757382, theta=-15.485196256 -> V=1.0, theta=0.0
% INFO    : Bus 18075	: V=0.997234108422, theta=-15.2595065197 -> V=1.0, theta=0.0
% INFO    : Bus 18076	: V=0.996223738787, theta=-15.1451992839 -> V=1.0, theta=0.0
% INFO    : Bus 18077	: V=0.996267882138, theta=-15.1383238374 -> V=1.0, theta=0.0
% INFO    : Bus 18078	: V=0.998290566358, theta=-15.2708937452 -> V=1.0, theta=0.0
% INFO    : Bus 18079	: V=1.00533259003, theta=-15.5279343955 -> V=1.0, theta=0.0
% INFO    : Bus 18080	: V=1.00522208545, theta=-15.5470546756 -> V=1.0, theta=0.0
% INFO    : Bus 18081	: V=1.00316758448, theta=-16.006203109 -> V=1.0, theta=0.0
% INFO    : Bus 18082	: V=1.00286131121, theta=-15.8447412678 -> V=1.0, theta=0.0
% INFO    : Bus 18083	: V=1.00309203436, theta=-15.8275645419 -> V=1.0, theta=0.0
% INFO    : Bus 18084	: V=0.994476320183, theta=-13.9550661048 -> V=1.0, theta=0.0
% INFO    : Bus 18085	: V=0.996783942103, theta=-14.8155221294 -> V=1.0, theta=0.0
% INFO    : Bus 18086	: V=0.994168147445, theta=-13.9705835077 -> V=1.0, theta=0.0
% INFO    : Bus 18087	: V=0.998007980601, theta=-13.9058925091 -> V=1.0, theta=0.0
% INFO    : Bus 18088	: V=0.994476320183, theta=-13.9550661048 -> V=1.0, theta=0.0
% INFO    : Bus 18089	: V=0.998231227589, theta=-0.436839983881 -> V=1.0, theta=0.0
% INFO    : Bus 18090	: V=0.998723087973, theta=-1.32533287653 -> V=1.0, theta=0.0
% INFO    : Bus 18091	: V=0.996432574287, theta=-0.6869635623 -> V=1.0, theta=0.0
% INFO    : Bus 18092	: V=0.996472316498, theta=-0.74857610348 -> V=1.0, theta=0.0
% INFO    : Bus 18093	: V=0.996684182444, theta=0.00881921516994 -> V=1.0, theta=0.0
% INFO    : Bus 18094	: V=0.997879484968, theta=-1.08703523524 -> V=1.0, theta=0.0
% INFO    : Bus 18095	: V=0.997624728092, theta=-0.102440076716 -> V=1.0, theta=0.0
% INFO    : Bus 18096	: V=0.997722281249, theta=-0.0922142317357 -> V=1.0, theta=0.0
% INFO    : Bus 18097	: V=0.997520367426, theta=-0.113374023359 -> V=1.0, theta=0.0
% INFO    : Bus 18098	: V=1.00109433049, theta=-1.13559259917 -> V=1.0, theta=0.0
% INFO    : Bus 18099	: V=0.999973089529, theta=-1.55169407991 -> V=1.0, theta=0.0
% INFO    : Bus 18100	: V=0.999978156136, theta=-1.25415961252 -> V=1.0, theta=0.0
% INFO    : Bus 18101	: V=0.999951278357, theta=-1.25715231971 -> V=1.0, theta=0.0
% INFO    : Bus 18102	: V=1.00269002622, theta=-9.48946067262 -> V=1.0, theta=0.0
% INFO    : Bus 18103	: V=0.997370719045, theta=0.216010883371 -> V=1.0, theta=0.0
% INFO    : Bus 18104	: V=0.998420879031, theta=0.229019007903 -> V=1.0, theta=0.0
% INFO    : Bus 18105	: V=0.998382484817, theta=0.222822963008 -> V=1.0, theta=0.0
% INFO    : Bus 18106	: V=0.998456728488, theta=0.235331080688 -> V=1.0, theta=0.0
% INFO    : Bus 18107	: V=0.997224536482, theta=-13.2345394743 -> V=1.0, theta=0.0
% INFO    : Bus 18108	: V=0.997277796438, theta=-13.2271952591 -> V=1.0, theta=0.0
% INFO    : Bus 18109	: V=0.997174864959, theta=-13.2412477325 -> V=1.0, theta=0.0
% INFO    : Bus 18110	: V=0.997224536482, theta=-13.2345394743 -> V=1.0, theta=0.0
% INFO    : Bus 18111	: V=0.996200917446, theta=-13.6256089067 -> V=1.0, theta=0.0
% INFO    : Bus 18112	: V=0.996116420063, theta=-13.6313668257 -> V=1.0, theta=0.0
% INFO    : Bus 18113	: V=0.997386272409, theta=-13.7097460999 -> V=1.0, theta=0.0
% INFO    : Bus 18114	: V=0.99761680283, theta=-14.1166112262 -> V=1.0, theta=0.0
% INFO    : Bus 18115	: V=0.996293018708, theta=2.50136352718 -> V=1.0, theta=0.0
% INFO    : Bus 18116	: V=0.997732531805, theta=-2.18230574822 -> V=1.0, theta=0.0
% INFO    : Bus 18117	: V=0.997645385759, theta=-2.18833856549 -> V=1.0, theta=0.0
% INFO    : Bus 18118	: V=0.99782367663, theta=-2.17663660611 -> V=1.0, theta=0.0
% INFO    : Bus 18119	: V=0.997910250982, theta=-2.42314943757 -> V=1.0, theta=0.0
% INFO    : Bus 18120	: V=0.997868490518, theta=-2.42831080008 -> V=1.0, theta=0.0
% INFO    : Bus 18121	: V=0.997953314377, theta=-2.41809101557 -> V=1.0, theta=0.0
% INFO    : Bus 18122	: V=0.997910250982, theta=-2.42314943757 -> V=1.0, theta=0.0
% INFO    : Bus 18123	: V=0.997068485328, theta=-2.44780238244 -> V=1.0, theta=0.0
% INFO    : Bus 18124	: V=0.996967597097, theta=-2.45875265914 -> V=1.0, theta=0.0
% INFO    : Bus 18125	: V=0.997170267864, theta=-2.43789857479 -> V=1.0, theta=0.0
% INFO    : Bus 18126	: V=0.995040957973, theta=1.46162535183 -> V=1.0, theta=0.0
% INFO    : Bus 18127	: V=0.998453363321, theta=0.582927066283 -> V=1.0, theta=0.0
% INFO    : Bus 18128	: V=0.998509987548, theta=0.587702152787 -> V=1.0, theta=0.0
% INFO    : Bus 18129	: V=0.998390713757, theta=0.577829492109 -> V=1.0, theta=0.0
% INFO    : Bus 18130	: V=0.998453363321, theta=0.582927066283 -> V=1.0, theta=0.0
% INFO    : Bus 18131	: V=0.99711153186, theta=0.618377692077 -> V=1.0, theta=0.0
% INFO    : Bus 18132	: V=0.998656711751, theta=-2.29510687309 -> V=1.0, theta=0.0
% INFO    : Bus 18133	: V=0.998626393752, theta=-2.30057650306 -> V=1.0, theta=0.0
% INFO    : Bus 18134	: V=0.999055645757, theta=-2.30775700159 -> V=1.0, theta=0.0
% INFO    : Bus 18135	: V=0.999019920277, theta=-2.31374873541 -> V=1.0, theta=0.0
% INFO    : Bus 18136	: V=0.998321186474, theta=-2.61960642245 -> V=1.0, theta=0.0
% INFO    : Bus 18137	: V=1.00022260994, theta=-1.65956910613 -> V=1.0, theta=0.0
% INFO    : Bus 18138	: V=0.99949355395, theta=-2.14255868597 -> V=1.0, theta=0.0
% INFO    : Bus 18139	: V=1.0010985742, theta=-1.62548132496 -> V=1.0, theta=0.0
% INFO    : Bus 18140	: V=1.00018659283, theta=-1.66489202733 -> V=1.0, theta=0.0
% INFO    : Bus 18141	: V=1.00022260994, theta=-1.65956910613 -> V=1.0, theta=0.0
% INFO    : Bus 18142	: V=0.999462096826, theta=-3.50967412076 -> V=1.0, theta=0.0
% INFO    : Bus 18143	: V=0.999415165397, theta=-3.51363369125 -> V=1.0, theta=0.0
% INFO    : Bus 18144	: V=0.997787103595, theta=-3.9921069294 -> V=1.0, theta=0.0
% INFO    : Bus 18145	: V=0.997828109338, theta=-3.98862585323 -> V=1.0, theta=0.0
% INFO    : Bus 18146	: V=0.999219413632, theta=-3.62574875741 -> V=1.0, theta=0.0
% INFO    : Bus 18147	: V=0.997979891301, theta=-12.8952852533 -> V=1.0, theta=0.0
% INFO    : Bus 18148	: V=0.997985169046, theta=-11.6249128669 -> V=1.0, theta=0.0
% INFO    : Bus 18149	: V=0.997973272929, theta=-11.6270487936 -> V=1.0, theta=0.0
% INFO    : Bus 18150	: V=0.997999025469, theta=-11.622723862 -> V=1.0, theta=0.0
% INFO    : Bus 18151	: V=0.997985169046, theta=-11.6249128669 -> V=1.0, theta=0.0
% INFO    : Bus 18152	: V=0.997655559229, theta=-12.5472263159 -> V=1.0, theta=0.0
% INFO    : Bus 18153	: V=1.00358449324, theta=-6.80005573559 -> V=1.0, theta=0.0
% INFO    : Bus 18154	: V=1.00356113537, theta=-6.80205608867 -> V=1.0, theta=0.0
% INFO    : Bus 18155	: V=1.00153240853, theta=-7.56668753487 -> V=1.0, theta=0.0
% INFO    : Bus 18156	: V=1.00156887321, theta=-7.56293428144 -> V=1.0, theta=0.0
% INFO    : Bus 18157	: V=1.00153240853, theta=-7.56668753487 -> V=1.0, theta=0.0
% INFO    : Bus 18158	: V=1.0005973761, theta=-12.6949619316 -> V=1.0, theta=0.0
% INFO    : Bus 18159	: V=1.00030180461, theta=-12.4068217106 -> V=1.0, theta=0.0
% INFO    : Bus 18160	: V=1.00027686359, theta=-12.3934800863 -> V=1.0, theta=0.0
% INFO    : Bus 18161	: V=1.00021191882, theta=-12.4199944976 -> V=1.0, theta=0.0
% INFO    : Bus 18162	: V=1.00030180461, theta=-12.4068217106 -> V=1.0, theta=0.0
% INFO    : Bus 18163	: V=0.999331680608, theta=-12.3678469669 -> V=1.0, theta=0.0
% INFO    : Bus 18164	: V=0.999239774209, theta=-12.3808512859 -> V=1.0, theta=0.0
% INFO    : Bus 18165	: V=0.999416856381, theta=-12.3552040124 -> V=1.0, theta=0.0
% INFO    : Bus 18166	: V=0.997517302801, theta=-11.2745153339 -> V=1.0, theta=0.0
% INFO    : Bus 18167	: V=0.999928107133, theta=-12.0116853485 -> V=1.0, theta=0.0
% INFO    : Bus 18168	: V=0.997438012659, theta=-11.2869185511 -> V=1.0, theta=0.0
% INFO    : Bus 18169	: V=0.999264761012, theta=-11.2268589747 -> V=1.0, theta=0.0
% INFO    : Bus 18170	: V=0.997517302801, theta=-11.2745153339 -> V=1.0, theta=0.0
% INFO    : Bus 18171	: V=0.997517302801, theta=-11.2745153339 -> V=1.0, theta=0.0
% INFO    : Bus 18172	: V=1.00368527012, theta=-13.0175436227 -> V=1.0, theta=0.0
% INFO    : Bus 18173	: V=0.995996254166, theta=-4.48424910313 -> V=1.0, theta=0.0
% INFO    : Bus 18174	: V=0.998487013042, theta=-3.27583577326 -> V=1.0, theta=0.0
% INFO    : Bus 18175	: V=0.997368587085, theta=-4.11772234002 -> V=1.0, theta=0.0
% INFO    : Bus 18176	: V=1.00025577705, theta=-2.69773629117 -> V=1.0, theta=0.0
% INFO    : Bus 18177	: V=1.00040135275, theta=-4.5808917119 -> V=1.0, theta=0.0
% INFO    : Bus 18178	: V=0.997650117036, theta=-4.30786711415 -> V=1.0, theta=0.0
% INFO    : Bus 18179	: V=1.00019396514, theta=-2.70559364262 -> V=1.0, theta=0.0
% INFO    : Bus 18180	: V=1.00141775532, theta=-2.55216059684 -> V=1.0, theta=0.0
% INFO    : Bus 18181	: V=1.00025577705, theta=-2.69773629117 -> V=1.0, theta=0.0
% INFO    : Bus 18182	: V=1.00002510348, theta=-4.76056359226 -> V=1.0, theta=0.0
% INFO    : Bus 18183	: V=0.998432952789, theta=10.7234958259 -> V=1.0, theta=0.0
% INFO    : Bus 18184	: V=0.993562511699, theta=3.54985803034 -> V=1.0, theta=0.0
% INFO    : Bus 18185	: V=0.994187333465, theta=3.44253418187 -> V=1.0, theta=0.0
% INFO    : Bus 18186	: V=0.992497643439, theta=3.08227767811 -> V=1.0, theta=0.0
% INFO    : Bus 18187	: V=0.99839448662, theta=3.58339759569 -> V=1.0, theta=0.0
% INFO    : Bus 18188	: V=0.99761371433, theta=3.54371831515 -> V=1.0, theta=0.0
% INFO    : Bus 18189	: V=0.998331706993, theta=3.5748398533 -> V=1.0, theta=0.0
% INFO    : Bus 18190	: V=1.00052114666, theta=3.56542226346 -> V=1.0, theta=0.0
% INFO    : Bus 18191	: V=0.99839448662, theta=3.58339759569 -> V=1.0, theta=0.0
% INFO    : Bus 18192	: V=1.00592217421, theta=-5.25314188831 -> V=1.0, theta=0.0
% INFO    : Bus 18193	: V=1.00594262894, theta=-5.25168085727 -> V=1.0, theta=0.0
% INFO    : Bus 18194	: V=1.00590044774, theta=-5.25457982071 -> V=1.0, theta=0.0
% INFO    : Bus 18195	: V=1.00592217421, theta=-5.25314188831 -> V=1.0, theta=0.0
% INFO    : Bus 18196	: V=1.00381908332, theta=-1.46411067216 -> V=1.0, theta=0.0
% INFO    : Bus 18197	: V=1.00382874995, theta=-1.46261134336 -> V=1.0, theta=0.0
% INFO    : Bus 18198	: V=1.00028788386, theta=-7.76933069481 -> V=1.0, theta=0.0
% INFO    : Bus 18199	: V=1.00579931127, theta=-5.54060649581 -> V=1.0, theta=0.0
% INFO    : Bus 18200	: V=1.00577477681, theta=-5.54439915713 -> V=1.0, theta=0.0
% INFO    : Bus 18201	: V=1.00582117382, theta=-5.5372730247 -> V=1.0, theta=0.0
% INFO    : Bus 18202	: V=0.996710020728, theta=0.154861140641 -> V=1.0, theta=0.0
% INFO    : Bus 18203	: V=1.00288316794, theta=2.8771480232 -> V=1.0, theta=0.0
% INFO    : Bus 18204	: V=1.00830302893, theta=2.72543283536 -> V=1.0, theta=0.0
% INFO    : Bus 18205	: V=1.00342140198, theta=2.89146808771 -> V=1.0, theta=0.0
% INFO    : Bus 18206	: V=1.00282969829, theta=2.8682989424 -> V=1.0, theta=0.0
% INFO    : Bus 18207	: V=1.00288316794, theta=2.8771480232 -> V=1.0, theta=0.0
% INFO    : Bus 18208	: V=1.00646414277, theta=2.55988486276 -> V=1.0, theta=0.0
% INFO    : Bus 18209	: V=1.00682018197, theta=2.57994322085 -> V=1.0, theta=0.0
% INFO    : Bus 18210	: V=1.00676446304, theta=2.57156201188 -> V=1.0, theta=0.0
% INFO    : Bus 18211	: V=1.00688009995, theta=2.58858884518 -> V=1.0, theta=0.0
% INFO    : Bus 18212	: V=1.00682018197, theta=2.57994322085 -> V=1.0, theta=0.0
% INFO    : Bus 18213	: V=0.995767579111, theta=5.34946486744 -> V=1.0, theta=0.0
% INFO    : Bus 18214	: V=0.99574860244, theta=5.34703434488 -> V=1.0, theta=0.0
% INFO    : Bus 18215	: V=0.995785565625, theta=5.35173933945 -> V=1.0, theta=0.0
% INFO    : Bus 18216	: V=1.00498148876, theta=-4.76732529156 -> V=1.0, theta=0.0
% INFO    : Bus 18217	: V=1.00498568093, theta=-4.76663823377 -> V=1.0, theta=0.0
% INFO    : Bus 18218	: V=1.0049774891, theta=-4.76795078566 -> V=1.0, theta=0.0
% INFO    : Bus 18219	: V=0.998096309879, theta=14.0591347175 -> V=1.0, theta=0.0
% INFO    : Bus 18220	: V=0.998080172738, theta=14.057438204 -> V=1.0, theta=0.0
% INFO    : Bus 18221	: V=0.998115126037, theta=14.0610017096 -> V=1.0, theta=0.0
% INFO    : Bus 18222	: V=0.998370094937, theta=17.3306810561 -> V=1.0, theta=0.0
% INFO    : Bus 18223	: V=1.00352291348, theta=-4.00227871487 -> V=1.0, theta=0.0
% INFO    : Bus 18224	: V=1.00225379226, theta=-4.30839007571 -> V=1.0, theta=0.0
% INFO    : Bus 18225	: V=1.00224696167, theta=-4.30974284567 -> V=1.0, theta=0.0
% INFO    : Bus 18226	: V=1.00225959773, theta=-4.30706467881 -> V=1.0, theta=0.0
% INFO    : Bus 18227	: V=1.00070135845, theta=-1.29581439036 -> V=1.0, theta=0.0
% INFO    : Bus 18228	: V=1.00049395789, theta=-1.28919642496 -> V=1.0, theta=0.0
% INFO    : Bus 18229	: V=1.00070228947, theta=-1.62630113514 -> V=1.0, theta=0.0
% INFO    : Bus 18230	: V=0.998703870361, theta=0.69370465707 -> V=1.0, theta=0.0
% INFO    : Bus 18231	: V=1.00551280997, theta=3.38060167112 -> V=1.0, theta=0.0
% INFO    : Bus 18232	: V=1.00147111515, theta=25.8749670379 -> V=1.0, theta=0.0
% INFO    : Bus 18233	: V=1.00145648552, theta=25.8721413598 -> V=1.0, theta=0.0
% INFO    : Bus 18234	: V=1.00148937415, theta=25.8777864223 -> V=1.0, theta=0.0
% INFO    : Bus 18235	: V=1.00147111515, theta=25.8749670379 -> V=1.0, theta=0.0
% INFO    : Bus 18236	: V=0.993141917699, theta=27.2323750601 -> V=1.0, theta=0.0
% INFO    : Bus 18237	: V=0.996203716789, theta=26.6407029513 -> V=1.0, theta=0.0
% INFO    : Bus 18238	: V=0.995219540276, theta=27.2368122715 -> V=1.0, theta=0.0
% INFO    : Bus 18239	: V=0.993141917699, theta=27.2323750601 -> V=1.0, theta=0.0
% INFO    : Bus 18240	: V=0.993141917699, theta=27.2323750601 -> V=1.0, theta=0.0
% INFO    : Bus 18241	: V=0.999859067529, theta=4.63144987448 -> V=1.0, theta=0.0
% INFO    : Bus 18242	: V=1.00407475842, theta=4.060217003 -> V=1.0, theta=0.0
% INFO    : Bus 18243	: V=0.999743203081, theta=4.61984134291 -> V=1.0, theta=0.0
% INFO    : Bus 18244	: V=1.00154875885, theta=4.6652607032 -> V=1.0, theta=0.0
% INFO    : Bus 18245	: V=0.999859067529, theta=4.63144987448 -> V=1.0, theta=0.0
% INFO    : Bus 18246	: V=0.999859067529, theta=4.63144987448 -> V=1.0, theta=0.0
% INFO    : Bus 18247	: V=1.00297521062, theta=3.90211188237 -> V=1.0, theta=0.0
% INFO    : Bus 18248	: V=1.00272228426, theta=3.97092476036 -> V=1.0, theta=0.0
% INFO    : Bus 18249	: V=1.00281224626, theta=-4.02205424184 -> V=1.0, theta=0.0
% INFO    : Bus 18250	: V=1.00279855757, theta=-4.02426653086 -> V=1.0, theta=0.0
% INFO    : Bus 18251	: V=1.00282903764, theta=-4.01977076784 -> V=1.0, theta=0.0
% INFO    : Bus 18252	: V=1.00255011465, theta=-3.84943626456 -> V=1.0, theta=0.0
% INFO    : Bus 18253	: V=0.997742801848, theta=17.7058505528 -> V=1.0, theta=0.0
% INFO    : Bus 18254	: V=0.997698276297, theta=-4.15098190795 -> V=1.0, theta=0.0
% INFO    : Bus 18255	: V=0.998420065078, theta=-4.2864606689 -> V=1.0, theta=0.0
% INFO    : Bus 18256	: V=0.998391484681, theta=-4.28988672912 -> V=1.0, theta=0.0
% INFO    : Bus 18257	: V=0.998448624178, theta=-4.28274022325 -> V=1.0, theta=0.0
% INFO    : Bus 18258	: V=0.998420065078, theta=-4.2864606689 -> V=1.0, theta=0.0
% INFO    : Bus 18259	: V=0.997348285413, theta=-3.68597210068 -> V=1.0, theta=0.0
% INFO    : Bus 18260	: V=0.998515969604, theta=-3.84400694988 -> V=1.0, theta=0.0
% INFO    : Bus 18261	: V=0.997293044272, theta=-3.68961514077 -> V=1.0, theta=0.0
% INFO    : Bus 18262	: V=0.999260409585, theta=-3.6971496619 -> V=1.0, theta=0.0
% INFO    : Bus 18263	: V=0.997348285413, theta=-3.68597210068 -> V=1.0, theta=0.0
% INFO    : Bus 18264	: V=0.998581231353, theta=24.7537081234 -> V=1.0, theta=0.0
% INFO    : Bus 18265	: V=1.00247146132, theta=3.97335313748 -> V=1.0, theta=0.0
% INFO    : Bus 18266	: V=1.00034175795, theta=-0.830356220763 -> V=1.0, theta=0.0
% INFO    : Bus 18267	: V=0.997882245425, theta=-7.47108974582 -> V=1.0, theta=0.0
% INFO    : Bus 18268	: V=0.997590060102, theta=-7.29238621175 -> V=1.0, theta=0.0
% INFO    : Bus 18269	: V=0.997546043274, theta=-7.29790176177 -> V=1.0, theta=0.0
% INFO    : Bus 18270	: V=0.997636356509, theta=-7.28755520626 -> V=1.0, theta=0.0
% INFO    : Bus 18271	: V=0.995369422385, theta=-7.13183703799 -> V=1.0, theta=0.0
% INFO    : Bus 18272	: V=0.99529456622, theta=-7.13722840834 -> V=1.0, theta=0.0
% INFO    : Bus 18273	: V=1.00303171774, theta=-3.89215212279 -> V=1.0, theta=0.0
% INFO    : Bus 18274	: V=1.00204344292, theta=-5.57310312248 -> V=1.0, theta=0.0
% INFO    : Bus 18275	: V=1.00228629649, theta=-4.9254074174 -> V=1.0, theta=0.0
% INFO    : Bus 18276	: V=1.00230324143, theta=-4.92333350932 -> V=1.0, theta=0.0
% INFO    : Bus 18277	: V=1.00226887519, theta=-4.92731164404 -> V=1.0, theta=0.0
% INFO    : Bus 18278	: V=1.00228629649, theta=-4.9254074174 -> V=1.0, theta=0.0
% INFO    : Bus 18279	: V=1.00329535164, theta=4.32539783446 -> V=1.0, theta=0.0
% INFO    : Bus 18280	: V=1.0033176024, theta=4.32803896891 -> V=1.0, theta=0.0
% INFO    : Bus 18281	: V=0.998353038273, theta=0.235576126912 -> V=1.0, theta=0.0
% INFO    : Bus 18282	: V=1.0017842648, theta=-8.03541448772 -> V=1.0, theta=0.0
% INFO    : Bus 18283	: V=0.997088781953, theta=-5.71872032165 -> V=1.0, theta=0.0
% INFO    : Bus 18284	: V=0.998427540683, theta=-5.16632030603 -> V=1.0, theta=0.0
% INFO    : Bus 18285	: V=0.998284300239, theta=-5.18083070499 -> V=1.0, theta=0.0
% INFO    : Bus 18286	: V=0.998571366053, theta=-5.15181411552 -> V=1.0, theta=0.0
% INFO    : Bus 18287	: V=0.998427540683, theta=-5.16632030603 -> V=1.0, theta=0.0
% INFO    : Bus 18288	: V=0.99884586667, theta=-3.80454937512 -> V=1.0, theta=0.0
% INFO    : Bus 18289	: V=0.999322975914, theta=-4.63229713459 -> V=1.0, theta=0.0
% INFO    : Bus 18290	: V=0.998701592919, theta=-3.81896640722 -> V=1.0, theta=0.0
% INFO    : Bus 18291	: V=1.00254002651, theta=-3.74139222777 -> V=1.0, theta=0.0
% INFO    : Bus 18292	: V=0.99884586667, theta=-3.80454937512 -> V=1.0, theta=0.0
% INFO    : Bus 18293	: V=0.99640906553, theta=-6.71874389523 -> V=1.0, theta=0.0
% INFO    : Bus 18294	: V=0.996337253061, theta=-6.73394548075 -> V=1.0, theta=0.0
% INFO    : Bus 18295	: V=0.996478976189, theta=-6.70503771238 -> V=1.0, theta=0.0
% INFO    : Bus 18296	: V=0.997940098816, theta=-5.04366828655 -> V=1.0, theta=0.0
% INFO    : Bus 18297	: V=0.998607964946, theta=3.77654600256 -> V=1.0, theta=0.0
% INFO    : Bus 18298	: V=0.994948892659, theta=-7.68012896628 -> V=1.0, theta=0.0
% INFO    : Bus 18299	: V=1.00412708011, theta=-8.07377817322 -> V=1.0, theta=0.0
% INFO    : Bus 18300	: V=0.998851026623, theta=-8.20593088555 -> V=1.0, theta=0.0
% INFO    : Bus 18301	: V=1.00347817621, theta=-8.11209367556 -> V=1.0, theta=0.0
% INFO    : Bus 18302	: V=1.00351432198, theta=-8.1082309575 -> V=1.0, theta=0.0
% INFO    : Bus 18303	: V=1.00347817621, theta=-8.11209367556 -> V=1.0, theta=0.0
% INFO    : Bus 18304	: V=1.0013701604, theta=4.18058187355 -> V=1.0, theta=0.0
% INFO    : Bus 18305	: V=1.00131859602, theta=4.17438577393 -> V=1.0, theta=0.0
% INFO    : Bus 18306	: V=1.00142526247, theta=4.18608544071 -> V=1.0, theta=0.0
% INFO    : Bus 18307	: V=1.0013701604, theta=4.18058187355 -> V=1.0, theta=0.0
% INFO    : Bus 18308	: V=0.996689107158, theta=1.13226897849 -> V=1.0, theta=0.0
% INFO    : Bus 18309	: V=0.996776464101, theta=1.80423236852 -> V=1.0, theta=0.0
% INFO    : Bus 18310	: V=0.99658725536, theta=1.37243722635 -> V=1.0, theta=0.0
% INFO    : Bus 18311	: V=0.996660209201, theta=-8.04954816965 -> V=1.0, theta=0.0
% INFO    : Bus 18312	: V=0.99608709918, theta=-8.0227331361 -> V=1.0, theta=0.0
% INFO    : Bus 18313	: V=1.00031372494, theta=-4.71476100899 -> V=1.0, theta=0.0
% INFO    : Bus 18314	: V=1.00447380347, theta=-7.39602058918 -> V=1.0, theta=0.0
% INFO    : Bus 18315	: V=1.00019184581, theta=-4.72822590968 -> V=1.0, theta=0.0
% INFO    : Bus 18316	: V=1.00470315647, theta=-4.50576188022 -> V=1.0, theta=0.0
% INFO    : Bus 18317	: V=1.00031372494, theta=-4.71476100899 -> V=1.0, theta=0.0
% INFO    : Bus 18318	: V=1.00031372494, theta=-4.71476100899 -> V=1.0, theta=0.0
% INFO    : Bus 18319	: V=0.998453692466, theta=2.72621525737 -> V=1.0, theta=0.0
% INFO    : Bus 18320	: V=1.00058300486, theta=3.84846551907 -> V=1.0, theta=0.0
% INFO    : Bus 18321	: V=1.00053032122, theta=3.84212606754 -> V=1.0, theta=0.0
% INFO    : Bus 18322	: V=1.00064090661, theta=3.85550493819 -> V=1.0, theta=0.0
% INFO    : Bus 18323	: V=1.00091829386, theta=3.9425153251 -> V=1.0, theta=0.0
% INFO    : Bus 18324	: V=1.00085553703, theta=3.93636109616 -> V=1.0, theta=0.0
% INFO    : Bus 18325	: V=1.00098220963, theta=3.948548882 -> V=1.0, theta=0.0
% INFO    : Bus 18326	: V=1.0024117661, theta=5.80122292916 -> V=1.0, theta=0.0
% INFO    : Bus 18327	: V=1.00247024227, theta=4.49045693071 -> V=1.0, theta=0.0
% INFO    : Bus 18328	: V=1.00233533675, theta=5.79552715087 -> V=1.0, theta=0.0
% INFO    : Bus 18329	: V=1.00240899009, theta=5.92012861976 -> V=1.0, theta=0.0
% INFO    : Bus 18330	: V=1.0024117661, theta=5.80122292916 -> V=1.0, theta=0.0
% INFO    : Bus 18331	: V=1.00376409834, theta=-5.60675188012 -> V=1.0, theta=0.0
% INFO    : Bus 18332	: V=0.997354921815, theta=-9.42589047166 -> V=1.0, theta=0.0
% INFO    : Bus 18333	: V=1.00177960433, theta=-4.30903380334 -> V=1.0, theta=0.0
% INFO    : Bus 18334	: V=1.00678140236, theta=-4.97142688649 -> V=1.0, theta=0.0
% INFO    : Bus 18335	: V=1.0014662239, theta=-4.33693718576 -> V=1.0, theta=0.0
% INFO    : Bus 18336	: V=1.00398740216, theta=-4.25054960539 -> V=1.0, theta=0.0
% INFO    : Bus 18337	: V=1.00177960433, theta=-4.30903380334 -> V=1.0, theta=0.0
% INFO    : Bus 18338	: V=1.00177960433, theta=-4.30903380334 -> V=1.0, theta=0.0
% INFO    : Bus 18339	: V=0.996567330215, theta=-7.37803059554 -> V=1.0, theta=0.0
% INFO    : Bus 18340	: V=1.00306852275, theta=-6.89907973042 -> V=1.0, theta=0.0
% INFO    : Bus 18341	: V=1.00298143373, theta=-6.91262211161 -> V=1.0, theta=0.0
% INFO    : Bus 18342	: V=1.00315703582, theta=-6.88623407892 -> V=1.0, theta=0.0
% INFO    : Bus 18343	: V=1.00306852275, theta=-6.89907973042 -> V=1.0, theta=0.0
% INFO    : Bus 18344	: V=1.0028495895, theta=-8.88118824915 -> V=1.0, theta=0.0
% INFO    : Bus 18345	: V=0.996484551522, theta=3.18415308647 -> V=1.0, theta=0.0
% INFO    : Bus 18346	: V=0.996527277666, theta=3.18935194981 -> V=1.0, theta=0.0
% INFO    : Bus 18347	: V=0.996440882572, theta=3.17884352446 -> V=1.0, theta=0.0
% INFO    : Bus 18348	: V=0.998429421114, theta=3.28826674761 -> V=1.0, theta=0.0
% INFO    : Bus 18349	: V=0.998399072125, theta=3.28273988958 -> V=1.0, theta=0.0
% INFO    : Bus 18350	: V=0.998456123044, theta=3.29379052017 -> V=1.0, theta=0.0
% INFO    : Bus 18351	: V=0.998429421114, theta=3.28826674761 -> V=1.0, theta=0.0
% INFO    : Bus 18352	: V=0.998009019875, theta=6.63427237868 -> V=1.0, theta=0.0
% INFO    : Bus 18353	: V=0.99885801049, theta=6.30737910635 -> V=1.0, theta=0.0
% INFO    : Bus 18354	: V=0.997934204255, theta=6.6231032364 -> V=1.0, theta=0.0
% INFO    : Bus 18355	: V=1.00018116808, theta=6.64225380709 -> V=1.0, theta=0.0
% INFO    : Bus 18356	: V=0.998009019875, theta=6.63427237868 -> V=1.0, theta=0.0
% INFO    : Bus 18357	: V=1.00174670748, theta=-8.93563941165 -> V=1.0, theta=0.0
% INFO    : Bus 18358	: V=1.00014820755, theta=-8.75409017248 -> V=1.0, theta=0.0
% INFO    : Bus 18359	: V=0.999178603422, theta=-6.47958449505 -> V=1.0, theta=0.0
% INFO    : Bus 18360	: V=1.00173534557, theta=-5.87972765399 -> V=1.0, theta=0.0
% INFO    : Bus 18361	: V=1.00412791163, theta=-7.81529880149 -> V=1.0, theta=0.0
% INFO    : Bus 18362	: V=1.00458194968, theta=-8.00068920026 -> V=1.0, theta=0.0
% INFO    : Bus 18363	: V=1.00441469254, theta=-7.9252480992 -> V=1.0, theta=0.0
% INFO    : Bus 18364	: V=1.00462994567, theta=-7.90327886585 -> V=1.0, theta=0.0
% INFO    : Bus 18365	: V=1.00419019379, theta=-7.94845751583 -> V=1.0, theta=0.0
% INFO    : Bus 18366	: V=1.00441469254, theta=-7.9252480992 -> V=1.0, theta=0.0
% INFO    : Bus 18367	: V=1.0023571094, theta=-8.04581845059 -> V=1.0, theta=0.0
% INFO    : Bus 18368	: V=1.00393340335, theta=-4.80052468086 -> V=1.0, theta=0.0
% INFO    : Bus 18369	: V=1.00811947232, theta=-7.44372065788 -> V=1.0, theta=0.0
% INFO    : Bus 18370	: V=1.00378296862, theta=-4.81545724426 -> V=1.0, theta=0.0
% INFO    : Bus 18371	: V=1.00544929905, theta=-4.59131954988 -> V=1.0, theta=0.0
% INFO    : Bus 18372	: V=1.00393340335, theta=-4.80052468086 -> V=1.0, theta=0.0
% INFO    : Bus 18373	: V=0.999751477296, theta=-9.09844784017 -> V=1.0, theta=0.0
% INFO    : Bus 18374	: V=0.999607249648, theta=-9.10972515623 -> V=1.0, theta=0.0
% INFO    : Bus 18375	: V=0.999890531819, theta=-9.08647118548 -> V=1.0, theta=0.0
% INFO    : Bus 18376	: V=1.00603979649, theta=-7.64902428098 -> V=1.0, theta=0.0
% INFO    : Bus 18377	: V=1.00475806777, theta=-4.91703088099 -> V=1.0, theta=0.0
% INFO    : Bus 18378	: V=1.0074512053, theta=-7.6026996183 -> V=1.0, theta=0.0
% INFO    : Bus 18379	: V=1.00571209044, theta=-4.63095328337 -> V=1.0, theta=0.0
% INFO    : Bus 18380	: V=1.00475806777, theta=-4.91703088099 -> V=1.0, theta=0.0
% INFO    : Bus 18381	: V=1.0046533699, theta=-4.93003948005 -> V=1.0, theta=0.0
% INFO    : Bus 18382	: V=1.00475806777, theta=-4.91703088099 -> V=1.0, theta=0.0
% INFO    : Bus 18383	: V=1.00030939864, theta=-8.91878682387 -> V=1.0, theta=0.0
% INFO    : Bus 18384	: V=1.00666390386, theta=-7.58963200722 -> V=1.0, theta=0.0
% INFO    : Bus 18385	: V=1.00673791632, theta=-7.5805598117 -> V=1.0, theta=0.0
% INFO    : Bus 18386	: V=1.00530776708, theta=-8.07338631314 -> V=1.0, theta=0.0
% INFO    : Bus 18387	: V=0.995801713883, theta=-8.28719586662 -> V=1.0, theta=0.0
% INFO    : Bus 18388	: V=0.997158473279, theta=-9.18130369957 -> V=1.0, theta=0.0
% INFO    : Bus 18389	: V=1.00139095476, theta=-8.32934790419 -> V=1.0, theta=0.0
% INFO    : Bus 18390	: V=1.01086010258, theta=-10.268636687 -> V=1.0, theta=0.0
% INFO    : Bus 18391	: V=1.00310434265, theta=-8.72567470241 -> V=1.0, theta=0.0
% INFO    : Bus 18392	: V=1.00298656546, theta=-8.73793569926 -> V=1.0, theta=0.0
% INFO    : Bus 18393	: V=1.00323146055, theta=-8.7125965163 -> V=1.0, theta=0.0
% INFO    : Bus 18394	: V=0.99762169513, theta=-6.89283958613 -> V=1.0, theta=0.0
% INFO    : Bus 18395	: V=1.00016851339, theta=-8.59358263918 -> V=1.0, theta=0.0
% INFO    : Bus 18396	: V=1.00001841612, theta=-8.60604952749 -> V=1.0, theta=0.0
% INFO    : Bus 18397	: V=0.996727363968, theta=-9.31541379477 -> V=1.0, theta=0.0
% INFO    : Bus 18398	: V=0.99655979977, theta=-9.33573824355 -> V=1.0, theta=0.0
% INFO    : Bus 18399	: V=0.996901297843, theta=-9.29398984595 -> V=1.0, theta=0.0
% INFO    : Bus 18400	: V=0.996727363968, theta=-9.31541379477 -> V=1.0, theta=0.0
% INFO    : Bus 18401	: V=0.999021143543, theta=-9.39420669936 -> V=1.0, theta=0.0
% INFO    : Bus 18402	: V=0.998854049712, theta=-9.41596507397 -> V=1.0, theta=0.0
% INFO    : Bus 18403	: V=1.00320470752, theta=-4.39726315819 -> V=1.0, theta=0.0
% INFO    : Bus 18404	: V=1.00253334936, theta=-7.25849024345 -> V=1.0, theta=0.0
% INFO    : Bus 18405	: V=1.00406655907, theta=-4.1993447422 -> V=1.0, theta=0.0
% INFO    : Bus 18406	: V=1.00312459287, theta=-4.40842107862 -> V=1.0, theta=0.0
% INFO    : Bus 18407	: V=1.00320470752, theta=-4.39726315819 -> V=1.0, theta=0.0
% INFO    : Bus 18408	: V=0.994895965387, theta=3.61764347668 -> V=1.0, theta=0.0
% INFO    : Bus 18409	: V=0.994845772725, theta=3.60538677285 -> V=1.0, theta=0.0
% INFO    : Bus 18410	: V=0.997695353518, theta=2.92971761506 -> V=1.0, theta=0.0
% INFO    : Bus 18411	: V=0.997841671803, theta=2.94373710767 -> V=1.0, theta=0.0
% INFO    : Bus 18412	: V=0.995545677279, theta=3.50399183394 -> V=1.0, theta=0.0
% INFO    : Bus 18413	: V=0.994608609854, theta=3.24723831521 -> V=1.0, theta=0.0
% INFO    : Bus 18414	: V=0.998157560159, theta=-8.85406097124 -> V=1.0, theta=0.0
% INFO    : Bus 18415	: V=0.993230908043, theta=-9.21590621495 -> V=1.0, theta=0.0
% INFO    : Bus 18416	: V=1.00519188185, theta=-7.80382668239 -> V=1.0, theta=0.0
% INFO    : Bus 18417	: V=1.00006840934, theta=-9.07456313142 -> V=1.0, theta=0.0
% INFO    : Bus 18418	: V=1.00217799701, theta=-9.07888123264 -> V=1.0, theta=0.0
% INFO    : Bus 18419	: V=1.00211912115, theta=-9.08856861728 -> V=1.0, theta=0.0
% INFO    : Bus 18420	: V=1.00223981034, theta=-9.07014709619 -> V=1.0, theta=0.0
% INFO    : Bus 18421	: V=1.00217799701, theta=-9.07888123264 -> V=1.0, theta=0.0
% INFO    : Bus 18422	: V=1.00371718411, theta=-8.76194773027 -> V=1.0, theta=0.0
% INFO    : Bus 18423	: V=1.00665518648, theta=-7.99465580328 -> V=1.0, theta=0.0
% INFO    : Bus 18424	: V=0.996664522625, theta=-4.62766475659 -> V=1.0, theta=0.0
% INFO    : Bus 18425	: V=1.00657352493, theta=-8.34397811226 -> V=1.0, theta=0.0
% INFO    : Bus 18426	: V=0.996567374091, theta=-4.63700833368 -> V=1.0, theta=0.0
% INFO    : Bus 18427	: V=1.00276243349, theta=-4.41505489781 -> V=1.0, theta=0.0
% INFO    : Bus 18428	: V=0.996664522625, theta=-4.62766475659 -> V=1.0, theta=0.0
% INFO    : Bus 18429	: V=0.996664522625, theta=-4.62766475659 -> V=1.0, theta=0.0
% INFO    : Bus 18430	: V=1.01195141729, theta=-10.263060301 -> V=1.0, theta=0.0
% INFO    : Bus 18431	: V=0.996829090804, theta=3.16150729927 -> V=1.0, theta=0.0
% INFO    : Bus 18432	: V=0.996774795657, theta=3.15675672886 -> V=1.0, theta=0.0
% INFO    : Bus 18433	: V=0.99689091749, theta=3.16648109312 -> V=1.0, theta=0.0
% INFO    : Bus 18434	: V=0.999140476403, theta=-8.43181265834 -> V=1.0, theta=0.0
% INFO    : Bus 18435	: V=0.999225538412, theta=-8.75776472915 -> V=1.0, theta=0.0
% INFO    : Bus 18436	: V=0.998073167442, theta=-9.48433163227 -> V=1.0, theta=0.0
% INFO    : Bus 18437	: V=0.997959455527, theta=-9.49786353442 -> V=1.0, theta=0.0
% INFO    : Bus 18438	: V=0.998193649897, theta=-9.46876371347 -> V=1.0, theta=0.0
% INFO    : Bus 18439	: V=1.00167234692, theta=-9.98583391668 -> V=1.0, theta=0.0
% INFO    : Bus 18440	: V=0.998250434159, theta=-9.5711691083 -> V=1.0, theta=0.0
% INFO    : Bus 18441	: V=0.998116010089, theta=-9.58521531581 -> V=1.0, theta=0.0
% INFO    : Bus 18442	: V=0.99836964537, theta=-9.55888122572 -> V=1.0, theta=0.0
% INFO    : Bus 18443	: V=0.998250434159, theta=-9.5711691083 -> V=1.0, theta=0.0
% INFO    : Bus 18444	: V=1.00341326078, theta=-9.42634798904 -> V=1.0, theta=0.0
% INFO    : Bus 18445	: V=1.00318114571, theta=-9.44518432912 -> V=1.0, theta=0.0
% INFO    : Bus 18446	: V=1.00165851344, theta=-7.74501563933 -> V=1.0, theta=0.0
% INFO    : Bus 18447	: V=0.991549234419, theta=-9.03362756488 -> V=1.0, theta=0.0
% INFO    : Bus 18448	: V=0.991353055394, theta=-8.95330236205 -> V=1.0, theta=0.0
% INFO    : Bus 18449	: V=0.991253694741, theta=-8.96605120884 -> V=1.0, theta=0.0
% INFO    : Bus 18450	: V=1.00182212533, theta=-8.54551583222 -> V=1.0, theta=0.0
% INFO    : Bus 18451	: V=0.999485735252, theta=-9.70750431362 -> V=1.0, theta=0.0
% INFO    : Bus 18452	: V=0.999710531851, theta=-9.68505801604 -> V=1.0, theta=0.0
% INFO    : Bus 18453	: V=0.999242637321, theta=-9.73053559053 -> V=1.0, theta=0.0
% INFO    : Bus 18454	: V=1.00090769409, theta=-8.89878668005 -> V=1.0, theta=0.0
% INFO    : Bus 18455	: V=1.00066439548, theta=-8.93795653187 -> V=1.0, theta=0.0
% INFO    : Bus 18456	: V=0.998178385488, theta=-8.61051968048 -> V=1.0, theta=0.0
% INFO    : Bus 18457	: V=0.99801926488, theta=-8.62452285745 -> V=1.0, theta=0.0
% INFO    : Bus 18458	: V=1.00346602919, theta=-8.20022090981 -> V=1.0, theta=0.0
% INFO    : Bus 18459	: V=1.00320770488, theta=-8.22263686286 -> V=1.0, theta=0.0
% INFO    : Bus 18460	: V=0.997758717964, theta=-8.92275111587 -> V=1.0, theta=0.0
% INFO    : Bus 18461	: V=1.00016976245, theta=-10.3397242058 -> V=1.0, theta=0.0
% INFO    : Bus 18462	: V=1.00007557877, theta=-10.34655041 -> V=1.0, theta=0.0
% INFO    : Bus 18463	: V=1.00027602634, theta=-10.3322433547 -> V=1.0, theta=0.0
% INFO    : Bus 18464	: V=0.999511252655, theta=-9.52701944029 -> V=1.0, theta=0.0
% INFO    : Bus 18465	: V=0.999334487327, theta=-9.54945947564 -> V=1.0, theta=0.0
% INFO    : Bus 18466	: V=1.00093860051, theta=-10.8630939193 -> V=1.0, theta=0.0
% INFO    : Bus 18467	: V=1.00083167743, theta=-11.1060272593 -> V=1.0, theta=0.0
% INFO    : Bus 18468	: V=1.00068344475, theta=-11.1199705655 -> V=1.0, theta=0.0
% INFO    : Bus 18469	: V=1.00096421587, theta=-11.0917860517 -> V=1.0, theta=0.0
% INFO    : Bus 18470	: V=1.00083167743, theta=-11.1060272593 -> V=1.0, theta=0.0
% INFO    : Bus 18471	: V=0.998273582287, theta=-8.79943809488 -> V=1.0, theta=0.0
% INFO    : Bus 18472	: V=0.99800746781, theta=-8.8240282729 -> V=1.0, theta=0.0
% INFO    : Bus 18473	: V=0.998522943433, theta=-8.77716654065 -> V=1.0, theta=0.0
% INFO    : Bus 18474	: V=1.00097566582, theta=-7.75725096048 -> V=1.0, theta=0.0
% INFO    : Bus 18475	: V=1.00087236468, theta=-7.77300253056 -> V=1.0, theta=0.0
% INFO    : Bus 18476	: V=1.00108659987, theta=-7.74353349642 -> V=1.0, theta=0.0
% INFO    : Bus 18477	: V=1.00097566582, theta=-7.75725096048 -> V=1.0, theta=0.0
% INFO    : Bus 18478	: V=1.00314485685, theta=-4.75361818927 -> V=1.0, theta=0.0
% INFO    : Bus 18479	: V=1.00780734565, theta=-7.08597432794 -> V=1.0, theta=0.0
% INFO    : Bus 18480	: V=1.0030674583, theta=-4.76276403986 -> V=1.0, theta=0.0
% INFO    : Bus 18481	: V=1.00491519102, theta=-4.62851431057 -> V=1.0, theta=0.0
% INFO    : Bus 18482	: V=1.00314485685, theta=-4.75361818927 -> V=1.0, theta=0.0
% INFO    : Bus 18483	: V=1.00314485685, theta=-4.75361818927 -> V=1.0, theta=0.0
% INFO    : Bus 18484	: V=1.00195194744, theta=-8.64903633342 -> V=1.0, theta=0.0
% INFO    : Bus 18485	: V=1.00204373719, theta=-8.63852228776 -> V=1.0, theta=0.0
% INFO    : Bus 18486	: V=1.0158815337, theta=-10.0053745258 -> V=1.0, theta=0.0
% INFO    : Bus 18487	: V=1.0157349734, theta=-10.0136049361 -> V=1.0, theta=0.0
% INFO    : Bus 18488	: V=1.00462135629, theta=-10.6543346474 -> V=1.0, theta=0.0
% INFO    : Bus 18489	: V=1.01068384135, theta=-10.3235530485 -> V=1.0, theta=0.0
% INFO    : Bus 18490	: V=1.00698557837, theta=-10.5632104224 -> V=1.0, theta=0.0
% INFO    : Bus 18491	: V=1.00684503638, theta=-10.574185468 -> V=1.0, theta=0.0
% INFO    : Bus 18492	: V=1.00712000118, theta=-10.5518482881 -> V=1.0, theta=0.0
% INFO    : Bus 18493	: V=1.00698557837, theta=-10.5632104224 -> V=1.0, theta=0.0
% INFO    : Bus 18494	: V=1.00034508646, theta=-9.0520832412 -> V=1.0, theta=0.0
% INFO    : Bus 18495	: V=1.00026039275, theta=-9.06887176469 -> V=1.0, theta=0.0
% INFO    : Bus 18496	: V=1.00134356989, theta=-9.58968737956 -> V=1.0, theta=0.0
% INFO    : Bus 18497	: V=0.989562162386, theta=-8.90002748628 -> V=1.0, theta=0.0
% INFO    : Bus 18498	: V=0.999725696749, theta=-9.22531140291 -> V=1.0, theta=0.0
% INFO    : Bus 18499	: V=0.999959248869, theta=-9.20202072656 -> V=1.0, theta=0.0
% INFO    : Bus 18500	: V=0.999588321611, theta=-9.24064669386 -> V=1.0, theta=0.0
% INFO    : Bus 18501	: V=0.988866740213, theta=-9.91263435738 -> V=1.0, theta=0.0
% INFO    : Bus 18502	: V=0.988727218349, theta=-9.92879928339 -> V=1.0, theta=0.0
% INFO    : Bus 18503	: V=0.993096074146, theta=-11.3799763046 -> V=1.0, theta=0.0
% INFO    : Bus 18504	: V=1.00159517574, theta=-7.94426666242 -> V=1.0, theta=0.0
% INFO    : Bus 18505	: V=1.00148384505, theta=-7.95767790105 -> V=1.0, theta=0.0
% INFO    : Bus 18506	: V=0.999217236298, theta=-10.0882937877 -> V=1.0, theta=0.0
% INFO    : Bus 18507	: V=0.999537581878, theta=-10.057147587 -> V=1.0, theta=0.0
% INFO    : Bus 18508	: V=0.998874280882, theta=-10.1184431721 -> V=1.0, theta=0.0
% INFO    : Bus 18509	: V=0.999217236298, theta=-10.0882937877 -> V=1.0, theta=0.0
% INFO    : Bus 18510	: V=1.00210539421, theta=-8.82397213415 -> V=1.0, theta=0.0
% INFO    : Bus 18511	: V=1.00195838757, theta=-8.84122825715 -> V=1.0, theta=0.0
% INFO    : Bus 18512	: V=0.998618409777, theta=-8.5996717706 -> V=1.0, theta=0.0
% INFO    : Bus 18513	: V=0.995740767859, theta=-11.2612339767 -> V=1.0, theta=0.0
% INFO    : Bus 18514	: V=0.995709450122, theta=-11.2433117216 -> V=1.0, theta=0.0
% INFO    : Bus 18515	: V=0.998076184267, theta=-9.71400035515 -> V=1.0, theta=0.0
% INFO    : Bus 18516	: V=0.997881462916, theta=-9.74281401254 -> V=1.0, theta=0.0
% INFO    : Bus 18517	: V=0.998245298897, theta=-9.68686182918 -> V=1.0, theta=0.0
% INFO    : Bus 18518	: V=0.998076184267, theta=-9.71400035515 -> V=1.0, theta=0.0
% INFO    : Bus 18519	: V=0.998869697726, theta=-10.2705312208 -> V=1.0, theta=0.0
% INFO    : Bus 18520	: V=0.986635386558, theta=-9.70668784732 -> V=1.0, theta=0.0
% INFO    : Bus 18521	: V=0.98656573752, theta=-9.71422969368 -> V=1.0, theta=0.0
% INFO    : Bus 18522	: V=0.986745614578, theta=-9.69305070691 -> V=1.0, theta=0.0
% INFO    : Bus 18523	: V=0.986635386558, theta=-9.70668784732 -> V=1.0, theta=0.0
% INFO    : Bus 18524	: V=1.00093364779, theta=-10.2312238555 -> V=1.0, theta=0.0
% INFO    : Bus 18525	: V=1.00798263008, theta=-9.52300580622 -> V=1.0, theta=0.0
% INFO    : Bus 18526	: V=1.00805781956, theta=-9.5133121453 -> V=1.0, theta=0.0
% INFO    : Bus 18527	: V=1.00791036571, theta=-9.53214824216 -> V=1.0, theta=0.0
% INFO    : Bus 18528	: V=0.997876734629, theta=-11.0918933525 -> V=1.0, theta=0.0
% INFO    : Bus 18529	: V=1.00060906124, theta=-11.0979977528 -> V=1.0, theta=0.0
% INFO    : Bus 18530	: V=1.00048919055, theta=-11.1106482142 -> V=1.0, theta=0.0
% INFO    : Bus 18531	: V=1.00251690602, theta=-7.77144971626 -> V=1.0, theta=0.0
% INFO    : Bus 18532	: V=1.00240244084, theta=-7.78203709616 -> V=1.0, theta=0.0
% INFO    : Bus 18533	: V=0.992329470785, theta=-9.1794410123 -> V=1.0, theta=0.0
% INFO    : Bus 18534	: V=0.992237409036, theta=-9.19047464544 -> V=1.0, theta=0.0
% INFO    : Bus 18535	: V=1.00472362926, theta=-8.35782081958 -> V=1.0, theta=0.0
% INFO    : Bus 18536	: V=1.00460660504, theta=-8.36868300932 -> V=1.0, theta=0.0
% INFO    : Bus 18537	: V=1.00592165944, theta=-8.40077491954 -> V=1.0, theta=0.0
% INFO    : Bus 18538	: V=0.988758641942, theta=-9.59761146951 -> V=1.0, theta=0.0
% INFO    : Bus 18539	: V=0.993083465471, theta=-8.5117714739 -> V=1.0, theta=0.0
% INFO    : Bus 18540	: V=0.993039569418, theta=-8.51805608601 -> V=1.0, theta=0.0
% INFO    : Bus 18541	: V=0.990968212449, theta=-8.02504636668 -> V=1.0, theta=0.0
% INFO    : Bus 18542	: V=0.99088557579, theta=-8.03065085037 -> V=1.0, theta=0.0
% INFO    : Bus 18543	: V=0.991041324323, theta=-8.01988339034 -> V=1.0, theta=0.0
% INFO    : Bus 18544	: V=0.990968212449, theta=-8.02504636668 -> V=1.0, theta=0.0
% INFO    : Bus 18545	: V=0.992976634548, theta=-7.51155790236 -> V=1.0, theta=0.0
% INFO    : Bus 18546	: V=0.992067097065, theta=-6.61766115311 -> V=1.0, theta=0.0
% INFO    : Bus 18547	: V=0.99208530076, theta=-5.13585644463 -> V=1.0, theta=0.0
% INFO    : Bus 18548	: V=0.992017669004, theta=-5.14132686395 -> V=1.0, theta=0.0
% INFO    : Bus 18549	: V=0.99214672209, theta=-5.13022025471 -> V=1.0, theta=0.0
% INFO    : Bus 18550	: V=1.00088898114, theta=-11.0407397143 -> V=1.0, theta=0.0
% INFO    : Bus 18551	: V=0.999626469599, theta=-10.7579444356 -> V=1.0, theta=0.0
% INFO    : Bus 18552	: V=0.999489945581, theta=-10.7655452508 -> V=1.0, theta=0.0
% INFO    : Bus 18553	: V=0.999035849655, theta=-11.0930538848 -> V=1.0, theta=0.0
% INFO    : Bus 18554	: V=1.00118606975, theta=-11.9251723595 -> V=1.0, theta=0.0
% INFO    : Bus 18555	: V=1.00141021998, theta=-11.8952466123 -> V=1.0, theta=0.0
% INFO    : Bus 18556	: V=1.00096477602, theta=-11.9578429791 -> V=1.0, theta=0.0
% INFO    : Bus 18557	: V=1.00118606975, theta=-11.9251723595 -> V=1.0, theta=0.0
% INFO    : Bus 18558	: V=0.992696936084, theta=-11.610408531 -> V=1.0, theta=0.0
% INFO    : Bus 18559	: V=1.00251190226, theta=-10.8107027235 -> V=1.0, theta=0.0
% INFO    : Bus 18560	: V=1.00243886074, theta=-10.8242690394 -> V=1.0, theta=0.0
% INFO    : Bus 18561	: V=0.992942854021, theta=-11.5058826305 -> V=1.0, theta=0.0
% INFO    : Bus 18562	: V=1.00066372347, theta=-9.20715263675 -> V=1.0, theta=0.0
% INFO    : Bus 18563	: V=0.997687051465, theta=-11.4040399287 -> V=1.0, theta=0.0
% INFO    : Bus 18564	: V=1.01450350699, theta=-9.92655645706 -> V=1.0, theta=0.0
% INFO    : Bus 18565	: V=1.01439094332, theta=-9.93984576596 -> V=1.0, theta=0.0
% INFO    : Bus 18566	: V=1.00213186413, theta=-10.6007619278 -> V=1.0, theta=0.0
% INFO    : Bus 18567	: V=0.996979453056, theta=-9.94996575105 -> V=1.0, theta=0.0
% INFO    : Bus 18568	: V=0.999332123834, theta=-10.988033514 -> V=1.0, theta=0.0
% INFO    : Bus 18569	: V=0.99943920493, theta=-10.9734706149 -> V=1.0, theta=0.0
% INFO    : Bus 18570	: V=0.999332123834, theta=-10.988033514 -> V=1.0, theta=0.0
% INFO    : Bus 18571	: V=0.999232558552, theta=-11.0012976118 -> V=1.0, theta=0.0
% INFO    : Bus 18572	: V=0.99795256471, theta=-6.6500667143 -> V=1.0, theta=0.0
% INFO    : Bus 18573	: V=0.997926347793, theta=-6.65371119079 -> V=1.0, theta=0.0
% INFO    : Bus 18574	: V=0.996670239613, theta=-7.04817521389 -> V=1.0, theta=0.0
% INFO    : Bus 18575	: V=0.998136237832, theta=-5.47776347852 -> V=1.0, theta=0.0
% INFO    : Bus 18576	: V=1.00345702785, theta=6.77084930043 -> V=1.0, theta=0.0
% INFO    : Bus 18577	: V=1.0034672562, theta=8.96428073968 -> V=1.0, theta=0.0
% INFO    : Bus 18578	: V=1.00348304585, theta=8.966650786 -> V=1.0, theta=0.0
% INFO    : Bus 18579	: V=1.00303263082, theta=7.13771267367 -> V=1.0, theta=0.0
% INFO    : Bus 18580	: V=1.00301273201, theta=7.13382979525 -> V=1.0, theta=0.0
% INFO    : Bus 18581	: V=1.00305225483, theta=7.14122348123 -> V=1.0, theta=0.0
% INFO    : Bus 18582	: V=1.00181064106, theta=-10.7506311809 -> V=1.0, theta=0.0
% INFO    : Bus 18583	: V=1.00159765359, theta=-10.7680915433 -> V=1.0, theta=0.0
% INFO    : Bus 18584	: V=1.00202050946, theta=-10.7326418389 -> V=1.0, theta=0.0
% INFO    : Bus 18585	: V=1.00181064106, theta=-10.7506311809 -> V=1.0, theta=0.0
% INFO    : Bus 18586	: V=0.993989278819, theta=-11.2311413493 -> V=1.0, theta=0.0
% INFO    : Bus 18587	: V=0.99383029138, theta=-11.2418218532 -> V=1.0, theta=0.0
% INFO    : Bus 18588	: V=0.993619070647, theta=-8.26465695617 -> V=1.0, theta=0.0
% INFO    : Bus 18589	: V=0.993859449547, theta=-8.24493377111 -> V=1.0, theta=0.0
% INFO    : Bus 18590	: V=0.993364789675, theta=-8.28522212352 -> V=1.0, theta=0.0
% INFO    : Bus 18591	: V=0.994739944475, theta=-8.20745139181 -> V=1.0, theta=0.0
% INFO    : Bus 18592	: V=1.00764965225, theta=-5.07483233289 -> V=1.0, theta=0.0
% INFO    : Bus 18593	: V=0.997016572493, theta=-7.87998238489 -> V=1.0, theta=0.0
% INFO    : Bus 18594	: V=1.00749678972, theta=-5.09193252156 -> V=1.0, theta=0.0
% INFO    : Bus 18595	: V=1.00732521657, theta=-4.87956368813 -> V=1.0, theta=0.0
% INFO    : Bus 18596	: V=1.00764965225, theta=-5.07483233289 -> V=1.0, theta=0.0
% INFO    : Bus 18597	: V=1.00764965225, theta=-5.07483233289 -> V=1.0, theta=0.0
% INFO    : Bus 18598	: V=0.993881327826, theta=-8.3573078003 -> V=1.0, theta=0.0
% INFO    : Bus 18599	: V=1.0033514973, theta=-7.8218011516 -> V=1.0, theta=0.0
% INFO    : Bus 18600	: V=1.00364496028, theta=-7.79918479343 -> V=1.0, theta=0.0
% INFO    : Bus 18601	: V=1.0031724576, theta=-7.83411584965 -> V=1.0, theta=0.0
% INFO    : Bus 18602	: V=1.00180600093, theta=-10.4098704681 -> V=1.0, theta=0.0
% INFO    : Bus 18603	: V=1.01144055788, theta=-10.2571606445 -> V=1.0, theta=0.0
% INFO    : Bus 18604	: V=1.0113226279, theta=-10.2713469062 -> V=1.0, theta=0.0
% INFO    : Bus 18605	: V=0.999053724756, theta=-11.0000876641 -> V=1.0, theta=0.0
% INFO    : Bus 18606	: V=0.999741469364, theta=-7.94814020548 -> V=1.0, theta=0.0
% INFO    : Bus 18607	: V=0.999660928082, theta=-7.96214357702 -> V=1.0, theta=0.0
% INFO    : Bus 18608	: V=0.99981970083, theta=-7.93365963752 -> V=1.0, theta=0.0
% INFO    : Bus 18609	: V=1.00012013764, theta=-10.5773795253 -> V=1.0, theta=0.0
% INFO    : Bus 18610	: V=1.00001714182, theta=-10.5904573411 -> V=1.0, theta=0.0
% INFO    : Bus 18611	: V=1.00022804989, theta=-10.5630204688 -> V=1.0, theta=0.0
% INFO    : Bus 18612	: V=1.00230465407, theta=-10.9366496188 -> V=1.0, theta=0.0
% INFO    : Bus 18613	: V=1.00031434817, theta=-11.9526984049 -> V=1.0, theta=0.0
% INFO    : Bus 18614	: V=0.999685939775, theta=-11.0233761064 -> V=1.0, theta=0.0
% INFO    : Bus 18615	: V=0.999522944595, theta=-11.0492319245 -> V=1.0, theta=0.0
% INFO    : Bus 18616	: V=0.999840801406, theta=-10.9969606065 -> V=1.0, theta=0.0
% INFO    : Bus 18617	: V=0.996558321521, theta=0.86063784421 -> V=1.0, theta=0.0
% INFO    : Bus 18618	: V=0.997009403122, theta=0.585886836516 -> V=1.0, theta=0.0
% INFO    : Bus 18619	: V=0.997058905251, theta=0.590739692942 -> V=1.0, theta=0.0
% INFO    : Bus 18620	: V=0.996961420205, theta=0.58111115828 -> V=1.0, theta=0.0
% INFO    : Bus 18621	: V=0.994707426928, theta=4.15633259538 -> V=1.0, theta=0.0
% INFO    : Bus 18622	: V=0.994354740796, theta=-12.1589554673 -> V=1.0, theta=0.0
% INFO    : Bus 18623	: V=0.994156580267, theta=-12.1783499477 -> V=1.0, theta=0.0
% INFO    : Bus 18624	: V=0.99567708207, theta=-11.8313305432 -> V=1.0, theta=0.0
% INFO    : Bus 18625	: V=0.992352810053, theta=-11.0789219044 -> V=1.0, theta=0.0
% INFO    : Bus 18626	: V=0.995053556247, theta=-10.7870116946 -> V=1.0, theta=0.0
% INFO    : Bus 18627	: V=1.00108265639, theta=-10.2846342334 -> V=1.0, theta=0.0
% INFO    : Bus 18628	: V=1.00306054144, theta=-12.6414983737 -> V=1.0, theta=0.0
% INFO    : Bus 18629	: V=1.00321152231, theta=-12.6305812916 -> V=1.0, theta=0.0
% INFO    : Bus 18630	: V=0.986348926559, theta=-9.86608844209 -> V=1.0, theta=0.0
% INFO    : Bus 18631	: V=0.986494367295, theta=-9.85487432331 -> V=1.0, theta=0.0
% INFO    : Bus 18632	: V=0.985932618359, theta=-9.47382710576 -> V=1.0, theta=0.0
% INFO    : Bus 18633	: V=0.98591838444, theta=-9.62734111341 -> V=1.0, theta=0.0
% INFO    : Bus 18634	: V=1.00059729008, theta=-11.8060467996 -> V=1.0, theta=0.0
% INFO    : Bus 18635	: V=1.00017260637, theta=-11.8401474718 -> V=1.0, theta=0.0
% INFO    : Bus 18636	: V=1.00098051135, theta=-11.7696787354 -> V=1.0, theta=0.0
% INFO    : Bus 18637	: V=1.00216430729, theta=-4.79026257883 -> V=1.0, theta=0.0
% INFO    : Bus 18638	: V=1.00456436657, theta=-7.86930257201 -> V=1.0, theta=0.0
% INFO    : Bus 18639	: V=1.00461617832, theta=-4.66741311113 -> V=1.0, theta=0.0
% INFO    : Bus 18640	: V=1.00211075096, theta=-4.79613572628 -> V=1.0, theta=0.0
% INFO    : Bus 18641	: V=1.00216430729, theta=-4.79026257883 -> V=1.0, theta=0.0
% INFO    : Bus 18642	: V=1.00669042539, theta=-10.2699083422 -> V=1.0, theta=0.0
% INFO    : Bus 18643	: V=0.990845226714, theta=-9.19049865169 -> V=1.0, theta=0.0
% INFO    : Bus 18644	: V=0.990789759483, theta=-9.19578618172 -> V=1.0, theta=0.0
% INFO    : Bus 18645	: V=0.989922847242, theta=-9.14263841426 -> V=1.0, theta=0.0
% INFO    : Bus 18646	: V=1.00253375682, theta=-1.10654750209 -> V=1.0, theta=0.0
% INFO    : Bus 18647	: V=1.00179280403, theta=-1.2103333047 -> V=1.0, theta=0.0
% INFO    : Bus 18648	: V=1.00062358588, theta=0.238654175498 -> V=1.0, theta=0.0
% INFO    : Bus 18649	: V=0.99631325318, theta=-11.6686325928 -> V=1.0, theta=0.0
% INFO    : Bus 18650	: V=0.992483309637, theta=-12.2580863097 -> V=1.0, theta=0.0
% INFO    : Bus 18651	: V=0.992430412001, theta=-12.2658725763 -> V=1.0, theta=0.0
% INFO    : Bus 18652	: V=0.995633635744, theta=-11.8058167465 -> V=1.0, theta=0.0
% INFO    : Bus 18653	: V=1.00183743013, theta=-8.32046293673 -> V=1.0, theta=0.0
% INFO    : Bus 18654	: V=0.998866990352, theta=-8.88239958385 -> V=1.0, theta=0.0
% INFO    : Bus 18655	: V=1.00340881075, theta=-10.5744099199 -> V=1.0, theta=0.0
% INFO    : Bus 18656	: V=1.00355006726, theta=-10.5645012737 -> V=1.0, theta=0.0
% INFO    : Bus 18657	: V=0.999723253295, theta=-12.2507530687 -> V=1.0, theta=0.0
% INFO    : Bus 18658	: V=1.00316883933, theta=-10.6363859899 -> V=1.0, theta=0.0
% INFO    : Bus 18659	: V=1.00323603011, theta=-10.6262444453 -> V=1.0, theta=0.0
% INFO    : Bus 18660	: V=1.00309446107, theta=-10.6476442255 -> V=1.0, theta=0.0
% INFO    : Bus 18661	: V=0.998594993271, theta=-11.2347893428 -> V=1.0, theta=0.0
% INFO    : Bus 18662	: V=0.998498000196, theta=-11.2521792306 -> V=1.0, theta=0.0
% INFO    : Bus 18663	: V=0.998687214609, theta=-11.2186165674 -> V=1.0, theta=0.0
% INFO    : Bus 18664	: V=0.998594993271, theta=-11.2347893428 -> V=1.0, theta=0.0
% INFO    : Bus 18665	: V=0.996364788537, theta=-12.0475030038 -> V=1.0, theta=0.0
% INFO    : Bus 18666	: V=0.992794072256, theta=-11.7646349781 -> V=1.0, theta=0.0
% INFO    : Bus 18667	: V=0.99293592549, theta=-11.7525470663 -> V=1.0, theta=0.0
% INFO    : Bus 18668	: V=0.999640242088, theta=-11.4311857018 -> V=1.0, theta=0.0
% INFO    : Bus 18669	: V=0.999494535622, theta=-11.4437102522 -> V=1.0, theta=0.0
% INFO    : Bus 18670	: V=0.991608581138, theta=-12.463108497 -> V=1.0, theta=0.0
% INFO    : Bus 18671	: V=1.00103629551, theta=-12.5596224125 -> V=1.0, theta=0.0
% INFO    : Bus 18672	: V=1.00715554369, theta=-2.36468340453 -> V=1.0, theta=0.0
% INFO    : Bus 18673	: V=0.998679058601, theta=-8.72894119754 -> V=1.0, theta=0.0
% INFO    : Bus 18674	: V=0.99837865374, theta=-8.77137164256 -> V=1.0, theta=0.0
% INFO    : Bus 18675	: V=0.998999515528, theta=-8.66088279355 -> V=1.0, theta=0.0
% INFO    : Bus 18676	: V=1.00049628079, theta=-10.8618377634 -> V=1.0, theta=0.0
% INFO    : Bus 18677	: V=0.997579238379, theta=-9.24809858052 -> V=1.0, theta=0.0
% INFO    : Bus 18678	: V=0.986471878455, theta=-9.56406589144 -> V=1.0, theta=0.0
% INFO    : Bus 18679	: V=0.996483969884, theta=-9.89075257416 -> V=1.0, theta=0.0
% INFO    : Bus 18680	: V=0.996667881789, theta=-9.87371178152 -> V=1.0, theta=0.0
% INFO    : Bus 18681	: V=0.992838210993, theta=-9.15808306851 -> V=1.0, theta=0.0
% INFO    : Bus 18682	: V=1.00110790864, theta=-10.8173225508 -> V=1.0, theta=0.0
% INFO    : Bus 18683	: V=1.00374066335, theta=-7.38322147849 -> V=1.0, theta=0.0
% INFO    : Bus 18684	: V=1.00393307915, theta=-7.35892691426 -> V=1.0, theta=0.0
% INFO    : Bus 18685	: V=1.00374066335, theta=-7.38322147849 -> V=1.0, theta=0.0
% INFO    : Bus 18686	: V=1.00353271294, theta=-7.40795950116 -> V=1.0, theta=0.0
% INFO    : Bus 18687	: V=0.998974236268, theta=5.61289139832 -> V=1.0, theta=0.0
% INFO    : Bus 18688	: V=1.00531760511, theta=4.50792273805 -> V=1.0, theta=0.0
% INFO    : Bus 18689	: V=0.998903330742, theta=5.60507982201 -> V=1.0, theta=0.0
% INFO    : Bus 18690	: V=0.998961320608, theta=5.61087814532 -> V=1.0, theta=0.0
% INFO    : Bus 18691	: V=0.999865413646, theta=5.67806694374 -> V=1.0, theta=0.0
% INFO    : Bus 18692	: V=0.996303017156, theta=1.56968436012 -> V=1.0, theta=0.0
% INFO    : Bus 18693	: V=1.00329874866, theta=3.42346266261 -> V=1.0, theta=0.0
% INFO    : Bus 18694	: V=1.00335980253, theta=4.14738253594 -> V=1.0, theta=0.0
% INFO    : Bus 18695	: V=1.0056506902, theta=18.1663231059 -> V=1.0, theta=0.0
% INFO    : Bus 18696	: V=0.995578304636, theta=-11.6678606238 -> V=1.0, theta=0.0
% INFO    : Bus 18697	: V=0.999935418752, theta=-10.9875739432 -> V=1.0, theta=0.0
% INFO    : Bus 18698	: V=0.991612033172, theta=-11.006053253 -> V=1.0, theta=0.0
% INFO    : Bus 18699	: V=1.00185175826, theta=-9.87577305202 -> V=1.0, theta=0.0
% INFO    : Bus 18700	: V=0.998585870924, theta=-7.94353203451 -> V=1.0, theta=0.0
% INFO    : Bus 18701	: V=0.998702004073, theta=-7.93068335961 -> V=1.0, theta=0.0
% INFO    : Bus 18702	: V=0.998454693911, theta=-7.95608320058 -> V=1.0, theta=0.0
% INFO    : Bus 18703	: V=0.998585870924, theta=-7.94353203451 -> V=1.0, theta=0.0
% INFO    : Bus 18704	: V=0.992438336883, theta=-11.0109565656 -> V=1.0, theta=0.0
% INFO    : Bus 18705	: V=0.992592380111, theta=-10.9898144472 -> V=1.0, theta=0.0
% INFO    : Bus 18706	: V=0.994952833955, theta=-10.6784079951 -> V=1.0, theta=0.0
% INFO    : Bus 18707	: V=0.994826321783, theta=-10.6899790127 -> V=1.0, theta=0.0
% INFO    : Bus 18708	: V=0.995092858863, theta=-10.6651835768 -> V=1.0, theta=0.0
% INFO    : Bus 18709	: V=1.00291415936, theta=-8.02855431061 -> V=1.0, theta=0.0
% INFO    : Bus 18710	: V=1.00281684859, theta=-8.04969685881 -> V=1.0, theta=0.0
% INFO    : Bus 18711	: V=1.00410870328, theta=-4.89880845708 -> V=1.0, theta=0.0
% INFO    : Bus 18712	: V=1.00998150331, theta=-6.31366257825 -> V=1.0, theta=0.0
% INFO    : Bus 18713	: V=1.00397254348, theta=-4.91014756377 -> V=1.0, theta=0.0
% INFO    : Bus 18714	: V=1.00463622919, theta=-4.78339339788 -> V=1.0, theta=0.0
% INFO    : Bus 18715	: V=1.00410870328, theta=-4.89880845708 -> V=1.0, theta=0.0
% INFO    : Bus 18716	: V=0.995219562159, theta=-9.26700415274 -> V=1.0, theta=0.0
% INFO    : Bus 18717	: V=1.00548218722, theta=-7.594534678 -> V=1.0, theta=0.0
% INFO    : Bus 18718	: V=1.00539051979, theta=-7.60641541143 -> V=1.0, theta=0.0
% INFO    : Bus 18719	: V=0.992543894172, theta=-12.4681372803 -> V=1.0, theta=0.0
% INFO    : Bus 18720	: V=0.992456319444, theta=-12.4856909447 -> V=1.0, theta=0.0
% INFO    : Bus 18721	: V=0.992641774883, theta=-12.4506651892 -> V=1.0, theta=0.0
% INFO    : Bus 18722	: V=0.992543894172, theta=-12.4681372803 -> V=1.0, theta=0.0
% INFO    : Bus 18723	: V=1.0023269265, theta=-12.0873503806 -> V=1.0, theta=0.0
% INFO    : Bus 18724	: V=1.0173620961, theta=-12.6175223067 -> V=1.0, theta=0.0
% INFO    : Bus 18725	: V=1.00719234396, theta=-12.1544425717 -> V=1.0, theta=0.0
% INFO    : Bus 18726	: V=0.994202765138, theta=-12.4421300346 -> V=1.0, theta=0.0
% INFO    : Bus 18727	: V=0.994072713083, theta=-12.4604386632 -> V=1.0, theta=0.0
% INFO    : Bus 18728	: V=0.994361341159, theta=-12.4227622719 -> V=1.0, theta=0.0
% INFO    : Bus 18729	: V=0.993005839741, theta=-12.1199981968 -> V=1.0, theta=0.0
% INFO    : Bus 18730	: V=0.992939654916, theta=-12.12915926 -> V=1.0, theta=0.0
% INFO    : Bus 18731	: V=0.993067544474, theta=-12.1120755307 -> V=1.0, theta=0.0
% INFO    : Bus 18732	: V=0.993580440593, theta=-11.8712321872 -> V=1.0, theta=0.0
% INFO    : Bus 18733	: V=0.997649163251, theta=-9.19591739122 -> V=1.0, theta=0.0
% INFO    : Bus 18734	: V=0.997699287852, theta=-9.1936832615 -> V=1.0, theta=0.0
% INFO    : Bus 18735	: V=0.99823287689, theta=-8.72287819999 -> V=1.0, theta=0.0
% INFO    : Bus 18736	: V=0.99820736687, theta=-8.72541176704 -> V=1.0, theta=0.0
% INFO    : Bus 18737	: V=0.998259453264, theta=-8.72013028764 -> V=1.0, theta=0.0
% INFO    : Bus 18738	: V=0.99823287689, theta=-8.72287819999 -> V=1.0, theta=0.0
% INFO    : Bus 18739	: V=0.99810215218, theta=-9.37526857487 -> V=1.0, theta=0.0
% INFO    : Bus 18740	: V=0.998073677864, theta=-9.37807480735 -> V=1.0, theta=0.0
% INFO    : Bus 18741	: V=0.998131964649, theta=-9.37238836397 -> V=1.0, theta=0.0
% INFO    : Bus 18742	: V=0.994902637485, theta=-7.60501344455 -> V=1.0, theta=0.0
% INFO    : Bus 18743	: V=0.994848252498, theta=-7.61630000171 -> V=1.0, theta=0.0
% INFO    : Bus 18744	: V=0.993350670063, theta=-7.99109855144 -> V=1.0, theta=0.0
% INFO    : Bus 18745	: V=1.00045934258, theta=-6.97987106339 -> V=1.0, theta=0.0
% INFO    : Bus 18746	: V=1.0023993567, theta=-4.82499699474 -> V=1.0, theta=0.0
% INFO    : Bus 18747	: V=1.00681421221, theta=-6.43735196831 -> V=1.0, theta=0.0
% INFO    : Bus 18748	: V=1.0038810354, theta=-4.73831790628 -> V=1.0, theta=0.0
% INFO    : Bus 18749	: V=1.00229557936, theta=-4.83596548881 -> V=1.0, theta=0.0
% INFO    : Bus 18750	: V=1.0023993567, theta=-4.82499699474 -> V=1.0, theta=0.0
% INFO    : Bus 18751	: V=1.0023993567, theta=-4.82499699474 -> V=1.0, theta=0.0
% INFO    : Bus 18752	: V=0.998947122813, theta=-10.8235170555 -> V=1.0, theta=0.0
% INFO    : Bus 18753	: V=0.999118483017, theta=-10.8007393948 -> V=1.0, theta=0.0
% INFO    : Bus 18754	: V=0.996759775278, theta=-9.80096393748 -> V=1.0, theta=0.0
% INFO    : Bus 18755	: V=0.996854107581, theta=-9.78941059251 -> V=1.0, theta=0.0
% INFO    : Bus 18756	: V=1.00772779357, theta=-12.6655218173 -> V=1.0, theta=0.0
% INFO    : Bus 18757	: V=0.998324773605, theta=-10.9836318455 -> V=1.0, theta=0.0
% INFO    : Bus 18758	: V=0.991519304893, theta=-10.3915184392 -> V=1.0, theta=0.0
% INFO    : Bus 18759	: V=0.991761560113, theta=-10.3617773544 -> V=1.0, theta=0.0
% INFO    : Bus 18760	: V=0.991302793169, theta=-10.4183973353 -> V=1.0, theta=0.0
% INFO    : Bus 18761	: V=0.997430836129, theta=-10.0812726153 -> V=1.0, theta=0.0
% INFO    : Bus 18762	: V=1.00042403377, theta=-10.0251675687 -> V=1.0, theta=0.0
% INFO    : Bus 18763	: V=1.00017266645, theta=-10.0495455388 -> V=1.0, theta=0.0
% INFO    : Bus 18764	: V=0.998348103553, theta=-9.89340300664 -> V=1.0, theta=0.0
% INFO    : Bus 18765	: V=1.00133810177, theta=-11.1271599387 -> V=1.0, theta=0.0
% INFO    : Bus 18766	: V=1.00129600269, theta=-11.1323561815 -> V=1.0, theta=0.0
% INFO    : Bus 18767	: V=1.01015988402, theta=-12.3188405562 -> V=1.0, theta=0.0
% INFO    : Bus 18768	: V=1.01024665535, theta=-12.3069132728 -> V=1.0, theta=0.0
% INFO    : Bus 18769	: V=1.00826375973, theta=-12.4762427763 -> V=1.0, theta=0.0
% INFO    : Bus 18770	: V=1.00127455809, theta=-12.3508279678 -> V=1.0, theta=0.0
% INFO    : Bus 18771	: V=0.997871680501, theta=-9.74131221624 -> V=1.0, theta=0.0
% INFO    : Bus 18772	: V=1.00113403575, theta=-11.5874672435 -> V=1.0, theta=0.0
% INFO    : Bus 18773	: V=0.997069366738, theta=-10.0986407601 -> V=1.0, theta=0.0
% INFO    : Bus 18774	: V=0.996926105357, theta=-10.1125244157 -> V=1.0, theta=0.0
% INFO    : Bus 18775	: V=0.999930668967, theta=-9.684386959 -> V=1.0, theta=0.0
% INFO    : Bus 18776	: V=0.998812729753, theta=-10.2171839127 -> V=1.0, theta=0.0
% INFO    : Bus 18777	: V=1.00298302447, theta=-11.7116794734 -> V=1.0, theta=0.0
% INFO    : Bus 18778	: V=1.00279999079, theta=-11.7298397238 -> V=1.0, theta=0.0
% INFO    : Bus 18779	: V=1.00315263898, theta=-11.6921458794 -> V=1.0, theta=0.0
% INFO    : Bus 18780	: V=1.00298302447, theta=-11.7116794734 -> V=1.0, theta=0.0
% INFO    : Bus 18781	: V=0.992982691241, theta=-10.8645107765 -> V=1.0, theta=0.0
% INFO    : Bus 18782	: V=1.00040595393, theta=-8.5517860855 -> V=1.0, theta=0.0
% INFO    : Bus 18783	: V=0.996744068224, theta=-10.455903083 -> V=1.0, theta=0.0
% INFO    : Bus 18784	: V=0.999544842698, theta=-9.65081032307 -> V=1.0, theta=0.0
% INFO    : Bus 18785	: V=0.992319768548, theta=-11.1666164016 -> V=1.0, theta=0.0
% INFO    : Bus 18786	: V=1.00103992048, theta=-9.11385124078 -> V=1.0, theta=0.0
% INFO    : Bus 18787	: V=1.00022782678, theta=-9.667108269 -> V=1.0, theta=0.0
% INFO    : Bus 18788	: V=1.00555613685, theta=-11.9729987698 -> V=1.0, theta=0.0
% INFO    : Bus 18789	: V=1.00537146698, theta=-11.9955730002 -> V=1.0, theta=0.0
% INFO    : Bus 18790	: V=0.993347309606, theta=-10.1654148487 -> V=1.0, theta=0.0
% INFO    : Bus 18791	: V=0.993264752761, theta=-10.1764497077 -> V=1.0, theta=0.0
% INFO    : Bus 18792	: V=0.993437821837, theta=-10.1526948921 -> V=1.0, theta=0.0
% INFO    : Bus 18793	: V=0.992851190674, theta=-10.7709899737 -> V=1.0, theta=0.0
% INFO    : Bus 18794	: V=0.992548604439, theta=-10.2695464005 -> V=1.0, theta=0.0
% INFO    : Bus 18795	: V=1.00538532048, theta=-5.25503507039 -> V=1.0, theta=0.0
% INFO    : Bus 18796	: V=1.00480779916, theta=-7.92411247815 -> V=1.0, theta=0.0
% INFO    : Bus 18797	: V=1.0053056316, theta=-5.26120143085 -> V=1.0, theta=0.0
% INFO    : Bus 18798	: V=1.00703921796, theta=-5.02528539539 -> V=1.0, theta=0.0
% INFO    : Bus 18799	: V=1.00538532048, theta=-5.25503507039 -> V=1.0, theta=0.0
% INFO    : Bus 18800	: V=1.00106542444, theta=-8.62252305662 -> V=1.0, theta=0.0
% INFO    : Bus 18801	: V=1.00101043293, theta=-8.62868080517 -> V=1.0, theta=0.0
% INFO    : Bus 18802	: V=0.995499770463, theta=-9.00599273525 -> V=1.0, theta=0.0
% INFO    : Bus 18803	: V=0.995744576917, theta=-9.95569457644 -> V=1.0, theta=0.0
% INFO    : Bus 18804	: V=0.999703318425, theta=-8.70593516488 -> V=1.0, theta=0.0
% INFO    : Bus 18805	: V=0.999653516771, theta=-8.71514896151 -> V=1.0, theta=0.0
% INFO    : Bus 18806	: V=0.993038798806, theta=-8.61747819802 -> V=1.0, theta=0.0
% INFO    : Bus 18807	: V=1.00251786204, theta=-3.5202202735 -> V=1.0, theta=0.0
% INFO    : Bus 18808	: V=1.002464473, theta=-3.52890888302 -> V=1.0, theta=0.0
% INFO    : Bus 18809	: V=1.00256808664, theta=-3.51127381299 -> V=1.0, theta=0.0
% INFO    : Bus 18810	: V=0.993939517969, theta=-8.70191697032 -> V=1.0, theta=0.0
% INFO    : Bus 18811	: V=1.00098935325, theta=3.43673444309 -> V=1.0, theta=0.0
% INFO    : Bus 18812	: V=0.996786395739, theta=2.02269376061 -> V=1.0, theta=0.0
% INFO    : Bus 18813	: V=1.00479912029, theta=-5.01969440576 -> V=1.0, theta=0.0
% INFO    : Bus 18814	: V=1.00177425937, theta=-9.04323784309 -> V=1.0, theta=0.0
% INFO    : Bus 18815	: V=1.0059611183, theta=-4.8238524442 -> V=1.0, theta=0.0
% INFO    : Bus 18816	: V=1.00469691822, theta=-5.02853851222 -> V=1.0, theta=0.0
% INFO    : Bus 18817	: V=1.00479912029, theta=-5.01969440576 -> V=1.0, theta=0.0
% INFO    : Bus 18818	: V=1.00479912029, theta=-5.01969440576 -> V=1.0, theta=0.0
% INFO    : Bus 18819	: V=1.01581431445, theta=-12.618446202 -> V=1.0, theta=0.0
% INFO    : Bus 18820	: V=1.00527940196, theta=-12.2873078237 -> V=1.0, theta=0.0
% INFO    : Bus 18821	: V=1.00522066929, theta=-12.2989298339 -> V=1.0, theta=0.0
% INFO    : Bus 18822	: V=0.992361908581, theta=-12.429418209 -> V=1.0, theta=0.0
% INFO    : Bus 18823	: V=0.992247322874, theta=-12.4399934046 -> V=1.0, theta=0.0
% INFO    : Bus 18824	: V=0.992495101282, theta=-12.4179967114 -> V=1.0, theta=0.0
% INFO    : Bus 18825	: V=1.00228707485, theta=-8.97255261862 -> V=1.0, theta=0.0
% INFO    : Bus 18826	: V=1.00217699489, theta=-8.98687570776 -> V=1.0, theta=0.0
% INFO    : Bus 18827	: V=1.00063730009, theta=-7.95300055287 -> V=1.0, theta=0.0
% INFO    : Bus 18828	: V=1.00045243742, theta=-7.96678790807 -> V=1.0, theta=0.0
% INFO    : Bus 18829	: V=1.00083297176, theta=-7.93998595581 -> V=1.0, theta=0.0
% INFO    : Bus 18830	: V=1.00063730009, theta=-7.95300055287 -> V=1.0, theta=0.0
% INFO    : Bus 18831	: V=1.00172508581, theta=-8.91985424654 -> V=1.0, theta=0.0
% INFO    : Bus 18832	: V=0.992430853068, theta=-8.79748125571 -> V=1.0, theta=0.0
% INFO    : Bus 18833	: V=0.994466003891, theta=-10.4638293867 -> V=1.0, theta=0.0
% INFO    : Bus 18834	: V=0.996992619568, theta=-9.68269188659 -> V=1.0, theta=0.0
% INFO    : Bus 18835	: V=0.996923332733, theta=-9.69537310622 -> V=1.0, theta=0.0
% INFO    : Bus 18836	: V=0.997138661838, theta=-9.65623120684 -> V=1.0, theta=0.0
% INFO    : Bus 18837	: V=0.99691537597, theta=-9.69485876811 -> V=1.0, theta=0.0
% INFO    : Bus 18838	: V=0.992338689506, theta=-8.85320146297 -> V=1.0, theta=0.0
% INFO    : Bus 18839	: V=0.992215257311, theta=-8.86574731641 -> V=1.0, theta=0.0
% INFO    : Bus 18840	: V=0.998340853273, theta=-7.96406898717 -> V=1.0, theta=0.0
% INFO    : Bus 18841	: V=0.998278539189, theta=-7.97410854325 -> V=1.0, theta=0.0
% INFO    : Bus 18842	: V=0.998406325952, theta=-7.95411488368 -> V=1.0, theta=0.0
% INFO    : Bus 18843	: V=1.00296591334, theta=-7.43694144537 -> V=1.0, theta=0.0
% INFO    : Bus 18844	: V=1.00284234961, theta=-7.44796420507 -> V=1.0, theta=0.0
% INFO    : Bus 18845	: V=1.00310080014, theta=-7.42612784851 -> V=1.0, theta=0.0
% INFO    : Bus 18846	: V=1.00020631802, theta=-7.71826940972 -> V=1.0, theta=0.0
% INFO    : Bus 18847	: V=1.00015143265, theta=-7.72881642481 -> V=1.0, theta=0.0
% INFO    : Bus 18848	: V=1.00024941008, theta=-7.70850977122 -> V=1.0, theta=0.0
% INFO    : Bus 18849	: V=1.00020631802, theta=-7.71826940972 -> V=1.0, theta=0.0
% INFO    : Bus 18850	: V=1.00523751081, theta=2.76688400636 -> V=1.0, theta=0.0
% INFO    : Bus 18851	: V=1.00517980452, theta=2.76216211721 -> V=1.0, theta=0.0
% INFO    : Bus 18852	: V=1.00507435936, theta=2.77450842322 -> V=1.0, theta=0.0
% INFO    : Bus 18853	: V=1.00288074372, theta=2.6132977098 -> V=1.0, theta=0.0
% INFO    : Bus 18854	: V=1.0005904947, theta=2.48203454031 -> V=1.0, theta=0.0
% INFO    : Bus 18855	: V=0.996631723826, theta=-9.45692780568 -> V=1.0, theta=0.0
% INFO    : Bus 18856	: V=1.00198618379, theta=-9.39748191836 -> V=1.0, theta=0.0
% INFO    : Bus 18857	: V=0.998357063295, theta=-8.91103168713 -> V=1.0, theta=0.0
% INFO    : Bus 18858	: V=0.999221982627, theta=-8.43045401461 -> V=1.0, theta=0.0
% INFO    : Bus 18859	: V=0.996922593481, theta=-9.23608537099 -> V=1.0, theta=0.0
% INFO    : Bus 18860	: V=0.994114506702, theta=-8.54801448815 -> V=1.0, theta=0.0
% INFO    : Bus 18861	: V=0.996101292957, theta=-8.2830007566 -> V=1.0, theta=0.0
% INFO    : Bus 18862	: V=0.992385012087, theta=-8.57702566926 -> V=1.0, theta=0.0
% INFO    : Bus 18863	: V=0.991621445807, theta=-8.03770511779 -> V=1.0, theta=0.0
% INFO    : Bus 18864	: V=0.991826202852, theta=-8.02718800036 -> V=1.0, theta=0.0
% INFO    : Bus 18865	: V=0.991407887348, theta=-8.05033031059 -> V=1.0, theta=0.0
% INFO    : Bus 18866	: V=0.991621445807, theta=-8.03770511779 -> V=1.0, theta=0.0
% INFO    : Bus 18867	: V=0.999666698282, theta=-8.03652131078 -> V=1.0, theta=0.0
% INFO    : Bus 18868	: V=1.00014983708, theta=-8.49432641255 -> V=1.0, theta=0.0
% INFO    : Bus 18869	: V=0.999298325759, theta=-7.92487446562 -> V=1.0, theta=0.0
% INFO    : Bus 18870	: V=0.999427536633, theta=-7.905781644 -> V=1.0, theta=0.0
% INFO    : Bus 18871	: V=0.994616591086, theta=-8.7657665716 -> V=1.0, theta=0.0
% INFO    : Bus 18872	: V=0.994499955441, theta=-8.78580807957 -> V=1.0, theta=0.0
% INFO    : Bus 18873	: V=0.997691502928, theta=-9.55497476931 -> V=1.0, theta=0.0
% INFO    : Bus 18874	: V=0.997558007045, theta=-9.57193013926 -> V=1.0, theta=0.0
% INFO    : Bus 18875	: V=0.993306235658, theta=-10.2861073678 -> V=1.0, theta=0.0
% INFO    : Bus 18876	: V=0.993143535329, theta=-10.2979648123 -> V=1.0, theta=0.0
% INFO    : Bus 18877	: V=0.993456017293, theta=-10.2754253484 -> V=1.0, theta=0.0
% INFO    : Bus 18878	: V=0.993306235658, theta=-10.2861073678 -> V=1.0, theta=0.0
% INFO    : Bus 18879	: V=0.991919157783, theta=-11.7824720642 -> V=1.0, theta=0.0
% INFO    : Bus 18880	: V=0.99185405175, theta=-11.7957310603 -> V=1.0, theta=0.0
% INFO    : Bus 18881	: V=0.991999724331, theta=-11.7705786883 -> V=1.0, theta=0.0
% INFO    : Bus 18882	: V=0.999599188498, theta=-10.4488916389 -> V=1.0, theta=0.0
% INFO    : Bus 18883	: V=0.999492100492, theta=-10.460816133 -> V=1.0, theta=0.0
% INFO    : Bus 18884	: V=1.00122423734, theta=-11.1119230031 -> V=1.0, theta=0.0
% INFO    : Bus 18885	: V=0.99968581592, theta=-6.57272777874 -> V=1.0, theta=0.0
% INFO    : Bus 18886	: V=0.998588200177, theta=-6.91609222296 -> V=1.0, theta=0.0
% INFO    : Bus 18887	: V=0.998572805479, theta=-6.91828273522 -> V=1.0, theta=0.0
% INFO    : Bus 18888	: V=0.998572037693, theta=-6.91829310656 -> V=1.0, theta=0.0
% INFO    : Bus 18889	: V=0.999945706012, theta=-9.27787542034 -> V=1.0, theta=0.0
% INFO    : Bus 18890	: V=0.996950725816, theta=-9.47484208255 -> V=1.0, theta=0.0
% INFO    : Bus 18891	: V=0.997129636042, theta=-9.46427186885 -> V=1.0, theta=0.0
% INFO    : Bus 18892	: V=0.997797718535, theta=-8.42917023361 -> V=1.0, theta=0.0
% INFO    : Bus 18893	: V=1.00561141525, theta=-12.0623110676 -> V=1.0, theta=0.0
% INFO    : Bus 18894	: V=1.00552939188, theta=-12.0692754926 -> V=1.0, theta=0.0
% INFO    : Bus 18895	: V=1.01263768503, theta=-12.5963583931 -> V=1.0, theta=0.0
% INFO    : Bus 18896	: V=1.00016546123, theta=-9.48302662786 -> V=1.0, theta=0.0
% INFO    : Bus 18897	: V=1.00034188786, theta=-9.46148203357 -> V=1.0, theta=0.0
% INFO    : Bus 18898	: V=0.996966982439, theta=-9.4276923609 -> V=1.0, theta=0.0
% INFO    : Bus 18899	: V=1.00276051581, theta=-8.0398685975 -> V=1.0, theta=0.0
% INFO    : Bus 18900	: V=0.991756386247, theta=-8.02212572964 -> V=1.0, theta=0.0
% INFO    : Bus 18901	: V=0.995597517012, theta=-9.71334210957 -> V=1.0, theta=0.0
% INFO    : Bus 18902	: V=0.99553923692, theta=-9.72637050105 -> V=1.0, theta=0.0
% INFO    : Bus 18903	: V=0.995666241807, theta=-9.70080242925 -> V=1.0, theta=0.0
% INFO    : Bus 18904	: V=1.00107956304, theta=-9.17710000423 -> V=1.0, theta=0.0
% INFO    : Bus 18905	: V=1.00665217508, theta=-9.45754316619 -> V=1.0, theta=0.0
% INFO    : Bus 18906	: V=0.998150712921, theta=-9.00111634049 -> V=1.0, theta=0.0
% INFO    : Bus 18907	: V=1.00239099073, theta=1.02980230218 -> V=1.0, theta=0.0
% INFO    : Bus 18908	: V=1.00236350975, theta=1.02463147606 -> V=1.0, theta=0.0
% INFO    : Bus 18909	: V=1.0024180785, theta=1.03458068498 -> V=1.0, theta=0.0
% INFO    : Bus 18910	: V=1.00239099073, theta=1.02980230218 -> V=1.0, theta=0.0
% INFO    : Bus 18911	: V=1.00230738758, theta=3.13373631685 -> V=1.0, theta=0.0
% INFO    : Bus 18912	: V=1.00358141131, theta=2.59668625973 -> V=1.0, theta=0.0
% INFO    : Bus 18913	: V=1.00225732591, theta=3.12860536762 -> V=1.0, theta=0.0
% INFO    : Bus 18914	: V=1.00225788281, theta=3.12924931224 -> V=1.0, theta=0.0
% INFO    : Bus 18915	: V=1.00248107075, theta=3.1783974096 -> V=1.0, theta=0.0
% INFO    : Bus 18916	: V=1.00230738758, theta=3.13373631685 -> V=1.0, theta=0.0
% INFO    : Bus 18917	: V=1.00396440459, theta=-5.04720647923 -> V=1.0, theta=0.0
% INFO    : Bus 18918	: V=1.00873535953, theta=-6.79409475383 -> V=1.0, theta=0.0
% INFO    : Bus 18919	: V=1.00476851719, theta=-4.95002536574 -> V=1.0, theta=0.0
% INFO    : Bus 18920	: V=1.00386404992, theta=-5.06165753635 -> V=1.0, theta=0.0
% INFO    : Bus 18921	: V=1.00396440459, theta=-5.04720647923 -> V=1.0, theta=0.0
% INFO    : Bus 18922	: V=1.00396440459, theta=-5.04720647923 -> V=1.0, theta=0.0
% INFO    : Bus 18923	: V=0.994235395255, theta=-8.48371421561 -> V=1.0, theta=0.0
% INFO    : Bus 18924	: V=0.994150384414, theta=-8.49740279299 -> V=1.0, theta=0.0
% INFO    : Bus 18925	: V=0.994315324701, theta=-8.47199719548 -> V=1.0, theta=0.0
% INFO    : Bus 18926	: V=0.994235395255, theta=-8.48371421561 -> V=1.0, theta=0.0
% INFO    : Bus 18927	: V=0.990998340884, theta=-8.93783664575 -> V=1.0, theta=0.0
% INFO    : Bus 18928	: V=0.991205720958, theta=-8.91403549674 -> V=1.0, theta=0.0
% INFO    : Bus 18929	: V=0.99082021155, theta=-8.95981858506 -> V=1.0, theta=0.0
% INFO    : Bus 18930	: V=0.990998340884, theta=-8.93783664575 -> V=1.0, theta=0.0
% INFO    : Bus 18931	: V=0.991347864606, theta=-8.50794268284 -> V=1.0, theta=0.0
% INFO    : Bus 18932	: V=0.99963813624, theta=-8.45511852351 -> V=1.0, theta=0.0
% INFO    : Bus 18933	: V=0.999446556782, theta=-8.47211830809 -> V=1.0, theta=0.0
% INFO    : Bus 18934	: V=0.999826136734, theta=-8.44104921551 -> V=1.0, theta=0.0
% INFO    : Bus 18935	: V=1.00039083426, theta=-7.89471891254 -> V=1.0, theta=0.0
% INFO    : Bus 18936	: V=0.999633914269, theta=-9.22619619655 -> V=1.0, theta=0.0
% INFO    : Bus 18937	: V=1.01263463438, theta=-9.58096039658 -> V=1.0, theta=0.0
% INFO    : Bus 18938	: V=1.01251404307, theta=-9.59705780028 -> V=1.0, theta=0.0
% INFO    : Bus 18939	: V=1.00045428154, theta=-9.13206135688 -> V=1.0, theta=0.0
% INFO    : Bus 18940	: V=1.00030010517, theta=-9.14994765972 -> V=1.0, theta=0.0
% INFO    : Bus 18941	: V=1.00061297652, theta=-9.1135709131 -> V=1.0, theta=0.0
% INFO    : Bus 18942	: V=0.991136040311, theta=3.83192225529 -> V=1.0, theta=0.0
% INFO    : Bus 18943	: V=0.997313901531, theta=2.45524653753 -> V=1.0, theta=0.0
% INFO    : Bus 18944	: V=0.997295623939, theta=2.45214393319 -> V=1.0, theta=0.0
% INFO    : Bus 18945	: V=0.997330550368, theta=2.4579287445 -> V=1.0, theta=0.0
% INFO    : Bus 18946	: V=0.998374471116, theta=2.89243494971 -> V=1.0, theta=0.0
% INFO    : Bus 18947	: V=0.998355421108, theta=2.88940747824 -> V=1.0, theta=0.0
% INFO    : Bus 18948	: V=0.999020947315, theta=-8.98473123676 -> V=1.0, theta=0.0
% INFO    : Bus 18949	: V=0.997998008153, theta=-9.05802237639 -> V=1.0, theta=0.0
% INFO    : Bus 18950	: V=0.997905874626, theta=-9.06807274945 -> V=1.0, theta=0.0
% INFO    : Bus 18951	: V=1.00005470526, theta=-9.54017506084 -> V=1.0, theta=0.0
% INFO    : Bus 18952	: V=0.998847971881, theta=-6.55434435733 -> V=1.0, theta=0.0
% INFO    : Bus 18953	: V=1.00004399414, theta=-6.1332321837 -> V=1.0, theta=0.0
% INFO    : Bus 18954	: V=0.99992749899, theta=-6.14551839105 -> V=1.0, theta=0.0
% INFO    : Bus 18955	: V=0.995423202008, theta=-7.32433423591 -> V=1.0, theta=0.0
% INFO    : Bus 18956	: V=0.995966767628, theta=-6.94554721025 -> V=1.0, theta=0.0
% INFO    : Bus 18957	: V=0.996967393927, theta=-6.98459259253 -> V=1.0, theta=0.0
% INFO    : Bus 18958	: V=1.00250820298, theta=-8.03592382196 -> V=1.0, theta=0.0
% INFO    : Bus 18959	: V=1.00257120914, theta=-8.02792595912 -> V=1.0, theta=0.0
% INFO    : Bus 18960	: V=1.00093737838, theta=-9.50275803988 -> V=1.0, theta=0.0
% INFO    : Bus 18961	: V=1.00099175607, theta=-9.490453641 -> V=1.0, theta=0.0
% INFO    : Bus 18962	: V=1.00089328096, theta=-9.50345988812 -> V=1.0, theta=0.0
% INFO    : Bus 18963	: V=0.999225640883, theta=-7.64573734532 -> V=1.0, theta=0.0
% INFO    : Bus 18964	: V=0.993691676437, theta=-8.51296322711 -> V=1.0, theta=0.0
% INFO    : Bus 18965	: V=0.993490721897, theta=-8.53407035259 -> V=1.0, theta=0.0
% INFO    : Bus 18966	: V=0.99389965291, theta=-8.49054054894 -> V=1.0, theta=0.0
% INFO    : Bus 18967	: V=0.993691676437, theta=-8.51296322711 -> V=1.0, theta=0.0
% INFO    : Bus 18968	: V=0.996179768134, theta=-8.26160696077 -> V=1.0, theta=0.0
% INFO    : Bus 18969	: V=0.996340483617, theta=-8.2384522016 -> V=1.0, theta=0.0
% INFO    : Bus 18970	: V=0.996098222237, theta=-8.27533090389 -> V=1.0, theta=0.0
% INFO    : Bus 18971	: V=0.994581146155, theta=-8.45897299262 -> V=1.0, theta=0.0
% INFO    : Bus 18972	: V=0.994468014833, theta=-8.47120140575 -> V=1.0, theta=0.0
% INFO    : Bus 18973	: V=0.996611135814, theta=-8.24724257468 -> V=1.0, theta=0.0
% INFO    : Bus 18974	: V=1.00221977221, theta=-7.80798153765 -> V=1.0, theta=0.0
% INFO    : Bus 18975	: V=0.997325094325, theta=-8.11771868687 -> V=1.0, theta=0.0
% INFO    : Bus 18976	: V=0.997177469258, theta=-8.13006405793 -> V=1.0, theta=0.0
% INFO    : Bus 18977	: V=0.997464363703, theta=-8.10616353667 -> V=1.0, theta=0.0
% INFO    : Bus 18978	: V=0.997325094325, theta=-8.11771868687 -> V=1.0, theta=0.0
% INFO    : Bus 18979	: V=0.99708046881, theta=-8.91970639471 -> V=1.0, theta=0.0
% INFO    : Bus 18980	: V=0.996910163009, theta=-8.93092795561 -> V=1.0, theta=0.0
% INFO    : Bus 18981	: V=0.997245765479, theta=-8.9090109519 -> V=1.0, theta=0.0
% INFO    : Bus 18982	: V=0.995740485778, theta=-8.29273371429 -> V=1.0, theta=0.0
% INFO    : Bus 18983	: V=0.998427425702, theta=-8.67174370404 -> V=1.0, theta=0.0
% INFO    : Bus 18984	: V=0.998312914591, theta=-8.68532127807 -> V=1.0, theta=0.0
% INFO    : Bus 18985	: V=1.00097413569, theta=-9.08158294969 -> V=1.0, theta=0.0
% INFO    : Bus 18986	: V=1.00143844061, theta=-8.65837779944 -> V=1.0, theta=0.0
% INFO    : Bus 18987	: V=1.00135181093, theta=-8.1793488384 -> V=1.0, theta=0.0
% INFO    : Bus 18988	: V=1.00122845426, theta=-8.20228225161 -> V=1.0, theta=0.0
% INFO    : Bus 18989	: V=1.00147815596, theta=-8.15857614445 -> V=1.0, theta=0.0
% INFO    : Bus 18990	: V=0.998102122393, theta=-7.7734572961 -> V=1.0, theta=0.0
% INFO    : Bus 18991	: V=0.99813769691, theta=-7.76908797121 -> V=1.0, theta=0.0
% INFO    : Bus 18992	: V=0.999141954937, theta=-7.50211989788 -> V=1.0, theta=0.0
% INFO    : Bus 18993	: V=0.9990986298, theta=-7.51128459618 -> V=1.0, theta=0.0
% INFO    : Bus 18994	: V=0.999181222458, theta=-7.49219418056 -> V=1.0, theta=0.0
% INFO    : Bus 18995	: V=0.991048731677, theta=-8.27228072825 -> V=1.0, theta=0.0
% INFO    : Bus 18996	: V=0.990931970288, theta=-8.2874362564 -> V=1.0, theta=0.0
% INFO    : Bus 18997	: V=1.00395486, theta=-5.21321022178 -> V=1.0, theta=0.0
% INFO    : Bus 18998	: V=1.00065957105, theta=-6.80863370866 -> V=1.0, theta=0.0
% INFO    : Bus 18999	: V=1.00385548677, theta=-5.22829051122 -> V=1.0, theta=0.0
% INFO    : Bus 19000	: V=1.00495626445, theta=-5.06737781162 -> V=1.0, theta=0.0
% INFO    : Bus 19001	: V=1.00395486, theta=-5.21321022178 -> V=1.0, theta=0.0
% INFO    : Bus 19002	: V=1.00287636839, theta=-9.30350901015 -> V=1.0, theta=0.0
% INFO    : Bus 19003	: V=1.00274470028, theta=-9.31748853002 -> V=1.0, theta=0.0
% INFO    : Bus 19004	: V=1.003005018, theta=-9.29075103577 -> V=1.0, theta=0.0
% INFO    : Bus 19005	: V=0.999840021048, theta=-9.3777099513 -> V=1.0, theta=0.0
% INFO    : Bus 19006	: V=1.00097858426, theta=-8.95395096412 -> V=1.0, theta=0.0
% INFO    : Bus 19007	: V=0.99613477754, theta=-7.32117724653 -> V=1.0, theta=0.0
% INFO    : Bus 19008	: V=0.997355789483, theta=-7.26479527022 -> V=1.0, theta=0.0
% INFO    : Bus 19009	: V=0.997947990862, theta=-7.25039749408 -> V=1.0, theta=0.0
% INFO    : Bus 19010	: V=0.99789805362, theta=-7.25480946143 -> V=1.0, theta=0.0
% INFO    : Bus 19011	: V=0.998002062021, theta=-7.2461390828 -> V=1.0, theta=0.0
% INFO    : Bus 19012	: V=0.98986153155, theta=4.8386345895 -> V=1.0, theta=0.0
% INFO    : Bus 19013	: V=0.995367737594, theta=2.6484463799 -> V=1.0, theta=0.0
% INFO    : Bus 19014	: V=0.995310424882, theta=2.64455898851 -> V=1.0, theta=0.0
% INFO    : Bus 19015	: V=0.99542641738, theta=2.65189575306 -> V=1.0, theta=0.0
% INFO    : Bus 19016	: V=0.99756445758, theta=10.3149752645 -> V=1.0, theta=0.0
% INFO    : Bus 19017	: V=0.9965790896, theta=10.5823181043 -> V=1.0, theta=0.0
% INFO    : Bus 19018	: V=0.996524837348, theta=10.5764773277 -> V=1.0, theta=0.0
% INFO    : Bus 19019	: V=0.997595811752, theta=9.70456034364 -> V=1.0, theta=0.0
% INFO    : Bus 19020	: V=0.999490750114, theta=10.6839679491 -> V=1.0, theta=0.0
% INFO    : Bus 19021	: V=0.998666965986, theta=10.2025589018 -> V=1.0, theta=0.0
% INFO    : Bus 19022	: V=0.999314587834, theta=10.6714752057 -> V=1.0, theta=0.0
% INFO    : Bus 19023	: V=0.999799910677, theta=10.7249450684 -> V=1.0, theta=0.0
% INFO    : Bus 19024	: V=0.999490750114, theta=10.6839679491 -> V=1.0, theta=0.0
% INFO    : Bus 19025	: V=0.999490750114, theta=10.6839679491 -> V=1.0, theta=0.0
% INFO    : Bus 19026	: V=0.998190539429, theta=10.018369387 -> V=1.0, theta=0.0
% INFO    : Bus 19027	: V=0.99715782341, theta=11.1906164318 -> V=1.0, theta=0.0
% INFO    : Bus 19028	: V=0.997058025909, theta=11.1783545192 -> V=1.0, theta=0.0
% INFO    : Bus 19029	: V=0.998795937388, theta=-8.95649198599 -> V=1.0, theta=0.0
% INFO    : Bus 19030	: V=0.99898521219, theta=-8.9443120386 -> V=1.0, theta=0.0
% INFO    : Bus 19031	: V=0.998633618386, theta=-8.96740217752 -> V=1.0, theta=0.0
% INFO    : Bus 19032	: V=1.00289043065, theta=-9.22135033104 -> V=1.0, theta=0.0
% INFO    : Bus 19033	: V=1.00281113078, theta=-9.23443579056 -> V=1.0, theta=0.0
% INFO    : Bus 19034	: V=1.0029662451, theta=-9.2095890769 -> V=1.0, theta=0.0
% INFO    : Bus 19035	: V=0.997721421293, theta=-8.3456749583 -> V=1.0, theta=0.0
% INFO    : Bus 19036	: V=0.998010952558, theta=-7.89763321877 -> V=1.0, theta=0.0
% INFO    : Bus 19037	: V=0.998132559676, theta=-7.88474478437 -> V=1.0, theta=0.0
% INFO    : Bus 19038	: V=0.997897812257, theta=-7.90947745309 -> V=1.0, theta=0.0
% INFO    : Bus 19039	: V=0.997916215476, theta=-6.74718991378 -> V=1.0, theta=0.0
% INFO    : Bus 19040	: V=0.993027218036, theta=-8.45786603728 -> V=1.0, theta=0.0
% INFO    : Bus 19041	: V=0.99294499304, theta=-8.47014400283 -> V=1.0, theta=0.0
% INFO    : Bus 19042	: V=0.993119166092, theta=-8.44566624026 -> V=1.0, theta=0.0
% INFO    : Bus 19043	: V=0.993027218036, theta=-8.45786603728 -> V=1.0, theta=0.0
% INFO    : Bus 19044	: V=0.993414747125, theta=-7.98302402599 -> V=1.0, theta=0.0
% INFO    : Bus 19045	: V=0.993230798121, theta=-7.99475267726 -> V=1.0, theta=0.0
% INFO    : Bus 19046	: V=1.00072946919, theta=-5.2046674934 -> V=1.0, theta=0.0
% INFO    : Bus 19047	: V=1.00521169577, theta=-5.81724908688 -> V=1.0, theta=0.0
% INFO    : Bus 19048	: V=1.00060993688, theta=-5.21652617651 -> V=1.0, theta=0.0
% INFO    : Bus 19049	: V=1.0025085543, theta=-5.14828904328 -> V=1.0, theta=0.0
% INFO    : Bus 19050	: V=1.00072946919, theta=-5.2046674934 -> V=1.0, theta=0.0
% INFO    : Bus 19051	: V=0.99687427652, theta=-8.15134694863 -> V=1.0, theta=0.0
% INFO    : Bus 19052	: V=1.0020314396, theta=-4.91617575077 -> V=1.0, theta=0.0
% INFO    : Bus 19053	: V=1.00761699791, theta=-6.70800260063 -> V=1.0, theta=0.0
% INFO    : Bus 19054	: V=1.00479365657, theta=-4.71987370021 -> V=1.0, theta=0.0
% INFO    : Bus 19055	: V=1.00189882601, theta=-4.93125670806 -> V=1.0, theta=0.0
% INFO    : Bus 19056	: V=1.0020314396, theta=-4.91617575077 -> V=1.0, theta=0.0
% INFO    : Bus 19057	: V=1.0020314396, theta=-4.91617575077 -> V=1.0, theta=0.0
% INFO    : Bus 19058	: V=1.00392322127, theta=-7.60426463864 -> V=1.0, theta=0.0
% INFO    : Bus 19059	: V=0.996279454073, theta=-8.60900098895 -> V=1.0, theta=0.0
% INFO    : Bus 19060	: V=0.996058748502, theta=-8.63382760313 -> V=1.0, theta=0.0
% INFO    : Bus 19061	: V=0.992962835542, theta=-8.47850554396 -> V=1.0, theta=0.0
% INFO    : Bus 19062	: V=0.9928195643, theta=-8.49210098027 -> V=1.0, theta=0.0
% INFO    : Bus 19063	: V=0.993107542748, theta=-8.46298404695 -> V=1.0, theta=0.0
% INFO    : Bus 19064	: V=0.992962835542, theta=-8.47850554396 -> V=1.0, theta=0.0
% INFO    : Bus 19065	: V=0.996175079859, theta=-7.17509720602 -> V=1.0, theta=0.0
% INFO    : Bus 19066	: V=0.996390236917, theta=-7.22468240233 -> V=1.0, theta=0.0
% INFO    : Bus 19067	: V=0.996364279066, theta=-7.22774016804 -> V=1.0, theta=0.0
% INFO    : Bus 19068	: V=1.00288352678, theta=-8.17288358451 -> V=1.0, theta=0.0
% INFO    : Bus 19069	: V=1.00072536389, theta=-9.34312299158 -> V=1.0, theta=0.0
% INFO    : Bus 19070	: V=1.00061635868, theta=-9.35421211928 -> V=1.0, theta=0.0
% INFO    : Bus 19071	: V=0.998391228125, theta=-9.04385445969 -> V=1.0, theta=0.0
% INFO    : Bus 19072	: V=0.998328192806, theta=-9.05570103133 -> V=1.0, theta=0.0
% INFO    : Bus 19073	: V=0.998459723218, theta=-9.03157186027 -> V=1.0, theta=0.0
% INFO    : Bus 19074	: V=1.00487952196, theta=-7.84307329238 -> V=1.0, theta=0.0
% INFO    : Bus 19075	: V=1.00480532448, theta=-7.84831867739 -> V=1.0, theta=0.0
% INFO    : Bus 19076	: V=1.0049459571, theta=-7.83799711023 -> V=1.0, theta=0.0
% INFO    : Bus 19077	: V=1.00699262332, theta=-7.34115294654 -> V=1.0, theta=0.0
% INFO    : Bus 19078	: V=1.00694591538, theta=-7.34633367601 -> V=1.0, theta=0.0
% INFO    : Bus 19079	: V=1.00704495307, theta=-7.33648448904 -> V=1.0, theta=0.0
% INFO    : Bus 19080	: V=1.00392525398, theta=-8.2565241305 -> V=1.0, theta=0.0
% INFO    : Bus 19081	: V=1.00481020449, theta=-7.75161999877 -> V=1.0, theta=0.0
% INFO    : Bus 19082	: V=1.00776248542, theta=-8.98058858837 -> V=1.0, theta=0.0
% INFO    : Bus 19083	: V=1.00768767215, theta=-8.98892429961 -> V=1.0, theta=0.0
% INFO    : Bus 19084	: V=1.00688181613, theta=-8.95767588698 -> V=1.0, theta=0.0
% INFO    : Bus 19085	: V=1.00460825586, theta=-9.12756107948 -> V=1.0, theta=0.0
% INFO    : Bus 19086	: V=1.00106933912, theta=-1.41974082847 -> V=1.0, theta=0.0
% INFO    : Bus 19087	: V=1.00106136947, theta=-1.42095301406 -> V=1.0, theta=0.0
% INFO    : Bus 19088	: V=1.00107548074, theta=-1.4183638804 -> V=1.0, theta=0.0
% INFO    : Bus 19089	: V=1.00106933912, theta=-1.41974082847 -> V=1.0, theta=0.0
% INFO    : Bus 19090	: V=0.999831972536, theta=-1.4569982677 -> V=1.0, theta=0.0
% INFO    : Bus 19091	: V=0.999344341762, theta=-7.26062314223 -> V=1.0, theta=0.0
% INFO    : Bus 19092	: V=0.999295786268, theta=-7.26601926182 -> V=1.0, theta=0.0
% INFO    : Bus 19093	: V=1.00454034166, theta=-6.40216486483 -> V=1.0, theta=0.0
% INFO    : Bus 19094	: V=1.00257618964, theta=-6.83350436467 -> V=1.0, theta=0.0
% INFO    : Bus 19095	: V=1.00449920285, theta=-6.40850522846 -> V=1.0, theta=0.0
% INFO    : Bus 19096	: V=1.00448892339, theta=-6.40789043777 -> V=1.0, theta=0.0
% INFO    : Bus 19097	: V=1.00508158954, theta=-6.34595099397 -> V=1.0, theta=0.0
% INFO    : Bus 19098	: V=1.00454034166, theta=-6.40216486483 -> V=1.0, theta=0.0
% INFO    : Bus 19099	: V=0.999465128087, theta=-7.34092724539 -> V=1.0, theta=0.0
% INFO    : Bus 19100	: V=0.999519602327, theta=-7.33505846924 -> V=1.0, theta=0.0
% INFO    : Bus 19101	: V=0.994177961138, theta=-7.92910297685 -> V=1.0, theta=0.0
% INFO    : Bus 19102	: V=0.994043355364, theta=-7.94218839877 -> V=1.0, theta=0.0
% INFO    : Bus 19103	: V=0.994526395678, theta=-8.07899385284 -> V=1.0, theta=0.0
% INFO    : Bus 19104	: V=0.996801138054, theta=-7.41699195068 -> V=1.0, theta=0.0
% INFO    : Bus 19105	: V=0.996621535217, theta=-7.44191695243 -> V=1.0, theta=0.0
% INFO    : Bus 19106	: V=0.996996441265, theta=-7.39339507318 -> V=1.0, theta=0.0
% INFO    : Bus 19107	: V=0.996801138054, theta=-7.41699195068 -> V=1.0, theta=0.0
% INFO    : Bus 19108	: V=0.995809880156, theta=-7.82210606513 -> V=1.0, theta=0.0
% INFO    : Bus 19109	: V=1.00169215293, theta=-6.47878235346 -> V=1.0, theta=0.0
% INFO    : Bus 19110	: V=1.00180838741, theta=-6.45104061035 -> V=1.0, theta=0.0
% INFO    : Bus 19111	: V=1.0042288423, theta=-7.99338630319 -> V=1.0, theta=0.0
% INFO    : Bus 19112	: V=0.991791105999, theta=-5.44481611977 -> V=1.0, theta=0.0
% INFO    : Bus 19113	: V=0.996306084741, theta=-7.19693393422 -> V=1.0, theta=0.0
% INFO    : Bus 19114	: V=0.996191613147, theta=-7.20844031379 -> V=1.0, theta=0.0
% INFO    : Bus 19115	: V=0.99640969034, theta=-7.18459110505 -> V=1.0, theta=0.0
% INFO    : Bus 19116	: V=0.992238175935, theta=-8.35413870082 -> V=1.0, theta=0.0
% INFO    : Bus 19117	: V=0.995665815487, theta=-8.04978971071 -> V=1.0, theta=0.0
% INFO    : Bus 19118	: V=0.995735776059, theta=-8.03656765448 -> V=1.0, theta=0.0
% INFO    : Bus 19119	: V=1.00300308728, theta=-6.10252983178 -> V=1.0, theta=0.0
% INFO    : Bus 19120	: V=1.00310715349, theta=-6.09105019638 -> V=1.0, theta=0.0
% INFO    : Bus 19121	: V=0.999980679119, theta=-9.108732058 -> V=1.0, theta=0.0
% INFO    : Bus 19122	: V=1.00414615297, theta=-5.15531207209 -> V=1.0, theta=0.0
% INFO    : Bus 19123	: V=1.01073423537, theta=-6.66889784657 -> V=1.0, theta=0.0
% INFO    : Bus 19124	: V=1.00405015384, theta=-5.16216786178 -> V=1.0, theta=0.0
% INFO    : Bus 19125	: V=1.00532319745, theta=-5.01210433828 -> V=1.0, theta=0.0
% INFO    : Bus 19126	: V=1.00414615297, theta=-5.15531207209 -> V=1.0, theta=0.0
% INFO    : Bus 19127	: V=1.00414615297, theta=-5.15531207209 -> V=1.0, theta=0.0
% INFO    : Bus 19128	: V=1.005523263, theta=-6.0921822188 -> V=1.0, theta=0.0
% INFO    : Bus 19129	: V=1.00479610774, theta=19.2843119002 -> V=1.0, theta=0.0
% INFO    : Bus 19130	: V=1.0047536001, theta=19.281861004 -> V=1.0, theta=0.0
% INFO    : Bus 19131	: V=1.00483508211, theta=19.2867314054 -> V=1.0, theta=0.0
% INFO    : Bus 19132	: V=1.00000555748, theta=24.9721858493 -> V=1.0, theta=0.0
% INFO    : Bus 19133	: V=0.999971609709, theta=24.9676459508 -> V=1.0, theta=0.0
% INFO    : Bus 19134	: V=0.999359615515, theta=25.4116576431 -> V=1.0, theta=0.0
% INFO    : Bus 19135	: V=0.99931425957, theta=25.4069622587 -> V=1.0, theta=0.0
% INFO    : Bus 19136	: V=0.999401727708, theta=25.4162425417 -> V=1.0, theta=0.0
% INFO    : Bus 19137	: V=1.00076868302, theta=24.9850698008 -> V=1.0, theta=0.0
% INFO    : Bus 19138	: V=0.998008627259, theta=-8.25921445354 -> V=1.0, theta=0.0
% INFO    : Bus 19139	: V=0.997351704196, theta=-8.16587117647 -> V=1.0, theta=0.0
% INFO    : Bus 19140	: V=0.997314914341, theta=-8.17094239865 -> V=1.0, theta=0.0
% INFO    : Bus 19141	: V=0.997391045541, theta=-8.16068026344 -> V=1.0, theta=0.0
% INFO    : Bus 19142	: V=0.997351704196, theta=-8.16587117647 -> V=1.0, theta=0.0
% INFO    : Bus 19143	: V=0.996792908398, theta=-8.20244826115 -> V=1.0, theta=0.0
% INFO    : Bus 19144	: V=0.996741586717, theta=-8.20746225197 -> V=1.0, theta=0.0
% INFO    : Bus 19145	: V=0.99683771533, theta=-8.19787120645 -> V=1.0, theta=0.0
% INFO    : Bus 19146	: V=0.996792908398, theta=-8.20244826115 -> V=1.0, theta=0.0
% INFO    : Bus 19147	: V=0.996665272215, theta=-8.08898428597 -> V=1.0, theta=0.0
% INFO    : Bus 19148	: V=0.996601712874, theta=-8.09322652394 -> V=1.0, theta=0.0
% INFO    : Bus 19149	: V=0.99735209977, theta=11.8394235834 -> V=1.0, theta=0.0
% INFO    : Bus 19150	: V=0.9989785923, theta=13.1136748197 -> V=1.0, theta=0.0
% INFO    : Bus 19151	: V=1.00369192203, theta=12.5573909541 -> V=1.0, theta=0.0
% INFO    : Bus 19152	: V=0.998921176662, theta=13.1018097412 -> V=1.0, theta=0.0
% INFO    : Bus 19153	: V=1.00018380527, theta=13.1745595294 -> V=1.0, theta=0.0
% INFO    : Bus 19154	: V=0.9989785923, theta=13.1136748197 -> V=1.0, theta=0.0
% INFO    : Bus 19155	: V=1.00183392606, theta=12.3036844386 -> V=1.0, theta=0.0
% INFO    : Bus 19156	: V=0.998864132646, theta=11.8047722495 -> V=1.0, theta=0.0
% INFO    : Bus 19157	: V=0.998313893434, theta=-7.66726389114 -> V=1.0, theta=0.0
% INFO    : Bus 19158	: V=0.998332443282, theta=-7.66358042475 -> V=1.0, theta=0.0
% INFO    : Bus 19159	: V=0.998313893434, theta=-7.66726389114 -> V=1.0, theta=0.0
% INFO    : Bus 19160	: V=0.998292007968, theta=-7.67084604431 -> V=1.0, theta=0.0
% INFO    : Bus 19161	: V=1.0021053947, theta=-11.1608345431 -> V=1.0, theta=0.0
% INFO    : Bus 19162	: V=1.0031753051, theta=-11.4554608798 -> V=1.0, theta=0.0
% INFO    : Bus 19163	: V=1.00315036212, theta=-11.4577350883 -> V=1.0, theta=0.0
% INFO    : Bus 19164	: V=1.00319811717, theta=-11.4534821677 -> V=1.0, theta=0.0
% INFO    : Bus 19165	: V=0.999662079439, theta=-10.2231005928 -> V=1.0, theta=0.0
% INFO    : Bus 19166	: V=1.00057758654, theta=-10.575799136 -> V=1.0, theta=0.0
% INFO    : Bus 19167	: V=1.00210835841, theta=-10.7620457369 -> V=1.0, theta=0.0
% INFO    : Bus 19168	: V=1.00204854768, theta=-10.7532787746 -> V=1.0, theta=0.0
% INFO    : Bus 19169	: V=1.00205729537, theta=-10.7696421649 -> V=1.0, theta=0.0
% INFO    : Bus 19170	: V=0.996657243936, theta=-8.47039836073 -> V=1.0, theta=0.0
% INFO    : Bus 19171	: V=0.996518468924, theta=-8.4809859901 -> V=1.0, theta=0.0
% INFO    : Bus 19172	: V=0.99845950952, theta=-8.94501442913 -> V=1.0, theta=0.0
% INFO    : Bus 19173	: V=0.998420946808, theta=-8.95008303578 -> V=1.0, theta=0.0
% INFO    : Bus 19174	: V=0.998502114342, theta=-8.9391530226 -> V=1.0, theta=0.0
% INFO    : Bus 19175	: V=0.999773629903, theta=-1.20236061818 -> V=1.0, theta=0.0
% INFO    : Bus 19176	: V=0.999390062835, theta=-1.35170580529 -> V=1.0, theta=0.0
% INFO    : Bus 19177	: V=0.999341385472, theta=-1.35829163007 -> V=1.0, theta=0.0
% INFO    : Bus 19178	: V=1.00115108294, theta=-0.447358802382 -> V=1.0, theta=0.0
% INFO    : Bus 19179	: V=1.00096985452, theta=-0.942411783997 -> V=1.0, theta=0.0
% INFO    : Bus 19180	: V=1.00108831576, theta=-0.454119774231 -> V=1.0, theta=0.0
% INFO    : Bus 19181	: V=1.00227723637, theta=-0.403699500516 -> V=1.0, theta=0.0
% INFO    : Bus 19182	: V=1.00115108294, theta=-0.447358802382 -> V=1.0, theta=0.0
% INFO    : Bus 19183	: V=1.00115108294, theta=-0.447358802382 -> V=1.0, theta=0.0
% INFO    : Bus 19184	: V=0.996108840832, theta=-2.31321996006 -> V=1.0, theta=0.0
% INFO    : Bus 19185	: V=0.996048256152, theta=-2.32064122063 -> V=1.0, theta=0.0
% INFO    : Bus 19186	: V=0.996161193591, theta=-2.30604790774 -> V=1.0, theta=0.0
% INFO    : Bus 19187	: V=0.996108840832, theta=-2.31321996006 -> V=1.0, theta=0.0
% INFO    : Bus 19188	: V=0.996377618999, theta=-8.11915758007 -> V=1.0, theta=0.0
% INFO    : Bus 19189	: V=0.996478417386, theta=-8.10871596198 -> V=1.0, theta=0.0
% INFO    : Bus 19190	: V=0.996377618999, theta=-8.11915758007 -> V=1.0, theta=0.0
% INFO    : Bus 19191	: V=0.998644010013, theta=-8.19538329464 -> V=1.0, theta=0.0
% INFO    : Bus 19192	: V=0.997325998677, theta=-7.66010251256 -> V=1.0, theta=0.0
% INFO    : Bus 19193	: V=0.997463165795, theta=-7.64946369521 -> V=1.0, theta=0.0
% INFO    : Bus 19194	: V=0.99719933818, theta=-7.67105503129 -> V=1.0, theta=0.0
% INFO    : Bus 19195	: V=0.997325998677, theta=-7.66010251256 -> V=1.0, theta=0.0
% INFO    : Bus 19196	: V=1.00544722847, theta=-7.64009129517 -> V=1.0, theta=0.0
% INFO    : Bus 19197	: V=1.00317062241, theta=-7.75860247679 -> V=1.0, theta=0.0
% INFO    : Bus 19198	: V=1.00539079484, theta=-7.6506737642 -> V=1.0, theta=0.0
% INFO    : Bus 19199	: V=1.00572532471, theta=-7.62279184129 -> V=1.0, theta=0.0
% INFO    : Bus 19200	: V=1.00544722847, theta=-7.64009129517 -> V=1.0, theta=0.0
% INFO    : Bus 19201	: V=1.00544722847, theta=-7.64009129517 -> V=1.0, theta=0.0
% INFO    : Bus 19202	: V=1.00266443889, theta=-3.25046339803 -> V=1.0, theta=0.0
% INFO    : Bus 19203	: V=1.0009769572, theta=-10.2756476904 -> V=1.0, theta=0.0
% INFO    : Bus 19204	: V=0.998497101252, theta=-8.5672886053 -> V=1.0, theta=0.0
% INFO    : Bus 19205	: V=1.00069979661, theta=-10.2345089052 -> V=1.0, theta=0.0
% INFO    : Bus 19206	: V=1.0007577263, theta=-10.2254487071 -> V=1.0, theta=0.0
% INFO    : Bus 19207	: V=1.00069979661, theta=-10.2345089052 -> V=1.0, theta=0.0
% INFO    : Bus 19208	: V=1.00435188555, theta=-8.71359837879 -> V=1.0, theta=0.0
% INFO    : Bus 19209	: V=1.00431199038, theta=-8.72241868742 -> V=1.0, theta=0.0
% INFO    : Bus 19210	: V=1.00439366186, theta=-8.7030178577 -> V=1.0, theta=0.0
% INFO    : Bus 19211	: V=1.00394106755, theta=-8.75110049117 -> V=1.0, theta=0.0
% INFO    : Bus 19212	: V=1.00390782651, theta=-8.79269014461 -> V=1.0, theta=0.0
% INFO    : Bus 19213	: V=1.00147751303, theta=-6.6128083009 -> V=1.0, theta=0.0
% INFO    : Bus 19214	: V=0.998660389288, theta=-12.36368747 -> V=1.0, theta=0.0
% INFO    : Bus 19215	: V=0.997896017661, theta=-12.131239319 -> V=1.0, theta=0.0
% INFO    : Bus 19216	: V=0.997937897062, theta=-12.1252509742 -> V=1.0, theta=0.0
% INFO    : Bus 19217	: V=1.00508238913, theta=-12.7560318114 -> V=1.0, theta=0.0
% INFO    : Bus 19218	: V=1.00498572993, theta=-12.7670276785 -> V=1.0, theta=0.0
% INFO    : Bus 19219	: V=0.99585532823, theta=19.5663137907 -> V=1.0, theta=0.0
% INFO    : Bus 19220	: V=0.997255117154, theta=19.5195807842 -> V=1.0, theta=0.0
% INFO    : Bus 19221	: V=0.995778353305, theta=19.5561171812 -> V=1.0, theta=0.0
% INFO    : Bus 19222	: V=0.997470246215, theta=19.5625929646 -> V=1.0, theta=0.0
% INFO    : Bus 19223	: V=0.99585532823, theta=19.5663137907 -> V=1.0, theta=0.0
% INFO    : Bus 19224	: V=0.99585532823, theta=19.5663137907 -> V=1.0, theta=0.0
% INFO    : Bus 19225	: V=0.999969093413, theta=19.3823733777 -> V=1.0, theta=0.0
% INFO    : Bus 19226	: V=0.999909788703, theta=19.3773128459 -> V=1.0, theta=0.0
% INFO    : Bus 19227	: V=1.00207135675, theta=-7.84784741301 -> V=1.0, theta=0.0
% INFO    : Bus 19228	: V=1.00554148639, theta=-9.76511945254 -> V=1.0, theta=0.0
% INFO    : Bus 19229	: V=1.00187552987, theta=-7.86777257613 -> V=1.0, theta=0.0
% INFO    : Bus 19230	: V=1.00287562507, theta=-7.70219706285 -> V=1.0, theta=0.0
% INFO    : Bus 19231	: V=1.00207135675, theta=-7.84784741301 -> V=1.0, theta=0.0
% INFO    : Bus 19232	: V=1.00207135675, theta=-7.84784741301 -> V=1.0, theta=0.0
% INFO    : Bus 19233	: V=1.0012856628, theta=-10.2600662123 -> V=1.0, theta=0.0
% INFO    : Bus 19234	: V=1.0013670411, theta=-10.2469086745 -> V=1.0, theta=0.0
% INFO    : Bus 19235	: V=1.00119975306, theta=-10.2727163333 -> V=1.0, theta=0.0
% INFO    : Bus 19236	: V=0.99903801184, theta=-10.9975435554 -> V=1.0, theta=0.0
% INFO    : Bus 19237	: V=0.998908819084, theta=-11.0096902169 -> V=1.0, theta=0.0
% INFO    : Bus 19238	: V=1.00318681319, theta=-10.1644764829 -> V=1.0, theta=0.0
% INFO    : Bus 19239	: V=1.00329526968, theta=-10.1526060466 -> V=1.0, theta=0.0
% INFO    : Bus 19240	: V=1.00439361831, theta=-9.547728288 -> V=1.0, theta=0.0
% INFO    : Bus 19241	: V=1.00437040143, theta=-9.5504693503 -> V=1.0, theta=0.0
% INFO    : Bus 19242	: V=1.00414805207, theta=-9.54209198767 -> V=1.0, theta=0.0
% INFO    : Bus 19243	: V=1.00439361831, theta=-9.547728288 -> V=1.0, theta=0.0
% INFO    : Bus 19244	: V=1.0045453013, theta=-11.5872203648 -> V=1.0, theta=0.0
% INFO    : Bus 19245	: V=0.999412513163, theta=-9.66223105961 -> V=1.0, theta=0.0
% INFO    : Bus 19246	: V=1.00513495581, theta=-8.53705764098 -> V=1.0, theta=0.0
% INFO    : Bus 19247	: V=1.00304629463, theta=-8.87429983497 -> V=1.0, theta=0.0
% INFO    : Bus 19248	: V=1.00004576715, theta=27.2895674479 -> V=1.0, theta=0.0
% INFO    : Bus 19249	: V=0.99707922028, theta=-11.7792366777 -> V=1.0, theta=0.0
% INFO    : Bus 19250	: V=0.997230200597, theta=-11.757965049 -> V=1.0, theta=0.0
% INFO    : Bus 19251	: V=0.99707922028, theta=-11.7792366777 -> V=1.0, theta=0.0
% INFO    : Bus 19252	: V=0.996984473029, theta=-11.7945083152 -> V=1.0, theta=0.0
% INFO    : Bus 19253	: V=1.00098600948, theta=-12.4108103732 -> V=1.0, theta=0.0
% INFO    : Bus 19254	: V=1.00087344717, theta=-12.424498356 -> V=1.0, theta=0.0
% INFO    : Bus 19255	: V=1.00109710328, theta=-12.3975693228 -> V=1.0, theta=0.0
% INFO    : Bus 19256	: V=1.00118987313, theta=-12.7375028315 -> V=1.0, theta=0.0
% INFO    : Bus 19257	: V=1.00128605712, theta=-12.7234613339 -> V=1.0, theta=0.0
% INFO    : Bus 19258	: V=1.00108535199, theta=-12.7532025775 -> V=1.0, theta=0.0
% INFO    : Bus 19259	: V=1.00118987313, theta=-12.7375028315 -> V=1.0, theta=0.0
% INFO    : Bus 19260	: V=0.995009798963, theta=-11.8486308254 -> V=1.0, theta=0.0
% INFO    : Bus 19261	: V=0.997148969474, theta=-10.2144625303 -> V=1.0, theta=0.0
% INFO    : Bus 19262	: V=0.997863973118, theta=-10.3492190503 -> V=1.0, theta=0.0
% INFO    : Bus 19263	: V=0.999517693758, theta=-10.3095968504 -> V=1.0, theta=0.0
% INFO    : Bus 19264	: V=0.999416196098, theta=-10.3203429638 -> V=1.0, theta=0.0
% INFO    : Bus 19265	: V=0.999616987115, theta=-10.2996100828 -> V=1.0, theta=0.0
% INFO    : Bus 19266	: V=1.00015760265, theta=-9.48181205292 -> V=1.0, theta=0.0
% INFO    : Bus 19267	: V=0.996386046772, theta=-7.50831132891 -> V=1.0, theta=0.0
% INFO    : Bus 19268	: V=0.996460124705, theta=-7.50194878211 -> V=1.0, theta=0.0
% INFO    : Bus 19269	: V=0.996386046772, theta=-7.50831132891 -> V=1.0, theta=0.0
% INFO    : Bus 19270	: V=0.996539539429, theta=-7.96657343192 -> V=1.0, theta=0.0
% INFO    : Bus 19271	: V=0.99646095295, theta=-7.97433769583 -> V=1.0, theta=0.0
% INFO    : Bus 19272	: V=0.996614068872, theta=-7.95981149708 -> V=1.0, theta=0.0
% INFO    : Bus 19273	: V=0.996539539429, theta=-7.96657343192 -> V=1.0, theta=0.0
% INFO    : Bus 19274	: V=0.99900261699, theta=-7.33418002656 -> V=1.0, theta=0.0
% INFO    : Bus 19275	: V=0.998516936748, theta=-8.36695643881 -> V=1.0, theta=0.0
% INFO    : Bus 19276	: V=1.00078435752, theta=-5.03789710423 -> V=1.0, theta=0.0
% INFO    : Bus 19277	: V=1.00080654653, theta=-5.03501197263 -> V=1.0, theta=0.0
% INFO    : Bus 19278	: V=1.00076145329, theta=-5.04091103386 -> V=1.0, theta=0.0
% INFO    : Bus 19279	: V=1.00078435752, theta=-5.03789710423 -> V=1.0, theta=0.0
% INFO    : Bus 19280	: V=0.999699477104, theta=-11.3381585115 -> V=1.0, theta=0.0
% INFO    : Bus 19281	: V=0.99938824241, theta=-11.2157931362 -> V=1.0, theta=0.0
% INFO    : Bus 19282	: V=0.997583670752, theta=-11.3284963826 -> V=1.0, theta=0.0
% INFO    : Bus 19283	: V=0.997550283999, theta=-11.336542954 -> V=1.0, theta=0.0
% INFO    : Bus 19284	: V=0.996325788476, theta=-11.0828718502 -> V=1.0, theta=0.0
% INFO    : Bus 19285	: V=0.996250804842, theta=-11.090436542 -> V=1.0, theta=0.0
% INFO    : Bus 19286	: V=1.00059083249, theta=-11.0444808874 -> V=1.0, theta=0.0
% INFO    : Bus 19287	: V=1.00043500194, theta=-11.0565290387 -> V=1.0, theta=0.0
% INFO    : Bus 19288	: V=1.00368878144, theta=-9.97761709641 -> V=1.0, theta=0.0
% INFO    : Bus 19289	: V=1.00379351765, theta=-9.96429063831 -> V=1.0, theta=0.0
% INFO    : Bus 19290	: V=0.99944240745, theta=-11.667844804 -> V=1.0, theta=0.0
% INFO    : Bus 19291	: V=0.995144984238, theta=-10.7034743327 -> V=1.0, theta=0.0
% INFO    : Bus 19292	: V=0.994980687245, theta=-10.7150086382 -> V=1.0, theta=0.0
% INFO    : Bus 19293	: V=0.997970146932, theta=-11.4273702721 -> V=1.0, theta=0.0
% INFO    : Bus 19294	: V=0.993346267597, theta=-10.8612760556 -> V=1.0, theta=0.0
% INFO    : Bus 19295	: V=0.993170055687, theta=-10.8879024392 -> V=1.0, theta=0.0
% INFO    : Bus 19296	: V=0.993547315083, theta=-10.8345029696 -> V=1.0, theta=0.0
% INFO    : Bus 19297	: V=0.99295644971, theta=-11.1481208269 -> V=1.0, theta=0.0
% INFO    : Bus 19298	: V=0.99675157033, theta=-10.5684865489 -> V=1.0, theta=0.0
% INFO    : Bus 19299	: V=1.00036101251, theta=-11.4546584929 -> V=1.0, theta=0.0
% INFO    : Bus 19300	: V=1.00055892767, theta=-11.4399346951 -> V=1.0, theta=0.0
% INFO    : Bus 19301	: V=0.995638723413, theta=-10.6528795465 -> V=1.0, theta=0.0
% INFO    : Bus 19302	: V=0.995477352788, theta=-10.6680141217 -> V=1.0, theta=0.0
% INFO    : Bus 19303	: V=0.995819245305, theta=-10.6374177871 -> V=1.0, theta=0.0
% INFO    : Bus 19304	: V=1.0024246326, theta=-8.99939014518 -> V=1.0, theta=0.0
% INFO    : Bus 19305	: V=1.00743812747, theta=-8.45932519659 -> V=1.0, theta=0.0
% INFO    : Bus 19306	: V=1.00738023747, theta=-8.46509565978 -> V=1.0, theta=0.0
% INFO    : Bus 19307	: V=1.00749325373, theta=-8.45428547775 -> V=1.0, theta=0.0
% INFO    : Bus 19308	: V=1.00351122938, theta=-7.51521087691 -> V=1.0, theta=0.0
% INFO    : Bus 19309	: V=1.00764887529, theta=-8.4457780465 -> V=1.0, theta=0.0
% INFO    : Bus 19310	: V=1.00479682954, theta=-7.47432411075 -> V=1.0, theta=0.0
% INFO    : Bus 19311	: V=1.00351122938, theta=-7.51521087691 -> V=1.0, theta=0.0
% INFO    : Bus 19312	: V=1.00346067797, theta=-7.52074377012 -> V=1.0, theta=0.0
% INFO    : Bus 19313	: V=1.00351122938, theta=-7.51521087691 -> V=1.0, theta=0.0
% INFO    : Bus 19314	: V=1.00378496627, theta=-8.95208066071 -> V=1.0, theta=0.0
% INFO    : Bus 19315	: V=1.00373831909, theta=-8.9572782476 -> V=1.0, theta=0.0
% INFO    : Bus 19316	: V=0.997414325316, theta=-10.2605729885 -> V=1.0, theta=0.0
% INFO    : Bus 19317	: V=0.997336386395, theta=-10.2715870706 -> V=1.0, theta=0.0
% INFO    : Bus 19318	: V=0.997521788834, theta=-10.0953913834 -> V=1.0, theta=0.0
% INFO    : Bus 19319	: V=0.999918379436, theta=-9.4974109357 -> V=1.0, theta=0.0
% INFO    : Bus 19320	: V=0.999829120609, theta=-9.50233154839 -> V=1.0, theta=0.0
% INFO    : Bus 19321	: V=0.99999450679, theta=-9.49318593375 -> V=1.0, theta=0.0
% INFO    : Bus 19322	: V=0.997226469619, theta=-10.1564179484 -> V=1.0, theta=0.0
% INFO    : Bus 19323	: V=0.998251922455, theta=-9.83049192475 -> V=1.0, theta=0.0
% INFO    : Bus 19324	: V=1.00043168326, theta=-0.334038405333 -> V=1.0, theta=0.0
% INFO    : Bus 19325	: V=1.00041073894, theta=-0.335545828968 -> V=1.0, theta=0.0
% INFO    : Bus 19326	: V=1.00041202064, theta=-0.3318712694 -> V=1.0, theta=0.0
% INFO    : Bus 19327	: V=0.994101772206, theta=-10.7236569296 -> V=1.0, theta=0.0
% INFO    : Bus 19328	: V=0.998284703189, theta=-11.4268116798 -> V=1.0, theta=0.0
% INFO    : Bus 19329	: V=0.999906321036, theta=-3.26063706029 -> V=1.0, theta=0.0
% INFO    : Bus 19330	: V=1.00245574549, theta=-7.36955607042 -> V=1.0, theta=0.0
% INFO    : Bus 19331	: V=0.997535961768, theta=-10.3589785923 -> V=1.0, theta=0.0
% INFO    : Bus 19332	: V=1.00277882922, theta=-7.57437629039 -> V=1.0, theta=0.0
% INFO    : Bus 19333	: V=1.00531435595, theta=-2.92322008625 -> V=1.0, theta=0.0
% INFO    : Bus 19334	: V=0.999906321036, theta=-3.26063706029 -> V=1.0, theta=0.0
% INFO    : Bus 19335	: V=0.999906321036, theta=-3.26063706029 -> V=1.0, theta=0.0
% INFO    : Bus 19336	: V=0.997121376249, theta=-10.1473559988 -> V=1.0, theta=0.0
% INFO    : Bus 19337	: V=1.0026854594, theta=-7.79394278632 -> V=1.0, theta=0.0
% INFO    : Bus 19338	: V=1.00082820252, theta=-9.32489553473 -> V=1.0, theta=0.0
% INFO    : Bus 19339	: V=1.00262257442, theta=-7.80132174635 -> V=1.0, theta=0.0
% INFO    : Bus 19340	: V=1.00364485971, theta=-7.66983894566 -> V=1.0, theta=0.0
% INFO    : Bus 19341	: V=1.00262701191, theta=-7.80023519607 -> V=1.0, theta=0.0
% INFO    : Bus 19342	: V=0.997651174625, theta=-10.2918715616 -> V=1.0, theta=0.0
% INFO    : Bus 19343	: V=0.997619352006, theta=-10.2989299759 -> V=1.0, theta=0.0
% INFO    : Bus 19344	: V=0.997680997351, theta=-10.2850639279 -> V=1.0, theta=0.0
% INFO    : Bus 19345	: V=1.00259559906, theta=16.8299463618 -> V=1.0, theta=0.0
% INFO    : Bus 19346	: V=1.00258955938, theta=16.8292347101 -> V=1.0, theta=0.0
% INFO    : Bus 19347	: V=1.00258962693, theta=16.8291146584 -> V=1.0, theta=0.0
% INFO    : Bus 19348	: V=1.00065498518, theta=14.9631385834 -> V=1.0, theta=0.0
% INFO    : Bus 19349	: V=1.00123744732, theta=-12.0988847329 -> V=1.0, theta=0.0
% INFO    : Bus 19350	: V=1.00142529876, theta=-12.0845805062 -> V=1.0, theta=0.0
% INFO    : Bus 19351	: V=1.00105433668, theta=-12.1144641039 -> V=1.0, theta=0.0
% INFO    : Bus 19352	: V=0.999440255982, theta=-11.3682188135 -> V=1.0, theta=0.0
% INFO    : Bus 19353	: V=0.999529342789, theta=-11.3539806191 -> V=1.0, theta=0.0
% INFO    : Bus 19354	: V=0.999440255982, theta=-11.3682188135 -> V=1.0, theta=0.0
% INFO    : Bus 19355	: V=1.00587095717, theta=-12.4048297094 -> V=1.0, theta=0.0
% INFO    : Bus 19356	: V=1.00579736334, theta=-12.4203899208 -> V=1.0, theta=0.0
% INFO    : Bus 19357	: V=0.998444988899, theta=-11.524277912 -> V=1.0, theta=0.0
% INFO    : Bus 19358	: V=1.00064574624, theta=-11.4083786597 -> V=1.0, theta=0.0
% INFO    : Bus 19359	: V=0.99191382739, theta=-11.0115278891 -> V=1.0, theta=0.0
% INFO    : Bus 19360	: V=0.991715300387, theta=-11.0318542529 -> V=1.0, theta=0.0
% INFO    : Bus 19361	: V=0.992097898293, theta=-10.9927698838 -> V=1.0, theta=0.0
% INFO    : Bus 19362	: V=0.993498975182, theta=-11.2929429247 -> V=1.0, theta=0.0
% INFO    : Bus 19363	: V=0.992298093046, theta=-11.2642022324 -> V=1.0, theta=0.0
% INFO    : Bus 19364	: V=0.997449681013, theta=-10.1609479586 -> V=1.0, theta=0.0
% INFO    : Bus 19365	: V=0.997387210023, theta=-10.1684803614 -> V=1.0, theta=0.0
% INFO    : Bus 19366	: V=0.997510473364, theta=-10.1537658223 -> V=1.0, theta=0.0
% INFO    : Bus 19367	: V=0.997449681013, theta=-10.1609479586 -> V=1.0, theta=0.0
% INFO    : Bus 19368	: V=0.996872073623, theta=-10.4149660707 -> V=1.0, theta=0.0
% INFO    : Bus 19369	: V=0.996811965834, theta=-10.422294354 -> V=1.0, theta=0.0
% INFO    : Bus 19370	: V=1.0008533494, theta=-10.2640619061 -> V=1.0, theta=0.0
% INFO    : Bus 19371	: V=1.00078954135, theta=-10.2703342492 -> V=1.0, theta=0.0
% INFO    : Bus 19372	: V=1.00091894263, theta=-10.2567810038 -> V=1.0, theta=0.0
% INFO    : Bus 19373	: V=0.999732393382, theta=-10.7700754315 -> V=1.0, theta=0.0
% INFO    : Bus 19374	: V=0.994018404771, theta=-10.7940071596 -> V=1.0, theta=0.0
% INFO    : Bus 19375	: V=0.993944795434, theta=-10.8032059311 -> V=1.0, theta=0.0
% INFO    : Bus 19376	: V=0.993005087277, theta=-10.8799497539 -> V=1.0, theta=0.0
% INFO    : Bus 19377	: V=0.992950903309, theta=-10.88960827 -> V=1.0, theta=0.0
% INFO    : Bus 19378	: V=0.992418247649, theta=-10.9570523433 -> V=1.0, theta=0.0
% INFO    : Bus 19379	: V=0.992343050083, theta=-10.966432225 -> V=1.0, theta=0.0
% INFO    : Bus 19380	: V=0.997788100416, theta=-6.85056478438 -> V=1.0, theta=0.0
% INFO    : Bus 19381	: V=0.9982437188, theta=-6.78780557782 -> V=1.0, theta=0.0
% INFO    : Bus 19382	: V=0.998317774141, theta=-6.78014645761 -> V=1.0, theta=0.0
% INFO    : Bus 19383	: V=0.998469206016, theta=-6.69283059319 -> V=1.0, theta=0.0
% INFO    : Bus 19384	: V=0.999721162584, theta=-6.53726947158 -> V=1.0, theta=0.0
% INFO    : Bus 19385	: V=0.999630390523, theta=-6.54417005782 -> V=1.0, theta=0.0
% INFO    : Bus 19386	: V=0.999811883484, theta=-6.52932242627 -> V=1.0, theta=0.0
% INFO    : Bus 19387	: V=1.00275569435, theta=-12.3336940081 -> V=1.0, theta=0.0
% INFO    : Bus 19388	: V=1.00378367561, theta=-12.2276178809 -> V=1.0, theta=0.0
% INFO    : Bus 19389	: V=1.00372527271, theta=-12.2411101917 -> V=1.0, theta=0.0
% INFO    : Bus 19390	: V=0.997794326262, theta=-12.04800566 -> V=1.0, theta=0.0
% INFO    : Bus 19391	: V=0.99770982221, theta=-12.058986965 -> V=1.0, theta=0.0
% INFO    : Bus 19392	: V=0.997891121798, theta=-12.0355633906 -> V=1.0, theta=0.0
% INFO    : Bus 19393	: V=0.999055480017, theta=-12.2404201557 -> V=1.0, theta=0.0
% INFO    : Bus 19394	: V=1.00229934455, theta=-4.73581934472 -> V=1.0, theta=0.0
% INFO    : Bus 19395	: V=1.0022820433, theta=-4.7377376115 -> V=1.0, theta=0.0
% INFO    : Bus 19396	: V=1.00231678788, theta=-4.73399280858 -> V=1.0, theta=0.0
% INFO    : Bus 19397	: V=1.0019642884, theta=-4.67355316951 -> V=1.0, theta=0.0
% INFO    : Bus 19398	: V=0.996142666514, theta=-11.279210968 -> V=1.0, theta=0.0
% INFO    : Bus 19399	: V=0.995950446632, theta=-11.3047193808 -> V=1.0, theta=0.0
% INFO    : Bus 19400	: V=0.996329402634, theta=-11.2551585889 -> V=1.0, theta=0.0
% INFO    : Bus 19401	: V=0.992572247202, theta=-11.3208440929 -> V=1.0, theta=0.0
% INFO    : Bus 19402	: V=0.992012583736, theta=-11.2672102333 -> V=1.0, theta=0.0
% INFO    : Bus 19403	: V=0.992155770011, theta=-11.2572565629 -> V=1.0, theta=0.0
% INFO    : Bus 19404	: V=0.998146694796, theta=-11.8088788604 -> V=1.0, theta=0.0
% INFO    : Bus 19405	: V=0.998049484653, theta=-11.8235495777 -> V=1.0, theta=0.0
% INFO    : Bus 19406	: V=0.996802131094, theta=-10.9860549965 -> V=1.0, theta=0.0
% INFO    : Bus 19407	: V=0.996718232191, theta=-11.000625491 -> V=1.0, theta=0.0
% INFO    : Bus 19408	: V=0.992501652938, theta=-11.7911664444 -> V=1.0, theta=0.0
% INFO    : Bus 19409	: V=0.994391077345, theta=-10.7783563233 -> V=1.0, theta=0.0
% INFO    : Bus 19410	: V=1.00361954678, theta=-10.1511275188 -> V=1.0, theta=0.0
% INFO    : Bus 19411	: V=1.00630433095, theta=-11.9992607496 -> V=1.0, theta=0.0
% INFO    : Bus 19412	: V=1.00605333935, theta=-12.0214183381 -> V=1.0, theta=0.0
% INFO    : Bus 19413	: V=1.00559717657, theta=-11.9689867209 -> V=1.0, theta=0.0
% INFO    : Bus 19414	: V=0.997447861929, theta=-11.646898746 -> V=1.0, theta=0.0
% INFO    : Bus 19415	: V=0.997124509635, theta=-11.6771152162 -> V=1.0, theta=0.0
% INFO    : Bus 19416	: V=1.0021656844, theta=-10.1367067917 -> V=1.0, theta=0.0
% INFO    : Bus 19417	: V=1.00225367653, theta=-10.1209385647 -> V=1.0, theta=0.0
% INFO    : Bus 19418	: V=1.00209303177, theta=-10.1503620197 -> V=1.0, theta=0.0
% INFO    : Bus 19419	: V=1.00139476257, theta=-11.6142462789 -> V=1.0, theta=0.0
% INFO    : Bus 19420	: V=1.00049862926, theta=-11.3609520918 -> V=1.0, theta=0.0
% INFO    : Bus 19421	: V=1.00007913366, theta=27.6941530014 -> V=1.0, theta=0.0
% INFO    : Bus 19422	: V=1.00009803994, theta=27.6957570652 -> V=1.0, theta=0.0
% INFO    : Bus 19423	: V=1.00005233554, theta=27.7583865384 -> V=1.0, theta=0.0
% INFO    : Bus 19424	: V=1.00659865707, theta=-8.75797425185 -> V=1.0, theta=0.0
% INFO    : Bus 19425	: V=1.00382676538, theta=-9.41536239422 -> V=1.0, theta=0.0
% INFO    : Bus 19426	: V=0.998085347252, theta=-11.5282233272 -> V=1.0, theta=0.0
% INFO    : Bus 19427	: V=1.00069890022, theta=-11.5716087977 -> V=1.0, theta=0.0
% INFO    : Bus 19428	: V=1.00105840161, theta=-7.31028552709 -> V=1.0, theta=0.0
% INFO    : Bus 19429	: V=1.00279640706, theta=-9.05377692533 -> V=1.0, theta=0.0
% INFO    : Bus 19430	: V=1.0032116695, theta=-7.20650179901 -> V=1.0, theta=0.0
% INFO    : Bus 19431	: V=1.00105840161, theta=-7.31028552709 -> V=1.0, theta=0.0
% INFO    : Bus 19432	: V=1.00100762112, theta=-7.31792646126 -> V=1.0, theta=0.0
% INFO    : Bus 19433	: V=1.00336473858, theta=-4.69880178052 -> V=1.0, theta=0.0
% INFO    : Bus 19434	: V=1.00432741007, theta=-4.15914116392 -> V=1.0, theta=0.0
% INFO    : Bus 19435	: V=1.00390182308, theta=-4.73705383668 -> V=1.0, theta=0.0
% INFO    : Bus 19436	: V=1.00330466049, theta=-4.70408496452 -> V=1.0, theta=0.0
% INFO    : Bus 19437	: V=1.00336473858, theta=-4.69880178052 -> V=1.0, theta=0.0
% INFO    : Bus 19438	: V=1.00336473858, theta=-4.69880178052 -> V=1.0, theta=0.0
% INFO    : Bus 19439	: V=1.00059690912, theta=-4.92473708968 -> V=1.0, theta=0.0
% INFO    : Bus 19440	: V=1.00104512694, theta=-4.72698268041 -> V=1.0, theta=0.0
% INFO    : Bus 19441	: V=1.0009932106, theta=-4.73233370991 -> V=1.0, theta=0.0
% INFO    : Bus 19442	: V=1.00389637308, theta=-9.91031880646 -> V=1.0, theta=0.0
% INFO    : Bus 19443	: V=1.00168016722, theta=-7.86815266282 -> V=1.0, theta=0.0
% INFO    : Bus 19444	: V=1.00765311164, theta=-9.56645815318 -> V=1.0, theta=0.0
% INFO    : Bus 19445	: V=1.00153402445, theta=-7.88471837359 -> V=1.0, theta=0.0
% INFO    : Bus 19446	: V=1.00306484491, theta=-7.70088022716 -> V=1.0, theta=0.0
% INFO    : Bus 19447	: V=1.00168016722, theta=-7.86815266282 -> V=1.0, theta=0.0
% INFO    : Bus 19448	: V=1.00168016722, theta=-7.86815266282 -> V=1.0, theta=0.0
% INFO    : Bus 19449	: V=0.998464351471, theta=-11.3775984262 -> V=1.0, theta=0.0
% INFO    : Bus 19450	: V=0.998422857052, theta=-11.3834125132 -> V=1.0, theta=0.0
% INFO    : Bus 19451	: V=0.998511603543, theta=-11.3712463583 -> V=1.0, theta=0.0
% INFO    : Bus 19452	: V=1.00104512953, theta=-11.8892714323 -> V=1.0, theta=0.0
% INFO    : Bus 19453	: V=0.999919370661, theta=-10.931054927 -> V=1.0, theta=0.0
% INFO    : Bus 19454	: V=0.99977044148, theta=-11.001226495 -> V=1.0, theta=0.0
% INFO    : Bus 19455	: V=0.99990835249, theta=-10.9882075078 -> V=1.0, theta=0.0
% INFO    : Bus 19456	: V=1.00035158892, theta=-11.1534223292 -> V=1.0, theta=0.0
% INFO    : Bus 19457	: V=1.00026834196, theta=-11.1653059266 -> V=1.0, theta=0.0
% INFO    : Bus 19458	: V=1.00051657193, theta=-10.5642639516 -> V=1.0, theta=0.0
% INFO    : Bus 19459	: V=1.0004776863, theta=-10.2194505428 -> V=1.0, theta=0.0
% INFO    : Bus 19460	: V=1.00043989632, theta=-10.2253545337 -> V=1.0, theta=0.0
% INFO    : Bus 19461	: V=1.00148102371, theta=-10.4771185497 -> V=1.0, theta=0.0
% INFO    : Bus 19462	: V=1.00142248052, theta=-10.4833240234 -> V=1.0, theta=0.0
% INFO    : Bus 19463	: V=1.00155155949, theta=-10.4705964098 -> V=1.0, theta=0.0
% INFO    : Bus 19464	: V=1.00242937732, theta=19.4514829894 -> V=1.0, theta=0.0
% INFO    : Bus 19465	: V=1.00241653601, theta=19.4498538272 -> V=1.0, theta=0.0
% INFO    : Bus 19466	: V=1.00244475932, theta=19.4532713039 -> V=1.0, theta=0.0
% INFO    : Bus 19467	: V=0.998476587252, theta=-8.03973536171 -> V=1.0, theta=0.0
% INFO    : Bus 19468	: V=0.999561459228, theta=-9.11653290431 -> V=1.0, theta=0.0
% INFO    : Bus 19469	: V=0.999581857115, theta=-9.114993406 -> V=1.0, theta=0.0
% INFO    : Bus 19470	: V=0.999530144507, theta=-3.10825459985 -> V=1.0, theta=0.0
% INFO    : Bus 19471	: V=0.999500866241, theta=-3.11205316549 -> V=1.0, theta=0.0
% INFO    : Bus 19472	: V=0.999559408822, theta=-3.10438219864 -> V=1.0, theta=0.0
% INFO    : Bus 19473	: V=0.999012726359, theta=18.1492585014 -> V=1.0, theta=0.0
% INFO    : Bus 19474	: V=0.998944302597, theta=18.1425119592 -> V=1.0, theta=0.0
% INFO    : Bus 19475	: V=0.99907756442, theta=18.1557775738 -> V=1.0, theta=0.0
% INFO    : Bus 19476	: V=0.999681886939, theta=17.5822943275 -> V=1.0, theta=0.0
% INFO    : Bus 19477	: V=0.997690551889, theta=18.6223543614 -> V=1.0, theta=0.0
% INFO    : Bus 19478	: V=0.99915973804, theta=18.2187770975 -> V=1.0, theta=0.0
% INFO    : Bus 19479	: V=0.998691253437, theta=18.6433658981 -> V=1.0, theta=0.0
% INFO    : Bus 19480	: V=0.997648996714, theta=18.6159283569 -> V=1.0, theta=0.0
% INFO    : Bus 19481	: V=0.997690551889, theta=18.6223543614 -> V=1.0, theta=0.0
% INFO    : Bus 19482	: V=0.99688451111, theta=-10.3467919356 -> V=1.0, theta=0.0
% INFO    : Bus 19483	: V=0.996850824727, theta=-10.3538134147 -> V=1.0, theta=0.0
% INFO    : Bus 19484	: V=0.994464528973, theta=-11.1196891747 -> V=1.0, theta=0.0
% INFO    : Bus 19485	: V=0.99558426223, theta=-10.550372079 -> V=1.0, theta=0.0
% INFO    : Bus 19486	: V=0.995637612234, theta=-10.5430749941 -> V=1.0, theta=0.0
% INFO    : Bus 19487	: V=0.995526856329, theta=-10.5582273827 -> V=1.0, theta=0.0
% INFO    : Bus 19488	: V=0.998147153058, theta=29.4843601483 -> V=1.0, theta=0.0
% INFO    : Bus 19489	: V=0.998848648498, theta=15.2298093026 -> V=1.0, theta=0.0
% INFO    : Bus 19490	: V=0.998835076718, theta=15.2281055551 -> V=1.0, theta=0.0
% INFO    : Bus 19491	: V=0.999417228335, theta=-10.5156087006 -> V=1.0, theta=0.0
% INFO    : Bus 19492	: V=0.998954878921, theta=-10.2858179149 -> V=1.0, theta=0.0
% INFO    : Bus 19493	: V=0.999027584602, theta=-10.4814264912 -> V=1.0, theta=0.0
% INFO    : Bus 19494	: V=0.998996086243, theta=-10.4851406922 -> V=1.0, theta=0.0
% INFO    : Bus 19495	: V=0.999063202518, theta=-10.4777692361 -> V=1.0, theta=0.0
% INFO    : Bus 19496	: V=1.00233382715, theta=21.4246294326 -> V=1.0, theta=0.0
% INFO    : Bus 19497	: V=1.00235978593, theta=21.4270448173 -> V=1.0, theta=0.0
% INFO    : Bus 19498	: V=1.00304138313, theta=20.360477456 -> V=1.0, theta=0.0
% INFO    : Bus 19499	: V=1.003055153, theta=20.3625598158 -> V=1.0, theta=0.0
% INFO    : Bus 19500	: V=1.00304138313, theta=20.360477456 -> V=1.0, theta=0.0
% INFO    : Bus 19501	: V=1.00302799069, theta=20.3584982313 -> V=1.0, theta=0.0
% INFO    : Bus 19502	: V=1.00000487432, theta=15.3495770214 -> V=1.0, theta=0.0
% INFO    : Bus 19503	: V=0.991806581592, theta=8.1781171727 -> V=1.0, theta=0.0
% INFO    : Bus 19504	: V=0.992818187607, theta=8.30550351495 -> V=1.0, theta=0.0
% INFO    : Bus 19505	: V=0.992832308183, theta=8.30752144007 -> V=1.0, theta=0.0
% INFO    : Bus 19506	: V=0.992818187607, theta=8.30550351495 -> V=1.0, theta=0.0
% INFO    : Bus 19507	: V=0.992801459856, theta=8.30335681155 -> V=1.0, theta=0.0
% INFO    : Bus 19508	: V=0.997158755596, theta=-10.8981945228 -> V=1.0, theta=0.0
% INFO    : Bus 19509	: V=0.994461299162, theta=-10.8879803395 -> V=1.0, theta=0.0
% INFO    : Bus 19510	: V=0.99467035594, theta=-10.9872113902 -> V=1.0, theta=0.0
% INFO    : Bus 19511	: V=0.994720986253, theta=-10.9825792031 -> V=1.0, theta=0.0
% INFO    : Bus 19512	: V=1.00132785672, theta=22.3677207438 -> V=1.0, theta=0.0
% INFO    : Bus 19513	: V=0.998012523463, theta=-7.26617928725 -> V=1.0, theta=0.0
% INFO    : Bus 19514	: V=1.00176569834, theta=15.6568771447 -> V=1.0, theta=0.0
% INFO    : Bus 19515	: V=1.00173625995, theta=15.6532558683 -> V=1.0, theta=0.0
% INFO    : Bus 19516	: V=1.00179689937, theta=15.660100965 -> V=1.0, theta=0.0
% INFO    : Bus 19517	: V=1.00176569834, theta=15.6568771447 -> V=1.0, theta=0.0
% INFO    : Bus 19518	: V=1.00038193778, theta=33.0975331062 -> V=1.0, theta=0.0
% INFO    : Bus 19519	: V=1.00036713886, theta=33.0955340392 -> V=1.0, theta=0.0
% INFO    : Bus 19520	: V=1.0003949508, theta=33.0995911377 -> V=1.0, theta=0.0
% INFO    : Bus 19521	: V=1.00038193778, theta=33.0975331062 -> V=1.0, theta=0.0
% INFO    : Bus 19522	: V=0.994898066275, theta=-7.88896438761 -> V=1.0, theta=0.0
% INFO    : Bus 19523	: V=0.995297776844, theta=-6.65511962231 -> V=1.0, theta=0.0
% INFO    : Bus 19524	: V=0.994905442433, theta=5.68800660119 -> V=1.0, theta=0.0
% INFO    : Bus 19525	: V=1.00145206545, theta=18.4810290426 -> V=1.0, theta=0.0
% INFO    : Bus 19526	: V=0.997961017761, theta=29.7244494327 -> V=1.0, theta=0.0
% INFO    : Bus 19527	: V=0.997937753932, theta=29.7209024511 -> V=1.0, theta=0.0
% INFO    : Bus 19528	: V=0.997444618277, theta=30.325642478 -> V=1.0, theta=0.0
% INFO    : Bus 19529	: V=1.00081538159, theta=29.0550692394 -> V=1.0, theta=0.0
% INFO    : Bus 19530	: V=0.998708571491, theta=29.4524872334 -> V=1.0, theta=0.0
% INFO    : Bus 19531	: V=1.00079716536, theta=29.0518078806 -> V=1.0, theta=0.0
% INFO    : Bus 19532	: V=1.00145109915, theta=29.0104602234 -> V=1.0, theta=0.0
% INFO    : Bus 19533	: V=1.00081538159, theta=29.0550692394 -> V=1.0, theta=0.0
% INFO    : Bus 19534	: V=0.995950427774, theta=25.0468782567 -> V=1.0, theta=0.0
% INFO    : Bus 19535	: V=0.994948311804, theta=23.6029823293 -> V=1.0, theta=0.0
% INFO    : Bus 19536	: V=0.999350240724, theta=-6.58111607464 -> V=1.0, theta=0.0
% INFO    : Bus 19537	: V=0.999304524944, theta=-6.58522286485 -> V=1.0, theta=0.0
% INFO    : Bus 19538	: V=0.999514911304, theta=-6.91471908625 -> V=1.0, theta=0.0
% INFO    : Bus 19539	: V=0.999215819244, theta=-6.79015573862 -> V=1.0, theta=0.0
% INFO    : Bus 19540	: V=0.996922617122, theta=-7.10100356164 -> V=1.0, theta=0.0
% INFO    : Bus 19541	: V=0.997448663327, theta=-6.99355114198 -> V=1.0, theta=0.0
% INFO    : Bus 19542	: V=0.99737964316, theta=-6.99797334653 -> V=1.0, theta=0.0
% INFO    : Bus 19543	: V=0.997512138931, theta=-6.98936862052 -> V=1.0, theta=0.0
% INFO    : Bus 19544	: V=0.997448663327, theta=-6.99355114198 -> V=1.0, theta=0.0
% INFO    : Bus 19545	: V=0.998015947058, theta=-6.8983658429 -> V=1.0, theta=0.0
% INFO    : Bus 19546	: V=0.997970025316, theta=-6.90315206651 -> V=1.0, theta=0.0
% INFO    : Bus 19547	: V=0.99805908054, theta=-6.8939417356 -> V=1.0, theta=0.0
% INFO    : Bus 19548	: V=1.00010669594, theta=7.37052995714 -> V=1.0, theta=0.0
% INFO    : Bus 19549	: V=1.0000749026, theta=7.36803115937 -> V=1.0, theta=0.0
% INFO    : Bus 19550	: V=1.000136305, theta=7.37298573972 -> V=1.0, theta=0.0
% INFO    : Bus 19551	: V=1.00010669594, theta=7.37052995714 -> V=1.0, theta=0.0
% INFO    : Bus 19552	: V=0.995434347444, theta=-5.20752034346 -> V=1.0, theta=0.0
% INFO    : Bus 19553	: V=1.00084903613, theta=-6.3560191393 -> V=1.0, theta=0.0
% INFO    : Bus 19554	: V=1.0009619422, theta=-6.34627186876 -> V=1.0, theta=0.0
% INFO    : Bus 19555	: V=1.00187968376, theta=-6.05052722614 -> V=1.0, theta=0.0
% INFO    : Bus 19556	: V=1.00179227532, theta=-6.06195257944 -> V=1.0, theta=0.0
% INFO    : Bus 19557	: V=1.00196606706, theta=-6.03816534785 -> V=1.0, theta=0.0
% INFO    : Bus 19558	: V=1.00616377809, theta=-4.64455989281 -> V=1.0, theta=0.0
% INFO    : Bus 19559	: V=1.00374950529, theta=-5.74358390163 -> V=1.0, theta=0.0
% INFO    : Bus 19560	: V=1.00602782964, theta=-4.66143476792 -> V=1.0, theta=0.0
% INFO    : Bus 19561	: V=1.00666815798, theta=-4.57070883579 -> V=1.0, theta=0.0
% INFO    : Bus 19562	: V=1.00616377809, theta=-4.64455989281 -> V=1.0, theta=0.0
% INFO    : Bus 19563	: V=0.998041863568, theta=-6.6040664059 -> V=1.0, theta=0.0
% INFO    : Bus 19564	: V=1.00241954249, theta=23.8786406522 -> V=1.0, theta=0.0
% INFO    : Bus 19565	: V=0.999929098627, theta=17.6930476266 -> V=1.0, theta=0.0
% INFO    : Bus 19566	: V=1.00124803126, theta=19.2669888728 -> V=1.0, theta=0.0
% INFO    : Bus 19567	: V=1.0012703148, theta=19.2704353207 -> V=1.0, theta=0.0
% INFO    : Bus 19568	: V=0.999492977018, theta=17.5339442587 -> V=1.0, theta=0.0
% INFO    : Bus 19569	: V=0.998402231632, theta=16.9326986545 -> V=1.0, theta=0.0
% INFO    : Bus 19570	: V=0.998427998224, theta=16.936301455 -> V=1.0, theta=0.0
% INFO    : Bus 19571	: V=0.999699323719, theta=16.618848205 -> V=1.0, theta=0.0
% INFO    : Bus 19572	: V=0.999626104058, theta=16.6091788226 -> V=1.0, theta=0.0
% INFO    : Bus 19573	: V=0.999762534083, theta=16.6276675399 -> V=1.0, theta=0.0
% INFO    : Bus 19574	: V=0.998364479712, theta=17.0348565314 -> V=1.0, theta=0.0
% INFO    : Bus 19575	: V=1.00168926112, theta=19.781217429 -> V=1.0, theta=0.0
% INFO    : Bus 19576	: V=1.0021680726, theta=16.8989295632 -> V=1.0, theta=0.0
% INFO    : Bus 19577	: V=1.00194225099, theta=16.6251229461 -> V=1.0, theta=0.0
% INFO    : Bus 19578	: V=1.00248307965, theta=16.9541510714 -> V=1.0, theta=0.0
% INFO    : Bus 19579	: V=1.00210350915, theta=16.8932403381 -> V=1.0, theta=0.0
% INFO    : Bus 19580	: V=1.00216636196, theta=16.8986703573 -> V=1.0, theta=0.0
% INFO    : Bus 19581	: V=1.0021680726, theta=16.8989295632 -> V=1.0, theta=0.0
% INFO    : Bus 19582	: V=1.00142527593, theta=16.5228462255 -> V=1.0, theta=0.0
% INFO    : Bus 19583	: V=1.00145016987, theta=16.4284761322 -> V=1.0, theta=0.0
% INFO    : Bus 19584	: V=1.00140424919, theta=16.4225026121 -> V=1.0, theta=0.0
% INFO    : Bus 19585	: V=1.00098258988, theta=16.5253699221 -> V=1.0, theta=0.0
% INFO    : Bus 19586	: V=1.00090173587, theta=16.5202791438 -> V=1.0, theta=0.0
% INFO    : Bus 19587	: V=1.0010756254, theta=16.5309352797 -> V=1.0, theta=0.0
% INFO    : Bus 19588	: V=1.00680855908, theta=12.7450694184 -> V=1.0, theta=0.0
% INFO    : Bus 19589	: V=1.00852128171, theta=11.0759068482 -> V=1.0, theta=0.0
% INFO    : Bus 19590	: V=1.00731703828, theta=12.8930128391 -> V=1.0, theta=0.0
% INFO    : Bus 19591	: V=1.00676806283, theta=12.7414415303 -> V=1.0, theta=0.0
% INFO    : Bus 19592	: V=1.00680855908, theta=12.7450694184 -> V=1.0, theta=0.0
% INFO    : Bus 19593	: V=1.00498405928, theta=9.31269387061 -> V=1.0, theta=0.0
% INFO    : Bus 19594	: V=1.00497218208, theta=9.31060492037 -> V=1.0, theta=0.0
% INFO    : Bus 19595	: V=1.00499477685, theta=9.31476495732 -> V=1.0, theta=0.0
% INFO    : Bus 19596	: V=1.00498405928, theta=9.31269387061 -> V=1.0, theta=0.0
% INFO    : Bus 19597	: V=0.996675299035, theta=15.0818950973 -> V=1.0, theta=0.0
% INFO    : Bus 19598	: V=0.997977882859, theta=14.4209305644 -> V=1.0, theta=0.0
% INFO    : Bus 19599	: V=0.999184715423, theta=15.1204398693 -> V=1.0, theta=0.0
% INFO    : Bus 19600	: V=0.996636537502, theta=15.077514985 -> V=1.0, theta=0.0
% INFO    : Bus 19601	: V=0.996675299035, theta=15.0818950973 -> V=1.0, theta=0.0
% INFO    : Bus 19602	: V=0.997802641607, theta=14.3068960442 -> V=1.0, theta=0.0
% INFO    : Bus 19603	: V=0.9977569955, theta=14.3029829737 -> V=1.0, theta=0.0
% INFO    : Bus 19604	: V=0.997268969225, theta=13.8871520476 -> V=1.0, theta=0.0
% INFO    : Bus 19605	: V=0.997238464296, theta=13.8826463978 -> V=1.0, theta=0.0
% INFO    : Bus 19606	: V=0.999952274593, theta=0.299011167695 -> V=1.0, theta=0.0
% INFO    : Bus 19607	: V=0.997195935562, theta=1.33052910312 -> V=1.0, theta=0.0
% INFO    : Bus 19608	: V=0.997153539652, theta=1.32606232007 -> V=1.0, theta=0.0
% INFO    : Bus 19609	: V=0.999441219284, theta=-0.0888134207191 -> V=1.0, theta=0.0
% INFO    : Bus 19610	: V=0.999392219881, theta=-0.0929626262108 -> V=1.0, theta=0.0
% INFO    : Bus 19611	: V=0.999488335039, theta=-0.0850974845717 -> V=1.0, theta=0.0
% INFO    : Bus 19612	: V=1.00082740098, theta=15.7254139088 -> V=1.0, theta=0.0
% INFO    : Bus 19613	: V=1.00035113118, theta=15.8222316503 -> V=1.0, theta=0.0
% INFO    : Bus 19614	: V=1.0002913361, theta=15.8127190439 -> V=1.0, theta=0.0
% INFO    : Bus 19615	: V=0.998885830502, theta=27.1515917016 -> V=1.0, theta=0.0
% INFO    : Bus 19616	: V=1.00191427155, theta=-5.69234990283 -> V=1.0, theta=0.0
% INFO    : Bus 19617	: V=1.00339018695, theta=-4.96120213537 -> V=1.0, theta=0.0
% INFO    : Bus 19618	: V=1.00342447367, theta=-4.95815826844 -> V=1.0, theta=0.0
% INFO    : Bus 19619	: V=1.00335616667, theta=-4.96425080134 -> V=1.0, theta=0.0
% INFO    : Bus 19620	: V=1.00326929014, theta=-4.86053385615 -> V=1.0, theta=0.0
% INFO    : Bus 19621	: V=0.999906912128, theta=-2.85433835959 -> V=1.0, theta=0.0
% INFO    : Bus 19622	: V=0.999890620363, theta=-2.85568822496 -> V=1.0, theta=0.0
% INFO    : Bus 19623	: V=0.999924134766, theta=-2.85275736335 -> V=1.0, theta=0.0
% INFO    : Bus 19624	: V=0.999906912128, theta=-2.85433835959 -> V=1.0, theta=0.0
% INFO    : Bus 19625	: V=1.00133638328, theta=15.7148736243 -> V=1.0, theta=0.0
% INFO    : Bus 19626	: V=1.00130248777, theta=15.7109646539 -> V=1.0, theta=0.0
% INFO    : Bus 19627	: V=0.999644289153, theta=34.8803017907 -> V=1.0, theta=0.0
% INFO    : Bus 19628	: V=0.998755314892, theta=35.2257749555 -> V=1.0, theta=0.0
% INFO    : Bus 19629	: V=1.0012534726, theta=9.1652687879 -> V=1.0, theta=0.0
% INFO    : Bus 19630	: V=1.00128178439, theta=9.17244757389 -> V=1.0, theta=0.0
% INFO    : Bus 19631	: V=1.00121976175, theta=9.15856851578 -> V=1.0, theta=0.0
% INFO    : Bus 19632	: V=1.0012534726, theta=9.1652687879 -> V=1.0, theta=0.0
% INFO    : Bus 19633	: V=1.00353649926, theta=8.34939969103 -> V=1.0, theta=0.0
% INFO    : Bus 19634	: V=1.00288304072, theta=-3.11578832664 -> V=1.0, theta=0.0
% INFO    : Bus 19635	: V=1.00287254698, theta=-3.11752760026 -> V=1.0, theta=0.0
% INFO    : Bus 19636	: V=1.00141920882, theta=16.2862143434 -> V=1.0, theta=0.0
% INFO    : Bus 19637	: V=1.00140817928, theta=16.2847535856 -> V=1.0, theta=0.0
% INFO    : Bus 19638	: V=1.00068633448, theta=28.7996551836 -> V=1.0, theta=0.0
% INFO    : Bus 19639	: V=1.00351916196, theta=27.1217751925 -> V=1.0, theta=0.0
% INFO    : Bus 19640	: V=1.00353675268, theta=27.1250008989 -> V=1.0, theta=0.0
% INFO    : Bus 19641	: V=1.00350203148, theta=27.1182489092 -> V=1.0, theta=0.0
% INFO    : Bus 19642	: V=0.997308155838, theta=28.5428213206 -> V=1.0, theta=0.0
% INFO    : Bus 19643	: V=1.00516679651, theta=27.5447272806 -> V=1.0, theta=0.0
% INFO    : Bus 19644	: V=0.997466091105, theta=28.6106061793 -> V=1.0, theta=0.0
% INFO    : Bus 19645	: V=0.997308155838, theta=28.5428213206 -> V=1.0, theta=0.0
% INFO    : Bus 19646	: V=0.997308155838, theta=28.5428213206 -> V=1.0, theta=0.0
% INFO    : Bus 19647	: V=0.997272565061, theta=28.5394958578 -> V=1.0, theta=0.0
% INFO    : Bus 19648	: V=1.00288003476, theta=-4.17611935314 -> V=1.0, theta=0.0
% INFO    : Bus 19649	: V=1.00291493011, theta=-4.17381475929 -> V=1.0, theta=0.0
% INFO    : Bus 19650	: V=1.00117523222, theta=28.6909830118 -> V=1.0, theta=0.0
% INFO    : Bus 19651	: V=1.00059724733, theta=28.4949386236 -> V=1.0, theta=0.0
% INFO    : Bus 19652	: V=1.00169901236, theta=28.7039017441 -> V=1.0, theta=0.0
% INFO    : Bus 19653	: V=1.00113050996, theta=28.6864010009 -> V=1.0, theta=0.0
% INFO    : Bus 19654	: V=1.00117523222, theta=28.6909830118 -> V=1.0, theta=0.0
% INFO    : Bus 19655	: V=1.00117523222, theta=28.6909830118 -> V=1.0, theta=0.0
% INFO    : Bus 19656	: V=0.999515236148, theta=28.7587409902 -> V=1.0, theta=0.0
% INFO    : Bus 19657	: V=1.00093724076, theta=17.2594012712 -> V=1.0, theta=0.0
% INFO    : Bus 19658	: V=1.00096390224, theta=17.2609859088 -> V=1.0, theta=0.0
% INFO    : Bus 19659	: V=1.00090688977, theta=17.2576148624 -> V=1.0, theta=0.0
% INFO    : Bus 19660	: V=1.00093724076, theta=17.2594012712 -> V=1.0, theta=0.0
% INFO    : Bus 19661	: V=1.00201772882, theta=18.4733184811 -> V=1.0, theta=0.0
% INFO    : Bus 19662	: V=1.00204231813, theta=18.4767041713 -> V=1.0, theta=0.0
% INFO    : Bus 19663	: V=1.00201772882, theta=18.4733184811 -> V=1.0, theta=0.0
% INFO    : Bus 19664	: V=1.00199376415, theta=18.469743692 -> V=1.0, theta=0.0
% INFO    : Bus 19665	: V=1.00205121906, theta=-2.24179948838 -> V=1.0, theta=0.0
% INFO    : Bus 19666	: V=0.999429883445, theta=36.6300873114 -> V=1.0, theta=0.0
% INFO    : Bus 19667	: V=0.998002091707, theta=29.6069401871 -> V=1.0, theta=0.0
% INFO    : Bus 19668	: V=0.997984237023, theta=29.6051112377 -> V=1.0, theta=0.0
% INFO    : Bus 19669	: V=0.998018643923, theta=29.6088693022 -> V=1.0, theta=0.0
% INFO    : Bus 19670	: V=1.00022041869, theta=22.2404582264 -> V=1.0, theta=0.0
% INFO    : Bus 19671	: V=1.00023813985, theta=22.2423073102 -> V=1.0, theta=0.0
% INFO    : Bus 19672	: V=1.00615806563, theta=-4.29424727482 -> V=1.0, theta=0.0
% INFO    : Bus 19673	: V=1.00613758733, theta=-4.29630184321 -> V=1.0, theta=0.0
% INFO    : Bus 19674	: V=1.00618288292, theta=-4.29191320095 -> V=1.0, theta=0.0
% INFO    : Bus 19675	: V=0.999669345497, theta=32.7850593611 -> V=1.0, theta=0.0
% INFO    : Bus 19676	: V=0.999650960004, theta=32.7811088382 -> V=1.0, theta=0.0
% INFO    : Bus 19677	: V=0.999686561438, theta=32.7889367951 -> V=1.0, theta=0.0
% INFO    : Bus 19678	: V=0.999669345497, theta=32.7850593611 -> V=1.0, theta=0.0
% INFO    : Bus 19679	: V=1.00280163979, theta=-0.029162989787 -> V=1.0, theta=0.0
% INFO    : Bus 19680	: V=1.00144789486, theta=31.4576751617 -> V=1.0, theta=0.0
% INFO    : Bus 19681	: V=1.00281524136, theta=12.1550614248 -> V=1.0, theta=0.0
% INFO    : Bus 19682	: V=1.00396615496, theta=12.7970829125 -> V=1.0, theta=0.0
% INFO    : Bus 19683	: V=1.00146889977, theta=11.6843271285 -> V=1.0, theta=0.0
% INFO    : Bus 19684	: V=0.999335137015, theta=11.2014401558 -> V=1.0, theta=0.0
% INFO    : Bus 19685	: V=0.999357511305, theta=11.2037901035 -> V=1.0, theta=0.0
% INFO    : Bus 19686	: V=1.00112084349, theta=-2.80967024083 -> V=1.0, theta=0.0
% INFO    : Bus 19687	: V=0.996048493373, theta=-4.05407706257 -> V=1.0, theta=0.0
% INFO    : Bus 19688	: V=1.00227164106, theta=-4.0233584688 -> V=1.0, theta=0.0
% INFO    : Bus 19689	: V=0.998954365809, theta=-4.08308599763 -> V=1.0, theta=0.0
% INFO    : Bus 19690	: V=0.995995430074, theta=-4.06172484654 -> V=1.0, theta=0.0
% INFO    : Bus 19691	: V=0.996048493373, theta=-4.05407706257 -> V=1.0, theta=0.0
% INFO    : Bus 19692	: V=0.996048493373, theta=-4.05407706257 -> V=1.0, theta=0.0
% INFO    : Bus 19693	: V=1.00216590678, theta=-3.93898317298 -> V=1.0, theta=0.0
% INFO    : Bus 19694	: V=1.00254563133, theta=-3.77854733259 -> V=1.0, theta=0.0
% INFO    : Bus 19695	: V=0.99857107743, theta=10.9990572592 -> V=1.0, theta=0.0
% INFO    : Bus 19696	: V=0.998514066952, theta=10.9929741581 -> V=1.0, theta=0.0
% INFO    : Bus 19697	: V=0.998152361483, theta=12.5633312986 -> V=1.0, theta=0.0
% INFO    : Bus 19698	: V=0.999420972825, theta=11.7607627013 -> V=1.0, theta=0.0
% INFO    : Bus 19699	: V=1.00063174587, theta=12.5749803195 -> V=1.0, theta=0.0
% INFO    : Bus 19700	: V=0.998152361483, theta=12.5633312986 -> V=1.0, theta=0.0
% INFO    : Bus 19701	: V=0.998152361483, theta=12.5633312986 -> V=1.0, theta=0.0
% INFO    : Bus 19702	: V=0.997819889289, theta=11.2668792971 -> V=1.0, theta=0.0
% INFO    : Bus 19703	: V=0.997741160907, theta=11.2611459186 -> V=1.0, theta=0.0
% INFO    : Bus 19704	: V=0.997904788623, theta=11.2733361585 -> V=1.0, theta=0.0
% INFO    : Bus 19705	: V=0.998669711982, theta=11.3114896442 -> V=1.0, theta=0.0
% INFO    : Bus 19706	: V=0.998622999547, theta=11.3050009778 -> V=1.0, theta=0.0
% INFO    : Bus 19707	: V=0.998722706433, theta=11.3179747058 -> V=1.0, theta=0.0
% INFO    : Bus 19708	: V=0.999922763832, theta=17.2318122806 -> V=1.0, theta=0.0
% INFO    : Bus 19709	: V=0.999927947979, theta=17.2328357355 -> V=1.0, theta=0.0
% INFO    : Bus 19710	: V=0.999918286713, theta=17.2307524424 -> V=1.0, theta=0.0
% INFO    : Bus 19711	: V=1.00073129896, theta=38.2352997968 -> V=1.0, theta=0.0
% INFO    : Bus 19712	: V=1.00148084233, theta=39.5004952148 -> V=1.0, theta=0.0
% INFO    : Bus 19713	: V=0.994385226482, theta=16.9496733402 -> V=1.0, theta=0.0
% INFO    : Bus 19714	: V=1.00137259086, theta=19.9122902271 -> V=1.0, theta=0.0
% INFO    : Bus 19715	: V=1.00157492786, theta=20.8751334629 -> V=1.0, theta=0.0
% INFO    : Bus 19716	: V=1.00153867444, theta=20.8714694363 -> V=1.0, theta=0.0
% INFO    : Bus 19717	: V=0.99970979172, theta=35.5107251982 -> V=1.0, theta=0.0
% INFO    : Bus 19718	: V=0.999735349256, theta=35.5153880679 -> V=1.0, theta=0.0
% INFO    : Bus 19719	: V=0.999684035838, theta=35.5060188086 -> V=1.0, theta=0.0
% INFO    : Bus 19720	: V=1.00083372695, theta=21.202206906 -> V=1.0, theta=0.0
% INFO    : Bus 19721	: V=1.00079945649, theta=21.1992579963 -> V=1.0, theta=0.0
% INFO    : Bus 19722	: V=0.997413715287, theta=30.2147213406 -> V=1.0, theta=0.0
% INFO    : Bus 19723	: V=0.997400033392, theta=30.212515118 -> V=1.0, theta=0.0
% INFO    : Bus 19724	: V=0.997428216347, theta=30.2168999917 -> V=1.0, theta=0.0
% INFO    : Bus 19725	: V=1.00141266266, theta=1.06677561115 -> V=1.0, theta=0.0
% INFO    : Bus 19726	: V=0.997678325741, theta=30.9789715766 -> V=1.0, theta=0.0
% INFO    : Bus 19727	: V=0.998410987053, theta=31.1846840322 -> V=1.0, theta=0.0
% INFO    : Bus 19728	: V=0.99995769201, theta=36.5847722908 -> V=1.0, theta=0.0
% INFO    : Bus 19729	: V=0.999980532094, theta=36.5862565094 -> V=1.0, theta=0.0
% INFO    : Bus 19730	: V=0.999935019993, theta=36.5831284931 -> V=1.0, theta=0.0
% INFO    : Bus 19731	: V=0.999918680717, theta=11.7486731834 -> V=1.0, theta=0.0
% INFO    : Bus 19732	: V=1.00030558596, theta=33.4797752236 -> V=1.0, theta=0.0
% INFO    : Bus 19733	: V=0.999847670703, theta=33.4382216435 -> V=1.0, theta=0.0
% INFO    : Bus 19734	: V=0.999824009162, theta=33.4354302169 -> V=1.0, theta=0.0
% INFO    : Bus 19735	: V=0.993275229664, theta=35.8235301239 -> V=1.0, theta=0.0
% INFO    : Bus 19736	: V=0.999273590151, theta=34.5101909025 -> V=1.0, theta=0.0
% INFO    : Bus 19737	: V=0.993222753664, theta=35.9148906221 -> V=1.0, theta=0.0
% INFO    : Bus 19738	: V=0.993229766326, theta=35.8178698363 -> V=1.0, theta=0.0
% INFO    : Bus 19739	: V=0.993275229664, theta=35.8235301239 -> V=1.0, theta=0.0
% INFO    : Bus 19740	: V=0.993275229664, theta=35.8235301239 -> V=1.0, theta=0.0
% INFO    : Bus 19741	: V=1.00075931323, theta=31.9813468947 -> V=1.0, theta=0.0
% INFO    : Bus 19742	: V=1.00186688494, theta=32.5853649923 -> V=1.0, theta=0.0
% INFO    : Bus 19743	: V=1.00135296021, theta=32.0541183459 -> V=1.0, theta=0.0
% INFO    : Bus 19744	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19745	: V=1.00933516083, theta=-5.50792639263 -> V=1.0, theta=0.0
% INFO    : Bus 19746	: V=1.00890758725, theta=-7.53796494296 -> V=1.0, theta=0.0
% INFO    : Bus 19747	: V=1.00876201475, theta=-7.79762864695 -> V=1.0, theta=0.0
% INFO    : Bus 19748	: V=0.995984170258, theta=-7.99979642238 -> V=1.0, theta=0.0
% INFO    : Bus 19749	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19750	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19751	: V=0.996025035929, theta=-7.9832145583 -> V=1.0, theta=0.0
% INFO    : Bus 19752	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19753	: V=1.00053852976, theta=0.0394892969245 -> V=1.0, theta=0.0
% INFO    : Bus 19754	: V=1.00031065701, theta=-0.342890737404 -> V=1.0, theta=0.0
% INFO    : Bus 19755	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19756	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19757	: V=1.00031790924, theta=-0.340892385188 -> V=1.0, theta=0.0
% INFO    : Bus 19758	: V=1.00547190183, theta=16.9469978701 -> V=1.0, theta=0.0
% INFO    : Bus 19759	: V=1.00135113185, theta=17.7278771864 -> V=1.0, theta=0.0
% INFO    : Bus 19760	: V=1.00075041154, theta=17.9953442709 -> V=1.0, theta=0.0
% INFO    : Bus 19761	: V=0.997011122965, theta=17.2118419822 -> V=1.0, theta=0.0
% INFO    : Bus 19762	: V=0.996863998761, theta=17.0868850419 -> V=1.0, theta=0.0
% INFO    : Bus 19763	: V=0.997196502642, theta=17.3931165359 -> V=1.0, theta=0.0
% INFO    : Bus 19764	: V=0.997250069967, theta=17.1901464554 -> V=1.0, theta=0.0
% INFO    : Bus 19765	: V=1.00120296721, theta=17.8002064956 -> V=1.0, theta=0.0
% INFO    : Bus 19766	: V=1.00135113185, theta=17.7278771864 -> V=1.0, theta=0.0
% INFO    : Bus 19767	: V=1.00135113185, theta=17.7278771864 -> V=1.0, theta=0.0
% INFO    : Bus 19768	: V=1.00653451306, theta=16.6324750036 -> V=1.0, theta=0.0
% INFO    : Bus 19769	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19770	: V=1.01328028171, theta=-7.42891436906 -> V=1.0, theta=0.0
% INFO    : Bus 19771	: V=1.00017409392, theta=-7.89955452033 -> V=1.0, theta=0.0
% INFO    : Bus 19772	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19773	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19774	: V=1.00019498702, theta=-7.89523910261 -> V=1.0, theta=0.0
% INFO    : Bus 19775	: V=0.995688124861, theta=-0.713552796794 -> V=1.0, theta=0.0
% INFO    : Bus 19776	: V=1.00240808921, theta=-0.454337639719 -> V=1.0, theta=0.0
% INFO    : Bus 19777	: V=1.0036083476, theta=-0.783270344915 -> V=1.0, theta=0.0
% INFO    : Bus 19778	: V=1.00174504894, theta=-1.0565742208 -> V=1.0, theta=0.0
% INFO    : Bus 19779	: V=0.998750978406, theta=-0.377584025283 -> V=1.0, theta=0.0
% INFO    : Bus 19780	: V=0.998979966446, theta=0.0420262080186 -> V=1.0, theta=0.0
% INFO    : Bus 19781	: V=0.998360167991, theta=-0.28190704008 -> V=1.0, theta=0.0
% INFO    : Bus 19782	: V=1.00151615392, theta=-0.353657780415 -> V=1.0, theta=0.0
% INFO    : Bus 19783	: V=0.998839170371, theta=-1.01613394562 -> V=1.0, theta=0.0
% INFO    : Bus 19784	: V=0.995688124861, theta=-0.713552796794 -> V=1.0, theta=0.0
% INFO    : Bus 19785	: V=1.00380854553, theta=-0.805032807967 -> V=1.0, theta=0.0
% INFO    : Bus 19786	: V=0.997206918028, theta=-2.01893389086 -> V=1.0, theta=0.0
% INFO    : Bus 19787	: V=1.00085741356, theta=-2.56310958851 -> V=1.0, theta=0.0
% INFO    : Bus 19788	: V=0.998556486198, theta=-1.67994514249 -> V=1.0, theta=0.0
% INFO    : Bus 19789	: V=1.00000003028, theta=-1.3774546223 -> V=1.0, theta=0.0
% INFO    : Bus 19790	: V=0.999999997444, theta=-1.60224796611 -> V=1.0, theta=0.0
% INFO    : Bus 19791	: V=0.999999930745, theta=-1.81441764083 -> V=1.0, theta=0.0
% INFO    : Bus 19792	: V=0.999996987295, theta=-1.96086129959 -> V=1.0, theta=0.0
% INFO    : Bus 19793	: V=0.999999994926, theta=-1.85096784826 -> V=1.0, theta=0.0
% INFO    : Bus 19794	: V=1.00000001293, theta=-1.915839768 -> V=1.0, theta=0.0
% INFO    : Bus 19795	: V=1.00095278468, theta=-2.7581697304 -> V=1.0, theta=0.0
% INFO    : Bus 19796	: V=1.00079828829, theta=-2.21845039715 -> V=1.0, theta=0.0
% INFO    : Bus 19797	: V=1.00085741356, theta=-2.56310958851 -> V=1.0, theta=0.0
% INFO    : Bus 19798	: V=0.997206918028, theta=-2.01893389086 -> V=1.0, theta=0.0
% INFO    : Bus 19799	: V=1.00299525215, theta=-11.5408350901 -> V=1.0, theta=0.0
% INFO    : Bus 19800	: V=1.00298828155, theta=-11.5429825184 -> V=1.0, theta=0.0
% INFO    : Bus 19801	: V=1.00299525215, theta=-11.5408350901 -> V=1.0, theta=0.0
% INFO    : Bus 19802	: V=1.00299525215, theta=-11.5408350901 -> V=1.0, theta=0.0
% INFO    : Bus 19803	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19804	: V=0.984583166785, theta=-6.4200464444 -> V=1.0, theta=0.0
% INFO    : Bus 19805	: V=0.987279664309, theta=-5.30121476741 -> V=1.0, theta=0.0
% INFO    : Bus 19806	: V=0.992653898379, theta=-4.74328110739 -> V=1.0, theta=0.0
% INFO    : Bus 19807	: V=1.0036333136, theta=-9.57915777984 -> V=1.0, theta=0.0
% INFO    : Bus 19808	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19809	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19810	: V=1.00480702312, theta=-9.50417315093 -> V=1.0, theta=0.0
% INFO    : Bus 19811	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19812	: V=1.00477068691, theta=-8.80550081457 -> V=1.0, theta=0.0
% INFO    : Bus 19813	: V=1.00617828906, theta=-8.16195169755 -> V=1.0, theta=0.0
% INFO    : Bus 19814	: V=0.982085495447, theta=-9.07720255276 -> V=1.0, theta=0.0
% INFO    : Bus 19815	: V=0.997714293494, theta=-10.0054629378 -> V=1.0, theta=0.0
% INFO    : Bus 19816	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19817	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19818	: V=0.997893574288, theta=-9.98645606399 -> V=1.0, theta=0.0
% INFO    : Bus 19819	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19820	: V=1.00225604235, theta=-3.72504242721 -> V=1.0, theta=0.0
% INFO    : Bus 19821	: V=1.00180586532, theta=-2.40250793051 -> V=1.0, theta=0.0
% INFO    : Bus 19822	: V=1.00189537458, theta=-2.71458511232 -> V=1.0, theta=0.0
% INFO    : Bus 19823	: V=1.00156958386, theta=-9.15506466906 -> V=1.0, theta=0.0
% INFO    : Bus 19824	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19825	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19826	: V=1.00225031548, theta=-8.91522866586 -> V=1.0, theta=0.0
% INFO    : Bus 19827	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19828	: V=0.990164875217, theta=-0.352561100813 -> V=1.0, theta=0.0
% INFO    : Bus 19829	: V=1.00194963167, theta=-2.06722464415 -> V=1.0, theta=0.0
% INFO    : Bus 19830	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19831	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19832	: V=1.00198445128, theta=-2.05842264582 -> V=1.0, theta=0.0
% INFO    : Bus 19833	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19834	: V=0.976403370896, theta=-12.574422267 -> V=1.0, theta=0.0
% INFO    : Bus 19835	: V=0.976488174969, theta=-11.6794614547 -> V=1.0, theta=0.0
% INFO    : Bus 19836	: V=0.974576496712, theta=-14.9498472182 -> V=1.0, theta=0.0
% INFO    : Bus 19837	: V=1.00599230591, theta=-15.4895536504 -> V=1.0, theta=0.0
% INFO    : Bus 19838	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19839	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19840	: V=1.00672034277, theta=-15.4333808839 -> V=1.0, theta=0.0
% INFO    : Bus 19841	: V=1.00212428173, theta=-9.46826392541 -> V=1.0, theta=0.0
% INFO    : Bus 19842	: V=1.00127075693, theta=-9.53095556652 -> V=1.0, theta=0.0
% INFO    : Bus 19843	: V=1.00212428173, theta=-9.46826392541 -> V=1.0, theta=0.0
% INFO    : Bus 19844	: V=1.00212428173, theta=-9.46826392541 -> V=1.0, theta=0.0
% INFO    : Bus 19845	: V=1.00487391698, theta=-9.51747073782 -> V=1.0, theta=0.0
% INFO    : Bus 19846	: V=1.0032371827, theta=-9.63165994727 -> V=1.0, theta=0.0
% INFO    : Bus 19847	: V=1.00487391698, theta=-9.51747073782 -> V=1.0, theta=0.0
% INFO    : Bus 19848	: V=1.00487391698, theta=-9.51747073782 -> V=1.0, theta=0.0
% INFO    : Bus 19849	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19850	: V=1.0111386293, theta=-3.20627636672 -> V=1.0, theta=0.0
% INFO    : Bus 19851	: V=1.02113669495, theta=-4.26597417321 -> V=1.0, theta=0.0
% INFO    : Bus 19852	: V=1.01531628808, theta=-3.2453486518 -> V=1.0, theta=0.0
% INFO    : Bus 19853	: V=1.02500845473, theta=-4.17784901136 -> V=1.0, theta=0.0
% INFO    : Bus 19854	: V=1.00919882717, theta=-3.50918647986 -> V=1.0, theta=0.0
% INFO    : Bus 19855	: V=1.01321049953, theta=-3.03486530507 -> V=1.0, theta=0.0
% INFO    : Bus 19856	: V=1.00398050854, theta=-7.33054661719 -> V=1.0, theta=0.0
% INFO    : Bus 19857	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19858	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19859	: V=1.00799040432, theta=-6.70745318911 -> V=1.0, theta=0.0
% INFO    : Bus 19860	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19861	: V=1.00070583981, theta=-0.123763061723 -> V=1.0, theta=0.0
% INFO    : Bus 19862	: V=0.999693869906, theta=-0.00605087741607 -> V=1.0, theta=0.0
% INFO    : Bus 19863	: V=0.999784135735, theta=0.644619825208 -> V=1.0, theta=0.0
% INFO    : Bus 19864	: V=0.999708120437, theta=0.0697381593584 -> V=1.0, theta=0.0
% INFO    : Bus 19865	: V=0.998398143624, theta=-2.15144978398 -> V=1.0, theta=0.0
% INFO    : Bus 19866	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19867	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19868	: V=0.997362384213, theta=-1.5579786372 -> V=1.0, theta=0.0
% INFO    : Bus 19869	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19870	: V=0.998393540526, theta=-13.5512539267 -> V=1.0, theta=0.0
% INFO    : Bus 19871	: V=0.999464569633, theta=-13.1888096269 -> V=1.0, theta=0.0
% INFO    : Bus 19872	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19873	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19874	: V=0.999364395297, theta=-13.1996090341 -> V=1.0, theta=0.0
% INFO    : Bus 19875	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19876	: V=0.997419766226, theta=-7.12195971258 -> V=1.0, theta=0.0
% INFO    : Bus 19877	: V=0.99652631943, theta=-11.0830694252 -> V=1.0, theta=0.0
% INFO    : Bus 19878	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19879	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19880	: V=0.996581703803, theta=-11.0601703418 -> V=1.0, theta=0.0
% INFO    : Bus 19881	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19882	: V=0.998374106654, theta=0.469536147149 -> V=1.0, theta=0.0
% INFO    : Bus 19883	: V=0.99659673493, theta=0.354876309961 -> V=1.0, theta=0.0
% INFO    : Bus 19884	: V=0.993582754311, theta=0.000494245179673 -> V=1.0, theta=0.0
% INFO    : Bus 19885	: V=0.992649368014, theta=-0.10258593096 -> V=1.0, theta=0.0
% INFO    : Bus 19886	: V=1.00094895017, theta=-2.53725351498 -> V=1.0, theta=0.0
% INFO    : Bus 19887	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19888	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19889	: V=1.00120984349, theta=-1.92992921826 -> V=1.0, theta=0.0
% INFO    : Bus 19890	: V=1.00291731778, theta=-11.4383254143 -> V=1.0, theta=0.0
% INFO    : Bus 19891	: V=1.00258048798, theta=-11.4433168737 -> V=1.0, theta=0.0
% INFO    : Bus 19892	: V=1.00291731778, theta=-11.4383254143 -> V=1.0, theta=0.0
% INFO    : Bus 19893	: V=1.00291731778, theta=-11.4383254143 -> V=1.0, theta=0.0
% INFO    : Bus 19894	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19895	: V=1.00515879945, theta=-0.399970758104 -> V=1.0, theta=0.0
% INFO    : Bus 19896	: V=1.00456704532, theta=-1.51382729009 -> V=1.0, theta=0.0
% INFO    : Bus 19897	: V=1.00448650693, theta=-1.59556857059 -> V=1.0, theta=0.0
% INFO    : Bus 19898	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19899	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19900	: V=1.00451183589, theta=-1.58943955775 -> V=1.0, theta=0.0
% INFO    : Bus 19901	: V=1.0031820518, theta=-15.820324317 -> V=1.0, theta=0.0
% INFO    : Bus 19902	: V=1.00319805234, theta=-15.8423741221 -> V=1.0, theta=0.0
% INFO    : Bus 19903	: V=1.0031820518, theta=-15.820324317 -> V=1.0, theta=0.0
% INFO    : Bus 19904	: V=1.0031820518, theta=-15.820324317 -> V=1.0, theta=0.0
% INFO    : Bus 19905	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19906	: V=1.0000819552, theta=0.814544193449 -> V=1.0, theta=0.0
% INFO    : Bus 19907	: V=0.999405162284, theta=-0.479586079653 -> V=1.0, theta=0.0
% INFO    : Bus 19908	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19909	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19910	: V=0.999387538109, theta=-0.469407869059 -> V=1.0, theta=0.0
% INFO    : Bus 19911	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19912	: V=0.997861124029, theta=17.305186157 -> V=1.0, theta=0.0
% INFO    : Bus 19913	: V=0.999525218691, theta=17.4992109853 -> V=1.0, theta=0.0
% INFO    : Bus 19914	: V=0.998351554434, theta=17.3414711865 -> V=1.0, theta=0.0
% INFO    : Bus 19915	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19916	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19917	: V=0.996240616737, theta=17.3754490836 -> V=1.0, theta=0.0
% INFO    : Bus 19918	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19919	: V=0.988913702966, theta=-3.40929168956 -> V=1.0, theta=0.0
% INFO    : Bus 19920	: V=0.980269611768, theta=-4.10194215982 -> V=1.0, theta=0.0
% INFO    : Bus 19921	: V=1.00663598807, theta=-4.33028529629 -> V=1.0, theta=0.0
% INFO    : Bus 19922	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19923	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19924	: V=1.00675695461, theta=-4.3260541783 -> V=1.0, theta=0.0
% INFO    : Bus 19925	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19926	: V=1.00226100517, theta=-3.01969399685 -> V=1.0, theta=0.0
% INFO    : Bus 19927	: V=1.00221263419, theta=-2.68219996114 -> V=1.0, theta=0.0
% INFO    : Bus 19928	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19929	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19930	: V=1.00211708563, theta=-2.71913400973 -> V=1.0, theta=0.0
% INFO    : Bus 19931	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19932	: V=1.00680867241, theta=-8.22372950522 -> V=1.0, theta=0.0
% INFO    : Bus 19933	: V=1.0038769535, theta=-7.65327430986 -> V=1.0, theta=0.0
% INFO    : Bus 19934	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19935	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19936	: V=1.00256953876, theta=-7.70251304338 -> V=1.0, theta=0.0
% INFO    : Bus 19937	: V=1.00003172555, theta=-2.09401794469 -> V=1.0, theta=0.0
% INFO    : Bus 19938	: V=1.00011279555, theta=-2.1011967323 -> V=1.0, theta=0.0
% INFO    : Bus 19939	: V=1.00003172555, theta=-2.09401794469 -> V=1.0, theta=0.0
% INFO    : Bus 19940	: V=1.00003172555, theta=-2.09401794469 -> V=1.0, theta=0.0
% INFO    : Bus 19941	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19942	: V=0.997719853296, theta=0.116784956484 -> V=1.0, theta=0.0
% INFO    : Bus 19943	: V=1.00080302129, theta=0.124925266205 -> V=1.0, theta=0.0
% INFO    : Bus 19944	: V=1.00044578279, theta=0.273877694153 -> V=1.0, theta=0.0
% INFO    : Bus 19945	: V=1.00000049696, theta=0.932883522739 -> V=1.0, theta=0.0
% INFO    : Bus 19946	: V=1.00010275706, theta=0.441911318194 -> V=1.0, theta=0.0
% INFO    : Bus 19947	: V=1.00117090999, theta=-0.0436519613017 -> V=1.0, theta=0.0
% INFO    : Bus 19948	: V=1.00000037347, theta=1.05607144385 -> V=1.0, theta=0.0
% INFO    : Bus 19949	: V=1.00000099809, theta=-2.44954567709 -> V=1.0, theta=0.0
% INFO    : Bus 19950	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19951	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19952	: V=0.997682543579, theta=-1.51362043006 -> V=1.0, theta=0.0
% INFO    : Bus 19953	: V=1.00061740827, theta=-0.408775143929 -> V=1.0, theta=0.0
% INFO    : Bus 19954	: V=1.00043566776, theta=-0.458040834159 -> V=1.0, theta=0.0
% INFO    : Bus 19955	: V=1.00061740827, theta=-0.408775143929 -> V=1.0, theta=0.0
% INFO    : Bus 19956	: V=1.00061740827, theta=-0.408775143929 -> V=1.0, theta=0.0
% INFO    : Bus 19957	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19958	: V=0.998983090087, theta=-10.5883783577 -> V=1.0, theta=0.0
% INFO    : Bus 19959	: V=0.999105498369, theta=-10.3551476127 -> V=1.0, theta=0.0
% INFO    : Bus 19960	: V=0.999066857062, theta=-10.5549068625 -> V=1.0, theta=0.0
% INFO    : Bus 19961	: V=0.999617544839, theta=-6.97342035453 -> V=1.0, theta=0.0
% INFO    : Bus 19962	: V=0.999293645783, theta=-8.13974556144 -> V=1.0, theta=0.0
% INFO    : Bus 19963	: V=0.992482320312, theta=-11.0426881404 -> V=1.0, theta=0.0
% INFO    : Bus 19964	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19965	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19966	: V=0.992500424799, theta=-11.0370548116 -> V=1.0, theta=0.0
% INFO    : Bus 19967	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19968	: V=1.00020947282, theta=-6.37632618588 -> V=1.0, theta=0.0
% INFO    : Bus 19969	: V=1.0000010502, theta=-5.16509295966 -> V=1.0, theta=0.0
% INFO    : Bus 19970	: V=1.00000137744, theta=-5.15104749573 -> V=1.0, theta=0.0
% INFO    : Bus 19971	: V=1.00224413131, theta=-5.29011838083 -> V=1.0, theta=0.0
% INFO    : Bus 19972	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19973	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19974	: V=1.00091986364, theta=-5.34955872327 -> V=1.0, theta=0.0
% INFO    : Bus 19975	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19976	: V=0.982288773366, theta=-9.12684343459 -> V=1.0, theta=0.0
% INFO    : Bus 19977	: V=0.984145577932, theta=-8.15978836046 -> V=1.0, theta=0.0
% INFO    : Bus 19978	: V=0.986516558635, theta=-8.93154287459 -> V=1.0, theta=0.0
% INFO    : Bus 19979	: V=0.97731591666, theta=-7.96585935019 -> V=1.0, theta=0.0
% INFO    : Bus 19980	: V=0.988154785402, theta=-7.27787922589 -> V=1.0, theta=0.0
% INFO    : Bus 19981	: V=0.984877851644, theta=-7.81632012022 -> V=1.0, theta=0.0
% INFO    : Bus 19982	: V=1.01807836534, theta=-10.0046754523 -> V=1.0, theta=0.0
% INFO    : Bus 19983	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19984	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19985	: V=1.02409690748, theta=-9.90181322425 -> V=1.0, theta=0.0
% INFO    : Bus 19986	: V=1.00282015375, theta=-4.41696834772 -> V=1.0, theta=0.0
% INFO    : Bus 19987	: V=1.0027924821, theta=-4.42265470058 -> V=1.0, theta=0.0
% INFO    : Bus 19988	: V=1.00282015375, theta=-4.41696834772 -> V=1.0, theta=0.0
% INFO    : Bus 19989	: V=1.00282015375, theta=-4.41696834772 -> V=1.0, theta=0.0
% INFO    : Bus 19990	: V=1.00222040925, theta=-4.59644810104 -> V=1.0, theta=0.0
% INFO    : Bus 19991	: V=1.00221472613, theta=-4.59773499324 -> V=1.0, theta=0.0
% INFO    : Bus 19992	: V=1.00222040925, theta=-4.59644810104 -> V=1.0, theta=0.0
% INFO    : Bus 19993	: V=1.00222040925, theta=-4.59644810104 -> V=1.0, theta=0.0
% INFO    : Bus 19994	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 19995	: V=0.999039856629, theta=-5.44225225245 -> V=1.0, theta=0.0
% INFO    : Bus 19996	: V=0.997994118737, theta=-5.30379606186 -> V=1.0, theta=0.0
% INFO    : Bus 19997	: V=0.998043814032, theta=-4.39135835998 -> V=1.0, theta=0.0
% INFO    : Bus 19998	: V=0.998095268185, theta=-4.41326581182 -> V=1.0, theta=0.0
% INFO    : Bus 19999	: V=0.99803825915, theta=-5.8378668197 -> V=1.0, theta=0.0
% INFO    : Bus 20000	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 20001	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 20002	: V=0.997943235532, theta=-5.60043754184 -> V=1.0, theta=0.0
% INFO    : Bus 20003	: V=1.00131157049, theta=-1.48625476379 -> V=1.0, theta=0.0
% INFO    : Bus 20004	: V=1.0045777442, theta=-2.37304506701 -> V=1.0, theta=0.0
% INFO    : Bus 20005	: V=0.999917035388, theta=-0.94089226848 -> V=1.0, theta=0.0
% INFO    : Bus 20006	: V=0.998514921237, theta=-4.41832020435e-29 -> V=1.0, theta=0.0
% INFO    : Bus 20007	: V=0.997829725801, theta=0.622172108639 -> V=1.0, theta=0.0
% INFO    : Bus 20008	: V=0.997740492077, theta=-0.124261277125 -> V=1.0, theta=0.0
% INFO    : Bus 20009	: V=1.00229760739, theta=-2.78716645374 -> V=1.0, theta=0.0
% INFO    : Bus 20010	: V=1.00228869537, theta=-2.16196306235 -> V=1.0, theta=0.0
% INFO    : Bus 20011	: V=1.00131157049, theta=-1.48625476379 -> V=1.0, theta=0.0
% INFO    : Bus 20012	: V=1.00131157049, theta=-1.48625476379 -> V=1.0, theta=0.0
% INFO    : Bus 20013	: V=0.999939512891, theta=4.13323141059 -> V=1.0, theta=0.0
% INFO    : Bus 20014	: V=0.999901844383, theta=4.12511184129 -> V=1.0, theta=0.0
% INFO    : Bus 20015	: V=0.999939512891, theta=4.13323141059 -> V=1.0, theta=0.0
% INFO    : Bus 20016	: V=0.999939512891, theta=4.13323141059 -> V=1.0, theta=0.0
% INFO    : Bus 20017	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20018	: V=1.00449679511, theta=25.2199919131 -> V=1.0, theta=0.0
% INFO    : Bus 20019	: V=0.977233277698, theta=26.4368023314 -> V=1.0, theta=0.0
% INFO    : Bus 20020	: V=1.00419683501, theta=25.8329054878 -> V=1.0, theta=0.0
% INFO    : Bus 20021	: V=0.974737968595, theta=26.0268554866 -> V=1.0, theta=0.0
% INFO    : Bus 20022	: V=1.00473448796, theta=26.0678943822 -> V=1.0, theta=0.0
% INFO    : Bus 20023	: V=0.975821849928, theta=25.7603847129 -> V=1.0, theta=0.0
% INFO    : Bus 20024	: V=1.00496082714, theta=25.95235271 -> V=1.0, theta=0.0
% INFO    : Bus 20025	: V=1.00427923954, theta=25.3379847089 -> V=1.0, theta=0.0
% INFO    : Bus 20026	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20027	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20028	: V=1.00579276652, theta=25.5441409733 -> V=1.0, theta=0.0
% INFO    : Bus 20029	: V=1.00030954938, theta=-11.5154869235 -> V=1.0, theta=0.0
% INFO    : Bus 20030	: V=1.00026950022, theta=-11.5242810317 -> V=1.0, theta=0.0
% INFO    : Bus 20031	: V=1.00030954938, theta=-11.5154869235 -> V=1.0, theta=0.0
% INFO    : Bus 20032	: V=1.00030954938, theta=-11.5154869235 -> V=1.0, theta=0.0
% INFO    : Bus 20033	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20034	: V=1.00120063969, theta=-0.0286556631832 -> V=1.0, theta=0.0
% INFO    : Bus 20035	: V=1.00095504676, theta=-0.34401180617 -> V=1.0, theta=0.0
% INFO    : Bus 20036	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20037	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20038	: V=1.00095825503, theta=-0.343056689914 -> V=1.0, theta=0.0
% INFO    : Bus 20039	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20040	: V=1.00121891844, theta=-5.74318953903 -> V=1.0, theta=0.0
% INFO    : Bus 20041	: V=1.00107320703, theta=-6.32919142812 -> V=1.0, theta=0.0
% INFO    : Bus 20042	: V=1.00211054982, theta=-6.79744389916 -> V=1.0, theta=0.0
% INFO    : Bus 20043	: V=1.00074725265, theta=-6.88670700903 -> V=1.0, theta=0.0
% INFO    : Bus 20044	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20045	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20046	: V=1.00078879969, theta=-6.87829662392 -> V=1.0, theta=0.0
% INFO    : Bus 20047	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20048	: V=0.975911431218, theta=1.80450002046 -> V=1.0, theta=0.0
% INFO    : Bus 20049	: V=0.975632339847, theta=1.26858029771 -> V=1.0, theta=0.0
% INFO    : Bus 20050	: V=0.975847840184, theta=1.54636605317 -> V=1.0, theta=0.0
% INFO    : Bus 20051	: V=1.00589651868, theta=0.93400878886 -> V=1.0, theta=0.0
% INFO    : Bus 20052	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20053	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20054	: V=1.00591588382, theta=0.941105945072 -> V=1.0, theta=0.0
% INFO    : Bus 20055	: V=1.00579873077, theta=-16.7496468595 -> V=1.0, theta=0.0
% INFO    : Bus 20056	: V=1.00384659661, theta=-14.6502222946 -> V=1.0, theta=0.0
% INFO    : Bus 20057	: V=1.00620301168, theta=-16.4458588715 -> V=1.0, theta=0.0
% INFO    : Bus 20058	: V=1.00439680682, theta=-16.0473790699 -> V=1.0, theta=0.0
% INFO    : Bus 20059	: V=0.984920510345, theta=-16.5690146747 -> V=1.0, theta=0.0
% INFO    : Bus 20060	: V=0.98554147819, theta=-16.5868586302 -> V=1.0, theta=0.0
% INFO    : Bus 20061	: V=0.985705161408, theta=-16.6825791285 -> V=1.0, theta=0.0
% INFO    : Bus 20062	: V=1.00568194454, theta=-16.6660231088 -> V=1.0, theta=0.0
% INFO    : Bus 20063	: V=1.00337041631, theta=-14.2146380032 -> V=1.0, theta=0.0
% INFO    : Bus 20064	: V=1.00620301168, theta=-16.4458588715 -> V=1.0, theta=0.0
% INFO    : Bus 20065	: V=1.00384659661, theta=-14.6502222946 -> V=1.0, theta=0.0
% INFO    : Bus 20066	: V=1.00450151721, theta=4.76667457978 -> V=1.0, theta=0.0
% INFO    : Bus 20067	: V=1.00822533485, theta=4.65328269777 -> V=1.0, theta=0.0
% INFO    : Bus 20068	: V=1.00393269001, theta=5.52516347335 -> V=1.0, theta=0.0
% INFO    : Bus 20069	: V=1.00443090392, theta=5.28486444148 -> V=1.0, theta=0.0
% INFO    : Bus 20070	: V=0.995685656554, theta=5.35587488957 -> V=1.0, theta=0.0
% INFO    : Bus 20071	: V=1.00429650158, theta=4.90070637141 -> V=1.0, theta=0.0
% INFO    : Bus 20072	: V=0.995530264934, theta=5.42408323263 -> V=1.0, theta=0.0
% INFO    : Bus 20073	: V=0.995542598955, theta=4.94596823613 -> V=1.0, theta=0.0
% INFO    : Bus 20074	: V=0.995493071666, theta=4.89575608091 -> V=1.0, theta=0.0
% INFO    : Bus 20075	: V=1.00360840565, theta=5.86893719403 -> V=1.0, theta=0.0
% INFO    : Bus 20076	: V=1.00382732531, theta=5.62990003379 -> V=1.0, theta=0.0
% INFO    : Bus 20077	: V=1.00672166812, theta=4.34539086258 -> V=1.0, theta=0.0
% INFO    : Bus 20078	: V=1.00450151721, theta=4.76667457978 -> V=1.0, theta=0.0
% INFO    : Bus 20079	: V=1.00791483907, theta=4.55827166616 -> V=1.0, theta=0.0
% INFO    : Bus 20080	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20081	: V=0.998198078241, theta=2.18920096483 -> V=1.0, theta=0.0
% INFO    : Bus 20082	: V=0.999147148214, theta=0.678543928834 -> V=1.0, theta=0.0
% INFO    : Bus 20083	: V=0.994263329757, theta=1.3159549761 -> V=1.0, theta=0.0
% INFO    : Bus 20084	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20085	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20086	: V=0.995992829527, theta=1.51148500481 -> V=1.0, theta=0.0
% INFO    : Bus 20087	: V=1.00302967982, theta=-15.8343803716 -> V=1.0, theta=0.0
% INFO    : Bus 20088	: V=1.0030675567, theta=-15.8450084176 -> V=1.0, theta=0.0
% INFO    : Bus 20089	: V=1.00302967982, theta=-15.8343803716 -> V=1.0, theta=0.0
% INFO    : Bus 20090	: V=1.00302967982, theta=-15.8343803716 -> V=1.0, theta=0.0
% INFO    : Bus 20091	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20092	: V=0.99949517662, theta=-10.1509410793 -> V=1.0, theta=0.0
% INFO    : Bus 20093	: V=0.999035027165, theta=-11.3750202517 -> V=1.0, theta=0.0
% INFO    : Bus 20094	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20095	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20096	: V=0.9990642743, theta=-11.3660029885 -> V=1.0, theta=0.0
% INFO    : Bus 20097	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20098	: V=0.995363879792, theta=6.00075293026 -> V=1.0, theta=0.0
% INFO    : Bus 20099	: V=1.00084051525, theta=4.22049055973 -> V=1.0, theta=0.0
% INFO    : Bus 20100	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20101	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20102	: V=1.00088032692, theta=4.23325993531 -> V=1.0, theta=0.0
% INFO    : Bus 20103	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20104	: V=1.00596426766, theta=-2.49035584109 -> V=1.0, theta=0.0
% INFO    : Bus 20105	: V=0.9826433423, theta=-1.71762348234 -> V=1.0, theta=0.0
% INFO    : Bus 20106	: V=0.982622721948, theta=-1.79316712904 -> V=1.0, theta=0.0
% INFO    : Bus 20107	: V=1.00084046102, theta=-2.5509770662 -> V=1.0, theta=0.0
% INFO    : Bus 20108	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20109	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20110	: V=1.00095286809, theta=-2.46444667404 -> V=1.0, theta=0.0
% INFO    : Bus 20111	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20112	: V=0.99832430494, theta=7.53982314346 -> V=1.0, theta=0.0
% INFO    : Bus 20113	: V=0.998502498003, theta=8.38301803765 -> V=1.0, theta=0.0
% INFO    : Bus 20114	: V=0.998341641672, theta=7.60012744856 -> V=1.0, theta=0.0
% INFO    : Bus 20115	: V=1.00157115169, theta=0.274903608563 -> V=1.0, theta=0.0
% INFO    : Bus 20116	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20117	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20118	: V=1.00220025478, theta=0.680300420821 -> V=1.0, theta=0.0
% INFO    : Bus 20119	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20120	: V=0.992847513381, theta=-7.95785954357 -> V=1.0, theta=0.0
% INFO    : Bus 20121	: V=0.992320466404, theta=-8.72747731357 -> V=1.0, theta=0.0
% INFO    : Bus 20122	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20123	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20124	: V=0.992335647627, theta=-8.72351573635 -> V=1.0, theta=0.0
% INFO    : Bus 20125	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20126	: V=1.0030215111, theta=-6.88161835042 -> V=1.0, theta=0.0
% INFO    : Bus 20127	: V=0.985383314323, theta=-4.87426126025 -> V=1.0, theta=0.0
% INFO    : Bus 20128	: V=1.00463211512, theta=-5.15201259422 -> V=1.0, theta=0.0
% INFO    : Bus 20129	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20130	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20131	: V=1.0038086473, theta=-5.34010398948 -> V=1.0, theta=0.0
% INFO    : Bus 20132	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20133	: V=1.00130388867, theta=-8.9411378088 -> V=1.0, theta=0.0
% INFO    : Bus 20134	: V=1.00309917011, theta=-11.6012286199 -> V=1.0, theta=0.0
% INFO    : Bus 20135	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20136	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20137	: V=1.00380289223, theta=-11.571384844 -> V=1.0, theta=0.0
% INFO    : Bus 20138	: V=0.99049008628, theta=-2.14691714818 -> V=1.0, theta=0.0
% INFO    : Bus 20139	: V=0.999753281485, theta=-2.96023124003 -> V=1.0, theta=0.0
% INFO    : Bus 20140	: V=1.00148055324, theta=-3.33599246769 -> V=1.0, theta=0.0
% INFO    : Bus 20141	: V=1.00142093462, theta=-1.80412594692 -> V=1.0, theta=0.0
% INFO    : Bus 20142	: V=1.00110907777, theta=-1.84877505882 -> V=1.0, theta=0.0
% INFO    : Bus 20143	: V=1.00086876771, theta=-1.7696698554 -> V=1.0, theta=0.0
% INFO    : Bus 20144	: V=1.00155761332, theta=-1.99448739918 -> V=1.0, theta=0.0
% INFO    : Bus 20145	: V=1.00138866282, theta=-1.716451366 -> V=1.0, theta=0.0
% INFO    : Bus 20146	: V=1.00128652111, theta=-1.88740351286 -> V=1.0, theta=0.0
% INFO    : Bus 20147	: V=1.00047482923, theta=-3.03293584202 -> V=1.0, theta=0.0
% INFO    : Bus 20148	: V=0.999025689274, theta=-2.46510323858 -> V=1.0, theta=0.0
% INFO    : Bus 20149	: V=0.99049008628, theta=-2.14691714818 -> V=1.0, theta=0.0
% INFO    : Bus 20150	: V=0.999753281485, theta=-2.96023124003 -> V=1.0, theta=0.0
% INFO    : Bus 20151	: V=0.999697868674, theta=17.8026064066 -> V=1.0, theta=0.0
% INFO    : Bus 20152	: V=0.999679409236, theta=17.7931673064 -> V=1.0, theta=0.0
% INFO    : Bus 20153	: V=0.999697868674, theta=17.8026064066 -> V=1.0, theta=0.0
% INFO    : Bus 20154	: V=0.999697868674, theta=17.8026064066 -> V=1.0, theta=0.0
% INFO    : Bus 20155	: V=1.00099518857, theta=-0.168276880089 -> V=1.0, theta=0.0
% INFO    : Bus 20156	: V=1.00098669729, theta=-0.170370049928 -> V=1.0, theta=0.0
% INFO    : Bus 20157	: V=1.00099518857, theta=-0.168276880089 -> V=1.0, theta=0.0
% INFO    : Bus 20158	: V=1.00099518857, theta=-0.168276880089 -> V=1.0, theta=0.0
% INFO    : Bus 20159	: V=1.01151493064, theta=-10.2671438425 -> V=1.0, theta=0.0
% INFO    : Bus 20160	: V=1.01157348587, theta=-10.2824572702 -> V=1.0, theta=0.0
% INFO    : Bus 20161	: V=1.01151493064, theta=-10.2671438425 -> V=1.0, theta=0.0
% INFO    : Bus 20162	: V=1.01151493064, theta=-10.2671438425 -> V=1.0, theta=0.0
% INFO    : Bus 20163	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20164	: V=0.998689004674, theta=-3.63538084688 -> V=1.0, theta=0.0
% INFO    : Bus 20165	: V=0.997940251607, theta=-6.35359080114 -> V=1.0, theta=0.0
% INFO    : Bus 20166	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20167	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20168	: V=0.997964474129, theta=-6.34405365114 -> V=1.0, theta=0.0
% INFO    : Bus 20169	: V=0.997329666158, theta=-0.314755837763 -> V=1.0, theta=0.0
% INFO    : Bus 20170	: V=1.00561227378, theta=-3.09439671978 -> V=1.0, theta=0.0
% INFO    : Bus 20171	: V=1.00133339056, theta=-2.4696580236 -> V=1.0, theta=0.0
% INFO    : Bus 20172	: V=0.986895692305, theta=-0.0410088402824 -> V=1.0, theta=0.0
% INFO    : Bus 20173	: V=0.987366954238, theta=-0.102301001582 -> V=1.0, theta=0.0
% INFO    : Bus 20174	: V=1.00368095958, theta=-0.0283171435684 -> V=1.0, theta=0.0
% INFO    : Bus 20175	: V=1.00514065743, theta=-3.59309964297 -> V=1.0, theta=0.0
% INFO    : Bus 20176	: V=1.00561227378, theta=-3.09439671978 -> V=1.0, theta=0.0
% INFO    : Bus 20177	: V=0.997329666158, theta=-0.314755837763 -> V=1.0, theta=0.0
% INFO    : Bus 20178	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20179	: V=1.00045167873, theta=-7.80570922356 -> V=1.0, theta=0.0
% INFO    : Bus 20180	: V=1.00227706935, theta=-7.48345719605 -> V=1.0, theta=0.0
% INFO    : Bus 20181	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20182	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20183	: V=1.00058370462, theta=-7.48581340806 -> V=1.0, theta=0.0
% INFO    : Bus 20184	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20185	: V=1.00311576441, theta=-4.81305923271 -> V=1.0, theta=0.0
% INFO    : Bus 20186	: V=1.00117958571, theta=-5.97945727068 -> V=1.0, theta=0.0
% INFO    : Bus 20187	: V=1.00000034182, theta=-3.35267724227 -> V=1.0, theta=0.0
% INFO    : Bus 20188	: V=1.00000012846, theta=-3.11649416971 -> V=1.0, theta=0.0
% INFO    : Bus 20189	: V=1.00000043838, theta=-3.55556841616 -> V=1.0, theta=0.0
% INFO    : Bus 20190	: V=1.00745883322, theta=-3.23484963604 -> V=1.0, theta=0.0
% INFO    : Bus 20191	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20192	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20193	: V=1.00018905867, theta=-3.62249670527 -> V=1.0, theta=0.0
% INFO    : Bus 20194	: V=0.996482154343, theta=14.9375070171 -> V=1.0, theta=0.0
% INFO    : Bus 20195	: V=0.998451157323, theta=17.0764186346 -> V=1.0, theta=0.0
% INFO    : Bus 20196	: V=0.997861612237, theta=17.4619230786 -> V=1.0, theta=0.0
% INFO    : Bus 20197	: V=1.00000048511, theta=15.0856483465 -> V=1.0, theta=0.0
% INFO    : Bus 20198	: V=1.0000002587, theta=15.6802325586 -> V=1.0, theta=0.0
% INFO    : Bus 20199	: V=1.00000031327, theta=15.124562768 -> V=1.0, theta=0.0
% INFO    : Bus 20200	: V=1.00000028853, theta=15.2036362456 -> V=1.0, theta=0.0
% INFO    : Bus 20201	: V=1.00044170025, theta=17.4287602236 -> V=1.0, theta=0.0
% INFO    : Bus 20202	: V=1.000986521, theta=14.261311103 -> V=1.0, theta=0.0
% INFO    : Bus 20203	: V=0.998451157323, theta=17.0764186346 -> V=1.0, theta=0.0
% INFO    : Bus 20204	: V=0.996482154343, theta=14.9375070171 -> V=1.0, theta=0.0
% INFO    : Bus 20205	: V=1.00051317472, theta=-2.02336546026 -> V=1.0, theta=0.0
% INFO    : Bus 20206	: V=1.00055655566, theta=-2.06545674783 -> V=1.0, theta=0.0
% INFO    : Bus 20207	: V=1.00051317472, theta=-2.02336546026 -> V=1.0, theta=0.0
% INFO    : Bus 20208	: V=1.00051317472, theta=-2.02336546026 -> V=1.0, theta=0.0
% INFO    : Bus 20209	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20210	: V=1.00371368585, theta=-2.48775944878 -> V=1.0, theta=0.0
% INFO    : Bus 20211	: V=1.00585963512, theta=-4.52991905819 -> V=1.0, theta=0.0
% INFO    : Bus 20212	: V=1.00352130394, theta=-8.08834316539 -> V=1.0, theta=0.0
% INFO    : Bus 20213	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20214	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20215	: V=1.00422208788, theta=-8.02234263877 -> V=1.0, theta=0.0
% INFO    : Bus 20216	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20217	: V=1.00780704645, theta=-3.90095275046 -> V=1.0, theta=0.0
% INFO    : Bus 20218	: V=1.01303263173, theta=-5.59290283473 -> V=1.0, theta=0.0
% INFO    : Bus 20219	: V=1.00477596228, theta=-8.20641016767 -> V=1.0, theta=0.0
% INFO    : Bus 20220	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20221	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20222	: V=1.00548671553, theta=-8.03155858579 -> V=1.0, theta=0.0
% INFO    : Bus 20223	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20224	: V=0.998297047144, theta=18.3536121309 -> V=1.0, theta=0.0
% INFO    : Bus 20225	: V=0.998467276378, theta=18.6417126205 -> V=1.0, theta=0.0
% INFO    : Bus 20226	: V=0.997996716109, theta=17.8316756665 -> V=1.0, theta=0.0
% INFO    : Bus 20227	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20228	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20229	: V=0.998013596674, theta=17.8367214589 -> V=1.0, theta=0.0
% INFO    : Bus 20230	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20231	: V=1.00185158959, theta=19.2962131313 -> V=1.0, theta=0.0
% INFO    : Bus 20232	: V=0.99686602186, theta=19.8927279871 -> V=1.0, theta=0.0
% INFO    : Bus 20233	: V=0.992320003125, theta=19.9189669884 -> V=1.0, theta=0.0
% INFO    : Bus 20234	: V=1.00317241985, theta=18.8768786556 -> V=1.0, theta=0.0
% INFO    : Bus 20235	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20236	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20237	: V=1.00262170399, theta=19.0627288658 -> V=1.0, theta=0.0
% INFO    : Bus 20238	: V=1.00638501191, theta=1.18999116293 -> V=1.0, theta=0.0
% INFO    : Bus 20239	: V=1.00619168334, theta=1.17526029055 -> V=1.0, theta=0.0
% INFO    : Bus 20240	: V=1.00638501191, theta=1.18999116293 -> V=1.0, theta=0.0
% INFO    : Bus 20241	: V=1.00638501191, theta=1.18999116293 -> V=1.0, theta=0.0
% INFO    : Bus 20242	: V=0.998754700345, theta=21.2312857226 -> V=1.0, theta=0.0
% INFO    : Bus 20243	: V=1.00030911826, theta=24.114297181 -> V=1.0, theta=0.0
% INFO    : Bus 20244	: V=1.00091256405, theta=24.6542372753 -> V=1.0, theta=0.0
% INFO    : Bus 20245	: V=1.0000001592, theta=22.2178094136 -> V=1.0, theta=0.0
% INFO    : Bus 20246	: V=1.00000011615, theta=22.7025520962 -> V=1.0, theta=0.0
% INFO    : Bus 20247	: V=1.00000029728, theta=21.7122456196 -> V=1.0, theta=0.0
% INFO    : Bus 20248	: V=1.00292340682, theta=24.5667017009 -> V=1.0, theta=0.0
% INFO    : Bus 20249	: V=0.999809275073, theta=20.1548679511 -> V=1.0, theta=0.0
% INFO    : Bus 20250	: V=0.998754700345, theta=21.2312857226 -> V=1.0, theta=0.0
% INFO    : Bus 20251	: V=0.998754700345, theta=21.2312857226 -> V=1.0, theta=0.0
% INFO    : Bus 20252	: V=0.999417548003, theta=0.607528646605 -> V=1.0, theta=0.0
% INFO    : Bus 20253	: V=0.999063585631, theta=0.527612763306 -> V=1.0, theta=0.0
% INFO    : Bus 20254	: V=0.999417548003, theta=0.607528646605 -> V=1.0, theta=0.0
% INFO    : Bus 20255	: V=0.999417548003, theta=0.607528646605 -> V=1.0, theta=0.0
% INFO    : Bus 20256	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20257	: V=1.00182799861, theta=-8.21925862518 -> V=1.0, theta=0.0
% INFO    : Bus 20258	: V=1.00244868378, theta=-8.81934965496 -> V=1.0, theta=0.0
% INFO    : Bus 20259	: V=1.00295970376, theta=-7.98961741703 -> V=1.0, theta=0.0
% INFO    : Bus 20260	: V=1.00058619547, theta=-11.1024625811 -> V=1.0, theta=0.0
% INFO    : Bus 20261	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20262	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20263	: V=1.00103394977, theta=-10.9719867442 -> V=1.0, theta=0.0
% INFO    : Bus 20264	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20265	: V=1.0011399265, theta=7.44059617081 -> V=1.0, theta=0.0
% INFO    : Bus 20266	: V=1.00119254304, theta=7.16882649501 -> V=1.0, theta=0.0
% INFO    : Bus 20267	: V=1.00126216416, theta=6.86005425604 -> V=1.0, theta=0.0
% INFO    : Bus 20268	: V=0.998715120703, theta=1.03631011579 -> V=1.0, theta=0.0
% INFO    : Bus 20269	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20270	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20271	: V=0.998766985098, theta=1.51907836209 -> V=1.0, theta=0.0
% INFO    : Bus 20272	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20273	: V=1.01144950742, theta=1.17188960584 -> V=1.0, theta=0.0
% INFO    : Bus 20274	: V=1.0016816957, theta=0.654183582984 -> V=1.0, theta=0.0
% INFO    : Bus 20275	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20276	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20277	: V=1.00167643207, theta=0.657008713421 -> V=1.0, theta=0.0
% INFO    : Bus 20278	: V=1.00063033723, theta=-6.16255815739 -> V=1.0, theta=0.0
% INFO    : Bus 20279	: V=1.00062108235, theta=-6.16521136779 -> V=1.0, theta=0.0
% INFO    : Bus 20280	: V=1.00063033723, theta=-6.16255815739 -> V=1.0, theta=0.0
% INFO    : Bus 20281	: V=1.00063033723, theta=-6.16255815739 -> V=1.0, theta=0.0
% INFO    : Bus 20282	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20283	: V=1.01770227798, theta=-5.67529444137 -> V=1.0, theta=0.0
% INFO    : Bus 20284	: V=1.01198151741, theta=-3.84737366339 -> V=1.0, theta=0.0
% INFO    : Bus 20285	: V=1.00142542959, theta=-9.47234564695 -> V=1.0, theta=0.0
% INFO    : Bus 20286	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20287	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20288	: V=1.00231451429, theta=-9.33106969523 -> V=1.0, theta=0.0
% INFO    : Bus 20289	: V=1.00459465508, theta=-10.9320467763 -> V=1.0, theta=0.0
% INFO    : Bus 20290	: V=1.00392354715, theta=-10.9803689089 -> V=1.0, theta=0.0
% INFO    : Bus 20291	: V=1.00459465508, theta=-10.9320467763 -> V=1.0, theta=0.0
% INFO    : Bus 20292	: V=1.00459465508, theta=-10.9320467763 -> V=1.0, theta=0.0
% INFO    : Bus 20293	: V=1.00164501779, theta=-10.2431337161 -> V=1.0, theta=0.0
% INFO    : Bus 20294	: V=1.00163779274, theta=-10.2451918532 -> V=1.0, theta=0.0
% INFO    : Bus 20295	: V=1.00164501779, theta=-10.2431337161 -> V=1.0, theta=0.0
% INFO    : Bus 20296	: V=1.00164501779, theta=-10.2431337161 -> V=1.0, theta=0.0
% INFO    : Bus 20297	: V=1.00475096808, theta=1.18882222452 -> V=1.0, theta=0.0
% INFO    : Bus 20298	: V=1.0014466546, theta=1.71377718529 -> V=1.0, theta=0.0
% INFO    : Bus 20299	: V=1.0037037892, theta=1.35939559636 -> V=1.0, theta=0.0
% INFO    : Bus 20300	: V=0.989147724944, theta=1.33947438456 -> V=1.0, theta=0.0
% INFO    : Bus 20301	: V=0.990506032464, theta=1.30894298399 -> V=1.0, theta=0.0
% INFO    : Bus 20302	: V=0.989989462416, theta=1.62267585126 -> V=1.0, theta=0.0
% INFO    : Bus 20303	: V=1.00121065595, theta=1.81040376354 -> V=1.0, theta=0.0
% INFO    : Bus 20304	: V=1.00678665346, theta=0.994951703438 -> V=1.0, theta=0.0
% INFO    : Bus 20305	: V=1.00475096808, theta=1.18882222452 -> V=1.0, theta=0.0
% INFO    : Bus 20306	: V=1.00475096808, theta=1.18882222452 -> V=1.0, theta=0.0
% INFO    : Bus 20307	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20308	: V=0.99949488516, theta=-4.24783549086 -> V=1.0, theta=0.0
% INFO    : Bus 20309	: V=0.998172656106, theta=-6.99194795668 -> V=1.0, theta=0.0
% INFO    : Bus 20310	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20311	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20312	: V=0.998199075299, theta=-6.98378405693 -> V=1.0, theta=0.0
% INFO    : Bus 20313	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20314	: V=1.00471578522, theta=9.41504382488 -> V=1.0, theta=0.0
% INFO    : Bus 20315	: V=1.00472966705, theta=9.62539377649 -> V=1.0, theta=0.0
% INFO    : Bus 20316	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20317	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20318	: V=1.00462810357, theta=9.64252911258 -> V=1.0, theta=0.0
% INFO    : Bus 20319	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20320	: V=0.99854406987, theta=0.324346323672 -> V=1.0, theta=0.0
% INFO    : Bus 20321	: V=0.999887659725, theta=-0.848230665896 -> V=1.0, theta=0.0
% INFO    : Bus 20322	: V=0.998620292361, theta=-0.229189822611 -> V=1.0, theta=0.0
% INFO    : Bus 20323	: V=0.999006808504, theta=0.411364369864 -> V=1.0, theta=0.0
% INFO    : Bus 20324	: V=1.00064687617, theta=-2.43891596669 -> V=1.0, theta=0.0
% INFO    : Bus 20325	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20326	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20327	: V=1.00172323858, theta=-1.86087172337 -> V=1.0, theta=0.0
% INFO    : Bus 20328	: V=1.00418723154, theta=39.8652102487 -> V=1.0, theta=0.0
% INFO    : Bus 20329	: V=1.00418629475, theta=39.8650174144 -> V=1.0, theta=0.0
% INFO    : Bus 20330	: V=1.0022480195, theta=28.3182512365 -> V=1.0, theta=0.0
% INFO    : Bus 20331	: V=1.00224079509, theta=28.3174345842 -> V=1.0, theta=0.0
% INFO    : Bus 20332	: V=1.00214907658, theta=28.5552109166 -> V=1.0, theta=0.0
% INFO    : Bus 20333	: V=1.00419150988, theta=29.8651349981 -> V=1.0, theta=0.0
% INFO    : Bus 20334	: V=0.998327136203, theta=25.1902903638 -> V=1.0, theta=0.0
% INFO    : Bus 20335	: V=0.997583436006, theta=25.0674535667 -> V=1.0, theta=0.0
% INFO    : Bus 20336	: V=0.997540071456, theta=25.0649521856 -> V=1.0, theta=0.0
% INFO    : Bus 20337	: V=0.997627437515, theta=25.0701548586 -> V=1.0, theta=0.0
% INFO    : Bus 20338	: V=0.998051873385, theta=25.0349300713 -> V=1.0, theta=0.0
% INFO    : Bus 20339	: V=0.998028224007, theta=25.0321446139 -> V=1.0, theta=0.0
% INFO    : Bus 20340	: V=0.998077939532, theta=25.0379490683 -> V=1.0, theta=0.0
% INFO    : Bus 20341	: V=0.998051873385, theta=25.0349300713 -> V=1.0, theta=0.0
% INFO    : Bus 20342	: V=0.997610847063, theta=25.0568238548 -> V=1.0, theta=0.0
% INFO    : Bus 20343	: V=0.99724085073, theta=23.9915131808 -> V=1.0, theta=0.0
% INFO    : Bus 20344	: V=0.9972159283, theta=23.9889011237 -> V=1.0, theta=0.0
% INFO    : Bus 20345	: V=0.99726689405, theta=23.9942486177 -> V=1.0, theta=0.0
% INFO    : Bus 20346	: V=0.99724085073, theta=23.9915131808 -> V=1.0, theta=0.0
% INFO    : Bus 20347	: V=0.998992496544, theta=26.0159688955 -> V=1.0, theta=0.0
% INFO    : Bus 20348	: V=0.998983224809, theta=26.0145024199 -> V=1.0, theta=0.0
% INFO    : Bus 20349	: V=0.999002114397, theta=26.0176298721 -> V=1.0, theta=0.0
% INFO    : Bus 20350	: V=0.998165868907, theta=26.8387926163 -> V=1.0, theta=0.0
% INFO    : Bus 20351	: V=1.00026214287, theta=26.1204777807 -> V=1.0, theta=0.0
% INFO    : Bus 20352	: V=0.998491589526, theta=25.5997815054 -> V=1.0, theta=0.0
% INFO    : Bus 20353	: V=0.998062087644, theta=26.8244484605 -> V=1.0, theta=0.0
% INFO    : Bus 20354	: V=0.999491340302, theta=26.9274615933 -> V=1.0, theta=0.0
% INFO    : Bus 20355	: V=1.00038631044, theta=26.0659997374 -> V=1.0, theta=0.0
% INFO    : Bus 20356	: V=1.00026214287, theta=26.1204777807 -> V=1.0, theta=0.0
% INFO    : Bus 20357	: V=0.998096391464, theta=25.7047516182 -> V=1.0, theta=0.0
% INFO    : Bus 20358	: V=0.998233673047, theta=25.7159700391 -> V=1.0, theta=0.0
% INFO    : Bus 20359	: V=0.998290843736, theta=25.7129105582 -> V=1.0, theta=0.0
% INFO    : Bus 20360	: V=0.997949971177, theta=25.6386661236 -> V=1.0, theta=0.0
% INFO    : Bus 20361	: V=1.00196491734, theta=28.7349951231 -> V=1.0, theta=0.0
% INFO    : Bus 20362	: V=1.00195663232, theta=28.7336877931 -> V=1.0, theta=0.0
% INFO    : Bus 20363	: V=1.00197409701, theta=28.736276985 -> V=1.0, theta=0.0
% INFO    : Bus 20364	: V=0.996941486305, theta=53.6857387994 -> V=1.0, theta=0.0
% INFO    : Bus 20365	: V=0.995115668841, theta=52.6845786564 -> V=1.0, theta=0.0
% INFO    : Bus 20366	: V=0.99510700203, theta=52.6832745661 -> V=1.0, theta=0.0
% INFO    : Bus 20367	: V=0.995368230891, theta=52.6827524328 -> V=1.0, theta=0.0
% INFO    : Bus 20368	: V=0.995115668841, theta=52.6845786564 -> V=1.0, theta=0.0
% INFO    : Bus 20369	: V=0.999121324039, theta=26.6113419461 -> V=1.0, theta=0.0
% INFO    : Bus 20370	: V=0.998936234831, theta=24.1169864299 -> V=1.0, theta=0.0
% INFO    : Bus 20371	: V=0.997875419097, theta=25.030870612 -> V=1.0, theta=0.0
% INFO    : Bus 20372	: V=1.00031042906, theta=26.7583984262 -> V=1.0, theta=0.0
% INFO    : Bus 20373	: V=0.998793394385, theta=24.1050559347 -> V=1.0, theta=0.0
% INFO    : Bus 20374	: V=0.998421779961, theta=23.9408123253 -> V=1.0, theta=0.0
% INFO    : Bus 20375	: V=0.999121324039, theta=26.6113419461 -> V=1.0, theta=0.0
% INFO    : Bus 20376	: V=0.998988560143, theta=25.8272145824 -> V=1.0, theta=0.0
% INFO    : Bus 20377	: V=1.00160744766, theta=26.3190954291 -> V=1.0, theta=0.0
% INFO    : Bus 20378	: V=1.00123962918, theta=26.7212845886 -> V=1.0, theta=0.0
% INFO    : Bus 20379	: V=1.0012894971, theta=26.4292600068 -> V=1.0, theta=0.0
% INFO    : Bus 20380	: V=1.00125027059, theta=26.423524607 -> V=1.0, theta=0.0
% INFO    : Bus 20381	: V=1.00125378687, theta=26.6627877138 -> V=1.0, theta=0.0
% INFO    : Bus 20382	: V=1.00083193226, theta=26.1688046895 -> V=1.0, theta=0.0
% INFO    : Bus 20383	: V=0.998010458155, theta=59.5051476818 -> V=1.0, theta=0.0
% INFO    : Bus 20384	: V=1.00186196831, theta=27.7335060922 -> V=1.0, theta=0.0
% INFO    : Bus 20385	: V=1.00255925226, theta=28.4266505781 -> V=1.0, theta=0.0
% INFO    : Bus 20386	: V=1.00254922072, theta=28.4259681297 -> V=1.0, theta=0.0
% INFO    : Bus 20387	: V=1.00256882677, theta=28.4273115408 -> V=1.0, theta=0.0
% INFO    : Bus 20388	: V=0.999599016647, theta=27.7765634957 -> V=1.0, theta=0.0
% INFO    : Bus 20389	: V=1.00199915576, theta=27.2858748133 -> V=1.0, theta=0.0
% INFO    : Bus 20390	: V=0.998601666363, theta=27.6615017056 -> V=1.0, theta=0.0
% INFO    : Bus 20391	: V=0.992978525422, theta=28.0108363668 -> V=1.0, theta=0.0
% INFO    : Bus 20392	: V=0.996222133791, theta=27.8365772409 -> V=1.0, theta=0.0
% INFO    : Bus 20393	: V=0.996090371438, theta=27.9883605006 -> V=1.0, theta=0.0
% INFO    : Bus 20394	: V=0.992961724649, theta=28.0072683662 -> V=1.0, theta=0.0
% INFO    : Bus 20395	: V=0.992978525422, theta=28.0108363668 -> V=1.0, theta=0.0
% INFO    : Bus 20396	: V=1.0026815912, theta=27.0451485181 -> V=1.0, theta=0.0
% INFO    : Bus 20397	: V=1.00300364111, theta=26.3976791011 -> V=1.0, theta=0.0
% INFO    : Bus 20398	: V=1.00261866463, theta=27.0384311878 -> V=1.0, theta=0.0
% INFO    : Bus 20399	: V=1.0027701798, theta=27.0574873513 -> V=1.0, theta=0.0
% INFO    : Bus 20400	: V=1.0026815912, theta=27.0451485181 -> V=1.0, theta=0.0
% INFO    : Bus 20401	: V=1.00250485529, theta=27.1772126358 -> V=1.0, theta=0.0
% INFO    : Bus 20402	: V=1.00336474066, theta=26.5064798032 -> V=1.0, theta=0.0
% INFO    : Bus 20403	: V=1.00245420394, theta=27.1707200551 -> V=1.0, theta=0.0
% INFO    : Bus 20404	: V=1.00255889422, theta=27.1889989028 -> V=1.0, theta=0.0
% INFO    : Bus 20405	: V=1.00250485529, theta=27.1772126358 -> V=1.0, theta=0.0
% INFO    : Bus 20406	: V=1.00250485529, theta=27.1772126358 -> V=1.0, theta=0.0
% INFO    : Bus 20407	: V=0.996037752328, theta=27.4128337919 -> V=1.0, theta=0.0
% INFO    : Bus 20408	: V=0.998954858932, theta=26.8969974339 -> V=1.0, theta=0.0
% INFO    : Bus 20409	: V=1.00175622572, theta=26.063581664 -> V=1.0, theta=0.0
% INFO    : Bus 20410	: V=0.999017112957, theta=26.8686477209 -> V=1.0, theta=0.0
% INFO    : Bus 20411	: V=0.995990669084, theta=27.4062636334 -> V=1.0, theta=0.0
% INFO    : Bus 20412	: V=0.996050171749, theta=27.4529205726 -> V=1.0, theta=0.0
% INFO    : Bus 20413	: V=0.996037752328, theta=27.4128337919 -> V=1.0, theta=0.0
% INFO    : Bus 20414	: V=0.998272793867, theta=30.3925629625 -> V=1.0, theta=0.0
% INFO    : Bus 20415	: V=1.00051994887, theta=29.7259748249 -> V=1.0, theta=0.0
% INFO    : Bus 20416	: V=0.998213929963, theta=30.3853538017 -> V=1.0, theta=0.0
% INFO    : Bus 20417	: V=0.998338173591, theta=30.4793146448 -> V=1.0, theta=0.0
% INFO    : Bus 20418	: V=0.998272793867, theta=30.3925629625 -> V=1.0, theta=0.0
% INFO    : Bus 20419	: V=0.999840825688, theta=29.6349718801 -> V=1.0, theta=0.0
% INFO    : Bus 20420	: V=0.999804522428, theta=29.6278693887 -> V=1.0, theta=0.0
% INFO    : Bus 20421	: V=0.999876159057, theta=29.6416154446 -> V=1.0, theta=0.0
% INFO    : Bus 20422	: V=0.999840825688, theta=29.6349718801 -> V=1.0, theta=0.0
% INFO    : Bus 20423	: V=0.998041609268, theta=30.1111926378 -> V=1.0, theta=0.0
% INFO    : Bus 20424	: V=0.998696080728, theta=29.5526309133 -> V=1.0, theta=0.0
% INFO    : Bus 20425	: V=0.998769619736, theta=32.2065863165 -> V=1.0, theta=0.0
% INFO    : Bus 20426	: V=0.997910091098, theta=32.3706299366 -> V=1.0, theta=0.0
% INFO    : Bus 20427	: V=0.998328351367, theta=32.0004972919 -> V=1.0, theta=0.0
% INFO    : Bus 20428	: V=0.998295421592, theta=32.395917697 -> V=1.0, theta=0.0
% INFO    : Bus 20429	: V=0.997858257884, theta=32.3638971654 -> V=1.0, theta=0.0
% INFO    : Bus 20430	: V=0.997910091098, theta=32.3706299366 -> V=1.0, theta=0.0
% INFO    : Bus 20431	: V=0.997910091098, theta=32.3706299366 -> V=1.0, theta=0.0
% INFO    : Bus 20432	: V=0.998066599552, theta=31.8775309642 -> V=1.0, theta=0.0
% INFO    : Bus 20433	: V=0.998141569618, theta=31.8847358852 -> V=1.0, theta=0.0
% INFO    : Bus 20434	: V=0.99812659235, theta=30.977858968 -> V=1.0, theta=0.0
% INFO    : Bus 20435	: V=1.00443929191, theta=27.2680049209 -> V=1.0, theta=0.0
% INFO    : Bus 20436	: V=1.00295712541, theta=27.4697352056 -> V=1.0, theta=0.0
% INFO    : Bus 20437	: V=1.00295052248, theta=27.4692407683 -> V=1.0, theta=0.0
% INFO    : Bus 20438	: V=1.00065778452, theta=27.1410841712 -> V=1.0, theta=0.0
% INFO    : Bus 20439	: V=0.998437776961, theta=26.2042984009 -> V=1.0, theta=0.0
% INFO    : Bus 20440	: V=1.00064887919, theta=27.1398607798 -> V=1.0, theta=0.0
% INFO    : Bus 20441	: V=1.000699083, theta=27.1472970235 -> V=1.0, theta=0.0
% INFO    : Bus 20442	: V=1.00065778452, theta=27.1410841712 -> V=1.0, theta=0.0
% INFO    : Bus 20443	: V=1.00065778452, theta=27.1410841712 -> V=1.0, theta=0.0
% INFO    : Bus 20444	: V=1.00038984728, theta=27.0380167271 -> V=1.0, theta=0.0
% INFO    : Bus 20445	: V=0.999926229733, theta=27.0060246932 -> V=1.0, theta=0.0
% INFO    : Bus 20446	: V=0.99804681551, theta=26.3827188214 -> V=1.0, theta=0.0
% INFO    : Bus 20447	: V=0.999917483289, theta=27.0047465205 -> V=1.0, theta=0.0
% INFO    : Bus 20448	: V=0.999962925885, theta=27.0120849627 -> V=1.0, theta=0.0
% INFO    : Bus 20449	: V=0.999926229733, theta=27.0060246932 -> V=1.0, theta=0.0
% INFO    : Bus 20450	: V=0.999926229733, theta=27.0060246932 -> V=1.0, theta=0.0
% INFO    : Bus 20451	: V=1.00043418809, theta=39.1634238948 -> V=1.0, theta=0.0
% INFO    : Bus 20452	: V=1.00068491158, theta=39.558135921 -> V=1.0, theta=0.0
% INFO    : Bus 20453	: V=1.00081154731, theta=39.0360208251 -> V=1.0, theta=0.0
% INFO    : Bus 20454	: V=1.00080267582, theta=39.035328189 -> V=1.0, theta=0.0
% INFO    : Bus 20455	: V=1.00081082307, theta=39.0359415631 -> V=1.0, theta=0.0
% INFO    : Bus 20456	: V=1.00082156969, theta=39.0368346761 -> V=1.0, theta=0.0
% INFO    : Bus 20457	: V=1.00049089397, theta=38.0691420402 -> V=1.0, theta=0.0
% INFO    : Bus 20458	: V=1.00074033134, theta=38.6287604071 -> V=1.0, theta=0.0
% INFO    : Bus 20459	: V=0.99942893196, theta=33.8089727213 -> V=1.0, theta=0.0
% INFO    : Bus 20460	: V=0.999416803491, theta=33.8077713276 -> V=1.0, theta=0.0
% INFO    : Bus 20461	: V=0.999440054089, theta=33.8104097032 -> V=1.0, theta=0.0
% INFO    : Bus 20462	: V=0.999905988384, theta=32.5766256725 -> V=1.0, theta=0.0
% INFO    : Bus 20463	: V=1.00023318206, theta=33.4928482229 -> V=1.0, theta=0.0
% INFO    : Bus 20464	: V=1.00024410124, theta=33.4944299857 -> V=1.0, theta=0.0
% INFO    : Bus 20465	: V=1.0002239594, theta=33.4912026155 -> V=1.0, theta=0.0
% INFO    : Bus 20466	: V=1.00206132534, theta=59.0188321196 -> V=1.0, theta=0.0
% INFO    : Bus 20467	: V=1.00405814941, theta=52.0031944246 -> V=1.0, theta=0.0
% INFO    : Bus 20468	: V=1.00406973836, theta=52.0969110902 -> V=1.0, theta=0.0
% INFO    : Bus 20469	: V=1.00361972401, theta=52.0157981998 -> V=1.0, theta=0.0
% INFO    : Bus 20470	: V=1.0035989413, theta=52.0116776402 -> V=1.0, theta=0.0
% INFO    : Bus 20471	: V=1.00671207188, theta=27.0053541377 -> V=1.0, theta=0.0
% INFO    : Bus 20472	: V=1.00670829178, theta=27.0048015671 -> V=1.0, theta=0.0
% INFO    : Bus 20473	: V=1.00000722911, theta=35.4917263434 -> V=1.0, theta=0.0
% INFO    : Bus 20474	: V=1.00000159981, theta=35.4912329866 -> V=1.0, theta=0.0
% INFO    : Bus 20475	: V=1.00001272235, theta=35.492219873 -> V=1.0, theta=0.0
% INFO    : Bus 20476	: V=1.00000722911, theta=35.4917263434 -> V=1.0, theta=0.0
% INFO    : Bus 20477	: V=1.00096122031, theta=43.485215634 -> V=1.0, theta=0.0
% INFO    : Bus 20478	: V=1.00163868127, theta=41.6013855354 -> V=1.0, theta=0.0
% INFO    : Bus 20479	: V=1.00094861981, theta=43.4836117894 -> V=1.0, theta=0.0
% INFO    : Bus 20480	: V=1.00129551578, theta=43.5882877659 -> V=1.0, theta=0.0
% INFO    : Bus 20481	: V=1.00096122031, theta=43.485215634 -> V=1.0, theta=0.0
% INFO    : Bus 20482	: V=1.00096122031, theta=43.485215634 -> V=1.0, theta=0.0
% INFO    : Bus 20483	: V=1.0004961103, theta=40.9378303535 -> V=1.0, theta=0.0
% INFO    : Bus 20484	: V=1.00050788539, theta=40.9393489102 -> V=1.0, theta=0.0
% INFO    : Bus 20485	: V=1.00048320884, theta=40.936063749 -> V=1.0, theta=0.0
% INFO    : Bus 20486	: V=1.0004961103, theta=40.9378303535 -> V=1.0, theta=0.0
% INFO    : Bus 20487	: V=1.00069575414, theta=40.5496420305 -> V=1.0, theta=0.0
% INFO    : Bus 20488	: V=1.00067404117, theta=40.5481016977 -> V=1.0, theta=0.0
% INFO    : Bus 20489	: V=1.00114128257, theta=50.3806568143 -> V=1.0, theta=0.0
% INFO    : Bus 20490	: V=1.00112282747, theta=50.3766944796 -> V=1.0, theta=0.0
% INFO    : Bus 20491	: V=1.00063540765, theta=49.5777888388 -> V=1.0, theta=0.0
% INFO    : Bus 20492	: V=1.00332921415, theta=51.3774217354 -> V=1.0, theta=0.0
% INFO    : Bus 20493	: V=1.00330521297, theta=51.3752269556 -> V=1.0, theta=0.0
% INFO    : Bus 20494	: V=1.00335375331, theta=51.3798340004 -> V=1.0, theta=0.0
% INFO    : Bus 20495	: V=1.00840913498, theta=26.7239104941 -> V=1.0, theta=0.0
% INFO    : Bus 20496	: V=1.00841561696, theta=26.7245250287 -> V=1.0, theta=0.0
% INFO    : Bus 20497	: V=1.0048993689, theta=51.8238812107 -> V=1.0, theta=0.0
% INFO    : Bus 20498	: V=1.00000327874, theta=44.269565534 -> V=1.0, theta=0.0
% INFO    : Bus 20499	: V=1.0000111872, theta=44.2706012708 -> V=1.0, theta=0.0
% INFO    : Bus 20500	: V=0.999994547978, theta=44.2685144326 -> V=1.0, theta=0.0
% INFO    : Bus 20501	: V=1.00309910464, theta=57.6790930326 -> V=1.0, theta=0.0
% INFO    : Bus 20502	: V=1.00273302426, theta=57.1979419744 -> V=1.0, theta=0.0
% INFO    : Bus 20503	: V=1.00272685618, theta=57.197358823 -> V=1.0, theta=0.0
% INFO    : Bus 20504	: V=1.0036519359, theta=51.6655878134 -> V=1.0, theta=0.0
% INFO    : Bus 20505	: V=1.00364855726, theta=51.6652295777 -> V=1.0, theta=0.0
% INFO    : Bus 20506	: V=1.00070990911, theta=40.8635757184 -> V=1.0, theta=0.0
% INFO    : Bus 20507	: V=0.999796891162, theta=41.0862304661 -> V=1.0, theta=0.0
% INFO    : Bus 20508	: V=0.999789335977, theta=41.0852462406 -> V=1.0, theta=0.0
% INFO    : Bus 20509	: V=0.999214082725, theta=47.2667740691 -> V=1.0, theta=0.0
% INFO    : Bus 20510	: V=0.998070003316, theta=46.1132273446 -> V=1.0, theta=0.0
% INFO    : Bus 20511	: V=0.998454003299, theta=46.2473662075 -> V=1.0, theta=0.0
% INFO    : Bus 20512	: V=0.998160551582, theta=46.0972061939 -> V=1.0, theta=0.0
% INFO    : Bus 20513	: V=0.998070003316, theta=46.1132273446 -> V=1.0, theta=0.0
% INFO    : Bus 20514	: V=0.998070003316, theta=46.1132273446 -> V=1.0, theta=0.0
% INFO    : Bus 20515	: V=0.999771986019, theta=48.028153058 -> V=1.0, theta=0.0
% INFO    : Bus 20516	: V=1.00181990624, theta=49.6240141604 -> V=1.0, theta=0.0
% INFO    : Bus 20517	: V=1.00181465136, theta=49.6229214547 -> V=1.0, theta=0.0
% INFO    : Bus 20518	: V=1.00182576517, theta=49.6251408596 -> V=1.0, theta=0.0
% INFO    : Bus 20519	: V=1.00211204654, theta=58.4226516425 -> V=1.0, theta=0.0
% INFO    : Bus 20520	: V=1.00166204044, theta=58.408978443 -> V=1.0, theta=0.0
% INFO    : Bus 20521	: V=1.00162262037, theta=58.4038045009 -> V=1.0, theta=0.0
% INFO    : Bus 20522	: V=1.00178435963, theta=58.0157815658 -> V=1.0, theta=0.0
% INFO    : Bus 20523	: V=1.00142597291, theta=58.4234053556 -> V=1.0, theta=0.0
% INFO    : Bus 20524	: V=1.00175121352, theta=58.0110123521 -> V=1.0, theta=0.0
% INFO    : Bus 20525	: V=1.00176033954, theta=57.9925332485 -> V=1.0, theta=0.0
% INFO    : Bus 20526	: V=1.00178435963, theta=58.0157815658 -> V=1.0, theta=0.0
% INFO    : Bus 20527	: V=1.00178435963, theta=58.0157815658 -> V=1.0, theta=0.0
% INFO    : Bus 20528	: V=1.00471060378, theta=51.7334632896 -> V=1.0, theta=0.0
% INFO    : Bus 20529	: V=1.00470472771, theta=51.7327815654 -> V=1.0, theta=0.0
% INFO    : Bus 20530	: V=1.0047158918, theta=51.7341223124 -> V=1.0, theta=0.0
% INFO    : Bus 20531	: V=1.00471060378, theta=51.7334632896 -> V=1.0, theta=0.0
% INFO    : Bus 20532	: V=1.00188921508, theta=53.0215481158 -> V=1.0, theta=0.0
% INFO    : Bus 20533	: V=0.996581603084, theta=52.0268774369 -> V=1.0, theta=0.0
% INFO    : Bus 20534	: V=0.996400929886, theta=52.0134418417 -> V=1.0, theta=0.0
% INFO    : Bus 20535	: V=0.996772336756, theta=52.0390260628 -> V=1.0, theta=0.0
% INFO    : Bus 20536	: V=0.997894698938, theta=52.2543468172 -> V=1.0, theta=0.0
% INFO    : Bus 20537	: V=0.997741875712, theta=52.240650437 -> V=1.0, theta=0.0
% INFO    : Bus 20538	: V=0.998051396347, theta=52.2687372025 -> V=1.0, theta=0.0
% INFO    : Bus 20539	: V=0.998531839314, theta=52.3370262679 -> V=1.0, theta=0.0
% INFO    : Bus 20540	: V=0.999044882769, theta=52.3837309648 -> V=1.0, theta=0.0
% INFO    : Bus 20541	: V=0.998935442144, theta=52.3693032006 -> V=1.0, theta=0.0
% INFO    : Bus 20542	: V=1.0057066124, theta=51.997665273 -> V=1.0, theta=0.0
% INFO    : Bus 20543	: V=1.0057044463, theta=51.9972441181 -> V=1.0, theta=0.0
% INFO    : Bus 20544	: V=1.00570880667, theta=51.998083912 -> V=1.0, theta=0.0
% INFO    : Bus 20545	: V=1.0057066124, theta=51.997665273 -> V=1.0, theta=0.0
% INFO    : Bus 20546	: V=0.999275177271, theta=42.3523525522 -> V=1.0, theta=0.0
% INFO    : Bus 20547	: V=0.999269971024, theta=42.3515393384 -> V=1.0, theta=0.0
% INFO    : Bus 20548	: V=0.999279774784, theta=42.3531711178 -> V=1.0, theta=0.0
% INFO    : Bus 20549	: V=0.995808918385, theta=41.9851200006 -> V=1.0, theta=0.0
% INFO    : Bus 20550	: V=1.00927755808, theta=26.3716239581 -> V=1.0, theta=0.0
% INFO    : Bus 20551	: V=1.00924267757, theta=26.4185096752 -> V=1.0, theta=0.0
% INFO    : Bus 20552	: V=1.00921289762, theta=26.416241413 -> V=1.0, theta=0.0
% INFO    : Bus 20553	: V=1.00322949137, theta=26.2969909399 -> V=1.0, theta=0.0
% INFO    : Bus 20554	: V=1.0093020434, theta=26.3666763482 -> V=1.0, theta=0.0
% INFO    : Bus 20555	: V=1.00320718084, theta=26.2946804304 -> V=1.0, theta=0.0
% INFO    : Bus 20556	: V=1.00355858563, theta=26.289164309 -> V=1.0, theta=0.0
% INFO    : Bus 20557	: V=1.00322949137, theta=26.2969909399 -> V=1.0, theta=0.0
% INFO    : Bus 20558	: V=1.00039031787, theta=43.4456398165 -> V=1.0, theta=0.0
% INFO    : Bus 20559	: V=1.00246240407, theta=40.058758214 -> V=1.0, theta=0.0
% INFO    : Bus 20560	: V=1.00246716652, theta=40.059452683 -> V=1.0, theta=0.0
% INFO    : Bus 20561	: V=0.99815738615, theta=52.3995841297 -> V=1.0, theta=0.0
% INFO    : Bus 20562	: V=1.00008304105, theta=53.0197444266 -> V=1.0, theta=0.0
% INFO    : Bus 20563	: V=1.00012717667, theta=53.0284987386 -> V=1.0, theta=0.0
% INFO    : Bus 20564	: V=1.00008304105, theta=53.0197444266 -> V=1.0, theta=0.0
% INFO    : Bus 20565	: V=1.00224380054, theta=54.8020820033 -> V=1.0, theta=0.0
% INFO    : Bus 20566	: V=1.00136264041, theta=53.6109651749 -> V=1.0, theta=0.0
% INFO    : Bus 20567	: V=1.00219455211, theta=54.7931277352 -> V=1.0, theta=0.0
% INFO    : Bus 20568	: V=1.00285392575, theta=54.9358732606 -> V=1.0, theta=0.0
% INFO    : Bus 20569	: V=1.00224380054, theta=54.8020820033 -> V=1.0, theta=0.0
% INFO    : Bus 20570	: V=1.00072732662, theta=53.3528975528 -> V=1.0, theta=0.0
% INFO    : Bus 20571	: V=1.0005883513, theta=60.0369845277 -> V=1.0, theta=0.0
% INFO    : Bus 20572	: V=1.00142410586, theta=59.0815583789 -> V=1.0, theta=0.0
% INFO    : Bus 20573	: V=1.00098058413, theta=46.1197702558 -> V=1.0, theta=0.0
% INFO    : Bus 20574	: V=1.00097539828, theta=46.1190166486 -> V=1.0, theta=0.0
% INFO    : Bus 20575	: V=1.00098578855, theta=46.120484378 -> V=1.0, theta=0.0
% INFO    : Bus 20576	: V=1.00012306792, theta=53.8168973347 -> V=1.0, theta=0.0
% INFO    : Bus 20577	: V=1.00068976614, theta=55.916897244 -> V=1.0, theta=0.0
% INFO    : Bus 20578	: V=1.00065250991, theta=55.9139199505 -> V=1.0, theta=0.0
% INFO    : Bus 20579	: V=1.00072010379, theta=55.9203330664 -> V=1.0, theta=0.0
% INFO    : Bus 20580	: V=0.999297576374, theta=53.8173341064 -> V=1.0, theta=0.0
% INFO    : Bus 20581	: V=0.999265448433, theta=53.8139849479 -> V=1.0, theta=0.0
% INFO    : Bus 20582	: V=0.999332043451, theta=53.8207925372 -> V=1.0, theta=0.0
% INFO    : Bus 20583	: V=1.00454798271, theta=52.6870376466 -> V=1.0, theta=0.0
% INFO    : Bus 20584	: V=1.00453259669, theta=52.6857244998 -> V=1.0, theta=0.0
% INFO    : Bus 20585	: V=1.00456678779, theta=52.6884944827 -> V=1.0, theta=0.0
% INFO    : Bus 20586	: V=0.999499834503, theta=54.8968354641 -> V=1.0, theta=0.0
% INFO    : Bus 20587	: V=0.999412662122, theta=54.8809224387 -> V=1.0, theta=0.0
% INFO    : Bus 20588	: V=1.00080357072, theta=55.9478562301 -> V=1.0, theta=0.0
% INFO    : Bus 20589	: V=1.00281268412, theta=55.7983787447 -> V=1.0, theta=0.0
% INFO    : Bus 20590	: V=1.00098336314, theta=55.9118820229 -> V=1.0, theta=0.0
% INFO    : Bus 20591	: V=1.00305996919, theta=55.8019426736 -> V=1.0, theta=0.0
% INFO    : Bus 20592	: V=1.00265181018, theta=55.785163336 -> V=1.0, theta=0.0
% INFO    : Bus 20593	: V=1.00281268412, theta=55.7983787447 -> V=1.0, theta=0.0
% INFO    : Bus 20594	: V=1.00281268412, theta=55.7983787447 -> V=1.0, theta=0.0
% INFO    : Bus 20595	: V=0.999120975028, theta=55.9873877883 -> V=1.0, theta=0.0
% INFO    : Bus 20596	: V=0.999745315529, theta=54.9421580899 -> V=1.0, theta=0.0
% INFO    : Bus 20597	: V=0.999875184383, theta=45.1821112651 -> V=1.0, theta=0.0
% INFO    : Bus 20598	: V=0.997802916877, theta=44.4689182512 -> V=1.0, theta=0.0
% INFO    : Bus 20599	: V=0.998850086161, theta=45.1477375688 -> V=1.0, theta=0.0
% INFO    : Bus 20600	: V=0.997772397537, theta=44.4655942008 -> V=1.0, theta=0.0
% INFO    : Bus 20601	: V=0.998672717123, theta=44.4215059549 -> V=1.0, theta=0.0
% INFO    : Bus 20602	: V=0.997802916877, theta=44.4689182512 -> V=1.0, theta=0.0
% INFO    : Bus 20603	: V=1.00028392123, theta=45.0745253384 -> V=1.0, theta=0.0
% INFO    : Bus 20604	: V=0.998384050871, theta=52.3953296348 -> V=1.0, theta=0.0
% INFO    : Bus 20605	: V=0.99985531204, theta=52.378661753 -> V=1.0, theta=0.0
% INFO    : Bus 20606	: V=0.999742696539, theta=52.3665793339 -> V=1.0, theta=0.0
% INFO    : Bus 20607	: V=0.999964290737, theta=52.3896148535 -> V=1.0, theta=0.0
% INFO    : Bus 20608	: V=0.99985531204, theta=52.378661753 -> V=1.0, theta=0.0
% INFO    : Bus 20609	: V=1.00046643338, theta=52.8457763464 -> V=1.0, theta=0.0
% INFO    : Bus 20610	: V=1.00059792008, theta=52.8560333024 -> V=1.0, theta=0.0
% INFO    : Bus 20611	: V=1.00046643338, theta=52.8457763464 -> V=1.0, theta=0.0
% INFO    : Bus 20612	: V=1.00050645012, theta=52.3154708659 -> V=1.0, theta=0.0
% INFO    : Bus 20613	: V=1.00043385679, theta=52.3037133241 -> V=1.0, theta=0.0
% INFO    : Bus 20614	: V=1.00028249761, theta=52.3307089749 -> V=1.0, theta=0.0
% INFO    : Bus 20615	: V=1.00050645012, theta=52.3154708659 -> V=1.0, theta=0.0
% INFO    : Bus 20616	: V=0.999891322968, theta=59.359710719 -> V=1.0, theta=0.0
% INFO    : Bus 20617	: V=0.999870149345, theta=59.3576799757 -> V=1.0, theta=0.0
% INFO    : Bus 20618	: V=1.00485002631, theta=53.3636708801 -> V=1.0, theta=0.0
% INFO    : Bus 20619	: V=1.00480210238, theta=53.3560511803 -> V=1.0, theta=0.0
% INFO    : Bus 20620	: V=0.999600359099, theta=54.7529008431 -> V=1.0, theta=0.0
% INFO    : Bus 20621	: V=0.99614655969, theta=53.9284421547 -> V=1.0, theta=0.0
% INFO    : Bus 20622	: V=0.996078437191, theta=53.9199432271 -> V=1.0, theta=0.0
% INFO    : Bus 20623	: V=1.00380882978, theta=54.1167490642 -> V=1.0, theta=0.0
% INFO    : Bus 20624	: V=1.00193098429, theta=39.6608423282 -> V=1.0, theta=0.0
% INFO    : Bus 20625	: V=0.998299919607, theta=62.1683834685 -> V=1.0, theta=0.0
% INFO    : Bus 20626	: V=0.997373073842, theta=64.443234002 -> V=1.0, theta=0.0
% INFO    : Bus 20627	: V=0.998275310912, theta=62.1659642237 -> V=1.0, theta=0.0
% INFO    : Bus 20628	: V=0.998307622332, theta=62.0960641321 -> V=1.0, theta=0.0
% INFO    : Bus 20629	: V=0.998299919607, theta=62.1683834685 -> V=1.0, theta=0.0
% INFO    : Bus 20630	: V=0.998299919607, theta=62.1683834685 -> V=1.0, theta=0.0
% INFO    : Bus 20631	: V=0.996932303424, theta=54.2636830338 -> V=1.0, theta=0.0
% INFO    : Bus 20632	: V=0.997098079354, theta=54.2804778546 -> V=1.0, theta=0.0
% INFO    : Bus 20633	: V=0.99674737311, theta=54.2467301829 -> V=1.0, theta=0.0
% INFO    : Bus 20634	: V=0.996932303424, theta=54.2636830338 -> V=1.0, theta=0.0
% INFO    : Bus 20635	: V=1.01107550581, theta=53.5936533196 -> V=1.0, theta=0.0
% INFO    : Bus 20636	: V=0.995513808107, theta=53.9993297741 -> V=1.0, theta=0.0
% INFO    : Bus 20637	: V=0.995606584889, theta=54.0231883599 -> V=1.0, theta=0.0
% INFO    : Bus 20638	: V=0.995715177774, theta=54.0382351927 -> V=1.0, theta=0.0
% INFO    : Bus 20639	: V=0.995485990015, theta=54.0055503552 -> V=1.0, theta=0.0
% INFO    : Bus 20640	: V=0.995606584889, theta=54.0231883599 -> V=1.0, theta=0.0
% INFO    : Bus 20641	: V=1.00413485762, theta=53.3552847027 -> V=1.0, theta=0.0
% INFO    : Bus 20642	: V=1.00394085652, theta=53.3408826889 -> V=1.0, theta=0.0
% INFO    : Bus 20643	: V=0.99769588843, theta=58.5421243356 -> V=1.0, theta=0.0
% INFO    : Bus 20644	: V=0.998189413195, theta=58.7279093938 -> V=1.0, theta=0.0
% INFO    : Bus 20645	: V=0.998098760551, theta=58.2953885182 -> V=1.0, theta=0.0
% INFO    : Bus 20646	: V=0.999456376851, theta=57.900472573 -> V=1.0, theta=0.0
% INFO    : Bus 20647	: V=0.999728880877, theta=57.8637400591 -> V=1.0, theta=0.0
% INFO    : Bus 20648	: V=0.999348029298, theta=57.8932862382 -> V=1.0, theta=0.0
% INFO    : Bus 20649	: V=1.0007845702, theta=57.8970490267 -> V=1.0, theta=0.0
% INFO    : Bus 20650	: V=0.999456376851, theta=57.900472573 -> V=1.0, theta=0.0
% INFO    : Bus 20651	: V=0.999456376851, theta=57.900472573 -> V=1.0, theta=0.0
% INFO    : Bus 20652	: V=0.995715424015, theta=54.3856449242 -> V=1.0, theta=0.0
% INFO    : Bus 20653	: V=0.995586160688, theta=54.373147708 -> V=1.0, theta=0.0
% INFO    : Bus 20654	: V=0.995893874768, theta=53.9894971925 -> V=1.0, theta=0.0
% INFO    : Bus 20655	: V=1.00467267281, theta=53.926396248 -> V=1.0, theta=0.0
% INFO    : Bus 20656	: V=1.00459641083, theta=53.9146122151 -> V=1.0, theta=0.0
% INFO    : Bus 20657	: V=1.00222943416, theta=53.8326037363 -> V=1.0, theta=0.0
% INFO    : Bus 20658	: V=0.999623800838, theta=53.1601066208 -> V=1.0, theta=0.0
% INFO    : Bus 20659	: V=1.00051518242, theta=53.3389034375 -> V=1.0, theta=0.0
% INFO    : Bus 20660	: V=1.00042501632, theta=53.3301720805 -> V=1.0, theta=0.0
% INFO    : Bus 20661	: V=1.00060377509, theta=53.3471735244 -> V=1.0, theta=0.0
% INFO    : Bus 20662	: V=1.00051518242, theta=53.3389034375 -> V=1.0, theta=0.0
% INFO    : Bus 20663	: V=1.00005509665, theta=52.9067044453 -> V=1.0, theta=0.0
% INFO    : Bus 20664	: V=1.0000914942, theta=52.9168771378 -> V=1.0, theta=0.0
% INFO    : Bus 20665	: V=1.00001413296, theta=52.8973990473 -> V=1.0, theta=0.0
% INFO    : Bus 20666	: V=0.99944952415, theta=52.8487143529 -> V=1.0, theta=0.0
% INFO    : Bus 20667	: V=0.999207488364, theta=52.939770568 -> V=1.0, theta=0.0
% INFO    : Bus 20668	: V=1.00011809455, theta=52.6772176671 -> V=1.0, theta=0.0
% INFO    : Bus 20669	: V=1.00020675161, theta=52.6913742811 -> V=1.0, theta=0.0
% INFO    : Bus 20670	: V=0.998744444603, theta=52.8031644311 -> V=1.0, theta=0.0
% INFO    : Bus 20671	: V=0.998939831974, theta=57.2863268504 -> V=1.0, theta=0.0
% INFO    : Bus 20672	: V=0.998928965949, theta=57.284837464 -> V=1.0, theta=0.0
% INFO    : Bus 20673	: V=0.998950326587, theta=57.2877902443 -> V=1.0, theta=0.0
% INFO    : Bus 20674	: V=0.998939831974, theta=57.2863268504 -> V=1.0, theta=0.0
% INFO    : Bus 20675	: V=1.0027417944, theta=55.7391596566 -> V=1.0, theta=0.0
% INFO    : Bus 20676	: V=1.00115178838, theta=55.2265018467 -> V=1.0, theta=0.0
% INFO    : Bus 20677	: V=1.00324247348, theta=55.8126467657 -> V=1.0, theta=0.0
% INFO    : Bus 20678	: V=1.00264772677, theta=55.7270828592 -> V=1.0, theta=0.0
% INFO    : Bus 20679	: V=1.0027417944, theta=55.7391596566 -> V=1.0, theta=0.0
% INFO    : Bus 20680	: V=1.00147236591, theta=55.1401203531 -> V=1.0, theta=0.0
% INFO    : Bus 20681	: V=0.995733367257, theta=54.0811015956 -> V=1.0, theta=0.0
% INFO    : Bus 20682	: V=0.995669396622, theta=54.068390823 -> V=1.0, theta=0.0
% INFO    : Bus 20683	: V=0.99580129835, theta=54.0938414827 -> V=1.0, theta=0.0
% INFO    : Bus 20684	: V=0.995733367257, theta=54.0811015956 -> V=1.0, theta=0.0
% INFO    : Bus 20685	: V=0.99793674784, theta=55.3956790158 -> V=1.0, theta=0.0
% INFO    : Bus 20686	: V=0.997811388658, theta=55.3835765873 -> V=1.0, theta=0.0
% INFO    : Bus 20687	: V=0.999837432089, theta=52.5996111373 -> V=1.0, theta=0.0
% INFO    : Bus 20688	: V=0.998496157742, theta=53.0224311258 -> V=1.0, theta=0.0
% INFO    : Bus 20689	: V=0.998363734681, theta=53.0030478858 -> V=1.0, theta=0.0
% INFO    : Bus 20690	: V=0.998623118035, theta=53.0398554251 -> V=1.0, theta=0.0
% INFO    : Bus 20691	: V=0.997953622998, theta=52.4536524202 -> V=1.0, theta=0.0
% INFO    : Bus 20692	: V=0.998737476335, theta=52.685647516 -> V=1.0, theta=0.0
% INFO    : Bus 20693	: V=0.998855093761, theta=52.7039074752 -> V=1.0, theta=0.0
% INFO    : Bus 20694	: V=0.998737476335, theta=52.685647516 -> V=1.0, theta=0.0
% INFO    : Bus 20695	: V=0.9988684545, theta=52.7589770539 -> V=1.0, theta=0.0
% INFO    : Bus 20696	: V=0.99763448098, theta=52.5025262046 -> V=1.0, theta=0.0
% INFO    : Bus 20697	: V=0.999833444486, theta=53.0991522026 -> V=1.0, theta=0.0
% INFO    : Bus 20698	: V=0.999279720453, theta=53.0556395468 -> V=1.0, theta=0.0
% INFO    : Bus 20699	: V=0.999391581499, theta=53.068137149 -> V=1.0, theta=0.0
% INFO    : Bus 20700	: V=0.99915545399, theta=53.0425265002 -> V=1.0, theta=0.0
% INFO    : Bus 20701	: V=0.999279720453, theta=53.0556395468 -> V=1.0, theta=0.0
% INFO    : Bus 20702	: V=0.998952464237, theta=52.9426950438 -> V=1.0, theta=0.0
% INFO    : Bus 20703	: V=0.999047755876, theta=52.9556141169 -> V=1.0, theta=0.0
% INFO    : Bus 20704	: V=0.998854953627, theta=52.9297889361 -> V=1.0, theta=0.0
% INFO    : Bus 20705	: V=0.99778017825, theta=52.5487242322 -> V=1.0, theta=0.0
% INFO    : Bus 20706	: V=0.997921354015, theta=52.5615922996 -> V=1.0, theta=0.0
% INFO    : Bus 20707	: V=0.997647566378, theta=52.5368507145 -> V=1.0, theta=0.0
% INFO    : Bus 20708	: V=1.00037349909, theta=54.8253196901 -> V=1.0, theta=0.0
% INFO    : Bus 20709	: V=1.0038537375, theta=53.979699984 -> V=1.0, theta=0.0
% INFO    : Bus 20710	: V=1.00040105178, theta=54.8696552506 -> V=1.0, theta=0.0
% INFO    : Bus 20711	: V=1.00029918638, theta=54.8179921587 -> V=1.0, theta=0.0
% INFO    : Bus 20712	: V=1.00037349909, theta=54.8253196901 -> V=1.0, theta=0.0
% INFO    : Bus 20713	: V=1.00037349909, theta=54.8253196901 -> V=1.0, theta=0.0
% INFO    : Bus 20714	: V=1.0025857044, theta=53.9334599149 -> V=1.0, theta=0.0
% INFO    : Bus 20715	: V=1.00250109319, theta=53.927232215 -> V=1.0, theta=0.0
% INFO    : Bus 20716	: V=1.00355281949, theta=53.8395396088 -> V=1.0, theta=0.0
% INFO    : Bus 20717	: V=0.999633090947, theta=51.6000028566 -> V=1.0, theta=0.0
% INFO    : Bus 20718	: V=1.00181404163, theta=54.6682537041 -> V=1.0, theta=0.0
% INFO    : Bus 20719	: V=1.00183235165, theta=54.6697107216 -> V=1.0, theta=0.0
% INFO    : Bus 20720	: V=1.00179698549, theta=54.6669822928 -> V=1.0, theta=0.0
% INFO    : Bus 20721	: V=1.00181404163, theta=54.6682537041 -> V=1.0, theta=0.0
% INFO    : Bus 20722	: V=0.999241205998, theta=59.5427534392 -> V=1.0, theta=0.0
% INFO    : Bus 20723	: V=0.999248523572, theta=59.5436320523 -> V=1.0, theta=0.0
% INFO    : Bus 20724	: V=0.999234188635, theta=59.5418211154 -> V=1.0, theta=0.0
% INFO    : Bus 20725	: V=0.999241205998, theta=59.5427534392 -> V=1.0, theta=0.0
% INFO    : Bus 20726	: V=0.996514106473, theta=53.9447074139 -> V=1.0, theta=0.0
% INFO    : Bus 20727	: V=0.99660174342, theta=53.9582412029 -> V=1.0, theta=0.0
% INFO    : Bus 20728	: V=0.996425271152, theta=53.9307684151 -> V=1.0, theta=0.0
% INFO    : Bus 20729	: V=0.99564028342, theta=53.9242319514 -> V=1.0, theta=0.0
% INFO    : Bus 20730	: V=0.995547849116, theta=53.9079514292 -> V=1.0, theta=0.0
% INFO    : Bus 20731	: V=0.995739939015, theta=53.9415931722 -> V=1.0, theta=0.0
% INFO    : Bus 20732	: V=0.99564028342, theta=53.9242319514 -> V=1.0, theta=0.0
% INFO    : Bus 20733	: V=0.999245405666, theta=54.1721098643 -> V=1.0, theta=0.0
% INFO    : Bus 20734	: V=1.00280650066, theta=55.2671536996 -> V=1.0, theta=0.0
% INFO    : Bus 20735	: V=1.00041772164, theta=54.3398315311 -> V=1.0, theta=0.0
% INFO    : Bus 20736	: V=1.00321354811, theta=55.3480282545 -> V=1.0, theta=0.0
% INFO    : Bus 20737	: V=1.00269167435, theta=55.2518741598 -> V=1.0, theta=0.0
% INFO    : Bus 20738	: V=1.00280650066, theta=55.2671536996 -> V=1.0, theta=0.0
% INFO    : Bus 20739	: V=0.999551682687, theta=53.265868184 -> V=1.0, theta=0.0
% INFO    : Bus 20740	: V=1.00309191014, theta=53.6921162921 -> V=1.0, theta=0.0
% INFO    : Bus 20741	: V=1.00302653565, theta=53.6838150133 -> V=1.0, theta=0.0
% INFO    : Bus 20742	: V=0.999108570615, theta=53.1010272493 -> V=1.0, theta=0.0
% INFO    : Bus 20743	: V=0.99905628134, theta=53.092436231 -> V=1.0, theta=0.0
% INFO    : Bus 20744	: V=0.999159839057, theta=53.1091334937 -> V=1.0, theta=0.0
% INFO    : Bus 20745	: V=0.999108570615, theta=53.1010272493 -> V=1.0, theta=0.0
% INFO    : Bus 20746	: V=1.00004893054, theta=53.4965478835 -> V=1.0, theta=0.0
% INFO    : Bus 20747	: V=0.999986676029, theta=53.4891950351 -> V=1.0, theta=0.0
% INFO    : Bus 20748	: V=1.00010972257, theta=53.5038974984 -> V=1.0, theta=0.0
% INFO    : Bus 20749	: V=1.00024904882, theta=52.9779036314 -> V=1.0, theta=0.0
% INFO    : Bus 20750	: V=1.00042679837, theta=52.9898871026 -> V=1.0, theta=0.0
% INFO    : Bus 20751	: V=1.00007545027, theta=52.9668850974 -> V=1.0, theta=0.0
% INFO    : Bus 20752	: V=0.998891593277, theta=52.8148722336 -> V=1.0, theta=0.0
% INFO    : Bus 20753	: V=0.998413071615, theta=52.8306680205 -> V=1.0, theta=0.0
% INFO    : Bus 20754	: V=0.999403094984, theta=53.0064007419 -> V=1.0, theta=0.0
% INFO    : Bus 20755	: V=0.999263614551, theta=52.9933843294 -> V=1.0, theta=0.0
% INFO    : Bus 20756	: V=1.00032220957, theta=53.3717685737 -> V=1.0, theta=0.0
% INFO    : Bus 20757	: V=1.00282231409, theta=56.4620023145 -> V=1.0, theta=0.0
% INFO    : Bus 20758	: V=0.99977150929, theta=56.0077010479 -> V=1.0, theta=0.0
% INFO    : Bus 20759	: V=1.00276211753, theta=56.4527887972 -> V=1.0, theta=0.0
% INFO    : Bus 20760	: V=1.00337258564, theta=56.5120230617 -> V=1.0, theta=0.0
% INFO    : Bus 20761	: V=1.00282231409, theta=56.4620023145 -> V=1.0, theta=0.0
% INFO    : Bus 20762	: V=0.999591310832, theta=56.7116900548 -> V=1.0, theta=0.0
% INFO    : Bus 20763	: V=0.999428956511, theta=56.7032361115 -> V=1.0, theta=0.0
% INFO    : Bus 20764	: V=0.999764962659, theta=56.7207856493 -> V=1.0, theta=0.0
% INFO    : Bus 20765	: V=0.999501398652, theta=56.1395261636 -> V=1.0, theta=0.0
% INFO    : Bus 20766	: V=0.999440528127, theta=56.1301382225 -> V=1.0, theta=0.0
% INFO    : Bus 20767	: V=0.99894343469, theta=57.1799133309 -> V=1.0, theta=0.0
% INFO    : Bus 20768	: V=1.00016588624, theta=55.0145113744 -> V=1.0, theta=0.0
% INFO    : Bus 20769	: V=0.995522376494, theta=54.1642557982 -> V=1.0, theta=0.0
% INFO    : Bus 20770	: V=1.00306489273, theta=56.1162532213 -> V=1.0, theta=0.0
% INFO    : Bus 20771	: V=1.00166696595, theta=55.549525917 -> V=1.0, theta=0.0
% INFO    : Bus 20772	: V=1.00297007134, theta=56.1068751305 -> V=1.0, theta=0.0
% INFO    : Bus 20773	: V=1.00333312397, theta=56.1656383847 -> V=1.0, theta=0.0
% INFO    : Bus 20774	: V=1.00306489273, theta=56.1162532213 -> V=1.0, theta=0.0
% INFO    : Bus 20775	: V=0.995463372245, theta=54.3033932968 -> V=1.0, theta=0.0
% INFO    : Bus 20776	: V=0.995393359964, theta=54.2927996733 -> V=1.0, theta=0.0
% INFO    : Bus 20777	: V=0.995526483392, theta=54.3130173242 -> V=1.0, theta=0.0
% INFO    : Bus 20778	: V=0.997538859128, theta=52.957031992 -> V=1.0, theta=0.0
% INFO    : Bus 20779	: V=0.9976088485, theta=52.968577662 -> V=1.0, theta=0.0
% INFO    : Bus 20780	: V=0.998740730511, theta=53.1575325809 -> V=1.0, theta=0.0
% INFO    : Bus 20781	: V=1.00042579528, theta=53.3294948908 -> V=1.0, theta=0.0
% INFO    : Bus 20782	: V=0.99765328359, theta=52.9364680442 -> V=1.0, theta=0.0
% INFO    : Bus 20783	: V=0.997520432934, theta=52.9259966632 -> V=1.0, theta=0.0
% INFO    : Bus 20784	: V=1.00033458342, theta=53.5377801754 -> V=1.0, theta=0.0
% INFO    : Bus 20785	: V=1.00021128843, theta=53.5274843386 -> V=1.0, theta=0.0
% INFO    : Bus 20786	: V=0.99860354363, theta=52.9073312157 -> V=1.0, theta=0.0
% INFO    : Bus 20787	: V=0.998801396021, theta=53.1115298734 -> V=1.0, theta=0.0
% INFO    : Bus 20788	: V=1.00163141694, theta=53.1001986074 -> V=1.0, theta=0.0
% INFO    : Bus 20789	: V=1.00108630799, theta=53.2318729081 -> V=1.0, theta=0.0
% INFO    : Bus 20790	: V=1.00216567765, theta=53.5042362852 -> V=1.0, theta=0.0
% INFO    : Bus 20791	: V=1.00205404031, theta=53.4939310051 -> V=1.0, theta=0.0
% INFO    : Bus 20792	: V=1.00040683691, theta=53.5982327858 -> V=1.0, theta=0.0
% INFO    : Bus 20793	: V=1.0032453401, theta=53.6092394329 -> V=1.0, theta=0.0
% INFO    : Bus 20794	: V=1.00319138006, theta=53.5975401423 -> V=1.0, theta=0.0
% INFO    : Bus 20795	: V=1.00328988327, theta=53.6199998639 -> V=1.0, theta=0.0
% INFO    : Bus 20796	: V=0.997185126537, theta=53.8535707214 -> V=1.0, theta=0.0
% INFO    : Bus 20797	: V=0.995224220523, theta=54.0316103686 -> V=1.0, theta=0.0
% INFO    : Bus 20798	: V=0.997009642888, theta=53.8832620569 -> V=1.0, theta=0.0
% INFO    : Bus 20799	: V=0.998217752891, theta=53.9981871818 -> V=1.0, theta=0.0
% INFO    : Bus 20800	: V=0.998273476011, theta=54.0099493152 -> V=1.0, theta=0.0
% INFO    : Bus 20801	: V=0.998162708408, theta=53.986420653 -> V=1.0, theta=0.0
% INFO    : Bus 20802	: V=0.998217752891, theta=53.9981871818 -> V=1.0, theta=0.0
% INFO    : Bus 20803	: V=1.00143135274, theta=52.5993985289 -> V=1.0, theta=0.0
% INFO    : Bus 20804	: V=1.0013311612, theta=52.5868259172 -> V=1.0, theta=0.0
% INFO    : Bus 20805	: V=1.0009273083, theta=52.6230084544 -> V=1.0, theta=0.0
% INFO    : Bus 20806	: V=1.00143135274, theta=52.5993985289 -> V=1.0, theta=0.0
% INFO    : Bus 20807	: V=1.00132428585, theta=54.0114717008 -> V=1.0, theta=0.0
% INFO    : Bus 20808	: V=0.997531820412, theta=52.7824131651 -> V=1.0, theta=0.0
% INFO    : Bus 20809	: V=0.997334997069, theta=52.7696376356 -> V=1.0, theta=0.0
% INFO    : Bus 20810	: V=0.997426614679, theta=52.7685663864 -> V=1.0, theta=0.0
% INFO    : Bus 20811	: V=0.997839814233, theta=52.8108479809 -> V=1.0, theta=0.0
% INFO    : Bus 20812	: V=0.999061170119, theta=53.0743983267 -> V=1.0, theta=0.0
% INFO    : Bus 20813	: V=0.999176313308, theta=53.0878484196 -> V=1.0, theta=0.0
% INFO    : Bus 20814	: V=0.9989443181, theta=53.0594771251 -> V=1.0, theta=0.0
% INFO    : Bus 20815	: V=0.999061170119, theta=53.0743983267 -> V=1.0, theta=0.0
% INFO    : Bus 20816	: V=0.998425501318, theta=52.9172032128 -> V=1.0, theta=0.0
% INFO    : Bus 20817	: V=0.999891857039, theta=58.584928217 -> V=1.0, theta=0.0
% INFO    : Bus 20818	: V=0.999918371548, theta=58.587159607 -> V=1.0, theta=0.0
% INFO    : Bus 20819	: V=0.999866476929, theta=58.5830295243 -> V=1.0, theta=0.0
% INFO    : Bus 20820	: V=0.999891857039, theta=58.584928217 -> V=1.0, theta=0.0
% INFO    : Bus 20821	: V=1.00023606215, theta=58.9235154047 -> V=1.0, theta=0.0
% INFO    : Bus 20822	: V=0.998631798554, theta=59.0997608173 -> V=1.0, theta=0.0
% INFO    : Bus 20823	: V=1.00172613138, theta=53.0731417462 -> V=1.0, theta=0.0
% INFO    : Bus 20824	: V=1.00159850326, theta=53.0623470104 -> V=1.0, theta=0.0
% INFO    : Bus 20825	: V=1.00183390812, theta=53.0308722951 -> V=1.0, theta=0.0
% INFO    : Bus 20826	: V=1.00173710099, theta=53.0188924139 -> V=1.0, theta=0.0
% INFO    : Bus 20827	: V=1.0019293811, theta=53.0437350122 -> V=1.0, theta=0.0
% INFO    : Bus 20828	: V=1.00183390812, theta=53.0308722951 -> V=1.0, theta=0.0
% INFO    : Bus 20829	: V=1.00061214186, theta=52.7972235917 -> V=1.0, theta=0.0
% INFO    : Bus 20830	: V=1.0005182999, theta=52.7836390087 -> V=1.0, theta=0.0
% INFO    : Bus 20831	: V=1.00068359646, theta=52.8090798028 -> V=1.0, theta=0.0
% INFO    : Bus 20832	: V=1.00003912328, theta=54.9924159892 -> V=1.0, theta=0.0
% INFO    : Bus 20833	: V=1.00263525397, theta=53.183619968 -> V=1.0, theta=0.0
% INFO    : Bus 20834	: V=1.00072874482, theta=55.1432881926 -> V=1.0, theta=0.0
% INFO    : Bus 20835	: V=1.00003912328, theta=54.9924159892 -> V=1.0, theta=0.0
% INFO    : Bus 20836	: V=0.999919313465, theta=54.9814034119 -> V=1.0, theta=0.0
% INFO    : Bus 20837	: V=1.00079467417, theta=45.8944947183 -> V=1.0, theta=0.0
% INFO    : Bus 20838	: V=0.999768663133, theta=41.7937990154 -> V=1.0, theta=0.0
% INFO    : Bus 20839	: V=0.999767225964, theta=41.7935309579 -> V=1.0, theta=0.0
% INFO    : Bus 20840	: V=0.999387888041, theta=53.8563868228 -> V=1.0, theta=0.0
% INFO    : Bus 20841	: V=0.999822670351, theta=53.4267828243 -> V=1.0, theta=0.0
% INFO    : Bus 20842	: V=0.999869911355, theta=53.4324164732 -> V=1.0, theta=0.0
% INFO    : Bus 20843	: V=0.999822670351, theta=53.4267828243 -> V=1.0, theta=0.0
% INFO    : Bus 20844	: V=0.997631640832, theta=53.8372561502 -> V=1.0, theta=0.0
% INFO    : Bus 20845	: V=1.00136883641, theta=53.950554013 -> V=1.0, theta=0.0
% INFO    : Bus 20846	: V=0.99719641012, theta=53.8847469271 -> V=1.0, theta=0.0
% INFO    : Bus 20847	: V=1.00020325533, theta=54.2563940786 -> V=1.0, theta=0.0
% INFO    : Bus 20848	: V=1.00016013252, theta=54.2486806845 -> V=1.0, theta=0.0
% INFO    : Bus 20849	: V=1.00274920369, theta=54.1979839408 -> V=1.0, theta=0.0
% INFO    : Bus 20850	: V=1.00095812466, theta=47.1662514118 -> V=1.0, theta=0.0
% INFO    : Bus 20851	: V=1.00032409175, theta=53.4558652344 -> V=1.0, theta=0.0
% INFO    : Bus 20852	: V=1.00055511141, theta=53.4744146811 -> V=1.0, theta=0.0
% INFO    : Bus 20853	: V=0.997471924879, theta=52.8565172343 -> V=1.0, theta=0.0
% INFO    : Bus 20854	: V=0.998548146253, theta=52.9554290225 -> V=1.0, theta=0.0
% INFO    : Bus 20855	: V=0.998479113595, theta=52.9421585846 -> V=1.0, theta=0.0
% INFO    : Bus 20856	: V=0.999190003869, theta=53.2822342183 -> V=1.0, theta=0.0
% INFO    : Bus 20857	: V=0.999093377072, theta=53.2705961832 -> V=1.0, theta=0.0
% INFO    : Bus 20858	: V=1.00265501584, theta=53.4047875482 -> V=1.0, theta=0.0
% INFO    : Bus 20859	: V=1.00257572909, theta=53.398031446 -> V=1.0, theta=0.0
% INFO    : Bus 20860	: V=1.00016161473, theta=53.7385850677 -> V=1.0, theta=0.0
% INFO    : Bus 20861	: V=0.99990879826, theta=53.4367720466 -> V=1.0, theta=0.0
% INFO    : Bus 20862	: V=0.999895727861, theta=53.5808247034 -> V=1.0, theta=0.0
% INFO    : Bus 20863	: V=0.999947837071, theta=53.5857885614 -> V=1.0, theta=0.0
% INFO    : Bus 20864	: V=0.999895727861, theta=53.5808247034 -> V=1.0, theta=0.0
% INFO    : Bus 20865	: V=0.999844997757, theta=53.5753753979 -> V=1.0, theta=0.0
% INFO    : Bus 20866	: V=0.999748764934, theta=54.0356145869 -> V=1.0, theta=0.0
% INFO    : Bus 20867	: V=0.999790671007, theta=54.0414885602 -> V=1.0, theta=0.0
% INFO    : Bus 20868	: V=1.00344084346, theta=53.9511997337 -> V=1.0, theta=0.0
% INFO    : Bus 20869	: V=1.003408239, theta=53.945141334 -> V=1.0, theta=0.0
% INFO    : Bus 20870	: V=1.00346553853, theta=53.9563319039 -> V=1.0, theta=0.0
% INFO    : Bus 20871	: V=0.999385187229, theta=54.2507361631 -> V=1.0, theta=0.0
% INFO    : Bus 20872	: V=0.996368691197, theta=54.2202094193 -> V=1.0, theta=0.0
% INFO    : Bus 20873	: V=0.996427006162, theta=54.2251009228 -> V=1.0, theta=0.0
% INFO    : Bus 20874	: V=1.00728841913, theta=55.0627490007 -> V=1.0, theta=0.0
% INFO    : Bus 20875	: V=1.00589963295, theta=54.8184730079 -> V=1.0, theta=0.0
% INFO    : Bus 20876	: V=1.00581912754, theta=54.8063164378 -> V=1.0, theta=0.0
% INFO    : Bus 20877	: V=1.00598347786, theta=54.8293967355 -> V=1.0, theta=0.0
% INFO    : Bus 20878	: V=0.994503801097, theta=55.1477444408 -> V=1.0, theta=0.0
% INFO    : Bus 20879	: V=1.00523354399, theta=56.2519738185 -> V=1.0, theta=0.0
% INFO    : Bus 20880	: V=1.00883238857, theta=55.3544107895 -> V=1.0, theta=0.0
% INFO    : Bus 20881	: V=1.00509719479, theta=56.2396794979 -> V=1.0, theta=0.0
% INFO    : Bus 20882	: V=1.0049383612, theta=56.3368414914 -> V=1.0, theta=0.0
% INFO    : Bus 20883	: V=1.00523354399, theta=56.2519738185 -> V=1.0, theta=0.0
% INFO    : Bus 20884	: V=0.994168459192, theta=54.2001218791 -> V=1.0, theta=0.0
% INFO    : Bus 20885	: V=0.999062359713, theta=53.8529479951 -> V=1.0, theta=0.0
% INFO    : Bus 20886	: V=0.99900456338, theta=53.8471411483 -> V=1.0, theta=0.0
% INFO    : Bus 20887	: V=0.999120146, theta=53.8589009046 -> V=1.0, theta=0.0
% INFO    : Bus 20888	: V=0.996588294072, theta=53.9127257509 -> V=1.0, theta=0.0
% INFO    : Bus 20889	: V=1.00275835991, theta=52.1802883696 -> V=1.0, theta=0.0
% INFO    : Bus 20890	: V=1.00274800532, theta=52.1789268903 -> V=1.0, theta=0.0
% INFO    : Bus 20891	: V=1.00277059363, theta=52.1817371157 -> V=1.0, theta=0.0
% INFO    : Bus 20892	: V=1.00275835991, theta=52.1802883696 -> V=1.0, theta=0.0
% INFO    : Bus 20893	: V=0.998519251236, theta=53.121345039 -> V=1.0, theta=0.0
% INFO    : Bus 20894	: V=1.00045986829, theta=53.5393653882 -> V=1.0, theta=0.0
% INFO    : Bus 20895	: V=1.00055909651, theta=53.5483285493 -> V=1.0, theta=0.0
% INFO    : Bus 20896	: V=1.00036747659, theta=53.5306134922 -> V=1.0, theta=0.0
% INFO    : Bus 20897	: V=1.00037911906, theta=53.4393311691 -> V=1.0, theta=0.0
% INFO    : Bus 20898	: V=1.00032518297, theta=53.4289112435 -> V=1.0, theta=0.0
% INFO    : Bus 20899	: V=0.997540615604, theta=53.0918459092 -> V=1.0, theta=0.0
% INFO    : Bus 20900	: V=0.997579323144, theta=55.4265068352 -> V=1.0, theta=0.0
% INFO    : Bus 20901	: V=1.00417379306, theta=53.7242857096 -> V=1.0, theta=0.0
% INFO    : Bus 20902	: V=0.99753162684, theta=55.4177872601 -> V=1.0, theta=0.0
% INFO    : Bus 20903	: V=0.999140307753, theta=55.5002964332 -> V=1.0, theta=0.0
% INFO    : Bus 20904	: V=0.997579323144, theta=55.4265068352 -> V=1.0, theta=0.0
% INFO    : Bus 20905	: V=0.999705331063, theta=52.8304803844 -> V=1.0, theta=0.0
% INFO    : Bus 20906	: V=0.999657913745, theta=52.8222715756 -> V=1.0, theta=0.0
% INFO    : Bus 20907	: V=1.00021070007, theta=53.5722557474 -> V=1.0, theta=0.0
% INFO    : Bus 20908	: V=1.00050914159, theta=53.5014706826 -> V=1.0, theta=0.0
% INFO    : Bus 20909	: V=0.999190070685, theta=53.0439595498 -> V=1.0, theta=0.0
% INFO    : Bus 20910	: V=0.998196494792, theta=53.0312552829 -> V=1.0, theta=0.0
% INFO    : Bus 20911	: V=0.999913822105, theta=54.1687754532 -> V=1.0, theta=0.0
% INFO    : Bus 20912	: V=0.998100081077, theta=53.021870543 -> V=1.0, theta=0.0
% INFO    : Bus 20913	: V=0.998013793592, theta=53.0138544085 -> V=1.0, theta=0.0
% INFO    : Bus 20914	: V=0.997660499686, theta=53.0556817398 -> V=1.0, theta=0.0
% INFO    : Bus 20915	: V=0.997594610555, theta=53.044441921 -> V=1.0, theta=0.0
% INFO    : Bus 20916	: V=0.99855817025, theta=52.984022924 -> V=1.0, theta=0.0
% INFO    : Bus 20917	: V=0.998503980865, theta=52.9734276426 -> V=1.0, theta=0.0
% INFO    : Bus 20918	: V=1.00132129884, theta=53.5211922637 -> V=1.0, theta=0.0
% INFO    : Bus 20919	: V=1.00127884471, theta=53.5112367613 -> V=1.0, theta=0.0
% INFO    : Bus 20920	: V=0.999363544709, theta=52.8634839874 -> V=1.0, theta=0.0
% INFO    : Bus 20921	: V=0.999271001696, theta=52.8528425449 -> V=1.0, theta=0.0
% INFO    : Bus 20922	: V=0.9994483093, theta=52.8743733009 -> V=1.0, theta=0.0
% INFO    : Bus 20923	: V=0.999269772802, theta=53.8778114374 -> V=1.0, theta=0.0
% INFO    : Bus 20924	: V=0.999746130254, theta=53.7413417842 -> V=1.0, theta=0.0
% INFO    : Bus 20925	: V=0.999707534981, theta=53.7364578152 -> V=1.0, theta=0.0
% INFO    : Bus 20926	: V=0.999787484389, theta=53.7463579354 -> V=1.0, theta=0.0
% INFO    : Bus 20927	: V=0.994230902584, theta=54.323501342 -> V=1.0, theta=0.0
% INFO    : Bus 20928	: V=1.00106094688, theta=53.5325204969 -> V=1.0, theta=0.0
% INFO    : Bus 20929	: V=1.00100765875, theta=53.5280838505 -> V=1.0, theta=0.0
% INFO    : Bus 20930	: V=1.00111257643, theta=53.5365719633 -> V=1.0, theta=0.0
% INFO    : Bus 20931	: V=1.00125853056, theta=53.8375403939 -> V=1.0, theta=0.0
% INFO    : Bus 20932	: V=1.00121305584, theta=53.8324998727 -> V=1.0, theta=0.0
% INFO    : Bus 20933	: V=1.00131344994, theta=53.8428630979 -> V=1.0, theta=0.0
% INFO    : Bus 20934	: V=1.00125853056, theta=53.8375403939 -> V=1.0, theta=0.0
% INFO    : Bus 20935	: V=0.999763918437, theta=60.8021098615 -> V=1.0, theta=0.0
% INFO    : Bus 20936	: V=0.999807027762, theta=60.8067771493 -> V=1.0, theta=0.0
% INFO    : Bus 20937	: V=1.00009544001, theta=61.2431591402 -> V=1.0, theta=0.0
% INFO    : Bus 20938	: V=0.999751670907, theta=61.0102605605 -> V=1.0, theta=0.0
% INFO    : Bus 20939	: V=0.999475869093, theta=64.3567792759 -> V=1.0, theta=0.0
% INFO    : Bus 20940	: V=1.00131923326, theta=61.8847474686 -> V=1.0, theta=0.0
% INFO    : Bus 20941	: V=0.999218841524, theta=60.8450907996 -> V=1.0, theta=0.0
% INFO    : Bus 20942	: V=0.999751670907, theta=61.0102605605 -> V=1.0, theta=0.0
% INFO    : Bus 20943	: V=0.999685960431, theta=61.003278585 -> V=1.0, theta=0.0
% INFO    : Bus 20944	: V=1.00059654522, theta=64.646528778 -> V=1.0, theta=0.0
% INFO    : Bus 20945	: V=0.998207238223, theta=54.1706691035 -> V=1.0, theta=0.0
% INFO    : Bus 20946	: V=0.998073689078, theta=54.1576912919 -> V=1.0, theta=0.0
% INFO    : Bus 20947	: V=1.00012912751, theta=54.1234383973 -> V=1.0, theta=0.0
% INFO    : Bus 20948	: V=0.99973437374, theta=55.5626307548 -> V=1.0, theta=0.0
% INFO    : Bus 20949	: V=1.00117052181, theta=54.3795708107 -> V=1.0, theta=0.0
% INFO    : Bus 20950	: V=0.999376143797, theta=55.6546202916 -> V=1.0, theta=0.0
% INFO    : Bus 20951	: V=0.999624683083, theta=55.5493917947 -> V=1.0, theta=0.0
% INFO    : Bus 20952	: V=0.99973437374, theta=55.5626307548 -> V=1.0, theta=0.0
% INFO    : Bus 20953	: V=1.00076600474, theta=53.2440812487 -> V=1.0, theta=0.0
% INFO    : Bus 20954	: V=1.00078356105, theta=54.3065065493 -> V=1.0, theta=0.0
% INFO    : Bus 20955	: V=0.99978454804, theta=53.9572821655 -> V=1.0, theta=0.0
% INFO    : Bus 20956	: V=0.998806605772, theta=54.9370074084 -> V=1.0, theta=0.0
% INFO    : Bus 20957	: V=0.999930184171, theta=54.2104430895 -> V=1.0, theta=0.0
% INFO    : Bus 20958	: V=0.998703700196, theta=54.9239519722 -> V=1.0, theta=0.0
% INFO    : Bus 20959	: V=0.999460342133, theta=55.016241979 -> V=1.0, theta=0.0
% INFO    : Bus 20960	: V=0.998806605772, theta=54.9370074084 -> V=1.0, theta=0.0
% INFO    : Bus 20961	: V=0.998806605772, theta=54.9370074084 -> V=1.0, theta=0.0
% INFO    : Bus 20962	: V=1.0001070393, theta=54.1680278056 -> V=1.0, theta=0.0
% INFO    : Bus 20963	: V=1.00022674822, theta=53.5201332982 -> V=1.0, theta=0.0
% INFO    : Bus 20964	: V=0.999674652055, theta=47.9477319618 -> V=1.0, theta=0.0
% INFO    : Bus 20965	: V=0.99971614532, theta=53.7541372341 -> V=1.0, theta=0.0
% INFO    : Bus 20966	: V=0.999039710974, theta=53.6948875892 -> V=1.0, theta=0.0
% INFO    : Bus 20967	: V=0.998941973259, theta=53.6793798294 -> V=1.0, theta=0.0
% INFO    : Bus 20968	: V=0.998925590097, theta=53.6898462586 -> V=1.0, theta=0.0
% INFO    : Bus 20969	: V=0.999221837874, theta=53.715369256 -> V=1.0, theta=0.0
% INFO    : Bus 20970	: V=0.99503964869, theta=53.8263755101 -> V=1.0, theta=0.0
% INFO    : Bus 20971	: V=0.994854068413, theta=53.8123012785 -> V=1.0, theta=0.0
% INFO    : Bus 20972	: V=0.995610048409, theta=53.8345442187 -> V=1.0, theta=0.0
% INFO    : Bus 20973	: V=0.995473212444, theta=53.8193234772 -> V=1.0, theta=0.0
% INFO    : Bus 20974	: V=1.00325004858, theta=52.9357630172 -> V=1.0, theta=0.0
% INFO    : Bus 20975	: V=1.00322902108, theta=52.9330915571 -> V=1.0, theta=0.0
% INFO    : Bus 20976	: V=1.00357521785, theta=52.4919247131 -> V=1.0, theta=0.0
% INFO    : Bus 20977	: V=1.00320235701, theta=53.0864141581 -> V=1.0, theta=0.0
% INFO    : Bus 20978	: V=1.0031748513, theta=53.0839420077 -> V=1.0, theta=0.0
% INFO    : Bus 20979	: V=1.00323097658, theta=53.0889503615 -> V=1.0, theta=0.0
% INFO    : Bus 20980	: V=1.00320235701, theta=53.0864141581 -> V=1.0, theta=0.0
% INFO    : Bus 20981	: V=0.999690408516, theta=53.5261183214 -> V=1.0, theta=0.0
% INFO    : Bus 20982	: V=0.999736028792, theta=53.5315046828 -> V=1.0, theta=0.0
% INFO    : Bus 20983	: V=0.999643940846, theta=53.5206426853 -> V=1.0, theta=0.0
% INFO    : Bus 20984	: V=1.0011539767, theta=53.8175244777 -> V=1.0, theta=0.0
% INFO    : Bus 20985	: V=1.00119353089, theta=53.8229663373 -> V=1.0, theta=0.0
% INFO    : Bus 20986	: V=0.998602363613, theta=53.0001988271 -> V=1.0, theta=0.0
% INFO    : Bus 20987	: V=1.00115352394, theta=53.9380424862 -> V=1.0, theta=0.0
% INFO    : Bus 20988	: V=1.00109153449, theta=53.9293067883 -> V=1.0, theta=0.0
% INFO    : Bus 20989	: V=0.997532542786, theta=52.9490894563 -> V=1.0, theta=0.0
% INFO    : Bus 20990	: V=0.997628922176, theta=52.9588003565 -> V=1.0, theta=0.0
% INFO    : Bus 20991	: V=0.998223586169, theta=53.496446431 -> V=1.0, theta=0.0
% INFO    : Bus 20992	: V=1.00080549914, theta=53.7796150105 -> V=1.0, theta=0.0
% INFO    : Bus 20993	: V=1.0007338077, theta=53.7713132422 -> V=1.0, theta=0.0
% INFO    : Bus 20994	: V=0.99892620609, theta=53.4149569434 -> V=1.0, theta=0.0
% INFO    : Bus 20995	: V=0.998096668423, theta=52.862332445 -> V=1.0, theta=0.0
% INFO    : Bus 20996	: V=1.00047340244, theta=53.6686377205 -> V=1.0, theta=0.0
% INFO    : Bus 20997	: V=0.999745881202, theta=53.6077087036 -> V=1.0, theta=0.0
% INFO    : Bus 20998	: V=1.00039129238, theta=53.5542833306 -> V=1.0, theta=0.0
% INFO    : Bus 20999	: V=0.999543256113, theta=53.3270173387 -> V=1.0, theta=0.0
% INFO    : Bus 21000	: V=1.00273491424, theta=53.6470466938 -> V=1.0, theta=0.0
% INFO    : Bus 21001	: V=0.999127528353, theta=56.1918597881 -> V=1.0, theta=0.0
% INFO    : Bus 21002	: V=0.998512070031, theta=56.3355896919 -> V=1.0, theta=0.0
% INFO    : Bus 21003	: V=0.998544296614, theta=56.3387705073 -> V=1.0, theta=0.0
% INFO    : Bus 21004	: V=1.00099410963, theta=62.619295885 -> V=1.0, theta=0.0
% INFO    : Bus 21005	: V=0.996994762682, theta=65.1823963625 -> V=1.0, theta=0.0
% INFO    : Bus 21006	: V=1.0009833711, theta=62.6026350305 -> V=1.0, theta=0.0
% INFO    : Bus 21007	: V=1.00098645324, theta=62.6182656173 -> V=1.0, theta=0.0
% INFO    : Bus 21008	: V=1.00099410963, theta=62.619295885 -> V=1.0, theta=0.0
% INFO    : Bus 21009	: V=1.00099410963, theta=62.619295885 -> V=1.0, theta=0.0
% INFO    : Bus 21010	: V=0.999559179181, theta=61.8176301688 -> V=1.0, theta=0.0
% INFO    : Bus 21011	: V=0.998320569533, theta=63.7349877522 -> V=1.0, theta=0.0
% INFO    : Bus 21012	: V=0.999580779748, theta=61.8006464479 -> V=1.0, theta=0.0
% INFO    : Bus 21013	: V=0.999549038725, theta=61.8161428359 -> V=1.0, theta=0.0
% INFO    : Bus 21014	: V=0.999559179181, theta=61.8176301688 -> V=1.0, theta=0.0
% INFO    : Bus 21015	: V=0.999559179181, theta=61.8176301688 -> V=1.0, theta=0.0
% INFO    : Bus 21016	: V=1.00282768748, theta=52.6865162276 -> V=1.0, theta=0.0
% INFO    : Bus 21017	: V=1.00284404536, theta=52.6886657348 -> V=1.0, theta=0.0
% INFO    : Bus 21018	: V=1.0018922637, theta=52.9932956192 -> V=1.0, theta=0.0
% INFO    : Bus 21019	: V=1.00050101458, theta=53.8605342687 -> V=1.0, theta=0.0
% INFO    : Bus 21020	: V=1.00031969554, theta=53.8487166863 -> V=1.0, theta=0.0
% INFO    : Bus 21021	: V=1.00066274, theta=53.8727897722 -> V=1.0, theta=0.0
% INFO    : Bus 21022	: V=0.999654116707, theta=53.6011745782 -> V=1.0, theta=0.0
% INFO    : Bus 21023	: V=0.999591309402, theta=53.5947734212 -> V=1.0, theta=0.0
% INFO    : Bus 21024	: V=0.999721563413, theta=53.6075487009 -> V=1.0, theta=0.0
% INFO    : Bus 21025	: V=0.999860284858, theta=53.4326213243 -> V=1.0, theta=0.0
% INFO    : Bus 21026	: V=0.999260528137, theta=53.4171439747 -> V=1.0, theta=0.0
% INFO    : Bus 21027	: V=0.999176960818, theta=53.4101961446 -> V=1.0, theta=0.0
% INFO    : Bus 21028	: V=0.999869701657, theta=59.3167572058 -> V=1.0, theta=0.0
% INFO    : Bus 21029	: V=0.999717825292, theta=59.301910446 -> V=1.0, theta=0.0
% INFO    : Bus 21030	: V=0.999824700008, theta=59.3137001299 -> V=1.0, theta=0.0
% INFO    : Bus 21031	: V=0.998299675015, theta=60.3279354821 -> V=1.0, theta=0.0
% INFO    : Bus 21032	: V=1.00208205015, theta=59.8396152732 -> V=1.0, theta=0.0
% INFO    : Bus 21033	: V=0.998110372345, theta=60.3158177315 -> V=1.0, theta=0.0
% INFO    : Bus 21034	: V=0.998777330288, theta=60.3650200087 -> V=1.0, theta=0.0
% INFO    : Bus 21035	: V=0.998299675015, theta=60.3279354821 -> V=1.0, theta=0.0
% INFO    : Bus 21036	: V=1.00026888912, theta=60.2667568153 -> V=1.0, theta=0.0
% INFO    : Bus 21037	: V=0.999913129503, theta=59.0631486268 -> V=1.0, theta=0.0
% INFO    : Bus 21038	: V=1.00010157342, theta=58.8909534387 -> V=1.0, theta=0.0
% INFO    : Bus 21039	: V=0.999833368353, theta=59.0493935343 -> V=1.0, theta=0.0
% INFO    : Bus 21040	: V=1.00004632743, theta=59.0915379672 -> V=1.0, theta=0.0
% INFO    : Bus 21041	: V=0.999913129503, theta=59.0631486268 -> V=1.0, theta=0.0
% INFO    : Bus 21042	: V=0.999589889223, theta=57.929023292 -> V=1.0, theta=0.0
% INFO    : Bus 21043	: V=0.999579290089, theta=57.9284024607 -> V=1.0, theta=0.0
% INFO    : Bus 21044	: V=0.999600378583, theta=57.9297365926 -> V=1.0, theta=0.0
% INFO    : Bus 21045	: V=1.00022269593, theta=53.592450756 -> V=1.0, theta=0.0
% INFO    : Bus 21046	: V=0.998224442015, theta=53.4147786023 -> V=1.0, theta=0.0
% INFO    : Bus 21047	: V=0.998122368749, theta=53.4080573977 -> V=1.0, theta=0.0
% INFO    : Bus 21048	: V=1.00000967751, theta=53.4295068454 -> V=1.0, theta=0.0
% INFO    : Bus 21049	: V=0.998931764533, theta=53.4017173099 -> V=1.0, theta=0.0
% INFO    : Bus 21050	: V=0.998685468489, theta=53.3614497001 -> V=1.0, theta=0.0
% INFO    : Bus 21051	: V=0.998735579911, theta=53.3693204174 -> V=1.0, theta=0.0
% INFO    : Bus 21052	: V=0.998638127783, theta=53.3534611348 -> V=1.0, theta=0.0
% INFO    : Bus 21053	: V=1.0012235245, theta=53.9596677589 -> V=1.0, theta=0.0
% INFO    : Bus 21054	: V=0.999611996611, theta=53.665646295 -> V=1.0, theta=0.0
% INFO    : Bus 21055	: V=1.00069977166, theta=47.7749281373 -> V=1.0, theta=0.0
% INFO    : Bus 21056	: V=1.00070638332, theta=47.7758584378 -> V=1.0, theta=0.0
% INFO    : Bus 21057	: V=1.00069338186, theta=47.7741206423 -> V=1.0, theta=0.0
% INFO    : Bus 21058	: V=1.00029335528, theta=60.5361061911 -> V=1.0, theta=0.0
% INFO    : Bus 21059	: V=1.00050989994, theta=60.7220379078 -> V=1.0, theta=0.0
% INFO    : Bus 21060	: V=1.00048584452, theta=60.7197083514 -> V=1.0, theta=0.0
% INFO    : Bus 21061	: V=1.00053506264, theta=60.7245908408 -> V=1.0, theta=0.0
% INFO    : Bus 21062	: V=1.00066141967, theta=53.8771069851 -> V=1.0, theta=0.0
% INFO    : Bus 21063	: V=0.997881364324, theta=52.9811905179 -> V=1.0, theta=0.0
% INFO    : Bus 21064	: V=0.997794580074, theta=52.9738550362 -> V=1.0, theta=0.0
% INFO    : Bus 21065	: V=0.997959794476, theta=52.9874792881 -> V=1.0, theta=0.0
% INFO    : Bus 21066	: V=1.00174986825, theta=53.5484010072 -> V=1.0, theta=0.0
% INFO    : Bus 21067	: V=1.00015935212, theta=59.4565679555 -> V=1.0, theta=0.0
% INFO    : Bus 21068	: V=1.00012434545, theta=59.4533949944 -> V=1.0, theta=0.0
% INFO    : Bus 21069	: V=1.00019596776, theta=59.4598475902 -> V=1.0, theta=0.0
% INFO    : Bus 21070	: V=1.00015935212, theta=59.4565679555 -> V=1.0, theta=0.0
% INFO    : Bus 21071	: V=1.00036176431, theta=59.5786737646 -> V=1.0, theta=0.0
% INFO    : Bus 21072	: V=1.00033842678, theta=59.5755844605 -> V=1.0, theta=0.0
% INFO    : Bus 21073	: V=1.00035617175, theta=59.5779743694 -> V=1.0, theta=0.0
% INFO    : Bus 21074	: V=1.00039034645, theta=59.5824080635 -> V=1.0, theta=0.0
% INFO    : Bus 21075	: V=0.999902665841, theta=60.975835828 -> V=1.0, theta=0.0
% INFO    : Bus 21076	: V=1.00066951944, theta=49.6383247008 -> V=1.0, theta=0.0
% INFO    : Bus 21077	: V=1.00068274228, theta=49.6404820665 -> V=1.0, theta=0.0
% INFO    : Bus 21078	: V=1.00065378133, theta=49.6360401428 -> V=1.0, theta=0.0
% INFO    : Bus 21079	: V=1.00187311896, theta=50.3628833509 -> V=1.0, theta=0.0
% INFO    : Bus 21080	: V=0.995926789253, theta=49.105496262 -> V=1.0, theta=0.0
% INFO    : Bus 21081	: V=0.999184550305, theta=49.0777786298 -> V=1.0, theta=0.0
% INFO    : Bus 21082	: V=0.995893875205, theta=49.1021187826 -> V=1.0, theta=0.0
% INFO    : Bus 21083	: V=0.996398131305, theta=49.1050966634 -> V=1.0, theta=0.0
% INFO    : Bus 21084	: V=0.995926789253, theta=49.105496262 -> V=1.0, theta=0.0
% INFO    : Bus 21085	: V=1.00038614426, theta=53.3931349136 -> V=1.0, theta=0.0
% INFO    : Bus 21086	: V=1.00042415271, theta=53.3983628153 -> V=1.0, theta=0.0
% INFO    : Bus 21087	: V=1.00034708434, theta=53.3876059425 -> V=1.0, theta=0.0
% INFO    : Bus 21088	: V=1.00038614426, theta=53.3931349136 -> V=1.0, theta=0.0
% INFO    : Bus 21089	: V=1.00031379863, theta=53.3135790481 -> V=1.0, theta=0.0
% INFO    : Bus 21090	: V=1.00078892452, theta=53.2580050125 -> V=1.0, theta=0.0
% INFO    : Bus 21091	: V=1.00047532409, theta=60.6477435854 -> V=1.0, theta=0.0
% INFO    : Bus 21092	: V=1.00010982254, theta=60.6841872295 -> V=1.0, theta=0.0
% INFO    : Bus 21093	: V=1.00003050938, theta=60.6776537013 -> V=1.0, theta=0.0
% INFO    : Bus 21094	: V=1.00019209496, theta=60.6908450709 -> V=1.0, theta=0.0
% INFO    : Bus 21095	: V=1.00010982254, theta=60.6841872295 -> V=1.0, theta=0.0
% INFO    : Bus 21096	: V=1.00021699481, theta=60.6073058419 -> V=1.0, theta=0.0
% INFO    : Bus 21097	: V=1.00018213596, theta=60.6009014038 -> V=1.0, theta=0.0
% INFO    : Bus 21098	: V=1.00025762323, theta=60.6134995503 -> V=1.0, theta=0.0
% INFO    : Bus 21099	: V=0.999760399316, theta=60.4607449427 -> V=1.0, theta=0.0
% INFO    : Bus 21100	: V=1.00009058748, theta=54.439333538 -> V=1.0, theta=0.0
% INFO    : Bus 21101	: V=1.00004286835, theta=54.4350672962 -> V=1.0, theta=0.0
% INFO    : Bus 21102	: V=1.00014097583, theta=54.4434776309 -> V=1.0, theta=0.0
% INFO    : Bus 21103	: V=1.00009058748, theta=54.439333538 -> V=1.0, theta=0.0
% INFO    : Bus 21104	: V=1.00060944356, theta=54.7257125012 -> V=1.0, theta=0.0
% INFO    : Bus 21105	: V=0.999924036927, theta=54.0226964851 -> V=1.0, theta=0.0
% INFO    : Bus 21106	: V=0.999899678174, theta=54.0181413846 -> V=1.0, theta=0.0
% INFO    : Bus 21107	: V=0.999946732185, theta=54.0267954411 -> V=1.0, theta=0.0
% INFO    : Bus 21108	: V=0.998688364667, theta=53.9457459536 -> V=1.0, theta=0.0
% INFO    : Bus 21109	: V=0.998734088383, theta=53.9524710971 -> V=1.0, theta=0.0
% INFO    : Bus 21110	: V=0.998688364667, theta=53.9457459536 -> V=1.0, theta=0.0
% INFO    : Bus 21111	: V=0.998639861656, theta=53.9384827215 -> V=1.0, theta=0.0
% INFO    : Bus 21112	: V=0.99781124266, theta=53.9759826061 -> V=1.0, theta=0.0
% INFO    : Bus 21113	: V=0.999810299358, theta=53.4913227841 -> V=1.0, theta=0.0
% INFO    : Bus 21114	: V=0.99975360467, theta=53.4848254069 -> V=1.0, theta=0.0
% INFO    : Bus 21115	: V=0.999858316149, theta=53.4976710453 -> V=1.0, theta=0.0
% INFO    : Bus 21116	: V=0.999810299358, theta=53.4913227841 -> V=1.0, theta=0.0
% INFO    : Bus 21117	: V=0.997658397472, theta=53.6559631614 -> V=1.0, theta=0.0
% INFO    : Bus 21118	: V=0.998385409043, theta=54.3802644632 -> V=1.0, theta=0.0
% INFO    : Bus 21119	: V=0.996824132655, theta=53.9815850045 -> V=1.0, theta=0.0
% INFO    : Bus 21120	: V=0.997954582897, theta=53.9055234003 -> V=1.0, theta=0.0
% INFO    : Bus 21121	: V=0.997629505632, theta=53.9802237534 -> V=1.0, theta=0.0
% INFO    : Bus 21122	: V=0.999843964995, theta=54.4776627981 -> V=1.0, theta=0.0
% INFO    : Bus 21123	: V=0.998012090083, theta=55.5100368446 -> V=1.0, theta=0.0
% INFO    : Bus 21124	: V=1.00088395758, theta=54.6154199881 -> V=1.0, theta=0.0
% INFO    : Bus 21125	: V=0.998333394526, theta=55.5741641937 -> V=1.0, theta=0.0
% INFO    : Bus 21126	: V=0.997977533135, theta=55.5060928393 -> V=1.0, theta=0.0
% INFO    : Bus 21127	: V=0.998012090083, theta=55.5100368446 -> V=1.0, theta=0.0
% INFO    : Bus 21128	: V=1.00073533884, theta=54.434032303 -> V=1.0, theta=0.0
% INFO    : Bus 21129	: V=1.00070399783, theta=54.4299504598 -> V=1.0, theta=0.0
% INFO    : Bus 21130	: V=1.00077212931, theta=54.438667835 -> V=1.0, theta=0.0
% INFO    : Bus 21131	: V=1.00073533884, theta=54.434032303 -> V=1.0, theta=0.0
% INFO    : Bus 21132	: V=1.00045480379, theta=53.8399937987 -> V=1.0, theta=0.0
% INFO    : Bus 21133	: V=0.999543712628, theta=53.2944915843 -> V=1.0, theta=0.0
% INFO    : Bus 21134	: V=0.999508650572, theta=53.2861135221 -> V=1.0, theta=0.0
% INFO    : Bus 21135	: V=0.999493682784, theta=53.286376311 -> V=1.0, theta=0.0
% INFO    : Bus 21136	: V=1.00017311712, theta=53.5565846112 -> V=1.0, theta=0.0
% INFO    : Bus 21137	: V=0.998537061102, theta=53.9322783092 -> V=1.0, theta=0.0
% INFO    : Bus 21138	: V=0.998433296495, theta=53.9185058194 -> V=1.0, theta=0.0
% INFO    : Bus 21139	: V=1.0001027291, theta=53.9161480348 -> V=1.0, theta=0.0
% INFO    : Bus 21140	: V=1.00077320645, theta=53.8798693256 -> V=1.0, theta=0.0
% INFO    : Bus 21141	: V=0.999857895777, theta=54.0686796014 -> V=1.0, theta=0.0
% INFO    : Bus 21142	: V=0.998721417329, theta=54.2204466287 -> V=1.0, theta=0.0
% INFO    : Bus 21143	: V=0.998671356026, theta=54.2076821679 -> V=1.0, theta=0.0
% INFO    : Bus 21144	: V=0.998783158828, theta=54.2325772351 -> V=1.0, theta=0.0
% INFO    : Bus 21145	: V=0.998721417329, theta=54.2204466287 -> V=1.0, theta=0.0
% INFO    : Bus 21146	: V=0.997130085258, theta=54.5137552588 -> V=1.0, theta=0.0
% INFO    : Bus 21147	: V=0.998400937948, theta=54.4060464206 -> V=1.0, theta=0.0
% INFO    : Bus 21148	: V=0.995904671501, theta=54.1228719322 -> V=1.0, theta=0.0
% INFO    : Bus 21149	: V=1.00174685598, theta=54.490352097 -> V=1.0, theta=0.0
% INFO    : Bus 21150	: V=0.998651339999, theta=53.9725803843 -> V=1.0, theta=0.0
% INFO    : Bus 21151	: V=0.998811779663, theta=53.980445321 -> V=1.0, theta=0.0
% INFO    : Bus 21152	: V=1.00235742582, theta=54.542781681 -> V=1.0, theta=0.0
% INFO    : Bus 21153	: V=0.99853419894, theta=55.1976878009 -> V=1.0, theta=0.0
% INFO    : Bus 21154	: V=1.00234305128, theta=54.1892525087 -> V=1.0, theta=0.0
% INFO    : Bus 21155	: V=0.999170562241, theta=55.2863625729 -> V=1.0, theta=0.0
% INFO    : Bus 21156	: V=0.998451127964, theta=55.1891114484 -> V=1.0, theta=0.0
% INFO    : Bus 21157	: V=0.99853419894, theta=55.1976878009 -> V=1.0, theta=0.0
% INFO    : Bus 21158	: V=1.0001868751, theta=53.9519349521 -> V=1.0, theta=0.0
% INFO    : Bus 21159	: V=1.0011067114, theta=54.2704010149 -> V=1.0, theta=0.0
% INFO    : Bus 21160	: V=1.00121355456, theta=54.2774503418 -> V=1.0, theta=0.0
% INFO    : Bus 21161	: V=0.998713359067, theta=55.6480299862 -> V=1.0, theta=0.0
% INFO    : Bus 21162	: V=1.00226907189, theta=54.5101325625 -> V=1.0, theta=0.0
% INFO    : Bus 21163	: V=0.998631814599, theta=55.6411738348 -> V=1.0, theta=0.0
% INFO    : Bus 21164	: V=0.999134974003, theta=55.7486674244 -> V=1.0, theta=0.0
% INFO    : Bus 21165	: V=0.998713359067, theta=55.6480299862 -> V=1.0, theta=0.0
% INFO    : Bus 21166	: V=1.00171265621, theta=53.6526925107 -> V=1.0, theta=0.0
% INFO    : Bus 21167	: V=0.998040241694, theta=43.6836417748 -> V=1.0, theta=0.0
% INFO    : Bus 21168	: V=0.998059989976, theta=43.68741569 -> V=1.0, theta=0.0
% INFO    : Bus 21169	: V=0.998040241694, theta=43.6836417748 -> V=1.0, theta=0.0
% INFO    : Bus 21170	: V=1.00018325418, theta=42.5134657423 -> V=1.0, theta=0.0
% INFO    : Bus 21171	: V=0.997524172102, theta=44.1029593391 -> V=1.0, theta=0.0
% INFO    : Bus 21172	: V=1.0000644063, theta=42.4338865967 -> V=1.0, theta=0.0
% INFO    : Bus 21173	: V=1.00018325418, theta=42.5134657423 -> V=1.0, theta=0.0
% INFO    : Bus 21174	: V=1.00012728752, theta=42.5065498097 -> V=1.0, theta=0.0
% INFO    : Bus 21175	: V=0.998238905861, theta=53.9170145484 -> V=1.0, theta=0.0
% INFO    : Bus 21176	: V=0.998158069922, theta=53.9080049804 -> V=1.0, theta=0.0
% INFO    : Bus 21177	: V=0.998053318556, theta=53.9653794579 -> V=1.0, theta=0.0
% INFO    : Bus 21178	: V=0.997958578095, theta=53.9562164238 -> V=1.0, theta=0.0
% INFO    : Bus 21179	: V=0.998138789752, theta=53.9741678198 -> V=1.0, theta=0.0
% INFO    : Bus 21180	: V=0.998334977601, theta=54.1567115485 -> V=1.0, theta=0.0
% INFO    : Bus 21181	: V=0.998221114601, theta=54.014465499 -> V=1.0, theta=0.0
% INFO    : Bus 21182	: V=0.999163784538, theta=53.913256768 -> V=1.0, theta=0.0
% INFO    : Bus 21183	: V=0.999595493339, theta=54.0046706417 -> V=1.0, theta=0.0
% INFO    : Bus 21184	: V=0.999669396281, theta=54.0174316719 -> V=1.0, theta=0.0
% INFO    : Bus 21185	: V=0.998695692586, theta=53.8672039933 -> V=1.0, theta=0.0
% INFO    : Bus 21186	: V=0.997881075633, theta=53.8802097154 -> V=1.0, theta=0.0
% INFO    : Bus 21187	: V=0.998011661787, theta=53.8923752349 -> V=1.0, theta=0.0
% INFO    : Bus 21188	: V=0.99861778508, theta=53.942379811 -> V=1.0, theta=0.0
% INFO    : Bus 21189	: V=1.00269357179, theta=54.5710728951 -> V=1.0, theta=0.0
% INFO    : Bus 21190	: V=1.00258468891, theta=54.5582846386 -> V=1.0, theta=0.0
% INFO    : Bus 21191	: V=1.00282046495, theta=54.5857136201 -> V=1.0, theta=0.0
% INFO    : Bus 21192	: V=1.00269357179, theta=54.5710728951 -> V=1.0, theta=0.0
% INFO    : Bus 21193	: V=0.999154793371, theta=55.5705111511 -> V=1.0, theta=0.0
% INFO    : Bus 21194	: V=1.00220825025, theta=54.5373306863 -> V=1.0, theta=0.0
% INFO    : Bus 21195	: V=0.999020339616, theta=55.5574985332 -> V=1.0, theta=0.0
% INFO    : Bus 21196	: V=0.999709799255, theta=55.6651027145 -> V=1.0, theta=0.0
% INFO    : Bus 21197	: V=0.999154793371, theta=55.5705111511 -> V=1.0, theta=0.0
% INFO    : Bus 21198	: V=0.999154793371, theta=55.5705111511 -> V=1.0, theta=0.0
% INFO    : Bus 21199	: V=1.00157200355, theta=55.6425445373 -> V=1.0, theta=0.0
% INFO    : Bus 21200	: V=1.00349137951, theta=54.6311909468 -> V=1.0, theta=0.0
% INFO    : Bus 21201	: V=1.00007599818, theta=55.7242233746 -> V=1.0, theta=0.0
% INFO    : Bus 21202	: V=1.00157200355, theta=55.6425445373 -> V=1.0, theta=0.0
% INFO    : Bus 21203	: V=1.00144371123, theta=55.6297242802 -> V=1.0, theta=0.0
% INFO    : Bus 21204	: V=1.00157200355, theta=55.6425445373 -> V=1.0, theta=0.0
% INFO    : Bus 21205	: V=1.00128409985, theta=54.2108571254 -> V=1.0, theta=0.0
% INFO    : Bus 21206	: V=0.998521767235, theta=54.880782654 -> V=1.0, theta=0.0
% INFO    : Bus 21207	: V=0.998553038466, theta=54.8848648696 -> V=1.0, theta=0.0
% INFO    : Bus 21208	: V=1.00115423439, theta=54.922342335 -> V=1.0, theta=0.0
% INFO    : Bus 21209	: V=0.99803622808, theta=54.5900084732 -> V=1.0, theta=0.0
% INFO    : Bus 21210	: V=0.998135237802, theta=54.5960109231 -> V=1.0, theta=0.0
% INFO    : Bus 21211	: V=0.997930334515, theta=54.583756519 -> V=1.0, theta=0.0
% INFO    : Bus 21212	: V=1.00057263032, theta=54.5711135845 -> V=1.0, theta=0.0
% INFO    : Bus 21213	: V=1.00012526487, theta=54.4680976975 -> V=1.0, theta=0.0
% INFO    : Bus 21214	: V=1.00098627126, theta=54.7221992558 -> V=1.0, theta=0.0
% INFO    : Bus 21215	: V=0.999645317696, theta=54.2014001157 -> V=1.0, theta=0.0
% INFO    : Bus 21216	: V=0.999575512673, theta=54.1862986292 -> V=1.0, theta=0.0
% INFO    : Bus 21217	: V=1.0001504548, theta=54.2428216259 -> V=1.0, theta=0.0
% INFO    : Bus 21218	: V=0.999647568957, theta=54.4025691758 -> V=1.0, theta=0.0
% INFO    : Bus 21219	: V=0.999455214062, theta=54.1113838198 -> V=1.0, theta=0.0
% INFO    : Bus 21220	: V=1.00000793889, theta=59.0821491364 -> V=1.0, theta=0.0
% INFO    : Bus 21221	: V=0.999963931974, theta=59.0775950016 -> V=1.0, theta=0.0
% INFO    : Bus 21222	: V=1.00004854069, theta=59.0870767652 -> V=1.0, theta=0.0
% INFO    : Bus 21223	: V=1.00023139002, theta=59.8996845852 -> V=1.0, theta=0.0
% INFO    : Bus 21224	: V=1.0001948559, theta=60.7230265748 -> V=1.0, theta=0.0
% INFO    : Bus 21225	: V=1.00350216491, theta=53.0018324789 -> V=1.0, theta=0.0
% INFO    : Bus 21226	: V=1.00350779372, theta=53.0025654037 -> V=1.0, theta=0.0
% INFO    : Bus 21227	: V=0.99979527668, theta=54.0564930396 -> V=1.0, theta=0.0
% INFO    : Bus 21228	: V=0.999769208963, theta=54.0532745001 -> V=1.0, theta=0.0
% INFO    : Bus 21229	: V=0.999820279024, theta=54.0594509664 -> V=1.0, theta=0.0
% INFO    : Bus 21230	: V=0.998836942958, theta=53.5138566989 -> V=1.0, theta=0.0
% INFO    : Bus 21231	: V=0.998535188401, theta=53.5562226003 -> V=1.0, theta=0.0
% INFO    : Bus 21232	: V=0.998493565476, theta=53.5530981562 -> V=1.0, theta=0.0
% INFO    : Bus 21233	: V=0.998576232559, theta=53.5595384154 -> V=1.0, theta=0.0
% INFO    : Bus 21234	: V=0.999480538041, theta=42.3700899268 -> V=1.0, theta=0.0
% INFO    : Bus 21235	: V=0.999473306075, theta=42.3685425162 -> V=1.0, theta=0.0
% INFO    : Bus 21236	: V=0.999489749072, theta=42.3716901553 -> V=1.0, theta=0.0
% INFO    : Bus 21237	: V=0.999480538041, theta=42.3700899268 -> V=1.0, theta=0.0
% INFO    : Bus 21238	: V=0.99949608478, theta=47.5548030022 -> V=1.0, theta=0.0
% INFO    : Bus 21239	: V=0.99948750487, theta=47.5537413391 -> V=1.0, theta=0.0
% INFO    : Bus 21240	: V=0.999504732258, theta=47.5558775496 -> V=1.0, theta=0.0
% INFO    : Bus 21241	: V=0.999164186094, theta=46.5408821662 -> V=1.0, theta=0.0
% INFO    : Bus 21242	: V=0.999174923656, theta=46.542072818 -> V=1.0, theta=0.0
% INFO    : Bus 21243	: V=0.99967229409, theta=47.8528456676 -> V=1.0, theta=0.0
% INFO    : Bus 21244	: V=0.999663966204, theta=47.8516778414 -> V=1.0, theta=0.0
% INFO    : Bus 21245	: V=0.999680518783, theta=47.8540294546 -> V=1.0, theta=0.0
% INFO    : Bus 21246	: V=0.99967229409, theta=47.8528456676 -> V=1.0, theta=0.0
% INFO    : Bus 21247	: V=0.998610794775, theta=54.0025811679 -> V=1.0, theta=0.0
% INFO    : Bus 21248	: V=0.997631696886, theta=53.9354541855 -> V=1.0, theta=0.0
% INFO    : Bus 21249	: V=0.997543909438, theta=53.9248342086 -> V=1.0, theta=0.0
% INFO    : Bus 21250	: V=0.997717774035, theta=53.9455132211 -> V=1.0, theta=0.0
% INFO    : Bus 21251	: V=0.997631696886, theta=53.9354541855 -> V=1.0, theta=0.0
% INFO    : Bus 21252	: V=0.998375640307, theta=54.1653791339 -> V=1.0, theta=0.0
% INFO    : Bus 21253	: V=0.998288666079, theta=54.1551236687 -> V=1.0, theta=0.0
% INFO    : Bus 21254	: V=0.998457233801, theta=54.1764440081 -> V=1.0, theta=0.0
% INFO    : Bus 21255	: V=0.998375640307, theta=54.1653791339 -> V=1.0, theta=0.0
% INFO    : Bus 21256	: V=0.998201101367, theta=53.8862927861 -> V=1.0, theta=0.0
% INFO    : Bus 21257	: V=0.99847638122, theta=55.9446367002 -> V=1.0, theta=0.0
% INFO    : Bus 21258	: V=0.999406461939, theta=57.4714621015 -> V=1.0, theta=0.0
% INFO    : Bus 21259	: V=0.999390994238, theta=57.4694193467 -> V=1.0, theta=0.0
% INFO    : Bus 21260	: V=1.00054123776, theta=51.9206031953 -> V=1.0, theta=0.0
% INFO    : Bus 21261	: V=1.00113352697, theta=51.7529146842 -> V=1.0, theta=0.0
% INFO    : Bus 21262	: V=1.00131128336, theta=51.1680158579 -> V=1.0, theta=0.0
% INFO    : Bus 21263	: V=1.00130355857, theta=51.1664065082 -> V=1.0, theta=0.0
% INFO    : Bus 21264	: V=1.00158120201, theta=53.3616334758 -> V=1.0, theta=0.0
% INFO    : Bus 21265	: V=1.00310753234, theta=53.0448738494 -> V=1.0, theta=0.0
% INFO    : Bus 21266	: V=1.0028398071, theta=53.0844016081 -> V=1.0, theta=0.0
% INFO    : Bus 21267	: V=1.00284774352, theta=53.085498919 -> V=1.0, theta=0.0
% INFO    : Bus 21268	: V=0.998765159538, theta=39.0298507707 -> V=1.0, theta=0.0
% INFO    : Bus 21269	: V=0.999457336187, theta=54.4005908623 -> V=1.0, theta=0.0
% INFO    : Bus 21270	: V=0.99925430234, theta=54.388828661 -> V=1.0, theta=0.0
% INFO    : Bus 21271	: V=0.997839186036, theta=53.9749355982 -> V=1.0, theta=0.0
% INFO    : Bus 21272	: V=0.997916325632, theta=53.9864225186 -> V=1.0, theta=0.0
% INFO    : Bus 21273	: V=0.997839186036, theta=53.9749355982 -> V=1.0, theta=0.0
% INFO    : Bus 21274	: V=0.997839186036, theta=53.9749355982 -> V=1.0, theta=0.0
% INFO    : Bus 21275	: V=1.00053227426, theta=54.5735839142 -> V=1.0, theta=0.0
% INFO    : Bus 21276	: V=0.997866042702, theta=54.0839399112 -> V=1.0, theta=0.0
% INFO    : Bus 21277	: V=0.999586499813, theta=54.3545624041 -> V=1.0, theta=0.0
% INFO    : Bus 21278	: V=0.999530398438, theta=54.3418852636 -> V=1.0, theta=0.0
% INFO    : Bus 21279	: V=0.999640307464, theta=54.3678182809 -> V=1.0, theta=0.0
% INFO    : Bus 21280	: V=0.998767984959, theta=54.0174308763 -> V=1.0, theta=0.0
% INFO    : Bus 21281	: V=0.998743569011, theta=54.0140679827 -> V=1.0, theta=0.0
% INFO    : Bus 21282	: V=0.998797463819, theta=54.0211720539 -> V=1.0, theta=0.0
% INFO    : Bus 21283	: V=0.998955787406, theta=53.9412844019 -> V=1.0, theta=0.0
% INFO    : Bus 21284	: V=1.0024383516, theta=52.809392961 -> V=1.0, theta=0.0
% INFO    : Bus 21285	: V=1.00241102927, theta=52.80454414 -> V=1.0, theta=0.0
% INFO    : Bus 21286	: V=1.00246520103, theta=52.8144614223 -> V=1.0, theta=0.0
% INFO    : Bus 21287	: V=1.0024383516, theta=52.809392961 -> V=1.0, theta=0.0
% INFO    : Bus 21288	: V=0.996400543953, theta=52.21027742 -> V=1.0, theta=0.0
% INFO    : Bus 21289	: V=0.998872352787, theta=52.0591627447 -> V=1.0, theta=0.0
% INFO    : Bus 21290	: V=0.996978032084, theta=52.2192200942 -> V=1.0, theta=0.0
% INFO    : Bus 21291	: V=0.996378896201, theta=52.2072751916 -> V=1.0, theta=0.0
% INFO    : Bus 21292	: V=0.996400543953, theta=52.21027742 -> V=1.0, theta=0.0
% INFO    : Bus 21293	: V=1.00118630477, theta=51.6858383046 -> V=1.0, theta=0.0
% INFO    : Bus 21294	: V=1.00062281411, theta=41.5965962742 -> V=1.0, theta=0.0
% INFO    : Bus 21295	: V=1.00415974533, theta=55.6139478998 -> V=1.0, theta=0.0
% INFO    : Bus 21296	: V=1.00454924159, theta=55.3970466264 -> V=1.0, theta=0.0
% INFO    : Bus 21297	: V=1.00448559432, theta=55.3918764246 -> V=1.0, theta=0.0
% INFO    : Bus 21298	: V=1.0046091442, theta=55.4025434258 -> V=1.0, theta=0.0
% INFO    : Bus 21299	: V=1.00454924159, theta=55.3970466264 -> V=1.0, theta=0.0
% INFO    : Bus 21300	: V=1.00449642905, theta=55.6282128949 -> V=1.0, theta=0.0
% INFO    : Bus 21301	: V=1.0044357188, theta=55.6229164441 -> V=1.0, theta=0.0
% INFO    : Bus 21302	: V=1.00455228654, theta=55.633282953 -> V=1.0, theta=0.0
% INFO    : Bus 21303	: V=1.00449642905, theta=55.6282128949 -> V=1.0, theta=0.0
% INFO    : Bus 21304	: V=0.99728561659, theta=56.7622930822 -> V=1.0, theta=0.0
% INFO    : Bus 21305	: V=1.00561472923, theta=55.703942283 -> V=1.0, theta=0.0
% INFO    : Bus 21306	: V=0.997255537038, theta=56.7564658326 -> V=1.0, theta=0.0
% INFO    : Bus 21307	: V=0.997879293118, theta=56.8311945399 -> V=1.0, theta=0.0
% INFO    : Bus 21308	: V=0.99728561659, theta=56.7622930822 -> V=1.0, theta=0.0
% INFO    : Bus 21309	: V=1.00444677043, theta=56.0404012612 -> V=1.0, theta=0.0
% INFO    : Bus 21310	: V=1.00443155161, theta=56.0380578404 -> V=1.0, theta=0.0
% INFO    : Bus 21311	: V=0.998770111776, theta=56.368909541 -> V=1.0, theta=0.0
% INFO    : Bus 21312	: V=0.998744214911, theta=56.3670087186 -> V=1.0, theta=0.0
% INFO    : Bus 21313	: V=0.998516787652, theta=56.7111954499 -> V=1.0, theta=0.0
% INFO    : Bus 21314	: V=0.998507994614, theta=56.7093077444 -> V=1.0, theta=0.0
% INFO    : Bus 21315	: V=0.998524986481, theta=56.7130314334 -> V=1.0, theta=0.0
% INFO    : Bus 21316	: V=0.998516787652, theta=56.7111954499 -> V=1.0, theta=0.0
% INFO    : Bus 21317	: V=0.998220606931, theta=57.1404595029 -> V=1.0, theta=0.0
% INFO    : Bus 21318	: V=0.998188533192, theta=57.1372057091 -> V=1.0, theta=0.0
% INFO    : Bus 21319	: V=1.00424292493, theta=56.6247585504 -> V=1.0, theta=0.0
% INFO    : Bus 21320	: V=1.00422284996, theta=56.6214860002 -> V=1.0, theta=0.0
% INFO    : Bus 21321	: V=1.00426408097, theta=56.6281477242 -> V=1.0, theta=0.0
% INFO    : Bus 21322	: V=1.00424292493, theta=56.6247585504 -> V=1.0, theta=0.0
% INFO    : Bus 21323	: V=1.00482787738, theta=55.798073981 -> V=1.0, theta=0.0
% INFO    : Bus 21324	: V=1.00215126658, theta=55.6011922974 -> V=1.0, theta=0.0
% INFO    : Bus 21325	: V=1.00011343898, theta=55.0299977396 -> V=1.0, theta=0.0
% INFO    : Bus 21326	: V=0.999795231122, theta=54.6163326888 -> V=1.0, theta=0.0
% INFO    : Bus 21327	: V=1.00001418227, theta=55.0214182897 -> V=1.0, theta=0.0
% INFO    : Bus 21328	: V=1.00031770649, theta=55.0623900494 -> V=1.0, theta=0.0
% INFO    : Bus 21329	: V=1.00011343898, theta=55.0299977396 -> V=1.0, theta=0.0
% INFO    : Bus 21330	: V=1.00011343898, theta=55.0299977396 -> V=1.0, theta=0.0
% INFO    : Bus 21331	: V=0.998113366371, theta=53.6878006211 -> V=1.0, theta=0.0
% INFO    : Bus 21332	: V=0.998021007861, theta=53.6781615735 -> V=1.0, theta=0.0
% INFO    : Bus 21333	: V=0.998198381044, theta=53.6965321918 -> V=1.0, theta=0.0
% INFO    : Bus 21334	: V=0.999336187764, theta=54.5128651887 -> V=1.0, theta=0.0
% INFO    : Bus 21335	: V=0.998465867323, theta=53.8692831897 -> V=1.0, theta=0.0
% INFO    : Bus 21336	: V=1.00352329948, theta=54.8360668478 -> V=1.0, theta=0.0
% INFO    : Bus 21337	: V=1.00353307824, theta=54.8371792781 -> V=1.0, theta=0.0
% INFO    : Bus 21338	: V=1.00351481718, theta=54.8350428338 -> V=1.0, theta=0.0
% INFO    : Bus 21339	: V=1.00211887617, theta=54.2262223737 -> V=1.0, theta=0.0
% INFO    : Bus 21340	: V=0.998879469255, theta=38.4794963642 -> V=1.0, theta=0.0
% INFO    : Bus 21341	: V=0.998877347106, theta=38.4791345498 -> V=1.0, theta=0.0
% INFO    : Bus 21342	: V=0.998881623075, theta=38.4799165132 -> V=1.0, theta=0.0
% INFO    : Bus 21343	: V=1.00251071424, theta=64.7503246959 -> V=1.0, theta=0.0
% INFO    : Bus 21344	: V=1.00250433509, theta=64.7495092444 -> V=1.0, theta=0.0
% INFO    : Bus 21345	: V=1.00363614792, theta=66.0011789177 -> V=1.0, theta=0.0
% INFO    : Bus 21346	: V=0.998761386337, theta=68.3221844329 -> V=1.0, theta=0.0
% INFO    : Bus 21347	: V=1.00361607582, theta=65.9785281996 -> V=1.0, theta=0.0
% INFO    : Bus 21348	: V=1.00363024082, theta=66.0004659489 -> V=1.0, theta=0.0
% INFO    : Bus 21349	: V=1.00363614792, theta=66.0011789177 -> V=1.0, theta=0.0
% INFO    : Bus 21350	: V=1.0003837262, theta=53.4233159521 -> V=1.0, theta=0.0
% INFO    : Bus 21351	: V=0.996167880669, theta=53.101279877 -> V=1.0, theta=0.0
% INFO    : Bus 21352	: V=0.99977909752, theta=53.4718749379 -> V=1.0, theta=0.0
% INFO    : Bus 21353	: V=0.996754894047, theta=53.0756302231 -> V=1.0, theta=0.0
% INFO    : Bus 21354	: V=0.996167880669, theta=53.101279877 -> V=1.0, theta=0.0
% INFO    : Bus 21355	: V=0.99614947677, theta=53.0995132292 -> V=1.0, theta=0.0
% INFO    : Bus 21356	: V=1.00240455903, theta=55.2365225123 -> V=1.0, theta=0.0
% INFO    : Bus 21357	: V=1.00241128524, theta=55.2370942834 -> V=1.0, theta=0.0
% INFO    : Bus 21358	: V=1.00239736385, theta=55.23584318 -> V=1.0, theta=0.0
% INFO    : Bus 21359	: V=1.00240455903, theta=55.2365225123 -> V=1.0, theta=0.0
% INFO    : Bus 21360	: V=1.00023140764, theta=40.5432405319 -> V=1.0, theta=0.0
% INFO    : Bus 21361	: V=1.00441753375, theta=56.5521410681 -> V=1.0, theta=0.0
% INFO    : Bus 21362	: V=1.00436875433, theta=56.5464870785 -> V=1.0, theta=0.0
% INFO    : Bus 21363	: V=1.00446596098, theta=56.5573363504 -> V=1.0, theta=0.0
% INFO    : Bus 21364	: V=1.00424116554, theta=56.0105023768 -> V=1.0, theta=0.0
% INFO    : Bus 21365	: V=1.00419375281, theta=56.0045794916 -> V=1.0, theta=0.0
% INFO    : Bus 21366	: V=1.00388003017, theta=56.0755486141 -> V=1.0, theta=0.0
% INFO    : Bus 21367	: V=0.999830362981, theta=58.7144456947 -> V=1.0, theta=0.0
% INFO    : Bus 21368	: V=1.00532249873, theta=56.510347339 -> V=1.0, theta=0.0
% INFO    : Bus 21369	: V=0.999801781588, theta=58.7091219815 -> V=1.0, theta=0.0
% INFO    : Bus 21370	: V=1.00004110351, theta=58.8647872012 -> V=1.0, theta=0.0
% INFO    : Bus 21371	: V=0.999830362981, theta=58.7144456947 -> V=1.0, theta=0.0
% INFO    : Bus 21372	: V=1.00278447332, theta=67.2939448174 -> V=1.0, theta=0.0
% INFO    : Bus 21373	: V=0.995200620205, theta=59.7136515463 -> V=1.0, theta=0.0
% INFO    : Bus 21374	: V=0.99808848966, theta=58.9510849059 -> V=1.0, theta=0.0
% INFO    : Bus 21375	: V=0.995178228439, theta=59.7089742413 -> V=1.0, theta=0.0
% INFO    : Bus 21376	: V=0.99673521367, theta=59.7650710518 -> V=1.0, theta=0.0
% INFO    : Bus 21377	: V=0.995200620205, theta=59.7136515463 -> V=1.0, theta=0.0
% INFO    : Bus 21378	: V=0.995200620205, theta=59.7136515463 -> V=1.0, theta=0.0
% INFO    : Bus 21379	: V=1.00296235089, theta=53.9250254739 -> V=1.0, theta=0.0
% INFO    : Bus 21380	: V=1.0029468823, theta=53.9229696031 -> V=1.0, theta=0.0
% INFO    : Bus 21381	: V=1.00297475042, theta=53.9270639273 -> V=1.0, theta=0.0
% INFO    : Bus 21382	: V=1.00296235089, theta=53.9250254739 -> V=1.0, theta=0.0
% INFO    : Bus 21383	: V=0.997634389208, theta=58.9149034153 -> V=1.0, theta=0.0
% INFO    : Bus 21384	: V=1.0021109774, theta=58.8766504602 -> V=1.0, theta=0.0
% INFO    : Bus 21385	: V=1.00209851325, theta=58.8756161401 -> V=1.0, theta=0.0
% INFO    : Bus 21386	: V=1.00026930509, theta=50.8705246574 -> V=1.0, theta=0.0
% INFO    : Bus 21387	: V=1.0017719184, theta=68.6933198695 -> V=1.0, theta=0.0
% INFO    : Bus 21388	: V=1.00176728484, theta=68.6924545821 -> V=1.0, theta=0.0
% INFO    : Bus 21389	: V=1.0017777675, theta=68.6942415589 -> V=1.0, theta=0.0
% INFO    : Bus 21390	: V=1.00242614986, theta=54.4221723482 -> V=1.0, theta=0.0
% INFO    : Bus 21391	: V=1.00229926542, theta=55.1060464983 -> V=1.0, theta=0.0
% INFO    : Bus 21392	: V=1.00228948958, theta=55.1048550461 -> V=1.0, theta=0.0
% INFO    : Bus 21393	: V=1.00217098467, theta=54.7118386612 -> V=1.0, theta=0.0
% INFO    : Bus 21394	: V=0.997790077363, theta=59.8503192905 -> V=1.0, theta=0.0
% INFO    : Bus 21395	: V=0.997812454102, theta=59.8527021806 -> V=1.0, theta=0.0
% INFO    : Bus 21396	: V=0.998106955881, theta=60.7033211752 -> V=1.0, theta=0.0
% INFO    : Bus 21397	: V=0.998132166932, theta=60.7057534277 -> V=1.0, theta=0.0
% INFO    : Bus 21398	: V=0.998080789221, theta=60.7009664657 -> V=1.0, theta=0.0
% INFO    : Bus 21399	: V=0.998106955881, theta=60.7033211752 -> V=1.0, theta=0.0
% INFO    : Bus 21400	: V=0.999967695657, theta=60.7258537366 -> V=1.0, theta=0.0
% INFO    : Bus 21401	: V=0.999943612861, theta=60.7229611919 -> V=1.0, theta=0.0
% INFO    : Bus 21402	: V=0.999503915918, theta=53.5778792189 -> V=1.0, theta=0.0
% INFO    : Bus 21403	: V=0.999496856513, theta=53.5772046902 -> V=1.0, theta=0.0
% INFO    : Bus 21404	: V=0.999497807059, theta=53.5770953148 -> V=1.0, theta=0.0
% INFO    : Bus 21405	: V=1.0010212796, theta=54.3947292402 -> V=1.0, theta=0.0
% INFO    : Bus 21406	: V=1.00101532142, theta=54.3939587125 -> V=1.0, theta=0.0
% INFO    : Bus 21407	: V=1.00102747664, theta=54.3956435822 -> V=1.0, theta=0.0
% INFO    : Bus 21408	: V=1.00072714866, theta=40.8316805851 -> V=1.0, theta=0.0
% INFO    : Bus 21409	: V=1.00072349334, theta=40.8311029633 -> V=1.0, theta=0.0
% INFO    : Bus 21410	: V=1.00073075894, theta=40.8322742641 -> V=1.0, theta=0.0
% INFO    : Bus 21411	: V=1.00249588509, theta=57.1124495489 -> V=1.0, theta=0.0
% INFO    : Bus 21412	: V=1.00233993218, theta=57.1200301221 -> V=1.0, theta=0.0
% INFO    : Bus 21413	: V=1.00191058699, theta=55.3679360988 -> V=1.0, theta=0.0
% INFO    : Bus 21414	: V=1.0019030063, theta=55.3669525716 -> V=1.0, theta=0.0
% INFO    : Bus 21415	: V=1.00825317078, theta=54.5295935959 -> V=1.0, theta=0.0
% INFO    : Bus 21416	: V=1.00161422944, theta=56.2202653537 -> V=1.0, theta=0.0
% INFO    : Bus 21417	: V=1.00155569952, theta=56.2138726304 -> V=1.0, theta=0.0
% INFO    : Bus 21418	: V=1.00147924651, theta=56.2669092282 -> V=1.0, theta=0.0
% INFO    : Bus 21419	: V=1.0014247721, theta=56.261308421 -> V=1.0, theta=0.0
% INFO    : Bus 21420	: V=1.00153858152, theta=56.2724994662 -> V=1.0, theta=0.0
% INFO    : Bus 21421	: V=1.00147924651, theta=56.2669092282 -> V=1.0, theta=0.0
% INFO    : Bus 21422	: V=1.00183091177, theta=56.4690604424 -> V=1.0, theta=0.0
% INFO    : Bus 21423	: V=1.00180396237, theta=56.4626957935 -> V=1.0, theta=0.0
% INFO    : Bus 21424	: V=1.00185523719, theta=56.475375735 -> V=1.0, theta=0.0
% INFO    : Bus 21425	: V=1.00183091177, theta=56.4690604424 -> V=1.0, theta=0.0
% INFO    : Bus 21426	: V=1.00202401873, theta=56.6962416799 -> V=1.0, theta=0.0
% INFO    : Bus 21427	: V=1.00206078302, theta=56.6216698534 -> V=1.0, theta=0.0
% INFO    : Bus 21428	: V=1.00205250722, theta=56.6207319475 -> V=1.0, theta=0.0
% INFO    : Bus 21429	: V=1.00219072021, theta=61.0018919635 -> V=1.0, theta=0.0
% INFO    : Bus 21430	: V=1.00503659004, theta=46.0742172372 -> V=1.0, theta=0.0
% INFO    : Bus 21431	: V=0.997522777948, theta=69.0308889185 -> V=1.0, theta=0.0
% INFO    : Bus 21432	: V=0.997472455061, theta=69.0250737264 -> V=1.0, theta=0.0
% INFO    : Bus 21433	: V=0.997577196668, theta=69.0369192405 -> V=1.0, theta=0.0
% INFO    : Bus 21434	: V=0.997522777948, theta=69.0308889185 -> V=1.0, theta=0.0
% INFO    : Bus 21435	: V=1.00003861744, theta=66.1460999913 -> V=1.0, theta=0.0
% INFO    : Bus 21436	: V=0.999687892317, theta=71.283807051 -> V=1.0, theta=0.0
% INFO    : Bus 21437	: V=1.00032065339, theta=70.4568199595 -> V=1.0, theta=0.0
% INFO    : Bus 21438	: V=1.00025346858, theta=72.2172949579 -> V=1.0, theta=0.0
% INFO    : Bus 21439	: V=1.00165316524, theta=71.7201734568 -> V=1.0, theta=0.0
% INFO    : Bus 21440	: V=0.999054614638, theta=65.7593380313 -> V=1.0, theta=0.0
% INFO    : Bus 21441	: V=1.00014767638, theta=70.3895232703 -> V=1.0, theta=0.0
% INFO    : Bus 21442	: V=1.00003861744, theta=66.1460999913 -> V=1.0, theta=0.0
% INFO    : Bus 21443	: V=0.9981475298, theta=70.8225279819 -> V=1.0, theta=0.0
% INFO    : Bus 21444	: V=1.00006239288, theta=72.3243057069 -> V=1.0, theta=0.0
% INFO    : Bus 21445	: V=0.998179411491, theta=70.8176232828 -> V=1.0, theta=0.0
% INFO    : Bus 21446	: V=0.9981475298, theta=70.8225279819 -> V=1.0, theta=0.0
% INFO    : Bus 21447	: V=0.998070540639, theta=70.8166143197 -> V=1.0, theta=0.0
% INFO    : Bus 21448	: V=0.9981475298, theta=70.8225279819 -> V=1.0, theta=0.0
% INFO    : Bus 21449	: V=0.993429821603, theta=61.139256584 -> V=1.0, theta=0.0
% INFO    : Bus 21450	: V=0.997387805671, theta=60.9749166939 -> V=1.0, theta=0.0
% INFO    : Bus 21451	: V=0.993413385201, theta=61.1381216867 -> V=1.0, theta=0.0
% INFO    : Bus 21452	: V=0.994783045371, theta=61.1340181498 -> V=1.0, theta=0.0
% INFO    : Bus 21453	: V=0.993429821603, theta=61.139256584 -> V=1.0, theta=0.0
% INFO    : Bus 21454	: V=0.993429821603, theta=61.139256584 -> V=1.0, theta=0.0
% INFO    : Bus 21455	: V=1.00127642464, theta=60.17711714 -> V=1.0, theta=0.0
% INFO    : Bus 21456	: V=1.00126757169, theta=60.1758739472 -> V=1.0, theta=0.0
% INFO    : Bus 21457	: V=1.00128742064, theta=60.1783940358 -> V=1.0, theta=0.0
% INFO    : Bus 21458	: V=1.00303305571, theta=60.1220101897 -> V=1.0, theta=0.0
% INFO    : Bus 21459	: V=1.00241751563, theta=57.6093610334 -> V=1.0, theta=0.0
% INFO    : Bus 21460	: V=1.00240143242, theta=57.6075701962 -> V=1.0, theta=0.0
% INFO    : Bus 21461	: V=1.00243123289, theta=57.6109112114 -> V=1.0, theta=0.0
% INFO    : Bus 21462	: V=1.00151682171, theta=61.7924046329 -> V=1.0, theta=0.0
% INFO    : Bus 21463	: V=1.00150855362, theta=61.7918689222 -> V=1.0, theta=0.0
% INFO    : Bus 21464	: V=0.99961440859, theta=42.9427927653 -> V=1.0, theta=0.0
% INFO    : Bus 21465	: V=1.00284222188, theta=58.2539737511 -> V=1.0, theta=0.0
% INFO    : Bus 21466	: V=0.999815194466, theta=63.0577448181 -> V=1.0, theta=0.0
% INFO    : Bus 21467	: V=1.00143417566, theta=61.5522797915 -> V=1.0, theta=0.0
% INFO    : Bus 21468	: V=1.00970615657, theta=54.4208239329 -> V=1.0, theta=0.0
% INFO    : Bus 21469	: V=1.00315820757, theta=61.7494260589 -> V=1.0, theta=0.0
% INFO    : Bus 21470	: V=1.00284350236, theta=61.8247535144 -> V=1.0, theta=0.0
% INFO    : Bus 21471	: V=1.00279477334, theta=61.8205568855 -> V=1.0, theta=0.0
% INFO    : Bus 21472	: V=1.00289652856, theta=61.8288886555 -> V=1.0, theta=0.0
% INFO    : Bus 21473	: V=0.996253730301, theta=63.7514646496 -> V=1.0, theta=0.0
% INFO    : Bus 21474	: V=0.998868675553, theta=63.7648983316 -> V=1.0, theta=0.0
% INFO    : Bus 21475	: V=0.996219559025, theta=63.7466756204 -> V=1.0, theta=0.0
% INFO    : Bus 21476	: V=0.996249847911, theta=63.7510170885 -> V=1.0, theta=0.0
% INFO    : Bus 21477	: V=0.996954027242, theta=63.7470736192 -> V=1.0, theta=0.0
% INFO    : Bus 21478	: V=1.00066478844, theta=64.2165523625 -> V=1.0, theta=0.0
% INFO    : Bus 21479	: V=1.00399714952, theta=61.7963207323 -> V=1.0, theta=0.0
% INFO    : Bus 21480	: V=1.00376282576, theta=61.8725159087 -> V=1.0, theta=0.0
% INFO    : Bus 21481	: V=1.00376630072, theta=61.8730549778 -> V=1.0, theta=0.0
% INFO    : Bus 21482	: V=1.00375967318, theta=61.8719694886 -> V=1.0, theta=0.0
% INFO    : Bus 21483	: V=1.00427092181, theta=61.7396063035 -> V=1.0, theta=0.0
% INFO    : Bus 21484	: V=1.00174443233, theta=64.5891598378 -> V=1.0, theta=0.0
% INFO    : Bus 21485	: V=1.00317184001, theta=62.1179837278 -> V=1.0, theta=0.0
% INFO    : Bus 21486	: V=1.00316571563, theta=62.1173238941 -> V=1.0, theta=0.0
% INFO    : Bus 21487	: V=1.00174686469, theta=62.6411652734 -> V=1.0, theta=0.0
% INFO    : Bus 21488	: V=1.00318631876, theta=65.8637442454 -> V=1.0, theta=0.0
% INFO    : Bus 21489	: V=0.999965191621, theta=68.5568352102 -> V=1.0, theta=0.0
% INFO    : Bus 21490	: V=1.00313252774, theta=65.8404667708 -> V=1.0, theta=0.0
% INFO    : Bus 21491	: V=1.00317837757, theta=65.8627699101 -> V=1.0, theta=0.0
% INFO    : Bus 21492	: V=1.00318631876, theta=65.8637442454 -> V=1.0, theta=0.0
% INFO    : Bus 21493	: V=1.00318631876, theta=65.8637442454 -> V=1.0, theta=0.0
% INFO    : Bus 21494	: V=1.00083103319, theta=64.5415827324 -> V=1.0, theta=0.0
% INFO    : Bus 21495	: V=1.00333779579, theta=61.5204616924 -> V=1.0, theta=0.0
% INFO    : Bus 21496	: V=0.998687746225, theta=40.8453068971 -> V=1.0, theta=0.0
% INFO    : Bus 21497	: V=1.00239826277, theta=37.9420065147 -> V=1.0, theta=0.0
% INFO    : Bus 21498	: V=0.998728690158, theta=40.8825540978 -> V=1.0, theta=0.0
% INFO    : Bus 21499	: V=0.998687746225, theta=40.8453068971 -> V=1.0, theta=0.0
% INFO    : Bus 21500	: V=0.998676166572, theta=40.8440425691 -> V=1.0, theta=0.0
% INFO    : Bus 21501	: V=0.999899422231, theta=45.1499686326 -> V=1.0, theta=0.0
% INFO    : Bus 21502	: V=0.998640902368, theta=45.4718811281 -> V=1.0, theta=0.0
% INFO    : Bus 21503	: V=0.999265893408, theta=50.8159001382 -> V=1.0, theta=0.0
% INFO    : Bus 21504	: V=0.999239238391, theta=50.8119471595 -> V=1.0, theta=0.0
% INFO    : Bus 21505	: V=0.998127159921, theta=51.1536649542 -> V=1.0, theta=0.0
% INFO    : Bus 21506	: V=0.998084870919, theta=51.1497340744 -> V=1.0, theta=0.0
% INFO    : Bus 21507	: V=0.998332737541, theta=51.1563178446 -> V=1.0, theta=0.0
% INFO    : Bus 21508	: V=0.998951944899, theta=50.8549277761 -> V=1.0, theta=0.0
% INFO    : Bus 21509	: V=0.998989584947, theta=50.8591360253 -> V=1.0, theta=0.0
% INFO    : Bus 21510	: V=0.998547478601, theta=64.7802325197 -> V=1.0, theta=0.0
% INFO    : Bus 21511	: V=0.99805171127, theta=64.6172854922 -> V=1.0, theta=0.0
% INFO    : Bus 21512	: V=0.998203033785, theta=64.7127871013 -> V=1.0, theta=0.0
% INFO    : Bus 21513	: V=0.998106515033, theta=64.7054212963 -> V=1.0, theta=0.0
% INFO    : Bus 21514	: V=0.998301611112, theta=64.7202386039 -> V=1.0, theta=0.0
% INFO    : Bus 21515	: V=0.998149561512, theta=64.5523250646 -> V=1.0, theta=0.0
% INFO    : Bus 21516	: V=0.999742331695, theta=44.7601394159 -> V=1.0, theta=0.0
% INFO    : Bus 21517	: V=0.999727826492, theta=44.7583908781 -> V=1.0, theta=0.0
% INFO    : Bus 21518	: V=0.999856199478, theta=44.7604922945 -> V=1.0, theta=0.0
% INFO    : Bus 21519	: V=1.00011933171, theta=44.7712674081 -> V=1.0, theta=0.0
% INFO    : Bus 21520	: V=0.999208547164, theta=45.9836639805 -> V=1.0, theta=0.0
% INFO    : Bus 21521	: V=1.00011845311, theta=44.7611330426 -> V=1.0, theta=0.0
% INFO    : Bus 21522	: V=1.00011933171, theta=44.7712674081 -> V=1.0, theta=0.0
% INFO    : Bus 21523	: V=1.00009584134, theta=44.7694937058 -> V=1.0, theta=0.0
% INFO    : Bus 21524	: V=1.00011933171, theta=44.7712674081 -> V=1.0, theta=0.0
% INFO    : Bus 21525	: V=1.00002596806, theta=44.7747522439 -> V=1.0, theta=0.0
% INFO    : Bus 21526	: V=1.00001067749, theta=44.7727929476 -> V=1.0, theta=0.0
% INFO    : Bus 21527	: V=1.00004176709, theta=44.7766435587 -> V=1.0, theta=0.0
% INFO    : Bus 21528	: V=0.999338474142, theta=43.4868188833 -> V=1.0, theta=0.0
% INFO    : Bus 21529	: V=1.00255239562, theta=42.6946040389 -> V=1.0, theta=0.0
% INFO    : Bus 21530	: V=0.999453771764, theta=43.5042561353 -> V=1.0, theta=0.0
% INFO    : Bus 21531	: V=0.999331479074, theta=43.4857975396 -> V=1.0, theta=0.0
% INFO    : Bus 21532	: V=0.999338474142, theta=43.4868188833 -> V=1.0, theta=0.0
% INFO    : Bus 21533	: V=0.999338474142, theta=43.4868188833 -> V=1.0, theta=0.0
% INFO    : Bus 21534	: V=1.00027032795, theta=44.1779158553 -> V=1.0, theta=0.0
% INFO    : Bus 21535	: V=1.00272619993, theta=42.8207104153 -> V=1.0, theta=0.0
% INFO    : Bus 21536	: V=1.00023011076, theta=44.1939019437 -> V=1.0, theta=0.0
% INFO    : Bus 21537	: V=1.00026437594, theta=44.1768601155 -> V=1.0, theta=0.0
% INFO    : Bus 21538	: V=1.00027032795, theta=44.1779158553 -> V=1.0, theta=0.0
% INFO    : Bus 21539	: V=1.00027032795, theta=44.1779158553 -> V=1.0, theta=0.0
% INFO    : Bus 21540	: V=0.999959921134, theta=42.4221976479 -> V=1.0, theta=0.0
% INFO    : Bus 21541	: V=0.99932894592, theta=64.7063467556 -> V=1.0, theta=0.0
% INFO    : Bus 21542	: V=0.998900902757, theta=64.5790779741 -> V=1.0, theta=0.0
% INFO    : Bus 21543	: V=0.999337093215, theta=64.7077034531 -> V=1.0, theta=0.0
% INFO    : Bus 21544	: V=0.99932894592, theta=64.7063467556 -> V=1.0, theta=0.0
% INFO    : Bus 21545	: V=0.99932894592, theta=64.7063467556 -> V=1.0, theta=0.0
% INFO    : Bus 21546	: V=1.00056626203, theta=65.4987120789 -> V=1.0, theta=0.0
% INFO    : Bus 21547	: V=1.00226105481, theta=49.8714211713 -> V=1.0, theta=0.0
% INFO    : Bus 21548	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21549	: V=0.998141664629, theta=56.651397862 -> V=1.0, theta=0.0
% INFO    : Bus 21550	: V=1.00436192614, theta=56.6555358924 -> V=1.0, theta=0.0
% INFO    : Bus 21551	: V=0.998367593531, theta=56.582811837 -> V=1.0, theta=0.0
% INFO    : Bus 21552	: V=1.00419219128, theta=56.5799413824 -> V=1.0, theta=0.0
% INFO    : Bus 21553	: V=1.005031909, theta=56.531774688 -> V=1.0, theta=0.0
% INFO    : Bus 21554	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21555	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21556	: V=1.00502636841, theta=56.5334617129 -> V=1.0, theta=0.0
% INFO    : Bus 21557	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21558	: V=0.999403792029, theta=53.1884299887 -> V=1.0, theta=0.0
% INFO    : Bus 21559	: V=1.00015322997, theta=52.8888260082 -> V=1.0, theta=0.0
% INFO    : Bus 21560	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21561	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21562	: V=1.00019615246, theta=52.8904543221 -> V=1.0, theta=0.0
% INFO    : Bus 21563	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21564	: V=0.994680906133, theta=55.4377142964 -> V=1.0, theta=0.0
% INFO    : Bus 21565	: V=0.992810945229, theta=55.4235916356 -> V=1.0, theta=0.0
% INFO    : Bus 21566	: V=0.999965498572, theta=56.555787385 -> V=1.0, theta=0.0
% INFO    : Bus 21567	: V=1.00340994093, theta=55.36459413 -> V=1.0, theta=0.0
% INFO    : Bus 21568	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21569	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21570	: V=1.00344440605, theta=55.365027869 -> V=1.0, theta=0.0
% INFO    : Bus 21571	: V=0.998287195726, theta=53.4662719959 -> V=1.0, theta=0.0
% INFO    : Bus 21572	: V=0.998265786572, theta=53.4645845838 -> V=1.0, theta=0.0
% INFO    : Bus 21573	: V=0.998287195726, theta=53.4662719959 -> V=1.0, theta=0.0
% INFO    : Bus 21574	: V=0.998287195726, theta=53.4662719959 -> V=1.0, theta=0.0
% INFO    : Bus 21575	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21576	: V=1.00332523549, theta=53.0980312081 -> V=1.0, theta=0.0
% INFO    : Bus 21577	: V=0.996850995584, theta=55.0471791437 -> V=1.0, theta=0.0
% INFO    : Bus 21578	: V=0.997326672948, theta=54.2527295906 -> V=1.0, theta=0.0
% INFO    : Bus 21579	: V=0.998161487108, theta=54.6266013763 -> V=1.0, theta=0.0
% INFO    : Bus 21580	: V=1.00141153936, theta=53.8808989825 -> V=1.0, theta=0.0
% INFO    : Bus 21581	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21582	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21583	: V=1.00110464855, theta=53.9708302696 -> V=1.0, theta=0.0
% INFO    : Bus 21584	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21585	: V=1.00494324786, theta=54.8817218258 -> V=1.0, theta=0.0
% INFO    : Bus 21586	: V=1.00512406163, theta=54.5014208111 -> V=1.0, theta=0.0
% INFO    : Bus 21587	: V=0.998903914357, theta=54.2565343161 -> V=1.0, theta=0.0
% INFO    : Bus 21588	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21589	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21590	: V=0.99892276468, theta=54.2635805105 -> V=1.0, theta=0.0
% INFO    : Bus 21591	: V=1.00158620716, theta=27.0202457124 -> V=1.0, theta=0.0
% INFO    : Bus 21592	: V=1.00158981313, theta=27.0193255747 -> V=1.0, theta=0.0
% INFO    : Bus 21593	: V=1.00158620716, theta=27.0202457124 -> V=1.0, theta=0.0
% INFO    : Bus 21594	: V=1.00158620716, theta=27.0202457124 -> V=1.0, theta=0.0
% INFO    : Bus 21595	: V=1.00006193588, theta=39.8989527356 -> V=1.0, theta=0.0
% INFO    : Bus 21596	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21597	: V=1.00125118689, theta=39.0203142098 -> V=1.0, theta=0.0
% INFO    : Bus 21598	: V=0.980464906091, theta=40.4151122591 -> V=1.0, theta=0.0
% INFO    : Bus 21599	: V=1.00548554634, theta=37.9647172321 -> V=1.0, theta=0.0
% INFO    : Bus 21600	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21601	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21602	: V=1.00557810152, theta=38.1754224464 -> V=1.0, theta=0.0
% INFO    : Bus 21603	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21604	: V=0.999056305449, theta=57.628070921 -> V=1.0, theta=0.0
% INFO    : Bus 21605	: V=0.99938047123, theta=59.3824381139 -> V=1.0, theta=0.0
% INFO    : Bus 21606	: V=1.00038564379, theta=54.205682783 -> V=1.0, theta=0.0
% INFO    : Bus 21607	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21608	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21609	: V=1.00065686561, theta=54.2999038639 -> V=1.0, theta=0.0
% INFO    : Bus 21610	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21611	: V=1.00183495953, theta=54.7803585424 -> V=1.0, theta=0.0
% INFO    : Bus 21612	: V=0.982396062454, theta=55.4942529664 -> V=1.0, theta=0.0
% INFO    : Bus 21613	: V=0.984589582825, theta=55.526051622 -> V=1.0, theta=0.0
% INFO    : Bus 21614	: V=0.997929221316, theta=54.535322852 -> V=1.0, theta=0.0
% INFO    : Bus 21615	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21616	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21617	: V=0.999157455386, theta=54.7492437593 -> V=1.0, theta=0.0
% INFO    : Bus 21618	: V=1.00096919326, theta=59.6857254621 -> V=1.0, theta=0.0
% INFO    : Bus 21619	: V=1.00087111944, theta=59.6846273722 -> V=1.0, theta=0.0
% INFO    : Bus 21620	: V=1.00096919326, theta=59.6857254621 -> V=1.0, theta=0.0
% INFO    : Bus 21621	: V=1.00096919326, theta=59.6857254621 -> V=1.0, theta=0.0
% INFO    : Bus 21622	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21623	: V=1.00106337434, theta=26.4997387332 -> V=1.0, theta=0.0
% INFO    : Bus 21624	: V=1.0009269798, theta=26.5160029219 -> V=1.0, theta=0.0
% INFO    : Bus 21625	: V=1.0009805141, theta=26.4961307278 -> V=1.0, theta=0.0
% INFO    : Bus 21626	: V=1.00089475929, theta=26.4733445885 -> V=1.0, theta=0.0
% INFO    : Bus 21627	: V=1.00151405941, theta=26.4340201192 -> V=1.0, theta=0.0
% INFO    : Bus 21628	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21629	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21630	: V=1.00150728864, theta=26.435577699 -> V=1.0, theta=0.0
% INFO    : Bus 21631	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21632	: V=0.99994208372, theta=55.3635803017 -> V=1.0, theta=0.0
% INFO    : Bus 21633	: V=1.00106540199, theta=53.7724617184 -> V=1.0, theta=0.0
% INFO    : Bus 21634	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21635	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21636	: V=1.00109969288, theta=53.7851926571 -> V=1.0, theta=0.0
% INFO    : Bus 21637	: V=0.999293389046, theta=25.504702652 -> V=1.0, theta=0.0
% INFO    : Bus 21638	: V=0.999209160073, theta=25.5029659886 -> V=1.0, theta=0.0
% INFO    : Bus 21639	: V=0.999293389046, theta=25.504702652 -> V=1.0, theta=0.0
% INFO    : Bus 21640	: V=0.999293389046, theta=25.504702652 -> V=1.0, theta=0.0
% INFO    : Bus 21641	: V=1.00236500538, theta=57.9993968514 -> V=1.0, theta=0.0
% INFO    : Bus 21642	: V=1.0024141267, theta=57.9892906447 -> V=1.0, theta=0.0
% INFO    : Bus 21643	: V=1.00236500538, theta=57.9993968514 -> V=1.0, theta=0.0
% INFO    : Bus 21644	: V=1.00236500538, theta=57.9993968514 -> V=1.0, theta=0.0
% INFO    : Bus 21645	: V=1.00263998814, theta=27.3949238928 -> V=1.0, theta=0.0
% INFO    : Bus 21646	: V=1.00264290915, theta=27.3938247798 -> V=1.0, theta=0.0
% INFO    : Bus 21647	: V=1.00263998814, theta=27.3949238928 -> V=1.0, theta=0.0
% INFO    : Bus 21648	: V=1.00263998814, theta=27.3949238928 -> V=1.0, theta=0.0
% INFO    : Bus 21649	: V=1.00000639425, theta=53.7812397747 -> V=1.0, theta=0.0
% INFO    : Bus 21650	: V=0.999967896868, theta=53.7627099979 -> V=1.0, theta=0.0
% INFO    : Bus 21651	: V=1.00000639425, theta=53.7812397747 -> V=1.0, theta=0.0
% INFO    : Bus 21652	: V=1.00000639425, theta=53.7812397747 -> V=1.0, theta=0.0
% INFO    : Bus 21653	: V=1.00228991589, theta=27.2634963376 -> V=1.0, theta=0.0
% INFO    : Bus 21654	: V=1.00229497962, theta=27.2612854469 -> V=1.0, theta=0.0
% INFO    : Bus 21655	: V=1.00228991589, theta=27.2634963376 -> V=1.0, theta=0.0
% INFO    : Bus 21656	: V=1.00228991589, theta=27.2634963376 -> V=1.0, theta=0.0
% INFO    : Bus 21657	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21658	: V=1.00053124254, theta=54.022748075 -> V=1.0, theta=0.0
% INFO    : Bus 21659	: V=0.999582057191, theta=53.438500922 -> V=1.0, theta=0.0
% INFO    : Bus 21660	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21661	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21662	: V=0.999600981615, theta=53.4427878189 -> V=1.0, theta=0.0
% INFO    : Bus 21663	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21664	: V=1.00009558155, theta=39.2256959565 -> V=1.0, theta=0.0
% INFO    : Bus 21665	: V=1.00000028356, theta=39.7666756711 -> V=1.0, theta=0.0
% INFO    : Bus 21666	: V=0.998819989705, theta=39.138386447 -> V=1.0, theta=0.0
% INFO    : Bus 21667	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21668	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21669	: V=0.997926826417, theta=39.1882181686 -> V=1.0, theta=0.0
% INFO    : Bus 21670	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21671	: V=0.981053605478, theta=55.9905689478 -> V=1.0, theta=0.0
% INFO    : Bus 21672	: V=0.981278784932, theta=54.6984596825 -> V=1.0, theta=0.0
% INFO    : Bus 21673	: V=0.986686022377, theta=53.9697247538 -> V=1.0, theta=0.0
% INFO    : Bus 21674	: V=1.00002944146, theta=58.7638649129 -> V=1.0, theta=0.0
% INFO    : Bus 21675	: V=1.00105347146, theta=53.5520700599 -> V=1.0, theta=0.0
% INFO    : Bus 21676	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21677	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21678	: V=1.00137691242, theta=53.5786819252 -> V=1.0, theta=0.0
% INFO    : Bus 21679	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21680	: V=1.00108770777, theta=58.300318978 -> V=1.0, theta=0.0
% INFO    : Bus 21681	: V=1.00122116251, theta=55.6757888315 -> V=1.0, theta=0.0
% INFO    : Bus 21682	: V=1.00087351429, theta=59.4777834121 -> V=1.0, theta=0.0
% INFO    : Bus 21683	: V=0.999666393937, theta=53.4545758268 -> V=1.0, theta=0.0
% INFO    : Bus 21684	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21685	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21686	: V=1.0000599143, theta=53.5856331165 -> V=1.0, theta=0.0
% INFO    : Bus 21687	: V=1.00029126024, theta=60.6997778737 -> V=1.0, theta=0.0
% INFO    : Bus 21688	: V=1.0002784224, theta=60.6995603142 -> V=1.0, theta=0.0
% INFO    : Bus 21689	: V=1.00029126024, theta=60.6997778737 -> V=1.0, theta=0.0
% INFO    : Bus 21690	: V=1.00029126024, theta=60.6997778737 -> V=1.0, theta=0.0
% INFO    : Bus 21691	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21692	: V=1.00152533528, theta=56.4099510992 -> V=1.0, theta=0.0
% INFO    : Bus 21693	: V=1.00106730575, theta=57.8633570316 -> V=1.0, theta=0.0
% INFO    : Bus 21694	: V=0.999261567121, theta=52.9504941012 -> V=1.0, theta=0.0
% INFO    : Bus 21695	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21696	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21697	: V=0.999565498606, theta=53.0726093067 -> V=1.0, theta=0.0
% INFO    : Bus 21698	: V=0.998456318556, theta=53.9407829006 -> V=1.0, theta=0.0
% INFO    : Bus 21699	: V=0.998391227778, theta=53.9362713766 -> V=1.0, theta=0.0
% INFO    : Bus 21700	: V=0.998456318556, theta=53.9407829006 -> V=1.0, theta=0.0
% INFO    : Bus 21701	: V=0.998456318556, theta=53.9407829006 -> V=1.0, theta=0.0
% INFO    : Bus 21702	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21703	: V=1.01404443908, theta=54.1753337633 -> V=1.0, theta=0.0
% INFO    : Bus 21704	: V=1.01401660035, theta=54.1549706847 -> V=1.0, theta=0.0
% INFO    : Bus 21705	: V=1.00160833384, theta=54.0561024423 -> V=1.0, theta=0.0
% INFO    : Bus 21706	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21707	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21708	: V=1.00160979058, theta=54.0569822682 -> V=1.0, theta=0.0
% INFO    : Bus 21709	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21710	: V=1.00490401427, theta=54.7181471502 -> V=1.0, theta=0.0
% INFO    : Bus 21711	: V=1.00507821799, theta=54.647158101 -> V=1.0, theta=0.0
% INFO    : Bus 21712	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21713	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21714	: V=1.00507857256, theta=54.6478443477 -> V=1.0, theta=0.0
% INFO    : Bus 21715	: V=1.00078973634, theta=50.3991624033 -> V=1.0, theta=0.0
% INFO    : Bus 21716	: V=1.00078906305, theta=50.398426909 -> V=1.0, theta=0.0
% INFO    : Bus 21717	: V=1.00078973634, theta=50.3991624033 -> V=1.0, theta=0.0
% INFO    : Bus 21718	: V=1.00078973634, theta=50.3991624033 -> V=1.0, theta=0.0
% INFO    : Bus 21719	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21720	: V=0.999907088451, theta=53.5430757484 -> V=1.0, theta=0.0
% INFO    : Bus 21721	: V=1.00014422938, theta=52.9643101869 -> V=1.0, theta=0.0
% INFO    : Bus 21722	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21723	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21724	: V=1.0001539631, theta=52.9682636256 -> V=1.0, theta=0.0
% INFO    : Bus 21725	: V=0.999801437331, theta=53.9328329658 -> V=1.0, theta=0.0
% INFO    : Bus 21726	: V=0.999714667006, theta=53.9225476863 -> V=1.0, theta=0.0
% INFO    : Bus 21727	: V=0.999801437331, theta=53.9328329658 -> V=1.0, theta=0.0
% INFO    : Bus 21728	: V=0.999801437331, theta=53.9328329658 -> V=1.0, theta=0.0
% INFO    : Bus 21729	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21730	: V=1.01141565493, theta=54.0620913039 -> V=1.0, theta=0.0
% INFO    : Bus 21731	: V=1.00003113892, theta=58.1462695376 -> V=1.0, theta=0.0
% INFO    : Bus 21732	: V=0.999534293588, theta=53.9687240304 -> V=1.0, theta=0.0
% INFO    : Bus 21733	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21734	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21735	: V=0.999536810153, theta=53.9694252178 -> V=1.0, theta=0.0
% INFO    : Bus 21736	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21737	: V=0.999277504792, theta=54.2081143821 -> V=1.0, theta=0.0
% INFO    : Bus 21738	: V=1.00000032767, theta=56.8317740377 -> V=1.0, theta=0.0
% INFO    : Bus 21739	: V=1.00000050006, theta=57.1869147919 -> V=1.0, theta=0.0
% INFO    : Bus 21740	: V=1.00000095668, theta=56.3402316471 -> V=1.0, theta=0.0
% INFO    : Bus 21741	: V=0.99480262453, theta=55.7903129931 -> V=1.0, theta=0.0
% INFO    : Bus 21742	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21743	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21744	: V=0.99310915189, theta=55.9291226173 -> V=1.0, theta=0.0
% INFO    : Bus 21745	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21746	: V=1.00178953498, theta=51.1029674119 -> V=1.0, theta=0.0
% INFO    : Bus 21747	: V=0.967009487424, theta=54.1707203918 -> V=1.0, theta=0.0
% INFO    : Bus 21748	: V=0.999999956299, theta=54.3729104437 -> V=1.0, theta=0.0
% INFO    : Bus 21749	: V=0.997943705454, theta=51.5568008102 -> V=1.0, theta=0.0
% INFO    : Bus 21750	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21751	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21752	: V=0.998388036209, theta=52.0328160718 -> V=1.0, theta=0.0
% INFO    : Bus 21753	: V=0.999118653432, theta=54.1161312584 -> V=1.0, theta=0.0
% INFO    : Bus 21754	: V=0.999116750124, theta=54.1093389647 -> V=1.0, theta=0.0
% INFO    : Bus 21755	: V=0.999118653432, theta=54.1161312584 -> V=1.0, theta=0.0
% INFO    : Bus 21756	: V=0.999118653432, theta=54.1161312584 -> V=1.0, theta=0.0
% INFO    : Bus 21757	: V=0.999576626855, theta=53.9889898922 -> V=1.0, theta=0.0
% INFO    : Bus 21758	: V=0.999548020448, theta=53.9863566884 -> V=1.0, theta=0.0
% INFO    : Bus 21759	: V=0.999576626855, theta=53.9889898922 -> V=1.0, theta=0.0
% INFO    : Bus 21760	: V=0.999576626855, theta=53.9889898922 -> V=1.0, theta=0.0
% INFO    : Bus 21761	: V=1.00064227934, theta=59.9522578722 -> V=1.0, theta=0.0
% INFO    : Bus 21762	: V=1.00060641303, theta=59.9511017215 -> V=1.0, theta=0.0
% INFO    : Bus 21763	: V=1.00064227934, theta=59.9522578722 -> V=1.0, theta=0.0
% INFO    : Bus 21764	: V=1.00064227934, theta=59.9522578722 -> V=1.0, theta=0.0
% INFO    : Bus 21765	: V=1.0018136128, theta=27.4366266216 -> V=1.0, theta=0.0
% INFO    : Bus 21766	: V=1.0018139921, theta=27.4363200074 -> V=1.0, theta=0.0
% INFO    : Bus 21767	: V=1.0018136128, theta=27.4366266216 -> V=1.0, theta=0.0
% INFO    : Bus 21768	: V=1.0018136128, theta=27.4366266216 -> V=1.0, theta=0.0
% INFO    : Bus 21769	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21770	: V=0.999843652492, theta=54.486702173 -> V=1.0, theta=0.0
% INFO    : Bus 21771	: V=0.99982273189, theta=54.1953235873 -> V=1.0, theta=0.0
% INFO    : Bus 21772	: V=0.999865933501, theta=54.2693780726 -> V=1.0, theta=0.0
% INFO    : Bus 21773	: V=0.999592710305, theta=53.9588252099 -> V=1.0, theta=0.0
% INFO    : Bus 21774	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21775	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21776	: V=0.999617871246, theta=53.9653970657 -> V=1.0, theta=0.0
% INFO    : Bus 21777	: V=0.989780913055, theta=65.0579272702 -> V=1.0, theta=0.0
% INFO    : Bus 21778	: V=0.994841306215, theta=64.4048087609 -> V=1.0, theta=0.0
% INFO    : Bus 21779	: V=0.999227980752, theta=64.1521281605 -> V=1.0, theta=0.0
% INFO    : Bus 21780	: V=0.998981388844, theta=67.1851814696 -> V=1.0, theta=0.0
% INFO    : Bus 21781	: V=0.995046516411, theta=64.3426717894 -> V=1.0, theta=0.0
% INFO    : Bus 21782	: V=0.994841306215, theta=64.4048087609 -> V=1.0, theta=0.0
% INFO    : Bus 21783	: V=0.991901786466, theta=64.7571517144 -> V=1.0, theta=0.0
% INFO    : Bus 21784	: V=0.989780913055, theta=65.0579272702 -> V=1.0, theta=0.0
% INFO    : Bus 21785	: V=0.996897501762, theta=61.2918307107 -> V=1.0, theta=0.0
% INFO    : Bus 21786	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21787	: V=1.00157529502, theta=60.6984403869 -> V=1.0, theta=0.0
% INFO    : Bus 21788	: V=1.00177452482, theta=62.985190743 -> V=1.0, theta=0.0
% INFO    : Bus 21789	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21790	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21791	: V=1.00075649588, theta=62.5675920031 -> V=1.0, theta=0.0
% INFO    : Bus 21792	: V=1.00169585636, theta=55.9465047678 -> V=1.0, theta=0.0
% INFO    : Bus 21793	: V=1.00169520073, theta=55.945390002 -> V=1.0, theta=0.0
% INFO    : Bus 21794	: V=1.00169585636, theta=55.9465047678 -> V=1.0, theta=0.0
% INFO    : Bus 21795	: V=1.00169585636, theta=55.9465047678 -> V=1.0, theta=0.0
% INFO    : Bus 21796	: V=1.00334255821, theta=68.3317449033 -> V=1.0, theta=0.0
% INFO    : Bus 21797	: V=1.00217987337, theta=72.8513356535 -> V=1.0, theta=0.0
% INFO    : Bus 21798	: V=0.999179804457, theta=72.6184227831 -> V=1.0, theta=0.0
% INFO    : Bus 21799	: V=1.00037825538, theta=73.0180532947 -> V=1.0, theta=0.0
% INFO    : Bus 21800	: V=1.00379752186, theta=69.7832599397 -> V=1.0, theta=0.0
% INFO    : Bus 21801	: V=0.999394322459, theta=72.6048882981 -> V=1.0, theta=0.0
% INFO    : Bus 21802	: V=1.00382714859, theta=73.1900868941 -> V=1.0, theta=0.0
% INFO    : Bus 21803	: V=1.00217987337, theta=72.8513356535 -> V=1.0, theta=0.0
% INFO    : Bus 21804	: V=1.00195319001, theta=67.9254178056 -> V=1.0, theta=0.0
% INFO    : Bus 21805	: V=0.995751666097, theta=54.2758411851 -> V=1.0, theta=0.0
% INFO    : Bus 21806	: V=0.995721141119, theta=54.2731185067 -> V=1.0, theta=0.0
% INFO    : Bus 21807	: V=0.995751666097, theta=54.2758411851 -> V=1.0, theta=0.0
% INFO    : Bus 21808	: V=0.995751666097, theta=54.2758411851 -> V=1.0, theta=0.0
% INFO    : Bus 21809	: V=0.998416553116, theta=54.0484511445 -> V=1.0, theta=0.0
% INFO    : Bus 21810	: V=0.998340628444, theta=54.043191102 -> V=1.0, theta=0.0
% INFO    : Bus 21811	: V=0.998416553116, theta=54.0484511445 -> V=1.0, theta=0.0
% INFO    : Bus 21812	: V=0.998416553116, theta=54.0484511445 -> V=1.0, theta=0.0
% INFO    : Bus 21813	: V=1.00331111708, theta=54.269028846 -> V=1.0, theta=0.0
% INFO    : Bus 21814	: V=1.00265115344, theta=54.1476247775 -> V=1.0, theta=0.0
% INFO    : Bus 21815	: V=1.00331111708, theta=54.269028846 -> V=1.0, theta=0.0
% INFO    : Bus 21816	: V=1.00331111708, theta=54.269028846 -> V=1.0, theta=0.0
% INFO    : Bus 21817	: V=0.996975137704, theta=66.7971384489 -> V=1.0, theta=0.0
% INFO    : Bus 21818	: V=1.00002618123, theta=66.2010445288 -> V=1.0, theta=0.0
% INFO    : Bus 21819	: V=0.998977731447, theta=67.4021459199 -> V=1.0, theta=0.0
% INFO    : Bus 21820	: V=1.00284351085, theta=67.4433258953 -> V=1.0, theta=0.0
% INFO    : Bus 21821	: V=1.00275679002, theta=67.5072084454 -> V=1.0, theta=0.0
% INFO    : Bus 21822	: V=1.0028708978, theta=67.3903554137 -> V=1.0, theta=0.0
% INFO    : Bus 21823	: V=0.999832050942, theta=67.7523909744 -> V=1.0, theta=0.0
% INFO    : Bus 21824	: V=0.998393670487, theta=66.7105279949 -> V=1.0, theta=0.0
% INFO    : Bus 21825	: V=0.996975137704, theta=66.7971384489 -> V=1.0, theta=0.0
% INFO    : Bus 21826	: V=0.996975137704, theta=66.7971384489 -> V=1.0, theta=0.0
% INFO    : Bus 21827	: V=1.00006119218, theta=66.1530868889 -> V=1.0, theta=0.0
% INFO    : Bus 21828	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21829	: V=0.99991547517, theta=54.929044152 -> V=1.0, theta=0.0
% INFO    : Bus 21830	: V=0.998289257991, theta=54.7067836809 -> V=1.0, theta=0.0
% INFO    : Bus 21831	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21832	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21833	: V=0.998316034288, theta=54.7091411286 -> V=1.0, theta=0.0
% INFO    : Bus 21834	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21835	: V=1.00243103135, theta=57.1702673097 -> V=1.0, theta=0.0
% INFO    : Bus 21836	: V=0.996889484375, theta=58.5179564324 -> V=1.0, theta=0.0
% INFO    : Bus 21837	: V=0.997121314209, theta=58.6427656081 -> V=1.0, theta=0.0
% INFO    : Bus 21838	: V=0.999021022645, theta=58.321368007 -> V=1.0, theta=0.0
