%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 21839	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21840	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21841	: V=0.998851747309, theta=58.270703803 -> V=1.0, theta=0.0
% INFO    : Bus 21842	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21843	: V=0.980701017485, theta=56.0387034105 -> V=1.0, theta=0.0
% INFO    : Bus 21844	: V=0.981555015009, theta=56.2117617765 -> V=1.0, theta=0.0
% INFO    : Bus 21845	: V=0.979900256192, theta=56.2956021276 -> V=1.0, theta=0.0
% INFO    : Bus 21846	: V=1.00522004741, theta=53.6491974139 -> V=1.0, theta=0.0
% INFO    : Bus 21847	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21848	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21849	: V=1.00664722629, theta=53.725289693 -> V=1.0, theta=0.0
% INFO    : Bus 21850	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21851	: V=1.00680204561, theta=52.9994584546 -> V=1.0, theta=0.0
% INFO    : Bus 21852	: V=1.00073919901, theta=52.9499754909 -> V=1.0, theta=0.0
% INFO    : Bus 21853	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21854	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21855	: V=1.00073856517, theta=52.9502908804 -> V=1.0, theta=0.0
% INFO    : Bus 21856	: V=1.00089421882, theta=40.9708423861 -> V=1.0, theta=0.0
% INFO    : Bus 21857	: V=1.00089421985, theta=40.9704489167 -> V=1.0, theta=0.0
% INFO    : Bus 21858	: V=1.00089421882, theta=40.9708423861 -> V=1.0, theta=0.0
% INFO    : Bus 21859	: V=1.00089421882, theta=40.9708423861 -> V=1.0, theta=0.0
% INFO    : Bus 21860	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21861	: V=0.998355781221, theta=54.8282762842 -> V=1.0, theta=0.0
% INFO    : Bus 21862	: V=1.00866268585, theta=58.8823050628 -> V=1.0, theta=0.0
% INFO    : Bus 21863	: V=1.00890985712, theta=58.8436408057 -> V=1.0, theta=0.0
% INFO    : Bus 21864	: V=1.00312303384, theta=58.5208934571 -> V=1.0, theta=0.0
% INFO    : Bus 21865	: V=1.00476886797, theta=57.387790231 -> V=1.0, theta=0.0
% INFO    : Bus 21866	: V=1.00369604059, theta=58.2632023506 -> V=1.0, theta=0.0
% INFO    : Bus 21867	: V=1.002707956, theta=58.7322536917 -> V=1.0, theta=0.0
% INFO    : Bus 21868	: V=0.99674322846, theta=56.0581517222 -> V=1.0, theta=0.0
% INFO    : Bus 21869	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21870	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21871	: V=0.993890267366, theta=56.8250360926 -> V=1.0, theta=0.0
% INFO    : Bus 21872	: V=1.00469993525, theta=52.3054666304 -> V=1.0, theta=0.0
% INFO    : Bus 21873	: V=1.00473126081, theta=52.2977868244 -> V=1.0, theta=0.0
% INFO    : Bus 21874	: V=1.00469993525, theta=52.3054666304 -> V=1.0, theta=0.0
% INFO    : Bus 21875	: V=1.00469993525, theta=52.3054666304 -> V=1.0, theta=0.0
% INFO    : Bus 21876	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21877	: V=0.999369196005, theta=56.1522016609 -> V=1.0, theta=0.0
% INFO    : Bus 21878	: V=0.975655524217, theta=56.2583503461 -> V=1.0, theta=0.0
% INFO    : Bus 21879	: V=0.975178835098, theta=56.1817446863 -> V=1.0, theta=0.0
% INFO    : Bus 21880	: V=0.997095569609, theta=55.8457437254 -> V=1.0, theta=0.0
% INFO    : Bus 21881	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21882	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21883	: V=0.997131366034, theta=55.8487222512 -> V=1.0, theta=0.0
% INFO    : Bus 21884	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21885	: V=0.998031742842, theta=38.0303718457 -> V=1.0, theta=0.0
% INFO    : Bus 21886	: V=0.99418858378, theta=38.1514837625 -> V=1.0, theta=0.0
% INFO    : Bus 21887	: V=0.994947214818, theta=38.4523825987 -> V=1.0, theta=0.0
% INFO    : Bus 21888	: V=1.00030006017, theta=36.1829082933 -> V=1.0, theta=0.0
% INFO    : Bus 21889	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21890	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21891	: V=1.00045088108, theta=36.2880596373 -> V=1.0, theta=0.0
% INFO    : Bus 21892	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21893	: V=1.00229199644, theta=26.4454279503 -> V=1.0, theta=0.0
% INFO    : Bus 21894	: V=1.00175855835, theta=27.1428688751 -> V=1.0, theta=0.0
% INFO    : Bus 21895	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21896	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21897	: V=1.00108952066, theta=27.1002316016 -> V=1.0, theta=0.0
% INFO    : Bus 21898	: V=1.00320840724, theta=40.172879395 -> V=1.0, theta=0.0
% INFO    : Bus 21899	: V=1.00281764669, theta=40.3380184279 -> V=1.0, theta=0.0
% INFO    : Bus 21900	: V=0.999580303621, theta=32.7305490789 -> V=1.0, theta=0.0
% INFO    : Bus 21901	: V=0.996572952636, theta=32.9839034903 -> V=1.0, theta=0.0
% INFO    : Bus 21902	: V=0.999293215394, theta=32.7652358203 -> V=1.0, theta=0.0
% INFO    : Bus 21903	: V=0.996531622063, theta=32.9812445621 -> V=1.0, theta=0.0
% INFO    : Bus 21904	: V=0.996860342565, theta=32.987487723 -> V=1.0, theta=0.0
% INFO    : Bus 21905	: V=0.996572952636, theta=32.9839034903 -> V=1.0, theta=0.0
% INFO    : Bus 21906	: V=1.00032518719, theta=32.7074560636 -> V=1.0, theta=0.0
% INFO    : Bus 21907	: V=1.00019152767, theta=33.0344593978 -> V=1.0, theta=0.0
% INFO    : Bus 21908	: V=1.00016202722, theta=33.0315551472 -> V=1.0, theta=0.0
% INFO    : Bus 21909	: V=1.00006620381, theta=33.6808674454 -> V=1.0, theta=0.0
% INFO    : Bus 21910	: V=1.00006771894, theta=33.6809999555 -> V=1.0, theta=0.0
% INFO    : Bus 21911	: V=1.00006620381, theta=33.6808674454 -> V=1.0, theta=0.0
% INFO    : Bus 21912	: V=1.00006472606, theta=33.6807299592 -> V=1.0, theta=0.0
% INFO    : Bus 21913	: V=0.98274550483, theta=16.9664177143 -> V=1.0, theta=0.0
% INFO    : Bus 21914	: V=0.98503297961, theta=19.5335501866 -> V=1.0, theta=0.0
% INFO    : Bus 21915	: V=1.00361082487, theta=32.3128689957 -> V=1.0, theta=0.0
% INFO    : Bus 21916	: V=1.00513922569, theta=32.0114939483 -> V=1.0, theta=0.0
% INFO    : Bus 21917	: V=0.993755732992, theta=22.4018904704 -> V=1.0, theta=0.0
% INFO    : Bus 21918	: V=0.99844178668, theta=35.1499831556 -> V=1.0, theta=0.0
% INFO    : Bus 21919	: V=0.998435778279, theta=35.1494039051 -> V=1.0, theta=0.0
% INFO    : Bus 21920	: V=0.998447921382, theta=35.150529531 -> V=1.0, theta=0.0
% INFO    : Bus 21921	: V=0.99844178668, theta=35.1499831556 -> V=1.0, theta=0.0
% INFO    : Bus 21922	: V=1.00198893045, theta=39.9614103517 -> V=1.0, theta=0.0
% INFO    : Bus 21923	: V=1.00200084367, theta=39.962468933 -> V=1.0, theta=0.0
% INFO    : Bus 21924	: V=1.00197716733, theta=39.9604737444 -> V=1.0, theta=0.0
% INFO    : Bus 21925	: V=0.995705762456, theta=16.9729969645 -> V=1.0, theta=0.0
% INFO    : Bus 21926	: V=1.00041480146, theta=38.5324350992 -> V=1.0, theta=0.0
% INFO    : Bus 21927	: V=1.00040979793, theta=38.5320817506 -> V=1.0, theta=0.0
% INFO    : Bus 21928	: V=1.00042006221, theta=38.5328064074 -> V=1.0, theta=0.0
% INFO    : Bus 21929	: V=1.00041480146, theta=38.5324350992 -> V=1.0, theta=0.0
% INFO    : Bus 21930	: V=0.990783342355, theta=19.3769138939 -> V=1.0, theta=0.0
% INFO    : Bus 21931	: V=1.00090241491, theta=16.5768119678 -> V=1.0, theta=0.0
% INFO    : Bus 21932	: V=1.00031965438, theta=41.046026551 -> V=1.0, theta=0.0
% INFO    : Bus 21933	: V=1.00031779106, theta=41.0458397792 -> V=1.0, theta=0.0
% INFO    : Bus 21934	: V=1.00034187618, theta=41.0459567705 -> V=1.0, theta=0.0
% INFO    : Bus 21935	: V=1.00579500737, theta=31.7243584256 -> V=1.0, theta=0.0
% INFO    : Bus 21936	: V=1.00579273002, theta=31.7240880123 -> V=1.0, theta=0.0
% INFO    : Bus 21937	: V=1.00579702635, theta=31.724626771 -> V=1.0, theta=0.0
% INFO    : Bus 21938	: V=0.992210566985, theta=19.795603928 -> V=1.0, theta=0.0
% INFO    : Bus 21939	: V=0.993206072094, theta=19.6127957378 -> V=1.0, theta=0.0
% INFO    : Bus 21940	: V=0.997569451083, theta=45.9709383132 -> V=1.0, theta=0.0
% INFO    : Bus 21941	: V=0.996938378129, theta=19.2224850499 -> V=1.0, theta=0.0
% INFO    : Bus 21942	: V=0.99737179741, theta=36.1536493711 -> V=1.0, theta=0.0
% INFO    : Bus 21943	: V=0.99995739958, theta=36.4297979227 -> V=1.0, theta=0.0
% INFO    : Bus 21944	: V=1.00016196911, theta=36.268915253 -> V=1.0, theta=0.0
% INFO    : Bus 21945	: V=0.999340066856, theta=36.6946660658 -> V=1.0, theta=0.0
% INFO    : Bus 21946	: V=0.999342825273, theta=36.6949235564 -> V=1.0, theta=0.0
% INFO    : Bus 21947	: V=0.999337099104, theta=36.6943699298 -> V=1.0, theta=0.0
% INFO    : Bus 21948	: V=0.999340066856, theta=36.6946660658 -> V=1.0, theta=0.0
% INFO    : Bus 21949	: V=0.985442578066, theta=20.6511755995 -> V=1.0, theta=0.0
% INFO    : Bus 21950	: V=0.999145782167, theta=42.3857707486 -> V=1.0, theta=0.0
% INFO    : Bus 21951	: V=0.998862924211, theta=23.9924633897 -> V=1.0, theta=0.0
% INFO    : Bus 21952	: V=0.99886154805, theta=23.9923550973 -> V=1.0, theta=0.0
% INFO    : Bus 21953	: V=0.998864191753, theta=23.9925727255 -> V=1.0, theta=0.0
% INFO    : Bus 21954	: V=0.998900066173, theta=40.063849869 -> V=1.0, theta=0.0
% INFO    : Bus 21955	: V=0.999318044063, theta=39.3124246185 -> V=1.0, theta=0.0
% INFO    : Bus 21956	: V=0.995065439774, theta=40.7037294304 -> V=1.0, theta=0.0
% INFO    : Bus 21957	: V=0.998719693117, theta=39.9426393757 -> V=1.0, theta=0.0
% INFO    : Bus 21958	: V=0.995051313628, theta=40.7266719302 -> V=1.0, theta=0.0
% INFO    : Bus 21959	: V=0.99504323731, theta=40.7011880403 -> V=1.0, theta=0.0
% INFO    : Bus 21960	: V=0.995065439774, theta=40.7037294304 -> V=1.0, theta=0.0
% INFO    : Bus 21961	: V=0.995065439774, theta=40.7037294304 -> V=1.0, theta=0.0
% INFO    : Bus 21962	: V=0.998000601622, theta=44.700012609 -> V=1.0, theta=0.0
% INFO    : Bus 21963	: V=0.997996163287, theta=44.6994244492 -> V=1.0, theta=0.0
% INFO    : Bus 21964	: V=0.998004880202, theta=44.7005774893 -> V=1.0, theta=0.0
% INFO    : Bus 21965	: V=0.998097021549, theta=44.0586854179 -> V=1.0, theta=0.0
% INFO    : Bus 21966	: V=0.998076510508, theta=43.8246134845 -> V=1.0, theta=0.0
% INFO    : Bus 21967	: V=0.99934644776, theta=41.3968413631 -> V=1.0, theta=0.0
% INFO    : Bus 21968	: V=0.999341839905, theta=41.3964776027 -> V=1.0, theta=0.0
% INFO    : Bus 21969	: V=0.999351176707, theta=41.397236625 -> V=1.0, theta=0.0
% INFO    : Bus 21970	: V=1.00074921007, theta=40.688200006 -> V=1.0, theta=0.0
% INFO    : Bus 21971	: V=1.0007391462, theta=40.687610443 -> V=1.0, theta=0.0
% INFO    : Bus 21972	: V=1.00346085398, theta=30.4318182278 -> V=1.0, theta=0.0
% INFO    : Bus 21973	: V=1.00341265963, theta=29.6750894993 -> V=1.0, theta=0.0
% INFO    : Bus 21974	: V=1.00341803381, theta=29.6756018574 -> V=1.0, theta=0.0
% INFO    : Bus 21975	: V=1.00340779005, theta=29.6746014969 -> V=1.0, theta=0.0
% INFO    : Bus 21976	: V=1.00489773942, theta=18.7470085394 -> V=1.0, theta=0.0
% INFO    : Bus 21977	: V=0.999441150705, theta=19.1676171872 -> V=1.0, theta=0.0
% INFO    : Bus 21978	: V=1.00019257841, theta=19.1532744893 -> V=1.0, theta=0.0
% INFO    : Bus 21979	: V=0.999097908699, theta=37.0738661355 -> V=1.0, theta=0.0
% INFO    : Bus 21980	: V=1.00743255419, theta=32.709179843 -> V=1.0, theta=0.0
% INFO    : Bus 21981	: V=1.00502804843, theta=18.5268790512 -> V=1.0, theta=0.0
% INFO    : Bus 21982	: V=1.00501803728, theta=18.526180072 -> V=1.0, theta=0.0
% INFO    : Bus 21983	: V=1.00501552925, theta=18.6487444234 -> V=1.0, theta=0.0
% INFO    : Bus 21984	: V=1.00503230957, theta=18.5536945553 -> V=1.0, theta=0.0
% INFO    : Bus 21985	: V=1.00502911239, theta=18.553007304 -> V=1.0, theta=0.0
% INFO    : Bus 21986	: V=1.00503556515, theta=18.5544510919 -> V=1.0, theta=0.0
% INFO    : Bus 21987	: V=1.0071457323, theta=32.7159811209 -> V=1.0, theta=0.0
% INFO    : Bus 21988	: V=1.00554209971, theta=32.7825620918 -> V=1.0, theta=0.0
% INFO    : Bus 21989	: V=1.00639598653, theta=32.7423213214 -> V=1.0, theta=0.0
% INFO    : Bus 21990	: V=1.00024391411, theta=36.0086294045 -> V=1.0, theta=0.0
% INFO    : Bus 21991	: V=1.000248594, theta=36.0091947844 -> V=1.0, theta=0.0
% INFO    : Bus 21992	: V=0.999635348132, theta=36.676776197 -> V=1.0, theta=0.0
% INFO    : Bus 21993	: V=0.999320143444, theta=39.6482536143 -> V=1.0, theta=0.0
% INFO    : Bus 21994	: V=0.999162569069, theta=40.1097364863 -> V=1.0, theta=0.0
% INFO    : Bus 21995	: V=0.999156876892, theta=40.1090588826 -> V=1.0, theta=0.0
% INFO    : Bus 21996	: V=0.99830008072, theta=43.8984388487 -> V=1.0, theta=0.0
% INFO    : Bus 21997	: V=1.00297489617, theta=16.528148362 -> V=1.0, theta=0.0
% INFO    : Bus 21998	: V=1.00296328239, theta=16.6671718145 -> V=1.0, theta=0.0
% INFO    : Bus 21999	: V=1.00243943564, theta=17.0196659497 -> V=1.0, theta=0.0
% INFO    : Bus 22000	: V=1.00417094021, theta=18.5710355954 -> V=1.0, theta=0.0
% INFO    : Bus 22001	: V=1.00394411206, theta=18.6972002311 -> V=1.0, theta=0.0
% INFO    : Bus 22002	: V=1.00393765598, theta=18.696759168 -> V=1.0, theta=0.0
% INFO    : Bus 22003	: V=1.0039516748, theta=18.6977234049 -> V=1.0, theta=0.0
% INFO    : Bus 22004	: V=1.00394411206, theta=18.6972002311 -> V=1.0, theta=0.0
% INFO    : Bus 22005	: V=1.00437384749, theta=18.4515049683 -> V=1.0, theta=0.0
% INFO    : Bus 22006	: V=1.00437711264, theta=18.4520245234 -> V=1.0, theta=0.0
% INFO    : Bus 22007	: V=1.0043293323, theta=16.4787635155 -> V=1.0, theta=0.0
% INFO    : Bus 22008	: V=1.00440710913, theta=18.4313063444 -> V=1.0, theta=0.0
% INFO    : Bus 22009	: V=1.00451397434, theta=18.7441825542 -> V=1.0, theta=0.0
% INFO    : Bus 22010	: V=1.00452769841, theta=18.7458951023 -> V=1.0, theta=0.0
% INFO    : Bus 22011	: V=1.00449952807, theta=18.7423222274 -> V=1.0, theta=0.0
% INFO    : Bus 22012	: V=1.00379843731, theta=20.1624370319 -> V=1.0, theta=0.0
% INFO    : Bus 22013	: V=1.00477628098, theta=19.0942102952 -> V=1.0, theta=0.0
% INFO    : Bus 22014	: V=1.00391087017, theta=20.1944317044 -> V=1.0, theta=0.0
% INFO    : Bus 22015	: V=1.00378779802, theta=20.1608329295 -> V=1.0, theta=0.0
% INFO    : Bus 22016	: V=1.00379843731, theta=20.1624370319 -> V=1.0, theta=0.0
% INFO    : Bus 22017	: V=0.999086998964, theta=37.1624799685 -> V=1.0, theta=0.0
% INFO    : Bus 22018	: V=0.996332943994, theta=38.627441007 -> V=1.0, theta=0.0
% INFO    : Bus 22019	: V=0.999794914801, theta=37.5826105608 -> V=1.0, theta=0.0
% INFO    : Bus 22020	: V=0.99630542834, theta=38.6251535 -> V=1.0, theta=0.0
% INFO    : Bus 22021	: V=0.996370394669, theta=38.6485681415 -> V=1.0, theta=0.0
% INFO    : Bus 22022	: V=0.996332943994, theta=38.627441007 -> V=1.0, theta=0.0
% INFO    : Bus 22023	: V=1.00011890295, theta=42.0273545695 -> V=1.0, theta=0.0
% INFO    : Bus 22024	: V=1.00012193536, theta=42.0278292757 -> V=1.0, theta=0.0
% INFO    : Bus 22025	: V=0.999272707742, theta=40.9654575346 -> V=1.0, theta=0.0
% INFO    : Bus 22026	: V=0.99927589944, theta=40.9657916648 -> V=1.0, theta=0.0
% INFO    : Bus 22027	: V=0.999341071592, theta=36.7817343044 -> V=1.0, theta=0.0
% INFO    : Bus 22028	: V=1.00004601026, theta=36.4012038177 -> V=1.0, theta=0.0
% INFO    : Bus 22029	: V=1.00217638223, theta=30.9704840529 -> V=1.0, theta=0.0
% INFO    : Bus 22030	: V=1.00217241682, theta=30.9698866459 -> V=1.0, theta=0.0
% INFO    : Bus 22031	: V=1.00186141345, theta=31.0668798775 -> V=1.0, theta=0.0
% INFO    : Bus 22032	: V=1.00104008146, theta=34.9695347675 -> V=1.0, theta=0.0
% INFO    : Bus 22033	: V=1.00103875676, theta=34.9694166519 -> V=1.0, theta=0.0
% INFO    : Bus 22034	: V=1.00104240268, theta=34.9697480244 -> V=1.0, theta=0.0
% INFO    : Bus 22035	: V=1.00104008146, theta=34.9695347675 -> V=1.0, theta=0.0
% INFO    : Bus 22036	: V=1.00146091946, theta=19.1336586771 -> V=1.0, theta=0.0
% INFO    : Bus 22037	: V=0.999864823493, theta=19.2877358466 -> V=1.0, theta=0.0
% INFO    : Bus 22038	: V=0.999863334513, theta=19.2874632342 -> V=1.0, theta=0.0
% INFO    : Bus 22039	: V=1.0008468895, theta=19.1958221752 -> V=1.0, theta=0.0
% INFO    : Bus 22040	: V=1.00084291653, theta=19.1955284587 -> V=1.0, theta=0.0
% INFO    : Bus 22041	: V=1.00042365079, theta=36.7792207784 -> V=1.0, theta=0.0
% INFO    : Bus 22042	: V=1.00042030542, theta=36.7789350445 -> V=1.0, theta=0.0
% INFO    : Bus 22043	: V=1.00042700604, theta=36.7795149866 -> V=1.0, theta=0.0
% INFO    : Bus 22044	: V=1.00096735368, theta=34.8724128916 -> V=1.0, theta=0.0
% INFO    : Bus 22045	: V=1.00097253245, theta=34.8730506271 -> V=1.0, theta=0.0
% INFO    : Bus 22046	: V=1.00075664155, theta=34.088133326 -> V=1.0, theta=0.0
% INFO    : Bus 22047	: V=1.00099924867, theta=34.6492139985 -> V=1.0, theta=0.0
% INFO    : Bus 22048	: V=1.00093972485, theta=35.0416479899 -> V=1.0, theta=0.0
% INFO    : Bus 22049	: V=1.00064936447, theta=34.9378712095 -> V=1.0, theta=0.0
% INFO    : Bus 22050	: V=1.00489287005, theta=25.5726503222 -> V=1.0, theta=0.0
% INFO    : Bus 22051	: V=1.00084017107, theta=33.5079095876 -> V=1.0, theta=0.0
% INFO    : Bus 22052	: V=0.999788221294, theta=33.6158192547 -> V=1.0, theta=0.0
% INFO    : Bus 22053	: V=1.00169669273, theta=32.984973027 -> V=1.0, theta=0.0
% INFO    : Bus 22054	: V=0.999760904005, theta=33.6137848213 -> V=1.0, theta=0.0
% INFO    : Bus 22055	: V=0.999831958638, theta=33.6333364622 -> V=1.0, theta=0.0
% INFO    : Bus 22056	: V=0.999788112007, theta=33.6158128784 -> V=1.0, theta=0.0
% INFO    : Bus 22057	: V=0.999788221294, theta=33.6158192547 -> V=1.0, theta=0.0
% INFO    : Bus 22058	: V=1.00130752214, theta=32.974035305 -> V=1.0, theta=0.0
% INFO    : Bus 22059	: V=1.00082151551, theta=33.0342110628 -> V=1.0, theta=0.0
% INFO    : Bus 22060	: V=1.00280485126, theta=16.1557884986 -> V=1.0, theta=0.0
% INFO    : Bus 22061	: V=0.998476903595, theta=31.6987740108 -> V=1.0, theta=0.0
% INFO    : Bus 22062	: V=0.998430636911, theta=31.6942546817 -> V=1.0, theta=0.0
% INFO    : Bus 22063	: V=0.998526702194, theta=31.703430819 -> V=1.0, theta=0.0
% INFO    : Bus 22064	: V=0.998476903595, theta=31.6987740108 -> V=1.0, theta=0.0
% INFO    : Bus 22065	: V=0.99938399824, theta=32.2327122416 -> V=1.0, theta=0.0
% INFO    : Bus 22066	: V=0.998956200757, theta=31.7921928501 -> V=1.0, theta=0.0
% INFO    : Bus 22067	: V=0.99891935287, theta=31.7878330269 -> V=1.0, theta=0.0
% INFO    : Bus 22068	: V=0.994711780314, theta=32.7561363101 -> V=1.0, theta=0.0
% INFO    : Bus 22069	: V=0.997752646718, theta=32.5815516754 -> V=1.0, theta=0.0
% INFO    : Bus 22070	: V=0.99896578435, theta=31.8506915673 -> V=1.0, theta=0.0
% INFO    : Bus 22071	: V=0.997996130252, theta=32.5811570412 -> V=1.0, theta=0.0
% INFO    : Bus 22072	: V=0.996790697249, theta=32.7465885172 -> V=1.0, theta=0.0
% INFO    : Bus 22073	: V=0.994711780314, theta=32.7561363101 -> V=1.0, theta=0.0
% INFO    : Bus 22074	: V=0.994711780314, theta=32.7561363101 -> V=1.0, theta=0.0
% INFO    : Bus 22075	: V=1.00213175292, theta=27.5977465852 -> V=1.0, theta=0.0
% INFO    : Bus 22076	: V=1.00212796448, theta=27.5970999446 -> V=1.0, theta=0.0
% INFO    : Bus 22077	: V=1.00213522024, theta=27.5983853098 -> V=1.0, theta=0.0
% INFO    : Bus 22078	: V=1.003674085, theta=16.6719980665 -> V=1.0, theta=0.0
% INFO    : Bus 22079	: V=1.00366971109, theta=16.6713897596 -> V=1.0, theta=0.0
% INFO    : Bus 22080	: V=1.00367798921, theta=16.6725910022 -> V=1.0, theta=0.0
% INFO    : Bus 22081	: V=1.00408036427, theta=16.9317913855 -> V=1.0, theta=0.0
% INFO    : Bus 22082	: V=1.00400962918, theta=16.832257502 -> V=1.0, theta=0.0
% INFO    : Bus 22083	: V=1.00063130822, theta=31.2897809789 -> V=1.0, theta=0.0
% INFO    : Bus 22084	: V=1.00062863949, theta=31.2894233531 -> V=1.0, theta=0.0
% INFO    : Bus 22085	: V=1.00255136732, theta=26.0069356937 -> V=1.0, theta=0.0
% INFO    : Bus 22086	: V=1.00385345798, theta=25.8881480122 -> V=1.0, theta=0.0
% INFO    : Bus 22087	: V=1.00312831856, theta=26.0976605555 -> V=1.0, theta=0.0
% INFO    : Bus 22088	: V=1.00098914298, theta=34.5969893702 -> V=1.0, theta=0.0
% INFO    : Bus 22089	: V=1.00114903357, theta=34.1936421045 -> V=1.0, theta=0.0
% INFO    : Bus 22090	: V=1.00115418147, theta=34.1942823647 -> V=1.0, theta=0.0
% INFO    : Bus 22091	: V=1.00151612264, theta=34.0521178077 -> V=1.0, theta=0.0
% INFO    : Bus 22092	: V=1.0015113195, theta=34.0515720756 -> V=1.0, theta=0.0
% INFO    : Bus 22093	: V=1.00152056905, theta=34.052700012 -> V=1.0, theta=0.0
% INFO    : Bus 22094	: V=1.00235203941, theta=27.2084567413 -> V=1.0, theta=0.0
% INFO    : Bus 22095	: V=1.00236838664, theta=27.2100566345 -> V=1.0, theta=0.0
% INFO    : Bus 22096	: V=1.00233701594, theta=27.2069387421 -> V=1.0, theta=0.0
% INFO    : Bus 22097	: V=1.00235203941, theta=27.2084567413 -> V=1.0, theta=0.0
% INFO    : Bus 22098	: V=1.00204672423, theta=25.9286958024 -> V=1.0, theta=0.0
% INFO    : Bus 22099	: V=1.00135664922, theta=26.7996752179 -> V=1.0, theta=0.0
% INFO    : Bus 22100	: V=1.00268251498, theta=26.5172528268 -> V=1.0, theta=0.0
% INFO    : Bus 22101	: V=1.00135948397, theta=26.8084519222 -> V=1.0, theta=0.0
% INFO    : Bus 22102	: V=1.00135664922, theta=26.7996752179 -> V=1.0, theta=0.0
% INFO    : Bus 22103	: V=1.00134456474, theta=26.798057449 -> V=1.0, theta=0.0
% INFO    : Bus 22104	: V=0.998091287558, theta=31.422122829 -> V=1.0, theta=0.0
% INFO    : Bus 22105	: V=0.999552227201, theta=31.4707607244 -> V=1.0, theta=0.0
% INFO    : Bus 22106	: V=0.998057622342, theta=30.941100365 -> V=1.0, theta=0.0
% INFO    : Bus 22107	: V=0.998775988491, theta=31.5725220652 -> V=1.0, theta=0.0
% INFO    : Bus 22108	: V=0.998758589473, theta=31.5698738763 -> V=1.0, theta=0.0
% INFO    : Bus 22109	: V=1.00084868352, theta=33.0037633203 -> V=1.0, theta=0.0
% INFO    : Bus 22110	: V=1.00090185214, theta=32.9925959106 -> V=1.0, theta=0.0
% INFO    : Bus 22111	: V=1.00062390072, theta=32.7676878637 -> V=1.0, theta=0.0
% INFO    : Bus 22112	: V=1.0010712554, theta=15.5758964461 -> V=1.0, theta=0.0
% INFO    : Bus 22113	: V=1.00107192024, theta=15.5760861897 -> V=1.0, theta=0.0
% INFO    : Bus 22114	: V=1.0010712554, theta=15.5758964461 -> V=1.0, theta=0.0
% INFO    : Bus 22115	: V=1.00498672941, theta=17.3961672487 -> V=1.0, theta=0.0
% INFO    : Bus 22116	: V=1.00497909915, theta=17.3951940652 -> V=1.0, theta=0.0
% INFO    : Bus 22117	: V=1.00470237918, theta=17.2316115896 -> V=1.0, theta=0.0
% INFO    : Bus 22118	: V=1.00469225789, theta=17.2305621786 -> V=1.0, theta=0.0
% INFO    : Bus 22119	: V=1.00471171949, theta=17.2326524493 -> V=1.0, theta=0.0
% INFO    : Bus 22120	: V=1.00470237918, theta=17.2316115896 -> V=1.0, theta=0.0
% INFO    : Bus 22121	: V=1.00479337906, theta=17.2637578061 -> V=1.0, theta=0.0
% INFO    : Bus 22122	: V=1.00480348454, theta=17.264806488 -> V=1.0, theta=0.0
% INFO    : Bus 22123	: V=1.00478244388, theta=17.2626815619 -> V=1.0, theta=0.0
% INFO    : Bus 22124	: V=1.00479337906, theta=17.2637578061 -> V=1.0, theta=0.0
% INFO    : Bus 22125	: V=0.997554095847, theta=34.8864263602 -> V=1.0, theta=0.0
% INFO    : Bus 22126	: V=0.998801447548, theta=35.2380298527 -> V=1.0, theta=0.0
% INFO    : Bus 22127	: V=1.00266532371, theta=36.4674111593 -> V=1.0, theta=0.0
% INFO    : Bus 22128	: V=0.998327005984, theta=34.4541173265 -> V=1.0, theta=0.0
% INFO    : Bus 22129	: V=0.998410211774, theta=34.4536043229 -> V=1.0, theta=0.0
% INFO    : Bus 22130	: V=0.998324595022, theta=34.4538201219 -> V=1.0, theta=0.0
% INFO    : Bus 22131	: V=0.998325472711, theta=34.4539179882 -> V=1.0, theta=0.0
% INFO    : Bus 22132	: V=1.00064934366, theta=33.5005731481 -> V=1.0, theta=0.0
% INFO    : Bus 22133	: V=0.998286498463, theta=34.4962929224 -> V=1.0, theta=0.0
% INFO    : Bus 22134	: V=0.99826083769, theta=34.4946539057 -> V=1.0, theta=0.0
% INFO    : Bus 22135	: V=0.99831071028, theta=34.4979375863 -> V=1.0, theta=0.0
% INFO    : Bus 22136	: V=0.999825556797, theta=34.0585923437 -> V=1.0, theta=0.0
% INFO    : Bus 22137	: V=0.996480515689, theta=14.0886322676 -> V=1.0, theta=0.0
% INFO    : Bus 22138	: V=0.996417343963, theta=14.0831310467 -> V=1.0, theta=0.0
% INFO    : Bus 22139	: V=0.996541058503, theta=14.0939556628 -> V=1.0, theta=0.0
% INFO    : Bus 22140	: V=0.996480515689, theta=14.0886322676 -> V=1.0, theta=0.0
% INFO    : Bus 22141	: V=0.995949955662, theta=13.7068313787 -> V=1.0, theta=0.0
% INFO    : Bus 22142	: V=0.992370881848, theta=14.9337932259 -> V=1.0, theta=0.0
% INFO    : Bus 22143	: V=0.997018283657, theta=14.6641401375 -> V=1.0, theta=0.0
% INFO    : Bus 22144	: V=0.99229225294, theta=14.9285613055 -> V=1.0, theta=0.0
% INFO    : Bus 22145	: V=0.992361484988, theta=14.9453428962 -> V=1.0, theta=0.0
% INFO    : Bus 22146	: V=0.992370881848, theta=14.9337932259 -> V=1.0, theta=0.0
% INFO    : Bus 22147	: V=0.995814251276, theta=13.0818153267 -> V=1.0, theta=0.0
% INFO    : Bus 22148	: V=1.0005171142, theta=15.3969460239 -> V=1.0, theta=0.0
% INFO    : Bus 22149	: V=0.999647038291, theta=15.11658362 -> V=1.0, theta=0.0
% INFO    : Bus 22150	: V=1.00119548621, theta=15.68349137 -> V=1.0, theta=0.0
% INFO    : Bus 22151	: V=1.00360633356, theta=34.0915519014 -> V=1.0, theta=0.0
% INFO    : Bus 22152	: V=1.00224222094, theta=33.6760548748 -> V=1.0, theta=0.0
% INFO    : Bus 22153	: V=1.00357925945, theta=34.0888534513 -> V=1.0, theta=0.0
% INFO    : Bus 22154	: V=1.00372510897, theta=34.1048675433 -> V=1.0, theta=0.0
% INFO    : Bus 22155	: V=1.00360633356, theta=34.0915519014 -> V=1.0, theta=0.0
% INFO    : Bus 22156	: V=1.00360633356, theta=34.0915519014 -> V=1.0, theta=0.0
% INFO    : Bus 22157	: V=0.998772126446, theta=34.0205854141 -> V=1.0, theta=0.0
% INFO    : Bus 22158	: V=1.00044158518, theta=33.8843728617 -> V=1.0, theta=0.0
% INFO    : Bus 22159	: V=1.00045997256, theta=33.8873910796 -> V=1.0, theta=0.0
% INFO    : Bus 22160	: V=1.00042531774, theta=33.8814534212 -> V=1.0, theta=0.0
% INFO    : Bus 22161	: V=1.00106099268, theta=33.7151763791 -> V=1.0, theta=0.0
% INFO    : Bus 22162	: V=0.998273855206, theta=30.6001282734 -> V=1.0, theta=0.0
% INFO    : Bus 22163	: V=0.999182907241, theta=31.0634819535 -> V=1.0, theta=0.0
% INFO    : Bus 22164	: V=1.00063450666, theta=30.9470713553 -> V=1.0, theta=0.0
% INFO    : Bus 22165	: V=0.99941964521, theta=30.8943839481 -> V=1.0, theta=0.0
% INFO    : Bus 22166	: V=1.0007061657, theta=30.9536540136 -> V=1.0, theta=0.0
% INFO    : Bus 22167	: V=1.00058979354, theta=30.9416963117 -> V=1.0, theta=0.0
% INFO    : Bus 22168	: V=1.00063450666, theta=30.9470713553 -> V=1.0, theta=0.0
% INFO    : Bus 22169	: V=0.997549945934, theta=31.2656882904 -> V=1.0, theta=0.0
% INFO    : Bus 22170	: V=0.998865942774, theta=30.5309361784 -> V=1.0, theta=0.0
% INFO    : Bus 22171	: V=0.998820670118, theta=30.5248842148 -> V=1.0, theta=0.0
% INFO    : Bus 22172	: V=0.998900748303, theta=30.5363966651 -> V=1.0, theta=0.0
% INFO    : Bus 22173	: V=0.998386359371, theta=30.021625187 -> V=1.0, theta=0.0
% INFO    : Bus 22174	: V=0.998522079787, theta=34.3560479802 -> V=1.0, theta=0.0
% INFO    : Bus 22175	: V=0.998518720672, theta=34.355693541 -> V=1.0, theta=0.0
% INFO    : Bus 22176	: V=0.998525472334, theta=34.3564121662 -> V=1.0, theta=0.0
% INFO    : Bus 22177	: V=0.998522079787, theta=34.3560479802 -> V=1.0, theta=0.0
% INFO    : Bus 22178	: V=0.997900057035, theta=27.6344626938 -> V=1.0, theta=0.0
% INFO    : Bus 22179	: V=0.997946600195, theta=27.6369237362 -> V=1.0, theta=0.0
% INFO    : Bus 22180	: V=0.997856899953, theta=27.6323219521 -> V=1.0, theta=0.0
% INFO    : Bus 22181	: V=0.997607044709, theta=27.5909309004 -> V=1.0, theta=0.0
% INFO    : Bus 22182	: V=1.00340626777, theta=27.0367127448 -> V=1.0, theta=0.0
% INFO    : Bus 22183	: V=0.99758606794, theta=27.5881364932 -> V=1.0, theta=0.0
% INFO    : Bus 22184	: V=0.997993488886, theta=27.6028321668 -> V=1.0, theta=0.0
% INFO    : Bus 22185	: V=0.997607044709, theta=27.5909309004 -> V=1.0, theta=0.0
% INFO    : Bus 22186	: V=1.00285388775, theta=26.9920401461 -> V=1.0, theta=0.0
% INFO    : Bus 22187	: V=1.00283284709, theta=26.9894235015 -> V=1.0, theta=0.0
% INFO    : Bus 22188	: V=1.00287582268, theta=26.9945884506 -> V=1.0, theta=0.0
% INFO    : Bus 22189	: V=1.00285388775, theta=26.9920401461 -> V=1.0, theta=0.0
% INFO    : Bus 22190	: V=1.000782316, theta=33.1887626925 -> V=1.0, theta=0.0
% INFO    : Bus 22191	: V=1.00106379715, theta=33.0622917944 -> V=1.0, theta=0.0
% INFO    : Bus 22192	: V=1.00116879011, theta=32.9547703688 -> V=1.0, theta=0.0
% INFO    : Bus 22193	: V=1.00178469009, theta=35.5903065904 -> V=1.0, theta=0.0
% INFO    : Bus 22194	: V=1.00063315213, theta=35.0324195717 -> V=1.0, theta=0.0
% INFO    : Bus 22195	: V=0.995782598582, theta=5.17677748794 -> V=1.0, theta=0.0
% INFO    : Bus 22196	: V=0.997432455527, theta=4.99008827734 -> V=1.0, theta=0.0
% INFO    : Bus 22197	: V=0.996624329854, theta=5.22086427578 -> V=1.0, theta=0.0
% INFO    : Bus 22198	: V=0.99660851627, theta=5.21830886486 -> V=1.0, theta=0.0
% INFO    : Bus 22199	: V=0.996637635643, theta=5.2230613307 -> V=1.0, theta=0.0
% INFO    : Bus 22200	: V=0.992379162051, theta=7.36832934041 -> V=1.0, theta=0.0
% INFO    : Bus 22201	: V=0.99758213744, theta=5.48405683869 -> V=1.0, theta=0.0
% INFO    : Bus 22202	: V=0.992497642559, theta=7.39695345987 -> V=1.0, theta=0.0
% INFO    : Bus 22203	: V=0.99236795302, theta=7.36604928608 -> V=1.0, theta=0.0
% INFO    : Bus 22204	: V=0.992379162051, theta=7.36832934041 -> V=1.0, theta=0.0
% INFO    : Bus 22205	: V=1.0044224419, theta=25.2446658813 -> V=1.0, theta=0.0
% INFO    : Bus 22206	: V=1.00367280179, theta=25.0016546078 -> V=1.0, theta=0.0
% INFO    : Bus 22207	: V=1.00366986223, theta=25.0012371639 -> V=1.0, theta=0.0
% INFO    : Bus 22208	: V=1.00459122603, theta=25.28916948 -> V=1.0, theta=0.0
% INFO    : Bus 22209	: V=1.00458426103, theta=25.2888028985 -> V=1.0, theta=0.0
% INFO    : Bus 22210	: V=1.00459757984, theta=25.2894900045 -> V=1.0, theta=0.0
% INFO    : Bus 22211	: V=1.00172747209, theta=32.2801850827 -> V=1.0, theta=0.0
% INFO    : Bus 22212	: V=1.0017535158, theta=32.2825380592 -> V=1.0, theta=0.0
% INFO    : Bus 22213	: V=1.00169948028, theta=32.2774275986 -> V=1.0, theta=0.0
% INFO    : Bus 22214	: V=1.00126946104, theta=32.5736188183 -> V=1.0, theta=0.0
% INFO    : Bus 22215	: V=1.00055021843, theta=32.082199625 -> V=1.0, theta=0.0
% INFO    : Bus 22216	: V=1.00307464023, theta=33.1413308953 -> V=1.0, theta=0.0
% INFO    : Bus 22217	: V=1.00253465134, theta=32.0958991679 -> V=1.0, theta=0.0
% INFO    : Bus 22218	: V=1.00304611007, theta=33.1385683666 -> V=1.0, theta=0.0
% INFO    : Bus 22219	: V=1.00316983479, theta=33.1585445654 -> V=1.0, theta=0.0
% INFO    : Bus 22220	: V=1.00307464023, theta=33.1413308953 -> V=1.0, theta=0.0
% INFO    : Bus 22221	: V=0.998371461226, theta=27.9958827337 -> V=1.0, theta=0.0
% INFO    : Bus 22222	: V=0.99831140988, theta=27.9187288421 -> V=1.0, theta=0.0
% INFO    : Bus 22223	: V=0.99832243516, theta=27.9195942618 -> V=1.0, theta=0.0
% INFO    : Bus 22224	: V=0.998300541526, theta=27.917737445 -> V=1.0, theta=0.0
% INFO    : Bus 22225	: V=0.998597141136, theta=28.1294333598 -> V=1.0, theta=0.0
% INFO    : Bus 22226	: V=0.998589236063, theta=28.1284308545 -> V=1.0, theta=0.0
% INFO    : Bus 22227	: V=0.998604692634, theta=28.1304442315 -> V=1.0, theta=0.0
% INFO    : Bus 22228	: V=0.998597141136, theta=28.1294333598 -> V=1.0, theta=0.0
% INFO    : Bus 22229	: V=1.00158459445, theta=26.933515748 -> V=1.0, theta=0.0
% INFO    : Bus 22230	: V=1.00156562765, theta=26.9316182839 -> V=1.0, theta=0.0
% INFO    : Bus 22231	: V=1.00319109544, theta=26.824908146 -> V=1.0, theta=0.0
% INFO    : Bus 22232	: V=1.00320717384, theta=26.8268245611 -> V=1.0, theta=0.0
% INFO    : Bus 22233	: V=0.997407049736, theta=27.5491978645 -> V=1.0, theta=0.0
% INFO    : Bus 22234	: V=0.998721122215, theta=31.2685363828 -> V=1.0, theta=0.0
% INFO    : Bus 22235	: V=0.998712947554, theta=31.2678810848 -> V=1.0, theta=0.0
% INFO    : Bus 22236	: V=0.997287390752, theta=31.0504632845 -> V=1.0, theta=0.0
% INFO    : Bus 22237	: V=0.997386444692, theta=31.0500783456 -> V=1.0, theta=0.0
% INFO    : Bus 22238	: V=0.997516647481, theta=30.9762834154 -> V=1.0, theta=0.0
% INFO    : Bus 22239	: V=1.0016899501, theta=31.6014709085 -> V=1.0, theta=0.0
% INFO    : Bus 22240	: V=1.00168757772, theta=31.6013206586 -> V=1.0, theta=0.0
% INFO    : Bus 22241	: V=1.00191375236, theta=31.7961563114 -> V=1.0, theta=0.0
% INFO    : Bus 22242	: V=0.999342923116, theta=28.5275408308 -> V=1.0, theta=0.0
% INFO    : Bus 22243	: V=0.999348735235, theta=28.5282662428 -> V=1.0, theta=0.0
% INFO    : Bus 22244	: V=0.999336733714, theta=28.5267349584 -> V=1.0, theta=0.0
% INFO    : Bus 22245	: V=0.999342923116, theta=28.5275408308 -> V=1.0, theta=0.0
% INFO    : Bus 22246	: V=1.00031982711, theta=28.1405519963 -> V=1.0, theta=0.0
% INFO    : Bus 22247	: V=0.99907355999, theta=28.6549378815 -> V=1.0, theta=0.0
% INFO    : Bus 22248	: V=1.0031713453, theta=36.8514004865 -> V=1.0, theta=0.0
% INFO    : Bus 22249	: V=1.00316651801, theta=36.8508898115 -> V=1.0, theta=0.0
% INFO    : Bus 22250	: V=1.00317586883, theta=36.8518826257 -> V=1.0, theta=0.0
% INFO    : Bus 22251	: V=1.0031713453, theta=36.8514004865 -> V=1.0, theta=0.0
% INFO    : Bus 22252	: V=1.00353664793, theta=25.5363698392 -> V=1.0, theta=0.0
% INFO    : Bus 22253	: V=1.00353886337, theta=25.5365958991 -> V=1.0, theta=0.0
% INFO    : Bus 22254	: V=0.999689945339, theta=35.9771802232 -> V=1.0, theta=0.0
% INFO    : Bus 22255	: V=0.999691096392, theta=35.9773937696 -> V=1.0, theta=0.0
% INFO    : Bus 22256	: V=1.00013605453, theta=31.1489067086 -> V=1.0, theta=0.0
% INFO    : Bus 22257	: V=0.99962881351, theta=26.8946827608 -> V=1.0, theta=0.0
% INFO    : Bus 22258	: V=0.999631975671, theta=26.8952627101 -> V=1.0, theta=0.0
% INFO    : Bus 22259	: V=0.99962505127, theta=26.8941728707 -> V=1.0, theta=0.0
% INFO    : Bus 22260	: V=0.997077264432, theta=27.5288723934 -> V=1.0, theta=0.0
% INFO    : Bus 22261	: V=0.997073803209, theta=27.5283183941 -> V=1.0, theta=0.0
% INFO    : Bus 22262	: V=1.00176122562, theta=35.3640886465 -> V=1.0, theta=0.0
% INFO    : Bus 22263	: V=1.0016360579, theta=35.5104068051 -> V=1.0, theta=0.0
% INFO    : Bus 22264	: V=1.00029605683, theta=27.9402975293 -> V=1.0, theta=0.0
% INFO    : Bus 22265	: V=0.999944151487, theta=28.2478301762 -> V=1.0, theta=0.0
% INFO    : Bus 22266	: V=1.00182967594, theta=26.700931701 -> V=1.0, theta=0.0
% INFO    : Bus 22267	: V=1.00177625193, theta=26.6942842788 -> V=1.0, theta=0.0
% INFO    : Bus 22268	: V=1.00187772094, theta=26.7077926556 -> V=1.0, theta=0.0
% INFO    : Bus 22269	: V=0.999396236625, theta=26.805741611 -> V=1.0, theta=0.0
% INFO    : Bus 22270	: V=0.999676954085, theta=26.8436422864 -> V=1.0, theta=0.0
% INFO    : Bus 22271	: V=1.00048994507, theta=26.7071779451 -> V=1.0, theta=0.0
% INFO    : Bus 22272	: V=1.00045240707, theta=26.7012060034 -> V=1.0, theta=0.0
% INFO    : Bus 22273	: V=0.996458532731, theta=6.24088676606 -> V=1.0, theta=0.0
% INFO    : Bus 22274	: V=0.997482265346, theta=6.13683325145 -> V=1.0, theta=0.0
% INFO    : Bus 22275	: V=0.998976597801, theta=26.8095699146 -> V=1.0, theta=0.0
% INFO    : Bus 22276	: V=0.999853270312, theta=29.7693560435 -> V=1.0, theta=0.0
% INFO    : Bus 22277	: V=0.999171347099, theta=28.3730572979 -> V=1.0, theta=0.0
% INFO    : Bus 22278	: V=1.00023118272, theta=27.0841614935 -> V=1.0, theta=0.0
% INFO    : Bus 22279	: V=0.999116655963, theta=28.3660131114 -> V=1.0, theta=0.0
% INFO    : Bus 22280	: V=0.999048431555, theta=28.3078234974 -> V=1.0, theta=0.0
% INFO    : Bus 22281	: V=1.00027978608, theta=29.8690463924 -> V=1.0, theta=0.0
% INFO    : Bus 22282	: V=0.999853270312, theta=29.7693560435 -> V=1.0, theta=0.0
% INFO    : Bus 22283	: V=0.999035606277, theta=26.9033849398 -> V=1.0, theta=0.0
% INFO    : Bus 22284	: V=1.00183987389, theta=26.4931520995 -> V=1.0, theta=0.0
% INFO    : Bus 22285	: V=1.00190937902, theta=26.4995406471 -> V=1.0, theta=0.0
% INFO    : Bus 22286	: V=1.00176524386, theta=26.4863622231 -> V=1.0, theta=0.0
% INFO    : Bus 22287	: V=0.997942434273, theta=26.7839586403 -> V=1.0, theta=0.0
% INFO    : Bus 22288	: V=0.997991978882, theta=26.7905602759 -> V=1.0, theta=0.0
% INFO    : Bus 22289	: V=0.997884135065, theta=26.776830996 -> V=1.0, theta=0.0
% INFO    : Bus 22290	: V=0.997942434273, theta=26.7839586403 -> V=1.0, theta=0.0
% INFO    : Bus 22291	: V=0.999688120009, theta=27.149811873 -> V=1.0, theta=0.0
% INFO    : Bus 22292	: V=0.999578522622, theta=26.844961266 -> V=1.0, theta=0.0
% INFO    : Bus 22293	: V=0.999559018498, theta=26.8422445445 -> V=1.0, theta=0.0
% INFO    : Bus 22294	: V=0.999597284399, theta=26.8475970361 -> V=1.0, theta=0.0
% INFO    : Bus 22295	: V=0.999578522622, theta=26.844961266 -> V=1.0, theta=0.0
% INFO    : Bus 22296	: V=0.998919889657, theta=26.9208297128 -> V=1.0, theta=0.0
% INFO    : Bus 22297	: V=0.998901811019, theta=26.9181368947 -> V=1.0, theta=0.0
% INFO    : Bus 22298	: V=0.999045024968, theta=27.5711807179 -> V=1.0, theta=0.0
% INFO    : Bus 22299	: V=1.00139874255, theta=26.5582366357 -> V=1.0, theta=0.0
% INFO    : Bus 22300	: V=1.00148110161, theta=26.5641628039 -> V=1.0, theta=0.0
% INFO    : Bus 22301	: V=1.00132837643, theta=26.5522802702 -> V=1.0, theta=0.0
% INFO    : Bus 22302	: V=1.00139874255, theta=26.5582366357 -> V=1.0, theta=0.0
% INFO    : Bus 22303	: V=0.998220108191, theta=28.1253813406 -> V=1.0, theta=0.0
% INFO    : Bus 22304	: V=1.00313359647, theta=26.7681343208 -> V=1.0, theta=0.0
% INFO    : Bus 22305	: V=0.998119484179, theta=28.1198765644 -> V=1.0, theta=0.0
% INFO    : Bus 22306	: V=0.998547929855, theta=28.1639474223 -> V=1.0, theta=0.0
% INFO    : Bus 22307	: V=0.998220108191, theta=28.1253813406 -> V=1.0, theta=0.0
% INFO    : Bus 22308	: V=0.998220108191, theta=28.1253813406 -> V=1.0, theta=0.0
% INFO    : Bus 22309	: V=1.00231883407, theta=26.7806047522 -> V=1.0, theta=0.0
% INFO    : Bus 22310	: V=0.998476204541, theta=26.7910811761 -> V=1.0, theta=0.0
% INFO    : Bus 22311	: V=0.998528515204, theta=26.7975614724 -> V=1.0, theta=0.0
% INFO    : Bus 22312	: V=0.998476204541, theta=26.7910811761 -> V=1.0, theta=0.0
% INFO    : Bus 22313	: V=1.00134743949, theta=26.6399338187 -> V=1.0, theta=0.0
% INFO    : Bus 22314	: V=0.999360680842, theta=27.7871980069 -> V=1.0, theta=0.0
% INFO    : Bus 22315	: V=0.999315042281, theta=27.7813090222 -> V=1.0, theta=0.0
% INFO    : Bus 22316	: V=0.998002978776, theta=26.7915838483 -> V=1.0, theta=0.0
% INFO    : Bus 22317	: V=0.997867857078, theta=26.700619377 -> V=1.0, theta=0.0
% INFO    : Bus 22318	: V=1.00071463274, theta=26.6628406623 -> V=1.0, theta=0.0
% INFO    : Bus 22319	: V=1.00026041699, theta=26.6558700809 -> V=1.0, theta=0.0
% INFO    : Bus 22320	: V=1.00213708722, theta=26.546276621 -> V=1.0, theta=0.0
% INFO    : Bus 22321	: V=0.999189963066, theta=27.2721720189 -> V=1.0, theta=0.0
% INFO    : Bus 22322	: V=1.00143966639, theta=26.5358848311 -> V=1.0, theta=0.0
% INFO    : Bus 22323	: V=1.0013956586, theta=26.5297293696 -> V=1.0, theta=0.0
% INFO    : Bus 22324	: V=1.00019329351, theta=26.6629734202 -> V=1.0, theta=0.0
% INFO    : Bus 22325	: V=0.997746670648, theta=26.7576585317 -> V=1.0, theta=0.0
% INFO    : Bus 22326	: V=1.00176154414, theta=26.5292616108 -> V=1.0, theta=0.0
% INFO    : Bus 22327	: V=1.00171521099, theta=26.5233152206 -> V=1.0, theta=0.0
% INFO    : Bus 22328	: V=1.00180371217, theta=26.5354415341 -> V=1.0, theta=0.0
% INFO    : Bus 22329	: V=1.00176154414, theta=26.5292616108 -> V=1.0, theta=0.0
% INFO    : Bus 22330	: V=0.994171955171, theta=26.8029470184 -> V=1.0, theta=0.0
% INFO    : Bus 22331	: V=1.00233333367, theta=26.493691576 -> V=1.0, theta=0.0
% INFO    : Bus 22332	: V=1.00232796032, theta=26.492771158 -> V=1.0, theta=0.0
% INFO    : Bus 22333	: V=1.00198255297, theta=26.4953876765 -> V=1.0, theta=0.0
% INFO    : Bus 22334	: V=1.00197610516, theta=26.4943440574 -> V=1.0, theta=0.0
% INFO    : Bus 22335	: V=1.00198874038, theta=26.4963570425 -> V=1.0, theta=0.0
% INFO    : Bus 22336	: V=1.00219487718, theta=26.4081924897 -> V=1.0, theta=0.0
% INFO    : Bus 22337	: V=1.00218290808, theta=26.4070962148 -> V=1.0, theta=0.0
% INFO    : Bus 22338	: V=1.00220579417, theta=26.4093229653 -> V=1.0, theta=0.0
% INFO    : Bus 22339	: V=0.998973473505, theta=27.6921701887 -> V=1.0, theta=0.0
% INFO    : Bus 22340	: V=0.998946314936, theta=27.6890468661 -> V=1.0, theta=0.0
% INFO    : Bus 22341	: V=0.999572325468, theta=27.3410613667 -> V=1.0, theta=0.0
% INFO    : Bus 22342	: V=0.999529567884, theta=27.3380828104 -> V=1.0, theta=0.0
% INFO    : Bus 22343	: V=0.999613764844, theta=27.344002243 -> V=1.0, theta=0.0
% INFO    : Bus 22344	: V=1.00039977276, theta=26.9183251194 -> V=1.0, theta=0.0
% INFO    : Bus 22345	: V=1.00041719902, theta=26.9211988474 -> V=1.0, theta=0.0
% INFO    : Bus 22346	: V=1.00038349095, theta=26.9151955596 -> V=1.0, theta=0.0
% INFO    : Bus 22347	: V=1.00039977276, theta=26.9183251194 -> V=1.0, theta=0.0
% INFO    : Bus 22348	: V=1.00043225906, theta=27.8279531427 -> V=1.0, theta=0.0
% INFO    : Bus 22349	: V=1.00050882041, theta=28.0781231699 -> V=1.0, theta=0.0
% INFO    : Bus 22350	: V=1.00049588434, theta=28.0760996711 -> V=1.0, theta=0.0
% INFO    : Bus 22351	: V=1.00051853471, theta=28.0802465632 -> V=1.0, theta=0.0
% INFO    : Bus 22352	: V=0.999382168693, theta=27.963969226 -> V=1.0, theta=0.0
% INFO    : Bus 22353	: V=1.00048554988, theta=2.54621895003 -> V=1.0, theta=0.0
% INFO    : Bus 22354	: V=1.00155508939, theta=2.88595415666 -> V=1.0, theta=0.0
% INFO    : Bus 22355	: V=1.00157690266, theta=2.88830239674 -> V=1.0, theta=0.0
% INFO    : Bus 22356	: V=1.00123762335, theta=3.42004045432 -> V=1.0, theta=0.0
% INFO    : Bus 22357	: V=1.00126359409, theta=3.42238838316 -> V=1.0, theta=0.0
% INFO    : Bus 22358	: V=1.00145258235, theta=26.551580638 -> V=1.0, theta=0.0
% INFO    : Bus 22359	: V=0.997474634239, theta=27.9346342053 -> V=1.0, theta=0.0
% INFO    : Bus 22360	: V=1.00278785962, theta=26.5822489835 -> V=1.0, theta=0.0
% INFO    : Bus 22361	: V=0.99742220258, theta=27.9279356669 -> V=1.0, theta=0.0
% INFO    : Bus 22362	: V=0.997917673503, theta=27.9619279091 -> V=1.0, theta=0.0
% INFO    : Bus 22363	: V=0.997474634239, theta=27.9346342053 -> V=1.0, theta=0.0
% INFO    : Bus 22364	: V=0.997474634239, theta=27.9346342053 -> V=1.0, theta=0.0
% INFO    : Bus 22365	: V=1.0006561212, theta=26.6741067303 -> V=1.0, theta=0.0
% INFO    : Bus 22366	: V=1.00060522908, theta=26.6667517698 -> V=1.0, theta=0.0
% INFO    : Bus 22367	: V=0.996419935231, theta=28.6166591521 -> V=1.0, theta=0.0
% INFO    : Bus 22368	: V=0.999124241992, theta=27.9359652952 -> V=1.0, theta=0.0
% INFO    : Bus 22369	: V=1.00137424886, theta=26.8265942512 -> V=1.0, theta=0.0
% INFO    : Bus 22370	: V=0.996314997106, theta=28.6092777826 -> V=1.0, theta=0.0
% INFO    : Bus 22371	: V=0.999132608023, theta=28.6675339803 -> V=1.0, theta=0.0
% INFO    : Bus 22372	: V=0.999181851525, theta=27.8854616643 -> V=1.0, theta=0.0
% INFO    : Bus 22373	: V=0.996419935231, theta=28.6166591521 -> V=1.0, theta=0.0
% INFO    : Bus 22374	: V=1.00063631454, theta=26.5802774824 -> V=1.0, theta=0.0
% INFO    : Bus 22375	: V=1.00071121593, theta=26.5872972235 -> V=1.0, theta=0.0
% INFO    : Bus 22376	: V=1.00053524682, theta=5.07554822419 -> V=1.0, theta=0.0
% INFO    : Bus 22377	: V=1.00053261449, theta=5.07507441147 -> V=1.0, theta=0.0
% INFO    : Bus 22378	: V=1.000537881, theta=5.07609769104 -> V=1.0, theta=0.0
% INFO    : Bus 22379	: V=1.0017637671, theta=3.85908208472 -> V=1.0, theta=0.0
% INFO    : Bus 22380	: V=0.999540043481, theta=4.60950627527 -> V=1.0, theta=0.0
% INFO    : Bus 22381	: V=0.999537129371, theta=4.60896612192 -> V=1.0, theta=0.0
% INFO    : Bus 22382	: V=1.00046872768, theta=26.6164206966 -> V=1.0, theta=0.0
% INFO    : Bus 22383	: V=0.999887350084, theta=26.6941506654 -> V=1.0, theta=0.0
% INFO    : Bus 22384	: V=0.999860785326, theta=26.6897844415 -> V=1.0, theta=0.0
% INFO    : Bus 22385	: V=0.999640275803, theta=26.7650467151 -> V=1.0, theta=0.0
% INFO    : Bus 22386	: V=1.00235502435, theta=26.5446802813 -> V=1.0, theta=0.0
% INFO    : Bus 22387	: V=0.999093269603, theta=26.6842793839 -> V=1.0, theta=0.0
% INFO    : Bus 22388	: V=0.999080996968, theta=26.6825154861 -> V=1.0, theta=0.0
% INFO    : Bus 22389	: V=1.0002689918, theta=26.8492193056 -> V=1.0, theta=0.0
% INFO    : Bus 22390	: V=1.00076340407, theta=32.9363044375 -> V=1.0, theta=0.0
% INFO    : Bus 22391	: V=1.00214911853, theta=32.0713321848 -> V=1.0, theta=0.0
% INFO    : Bus 22392	: V=1.00029692533, theta=37.0844069716 -> V=1.0, theta=0.0
% INFO    : Bus 22393	: V=1.00129604774, theta=37.2434598246 -> V=1.0, theta=0.0
% INFO    : Bus 22394	: V=1.00129269415, theta=37.2431911381 -> V=1.0, theta=0.0
% INFO    : Bus 22395	: V=1.00129944131, theta=37.2437223097 -> V=1.0, theta=0.0
% INFO    : Bus 22396	: V=0.997966687797, theta=36.7591761108 -> V=1.0, theta=0.0
% INFO    : Bus 22397	: V=0.999349375909, theta=26.7353330025 -> V=1.0, theta=0.0
% INFO    : Bus 22398	: V=1.00117169639, theta=26.739938876 -> V=1.0, theta=0.0
% INFO    : Bus 22399	: V=1.00114201797, theta=26.7347745371 -> V=1.0, theta=0.0
% INFO    : Bus 22400	: V=1.00119887055, theta=26.7453926135 -> V=1.0, theta=0.0
% INFO    : Bus 22401	: V=0.99826156024, theta=28.4629223591 -> V=1.0, theta=0.0
% INFO    : Bus 22402	: V=1.00203689027, theta=26.7996742373 -> V=1.0, theta=0.0
% INFO    : Bus 22403	: V=0.998196116806, theta=28.4557688923 -> V=1.0, theta=0.0
% INFO    : Bus 22404	: V=0.998796180189, theta=28.4905494429 -> V=1.0, theta=0.0
% INFO    : Bus 22405	: V=0.99826156024, theta=28.4629223591 -> V=1.0, theta=0.0
% INFO    : Bus 22406	: V=0.99826156024, theta=28.4629223591 -> V=1.0, theta=0.0
% INFO    : Bus 22407	: V=1.0002083885, theta=26.8205061767 -> V=1.0, theta=0.0
% INFO    : Bus 22408	: V=0.999977216027, theta=26.7238957761 -> V=1.0, theta=0.0
% INFO    : Bus 22409	: V=0.995250244937, theta=26.7768453481 -> V=1.0, theta=0.0
% INFO    : Bus 22410	: V=0.995295885252, theta=26.7807461251 -> V=1.0, theta=0.0
% INFO    : Bus 22411	: V=0.995250244937, theta=26.7768453481 -> V=1.0, theta=0.0
% INFO    : Bus 22412	: V=0.995203628158, theta=26.7726632376 -> V=1.0, theta=0.0
% INFO    : Bus 22413	: V=0.999823931094, theta=27.0467111931 -> V=1.0, theta=0.0
% INFO    : Bus 22414	: V=0.999776406575, theta=27.043599857 -> V=1.0, theta=0.0
% INFO    : Bus 22415	: V=0.999872210009, theta=27.0498638353 -> V=1.0, theta=0.0
% INFO    : Bus 22416	: V=1.00130921815, theta=26.7236750383 -> V=1.0, theta=0.0
% INFO    : Bus 22417	: V=0.999265959303, theta=5.91608161045 -> V=1.0, theta=0.0
% INFO    : Bus 22418	: V=0.999227467028, theta=5.91166430822 -> V=1.0, theta=0.0
% INFO    : Bus 22419	: V=0.999300577758, theta=5.92068599154 -> V=1.0, theta=0.0
% INFO    : Bus 22420	: V=1.00122355494, theta=5.9943675641 -> V=1.0, theta=0.0
% INFO    : Bus 22421	: V=1.00239536387, theta=6.05645658203 -> V=1.0, theta=0.0
% INFO    : Bus 22422	: V=1.00055308715, theta=5.53782801735 -> V=1.0, theta=0.0
% INFO    : Bus 22423	: V=1.00161094791, theta=24.6499120592 -> V=1.0, theta=0.0
% INFO    : Bus 22424	: V=1.00161330628, theta=24.650292299 -> V=1.0, theta=0.0
% INFO    : Bus 22425	: V=0.997606560689, theta=23.9687811025 -> V=1.0, theta=0.0
% INFO    : Bus 22426	: V=0.997609506887, theta=23.9692158298 -> V=1.0, theta=0.0
% INFO    : Bus 22427	: V=0.997603634342, theta=23.9683278537 -> V=1.0, theta=0.0
% INFO    : Bus 22428	: V=0.996273987053, theta=23.8285744321 -> V=1.0, theta=0.0
% INFO    : Bus 22429	: V=0.996271818001, theta=23.8281709244 -> V=1.0, theta=0.0
% INFO    : Bus 22430	: V=0.996468048301, theta=23.8266873571 -> V=1.0, theta=0.0
% INFO    : Bus 22431	: V=1.00184694133, theta=25.0962215743 -> V=1.0, theta=0.0
% INFO    : Bus 22432	: V=1.00187895759, theta=25.0998805574 -> V=1.0, theta=0.0
% INFO    : Bus 22433	: V=1.00181608374, theta=25.0924687265 -> V=1.0, theta=0.0
% INFO    : Bus 22434	: V=1.00180359814, theta=25.1070703481 -> V=1.0, theta=0.0
% INFO    : Bus 22435	: V=1.00173073449, theta=25.0850634857 -> V=1.0, theta=0.0
% INFO    : Bus 22436	: V=1.00226069003, theta=25.1263015476 -> V=1.0, theta=0.0
% INFO    : Bus 22437	: V=1.00147881843, theta=3.51948299055 -> V=1.0, theta=0.0
% INFO    : Bus 22438	: V=1.00131831794, theta=4.77565649991 -> V=1.0, theta=0.0
% INFO    : Bus 22439	: V=1.00148425341, theta=4.54883449911 -> V=1.0, theta=0.0
% INFO    : Bus 22440	: V=0.998256801477, theta=34.8538211497 -> V=1.0, theta=0.0
% INFO    : Bus 22441	: V=0.995853757032, theta=36.5891941401 -> V=1.0, theta=0.0
% INFO    : Bus 22442	: V=0.99585038426, theta=36.5889577485 -> V=1.0, theta=0.0
% INFO    : Bus 22443	: V=0.996006260827, theta=36.5874153071 -> V=1.0, theta=0.0
% INFO    : Bus 22444	: V=1.00078194951, theta=26.7752369356 -> V=1.0, theta=0.0
% INFO    : Bus 22445	: V=1.00075722046, theta=26.7728866515 -> V=1.0, theta=0.0
% INFO    : Bus 22446	: V=1.00080933693, theta=26.7777290671 -> V=1.0, theta=0.0
% INFO    : Bus 22447	: V=1.00124552134, theta=26.7667591204 -> V=1.0, theta=0.0
% INFO    : Bus 22448	: V=1.00142984583, theta=3.64163475373 -> V=1.0, theta=0.0
% INFO    : Bus 22449	: V=1.00147939064, theta=3.63111293209 -> V=1.0, theta=0.0
% INFO    : Bus 22450	: V=1.00134487672, theta=3.65775665062 -> V=1.0, theta=0.0
% INFO    : Bus 22451	: V=1.00133633688, theta=3.65655954937 -> V=1.0, theta=0.0
% INFO    : Bus 22452	: V=1.00094970976, theta=26.7069115 -> V=1.0, theta=0.0
% INFO    : Bus 22453	: V=0.995560656372, theta=27.6388508935 -> V=1.0, theta=0.0
% INFO    : Bus 22454	: V=1.00148366641, theta=26.7607330874 -> V=1.0, theta=0.0
% INFO    : Bus 22455	: V=0.99583022426, theta=27.6619160749 -> V=1.0, theta=0.0
% INFO    : Bus 22456	: V=0.995495348698, theta=27.6310706655 -> V=1.0, theta=0.0
% INFO    : Bus 22457	: V=0.995560656372, theta=27.6388508935 -> V=1.0, theta=0.0
% INFO    : Bus 22458	: V=0.99933988772, theta=27.2134469355 -> V=1.0, theta=0.0
% INFO    : Bus 22459	: V=0.999496390265, theta=26.6283588274 -> V=1.0, theta=0.0
% INFO    : Bus 22460	: V=1.00037699976, theta=26.6441248984 -> V=1.0, theta=0.0
% INFO    : Bus 22461	: V=1.00236822669, theta=25.4460920968 -> V=1.0, theta=0.0
% INFO    : Bus 22462	: V=1.00188258731, theta=26.1222252021 -> V=1.0, theta=0.0
% INFO    : Bus 22463	: V=1.00187645651, theta=26.1214986468 -> V=1.0, theta=0.0
% INFO    : Bus 22464	: V=1.00188903328, theta=26.1229253736 -> V=1.0, theta=0.0
% INFO    : Bus 22465	: V=1.00000163447, theta=27.5540116547 -> V=1.0, theta=0.0
% INFO    : Bus 22466	: V=1.00106805889, theta=28.700155954 -> V=1.0, theta=0.0
% INFO    : Bus 22467	: V=1.00052255704, theta=27.7505352778 -> V=1.0, theta=0.0
% INFO    : Bus 22468	: V=0.999374103708, theta=29.0019558622 -> V=1.0, theta=0.0
% INFO    : Bus 22469	: V=1.00078854406, theta=27.9065842305 -> V=1.0, theta=0.0
% INFO    : Bus 22470	: V=0.999281420065, theta=28.9945377471 -> V=1.0, theta=0.0
% INFO    : Bus 22471	: V=0.999561647718, theta=29.0285621188 -> V=1.0, theta=0.0
% INFO    : Bus 22472	: V=0.999374103708, theta=29.0019558622 -> V=1.0, theta=0.0
% INFO    : Bus 22473	: V=0.999374103708, theta=29.0019558622 -> V=1.0, theta=0.0
% INFO    : Bus 22474	: V=1.00093229354, theta=26.4396406069 -> V=1.0, theta=0.0
% INFO    : Bus 22475	: V=1.00093334012, theta=26.4398425675 -> V=1.0, theta=0.0
% INFO    : Bus 22476	: V=1.00093139168, theta=26.4394378464 -> V=1.0, theta=0.0
% INFO    : Bus 22477	: V=1.00210929948, theta=4.9751928816 -> V=1.0, theta=0.0
% INFO    : Bus 22478	: V=1.0021056027, theta=4.97483438944 -> V=1.0, theta=0.0
% INFO    : Bus 22479	: V=1.0029853201, theta=30.7802297459 -> V=1.0, theta=0.0
% INFO    : Bus 22480	: V=1.00333023917, theta=30.874691973 -> V=1.0, theta=0.0
% INFO    : Bus 22481	: V=1.0033223624, theta=30.8738323391 -> V=1.0, theta=0.0
% INFO    : Bus 22482	: V=1.00167763526, theta=5.9363119017 -> V=1.0, theta=0.0
% INFO    : Bus 22483	: V=0.997080263959, theta=7.20103135904 -> V=1.0, theta=0.0
% INFO    : Bus 22484	: V=1.00419461111, theta=6.38062236008 -> V=1.0, theta=0.0
% INFO    : Bus 22485	: V=0.997052580393, theta=7.19533248985 -> V=1.0, theta=0.0
% INFO    : Bus 22486	: V=0.997264742252, theta=7.21927399572 -> V=1.0, theta=0.0
% INFO    : Bus 22487	: V=0.997080263959, theta=7.20103135904 -> V=1.0, theta=0.0
% INFO    : Bus 22488	: V=1.0017852543, theta=4.31736943655 -> V=1.0, theta=0.0
% INFO    : Bus 22489	: V=1.00183016807, theta=4.3237087097 -> V=1.0, theta=0.0
% INFO    : Bus 22490	: V=1.00174897023, theta=4.31086180958 -> V=1.0, theta=0.0
% INFO    : Bus 22491	: V=0.995595621746, theta=6.96038285034 -> V=1.0, theta=0.0
% INFO    : Bus 22492	: V=1.00298063906, theta=6.12911890276 -> V=1.0, theta=0.0
% INFO    : Bus 22493	: V=0.995832227373, theta=6.98320909782 -> V=1.0, theta=0.0
% INFO    : Bus 22494	: V=0.995553687843, theta=6.95502502663 -> V=1.0, theta=0.0
% INFO    : Bus 22495	: V=0.995595361617, theta=6.96034366689 -> V=1.0, theta=0.0
% INFO    : Bus 22496	: V=0.995595621746, theta=6.96038285034 -> V=1.0, theta=0.0
% INFO    : Bus 22497	: V=1.00124468375, theta=26.7388930371 -> V=1.0, theta=0.0
% INFO    : Bus 22498	: V=1.00129109153, theta=26.7466094961 -> V=1.0, theta=0.0
% INFO    : Bus 22499	: V=1.00295725041, theta=27.2172692497 -> V=1.0, theta=0.0
% INFO    : Bus 22500	: V=1.0009130135, theta=26.7472591515 -> V=1.0, theta=0.0
% INFO    : Bus 22501	: V=1.00303631611, theta=26.962966543 -> V=1.0, theta=0.0
% INFO    : Bus 22502	: V=1.0029941023, theta=26.9562303947 -> V=1.0, theta=0.0
% INFO    : Bus 22503	: V=1.00307900262, theta=26.9695061172 -> V=1.0, theta=0.0
% INFO    : Bus 22504	: V=0.999724405683, theta=26.6341875937 -> V=1.0, theta=0.0
% INFO    : Bus 22505	: V=0.999681509, theta=26.6274443917 -> V=1.0, theta=0.0
% INFO    : Bus 22506	: V=0.999774128348, theta=26.6407870011 -> V=1.0, theta=0.0
% INFO    : Bus 22507	: V=0.99757517505, theta=36.3133002581 -> V=1.0, theta=0.0
% INFO    : Bus 22508	: V=0.997572979973, theta=36.3130552761 -> V=1.0, theta=0.0
% INFO    : Bus 22509	: V=0.998719431761, theta=8.11785399677 -> V=1.0, theta=0.0
% INFO    : Bus 22510	: V=0.998764598933, theta=8.12147537096 -> V=1.0, theta=0.0
% INFO    : Bus 22511	: V=0.999478261817, theta=7.90790320087 -> V=1.0, theta=0.0
% INFO    : Bus 22512	: V=0.99950068563, theta=7.91154686119 -> V=1.0, theta=0.0
% INFO    : Bus 22513	: V=0.999457405087, theta=7.90421916956 -> V=1.0, theta=0.0
% INFO    : Bus 22514	: V=0.997356062055, theta=6.84721795201 -> V=1.0, theta=0.0
% INFO    : Bus 22515	: V=0.997392870441, theta=6.85116974832 -> V=1.0, theta=0.0
% INFO    : Bus 22516	: V=0.99849425727, theta=8.76357614191 -> V=1.0, theta=0.0
% INFO    : Bus 22517	: V=0.999201170301, theta=8.47077936841 -> V=1.0, theta=0.0
% INFO    : Bus 22518	: V=0.998472152911, theta=8.75967153529 -> V=1.0, theta=0.0
% INFO    : Bus 22519	: V=0.998626534087, theta=8.77478212632 -> V=1.0, theta=0.0
% INFO    : Bus 22520	: V=0.99849425727, theta=8.76357614191 -> V=1.0, theta=0.0
% INFO    : Bus 22521	: V=0.99849425727, theta=8.76357614191 -> V=1.0, theta=0.0
% INFO    : Bus 22522	: V=1.00046032108, theta=27.8284530506 -> V=1.0, theta=0.0
% INFO    : Bus 22523	: V=1.00035135657, theta=27.8233363592 -> V=1.0, theta=0.0
% INFO    : Bus 22524	: V=1.0019191957, theta=27.2131171897 -> V=1.0, theta=0.0
% INFO    : Bus 22525	: V=1.00184294297, theta=27.2072018143 -> V=1.0, theta=0.0
% INFO    : Bus 22526	: V=1.00199193156, theta=27.2188560564 -> V=1.0, theta=0.0
% INFO    : Bus 22527	: V=1.00148137797, theta=27.2902865393 -> V=1.0, theta=0.0
% INFO    : Bus 22528	: V=1.00154138868, theta=27.296764373 -> V=1.0, theta=0.0
% INFO    : Bus 22529	: V=1.00196740664, theta=27.2406191378 -> V=1.0, theta=0.0
% INFO    : Bus 22530	: V=1.00193310952, theta=27.2337857715 -> V=1.0, theta=0.0
% INFO    : Bus 22531	: V=1.00199568525, theta=27.2467965851 -> V=1.0, theta=0.0
% INFO    : Bus 22532	: V=0.994703703273, theta=27.545876108 -> V=1.0, theta=0.0
% INFO    : Bus 22533	: V=1.0026047315, theta=27.2728467557 -> V=1.0, theta=0.0
% INFO    : Bus 22534	: V=0.994657066139, theta=27.5391316955 -> V=1.0, theta=0.0
% INFO    : Bus 22535	: V=0.994850618368, theta=27.5552068897 -> V=1.0, theta=0.0
% INFO    : Bus 22536	: V=0.994703703273, theta=27.545876108 -> V=1.0, theta=0.0
% INFO    : Bus 22537	: V=0.994703703273, theta=27.545876108 -> V=1.0, theta=0.0
% INFO    : Bus 22538	: V=1.00294399191, theta=5.50275174159 -> V=1.0, theta=0.0
% INFO    : Bus 22539	: V=1.00282082022, theta=5.3142415572 -> V=1.0, theta=0.0
% INFO    : Bus 22540	: V=1.00279136839, theta=5.4490761773 -> V=1.0, theta=0.0
% INFO    : Bus 22541	: V=1.00280235333, theta=5.44995756235 -> V=1.0, theta=0.0
% INFO    : Bus 22542	: V=1.00240757839, theta=4.69709034986 -> V=1.0, theta=0.0
% INFO    : Bus 22543	: V=0.998746427813, theta=20.0377877843 -> V=1.0, theta=0.0
% INFO    : Bus 22544	: V=0.993099777337, theta=18.0689801138 -> V=1.0, theta=0.0
% INFO    : Bus 22545	: V=1.00255447416, theta=6.3570254694 -> V=1.0, theta=0.0
% INFO    : Bus 22546	: V=1.0031352711, theta=6.11983372447 -> V=1.0, theta=0.0
% INFO    : Bus 22547	: V=1.00306812431, theta=6.11569035859 -> V=1.0, theta=0.0
% INFO    : Bus 22548	: V=1.00149751574, theta=4.78999239228 -> V=1.0, theta=0.0
% INFO    : Bus 22549	: V=1.00147421164, theta=4.78585283861 -> V=1.0, theta=0.0
% INFO    : Bus 22550	: V=1.00149669362, theta=4.78984169667 -> V=1.0, theta=0.0
% INFO    : Bus 22551	: V=1.00284402138, theta=5.82435754505 -> V=1.0, theta=0.0
% INFO    : Bus 22552	: V=1.00162966185, theta=21.4457487092 -> V=1.0, theta=0.0
% INFO    : Bus 22553	: V=1.00164295152, theta=21.4480022235 -> V=1.0, theta=0.0
% INFO    : Bus 22554	: V=1.00130899143, theta=21.1549691882 -> V=1.0, theta=0.0
% INFO    : Bus 22555	: V=1.00282192621, theta=21.8884186185 -> V=1.0, theta=0.0
% INFO    : Bus 22556	: V=1.00196275221, theta=21.3945538419 -> V=1.0, theta=0.0
% INFO    : Bus 22557	: V=1.00280406969, theta=21.88611486 -> V=1.0, theta=0.0
% INFO    : Bus 22558	: V=1.00287976666, theta=21.8974411404 -> V=1.0, theta=0.0
% INFO    : Bus 22559	: V=1.00282192621, theta=21.8884186185 -> V=1.0, theta=0.0
% INFO    : Bus 22560	: V=1.00282192621, theta=21.8884186185 -> V=1.0, theta=0.0
% INFO    : Bus 22561	: V=0.997753614067, theta=24.0272726145 -> V=1.0, theta=0.0
% INFO    : Bus 22562	: V=1.00025808645, theta=24.4065274566 -> V=1.0, theta=0.0
% INFO    : Bus 22563	: V=0.998360583756, theta=23.0991816581 -> V=1.0, theta=0.0
% INFO    : Bus 22564	: V=0.998361560444, theta=23.0993207156 -> V=1.0, theta=0.0
% INFO    : Bus 22565	: V=1.00200233304, theta=26.8539693808 -> V=1.0, theta=0.0
% INFO    : Bus 22566	: V=1.00127097145, theta=26.9136989375 -> V=1.0, theta=0.0
% INFO    : Bus 22567	: V=0.999795454608, theta=27.8276458328 -> V=1.0, theta=0.0
% INFO    : Bus 22568	: V=1.00252916227, theta=27.0717165422 -> V=1.0, theta=0.0
% INFO    : Bus 22569	: V=0.999927895597, theta=27.8543366354 -> V=1.0, theta=0.0
% INFO    : Bus 22570	: V=0.999733283127, theta=27.8191403325 -> V=1.0, theta=0.0
% INFO    : Bus 22571	: V=0.999795454608, theta=27.8276458328 -> V=1.0, theta=0.0
% INFO    : Bus 22572	: V=0.999795454608, theta=27.8276458328 -> V=1.0, theta=0.0
% INFO    : Bus 22573	: V=1.00149745061, theta=27.1171332305 -> V=1.0, theta=0.0
% INFO    : Bus 22574	: V=1.00074123225, theta=28.3729291304 -> V=1.0, theta=0.0
% INFO    : Bus 22575	: V=1.00470929909, theta=27.1587050914 -> V=1.0, theta=0.0
% INFO    : Bus 22576	: V=1.00076812136, theta=28.4071075109 -> V=1.0, theta=0.0
% INFO    : Bus 22577	: V=1.00074123225, theta=28.3729291304 -> V=1.0, theta=0.0
% INFO    : Bus 22578	: V=1.00065391193, theta=28.365648219 -> V=1.0, theta=0.0
% INFO    : Bus 22579	: V=0.998945222582, theta=26.8608460958 -> V=1.0, theta=0.0
% INFO    : Bus 22580	: V=1.00229547683, theta=23.0227085046 -> V=1.0, theta=0.0
% INFO    : Bus 22581	: V=1.00000434374, theta=7.5807873816 -> V=1.0, theta=0.0
% INFO    : Bus 22582	: V=1.00003481642, theta=7.58420486107 -> V=1.0, theta=0.0
% INFO    : Bus 22583	: V=0.998288742467, theta=7.83078638035 -> V=1.0, theta=0.0
% INFO    : Bus 22584	: V=1.00033699981, theta=7.34956995984 -> V=1.0, theta=0.0
% INFO    : Bus 22585	: V=0.998254404429, theta=7.82703346466 -> V=1.0, theta=0.0
% INFO    : Bus 22586	: V=0.998324419833, theta=7.84481054164 -> V=1.0, theta=0.0
% INFO    : Bus 22587	: V=0.998288742467, theta=7.83078638035 -> V=1.0, theta=0.0
% INFO    : Bus 22588	: V=0.998288742467, theta=7.83078638035 -> V=1.0, theta=0.0
% INFO    : Bus 22589	: V=1.00076407244, theta=7.00516662351 -> V=1.0, theta=0.0
% INFO    : Bus 22590	: V=1.00020277479, theta=7.6977097322 -> V=1.0, theta=0.0
% INFO    : Bus 22591	: V=1.0001675085, theta=7.69447463641 -> V=1.0, theta=0.0
% INFO    : Bus 22592	: V=0.992160028156, theta=36.19856238 -> V=1.0, theta=0.0
% INFO    : Bus 22593	: V=1.00169248526, theta=38.0886323771 -> V=1.0, theta=0.0
% INFO    : Bus 22594	: V=1.0015056085, theta=38.3738728281 -> V=1.0, theta=0.0
% INFO    : Bus 22595	: V=1.00151156743, theta=38.3745071134 -> V=1.0, theta=0.0
% INFO    : Bus 22596	: V=1.00149933954, theta=38.3731652836 -> V=1.0, theta=0.0
% INFO    : Bus 22597	: V=1.0015056085, theta=38.3738728281 -> V=1.0, theta=0.0
% INFO    : Bus 22598	: V=1.00064988441, theta=38.1089602568 -> V=1.0, theta=0.0
% INFO    : Bus 22599	: V=1.00064207752, theta=38.1082755588 -> V=1.0, theta=0.0
% INFO    : Bus 22600	: V=1.00045096583, theta=21.898641053 -> V=1.0, theta=0.0
% INFO    : Bus 22601	: V=1.00353791879, theta=6.7663675891 -> V=1.0, theta=0.0
% INFO    : Bus 22602	: V=1.00357750301, theta=6.31744387088 -> V=1.0, theta=0.0
% INFO    : Bus 22603	: V=0.99721901895, theta=36.5287601873 -> V=1.0, theta=0.0
% INFO    : Bus 22604	: V=0.997220888854, theta=36.5289304404 -> V=1.0, theta=0.0
% INFO    : Bus 22605	: V=0.99721901895, theta=36.5287601873 -> V=1.0, theta=0.0
% INFO    : Bus 22606	: V=0.99721901895, theta=36.5287601873 -> V=1.0, theta=0.0
% INFO    : Bus 22607	: V=1.00182769262, theta=8.5712056987 -> V=1.0, theta=0.0
% INFO    : Bus 22608	: V=1.00182560581, theta=8.57097095198 -> V=1.0, theta=0.0
% INFO    : Bus 22609	: V=1.0032756821, theta=6.69493629232 -> V=1.0, theta=0.0
% INFO    : Bus 22610	: V=1.00313799576, theta=6.52963834275 -> V=1.0, theta=0.0
% INFO    : Bus 22611	: V=1.00064776123, theta=7.81798769392 -> V=1.0, theta=0.0
% INFO    : Bus 22612	: V=1.00329271657, theta=6.75406242746 -> V=1.0, theta=0.0
% INFO    : Bus 22613	: V=1.00070863487, theta=7.84462241441 -> V=1.0, theta=0.0
% INFO    : Bus 22614	: V=1.00062601321, theta=7.81513417852 -> V=1.0, theta=0.0
% INFO    : Bus 22615	: V=1.00064776123, theta=7.81798769392 -> V=1.0, theta=0.0
% INFO    : Bus 22616	: V=1.00136053723, theta=8.86891780447 -> V=1.0, theta=0.0
% INFO    : Bus 22617	: V=1.00207697826, theta=32.7947631358 -> V=1.0, theta=0.0
% INFO    : Bus 22618	: V=1.00207924979, theta=32.7949417308 -> V=1.0, theta=0.0
% INFO    : Bus 22619	: V=1.0033793226, theta=31.1519686075 -> V=1.0, theta=0.0
% INFO    : Bus 22620	: V=1.00338310543, theta=31.1523249404 -> V=1.0, theta=0.0
% INFO    : Bus 22621	: V=1.00337533697, theta=31.1515662768 -> V=1.0, theta=0.0
% INFO    : Bus 22622	: V=0.998439159154, theta=24.3577333289 -> V=1.0, theta=0.0
% INFO    : Bus 22623	: V=0.997451227174, theta=26.2019115662 -> V=1.0, theta=0.0
% INFO    : Bus 22624	: V=1.00008690557, theta=24.5409863681 -> V=1.0, theta=0.0
% INFO    : Bus 22625	: V=0.997375914393, theta=26.1961202069 -> V=1.0, theta=0.0
% INFO    : Bus 22626	: V=0.997721624343, theta=26.2363202522 -> V=1.0, theta=0.0
% INFO    : Bus 22627	: V=0.997451227174, theta=26.2019115662 -> V=1.0, theta=0.0
% INFO    : Bus 22628	: V=0.997451227174, theta=26.2019115662 -> V=1.0, theta=0.0
% INFO    : Bus 22629	: V=0.999016828939, theta=24.3712349017 -> V=1.0, theta=0.0
% INFO    : Bus 22630	: V=0.99934783226, theta=24.3891303942 -> V=1.0, theta=0.0
% INFO    : Bus 22631	: V=0.999316988602, theta=24.3817591988 -> V=1.0, theta=0.0
% INFO    : Bus 22632	: V=0.997591261891, theta=15.1045849091 -> V=1.0, theta=0.0
% INFO    : Bus 22633	: V=0.996944044191, theta=15.2106603378 -> V=1.0, theta=0.0
% INFO    : Bus 22634	: V=0.996931613972, theta=15.2093934391 -> V=1.0, theta=0.0
% INFO    : Bus 22635	: V=0.997051000866, theta=15.210624869 -> V=1.0, theta=0.0
% INFO    : Bus 22636	: V=0.997595021045, theta=14.9970119464 -> V=1.0, theta=0.0
% INFO    : Bus 22637	: V=1.00285678635, theta=9.26892376629 -> V=1.0, theta=0.0
% INFO    : Bus 22638	: V=1.00197263304, theta=8.57023464289 -> V=1.0, theta=0.0
% INFO    : Bus 22639	: V=1.00300351819, theta=9.16205721042 -> V=1.0, theta=0.0
% INFO    : Bus 22640	: V=0.997224154362, theta=14.2037769859 -> V=1.0, theta=0.0
% INFO    : Bus 22641	: V=0.997227542101, theta=14.204261297 -> V=1.0, theta=0.0
% INFO    : Bus 22642	: V=0.997220676262, theta=14.2032697523 -> V=1.0, theta=0.0
% INFO    : Bus 22643	: V=1.00254141417, theta=9.51479168165 -> V=1.0, theta=0.0
% INFO    : Bus 22644	: V=0.994323655967, theta=14.2393723785 -> V=1.0, theta=0.0
% INFO    : Bus 22645	: V=1.00065295093, theta=14.606948034 -> V=1.0, theta=0.0
% INFO    : Bus 22646	: V=1.00065581924, theta=14.607310438 -> V=1.0, theta=0.0
% INFO    : Bus 22647	: V=1.00064994506, theta=14.6065927338 -> V=1.0, theta=0.0
% INFO    : Bus 22648	: V=1.00065295093, theta=14.606948034 -> V=1.0, theta=0.0
% INFO    : Bus 22649	: V=0.99891209457, theta=14.8080830013 -> V=1.0, theta=0.0
% INFO    : Bus 22650	: V=0.998918289853, theta=14.8088175344 -> V=1.0, theta=0.0
% INFO    : Bus 22651	: V=0.998905117975, theta=14.8073641547 -> V=1.0, theta=0.0
% INFO    : Bus 22652	: V=0.996257601025, theta=28.1062827325 -> V=1.0, theta=0.0
% INFO    : Bus 22653	: V=0.99626480792, theta=28.1071532374 -> V=1.0, theta=0.0
% INFO    : Bus 22654	: V=0.996257601025, theta=28.1062827325 -> V=1.0, theta=0.0
% INFO    : Bus 22655	: V=0.997121716601, theta=27.8408810031 -> V=1.0, theta=0.0
% INFO    : Bus 22656	: V=0.996634779795, theta=27.966616956 -> V=1.0, theta=0.0
% INFO    : Bus 22657	: V=1.0051003672, theta=14.0861215327 -> V=1.0, theta=0.0
% INFO    : Bus 22658	: V=1.00509608194, theta=14.085884448 -> V=1.0, theta=0.0
% INFO    : Bus 22659	: V=1.00107524063, theta=14.3150459783 -> V=1.0, theta=0.0
% INFO    : Bus 22660	: V=1.00106966844, theta=14.314563023 -> V=1.0, theta=0.0
% INFO    : Bus 22661	: V=1.00107979229, theta=14.3154746593 -> V=1.0, theta=0.0
% INFO    : Bus 22662	: V=1.00107524063, theta=14.3150459783 -> V=1.0, theta=0.0
% INFO    : Bus 22663	: V=1.00461952632, theta=37.2141987752 -> V=1.0, theta=0.0
% INFO    : Bus 22664	: V=1.00110863149, theta=41.3124673995 -> V=1.0, theta=0.0
% INFO    : Bus 22665	: V=1.00533429261, theta=39.2322562385 -> V=1.0, theta=0.0
% INFO    : Bus 22666	: V=1.00109873863, theta=41.311443927 -> V=1.0, theta=0.0
% INFO    : Bus 22667	: V=1.00121812445, theta=41.3642736784 -> V=1.0, theta=0.0
% INFO    : Bus 22668	: V=1.00110863149, theta=41.3124673995 -> V=1.0, theta=0.0
% INFO    : Bus 22669	: V=1.00110863149, theta=41.3124673995 -> V=1.0, theta=0.0
% INFO    : Bus 22670	: V=1.00451793564, theta=37.2676828302 -> V=1.0, theta=0.0
% INFO    : Bus 22671	: V=0.998632814232, theta=29.1706610327 -> V=1.0, theta=0.0
% INFO    : Bus 22672	: V=0.995356628912, theta=28.8389677996 -> V=1.0, theta=0.0
% INFO    : Bus 22673	: V=1.0035200226, theta=14.1030613546 -> V=1.0, theta=0.0
% INFO    : Bus 22674	: V=0.999363757503, theta=14.2475428755 -> V=1.0, theta=0.0
% INFO    : Bus 22675	: V=1.00119348253, theta=14.1358824112 -> V=1.0, theta=0.0
% INFO    : Bus 22676	: V=1.0011920325, theta=14.1355941709 -> V=1.0, theta=0.0
% INFO    : Bus 22677	: V=1.00119509746, theta=14.1361437558 -> V=1.0, theta=0.0
% INFO    : Bus 22678	: V=1.00853280053, theta=43.9897923511 -> V=1.0, theta=0.0
% INFO    : Bus 22679	: V=1.00813733533, theta=43.7057322331 -> V=1.0, theta=0.0
% INFO    : Bus 22680	: V=0.999681570017, theta=14.5979512326 -> V=1.0, theta=0.0
% INFO    : Bus 22681	: V=0.998810197543, theta=28.9577630667 -> V=1.0, theta=0.0
% INFO    : Bus 22682	: V=1.00026666545, theta=29.0294926284 -> V=1.0, theta=0.0
% INFO    : Bus 22683	: V=1.00026566125, theta=29.0292573113 -> V=1.0, theta=0.0
% INFO    : Bus 22684	: V=1.00026766842, theta=29.0297390154 -> V=1.0, theta=0.0
% INFO    : Bus 22685	: V=1.00225701175, theta=37.736953205 -> V=1.0, theta=0.0
% INFO    : Bus 22686	: V=0.999324520714, theta=28.7384036982 -> V=1.0, theta=0.0
% INFO    : Bus 22687	: V=0.998198378137, theta=28.773620519 -> V=1.0, theta=0.0
% INFO    : Bus 22688	: V=0.999377918825, theta=28.7551447808 -> V=1.0, theta=0.0
% INFO    : Bus 22689	: V=0.999372740779, theta=28.7547010359 -> V=1.0, theta=0.0
% INFO    : Bus 22690	: V=0.997405512906, theta=28.9000487032 -> V=1.0, theta=0.0
% INFO    : Bus 22691	: V=1.00132311247, theta=29.1071516285 -> V=1.0, theta=0.0
% INFO    : Bus 22692	: V=1.00108977508, theta=19.893899545 -> V=1.0, theta=0.0
% INFO    : Bus 22693	: V=1.00108274743, theta=19.8933288888 -> V=1.0, theta=0.0
% INFO    : Bus 22694	: V=1.00109612706, theta=19.8944954965 -> V=1.0, theta=0.0
% INFO    : Bus 22695	: V=1.00108977508, theta=19.893899545 -> V=1.0, theta=0.0
% INFO    : Bus 22696	: V=0.999529515887, theta=20.3713085427 -> V=1.0, theta=0.0
% INFO    : Bus 22697	: V=1.00388778527, theta=17.7509456263 -> V=1.0, theta=0.0
% INFO    : Bus 22698	: V=1.00060675076, theta=18.9209215025 -> V=1.0, theta=0.0
% INFO    : Bus 22699	: V=1.00388018564, theta=17.7503267914 -> V=1.0, theta=0.0
% INFO    : Bus 22700	: V=1.00387637778, theta=17.7313624093 -> V=1.0, theta=0.0
% INFO    : Bus 22701	: V=1.00388778527, theta=17.7509456263 -> V=1.0, theta=0.0
% INFO    : Bus 22702	: V=0.998060939954, theta=10.9305011384 -> V=1.0, theta=0.0
% INFO    : Bus 22703	: V=0.998058987827, theta=10.9301404614 -> V=1.0, theta=0.0
% INFO    : Bus 22704	: V=0.998129451202, theta=10.9302136239 -> V=1.0, theta=0.0
% INFO    : Bus 22705	: V=0.999212026783, theta=11.4137605029 -> V=1.0, theta=0.0
% INFO    : Bus 22706	: V=1.00112987279, theta=14.3838810686 -> V=1.0, theta=0.0
% INFO    : Bus 22707	: V=1.00114896757, theta=13.8789208604 -> V=1.0, theta=0.0
% INFO    : Bus 22708	: V=1.00110246633, theta=13.8757683061 -> V=1.0, theta=0.0
% INFO    : Bus 22709	: V=1.00178311036, theta=14.1921283802 -> V=1.0, theta=0.0
% INFO    : Bus 22710	: V=1.00175617432, theta=14.188419268 -> V=1.0, theta=0.0
% INFO    : Bus 22711	: V=1.00180707088, theta=14.1959646107 -> V=1.0, theta=0.0
% INFO    : Bus 22712	: V=1.00178311036, theta=14.1921283802 -> V=1.0, theta=0.0
% INFO    : Bus 22713	: V=1.00129237717, theta=13.9652878566 -> V=1.0, theta=0.0
% INFO    : Bus 22714	: V=0.996920142522, theta=14.320331382 -> V=1.0, theta=0.0
% INFO    : Bus 22715	: V=0.996918256905, theta=14.3202057396 -> V=1.0, theta=0.0
% INFO    : Bus 22716	: V=0.997018898833, theta=14.3193765623 -> V=1.0, theta=0.0
% INFO    : Bus 22717	: V=1.00248278166, theta=37.6999254764 -> V=1.0, theta=0.0
% INFO    : Bus 22718	: V=1.00248018394, theta=37.6995434734 -> V=1.0, theta=0.0
% INFO    : Bus 22719	: V=1.00171941749, theta=28.9551105249 -> V=1.0, theta=0.0
% INFO    : Bus 22720	: V=1.00172270705, theta=28.9554675023 -> V=1.0, theta=0.0
% INFO    : Bus 22721	: V=1.00171777132, theta=28.9549262532 -> V=1.0, theta=0.0
% INFO    : Bus 22722	: V=1.00171714168, theta=28.9549126511 -> V=1.0, theta=0.0
% INFO    : Bus 22723	: V=1.00216580523, theta=29.3947680533 -> V=1.0, theta=0.0
% INFO    : Bus 22724	: V=1.00216917461, theta=29.276241431 -> V=1.0, theta=0.0
% INFO    : Bus 22725	: V=1.00216334564, theta=29.2754961686 -> V=1.0, theta=0.0
% INFO    : Bus 22726	: V=1.00054936699, theta=29.0919145054 -> V=1.0, theta=0.0
% INFO    : Bus 22727	: V=1.0005446748, theta=29.091223759 -> V=1.0, theta=0.0
% INFO    : Bus 22728	: V=0.999152198162, theta=47.7439376913 -> V=1.0, theta=0.0
% INFO    : Bus 22729	: V=0.999132540646, theta=47.7414645157 -> V=1.0, theta=0.0
% INFO    : Bus 22730	: V=0.999464151889, theta=47.5897447829 -> V=1.0, theta=0.0
% INFO    : Bus 22731	: V=0.998972752925, theta=47.6110957962 -> V=1.0, theta=0.0
% INFO    : Bus 22732	: V=0.999090621819, theta=47.8047113308 -> V=1.0, theta=0.0
% INFO    : Bus 22733	: V=0.99893857903, theta=47.6089024213 -> V=1.0, theta=0.0
% INFO    : Bus 22734	: V=0.998993133178, theta=47.6098169261 -> V=1.0, theta=0.0
% INFO    : Bus 22735	: V=0.998972752925, theta=47.6110957962 -> V=1.0, theta=0.0
% INFO    : Bus 22736	: V=0.998834907829, theta=47.8974065598 -> V=1.0, theta=0.0
% INFO    : Bus 22737	: V=0.998815658239, theta=47.8949802156 -> V=1.0, theta=0.0
% INFO    : Bus 22738	: V=0.998854879545, theta=47.8998352176 -> V=1.0, theta=0.0
% INFO    : Bus 22739	: V=1.00373365526, theta=13.6708417409 -> V=1.0, theta=0.0
% INFO    : Bus 22740	: V=1.0051535229, theta=13.7303412153 -> V=1.0, theta=0.0
% INFO    : Bus 22741	: V=1.00515738303, theta=13.7305789199 -> V=1.0, theta=0.0
% INFO    : Bus 22742	: V=1.0027215865, theta=13.8485796031 -> V=1.0, theta=0.0
% INFO    : Bus 22743	: V=1.0027199771, theta=13.8484294003 -> V=1.0, theta=0.0
% INFO    : Bus 22744	: V=1.00070392072, theta=29.8535499554 -> V=1.0, theta=0.0
% INFO    : Bus 22745	: V=1.00202655297, theta=29.3140522949 -> V=1.0, theta=0.0
% INFO    : Bus 22746	: V=1.00067460202, theta=29.8511738914 -> V=1.0, theta=0.0
% INFO    : Bus 22747	: V=1.00075366765, theta=29.8667880704 -> V=1.0, theta=0.0
% INFO    : Bus 22748	: V=1.00070392072, theta=29.8535499554 -> V=1.0, theta=0.0
% INFO    : Bus 22749	: V=1.00061319097, theta=28.6060014889 -> V=1.0, theta=0.0
% INFO    : Bus 22750	: V=1.00012060801, theta=28.3515014164 -> V=1.0, theta=0.0
% INFO    : Bus 22751	: V=1.00010486337, theta=28.3492386011 -> V=1.0, theta=0.0
% INFO    : Bus 22752	: V=1.00013732155, theta=28.3540108229 -> V=1.0, theta=0.0
% INFO    : Bus 22753	: V=1.00012060801, theta=28.3515014164 -> V=1.0, theta=0.0
% INFO    : Bus 22754	: V=1.00233647927, theta=29.4867378538 -> V=1.0, theta=0.0
% INFO    : Bus 22755	: V=1.00377082896, theta=43.2173387438 -> V=1.0, theta=0.0
% INFO    : Bus 22756	: V=1.00330573323, theta=42.988729292 -> V=1.0, theta=0.0
% INFO    : Bus 22757	: V=1.00332914329, theta=42.9911903373 -> V=1.0, theta=0.0
% INFO    : Bus 22758	: V=0.99486795515, theta=44.9973956695 -> V=1.0, theta=0.0
% INFO    : Bus 22759	: V=1.00388939925, theta=43.2692974563 -> V=1.0, theta=0.0
% INFO    : Bus 22760	: V=0.995569679451, theta=45.0233686175 -> V=1.0, theta=0.0
% INFO    : Bus 22761	: V=0.994851071345, theta=44.9950985165 -> V=1.0, theta=0.0
% INFO    : Bus 22762	: V=0.99486795515, theta=44.9973956695 -> V=1.0, theta=0.0
% INFO    : Bus 22763	: V=0.99486795515, theta=44.9973956695 -> V=1.0, theta=0.0
% INFO    : Bus 22764	: V=1.00336318192, theta=43.1097760974 -> V=1.0, theta=0.0
% INFO    : Bus 22765	: V=1.00334604692, theta=43.1071568766 -> V=1.0, theta=0.0
% INFO    : Bus 22766	: V=1.00337894799, theta=43.1123042177 -> V=1.0, theta=0.0
% INFO    : Bus 22767	: V=0.994668440843, theta=21.8228408334 -> V=1.0, theta=0.0
% INFO    : Bus 22768	: V=0.997516253513, theta=21.161711465 -> V=1.0, theta=0.0
% INFO    : Bus 22769	: V=0.997536907239, theta=38.0339448986 -> V=1.0, theta=0.0
% INFO    : Bus 22770	: V=0.996403178681, theta=37.6806721123 -> V=1.0, theta=0.0
% INFO    : Bus 22771	: V=0.996412398791, theta=37.6818320388 -> V=1.0, theta=0.0
% INFO    : Bus 22772	: V=0.996393023723, theta=37.6795955165 -> V=1.0, theta=0.0
% INFO    : Bus 22773	: V=0.995384396279, theta=36.7214240593 -> V=1.0, theta=0.0
% INFO    : Bus 22774	: V=0.996003371782, theta=37.5707914422 -> V=1.0, theta=0.0
% INFO    : Bus 22775	: V=0.995373649039, theta=36.7202640703 -> V=1.0, theta=0.0
% INFO    : Bus 22776	: V=0.995302137631, theta=36.7037794548 -> V=1.0, theta=0.0
% INFO    : Bus 22777	: V=0.995384396279, theta=36.7214240593 -> V=1.0, theta=0.0
% INFO    : Bus 22778	: V=0.995384396279, theta=36.7214240593 -> V=1.0, theta=0.0
% INFO    : Bus 22779	: V=1.00114816765, theta=30.41250711 -> V=1.0, theta=0.0
% INFO    : Bus 22780	: V=1.00114564106, theta=30.4121659809 -> V=1.0, theta=0.0
% INFO    : Bus 22781	: V=1.00115075962, theta=30.4128272378 -> V=1.0, theta=0.0
% INFO    : Bus 22782	: V=1.00141790965, theta=30.4055859568 -> V=1.0, theta=0.0
% INFO    : Bus 22783	: V=0.999780110312, theta=46.3926906767 -> V=1.0, theta=0.0
% INFO    : Bus 22784	: V=0.999776750566, theta=46.3923793519 -> V=1.0, theta=0.0
% INFO    : Bus 22785	: V=0.999783639436, theta=46.3930586421 -> V=1.0, theta=0.0
% INFO    : Bus 22786	: V=0.999780110312, theta=46.3926906767 -> V=1.0, theta=0.0
% INFO    : Bus 22787	: V=1.00101438732, theta=25.5360316621 -> V=1.0, theta=0.0
% INFO    : Bus 22788	: V=1.00161227623, theta=13.5087794103 -> V=1.0, theta=0.0
% INFO    : Bus 22789	: V=1.00160978689, theta=13.5084520292 -> V=1.0, theta=0.0
% INFO    : Bus 22790	: V=1.00161488585, theta=13.509095388 -> V=1.0, theta=0.0
% INFO    : Bus 22791	: V=1.00161227623, theta=13.5087794103 -> V=1.0, theta=0.0
% INFO    : Bus 22792	: V=0.999694200728, theta=13.4270361268 -> V=1.0, theta=0.0
% INFO    : Bus 22793	: V=1.00204949279, theta=13.5517942601 -> V=1.0, theta=0.0
% INFO    : Bus 22794	: V=1.0020510755, theta=13.5521084418 -> V=1.0, theta=0.0
% INFO    : Bus 22795	: V=0.992379934597, theta=13.3616955123 -> V=1.0, theta=0.0
% INFO    : Bus 22796	: V=1.00113486593, theta=13.4714937901 -> V=1.0, theta=0.0
% INFO    : Bus 22797	: V=1.00130795374, theta=13.4580408125 -> V=1.0, theta=0.0
% INFO    : Bus 22798	: V=1.00130218505, theta=13.4572676743 -> V=1.0, theta=0.0
% INFO    : Bus 22799	: V=0.999614659751, theta=46.3093098624 -> V=1.0, theta=0.0
% INFO    : Bus 22800	: V=0.99962480024, theta=46.3080392097 -> V=1.0, theta=0.0
% INFO    : Bus 22801	: V=0.999604226447, theta=46.3057836945 -> V=1.0, theta=0.0
% INFO    : Bus 22802	: V=0.99964522199, theta=46.310275078 -> V=1.0, theta=0.0
% INFO    : Bus 22803	: V=0.999837775039, theta=46.3193639133 -> V=1.0, theta=0.0
% INFO    : Bus 22804	: V=0.99987180461, theta=46.3218191367 -> V=1.0, theta=0.0
% INFO    : Bus 22805	: V=0.999111313098, theta=47.086428161 -> V=1.0, theta=0.0
% INFO    : Bus 22806	: V=0.999816981717, theta=46.5078414882 -> V=1.0, theta=0.0
% INFO    : Bus 22807	: V=0.999815167439, theta=46.5076526274 -> V=1.0, theta=0.0
% INFO    : Bus 22808	: V=0.999815166055, theta=46.507615138 -> V=1.0, theta=0.0
% INFO    : Bus 22809	: V=0.999821127751, theta=46.5082941798 -> V=1.0, theta=0.0
% INFO    : Bus 22810	: V=0.996797219159, theta=13.3831393646 -> V=1.0, theta=0.0
% INFO    : Bus 22811	: V=0.996791836512, theta=13.3828557314 -> V=1.0, theta=0.0
% INFO    : Bus 22812	: V=0.999825620063, theta=13.368318155 -> V=1.0, theta=0.0
% INFO    : Bus 22813	: V=1.00231247902, theta=13.5148120764 -> V=1.0, theta=0.0
% INFO    : Bus 22814	: V=1.00231021992, theta=13.5145146443 -> V=1.0, theta=0.0
% INFO    : Bus 22815	: V=1.00231478704, theta=13.5150946428 -> V=1.0, theta=0.0
% INFO    : Bus 22816	: V=0.998906430932, theta=46.4680917919 -> V=1.0, theta=0.0
% INFO    : Bus 22817	: V=0.99995286582, theta=46.0907775295 -> V=1.0, theta=0.0
% INFO    : Bus 22818	: V=0.999899267708, theta=46.0855836863 -> V=1.0, theta=0.0
% INFO    : Bus 22819	: V=1.00000973002, theta=46.0954536652 -> V=1.0, theta=0.0
% INFO    : Bus 22820	: V=0.999370996956, theta=46.3814757026 -> V=1.0, theta=0.0
% INFO    : Bus 22821	: V=0.999893239149, theta=46.3643995597 -> V=1.0, theta=0.0
% INFO    : Bus 22822	: V=0.999944803428, theta=46.3696685833 -> V=1.0, theta=0.0
% INFO    : Bus 22823	: V=0.999893239149, theta=46.3643995597 -> V=1.0, theta=0.0
% INFO    : Bus 22824	: V=0.999479684598, theta=46.3634571381 -> V=1.0, theta=0.0
% INFO    : Bus 22825	: V=1.00191366799, theta=30.6780711965 -> V=1.0, theta=0.0
% INFO    : Bus 22826	: V=1.00190680669, theta=30.6772425166 -> V=1.0, theta=0.0
% INFO    : Bus 22827	: V=1.00191247124, theta=30.6779547521 -> V=1.0, theta=0.0
% INFO    : Bus 22828	: V=1.00192302349, theta=30.679035148 -> V=1.0, theta=0.0
% INFO    : Bus 22829	: V=1.00250311996, theta=30.3938719542 -> V=1.0, theta=0.0
% INFO    : Bus 22830	: V=1.00250974177, theta=30.3948420432 -> V=1.0, theta=0.0
% INFO    : Bus 22831	: V=1.00249714065, theta=30.3929890314 -> V=1.0, theta=0.0
% INFO    : Bus 22832	: V=1.00250311996, theta=30.3938719542 -> V=1.0, theta=0.0
% INFO    : Bus 22833	: V=1.00171679644, theta=30.5653263107 -> V=1.0, theta=0.0
% INFO    : Bus 22834	: V=1.00171028318, theta=30.5644573587 -> V=1.0, theta=0.0
% INFO    : Bus 22835	: V=1.0017238119, theta=30.5663010266 -> V=1.0, theta=0.0
% INFO    : Bus 22836	: V=1.00171679644, theta=30.5653263107 -> V=1.0, theta=0.0
% INFO    : Bus 22837	: V=1.00249537603, theta=41.9159365895 -> V=1.0, theta=0.0
% INFO    : Bus 22838	: V=0.997130945901, theta=29.165707007 -> V=1.0, theta=0.0
% INFO    : Bus 22839	: V=1.00343708187, theta=31.131411778 -> V=1.0, theta=0.0
% INFO    : Bus 22840	: V=0.997064359365, theta=12.9745590587 -> V=1.0, theta=0.0
% INFO    : Bus 22841	: V=0.996092829182, theta=13.0837383256 -> V=1.0, theta=0.0
% INFO    : Bus 22842	: V=0.996416133884, theta=13.0100479397 -> V=1.0, theta=0.0
% INFO    : Bus 22843	: V=0.996388901036, theta=13.0070132797 -> V=1.0, theta=0.0
% INFO    : Bus 22844	: V=0.997930462612, theta=12.9862366898 -> V=1.0, theta=0.0
% INFO    : Bus 22845	: V=1.00207060941, theta=45.4679256618 -> V=1.0, theta=0.0
% INFO    : Bus 22846	: V=1.00209302044, theta=45.4090143987 -> V=1.0, theta=0.0
% INFO    : Bus 22847	: V=1.00208531971, theta=45.4075151498 -> V=1.0, theta=0.0
% INFO    : Bus 22848	: V=1.00209990729, theta=45.4104139966 -> V=1.0, theta=0.0
% INFO    : Bus 22849	: V=1.00174145126, theta=45.5599742194 -> V=1.0, theta=0.0
% INFO    : Bus 22850	: V=1.00410587639, theta=5.86260527218 -> V=1.0, theta=0.0
% INFO    : Bus 22851	: V=0.996585617462, theta=29.3041242129 -> V=1.0, theta=0.0
% INFO    : Bus 22852	: V=0.995867061452, theta=29.4616598429 -> V=1.0, theta=0.0
% INFO    : Bus 22853	: V=0.995860576186, theta=29.4612405321 -> V=1.0, theta=0.0
% INFO    : Bus 22854	: V=0.996044671835, theta=29.4599797034 -> V=1.0, theta=0.0
% INFO    : Bus 22855	: V=1.00316762084, theta=31.08715931 -> V=1.0, theta=0.0
% INFO    : Bus 22856	: V=1.00187957369, theta=30.6710028941 -> V=1.0, theta=0.0
% INFO    : Bus 22857	: V=1.00187737276, theta=30.6707657539 -> V=1.0, theta=0.0
% INFO    : Bus 22858	: V=1.00187840348, theta=30.6707225653 -> V=1.0, theta=0.0
% INFO    : Bus 22859	: V=1.00188340703, theta=30.6715634793 -> V=1.0, theta=0.0
% INFO    : Bus 22860	: V=1.00209222306, theta=13.3310755013 -> V=1.0, theta=0.0
% INFO    : Bus 22861	: V=1.00209377831, theta=13.3313438175 -> V=1.0, theta=0.0
% INFO    : Bus 22862	: V=1.00203474963, theta=45.5410664381 -> V=1.0, theta=0.0
% INFO    : Bus 22863	: V=1.00212900366, theta=45.3810505225 -> V=1.0, theta=0.0
% INFO    : Bus 22864	: V=1.00085435151, theta=45.9056258918 -> V=1.0, theta=0.0
% INFO    : Bus 22865	: V=1.00086066969, theta=45.9066378175 -> V=1.0, theta=0.0
% INFO    : Bus 22866	: V=1.00084768505, theta=45.9046365743 -> V=1.0, theta=0.0
% INFO    : Bus 22867	: V=1.00213322526, theta=45.068411668 -> V=1.0, theta=0.0
% INFO    : Bus 22868	: V=1.00197395409, theta=45.9359381197 -> V=1.0, theta=0.0
% INFO    : Bus 22869	: V=1.00197067393, theta=45.9355579991 -> V=1.0, theta=0.0
% INFO    : Bus 22870	: V=1.00197110446, theta=44.7398447635 -> V=1.0, theta=0.0
% INFO    : Bus 22871	: V=1.0033132548, theta=31.5456430409 -> V=1.0, theta=0.0
% INFO    : Bus 22872	: V=1.00330822736, theta=31.5447935208 -> V=1.0, theta=0.0
% INFO    : Bus 22873	: V=1.00331925159, theta=31.5464645505 -> V=1.0, theta=0.0
% INFO    : Bus 22874	: V=1.00240061968, theta=32.1300778378 -> V=1.0, theta=0.0
% INFO    : Bus 22875	: V=1.00239450042, theta=32.1686168568 -> V=1.0, theta=0.0
% INFO    : Bus 22876	: V=1.00149144051, theta=33.4687863734 -> V=1.0, theta=0.0
% INFO    : Bus 22877	: V=1.00148813047, theta=33.4684107929 -> V=1.0, theta=0.0
% INFO    : Bus 22878	: V=1.00213844203, theta=9.36470771498 -> V=1.0, theta=0.0
% INFO    : Bus 22879	: V=1.00213793505, theta=9.36465784389 -> V=1.0, theta=0.0
% INFO    : Bus 22880	: V=1.0021390297, theta=9.36476024207 -> V=1.0, theta=0.0
% INFO    : Bus 22881	: V=1.00213844203, theta=9.36470771498 -> V=1.0, theta=0.0
% INFO    : Bus 22882	: V=1.00244550108, theta=19.82467255 -> V=1.0, theta=0.0
% INFO    : Bus 22883	: V=1.00057924304, theta=37.8707280151 -> V=1.0, theta=0.0
% INFO    : Bus 22884	: V=0.999489298262, theta=38.0643472375 -> V=1.0, theta=0.0
% INFO    : Bus 22885	: V=1.00062682062, theta=37.5844406339 -> V=1.0, theta=0.0
% INFO    : Bus 22886	: V=0.999484032365, theta=38.0638044178 -> V=1.0, theta=0.0
% INFO    : Bus 22887	: V=0.999520344882, theta=38.082060487 -> V=1.0, theta=0.0
% INFO    : Bus 22888	: V=0.999489298262, theta=38.0643472375 -> V=1.0, theta=0.0
% INFO    : Bus 22889	: V=0.999489298262, theta=38.0643472375 -> V=1.0, theta=0.0
% INFO    : Bus 22890	: V=1.00220853339, theta=36.3126163725 -> V=1.0, theta=0.0
% INFO    : Bus 22891	: V=1.00301519027, theta=13.3219962827 -> V=1.0, theta=0.0
% INFO    : Bus 22892	: V=1.00154008172, theta=13.227322777 -> V=1.0, theta=0.0
% INFO    : Bus 22893	: V=1.00411988822, theta=20.3983349059 -> V=1.0, theta=0.0
% INFO    : Bus 22894	: V=1.00327777866, theta=20.8655686816 -> V=1.0, theta=0.0
% INFO    : Bus 22895	: V=0.998413388862, theta=39.9153301817 -> V=1.0, theta=0.0
% INFO    : Bus 22896	: V=0.998325695393, theta=40.7431302827 -> V=1.0, theta=0.0
% INFO    : Bus 22897	: V=0.998333344198, theta=40.7437903044 -> V=1.0, theta=0.0
% INFO    : Bus 22898	: V=0.998318555766, theta=40.7424824889 -> V=1.0, theta=0.0
% INFO    : Bus 22899	: V=0.999755484452, theta=38.4031366617 -> V=1.0, theta=0.0
% INFO    : Bus 22900	: V=0.999753909913, theta=38.4029387326 -> V=1.0, theta=0.0
% INFO    : Bus 22901	: V=0.998089415588, theta=39.5348770437 -> V=1.0, theta=0.0
% INFO    : Bus 22902	: V=0.998638427384, theta=39.1130417263 -> V=1.0, theta=0.0
% INFO    : Bus 22903	: V=1.0001689112, theta=31.4810625894 -> V=1.0, theta=0.0
% INFO    : Bus 22904	: V=1.00075689381, theta=33.4831670244 -> V=1.0, theta=0.0
% INFO    : Bus 22905	: V=1.00162072471, theta=31.9960388907 -> V=1.0, theta=0.0
% INFO    : Bus 22906	: V=1.00072328368, theta=33.4794572354 -> V=1.0, theta=0.0
% INFO    : Bus 22907	: V=1.00087019141, theta=33.5091629542 -> V=1.0, theta=0.0
% INFO    : Bus 22908	: V=1.00075689381, theta=33.4831670244 -> V=1.0, theta=0.0
% INFO    : Bus 22909	: V=1.00075689381, theta=33.4831670244 -> V=1.0, theta=0.0
% INFO    : Bus 22910	: V=1.00131771268, theta=31.9665542196 -> V=1.0, theta=0.0
% INFO    : Bus 22911	: V=1.00142258789, theta=31.963763378 -> V=1.0, theta=0.0
% INFO    : Bus 22912	: V=1.00267265995, theta=13.2632525545 -> V=1.0, theta=0.0
% INFO    : Bus 22913	: V=0.998178291349, theta=17.8792456854 -> V=1.0, theta=0.0
% INFO    : Bus 22914	: V=0.998180943714, theta=17.8794222367 -> V=1.0, theta=0.0
% INFO    : Bus 22915	: V=0.998178291349, theta=17.8792456854 -> V=1.0, theta=0.0
% INFO    : Bus 22916	: V=0.995517191642, theta=16.9926459307 -> V=1.0, theta=0.0
% INFO    : Bus 22917	: V=1.0023393141, theta=12.1968854145 -> V=1.0, theta=0.0
% INFO    : Bus 22918	: V=1.0019543017, theta=12.3460055702 -> V=1.0, theta=0.0
% INFO    : Bus 22919	: V=1.00194598097, theta=12.3452535372 -> V=1.0, theta=0.0
% INFO    : Bus 22920	: V=1.00196210355, theta=12.3467630786 -> V=1.0, theta=0.0
% INFO    : Bus 22921	: V=1.00201591945, theta=12.3197968487 -> V=1.0, theta=0.0
% INFO    : Bus 22922	: V=1.00175815784, theta=32.256793776 -> V=1.0, theta=0.0
% INFO    : Bus 22923	: V=1.00176858332, theta=32.2575793862 -> V=1.0, theta=0.0
% INFO    : Bus 22924	: V=1.00243796629, theta=32.3101811107 -> V=1.0, theta=0.0
% INFO    : Bus 22925	: V=1.00243534681, theta=32.3095967409 -> V=1.0, theta=0.0
% INFO    : Bus 22926	: V=1.00170445475, theta=33.1109460407 -> V=1.0, theta=0.0
% INFO    : Bus 22927	: V=1.00404465493, theta=25.8869642461 -> V=1.0, theta=0.0
% INFO    : Bus 22928	: V=1.00263749663, theta=27.9655642871 -> V=1.0, theta=0.0
% INFO    : Bus 22929	: V=1.00152857548, theta=30.1234420774 -> V=1.0, theta=0.0
% INFO    : Bus 22930	: V=1.00402841358, theta=28.2036093476 -> V=1.0, theta=0.0
% INFO    : Bus 22931	: V=1.00169091623, theta=30.1758951633 -> V=1.0, theta=0.0
% INFO    : Bus 22932	: V=1.00152857548, theta=30.1234420774 -> V=1.0, theta=0.0
% INFO    : Bus 22933	: V=1.00152857548, theta=30.1234420774 -> V=1.0, theta=0.0
% INFO    : Bus 22934	: V=1.00151019102, theta=30.1220065156 -> V=1.0, theta=0.0
% INFO    : Bus 22935	: V=1.00394144017, theta=13.6227048266 -> V=1.0, theta=0.0
% INFO    : Bus 22936	: V=0.998717290339, theta=30.9154916229 -> V=1.0, theta=0.0
% INFO    : Bus 22937	: V=0.998724067637, theta=30.9161313059 -> V=1.0, theta=0.0
% INFO    : Bus 22938	: V=0.99871069341, theta=30.914800502 -> V=1.0, theta=0.0
% INFO    : Bus 22939	: V=0.998717290339, theta=30.9154916229 -> V=1.0, theta=0.0
% INFO    : Bus 22940	: V=0.998923733306, theta=31.0496710688 -> V=1.0, theta=0.0
% INFO    : Bus 22941	: V=0.998918275645, theta=31.0490043267 -> V=1.0, theta=0.0
% INFO    : Bus 22942	: V=0.998929515346, theta=31.0503234034 -> V=1.0, theta=0.0
% INFO    : Bus 22943	: V=0.997081389364, theta=31.1076578101 -> V=1.0, theta=0.0
% INFO    : Bus 22944	: V=0.99707740137, theta=31.1070272497 -> V=1.0, theta=0.0
% INFO    : Bus 22945	: V=0.999403195157, theta=31.2757100593 -> V=1.0, theta=0.0
% INFO    : Bus 22946	: V=0.999406893108, theta=31.2760475112 -> V=1.0, theta=0.0
% INFO    : Bus 22947	: V=0.999364145072, theta=30.4728216512 -> V=1.0, theta=0.0
% INFO    : Bus 22948	: V=1.0038491105, theta=3.71418130811 -> V=1.0, theta=0.0
% INFO    : Bus 22949	: V=1.00385279263, theta=3.71460190925 -> V=1.0, theta=0.0
% INFO    : Bus 22950	: V=1.00347663199, theta=4.63557308957 -> V=1.0, theta=0.0
% INFO    : Bus 22951	: V=1.0034755773, theta=4.6353811728 -> V=1.0, theta=0.0
% INFO    : Bus 22952	: V=1.00347842439, theta=4.63585253642 -> V=1.0, theta=0.0
% INFO    : Bus 22953	: V=1.00075487179, theta=33.9674785792 -> V=1.0, theta=0.0
% INFO    : Bus 22954	: V=1.00130827497, theta=33.6373538065 -> V=1.0, theta=0.0
% INFO    : Bus 22955	: V=1.00449123337, theta=42.4573097731 -> V=1.0, theta=0.0
% INFO    : Bus 22956	: V=1.00447391247, theta=42.4547783025 -> V=1.0, theta=0.0
% INFO    : Bus 22957	: V=1.00450750284, theta=42.4595463312 -> V=1.0, theta=0.0
% INFO    : Bus 22958	: V=1.00449123337, theta=42.4573097731 -> V=1.0, theta=0.0
% INFO    : Bus 22959	: V=1.00446132114, theta=41.988605675 -> V=1.0, theta=0.0
% INFO    : Bus 22960	: V=1.00444823802, theta=41.9864102689 -> V=1.0, theta=0.0
% INFO    : Bus 22961	: V=1.00447352566, theta=41.9909195959 -> V=1.0, theta=0.0
% INFO    : Bus 22962	: V=0.999373427589, theta=45.5012329342 -> V=1.0, theta=0.0
% INFO    : Bus 22963	: V=1.00474185315, theta=42.6863335583 -> V=1.0, theta=0.0
% INFO    : Bus 22964	: V=0.999355074488, theta=45.4987544313 -> V=1.0, theta=0.0
% INFO    : Bus 22965	: V=0.999515207491, theta=45.5557468998 -> V=1.0, theta=0.0
% INFO    : Bus 22966	: V=0.999373427589, theta=45.5012329342 -> V=1.0, theta=0.0
% INFO    : Bus 22967	: V=0.999373427589, theta=45.5012329342 -> V=1.0, theta=0.0
% INFO    : Bus 22968	: V=0.999397868031, theta=37.2981949257 -> V=1.0, theta=0.0
% INFO    : Bus 22969	: V=0.999400509824, theta=37.2984184957 -> V=1.0, theta=0.0
% INFO    : Bus 22970	: V=0.999694673475, theta=36.4412097956 -> V=1.0, theta=0.0
% INFO    : Bus 22971	: V=0.999697019863, theta=36.441441651 -> V=1.0, theta=0.0
% INFO    : Bus 22972	: V=0.999694673475, theta=36.4412097956 -> V=1.0, theta=0.0
% INFO    : Bus 22973	: V=0.998579020388, theta=38.8329802224 -> V=1.0, theta=0.0
% INFO    : Bus 22974	: V=1.00046659012, theta=31.5013908181 -> V=1.0, theta=0.0
% INFO    : Bus 22975	: V=0.997102069138, theta=30.8154240995 -> V=1.0, theta=0.0
% INFO    : Bus 22976	: V=0.995101697997, theta=31.0060414042 -> V=1.0, theta=0.0
% INFO    : Bus 22977	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22978	: V=1.00023215142, theta=26.7916880594 -> V=1.0, theta=0.0
% INFO    : Bus 22979	: V=1.00189825473, theta=29.1466809074 -> V=1.0, theta=0.0
% INFO    : Bus 22980	: V=0.999439175815, theta=27.8106877407 -> V=1.0, theta=0.0
% INFO    : Bus 22981	: V=0.998821765542, theta=28.0914628268 -> V=1.0, theta=0.0
% INFO    : Bus 22982	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22983	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22984	: V=0.99929684301, theta=28.0929413283 -> V=1.0, theta=0.0
% INFO    : Bus 22985	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22986	: V=1.00112356083, theta=12.829582896 -> V=1.0, theta=0.0
% INFO    : Bus 22987	: V=0.993084442697, theta=13.898470442 -> V=1.0, theta=0.0
% INFO    : Bus 22988	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22989	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22990	: V=0.993543722524, theta=13.8894232527 -> V=1.0, theta=0.0
% INFO    : Bus 22991	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22992	: V=0.998465061162, theta=3.06841022949 -> V=1.0, theta=0.0
% INFO    : Bus 22993	: V=1.00004236585, theta=2.07429610401 -> V=1.0, theta=0.0
% INFO    : Bus 22994	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22995	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22996	: V=1.00005589604, theta=2.08446636127 -> V=1.0, theta=0.0
% INFO    : Bus 22997	: V=1.00255594862, theta=5.10876931571 -> V=1.0, theta=0.0
% INFO    : Bus 22998	: V=1.00254602648, theta=5.10638674277 -> V=1.0, theta=0.0
% INFO    : Bus 22999	: V=1.00255594862, theta=5.10876931571 -> V=1.0, theta=0.0
% INFO    : Bus 23000	: V=1.00255594862, theta=5.10876931571 -> V=1.0, theta=0.0
% INFO    : Bus 23001	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23002	: V=1.00422444664, theta=2.42057608009 -> V=1.0, theta=0.0
% INFO    : Bus 23003	: V=1.00084569546, theta=4.18915932562 -> V=1.0, theta=0.0
% INFO    : Bus 23004	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23005	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23006	: V=0.999727742066, theta=4.19713507717 -> V=1.0, theta=0.0
% INFO    : Bus 23007	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23008	: V=1.00063028157, theta=13.4437476737 -> V=1.0, theta=0.0
% INFO    : Bus 23009	: V=0.999510537793, theta=13.7915154697 -> V=1.0, theta=0.0
% INFO    : Bus 23010	: V=1.00288223106, theta=13.2349329742 -> V=1.0, theta=0.0
% INFO    : Bus 23011	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23012	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23013	: V=1.00282911937, theta=13.2490647611 -> V=1.0, theta=0.0
% INFO    : Bus 23014	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23015	: V=1.00195682253, theta=15.3259141918 -> V=1.0, theta=0.0
% INFO    : Bus 23016	: V=0.999783723257, theta=22.186608702 -> V=1.0, theta=0.0
% INFO    : Bus 23017	: V=0.999808318453, theta=22.8698171191 -> V=1.0, theta=0.0
% INFO    : Bus 23018	: V=0.999915643947, theta=21.7086904448 -> V=1.0, theta=0.0
% INFO    : Bus 23019	: V=0.996905067147, theta=16.5748619624 -> V=1.0, theta=0.0
% INFO    : Bus 23020	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23021	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23022	: V=0.997494897177, theta=16.9424891043 -> V=1.0, theta=0.0
% INFO    : Bus 23023	: V=0.996509796328, theta=28.6198064862 -> V=1.0, theta=0.0
% INFO    : Bus 23024	: V=0.997952762301, theta=30.2405546116 -> V=1.0, theta=0.0
% INFO    : Bus 23025	: V=1.00102863683, theta=30.4181358997 -> V=1.0, theta=0.0
% INFO    : Bus 23026	: V=1.00000012176, theta=28.7848198744 -> V=1.0, theta=0.0
% INFO    : Bus 23027	: V=0.998377842373, theta=30.3312321114 -> V=1.0, theta=0.0
% INFO    : Bus 23028	: V=0.997777312176, theta=28.4735934504 -> V=1.0, theta=0.0
% INFO    : Bus 23029	: V=0.996509796328, theta=28.6198064862 -> V=1.0, theta=0.0
% INFO    : Bus 23030	: V=0.997952762301, theta=30.2405546116 -> V=1.0, theta=0.0
% INFO    : Bus 23031	: V=0.995003302558, theta=49.0117057008 -> V=1.0, theta=0.0
% INFO    : Bus 23032	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23033	: V=1.00206220633, theta=46.3233041527 -> V=1.0, theta=0.0
% INFO    : Bus 23034	: V=1.00448655018, theta=52.9238289493 -> V=1.0, theta=0.0
% INFO    : Bus 23035	: V=1.00083570936, theta=51.9459035787 -> V=1.0, theta=0.0
% INFO    : Bus 23036	: V=0.999769474984, theta=52.0019074669 -> V=1.0, theta=0.0
% INFO    : Bus 23037	: V=1.00116410365, theta=49.4475492462 -> V=1.0, theta=0.0
% INFO    : Bus 23038	: V=0.999100475755, theta=47.3941416985 -> V=1.0, theta=0.0
% INFO    : Bus 23039	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23040	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23041	: V=0.999130836015, theta=47.5148712121 -> V=1.0, theta=0.0
% INFO    : Bus 23042	: V=0.996065393037, theta=8.35722830567 -> V=1.0, theta=0.0
% INFO    : Bus 23043	: V=0.999371634021, theta=7.20229862422 -> V=1.0, theta=0.0
% INFO    : Bus 23044	: V=1.00300732087, theta=5.55423398851 -> V=1.0, theta=0.0
% INFO    : Bus 23045	: V=0.999713258944, theta=8.89808509778 -> V=1.0, theta=0.0
% INFO    : Bus 23046	: V=0.999808137938, theta=9.07133859761 -> V=1.0, theta=0.0
% INFO    : Bus 23047	: V=0.997623423057, theta=8.43930537872 -> V=1.0, theta=0.0
% INFO    : Bus 23048	: V=0.999390851879, theta=7.16328244425 -> V=1.0, theta=0.0
% INFO    : Bus 23049	: V=0.999371634021, theta=7.20229862422 -> V=1.0, theta=0.0
% INFO    : Bus 23050	: V=0.998786295437, theta=8.31172284942 -> V=1.0, theta=0.0
% INFO    : Bus 23051	: V=0.996065393037, theta=8.35722830567 -> V=1.0, theta=0.0
% INFO    : Bus 23052	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23053	: V=0.991480862234, theta=11.0556720258 -> V=1.0, theta=0.0
% INFO    : Bus 23054	: V=1.00430365867, theta=10.0526622814 -> V=1.0, theta=0.0
% INFO    : Bus 23055	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23056	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23057	: V=1.00424691443, theta=10.059680774 -> V=1.0, theta=0.0
% INFO    : Bus 23058	: V=1.00072412089, theta=12.8671639309 -> V=1.0, theta=0.0
% INFO    : Bus 23059	: V=1.00196544488, theta=13.1046588693 -> V=1.0, theta=0.0
% INFO    : Bus 23060	: V=1.00252495678, theta=11.8961816423 -> V=1.0, theta=0.0
% INFO    : Bus 23061	: V=0.976761283477, theta=13.8666667899 -> V=1.0, theta=0.0
% INFO    : Bus 23062	: V=0.975577609514, theta=14.1218840847 -> V=1.0, theta=0.0
% INFO    : Bus 23063	: V=1.00272688812, theta=12.7278872045 -> V=1.0, theta=0.0
% INFO    : Bus 23064	: V=1.00158045144, theta=13.1540457611 -> V=1.0, theta=0.0
% INFO    : Bus 23065	: V=1.00072412089, theta=12.8671639309 -> V=1.0, theta=0.0
% INFO    : Bus 23066	: V=1.00196544488, theta=13.1046588693 -> V=1.0, theta=0.0
% INFO    : Bus 23067	: V=0.998235783013, theta=31.1168165168 -> V=1.0, theta=0.0
% INFO    : Bus 23068	: V=1.00211486583, theta=29.7688154483 -> V=1.0, theta=0.0
% INFO    : Bus 23069	: V=1.0004488956, theta=29.3383267606 -> V=1.0, theta=0.0
% INFO    : Bus 23070	: V=1.00000258991, theta=32.008398852 -> V=1.0, theta=0.0
% INFO    : Bus 23071	: V=1.00208563818, theta=29.6856527771 -> V=1.0, theta=0.0
% INFO    : Bus 23072	: V=0.9997274461, theta=31.1550166886 -> V=1.0, theta=0.0
% INFO    : Bus 23073	: V=1.00211486583, theta=29.7688154483 -> V=1.0, theta=0.0
% INFO    : Bus 23074	: V=0.998235783013, theta=31.1168165168 -> V=1.0, theta=0.0
% INFO    : Bus 23075	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23076	: V=1.00527896553, theta=32.7496607071 -> V=1.0, theta=0.0
% INFO    : Bus 23077	: V=1.00085222439, theta=33.1043698134 -> V=1.0, theta=0.0
% INFO    : Bus 23078	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23079	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23080	: V=1.00092377897, theta=33.0958908365 -> V=1.0, theta=0.0
% INFO    : Bus 23081	: V=0.99756486546, theta=48.2774639389 -> V=1.0, theta=0.0
% INFO    : Bus 23082	: V=0.999923601303, theta=47.4209751627 -> V=1.0, theta=0.0
% INFO    : Bus 23083	: V=1.00061448883, theta=47.2212601618 -> V=1.0, theta=0.0
% INFO    : Bus 23084	: V=0.999869253975, theta=47.3518586065 -> V=1.0, theta=0.0
% INFO    : Bus 23085	: V=0.999923601303, theta=47.4209751627 -> V=1.0, theta=0.0
% INFO    : Bus 23086	: V=0.997662615317, theta=48.3281727434 -> V=1.0, theta=0.0
% INFO    : Bus 23087	: V=0.999923601303, theta=47.4209751627 -> V=1.0, theta=0.0
% INFO    : Bus 23088	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23089	: V=1.00110407993, theta=28.3367055116 -> V=1.0, theta=0.0
% INFO    : Bus 23090	: V=1.00032053766, theta=29.4677965504 -> V=1.0, theta=0.0
% INFO    : Bus 23091	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23092	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23093	: V=1.00028357304, theta=29.4510902122 -> V=1.0, theta=0.0
% INFO    : Bus 23094	: V=1.00002129667, theta=7.71215126931 -> V=1.0, theta=0.0
% INFO    : Bus 23095	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23096	: V=1.00162745568, theta=3.63800798438 -> V=1.0, theta=0.0
% INFO    : Bus 23097	: V=0.981669085443, theta=7.93561894089 -> V=1.0, theta=0.0
% INFO    : Bus 23098	: V=1.00105610495, theta=5.62261615943 -> V=1.0, theta=0.0
% INFO    : Bus 23099	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23100	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23101	: V=1.001310383, theta=5.72891271378 -> V=1.0, theta=0.0
% INFO    : Bus 23102	: V=0.995579048472, theta=12.7076027817 -> V=1.0, theta=0.0
% INFO    : Bus 23103	: V=0.99710073097, theta=13.9446947939 -> V=1.0, theta=0.0
% INFO    : Bus 23104	: V=0.998556691641, theta=14.663857249 -> V=1.0, theta=0.0
% INFO    : Bus 23105	: V=0.991433482374, theta=12.7961819917 -> V=1.0, theta=0.0
% INFO    : Bus 23106	: V=1.0039075226, theta=15.0228072682 -> V=1.0, theta=0.0
% INFO    : Bus 23107	: V=0.996625179749, theta=12.6074138225 -> V=1.0, theta=0.0
% INFO    : Bus 23108	: V=0.997428149227, theta=14.0108186329 -> V=1.0, theta=0.0
% INFO    : Bus 23109	: V=0.99710073097, theta=13.9446947939 -> V=1.0, theta=0.0
% INFO    : Bus 23110	: V=0.99710073097, theta=13.9446947939 -> V=1.0, theta=0.0
% INFO    : Bus 23111	: V=1.00629242123, theta=11.5681490421 -> V=1.0, theta=0.0
% INFO    : Bus 23112	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23113	: V=1.00540980546, theta=10.3198911748 -> V=1.0, theta=0.0
% INFO    : Bus 23114	: V=1.00294311919, theta=12.3636231451 -> V=1.0, theta=0.0
% INFO    : Bus 23115	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23116	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23117	: V=1.00306151257, theta=12.2220044921 -> V=1.0, theta=0.0
% INFO    : Bus 23118	: V=0.995931916859, theta=47.1875993163 -> V=1.0, theta=0.0
% INFO    : Bus 23119	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23120	: V=1.00219369202, theta=45.3466013751 -> V=1.0, theta=0.0
% INFO    : Bus 23121	: V=1.00025958954, theta=48.7762285022 -> V=1.0, theta=0.0
% INFO    : Bus 23122	: V=1.00037482465, theta=48.7379165576 -> V=1.0, theta=0.0
% INFO    : Bus 23123	: V=0.999497435626, theta=46.4580207922 -> V=1.0, theta=0.0
% INFO    : Bus 23124	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23125	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23126	: V=0.999406243008, theta=46.4904964052 -> V=1.0, theta=0.0
% INFO    : Bus 23127	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23128	: V=0.997319887985, theta=19.7469924453 -> V=1.0, theta=0.0
% INFO    : Bus 23129	: V=1.00355772463, theta=16.7978143712 -> V=1.0, theta=0.0
% INFO    : Bus 23130	: V=0.991953018462, theta=23.2006043497 -> V=1.0, theta=0.0
% INFO    : Bus 23131	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23132	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23133	: V=0.991549627061, theta=23.03276255 -> V=1.0, theta=0.0
% INFO    : Bus 23134	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23135	: V=1.00903804222, theta=44.5052531196 -> V=1.0, theta=0.0
% INFO    : Bus 23136	: V=0.987129337564, theta=46.9879692672 -> V=1.0, theta=0.0
% INFO    : Bus 23137	: V=0.999936230559, theta=48.4762270924 -> V=1.0, theta=0.0
% INFO    : Bus 23138	: V=1.00429988424, theta=46.6814796995 -> V=1.0, theta=0.0
% INFO    : Bus 23139	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23140	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23141	: V=1.00437716713, theta=46.6515100156 -> V=1.0, theta=0.0
% INFO    : Bus 23142	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23143	: V=1.00451235478, theta=25.4745666129 -> V=1.0, theta=0.0
% INFO    : Bus 23144	: V=0.987059298689, theta=26.7181822426 -> V=1.0, theta=0.0
% INFO    : Bus 23145	: V=1.00326579671, theta=25.5458272792 -> V=1.0, theta=0.0
% INFO    : Bus 23146	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23147	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23148	: V=1.00320408794, theta=25.5630721395 -> V=1.0, theta=0.0
% INFO    : Bus 23149	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23150	: V=1.00176595162, theta=14.1309494049 -> V=1.0, theta=0.0
% INFO    : Bus 23151	: V=0.98981024492, theta=14.8423681099 -> V=1.0, theta=0.0
% INFO    : Bus 23152	: V=0.997527674684, theta=14.3733631279 -> V=1.0, theta=0.0
% INFO    : Bus 23153	: V=0.997524558946, theta=14.0840078772 -> V=1.0, theta=0.0
% INFO    : Bus 23154	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23155	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23156	: V=0.997446500974, theta=14.0887911072 -> V=1.0, theta=0.0
% INFO    : Bus 23157	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23158	: V=0.999178150107, theta=27.0306378284 -> V=1.0, theta=0.0
% INFO    : Bus 23159	: V=1.0003245558, theta=30.761905075 -> V=1.0, theta=0.0
% INFO    : Bus 23160	: V=1.00051135407, theta=30.0030053132 -> V=1.0, theta=0.0
% INFO    : Bus 23161	: V=1.00039330978, theta=30.3987091008 -> V=1.0, theta=0.0
% INFO    : Bus 23162	: V=0.999285698873, theta=28.6307283697 -> V=1.0, theta=0.0
% INFO    : Bus 23163	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23164	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23165	: V=0.999509697654, theta=28.687737159 -> V=1.0, theta=0.0
% INFO    : Bus 23166	: V=0.997052099036, theta=48.3746628088 -> V=1.0, theta=0.0
% INFO    : Bus 23167	: V=1.00082525125, theta=47.0894641203 -> V=1.0, theta=0.0
% INFO    : Bus 23168	: V=1.00009143622, theta=46.3937975447 -> V=1.0, theta=0.0
% INFO    : Bus 23169	: V=1.00045056962, theta=46.9833336732 -> V=1.0, theta=0.0
% INFO    : Bus 23170	: V=0.997182412495, theta=48.4745479947 -> V=1.0, theta=0.0
% INFO    : Bus 23171	: V=1.00082525125, theta=47.0894641203 -> V=1.0, theta=0.0
% INFO    : Bus 23172	: V=1.00082525125, theta=47.0894641203 -> V=1.0, theta=0.0
% INFO    : Bus 23173	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23174	: V=0.999581894785, theta=13.0731007886 -> V=1.0, theta=0.0
% INFO    : Bus 23175	: V=1.00122547234, theta=13.4070150349 -> V=1.0, theta=0.0
% INFO    : Bus 23176	: V=1.00140041557, theta=13.3633664807 -> V=1.0, theta=0.0
% INFO    : Bus 23177	: V=1.00051593136, theta=13.4830366883 -> V=1.0, theta=0.0
% INFO    : Bus 23178	: V=1.00108226399, theta=13.4547930516 -> V=1.0, theta=0.0
% INFO    : Bus 23179	: V=1.00184295036, theta=13.3357975952 -> V=1.0, theta=0.0
% INFO    : Bus 23180	: V=0.999404680823, theta=13.1305987207 -> V=1.0, theta=0.0
% INFO    : Bus 23181	: V=1.00217842606, theta=13.2747902488 -> V=1.0, theta=0.0
% INFO    : Bus 23182	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23183	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23184	: V=1.00206597654, theta=13.2810492281 -> V=1.0, theta=0.0
% INFO    : Bus 23185	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23186	: V=1.00200664452, theta=25.1474547048 -> V=1.0, theta=0.0
% INFO    : Bus 23187	: V=0.99343703193, theta=26.9840903696 -> V=1.0, theta=0.0
% INFO    : Bus 23188	: V=0.998713170258, theta=26.1336151744 -> V=1.0, theta=0.0
% INFO    : Bus 23189	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23190	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23191	: V=0.998631882021, theta=26.1436033864 -> V=1.0, theta=0.0
% INFO    : Bus 23192	: V=1.00121527517, theta=36.6547280325 -> V=1.0, theta=0.0
% INFO    : Bus 23193	: V=1.00403735731, theta=35.4447104624 -> V=1.0, theta=0.0
% INFO    : Bus 23194	: V=1.00227350496, theta=35.4225332516 -> V=1.0, theta=0.0
% INFO    : Bus 23195	: V=1.00355742453, theta=35.6032275104 -> V=1.0, theta=0.0
% INFO    : Bus 23196	: V=0.96623361384, theta=36.7216009814 -> V=1.0, theta=0.0
% INFO    : Bus 23197	: V=1.00149213555, theta=36.7459677444 -> V=1.0, theta=0.0
% INFO    : Bus 23198	: V=1.00121527517, theta=36.6547280325 -> V=1.0, theta=0.0
% INFO    : Bus 23199	: V=1.00396892979, theta=35.3414945313 -> V=1.0, theta=0.0
% INFO    : Bus 23200	: V=1.00121527517, theta=36.6547280325 -> V=1.0, theta=0.0
% INFO    : Bus 23201	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23202	: V=0.972242180961, theta=28.3775250131 -> V=1.0, theta=0.0
% INFO    : Bus 23203	: V=0.972070070393, theta=28.1643910513 -> V=1.0, theta=0.0
% INFO    : Bus 23204	: V=0.971902009946, theta=27.9123214807 -> V=1.0, theta=0.0
% INFO    : Bus 23205	: V=1.00199329267, theta=27.4815903577 -> V=1.0, theta=0.0
% INFO    : Bus 23206	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23207	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23208	: V=1.00201807377, theta=27.488608154 -> V=1.0, theta=0.0
% INFO    : Bus 23209	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23210	: V=1.00216122937, theta=26.6405726173 -> V=1.0, theta=0.0
% INFO    : Bus 23211	: V=1.00206435873, theta=26.5381736469 -> V=1.0, theta=0.0
% INFO    : Bus 23212	: V=1.00220496936, theta=26.6590880243 -> V=1.0, theta=0.0
% INFO    : Bus 23213	: V=1.00183843377, theta=26.1930279837 -> V=1.0, theta=0.0
% INFO    : Bus 23214	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23215	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23216	: V=1.00185620298, theta=26.1974137443 -> V=1.0, theta=0.0
% INFO    : Bus 23217	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23218	: V=0.999106153989, theta=2.90037733608 -> V=1.0, theta=0.0
% INFO    : Bus 23219	: V=0.998788380284, theta=4.48523925407 -> V=1.0, theta=0.0
% INFO    : Bus 23220	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23221	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23222	: V=0.998640760996, theta=4.4485735719 -> V=1.0, theta=0.0
% INFO    : Bus 23223	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23224	: V=1.0003360442, theta=46.3287650235 -> V=1.0, theta=0.0
% INFO    : Bus 23225	: V=0.972782216456, theta=47.1473870714 -> V=1.0, theta=0.0
% INFO    : Bus 23226	: V=1.00435026988, theta=46.9570590307 -> V=1.0, theta=0.0
% INFO    : Bus 23227	: V=1.00516098055, theta=46.6816528075 -> V=1.0, theta=0.0
% INFO    : Bus 23228	: V=0.999960857781, theta=46.8187237042 -> V=1.0, theta=0.0
% INFO    : Bus 23229	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23230	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23231	: V=1.00000691073, theta=46.8162936516 -> V=1.0, theta=0.0
% INFO    : Bus 23232	: V=0.999865981147, theta=46.9437865391 -> V=1.0, theta=0.0
% INFO    : Bus 23233	: V=1.00339916412, theta=55.8880826157 -> V=1.0, theta=0.0
% INFO    : Bus 23234	: V=1.00293811495, theta=56.0467307681 -> V=1.0, theta=0.0
% INFO    : Bus 23235	: V=1.00327882952, theta=55.9977739765 -> V=1.0, theta=0.0
% INFO    : Bus 23236	: V=1.00331384213, theta=56.0027491376 -> V=1.0, theta=0.0
% INFO    : Bus 23237	: V=1.00324597475, theta=55.9927509336 -> V=1.0, theta=0.0
% INFO    : Bus 23238	: V=1.00327882952, theta=55.9977739765 -> V=1.0, theta=0.0
% INFO    : Bus 23239	: V=1.00202107463, theta=55.9689132214 -> V=1.0, theta=0.0
% INFO    : Bus 23240	: V=1.00199839113, theta=55.9636594886 -> V=1.0, theta=0.0
% INFO    : Bus 23241	: V=1.00204524501, theta=55.9739514944 -> V=1.0, theta=0.0
% INFO    : Bus 23242	: V=1.00328334265, theta=55.9831678971 -> V=1.0, theta=0.0
% INFO    : Bus 23243	: V=1.00316869568, theta=55.9073079822 -> V=1.0, theta=0.0
% INFO    : Bus 23244	: V=1.00144574648, theta=63.820444807 -> V=1.0, theta=0.0
% INFO    : Bus 23245	: V=0.99989728779, theta=48.4952941171 -> V=1.0, theta=0.0
% INFO    : Bus 23246	: V=0.996876640153, theta=46.4856487009 -> V=1.0, theta=0.0
% INFO    : Bus 23247	: V=0.996822336517, theta=46.4800062203 -> V=1.0, theta=0.0
% INFO    : Bus 23248	: V=0.996939273418, theta=46.4920798348 -> V=1.0, theta=0.0
% INFO    : Bus 23249	: V=0.99665049003, theta=46.2335736791 -> V=1.0, theta=0.0
% INFO    : Bus 23250	: V=0.996598046076, theta=46.2281358486 -> V=1.0, theta=0.0
% INFO    : Bus 23251	: V=0.994204863217, theta=45.8872533673 -> V=1.0, theta=0.0
% INFO    : Bus 23252	: V=0.997994422406, theta=46.3464736073 -> V=1.0, theta=0.0
% INFO    : Bus 23253	: V=0.99745494237, theta=46.6164830496 -> V=1.0, theta=0.0
% INFO    : Bus 23254	: V=0.997944937224, theta=46.3400702052 -> V=1.0, theta=0.0
% INFO    : Bus 23255	: V=0.998159592305, theta=46.3595150372 -> V=1.0, theta=0.0
% INFO    : Bus 23256	: V=0.997994422406, theta=46.3464736073 -> V=1.0, theta=0.0
% INFO    : Bus 23257	: V=0.997994422406, theta=46.3464736073 -> V=1.0, theta=0.0
% INFO    : Bus 23258	: V=1.00021639962, theta=52.6069291365 -> V=1.0, theta=0.0
% INFO    : Bus 23259	: V=1.00352821063, theta=62.9294895548 -> V=1.0, theta=0.0
% INFO    : Bus 23260	: V=1.00399737968, theta=62.846604709 -> V=1.0, theta=0.0
% INFO    : Bus 23261	: V=1.00398958237, theta=62.84551955 -> V=1.0, theta=0.0
% INFO    : Bus 23262	: V=1.00400442467, theta=62.847792989 -> V=1.0, theta=0.0
% INFO    : Bus 23263	: V=1.00399737968, theta=62.846604709 -> V=1.0, theta=0.0
% INFO    : Bus 23264	: V=1.00342290292, theta=63.0138390847 -> V=1.0, theta=0.0
% INFO    : Bus 23265	: V=1.00341439222, theta=63.0127942623 -> V=1.0, theta=0.0
% INFO    : Bus 23266	: V=1.00343209202, theta=63.0149420197 -> V=1.0, theta=0.0
% INFO    : Bus 23267	: V=1.00342290292, theta=63.0138390847 -> V=1.0, theta=0.0
% INFO    : Bus 23268	: V=1.0001161549, theta=47.7828517031 -> V=1.0, theta=0.0
% INFO    : Bus 23269	: V=1.00013475218, theta=57.102548746 -> V=1.0, theta=0.0
% INFO    : Bus 23270	: V=1.00005670049, theta=56.6049880165 -> V=1.0, theta=0.0
% INFO    : Bus 23271	: V=1.00058856668, theta=55.9877278633 -> V=1.0, theta=0.0
% INFO    : Bus 23272	: V=1.00024923562, theta=57.1421250239 -> V=1.0, theta=0.0
% INFO    : Bus 23273	: V=1.00013139009, theta=56.5767196579 -> V=1.0, theta=0.0
% INFO    : Bus 23274	: V=1.00013475218, theta=57.102548746 -> V=1.0, theta=0.0
% INFO    : Bus 23275	: V=0.999995366566, theta=56.5994533866 -> V=1.0, theta=0.0
% INFO    : Bus 23276	: V=1.00007226785, theta=55.9480761105 -> V=1.0, theta=0.0
% INFO    : Bus 23277	: V=1.0000257739, theta=55.9436012214 -> V=1.0, theta=0.0
% INFO    : Bus 23278	: V=1.00000785441, theta=55.9288348821 -> V=1.0, theta=0.0
% INFO    : Bus 23279	: V=0.998882999472, theta=56.0034792543 -> V=1.0, theta=0.0
% INFO    : Bus 23280	: V=1.00117839188, theta=46.1950434519 -> V=1.0, theta=0.0
% INFO    : Bus 23281	: V=1.00005421251, theta=46.1549349933 -> V=1.0, theta=0.0
% INFO    : Bus 23282	: V=1.00211591171, theta=60.0459275999 -> V=1.0, theta=0.0
% INFO    : Bus 23283	: V=1.00210105626, theta=60.0447149999 -> V=1.0, theta=0.0
% INFO    : Bus 23284	: V=1.00212926715, theta=60.0469577596 -> V=1.0, theta=0.0
% INFO    : Bus 23285	: V=1.00171403775, theta=52.1919393745 -> V=1.0, theta=0.0
% INFO    : Bus 23286	: V=0.99988251612, theta=56.3572246834 -> V=1.0, theta=0.0
% INFO    : Bus 23287	: V=0.998542941419, theta=56.3433216208 -> V=1.0, theta=0.0
% INFO    : Bus 23288	: V=0.998476793156, theta=56.3359771604 -> V=1.0, theta=0.0
% INFO    : Bus 23289	: V=0.998607997966, theta=56.3506229728 -> V=1.0, theta=0.0
% INFO    : Bus 23290	: V=0.998587752542, theta=57.4744608326 -> V=1.0, theta=0.0
% INFO    : Bus 23291	: V=0.999634798246, theta=56.4973343727 -> V=1.0, theta=0.0
% INFO    : Bus 23292	: V=0.998497885185, theta=57.4668988415 -> V=1.0, theta=0.0
% INFO    : Bus 23293	: V=0.998644200448, theta=57.5088801864 -> V=1.0, theta=0.0
% INFO    : Bus 23294	: V=0.998587752542, theta=57.4744608326 -> V=1.0, theta=0.0
% INFO    : Bus 23295	: V=0.999050046658, theta=56.1237338749 -> V=1.0, theta=0.0
% INFO    : Bus 23296	: V=0.999019738719, theta=56.1170075033 -> V=1.0, theta=0.0
% INFO    : Bus 23297	: V=0.999083337426, theta=56.1308460619 -> V=1.0, theta=0.0
% INFO    : Bus 23298	: V=0.999050046658, theta=56.1237338749 -> V=1.0, theta=0.0
% INFO    : Bus 23299	: V=0.998883254363, theta=57.0622112448 -> V=1.0, theta=0.0
% INFO    : Bus 23300	: V=0.996697326403, theta=57.7553777805 -> V=1.0, theta=0.0
% INFO    : Bus 23301	: V=1.00434665761, theta=57.1756749125 -> V=1.0, theta=0.0
% INFO    : Bus 23302	: V=0.996619763389, theta=57.7474945453 -> V=1.0, theta=0.0
% INFO    : Bus 23303	: V=0.996899451357, theta=57.7720242184 -> V=1.0, theta=0.0
% INFO    : Bus 23304	: V=0.996697326403, theta=57.7553777805 -> V=1.0, theta=0.0
% INFO    : Bus 23305	: V=0.998796574314, theta=56.6576727171 -> V=1.0, theta=0.0
% INFO    : Bus 23306	: V=0.998251786295, theta=56.7135854906 -> V=1.0, theta=0.0
% INFO    : Bus 23307	: V=0.998217259549, theta=56.7089358428 -> V=1.0, theta=0.0
% INFO    : Bus 23308	: V=0.998250157404, theta=57.0654009474 -> V=1.0, theta=0.0
% INFO    : Bus 23309	: V=0.988234302745, theta=65.8452865991 -> V=1.0, theta=0.0
% INFO    : Bus 23310	: V=1.00020443061, theta=56.3131101723 -> V=1.0, theta=0.0
% INFO    : Bus 23311	: V=1.00009403177, theta=56.3045571875 -> V=1.0, theta=0.0
% INFO    : Bus 23312	: V=0.997236531493, theta=56.5487314737 -> V=1.0, theta=0.0
% INFO    : Bus 23313	: V=0.99752407768, theta=56.4742571811 -> V=1.0, theta=0.0
% INFO    : Bus 23314	: V=0.997991868914, theta=60.2772252501 -> V=1.0, theta=0.0
% INFO    : Bus 23315	: V=0.999531129348, theta=58.2721319993 -> V=1.0, theta=0.0
% INFO    : Bus 23316	: V=0.998400456376, theta=56.9317234435 -> V=1.0, theta=0.0
% INFO    : Bus 23317	: V=0.999339627585, theta=58.1264637377 -> V=1.0, theta=0.0
% INFO    : Bus 23318	: V=0.999453613402, theta=58.2629701317 -> V=1.0, theta=0.0
% INFO    : Bus 23319	: V=0.999487466879, theta=60.4549693261 -> V=1.0, theta=0.0
% INFO    : Bus 23320	: V=0.999531129348, theta=58.2721319993 -> V=1.0, theta=0.0
% INFO    : Bus 23321	: V=0.999695999509, theta=56.0391483284 -> V=1.0, theta=0.0
% INFO    : Bus 23322	: V=0.999690090718, theta=56.0383582668 -> V=1.0, theta=0.0
% INFO    : Bus 23323	: V=0.999713747136, theta=56.0551114937 -> V=1.0, theta=0.0
% INFO    : Bus 23324	: V=0.99877911775, theta=52.9606096349 -> V=1.0, theta=0.0
% INFO    : Bus 23325	: V=0.998775824553, theta=52.9601502315 -> V=1.0, theta=0.0
% INFO    : Bus 23326	: V=0.998845262511, theta=52.9603123156 -> V=1.0, theta=0.0
% INFO    : Bus 23327	: V=1.00008221001, theta=52.8881666433 -> V=1.0, theta=0.0
% INFO    : Bus 23328	: V=1.00007668613, theta=52.8877418624 -> V=1.0, theta=0.0
% INFO    : Bus 23329	: V=1.00009093891, theta=52.8891184744 -> V=1.0, theta=0.0
% INFO    : Bus 23330	: V=0.997664864385, theta=56.7930854672 -> V=1.0, theta=0.0
% INFO    : Bus 23331	: V=0.998255149532, theta=56.2799802212 -> V=1.0, theta=0.0
% INFO    : Bus 23332	: V=0.998222660296, theta=56.2750569584 -> V=1.0, theta=0.0
% INFO    : Bus 23333	: V=0.998281781606, theta=56.2853889254 -> V=1.0, theta=0.0
% INFO    : Bus 23334	: V=0.998208117657, theta=56.7959990379 -> V=1.0, theta=0.0
% INFO    : Bus 23335	: V=0.998184070697, theta=56.7912456904 -> V=1.0, theta=0.0
% INFO    : Bus 23336	: V=0.998231105434, theta=56.800991818 -> V=1.0, theta=0.0
% INFO    : Bus 23337	: V=0.998208117657, theta=56.7959990379 -> V=1.0, theta=0.0
% INFO    : Bus 23338	: V=0.997707070629, theta=56.8229194449 -> V=1.0, theta=0.0
% INFO    : Bus 23339	: V=0.998223287904, theta=56.6974881434 -> V=1.0, theta=0.0
% INFO    : Bus 23340	: V=0.998166044375, theta=56.692005825 -> V=1.0, theta=0.0
% INFO    : Bus 23341	: V=0.998332941042, theta=56.6843039019 -> V=1.0, theta=0.0
% INFO    : Bus 23342	: V=0.998180788581, theta=56.7579263641 -> V=1.0, theta=0.0
% INFO    : Bus 23343	: V=0.998123034764, theta=56.7517772169 -> V=1.0, theta=0.0
% INFO    : Bus 23344	: V=1.00248504138, theta=51.5009607873 -> V=1.0, theta=0.0
% INFO    : Bus 23345	: V=1.00247032635, theta=51.4992262207 -> V=1.0, theta=0.0
% INFO    : Bus 23346	: V=1.00249942467, theta=51.5027445342 -> V=1.0, theta=0.0
% INFO    : Bus 23347	: V=0.99873838721, theta=57.4683016463 -> V=1.0, theta=0.0
% INFO    : Bus 23348	: V=0.998716622496, theta=57.4659198523 -> V=1.0, theta=0.0
% INFO    : Bus 23349	: V=0.999550757475, theta=57.9281868328 -> V=1.0, theta=0.0
% INFO    : Bus 23350	: V=0.999531612587, theta=57.9258613404 -> V=1.0, theta=0.0
% INFO    : Bus 23351	: V=1.00120147952, theta=48.189733847 -> V=1.0, theta=0.0
% INFO    : Bus 23352	: V=1.00240691995, theta=49.7495142541 -> V=1.0, theta=0.0
% INFO    : Bus 23353	: V=1.00143490559, theta=48.5459299846 -> V=1.0, theta=0.0
% INFO    : Bus 23354	: V=1.00254163508, theta=49.779411475 -> V=1.0, theta=0.0
% INFO    : Bus 23355	: V=1.00238774796, theta=49.7461374172 -> V=1.0, theta=0.0
% INFO    : Bus 23356	: V=1.00240691995, theta=49.7495142541 -> V=1.0, theta=0.0
% INFO    : Bus 23357	: V=0.998350873553, theta=53.4957801848 -> V=1.0, theta=0.0
% INFO    : Bus 23358	: V=0.998215039576, theta=54.2201235111 -> V=1.0, theta=0.0
% INFO    : Bus 23359	: V=0.998196045925, theta=54.2178654895 -> V=1.0, theta=0.0
% INFO    : Bus 23360	: V=0.998233862522, theta=54.2223796076 -> V=1.0, theta=0.0
% INFO    : Bus 23361	: V=0.997380193662, theta=47.8034842782 -> V=1.0, theta=0.0
% INFO    : Bus 23362	: V=1.00177456701, theta=58.8230345857 -> V=1.0, theta=0.0
% INFO    : Bus 23363	: V=1.00177113747, theta=58.8222364781 -> V=1.0, theta=0.0
% INFO    : Bus 23364	: V=0.999373780878, theta=56.0898235152 -> V=1.0, theta=0.0
% INFO    : Bus 23365	: V=0.999422113077, theta=56.0964192771 -> V=1.0, theta=0.0
% INFO    : Bus 23366	: V=0.999913972436, theta=57.5212304057 -> V=1.0, theta=0.0
% INFO    : Bus 23367	: V=0.999997702992, theta=56.2210178962 -> V=1.0, theta=0.0
% INFO    : Bus 23368	: V=0.999856776956, theta=57.5149991705 -> V=1.0, theta=0.0
% INFO    : Bus 23369	: V=1.00004120662, theta=57.5490447339 -> V=1.0, theta=0.0
% INFO    : Bus 23370	: V=0.999913972436, theta=57.5212304057 -> V=1.0, theta=0.0
% INFO    : Bus 23371	: V=0.998382651757, theta=55.7806320774 -> V=1.0, theta=0.0
% INFO    : Bus 23372	: V=0.998314131016, theta=55.7750638411 -> V=1.0, theta=0.0
% INFO    : Bus 23373	: V=0.998455880979, theta=55.7869402809 -> V=1.0, theta=0.0
% INFO    : Bus 23374	: V=1.00415027818, theta=53.0525681006 -> V=1.0, theta=0.0
% INFO    : Bus 23375	: V=1.00420448962, theta=53.0530595376 -> V=1.0, theta=0.0
% INFO    : Bus 23376	: V=1.00425466002, theta=53.0681685875 -> V=1.0, theta=0.0
% INFO    : Bus 23377	: V=1.00419504825, theta=53.0508413178 -> V=1.0, theta=0.0
% INFO    : Bus 23378	: V=1.00420813483, theta=53.0545397155 -> V=1.0, theta=0.0
% INFO    : Bus 23379	: V=1.00420448962, theta=53.0530595376 -> V=1.0, theta=0.0
% INFO    : Bus 23380	: V=1.00417172614, theta=53.0247736584 -> V=1.0, theta=0.0
% INFO    : Bus 23381	: V=1.00451047615, theta=61.8448887781 -> V=1.0, theta=0.0
% INFO    : Bus 23382	: V=1.00353437544, theta=62.6183271284 -> V=1.0, theta=0.0
% INFO    : Bus 23383	: V=1.00231809338, theta=63.0440475777 -> V=1.0, theta=0.0
% INFO    : Bus 23384	: V=1.00464079279, theta=61.7895630691 -> V=1.0, theta=0.0
% INFO    : Bus 23385	: V=1.00346172712, theta=62.6139467186 -> V=1.0, theta=0.0
% INFO    : Bus 23386	: V=1.00356380422, theta=62.5936260926 -> V=1.0, theta=0.0
% INFO    : Bus 23387	: V=1.00241884222, theta=63.091140747 -> V=1.0, theta=0.0
% INFO    : Bus 23388	: V=1.00231809338, theta=63.0440475777 -> V=1.0, theta=0.0
% INFO    : Bus 23389	: V=1.00387600432, theta=61.6536513635 -> V=1.0, theta=0.0
% INFO    : Bus 23390	: V=1.00383120879, theta=61.6489470232 -> V=1.0, theta=0.0
% INFO    : Bus 23391	: V=1.00392810084, theta=61.6591593614 -> V=1.0, theta=0.0
% INFO    : Bus 23392	: V=1.00387600432, theta=61.6536513635 -> V=1.0, theta=0.0
% INFO    : Bus 23393	: V=1.00233207668, theta=61.4374105363 -> V=1.0, theta=0.0
% INFO    : Bus 23394	: V=1.00232184621, theta=61.4348090333 -> V=1.0, theta=0.0
% INFO    : Bus 23395	: V=1.00157158204, theta=60.9637386673 -> V=1.0, theta=0.0
% INFO    : Bus 23396	: V=1.00197864873, theta=61.2541496488 -> V=1.0, theta=0.0
% INFO    : Bus 23397	: V=1.00382154312, theta=52.9602622255 -> V=1.0, theta=0.0
% INFO    : Bus 23398	: V=1.00137838663, theta=57.0149312376 -> V=1.0, theta=0.0
% INFO    : Bus 23399	: V=1.00139191536, theta=57.0170045032 -> V=1.0, theta=0.0
% INFO    : Bus 23400	: V=1.00136416897, theta=57.0127865697 -> V=1.0, theta=0.0
% INFO    : Bus 23401	: V=1.00043531725, theta=56.6247112133 -> V=1.0, theta=0.0
% INFO    : Bus 23402	: V=1.00044470641, theta=56.6270099562 -> V=1.0, theta=0.0
% INFO    : Bus 23403	: V=1.00043531725, theta=56.6247112133 -> V=1.0, theta=0.0
% INFO    : Bus 23404	: V=1.00042493241, theta=56.6221911114 -> V=1.0, theta=0.0
% INFO    : Bus 23405	: V=0.998684836446, theta=55.9429509149 -> V=1.0, theta=0.0
% INFO    : Bus 23406	: V=0.998644264687, theta=55.9386391625 -> V=1.0, theta=0.0
% INFO    : Bus 23407	: V=0.998727307098, theta=55.9480116402 -> V=1.0, theta=0.0
% INFO    : Bus 23408	: V=0.998684836446, theta=55.9429509149 -> V=1.0, theta=0.0
% INFO    : Bus 23409	: V=0.997855283338, theta=56.2955679991 -> V=1.0, theta=0.0
% INFO    : Bus 23410	: V=0.997824443175, theta=56.2904262819 -> V=1.0, theta=0.0
% INFO    : Bus 23411	: V=0.998784723283, theta=56.3616704176 -> V=1.0, theta=0.0
% INFO    : Bus 23412	: V=0.998873912575, theta=56.0030226321 -> V=1.0, theta=0.0
% INFO    : Bus 23413	: V=0.998746151291, theta=56.357101421 -> V=1.0, theta=0.0
% INFO    : Bus 23414	: V=0.998962745501, theta=56.36964058 -> V=1.0, theta=0.0
% INFO    : Bus 23415	: V=0.998784723283, theta=56.3616704176 -> V=1.0, theta=0.0
% INFO    : Bus 23416	: V=0.999115716847, theta=58.4980406793 -> V=1.0, theta=0.0
% INFO    : Bus 23417	: V=1.00290458353, theta=57.6753951378 -> V=1.0, theta=0.0
% INFO    : Bus 23418	: V=0.999048284504, theta=58.491855391 -> V=1.0, theta=0.0
% INFO    : Bus 23419	: V=0.999289000737, theta=58.5184212198 -> V=1.0, theta=0.0
% INFO    : Bus 23420	: V=0.999115716847, theta=58.4980406793 -> V=1.0, theta=0.0
% INFO    : Bus 23421	: V=0.997286052692, theta=48.1352528992 -> V=1.0, theta=0.0
% INFO    : Bus 23422	: V=0.99732827822, theta=48.1383172533 -> V=1.0, theta=0.0
% INFO    : Bus 23423	: V=0.997240751393, theta=48.1317368564 -> V=1.0, theta=0.0
% INFO    : Bus 23424	: V=0.997286052692, theta=48.1352528992 -> V=1.0, theta=0.0
% INFO    : Bus 23425	: V=0.997888334137, theta=48.5523820361 -> V=1.0, theta=0.0
% INFO    : Bus 23426	: V=0.996317531048, theta=47.9988924609 -> V=1.0, theta=0.0
% INFO    : Bus 23427	: V=0.997139930931, theta=48.1952076568 -> V=1.0, theta=0.0
% INFO    : Bus 23428	: V=0.996285671673, theta=47.9956752545 -> V=1.0, theta=0.0
% INFO    : Bus 23429	: V=0.996945021472, theta=47.9914894198 -> V=1.0, theta=0.0
% INFO    : Bus 23430	: V=0.996317531048, theta=47.9988924609 -> V=1.0, theta=0.0
% INFO    : Bus 23431	: V=0.996317531048, theta=47.9988924609 -> V=1.0, theta=0.0
% INFO    : Bus 23432	: V=1.00306971717, theta=53.4658880707 -> V=1.0, theta=0.0
% INFO    : Bus 23433	: V=1.0037880226, theta=53.2120674922 -> V=1.0, theta=0.0
% INFO    : Bus 23434	: V=1.00268099678, theta=53.8695035481 -> V=1.0, theta=0.0
% INFO    : Bus 23435	: V=0.999564734103, theta=49.4046704767 -> V=1.0, theta=0.0
% INFO    : Bus 23436	: V=0.999165128244, theta=49.1611249664 -> V=1.0, theta=0.0
% INFO    : Bus 23437	: V=0.999108747429, theta=49.1508455425 -> V=1.0, theta=0.0
% INFO    : Bus 23438	: V=0.998944342606, theta=49.263743717 -> V=1.0, theta=0.0
% INFO    : Bus 23439	: V=0.998866614631, theta=49.253500365 -> V=1.0, theta=0.0
% INFO    : Bus 23440	: V=1.00201103303, theta=50.2081692202 -> V=1.0, theta=0.0
% INFO    : Bus 23441	: V=1.0000690395, theta=49.4263917425 -> V=1.0, theta=0.0
% INFO    : Bus 23442	: V=1.00218227842, theta=50.2344321586 -> V=1.0, theta=0.0
% INFO    : Bus 23443	: V=1.0019463423, theta=50.1978767477 -> V=1.0, theta=0.0
% INFO    : Bus 23444	: V=1.00201103303, theta=50.2081692202 -> V=1.0, theta=0.0
% INFO    : Bus 23445	: V=0.997722092837, theta=56.7478663657 -> V=1.0, theta=0.0
% INFO    : Bus 23446	: V=0.996946019971, theta=57.5883872944 -> V=1.0, theta=0.0
% INFO    : Bus 23447	: V=0.997614540566, theta=57.5533984853 -> V=1.0, theta=0.0
% INFO    : Bus 23448	: V=0.997680371298, theta=57.5609661454 -> V=1.0, theta=0.0
% INFO    : Bus 23449	: V=0.997614540566, theta=57.5533984853 -> V=1.0, theta=0.0
% INFO    : Bus 23450	: V=0.997550056658, theta=57.5454961949 -> V=1.0, theta=0.0
% INFO    : Bus 23451	: V=0.997398532158, theta=57.256432331 -> V=1.0, theta=0.0
% INFO    : Bus 23452	: V=0.998271691431, theta=57.4008957133 -> V=1.0, theta=0.0
% INFO    : Bus 23453	: V=0.997330013682, theta=57.2489433845 -> V=1.0, theta=0.0
% INFO    : Bus 23454	: V=0.997445401478, theta=57.2620146043 -> V=1.0, theta=0.0
% INFO    : Bus 23455	: V=0.997398532158, theta=57.256432331 -> V=1.0, theta=0.0
% INFO    : Bus 23456	: V=1.00168047809, theta=54.8695933962 -> V=1.0, theta=0.0
% INFO    : Bus 23457	: V=1.00166963223, theta=54.8685019265 -> V=1.0, theta=0.0
% INFO    : Bus 23458	: V=0.998153385681, theta=55.6040612969 -> V=1.0, theta=0.0
% INFO    : Bus 23459	: V=1.00215978036, theta=54.7504170826 -> V=1.0, theta=0.0
% INFO    : Bus 23460	: V=0.998123475373, theta=55.6010340194 -> V=1.0, theta=0.0
% INFO    : Bus 23461	: V=0.998507705074, theta=55.6234983297 -> V=1.0, theta=0.0
% INFO    : Bus 23462	: V=0.998153385681, theta=55.6040612969 -> V=1.0, theta=0.0
% INFO    : Bus 23463	: V=0.998153385681, theta=55.6040612969 -> V=1.0, theta=0.0
% INFO    : Bus 23464	: V=1.00092435657, theta=67.852330822 -> V=1.0, theta=0.0
% INFO    : Bus 23465	: V=0.999475592295, theta=67.0289592152 -> V=1.0, theta=0.0
% INFO    : Bus 23466	: V=0.999494530805, theta=67.0305579238 -> V=1.0, theta=0.0
% INFO    : Bus 23467	: V=1.00102888042, theta=65.7113947004 -> V=1.0, theta=0.0
% INFO    : Bus 23468	: V=0.998957123326, theta=66.5968769649 -> V=1.0, theta=0.0
% INFO    : Bus 23469	: V=1.00102278078, theta=65.6979835242 -> V=1.0, theta=0.0
% INFO    : Bus 23470	: V=1.00101172676, theta=65.7096024776 -> V=1.0, theta=0.0
% INFO    : Bus 23471	: V=1.00102888042, theta=65.7113947004 -> V=1.0, theta=0.0
% INFO    : Bus 23472	: V=1.00102888042, theta=65.7113947004 -> V=1.0, theta=0.0
% INFO    : Bus 23473	: V=1.00152930052, theta=57.8432486412 -> V=1.0, theta=0.0
% INFO    : Bus 23474	: V=1.001515349, theta=57.8414067751 -> V=1.0, theta=0.0
% INFO    : Bus 23475	: V=1.00190244721, theta=59.8220309737 -> V=1.0, theta=0.0
% INFO    : Bus 23476	: V=1.00189007831, theta=59.8203269241 -> V=1.0, theta=0.0
% INFO    : Bus 23477	: V=0.999573017454, theta=58.1574485208 -> V=1.0, theta=0.0
% INFO    : Bus 23478	: V=1.00230403062, theta=60.6967941 -> V=1.0, theta=0.0
% INFO    : Bus 23479	: V=1.00229911785, theta=60.6961708655 -> V=1.0, theta=0.0
% INFO    : Bus 23480	: V=1.0022539952, theta=60.1129117712 -> V=1.0, theta=0.0
% INFO    : Bus 23481	: V=1.00224686231, theta=60.1122733093 -> V=1.0, theta=0.0
% INFO    : Bus 23482	: V=1.00231578423, theta=59.6759031438 -> V=1.0, theta=0.0
% INFO    : Bus 23483	: V=1.00152446225, theta=69.297603558 -> V=1.0, theta=0.0
% INFO    : Bus 23484	: V=1.00148735105, theta=69.2914782403 -> V=1.0, theta=0.0
% INFO    : Bus 23485	: V=1.00155753332, theta=69.3030201876 -> V=1.0, theta=0.0
% INFO    : Bus 23486	: V=1.00152446225, theta=69.297603558 -> V=1.0, theta=0.0
% INFO    : Bus 23487	: V=1.00180914427, theta=69.3076809694 -> V=1.0, theta=0.0
% INFO    : Bus 23488	: V=0.998965637622, theta=71.5788072278 -> V=1.0, theta=0.0
% INFO    : Bus 23489	: V=1.00135705495, theta=72.1854951809 -> V=1.0, theta=0.0
% INFO    : Bus 23490	: V=0.995102295836, theta=75.3839036596 -> V=1.0, theta=0.0
% INFO    : Bus 23491	: V=1.00183290098, theta=69.4732264375 -> V=1.0, theta=0.0
% INFO    : Bus 23492	: V=0.995051282582, theta=75.3776642685 -> V=1.0, theta=0.0
% INFO    : Bus 23493	: V=0.999360865955, theta=71.5389080796 -> V=1.0, theta=0.0
% INFO    : Bus 23494	: V=0.995281510079, theta=75.4809472793 -> V=1.0, theta=0.0
% INFO    : Bus 23495	: V=1.00131424946, theta=72.1714446512 -> V=1.0, theta=0.0
% INFO    : Bus 23496	: V=0.999934080184, theta=62.2634258571 -> V=1.0, theta=0.0
% INFO    : Bus 23497	: V=0.99991693069, theta=62.2611871554 -> V=1.0, theta=0.0
% INFO    : Bus 23498	: V=0.999950530483, theta=62.2654537995 -> V=1.0, theta=0.0
% INFO    : Bus 23499	: V=0.999934080184, theta=62.2634258571 -> V=1.0, theta=0.0
% INFO    : Bus 23500	: V=0.999707859091, theta=63.0566137903 -> V=1.0, theta=0.0
% INFO    : Bus 23501	: V=0.999694226436, theta=63.0544766818 -> V=1.0, theta=0.0
% INFO    : Bus 23502	: V=1.00153829388, theta=62.0055162922 -> V=1.0, theta=0.0
% INFO    : Bus 23503	: V=1.00124688956, theta=57.9902464084 -> V=1.0, theta=0.0
% INFO    : Bus 23504	: V=0.999892553882, theta=57.8117457313 -> V=1.0, theta=0.0
% INFO    : Bus 23505	: V=0.999887542063, theta=57.8110741516 -> V=1.0, theta=0.0
% INFO    : Bus 23506	: V=1.00370601147, theta=54.3439456731 -> V=1.0, theta=0.0
% INFO    : Bus 23507	: V=1.00370258199, theta=54.343518351 -> V=1.0, theta=0.0
% INFO    : Bus 23508	: V=0.999238301024, theta=48.6533668385 -> V=1.0, theta=0.0
% INFO    : Bus 23509	: V=0.999210240677, theta=48.6508392088 -> V=1.0, theta=0.0
% INFO    : Bus 23510	: V=0.999399553541, theta=48.3932416609 -> V=1.0, theta=0.0
% INFO    : Bus 23511	: V=0.999555464898, theta=59.7708498665 -> V=1.0, theta=0.0
% INFO    : Bus 23512	: V=0.999544240448, theta=59.7691590563 -> V=1.0, theta=0.0
% INFO    : Bus 23513	: V=0.999114735107, theta=58.3453173157 -> V=1.0, theta=0.0
% INFO    : Bus 23514	: V=0.997737328598, theta=58.8123634834 -> V=1.0, theta=0.0
% INFO    : Bus 23515	: V=0.997720170419, theta=58.8107430174 -> V=1.0, theta=0.0
% INFO    : Bus 23516	: V=1.00330677743, theta=52.9304206542 -> V=1.0, theta=0.0
% INFO    : Bus 23517	: V=1.00329189212, theta=52.9296698256 -> V=1.0, theta=0.0
% INFO    : Bus 23518	: V=1.00332012259, theta=52.9310596754 -> V=1.0, theta=0.0
% INFO    : Bus 23519	: V=0.999086350473, theta=63.3235108735 -> V=1.0, theta=0.0
% INFO    : Bus 23520	: V=0.999110965211, theta=63.32666003 -> V=1.0, theta=0.0
% INFO    : Bus 23521	: V=0.999063523099, theta=63.3204731964 -> V=1.0, theta=0.0
% INFO    : Bus 23522	: V=0.999086350473, theta=63.3235108735 -> V=1.0, theta=0.0
% INFO    : Bus 23523	: V=0.998857240734, theta=63.5456752693 -> V=1.0, theta=0.0
% INFO    : Bus 23524	: V=0.998834024847, theta=63.5427832182 -> V=1.0, theta=0.0
% INFO    : Bus 23525	: V=0.998881483306, theta=63.548825233 -> V=1.0, theta=0.0
% INFO    : Bus 23526	: V=0.998857240734, theta=63.5456752693 -> V=1.0, theta=0.0
% INFO    : Bus 23527	: V=0.999087187551, theta=63.3315892132 -> V=1.0, theta=0.0
% INFO    : Bus 23528	: V=0.999108937459, theta=63.334434147 -> V=1.0, theta=0.0
% INFO    : Bus 23529	: V=0.999067036797, theta=63.3287708882 -> V=1.0, theta=0.0
% INFO    : Bus 23530	: V=1.00090079, theta=49.7973366443 -> V=1.0, theta=0.0
% INFO    : Bus 23531	: V=1.00141397316, theta=49.7257617739 -> V=1.0, theta=0.0
% INFO    : Bus 23532	: V=1.00138023154, theta=49.7223953928 -> V=1.0, theta=0.0
% INFO    : Bus 23533	: V=0.99784944079, theta=50.9799706283 -> V=1.0, theta=0.0
% INFO    : Bus 23534	: V=1.00095528977, theta=49.8714519365 -> V=1.0, theta=0.0
% INFO    : Bus 23535	: V=0.99778387546, theta=50.9767696806 -> V=1.0, theta=0.0
% INFO    : Bus 23536	: V=0.997943006161, theta=51.0085039011 -> V=1.0, theta=0.0
% INFO    : Bus 23537	: V=0.99784944079, theta=50.9799706283 -> V=1.0, theta=0.0
% INFO    : Bus 23538	: V=0.999945489025, theta=64.8465464515 -> V=1.0, theta=0.0
% INFO    : Bus 23539	: V=0.999186626201, theta=63.5437899039 -> V=1.0, theta=0.0
% INFO    : Bus 23540	: V=0.999961082805, theta=64.2234702966 -> V=1.0, theta=0.0
% INFO    : Bus 23541	: V=0.999521834793, theta=63.9795591911 -> V=1.0, theta=0.0
% INFO    : Bus 23542	: V=1.0066833486, theta=56.6255169723 -> V=1.0, theta=0.0
% INFO    : Bus 23543	: V=1.00668755109, theta=56.6259947513 -> V=1.0, theta=0.0
% INFO    : Bus 23544	: V=1.0066833486, theta=56.6255169723 -> V=1.0, theta=0.0
% INFO    : Bus 23545	: V=1.00593108543, theta=55.7413329508 -> V=1.0, theta=0.0
% INFO    : Bus 23546	: V=1.00108972355, theta=69.9458966687 -> V=1.0, theta=0.0
% INFO    : Bus 23547	: V=1.00204527505, theta=69.9795320193 -> V=1.0, theta=0.0
% INFO    : Bus 23548	: V=1.00203408648, theta=69.9785124361 -> V=1.0, theta=0.0
% INFO    : Bus 23549	: V=1.00247174904, theta=69.9966850793 -> V=1.0, theta=0.0
% INFO    : Bus 23550	: V=0.999885207145, theta=62.6204254552 -> V=1.0, theta=0.0
% INFO    : Bus 23551	: V=0.999840186078, theta=62.6154316932 -> V=1.0, theta=0.0
% INFO    : Bus 23552	: V=0.999076350451, theta=61.8916006609 -> V=1.0, theta=0.0
% INFO    : Bus 23553	: V=0.999006805776, theta=61.8868925521 -> V=1.0, theta=0.0
% INFO    : Bus 23554	: V=0.999143565143, theta=61.895977397 -> V=1.0, theta=0.0
% INFO    : Bus 23555	: V=1.00091564502, theta=63.8650130705 -> V=1.0, theta=0.0
% INFO    : Bus 23556	: V=0.999492846496, theta=63.876615203 -> V=1.0, theta=0.0
% INFO    : Bus 23557	: V=1.0021037467, theta=63.3560891656 -> V=1.0, theta=0.0
% INFO    : Bus 23558	: V=0.999430148977, theta=63.8711489064 -> V=1.0, theta=0.0
% INFO    : Bus 23559	: V=0.99954217963, theta=63.8933571095 -> V=1.0, theta=0.0
% INFO    : Bus 23560	: V=0.999492846496, theta=63.876615203 -> V=1.0, theta=0.0
% INFO    : Bus 23561	: V=0.997842922457, theta=66.4022994067 -> V=1.0, theta=0.0
% INFO    : Bus 23562	: V=0.998006963226, theta=66.0294588563 -> V=1.0, theta=0.0
% INFO    : Bus 23563	: V=0.998049772381, theta=66.0327818419 -> V=1.0, theta=0.0
% INFO    : Bus 23564	: V=0.998006963226, theta=66.0294588563 -> V=1.0, theta=0.0
% INFO    : Bus 23565	: V=0.998006963226, theta=66.0294588563 -> V=1.0, theta=0.0
% INFO    : Bus 23566	: V=0.993003908305, theta=67.8387051435 -> V=1.0, theta=0.0
% INFO    : Bus 23567	: V=0.997907600746, theta=66.9576169413 -> V=1.0, theta=0.0
% INFO    : Bus 23568	: V=0.99296828894, theta=67.8348767435 -> V=1.0, theta=0.0
% INFO    : Bus 23569	: V=0.993986167074, theta=67.8418326813 -> V=1.0, theta=0.0
% INFO    : Bus 23570	: V=0.993003908305, theta=67.8387051435 -> V=1.0, theta=0.0
% INFO    : Bus 23571	: V=0.993003908305, theta=67.8387051435 -> V=1.0, theta=0.0
% INFO    : Bus 23572	: V=1.00033747099, theta=50.6638261987 -> V=1.0, theta=0.0
% INFO    : Bus 23573	: V=1.00026563622, theta=50.6597236439 -> V=1.0, theta=0.0
% INFO    : Bus 23574	: V=0.99726547693, theta=51.6505755051 -> V=1.0, theta=0.0
% INFO    : Bus 23575	: V=1.00144832436, theta=50.8067662558 -> V=1.0, theta=0.0
% INFO    : Bus 23576	: V=0.997204784786, theta=51.6455270989 -> V=1.0, theta=0.0
% INFO    : Bus 23577	: V=0.997428295562, theta=51.6708174999 -> V=1.0, theta=0.0
% INFO    : Bus 23578	: V=0.99726547693, theta=51.6505755051 -> V=1.0, theta=0.0
% INFO    : Bus 23579	: V=1.00037500751, theta=50.5788317414 -> V=1.0, theta=0.0
% INFO    : Bus 23580	: V=1.00130977255, theta=50.1739505807 -> V=1.0, theta=0.0
% INFO    : Bus 23581	: V=1.00132181219, theta=50.1748198504 -> V=1.0, theta=0.0
% INFO    : Bus 23582	: V=0.999647311648, theta=62.3879977219 -> V=1.0, theta=0.0
% INFO    : Bus 23583	: V=0.999642570378, theta=62.38747153 -> V=1.0, theta=0.0
% INFO    : Bus 23584	: V=1.00370983277, theta=58.0535760823 -> V=1.0, theta=0.0
% INFO    : Bus 23585	: V=1.00308590149, theta=58.2310587063 -> V=1.0, theta=0.0
% INFO    : Bus 23586	: V=1.0003772056, theta=58.6320392775 -> V=1.0, theta=0.0
% INFO    : Bus 23587	: V=1.00237970662, theta=58.5898996006 -> V=1.0, theta=0.0
% INFO    : Bus 23588	: V=1.00035060507, theta=58.6283902612 -> V=1.0, theta=0.0
% INFO    : Bus 23589	: V=1.00036268376, theta=58.6374673962 -> V=1.0, theta=0.0
% INFO    : Bus 23590	: V=1.0003772056, theta=58.6320392775 -> V=1.0, theta=0.0
% INFO    : Bus 23591	: V=0.999495091898, theta=62.9016144967 -> V=1.0, theta=0.0
% INFO    : Bus 23592	: V=0.99946996146, theta=62.8980340101 -> V=1.0, theta=0.0
% INFO    : Bus 23593	: V=0.999517363514, theta=62.9050733354 -> V=1.0, theta=0.0
% INFO    : Bus 23594	: V=0.999551378965, theta=63.2352504216 -> V=1.0, theta=0.0
% INFO    : Bus 23595	: V=0.999539461446, theta=63.2333548284 -> V=1.0, theta=0.0
% INFO    : Bus 23596	: V=0.999574373218, theta=63.2368980876 -> V=1.0, theta=0.0
% INFO    : Bus 23597	: V=0.999551378965, theta=63.2352504216 -> V=1.0, theta=0.0
% INFO    : Bus 23598	: V=1.00164929885, theta=68.7225631517 -> V=1.0, theta=0.0
% INFO    : Bus 23599	: V=1.00165618387, theta=68.7234912545 -> V=1.0, theta=0.0
% INFO    : Bus 23600	: V=1.00164282161, theta=68.7216095582 -> V=1.0, theta=0.0
% INFO    : Bus 23601	: V=1.00164929885, theta=68.7225631517 -> V=1.0, theta=0.0
% INFO    : Bus 23602	: V=0.999217052073, theta=64.4230215554 -> V=1.0, theta=0.0
% INFO    : Bus 23603	: V=0.999226140296, theta=64.4242086014 -> V=1.0, theta=0.0
% INFO    : Bus 23604	: V=1.00018258837, theta=63.7049088513 -> V=1.0, theta=0.0
% INFO    : Bus 23605	: V=1.00016782464, theta=63.7033381722 -> V=1.0, theta=0.0
% INFO    : Bus 23606	: V=1.00033237237, theta=63.7304437856 -> V=1.0, theta=0.0
% INFO    : Bus 23607	: V=1.00032344251, theta=63.7292151387 -> V=1.0, theta=0.0
% INFO    : Bus 23608	: V=0.996476696444, theta=73.0091261252 -> V=1.0, theta=0.0
% INFO    : Bus 23609	: V=1.00155220427, theta=59.4950036716 -> V=1.0, theta=0.0
% INFO    : Bus 23610	: V=0.999684985467, theta=65.2866900011 -> V=1.0, theta=0.0
% INFO    : Bus 23611	: V=0.999661275319, theta=65.2842603772 -> V=1.0, theta=0.0
% INFO    : Bus 23612	: V=0.999709229537, theta=65.2891218899 -> V=1.0, theta=0.0
% INFO    : Bus 23613	: V=0.999800698452, theta=65.5474042111 -> V=1.0, theta=0.0
% INFO    : Bus 23614	: V=0.999825717818, theta=65.5497013809 -> V=1.0, theta=0.0
% INFO    : Bus 23615	: V=0.999774618301, theta=65.5447201914 -> V=1.0, theta=0.0
% INFO    : Bus 23616	: V=0.999727522565, theta=65.4449059994 -> V=1.0, theta=0.0
% INFO    : Bus 23617	: V=0.999698637172, theta=65.4422190011 -> V=1.0, theta=0.0
% INFO    : Bus 23618	: V=0.99802891352, theta=69.9893375599 -> V=1.0, theta=0.0
% INFO    : Bus 23619	: V=0.997980847175, theta=69.983477525 -> V=1.0, theta=0.0
% INFO    : Bus 23620	: V=0.998080331016, theta=69.9953941479 -> V=1.0, theta=0.0
% INFO    : Bus 23621	: V=0.99802891352, theta=69.9893375599 -> V=1.0, theta=0.0
% INFO    : Bus 23622	: V=0.999874009751, theta=70.1129598009 -> V=1.0, theta=0.0
% INFO    : Bus 23623	: V=1.00053848094, theta=69.9430445423 -> V=1.0, theta=0.0
% INFO    : Bus 23624	: V=0.999827077602, theta=70.1068015677 -> V=1.0, theta=0.0
% INFO    : Bus 23625	: V=0.999917220208, theta=70.1244745301 -> V=1.0, theta=0.0
% INFO    : Bus 23626	: V=0.999874009751, theta=70.1129598009 -> V=1.0, theta=0.0
% INFO    : Bus 23627	: V=0.997199102532, theta=70.3419233343 -> V=1.0, theta=0.0
% INFO    : Bus 23628	: V=0.997161977759, theta=70.3364100219 -> V=1.0, theta=0.0
% INFO    : Bus 23629	: V=0.998042503942, theta=69.953392913 -> V=1.0, theta=0.0
% INFO    : Bus 23630	: V=0.997999112332, theta=69.9481010458 -> V=1.0, theta=0.0
% INFO    : Bus 23631	: V=0.998091651871, theta=69.9591699842 -> V=1.0, theta=0.0
% INFO    : Bus 23632	: V=1.00220692591, theta=69.6889381729 -> V=1.0, theta=0.0
% INFO    : Bus 23633	: V=1.00244022871, theta=69.4939606175 -> V=1.0, theta=0.0
% INFO    : Bus 23634	: V=1.00237069941, theta=69.5720043956 -> V=1.0, theta=0.0
% INFO    : Bus 23635	: V=1.00236304544, theta=69.5706965495 -> V=1.0, theta=0.0
% INFO    : Bus 23636	: V=1.00237717392, theta=69.5732289349 -> V=1.0, theta=0.0
% INFO    : Bus 23637	: V=1.00237069941, theta=69.5720043956 -> V=1.0, theta=0.0
% INFO    : Bus 23638	: V=1.00023009106, theta=67.3928655503 -> V=1.0, theta=0.0
% INFO    : Bus 23639	: V=1.00026071283, theta=67.0846013416 -> V=1.0, theta=0.0
% INFO    : Bus 23640	: V=1.00028087709, theta=67.0878176408 -> V=1.0, theta=0.0
% INFO    : Bus 23641	: V=1.00026071283, theta=67.0846013416 -> V=1.0, theta=0.0
% INFO    : Bus 23642	: V=1.00026071283, theta=67.0846013416 -> V=1.0, theta=0.0
% INFO    : Bus 23643	: V=0.9998283722, theta=68.697975886 -> V=1.0, theta=0.0
% INFO    : Bus 23644	: V=1.00078368331, theta=67.4709465081 -> V=1.0, theta=0.0
% INFO    : Bus 23645	: V=0.999944761616, theta=68.7243536762 -> V=1.0, theta=0.0
% INFO    : Bus 23646	: V=0.99979765538, theta=68.694942112 -> V=1.0, theta=0.0
% INFO    : Bus 23647	: V=0.9998283722, theta=68.697975886 -> V=1.0, theta=0.0
% INFO    : Bus 23648	: V=0.998591128411, theta=65.4463288032 -> V=1.0, theta=0.0
% INFO    : Bus 23649	: V=0.998613857518, theta=65.8401776918 -> V=1.0, theta=0.0
% INFO    : Bus 23650	: V=0.995752048902, theta=67.2787745902 -> V=1.0, theta=0.0
% INFO    : Bus 23651	: V=0.998743403799, theta=65.9866743575 -> V=1.0, theta=0.0
% INFO    : Bus 23652	: V=0.995718157924, theta=67.2742322099 -> V=1.0, theta=0.0
% INFO    : Bus 23653	: V=0.996173335046, theta=67.3039516552 -> V=1.0, theta=0.0
% INFO    : Bus 23654	: V=0.995752048902, theta=67.2787745902 -> V=1.0, theta=0.0
% INFO    : Bus 23655	: V=0.995752048902, theta=67.2787745902 -> V=1.0, theta=0.0
% INFO    : Bus 23656	: V=0.99906698376, theta=67.2239883869 -> V=1.0, theta=0.0
% INFO    : Bus 23657	: V=0.998949572924, theta=67.2155088445 -> V=1.0, theta=0.0
% INFO    : Bus 23658	: V=0.99918181863, theta=67.232247255 -> V=1.0, theta=0.0
% INFO    : Bus 23659	: V=0.99906698376, theta=67.2239883869 -> V=1.0, theta=0.0
% INFO    : Bus 23660	: V=1.00099451642, theta=67.4720064959 -> V=1.0, theta=0.0
% INFO    : Bus 23661	: V=1.00324758825, theta=53.9483164807 -> V=1.0, theta=0.0
% INFO    : Bus 23662	: V=0.996502695908, theta=71.169650644 -> V=1.0, theta=0.0
% INFO    : Bus 23663	: V=1.00256949821, theta=69.6541056846 -> V=1.0, theta=0.0
% INFO    : Bus 23664	: V=1.00427019248, theta=67.9047871748 -> V=1.0, theta=0.0
% INFO    : Bus 23665	: V=1.00254393452, theta=69.6495875802 -> V=1.0, theta=0.0
% INFO    : Bus 23666	: V=1.00226511357, theta=69.5572796756 -> V=1.0, theta=0.0
% INFO    : Bus 23667	: V=1.00256949821, theta=69.6541056846 -> V=1.0, theta=0.0
% INFO    : Bus 23668	: V=1.00256949821, theta=69.6541056846 -> V=1.0, theta=0.0
% INFO    : Bus 23669	: V=1.00280937996, theta=67.274720353 -> V=1.0, theta=0.0
% INFO    : Bus 23670	: V=1.00309019116, theta=67.8022212669 -> V=1.0, theta=0.0
% INFO    : Bus 23671	: V=1.00478331364, theta=67.7973015381 -> V=1.0, theta=0.0
% INFO    : Bus 23672	: V=1.00479244854, theta=67.7987875797 -> V=1.0, theta=0.0
% INFO    : Bus 23673	: V=1.00306212656, theta=71.2014490275 -> V=1.0, theta=0.0
% INFO    : Bus 23674	: V=1.00305109518, theta=71.2003731493 -> V=1.0, theta=0.0
% INFO    : Bus 23675	: V=1.00307222767, theta=71.2023995376 -> V=1.0, theta=0.0
% INFO    : Bus 23676	: V=1.00306212656, theta=71.2014490275 -> V=1.0, theta=0.0
% INFO    : Bus 23677	: V=1.00317042599, theta=70.7668956536 -> V=1.0, theta=0.0
% INFO    : Bus 23678	: V=1.00316313797, theta=70.7659415368 -> V=1.0, theta=0.0
% INFO    : Bus 23679	: V=1.00316512412, theta=70.7658537861 -> V=1.0, theta=0.0
% INFO    : Bus 23680	: V=1.00318288303, theta=70.7690232078 -> V=1.0, theta=0.0
% INFO    : Bus 23681	: V=1.00179558521, theta=54.0272493212 -> V=1.0, theta=0.0
% INFO    : Bus 23682	: V=1.00190449582, theta=54.0750842822 -> V=1.0, theta=0.0
% INFO    : Bus 23683	: V=1.00190638391, theta=54.0198775112 -> V=1.0, theta=0.0
% INFO    : Bus 23684	: V=1.00189566934, theta=54.0184350131 -> V=1.0, theta=0.0
% INFO    : Bus 23685	: V=1.00191611805, theta=54.0212906835 -> V=1.0, theta=0.0
% INFO    : Bus 23686	: V=0.989409759514, theta=64.2140046638 -> V=1.0, theta=0.0
% INFO    : Bus 23687	: V=0.990825956842, theta=64.3706633402 -> V=1.0, theta=0.0
% INFO    : Bus 23688	: V=0.98885215222, theta=64.1480354593 -> V=1.0, theta=0.0
% INFO    : Bus 23689	: V=1.00448877159, theta=55.8710284376 -> V=1.0, theta=0.0
% INFO    : Bus 23690	: V=1.00447881287, theta=55.8699539768 -> V=1.0, theta=0.0
% INFO    : Bus 23691	: V=1.00449869656, theta=55.872024397 -> V=1.0, theta=0.0
% INFO    : Bus 23692	: V=1.00461935034, theta=76.3130759822 -> V=1.0, theta=0.0
% INFO    : Bus 23693	: V=1.00484404903, theta=76.7712433227 -> V=1.0, theta=0.0
% INFO    : Bus 23694	: V=1.00369403692, theta=76.0586603241 -> V=1.0, theta=0.0
% INFO    : Bus 23695	: V=1.0032068853, theta=53.967609622 -> V=1.0, theta=0.0
% INFO    : Bus 23696	: V=1.00271966218, theta=54.0885193894 -> V=1.0, theta=0.0
% INFO    : Bus 23697	: V=1.00166040441, theta=66.540652498 -> V=1.0, theta=0.0
% INFO    : Bus 23698	: V=0.999668568103, theta=65.9784198184 -> V=1.0, theta=0.0
% INFO    : Bus 23699	: V=1.00346007604, theta=68.1600365128 -> V=1.0, theta=0.0
% INFO    : Bus 23700	: V=1.00349054405, theta=68.1622316416 -> V=1.0, theta=0.0
% INFO    : Bus 23701	: V=1.00342918714, theta=68.1579484539 -> V=1.0, theta=0.0
% INFO    : Bus 23702	: V=1.00346007604, theta=68.1600365128 -> V=1.0, theta=0.0
% INFO    : Bus 23703	: V=1.00358063716, theta=68.3845286448 -> V=1.0, theta=0.0
% INFO    : Bus 23704	: V=1.0043047935, theta=68.572301583 -> V=1.0, theta=0.0
% INFO    : Bus 23705	: V=1.00427234046, theta=68.5666920097 -> V=1.0, theta=0.0
% INFO    : Bus 23706	: V=1.00433258149, theta=68.5773256359 -> V=1.0, theta=0.0
% INFO    : Bus 23707	: V=1.0043047935, theta=68.572301583 -> V=1.0, theta=0.0
% INFO    : Bus 23708	: V=1.00339810604, theta=68.1677081422 -> V=1.0, theta=0.0
% INFO    : Bus 23709	: V=0.996521482712, theta=61.7375257528 -> V=1.0, theta=0.0
% INFO    : Bus 23710	: V=0.996507702459, theta=61.7362594807 -> V=1.0, theta=0.0
% INFO    : Bus 23711	: V=1.00412817582, theta=67.8296653163 -> V=1.0, theta=0.0
% INFO    : Bus 23712	: V=1.00485673365, theta=67.7504735761 -> V=1.0, theta=0.0
% INFO    : Bus 23713	: V=0.997376628868, theta=54.1145989962 -> V=1.0, theta=0.0
% INFO    : Bus 23714	: V=0.99740005157, theta=54.1178412826 -> V=1.0, theta=0.0
% INFO    : Bus 23715	: V=0.997356789048, theta=54.1113512751 -> V=1.0, theta=0.0
% INFO    : Bus 23716	: V=0.997376628868, theta=54.1145989962 -> V=1.0, theta=0.0
% INFO    : Bus 23717	: V=0.991598402643, theta=54.1637283009 -> V=1.0, theta=0.0
% INFO    : Bus 23718	: V=0.996278910281, theta=54.2285035375 -> V=1.0, theta=0.0
% INFO    : Bus 23719	: V=0.991567461526, theta=54.1603841339 -> V=1.0, theta=0.0
% INFO    : Bus 23720	: V=0.992324473798, theta=54.1537053402 -> V=1.0, theta=0.0
% INFO    : Bus 23721	: V=0.991598402643, theta=54.1637283009 -> V=1.0, theta=0.0
% INFO    : Bus 23722	: V=1.00143878499, theta=54.4085998826 -> V=1.0, theta=0.0
% INFO    : Bus 23723	: V=1.00141630978, theta=54.405444182 -> V=1.0, theta=0.0
% INFO    : Bus 23724	: V=1.00529097544, theta=68.8939231015 -> V=1.0, theta=0.0
% INFO    : Bus 23725	: V=1.00377616666, theta=67.1804733251 -> V=1.0, theta=0.0
% INFO    : Bus 23726	: V=1.0037632611, theta=67.1793406717 -> V=1.0, theta=0.0
% INFO    : Bus 23727	: V=1.00378868593, theta=67.1816690146 -> V=1.0, theta=0.0
% INFO    : Bus 23728	: V=0.998362160104, theta=51.100497796 -> V=1.0, theta=0.0
% INFO    : Bus 23729	: V=0.998577589551, theta=50.7152707677 -> V=1.0, theta=0.0
% INFO    : Bus 23730	: V=1.00419915823, theta=55.1585189228 -> V=1.0, theta=0.0
% INFO    : Bus 23731	: V=1.00418868439, theta=55.1569289996 -> V=1.0, theta=0.0
% INFO    : Bus 23732	: V=1.00333305821, theta=55.3027453272 -> V=1.0, theta=0.0
% INFO    : Bus 23733	: V=0.998740492952, theta=61.2796939603 -> V=1.0, theta=0.0
% INFO    : Bus 23734	: V=0.998719610486, theta=61.275953795 -> V=1.0, theta=0.0
% INFO    : Bus 23735	: V=0.997588272349, theta=61.6216036935 -> V=1.0, theta=0.0
% INFO    : Bus 23736	: V=0.999043567353, theta=62.0269243204 -> V=1.0, theta=0.0
% INFO    : Bus 23737	: V=0.998746099985, theta=62.5022503574 -> V=1.0, theta=0.0
% INFO    : Bus 23738	: V=0.998873131191, theta=61.660314297 -> V=1.0, theta=0.0
% INFO    : Bus 23739	: V=0.998720362555, theta=62.4983482164 -> V=1.0, theta=0.0
% INFO    : Bus 23740	: V=0.998906286861, theta=62.5576025571 -> V=1.0, theta=0.0
% INFO    : Bus 23741	: V=0.998746099985, theta=62.5022503574 -> V=1.0, theta=0.0
% INFO    : Bus 23742	: V=1.0001082359, theta=61.9687412198 -> V=1.0, theta=0.0
% INFO    : Bus 23743	: V=1.00421616315, theta=67.6568045065 -> V=1.0, theta=0.0
% INFO    : Bus 23744	: V=1.00418963431, theta=67.6530277101 -> V=1.0, theta=0.0
% INFO    : Bus 23745	: V=1.00424166532, theta=67.6606716352 -> V=1.0, theta=0.0
% INFO    : Bus 23746	: V=1.00421616315, theta=67.6568045065 -> V=1.0, theta=0.0
% INFO    : Bus 23747	: V=1.00388904735, theta=67.2235979154 -> V=1.0, theta=0.0
% INFO    : Bus 23748	: V=1.00391882015, theta=67.2274917008 -> V=1.0, theta=0.0
% INFO    : Bus 23749	: V=1.00388904735, theta=67.2235979154 -> V=1.0, theta=0.0
% INFO    : Bus 23750	: V=1.00386381508, theta=67.2191247818 -> V=1.0, theta=0.0
% INFO    : Bus 23751	: V=1.00514536013, theta=69.9506298224 -> V=1.0, theta=0.0
% INFO    : Bus 23752	: V=1.00507187574, theta=67.706231863 -> V=1.0, theta=0.0
% INFO    : Bus 23753	: V=1.0051135837, theta=69.9464539169 -> V=1.0, theta=0.0
% INFO    : Bus 23754	: V=1.00529211459, theta=69.9861316218 -> V=1.0, theta=0.0
% INFO    : Bus 23755	: V=1.00514536013, theta=69.9506298224 -> V=1.0, theta=0.0
% INFO    : Bus 23756	: V=1.0035101229, theta=66.8819953448 -> V=1.0, theta=0.0
% INFO    : Bus 23757	: V=1.00349354352, theta=66.8800508832 -> V=1.0, theta=0.0
% INFO    : Bus 23758	: V=1.00352342025, theta=66.8837957157 -> V=1.0, theta=0.0
% INFO    : Bus 23759	: V=1.0035101229, theta=66.8819953448 -> V=1.0, theta=0.0
% INFO    : Bus 23760	: V=1.00388820884, theta=67.0829557299 -> V=1.0, theta=0.0
% INFO    : Bus 23761	: V=1.00390080879, theta=67.0840811817 -> V=1.0, theta=0.0
% INFO    : Bus 23762	: V=1.00387608249, theta=67.0818519107 -> V=1.0, theta=0.0
% INFO    : Bus 23763	: V=1.00388820884, theta=67.0829557299 -> V=1.0, theta=0.0
% INFO    : Bus 23764	: V=1.00181147413, theta=74.0461873982 -> V=1.0, theta=0.0
% INFO    : Bus 23765	: V=1.00361258627, theta=73.3885101726 -> V=1.0, theta=0.0
% INFO    : Bus 23766	: V=1.00177229232, theta=74.0433687281 -> V=1.0, theta=0.0
% INFO    : Bus 23767	: V=1.00189332698, theta=74.0800250248 -> V=1.0, theta=0.0
% INFO    : Bus 23768	: V=1.00181147413, theta=74.0461873982 -> V=1.0, theta=0.0
% INFO    : Bus 23769	: V=1.00296470874, theta=72.5916254273 -> V=1.0, theta=0.0
% INFO    : Bus 23770	: V=1.00293131578, theta=72.5896679517 -> V=1.0, theta=0.0
% INFO    : Bus 23771	: V=1.00299561101, theta=72.5937150386 -> V=1.0, theta=0.0
% INFO    : Bus 23772	: V=1.00296470874, theta=72.5916254273 -> V=1.0, theta=0.0
% INFO    : Bus 23773	: V=1.00297231852, theta=67.5877901088 -> V=1.0, theta=0.0
% INFO    : Bus 23774	: V=1.0035504627, theta=67.7300107414 -> V=1.0, theta=0.0
% INFO    : Bus 23775	: V=1.0035354867, theta=67.7267852051 -> V=1.0, theta=0.0
% INFO    : Bus 23776	: V=1.00356731943, theta=67.7331235468 -> V=1.0, theta=0.0
% INFO    : Bus 23777	: V=1.00432306511, theta=69.0628014772 -> V=1.0, theta=0.0
% INFO    : Bus 23778	: V=1.00273376167, theta=70.3380576682 -> V=1.0, theta=0.0
% INFO    : Bus 23779	: V=0.999806056582, theta=49.9429267262 -> V=1.0, theta=0.0
% INFO    : Bus 23780	: V=0.999795949716, theta=49.9417289038 -> V=1.0, theta=0.0
% INFO    : Bus 23781	: V=0.999815624992, theta=49.9441541012 -> V=1.0, theta=0.0
% INFO    : Bus 23782	: V=0.999806056582, theta=49.9429267262 -> V=1.0, theta=0.0
% INFO    : Bus 23783	: V=1.0000019668, theta=48.1420691573 -> V=1.0, theta=0.0
% INFO    : Bus 23784	: V=0.999586296565, theta=65.4989146941 -> V=1.0, theta=0.0
% INFO    : Bus 23785	: V=0.999597741558, theta=65.4999828136 -> V=1.0, theta=0.0
% INFO    : Bus 23786	: V=0.999576434953, theta=65.4978846995 -> V=1.0, theta=0.0
% INFO    : Bus 23787	: V=1.0066563299, theta=57.6165294327 -> V=1.0, theta=0.0
% INFO    : Bus 23788	: V=1.00664857651, theta=57.6156971438 -> V=1.0, theta=0.0
% INFO    : Bus 23789	: V=1.00666444017, theta=57.6173548736 -> V=1.0, theta=0.0
% INFO    : Bus 23790	: V=1.0066563299, theta=57.6165294327 -> V=1.0, theta=0.0
% INFO    : Bus 23791	: V=1.00206554241, theta=71.6561858342 -> V=1.0, theta=0.0
% INFO    : Bus 23792	: V=1.00323614455, theta=70.3214000013 -> V=1.0, theta=0.0
% INFO    : Bus 23793	: V=1.00323075598, theta=70.3207608775 -> V=1.0, theta=0.0
% INFO    : Bus 23794	: V=0.999082993573, theta=52.4149860412 -> V=1.0, theta=0.0
% INFO    : Bus 23795	: V=0.997509893907, theta=52.174832742 -> V=1.0, theta=0.0
% INFO    : Bus 23796	: V=0.997449390069, theta=52.1686010013 -> V=1.0, theta=0.0
% INFO    : Bus 23797	: V=0.997564587, theta=52.1814731216 -> V=1.0, theta=0.0
% INFO    : Bus 23798	: V=0.999147238732, theta=52.7215116614 -> V=1.0, theta=0.0
% INFO    : Bus 23799	: V=0.999102676563, theta=52.7155087529 -> V=1.0, theta=0.0
% INFO    : Bus 23800	: V=0.999200775794, theta=52.7280130932 -> V=1.0, theta=0.0
% INFO    : Bus 23801	: V=1.0031843877, theta=55.5564769155 -> V=1.0, theta=0.0
% INFO    : Bus 23802	: V=1.00317429414, theta=55.5559324559 -> V=1.0, theta=0.0
% INFO    : Bus 23803	: V=1.00319360211, theta=55.5569865295 -> V=1.0, theta=0.0
% INFO    : Bus 23804	: V=0.998737727754, theta=61.0639287799 -> V=1.0, theta=0.0
% INFO    : Bus 23805	: V=0.999920065603, theta=51.6149660179 -> V=1.0, theta=0.0
% INFO    : Bus 23806	: V=1.00323434664, theta=69.6845574008 -> V=1.0, theta=0.0
% INFO    : Bus 23807	: V=1.00287280223, theta=73.0469510167 -> V=1.0, theta=0.0
% INFO    : Bus 23808	: V=1.00296586681, theta=74.1376687504 -> V=1.0, theta=0.0
% INFO    : Bus 23809	: V=1.00295359335, theta=74.1367936214 -> V=1.0, theta=0.0
% INFO    : Bus 23810	: V=1.00297801437, theta=74.1384133129 -> V=1.0, theta=0.0
% INFO    : Bus 23811	: V=1.00304473189, theta=56.7980333674 -> V=1.0, theta=0.0
% INFO    : Bus 23812	: V=1.00252248811, theta=69.5103275941 -> V=1.0, theta=0.0
% INFO    : Bus 23813	: V=1.00249360984, theta=69.5076250968 -> V=1.0, theta=0.0
% INFO    : Bus 23814	: V=1.00242232036, theta=69.5454137858 -> V=1.0, theta=0.0
% INFO    : Bus 23815	: V=1.00376849262, theta=79.1515094005 -> V=1.0, theta=0.0
% INFO    : Bus 23816	: V=1.0022998748, theta=77.2004058432 -> V=1.0, theta=0.0
% INFO    : Bus 23817	: V=1.00229481208, theta=77.1996218434 -> V=1.0, theta=0.0
% INFO    : Bus 23818	: V=1.00230565143, theta=77.2012264644 -> V=1.0, theta=0.0
% INFO    : Bus 23819	: V=1.00393224408, theta=59.5698178861 -> V=1.0, theta=0.0
% INFO    : Bus 23820	: V=1.00392292072, theta=59.5685250262 -> V=1.0, theta=0.0
% INFO    : Bus 23821	: V=0.998704890528, theta=60.7141371877 -> V=1.0, theta=0.0
% INFO    : Bus 23822	: V=1.00266126166, theta=73.4293843176 -> V=1.0, theta=0.0
% INFO    : Bus 23823	: V=1.00263805946, theta=73.4249344083 -> V=1.0, theta=0.0
% INFO    : Bus 23824	: V=1.00268260859, theta=73.4338315904 -> V=1.0, theta=0.0
% INFO    : Bus 23825	: V=1.00327658909, theta=74.4393460957 -> V=1.0, theta=0.0
% INFO    : Bus 23826	: V=1.00241798585, theta=73.8305679004 -> V=1.0, theta=0.0
% INFO    : Bus 23827	: V=1.00111952542, theta=76.2620208973 -> V=1.0, theta=0.0
% INFO    : Bus 23828	: V=1.00107886944, theta=76.2591035931 -> V=1.0, theta=0.0
% INFO    : Bus 23829	: V=1.00115928345, theta=76.2648168686 -> V=1.0, theta=0.0
% INFO    : Bus 23830	: V=1.00224634336, theta=65.8594520036 -> V=1.0, theta=0.0
% INFO    : Bus 23831	: V=1.00324090395, theta=71.8147335651 -> V=1.0, theta=0.0
% INFO    : Bus 23832	: V=0.999976173788, theta=51.9858163883 -> V=1.0, theta=0.0
% INFO    : Bus 23833	: V=1.00326485493, theta=70.7096681762 -> V=1.0, theta=0.0
% INFO    : Bus 23834	: V=1.00323342322, theta=70.7067040199 -> V=1.0, theta=0.0
% INFO    : Bus 23835	: V=1.00329383425, theta=70.7126578505 -> V=1.0, theta=0.0
% INFO    : Bus 23836	: V=1.0023550816, theta=70.487833045 -> V=1.0, theta=0.0
% INFO    : Bus 23837	: V=1.00236432672, theta=70.4894544991 -> V=1.0, theta=0.0
% INFO    : Bus 23838	: V=1.00234634413, theta=70.4862863353 -> V=1.0, theta=0.0
% INFO    : Bus 23839	: V=1.0023550816, theta=70.487833045 -> V=1.0, theta=0.0
% INFO    : Bus 23840	: V=1.00271392208, theta=67.4265568139 -> V=1.0, theta=0.0
% INFO    : Bus 23841	: V=1.00271879028, theta=67.4277261967 -> V=1.0, theta=0.0
% INFO    : Bus 23842	: V=0.999758618113, theta=70.2168587585 -> V=1.0, theta=0.0
% INFO    : Bus 23843	: V=0.999734993797, theta=70.2150764093 -> V=1.0, theta=0.0
% INFO    : Bus 23844	: V=0.999780043611, theta=70.2185771795 -> V=1.0, theta=0.0
% INFO    : Bus 23845	: V=0.999068557255, theta=70.1072342903 -> V=1.0, theta=0.0
% INFO    : Bus 23846	: V=1.00086652175, theta=70.3390569975 -> V=1.0, theta=0.0
% INFO    : Bus 23847	: V=1.00083099467, theta=70.3374887347 -> V=1.0, theta=0.0
% INFO    : Bus 23848	: V=1.00078274417, theta=67.8643431688 -> V=1.0, theta=0.0
% INFO    : Bus 23849	: V=1.00073508892, theta=68.0141253433 -> V=1.0, theta=0.0
% INFO    : Bus 23850	: V=1.00149799338, theta=67.5712390239 -> V=1.0, theta=0.0
% INFO    : Bus 23851	: V=1.0037311633, theta=66.307449664 -> V=1.0, theta=0.0
% INFO    : Bus 23852	: V=1.0027549582, theta=69.2844906888 -> V=1.0, theta=0.0
% INFO    : Bus 23853	: V=1.00269242429, theta=69.2771494103 -> V=1.0, theta=0.0
% INFO    : Bus 23854	: V=1.0028224902, theta=69.291734759 -> V=1.0, theta=0.0
% INFO    : Bus 23855	: V=1.0027549582, theta=69.2844906888 -> V=1.0, theta=0.0
% INFO    : Bus 23856	: V=1.00041602698, theta=68.5686168538 -> V=1.0, theta=0.0
% INFO    : Bus 23857	: V=0.996787637042, theta=72.1220283393 -> V=1.0, theta=0.0
% INFO    : Bus 23858	: V=1.00404897764, theta=69.4215878676 -> V=1.0, theta=0.0
% INFO    : Bus 23859	: V=0.996707688266, theta=72.1147961811 -> V=1.0, theta=0.0
% INFO    : Bus 23860	: V=0.997066674045, theta=72.1676678158 -> V=1.0, theta=0.0
% INFO    : Bus 23861	: V=0.996787637042, theta=72.1220283393 -> V=1.0, theta=0.0
% INFO    : Bus 23862	: V=0.996787637042, theta=72.1220283393 -> V=1.0, theta=0.0
% INFO    : Bus 23863	: V=1.00169862659, theta=69.2561543986 -> V=1.0, theta=0.0
% INFO    : Bus 23864	: V=1.00299851681, theta=58.9159535328 -> V=1.0, theta=0.0
% INFO    : Bus 23865	: V=1.00298506946, theta=58.9146047243 -> V=1.0, theta=0.0
% INFO    : Bus 23866	: V=1.00301287529, theta=58.9175275212 -> V=1.0, theta=0.0
% INFO    : Bus 23867	: V=1.00298665021, theta=59.0367961431 -> V=1.0, theta=0.0
% INFO    : Bus 23868	: V=1.00300733903, theta=59.1565306735 -> V=1.0, theta=0.0
% INFO    : Bus 23869	: V=1.00299805734, theta=59.1550659732 -> V=1.0, theta=0.0
% INFO    : Bus 23870	: V=1.00301773546, theta=59.1581036929 -> V=1.0, theta=0.0
% INFO    : Bus 23871	: V=1.00079946425, theta=52.5912453783 -> V=1.0, theta=0.0
% INFO    : Bus 23872	: V=0.999438701834, theta=50.109053101 -> V=1.0, theta=0.0
% INFO    : Bus 23873	: V=0.999449367144, theta=50.1104045323 -> V=1.0, theta=0.0
% INFO    : Bus 23874	: V=0.999427963799, theta=50.1077112156 -> V=1.0, theta=0.0
% INFO    : Bus 23875	: V=0.996441857216, theta=60.6172418247 -> V=1.0, theta=0.0
% INFO    : Bus 23876	: V=0.997438515924, theta=60.9582407836 -> V=1.0, theta=0.0
% INFO    : Bus 23877	: V=0.998868465913, theta=60.6177273109 -> V=1.0, theta=0.0
% INFO    : Bus 23878	: V=0.997390630851, theta=60.9486031052 -> V=1.0, theta=0.0
% INFO    : Bus 23879	: V=0.99758638485, theta=60.9764872412 -> V=1.0, theta=0.0
% INFO    : Bus 23880	: V=0.997438515924, theta=60.9582407836 -> V=1.0, theta=0.0
% INFO    : Bus 23881	: V=0.997438515924, theta=60.9582407836 -> V=1.0, theta=0.0
% INFO    : Bus 23882	: V=0.997781834087, theta=60.5217540108 -> V=1.0, theta=0.0
% INFO    : Bus 23883	: V=0.996686677534, theta=60.7795285979 -> V=1.0, theta=0.0
% INFO    : Bus 23884	: V=0.996762734373, theta=60.7903888507 -> V=1.0, theta=0.0
% INFO    : Bus 23885	: V=0.996624561638, theta=60.7692308477 -> V=1.0, theta=0.0
% INFO    : Bus 23886	: V=0.996686677534, theta=60.7795285979 -> V=1.0, theta=0.0
% INFO    : Bus 23887	: V=0.997727041757, theta=75.2072194512 -> V=1.0, theta=0.0
% INFO    : Bus 23888	: V=1.00246822055, theta=70.9448714896 -> V=1.0, theta=0.0
% INFO    : Bus 23889	: V=0.995063373778, theta=72.8373464279 -> V=1.0, theta=0.0
% INFO    : Bus 23890	: V=1.00432970425, theta=70.9710561531 -> V=1.0, theta=0.0
% INFO    : Bus 23891	: V=0.994989767756, theta=72.8273564637 -> V=1.0, theta=0.0
% INFO    : Bus 23892	: V=0.995522903009, theta=72.8823438909 -> V=1.0, theta=0.0
% INFO    : Bus 23893	: V=0.995063373778, theta=72.8373464279 -> V=1.0, theta=0.0
% INFO    : Bus 23894	: V=1.0039111522, theta=70.887105127 -> V=1.0, theta=0.0
% INFO    : Bus 23895	: V=1.00385301293, theta=70.8786499581 -> V=1.0, theta=0.0
% INFO    : Bus 23896	: V=1.0039624808, theta=70.8963363525 -> V=1.0, theta=0.0
% INFO    : Bus 23897	: V=1.0039111522, theta=70.887105127 -> V=1.0, theta=0.0
% INFO    : Bus 23898	: V=1.00196809376, theta=71.0423878183 -> V=1.0, theta=0.0
% INFO    : Bus 23899	: V=1.00208633736, theta=77.2467097365 -> V=1.0, theta=0.0
% INFO    : Bus 23900	: V=1.00206386509, theta=77.2445509532 -> V=1.0, theta=0.0
% INFO    : Bus 23901	: V=1.00285807767, theta=72.5583927271 -> V=1.0, theta=0.0
% INFO    : Bus 23902	: V=1.00243498665, theta=73.1988519001 -> V=1.0, theta=0.0
% INFO    : Bus 23903	: V=1.0018509626, theta=67.3234926694 -> V=1.0, theta=0.0
% INFO    : Bus 23904	: V=1.00286711442, theta=66.9491829579 -> V=1.0, theta=0.0
% INFO    : Bus 23905	: V=1.00469166252, theta=66.0527773721 -> V=1.0, theta=0.0
% INFO    : Bus 23906	: V=1.00454860304, theta=64.6985768075 -> V=1.0, theta=0.0
% INFO    : Bus 23907	: V=1.00559934025, theta=64.8274430772 -> V=1.0, theta=0.0
% INFO    : Bus 23908	: V=1.0055764528, theta=64.8252425107 -> V=1.0, theta=0.0
% INFO    : Bus 23909	: V=1.00562113107, theta=64.8294091759 -> V=1.0, theta=0.0
% INFO    : Bus 23910	: V=1.00567818491, theta=64.716961838 -> V=1.0, theta=0.0
% INFO    : Bus 23911	: V=1.00565754626, theta=64.7150617216 -> V=1.0, theta=0.0
% INFO    : Bus 23912	: V=1.0056978821, theta=64.7191010576 -> V=1.0, theta=0.0
% INFO    : Bus 23913	: V=1.00300158424, theta=54.6109044902 -> V=1.0, theta=0.0
% INFO    : Bus 23914	: V=0.998544402423, theta=70.0643993846 -> V=1.0, theta=0.0
% INFO    : Bus 23915	: V=0.998588370555, theta=70.070690586 -> V=1.0, theta=0.0
% INFO    : Bus 23916	: V=0.998544402423, theta=70.0643993846 -> V=1.0, theta=0.0
% INFO    : Bus 23917	: V=0.998812180477, theta=70.0468789304 -> V=1.0, theta=0.0
% INFO    : Bus 23918	: V=0.999579841583, theta=70.1539764473 -> V=1.0, theta=0.0
% INFO    : Bus 23919	: V=0.999727651912, theta=70.0462034289 -> V=1.0, theta=0.0
% INFO    : Bus 23920	: V=1.00239572828, theta=70.8777798748 -> V=1.0, theta=0.0
% INFO    : Bus 23921	: V=0.999377104071, theta=71.7112751027 -> V=1.0, theta=0.0
% INFO    : Bus 23922	: V=1.00060793101, theta=70.4374217174 -> V=1.0, theta=0.0
% INFO    : Bus 23923	: V=0.998280719273, theta=72.1684816362 -> V=1.0, theta=0.0
% INFO    : Bus 23924	: V=1.00180398442, theta=70.8429699857 -> V=1.0, theta=0.0
% INFO    : Bus 23925	: V=1.00177551313, theta=70.8404534383 -> V=1.0, theta=0.0
% INFO    : Bus 23926	: V=1.0005013003, theta=70.3251019525 -> V=1.0, theta=0.0
% INFO    : Bus 23927	: V=1.00053030439, theta=70.3278564009 -> V=1.0, theta=0.0
% INFO    : Bus 23928	: V=1.00250600139, theta=71.9436675942 -> V=1.0, theta=0.0
% INFO    : Bus 23929	: V=1.00160789748, theta=67.5214433024 -> V=1.0, theta=0.0
% INFO    : Bus 23930	: V=1.00156871506, theta=67.517989039 -> V=1.0, theta=0.0
% INFO    : Bus 23931	: V=0.99784084444, theta=67.9825472479 -> V=1.0, theta=0.0
% INFO    : Bus 23932	: V=0.997809554606, theta=67.9793290945 -> V=1.0, theta=0.0
% INFO    : Bus 23933	: V=1.00171147954, theta=68.0748029544 -> V=1.0, theta=0.0
% INFO    : Bus 23934	: V=1.001686149, theta=68.071743242 -> V=1.0, theta=0.0
% INFO    : Bus 23935	: V=1.00202914529, theta=70.9233412345 -> V=1.0, theta=0.0
% INFO    : Bus 23936	: V=1.00163743807, theta=71.4711473225 -> V=1.0, theta=0.0
% INFO    : Bus 23937	: V=1.00159074834, theta=71.4659421806 -> V=1.0, theta=0.0
% INFO    : Bus 23938	: V=1.00168962998, theta=71.4763366465 -> V=1.0, theta=0.0
% INFO    : Bus 23939	: V=1.00163743807, theta=71.4711473225 -> V=1.0, theta=0.0
% INFO    : Bus 23940	: V=1.00352821264, theta=71.0550052207 -> V=1.0, theta=0.0
% INFO    : Bus 23941	: V=1.00357232282, theta=71.0607888663 -> V=1.0, theta=0.0
% INFO    : Bus 23942	: V=0.999208734537, theta=70.2698185638 -> V=1.0, theta=0.0
% INFO    : Bus 23943	: V=0.996851103614, theta=69.1317202508 -> V=1.0, theta=0.0
% INFO    : Bus 23944	: V=0.996726313878, theta=69.1201930764 -> V=1.0, theta=0.0
% INFO    : Bus 23945	: V=0.996979714283, theta=69.1432849102 -> V=1.0, theta=0.0
% INFO    : Bus 23946	: V=0.996851103614, theta=69.1317202508 -> V=1.0, theta=0.0
% INFO    : Bus 23947	: V=0.997331416013, theta=73.2875519809 -> V=1.0, theta=0.0
% INFO    : Bus 23948	: V=0.999238619367, theta=72.4623928859 -> V=1.0, theta=0.0
% INFO    : Bus 23949	: V=0.999028672618, theta=70.1044078442 -> V=1.0, theta=0.0
% INFO    : Bus 23950	: V=0.999164171263, theta=72.4482965739 -> V=1.0, theta=0.0
% INFO    : Bus 23951	: V=0.998013465443, theta=73.3662325226 -> V=1.0, theta=0.0
% INFO    : Bus 23952	: V=0.999395914073, theta=72.4445544946 -> V=1.0, theta=0.0
% INFO    : Bus 23953	: V=0.999238619367, theta=72.4623928859 -> V=1.0, theta=0.0
% INFO    : Bus 23954	: V=0.995546876336, theta=69.3983977245 -> V=1.0, theta=0.0
% INFO    : Bus 23955	: V=1.00216494982, theta=57.6593604742 -> V=1.0, theta=0.0
% INFO    : Bus 23956	: V=1.00216970306, theta=57.6601383171 -> V=1.0, theta=0.0
% INFO    : Bus 23957	: V=1.00216494982, theta=57.6593604742 -> V=1.0, theta=0.0
% INFO    : Bus 23958	: V=1.00259152611, theta=72.1057496778 -> V=1.0, theta=0.0
% INFO    : Bus 23959	: V=1.0026398509, theta=72.1152042459 -> V=1.0, theta=0.0
% INFO    : Bus 23960	: V=1.00259152611, theta=72.1057496778 -> V=1.0, theta=0.0
% INFO    : Bus 23961	: V=0.996640353683, theta=72.1450874965 -> V=1.0, theta=0.0
% INFO    : Bus 23962	: V=1.002902997, theta=72.5768838099 -> V=1.0, theta=0.0
% INFO    : Bus 23963	: V=0.999330968878, theta=74.0175612909 -> V=1.0, theta=0.0
% INFO    : Bus 23964	: V=0.998550543319, theta=72.4160013204 -> V=1.0, theta=0.0
% INFO    : Bus 23965	: V=0.999205209599, theta=74.0078138862 -> V=1.0, theta=0.0
% INFO    : Bus 23966	: V=1.00004749404, theta=74.0694819779 -> V=1.0, theta=0.0
% INFO    : Bus 23967	: V=0.999330968878, theta=74.0175612909 -> V=1.0, theta=0.0
% INFO    : Bus 23968	: V=0.999330968878, theta=74.0175612909 -> V=1.0, theta=0.0
% INFO    : Bus 23969	: V=0.995889989347, theta=72.5647875717 -> V=1.0, theta=0.0
% INFO    : Bus 23970	: V=1.00221535848, theta=70.7895308089 -> V=1.0, theta=0.0
% INFO    : Bus 23971	: V=0.995753062319, theta=72.5536821184 -> V=1.0, theta=0.0
% INFO    : Bus 23972	: V=0.996203476874, theta=72.6173480423 -> V=1.0, theta=0.0
% INFO    : Bus 23973	: V=0.995889989347, theta=72.5647875717 -> V=1.0, theta=0.0
% INFO    : Bus 23974	: V=0.995889989347, theta=72.5647875717 -> V=1.0, theta=0.0
% INFO    : Bus 23975	: V=1.00135411855, theta=70.521946132 -> V=1.0, theta=0.0
% INFO    : Bus 23976	: V=1.00140851876, theta=70.5286786675 -> V=1.0, theta=0.0
% INFO    : Bus 23977	: V=1.00225113988, theta=71.054592014 -> V=1.0, theta=0.0
% INFO    : Bus 23978	: V=1.00245225001, theta=71.3664855192 -> V=1.0, theta=0.0
% INFO    : Bus 23979	: V=0.997257331655, theta=68.0083235619 -> V=1.0, theta=0.0
% INFO    : Bus 23980	: V=0.996103653697, theta=68.5618104013 -> V=1.0, theta=0.0
% INFO    : Bus 23981	: V=0.995873830776, theta=68.275132155 -> V=1.0, theta=0.0
% INFO    : Bus 23982	: V=0.995817687694, theta=68.2701770592 -> V=1.0, theta=0.0
% INFO    : Bus 23983	: V=1.00113453577, theta=69.0814896071 -> V=1.0, theta=0.0
% INFO    : Bus 23984	: V=1.00285188047, theta=71.218297796 -> V=1.0, theta=0.0
% INFO    : Bus 23985	: V=0.995941977268, theta=72.0469626208 -> V=1.0, theta=0.0
% INFO    : Bus 23986	: V=1.00234582798, theta=71.1347019399 -> V=1.0, theta=0.0
% INFO    : Bus 23987	: V=1.00239560759, theta=71.1417105716 -> V=1.0, theta=0.0
% INFO    : Bus 23988	: V=1.00172640301, theta=70.4075087149 -> V=1.0, theta=0.0
% INFO    : Bus 23989	: V=1.00150325766, theta=70.6131807722 -> V=1.0, theta=0.0
% INFO    : Bus 23990	: V=1.00508160367, theta=64.7910591967 -> V=1.0, theta=0.0
% INFO    : Bus 23991	: V=1.00507002492, theta=64.789272385 -> V=1.0, theta=0.0
% INFO    : Bus 23992	: V=1.00373411739, theta=66.4202123516 -> V=1.0, theta=0.0
% INFO    : Bus 23993	: V=1.00636084581, theta=64.5679312451 -> V=1.0, theta=0.0
% INFO    : Bus 23994	: V=1.0037031083, theta=66.4173295505 -> V=1.0, theta=0.0
% INFO    : Bus 23995	: V=1.00394753213, theta=66.4497740784 -> V=1.0, theta=0.0
% INFO    : Bus 23996	: V=1.00373411739, theta=66.4202123516 -> V=1.0, theta=0.0
% INFO    : Bus 23997	: V=1.00373411739, theta=66.4202123516 -> V=1.0, theta=0.0
% INFO    : Bus 23998	: V=1.00041858494, theta=76.0104838905 -> V=1.0, theta=0.0
% INFO    : Bus 23999	: V=1.00043207645, theta=76.0115163231 -> V=1.0, theta=0.0
% INFO    : Bus 24000	: V=1.00041858494, theta=76.0104838905 -> V=1.0, theta=0.0
% INFO    : Bus 24001	: V=1.0004037572, theta=76.0093029853 -> V=1.0, theta=0.0
% INFO    : Bus 24002	: V=0.999684052832, theta=75.594498375 -> V=1.0, theta=0.0
% INFO    : Bus 24003	: V=0.999694276545, theta=75.595626904 -> V=1.0, theta=0.0
% INFO    : Bus 24004	: V=0.999818816414, theta=75.9312543076 -> V=1.0, theta=0.0
% INFO    : Bus 24005	: V=1.00328886739, theta=74.6811797109 -> V=1.0, theta=0.0
% INFO    : Bus 24006	: V=1.0022251711, theta=74.5868957659 -> V=1.0, theta=0.0
% INFO    : Bus 24007	: V=1.00320242061, theta=74.6490281922 -> V=1.0, theta=0.0
% INFO    : Bus 24008	: V=1.00333659002, theta=74.6625308922 -> V=1.0, theta=0.0
% INFO    : Bus 24009	: V=1.00306318304, theta=74.6362574453 -> V=1.0, theta=0.0
% INFO    : Bus 24010	: V=0.99874662105, theta=76.8069877965 -> V=1.0, theta=0.0
% INFO    : Bus 24011	: V=1.00566806965, theta=74.8187334227 -> V=1.0, theta=0.0
% INFO    : Bus 24012	: V=0.998637922988, theta=76.7954003072 -> V=1.0, theta=0.0
% INFO    : Bus 24013	: V=0.999253019385, theta=76.8764626231 -> V=1.0, theta=0.0
% INFO    : Bus 24014	: V=0.99874662105, theta=76.8069877965 -> V=1.0, theta=0.0
% INFO    : Bus 24015	: V=0.99874662105, theta=76.8069877965 -> V=1.0, theta=0.0
% INFO    : Bus 24016	: V=0.997234578457, theta=69.2468345656 -> V=1.0, theta=0.0
% INFO    : Bus 24017	: V=0.997160738414, theta=69.2377975239 -> V=1.0, theta=0.0
% INFO    : Bus 24018	: V=0.997312340543, theta=69.2567526762 -> V=1.0, theta=0.0
% INFO    : Bus 24019	: V=0.996409260415, theta=68.6268128361 -> V=1.0, theta=0.0
% INFO    : Bus 24020	: V=1.0016377533, theta=68.6429084288 -> V=1.0, theta=0.0
% INFO    : Bus 24021	: V=1.00173259222, theta=68.6518762228 -> V=1.0, theta=0.0
% INFO    : Bus 24022	: V=1.0016377533, theta=68.6429084288 -> V=1.0, theta=0.0
% INFO    : Bus 24023	: V=1.00128328108, theta=68.8452763969 -> V=1.0, theta=0.0
% INFO    : Bus 24024	: V=0.998391794502, theta=67.8808882035 -> V=1.0, theta=0.0
% INFO    : Bus 24025	: V=0.998269506579, theta=67.8677635769 -> V=1.0, theta=0.0
% INFO    : Bus 24026	: V=0.99836625827, theta=67.8957344658 -> V=1.0, theta=0.0
% INFO    : Bus 24027	: V=0.997932836825, theta=70.9254139531 -> V=1.0, theta=0.0
% INFO    : Bus 24028	: V=0.997897458613, theta=68.4417384316 -> V=1.0, theta=0.0
% INFO    : Bus 24029	: V=0.997854328602, theta=70.9106615675 -> V=1.0, theta=0.0
% INFO    : Bus 24030	: V=0.998091666092, theta=70.9694793791 -> V=1.0, theta=0.0
% INFO    : Bus 24031	: V=0.997932836825, theta=70.9254139531 -> V=1.0, theta=0.0
% INFO    : Bus 24032	: V=0.997932836825, theta=70.9254139531 -> V=1.0, theta=0.0
% INFO    : Bus 24033	: V=0.997432016592, theta=67.9376749176 -> V=1.0, theta=0.0
% INFO    : Bus 24034	: V=0.996478024029, theta=72.9313373445 -> V=1.0, theta=0.0
% INFO    : Bus 24035	: V=1.00230600614, theta=71.6991209741 -> V=1.0, theta=0.0
% INFO    : Bus 24036	: V=1.00442358185, theta=68.6969517197 -> V=1.0, theta=0.0
% INFO    : Bus 24037	: V=1.00220506528, theta=71.6850168965 -> V=1.0, theta=0.0
% INFO    : Bus 24038	: V=0.997225986906, theta=73.0052394664 -> V=1.0, theta=0.0
% INFO    : Bus 24039	: V=0.996478024029, theta=72.9313373445 -> V=1.0, theta=0.0
% INFO    : Bus 24040	: V=1.00224751893, theta=71.7071326594 -> V=1.0, theta=0.0
% INFO    : Bus 24041	: V=1.00436639738, theta=70.8318810867 -> V=1.0, theta=0.0
% INFO    : Bus 24042	: V=1.00443222638, theta=70.8415924991 -> V=1.0, theta=0.0
% INFO    : Bus 24043	: V=1.00323381721, theta=70.7575430393 -> V=1.0, theta=0.0
% INFO    : Bus 24044	: V=1.00079927046, theta=70.2093447312 -> V=1.0, theta=0.0
% INFO    : Bus 24045	: V=1.00377720553, theta=71.0371942233 -> V=1.0, theta=0.0
% INFO    : Bus 24046	: V=1.00473331305, theta=66.0855036233 -> V=1.0, theta=0.0
% INFO    : Bus 24047	: V=1.00471981425, theta=66.0839615887 -> V=1.0, theta=0.0
% INFO    : Bus 24048	: V=1.0048376651, theta=66.042355621 -> V=1.0, theta=0.0
% INFO    : Bus 24049	: V=1.00482593011, theta=66.0408537832 -> V=1.0, theta=0.0
% INFO    : Bus 24050	: V=1.00485165112, theta=66.0438297875 -> V=1.0, theta=0.0
% INFO    : Bus 24051	: V=1.00448901828, theta=66.2327119663 -> V=1.0, theta=0.0
% INFO    : Bus 24052	: V=1.00368372083, theta=63.5883568433 -> V=1.0, theta=0.0
% INFO    : Bus 24053	: V=0.998073000714, theta=78.599519073 -> V=1.0, theta=0.0
% INFO    : Bus 24054	: V=1.00211194207, theta=78.0029247976 -> V=1.0, theta=0.0
% INFO    : Bus 24055	: V=1.00249182175, theta=75.1058332788 -> V=1.0, theta=0.0
% INFO    : Bus 24056	: V=0.998478969688, theta=78.6064357044 -> V=1.0, theta=0.0
% INFO    : Bus 24057	: V=1.00202832478, theta=77.9880141046 -> V=1.0, theta=0.0
% INFO    : Bus 24058	: V=1.0021154758, theta=78.0306635033 -> V=1.0, theta=0.0
% INFO    : Bus 24059	: V=0.998073000714, theta=78.599519073 -> V=1.0, theta=0.0
% INFO    : Bus 24060	: V=1.00231677908, theta=74.9379870094 -> V=1.0, theta=0.0
% INFO    : Bus 24061	: V=1.00238047851, theta=74.9524770677 -> V=1.0, theta=0.0
% INFO    : Bus 24062	: V=1.00223830852, theta=74.9228008537 -> V=1.0, theta=0.0
% INFO    : Bus 24063	: V=1.00231677908, theta=74.9379870094 -> V=1.0, theta=0.0
% INFO    : Bus 24064	: V=1.00225276094, theta=78.2601326247 -> V=1.0, theta=0.0
% INFO    : Bus 24065	: V=1.00019215141, theta=77.6865211646 -> V=1.0, theta=0.0
% INFO    : Bus 24066	: V=1.00346967213, theta=74.9658220067 -> V=1.0, theta=0.0
% INFO    : Bus 24067	: V=1.00007836425, theta=77.6711747207 -> V=1.0, theta=0.0
% INFO    : Bus 24068	: V=0.999993136778, theta=77.7072969305 -> V=1.0, theta=0.0
% INFO    : Bus 24069	: V=1.00019215141, theta=77.6865211646 -> V=1.0, theta=0.0
% INFO    : Bus 24070	: V=1.00019215141, theta=77.6865211646 -> V=1.0, theta=0.0
% INFO    : Bus 24071	: V=1.0027559321, theta=74.7869716362 -> V=1.0, theta=0.0
% INFO    : Bus 24072	: V=1.00232287349, theta=60.4130894238 -> V=1.0, theta=0.0
% INFO    : Bus 24073	: V=0.999882986506, theta=61.6222088024 -> V=1.0, theta=0.0
% INFO    : Bus 24074	: V=1.00229363243, theta=60.4996475602 -> V=1.0, theta=0.0
% INFO    : Bus 24075	: V=0.999836891039, theta=61.6178372129 -> V=1.0, theta=0.0
% INFO    : Bus 24076	: V=0.999954153024, theta=61.6450697978 -> V=1.0, theta=0.0
% INFO    : Bus 24077	: V=0.999882986506, theta=61.6222088024 -> V=1.0, theta=0.0
% INFO    : Bus 24078	: V=1.00270312881, theta=59.9010415961 -> V=1.0, theta=0.0
% INFO    : Bus 24079	: V=1.00090629283, theta=69.0068035697 -> V=1.0, theta=0.0
% INFO    : Bus 24080	: V=1.00203403868, theta=69.0609576018 -> V=1.0, theta=0.0
% INFO    : Bus 24081	: V=0.999706001572, theta=69.3461186865 -> V=1.0, theta=0.0
% INFO    : Bus 24082	: V=0.996913860782, theta=68.8787615421 -> V=1.0, theta=0.0
% INFO    : Bus 24083	: V=1.00035309918, theta=75.3430885106 -> V=1.0, theta=0.0
% INFO    : Bus 24084	: V=0.996120222935, theta=74.9582568156 -> V=1.0, theta=0.0
% INFO    : Bus 24085	: V=0.998499088827, theta=74.927049289 -> V=1.0, theta=0.0
% INFO    : Bus 24086	: V=0.998375939826, theta=74.9159236679 -> V=1.0, theta=0.0
% INFO    : Bus 24087	: V=0.99443863723, theta=75.0216836214 -> V=1.0, theta=0.0
% INFO    : Bus 24088	: V=0.994228364844, theta=75.013012061 -> V=1.0, theta=0.0
% INFO    : Bus 24089	: V=0.994663792313, theta=75.0316241927 -> V=1.0, theta=0.0
% INFO    : Bus 24090	: V=0.99443863723, theta=75.0216836214 -> V=1.0, theta=0.0
% INFO    : Bus 24091	: V=1.0009721843, theta=70.1484160363 -> V=1.0, theta=0.0
% INFO    : Bus 24092	: V=0.997066134498, theta=69.2455875909 -> V=1.0, theta=0.0
% INFO    : Bus 24093	: V=0.997903815552, theta=68.9502886504 -> V=1.0, theta=0.0
% INFO    : Bus 24094	: V=0.998049354093, theta=68.9603228441 -> V=1.0, theta=0.0
% INFO    : Bus 24095	: V=0.999536209708, theta=72.4821368685 -> V=1.0, theta=0.0
% INFO    : Bus 24096	: V=1.00684047752, theta=70.2428820963 -> V=1.0, theta=0.0
% INFO    : Bus 24097	: V=0.999389972136, theta=72.4612787506 -> V=1.0, theta=0.0
% INFO    : Bus 24098	: V=0.999890665512, theta=72.5662100339 -> V=1.0, theta=0.0
% INFO    : Bus 24099	: V=0.999536209708, theta=72.4821368685 -> V=1.0, theta=0.0
% INFO    : Bus 24100	: V=0.999536209708, theta=72.4821368685 -> V=1.0, theta=0.0
% INFO    : Bus 24101	: V=0.996433546064, theta=68.7827964122 -> V=1.0, theta=0.0
% INFO    : Bus 24102	: V=0.999132887176, theta=69.6579941948 -> V=1.0, theta=0.0
% INFO    : Bus 24103	: V=0.999090984754, theta=69.6522040875 -> V=1.0, theta=0.0
% INFO    : Bus 24104	: V=0.996503351297, theta=68.8981699571 -> V=1.0, theta=0.0
% INFO    : Bus 24105	: V=0.996556583916, theta=68.9043346018 -> V=1.0, theta=0.0
% INFO    : Bus 24106	: V=0.996446093595, theta=68.8920623089 -> V=1.0, theta=0.0
% INFO    : Bus 24107	: V=0.996503351297, theta=68.8981699571 -> V=1.0, theta=0.0
% INFO    : Bus 24108	: V=1.00102484573, theta=68.5162404046 -> V=1.0, theta=0.0
% INFO    : Bus 24109	: V=1.00021991716, theta=69.9767978778 -> V=1.0, theta=0.0
% INFO    : Bus 24110	: V=0.999327662136, theta=70.1428057212 -> V=1.0, theta=0.0
% INFO    : Bus 24111	: V=0.999688213318, theta=69.6280089809 -> V=1.0, theta=0.0
% INFO    : Bus 24112	: V=1.00392406032, theta=64.7270921644 -> V=1.0, theta=0.0
% INFO    : Bus 24113	: V=1.00399400796, theta=64.7316415653 -> V=1.0, theta=0.0
% INFO    : Bus 24114	: V=1.00384936333, theta=64.7221434423 -> V=1.0, theta=0.0
% INFO    : Bus 24115	: V=1.00456381615, theta=64.6927681512 -> V=1.0, theta=0.0
% INFO    : Bus 24116	: V=1.0027611518, theta=66.500920509 -> V=1.0, theta=0.0
% INFO    : Bus 24117	: V=1.00572224833, theta=64.9915025193 -> V=1.0, theta=0.0
% INFO    : Bus 24118	: V=1.00272964211, theta=66.4960339089 -> V=1.0, theta=0.0
% INFO    : Bus 24119	: V=1.00304301971, theta=66.5534037377 -> V=1.0, theta=0.0
% INFO    : Bus 24120	: V=1.0027611518, theta=66.500920509 -> V=1.0, theta=0.0
% INFO    : Bus 24121	: V=1.00221753422, theta=55.4337603931 -> V=1.0, theta=0.0
% INFO    : Bus 24122	: V=1.00220309784, theta=55.4320244494 -> V=1.0, theta=0.0
% INFO    : Bus 24123	: V=1.0022321151, theta=55.4354653476 -> V=1.0, theta=0.0
% INFO    : Bus 24124	: V=0.997360666714, theta=68.9701126389 -> V=1.0, theta=0.0
% INFO    : Bus 24125	: V=0.999164546393, theta=69.4427990439 -> V=1.0, theta=0.0
% INFO    : Bus 24126	: V=0.998897099619, theta=74.161906942 -> V=1.0, theta=0.0
% INFO    : Bus 24127	: V=0.998868130538, theta=74.1573748249 -> V=1.0, theta=0.0
% INFO    : Bus 24128	: V=0.9989250407, theta=74.1664128192 -> V=1.0, theta=0.0
% INFO    : Bus 24129	: V=0.997022474871, theta=74.6705020022 -> V=1.0, theta=0.0
% INFO    : Bus 24130	: V=0.997895345329, theta=72.6687767391 -> V=1.0, theta=0.0
% INFO    : Bus 24131	: V=0.999146956591, theta=72.6038161019 -> V=1.0, theta=0.0
% INFO    : Bus 24132	: V=1.00238417125, theta=72.908507861 -> V=1.0, theta=0.0
% INFO    : Bus 24133	: V=0.999607690574, theta=76.1023517911 -> V=1.0, theta=0.0
% INFO    : Bus 24134	: V=1.00515395873, theta=74.7652056823 -> V=1.0, theta=0.0
% INFO    : Bus 24135	: V=1.0059421363, theta=73.0487380694 -> V=1.0, theta=0.0
% INFO    : Bus 24136	: V=0.99945311672, theta=76.0891996874 -> V=1.0, theta=0.0
% INFO    : Bus 24137	: V=1.00431069431, theta=74.7322880946 -> V=1.0, theta=0.0
% INFO    : Bus 24138	: V=1.00017418346, theta=76.1766800741 -> V=1.0, theta=0.0
% INFO    : Bus 24139	: V=0.999607690574, theta=76.1023517911 -> V=1.0, theta=0.0
% INFO    : Bus 24140	: V=0.999612744807, theta=68.9621225443 -> V=1.0, theta=0.0
% INFO    : Bus 24141	: V=0.999552595786, theta=68.9547168612 -> V=1.0, theta=0.0
% INFO    : Bus 24142	: V=0.999261591491, theta=69.4650227132 -> V=1.0, theta=0.0
% INFO    : Bus 24143	: V=0.999201092186, theta=69.4571573972 -> V=1.0, theta=0.0
% INFO    : Bus 24144	: V=0.999320200322, theta=69.4724260186 -> V=1.0, theta=0.0
% INFO    : Bus 24145	: V=0.995631330545, theta=69.1004604303 -> V=1.0, theta=0.0
% INFO    : Bus 24146	: V=0.995552278298, theta=69.0932619567 -> V=1.0, theta=0.0
% INFO    : Bus 24147	: V=0.995699122111, theta=69.1077092421 -> V=1.0, theta=0.0
% INFO    : Bus 24148	: V=1.0022936809, theta=68.9437665489 -> V=1.0, theta=0.0
% INFO    : Bus 24149	: V=1.00571641361, theta=73.0601921563 -> V=1.0, theta=0.0
% INFO    : Bus 24150	: V=1.00383512549, theta=70.7605971384 -> V=1.0, theta=0.0
% INFO    : Bus 24151	: V=1.00392450851, theta=70.7687780909 -> V=1.0, theta=0.0
% INFO    : Bus 24152	: V=1.00306029237, theta=71.3490693514 -> V=1.0, theta=0.0
% INFO    : Bus 24153	: V=1.00228434346, theta=70.8698586942 -> V=1.0, theta=0.0
% INFO    : Bus 24154	: V=1.00234690483, theta=70.8777613661 -> V=1.0, theta=0.0
% INFO    : Bus 24155	: V=0.997180639746, theta=68.9902184024 -> V=1.0, theta=0.0
% INFO    : Bus 24156	: V=0.99732352108, theta=69.0003976413 -> V=1.0, theta=0.0
% INFO    : Bus 24157	: V=0.997180639746, theta=68.9902184024 -> V=1.0, theta=0.0
% INFO    : Bus 24158	: V=0.999163363428, theta=68.897820931 -> V=1.0, theta=0.0
% INFO    : Bus 24159	: V=0.999260182694, theta=68.4994945268 -> V=1.0, theta=0.0
% INFO    : Bus 24160	: V=0.996608305332, theta=68.9518781113 -> V=1.0, theta=0.0
% INFO    : Bus 24161	: V=0.996552377832, theta=68.9417760137 -> V=1.0, theta=0.0
% INFO    : Bus 24162	: V=0.996669916218, theta=68.9629598888 -> V=1.0, theta=0.0
% INFO    : Bus 24163	: V=1.00239477335, theta=68.9989517607 -> V=1.0, theta=0.0
% INFO    : Bus 24164	: V=0.998600574058, theta=68.6425502919 -> V=1.0, theta=0.0
% INFO    : Bus 24165	: V=0.99854097906, theta=68.6358050664 -> V=1.0, theta=0.0
% INFO    : Bus 24166	: V=0.998656882081, theta=68.6491482839 -> V=1.0, theta=0.0
% INFO    : Bus 24167	: V=0.998600574058, theta=68.6425502919 -> V=1.0, theta=0.0
% INFO    : Bus 24168	: V=1.00191627111, theta=68.6587606622 -> V=1.0, theta=0.0
% INFO    : Bus 24169	: V=0.999364457351, theta=68.7280161326 -> V=1.0, theta=0.0
% INFO    : Bus 24170	: V=0.999273183794, theta=68.7173390742 -> V=1.0, theta=0.0
% INFO    : Bus 24171	: V=0.999468543282, theta=68.7391612952 -> V=1.0, theta=0.0
% INFO    : Bus 24172	: V=0.999364457351, theta=68.7280161326 -> V=1.0, theta=0.0
% INFO    : Bus 24173	: V=0.999618475766, theta=68.604889257 -> V=1.0, theta=0.0
% INFO    : Bus 24174	: V=0.99972507659, theta=68.6145889627 -> V=1.0, theta=0.0
% INFO    : Bus 24175	: V=1.00262769725, theta=68.6383515258 -> V=1.0, theta=0.0
% INFO    : Bus 24176	: V=0.997397982785, theta=68.5603697823 -> V=1.0, theta=0.0
% INFO    : Bus 24177	: V=0.997334790561, theta=68.5487091338 -> V=1.0, theta=0.0
% INFO    : Bus 24178	: V=0.997467616383, theta=68.5722640265 -> V=1.0, theta=0.0
% INFO    : Bus 24179	: V=1.00085492174, theta=68.4932104675 -> V=1.0, theta=0.0
% INFO    : Bus 24180	: V=1.00082998693, theta=68.4900343092 -> V=1.0, theta=0.0
% INFO    : Bus 24181	: V=1.00087794307, theta=68.4964445881 -> V=1.0, theta=0.0
% INFO    : Bus 24182	: V=0.998389535918, theta=68.3425896673 -> V=1.0, theta=0.0
% INFO    : Bus 24183	: V=0.998286185312, theta=68.331709445 -> V=1.0, theta=0.0
% INFO    : Bus 24184	: V=0.99850958725, theta=68.3541854534 -> V=1.0, theta=0.0
% INFO    : Bus 24185	: V=0.998389535918, theta=68.3425896673 -> V=1.0, theta=0.0
% INFO    : Bus 24186	: V=0.997358568482, theta=68.2476446162 -> V=1.0, theta=0.0
% INFO    : Bus 24187	: V=0.997266791482, theta=68.2373631684 -> V=1.0, theta=0.0
% INFO    : Bus 24188	: V=0.997452443088, theta=68.2582760406 -> V=1.0, theta=0.0
% INFO    : Bus 24189	: V=0.997358568482, theta=68.2476446162 -> V=1.0, theta=0.0
% INFO    : Bus 24190	: V=0.996011808787, theta=68.1439946594 -> V=1.0, theta=0.0
% INFO    : Bus 24191	: V=0.997690818562, theta=68.3534406677 -> V=1.0, theta=0.0
% INFO    : Bus 24192	: V=1.00058763049, theta=70.1690180374 -> V=1.0, theta=0.0
% INFO    : Bus 24193	: V=1.00219261449, theta=70.1457110453 -> V=1.0, theta=0.0
% INFO    : Bus 24194	: V=1.00207902575, theta=70.1317210963 -> V=1.0, theta=0.0
% INFO    : Bus 24195	: V=1.00309124777, theta=70.2132442931 -> V=1.0, theta=0.0
% INFO    : Bus 24196	: V=0.998442656737, theta=74.58386066 -> V=1.0, theta=0.0
% INFO    : Bus 24197	: V=1.00163097117, theta=74.1190455421 -> V=1.0, theta=0.0
% INFO    : Bus 24198	: V=1.00510426797, theta=70.8372933086 -> V=1.0, theta=0.0
% INFO    : Bus 24199	: V=1.00134221493, theta=74.1571247137 -> V=1.0, theta=0.0
% INFO    : Bus 24200	: V=0.998322432919, theta=74.5718124701 -> V=1.0, theta=0.0
% INFO    : Bus 24201	: V=0.99889265859, theta=74.6212519402 -> V=1.0, theta=0.0
% INFO    : Bus 24202	: V=0.998442656737, theta=74.58386066 -> V=1.0, theta=0.0
% INFO    : Bus 24203	: V=0.998556277092, theta=73.4430458228 -> V=1.0, theta=0.0
% INFO    : Bus 24204	: V=1.00544012803, theta=70.7741636905 -> V=1.0, theta=0.0
% INFO    : Bus 24205	: V=0.99831599763, theta=73.4202152233 -> V=1.0, theta=0.0
% INFO    : Bus 24206	: V=0.999389981111, theta=73.5258675665 -> V=1.0, theta=0.0
% INFO    : Bus 24207	: V=0.998556277092, theta=73.4430458228 -> V=1.0, theta=0.0
% INFO    : Bus 24208	: V=0.998556277092, theta=73.4430458228 -> V=1.0, theta=0.0
% INFO    : Bus 24209	: V=0.997735912108, theta=68.1509409426 -> V=1.0, theta=0.0
% INFO    : Bus 24210	: V=0.997862070974, theta=68.1660326418 -> V=1.0, theta=0.0
% INFO    : Bus 24211	: V=1.00063515519, theta=68.7775082562 -> V=1.0, theta=0.0
% INFO    : Bus 24212	: V=1.00042550806, theta=68.7553083766 -> V=1.0, theta=0.0
% INFO    : Bus 24213	: V=0.996527095183, theta=72.976405037 -> V=1.0, theta=0.0
% INFO    : Bus 24214	: V=1.0028788771, theta=71.2529837559 -> V=1.0, theta=0.0
% INFO    : Bus 24215	: V=1.00389985332, theta=68.7050337624 -> V=1.0, theta=0.0
% INFO    : Bus 24216	: V=1.00222118246, theta=71.2435997664 -> V=1.0, theta=0.0
% INFO    : Bus 24217	: V=1.00268649708, theta=71.2322623538 -> V=1.0, theta=0.0
% INFO    : Bus 24218	: V=1.0028788771, theta=71.2529837559 -> V=1.0, theta=0.0
% INFO    : Bus 24219	: V=0.997244274055, theta=73.059373404 -> V=1.0, theta=0.0
% INFO    : Bus 24220	: V=0.99932837024, theta=71.7924861276 -> V=1.0, theta=0.0
% INFO    : Bus 24221	: V=1.00232003615, theta=69.1144698593 -> V=1.0, theta=0.0
% INFO    : Bus 24222	: V=0.999122712423, theta=71.7718053816 -> V=1.0, theta=0.0
% INFO    : Bus 24223	: V=0.999989585181, theta=71.8843460605 -> V=1.0, theta=0.0
% INFO    : Bus 24224	: V=0.99932837024, theta=71.7924861276 -> V=1.0, theta=0.0
% INFO    : Bus 24225	: V=0.997699319662, theta=69.2143924615 -> V=1.0, theta=0.0
% INFO    : Bus 24226	: V=0.999520588404, theta=68.9724479804 -> V=1.0, theta=0.0
% INFO    : Bus 24227	: V=1.00302552835, theta=68.957287162 -> V=1.0, theta=0.0
% INFO    : Bus 24228	: V=1.00145918609, theta=68.9167907371 -> V=1.0, theta=0.0
% INFO    : Bus 24229	: V=0.999564847078, theta=69.7913272196 -> V=1.0, theta=0.0
% INFO    : Bus 24230	: V=0.997709501873, theta=69.0411822759 -> V=1.0, theta=0.0
% INFO    : Bus 24231	: V=0.997648694376, theta=69.0286279606 -> V=1.0, theta=0.0
% INFO    : Bus 24232	: V=0.997769506895, theta=69.0525339499 -> V=1.0, theta=0.0
% INFO    : Bus 24233	: V=0.99897720706, theta=69.4752441192 -> V=1.0, theta=0.0
% INFO    : Bus 24234	: V=1.0001335923, theta=67.9540605151 -> V=1.0, theta=0.0
% INFO    : Bus 24235	: V=1.0000632787, theta=67.9506063894 -> V=1.0, theta=0.0
% INFO    : Bus 24236	: V=1.00020819008, theta=67.9580128364 -> V=1.0, theta=0.0
% INFO    : Bus 24237	: V=1.0001335923, theta=67.9540605151 -> V=1.0, theta=0.0
% INFO    : Bus 24238	: V=1.00240223516, theta=68.3438865407 -> V=1.0, theta=0.0
% INFO    : Bus 24239	: V=1.00237569414, theta=68.3393635991 -> V=1.0, theta=0.0
% INFO    : Bus 24240	: V=1.00243014279, theta=68.3482531468 -> V=1.0, theta=0.0
% INFO    : Bus 24241	: V=1.00197790301, theta=68.2139988402 -> V=1.0, theta=0.0
% INFO    : Bus 24242	: V=1.00192680458, theta=68.2096744059 -> V=1.0, theta=0.0
% INFO    : Bus 24243	: V=0.999111827767, theta=74.9174197671 -> V=1.0, theta=0.0
% INFO    : Bus 24244	: V=0.999005526973, theta=74.9036580497 -> V=1.0, theta=0.0
% INFO    : Bus 24245	: V=0.999226508622, theta=74.9313741662 -> V=1.0, theta=0.0
% INFO    : Bus 24246	: V=0.998728405665, theta=79.4754328348 -> V=1.0, theta=0.0
% INFO    : Bus 24247	: V=1.00096343455, theta=76.3514093689 -> V=1.0, theta=0.0
% INFO    : Bus 24248	: V=0.998633192285, theta=79.4614776107 -> V=1.0, theta=0.0
% INFO    : Bus 24249	: V=0.999126759458, theta=79.5483714863 -> V=1.0, theta=0.0
% INFO    : Bus 24250	: V=0.998728405665, theta=79.4754328348 -> V=1.0, theta=0.0
% INFO    : Bus 24251	: V=0.998728405665, theta=79.4754328348 -> V=1.0, theta=0.0
% INFO    : Bus 24252	: V=1.00066321011, theta=74.9536656114 -> V=1.0, theta=0.0
% INFO    : Bus 24253	: V=0.999499248419, theta=75.3294262042 -> V=1.0, theta=0.0
% INFO    : Bus 24254	: V=0.99933662953, theta=75.31539478 -> V=1.0, theta=0.0
% INFO    : Bus 24255	: V=1.00179678891, theta=77.6806657886 -> V=1.0, theta=0.0
% INFO    : Bus 24256	: V=1.00234894091, theta=77.5929320905 -> V=1.0, theta=0.0
% INFO    : Bus 24257	: V=1.00239727261, theta=77.6002676161 -> V=1.0, theta=0.0
% INFO    : Bus 24258	: V=1.00229001391, theta=77.585398196 -> V=1.0, theta=0.0
% INFO    : Bus 24259	: V=1.00234894091, theta=77.5929320905 -> V=1.0, theta=0.0
% INFO    : Bus 24260	: V=0.99770752149, theta=68.9435054162 -> V=1.0, theta=0.0
% INFO    : Bus 24261	: V=0.997648987993, theta=68.9373750933 -> V=1.0, theta=0.0
% INFO    : Bus 24262	: V=0.997756178971, theta=68.9488334099 -> V=1.0, theta=0.0
% INFO    : Bus 24263	: V=0.998106064291, theta=69.4337231898 -> V=1.0, theta=0.0
% INFO    : Bus 24264	: V=0.998071980912, theta=69.4279729887 -> V=1.0, theta=0.0
% INFO    : Bus 24265	: V=0.99814422289, theta=69.439701578 -> V=1.0, theta=0.0
% INFO    : Bus 24266	: V=0.998313683033, theta=68.9430579643 -> V=1.0, theta=0.0
% INFO    : Bus 24267	: V=0.998251380954, theta=68.9376358707 -> V=1.0, theta=0.0
% INFO    : Bus 24268	: V=0.999612158728, theta=68.8427908185 -> V=1.0, theta=0.0
% INFO    : Bus 24269	: V=1.00318173593, theta=70.3488045252 -> V=1.0, theta=0.0
% INFO    : Bus 24270	: V=0.99835062918, theta=69.9986032054 -> V=1.0, theta=0.0
% INFO    : Bus 24271	: V=0.998239234461, theta=69.9883940141 -> V=1.0, theta=0.0
% INFO    : Bus 24272	: V=0.999232756418, theta=69.9562156538 -> V=1.0, theta=0.0
% INFO    : Bus 24273	: V=0.999128911211, theta=69.9463251176 -> V=1.0, theta=0.0
% INFO    : Bus 24274	: V=1.00266115763, theta=69.4080473969 -> V=1.0, theta=0.0
% INFO    : Bus 24275	: V=1.00169048444, theta=69.4178393464 -> V=1.0, theta=0.0
% INFO    : Bus 24276	: V=1.00163694962, theta=69.4132570687 -> V=1.0, theta=0.0
% INFO    : Bus 24277	: V=1.00163160857, theta=69.4131837743 -> V=1.0, theta=0.0
% INFO    : Bus 24278	: V=1.00006434796, theta=71.86493308 -> V=1.0, theta=0.0
% INFO    : Bus 24279	: V=1.00013112062, theta=71.8693945218 -> V=1.0, theta=0.0
% INFO    : Bus 24280	: V=1.00006434796, theta=71.86493308 -> V=1.0, theta=0.0
% INFO    : Bus 24281	: V=1.00006434796, theta=71.86493308 -> V=1.0, theta=0.0
% INFO    : Bus 24282	: V=0.999802542811, theta=75.4354413945 -> V=1.0, theta=0.0
% INFO    : Bus 24283	: V=0.994419801181, theta=77.7145848178 -> V=1.0, theta=0.0
% INFO    : Bus 24284	: V=1.00330987473, theta=75.9934907818 -> V=1.0, theta=0.0
% INFO    : Bus 24285	: V=0.995056250287, theta=77.7610405297 -> V=1.0, theta=0.0
% INFO    : Bus 24286	: V=0.994279811316, theta=77.7022088907 -> V=1.0, theta=0.0
% INFO    : Bus 24287	: V=0.994419801181, theta=77.7145848178 -> V=1.0, theta=0.0
% INFO    : Bus 24288	: V=0.994419801181, theta=77.7145848178 -> V=1.0, theta=0.0
% INFO    : Bus 24289	: V=1.0002856665, theta=76.2773465576 -> V=1.0, theta=0.0
% INFO    : Bus 24290	: V=1.00016917118, theta=76.2660932484 -> V=1.0, theta=0.0
% INFO    : Bus 24291	: V=1.00040348148, theta=76.2903751085 -> V=1.0, theta=0.0
% INFO    : Bus 24292	: V=1.00175319557, theta=75.9288711074 -> V=1.0, theta=0.0
% INFO    : Bus 24293	: V=1.00168033888, theta=75.9152736018 -> V=1.0, theta=0.0
% INFO    : Bus 24294	: V=1.00182451909, theta=75.9433995737 -> V=1.0, theta=0.0
% INFO    : Bus 24295	: V=1.00155583469, theta=76.5622543623 -> V=1.0, theta=0.0
% INFO    : Bus 24296	: V=1.0019452227, theta=68.9284016714 -> V=1.0, theta=0.0
% INFO    : Bus 24297	: V=1.00088736779, theta=68.8321899577 -> V=1.0, theta=0.0
% INFO    : Bus 24298	: V=1.00102689519, theta=68.8483662613 -> V=1.0, theta=0.0
% INFO    : Bus 24299	: V=0.986820865826, theta=71.774462917 -> V=1.0, theta=0.0
% INFO    : Bus 24300	: V=1.00490261172, theta=69.0263390335 -> V=1.0, theta=0.0
% INFO    : Bus 24301	: V=0.986606683627, theta=71.7591489683 -> V=1.0, theta=0.0
% INFO    : Bus 24302	: V=0.98771757816, theta=71.8319115958 -> V=1.0, theta=0.0
% INFO    : Bus 24303	: V=0.986820865826, theta=71.774462917 -> V=1.0, theta=0.0
% INFO    : Bus 24304	: V=0.986820865826, theta=71.774462917 -> V=1.0, theta=0.0
% INFO    : Bus 24305	: V=0.996726199818, theta=72.3797566393 -> V=1.0, theta=0.0
% INFO    : Bus 24306	: V=1.00391962221, theta=69.49359025 -> V=1.0, theta=0.0
% INFO    : Bus 24307	: V=0.996584861551, theta=72.3652574446 -> V=1.0, theta=0.0
% INFO    : Bus 24308	: V=0.996680592306, theta=72.3741705995 -> V=1.0, theta=0.0
% INFO    : Bus 24309	: V=0.997639219816, theta=72.4434407601 -> V=1.0, theta=0.0
% INFO    : Bus 24310	: V=0.996726199818, theta=72.3797566393 -> V=1.0, theta=0.0
% INFO    : Bus 24311	: V=1.00332288859, theta=72.2154247285 -> V=1.0, theta=0.0
% INFO    : Bus 24312	: V=1.00297564871, theta=69.0980902913 -> V=1.0, theta=0.0
% INFO    : Bus 24313	: V=1.00309096042, theta=72.200601567 -> V=1.0, theta=0.0
% INFO    : Bus 24314	: V=1.00234430845, theta=72.3039207787 -> V=1.0, theta=0.0
% INFO    : Bus 24315	: V=1.00332288859, theta=72.2154247285 -> V=1.0, theta=0.0
% INFO    : Bus 24316	: V=1.00332288859, theta=72.2154247285 -> V=1.0, theta=0.0
% INFO    : Bus 24317	: V=1.00060597196, theta=63.5135371338 -> V=1.0, theta=0.0
% INFO    : Bus 24318	: V=1.00087854811, theta=61.2549890167 -> V=1.0, theta=0.0
% INFO    : Bus 24319	: V=1.00085708981, theta=61.2524552574 -> V=1.0, theta=0.0
% INFO    : Bus 24320	: V=1.00021714014, theta=61.7129747172 -> V=1.0, theta=0.0
% INFO    : Bus 24321	: V=0.999754623046, theta=75.5526472182 -> V=1.0, theta=0.0
% INFO    : Bus 24322	: V=1.00637861099, theta=73.1224586153 -> V=1.0, theta=0.0
% INFO    : Bus 24323	: V=1.00011374007, theta=75.6300721846 -> V=1.0, theta=0.0
% INFO    : Bus 24324	: V=0.999664306489, theta=75.5397562214 -> V=1.0, theta=0.0
% INFO    : Bus 24325	: V=0.999754623046, theta=75.5526472182 -> V=1.0, theta=0.0
% INFO    : Bus 24326	: V=0.9996530083, theta=73.6773254572 -> V=1.0, theta=0.0
% INFO    : Bus 24327	: V=0.994574541556, theta=73.3521423988 -> V=1.0, theta=0.0
% INFO    : Bus 24328	: V=0.994429977235, theta=73.3390973173 -> V=1.0, theta=0.0
% INFO    : Bus 24329	: V=0.994740363611, theta=73.3663303624 -> V=1.0, theta=0.0
% INFO    : Bus 24330	: V=0.998764567449, theta=73.3428555345 -> V=1.0, theta=0.0
% INFO    : Bus 24331	: V=1.0033911006, theta=73.0367588173 -> V=1.0, theta=0.0
% INFO    : Bus 24332	: V=1.0019643604, theta=76.6050192692 -> V=1.0, theta=0.0
% INFO    : Bus 24333	: V=1.00061431395, theta=75.1417427328 -> V=1.0, theta=0.0
% INFO    : Bus 24334	: V=0.997451207337, theta=77.3002939448 -> V=1.0, theta=0.0
% INFO    : Bus 24335	: V=0.998970272104, theta=78.9334080623 -> V=1.0, theta=0.0
% INFO    : Bus 24336	: V=1.00245674479, theta=76.7309465598 -> V=1.0, theta=0.0
% INFO    : Bus 24337	: V=0.998865511008, theta=78.9239973743 -> V=1.0, theta=0.0
% INFO    : Bus 24338	: V=0.999405889775, theta=78.9962646354 -> V=1.0, theta=0.0
% INFO    : Bus 24339	: V=0.998970272104, theta=78.9334080623 -> V=1.0, theta=0.0
% INFO    : Bus 24340	: V=0.998315430244, theta=72.397187302 -> V=1.0, theta=0.0
% INFO    : Bus 24341	: V=0.998242319904, theta=72.390460632 -> V=1.0, theta=0.0
% INFO    : Bus 24342	: V=0.998383269138, theta=72.4038203939 -> V=1.0, theta=0.0
% INFO    : Bus 24343	: V=0.998315430244, theta=72.397187302 -> V=1.0, theta=0.0
% INFO    : Bus 24344	: V=0.999284356115, theta=72.2714000868 -> V=1.0, theta=0.0
% INFO    : Bus 24345	: V=0.99801986135, theta=72.6167004951 -> V=1.0, theta=0.0
% INFO    : Bus 24346	: V=0.998051366787, theta=72.6238911158 -> V=1.0, theta=0.0
% INFO    : Bus 24347	: V=0.99801986135, theta=72.6167004951 -> V=1.0, theta=0.0
% INFO    : Bus 24348	: V=0.996504898454, theta=71.8763836279 -> V=1.0, theta=0.0
% INFO    : Bus 24349	: V=0.99646299355, theta=71.8694131549 -> V=1.0, theta=0.0
% INFO    : Bus 24350	: V=0.996537069196, theta=71.8830464413 -> V=1.0, theta=0.0
% INFO    : Bus 24351	: V=0.996504898454, theta=71.8763836279 -> V=1.0, theta=0.0
% INFO    : Bus 24352	: V=1.0022495097, theta=68.792588838 -> V=1.0, theta=0.0
% INFO    : Bus 24353	: V=1.0023145548, theta=68.8022178318 -> V=1.0, theta=0.0
% INFO    : Bus 24354	: V=1.00217969595, theta=68.7821584785 -> V=1.0, theta=0.0
% INFO    : Bus 24355	: V=0.998395212381, theta=68.5404394131 -> V=1.0, theta=0.0
% INFO    : Bus 24356	: V=1.00281749453, theta=68.9988654017 -> V=1.0, theta=0.0
% INFO    : Bus 24357	: V=1.00271507677, theta=68.9889584514 -> V=1.0, theta=0.0
% INFO    : Bus 24358	: V=1.00292016294, theta=69.009052474 -> V=1.0, theta=0.0
% INFO    : Bus 24359	: V=1.00148356693, theta=68.6495780628 -> V=1.0, theta=0.0
% INFO    : Bus 24360	: V=1.00142652331, theta=68.6390306853 -> V=1.0, theta=0.0
% INFO    : Bus 24361	: V=1.00154576856, theta=68.6601126091 -> V=1.0, theta=0.0
% INFO    : Bus 24362	: V=1.00176710871, theta=69.2592161579 -> V=1.0, theta=0.0
% INFO    : Bus 24363	: V=0.9990914086, theta=69.0214726855 -> V=1.0, theta=0.0
% INFO    : Bus 24364	: V=0.998986365602, theta=69.0120603084 -> V=1.0, theta=0.0
% INFO    : Bus 24365	: V=1.00224324838, theta=69.4431606655 -> V=1.0, theta=0.0
% INFO    : Bus 24366	: V=0.99786243184, theta=71.0966905625 -> V=1.0, theta=0.0
% INFO    : Bus 24367	: V=1.00272504436, theta=68.490187756 -> V=1.0, theta=0.0
% INFO    : Bus 24368	: V=0.997779529178, theta=71.0885252415 -> V=1.0, theta=0.0
% INFO    : Bus 24369	: V=0.998446824102, theta=71.1637887266 -> V=1.0, theta=0.0
% INFO    : Bus 24370	: V=0.99786243184, theta=71.0966905625 -> V=1.0, theta=0.0
% INFO    : Bus 24371	: V=0.999532349223, theta=68.3795549985 -> V=1.0, theta=0.0
% INFO    : Bus 24372	: V=0.999277874877, theta=68.3782751925 -> V=1.0, theta=0.0
% INFO    : Bus 24373	: V=0.998852466824, theta=68.7421230987 -> V=1.0, theta=0.0
% INFO    : Bus 24374	: V=1.00226659986, theta=68.7342626009 -> V=1.0, theta=0.0
% INFO    : Bus 24375	: V=1.00220347058, theta=68.7272226204 -> V=1.0, theta=0.0
% INFO    : Bus 24376	: V=1.00231903376, theta=68.741029619 -> V=1.0, theta=0.0
% INFO    : Bus 24377	: V=1.00226659986, theta=68.7342626009 -> V=1.0, theta=0.0
% INFO    : Bus 24378	: V=0.997416753232, theta=71.7800166663 -> V=1.0, theta=0.0
% INFO    : Bus 24379	: V=1.00394363163, theta=68.8571649852 -> V=1.0, theta=0.0
% INFO    : Bus 24380	: V=0.997171751672, theta=71.7606128618 -> V=1.0, theta=0.0
% INFO    : Bus 24381	: V=0.997977969044, theta=71.8539778826 -> V=1.0, theta=0.0
% INFO    : Bus 24382	: V=0.997416753232, theta=71.7800166663 -> V=1.0, theta=0.0
% INFO    : Bus 24383	: V=0.997416753232, theta=71.7800166663 -> V=1.0, theta=0.0
% INFO    : Bus 24384	: V=1.00111796349, theta=68.8110286257 -> V=1.0, theta=0.0
% INFO    : Bus 24385	: V=0.999914428263, theta=69.4119220082 -> V=1.0, theta=0.0
% INFO    : Bus 24386	: V=0.997048564622, theta=69.4873880214 -> V=1.0, theta=0.0
% INFO    : Bus 24387	: V=0.996788720017, theta=69.4638702767 -> V=1.0, theta=0.0
% INFO    : Bus 24388	: V=0.995307084219, theta=70.3275810885 -> V=1.0, theta=0.0
% INFO    : Bus 24389	: V=0.995126827644, theta=70.3152381272 -> V=1.0, theta=0.0
% INFO    : Bus 24390	: V=0.995467659214, theta=70.3381807986 -> V=1.0, theta=0.0
% INFO    : Bus 24391	: V=1.00193626205, theta=68.3976956919 -> V=1.0, theta=0.0
% INFO    : Bus 24392	: V=0.998580955392, theta=72.4846204852 -> V=1.0, theta=0.0
% INFO    : Bus 24393	: V=0.998273923858, theta=71.6050952628 -> V=1.0, theta=0.0
% INFO    : Bus 24394	: V=1.00260244116, theta=68.7684125317 -> V=1.0, theta=0.0
% INFO    : Bus 24395	: V=0.998416126363, theta=72.4631695298 -> V=1.0, theta=0.0
% INFO    : Bus 24396	: V=0.999511753131, theta=72.6620097839 -> V=1.0, theta=0.0
% INFO    : Bus 24397	: V=0.998141478372, theta=71.5111450586 -> V=1.0, theta=0.0
% INFO    : Bus 24398	: V=0.998273923858, theta=71.6050952628 -> V=1.0, theta=0.0
% INFO    : Bus 24399	: V=1.00216822283, theta=68.5146940022 -> V=1.0, theta=0.0
% INFO    : Bus 24400	: V=0.996272186403, theta=72.5768991477 -> V=1.0, theta=0.0
% INFO    : Bus 24401	: V=0.996515786833, theta=73.0093812577 -> V=1.0, theta=0.0
% INFO    : Bus 24402	: V=0.997851838415, theta=69.2541009875 -> V=1.0, theta=0.0
% INFO    : Bus 24403	: V=0.998167235831, theta=70.8383742318 -> V=1.0, theta=0.0
% INFO    : Bus 24404	: V=1.00153435946, theta=70.2258242937 -> V=1.0, theta=0.0
% INFO    : Bus 24405	: V=1.00129301415, theta=76.101857023 -> V=1.0, theta=0.0
% INFO    : Bus 24406	: V=0.997097474623, theta=76.4430073725 -> V=1.0, theta=0.0
% INFO    : Bus 24407	: V=0.997036393519, theta=76.4372551103 -> V=1.0, theta=0.0
% INFO    : Bus 24408	: V=0.997154988247, theta=76.4494765866 -> V=1.0, theta=0.0
% INFO    : Bus 24409	: V=0.997097474623, theta=76.4430073725 -> V=1.0, theta=0.0
% INFO    : Bus 24410	: V=0.999942638516, theta=75.8867199838 -> V=1.0, theta=0.0
% INFO    : Bus 24411	: V=0.999904128151, theta=75.8810938019 -> V=1.0, theta=0.0
% INFO    : Bus 24412	: V=1.00222625482, theta=76.0276936573 -> V=1.0, theta=0.0
% INFO    : Bus 24413	: V=1.00215440731, theta=76.0221034518 -> V=1.0, theta=0.0
% INFO    : Bus 24414	: V=1.00215655091, theta=68.7976050026 -> V=1.0, theta=0.0
% INFO    : Bus 24415	: V=1.00071925194, theta=68.6486810813 -> V=1.0, theta=0.0
% INFO    : Bus 24416	: V=1.0007470897, theta=68.6544291055 -> V=1.0, theta=0.0
% INFO    : Bus 24417	: V=0.99684547673, theta=70.1042544662 -> V=1.0, theta=0.0
% INFO    : Bus 24418	: V=1.00362519074, theta=70.6541029528 -> V=1.0, theta=0.0
% INFO    : Bus 24419	: V=1.00371273964, theta=70.6622789966 -> V=1.0, theta=0.0
% INFO    : Bus 24420	: V=1.00353426987, theta=70.6454825955 -> V=1.0, theta=0.0
% INFO    : Bus 24421	: V=1.00362519074, theta=70.6541029528 -> V=1.0, theta=0.0
% INFO    : Bus 24422	: V=0.999374274654, theta=71.9927594816 -> V=1.0, theta=0.0
% INFO    : Bus 24423	: V=0.995988266772, theta=70.7009990845 -> V=1.0, theta=0.0
% INFO    : Bus 24424	: V=0.995937093044, theta=70.6929610215 -> V=1.0, theta=0.0
% INFO    : Bus 24425	: V=1.00286900372, theta=64.1643637306 -> V=1.0, theta=0.0
% INFO    : Bus 24426	: V=0.999063843064, theta=73.878978302 -> V=1.0, theta=0.0
% INFO    : Bus 24427	: V=0.999048033427, theta=73.8773737624 -> V=1.0, theta=0.0
% INFO    : Bus 24428	: V=0.999080633256, theta=73.8806469166 -> V=1.0, theta=0.0
% INFO    : Bus 24429	: V=0.997231793256, theta=74.0048022253 -> V=1.0, theta=0.0
% INFO    : Bus 24430	: V=0.997220355576, theta=74.0031707714 -> V=1.0, theta=0.0
% INFO    : Bus 24431	: V=0.997243443611, theta=74.0064979412 -> V=1.0, theta=0.0
% INFO    : Bus 24432	: V=1.00149731515, theta=69.8076913872 -> V=1.0, theta=0.0
% INFO    : Bus 24433	: V=0.998854831804, theta=68.8327034345 -> V=1.0, theta=0.0
% INFO    : Bus 24434	: V=1.00041595641, theta=68.6213973454 -> V=1.0, theta=0.0
% INFO    : Bus 24435	: V=0.998802745655, theta=68.9125711734 -> V=1.0, theta=0.0
% INFO    : Bus 24436	: V=1.00302742301, theta=64.5639998203 -> V=1.0, theta=0.0
% INFO    : Bus 24437	: V=1.0030350692, theta=64.5653224729 -> V=1.0, theta=0.0
% INFO    : Bus 24438	: V=1.00301982739, theta=64.5626669703 -> V=1.0, theta=0.0
% INFO    : Bus 24439	: V=1.00302742301, theta=64.5639998203 -> V=1.0, theta=0.0
% INFO    : Bus 24440	: V=0.996647116601, theta=65.2630586978 -> V=1.0, theta=0.0
% INFO    : Bus 24441	: V=0.998388231345, theta=69.390289196 -> V=1.0, theta=0.0
% INFO    : Bus 24442	: V=0.998349162427, theta=69.3849458698 -> V=1.0, theta=0.0
% INFO    : Bus 24443	: V=0.99701378736, theta=69.585298702 -> V=1.0, theta=0.0
% INFO    : Bus 24444	: V=1.00207908904, theta=68.6410009536 -> V=1.0, theta=0.0
% INFO    : Bus 24445	: V=1.0020298829, theta=68.6350555761 -> V=1.0, theta=0.0
% INFO    : Bus 24446	: V=1.00212935959, theta=68.6466884484 -> V=1.0, theta=0.0
% INFO    : Bus 24447	: V=1.00160850817, theta=69.1185675612 -> V=1.0, theta=0.0
% INFO    : Bus 24448	: V=0.99908972134, theta=68.8244984542 -> V=1.0, theta=0.0
% INFO    : Bus 24449	: V=0.998993400206, theta=68.8116117825 -> V=1.0, theta=0.0
% INFO    : Bus 24450	: V=0.999183871781, theta=68.8367427535 -> V=1.0, theta=0.0
% INFO    : Bus 24451	: V=0.99908972134, theta=68.8244984542 -> V=1.0, theta=0.0
% INFO    : Bus 24452	: V=1.00223477188, theta=69.0781234828 -> V=1.0, theta=0.0
% INFO    : Bus 24453	: V=1.00218366043, theta=69.0721181181 -> V=1.0, theta=0.0
% INFO    : Bus 24454	: V=1.00224117983, theta=68.3996629941 -> V=1.0, theta=0.0
% INFO    : Bus 24455	: V=1.00117720177, theta=68.6818449741 -> V=1.0, theta=0.0
% INFO    : Bus 24456	: V=1.00122319321, theta=68.6888421219 -> V=1.0, theta=0.0
% INFO    : Bus 24457	: V=1.0008156861, theta=55.1788643663 -> V=1.0, theta=0.0
% INFO    : Bus 24458	: V=1.00027818805, theta=61.0954410969 -> V=1.0, theta=0.0
% INFO    : Bus 24459	: V=1.00026690371, theta=61.094389359 -> V=1.0, theta=0.0
% INFO    : Bus 24460	: V=1.00028972256, theta=61.0965015617 -> V=1.0, theta=0.0
% INFO    : Bus 24461	: V=1.00232747771, theta=59.8800694503 -> V=1.0, theta=0.0
% INFO    : Bus 24462	: V=1.00232367746, theta=59.8795413938 -> V=1.0, theta=0.0
% INFO    : Bus 24463	: V=1.0005866116, theta=68.8102083793 -> V=1.0, theta=0.0
% INFO    : Bus 24464	: V=1.00043908605, theta=68.7946176884 -> V=1.0, theta=0.0
% INFO    : Bus 24465	: V=0.997099209704, theta=70.4598311271 -> V=1.0, theta=0.0
% INFO    : Bus 24466	: V=1.00167219813, theta=68.8798963925 -> V=1.0, theta=0.0
% INFO    : Bus 24467	: V=0.996857186859, theta=70.0952992119 -> V=1.0, theta=0.0
% INFO    : Bus 24468	: V=0.998230262507, theta=68.9563404549 -> V=1.0, theta=0.0
% INFO    : Bus 24469	: V=1.0024944308, theta=68.720566565 -> V=1.0, theta=0.0
% INFO    : Bus 24470	: V=1.00256682762, theta=68.7326275544 -> V=1.0, theta=0.0
% INFO    : Bus 24471	: V=1.00099091075, theta=68.6055313416 -> V=1.0, theta=0.0
% INFO    : Bus 24472	: V=1.00113194748, theta=68.62341997 -> V=1.0, theta=0.0
% INFO    : Bus 24473	: V=1.00084746073, theta=68.5881287525 -> V=1.0, theta=0.0
% INFO    : Bus 24474	: V=1.00125520051, theta=68.8933753651 -> V=1.0, theta=0.0
% INFO    : Bus 24475	: V=1.00134774005, theta=68.9048897787 -> V=1.0, theta=0.0
% INFO    : Bus 24476	: V=1.00277885024, theta=68.663527812 -> V=1.0, theta=0.0
% INFO    : Bus 24477	: V=0.996632548224, theta=71.1881516515 -> V=1.0, theta=0.0
% INFO    : Bus 24478	: V=1.00327268571, theta=68.7508571422 -> V=1.0, theta=0.0
% INFO    : Bus 24479	: V=0.996529533269, theta=71.1765504098 -> V=1.0, theta=0.0
% INFO    : Bus 24480	: V=0.997014226027, theta=71.2404080177 -> V=1.0, theta=0.0
% INFO    : Bus 24481	: V=0.996632548224, theta=71.1881516515 -> V=1.0, theta=0.0
% INFO    : Bus 24482	: V=0.998727264906, theta=68.2411141319 -> V=1.0, theta=0.0
% INFO    : Bus 24483	: V=0.998558567017, theta=68.2304925003 -> V=1.0, theta=0.0
% INFO    : Bus 24484	: V=1.00197779428, theta=68.3245596169 -> V=1.0, theta=0.0
% INFO    : Bus 24485	: V=1.00188414398, theta=68.3115906717 -> V=1.0, theta=0.0
% INFO    : Bus 24486	: V=1.00207150546, theta=68.3382612354 -> V=1.0, theta=0.0
% INFO    : Bus 24487	: V=1.00197779428, theta=68.3245596169 -> V=1.0, theta=0.0
% INFO    : Bus 24488	: V=1.00059139824, theta=68.6575671928 -> V=1.0, theta=0.0
% INFO    : Bus 24489	: V=0.99765411362, theta=70.1079968841 -> V=1.0, theta=0.0
% INFO    : Bus 24490	: V=0.997511429261, theta=70.0970287461 -> V=1.0, theta=0.0
% INFO    : Bus 24491	: V=0.996974160372, theta=70.0436953408 -> V=1.0, theta=0.0
% INFO    : Bus 24492	: V=1.00158929017, theta=70.3274687976 -> V=1.0, theta=0.0
% INFO    : Bus 24493	: V=1.00148844515, theta=70.3140093083 -> V=1.0, theta=0.0
% INFO    : Bus 24494	: V=1.00648966064, theta=71.0444141226 -> V=1.0, theta=0.0
% INFO    : Bus 24495	: V=1.00630770828, theta=71.0321344958 -> V=1.0, theta=0.0
% INFO    : Bus 24496	: V=1.00567862935, theta=71.0694112361 -> V=1.0, theta=0.0
% INFO    : Bus 24497	: V=1.00648966064, theta=71.0444141226 -> V=1.0, theta=0.0
% INFO    : Bus 24498	: V=0.997035597568, theta=69.5442961835 -> V=1.0, theta=0.0
% INFO    : Bus 24499	: V=0.996859802007, theta=69.5332874258 -> V=1.0, theta=0.0
% INFO    : Bus 24500	: V=0.997212045473, theta=69.5573354613 -> V=1.0, theta=0.0
% INFO    : Bus 24501	: V=0.997035597568, theta=69.5442961835 -> V=1.0, theta=0.0
% INFO    : Bus 24502	: V=1.00035099997, theta=72.45768972 -> V=1.0, theta=0.0
% INFO    : Bus 24503	: V=1.00032686296, theta=72.4561134654 -> V=1.0, theta=0.0
% INFO    : Bus 24504	: V=0.996333359366, theta=72.4373265696 -> V=1.0, theta=0.0
% INFO    : Bus 24505	: V=0.996318026156, theta=72.4348854404 -> V=1.0, theta=0.0
% INFO    : Bus 24506	: V=0.996347327305, theta=72.4399890389 -> V=1.0, theta=0.0
% INFO    : Bus 24507	: V=1.00186253884, theta=68.5758041269 -> V=1.0, theta=0.0
% INFO    : Bus 24508	: V=1.00183144384, theta=68.640936856 -> V=1.0, theta=0.0
% INFO    : Bus 24509	: V=1.00142184368, theta=68.7769448424 -> V=1.0, theta=0.0
% INFO    : Bus 24510	: V=1.00134051583, theta=68.7677911393 -> V=1.0, theta=0.0
% INFO    : Bus 24511	: V=1.00140300319, theta=68.6733715173 -> V=1.0, theta=0.0
% INFO    : Bus 24512	: V=1.00148371027, theta=68.6824439761 -> V=1.0, theta=0.0
% INFO    : Bus 24513	: V=1.00133392883, theta=68.6642686046 -> V=1.0, theta=0.0
% INFO    : Bus 24514	: V=1.00450676868, theta=70.6955042458 -> V=1.0, theta=0.0
% INFO    : Bus 24515	: V=0.993966075563, theta=75.2292685762 -> V=1.0, theta=0.0
% INFO    : Bus 24516	: V=0.999195987867, theta=71.763546149 -> V=1.0, theta=0.0
% INFO    : Bus 24517	: V=0.9942761349, theta=75.3183262262 -> V=1.0, theta=0.0
% INFO    : Bus 24518	: V=0.9938035404, theta=75.2153262779 -> V=1.0, theta=0.0
% INFO    : Bus 24519	: V=0.993966075563, theta=75.2292685762 -> V=1.0, theta=0.0
% INFO    : Bus 24520	: V=0.993966075563, theta=75.2292685762 -> V=1.0, theta=0.0
% INFO    : Bus 24521	: V=0.995925164396, theta=70.5043940192 -> V=1.0, theta=0.0
% INFO    : Bus 24522	: V=0.995740170503, theta=70.4942208487 -> V=1.0, theta=0.0
% INFO    : Bus 24523	: V=0.998892380493, theta=71.569913745 -> V=1.0, theta=0.0
% INFO    : Bus 24524	: V=0.998753557839, theta=71.5605852241 -> V=1.0, theta=0.0
% INFO    : Bus 24525	: V=1.00141021733, theta=68.512775541 -> V=1.0, theta=0.0
% INFO    : Bus 24526	: V=1.00208552922, theta=68.4097143639 -> V=1.0, theta=0.0
% INFO    : Bus 24527	: V=1.00203806309, theta=68.403979123 -> V=1.0, theta=0.0
% INFO    : Bus 24528	: V=1.00212799409, theta=68.4151726237 -> V=1.0, theta=0.0
% INFO    : Bus 24529	: V=0.998823977204, theta=69.0765064403 -> V=1.0, theta=0.0
% INFO    : Bus 24530	: V=1.00177874549, theta=70.4406012651 -> V=1.0, theta=0.0
% INFO    : Bus 24531	: V=0.996164503455, theta=69.9844727697 -> V=1.0, theta=0.0
% INFO    : Bus 24532	: V=0.9994681558, theta=71.8025193079 -> V=1.0, theta=0.0
% INFO    : Bus 24533	: V=0.998244797797, theta=70.1869344787 -> V=1.0, theta=0.0
% INFO    : Bus 24534	: V=0.99835657424, theta=70.8897897234 -> V=1.0, theta=0.0
% INFO    : Bus 24535	: V=0.998264781443, theta=70.8770334914 -> V=1.0, theta=0.0
% INFO    : Bus 24536	: V=0.998453299007, theta=70.9017629943 -> V=1.0, theta=0.0
% INFO    : Bus 24537	: V=1.00073975173, theta=71.5079380821 -> V=1.0, theta=0.0
% INFO    : Bus 24538	: V=1.00084120535, theta=71.5190754143 -> V=1.0, theta=0.0
% INFO    : Bus 24539	: V=0.998996866727, theta=75.740363824 -> V=1.0, theta=0.0
% INFO    : Bus 24540	: V=1.00051743364, theta=76.4304565309 -> V=1.0, theta=0.0
% INFO    : Bus 24541	: V=1.0003307446, theta=75.9952717701 -> V=1.0, theta=0.0
% INFO    : Bus 24542	: V=1.00029759851, theta=75.9899764073 -> V=1.0, theta=0.0
% INFO    : Bus 24543	: V=1.00036298764, theta=76.0007553924 -> V=1.0, theta=0.0
% INFO    : Bus 24544	: V=1.0028364071, theta=64.3866749113 -> V=1.0, theta=0.0
% INFO    : Bus 24545	: V=1.00446160403, theta=68.9568102111 -> V=1.0, theta=0.0
% INFO    : Bus 24546	: V=1.00455017907, theta=68.962099503 -> V=1.0, theta=0.0
% INFO    : Bus 24547	: V=1.00107400922, theta=74.1444652906 -> V=1.0, theta=0.0
% INFO    : Bus 24548	: V=1.00112855048, theta=74.1482345106 -> V=1.0, theta=0.0
% INFO    : Bus 24549	: V=1.00064522383, theta=68.8049335719 -> V=1.0, theta=0.0
% INFO    : Bus 24550	: V=1.00061697978, theta=68.7981457217 -> V=1.0, theta=0.0
% INFO    : Bus 24551	: V=1.00067344724, theta=68.8114995912 -> V=1.0, theta=0.0
% INFO    : Bus 24552	: V=0.999598834904, theta=69.2125803309 -> V=1.0, theta=0.0
% INFO    : Bus 24553	: V=0.999268152401, theta=68.5609100233 -> V=1.0, theta=0.0
% INFO    : Bus 24554	: V=1.00179010029, theta=68.5895312481 -> V=1.0, theta=0.0
% INFO    : Bus 24555	: V=1.00153120461, theta=68.3282618745 -> V=1.0, theta=0.0
% INFO    : Bus 24556	: V=1.00164689838, theta=68.3441038222 -> V=1.0, theta=0.0
% INFO    : Bus 24557	: V=1.00150577206, theta=68.0122932718 -> V=1.0, theta=0.0
% INFO    : Bus 24558	: V=1.001564155, theta=68.0219448757 -> V=1.0, theta=0.0
% INFO    : Bus 24559	: V=1.0014473616, theta=68.0028580968 -> V=1.0, theta=0.0
% INFO    : Bus 24560	: V=1.00150577206, theta=68.0122932718 -> V=1.0, theta=0.0
% INFO    : Bus 24561	: V=1.00126625295, theta=67.9526718192 -> V=1.0, theta=0.0
% INFO    : Bus 24562	: V=1.00119406833, theta=67.9447458809 -> V=1.0, theta=0.0
% INFO    : Bus 24563	: V=1.00132672728, theta=67.9612190694 -> V=1.0, theta=0.0
% INFO    : Bus 24564	: V=1.00126625295, theta=67.9526718192 -> V=1.0, theta=0.0
% INFO    : Bus 24565	: V=1.00178389554, theta=68.6805327736 -> V=1.0, theta=0.0
% INFO    : Bus 24566	: V=1.00020442728, theta=70.2437344943 -> V=1.0, theta=0.0
% INFO    : Bus 24567	: V=1.00010342632, theta=70.2379110385 -> V=1.0, theta=0.0
% INFO    : Bus 24568	: V=0.99899858404, theta=68.541616224 -> V=1.0, theta=0.0
% INFO    : Bus 24569	: V=0.998954851819, theta=68.5345572564 -> V=1.0, theta=0.0
% INFO    : Bus 24570	: V=0.99903686461, theta=68.5477487978 -> V=1.0, theta=0.0
% INFO    : Bus 24571	: V=0.999289993804, theta=70.7892029887 -> V=1.0, theta=0.0
% INFO    : Bus 24572	: V=0.999253886387, theta=70.7818882266 -> V=1.0, theta=0.0
% INFO    : Bus 24573	: V=0.999330778742, theta=70.7957737383 -> V=1.0, theta=0.0
% INFO    : Bus 24574	: V=0.999289993804, theta=70.7892029887 -> V=1.0, theta=0.0
% INFO    : Bus 24575	: V=0.997786944499, theta=69.4640020195 -> V=1.0, theta=0.0
% INFO    : Bus 24576	: V=0.998744592039, theta=70.1127669186 -> V=1.0, theta=0.0
% INFO    : Bus 24577	: V=0.997572261967, theta=69.3814718063 -> V=1.0, theta=0.0
% INFO    : Bus 24578	: V=0.997428606015, theta=69.371568596 -> V=1.0, theta=0.0
% INFO    : Bus 24579	: V=1.00032074048, theta=72.2942562215 -> V=1.0, theta=0.0
% INFO    : Bus 24580	: V=1.00421792643, theta=69.0662815515 -> V=1.0, theta=0.0
% INFO    : Bus 24581	: V=1.00007875913, theta=72.2730022877 -> V=1.0, theta=0.0
% INFO    : Bus 24582	: V=1.00030022613, theta=72.3944958881 -> V=1.0, theta=0.0
% INFO    : Bus 24583	: V=1.00032074048, theta=72.2942562215 -> V=1.0, theta=0.0
% INFO    : Bus 24584	: V=0.999488033436, theta=68.7781777583 -> V=1.0, theta=0.0
% INFO    : Bus 24585	: V=0.999330399367, theta=71.6893178151 -> V=1.0, theta=0.0
% INFO    : Bus 24586	: V=0.999245938751, theta=71.6807928798 -> V=1.0, theta=0.0
% INFO    : Bus 24587	: V=0.997296727401, theta=72.3358708323 -> V=1.0, theta=0.0
% INFO    : Bus 24588	: V=0.99719995355, theta=72.3263727634 -> V=1.0, theta=0.0
% INFO    : Bus 24589	: V=0.997402244221, theta=72.345250989 -> V=1.0, theta=0.0
% INFO    : Bus 24590	: V=0.997296727401, theta=72.3358708323 -> V=1.0, theta=0.0
% INFO    : Bus 24591	: V=0.997273464171, theta=71.0888497446 -> V=1.0, theta=0.0
% INFO    : Bus 24592	: V=0.99847451112, theta=72.328916324 -> V=1.0, theta=0.0
% INFO    : Bus 24593	: V=0.998545830273, theta=72.3387201785 -> V=1.0, theta=0.0
% INFO    : Bus 24594	: V=1.00261712064, theta=68.7360719484 -> V=1.0, theta=0.0
% INFO    : Bus 24595	: V=0.997594116523, theta=69.9133015482 -> V=1.0, theta=0.0
% INFO    : Bus 24596	: V=1.00280905077, theta=64.2847608578 -> V=1.0, theta=0.0
% INFO    : Bus 24597	: V=1.0017733479, theta=64.2725250699 -> V=1.0, theta=0.0
% INFO    : Bus 24598	: V=1.0018150301, theta=64.2789657872 -> V=1.0, theta=0.0
% INFO    : Bus 24599	: V=1.00172730963, theta=64.2660218324 -> V=1.0, theta=0.0
% INFO    : Bus 24600	: V=1.00115290143, theta=64.3263724119 -> V=1.0, theta=0.0
% INFO    : Bus 24601	: V=1.00108116767, theta=64.3209490175 -> V=1.0, theta=0.0
% INFO    : Bus 24602	: V=1.00122714631, theta=64.3316604945 -> V=1.0, theta=0.0
% INFO    : Bus 24603	: V=1.00115290143, theta=64.3263724119 -> V=1.0, theta=0.0
% INFO    : Bus 24604	: V=1.00153119312, theta=64.2251411461 -> V=1.0, theta=0.0
% INFO    : Bus 24605	: V=1.00161053245, theta=64.2307985529 -> V=1.0, theta=0.0
% INFO    : Bus 24606	: V=1.00171219472, theta=66.7755484384 -> V=1.0, theta=0.0
% INFO    : Bus 24607	: V=1.00385544166, theta=66.663966369 -> V=1.0, theta=0.0
% INFO    : Bus 24608	: V=1.00133001116, theta=66.1783561652 -> V=1.0, theta=0.0
% INFO    : Bus 24609	: V=1.00134165085, theta=66.1804393207 -> V=1.0, theta=0.0
% INFO    : Bus 24610	: V=1.00038481658, theta=59.2371471612 -> V=1.0, theta=0.0
% INFO    : Bus 24611	: V=1.00036465064, theta=59.2356738973 -> V=1.0, theta=0.0
% INFO    : Bus 24612	: V=1.0015162103, theta=59.9002654015 -> V=1.0, theta=0.0
% INFO    : Bus 24613	: V=1.00152432141, theta=59.9011356911 -> V=1.0, theta=0.0
% INFO    : Bus 24614	: V=1.00150809955, theta=59.8993679572 -> V=1.0, theta=0.0
% INFO    : Bus 24615	: V=1.00119977874, theta=68.6452519457 -> V=1.0, theta=0.0
% INFO    : Bus 24616	: V=1.00215812936, theta=68.551812743 -> V=1.0, theta=0.0
% INFO    : Bus 24617	: V=1.0021075812, theta=68.54656858 -> V=1.0, theta=0.0
% INFO    : Bus 24618	: V=1.00241008204, theta=67.3265335358 -> V=1.0, theta=0.0
% INFO    : Bus 24619	: V=1.00236961616, theta=67.3209681351 -> V=1.0, theta=0.0
% INFO    : Bus 24620	: V=1.00167056009, theta=67.9423471053 -> V=1.0, theta=0.0
% INFO    : Bus 24621	: V=1.00162769475, theta=67.9371660662 -> V=1.0, theta=0.0
% INFO    : Bus 24622	: V=1.00170966505, theta=67.9479567319 -> V=1.0, theta=0.0
% INFO    : Bus 24623	: V=1.00046314196, theta=67.2542535618 -> V=1.0, theta=0.0
% INFO    : Bus 24624	: V=1.00043816119, theta=67.2490715544 -> V=1.0, theta=0.0
% INFO    : Bus 24625	: V=1.00049245148, theta=67.2600050781 -> V=1.0, theta=0.0
% INFO    : Bus 24626	: V=1.00080679965, theta=67.1533812585 -> V=1.0, theta=0.0
% INFO    : Bus 24627	: V=1.00075746166, theta=67.1483607825 -> V=1.0, theta=0.0
% INFO    : Bus 24628	: V=1.0008643652, theta=67.1585508116 -> V=1.0, theta=0.0
% INFO    : Bus 24629	: V=0.992742520276, theta=75.7570363722 -> V=1.0, theta=0.0
% INFO    : Bus 24630	: V=0.994272721178, theta=76.0277344435 -> V=1.0, theta=0.0
% INFO    : Bus 24631	: V=0.999306369311, theta=76.690524278 -> V=1.0, theta=0.0
% INFO    : Bus 24632	: V=0.999250471212, theta=76.6836109863 -> V=1.0, theta=0.0
% INFO    : Bus 24633	: V=0.99935743785, theta=76.6971266211 -> V=1.0, theta=0.0
% INFO    : Bus 24634	: V=0.999568654994, theta=75.3730754594 -> V=1.0, theta=0.0
% INFO    : Bus 24635	: V=1.00198786348, theta=68.531470083 -> V=1.0, theta=0.0
% INFO    : Bus 24636	: V=1.0013359553, theta=68.5018957254 -> V=1.0, theta=0.0
% INFO    : Bus 24637	: V=1.0013466719, theta=68.0251207316 -> V=1.0, theta=0.0
% INFO    : Bus 24638	: V=0.997627151814, theta=69.7411060466 -> V=1.0, theta=0.0
% INFO    : Bus 24639	: V=0.997107138624, theta=69.7761679358 -> V=1.0, theta=0.0
% INFO    : Bus 24640	: V=0.999588964433, theta=69.0048450957 -> V=1.0, theta=0.0
% INFO    : Bus 24641	: V=0.999540263978, theta=68.9942085893 -> V=1.0, theta=0.0
% INFO    : Bus 24642	: V=0.999646802727, theta=69.0148453357 -> V=1.0, theta=0.0
% INFO    : Bus 24643	: V=0.998326274291, theta=69.0144955085 -> V=1.0, theta=0.0
% INFO    : Bus 24644	: V=1.00064432237, theta=69.1444677252 -> V=1.0, theta=0.0
% INFO    : Bus 24645	: V=1.00440734558, theta=71.6957542972 -> V=1.0, theta=0.0
% INFO    : Bus 24646	: V=1.00319125603, theta=70.745067511 -> V=1.0, theta=0.0
% INFO    : Bus 24647	: V=1.00314625254, theta=70.7406550369 -> V=1.0, theta=0.0
% INFO    : Bus 24648	: V=1.00366862052, theta=68.9215790949 -> V=1.0, theta=0.0
% INFO    : Bus 24649	: V=1.00361373446, theta=68.9129217874 -> V=1.0, theta=0.0
% INFO    : Bus 24650	: V=1.00371115368, theta=68.9293287147 -> V=1.0, theta=0.0
% INFO    : Bus 24651	: V=1.00373828624, theta=69.0169011136 -> V=1.0, theta=0.0
% INFO    : Bus 24652	: V=1.00077237659, theta=68.6685781485 -> V=1.0, theta=0.0
% INFO    : Bus 24653	: V=0.998411501248, theta=70.109237372 -> V=1.0, theta=0.0
% INFO    : Bus 24654	: V=1.00065315059, theta=63.8166871506 -> V=1.0, theta=0.0
% INFO    : Bus 24655	: V=1.00042850709, theta=63.8023696633 -> V=1.0, theta=0.0
% INFO    : Bus 24656	: V=0.998646027542, theta=63.5992320385 -> V=1.0, theta=0.0
% INFO    : Bus 24657	: V=1.00271299617, theta=67.3052640041 -> V=1.0, theta=0.0
% INFO    : Bus 24658	: V=1.00261890748, theta=66.1498861301 -> V=1.0, theta=0.0
% INFO    : Bus 24659	: V=1.00198083343, theta=64.2044999028 -> V=1.0, theta=0.0
% INFO    : Bus 24660	: V=1.00256683756, theta=67.2897437637 -> V=1.0, theta=0.0
% INFO    : Bus 24661	: V=1.00322869552, theta=67.4038162018 -> V=1.0, theta=0.0
% INFO    : Bus 24662	: V=1.00271299617, theta=67.3052640041 -> V=1.0, theta=0.0
% INFO    : Bus 24663	: V=1.0024607498, theta=66.0875601541 -> V=1.0, theta=0.0
% INFO    : Bus 24664	: V=1.00286794533, theta=69.3318874299 -> V=1.0, theta=0.0
% INFO    : Bus 24665	: V=1.0026293791, theta=68.7110544466 -> V=1.0, theta=0.0
% INFO    : Bus 24666	: V=1.00268970699, theta=68.7198879042 -> V=1.0, theta=0.0
% INFO    : Bus 24667	: V=1.00283597441, theta=72.4067632394 -> V=1.0, theta=0.0
% INFO    : Bus 24668	: V=1.00266677297, theta=69.0250597728 -> V=1.0, theta=0.0
% INFO    : Bus 24669	: V=1.00269528902, theta=72.3922962807 -> V=1.0, theta=0.0
% INFO    : Bus 24670	: V=1.00213115127, theta=72.465840098 -> V=1.0, theta=0.0
% INFO    : Bus 24671	: V=1.00283597441, theta=72.4067632394 -> V=1.0, theta=0.0
% INFO    : Bus 24672	: V=1.00283597441, theta=72.4067632394 -> V=1.0, theta=0.0
% INFO    : Bus 24673	: V=1.00110768378, theta=64.3121185419 -> V=1.0, theta=0.0
% INFO    : Bus 24674	: V=1.0010605293, theta=64.3059668962 -> V=1.0, theta=0.0
% INFO    : Bus 24675	: V=1.00125289788, theta=64.316955572 -> V=1.0, theta=0.0
% INFO    : Bus 24676	: V=0.995732574771, theta=64.3168048081 -> V=1.0, theta=0.0
% INFO    : Bus 24677	: V=0.995647786124, theta=64.3100201484 -> V=1.0, theta=0.0
% INFO    : Bus 24678	: V=0.995808671534, theta=64.3224901809 -> V=1.0, theta=0.0
% INFO    : Bus 24679	: V=1.00045132262, theta=63.862036862 -> V=1.0, theta=0.0
% INFO    : Bus 24680	: V=0.997333040455, theta=64.0406049988 -> V=1.0, theta=0.0
% INFO    : Bus 24681	: V=0.998518232238, theta=71.1958723686 -> V=1.0, theta=0.0
% INFO    : Bus 24682	: V=0.998425846254, theta=71.1811914271 -> V=1.0, theta=0.0
% INFO    : Bus 24683	: V=0.9986285353, theta=71.2105268394 -> V=1.0, theta=0.0
% INFO    : Bus 24684	: V=0.998518232238, theta=71.1958723686 -> V=1.0, theta=0.0
% INFO    : Bus 24685	: V=0.998632110911, theta=69.3481666781 -> V=1.0, theta=0.0
% INFO    : Bus 24686	: V=0.998481477691, theta=69.3318241155 -> V=1.0, theta=0.0
% INFO    : Bus 24687	: V=1.002448893, theta=69.162137946 -> V=1.0, theta=0.0
% INFO    : Bus 24688	: V=1.00257497281, theta=69.1734567128 -> V=1.0, theta=0.0
% INFO    : Bus 24689	: V=0.995772701552, theta=70.1789748787 -> V=1.0, theta=0.0
% INFO    : Bus 24690	: V=0.995597006308, theta=70.1637987555 -> V=1.0, theta=0.0
% INFO    : Bus 24691	: V=1.00382081793, theta=64.2864617078 -> V=1.0, theta=0.0
% INFO    : Bus 24692	: V=0.996911499336, theta=63.9494167916 -> V=1.0, theta=0.0
% INFO    : Bus 24693	: V=0.994474475709, theta=64.4285181117 -> V=1.0, theta=0.0
% INFO    : Bus 24694	: V=0.99445295805, theta=64.4257023273 -> V=1.0, theta=0.0
% INFO    : Bus 24695	: V=0.994496271169, theta=64.431269035 -> V=1.0, theta=0.0
% INFO    : Bus 24696	: V=1.00280479924, theta=69.1662025646 -> V=1.0, theta=0.0
% INFO    : Bus 24697	: V=0.998742618676, theta=71.9419899668 -> V=1.0, theta=0.0
% INFO    : Bus 24698	: V=1.00557511195, theta=69.0447551574 -> V=1.0, theta=0.0
% INFO    : Bus 24699	: V=0.998641455813, theta=71.933783887 -> V=1.0, theta=0.0
% INFO    : Bus 24700	: V=0.999150542704, theta=71.9980242389 -> V=1.0, theta=0.0
% INFO    : Bus 24701	: V=0.998742618676, theta=71.9419899668 -> V=1.0, theta=0.0
% INFO    : Bus 24702	: V=0.998742618676, theta=71.9419899668 -> V=1.0, theta=0.0
% INFO    : Bus 24703	: V=1.00264867736, theta=68.6610571554 -> V=1.0, theta=0.0
% INFO    : Bus 24704	: V=1.00258240456, theta=68.6512630864 -> V=1.0, theta=0.0
% INFO    : Bus 24705	: V=1.00270277084, theta=68.6705224796 -> V=1.0, theta=0.0
% INFO    : Bus 24706	: V=1.00264867736, theta=68.6610571554 -> V=1.0, theta=0.0
% INFO    : Bus 24707	: V=1.00137393086, theta=68.3069783966 -> V=1.0, theta=0.0
% INFO    : Bus 24708	: V=1.00133542207, theta=68.2978831853 -> V=1.0, theta=0.0
% INFO    : Bus 24709	: V=1.00141574077, theta=68.3160567568 -> V=1.0, theta=0.0
% INFO    : Bus 24710	: V=1.00137393086, theta=68.3069783966 -> V=1.0, theta=0.0
% INFO    : Bus 24711	: V=1.00150677542, theta=67.7686940427 -> V=1.0, theta=0.0
% INFO    : Bus 24712	: V=0.996468610369, theta=70.5283459568 -> V=1.0, theta=0.0
% INFO    : Bus 24713	: V=1.0020546605, theta=67.9658653058 -> V=1.0, theta=0.0
% INFO    : Bus 24714	: V=0.996837637931, theta=70.582195282 -> V=1.0, theta=0.0
% INFO    : Bus 24715	: V=0.996393933571, theta=70.521482918 -> V=1.0, theta=0.0
% INFO    : Bus 24716	: V=0.996468610369, theta=70.5283459568 -> V=1.0, theta=0.0
% INFO    : Bus 24717	: V=0.996468610369, theta=70.5283459568 -> V=1.0, theta=0.0
% INFO    : Bus 24718	: V=1.00119884861, theta=67.8505997393 -> V=1.0, theta=0.0
% INFO    : Bus 24719	: V=1.00124779417, theta=67.8568779674 -> V=1.0, theta=0.0
% INFO    : Bus 24720	: V=1.00114246996, theta=67.8438462542 -> V=1.0, theta=0.0
% INFO    : Bus 24721	: V=1.00097084448, theta=67.8263204271 -> V=1.0, theta=0.0
% INFO    : Bus 24722	: V=1.00094036278, theta=67.8189126212 -> V=1.0, theta=0.0
% INFO    : Bus 24723	: V=1.00100401819, theta=67.8331828033 -> V=1.0, theta=0.0
% INFO    : Bus 24724	: V=0.995933420723, theta=64.0671258463 -> V=1.0, theta=0.0
% INFO    : Bus 24725	: V=0.995853707951, theta=64.058417305 -> V=1.0, theta=0.0
% INFO    : Bus 24726	: V=0.996019832518, theta=64.076433197 -> V=1.0, theta=0.0
% INFO    : Bus 24727	: V=1.00143060645, theta=64.2968636646 -> V=1.0, theta=0.0
% INFO    : Bus 24728	: V=1.0012839254, theta=64.1735450202 -> V=1.0, theta=0.0
% INFO    : Bus 24729	: V=1.00135847679, theta=64.1828617508 -> V=1.0, theta=0.0
% INFO    : Bus 24730	: V=1.00101215984, theta=64.0181884364 -> V=1.0, theta=0.0
% INFO    : Bus 24731	: V=0.999447798609, theta=76.0996098164 -> V=1.0, theta=0.0
% INFO    : Bus 24732	: V=0.999413626027, theta=76.0973732526 -> V=1.0, theta=0.0
% INFO    : Bus 24733	: V=0.999481905378, theta=76.1023323459 -> V=1.0, theta=0.0
% INFO    : Bus 24734	: V=0.993916447499, theta=64.47492301 -> V=1.0, theta=0.0
% INFO    : Bus 24735	: V=0.99503912884, theta=64.9090749687 -> V=1.0, theta=0.0
% INFO    : Bus 24736	: V=0.993830295455, theta=64.5322211623 -> V=1.0, theta=0.0
% INFO    : Bus 24737	: V=0.995165664871, theta=65.1686374542 -> V=1.0, theta=0.0
% INFO    : Bus 24738	: V=1.00047707639, theta=60.1328467319 -> V=1.0, theta=0.0
% INFO    : Bus 24739	: V=0.999541912998, theta=70.4351513402 -> V=1.0, theta=0.0
% INFO    : Bus 24740	: V=0.991661963931, theta=74.2672744873 -> V=1.0, theta=0.0
% INFO    : Bus 24741	: V=1.00256622941, theta=70.2836512248 -> V=1.0, theta=0.0
% INFO    : Bus 24742	: V=0.991553599043, theta=74.2536002693 -> V=1.0, theta=0.0
% INFO    : Bus 24743	: V=0.991626123289, theta=74.2626163058 -> V=1.0, theta=0.0
% INFO    : Bus 24744	: V=0.993190856702, theta=74.3205091691 -> V=1.0, theta=0.0
% INFO    : Bus 24745	: V=0.991661963931, theta=74.2672744873 -> V=1.0, theta=0.0
% INFO    : Bus 24746	: V=1.00139795958, theta=69.1742204758 -> V=1.0, theta=0.0
% INFO    : Bus 24747	: V=0.997703031915, theta=69.8127868547 -> V=1.0, theta=0.0
% INFO    : Bus 24748	: V=0.997313368458, theta=63.6066858806 -> V=1.0, theta=0.0
% INFO    : Bus 24749	: V=1.00124285877, theta=66.0311975721 -> V=1.0, theta=0.0
% INFO    : Bus 24750	: V=1.00480359628, theta=64.4210945496 -> V=1.0, theta=0.0
% INFO    : Bus 24751	: V=1.00116409044, theta=66.0205913489 -> V=1.0, theta=0.0
% INFO    : Bus 24752	: V=1.00183791821, theta=66.0864987652 -> V=1.0, theta=0.0
% INFO    : Bus 24753	: V=1.00124285877, theta=66.0311975721 -> V=1.0, theta=0.0
% INFO    : Bus 24754	: V=1.00124285877, theta=66.0311975721 -> V=1.0, theta=0.0
% INFO    : Bus 24755	: V=1.00260266256, theta=64.1891484299 -> V=1.0, theta=0.0
% INFO    : Bus 24756	: V=1.00255205986, theta=64.1839455254 -> V=1.0, theta=0.0
% INFO    : Bus 24757	: V=0.999085484829, theta=69.3066084119 -> V=1.0, theta=0.0
% INFO    : Bus 24758	: V=0.999451397561, theta=68.6578535684 -> V=1.0, theta=0.0
% INFO    : Bus 24759	: V=0.999632817868, theta=68.6855573619 -> V=1.0, theta=0.0
% INFO    : Bus 24760	: V=1.00043862921, theta=68.613014414 -> V=1.0, theta=0.0
% INFO    : Bus 24761	: V=0.99773977991, theta=69.4350483132 -> V=1.0, theta=0.0
% INFO    : Bus 24762	: V=1.00265648176, theta=69.169793845 -> V=1.0, theta=0.0
% INFO    : Bus 24763	: V=0.997109370098, theta=69.63275065 -> V=1.0, theta=0.0
% INFO    : Bus 24764	: V=0.997412607363, theta=69.3208568629 -> V=1.0, theta=0.0
% INFO    : Bus 24765	: V=0.997513074873, theta=69.3330294712 -> V=1.0, theta=0.0
% INFO    : Bus 24766	: V=1.00323785037, theta=69.2553463093 -> V=1.0, theta=0.0
% INFO    : Bus 24767	: V=1.0003305598, theta=69.7996938733 -> V=1.0, theta=0.0
% INFO    : Bus 24768	: V=0.999317815889, theta=66.4831190498 -> V=1.0, theta=0.0
% INFO    : Bus 24769	: V=0.999246541142, theta=66.4744576482 -> V=1.0, theta=0.0
% INFO    : Bus 24770	: V=0.999393731681, theta=66.491460976 -> V=1.0, theta=0.0
% INFO    : Bus 24771	: V=1.0009340226, theta=67.5240133381 -> V=1.0, theta=0.0
% INFO    : Bus 24772	: V=1.00084490568, theta=67.5151887324 -> V=1.0, theta=0.0
% INFO    : Bus 24773	: V=1.00033098039, theta=67.4643494877 -> V=1.0, theta=0.0
% INFO    : Bus 24774	: V=1.00423962987, theta=66.5332323726 -> V=1.0, theta=0.0
% INFO    : Bus 24775	: V=1.00027085624, theta=67.456369158 -> V=1.0, theta=0.0
% INFO    : Bus 24776	: V=1.00069591547, theta=67.4791023178 -> V=1.0, theta=0.0
% INFO    : Bus 24777	: V=1.00033098039, theta=67.4643494877 -> V=1.0, theta=0.0
% INFO    : Bus 24778	: V=0.998506684176, theta=69.3301981376 -> V=1.0, theta=0.0
% INFO    : Bus 24779	: V=1.00064374723, theta=67.1957067366 -> V=1.0, theta=0.0
% INFO    : Bus 24780	: V=0.998641424544, theta=69.3682616717 -> V=1.0, theta=0.0
% INFO    : Bus 24781	: V=0.998460216647, theta=69.3223296716 -> V=1.0, theta=0.0
% INFO    : Bus 24782	: V=0.998506684176, theta=69.3301981376 -> V=1.0, theta=0.0
% INFO    : Bus 24783	: V=0.998506684176, theta=69.3301981376 -> V=1.0, theta=0.0
% INFO    : Bus 24784	: V=0.998872819048, theta=76.8010853851 -> V=1.0, theta=0.0
% INFO    : Bus 24785	: V=1.0009244034, theta=64.1723977992 -> V=1.0, theta=0.0
% INFO    : Bus 24786	: V=1.00086060026, theta=64.1643163831 -> V=1.0, theta=0.0
% INFO    : Bus 24787	: V=1.0010034021, theta=64.1813866697 -> V=1.0, theta=0.0
% INFO    : Bus 24788	: V=1.0009244034, theta=64.1723977992 -> V=1.0, theta=0.0
% INFO    : Bus 24789	: V=1.00026335264, theta=64.1910539623 -> V=1.0, theta=0.0
% INFO    : Bus 24790	: V=1.00017956637, theta=64.1814384862 -> V=1.0, theta=0.0
% INFO    : Bus 24791	: V=1.00016598118, theta=63.8534488899 -> V=1.0, theta=0.0
% INFO    : Bus 24792	: V=1.00188088095, theta=64.0909624276 -> V=1.0, theta=0.0
% INFO    : Bus 24793	: V=1.00181981289, theta=64.0832887283 -> V=1.0, theta=0.0
% INFO    : Bus 24794	: V=1.00194551384, theta=64.0984590279 -> V=1.0, theta=0.0
% INFO    : Bus 24795	: V=1.00155904041, theta=64.0937582443 -> V=1.0, theta=0.0
% INFO    : Bus 24796	: V=1.00152647543, theta=64.0890063977 -> V=1.0, theta=0.0
% INFO    : Bus 24797	: V=1.00159634455, theta=64.098897033 -> V=1.0, theta=0.0
% INFO    : Bus 24798	: V=0.995084503546, theta=61.3350700138 -> V=1.0, theta=0.0
% INFO    : Bus 24799	: V=0.993707506652, theta=61.7923439833 -> V=1.0, theta=0.0
% INFO    : Bus 24800	: V=0.993610852856, theta=61.7819024526 -> V=1.0, theta=0.0
% INFO    : Bus 24801	: V=0.993798171939, theta=61.8019408552 -> V=1.0, theta=0.0
% INFO    : Bus 24802	: V=0.996886402975, theta=62.0103777347 -> V=1.0, theta=0.0
% INFO    : Bus 24803	: V=1.00070871459, theta=62.329364143 -> V=1.0, theta=0.0
% INFO    : Bus 24804	: V=0.999692389762, theta=61.4482324919 -> V=1.0, theta=0.0
% INFO    : Bus 24805	: V=1.00063820192, theta=62.3185287231 -> V=1.0, theta=0.0
% INFO    : Bus 24806	: V=0.99719449113, theta=61.9658258221 -> V=1.0, theta=0.0
% INFO    : Bus 24807	: V=1.00078693902, theta=62.3979759229 -> V=1.0, theta=0.0
% INFO    : Bus 24808	: V=1.00070871459, theta=62.329364143 -> V=1.0, theta=0.0
% INFO    : Bus 24809	: V=0.99904347065, theta=60.6985354424 -> V=1.0, theta=0.0
% INFO    : Bus 24810	: V=1.00156135008, theta=75.7701517467 -> V=1.0, theta=0.0
% INFO    : Bus 24811	: V=1.00167947227, theta=75.9792584089 -> V=1.0, theta=0.0
% INFO    : Bus 24812	: V=1.00077017207, theta=64.180769862 -> V=1.0, theta=0.0
% INFO    : Bus 24813	: V=1.00090429365, theta=63.8488706507 -> V=1.0, theta=0.0
% INFO    : Bus 24814	: V=1.00033886989, theta=63.6046018219 -> V=1.0, theta=0.0
% INFO    : Bus 24815	: V=1.00165364865, theta=74.1455035195 -> V=1.0, theta=0.0
% INFO    : Bus 24816	: V=1.00177356057, theta=74.1557692799 -> V=1.0, theta=0.0
% INFO    : Bus 24817	: V=1.00073240506, theta=73.3202904696 -> V=1.0, theta=0.0
% INFO    : Bus 24818	: V=1.00063780781, theta=73.3086462236 -> V=1.0, theta=0.0
% INFO    : Bus 24819	: V=0.999156146845, theta=72.7906365521 -> V=1.0, theta=0.0
% INFO    : Bus 24820	: V=0.997359164626, theta=76.6493321613 -> V=1.0, theta=0.0
% INFO    : Bus 24821	: V=1.00317166325, theta=73.8946373174 -> V=1.0, theta=0.0
% INFO    : Bus 24822	: V=0.997268952239, theta=76.6367994071 -> V=1.0, theta=0.0
% INFO    : Bus 24823	: V=0.998157740622, theta=76.7423399853 -> V=1.0, theta=0.0
% INFO    : Bus 24824	: V=0.997359164626, theta=76.6493321613 -> V=1.0, theta=0.0
% INFO    : Bus 24825	: V=1.00178417521, theta=74.8417236828 -> V=1.0, theta=0.0
% INFO    : Bus 24826	: V=1.00233896148, theta=73.9748018108 -> V=1.0, theta=0.0
% INFO    : Bus 24827	: V=1.00029138002, theta=73.9921335568 -> V=1.0, theta=0.0
% INFO    : Bus 24828	: V=1.00037171497, theta=74.0003566003 -> V=1.0, theta=0.0
% INFO    : Bus 24829	: V=1.00029138002, theta=73.9921335568 -> V=1.0, theta=0.0
% INFO    : Bus 24830	: V=0.99530120748, theta=74.6133177211 -> V=1.0, theta=0.0
% INFO    : Bus 24831	: V=1.00666378627, theta=71.9738023886 -> V=1.0, theta=0.0
% INFO    : Bus 24832	: V=0.995181841203, theta=74.6001735396 -> V=1.0, theta=0.0
% INFO    : Bus 24833	: V=0.995218734209, theta=74.6086858962 -> V=1.0, theta=0.0
% INFO    : Bus 24834	: V=0.996358622409, theta=74.6669606132 -> V=1.0, theta=0.0
% INFO    : Bus 24835	: V=0.99530120748, theta=74.6133177211 -> V=1.0, theta=0.0
% INFO    : Bus 24836	: V=0.995196407337, theta=71.9948491224 -> V=1.0, theta=0.0
% INFO    : Bus 24837	: V=0.995318082508, theta=72.0105371057 -> V=1.0, theta=0.0
% INFO    : Bus 24838	: V=0.995840009787, theta=72.0990882076 -> V=1.0, theta=0.0
% INFO    : Bus 24839	: V=0.995719424133, theta=72.083886423 -> V=1.0, theta=0.0
% INFO    : Bus 24840	: V=1.00074897796, theta=72.3255860696 -> V=1.0, theta=0.0
% INFO    : Bus 24841	: V=1.0013273972, theta=83.3148190339 -> V=1.0, theta=0.0
% INFO    : Bus 24842	: V=1.00134847326, theta=80.4871660362 -> V=1.0, theta=0.0
% INFO    : Bus 24843	: V=1.00183902958, theta=77.4329085737 -> V=1.0, theta=0.0
% INFO    : Bus 24844	: V=1.00116214532, theta=83.2809965584 -> V=1.0, theta=0.0
% INFO    : Bus 24845	: V=1.00103715181, theta=80.3603872375 -> V=1.0, theta=0.0
% INFO    : Bus 24846	: V=1.00134847326, theta=80.4871660362 -> V=1.0, theta=0.0
% INFO    : Bus 24847	: V=1.00134847326, theta=80.4871660362 -> V=1.0, theta=0.0
% INFO    : Bus 24848	: V=1.00047231551, theta=77.1265773423 -> V=1.0, theta=0.0
% INFO    : Bus 24849	: V=1.00034183859, theta=77.1081698943 -> V=1.0, theta=0.0
% INFO    : Bus 24850	: V=1.00060378949, theta=77.1430893085 -> V=1.0, theta=0.0
% INFO    : Bus 24851	: V=1.00047231551, theta=77.1265773423 -> V=1.0, theta=0.0
% INFO    : Bus 24852	: V=0.992562958415, theta=75.7141361641 -> V=1.0, theta=0.0
% INFO    : Bus 24853	: V=0.992435644767, theta=75.7005412968 -> V=1.0, theta=0.0
% INFO    : Bus 24854	: V=0.992828017475, theta=75.6237687845 -> V=1.0, theta=0.0
% INFO    : Bus 24855	: V=0.992694549248, theta=75.610712701 -> V=1.0, theta=0.0
% INFO    : Bus 24856	: V=0.992975242211, theta=75.6388817491 -> V=1.0, theta=0.0
% INFO    : Bus 24857	: V=0.99700169961, theta=72.6741740517 -> V=1.0, theta=0.0
% INFO    : Bus 24858	: V=1.00547016849, theta=69.4552745228 -> V=1.0, theta=0.0
% INFO    : Bus 24859	: V=0.998120108088, theta=72.7443263855 -> V=1.0, theta=0.0
% INFO    : Bus 24860	: V=0.996787693987, theta=72.6556746888 -> V=1.0, theta=0.0
% INFO    : Bus 24861	: V=0.99700169961, theta=72.6741740517 -> V=1.0, theta=0.0
% INFO    : Bus 24862	: V=0.99700169961, theta=72.6741740517 -> V=1.0, theta=0.0
% INFO    : Bus 24863	: V=0.997123581528, theta=69.8571631722 -> V=1.0, theta=0.0
% INFO    : Bus 24864	: V=0.997051148298, theta=69.8453944765 -> V=1.0, theta=0.0
% INFO    : Bus 24865	: V=0.997200909568, theta=69.8689700151 -> V=1.0, theta=0.0
% INFO    : Bus 24866	: V=0.997123581528, theta=69.8571631722 -> V=1.0, theta=0.0
% INFO    : Bus 24867	: V=0.998284105836, theta=69.6702109152 -> V=1.0, theta=0.0
% INFO    : Bus 24868	: V=1.00027386211, theta=70.011238396 -> V=1.0, theta=0.0
% INFO    : Bus 24869	: V=1.00010922403, theta=69.9960782085 -> V=1.0, theta=0.0
% INFO    : Bus 24870	: V=1.00045681374, theta=70.0272491474 -> V=1.0, theta=0.0
% INFO    : Bus 24871	: V=0.997129353673, theta=70.2286012919 -> V=1.0, theta=0.0
% INFO    : Bus 24872	: V=0.997051970769, theta=70.2155176826 -> V=1.0, theta=0.0
% INFO    : Bus 24873	: V=0.997201526504, theta=70.2411949628 -> V=1.0, theta=0.0
% INFO    : Bus 24874	: V=0.997129353673, theta=70.2286012919 -> V=1.0, theta=0.0
% INFO    : Bus 24875	: V=0.997223579388, theta=69.7101148393 -> V=1.0, theta=0.0
% INFO    : Bus 24876	: V=0.998661731423, theta=69.7909758691 -> V=1.0, theta=0.0
% INFO    : Bus 24877	: V=0.996435205972, theta=70.2740396341 -> V=1.0, theta=0.0
% INFO    : Bus 24878	: V=0.996314968151, theta=70.2630968912 -> V=1.0, theta=0.0
% INFO    : Bus 24879	: V=0.996569309719, theta=70.2857139924 -> V=1.0, theta=0.0
% INFO    : Bus 24880	: V=0.996435205972, theta=70.2740396341 -> V=1.0, theta=0.0
% INFO    : Bus 24881	: V=0.996020046003, theta=70.337150546 -> V=1.0, theta=0.0
% INFO    : Bus 24882	: V=1.00176412611, theta=66.3104798928 -> V=1.0, theta=0.0
% INFO    : Bus 24883	: V=1.00418937284, theta=64.5453915521 -> V=1.0, theta=0.0
% INFO    : Bus 24884	: V=1.00162117873, theta=66.2989892926 -> V=1.0, theta=0.0
% INFO    : Bus 24885	: V=1.00247330516, theta=66.3589526566 -> V=1.0, theta=0.0
% INFO    : Bus 24886	: V=1.00176412611, theta=66.3104798928 -> V=1.0, theta=0.0
% INFO    : Bus 24887	: V=1.00176412611, theta=66.3104798928 -> V=1.0, theta=0.0
% INFO    : Bus 24888	: V=0.995530865729, theta=64.0915346376 -> V=1.0, theta=0.0
% INFO    : Bus 24889	: V=1.00224520307, theta=63.9383882675 -> V=1.0, theta=0.0
% INFO    : Bus 24890	: V=1.0021704045, theta=63.9262634061 -> V=1.0, theta=0.0
% INFO    : Bus 24891	: V=1.00231413246, theta=63.9505631441 -> V=1.0, theta=0.0
% INFO    : Bus 24892	: V=0.990838548565, theta=64.2255637474 -> V=1.0, theta=0.0
% INFO    : Bus 24893	: V=1.0003755348, theta=65.8090344498 -> V=1.0, theta=0.0
% INFO    : Bus 24894	: V=1.00157069884, theta=64.0483334486 -> V=1.0, theta=0.0
% INFO    : Bus 24895	: V=1.00052872602, theta=65.8558193786 -> V=1.0, theta=0.0
% INFO    : Bus 24896	: V=1.00010821293, theta=65.789099185 -> V=1.0, theta=0.0
% INFO    : Bus 24897	: V=1.0003755348, theta=65.8090344498 -> V=1.0, theta=0.0
% INFO    : Bus 24898	: V=1.0003755348, theta=65.8090344498 -> V=1.0, theta=0.0
% INFO    : Bus 24899	: V=1.00026711214, theta=73.0904715941 -> V=1.0, theta=0.0
% INFO    : Bus 24900	: V=0.998394772748, theta=69.9221354263 -> V=1.0, theta=0.0
% INFO    : Bus 24901	: V=1.00012717982, theta=73.0750843601 -> V=1.0, theta=0.0
% INFO    : Bus 24902	: V=1.00076299726, theta=73.1715558548 -> V=1.0, theta=0.0
% INFO    : Bus 24903	: V=1.00026711214, theta=73.0904715941 -> V=1.0, theta=0.0
% INFO    : Bus 24904	: V=1.00026711214, theta=73.0904715941 -> V=1.0, theta=0.0
% INFO    : Bus 24905	: V=1.00173965397, theta=69.1067254175 -> V=1.0, theta=0.0
% INFO    : Bus 24906	: V=0.998249549206, theta=71.7593537334 -> V=1.0, theta=0.0
% INFO    : Bus 24907	: V=1.00239144163, theta=68.986632941 -> V=1.0, theta=0.0
% INFO    : Bus 24908	: V=0.998772170002, theta=71.8109899523 -> V=1.0, theta=0.0
% INFO    : Bus 24909	: V=0.99814691878, theta=71.7447375845 -> V=1.0, theta=0.0
% INFO    : Bus 24910	: V=0.998249549206, theta=71.7593537334 -> V=1.0, theta=0.0
% INFO    : Bus 24911	: V=1.00320344142, theta=68.8406880791 -> V=1.0, theta=0.0
% INFO    : Bus 24912	: V=1.00180061606, theta=69.9454351401 -> V=1.0, theta=0.0
% INFO    : Bus 24913	: V=1.00048327688, theta=68.186282136 -> V=1.0, theta=0.0
% INFO    : Bus 24914	: V=1.0003488157, theta=68.1739463561 -> V=1.0, theta=0.0
% INFO    : Bus 24915	: V=1.00056673341, theta=68.5205464497 -> V=1.0, theta=0.0
% INFO    : Bus 24916	: V=1.00139341019, theta=68.3893275071 -> V=1.0, theta=0.0
% INFO    : Bus 24917	: V=0.997242081451, theta=71.5810754859 -> V=1.0, theta=0.0
% INFO    : Bus 24918	: V=0.999111171804, theta=70.5987448427 -> V=1.0, theta=0.0
% INFO    : Bus 24919	: V=1.00459557488, theta=68.2894845388 -> V=1.0, theta=0.0
% INFO    : Bus 24920	: V=0.998988429125, theta=70.5857198702 -> V=1.0, theta=0.0
% INFO    : Bus 24921	: V=0.999009400045, theta=70.5901950555 -> V=1.0, theta=0.0
% INFO    : Bus 24922	: V=0.999111171804, theta=70.5987448427 -> V=1.0, theta=0.0
% INFO    : Bus 24923	: V=0.999111171804, theta=70.5987448427 -> V=1.0, theta=0.0
% INFO    : Bus 24924	: V=1.00061598889, theta=69.1420632264 -> V=1.0, theta=0.0
% INFO    : Bus 24925	: V=0.997779609754, theta=65.768027274 -> V=1.0, theta=0.0
% INFO    : Bus 24926	: V=1.00221521165, theta=64.0008191429 -> V=1.0, theta=0.0
% INFO    : Bus 24927	: V=0.997669981442, theta=65.7558432743 -> V=1.0, theta=0.0
% INFO    : Bus 24928	: V=0.997732214116, theta=65.7634353235 -> V=1.0, theta=0.0
% INFO    : Bus 24929	: V=0.99815040522, theta=65.8136259739 -> V=1.0, theta=0.0
% INFO    : Bus 24930	: V=0.995898952782, theta=63.8616926981 -> V=1.0, theta=0.0
% INFO    : Bus 24931	: V=1.00295089744, theta=64.0223952834 -> V=1.0, theta=0.0
% INFO    : Bus 24932	: V=0.999130405028, theta=64.1696919559 -> V=1.0, theta=0.0
% INFO    : Bus 24933	: V=0.999207321566, theta=64.1808007834 -> V=1.0, theta=0.0
% INFO    : Bus 24934	: V=0.999130405028, theta=64.1696919559 -> V=1.0, theta=0.0
% INFO    : Bus 24935	: V=0.999054318509, theta=64.1587034495 -> V=1.0, theta=0.0
% INFO    : Bus 24936	: V=0.999700354367, theta=63.7605338071 -> V=1.0, theta=0.0
% INFO    : Bus 24937	: V=0.999580153269, theta=63.7524781342 -> V=1.0, theta=0.0
% INFO    : Bus 24938	: V=1.00151296205, theta=64.0394870299 -> V=1.0, theta=0.0
% INFO    : Bus 24939	: V=0.99740458721, theta=63.6337700329 -> V=1.0, theta=0.0
% INFO    : Bus 24940	: V=1.00154527307, theta=64.0288503453 -> V=1.0, theta=0.0
% INFO    : Bus 24941	: V=0.997535091214, theta=61.6326390427 -> V=1.0, theta=0.0
% INFO    : Bus 24942	: V=0.993936106325, theta=61.4051825503 -> V=1.0, theta=0.0
% INFO    : Bus 24943	: V=0.99424374431, theta=61.4240023943 -> V=1.0, theta=0.0
% INFO    : Bus 24944	: V=0.994080952546, theta=61.4141243203 -> V=1.0, theta=0.0
% INFO    : Bus 24945	: V=0.998115251529, theta=63.6156106801 -> V=1.0, theta=0.0
% INFO    : Bus 24946	: V=1.00190322909, theta=61.9624126017 -> V=1.0, theta=0.0
% INFO    : Bus 24947	: V=0.998044316718, theta=63.6055642433 -> V=1.0, theta=0.0
% INFO    : Bus 24948	: V=0.998500797986, theta=63.6410123864 -> V=1.0, theta=0.0
% INFO    : Bus 24949	: V=0.998115251529, theta=63.6156106801 -> V=1.0, theta=0.0
% INFO    : Bus 24950	: V=1.00086944873, theta=63.9515500339 -> V=1.0, theta=0.0
% INFO    : Bus 24951	: V=1.00076960709, theta=63.9369880883 -> V=1.0, theta=0.0
% INFO    : Bus 24952	: V=1.00098176514, theta=63.9667665937 -> V=1.0, theta=0.0
% INFO    : Bus 24953	: V=0.994109873211, theta=64.3188456625 -> V=1.0, theta=0.0
% INFO    : Bus 24954	: V=0.997291453809, theta=63.886132318 -> V=1.0, theta=0.0
% INFO    : Bus 24955	: V=1.00077365228, theta=66.2460543935 -> V=1.0, theta=0.0
% INFO    : Bus 24956	: V=0.995588194506, theta=64.3367248872 -> V=1.0, theta=0.0
% INFO    : Bus 24957	: V=1.00066998211, theta=66.2326576972 -> V=1.0, theta=0.0
% INFO    : Bus 24958	: V=1.00113034898, theta=66.2975512742 -> V=1.0, theta=0.0
% INFO    : Bus 24959	: V=1.00077365228, theta=66.2460543935 -> V=1.0, theta=0.0
% INFO    : Bus 24960	: V=1.00077365228, theta=66.2460543935 -> V=1.0, theta=0.0
% INFO    : Bus 24961	: V=0.994175435841, theta=72.4987297354 -> V=1.0, theta=0.0
% INFO    : Bus 24962	: V=1.00623043658, theta=69.2352077351 -> V=1.0, theta=0.0
% INFO    : Bus 24963	: V=0.994053391703, theta=72.481738519 -> V=1.0, theta=0.0
% INFO    : Bus 24964	: V=0.995068738937, theta=72.5463252824 -> V=1.0, theta=0.0
% INFO    : Bus 24965	: V=0.994175435841, theta=72.4987297354 -> V=1.0, theta=0.0
% INFO    : Bus 24966	: V=0.994175435841, theta=72.4987297354 -> V=1.0, theta=0.0
% INFO    : Bus 24967	: V=1.00193109944, theta=69.2257733963 -> V=1.0, theta=0.0
% INFO    : Bus 24968	: V=1.00182658562, theta=69.2088938602 -> V=1.0, theta=0.0
% INFO    : Bus 24969	: V=1.00202503444, theta=69.2441946049 -> V=1.0, theta=0.0
% INFO    : Bus 24970	: V=1.00314208856, theta=73.9139427335 -> V=1.0, theta=0.0
% INFO    : Bus 24971	: V=1.00047639139, theta=72.653704512 -> V=1.0, theta=0.0
% INFO    : Bus 24972	: V=1.00540523472, theta=69.4417299617 -> V=1.0, theta=0.0
% INFO    : Bus 24973	: V=0.999424127547, theta=72.656774395 -> V=1.0, theta=0.0
% INFO    : Bus 24974	: V=1.00033759339, theta=72.6363759208 -> V=1.0, theta=0.0
% INFO    : Bus 24975	: V=1.00047639139, theta=72.653704512 -> V=1.0, theta=0.0
% INFO    : Bus 24976	: V=1.00208311461, theta=74.0247014815 -> V=1.0, theta=0.0
% INFO    : Bus 24977	: V=0.996285907833, theta=72.8376077106 -> V=1.0, theta=0.0
% INFO    : Bus 24978	: V=1.00402298356, theta=69.8916586905 -> V=1.0, theta=0.0
% INFO    : Bus 24979	: V=0.996106293646, theta=72.8195091064 -> V=1.0, theta=0.0
% INFO    : Bus 24980	: V=0.996240895258, theta=72.8339388314 -> V=1.0, theta=0.0
% INFO    : Bus 24981	: V=0.997034859611, theta=72.9057325159 -> V=1.0, theta=0.0
% INFO    : Bus 24982	: V=0.996285907833, theta=72.8376077106 -> V=1.0, theta=0.0
% INFO    : Bus 24983	: V=1.00557002129, theta=72.8948773489 -> V=1.0, theta=0.0
% INFO    : Bus 24984	: V=0.99949440869, theta=70.3002517275 -> V=1.0, theta=0.0
% INFO    : Bus 24985	: V=1.00539062364, theta=72.8766670801 -> V=1.0, theta=0.0
% INFO    : Bus 24986	: V=1.0037890582, theta=72.9905770048 -> V=1.0, theta=0.0
% INFO    : Bus 24987	: V=1.00557002129, theta=72.8948773489 -> V=1.0, theta=0.0
% INFO    : Bus 24988	: V=1.00557002129, theta=72.8948773489 -> V=1.0, theta=0.0
% INFO    : Bus 24989	: V=0.995185782317, theta=64.1278876894 -> V=1.0, theta=0.0
% INFO    : Bus 24990	: V=0.999325122992, theta=63.8385063428 -> V=1.0, theta=0.0
% INFO    : Bus 24991	: V=0.999253588231, theta=63.8288114288 -> V=1.0, theta=0.0
% INFO    : Bus 24992	: V=0.993166502097, theta=64.3533451704 -> V=1.0, theta=0.0
% INFO    : Bus 24993	: V=0.996546978959, theta=64.0001853641 -> V=1.0, theta=0.0
% INFO    : Bus 24994	: V=0.996392985807, theta=63.9912607625 -> V=1.0, theta=0.0
% INFO    : Bus 24995	: V=0.996698394429, theta=64.0091935815 -> V=1.0, theta=0.0
% INFO    : Bus 24996	: V=1.00110271515, theta=78.2534010246 -> V=1.0, theta=0.0
% INFO    : Bus 24997	: V=0.999344158604, theta=60.3182662818 -> V=1.0, theta=0.0
% INFO    : Bus 24998	: V=0.999105292286, theta=60.3714187755 -> V=1.0, theta=0.0
% INFO    : Bus 24999	: V=0.999859298571, theta=59.1878992081 -> V=1.0, theta=0.0
% INFO    : Bus 25000	: V=0.999838082434, theta=59.1857756242 -> V=1.0, theta=0.0
% INFO    : Bus 25001	: V=1.00224308851, theta=73.5199584334 -> V=1.0, theta=0.0
% INFO    : Bus 25002	: V=1.00418821915, theta=74.2796196237 -> V=1.0, theta=0.0
% INFO    : Bus 25003	: V=1.00413502404, theta=74.2740725052 -> V=1.0, theta=0.0
% INFO    : Bus 25004	: V=0.999143460335, theta=72.5243069565 -> V=1.0, theta=0.0
% INFO    : Bus 25005	: V=1.00478863303, theta=64.256708769 -> V=1.0, theta=0.0
% INFO    : Bus 25006	: V=1.00486779756, theta=64.2680196842 -> V=1.0, theta=0.0
% INFO    : Bus 25007	: V=1.00092931713, theta=67.9972362403 -> V=1.0, theta=0.0
% INFO    : Bus 25008	: V=1.00414072036, theta=66.4461926939 -> V=1.0, theta=0.0
% INFO    : Bus 25009	: V=1.00717626417, theta=64.4457717767 -> V=1.0, theta=0.0
% INFO    : Bus 25010	: V=1.00187960275, theta=68.1021361323 -> V=1.0, theta=0.0
% INFO    : Bus 25011	: V=1.00092931713, theta=67.9972362403 -> V=1.0, theta=0.0
% INFO    : Bus 25012	: V=1.00401601355, theta=66.4315627764 -> V=1.0, theta=0.0
% INFO    : Bus 25013	: V=1.0033612215, theta=66.4047205902 -> V=1.0, theta=0.0
% INFO    : Bus 25014	: V=1.00140620885, theta=63.8944213902 -> V=1.0, theta=0.0
% INFO    : Bus 25015	: V=1.00133101389, theta=63.8834109646 -> V=1.0, theta=0.0
% INFO    : Bus 25016	: V=1.00321387738, theta=64.3250296779 -> V=1.0, theta=0.0
% INFO    : Bus 25017	: V=1.00317199853, theta=64.3151238246 -> V=1.0, theta=0.0
% INFO    : Bus 25018	: V=0.996166912314, theta=75.8375000564 -> V=1.0, theta=0.0
% INFO    : Bus 25019	: V=1.00521972765, theta=77.4279472803 -> V=1.0, theta=0.0
% INFO    : Bus 25020	: V=1.00443362899, theta=77.0716924493 -> V=1.0, theta=0.0
% INFO    : Bus 25021	: V=0.999882357221, theta=76.4179841559 -> V=1.0, theta=0.0
% INFO    : Bus 25022	: V=0.999788945633, theta=76.4125093995 -> V=1.0, theta=0.0
% INFO    : Bus 25023	: V=0.999987573796, theta=63.7804024291 -> V=1.0, theta=0.0
% INFO    : Bus 25024	: V=0.999057635832, theta=63.9851667112 -> V=1.0, theta=0.0
% INFO    : Bus 25025	: V=1.00093152895, theta=64.0418469997 -> V=1.0, theta=0.0
% INFO    : Bus 25026	: V=1.00087742235, theta=64.0358004992 -> V=1.0, theta=0.0
% INFO    : Bus 25027	: V=0.999419959144, theta=63.8455328128 -> V=1.0, theta=0.0
% INFO    : Bus 25028	: V=0.999513496351, theta=63.8549097427 -> V=1.0, theta=0.0
% INFO    : Bus 25029	: V=0.999334874727, theta=63.8360728072 -> V=1.0, theta=0.0
% INFO    : Bus 25030	: V=0.998644247519, theta=64.0337867089 -> V=1.0, theta=0.0
% INFO    : Bus 25031	: V=0.998756193583, theta=64.0405926239 -> V=1.0, theta=0.0
% INFO    : Bus 25032	: V=0.998644247519, theta=64.0337867089 -> V=1.0, theta=0.0
% INFO    : Bus 25033	: V=0.99284201207, theta=64.6102110933 -> V=1.0, theta=0.0
% INFO    : Bus 25034	: V=0.996091679707, theta=64.1680662972 -> V=1.0, theta=0.0
% INFO    : Bus 25035	: V=1.00079928414, theta=64.0377729883 -> V=1.0, theta=0.0
% INFO    : Bus 25036	: V=1.00071730922, theta=64.0294289951 -> V=1.0, theta=0.0
% INFO    : Bus 25037	: V=0.995314338592, theta=60.4092789844 -> V=1.0, theta=0.0
% INFO    : Bus 25038	: V=0.995232195732, theta=60.4011685746 -> V=1.0, theta=0.0
% INFO    : Bus 25039	: V=0.995648431278, theta=60.6416861762 -> V=1.0, theta=0.0
% INFO    : Bus 25040	: V=0.995540457648, theta=60.63365646 -> V=1.0, theta=0.0
% INFO    : Bus 25041	: V=0.99769865408, theta=60.8960110892 -> V=1.0, theta=0.0
% INFO    : Bus 25042	: V=1.00204022886, theta=61.4917971044 -> V=1.0, theta=0.0
% INFO    : Bus 25043	: V=1.0008607387, theta=60.5072712132 -> V=1.0, theta=0.0
% INFO    : Bus 25044	: V=1.00199068623, theta=61.482879897 -> V=1.0, theta=0.0
% INFO    : Bus 25045	: V=1.00214584701, theta=61.5137793657 -> V=1.0, theta=0.0
% INFO    : Bus 25046	: V=1.00204022886, theta=61.4917971044 -> V=1.0, theta=0.0
% INFO    : Bus 25047	: V=1.00306480301, theta=67.9726684603 -> V=1.0, theta=0.0
% INFO    : Bus 25048	: V=0.999922474281, theta=65.9423047314 -> V=1.0, theta=0.0
% INFO    : Bus 25049	: V=1.00173285672, theta=64.2568639634 -> V=1.0, theta=0.0
% INFO    : Bus 25050	: V=0.999765069746, theta=65.9300330103 -> V=1.0, theta=0.0
% INFO    : Bus 25051	: V=1.0001459637, theta=65.9778173873 -> V=1.0, theta=0.0
% INFO    : Bus 25052	: V=0.999922474281, theta=65.9423047314 -> V=1.0, theta=0.0
% INFO    : Bus 25053	: V=0.999922474281, theta=65.9423047314 -> V=1.0, theta=0.0
% INFO    : Bus 25054	: V=0.999491592084, theta=63.8189386177 -> V=1.0, theta=0.0
% INFO    : Bus 25055	: V=0.999366184375, theta=63.7459622418 -> V=1.0, theta=0.0
% INFO    : Bus 25056	: V=0.999240418816, theta=63.7348932287 -> V=1.0, theta=0.0
% INFO    : Bus 25057	: V=0.999525288026, theta=63.8260301505 -> V=1.0, theta=0.0
% INFO    : Bus 25058	: V=0.999363518746, theta=63.8062365512 -> V=1.0, theta=0.0
% INFO    : Bus 25059	: V=1.0002325979, theta=69.1495666695 -> V=1.0, theta=0.0
% INFO    : Bus 25060	: V=1.00011396464, theta=69.1372490106 -> V=1.0, theta=0.0
% INFO    : Bus 25061	: V=1.00331423832, theta=69.8839975795 -> V=1.0, theta=0.0
% INFO    : Bus 25062	: V=1.00216246799, theta=69.1672992434 -> V=1.0, theta=0.0
% INFO    : Bus 25063	: V=0.996795134696, theta=69.8034087902 -> V=1.0, theta=0.0
% INFO    : Bus 25064	: V=0.989854868597, theta=64.3976271928 -> V=1.0, theta=0.0
% INFO    : Bus 25065	: V=0.989780021148, theta=64.3876385936 -> V=1.0, theta=0.0
% INFO    : Bus 25066	: V=0.994800995117, theta=64.3561629659 -> V=1.0, theta=0.0
% INFO    : Bus 25067	: V=0.994703784755, theta=64.3477801049 -> V=1.0, theta=0.0
% INFO    : Bus 25068	: V=0.993301384562, theta=64.5431716293 -> V=1.0, theta=0.0
% INFO    : Bus 25069	: V=0.993165252071, theta=64.5338736569 -> V=1.0, theta=0.0
% INFO    : Bus 25070	: V=0.993436367688, theta=64.5527820975 -> V=1.0, theta=0.0
% INFO    : Bus 25071	: V=0.993301384562, theta=64.5431716293 -> V=1.0, theta=0.0
% INFO    : Bus 25072	: V=0.995568422839, theta=72.8911999173 -> V=1.0, theta=0.0
% INFO    : Bus 25073	: V=0.995453568147, theta=72.8814174684 -> V=1.0, theta=0.0
% INFO    : Bus 25074	: V=0.99567464306, theta=72.9008476335 -> V=1.0, theta=0.0
% INFO    : Bus 25075	: V=0.998695591963, theta=73.9441606564 -> V=1.0, theta=0.0
% INFO    : Bus 25076	: V=0.998752132202, theta=73.9510027489 -> V=1.0, theta=0.0
% INFO    : Bus 25077	: V=1.00446862646, theta=72.0365561494 -> V=1.0, theta=0.0
% INFO    : Bus 25078	: V=1.00436271931, theta=72.0285124826 -> V=1.0, theta=0.0
% INFO    : Bus 25079	: V=1.00457361621, theta=72.0434556403 -> V=1.0, theta=0.0
% INFO    : Bus 25080	: V=0.998371689765, theta=73.8862941663 -> V=1.0, theta=0.0
% INFO    : Bus 25081	: V=0.998276943566, theta=73.8766653933 -> V=1.0, theta=0.0
% INFO    : Bus 25082	: V=1.00215824426, theta=69.2498989117 -> V=1.0, theta=0.0
% INFO    : Bus 25083	: V=1.00048572968, theta=67.6500466676 -> V=1.0, theta=0.0
% INFO    : Bus 25084	: V=0.99576434709, theta=64.8425377467 -> V=1.0, theta=0.0
% INFO    : Bus 25085	: V=1.00041540097, theta=67.6426306001 -> V=1.0, theta=0.0
% INFO    : Bus 25086	: V=1.00282085574, theta=69.3677914752 -> V=1.0, theta=0.0
% INFO    : Bus 25087	: V=1.00215824426, theta=69.2498989117 -> V=1.0, theta=0.0
% INFO    : Bus 25088	: V=1.00031645344, theta=67.595131924 -> V=1.0, theta=0.0
% INFO    : Bus 25089	: V=0.994233449319, theta=64.5835863605 -> V=1.0, theta=0.0
% INFO    : Bus 25090	: V=0.9941936739, theta=64.577139768 -> V=1.0, theta=0.0
% INFO    : Bus 25091	: V=0.994273464416, theta=64.5889688678 -> V=1.0, theta=0.0
% INFO    : Bus 25092	: V=0.994504535349, theta=64.9657063736 -> V=1.0, theta=0.0
% INFO    : Bus 25093	: V=0.995502523518, theta=70.4789504163 -> V=1.0, theta=0.0
% INFO    : Bus 25094	: V=1.00163955076, theta=70.6128350063 -> V=1.0, theta=0.0
% INFO    : Bus 25095	: V=1.0040222228, theta=64.5724401179 -> V=1.0, theta=0.0
% INFO    : Bus 25096	: V=1.00261075637, theta=64.4847624081 -> V=1.0, theta=0.0
% INFO    : Bus 25097	: V=1.00277282371, theta=64.3273840061 -> V=1.0, theta=0.0
% INFO    : Bus 25098	: V=1.0032318873, theta=64.3076825965 -> V=1.0, theta=0.0
% INFO    : Bus 25099	: V=1.00329239752, theta=64.3171444724 -> V=1.0, theta=0.0
% INFO    : Bus 25100	: V=1.0031826343, theta=64.2983156266 -> V=1.0, theta=0.0
% INFO    : Bus 25101	: V=0.991818400381, theta=75.6300725952 -> V=1.0, theta=0.0
% INFO    : Bus 25102	: V=0.991728290628, theta=75.6171049078 -> V=1.0, theta=0.0
% INFO    : Bus 25103	: V=0.991910971868, theta=75.6430759265 -> V=1.0, theta=0.0
% INFO    : Bus 25104	: V=0.991818400381, theta=75.6300725952 -> V=1.0, theta=0.0
% INFO    : Bus 25105	: V=0.998097573597, theta=81.6385583347 -> V=1.0, theta=0.0
% INFO    : Bus 25106	: V=1.0067365153, theta=78.3878721669 -> V=1.0, theta=0.0
% INFO    : Bus 25107	: V=0.997961993531, theta=81.6257682 -> V=1.0, theta=0.0
% INFO    : Bus 25108	: V=0.998506150248, theta=81.7082014851 -> V=1.0, theta=0.0
% INFO    : Bus 25109	: V=0.998097573597, theta=81.6385583347 -> V=1.0, theta=0.0
% INFO    : Bus 25110	: V=0.995862483926, theta=76.1118905451 -> V=1.0, theta=0.0
% INFO    : Bus 25111	: V=0.994731587391, theta=76.0826067667 -> V=1.0, theta=0.0
% INFO    : Bus 25112	: V=1.00412501775, theta=77.5355519276 -> V=1.0, theta=0.0
% INFO    : Bus 25113	: V=1.00063063852, theta=67.6791010056 -> V=1.0, theta=0.0
% INFO    : Bus 25114	: V=1.00055365354, theta=67.6702664059 -> V=1.0, theta=0.0
% INFO    : Bus 25115	: V=1.00071202739, theta=67.6884156105 -> V=1.0, theta=0.0
% INFO    : Bus 25116	: V=1.00242041508, theta=68.0419280584 -> V=1.0, theta=0.0
% INFO    : Bus 25117	: V=1.00245793828, theta=69.1628106016 -> V=1.0, theta=0.0
% INFO    : Bus 25118	: V=0.999393013789, theta=71.5305637071 -> V=1.0, theta=0.0
% INFO    : Bus 25119	: V=1.0012242619, theta=71.413854651 -> V=1.0, theta=0.0
% INFO    : Bus 25120	: V=1.00588748191, theta=69.6551343476 -> V=1.0, theta=0.0
% INFO    : Bus 25121	: V=1.00111787018, theta=71.4424895461 -> V=1.0, theta=0.0
% INFO    : Bus 25122	: V=1.00111098061, theta=71.4005702192 -> V=1.0, theta=0.0
% INFO    : Bus 25123	: V=1.0012242619, theta=71.413854651 -> V=1.0, theta=0.0
% INFO    : Bus 25124	: V=0.998881115227, theta=71.5497724412 -> V=1.0, theta=0.0
% INFO    : Bus 25125	: V=1.00439404163, theta=76.6587900798 -> V=1.0, theta=0.0
% INFO    : Bus 25126	: V=1.00438180137, theta=76.6570067196 -> V=1.0, theta=0.0
% INFO    : Bus 25127	: V=1.00433243889, theta=76.8601432037 -> V=1.0, theta=0.0
% INFO    : Bus 25128	: V=1.00442629498, theta=76.490282946 -> V=1.0, theta=0.0
% INFO    : Bus 25129	: V=1.00444286101, theta=76.4918602183 -> V=1.0, theta=0.0
% INFO    : Bus 25130	: V=1.00244075543, theta=63.9996858891 -> V=1.0, theta=0.0
% INFO    : Bus 25131	: V=1.00246753771, theta=64.0020575197 -> V=1.0, theta=0.0
% INFO    : Bus 25132	: V=1.00241505913, theta=63.9972906463 -> V=1.0, theta=0.0
% INFO    : Bus 25133	: V=1.00244075543, theta=63.9996858891 -> V=1.0, theta=0.0
% INFO    : Bus 25134	: V=0.993273623688, theta=64.4274677798 -> V=1.0, theta=0.0
% INFO    : Bus 25135	: V=0.993251496985, theta=64.4259786375 -> V=1.0, theta=0.0
% INFO    : Bus 25136	: V=0.993294730692, theta=64.429213728 -> V=1.0, theta=0.0
% INFO    : Bus 25137	: V=0.993273623688, theta=64.4274677798 -> V=1.0, theta=0.0
% INFO    : Bus 25138	: V=1.00263802337, theta=77.3391483354 -> V=1.0, theta=0.0
% INFO    : Bus 25139	: V=1.00265501105, theta=77.3420652824 -> V=1.0, theta=0.0
% INFO    : Bus 25140	: V=1.00221354425, theta=77.3056832633 -> V=1.0, theta=0.0
% INFO    : Bus 25141	: V=1.00562182729, theta=78.0454763104 -> V=1.0, theta=0.0
% INFO    : Bus 25142	: V=1.00117201107, theta=62.6156590348 -> V=1.0, theta=0.0
% INFO    : Bus 25143	: V=1.00057109721, theta=62.1914486071 -> V=1.0, theta=0.0
% INFO    : Bus 25144	: V=1.00043120135, theta=62.1774266282 -> V=1.0, theta=0.0
% INFO    : Bus 25145	: V=0.999047810753, theta=63.6696746486 -> V=1.0, theta=0.0
% INFO    : Bus 25146	: V=0.999019470531, theta=63.6655401659 -> V=1.0, theta=0.0
% INFO    : Bus 25147	: V=0.998617358884, theta=63.4453529936 -> V=1.0, theta=0.0
% INFO    : Bus 25148	: V=0.998653908974, theta=63.4497019767 -> V=1.0, theta=0.0
% INFO    : Bus 25149	: V=0.998677321413, theta=63.3504592767 -> V=1.0, theta=0.0
% INFO    : Bus 25150	: V=1.0014782617, theta=74.7432960057 -> V=1.0, theta=0.0
% INFO    : Bus 25151	: V=1.00408498902, theta=75.9218505275 -> V=1.0, theta=0.0
% INFO    : Bus 25152	: V=1.00410652772, theta=75.9235711753 -> V=1.0, theta=0.0
% INFO    : Bus 25153	: V=1.00093039218, theta=72.5634236211 -> V=1.0, theta=0.0
% INFO    : Bus 25154	: V=1.00092260425, theta=72.5623837942 -> V=1.0, theta=0.0
% INFO    : Bus 25155	: V=1.00304238392, theta=78.0050691121 -> V=1.0, theta=0.0
% INFO    : Bus 25156	: V=1.00303253271, theta=78.0039048417 -> V=1.0, theta=0.0
% INFO    : Bus 25157	: V=1.00305283205, theta=78.0063764992 -> V=1.0, theta=0.0
% INFO    : Bus 25158	: V=1.00304238392, theta=78.0050691121 -> V=1.0, theta=0.0
% INFO    : Bus 25159	: V=1.00201318762, theta=77.8582531792 -> V=1.0, theta=0.0
% INFO    : Bus 25160	: V=1.00200389919, theta=77.8570181041 -> V=1.0, theta=0.0
% INFO    : Bus 25161	: V=1.00202379539, theta=77.8594598479 -> V=1.0, theta=0.0
% INFO    : Bus 25162	: V=1.00099039234, theta=68.0184148737 -> V=1.0, theta=0.0
% INFO    : Bus 25163	: V=1.00106727656, theta=67.8739423397 -> V=1.0, theta=0.0
% INFO    : Bus 25164	: V=1.00111925895, theta=67.8802386034 -> V=1.0, theta=0.0
% INFO    : Bus 25165	: V=1.00101347127, theta=67.8672736785 -> V=1.0, theta=0.0
% INFO    : Bus 25166	: V=1.00110843482, theta=62.6353157069 -> V=1.0, theta=0.0
% INFO    : Bus 25167	: V=1.00120118229, theta=62.6461103894 -> V=1.0, theta=0.0
% INFO    : Bus 25168	: V=1.00110843482, theta=62.6353157069 -> V=1.0, theta=0.0
% INFO    : Bus 25169	: V=1.00101258606, theta=62.6263497133 -> V=1.0, theta=0.0
% INFO    : Bus 25170	: V=1.00063148398, theta=62.1766597476 -> V=1.0, theta=0.0
% INFO    : Bus 25171	: V=1.00051041574, theta=62.1620204501 -> V=1.0, theta=0.0
% INFO    : Bus 25172	: V=1.00076735205, theta=62.1919846662 -> V=1.0, theta=0.0
% INFO    : Bus 25173	: V=1.00162306509, theta=62.7304460106 -> V=1.0, theta=0.0
% INFO    : Bus 25174	: V=1.00306873404, theta=62.8669660937 -> V=1.0, theta=0.0
% INFO    : Bus 25175	: V=0.998146356904, theta=56.0087474848 -> V=1.0, theta=0.0
% INFO    : Bus 25176	: V=0.998192366906, theta=56.0148271914 -> V=1.0, theta=0.0
% INFO    : Bus 25177	: V=0.998098454411, theta=56.0032407055 -> V=1.0, theta=0.0
% INFO    : Bus 25178	: V=0.998409765097, theta=56.3568775543 -> V=1.0, theta=0.0
% INFO    : Bus 25179	: V=0.998358378337, theta=56.1656762105 -> V=1.0, theta=0.0
% INFO    : Bus 25180	: V=0.998358302529, theta=56.3518609617 -> V=1.0, theta=0.0
% INFO    : Bus 25181	: V=0.998472140225, theta=56.3660756462 -> V=1.0, theta=0.0
% INFO    : Bus 25182	: V=0.998409765097, theta=56.3568775543 -> V=1.0, theta=0.0
% INFO    : Bus 25183	: V=0.998409765097, theta=56.3568775543 -> V=1.0, theta=0.0
% INFO    : Bus 25184	: V=0.998211522058, theta=56.176262465 -> V=1.0, theta=0.0
% INFO    : Bus 25185	: V=0.999072596005, theta=67.4859249305 -> V=1.0, theta=0.0
% INFO    : Bus 25186	: V=0.999098111785, theta=67.4876266666 -> V=1.0, theta=0.0
% INFO    : Bus 25187	: V=0.998039360465, theta=67.2780698725 -> V=1.0, theta=0.0
% INFO    : Bus 25188	: V=1.00018167719, theta=63.011140809 -> V=1.0, theta=0.0
% INFO    : Bus 25189	: V=1.00038278907, theta=63.0142015488 -> V=1.0, theta=0.0
% INFO    : Bus 25190	: V=1.0001302882, theta=63.0058624925 -> V=1.0, theta=0.0
% INFO    : Bus 25191	: V=1.00018167719, theta=63.011140809 -> V=1.0, theta=0.0
% INFO    : Bus 25192	: V=1.00002676459, theta=61.820798607 -> V=1.0, theta=0.0
% INFO    : Bus 25193	: V=1.00006086765, theta=61.825686023 -> V=1.0, theta=0.0
% INFO    : Bus 25194	: V=0.999996669753, theta=61.8159975449 -> V=1.0, theta=0.0
% INFO    : Bus 25195	: V=0.997904602211, theta=62.8513699095 -> V=1.0, theta=0.0
% INFO    : Bus 25196	: V=0.997893010491, theta=62.8502333245 -> V=1.0, theta=0.0
% INFO    : Bus 25197	: V=0.991425588672, theta=65.2166482866 -> V=1.0, theta=0.0
% INFO    : Bus 25198	: V=0.991372371312, theta=65.2094751806 -> V=1.0, theta=0.0
% INFO    : Bus 25199	: V=0.991480631744, theta=65.2233049691 -> V=1.0, theta=0.0
% INFO    : Bus 25200	: V=0.991425588672, theta=65.2166482866 -> V=1.0, theta=0.0
% INFO    : Bus 25201	: V=0.989571895981, theta=65.3526884935 -> V=1.0, theta=0.0
% INFO    : Bus 25202	: V=0.989504964038, theta=65.3462269127 -> V=1.0, theta=0.0
% INFO    : Bus 25203	: V=0.990138685425, theta=65.3883300223 -> V=1.0, theta=0.0
% INFO    : Bus 25204	: V=0.990057464974, theta=65.3808805859 -> V=1.0, theta=0.0
% INFO    : Bus 25205	: V=0.990216720357, theta=65.3962618218 -> V=1.0, theta=0.0
% INFO    : Bus 25206	: V=0.990138685425, theta=65.3883300223 -> V=1.0, theta=0.0
% INFO    : Bus 25207	: V=0.998687761871, theta=66.6400779873 -> V=1.0, theta=0.0
% INFO    : Bus 25208	: V=0.991776710861, theta=65.3271847198 -> V=1.0, theta=0.0
% INFO    : Bus 25209	: V=0.998644090298, theta=66.6334685697 -> V=1.0, theta=0.0
% INFO    : Bus 25210	: V=0.99889456036, theta=66.6646870615 -> V=1.0, theta=0.0
% INFO    : Bus 25211	: V=0.998687761871, theta=66.6400779873 -> V=1.0, theta=0.0
% INFO    : Bus 25212	: V=0.998687761871, theta=66.6400779873 -> V=1.0, theta=0.0
% INFO    : Bus 25213	: V=1.00211263678, theta=76.3859784722 -> V=1.0, theta=0.0
% INFO    : Bus 25214	: V=0.999119434403, theta=76.4909197263 -> V=1.0, theta=0.0
% INFO    : Bus 25215	: V=0.99912865904, theta=76.4921146541 -> V=1.0, theta=0.0
% INFO    : Bus 25216	: V=0.9991111423, theta=76.4896776773 -> V=1.0, theta=0.0
% INFO    : Bus 25217	: V=1.00343918915, theta=77.2381643396 -> V=1.0, theta=0.0
% INFO    : Bus 25218	: V=1.00340674396, theta=77.2349063637 -> V=1.0, theta=0.0
% INFO    : Bus 25219	: V=1.00347520554, theta=77.2415669159 -> V=1.0, theta=0.0
% INFO    : Bus 25220	: V=1.00343918915, theta=77.2381643396 -> V=1.0, theta=0.0
% INFO    : Bus 25221	: V=1.00282676483, theta=76.822088573 -> V=1.0, theta=0.0
% INFO    : Bus 25222	: V=1.00281531794, theta=76.820820338 -> V=1.0, theta=0.0
% INFO    : Bus 25223	: V=1.00282542274, theta=76.8219727743 -> V=1.0, theta=0.0
% INFO    : Bus 25224	: V=0.996142417322, theta=72.5473082184 -> V=1.0, theta=0.0
% INFO    : Bus 25225	: V=0.997127145326, theta=72.4708431625 -> V=1.0, theta=0.0
% INFO    : Bus 25226	: V=1.00149834616, theta=63.5218723822 -> V=1.0, theta=0.0
% INFO    : Bus 25227	: V=1.00282141659, theta=63.8335245174 -> V=1.0, theta=0.0
% INFO    : Bus 25228	: V=1.00280719771, theta=63.8326057914 -> V=1.0, theta=0.0
% INFO    : Bus 25229	: V=1.00294553953, theta=63.2347791617 -> V=1.0, theta=0.0
% INFO    : Bus 25230	: V=1.00293785152, theta=63.2339584306 -> V=1.0, theta=0.0
% INFO    : Bus 25231	: V=1.00295264086, theta=63.2357236408 -> V=1.0, theta=0.0
% INFO    : Bus 25232	: V=1.00104426519, theta=68.3797299403 -> V=1.0, theta=0.0
% INFO    : Bus 25233	: V=0.999503829627, theta=70.5186768278 -> V=1.0, theta=0.0
% INFO    : Bus 25234	: V=0.99949557991, theta=70.5176836987 -> V=1.0, theta=0.0
% INFO    : Bus 25235	: V=0.999512345769, theta=70.5196802948 -> V=1.0, theta=0.0
% INFO    : Bus 25236	: V=1.00046149122, theta=68.7258205847 -> V=1.0, theta=0.0
% INFO    : Bus 25237	: V=0.993076025247, theta=66.3608699272 -> V=1.0, theta=0.0
% INFO    : Bus 25238	: V=0.993100734197, theta=66.3633451991 -> V=1.0, theta=0.0
% INFO    : Bus 25239	: V=0.99304985377, theta=66.3579772514 -> V=1.0, theta=0.0
% INFO    : Bus 25240	: V=0.993076025247, theta=66.3608699272 -> V=1.0, theta=0.0
% INFO    : Bus 25241	: V=0.992701984102, theta=66.0996429022 -> V=1.0, theta=0.0
% INFO    : Bus 25242	: V=0.990418515953, theta=65.5955013415 -> V=1.0, theta=0.0
% INFO    : Bus 25243	: V=1.00598284543, theta=79.6908355484 -> V=1.0, theta=0.0
% INFO    : Bus 25244	: V=1.00597276651, theta=79.6898862932 -> V=1.0, theta=0.0
% INFO    : Bus 25245	: V=1.0059920442, theta=79.6919115227 -> V=1.0, theta=0.0
% INFO    : Bus 25246	: V=1.00598284543, theta=79.6908355484 -> V=1.0, theta=0.0
% INFO    : Bus 25247	: V=0.997181979786, theta=76.1642735004 -> V=1.0, theta=0.0
% INFO    : Bus 25248	: V=0.99714762723, theta=76.1623272789 -> V=1.0, theta=0.0
% INFO    : Bus 25249	: V=0.997213315366, theta=76.1659480545 -> V=1.0, theta=0.0
% INFO    : Bus 25250	: V=0.996441902694, theta=75.0062599618 -> V=1.0, theta=0.0
% INFO    : Bus 25251	: V=0.9960156873, theta=76.1624813925 -> V=1.0, theta=0.0
% INFO    : Bus 25252	: V=0.9971195416, theta=76.0513212228 -> V=1.0, theta=0.0
% INFO    : Bus 25253	: V=0.995989558175, theta=76.1595657258 -> V=1.0, theta=0.0
% INFO    : Bus 25254	: V=0.996111066575, theta=76.1662558868 -> V=1.0, theta=0.0
% INFO    : Bus 25255	: V=0.9960156873, theta=76.1624813925 -> V=1.0, theta=0.0
% INFO    : Bus 25256	: V=0.997838729965, theta=79.8015408147 -> V=1.0, theta=0.0
% INFO    : Bus 25257	: V=0.997832292176, theta=79.8007879269 -> V=1.0, theta=0.0
% INFO    : Bus 25258	: V=0.997844653687, theta=79.8022438478 -> V=1.0, theta=0.0
% INFO    : Bus 25259	: V=1.00680821407, theta=81.4245839605 -> V=1.0, theta=0.0
% INFO    : Bus 25260	: V=1.00681540861, theta=81.4252437955 -> V=1.0, theta=0.0
% INFO    : Bus 25261	: V=0.99639523687, theta=67.0431626303 -> V=1.0, theta=0.0
% INFO    : Bus 25262	: V=0.995780884252, theta=77.0635734265 -> V=1.0, theta=0.0
% INFO    : Bus 25263	: V=1.00013719897, theta=66.3221986835 -> V=1.0, theta=0.0
% INFO    : Bus 25264	: V=1.00105483341, theta=65.5651445868 -> V=1.0, theta=0.0
% INFO    : Bus 25265	: V=0.997469541335, theta=85.4373841178 -> V=1.0, theta=0.0
% INFO    : Bus 25266	: V=0.995620206005, theta=83.481773359 -> V=1.0, theta=0.0
% INFO    : Bus 25267	: V=0.99812907756, theta=82.8424149009 -> V=1.0, theta=0.0
% INFO    : Bus 25268	: V=1.00098716845, theta=69.7829838954 -> V=1.0, theta=0.0
% INFO    : Bus 25269	: V=1.00098055744, theta=69.782096142 -> V=1.0, theta=0.0
% INFO    : Bus 25270	: V=1.00099422948, theta=69.7838506697 -> V=1.0, theta=0.0
% INFO    : Bus 25271	: V=1.00164579639, theta=69.2206735321 -> V=1.0, theta=0.0
% INFO    : Bus 25272	: V=1.00165371042, theta=69.2216912394 -> V=1.0, theta=0.0
% INFO    : Bus 25273	: V=1.00163794202, theta=69.2195320193 -> V=1.0, theta=0.0
% INFO    : Bus 25274	: V=1.00164579639, theta=69.2206735321 -> V=1.0, theta=0.0
% INFO    : Bus 25275	: V=1.00138815129, theta=67.6364970764 -> V=1.0, theta=0.0
% INFO    : Bus 25276	: V=1.00138022301, theta=67.6356162672 -> V=1.0, theta=0.0
% INFO    : Bus 25277	: V=1.00139624422, theta=67.6374452901 -> V=1.0, theta=0.0
% INFO    : Bus 25278	: V=0.995770671025, theta=67.3888650119 -> V=1.0, theta=0.0
% INFO    : Bus 25279	: V=1.00194763645, theta=82.7613276297 -> V=1.0, theta=0.0
% INFO    : Bus 25280	: V=0.997624739044, theta=80.602921992 -> V=1.0, theta=0.0
% INFO    : Bus 25281	: V=0.997620956264, theta=80.6024400549 -> V=1.0, theta=0.0
% INFO    : Bus 25282	: V=0.998179792409, theta=82.7597434845 -> V=1.0, theta=0.0
% INFO    : Bus 25283	: V=0.99819060949, theta=82.7607486178 -> V=1.0, theta=0.0
% INFO    : Bus 25284	: V=0.99797855116, theta=67.6904024325 -> V=1.0, theta=0.0
% INFO    : Bus 25285	: V=0.999449972956, theta=68.6299718942 -> V=1.0, theta=0.0
% INFO    : Bus 25286	: V=0.999461523402, theta=68.6324377964 -> V=1.0, theta=0.0
% INFO    : Bus 25287	: V=0.999436096496, theta=68.6276166206 -> V=1.0, theta=0.0
% INFO    : Bus 25288	: V=0.999449972956, theta=68.6299718942 -> V=1.0, theta=0.0
% INFO    : Bus 25289	: V=1.00080611531, theta=69.7166232336 -> V=1.0, theta=0.0
% INFO    : Bus 25290	: V=0.998607195018, theta=67.0183484344 -> V=1.0, theta=0.0
% INFO    : Bus 25291	: V=1.00048315884, theta=66.1451161691 -> V=1.0, theta=0.0
% INFO    : Bus 25292	: V=1.00049705785, theta=66.1459768223 -> V=1.0, theta=0.0
% INFO    : Bus 25293	: V=0.998875387422, theta=87.2718615674 -> V=1.0, theta=0.0
% INFO    : Bus 25294	: V=0.998830880113, theta=87.2665540965 -> V=1.0, theta=0.0
% INFO    : Bus 25295	: V=0.998918298332, theta=87.276491585 -> V=1.0, theta=0.0
% INFO    : Bus 25296	: V=0.998036531198, theta=87.3702215253 -> V=1.0, theta=0.0
% INFO    : Bus 25297	: V=0.99809479854, theta=87.375576292 -> V=1.0, theta=0.0
% INFO    : Bus 25298	: V=0.998095188216, theta=87.4138429725 -> V=1.0, theta=0.0
% INFO    : Bus 25299	: V=0.993960994582, theta=89.8129996239 -> V=1.0, theta=0.0
% INFO    : Bus 25300	: V=0.999119884258, theta=86.8277575094 -> V=1.0, theta=0.0
% INFO    : Bus 25301	: V=0.994121862513, theta=89.8776138111 -> V=1.0, theta=0.0
% INFO    : Bus 25302	: V=0.993960994582, theta=89.8129996239 -> V=1.0, theta=0.0
% INFO    : Bus 25303	: V=0.993960994582, theta=89.8129996239 -> V=1.0, theta=0.0
% INFO    : Bus 25304	: V=0.993926531833, theta=89.8072748566 -> V=1.0, theta=0.0
% INFO    : Bus 25305	: V=1.00587046761, theta=82.7813255333 -> V=1.0, theta=0.0
% INFO    : Bus 25306	: V=1.00586774381, theta=82.7808747274 -> V=1.0, theta=0.0
% INFO    : Bus 25307	: V=1.00587321397, theta=82.7818420766 -> V=1.0, theta=0.0
% INFO    : Bus 25308	: V=0.999424485779, theta=67.073000064 -> V=1.0, theta=0.0
% INFO    : Bus 25309	: V=0.999440826307, theta=67.0754201044 -> V=1.0, theta=0.0
% INFO    : Bus 25310	: V=0.999409684357, theta=67.0704740622 -> V=1.0, theta=0.0
% INFO    : Bus 25311	: V=0.999424485779, theta=67.073000064 -> V=1.0, theta=0.0
% INFO    : Bus 25312	: V=0.998803771338, theta=66.8952433117 -> V=1.0, theta=0.0
% INFO    : Bus 25313	: V=0.998824307477, theta=66.8975858597 -> V=1.0, theta=0.0
% INFO    : Bus 25314	: V=0.999617326602, theta=67.6729252979 -> V=1.0, theta=0.0
% INFO    : Bus 25315	: V=0.999597906547, theta=67.6706044982 -> V=1.0, theta=0.0
% INFO    : Bus 25316	: V=1.00120900132, theta=69.2262083342 -> V=1.0, theta=0.0
% INFO    : Bus 25317	: V=1.00046296339, theta=68.9172620473 -> V=1.0, theta=0.0
% INFO    : Bus 25318	: V=1.00047167167, theta=68.918563696 -> V=1.0, theta=0.0
% INFO    : Bus 25319	: V=1.00045413612, theta=68.9160306269 -> V=1.0, theta=0.0
% INFO    : Bus 25320	: V=1.00046296339, theta=68.9172620473 -> V=1.0, theta=0.0
% INFO    : Bus 25321	: V=1.00097516962, theta=69.2889712645 -> V=1.0, theta=0.0
% INFO    : Bus 25322	: V=1.00098405777, theta=69.2903016929 -> V=1.0, theta=0.0
% INFO    : Bus 25323	: V=1.00097516962, theta=69.2889712645 -> V=1.0, theta=0.0
% INFO    : Bus 25324	: V=1.00056504927, theta=70.9020408062 -> V=1.0, theta=0.0
% INFO    : Bus 25325	: V=1.00059335118, theta=70.904921287 -> V=1.0, theta=0.0
% INFO    : Bus 25326	: V=1.00074854356, theta=71.0294938388 -> V=1.0, theta=0.0
% INFO    : Bus 25327	: V=1.00074129424, theta=71.0279934332 -> V=1.0, theta=0.0
% INFO    : Bus 25328	: V=1.0022991445, theta=70.507053951 -> V=1.0, theta=0.0
% INFO    : Bus 25329	: V=0.998526781405, theta=85.5055786057 -> V=1.0, theta=0.0
% INFO    : Bus 25330	: V=1.00050413178, theta=88.4742488172 -> V=1.0, theta=0.0
% INFO    : Bus 25331	: V=1.00053380519, theta=88.4775379014 -> V=1.0, theta=0.0
% INFO    : Bus 25332	: V=1.00104246586, theta=89.1338546801 -> V=1.0, theta=0.0
% INFO    : Bus 25333	: V=1.00110355349, theta=89.1362489453 -> V=1.0, theta=0.0
% INFO    : Bus 25334	: V=1.00104246586, theta=89.1338546801 -> V=1.0, theta=0.0
% INFO    : Bus 25335	: V=1.001421173, theta=89.4368963956 -> V=1.0, theta=0.0
% INFO    : Bus 25336	: V=1.00137789125, theta=89.4344106141 -> V=1.0, theta=0.0
% INFO    : Bus 25337	: V=1.00146555184, theta=89.4397542828 -> V=1.0, theta=0.0
% INFO    : Bus 25338	: V=0.998457713652, theta=69.0442136819 -> V=1.0, theta=0.0
% INFO    : Bus 25339	: V=0.999663057676, theta=70.1290163748 -> V=1.0, theta=0.0
% INFO    : Bus 25340	: V=0.999631804394, theta=70.1243118361 -> V=1.0, theta=0.0
% INFO    : Bus 25341	: V=0.99969507408, theta=70.1337348816 -> V=1.0, theta=0.0
% INFO    : Bus 25342	: V=0.999182560511, theta=69.590407513 -> V=1.0, theta=0.0
% INFO    : Bus 25343	: V=1.00581825526, theta=71.7616129538 -> V=1.0, theta=0.0
% INFO    : Bus 25344	: V=1.00581505218, theta=71.7611469725 -> V=1.0, theta=0.0
% INFO    : Bus 25345	: V=1.00042659476, theta=90.4559742667 -> V=1.0, theta=0.0
% INFO    : Bus 25346	: V=1.00041012799, theta=90.4545247262 -> V=1.0, theta=0.0
% INFO    : Bus 25347	: V=1.00059503546, theta=89.7226050175 -> V=1.0, theta=0.0
% INFO    : Bus 25348	: V=1.0005862183, theta=89.7216901658 -> V=1.0, theta=0.0
% INFO    : Bus 25349	: V=1.00060482584, theta=89.7235395803 -> V=1.0, theta=0.0
% INFO    : Bus 25350	: V=1.0010447002, theta=73.1605043454 -> V=1.0, theta=0.0
% INFO    : Bus 25351	: V=1.00010468694, theta=74.4244272456 -> V=1.0, theta=0.0
% INFO    : Bus 25352	: V=1.00010820451, theta=74.4249528481 -> V=1.0, theta=0.0
% INFO    : Bus 25353	: V=1.00121930183, theta=75.0664746992 -> V=1.0, theta=0.0
% INFO    : Bus 25354	: V=1.00120632638, theta=75.0651780066 -> V=1.0, theta=0.0
% INFO    : Bus 25355	: V=1.00123184858, theta=75.0679774726 -> V=1.0, theta=0.0
% INFO    : Bus 25356	: V=1.00121930183, theta=75.0664746992 -> V=1.0, theta=0.0
% INFO    : Bus 25357	: V=0.99139406607, theta=93.0611813625 -> V=1.0, theta=0.0
% INFO    : Bus 25358	: V=0.994999155447, theta=92.9087619202 -> V=1.0, theta=0.0
% INFO    : Bus 25359	: V=0.998521500225, theta=91.8539969993 -> V=1.0, theta=0.0
% INFO    : Bus 25360	: V=0.994947091792, theta=92.9025064132 -> V=1.0, theta=0.0
% INFO    : Bus 25361	: V=0.995315965515, theta=92.9138980498 -> V=1.0, theta=0.0
% INFO    : Bus 25362	: V=0.994999155447, theta=92.9087619202 -> V=1.0, theta=0.0
% INFO    : Bus 25363	: V=0.994999155447, theta=92.9087619202 -> V=1.0, theta=0.0
% INFO    : Bus 25364	: V=0.998471435025, theta=91.6615356115 -> V=1.0, theta=0.0
% INFO    : Bus 25365	: V=0.998423396832, theta=91.6560212036 -> V=1.0, theta=0.0
% INFO    : Bus 25366	: V=0.998519489079, theta=91.6670178818 -> V=1.0, theta=0.0
% INFO    : Bus 25367	: V=0.998650262871, theta=92.0125454388 -> V=1.0, theta=0.0
% INFO    : Bus 25368	: V=0.999556202985, theta=91.2571711686 -> V=1.0, theta=0.0
% INFO    : Bus 25369	: V=0.999587350186, theta=91.2633242377 -> V=1.0, theta=0.0
% INFO    : Bus 25370	: V=0.999525424513, theta=91.2510496213 -> V=1.0, theta=0.0
% INFO    : Bus 25371	: V=0.999556202985, theta=91.2571711686 -> V=1.0, theta=0.0
% INFO    : Bus 25372	: V=1.00369557095, theta=89.6283440924 -> V=1.0, theta=0.0
% INFO    : Bus 25373	: V=1.00340670834, theta=89.498636737 -> V=1.0, theta=0.0
% INFO    : Bus 25374	: V=1.00339844598, theta=89.4975132688 -> V=1.0, theta=0.0
% INFO    : Bus 25375	: V=1.00341481873, theta=89.4997239255 -> V=1.0, theta=0.0
% INFO    : Bus 25376	: V=1.0003896299, theta=73.0507391378 -> V=1.0, theta=0.0
% INFO    : Bus 25377	: V=1.00037441744, theta=73.0482039558 -> V=1.0, theta=0.0
% INFO    : Bus 25378	: V=0.999461579326, theta=74.79201041 -> V=1.0, theta=0.0
% INFO    : Bus 25379	: V=1.00047524213, theta=73.730288611 -> V=1.0, theta=0.0
% INFO    : Bus 25380	: V=0.999529513066, theta=74.8110865929 -> V=1.0, theta=0.0
% INFO    : Bus 25381	: V=0.99943831701, theta=74.7896454892 -> V=1.0, theta=0.0
% INFO    : Bus 25382	: V=0.999461579326, theta=74.79201041 -> V=1.0, theta=0.0
% INFO    : Bus 25383	: V=1.00011523538, theta=74.2329452724 -> V=1.0, theta=0.0
% INFO    : Bus 25384	: V=1.00126606356, theta=71.4372407321 -> V=1.0, theta=0.0
% INFO    : Bus 25385	: V=0.999864020788, theta=92.7744158913 -> V=1.0, theta=0.0
% INFO    : Bus 25386	: V=1.00316174032, theta=80.3535517032 -> V=1.0, theta=0.0
% INFO    : Bus 25387	: V=1.00039162397, theta=92.2018794809 -> V=1.0, theta=0.0
% INFO    : Bus 25388	: V=1.00027307096, theta=76.4141936422 -> V=1.0, theta=0.0
% INFO    : Bus 25389	: V=1.00027034757, theta=76.413786576 -> V=1.0, theta=0.0
% INFO    : Bus 25390	: V=1.00541955398, theta=90.3618674823 -> V=1.0, theta=0.0
% INFO    : Bus 25391	: V=1.00456193128, theta=89.9548971024 -> V=1.0, theta=0.0
% INFO    : Bus 25392	: V=1.00457077632, theta=89.9557984311 -> V=1.0, theta=0.0
% INFO    : Bus 25393	: V=1.00455429379, theta=89.9540115823 -> V=1.0, theta=0.0
% INFO    : Bus 25394	: V=1.00456193128, theta=89.9548971024 -> V=1.0, theta=0.0
% INFO    : Bus 25395	: V=1.00425432138, theta=81.5685419869 -> V=1.0, theta=0.0
% INFO    : Bus 25396	: V=1.00425275629, theta=81.568411455 -> V=1.0, theta=0.0
% INFO    : Bus 25397	: V=1.00425787775, theta=81.5689605776 -> V=1.0, theta=0.0
% INFO    : Bus 25398	: V=1.00425222077, theta=81.5682714329 -> V=1.0, theta=0.0
% INFO    : Bus 25399	: V=0.999769544448, theta=77.009964731 -> V=1.0, theta=0.0
% INFO    : Bus 25400	: V=1.00237911728, theta=91.8407425357 -> V=1.0, theta=0.0
% INFO    : Bus 25401	: V=0.993881565674, theta=76.7928432422 -> V=1.0, theta=0.0
% INFO    : Bus 25402	: V=0.993876534599, theta=76.7922669138 -> V=1.0, theta=0.0
% INFO    : Bus 25403	: V=0.993980410922, theta=76.7919691987 -> V=1.0, theta=0.0
% INFO    : Bus 25404	: V=1.00468646731, theta=93.1497837769 -> V=1.0, theta=0.0
% INFO    : Bus 25405	: V=1.00139239703, theta=79.05647936 -> V=1.0, theta=0.0
% INFO    : Bus 25406	: V=1.00139615702, theta=79.0573940127 -> V=1.0, theta=0.0
% INFO    : Bus 25407	: V=0.999797046973, theta=77.6445514474 -> V=1.0, theta=0.0
% INFO    : Bus 25408	: V=1.0002406723, theta=78.3297033081 -> V=1.0, theta=0.0
% INFO    : Bus 25409	: V=0.997021540382, theta=90.1704920147 -> V=1.0, theta=0.0
% INFO    : Bus 25410	: V=1.00016905234, theta=89.4880293567 -> V=1.0, theta=0.0
% INFO    : Bus 25411	: V=0.997083664704, theta=90.1969360873 -> V=1.0, theta=0.0
% INFO    : Bus 25412	: V=0.99698214781, theta=90.1670147925 -> V=1.0, theta=0.0
% INFO    : Bus 25413	: V=0.996991753109, theta=90.168555025 -> V=1.0, theta=0.0
% INFO    : Bus 25414	: V=1.0027527159, theta=85.3522822233 -> V=1.0, theta=0.0
% INFO    : Bus 25415	: V=1.00274651641, theta=85.3514933388 -> V=1.0, theta=0.0
% INFO    : Bus 25416	: V=1.00275995967, theta=85.353092585 -> V=1.0, theta=0.0
% INFO    : Bus 25417	: V=1.0027527159, theta=85.3522822233 -> V=1.0, theta=0.0
% INFO    : Bus 25418	: V=0.999802070477, theta=79.4589116772 -> V=1.0, theta=0.0
% INFO    : Bus 25419	: V=0.999773413762, theta=79.4549323111 -> V=1.0, theta=0.0
% INFO    : Bus 25420	: V=0.998178391281, theta=78.5898601035 -> V=1.0, theta=0.0
% INFO    : Bus 25421	: V=0.998479667204, theta=78.7638261536 -> V=1.0, theta=0.0
% INFO    : Bus 25422	: V=1.00449740205, theta=91.4870643944 -> V=1.0, theta=0.0
% INFO    : Bus 25423	: V=1.00450218598, theta=91.4877204345 -> V=1.0, theta=0.0
% INFO    : Bus 25424	: V=1.00449251621, theta=91.4864620807 -> V=1.0, theta=0.0
% INFO    : Bus 25425	: V=1.00396097881, theta=91.5807583992 -> V=1.0, theta=0.0
% INFO    : Bus 25426	: V=1.00339882441, theta=82.7029308119 -> V=1.0, theta=0.0
% INFO    : Bus 25427	: V=1.00341040656, theta=82.7042227275 -> V=1.0, theta=0.0
% INFO    : Bus 25428	: V=1.00234105114, theta=81.6991837462 -> V=1.0, theta=0.0
% INFO    : Bus 25429	: V=1.00122532119, theta=88.2506475029 -> V=1.0, theta=0.0
% INFO    : Bus 25430	: V=0.997058639846, theta=77.1200975223 -> V=1.0, theta=0.0
% INFO    : Bus 25431	: V=1.00416130562, theta=85.2398270503 -> V=1.0, theta=0.0
% INFO    : Bus 25432	: V=1.00415548826, theta=85.2392700163 -> V=1.0, theta=0.0
% INFO    : Bus 25433	: V=1.00416747443, theta=85.2403635064 -> V=1.0, theta=0.0
% INFO    : Bus 25434	: V=1.00087698526, theta=78.8990790005 -> V=1.0, theta=0.0
% INFO    : Bus 25435	: V=1.00563748405, theta=93.2512554831 -> V=1.0, theta=0.0
% INFO    : Bus 25436	: V=1.00564722921, theta=93.2520472323 -> V=1.0, theta=0.0
% INFO    : Bus 25437	: V=1.00562819957, theta=93.2503730067 -> V=1.0, theta=0.0
% INFO    : Bus 25438	: V=1.00563748405, theta=93.2512554831 -> V=1.0, theta=0.0
% INFO    : Bus 25439	: V=1.00075032008, theta=79.5177895092 -> V=1.0, theta=0.0
% INFO    : Bus 25440	: V=1.00451021614, theta=91.0914050254 -> V=1.0, theta=0.0
% INFO    : Bus 25441	: V=1.00449926915, theta=91.090162349 -> V=1.0, theta=0.0
% INFO    : Bus 25442	: V=1.00452073568, theta=91.0926135391 -> V=1.0, theta=0.0
% INFO    : Bus 25443	: V=1.00451021614, theta=91.0914050254 -> V=1.0, theta=0.0
% INFO    : Bus 25444	: V=1.00453062942, theta=90.9645091269 -> V=1.0, theta=0.0
% INFO    : Bus 25445	: V=1.0045199038, theta=90.9631758062 -> V=1.0, theta=0.0
% INFO    : Bus 25446	: V=1.00452980257, theta=90.9644483855 -> V=1.0, theta=0.0
% INFO    : Bus 25447	: V=1.00454155774, theta=90.9658694816 -> V=1.0, theta=0.0
% INFO    : Bus 25448	: V=1.00370729963, theta=90.3923978802 -> V=1.0, theta=0.0
% INFO    : Bus 25449	: V=1.00371707749, theta=90.3938011803 -> V=1.0, theta=0.0
% INFO    : Bus 25450	: V=1.00369688879, theta=90.3910683196 -> V=1.0, theta=0.0
% INFO    : Bus 25451	: V=1.00370729963, theta=90.3923978802 -> V=1.0, theta=0.0
% INFO    : Bus 25452	: V=1.00336470141, theta=86.8894465179 -> V=1.0, theta=0.0
% INFO    : Bus 25453	: V=1.00335314883, theta=86.8884267594 -> V=1.0, theta=0.0
% INFO    : Bus 25454	: V=1.00337591957, theta=86.8903758692 -> V=1.0, theta=0.0
% INFO    : Bus 25455	: V=1.00336470141, theta=86.8894465179 -> V=1.0, theta=0.0
% INFO    : Bus 25456	: V=1.00356737668, theta=79.0932987092 -> V=1.0, theta=0.0
% INFO    : Bus 25457	: V=1.00198777041, theta=87.7435428827 -> V=1.0, theta=0.0
% INFO    : Bus 25458	: V=1.00200254419, theta=87.7456670517 -> V=1.0, theta=0.0
% INFO    : Bus 25459	: V=1.00339043782, theta=86.5145810194 -> V=1.0, theta=0.0
% INFO    : Bus 25460	: V=1.00219447282, theta=87.3458971877 -> V=1.0, theta=0.0
% INFO    : Bus 25461	: V=1.00221666733, theta=87.3482198328 -> V=1.0, theta=0.0
% INFO    : Bus 25462	: V=1.00217169286, theta=87.3437795255 -> V=1.0, theta=0.0
% INFO    : Bus 25463	: V=1.00219447282, theta=87.3458971877 -> V=1.0, theta=0.0
% INFO    : Bus 25464	: V=0.990080920106, theta=78.0364034369 -> V=1.0, theta=0.0
% INFO    : Bus 25465	: V=1.00068426667, theta=89.6975705724 -> V=1.0, theta=0.0
% INFO    : Bus 25466	: V=1.0006768545, theta=89.6958687939 -> V=1.0, theta=0.0
% INFO    : Bus 25467	: V=1.00069419901, theta=89.6993325997 -> V=1.0, theta=0.0
% INFO    : Bus 25468	: V=0.99810587601, theta=88.9365848462 -> V=1.0, theta=0.0
% INFO    : Bus 25469	: V=0.998090020254, theta=88.9351415479 -> V=1.0, theta=0.0
% INFO    : Bus 25470	: V=0.989929855334, theta=89.9665312384 -> V=1.0, theta=0.0
% INFO    : Bus 25471	: V=0.997688976271, theta=89.3859890047 -> V=1.0, theta=0.0
% INFO    : Bus 25472	: V=0.990308392888, theta=89.9730566756 -> V=1.0, theta=0.0
% INFO    : Bus 25473	: V=0.989913365673, theta=89.9648357281 -> V=1.0, theta=0.0
% INFO    : Bus 25474	: V=0.989929855334, theta=89.9665312384 -> V=1.0, theta=0.0
% INFO    : Bus 25475	: V=0.989929855334, theta=89.9665312384 -> V=1.0, theta=0.0
% INFO    : Bus 25476	: V=1.00520330554, theta=91.815734722 -> V=1.0, theta=0.0
% INFO    : Bus 25477	: V=1.0051791313, theta=91.8137587757 -> V=1.0, theta=0.0
% INFO    : Bus 25478	: V=1.00265143639, theta=78.9188011248 -> V=1.0, theta=0.0
% INFO    : Bus 25479	: V=1.00213004373, theta=79.215600214 -> V=1.0, theta=0.0
% INFO    : Bus 25480	: V=1.00215729821, theta=79.2177589253 -> V=1.0, theta=0.0
% INFO    : Bus 25481	: V=1.00213004373, theta=79.215600214 -> V=1.0, theta=0.0
% INFO    : Bus 25482	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25483	: V=0.975125349267, theta=63.86236312 -> V=1.0, theta=0.0
% INFO    : Bus 25484	: V=0.979076274749, theta=63.6383904407 -> V=1.0, theta=0.0
% INFO    : Bus 25485	: V=1.00306429862, theta=63.2205829952 -> V=1.0, theta=0.0
% INFO    : Bus 25486	: V=1.00403283625, theta=63.0084156677 -> V=1.0, theta=0.0
% INFO    : Bus 25487	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25488	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25489	: V=1.00410790784, theta=63.0146407544 -> V=1.0, theta=0.0
% INFO    : Bus 25490	: V=1.00220371535, theta=82.6108020015 -> V=1.0, theta=0.0
% INFO    : Bus 25491	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25492	: V=1.00262032735, theta=75.9952419222 -> V=1.0, theta=0.0
% INFO    : Bus 25493	: V=1.00211548798, theta=84.7573221075 -> V=1.0, theta=0.0
% INFO    : Bus 25494	: V=1.00224029834, theta=84.6370861209 -> V=1.0, theta=0.0
% INFO    : Bus 25495	: V=1.00359096699, theta=83.8714027818 -> V=1.0, theta=0.0
% INFO    : Bus 25496	: V=1.00291718751, theta=84.1646890776 -> V=1.0, theta=0.0
% INFO    : Bus 25497	: V=1.00131104019, theta=79.2806753179 -> V=1.0, theta=0.0
% INFO    : Bus 25498	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25499	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25500	: V=1.0018578293, theta=79.4626830272 -> V=1.0, theta=0.0
% INFO    : Bus 25501	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25502	: V=0.968731329159, theta=71.4263024092 -> V=1.0, theta=0.0
% INFO    : Bus 25503	: V=0.967778766601, theta=71.1824806342 -> V=1.0, theta=0.0
% INFO    : Bus 25504	: V=0.968406187251, theta=71.3419126519 -> V=1.0, theta=0.0
% INFO    : Bus 25505	: V=1.00220235944, theta=70.7650083159 -> V=1.0, theta=0.0
% INFO    : Bus 25506	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25507	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25508	: V=1.00224506046, theta=70.7705647575 -> V=1.0, theta=0.0
% INFO    : Bus 25509	: V=0.993591727415, theta=73.3956962661 -> V=1.0, theta=0.0
% INFO    : Bus 25510	: V=0.996350857922, theta=72.4953634101 -> V=1.0, theta=0.0
% INFO    : Bus 25511	: V=1.00247463705, theta=70.0636144546 -> V=1.0, theta=0.0
% INFO    : Bus 25512	: V=0.997478784857, theta=75.0370879755 -> V=1.0, theta=0.0
% INFO    : Bus 25513	: V=0.997342806508, theta=74.9528123976 -> V=1.0, theta=0.0
% INFO    : Bus 25514	: V=0.99413408769, theta=73.4742839776 -> V=1.0, theta=0.0
% INFO    : Bus 25515	: V=0.995068820349, theta=73.2259052336 -> V=1.0, theta=0.0
% INFO    : Bus 25516	: V=0.996386258099, theta=72.4775246506 -> V=1.0, theta=0.0
% INFO    : Bus 25517	: V=0.996350857922, theta=72.4953634101 -> V=1.0, theta=0.0
% INFO    : Bus 25518	: V=0.993591727415, theta=73.3956962661 -> V=1.0, theta=0.0
% INFO    : Bus 25519	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25520	: V=1.00558764304, theta=71.7506586974 -> V=1.0, theta=0.0
% INFO    : Bus 25521	: V=1.00000007992, theta=72.9940474991 -> V=1.0, theta=0.0
% INFO    : Bus 25522	: V=0.998467238885, theta=71.9869175263 -> V=1.0, theta=0.0
% INFO    : Bus 25523	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25524	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25525	: V=0.997997734314, theta=72.02485713 -> V=1.0, theta=0.0
% INFO    : Bus 25526	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25527	: V=1.00518852399, theta=74.8525881809 -> V=1.0, theta=0.0
% INFO    : Bus 25528	: V=1.00485248716, theta=74.0178053699 -> V=1.0, theta=0.0
% INFO    : Bus 25529	: V=1.00472487458, theta=73.7675625846 -> V=1.0, theta=0.0
% INFO    : Bus 25530	: V=0.998311445006, theta=73.5798246762 -> V=1.0, theta=0.0
% INFO    : Bus 25531	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25532	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25533	: V=0.998336108961, theta=73.5869939811 -> V=1.0, theta=0.0
% INFO    : Bus 25534	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25535	: V=1.00417880614, theta=93.5565913684 -> V=1.0, theta=0.0
% INFO    : Bus 25536	: V=0.99392201309, theta=96.846600206 -> V=1.0, theta=0.0
% INFO    : Bus 25537	: V=0.993932726532, theta=96.9709521911 -> V=1.0, theta=0.0
% INFO    : Bus 25538	: V=1.00164050163, theta=93.7750575929 -> V=1.0, theta=0.0
% INFO    : Bus 25539	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25540	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25541	: V=1.00163614534, theta=93.8842864879 -> V=1.0, theta=0.0
% INFO    : Bus 25542	: V=0.991560798156, theta=72.8442164586 -> V=1.0, theta=0.0
% INFO    : Bus 25543	: V=0.997893359255, theta=71.7441688068 -> V=1.0, theta=0.0
% INFO    : Bus 25544	: V=1.00232777573, theta=70.2517018047 -> V=1.0, theta=0.0
% INFO    : Bus 25545	: V=0.997441930065, theta=74.6893150621 -> V=1.0, theta=0.0
% INFO    : Bus 25546	: V=0.998076070158, theta=75.2988360715 -> V=1.0, theta=0.0
% INFO    : Bus 25547	: V=0.998043650526, theta=71.6894730442 -> V=1.0, theta=0.0
% INFO    : Bus 25548	: V=0.997893359255, theta=71.7441688068 -> V=1.0, theta=0.0
% INFO    : Bus 25549	: V=0.993093496985, theta=72.5948265162 -> V=1.0, theta=0.0
% INFO    : Bus 25550	: V=0.997893359255, theta=71.7441688068 -> V=1.0, theta=0.0
% INFO    : Bus 25551	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25552	: V=0.999872982349, theta=93.0203846495 -> V=1.0, theta=0.0
% INFO    : Bus 25553	: V=0.989070389723, theta=97.6565459498 -> V=1.0, theta=0.0
% INFO    : Bus 25554	: V=0.999378073177, theta=93.0509068567 -> V=1.0, theta=0.0
% INFO    : Bus 25555	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25556	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25557	: V=0.999448775226, theta=93.1859966007 -> V=1.0, theta=0.0
% INFO    : Bus 25558	: V=0.999015998945, theta=80.3144049439 -> V=1.0, theta=0.0
% INFO    : Bus 25559	: V=1.00263097815, theta=79.1080814055 -> V=1.0, theta=0.0
% INFO    : Bus 25560	: V=1.00510389705, theta=75.4809498713 -> V=1.0, theta=0.0
% INFO    : Bus 25561	: V=1.00000008273, theta=82.7113628367 -> V=1.0, theta=0.0
% INFO    : Bus 25562	: V=1.00000008707, theta=82.5023380351 -> V=1.0, theta=0.0
% INFO    : Bus 25563	: V=1.00000008648, theta=82.5245479085 -> V=1.0, theta=0.0
% INFO    : Bus 25564	: V=1.00229027135, theta=79.0394490391 -> V=1.0, theta=0.0
% INFO    : Bus 25565	: V=0.998711901502, theta=80.0047514598 -> V=1.0, theta=0.0
% INFO    : Bus 25566	: V=0.999015998945, theta=80.3144049439 -> V=1.0, theta=0.0
% INFO    : Bus 25567	: V=1.00263097815, theta=79.1080814055 -> V=1.0, theta=0.0
% INFO    : Bus 25568	: V=1.00968495421, theta=80.8140739782 -> V=1.0, theta=0.0
% INFO    : Bus 25569	: V=0.99922358241, theta=83.7503145143 -> V=1.0, theta=0.0
% INFO    : Bus 25570	: V=1.00067630987, theta=80.9018547408 -> V=1.0, theta=0.0
% INFO    : Bus 25571	: V=1.000986948, theta=80.4287623822 -> V=1.0, theta=0.0
% INFO    : Bus 25572	: V=1.0032581851, theta=78.0225471803 -> V=1.0, theta=0.0
% INFO    : Bus 25573	: V=1.0047454688, theta=83.0057726175 -> V=1.0, theta=0.0
% INFO    : Bus 25574	: V=1.00692346576, theta=80.47384621 -> V=1.0, theta=0.0
% INFO    : Bus 25575	: V=1.00100520565, theta=80.4351077888 -> V=1.0, theta=0.0
% INFO    : Bus 25576	: V=1.00043149618, theta=80.8117206708 -> V=1.0, theta=0.0
% INFO    : Bus 25577	: V=1.000986948, theta=80.4287623822 -> V=1.0, theta=0.0
% INFO    : Bus 25578	: V=1.00210132874, theta=80.4900582446 -> V=1.0, theta=0.0
% INFO    : Bus 25579	: V=1.00209968529, theta=80.4866551803 -> V=1.0, theta=0.0
% INFO    : Bus 25580	: V=1.00210132874, theta=80.4900582446 -> V=1.0, theta=0.0
% INFO    : Bus 25581	: V=1.00210132874, theta=80.4900582446 -> V=1.0, theta=0.0
% INFO    : Bus 25582	: V=0.998856773026, theta=81.6510175464 -> V=1.0, theta=0.0
% INFO    : Bus 25583	: V=0.998933551946, theta=77.7371646771 -> V=1.0, theta=0.0
% INFO    : Bus 25584	: V=1.00174627166, theta=74.5824386632 -> V=1.0, theta=0.0
% INFO    : Bus 25585	: V=1.0070338396, theta=83.8187291914 -> V=1.0, theta=0.0
% INFO    : Bus 25586	: V=1.00830289373, theta=83.2944532799 -> V=1.0, theta=0.0
% INFO    : Bus 25587	: V=0.999693672181, theta=81.6749065944 -> V=1.0, theta=0.0
% INFO    : Bus 25588	: V=0.998856773026, theta=81.6510175464 -> V=1.0, theta=0.0
% INFO    : Bus 25589	: V=0.998111551126, theta=77.4894552159 -> V=1.0, theta=0.0
% INFO    : Bus 25590	: V=0.998856773026, theta=81.6510175464 -> V=1.0, theta=0.0
% INFO    : Bus 25591	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25592	: V=0.998707789007, theta=75.1529661752 -> V=1.0, theta=0.0
% INFO    : Bus 25593	: V=1.00065434519, theta=69.2403692944 -> V=1.0, theta=0.0
% INFO    : Bus 25594	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25595	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25596	: V=1.00065414052, theta=69.2909835569 -> V=1.0, theta=0.0
% INFO    : Bus 25597	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25598	: V=1.00257772964, theta=55.703368016 -> V=1.0, theta=0.0
% INFO    : Bus 25599	: V=1.00229028112, theta=55.264790456 -> V=1.0, theta=0.0
% INFO    : Bus 25600	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25601	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25602	: V=1.00230221879, theta=55.2673710251 -> V=1.0, theta=0.0
% INFO    : Bus 25603	: V=0.998637461166, theta=73.8733505202 -> V=1.0, theta=0.0
% INFO    : Bus 25604	: V=1.00177129811, theta=72.9338869744 -> V=1.0, theta=0.0
% INFO    : Bus 25605	: V=1.00264172759, theta=70.9198248112 -> V=1.0, theta=0.0
% INFO    : Bus 25606	: V=0.998861859419, theta=73.9091735663 -> V=1.0, theta=0.0
% INFO    : Bus 25607	: V=0.998637461166, theta=73.8733505202 -> V=1.0, theta=0.0
% INFO    : Bus 25608	: V=1.00083277079, theta=72.8502854387 -> V=1.0, theta=0.0
% INFO    : Bus 25609	: V=0.998637461166, theta=73.8733505202 -> V=1.0, theta=0.0
% INFO    : Bus 25610	: V=1.00059770745, theta=50.2747759865 -> V=1.0, theta=0.0
% INFO    : Bus 25611	: V=1.0005958184, theta=50.2732816358 -> V=1.0, theta=0.0
% INFO    : Bus 25612	: V=1.00059770745, theta=50.2747759865 -> V=1.0, theta=0.0
% INFO    : Bus 25613	: V=1.00059770745, theta=50.2747759865 -> V=1.0, theta=0.0
% INFO    : Bus 25614	: V=0.996970212465, theta=56.0122663365 -> V=1.0, theta=0.0
% INFO    : Bus 25615	: V=0.997778140817, theta=55.7681510125 -> V=1.0, theta=0.0
% INFO    : Bus 25616	: V=1.00206153744, theta=55.348965055 -> V=1.0, theta=0.0
% INFO    : Bus 25617	: V=0.99754523547, theta=56.0272030639 -> V=1.0, theta=0.0
% INFO    : Bus 25618	: V=0.996970212465, theta=56.0122663365 -> V=1.0, theta=0.0
% INFO    : Bus 25619	: V=0.997680448308, theta=55.7410533144 -> V=1.0, theta=0.0
% INFO    : Bus 25620	: V=0.997778140817, theta=55.7681510125 -> V=1.0, theta=0.0
% INFO    : Bus 25621	: V=0.999762453432, theta=84.5461093737 -> V=1.0, theta=0.0
% INFO    : Bus 25622	: V=1.00064703316, theta=85.2428220073 -> V=1.0, theta=0.0
% INFO    : Bus 25623	: V=1.00285348684, theta=81.3527516076 -> V=1.0, theta=0.0
% INFO    : Bus 25624	: V=1.00556454607, theta=77.5853014534 -> V=1.0, theta=0.0
% INFO    : Bus 25625	: V=1.00000017706, theta=84.8830198747 -> V=1.0, theta=0.0
% INFO    : Bus 25626	: V=1.00040850729, theta=84.4698664508 -> V=1.0, theta=0.0
% INFO    : Bus 25627	: V=0.999762453432, theta=84.5461093737 -> V=1.0, theta=0.0
% INFO    : Bus 25628	: V=1.00234895594, theta=81.2367638892 -> V=1.0, theta=0.0
% INFO    : Bus 25629	: V=1.00285348684, theta=81.3527516076 -> V=1.0, theta=0.0
% INFO    : Bus 25630	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25631	: V=1.00285736604, theta=79.9173786742 -> V=1.0, theta=0.0
% INFO    : Bus 25632	: V=0.997720267627, theta=83.8668819496 -> V=1.0, theta=0.0
% INFO    : Bus 25633	: V=0.999977334439, theta=80.7426835005 -> V=1.0, theta=0.0
% INFO    : Bus 25634	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25635	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25636	: V=1.00007006488, theta=80.7593619099 -> V=1.0, theta=0.0
% INFO    : Bus 25637	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25638	: V=1.00393772862, theta=64.60876723 -> V=1.0, theta=0.0
% INFO    : Bus 25639	: V=0.996221419605, theta=70.6202969393 -> V=1.0, theta=0.0
% INFO    : Bus 25640	: V=1.00151954519, theta=66.3733760754 -> V=1.0, theta=0.0
% INFO    : Bus 25641	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25642	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25643	: V=1.00163587825, theta=66.4787794974 -> V=1.0, theta=0.0
% INFO    : Bus 25644	: V=0.997752399817, theta=93.900195844 -> V=1.0, theta=0.0
% INFO    : Bus 25645	: V=1.00130369124, theta=92.6198911624 -> V=1.0, theta=0.0
% INFO    : Bus 25646	: V=1.00374097586, theta=90.2635951964 -> V=1.0, theta=0.0
% INFO    : Bus 25647	: V=1.00045749212, theta=95.047030356 -> V=1.0, theta=0.0
% INFO    : Bus 25648	: V=1.00033389059, theta=95.4732584011 -> V=1.0, theta=0.0
% INFO    : Bus 25649	: V=0.997693418229, theta=93.7894608052 -> V=1.0, theta=0.0
% INFO    : Bus 25650	: V=1.00047321155, theta=92.5744510295 -> V=1.0, theta=0.0
% INFO    : Bus 25651	: V=1.00130369124, theta=92.6198911624 -> V=1.0, theta=0.0
% INFO    : Bus 25652	: V=1.00130369124, theta=92.6198911624 -> V=1.0, theta=0.0
% INFO    : Bus 25653	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25654	: V=1.00194087716, theta=88.0511724068 -> V=1.0, theta=0.0
% INFO    : Bus 25655	: V=0.99318043862, theta=91.4308632461 -> V=1.0, theta=0.0
% INFO    : Bus 25656	: V=0.993533533548, theta=91.57099805 -> V=1.0, theta=0.0
% INFO    : Bus 25657	: V=0.994882010615, theta=89.0403710933 -> V=1.0, theta=0.0
% INFO    : Bus 25658	: V=0.995075053469, theta=89.0623952468 -> V=1.0, theta=0.0
% INFO    : Bus 25659	: V=0.999433767065, theta=88.7968270798 -> V=1.0, theta=0.0
% INFO    : Bus 25660	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25661	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25662	: V=0.999602963341, theta=88.8653295482 -> V=1.0, theta=0.0
% INFO    : Bus 25663	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25664	: V=0.998481740355, theta=90.648244032 -> V=1.0, theta=0.0
% INFO    : Bus 25665	: V=1.00310385774, theta=89.3438289688 -> V=1.0, theta=0.0
% INFO    : Bus 25666	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25667	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25668	: V=1.00310425706, theta=89.3518041657 -> V=1.0, theta=0.0
% INFO    : Bus 25669	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25670	: V=1.00235082463, theta=70.966250363 -> V=1.0, theta=0.0
% INFO    : Bus 25671	: V=1.00244973327, theta=71.108516095 -> V=1.0, theta=0.0
% INFO    : Bus 25672	: V=1.00241036131, theta=71.0428416801 -> V=1.0, theta=0.0
% INFO    : Bus 25673	: V=1.00230218736, theta=70.8779399256 -> V=1.0, theta=0.0
% INFO    : Bus 25674	: V=1.00232406419, theta=70.939681953 -> V=1.0, theta=0.0
% INFO    : Bus 25675	: V=1.0023498948, theta=70.9700966614 -> V=1.0, theta=0.0
% INFO    : Bus 25676	: V=1.00243458359, theta=71.0678710649 -> V=1.0, theta=0.0
% INFO    : Bus 25677	: V=1.00222988169, theta=70.8027216471 -> V=1.0, theta=0.0
% INFO    : Bus 25678	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25679	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25680	: V=1.0022454132, theta=70.8073632135 -> V=1.0, theta=0.0
% INFO    : Bus 25681	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25682	: V=1.00026821057, theta=79.4439612074 -> V=1.0, theta=0.0
% INFO    : Bus 25683	: V=0.99508804588, theta=83.1866417296 -> V=1.0, theta=0.0
% INFO    : Bus 25684	: V=0.9983269624, theta=80.4399148226 -> V=1.0, theta=0.0
% INFO    : Bus 25685	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25686	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25687	: V=0.998507222123, theta=80.5228005214 -> V=1.0, theta=0.0
% INFO    : Bus 25688	: V=1.00314310825, theta=68.4104066704 -> V=1.0, theta=0.0
% INFO    : Bus 25689	: V=1.00576842385, theta=66.9000482129 -> V=1.0, theta=0.0
% INFO    : Bus 25690	: V=1.00423020873, theta=64.3741137164 -> V=1.0, theta=0.0
% INFO    : Bus 25691	: V=1.00505695681, theta=67.3735620789 -> V=1.0, theta=0.0
% INFO    : Bus 25692	: V=1.00507153197, theta=66.8447218043 -> V=1.0, theta=0.0
% INFO    : Bus 25693	: V=1.00576842385, theta=66.9000482129 -> V=1.0, theta=0.0
% INFO    : Bus 25694	: V=1.00576842385, theta=66.9000482129 -> V=1.0, theta=0.0
% INFO    : Bus 25695	: V=1.00348431728, theta=68.4927023635 -> V=1.0, theta=0.0
% INFO    : Bus 25696	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25697	: V=1.00064979347, theta=64.5698432578 -> V=1.0, theta=0.0
% INFO    : Bus 25698	: V=0.998768648311, theta=64.6711798547 -> V=1.0, theta=0.0
% INFO    : Bus 25699	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25700	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25701	: V=0.998809427634, theta=64.6680336116 -> V=1.0, theta=0.0
% INFO    : Bus 25702	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25703	: V=0.99790244978, theta=71.649771077 -> V=1.0, theta=0.0
% INFO    : Bus 25704	: V=0.999211121058, theta=71.3759640457 -> V=1.0, theta=0.0
% INFO    : Bus 25705	: V=1.00161541161, theta=70.7603823993 -> V=1.0, theta=0.0
% INFO    : Bus 25706	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25707	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25708	: V=1.00160431071, theta=70.7691821804 -> V=1.0, theta=0.0
% INFO    : Bus 25709	: V=1.00297584817, theta=73.8226953113 -> V=1.0, theta=0.0
% INFO    : Bus 25710	: V=1.00297428368, theta=73.8208721772 -> V=1.0, theta=0.0
% INFO    : Bus 25711	: V=1.00297584817, theta=73.8226953113 -> V=1.0, theta=0.0
% INFO    : Bus 25712	: V=1.00297584817, theta=73.8226953113 -> V=1.0, theta=0.0
% INFO    : Bus 25713	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25714	: V=1.00123431324, theta=55.4060721805 -> V=1.0, theta=0.0
% INFO    : Bus 25715	: V=1.00071457862, theta=54.1194813937 -> V=1.0, theta=0.0
% INFO    : Bus 25716	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25717	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25718	: V=1.00073597748, theta=54.125528184 -> V=1.0, theta=0.0
% INFO    : Bus 25719	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25720	: V=0.999540986586, theta=70.3494152235 -> V=1.0, theta=0.0
% INFO    : Bus 25721	: V=0.998030212514, theta=70.6593682059 -> V=1.0, theta=0.0
% INFO    : Bus 25722	: V=1.00183512727, theta=70.6862784786 -> V=1.0, theta=0.0
% INFO    : Bus 25723	: V=1.0017186291, theta=70.757469237 -> V=1.0, theta=0.0
% INFO    : Bus 25724	: V=1.00183502243, theta=70.7524136622 -> V=1.0, theta=0.0
% INFO    : Bus 25725	: V=1.00225216842, theta=70.6463258182 -> V=1.0, theta=0.0
% INFO    : Bus 25726	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25727	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25728	: V=1.00228540587, theta=70.6437597818 -> V=1.0, theta=0.0
% INFO    : Bus 25729	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25730	: V=0.996476077607, theta=67.4702677495 -> V=1.0, theta=0.0
% INFO    : Bus 25731	: V=1.00421708996, theta=68.7858411585 -> V=1.0, theta=0.0
% INFO    : Bus 25732	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25733	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25734	: V=1.00436024199, theta=68.7565891871 -> V=1.0, theta=0.0
% INFO    : Bus 25735	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25736	: V=1.00349313823, theta=86.290840269 -> V=1.0, theta=0.0
% INFO    : Bus 25737	: V=0.993105044425, theta=90.9307395252 -> V=1.0, theta=0.0
% INFO    : Bus 25738	: V=0.998027607889, theta=88.8134216863 -> V=1.0, theta=0.0
% INFO    : Bus 25739	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25740	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25741	: V=0.997893580943, theta=88.8158281851 -> V=1.0, theta=0.0
% INFO    : Bus 25742	: V=0.997435463987, theta=62.7820599264 -> V=1.0, theta=0.0
% INFO    : Bus 25743	: V=0.999582254309, theta=62.492040162 -> V=1.0, theta=0.0
% INFO    : Bus 25744	: V=0.999418201329, theta=62.0398835059 -> V=1.0, theta=0.0
% INFO    : Bus 25745	: V=0.997677560447, theta=62.8072895322 -> V=1.0, theta=0.0
% INFO    : Bus 25746	: V=0.997435463987, theta=62.7820599264 -> V=1.0, theta=0.0
% INFO    : Bus 25747	: V=0.997435463987, theta=62.7820599264 -> V=1.0, theta=0.0
% INFO    : Bus 25748	: V=0.99975841891, theta=62.4608478178 -> V=1.0, theta=0.0
% INFO    : Bus 25749	: V=0.998722745819, theta=89.635517944 -> V=1.0, theta=0.0
% INFO    : Bus 25750	: V=1.00235848954, theta=87.8293768528 -> V=1.0, theta=0.0
% INFO    : Bus 25751	: V=0.999561642204, theta=88.1110689614 -> V=1.0, theta=0.0
% INFO    : Bus 25752	: V=1.00225040496, theta=86.3485863601 -> V=1.0, theta=0.0
% INFO    : Bus 25753	: V=1.00764139772, theta=82.8896345516 -> V=1.0, theta=0.0
% INFO    : Bus 25754	: V=0.999219897702, theta=91.7041870755 -> V=1.0, theta=0.0
% INFO    : Bus 25755	: V=1.00226268312, theta=86.3461887846 -> V=1.0, theta=0.0
% INFO    : Bus 25756	: V=1.00225040496, theta=86.3485863601 -> V=1.0, theta=0.0
% INFO    : Bus 25757	: V=0.999517586392, theta=88.1557864429 -> V=1.0, theta=0.0
% INFO    : Bus 25758	: V=0.998603227581, theta=89.568167509 -> V=1.0, theta=0.0
% INFO    : Bus 25759	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25760	: V=1.00539546142, theta=63.068608992 -> V=1.0, theta=0.0
% INFO    : Bus 25761	: V=0.992598422263, theta=64.7936871473 -> V=1.0, theta=0.0
% INFO    : Bus 25762	: V=0.976784546049, theta=65.7562644452 -> V=1.0, theta=0.0
% INFO    : Bus 25763	: V=0.992516306779, theta=64.367904574 -> V=1.0, theta=0.0
% INFO    : Bus 25764	: V=0.97924375713, theta=63.9411892633 -> V=1.0, theta=0.0
% INFO    : Bus 25765	: V=1.0102619388, theta=63.7381346317 -> V=1.0, theta=0.0
% INFO    : Bus 25766	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25767	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25768	: V=1.01116426644, theta=63.7445879749 -> V=1.0, theta=0.0
% INFO    : Bus 25769	: V=1.00244583054, theta=64.5183243868 -> V=1.0, theta=0.0
% INFO    : Bus 25770	: V=1.00227438346, theta=64.4813677053 -> V=1.0, theta=0.0
% INFO    : Bus 25771	: V=1.00244583054, theta=64.5183243868 -> V=1.0, theta=0.0
% INFO    : Bus 25772	: V=1.00244583054, theta=64.5183243868 -> V=1.0, theta=0.0
% INFO    : Bus 25773	: V=1.00225747158, theta=59.1153658495 -> V=1.0, theta=0.0
% INFO    : Bus 25774	: V=1.00225679567, theta=59.1142051137 -> V=1.0, theta=0.0
% INFO    : Bus 25775	: V=1.00225747158, theta=59.1153658495 -> V=1.0, theta=0.0
% INFO    : Bus 25776	: V=1.00225747158, theta=59.1153658495 -> V=1.0, theta=0.0
% INFO    : Bus 25777	: V=0.994999336592, theta=78.1764633008 -> V=1.0, theta=0.0
% INFO    : Bus 25778	: V=0.999069234923, theta=77.2092011302 -> V=1.0, theta=0.0
% INFO    : Bus 25779	: V=1.00351624413, theta=74.430483436 -> V=1.0, theta=0.0
% INFO    : Bus 25780	: V=0.994882754106, theta=78.2456469797 -> V=1.0, theta=0.0
% INFO    : Bus 25781	: V=0.999131327674, theta=77.1497977766 -> V=1.0, theta=0.0
% INFO    : Bus 25782	: V=0.994999336592, theta=78.1764633008 -> V=1.0, theta=0.0
% INFO    : Bus 25783	: V=0.994999336592, theta=78.1764633008 -> V=1.0, theta=0.0
% INFO    : Bus 25784	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25785	: V=1.00594022723, theta=71.7860963245 -> V=1.0, theta=0.0
% INFO    : Bus 25786	: V=0.999844867074, theta=74.7332062491 -> V=1.0, theta=0.0
% INFO    : Bus 25787	: V=0.998495827593, theta=72.0955412887 -> V=1.0, theta=0.0
% INFO    : Bus 25788	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25789	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25790	: V=0.998321297593, theta=72.1513061509 -> V=1.0, theta=0.0
% INFO    : Bus 25791	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25792	: V=1.00050567909, theta=62.9785844708 -> V=1.0, theta=0.0
% INFO    : Bus 25793	: V=1.00000133077, theta=63.2279595277 -> V=1.0, theta=0.0
% INFO    : Bus 25794	: V=1.00062637914, theta=63.0418412728 -> V=1.0, theta=0.0
% INFO    : Bus 25795	: V=1.0003750547, theta=63.180120831 -> V=1.0, theta=0.0
% INFO    : Bus 25796	: V=1.00072511348, theta=62.9766980734 -> V=1.0, theta=0.0
% INFO    : Bus 25797	: V=1.00071208292, theta=63.08580265 -> V=1.0, theta=0.0
% INFO    : Bus 25798	: V=1.00153000604, theta=62.873797668 -> V=1.0, theta=0.0
% INFO    : Bus 25799	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25800	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25801	: V=1.00151942629, theta=62.877657233 -> V=1.0, theta=0.0
% INFO    : Bus 25802	: V=0.995878177146, theta=63.234515588 -> V=1.0, theta=0.0
% INFO    : Bus 25803	: V=1.00268760056, theta=62.8286094868 -> V=1.0, theta=0.0
% INFO    : Bus 25804	: V=1.00150225902, theta=62.0997830162 -> V=1.0, theta=0.0
% INFO    : Bus 25805	: V=1.00091325738, theta=64.0018282633 -> V=1.0, theta=0.0
% INFO    : Bus 25806	: V=1.00085808478, theta=63.942344197 -> V=1.0, theta=0.0
% INFO    : Bus 25807	: V=0.999049173757, theta=64.8202951757 -> V=1.0, theta=0.0
% INFO    : Bus 25808	: V=1.00189006556, theta=63.2787695602 -> V=1.0, theta=0.0
% INFO    : Bus 25809	: V=0.996722640773, theta=62.9526196255 -> V=1.0, theta=0.0
% INFO    : Bus 25810	: V=0.995878177146, theta=63.234515588 -> V=1.0, theta=0.0
% INFO    : Bus 25811	: V=0.995878177146, theta=63.234515588 -> V=1.0, theta=0.0
% INFO    : Bus 25812	: V=1.00288198704, theta=62.8087891791 -> V=1.0, theta=0.0
% INFO    : Bus 25813	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25814	: V=0.998800937656, theta=59.4540374567 -> V=1.0, theta=0.0
% INFO    : Bus 25815	: V=0.999226458672, theta=59.36440006 -> V=1.0, theta=0.0
% INFO    : Bus 25816	: V=0.999230862437, theta=59.361764314 -> V=1.0, theta=0.0
% INFO    : Bus 25817	: V=1.00027847102, theta=59.2482620174 -> V=1.0, theta=0.0
% INFO    : Bus 25818	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25819	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25820	: V=1.00027240731, theta=59.249618146 -> V=1.0, theta=0.0
% INFO    : Bus 25821	: V=0.998063421579, theta=55.4065972412 -> V=1.0, theta=0.0
% INFO    : Bus 25822	: V=1.00271060868, theta=52.3901946217 -> V=1.0, theta=0.0
% INFO    : Bus 25823	: V=1.00111547602, theta=52.6328929581 -> V=1.0, theta=0.0
% INFO    : Bus 25824	: V=1.00274592729, theta=52.3210916553 -> V=1.0, theta=0.0
% INFO    : Bus 25825	: V=1.00271060868, theta=52.3901946217 -> V=1.0, theta=0.0
% INFO    : Bus 25826	: V=0.998342315989, theta=55.4459656485 -> V=1.0, theta=0.0
% INFO    : Bus 25827	: V=1.00271060868, theta=52.3901946217 -> V=1.0, theta=0.0
% INFO    : Bus 25828	: V=1.00256151021, theta=70.5307964901 -> V=1.0, theta=0.0
% INFO    : Bus 25829	: V=1.00303855523, theta=71.6300164711 -> V=1.0, theta=0.0
% INFO    : Bus 25830	: V=1.00682064418, theta=71.7278312353 -> V=1.0, theta=0.0
% INFO    : Bus 25831	: V=0.990193000124, theta=70.8140197281 -> V=1.0, theta=0.0
% INFO    : Bus 25832	: V=1.00254710139, theta=71.7287986219 -> V=1.0, theta=0.0
% INFO    : Bus 25833	: V=1.00140358885, theta=70.4184423853 -> V=1.0, theta=0.0
% INFO    : Bus 25834	: V=1.00303855523, theta=71.6300164711 -> V=1.0, theta=0.0
% INFO    : Bus 25835	: V=1.00256151021, theta=70.5307964901 -> V=1.0, theta=0.0
% INFO    : Bus 25836	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25837	: V=1.00070540579, theta=58.1078777283 -> V=1.0, theta=0.0
% INFO    : Bus 25838	: V=1.00040089851, theta=58.266279142 -> V=1.0, theta=0.0
% INFO    : Bus 25839	: V=0.999189429221, theta=57.6496589553 -> V=1.0, theta=0.0
% INFO    : Bus 25840	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25841	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25842	: V=0.999216209291, theta=57.653656575 -> V=1.0, theta=0.0
% INFO    : Bus 25843	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25844	: V=0.999568349845, theta=92.7226400546 -> V=1.0, theta=0.0
% INFO    : Bus 25845	: V=1.00341891435, theta=90.3864389446 -> V=1.0, theta=0.0
% INFO    : Bus 25846	: V=0.997767658266, theta=93.74491978 -> V=1.0, theta=0.0
% INFO    : Bus 25847	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25848	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25849	: V=0.997581183484, theta=93.6716932501 -> V=1.0, theta=0.0
% INFO    : Bus 25850	: V=0.998181910005, theta=63.1863477806 -> V=1.0, theta=0.0
% INFO    : Bus 25851	: V=1.00686243892, theta=63.6394869361 -> V=1.0, theta=0.0
% INFO    : Bus 25852	: V=1.00385588679, theta=62.9244219315 -> V=1.0, theta=0.0
% INFO    : Bus 25853	: V=0.997594480688, theta=63.404603224 -> V=1.0, theta=0.0
% INFO    : Bus 25854	: V=0.998565721215, theta=63.4097752315 -> V=1.0, theta=0.0
% INFO    : Bus 25855	: V=1.00283174083, theta=63.1045657072 -> V=1.0, theta=0.0
% INFO    : Bus 25856	: V=0.997727266165, theta=63.1200848889 -> V=1.0, theta=0.0
% INFO    : Bus 25857	: V=1.00740668367, theta=63.6933165203 -> V=1.0, theta=0.0
% INFO    : Bus 25858	: V=0.998181910005, theta=63.1863477806 -> V=1.0, theta=0.0
% INFO    : Bus 25859	: V=0.998181910005, theta=63.1863477806 -> V=1.0, theta=0.0
% INFO    : Bus 25860	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25861	: V=1.00067149905, theta=79.5968606539 -> V=1.0, theta=0.0
% INFO    : Bus 25862	: V=1.00072708075, theta=79.5442033577 -> V=1.0, theta=0.0
% INFO    : Bus 25863	: V=1.00120821948, theta=79.5295197587 -> V=1.0, theta=0.0
% INFO    : Bus 25864	: V=1.00117210277, theta=79.4852377377 -> V=1.0, theta=0.0
% INFO    : Bus 25865	: V=1.00162592247, theta=79.4010203095 -> V=1.0, theta=0.0
% INFO    : Bus 25866	: V=1.00110994777, theta=79.5048083492 -> V=1.0, theta=0.0
% INFO    : Bus 25867	: V=1.00202230675, theta=79.3391809621 -> V=1.0, theta=0.0
% INFO    : Bus 25868	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25869	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25870	: V=1.00201741497, theta=79.3409478855 -> V=1.0, theta=0.0
% INFO    : Bus 25871	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25872	: V=1.00264294101, theta=55.4245669561 -> V=1.0, theta=0.0
% INFO    : Bus 25873	: V=1.00285945142, theta=55.6791461321 -> V=1.0, theta=0.0
% INFO    : Bus 25874	: V=1.00256596076, theta=55.3166531929 -> V=1.0, theta=0.0
% INFO    : Bus 25875	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25876	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25877	: V=1.00257384472, theta=55.3186094056 -> V=1.0, theta=0.0
% INFO    : Bus 25878	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25879	: V=1.0045620964, theta=56.2169139452 -> V=1.0, theta=0.0
% INFO    : Bus 25880	: V=0.997739173437, theta=57.314730252 -> V=1.0, theta=0.0
% INFO    : Bus 25881	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25882	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25883	: V=0.997288565167, theta=57.3005357736 -> V=1.0, theta=0.0
% INFO    : Bus 25884	: V=1.00165952675, theta=68.2186725389 -> V=1.0, theta=0.0
% INFO    : Bus 25885	: V=1.00165960557, theta=68.2179322733 -> V=1.0, theta=0.0
% INFO    : Bus 25886	: V=1.00165952675, theta=68.2186725389 -> V=1.0, theta=0.0
% INFO    : Bus 25887	: V=1.00165952675, theta=68.2186725389 -> V=1.0, theta=0.0
% INFO    : Bus 25888	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25889	: V=0.999911161608, theta=63.0253914204 -> V=1.0, theta=0.0
% INFO    : Bus 25890	: V=0.998111399776, theta=66.443820184 -> V=1.0, theta=0.0
% INFO    : Bus 25891	: V=1.00000000618, theta=64.5791066636 -> V=1.0, theta=0.0
% INFO    : Bus 25892	: V=0.997091229652, theta=63.2467502123 -> V=1.0, theta=0.0
% INFO    : Bus 25893	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25894	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25895	: V=0.996697106269, theta=63.2722382605 -> V=1.0, theta=0.0
% INFO    : Bus 25896	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25897	: V=1.00777085154, theta=70.9814585003 -> V=1.0, theta=0.0
% INFO    : Bus 25898	: V=0.990278884549, theta=79.8649882934 -> V=1.0, theta=0.0
% INFO    : Bus 25899	: V=1.00153276475, theta=79.6960502205 -> V=1.0, theta=0.0
% INFO    : Bus 25900	: V=1.00107113698, theta=73.5850950056 -> V=1.0, theta=0.0
% INFO    : Bus 25901	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25902	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25903	: V=1.00190283024, theta=73.6930428778 -> V=1.0, theta=0.0
% INFO    : Bus 25904	: V=0.998451949742, theta=91.7694439006 -> V=1.0, theta=0.0
% INFO    : Bus 25905	: V=0.999274080405, theta=91.6522559779 -> V=1.0, theta=0.0
% INFO    : Bus 25906	: V=1.00056894885, theta=91.4842409992 -> V=1.0, theta=0.0
% INFO    : Bus 25907	: V=0.979855428183, theta=93.3618267482 -> V=1.0, theta=0.0
% INFO    : Bus 25908	: V=0.998280001588, theta=91.6543403475 -> V=1.0, theta=0.0
% INFO    : Bus 25909	: V=0.998451949742, theta=91.7694439006 -> V=1.0, theta=0.0
% INFO    : Bus 25910	: V=0.999291976323, theta=91.6462599355 -> V=1.0, theta=0.0
% INFO    : Bus 25911	: V=0.998451949742, theta=91.7694439006 -> V=1.0, theta=0.0
% INFO    : Bus 25912	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25913	: V=1.00376886445, theta=76.687805062 -> V=1.0, theta=0.0
% INFO    : Bus 25914	: V=1.00491317249, theta=74.777095313 -> V=1.0, theta=0.0
% INFO    : Bus 25915	: V=1.00132088042, theta=78.4235603287 -> V=1.0, theta=0.0
% INFO    : Bus 25916	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25917	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25918	: V=1.00122978981, theta=78.2838936881 -> V=1.0, theta=0.0
% INFO    : Bus 25919	: V=1.00191888719, theta=58.1281096345 -> V=1.0, theta=0.0
% INFO    : Bus 25920	: V=1.00181705802, theta=58.1122131346 -> V=1.0, theta=0.0
% INFO    : Bus 25921	: V=1.00191888719, theta=58.1281096345 -> V=1.0, theta=0.0
% INFO    : Bus 25922	: V=1.00191888719, theta=58.1281096345 -> V=1.0, theta=0.0
% INFO    : Bus 25923	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25924	: V=1.00172433227, theta=71.4022508847 -> V=1.0, theta=0.0
% INFO    : Bus 25925	: V=1.00248304112, theta=71.2181236193 -> V=1.0, theta=0.0
% INFO    : Bus 25926	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25927	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25928	: V=1.00248237386, theta=71.2190304944 -> V=1.0, theta=0.0
% INFO    : Bus 25929	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25930	: V=1.0022656639, theta=59.2315174688 -> V=1.0, theta=0.0
% INFO    : Bus 25931	: V=0.9997490867, theta=59.9373762749 -> V=1.0, theta=0.0
% INFO    : Bus 25932	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25933	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25934	: V=0.999754247957, theta=59.9217873741 -> V=1.0, theta=0.0
% INFO    : Bus 25935	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25936	: V=1.0052322393, theta=58.5105331496 -> V=1.0, theta=0.0
% INFO    : Bus 25937	: V=0.996988890707, theta=60.8159774195 -> V=1.0, theta=0.0
% INFO    : Bus 25938	: V=0.99842279607, theta=58.7709480714 -> V=1.0, theta=0.0
% INFO    : Bus 25939	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25940	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25941	: V=0.998535143102, theta=58.820292161 -> V=1.0, theta=0.0
% INFO    : Bus 25942	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25943	: V=0.996792428501, theta=72.2547530043 -> V=1.0, theta=0.0
% INFO    : Bus 25944	: V=0.994572453085, theta=72.3661694753 -> V=1.0, theta=0.0
% INFO    : Bus 25945	: V=1.00440909324, theta=71.3634611394 -> V=1.0, theta=0.0
% INFO    : Bus 25946	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25947	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25948	: V=1.00427953483, theta=71.3830913376 -> V=1.0, theta=0.0
% INFO    : Bus 25949	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25950	: V=1.00289521451, theta=73.8863766328 -> V=1.0, theta=0.0
% INFO    : Bus 25951	: V=1.00475802312, theta=79.8359438733 -> V=1.0, theta=0.0
% INFO    : Bus 25952	: V=1.00369497619, theta=80.9579496756 -> V=1.0, theta=0.0
% INFO    : Bus 25953	: V=0.999224816721, theta=75.7898884853 -> V=1.0, theta=0.0
% INFO    : Bus 25954	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25955	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25956	: V=1.00021148247, theta=76.0039839832 -> V=1.0, theta=0.0
% INFO    : Bus 25957	: V=1.00335632757, theta=67.3716630537 -> V=1.0, theta=0.0
% INFO    : Bus 25958	: V=1.00335406405, theta=67.3705137291 -> V=1.0, theta=0.0
% INFO    : Bus 25959	: V=1.00335632757, theta=67.3716630537 -> V=1.0, theta=0.0
% INFO    : Bus 25960	: V=1.00335632757, theta=67.3716630537 -> V=1.0, theta=0.0
% INFO    : Bus 25961	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25962	: V=1.00070777198, theta=48.1461860502 -> V=1.0, theta=0.0
% INFO    : Bus 25963	: V=0.999937919382, theta=47.6309286616 -> V=1.0, theta=0.0
% INFO    : Bus 25964	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25965	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25966	: V=0.999947185169, theta=47.6330598944 -> V=1.0, theta=0.0
% INFO    : Bus 25967	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25968	: V=1.00035753746, theta=94.245597004 -> V=1.0, theta=0.0
% INFO    : Bus 25969	: V=0.995686763024, theta=96.4208748416 -> V=1.0, theta=0.0
% INFO    : Bus 25970	: V=0.999798718149, theta=94.1863509763 -> V=1.0, theta=0.0
% INFO    : Bus 25971	: V=1.00113971305, theta=93.5034551428 -> V=1.0, theta=0.0
% INFO    : Bus 25972	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25973	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25974	: V=1.00122728827, theta=93.5414497939 -> V=1.0, theta=0.0
% INFO    : Bus 25975	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25976	: V=0.99735302647, theta=65.2346762146 -> V=1.0, theta=0.0
% INFO    : Bus 25977	: V=0.998634393745, theta=66.2402106089 -> V=1.0, theta=0.0
% INFO    : Bus 25978	: V=0.998361752123, theta=66.0636578803 -> V=1.0, theta=0.0
% INFO    : Bus 25979	: V=0.999680733438, theta=65.881780107 -> V=1.0, theta=0.0
% INFO    : Bus 25980	: V=0.999898537598, theta=65.8135196856 -> V=1.0, theta=0.0
% INFO    : Bus 25981	: V=0.999056155149, theta=65.7593580692 -> V=1.0, theta=0.0
% INFO    : Bus 25982	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25983	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25984	: V=0.999036197644, theta=65.7743880697 -> V=1.0, theta=0.0
% INFO    : Bus 25985	: V=1.0008010621, theta=94.1966203075 -> V=1.0, theta=0.0
% INFO    : Bus 25986	: V=1.00076470803, theta=94.1760503804 -> V=1.0, theta=0.0
% INFO    : Bus 25987	: V=1.0008010621, theta=94.1966203075 -> V=1.0, theta=0.0
% INFO    : Bus 25988	: V=1.0008010621, theta=94.1966203075 -> V=1.0, theta=0.0
% INFO    : Bus 25989	: V=0.997168547559, theta=64.2997522576 -> V=1.0, theta=0.0
% INFO    : Bus 25990	: V=0.99714829187, theta=64.294205124 -> V=1.0, theta=0.0
% INFO    : Bus 25991	: V=0.997168547559, theta=64.2997522576 -> V=1.0, theta=0.0
% INFO    : Bus 25992	: V=0.997168547559, theta=64.2997522576 -> V=1.0, theta=0.0
% INFO    : Bus 25993	: V=1.0036131486, theta=74.7595832174 -> V=1.0, theta=0.0
% INFO    : Bus 25994	: V=1.00360531609, theta=74.750378413 -> V=1.0, theta=0.0
% INFO    : Bus 25995	: V=1.0036131486, theta=74.7595832174 -> V=1.0, theta=0.0
% INFO    : Bus 25996	: V=1.0036131486, theta=74.7595832174 -> V=1.0, theta=0.0
% INFO    : Bus 25997	: V=1.00252766628, theta=82.6616016522 -> V=1.0, theta=0.0
% INFO    : Bus 25998	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 25999	: V=1.00231162652, theta=75.9331833486 -> V=1.0, theta=0.0
% INFO    : Bus 26000	: V=0.977764382093, theta=84.2913125576 -> V=1.0, theta=0.0
% INFO    : Bus 26001	: V=0.978012614907, theta=84.0992931425 -> V=1.0, theta=0.0
% INFO    : Bus 26002	: V=1.00131532382, theta=79.3771603441 -> V=1.0, theta=0.0
% INFO    : Bus 26003	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 26004	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 26005	: V=1.00193808198, theta=79.5906761587 -> V=1.0, theta=0.0
% INFO    : Bus 26006	: V=1.00086249334, theta=55.2302972751 -> V=1.0, theta=0.0
% INFO    : Bus 26007	: V=1.00086100123, theta=55.2288132949 -> V=1.0, theta=0.0
% INFO    : Bus 26008	: V=1.00086249334, theta=55.2302972751 -> V=1.0, theta=0.0
% INFO    : Bus 26009	: V=1.00086249334, theta=55.2302972751 -> V=1.0, theta=0.0
% INFO    : Bus 26010	: V=1.00246318561, theta=71.1470886382 -> V=1.0, theta=0.0
% INFO    : Bus 26011	: V=1.00237242712, theta=71.065640289 -> V=1.0, theta=0.0
% INFO    : Bus 26012	: V=1.00246318561, theta=71.1470886382 -> V=1.0, theta=0.0
% INFO    : Bus 26013	: V=1.00246318561, theta=71.1470886382 -> V=1.0, theta=0.0
% INFO    : Bus 26014	: V=1.00411116197, theta=74.6653851626 -> V=1.0, theta=0.0
% INFO    : Bus 26015	: V=1.00411263186, theta=74.6635706547 -> V=1.0, theta=0.0
% INFO    : Bus 26016	: V=1.00411116197, theta=74.6653851626 -> V=1.0, theta=0.0
% INFO    : Bus 26017	: V=1.00411116197, theta=74.6653851626 -> V=1.0, theta=0.0
% INFO    : Bus 26018	: V=1.00133678129, theta=78.3003405272 -> V=1.0, theta=0.0
% INFO    : Bus 26019	: V=0.999911867489, theta=77.062014662 -> V=1.0, theta=0.0
% INFO    : Bus 26020	: V=1.00460087177, theta=74.0982948408 -> V=1.0, theta=0.0
% INFO    : Bus 26021	: V=1.00039237525, theta=79.5877697365 -> V=1.0, theta=0.0
% INFO    : Bus 26022	: V=0.994842759625, theta=79.656910052 -> V=1.0, theta=0.0
% INFO    : Bus 26023	: V=1.00057985022, theta=78.3100123537 -> V=1.0, theta=0.0
% INFO    : Bus 26024	: V=1.00133678129, theta=78.3003405272 -> V=1.0, theta=0.0
% INFO    : Bus 26025	: V=0.999683203132, theta=77.0044551333 -> V=1.0, theta=0.0
% INFO    : Bus 26026	: V=1.00133678129, theta=78.3003405272 -> V=1.0, theta=0.0
% INFO    : Bus 26027	: V=0.997422106917, theta=80.9688265352 -> V=1.0, theta=0.0
% INFO    : Bus 26028	: V=1.0000290458, theta=78.1056180956 -> V=1.0, theta=0.0
% INFO    : Bus 26029	: V=1.0028576386, theta=75.3289412533 -> V=1.0, theta=0.0
% INFO    : Bus 26030	: V=1.00317249991, theta=81.2718851472 -> V=1.0, theta=0.0
% INFO    : Bus 26031	: V=1.00226053648, theta=81.7636926211 -> V=1.0, theta=0.0
% INFO    : Bus 26032	: V=1.00205846875, theta=81.8609501731 -> V=1.0, theta=0.0
% INFO    : Bus 26033	: V=1.00283631437, theta=81.4648019691 -> V=1.0, theta=0.0
% INFO    : Bus 26034	: V=1.0026732027, theta=81.5591900493 -> V=1.0, theta=0.0
% INFO    : Bus 26035	: V=1.00151468036, theta=82.1146023403 -> V=1.0, theta=0.0
% INFO    : Bus 26036	: V=0.998324846076, theta=80.9311175865 -> V=1.0, theta=0.0
% INFO    : Bus 26037	: V=0.999539876357, theta=77.915018404 -> V=1.0, theta=0.0
% INFO    : Bus 26038	: V=0.997422106917, theta=80.9688265352 -> V=1.0, theta=0.0
% INFO    : Bus 26039	: V=1.0000290458, theta=78.1056180956 -> V=1.0, theta=0.0
% INFO    : Bus 26040	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26041	: V=1.0013963017, theta=64.7099197356 -> V=1.0, theta=0.0
% INFO    : Bus 26042	: V=0.999513634004, theta=68.6613961003 -> V=1.0, theta=0.0
% INFO    : Bus 26043	: V=0.999390878075, theta=67.1300957749 -> V=1.0, theta=0.0
% INFO    : Bus 26044	: V=0.998691463222, theta=68.8720190569 -> V=1.0, theta=0.0
% INFO    : Bus 26045	: V=0.999652619191, theta=69.684574428 -> V=1.0, theta=0.0
% INFO    : Bus 26046	: V=0.996692205752, theta=66.045423524 -> V=1.0, theta=0.0
% INFO    : Bus 26047	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26048	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26049	: V=0.995617746251, theta=66.1200864351 -> V=1.0, theta=0.0
% INFO    : Bus 26050	: V=0.998535330769, theta=92.7242505787 -> V=1.0, theta=0.0
% INFO    : Bus 26051	: V=1.00218230408, theta=93.3813620997 -> V=1.0, theta=0.0
% INFO    : Bus 26052	: V=1.00396359391, theta=93.2742498092 -> V=1.0, theta=0.0
% INFO    : Bus 26053	: V=0.997300397742, theta=93.2477828318 -> V=1.0, theta=0.0
% INFO    : Bus 26054	: V=1.00215375886, theta=93.4297411839 -> V=1.0, theta=0.0
% INFO    : Bus 26055	: V=0.99787918772, theta=92.6480833637 -> V=1.0, theta=0.0
% INFO    : Bus 26056	: V=1.00218230408, theta=93.3813620997 -> V=1.0, theta=0.0
% INFO    : Bus 26057	: V=0.998535330769, theta=92.7242505787 -> V=1.0, theta=0.0
% INFO    : Bus 26058	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26059	: V=1.00200867065, theta=80.7516492553 -> V=1.0, theta=0.0
% INFO    : Bus 26060	: V=0.995154225564, theta=81.9912302309 -> V=1.0, theta=0.0
% INFO    : Bus 26061	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26062	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26063	: V=0.994763957911, theta=81.9741244088 -> V=1.0, theta=0.0
% INFO    : Bus 26064	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26065	: V=1.0031680324, theta=92.7051890377 -> V=1.0, theta=0.0
% INFO    : Bus 26066	: V=1.00223291013, theta=92.775404112 -> V=1.0, theta=0.0
% INFO    : Bus 26067	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26068	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26069	: V=1.00224780981, theta=92.7738031355 -> V=1.0, theta=0.0
% INFO    : Bus 26070	: V=1.00153874686, theta=68.255722951 -> V=1.0, theta=0.0
% INFO    : Bus 26071	: V=1.00230102445, theta=66.2778608688 -> V=1.0, theta=0.0
% INFO    : Bus 26072	: V=1.00585645513, theta=64.8743073268 -> V=1.0, theta=0.0
% INFO    : Bus 26073	: V=0.993256050456, theta=69.4376066252 -> V=1.0, theta=0.0
% INFO    : Bus 26074	: V=0.994215706377, theta=69.6327935996 -> V=1.0, theta=0.0
% INFO    : Bus 26075	: V=0.994901863214, theta=69.8157584248 -> V=1.0, theta=0.0
% INFO    : Bus 26076	: V=1.00160476383, theta=66.1973216398 -> V=1.0, theta=0.0
% INFO    : Bus 26077	: V=1.00178748589, theta=68.0179967776 -> V=1.0, theta=0.0
% INFO    : Bus 26078	: V=1.00153874686, theta=68.255722951 -> V=1.0, theta=0.0
% INFO    : Bus 26079	: V=1.00153874686, theta=68.255722951 -> V=1.0, theta=0.0
% INFO    : Bus 26080	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26081	: V=1.00162010542, theta=64.3539472286 -> V=1.0, theta=0.0
% INFO    : Bus 26082	: V=1.00183518234, theta=64.2628128149 -> V=1.0, theta=0.0
% INFO    : Bus 26083	: V=1.00218948463, theta=64.1274645314 -> V=1.0, theta=0.0
% INFO    : Bus 26084	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26085	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26086	: V=1.00219014294, theta=64.1285967282 -> V=1.0, theta=0.0
% INFO    : Bus 26087	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26088	: V=1.00390508783, theta=68.9641942301 -> V=1.0, theta=0.0
% INFO    : Bus 26089	: V=0.998208398998, theta=72.2181604938 -> V=1.0, theta=0.0
% INFO    : Bus 26090	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26091	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26092	: V=0.998113452752, theta=72.2766268349 -> V=1.0, theta=0.0
% INFO    : Bus 26093	: V=0.9965747415, theta=53.5674875984 -> V=1.0, theta=0.0
% INFO    : Bus 26094	: V=0.996737401492, theta=54.0022824664 -> V=1.0, theta=0.0
% INFO    : Bus 26095	: V=0.999022290755, theta=52.7322300378 -> V=1.0, theta=0.0
% INFO    : Bus 26096	: V=0.996799600684, theta=54.0672735863 -> V=1.0, theta=0.0
% INFO    : Bus 26097	: V=0.99627110078, theta=53.5350225743 -> V=1.0, theta=0.0
% INFO    : Bus 26098	: V=0.9965747415, theta=53.5674875984 -> V=1.0, theta=0.0
% INFO    : Bus 26099	: V=0.9965747415, theta=53.5674875984 -> V=1.0, theta=0.0
% INFO    : Bus 26100	: V=0.996295250808, theta=90.9327801643 -> V=1.0, theta=0.0
% INFO    : Bus 26101	: V=0.998681237593, theta=90.3276352547 -> V=1.0, theta=0.0
% INFO    : Bus 26102	: V=1.00027493247, theta=90.2298596253 -> V=1.0, theta=0.0
% INFO    : Bus 26103	: V=0.999761751106, theta=92.0252057883 -> V=1.0, theta=0.0
% INFO    : Bus 26104	: V=0.998672873547, theta=90.2680023942 -> V=1.0, theta=0.0
% INFO    : Bus 26105	: V=0.99718190671, theta=90.8058407871 -> V=1.0, theta=0.0
% INFO    : Bus 26106	: V=0.996295250808, theta=90.9327801643 -> V=1.0, theta=0.0
% INFO    : Bus 26107	: V=0.996295250808, theta=90.9327801643 -> V=1.0, theta=0.0
% INFO    : Bus 26108	: V=1.00622503106, theta=80.5310878946 -> V=1.0, theta=0.0
% INFO    : Bus 26109	: V=1.00117551334, theta=80.7199011945 -> V=1.0, theta=0.0
% INFO    : Bus 26110	: V=1.00111607818, theta=79.6290985642 -> V=1.0, theta=0.0
% INFO    : Bus 26111	: V=1.00245847551, theta=77.604193614 -> V=1.0, theta=0.0
% INFO    : Bus 26112	: V=0.991609714288, theta=81.6481201946 -> V=1.0, theta=0.0
% INFO    : Bus 26113	: V=0.99120579749, theta=82.3154761999 -> V=1.0, theta=0.0
% INFO    : Bus 26114	: V=0.994172428022, theta=81.9475703983 -> V=1.0, theta=0.0
% INFO    : Bus 26115	: V=0.993547098398, theta=81.881075886 -> V=1.0, theta=0.0
% INFO    : Bus 26116	: V=0.988943861704, theta=81.3491674599 -> V=1.0, theta=0.0
% INFO    : Bus 26117	: V=1.0010372698, theta=79.6266825142 -> V=1.0, theta=0.0
% INFO    : Bus 26118	: V=1.00111607818, theta=79.6290985642 -> V=1.0, theta=0.0
% INFO    : Bus 26119	: V=1.00102527632, theta=80.7593947407 -> V=1.0, theta=0.0
% INFO    : Bus 26120	: V=1.00111607818, theta=79.6290985642 -> V=1.0, theta=0.0
% INFO    : Bus 26121	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26122	: V=1.00262949856, theta=71.4289953111 -> V=1.0, theta=0.0
% INFO    : Bus 26123	: V=0.999147169348, theta=75.2237503822 -> V=1.0, theta=0.0
% INFO    : Bus 26124	: V=1.00096891784, theta=73.4421812129 -> V=1.0, theta=0.0
% INFO    : Bus 26125	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26126	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26127	: V=1.00074104978, theta=73.4484548047 -> V=1.0, theta=0.0
% INFO    : Bus 26128	: V=1.0035520313, theta=74.1330934006 -> V=1.0, theta=0.0
% INFO    : Bus 26129	: V=1.00323355401, theta=74.0716897207 -> V=1.0, theta=0.0
% INFO    : Bus 26130	: V=1.0035520313, theta=74.1330934006 -> V=1.0, theta=0.0
% INFO    : Bus 26131	: V=1.0035520313, theta=74.1330934006 -> V=1.0, theta=0.0
% INFO    : Bus 26132	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26133	: V=0.997533835897, theta=57.8885493931 -> V=1.0, theta=0.0
% INFO    : Bus 26134	: V=0.995737988076, theta=58.1031663779 -> V=1.0, theta=0.0
% INFO    : Bus 26135	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26136	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26137	: V=0.996858157699, theta=58.192393682 -> V=1.0, theta=0.0
% INFO    : Bus 26138	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26139	: V=1.00402512125, theta=64.1793550433 -> V=1.0, theta=0.0
% INFO    : Bus 26140	: V=0.981454726436, theta=68.9143994522 -> V=1.0, theta=0.0
% INFO    : Bus 26141	: V=0.981495279336, theta=69.7489972727 -> V=1.0, theta=0.0
% INFO    : Bus 26142	: V=0.981088239823, theta=69.710831892 -> V=1.0, theta=0.0
% INFO    : Bus 26143	: V=1.00438056441, theta=66.5657720885 -> V=1.0, theta=0.0
% INFO    : Bus 26144	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26145	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26146	: V=1.00524885637, theta=66.6643911696 -> V=1.0, theta=0.0
% INFO    : Bus 26147	: V=1.00163254354, theta=49.6566490873 -> V=1.0, theta=0.0
% INFO    : Bus 26148	: V=1.00163050962, theta=49.6555372425 -> V=1.0, theta=0.0
% INFO    : Bus 26149	: V=1.00163254354, theta=49.6566490873 -> V=1.0, theta=0.0
% INFO    : Bus 26150	: V=1.00163254354, theta=49.6566490873 -> V=1.0, theta=0.0
% INFO    : Bus 26151	: V=1.0022699282, theta=70.7920456733 -> V=1.0, theta=0.0
% INFO    : Bus 26152	: V=1.00227276175, theta=70.7907272012 -> V=1.0, theta=0.0
% INFO    : Bus 26153	: V=1.0022699282, theta=70.7920456733 -> V=1.0, theta=0.0
% INFO    : Bus 26154	: V=1.0022699282, theta=70.7920456733 -> V=1.0, theta=0.0
% INFO    : Bus 26155	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26156	: V=0.996898233059, theta=65.4167837815 -> V=1.0, theta=0.0
% INFO    : Bus 26157	: V=0.998944692345, theta=65.4777322401 -> V=1.0, theta=0.0
% INFO    : Bus 26158	: V=1.00516313657, theta=64.8227232336 -> V=1.0, theta=0.0
% INFO    : Bus 26159	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26160	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26161	: V=1.00510766167, theta=64.8309513096 -> V=1.0, theta=0.0
% INFO    : Bus 26162	: V=0.996413664065, theta=71.7240467129 -> V=1.0, theta=0.0
% INFO    : Bus 26163	: V=1.00491802386, theta=70.9233139994 -> V=1.0, theta=0.0
% INFO    : Bus 26164	: V=1.00677921065, theta=69.3777514239 -> V=1.0, theta=0.0
% INFO    : Bus 26165	: V=0.987490931649, theta=71.3455855482 -> V=1.0, theta=0.0
% INFO    : Bus 26166	: V=0.967900418997, theta=69.846123498 -> V=1.0, theta=0.0
% INFO    : Bus 26167	: V=1.00264648069, theta=71.7331888512 -> V=1.0, theta=0.0
% INFO    : Bus 26168	: V=1.00486519215, theta=70.8484624347 -> V=1.0, theta=0.0
% INFO    : Bus 26169	: V=0.997599743927, theta=71.8116578945 -> V=1.0, theta=0.0
% INFO    : Bus 26170	: V=1.00491802386, theta=70.9233139994 -> V=1.0, theta=0.0
% INFO    : Bus 26171	: V=0.996413664065, theta=71.7240467129 -> V=1.0, theta=0.0
% INFO    : Bus 26172	: V=0.998885349335, theta=93.8837664686 -> V=1.0, theta=0.0
% INFO    : Bus 26173	: V=0.999400245924, theta=92.8465218019 -> V=1.0, theta=0.0
% INFO    : Bus 26174	: V=1.00177327145, theta=89.6746269882 -> V=1.0, theta=0.0
% INFO    : Bus 26175	: V=1.00137835112, theta=95.8805907628 -> V=1.0, theta=0.0
% INFO    : Bus 26176	: V=1.00104037109, theta=89.8422810162 -> V=1.0, theta=0.0
% INFO    : Bus 26177	: V=0.99832881429, theta=93.8236426078 -> V=1.0, theta=0.0
% INFO    : Bus 26178	: V=0.998834281085, theta=92.6743176158 -> V=1.0, theta=0.0
% INFO    : Bus 26179	: V=0.999400245924, theta=92.8465218019 -> V=1.0, theta=0.0
% INFO    : Bus 26180	: V=0.998885349335, theta=93.8837664686 -> V=1.0, theta=0.0
% INFO    : Bus 26181	: V=0.999446631568, theta=66.1297276653 -> V=1.0, theta=0.0
% INFO    : Bus 26182	: V=0.999448138874, theta=66.1279520126 -> V=1.0, theta=0.0
% INFO    : Bus 26183	: V=0.999446631568, theta=66.1297276653 -> V=1.0, theta=0.0
% INFO    : Bus 26184	: V=0.999446631568, theta=66.1297276653 -> V=1.0, theta=0.0
% INFO    : Bus 26185	: V=0.999196612113, theta=70.148803168 -> V=1.0, theta=0.0
% INFO    : Bus 26186	: V=0.999780179468, theta=71.047490438 -> V=1.0, theta=0.0
% INFO    : Bus 26187	: V=1.00127891911, theta=71.3657584405 -> V=1.0, theta=0.0
% INFO    : Bus 26188	: V=0.997889558502, theta=70.0540153487 -> V=1.0, theta=0.0
% INFO    : Bus 26189	: V=1.00003709876, theta=71.1199189141 -> V=1.0, theta=0.0
% INFO    : Bus 26190	: V=0.999196612113, theta=70.148803168 -> V=1.0, theta=0.0
% INFO    : Bus 26191	: V=0.999196612113, theta=70.148803168 -> V=1.0, theta=0.0
% INFO    : Bus 26192	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26193	: V=1.00136873585, theta=58.1314506565 -> V=1.0, theta=0.0
% INFO    : Bus 26194	: V=0.999062351529, theta=57.3003179903 -> V=1.0, theta=0.0
% INFO    : Bus 26195	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26196	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26197	: V=0.999092034224, theta=57.3045378852 -> V=1.0, theta=0.0
% INFO    : Bus 26198	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26199	: V=1.00090211735, theta=72.6267447309 -> V=1.0, theta=0.0
% INFO    : Bus 26200	: V=1.00081055118, theta=71.50588013 -> V=1.0, theta=0.0
% INFO    : Bus 26201	: V=0.998478950631, theta=70.0870113802 -> V=1.0, theta=0.0
% INFO    : Bus 26202	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26203	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26204	: V=0.998573953391, theta=70.1105880033 -> V=1.0, theta=0.0
% INFO    : Bus 26205	: V=0.998533002281, theta=75.2951373723 -> V=1.0, theta=0.0
% INFO    : Bus 26206	: V=1.00316957823, theta=73.6773781366 -> V=1.0, theta=0.0
% INFO    : Bus 26207	: V=1.0053635629, theta=71.326779752 -> V=1.0, theta=0.0
% INFO    : Bus 26208	: V=0.999286484416, theta=77.0752065192 -> V=1.0, theta=0.0
% INFO    : Bus 26209	: V=0.9991773575, theta=75.3291523212 -> V=1.0, theta=0.0
% INFO    : Bus 26210	: V=1.00191389764, theta=73.5782480799 -> V=1.0, theta=0.0
% INFO    : Bus 26211	: V=0.998533002281, theta=75.2951373723 -> V=1.0, theta=0.0
% INFO    : Bus 26212	: V=1.00316957823, theta=73.6773781366 -> V=1.0, theta=0.0
% INFO    : Bus 26213	: V=1.00019069108, theta=77.9762276987 -> V=1.0, theta=0.0
% INFO    : Bus 26214	: V=1.00019354894, theta=77.976661969 -> V=1.0, theta=0.0
% INFO    : Bus 26215	: V=1.00018767505, theta=77.9757880114 -> V=1.0, theta=0.0
% INFO    : Bus 26216	: V=1.00031338483, theta=78.4616450107 -> V=1.0, theta=0.0
% INFO    : Bus 26217	: V=1.00030814146, theta=78.4612109531 -> V=1.0, theta=0.0
% INFO    : Bus 26218	: V=1.0003182738, theta=78.4620692701 -> V=1.0, theta=0.0
% INFO    : Bus 26219	: V=1.00031338483, theta=78.4616450107 -> V=1.0, theta=0.0
% INFO    : Bus 26220	: V=0.999600086093, theta=77.8585107773 -> V=1.0, theta=0.0
% INFO    : Bus 26221	: V=0.999605734, theta=77.8589164535 -> V=1.0, theta=0.0
% INFO    : Bus 26222	: V=1.00028477581, theta=77.1975385804 -> V=1.0, theta=0.0
% INFO    : Bus 26223	: V=1.00028405369, theta=77.1973952214 -> V=1.0, theta=0.0
% INFO    : Bus 26224	: V=1.00117706278, theta=74.4348414395 -> V=1.0, theta=0.0
% INFO    : Bus 26225	: V=1.00117434602, theta=74.4344950518 -> V=1.0, theta=0.0
% INFO    : Bus 26226	: V=1.00193659526, theta=75.4682288265 -> V=1.0, theta=0.0
% INFO    : Bus 26227	: V=1.00192884809, theta=75.4675824705 -> V=1.0, theta=0.0
% INFO    : Bus 26228	: V=1.00194459296, theta=75.4688605946 -> V=1.0, theta=0.0
% INFO    : Bus 26229	: V=0.999892939288, theta=83.5778006581 -> V=1.0, theta=0.0
% INFO    : Bus 26230	: V=0.999899585749, theta=83.5792497607 -> V=1.0, theta=0.0
% INFO    : Bus 26231	: V=0.999892939288, theta=83.5778006581 -> V=1.0, theta=0.0
% INFO    : Bus 26232	: V=0.999886053805, theta=83.5763564215 -> V=1.0, theta=0.0
% INFO    : Bus 26233	: V=1.00083184524, theta=83.8342471923 -> V=1.0, theta=0.0
% INFO    : Bus 26234	: V=1.00081809846, theta=83.8327481261 -> V=1.0, theta=0.0
% INFO    : Bus 26235	: V=1.0007193918, theta=83.666388771 -> V=1.0, theta=0.0
% INFO    : Bus 26236	: V=1.00031641938, theta=77.7973207001 -> V=1.0, theta=0.0
% INFO    : Bus 26237	: V=1.00030120151, theta=77.794333797 -> V=1.0, theta=0.0
% INFO    : Bus 26238	: V=1.00033175205, theta=77.8001801202 -> V=1.0, theta=0.0
% INFO    : Bus 26239	: V=0.999853285038, theta=77.491569012 -> V=1.0, theta=0.0
% INFO    : Bus 26240	: V=0.999863103163, theta=77.4931500147 -> V=1.0, theta=0.0
% INFO    : Bus 26241	: V=0.999853285038, theta=77.491569012 -> V=1.0, theta=0.0
% INFO    : Bus 26242	: V=0.99984366736, theta=77.4901195715 -> V=1.0, theta=0.0
% INFO    : Bus 26243	: V=1.0004907287, theta=77.9261240976 -> V=1.0, theta=0.0
% INFO    : Bus 26244	: V=1.00049370131, theta=77.9262840343 -> V=1.0, theta=0.0
% INFO    : Bus 26245	: V=1.0004907287, theta=77.9261240976 -> V=1.0, theta=0.0
% INFO    : Bus 26246	: V=1.00139064951, theta=85.5175717067 -> V=1.0, theta=0.0
% INFO    : Bus 26247	: V=1.00205005746, theta=85.0516609485 -> V=1.0, theta=0.0
% INFO    : Bus 26248	: V=1.00205299959, theta=85.051867586 -> V=1.0, theta=0.0
% INFO    : Bus 26249	: V=1.00205005746, theta=85.0516609485 -> V=1.0, theta=0.0
% INFO    : Bus 26250	: V=0.99964273286, theta=77.1599575072 -> V=1.0, theta=0.0
% INFO    : Bus 26251	: V=0.99965659214, theta=77.1616307312 -> V=1.0, theta=0.0
% INFO    : Bus 26252	: V=0.999629495452, theta=77.1582296242 -> V=1.0, theta=0.0
% INFO    : Bus 26253	: V=0.998830960765, theta=77.3395779732 -> V=1.0, theta=0.0
% INFO    : Bus 26254	: V=0.998802707662, theta=77.3376847936 -> V=1.0, theta=0.0
% INFO    : Bus 26255	: V=0.998929745555, theta=77.3402141134 -> V=1.0, theta=0.0
% INFO    : Bus 26256	: V=0.998830960765, theta=77.3395779732 -> V=1.0, theta=0.0
% INFO    : Bus 26257	: V=0.99936679973, theta=77.3839604082 -> V=1.0, theta=0.0
% INFO    : Bus 26258	: V=1.0020719176, theta=84.2133812799 -> V=1.0, theta=0.0
% INFO    : Bus 26259	: V=1.00207488758, theta=84.213706031 -> V=1.0, theta=0.0
% INFO    : Bus 26260	: V=1.00207040499, theta=84.2132291966 -> V=1.0, theta=0.0
% INFO    : Bus 26261	: V=1.00062195356, theta=78.3919545644 -> V=1.0, theta=0.0
% INFO    : Bus 26262	: V=1.00071228998, theta=78.642480693 -> V=1.0, theta=0.0
% INFO    : Bus 26263	: V=1.00070621203, theta=78.64199305 -> V=1.0, theta=0.0
% INFO    : Bus 26264	: V=1.00102429302, theta=76.9260242935 -> V=1.0, theta=0.0
% INFO    : Bus 26265	: V=1.00236799012, theta=84.8267846475 -> V=1.0, theta=0.0
% INFO    : Bus 26266	: V=1.00236653009, theta=84.8265825411 -> V=1.0, theta=0.0
% INFO    : Bus 26267	: V=1.00068206762, theta=79.525953583 -> V=1.0, theta=0.0
% INFO    : Bus 26268	: V=1.00067838568, theta=79.5252394001 -> V=1.0, theta=0.0
% INFO    : Bus 26269	: V=1.00068582965, theta=79.5266161951 -> V=1.0, theta=0.0
% INFO    : Bus 26270	: V=1.00068206762, theta=79.525953583 -> V=1.0, theta=0.0
% INFO    : Bus 26271	: V=1.00064010375, theta=79.3417857821 -> V=1.0, theta=0.0
% INFO    : Bus 26272	: V=1.00063367013, theta=79.3411131936 -> V=1.0, theta=0.0
% INFO    : Bus 26273	: V=1.00064663922, theta=79.3424371489 -> V=1.0, theta=0.0
% INFO    : Bus 26274	: V=1.00043345986, theta=79.0658455881 -> V=1.0, theta=0.0
% INFO    : Bus 26275	: V=1.00107111142, theta=83.9296363616 -> V=1.0, theta=0.0
% INFO    : Bus 26276	: V=1.00113517329, theta=83.9340804204 -> V=1.0, theta=0.0
% INFO    : Bus 26277	: V=1.00107111142, theta=83.9296363616 -> V=1.0, theta=0.0
% INFO    : Bus 26278	: V=1.00107111142, theta=83.9296363616 -> V=1.0, theta=0.0
% INFO    : Bus 26279	: V=0.999701085105, theta=82.0546236375 -> V=1.0, theta=0.0
% INFO    : Bus 26280	: V=0.999659200606, theta=82.0495418372 -> V=1.0, theta=0.0
% INFO    : Bus 26281	: V=0.9995566674, theta=81.5300377739 -> V=1.0, theta=0.0
% INFO    : Bus 26282	: V=0.999509288883, theta=81.52538789 -> V=1.0, theta=0.0
% INFO    : Bus 26283	: V=1.00080960212, theta=83.7165631758 -> V=1.0, theta=0.0
% INFO    : Bus 26284	: V=1.00077171242, theta=83.7113685531 -> V=1.0, theta=0.0
% INFO    : Bus 26285	: V=1.00084777225, theta=83.7210300974 -> V=1.0, theta=0.0
% INFO    : Bus 26286	: V=1.00159636703, theta=77.4684393999 -> V=1.0, theta=0.0
% INFO    : Bus 26287	: V=1.00206928732, theta=76.9068245438 -> V=1.0, theta=0.0
% INFO    : Bus 26288	: V=1.00208207642, theta=76.9081384801 -> V=1.0, theta=0.0
% INFO    : Bus 26289	: V=1.00120167331, theta=77.284234002 -> V=1.0, theta=0.0
% INFO    : Bus 26290	: V=1.00067327691, theta=76.9065963943 -> V=1.0, theta=0.0
% INFO    : Bus 26291	: V=1.00018651701, theta=76.4936402592 -> V=1.0, theta=0.0
% INFO    : Bus 26292	: V=1.00018908156, theta=76.4939730607 -> V=1.0, theta=0.0
% INFO    : Bus 26293	: V=0.999652630585, theta=77.2259364161 -> V=1.0, theta=0.0
% INFO    : Bus 26294	: V=0.999654465482, theta=77.2262276206 -> V=1.0, theta=0.0
% INFO    : Bus 26295	: V=0.999650552073, theta=77.2256533185 -> V=1.0, theta=0.0
% INFO    : Bus 26296	: V=1.00091203494, theta=102.215224352 -> V=1.0, theta=0.0
% INFO    : Bus 26297	: V=1.00082934804, theta=99.8057101253 -> V=1.0, theta=0.0
% INFO    : Bus 26298	: V=1.00082702437, theta=99.8053898455 -> V=1.0, theta=0.0
% INFO    : Bus 26299	: V=1.00075065933, theta=99.8068212199 -> V=1.0, theta=0.0
% INFO    : Bus 26300	: V=1.00082934804, theta=99.8057101253 -> V=1.0, theta=0.0
% INFO    : Bus 26301	: V=0.992032767616, theta=90.0816087183 -> V=1.0, theta=0.0
% INFO    : Bus 26302	: V=0.992030242227, theta=90.081150054 -> V=1.0, theta=0.0
% INFO    : Bus 26303	: V=0.99203583047, theta=90.0820894665 -> V=1.0, theta=0.0
% INFO    : Bus 26304	: V=1.00104142199, theta=72.6261896666 -> V=1.0, theta=0.0
% INFO    : Bus 26305	: V=1.00136189017, theta=84.3950389413 -> V=1.0, theta=0.0
% INFO    : Bus 26306	: V=1.00135896164, theta=84.3947618137 -> V=1.0, theta=0.0
% INFO    : Bus 26307	: V=1.00141771153, theta=73.2091479304 -> V=1.0, theta=0.0
% INFO    : Bus 26308	: V=1.0023934135, theta=73.336016839 -> V=1.0, theta=0.0
% INFO    : Bus 26309	: V=1.00219920173, theta=73.3331129352 -> V=1.0, theta=0.0
% INFO    : Bus 26310	: V=1.00069083943, theta=82.179752002 -> V=1.0, theta=0.0
% INFO    : Bus 26311	: V=1.00068711765, theta=82.1794646169 -> V=1.0, theta=0.0
% INFO    : Bus 26312	: V=1.00141850352, theta=73.091487935 -> V=1.0, theta=0.0
% INFO    : Bus 26313	: V=1.00184713611, theta=73.2485655542 -> V=1.0, theta=0.0
% INFO    : Bus 26314	: V=1.00088795744, theta=73.1846543969 -> V=1.0, theta=0.0
% INFO    : Bus 26315	: V=1.00087987614, theta=73.1838869257 -> V=1.0, theta=0.0
% INFO    : Bus 26316	: V=1.00172167211, theta=80.511749442 -> V=1.0, theta=0.0
% INFO    : Bus 26317	: V=1.00228824373, theta=79.5805301144 -> V=1.0, theta=0.0
% INFO    : Bus 26318	: V=1.00179504794, theta=80.1747042751 -> V=1.0, theta=0.0
% INFO    : Bus 26319	: V=0.999428235406, theta=73.5936208407 -> V=1.0, theta=0.0
% INFO    : Bus 26320	: V=0.999412453952, theta=73.5922019328 -> V=1.0, theta=0.0
% INFO    : Bus 26321	: V=0.999447674992, theta=73.5952118856 -> V=1.0, theta=0.0
% INFO    : Bus 26322	: V=0.999428235406, theta=73.5936208407 -> V=1.0, theta=0.0
% INFO    : Bus 26323	: V=1.00055070922, theta=72.9231956597 -> V=1.0, theta=0.0
% INFO    : Bus 26324	: V=1.00056559152, theta=72.9247090792 -> V=1.0, theta=0.0
% INFO    : Bus 26325	: V=1.00055070922, theta=72.9231956597 -> V=1.0, theta=0.0
% INFO    : Bus 26326	: V=0.998344161538, theta=74.2661759703 -> V=1.0, theta=0.0
% INFO    : Bus 26327	: V=0.998334235367, theta=74.2644410171 -> V=1.0, theta=0.0
% INFO    : Bus 26328	: V=0.998354297556, theta=74.2677658676 -> V=1.0, theta=0.0
% INFO    : Bus 26329	: V=0.998344161538, theta=74.2661759703 -> V=1.0, theta=0.0
% INFO    : Bus 26330	: V=0.998896259447, theta=79.7525841846 -> V=1.0, theta=0.0
% INFO    : Bus 26331	: V=0.998907411012, theta=79.7539944176 -> V=1.0, theta=0.0
% INFO    : Bus 26332	: V=0.998885947167, theta=79.7512620885 -> V=1.0, theta=0.0
% INFO    : Bus 26333	: V=0.998896259447, theta=79.7525841846 -> V=1.0, theta=0.0
% INFO    : Bus 26334	: V=1.0005194648, theta=79.6354827099 -> V=1.0, theta=0.0
% INFO    : Bus 26335	: V=0.998461896459, theta=79.7089710193 -> V=1.0, theta=0.0
% INFO    : Bus 26336	: V=1.00118247719, theta=80.1359887696 -> V=1.0, theta=0.0
% INFO    : Bus 26337	: V=1.00045389286, theta=79.9825600683 -> V=1.0, theta=0.0
% INFO    : Bus 26338	: V=1.00044798146, theta=79.9822735101 -> V=1.0, theta=0.0
% INFO    : Bus 26339	: V=1.00045998799, theta=79.9828309827 -> V=1.0, theta=0.0
% INFO    : Bus 26340	: V=0.996751018185, theta=77.9911415177 -> V=1.0, theta=0.0
% INFO    : Bus 26341	: V=0.996749752581, theta=77.9909567384 -> V=1.0, theta=0.0
% INFO    : Bus 26342	: V=0.994295359132, theta=78.6282928192 -> V=1.0, theta=0.0
% INFO    : Bus 26343	: V=0.994293462993, theta=78.6280088395 -> V=1.0, theta=0.0
% INFO    : Bus 26344	: V=1.00162683081, theta=87.3562790582 -> V=1.0, theta=0.0
% INFO    : Bus 26345	: V=1.00135159831, theta=70.0148180167 -> V=1.0, theta=0.0
% INFO    : Bus 26346	: V=1.00011873809, theta=85.8786955694 -> V=1.0, theta=0.0
% INFO    : Bus 26347	: V=1.00010349216, theta=85.8766809726 -> V=1.0, theta=0.0
% INFO    : Bus 26348	: V=1.0001324254, theta=85.8807026169 -> V=1.0, theta=0.0
% INFO    : Bus 26349	: V=1.00029692945, theta=86.0065458976 -> V=1.0, theta=0.0
% INFO    : Bus 26350	: V=1.00004800632, theta=85.8280443685 -> V=1.0, theta=0.0
% INFO    : Bus 26351	: V=0.996438312805, theta=92.2302298418 -> V=1.0, theta=0.0
% INFO    : Bus 26352	: V=0.996435070674, theta=92.2294804766 -> V=1.0, theta=0.0
% INFO    : Bus 26353	: V=0.998829262982, theta=90.9562336414 -> V=1.0, theta=0.0
% INFO    : Bus 26354	: V=0.998823740888, theta=90.9554176335 -> V=1.0, theta=0.0
% INFO    : Bus 26355	: V=0.997780169539, theta=91.4674006374 -> V=1.0, theta=0.0
% INFO    : Bus 26356	: V=0.992311192811, theta=81.5957459842 -> V=1.0, theta=0.0
% INFO    : Bus 26357	: V=0.992860571382, theta=80.1618326057 -> V=1.0, theta=0.0
% INFO    : Bus 26358	: V=0.9929178867, theta=80.1676257528 -> V=1.0, theta=0.0
% INFO    : Bus 26359	: V=0.990241574341, theta=80.0396303894 -> V=1.0, theta=0.0
% INFO    : Bus 26360	: V=0.990180916675, theta=80.0340000074 -> V=1.0, theta=0.0
% INFO    : Bus 26361	: V=0.990292254447, theta=80.0447303417 -> V=1.0, theta=0.0
% INFO    : Bus 26362	: V=0.990241574341, theta=80.0396303894 -> V=1.0, theta=0.0
% INFO    : Bus 26363	: V=0.995657380369, theta=108.410186895 -> V=1.0, theta=0.0
% INFO    : Bus 26364	: V=0.995607805547, theta=108.385467052 -> V=1.0, theta=0.0
% INFO    : Bus 26365	: V=0.995475401074, theta=108.318445867 -> V=1.0, theta=0.0
% INFO    : Bus 26366	: V=0.995502490032, theta=108.323573044 -> V=1.0, theta=0.0
% INFO    : Bus 26367	: V=0.996702889744, theta=107.252340986 -> V=1.0, theta=0.0
% INFO    : Bus 26368	: V=0.995477752012, theta=108.308800497 -> V=1.0, theta=0.0
% INFO    : Bus 26369	: V=0.996643969401, theta=107.247510912 -> V=1.0, theta=0.0
% INFO    : Bus 26370	: V=0.996702547797, theta=107.252262472 -> V=1.0, theta=0.0
% INFO    : Bus 26371	: V=0.996644807228, theta=107.218179491 -> V=1.0, theta=0.0
% INFO    : Bus 26372	: V=1.00003089422, theta=85.6576104551 -> V=1.0, theta=0.0
% INFO    : Bus 26373	: V=1.00002796064, theta=85.6571392359 -> V=1.0, theta=0.0
% INFO    : Bus 26374	: V=1.0001308384, theta=85.6571157526 -> V=1.0, theta=0.0
% INFO    : Bus 26375	: V=0.999641391383, theta=85.7226079068 -> V=1.0, theta=0.0
% INFO    : Bus 26376	: V=0.999639664307, theta=85.7223998914 -> V=1.0, theta=0.0
% INFO    : Bus 26377	: V=0.997047804234, theta=108.899806474 -> V=1.0, theta=0.0
% INFO    : Bus 26378	: V=1.00273389986, theta=85.2471229463 -> V=1.0, theta=0.0
% INFO    : Bus 26379	: V=1.00273641165, theta=85.2474809694 -> V=1.0, theta=0.0
% INFO    : Bus 26380	: V=1.00324951691, theta=85.5205075906 -> V=1.0, theta=0.0
% INFO    : Bus 26381	: V=1.00324603371, theta=85.5201589296 -> V=1.0, theta=0.0
% INFO    : Bus 26382	: V=1.00288233692, theta=85.8786229628 -> V=1.0, theta=0.0
% INFO    : Bus 26383	: V=1.00095732296, theta=92.6489662466 -> V=1.0, theta=0.0
% INFO    : Bus 26384	: V=0.999212669304, theta=87.1353172253 -> V=1.0, theta=0.0
% INFO    : Bus 26385	: V=0.988755460744, theta=102.460676445 -> V=1.0, theta=0.0
% INFO    : Bus 26386	: V=0.990205205739, theta=104.176068162 -> V=1.0, theta=0.0
% INFO    : Bus 26387	: V=0.991722963854, theta=105.677334904 -> V=1.0, theta=0.0
% INFO    : Bus 26388	: V=0.991719998775, theta=105.677020139 -> V=1.0, theta=0.0
% INFO    : Bus 26389	: V=1.00014114099, theta=89.0059336406 -> V=1.0, theta=0.0
% INFO    : Bus 26390	: V=0.995648335217, theta=88.8405791733 -> V=1.0, theta=0.0
% INFO    : Bus 26391	: V=0.996067501377, theta=89.1533615929 -> V=1.0, theta=0.0
% INFO    : Bus 26392	: V=0.996118582693, theta=88.7822478741 -> V=1.0, theta=0.0
% INFO    : Bus 26393	: V=0.996076742291, theta=88.7734661809 -> V=1.0, theta=0.0
% INFO    : Bus 26394	: V=0.99530806122, theta=88.8532012169 -> V=1.0, theta=0.0
% INFO    : Bus 26395	: V=1.00538538156, theta=92.5549630213 -> V=1.0, theta=0.0
% INFO    : Bus 26396	: V=1.00558020043, theta=92.4710725457 -> V=1.0, theta=0.0
% INFO    : Bus 26397	: V=1.00486376297, theta=92.9499662892 -> V=1.0, theta=0.0
% INFO    : Bus 26398	: V=1.0048805238, theta=92.9505251355 -> V=1.0, theta=0.0
% INFO    : Bus 26399	: V=1.00484883508, theta=92.9494054311 -> V=1.0, theta=0.0
% INFO    : Bus 26400	: V=0.998469558324, theta=114.185371486 -> V=1.0, theta=0.0
% INFO    : Bus 26401	: V=0.997761921228, theta=113.665049341 -> V=1.0, theta=0.0
% INFO    : Bus 26402	: V=0.997910730142, theta=113.58426998 -> V=1.0, theta=0.0
% INFO    : Bus 26403	: V=1.00064816748, theta=89.3370772749 -> V=1.0, theta=0.0
% INFO    : Bus 26404	: V=1.00064617769, theta=89.3369315453 -> V=1.0, theta=0.0
% INFO    : Bus 26405	: V=1.00065007986, theta=89.3372057611 -> V=1.0, theta=0.0
% INFO    : Bus 26406	: V=1.00318595118, theta=93.5314010623 -> V=1.0, theta=0.0
% INFO    : Bus 26407	: V=0.99802724365, theta=94.7453110827 -> V=1.0, theta=0.0
% INFO    : Bus 26408	: V=0.999651826688, theta=94.2492963318 -> V=1.0, theta=0.0
% INFO    : Bus 26409	: V=0.99964950198, theta=94.2489415284 -> V=1.0, theta=0.0
% INFO    : Bus 26410	: V=1.00084902171, theta=94.0202612843 -> V=1.0, theta=0.0
% INFO    : Bus 26411	: V=0.996461573537, theta=90.0586609421 -> V=1.0, theta=0.0
% INFO    : Bus 26412	: V=0.996409381172, theta=90.1869520272 -> V=1.0, theta=0.0
% INFO    : Bus 26413	: V=0.996353509493, theta=90.181014465 -> V=1.0, theta=0.0
% INFO    : Bus 26414	: V=0.996467806669, theta=90.1927223361 -> V=1.0, theta=0.0
% INFO    : Bus 26415	: V=0.9973272318, theta=89.6538039329 -> V=1.0, theta=0.0
% INFO    : Bus 26416	: V=1.00054707704, theta=91.7173954344 -> V=1.0, theta=0.0
% INFO    : Bus 26417	: V=1.0005434728, theta=91.7170239869 -> V=1.0, theta=0.0
% INFO    : Bus 26418	: V=1.00110145681, theta=116.655553031 -> V=1.0, theta=0.0
% INFO    : Bus 26419	: V=0.999299042384, theta=114.827425633 -> V=1.0, theta=0.0
% INFO    : Bus 26420	: V=1.00055376868, theta=115.378574903 -> V=1.0, theta=0.0
% INFO    : Bus 26421	: V=1.00055145932, theta=115.378297606 -> V=1.0, theta=0.0
% INFO    : Bus 26422	: V=0.999898386171, theta=116.206452092 -> V=1.0, theta=0.0
% INFO    : Bus 26423	: V=0.998006265172, theta=91.5119375816 -> V=1.0, theta=0.0
% INFO    : Bus 26424	: V=0.998003202381, theta=91.511550106 -> V=1.0, theta=0.0
% INFO    : Bus 26425	: V=1.00482365829, theta=92.1222440505 -> V=1.0, theta=0.0
% INFO    : Bus 26426	: V=1.0048269139, theta=92.1225691934 -> V=1.0, theta=0.0
% INFO    : Bus 26427	: V=1.00482365829, theta=92.1222440505 -> V=1.0, theta=0.0
% INFO    : Bus 26428	: V=0.995161427399, theta=98.8674306124 -> V=1.0, theta=0.0
% INFO    : Bus 26429	: V=0.994422662229, theta=97.5845285193 -> V=1.0, theta=0.0
% INFO    : Bus 26430	: V=0.994407366442, theta=97.5825701673 -> V=1.0, theta=0.0
% INFO    : Bus 26431	: V=0.99443809948, theta=97.5865001648 -> V=1.0, theta=0.0
% INFO    : Bus 26432	: V=0.994422662229, theta=97.5845285193 -> V=1.0, theta=0.0
% INFO    : Bus 26433	: V=0.995244708111, theta=99.1205784345 -> V=1.0, theta=0.0
% INFO    : Bus 26434	: V=0.998564259498, theta=111.485317585 -> V=1.0, theta=0.0
% INFO    : Bus 26435	: V=0.99855982115, theta=111.484807075 -> V=1.0, theta=0.0
% INFO    : Bus 26436	: V=0.998568531186, theta=111.485851204 -> V=1.0, theta=0.0
% INFO    : Bus 26437	: V=0.998564259498, theta=111.485317585 -> V=1.0, theta=0.0
% INFO    : Bus 26438	: V=0.997879891788, theta=108.232662505 -> V=1.0, theta=0.0
% INFO    : Bus 26439	: V=0.997656220176, theta=109.808548696 -> V=1.0, theta=0.0
% INFO    : Bus 26440	: V=1.00034376987, theta=116.635472503 -> V=1.0, theta=0.0
% INFO    : Bus 26441	: V=1.00034670205, theta=116.635781877 -> V=1.0, theta=0.0
% INFO    : Bus 26442	: V=1.00034376987, theta=116.635472503 -> V=1.0, theta=0.0
% INFO    : Bus 26443	: V=1.00034106206, theta=116.635177528 -> V=1.0, theta=0.0
% INFO    : Bus 26444	: V=1.00107035818, theta=117.66372222 -> V=1.0, theta=0.0
% INFO    : Bus 26445	: V=1.00156880812, theta=117.205080021 -> V=1.0, theta=0.0
% INFO    : Bus 26446	: V=1.00462278615, theta=89.082257872 -> V=1.0, theta=0.0
% INFO    : Bus 26447	: V=0.997706209338, theta=92.6054314928 -> V=1.0, theta=0.0
% INFO    : Bus 26448	: V=0.99737538447, theta=93.5623992716 -> V=1.0, theta=0.0
% INFO    : Bus 26449	: V=0.998004447126, theta=93.9510399613 -> V=1.0, theta=0.0
% INFO    : Bus 26450	: V=0.997363637061, theta=93.7171570032 -> V=1.0, theta=0.0
% INFO    : Bus 26451	: V=0.997311776228, theta=93.7116399253 -> V=1.0, theta=0.0
% INFO    : Bus 26452	: V=0.997417903352, theta=93.7233542809 -> V=1.0, theta=0.0
% INFO    : Bus 26453	: V=0.994342779983, theta=116.503640397 -> V=1.0, theta=0.0
% INFO    : Bus 26454	: V=0.997114672746, theta=116.217372168 -> V=1.0, theta=0.0
% INFO    : Bus 26455	: V=0.995825934117, theta=116.336481748 -> V=1.0, theta=0.0
% INFO    : Bus 26456	: V=0.998915784524, theta=104.678221964 -> V=1.0, theta=0.0
% INFO    : Bus 26457	: V=0.998945263855, theta=104.760625827 -> V=1.0, theta=0.0
% INFO    : Bus 26458	: V=0.999210838914, theta=104.183139606 -> V=1.0, theta=0.0
% INFO    : Bus 26459	: V=0.999182624084, theta=104.179967059 -> V=1.0, theta=0.0
% INFO    : Bus 26460	: V=0.999239879963, theta=104.186827529 -> V=1.0, theta=0.0
% INFO    : Bus 26461	: V=1.00180023729, theta=113.542353588 -> V=1.0, theta=0.0
% INFO    : Bus 26462	: V=1.00180858997, theta=113.543056882 -> V=1.0, theta=0.0
% INFO    : Bus 26463	: V=1.00174855964, theta=113.593620517 -> V=1.0, theta=0.0
% INFO    : Bus 26464	: V=1.00107979193, theta=113.174016857 -> V=1.0, theta=0.0
% INFO    : Bus 26465	: V=1.00238436509, theta=95.9932380871 -> V=1.0, theta=0.0
% INFO    : Bus 26466	: V=1.0015105929, theta=95.2478615434 -> V=1.0, theta=0.0
% INFO    : Bus 26467	: V=1.00150577277, theta=95.2474001824 -> V=1.0, theta=0.0
% INFO    : Bus 26468	: V=1.00151534295, theta=95.2482744507 -> V=1.0, theta=0.0
% INFO    : Bus 26469	: V=1.00315155495, theta=96.6097505938 -> V=1.0, theta=0.0
% INFO    : Bus 26470	: V=1.00347950592, theta=109.595150777 -> V=1.0, theta=0.0
% INFO    : Bus 26471	: V=1.00233432188, theta=108.341403733 -> V=1.0, theta=0.0
% INFO    : Bus 26472	: V=1.00233172454, theta=108.341169035 -> V=1.0, theta=0.0
% INFO    : Bus 26473	: V=0.997509285336, theta=117.771085217 -> V=1.0, theta=0.0
% INFO    : Bus 26474	: V=1.00176066345, theta=113.887522753 -> V=1.0, theta=0.0
% INFO    : Bus 26475	: V=1.00175014928, theta=113.886399152 -> V=1.0, theta=0.0
% INFO    : Bus 26476	: V=1.00177000382, theta=113.888574079 -> V=1.0, theta=0.0
% INFO    : Bus 26477	: V=1.00176066345, theta=113.887522753 -> V=1.0, theta=0.0
% INFO    : Bus 26478	: V=1.00010608615, theta=114.480929685 -> V=1.0, theta=0.0
% INFO    : Bus 26479	: V=1.00009720303, theta=114.479806501 -> V=1.0, theta=0.0
% INFO    : Bus 26480	: V=1.00016936497, theta=115.081466392 -> V=1.0, theta=0.0
% INFO    : Bus 26481	: V=1.00015488027, theta=115.080073573 -> V=1.0, theta=0.0
% INFO    : Bus 26482	: V=0.996015099084, theta=81.0053058634 -> V=1.0, theta=0.0
% INFO    : Bus 26483	: V=0.995252739749, theta=79.8768544569 -> V=1.0, theta=0.0
% INFO    : Bus 26484	: V=0.997598968577, theta=82.1016393788 -> V=1.0, theta=0.0
% INFO    : Bus 26485	: V=1.00422724473, theta=97.6807422479 -> V=1.0, theta=0.0
% INFO    : Bus 26486	: V=1.00002038042, theta=123.416263637 -> V=1.0, theta=0.0
% INFO    : Bus 26487	: V=1.00722773849, theta=95.5677061312 -> V=1.0, theta=0.0
% INFO    : Bus 26488	: V=1.00124926131, theta=112.400926761 -> V=1.0, theta=0.0
% INFO    : Bus 26489	: V=1.00125040812, theta=112.401053265 -> V=1.0, theta=0.0
% INFO    : Bus 26490	: V=1.00124926131, theta=112.400926761 -> V=1.0, theta=0.0
% INFO    : Bus 26491	: V=1.0012481806, theta=112.400814555 -> V=1.0, theta=0.0
% INFO    : Bus 26492	: V=0.999508688844, theta=118.68730536 -> V=1.0, theta=0.0
% INFO    : Bus 26493	: V=0.998898287118, theta=120.678416152 -> V=1.0, theta=0.0
% INFO    : Bus 26494	: V=0.998904088332, theta=120.678912682 -> V=1.0, theta=0.0
% INFO    : Bus 26495	: V=0.998892831428, theta=120.6779204 -> V=1.0, theta=0.0
% INFO    : Bus 26496	: V=0.999171725512, theta=121.108564837 -> V=1.0, theta=0.0
% INFO    : Bus 26497	: V=0.999165477863, theta=121.107880284 -> V=1.0, theta=0.0
% INFO    : Bus 26498	: V=0.99917830083, theta=121.109271574 -> V=1.0, theta=0.0
% INFO    : Bus 26499	: V=0.999171725512, theta=121.108564837 -> V=1.0, theta=0.0
% INFO    : Bus 26500	: V=0.997281414706, theta=80.8035447612 -> V=1.0, theta=0.0
% INFO    : Bus 26501	: V=1.00098466, theta=92.7134060336 -> V=1.0, theta=0.0
% INFO    : Bus 26502	: V=0.999850652827, theta=92.654985515 -> V=1.0, theta=0.0
% INFO    : Bus 26503	: V=0.999824598169, theta=92.6509862665 -> V=1.0, theta=0.0
% INFO    : Bus 26504	: V=1.00045068205, theta=92.6514876278 -> V=1.0, theta=0.0
% INFO    : Bus 26505	: V=1.00604393231, theta=91.7600398662 -> V=1.0, theta=0.0
% INFO    : Bus 26506	: V=1.00794323063, theta=111.538349135 -> V=1.0, theta=0.0
% INFO    : Bus 26507	: V=1.00761615414, theta=111.256614259 -> V=1.0, theta=0.0
% INFO    : Bus 26508	: V=1.00761800177, theta=111.256938173 -> V=1.0, theta=0.0
% INFO    : Bus 26509	: V=1.00684421048, theta=110.99405921 -> V=1.0, theta=0.0
% INFO    : Bus 26510	: V=1.00684625595, theta=110.994388347 -> V=1.0, theta=0.0
% INFO    : Bus 26511	: V=0.998681468611, theta=122.701253802 -> V=1.0, theta=0.0
% INFO    : Bus 26512	: V=0.998687071606, theta=122.701652205 -> V=1.0, theta=0.0
% INFO    : Bus 26513	: V=0.99867529839, theta=122.700871602 -> V=1.0, theta=0.0
% INFO    : Bus 26514	: V=0.998681468611, theta=122.701253802 -> V=1.0, theta=0.0
% INFO    : Bus 26515	: V=0.999280542696, theta=122.606439729 -> V=1.0, theta=0.0
% INFO    : Bus 26516	: V=0.999185800525, theta=123.043893862 -> V=1.0, theta=0.0
% INFO    : Bus 26517	: V=0.999689311132, theta=99.9035561526 -> V=1.0, theta=0.0
% INFO    : Bus 26518	: V=1.00304053914, theta=100.331737348 -> V=1.0, theta=0.0
% INFO    : Bus 26519	: V=1.0030398344, theta=100.33165223 -> V=1.0, theta=0.0
% INFO    : Bus 26520	: V=1.0047139676, theta=100.903303446 -> V=1.0, theta=0.0
% INFO    : Bus 26521	: V=0.999080411909, theta=120.884683551 -> V=1.0, theta=0.0
% INFO    : Bus 26522	: V=0.999998156771, theta=96.0049234394 -> V=1.0, theta=0.0
% INFO    : Bus 26523	: V=0.999997174374, theta=96.004721037 -> V=1.0, theta=0.0
% INFO    : Bus 26524	: V=0.999992581375, theta=96.0054329278 -> V=1.0, theta=0.0
% INFO    : Bus 26525	: V=0.999994057909, theta=96.7947363439 -> V=1.0, theta=0.0
% INFO    : Bus 26526	: V=0.999960462433, theta=120.53201537 -> V=1.0, theta=0.0
% INFO    : Bus 26527	: V=1.00028150109, theta=120.234954804 -> V=1.0, theta=0.0
% INFO    : Bus 26528	: V=1.00027463011, theta=120.233979148 -> V=1.0, theta=0.0
% INFO    : Bus 26529	: V=1.00079918633, theta=120.015705744 -> V=1.0, theta=0.0
% INFO    : Bus 26530	: V=1.00076216288, theta=119.766667572 -> V=1.0, theta=0.0
% INFO    : Bus 26531	: V=1.00374327841, theta=90.4407368321 -> V=1.0, theta=0.0
% INFO    : Bus 26532	: V=1.00333428773, theta=90.1935929206 -> V=1.0, theta=0.0
% INFO    : Bus 26533	: V=0.989324370477, theta=105.431496541 -> V=1.0, theta=0.0
% INFO    : Bus 26534	: V=0.989254195651, theta=105.422708298 -> V=1.0, theta=0.0
% INFO    : Bus 26535	: V=0.989390915755, theta=105.439427711 -> V=1.0, theta=0.0
% INFO    : Bus 26536	: V=0.991679558793, theta=102.783185704 -> V=1.0, theta=0.0
% INFO    : Bus 26537	: V=0.991638237718, theta=102.774484362 -> V=1.0, theta=0.0
% INFO    : Bus 26538	: V=0.988216082226, theta=103.782065342 -> V=1.0, theta=0.0
% INFO    : Bus 26539	: V=0.987583673558, theta=104.049212188 -> V=1.0, theta=0.0
% INFO    : Bus 26540	: V=0.987524366728, theta=104.040704643 -> V=1.0, theta=0.0
% INFO    : Bus 26541	: V=0.987643378149, theta=104.057164774 -> V=1.0, theta=0.0
% INFO    : Bus 26542	: V=0.987583673558, theta=104.049212188 -> V=1.0, theta=0.0
% INFO    : Bus 26543	: V=1.00191065275, theta=89.7084780686 -> V=1.0, theta=0.0
% INFO    : Bus 26544	: V=1.001907361, theta=89.7080741346 -> V=1.0, theta=0.0
% INFO    : Bus 26545	: V=1.00196827792, theta=89.7079396607 -> V=1.0, theta=0.0
% INFO    : Bus 26546	: V=1.00283863203, theta=89.9849325724 -> V=1.0, theta=0.0
% INFO    : Bus 26547	: V=1.00283116221, theta=89.9841827632 -> V=1.0, theta=0.0
% INFO    : Bus 26548	: V=1.00284583502, theta=89.9856257212 -> V=1.0, theta=0.0
% INFO    : Bus 26549	: V=1.00283863203, theta=89.9849325724 -> V=1.0, theta=0.0
% INFO    : Bus 26550	: V=0.9959567493, theta=100.64120605 -> V=1.0, theta=0.0
% INFO    : Bus 26551	: V=0.998124840477, theta=99.8150138891 -> V=1.0, theta=0.0
% INFO    : Bus 26552	: V=0.998120392987, theta=99.814642535 -> V=1.0, theta=0.0
% INFO    : Bus 26553	: V=0.997172967829, theta=100.191230932 -> V=1.0, theta=0.0
% INFO    : Bus 26554	: V=0.996537621954, theta=116.992361689 -> V=1.0, theta=0.0
% INFO    : Bus 26555	: V=0.997296771086, theta=116.816864951 -> V=1.0, theta=0.0
% INFO    : Bus 26556	: V=0.997315748195, theta=116.819779604 -> V=1.0, theta=0.0
% INFO    : Bus 26557	: V=0.997280762931, theta=116.813400633 -> V=1.0, theta=0.0
% INFO    : Bus 26558	: V=0.997296771086, theta=116.816864951 -> V=1.0, theta=0.0
% INFO    : Bus 26559	: V=0.996472676101, theta=117.204029794 -> V=1.0, theta=0.0
% INFO    : Bus 26560	: V=0.996577757307, theta=117.206352478 -> V=1.0, theta=0.0
% INFO    : Bus 26561	: V=1.00414206056, theta=113.717839456 -> V=1.0, theta=0.0
% INFO    : Bus 26562	: V=1.00444923284, theta=113.80800637 -> V=1.0, theta=0.0
% INFO    : Bus 26563	: V=1.00444491016, theta=113.807393555 -> V=1.0, theta=0.0
% INFO    : Bus 26564	: V=1.00445359321, theta=113.808612631 -> V=1.0, theta=0.0
% INFO    : Bus 26565	: V=1.00401560101, theta=91.7870875539 -> V=1.0, theta=0.0
% INFO    : Bus 26566	: V=0.996654513226, theta=111.001290107 -> V=1.0, theta=0.0
% INFO    : Bus 26567	: V=0.99655147482, theta=110.992729234 -> V=1.0, theta=0.0
% INFO    : Bus 26568	: V=0.996760281091, theta=111.009866642 -> V=1.0, theta=0.0
% INFO    : Bus 26569	: V=0.997424345567, theta=111.748447275 -> V=1.0, theta=0.0
% INFO    : Bus 26570	: V=0.997358265129, theta=111.740611185 -> V=1.0, theta=0.0
% INFO    : Bus 26571	: V=0.997492880161, theta=111.757162344 -> V=1.0, theta=0.0
% INFO    : Bus 26572	: V=0.996862564643, theta=110.484261304 -> V=1.0, theta=0.0
% INFO    : Bus 26573	: V=0.997400312201, theta=111.231109194 -> V=1.0, theta=0.0
% INFO    : Bus 26574	: V=0.997648120362, theta=109.223669122 -> V=1.0, theta=0.0
% INFO    : Bus 26575	: V=0.997178431125, theta=108.996009154 -> V=1.0, theta=0.0
% INFO    : Bus 26576	: V=0.997195082247, theta=108.997268319 -> V=1.0, theta=0.0
% INFO    : Bus 26577	: V=0.997178431125, theta=108.996009154 -> V=1.0, theta=0.0
% INFO    : Bus 26578	: V=1.00006720646, theta=121.344230078 -> V=1.0, theta=0.0
% INFO    : Bus 26579	: V=1.00145451055, theta=121.351386023 -> V=1.0, theta=0.0
% INFO    : Bus 26580	: V=1.00145747069, theta=121.351627801 -> V=1.0, theta=0.0
% INFO    : Bus 26581	: V=0.999607502279, theta=113.908747314 -> V=1.0, theta=0.0
% INFO    : Bus 26582	: V=1.00025769054, theta=113.257169819 -> V=1.0, theta=0.0
% INFO    : Bus 26583	: V=0.998409368272, theta=109.951571972 -> V=1.0, theta=0.0
% INFO    : Bus 26584	: V=0.998383202198, theta=109.9469564 -> V=1.0, theta=0.0
% INFO    : Bus 26585	: V=0.998443079242, theta=109.956832335 -> V=1.0, theta=0.0
% INFO    : Bus 26586	: V=0.998409368272, theta=109.951571972 -> V=1.0, theta=0.0
% INFO    : Bus 26587	: V=0.998131695002, theta=109.556996717 -> V=1.0, theta=0.0
% INFO    : Bus 26588	: V=0.998059926441, theta=109.634443305 -> V=1.0, theta=0.0
% INFO    : Bus 26589	: V=0.997369111765, theta=109.644179007 -> V=1.0, theta=0.0
% INFO    : Bus 26590	: V=0.999035268534, theta=89.6249455702 -> V=1.0, theta=0.0
% INFO    : Bus 26591	: V=0.999126313333, theta=89.0019576873 -> V=1.0, theta=0.0
% INFO    : Bus 26592	: V=0.999128085351, theta=89.0022034133 -> V=1.0, theta=0.0
% INFO    : Bus 26593	: V=0.999125290098, theta=89.0018456223 -> V=1.0, theta=0.0
% INFO    : Bus 26594	: V=0.998595229155, theta=110.645060391 -> V=1.0, theta=0.0
% INFO    : Bus 26595	: V=0.998604104846, theta=110.646823662 -> V=1.0, theta=0.0
% INFO    : Bus 26596	: V=0.997992635887, theta=110.112471098 -> V=1.0, theta=0.0
% INFO    : Bus 26597	: V=0.997984198164, theta=110.110842572 -> V=1.0, theta=0.0
% INFO    : Bus 26598	: V=0.998000412563, theta=110.114280299 -> V=1.0, theta=0.0
% INFO    : Bus 26599	: V=1.00122168699, theta=110.967861575 -> V=1.0, theta=0.0
% INFO    : Bus 26600	: V=1.00123966381, theta=110.969579359 -> V=1.0, theta=0.0
% INFO    : Bus 26601	: V=1.00238719926, theta=96.1153436278 -> V=1.0, theta=0.0
% INFO    : Bus 26602	: V=1.00265301056, theta=94.9955676599 -> V=1.0, theta=0.0
% INFO    : Bus 26603	: V=1.00249476745, theta=92.7109412885 -> V=1.0, theta=0.0
% INFO    : Bus 26604	: V=1.00249303631, theta=92.7107760699 -> V=1.0, theta=0.0
% INFO    : Bus 26605	: V=1.00249667174, theta=92.7110961634 -> V=1.0, theta=0.0
% INFO    : Bus 26606	: V=1.00290513838, theta=93.3521182374 -> V=1.0, theta=0.0
% INFO    : Bus 26607	: V=1.00290736672, theta=93.3524612778 -> V=1.0, theta=0.0
% INFO    : Bus 26608	: V=1.00335052133, theta=121.400764474 -> V=1.0, theta=0.0
% INFO    : Bus 26609	: V=1.00334809423, theta=121.40052806 -> V=1.0, theta=0.0
% INFO    : Bus 26610	: V=1.00335321976, theta=121.401029328 -> V=1.0, theta=0.0
% INFO    : Bus 26611	: V=1.00070224129, theta=110.430110144 -> V=1.0, theta=0.0
% INFO    : Bus 26612	: V=1.00068444679, theta=110.428336412 -> V=1.0, theta=0.0
% INFO    : Bus 26613	: V=1.00093355425, theta=110.591489895 -> V=1.0, theta=0.0
% INFO    : Bus 26614	: V=1.00090703099, theta=110.589991231 -> V=1.0, theta=0.0
% INFO    : Bus 26615	: V=1.00095971459, theta=110.592862196 -> V=1.0, theta=0.0
% INFO    : Bus 26616	: V=1.00044970664, theta=110.343389979 -> V=1.0, theta=0.0
% INFO    : Bus 26617	: V=0.993931870239, theta=87.0988286789 -> V=1.0, theta=0.0
% INFO    : Bus 26618	: V=0.98985365314, theta=85.3947369896 -> V=1.0, theta=0.0
% INFO    : Bus 26619	: V=1.00665067269, theta=83.0720244397 -> V=1.0, theta=0.0
% INFO    : Bus 26620	: V=0.989778445421, theta=85.3880504738 -> V=1.0, theta=0.0
% INFO    : Bus 26621	: V=0.989853636944, theta=85.3947319291 -> V=1.0, theta=0.0
% INFO    : Bus 26622	: V=0.99007655808, theta=85.4721641296 -> V=1.0, theta=0.0
% INFO    : Bus 26623	: V=0.98985365314, theta=85.3947369896 -> V=1.0, theta=0.0
% INFO    : Bus 26624	: V=0.991817584203, theta=86.2440025553 -> V=1.0, theta=0.0
% INFO    : Bus 26625	: V=0.991772604884, theta=86.237807333 -> V=1.0, theta=0.0
% INFO    : Bus 26626	: V=0.990982460702, theta=85.9504882345 -> V=1.0, theta=0.0
% INFO    : Bus 26627	: V=0.999012933337, theta=121.425817029 -> V=1.0, theta=0.0
% INFO    : Bus 26628	: V=1.00198101565, theta=121.919792527 -> V=1.0, theta=0.0
% INFO    : Bus 26629	: V=1.00194368998, theta=121.913521827 -> V=1.0, theta=0.0
% INFO    : Bus 26630	: V=1.00201347325, theta=121.926005142 -> V=1.0, theta=0.0
% INFO    : Bus 26631	: V=1.00198101565, theta=121.919792527 -> V=1.0, theta=0.0
% INFO    : Bus 26632	: V=1.00176907671, theta=122.18284408 -> V=1.0, theta=0.0
% INFO    : Bus 26633	: V=1.00181526459, theta=122.188824491 -> V=1.0, theta=0.0
% INFO    : Bus 26634	: V=1.00176907671, theta=122.18284408 -> V=1.0, theta=0.0
% INFO    : Bus 26635	: V=1.00172628391, theta=122.177642319 -> V=1.0, theta=0.0
% INFO    : Bus 26636	: V=1.00207737104, theta=121.763032669 -> V=1.0, theta=0.0
% INFO    : Bus 26637	: V=1.00198926879, theta=121.611734895 -> V=1.0, theta=0.0
% INFO    : Bus 26638	: V=1.00194434489, theta=121.60554009 -> V=1.0, theta=0.0
% INFO    : Bus 26639	: V=1.00202969045, theta=121.616922223 -> V=1.0, theta=0.0
% INFO    : Bus 26640	: V=1.00198926879, theta=121.611734895 -> V=1.0, theta=0.0
% INFO    : Bus 26641	: V=1.00250792155, theta=95.3105351441 -> V=1.0, theta=0.0
% INFO    : Bus 26642	: V=1.00250832393, theta=95.3106061328 -> V=1.0, theta=0.0
% INFO    : Bus 26643	: V=1.00250755311, theta=95.3104644947 -> V=1.0, theta=0.0
% INFO    : Bus 26644	: V=0.998081307946, theta=118.050877247 -> V=1.0, theta=0.0
% INFO    : Bus 26645	: V=0.996420384683, theta=118.129372039 -> V=1.0, theta=0.0
% INFO    : Bus 26646	: V=0.996359458844, theta=118.121882998 -> V=1.0, theta=0.0
% INFO    : Bus 26647	: V=0.996490203275, theta=118.136485934 -> V=1.0, theta=0.0
% INFO    : Bus 26648	: V=0.994935682633, theta=115.810040749 -> V=1.0, theta=0.0
% INFO    : Bus 26649	: V=0.994848644117, theta=115.802931389 -> V=1.0, theta=0.0
% INFO    : Bus 26650	: V=0.99796611628, theta=118.674393342 -> V=1.0, theta=0.0
% INFO    : Bus 26651	: V=0.998023540312, theta=118.681841057 -> V=1.0, theta=0.0
% INFO    : Bus 26652	: V=0.995812550473, theta=117.607815118 -> V=1.0, theta=0.0
% INFO    : Bus 26653	: V=0.99471367607, theta=117.121137434 -> V=1.0, theta=0.0
% INFO    : Bus 26654	: V=0.994709675992, theta=117.12027708 -> V=1.0, theta=0.0
% INFO    : Bus 26655	: V=0.994718880263, theta=117.122072708 -> V=1.0, theta=0.0
% INFO    : Bus 26656	: V=0.995125697827, theta=117.318210964 -> V=1.0, theta=0.0
% INFO    : Bus 26657	: V=0.995117061923, theta=117.317344945 -> V=1.0, theta=0.0
% INFO    : Bus 26658	: V=0.987794488387, theta=86.5324699825 -> V=1.0, theta=0.0
% INFO    : Bus 26659	: V=0.987735245218, theta=86.5275834919 -> V=1.0, theta=0.0
% INFO    : Bus 26660	: V=0.987853588858, theta=86.5372674686 -> V=1.0, theta=0.0
% INFO    : Bus 26661	: V=0.988079341346, theta=86.8346646361 -> V=1.0, theta=0.0
% INFO    : Bus 26662	: V=0.987864603283, theta=86.65480878 -> V=1.0, theta=0.0
% INFO    : Bus 26663	: V=0.987938097613, theta=86.6598515387 -> V=1.0, theta=0.0
% INFO    : Bus 26664	: V=0.987790798453, theta=86.6496028939 -> V=1.0, theta=0.0
% INFO    : Bus 26665	: V=0.987864603283, theta=86.65480878 -> V=1.0, theta=0.0
% INFO    : Bus 26666	: V=0.989410287666, theta=87.5034998022 -> V=1.0, theta=0.0
% INFO    : Bus 26667	: V=1.0024109382, theta=109.723561163 -> V=1.0, theta=0.0
% INFO    : Bus 26668	: V=1.00238029742, theta=109.719893181 -> V=1.0, theta=0.0
% INFO    : Bus 26669	: V=1.00244183869, theta=109.727455774 -> V=1.0, theta=0.0
% INFO    : Bus 26670	: V=1.0024109382, theta=109.723561163 -> V=1.0, theta=0.0
% INFO    : Bus 26671	: V=1.00243249134, theta=109.832064129 -> V=1.0, theta=0.0
% INFO    : Bus 26672	: V=1.00262855802, theta=110.08759612 -> V=1.0, theta=0.0
% INFO    : Bus 26673	: V=0.992591425263, theta=121.083372075 -> V=1.0, theta=0.0
% INFO    : Bus 26674	: V=0.992588594236, theta=121.083211029 -> V=1.0, theta=0.0
% INFO    : Bus 26675	: V=0.992910661277, theta=121.079623115 -> V=1.0, theta=0.0
% INFO    : Bus 26676	: V=0.992591425263, theta=121.083372075 -> V=1.0, theta=0.0
% INFO    : Bus 26677	: V=1.00710550969, theta=124.795841905 -> V=1.0, theta=0.0
% INFO    : Bus 26678	: V=1.00664174631, theta=124.498304201 -> V=1.0, theta=0.0
% INFO    : Bus 26679	: V=1.00558325433, theta=123.826375118 -> V=1.0, theta=0.0
% INFO    : Bus 26680	: V=0.994916782578, theta=80.8151712217 -> V=1.0, theta=0.0
% INFO    : Bus 26681	: V=1.00513038861, theta=78.1607145608 -> V=1.0, theta=0.0
% INFO    : Bus 26682	: V=0.99500168289, theta=80.8360343188 -> V=1.0, theta=0.0
% INFO    : Bus 26683	: V=0.994916782578, theta=80.8151712217 -> V=1.0, theta=0.0
% INFO    : Bus 26684	: V=0.99491550077, theta=80.8150290615 -> V=1.0, theta=0.0
% INFO    : Bus 26685	: V=0.998842530131, theta=94.518917443 -> V=1.0, theta=0.0
% INFO    : Bus 26686	: V=0.998713406216, theta=94.5095812334 -> V=1.0, theta=0.0
% INFO    : Bus 26687	: V=0.998695093465, theta=94.5069353966 -> V=1.0, theta=0.0
% INFO    : Bus 26688	: V=0.999353691313, theta=94.5848219501 -> V=1.0, theta=0.0
% INFO    : Bus 26689	: V=0.996815286061, theta=101.684791373 -> V=1.0, theta=0.0
% INFO    : Bus 26690	: V=1.00039183679, theta=101.664696377 -> V=1.0, theta=0.0
% INFO    : Bus 26691	: V=0.995489841266, theta=81.0947434233 -> V=1.0, theta=0.0
% INFO    : Bus 26692	: V=1.00460954995, theta=79.5236384604 -> V=1.0, theta=0.0
% INFO    : Bus 26693	: V=0.995367408542, theta=81.0851776478 -> V=1.0, theta=0.0
% INFO    : Bus 26694	: V=0.995604378481, theta=81.1151888017 -> V=1.0, theta=0.0
% INFO    : Bus 26695	: V=0.995489841266, theta=81.0947434233 -> V=1.0, theta=0.0
% INFO    : Bus 26696	: V=0.995489841266, theta=81.0947434233 -> V=1.0, theta=0.0
% INFO    : Bus 26697	: V=1.00052309542, theta=80.668457101 -> V=1.0, theta=0.0
% INFO    : Bus 26698	: V=1.00536694002, theta=79.1960846967 -> V=1.0, theta=0.0
% INFO    : Bus 26699	: V=1.00042142032, theta=80.6564881489 -> V=1.0, theta=0.0
% INFO    : Bus 26700	: V=1.00070256397, theta=80.699295071 -> V=1.0, theta=0.0
% INFO    : Bus 26701	: V=1.00052309542, theta=80.668457101 -> V=1.0, theta=0.0
% INFO    : Bus 26702	: V=1.00052309542, theta=80.668457101 -> V=1.0, theta=0.0
% INFO    : Bus 26703	: V=0.999983766867, theta=81.544840878 -> V=1.0, theta=0.0
% INFO    : Bus 26704	: V=1.00003285929, theta=81.5557740429 -> V=1.0, theta=0.0
% INFO    : Bus 26705	: V=1.00075337783, theta=80.9861621175 -> V=1.0, theta=0.0
% INFO    : Bus 26706	: V=1.00083667885, theta=80.9965690487 -> V=1.0, theta=0.0
% INFO    : Bus 26707	: V=1.00075337783, theta=80.9861621175 -> V=1.0, theta=0.0
% INFO    : Bus 26708	: V=1.0024689344, theta=121.806809619 -> V=1.0, theta=0.0
% INFO    : Bus 26709	: V=1.00245502783, theta=121.805639794 -> V=1.0, theta=0.0
% INFO    : Bus 26710	: V=1.00248165942, theta=121.808046981 -> V=1.0, theta=0.0
% INFO    : Bus 26711	: V=1.0024689344, theta=121.806809619 -> V=1.0, theta=0.0
% INFO    : Bus 26712	: V=1.00221190065, theta=121.718872395 -> V=1.0, theta=0.0
% INFO    : Bus 26713	: V=1.00325409035, theta=122.113802564 -> V=1.0, theta=0.0
% INFO    : Bus 26714	: V=1.00056264244, theta=84.191548553 -> V=1.0, theta=0.0
% INFO    : Bus 26715	: V=1.00275833453, theta=83.1911843117 -> V=1.0, theta=0.0
% INFO    : Bus 26716	: V=1.00038195906, theta=82.1664603146 -> V=1.0, theta=0.0
% INFO    : Bus 26717	: V=1.00021229143, theta=82.1008328372 -> V=1.0, theta=0.0
% INFO    : Bus 26718	: V=0.998488190499, theta=88.2313891588 -> V=1.0, theta=0.0
% INFO    : Bus 26719	: V=0.998486859314, theta=88.2312035908 -> V=1.0, theta=0.0
% INFO    : Bus 26720	: V=0.998489524688, theta=88.231566317 -> V=1.0, theta=0.0
% INFO    : Bus 26721	: V=0.998488190499, theta=88.2313891588 -> V=1.0, theta=0.0
% INFO    : Bus 26722	: V=0.997415982492, theta=87.1758916165 -> V=1.0, theta=0.0
% INFO    : Bus 26723	: V=0.999813040482, theta=98.2265309649 -> V=1.0, theta=0.0
% INFO    : Bus 26724	: V=0.999810268987, theta=98.2259556936 -> V=1.0, theta=0.0
% INFO    : Bus 26725	: V=0.999815939589, theta=98.2271808711 -> V=1.0, theta=0.0
% INFO    : Bus 26726	: V=1.00007357038, theta=97.6706482373 -> V=1.0, theta=0.0
% INFO    : Bus 26727	: V=0.99998789604, theta=97.6795124827 -> V=1.0, theta=0.0
% INFO    : Bus 26728	: V=0.999983818558, theta=97.678912725 -> V=1.0, theta=0.0
% INFO    : Bus 26729	: V=0.999991789353, theta=97.6800623873 -> V=1.0, theta=0.0
% INFO    : Bus 26730	: V=0.99998789604, theta=97.6795124827 -> V=1.0, theta=0.0
% INFO    : Bus 26731	: V=1.00434427681, theta=105.077393422 -> V=1.0, theta=0.0
% INFO    : Bus 26732	: V=1.00434255928, theta=105.077196935 -> V=1.0, theta=0.0
% INFO    : Bus 26733	: V=1.00434611309, theta=105.077622532 -> V=1.0, theta=0.0
% INFO    : Bus 26734	: V=1.00359752155, theta=103.922996648 -> V=1.0, theta=0.0
% INFO    : Bus 26735	: V=0.997848390702, theta=81.8414909276 -> V=1.0, theta=0.0
% INFO    : Bus 26736	: V=0.9956410376, theta=80.8464779136 -> V=1.0, theta=0.0
% INFO    : Bus 26737	: V=1.00405839173, theta=79.5017758821 -> V=1.0, theta=0.0
% INFO    : Bus 26738	: V=0.99560434256, theta=80.839913082 -> V=1.0, theta=0.0
% INFO    : Bus 26739	: V=0.995706581112, theta=80.8666741147 -> V=1.0, theta=0.0
% INFO    : Bus 26740	: V=0.9956410376, theta=80.8464779136 -> V=1.0, theta=0.0
% INFO    : Bus 26741	: V=0.9956410376, theta=80.8464779136 -> V=1.0, theta=0.0
% INFO    : Bus 26742	: V=0.996411817731, theta=81.3490024405 -> V=1.0, theta=0.0
% INFO    : Bus 26743	: V=0.999013806904, theta=82.0522474675 -> V=1.0, theta=0.0
% INFO    : Bus 26744	: V=0.995741568719, theta=114.914073581 -> V=1.0, theta=0.0
% INFO    : Bus 26745	: V=0.996289513561, theta=115.522496119 -> V=1.0, theta=0.0
% INFO    : Bus 26746	: V=1.000117251, theta=119.799874479 -> V=1.0, theta=0.0
% INFO    : Bus 26747	: V=0.999840883921, theta=120.088807031 -> V=1.0, theta=0.0
% INFO    : Bus 26748	: V=0.999843498265, theta=120.089206662 -> V=1.0, theta=0.0
% INFO    : Bus 26749	: V=0.99914125061, theta=120.748677023 -> V=1.0, theta=0.0
% INFO    : Bus 26750	: V=0.999144012978, theta=120.749108444 -> V=1.0, theta=0.0
% INFO    : Bus 26751	: V=1.00196695179, theta=106.561115859 -> V=1.0, theta=0.0
% INFO    : Bus 26752	: V=1.00196557486, theta=106.560968165 -> V=1.0, theta=0.0
% INFO    : Bus 26753	: V=1.00196819327, theta=106.561262777 -> V=1.0, theta=0.0
% INFO    : Bus 26754	: V=0.999080446669, theta=96.6608152368 -> V=1.0, theta=0.0
% INFO    : Bus 26755	: V=1.00182433082, theta=83.9435053846 -> V=1.0, theta=0.0
% INFO    : Bus 26756	: V=1.00182130058, theta=83.9431779217 -> V=1.0, theta=0.0
% INFO    : Bus 26757	: V=0.997783216821, theta=94.023123753 -> V=1.0, theta=0.0
% INFO    : Bus 26758	: V=0.997127038327, theta=92.2860243802 -> V=1.0, theta=0.0
% INFO    : Bus 26759	: V=0.997240108818, theta=92.2846344842 -> V=1.0, theta=0.0
% INFO    : Bus 26760	: V=0.990874795267, theta=115.586073031 -> V=1.0, theta=0.0
% INFO    : Bus 26761	: V=0.998595088928, theta=95.2413991692 -> V=1.0, theta=0.0
