%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is a synthetic 30,000 bus case, developed for use in ARPA-e's Grid
%   Optimization Competition, Challenge 1.
%
%   https://gocompetition.energy.gov/challenges/22/datasets
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems, 2017.
%
%   February, 2020
%
%   Copyright (c) 2020 by A.B. Birchfield, H. Li, J. Wert, J. Yeo, T. Xu,
%   and T.J. Overbye
%   Licensed under the Creative Commons Attribution 4.0 International license,
%   http://creativecommons.org/licenses/by/4.0/
%
function mpc = pglib_opf_case30000_goc
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Bus 26762	: V=0.998465896188, theta=94.9125914206 -> V=1.0, theta=0.0
% INFO    : Bus 26763	: V=0.998470065147, theta=94.9130416919 -> V=1.0, theta=0.0
% INFO    : Bus 26764	: V=0.998471027787, theta=95.2122747516 -> V=1.0, theta=0.0
% INFO    : Bus 26765	: V=0.997836479839, theta=116.793986024 -> V=1.0, theta=0.0
% INFO    : Bus 26766	: V=0.998382283334, theta=116.935613098 -> V=1.0, theta=0.0
% INFO    : Bus 26767	: V=0.998368446391, theta=116.933901328 -> V=1.0, theta=0.0
% INFO    : Bus 26768	: V=0.998396275637, theta=116.937344217 -> V=1.0, theta=0.0
% INFO    : Bus 26769	: V=1.00047236689, theta=84.1808456012 -> V=1.0, theta=0.0
% INFO    : Bus 26770	: V=1.00613384584, theta=82.1904756615 -> V=1.0, theta=0.0
% INFO    : Bus 26771	: V=1.00046854909, theta=84.1804795401 -> V=1.0, theta=0.0
% INFO    : Bus 26772	: V=1.00051744069, theta=84.2094218132 -> V=1.0, theta=0.0
% INFO    : Bus 26773	: V=1.00047236689, theta=84.1808456012 -> V=1.0, theta=0.0
% INFO    : Bus 26774	: V=1.00046432857, theta=84.1800667467 -> V=1.0, theta=0.0
% INFO    : Bus 26775	: V=1.00145130101, theta=85.2682179018 -> V=1.0, theta=0.0
% INFO    : Bus 26776	: V=1.00160205777, theta=85.9703600448 -> V=1.0, theta=0.0
% INFO    : Bus 26777	: V=1.00160762571, theta=85.9709910946 -> V=1.0, theta=0.0
% INFO    : Bus 26778	: V=1.00159576907, theta=85.9696955032 -> V=1.0, theta=0.0
% INFO    : Bus 26779	: V=1.00184212504, theta=84.7063876101 -> V=1.0, theta=0.0
% INFO    : Bus 26780	: V=0.99980527307, theta=89.9445298256 -> V=1.0, theta=0.0
% INFO    : Bus 26781	: V=0.999797467962, theta=89.9436994546 -> V=1.0, theta=0.0
% INFO    : Bus 26782	: V=1.00310079837, theta=103.348141635 -> V=1.0, theta=0.0
% INFO    : Bus 26783	: V=1.0030411582, theta=102.918536284 -> V=1.0, theta=0.0
% INFO    : Bus 26784	: V=1.0030342987, theta=102.917641318 -> V=1.0, theta=0.0
% INFO    : Bus 26785	: V=1.00304877799, theta=102.919526193 -> V=1.0, theta=0.0
% INFO    : Bus 26786	: V=1.0030411582, theta=102.918536284 -> V=1.0, theta=0.0
% INFO    : Bus 26787	: V=1.00345753333, theta=103.426500589 -> V=1.0, theta=0.0
% INFO    : Bus 26788	: V=1.00056536868, theta=118.799808367 -> V=1.0, theta=0.0
% INFO    : Bus 26789	: V=0.998522106085, theta=97.4940778078 -> V=1.0, theta=0.0
% INFO    : Bus 26790	: V=0.998124407122, theta=96.2890668755 -> V=1.0, theta=0.0
% INFO    : Bus 26791	: V=0.998359069038, theta=97.1747459961 -> V=1.0, theta=0.0
% INFO    : Bus 26792	: V=1.00013471377, theta=88.5575792342 -> V=1.0, theta=0.0
% INFO    : Bus 26793	: V=0.999658574313, theta=90.1680088478 -> V=1.0, theta=0.0
% INFO    : Bus 26794	: V=0.999657306179, theta=90.1678634136 -> V=1.0, theta=0.0
% INFO    : Bus 26795	: V=0.998999223215, theta=117.151567168 -> V=1.0, theta=0.0
% INFO    : Bus 26796	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26797	: V=0.996774508466, theta=111.82859974 -> V=1.0, theta=0.0
% INFO    : Bus 26798	: V=1.00371489297, theta=111.025959974 -> V=1.0, theta=0.0
% INFO    : Bus 26799	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26800	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26801	: V=1.00373128694, theta=111.034267723 -> V=1.0, theta=0.0
% INFO    : Bus 26802	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26803	: V=1.00481259897, theta=102.871413577 -> V=1.0, theta=0.0
% INFO    : Bus 26804	: V=1.00783887696, theta=103.802866206 -> V=1.0, theta=0.0
% INFO    : Bus 26805	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26806	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26807	: V=1.00734741173, theta=103.739913089 -> V=1.0, theta=0.0
% INFO    : Bus 26808	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26809	: V=0.984654733805, theta=129.789052219 -> V=1.0, theta=0.0
% INFO    : Bus 26810	: V=1.00709972464, theta=125.15440938 -> V=1.0, theta=0.0
% INFO    : Bus 26811	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26812	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26813	: V=1.00712500128, theta=125.206947513 -> V=1.0, theta=0.0
% INFO    : Bus 26814	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26815	: V=1.00480519262, theta=110.830874457 -> V=1.0, theta=0.0
% INFO    : Bus 26816	: V=1.00441514382, theta=110.681555693 -> V=1.0, theta=0.0
% INFO    : Bus 26817	: V=1.00256839703, theta=110.519212638 -> V=1.0, theta=0.0
% INFO    : Bus 26818	: V=1.00254374432, theta=110.553053262 -> V=1.0, theta=0.0
% INFO    : Bus 26819	: V=0.998102082965, theta=110.384260337 -> V=1.0, theta=0.0
% INFO    : Bus 26820	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26821	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26822	: V=0.998251403594, theta=110.388614507 -> V=1.0, theta=0.0
% INFO    : Bus 26823	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26824	: V=0.952196842479, theta=129.801174772 -> V=1.0, theta=0.0
% INFO    : Bus 26825	: V=1.00846477682, theta=125.193850428 -> V=1.0, theta=0.0
% INFO    : Bus 26826	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26827	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26828	: V=1.00919942352, theta=125.259392792 -> V=1.0, theta=0.0
% INFO    : Bus 26829	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26830	: V=1.00017709206, theta=84.3301688363 -> V=1.0, theta=0.0
% INFO    : Bus 26831	: V=1.00006403746, theta=82.9974102227 -> V=1.0, theta=0.0
% INFO    : Bus 26832	: V=1.00021086315, theta=82.5455860339 -> V=1.0, theta=0.0
% INFO    : Bus 26833	: V=1.00000997643, theta=83.1502213734 -> V=1.0, theta=0.0
% INFO    : Bus 26834	: V=1.0000153796, theta=82.9392748407 -> V=1.0, theta=0.0
% INFO    : Bus 26835	: V=0.9998007768, theta=82.4029369667 -> V=1.0, theta=0.0
% INFO    : Bus 26836	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26837	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26838	: V=0.999966933479, theta=82.4284704373 -> V=1.0, theta=0.0
% INFO    : Bus 26839	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26840	: V=1.00313844257, theta=110.995985988 -> V=1.0, theta=0.0
% INFO    : Bus 26841	: V=0.99843836022, theta=111.865206553 -> V=1.0, theta=0.0
% INFO    : Bus 26842	: V=0.99825325499, theta=111.658896838 -> V=1.0, theta=0.0
% INFO    : Bus 26843	: V=1.00027011209, theta=111.573454054 -> V=1.0, theta=0.0
% INFO    : Bus 26844	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26845	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26846	: V=1.0001510383, theta=111.578693232 -> V=1.0, theta=0.0
% INFO    : Bus 26847	: V=1.00391632112, theta=111.379484891 -> V=1.0, theta=0.0
% INFO    : Bus 26848	: V=1.00376935599, theta=111.347455631 -> V=1.0, theta=0.0
% INFO    : Bus 26849	: V=1.00391632112, theta=111.379484891 -> V=1.0, theta=0.0
% INFO    : Bus 26850	: V=1.00391632112, theta=111.379484891 -> V=1.0, theta=0.0
% INFO    : Bus 26851	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26852	: V=1.00677515055, theta=125.04639899 -> V=1.0, theta=0.0
% INFO    : Bus 26853	: V=0.939925923886, theta=126.228268333 -> V=1.0, theta=0.0
% INFO    : Bus 26854	: V=1.00339709447, theta=123.599178458 -> V=1.0, theta=0.0
% INFO    : Bus 26855	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26856	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26857	: V=1.00495298081, theta=123.773056526 -> V=1.0, theta=0.0
% INFO    : Bus 26858	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26859	: V=1.00490730024, theta=97.2968638299 -> V=1.0, theta=0.0
% INFO    : Bus 26860	: V=1.00540680218, theta=99.0324915341 -> V=1.0, theta=0.0
% INFO    : Bus 26861	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26862	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26863	: V=1.00499517246, theta=98.9758477722 -> V=1.0, theta=0.0
% INFO    : Bus 26864	: V=1.00335031349, theta=93.4980329617 -> V=1.0, theta=0.0
% INFO    : Bus 26865	: V=1.00325372423, theta=93.4939170247 -> V=1.0, theta=0.0
% INFO    : Bus 26866	: V=1.00335031349, theta=93.4980329617 -> V=1.0, theta=0.0
% INFO    : Bus 26867	: V=1.00335031349, theta=93.4980329617 -> V=1.0, theta=0.0
% INFO    : Bus 26868	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26869	: V=1.00181139302, theta=111.079493639 -> V=1.0, theta=0.0
% INFO    : Bus 26870	: V=0.998053688492, theta=113.453739472 -> V=1.0, theta=0.0
% INFO    : Bus 26871	: V=0.997526187826, theta=112.466019413 -> V=1.0, theta=0.0
% INFO    : Bus 26872	: V=0.997826586193, theta=113.434712279 -> V=1.0, theta=0.0
% INFO    : Bus 26873	: V=0.997192640148, theta=112.229048026 -> V=1.0, theta=0.0
% INFO    : Bus 26874	: V=0.999981006663, theta=111.7966274 -> V=1.0, theta=0.0
% INFO    : Bus 26875	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26876	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26877	: V=0.999983140261, theta=111.935762337 -> V=1.0, theta=0.0
% INFO    : Bus 26878	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26879	: V=0.992374652464, theta=97.1628452921 -> V=1.0, theta=0.0
% INFO    : Bus 26880	: V=1.00164404144, theta=96.4221860827 -> V=1.0, theta=0.0
% INFO    : Bus 26881	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26882	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26883	: V=1.0015252951, theta=96.4383857139 -> V=1.0, theta=0.0
% INFO    : Bus 26884	: V=1.00519455383, theta=73.6551471036 -> V=1.0, theta=0.0
% INFO    : Bus 26885	: V=1.00043924251, theta=72.6432687094 -> V=1.0, theta=0.0
% INFO    : Bus 26886	: V=1.00143954288, theta=73.2284723371 -> V=1.0, theta=0.0
% INFO    : Bus 26887	: V=0.96885710701, theta=75.268415831 -> V=1.0, theta=0.0
% INFO    : Bus 26888	: V=1.00494073622, theta=73.6582175954 -> V=1.0, theta=0.0
% INFO    : Bus 26889	: V=1.00028014949, theta=72.5884291066 -> V=1.0, theta=0.0
% INFO    : Bus 26890	: V=1.00043924251, theta=72.6432687094 -> V=1.0, theta=0.0
% INFO    : Bus 26891	: V=1.00043924251, theta=72.6432687094 -> V=1.0, theta=0.0
% INFO    : Bus 26892	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26893	: V=0.99999888677, theta=96.7673703458 -> V=1.0, theta=0.0
% INFO    : Bus 26894	: V=0.998464712228, theta=99.1974578013 -> V=1.0, theta=0.0
% INFO    : Bus 26895	: V=0.996450604153, theta=97.8513593634 -> V=1.0, theta=0.0
% INFO    : Bus 26896	: V=0.998482389383, theta=98.3326413983 -> V=1.0, theta=0.0
% INFO    : Bus 26897	: V=1.00001734364, theta=96.9359932517 -> V=1.0, theta=0.0
% INFO    : Bus 26898	: V=0.999134294337, theta=97.0799884691 -> V=1.0, theta=0.0
% INFO    : Bus 26899	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26900	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26901	: V=0.999495476256, theta=97.3643279997 -> V=1.0, theta=0.0
% INFO    : Bus 26902	: V=1.00462646901, theta=93.5956406233 -> V=1.0, theta=0.0
% INFO    : Bus 26903	: V=1.00451990206, theta=93.5877729299 -> V=1.0, theta=0.0
% INFO    : Bus 26904	: V=1.00462646901, theta=93.5956406233 -> V=1.0, theta=0.0
% INFO    : Bus 26905	: V=1.00462646901, theta=93.5956406233 -> V=1.0, theta=0.0
% INFO    : Bus 26906	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26907	: V=0.974852956695, theta=132.292465717 -> V=1.0, theta=0.0
% INFO    : Bus 26908	: V=1.00745522411, theta=125.140684021 -> V=1.0, theta=0.0
% INFO    : Bus 26909	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26910	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26911	: V=1.00762939284, theta=125.195657968 -> V=1.0, theta=0.0
% INFO    : Bus 26912	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26913	: V=0.99986002173, theta=103.558573832 -> V=1.0, theta=0.0
% INFO    : Bus 26914	: V=0.972505300586, theta=102.584538148 -> V=1.0, theta=0.0
% INFO    : Bus 26915	: V=1.0016140177, theta=102.348038183 -> V=1.0, theta=0.0
% INFO    : Bus 26916	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26917	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26918	: V=1.00165599029, theta=102.356550477 -> V=1.0, theta=0.0
% INFO    : Bus 26919	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26920	: V=1.00073057885, theta=128.613965042 -> V=1.0, theta=0.0
% INFO    : Bus 26921	: V=1.00487362216, theta=125.843239093 -> V=1.0, theta=0.0
% INFO    : Bus 26922	: V=1.00710196966, theta=125.167004489 -> V=1.0, theta=0.0
% INFO    : Bus 26923	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26924	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26925	: V=1.00714308775, theta=125.202834383 -> V=1.0, theta=0.0
% INFO    : Bus 26926	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26927	: V=1.00000050811, theta=102.589784594 -> V=1.0, theta=0.0
% INFO    : Bus 26928	: V=1.00002208503, theta=102.071398507 -> V=1.0, theta=0.0
% INFO    : Bus 26929	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26930	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26931	: V=0.99950518561, theta=102.086338621 -> V=1.0, theta=0.0
% INFO    : Bus 26932	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26933	: V=1.00016374428, theta=101.573097473 -> V=1.0, theta=0.0
% INFO    : Bus 26934	: V=1.00022339407, theta=100.621981917 -> V=1.0, theta=0.0
% INFO    : Bus 26935	: V=1.00093020044, theta=100.429761833 -> V=1.0, theta=0.0
% INFO    : Bus 26936	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26937	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26938	: V=1.00107408936, theta=100.43739265 -> V=1.0, theta=0.0
% INFO    : Bus 26939	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26940	: V=1.00149531586, theta=112.713486589 -> V=1.0, theta=0.0
% INFO    : Bus 26941	: V=1.00233695192, theta=110.913542631 -> V=1.0, theta=0.0
% INFO    : Bus 26942	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26943	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26944	: V=1.00241311492, theta=110.943071511 -> V=1.0, theta=0.0
% INFO    : Bus 26945	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26946	: V=0.991469632428, theta=81.4966862812 -> V=1.0, theta=0.0
% INFO    : Bus 26947	: V=0.988197664305, theta=81.7749146196 -> V=1.0, theta=0.0
% INFO    : Bus 26948	: V=1.00370703774, theta=81.0814524582 -> V=1.0, theta=0.0
% INFO    : Bus 26949	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26950	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26951	: V=1.00380691039, theta=81.0879703306 -> V=1.0, theta=0.0
% INFO    : Bus 26952	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26953	: V=1.00331379568, theta=124.25048588 -> V=1.0, theta=0.0
% INFO    : Bus 26954	: V=0.986018033157, theta=129.501594086 -> V=1.0, theta=0.0
% INFO    : Bus 26955	: V=1.0002488915, theta=123.769609847 -> V=1.0, theta=0.0
% INFO    : Bus 26956	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26957	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26958	: V=1.00045769387, theta=124.097930002 -> V=1.0, theta=0.0
% INFO    : Bus 26959	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26960	: V=0.991270104327, theta=81.7093528603 -> V=1.0, theta=0.0
% INFO    : Bus 26961	: V=1.00384481469, theta=81.0359298854 -> V=1.0, theta=0.0
% INFO    : Bus 26962	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26963	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26964	: V=1.00396633247, theta=81.0458745261 -> V=1.0, theta=0.0
% INFO    : Bus 26965	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26966	: V=0.996673693847, theta=129.625784944 -> V=1.0, theta=0.0
% INFO    : Bus 26967	: V=1.00722984863, theta=125.110999145 -> V=1.0, theta=0.0
% INFO    : Bus 26968	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26969	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26970	: V=1.00728748948, theta=125.162330675 -> V=1.0, theta=0.0
% INFO    : Bus 26971	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26972	: V=0.99975273797, theta=93.21275621 -> V=1.0, theta=0.0
% INFO    : Bus 26973	: V=1.00251852706, theta=92.8540976718 -> V=1.0, theta=0.0
% INFO    : Bus 26974	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26975	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26976	: V=1.00250544169, theta=92.8582620749 -> V=1.0, theta=0.0
% INFO    : Bus 26977	: V=0.996342346124, theta=87.7684825679 -> V=1.0, theta=0.0
% INFO    : Bus 26978	: V=1.00189310261, theta=84.1541152646 -> V=1.0, theta=0.0
% INFO    : Bus 26979	: V=0.999520437992, theta=82.1748619868 -> V=1.0, theta=0.0
% INFO    : Bus 26980	: V=0.999999961834, theta=88.182206065 -> V=1.0, theta=0.0
% INFO    : Bus 26981	: V=0.995801353731, theta=87.9183550638 -> V=1.0, theta=0.0
% INFO    : Bus 26982	: V=0.99785094738, theta=87.877734394 -> V=1.0, theta=0.0
% INFO    : Bus 26983	: V=1.00184031959, theta=84.0152279445 -> V=1.0, theta=0.0
% INFO    : Bus 26984	: V=0.996342346124, theta=87.7684825679 -> V=1.0, theta=0.0
% INFO    : Bus 26985	: V=0.996342346124, theta=87.7684825679 -> V=1.0, theta=0.0
% INFO    : Bus 26986	: V=1.00667090641, theta=75.1440629024 -> V=1.0, theta=0.0
% INFO    : Bus 26987	: V=1.00151528642, theta=74.7142391989 -> V=1.0, theta=0.0
% INFO    : Bus 26988	: V=0.999938136298, theta=76.2460771135 -> V=1.0, theta=0.0
% INFO    : Bus 26989	: V=1.0036970159, theta=77.2225014325 -> V=1.0, theta=0.0
% INFO    : Bus 26990	: V=1.00459174608, theta=77.2656325112 -> V=1.0, theta=0.0
% INFO    : Bus 26991	: V=1.00462700184, theta=77.1775254338 -> V=1.0, theta=0.0
% INFO    : Bus 26992	: V=1.00143638383, theta=74.6825160112 -> V=1.0, theta=0.0
% INFO    : Bus 26993	: V=1.00589727408, theta=74.8402480205 -> V=1.0, theta=0.0
% INFO    : Bus 26994	: V=1.00151528642, theta=74.7142391989 -> V=1.0, theta=0.0
% INFO    : Bus 26995	: V=1.00151528642, theta=74.7142391989 -> V=1.0, theta=0.0
% INFO    : Bus 26996	: V=1.00291160183, theta=73.4283382996 -> V=1.0, theta=0.0
% INFO    : Bus 26997	: V=1.00264267443, theta=73.3949385015 -> V=1.0, theta=0.0
% INFO    : Bus 26998	: V=1.00291160183, theta=73.4283382996 -> V=1.0, theta=0.0
% INFO    : Bus 26999	: V=1.00291160183, theta=73.4283382996 -> V=1.0, theta=0.0
% INFO    : Bus 27000	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27001	: V=0.994219435591, theta=116.807809986 -> V=1.0, theta=0.0
% INFO    : Bus 27002	: V=0.996368851532, theta=117.296984947 -> V=1.0, theta=0.0
% INFO    : Bus 27003	: V=0.995096185997, theta=117.266672857 -> V=1.0, theta=0.0
% INFO    : Bus 27004	: V=0.995913004013, theta=117.312530279 -> V=1.0, theta=0.0
% INFO    : Bus 27005	: V=0.993496448967, theta=117.121743451 -> V=1.0, theta=0.0
% INFO    : Bus 27006	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27007	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27008	: V=0.992080577732, theta=117.143755991 -> V=1.0, theta=0.0
% INFO    : Bus 27009	: V=1.00561601049, theta=96.6360587832 -> V=1.0, theta=0.0
% INFO    : Bus 27010	: V=1.00528457766, theta=93.7191456458 -> V=1.0, theta=0.0
% INFO    : Bus 27011	: V=1.00287346202, theta=93.0922455142 -> V=1.0, theta=0.0
% INFO    : Bus 27012	: V=1.00816961781, theta=97.1699050509 -> V=1.0, theta=0.0
% INFO    : Bus 27013	: V=1.0061694222, theta=96.7251650536 -> V=1.0, theta=0.0
% INFO    : Bus 27014	: V=1.00499418876, theta=93.6113206278 -> V=1.0, theta=0.0
% INFO    : Bus 27015	: V=1.00561601049, theta=96.6360587832 -> V=1.0, theta=0.0
% INFO    : Bus 27016	: V=1.00528457766, theta=93.7191456458 -> V=1.0, theta=0.0
% INFO    : Bus 27017	: V=1.00753860289, theta=125.080165576 -> V=1.0, theta=0.0
% INFO    : Bus 27018	: V=1.00753397356, theta=125.067926626 -> V=1.0, theta=0.0
% INFO    : Bus 27019	: V=1.00753860289, theta=125.080165576 -> V=1.0, theta=0.0
% INFO    : Bus 27020	: V=1.00753860289, theta=125.080165576 -> V=1.0, theta=0.0
% INFO    : Bus 27021	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27022	: V=0.949937611834, theta=81.4693149869 -> V=1.0, theta=0.0
% INFO    : Bus 27023	: V=0.993971054666, theta=79.7054565004 -> V=1.0, theta=0.0
% INFO    : Bus 27024	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27025	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27026	: V=0.994165772277, theta=79.7216869894 -> V=1.0, theta=0.0
% INFO    : Bus 27027	: V=1.00403898976, theta=97.0387482143 -> V=1.0, theta=0.0
% INFO    : Bus 27028	: V=1.0039117806, theta=97.0334486136 -> V=1.0, theta=0.0
% INFO    : Bus 27029	: V=1.00403898976, theta=97.0387482143 -> V=1.0, theta=0.0
% INFO    : Bus 27030	: V=1.00403898976, theta=97.0387482143 -> V=1.0, theta=0.0
% INFO    : Bus 27031	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27032	: V=1.00125837548, theta=90.7632625674 -> V=1.0, theta=0.0
% INFO    : Bus 27033	: V=1.02396021759, theta=94.7810440934 -> V=1.0, theta=0.0
% INFO    : Bus 27034	: V=0.964022860912, theta=96.2449894818 -> V=1.0, theta=0.0
% INFO    : Bus 27035	: V=0.971001480992, theta=94.9942714646 -> V=1.0, theta=0.0
% INFO    : Bus 27036	: V=0.957491750556, theta=95.110291378 -> V=1.0, theta=0.0
% INFO    : Bus 27037	: V=1.02564764269, theta=93.7632675674 -> V=1.0, theta=0.0
% INFO    : Bus 27038	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27039	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27040	: V=1.02766392352, theta=94.0584182454 -> V=1.0, theta=0.0
% INFO    : Bus 27041	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27042	: V=1.00000024286, theta=100.746271764 -> V=1.0, theta=0.0
% INFO    : Bus 27043	: V=1.00000050018, theta=100.465200317 -> V=1.0, theta=0.0
% INFO    : Bus 27044	: V=1.00039641109, theta=99.9163117814 -> V=1.0, theta=0.0
% INFO    : Bus 27045	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27046	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27047	: V=1.00039709914, theta=99.9260782417 -> V=1.0, theta=0.0
% INFO    : Bus 27048	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27049	: V=0.99051695455, theta=79.5439310696 -> V=1.0, theta=0.0
% INFO    : Bus 27050	: V=1.00778935398, theta=78.8804328121 -> V=1.0, theta=0.0
% INFO    : Bus 27051	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27052	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27053	: V=1.00839849984, theta=78.9174813208 -> V=1.0, theta=0.0
% INFO    : Bus 27054	: V=0.998375062403, theta=85.9226200559 -> V=1.0, theta=0.0
% INFO    : Bus 27055	: V=0.998320060601, theta=85.9235657384 -> V=1.0, theta=0.0
% INFO    : Bus 27056	: V=0.995051469801, theta=86.1014372558 -> V=1.0, theta=0.0
% INFO    : Bus 27057	: V=1.00388860906, theta=93.1826014391 -> V=1.0, theta=0.0
% INFO    : Bus 27058	: V=1.00390847964, theta=93.1844407407 -> V=1.0, theta=0.0
% INFO    : Bus 27059	: V=1.0037655104, theta=93.0890751195 -> V=1.0, theta=0.0
% INFO    : Bus 27060	: V=1.00435088707, theta=93.1395442437 -> V=1.0, theta=0.0
% INFO    : Bus 27061	: V=0.998492480995, theta=124.069309434 -> V=1.0, theta=0.0
% INFO    : Bus 27062	: V=0.997905118336, theta=125.499929513 -> V=1.0, theta=0.0
% INFO    : Bus 27063	: V=0.997902683629, theta=125.499495807 -> V=1.0, theta=0.0
% INFO    : Bus 27064	: V=0.997911311242, theta=125.500872361 -> V=1.0, theta=0.0
% INFO    : Bus 27065	: V=0.997901225741, theta=125.49949471 -> V=1.0, theta=0.0
% INFO    : Bus 27066	: V=1.00290880907, theta=130.150361949 -> V=1.0, theta=0.0
% INFO    : Bus 27067	: V=1.00290273301, theta=130.149792846 -> V=1.0, theta=0.0
% INFO    : Bus 27068	: V=1.00330354407, theta=130.024440148 -> V=1.0, theta=0.0
% INFO    : Bus 27069	: V=1.00189555531, theta=130.1046159 -> V=1.0, theta=0.0
% INFO    : Bus 27070	: V=1.00228327692, theta=91.8718457641 -> V=1.0, theta=0.0
% INFO    : Bus 27071	: V=1.00227475773, theta=91.8702015967 -> V=1.0, theta=0.0
% INFO    : Bus 27072	: V=1.00194756992, theta=91.7496316778 -> V=1.0, theta=0.0
% INFO    : Bus 27073	: V=1.00324707123, theta=92.6694519505 -> V=1.0, theta=0.0
% INFO    : Bus 27074	: V=0.997383452985, theta=125.221391037 -> V=1.0, theta=0.0
% INFO    : Bus 27075	: V=1.00113397351, theta=130.077738378 -> V=1.0, theta=0.0
% INFO    : Bus 27076	: V=1.0005409802, theta=130.123846608 -> V=1.0, theta=0.0
% INFO    : Bus 27077	: V=1.00116588774, theta=129.627327801 -> V=1.0, theta=0.0
% INFO    : Bus 27078	: V=1.00289495678, theta=131.707882633 -> V=1.0, theta=0.0
% INFO    : Bus 27079	: V=1.00214715038, theta=130.354249358 -> V=1.0, theta=0.0
% INFO    : Bus 27080	: V=1.00284828944, theta=131.697848433 -> V=1.0, theta=0.0
% INFO    : Bus 27081	: V=1.00322340373, theta=131.773940008 -> V=1.0, theta=0.0
% INFO    : Bus 27082	: V=1.00289495678, theta=131.707882633 -> V=1.0, theta=0.0
% INFO    : Bus 27083	: V=1.00155755984, theta=131.013004709 -> V=1.0, theta=0.0
% INFO    : Bus 27084	: V=1.0001971013, theta=98.8785211926 -> V=1.0, theta=0.0
% INFO    : Bus 27085	: V=0.999638331292, theta=97.8920665932 -> V=1.0, theta=0.0
% INFO    : Bus 27086	: V=0.999599522756, theta=97.888873985 -> V=1.0, theta=0.0
% INFO    : Bus 27087	: V=0.999677834008, theta=97.8951710135 -> V=1.0, theta=0.0
% INFO    : Bus 27088	: V=0.999638331292, theta=97.8920665932 -> V=1.0, theta=0.0
% INFO    : Bus 27089	: V=0.998255241472, theta=100.683687597 -> V=1.0, theta=0.0
% INFO    : Bus 27090	: V=1.00127053484, theta=99.7683660358 -> V=1.0, theta=0.0
% INFO    : Bus 27091	: V=0.998291878937, theta=100.72012735 -> V=1.0, theta=0.0
% INFO    : Bus 27092	: V=0.998227237866, theta=100.680407249 -> V=1.0, theta=0.0
% INFO    : Bus 27093	: V=0.998255241472, theta=100.683687597 -> V=1.0, theta=0.0
% INFO    : Bus 27094	: V=1.00189458392, theta=130.472172247 -> V=1.0, theta=0.0
% INFO    : Bus 27095	: V=1.00182667394, theta=130.467454189 -> V=1.0, theta=0.0
% INFO    : Bus 27096	: V=1.00195222752, theta=130.476365521 -> V=1.0, theta=0.0
% INFO    : Bus 27097	: V=1.00189458392, theta=130.472172247 -> V=1.0, theta=0.0
% INFO    : Bus 27098	: V=1.00163473287, theta=131.535956504 -> V=1.0, theta=0.0
% INFO    : Bus 27099	: V=0.999938722179, theta=130.189673495 -> V=1.0, theta=0.0
% INFO    : Bus 27100	: V=0.999908285629, theta=130.184919776 -> V=1.0, theta=0.0
% INFO    : Bus 27101	: V=1.00054122009, theta=126.641023532 -> V=1.0, theta=0.0
% INFO    : Bus 27102	: V=0.999089891446, theta=124.049243186 -> V=1.0, theta=0.0
% INFO    : Bus 27103	: V=0.999137441544, theta=124.055680785 -> V=1.0, theta=0.0
% INFO    : Bus 27104	: V=1.00306885231, theta=122.846685722 -> V=1.0, theta=0.0
% INFO    : Bus 27105	: V=0.999138073469, theta=123.921928357 -> V=1.0, theta=0.0
% INFO    : Bus 27106	: V=1.00301794852, theta=122.840542587 -> V=1.0, theta=0.0
% INFO    : Bus 27107	: V=1.00311181098, theta=122.812712982 -> V=1.0, theta=0.0
% INFO    : Bus 27108	: V=1.00306885231, theta=122.846685722 -> V=1.0, theta=0.0
% INFO    : Bus 27109	: V=1.00306885231, theta=122.846685722 -> V=1.0, theta=0.0
% INFO    : Bus 27110	: V=0.997870269063, theta=124.08929976 -> V=1.0, theta=0.0
% INFO    : Bus 27111	: V=0.999729926876, theta=128.686140928 -> V=1.0, theta=0.0
% INFO    : Bus 27112	: V=1.00104453316, theta=129.034211219 -> V=1.0, theta=0.0
% INFO    : Bus 27113	: V=1.00103573161, theta=129.033152884 -> V=1.0, theta=0.0
% INFO    : Bus 27114	: V=1.00077042068, theta=92.4804057363 -> V=1.0, theta=0.0
% INFO    : Bus 27115	: V=1.00067974033, theta=92.8411793418 -> V=1.0, theta=0.0
% INFO    : Bus 27116	: V=1.00108368006, theta=92.2836121796 -> V=1.0, theta=0.0
% INFO    : Bus 27117	: V=1.00127627989, theta=122.135712808 -> V=1.0, theta=0.0
% INFO    : Bus 27118	: V=0.998877222389, theta=123.14498738 -> V=1.0, theta=0.0
% INFO    : Bus 27119	: V=1.0012262946, theta=122.126624844 -> V=1.0, theta=0.0
% INFO    : Bus 27120	: V=1.00131295173, theta=122.099198034 -> V=1.0, theta=0.0
% INFO    : Bus 27121	: V=1.00127627989, theta=122.135712808 -> V=1.0, theta=0.0
% INFO    : Bus 27122	: V=0.997802719391, theta=123.516324001 -> V=1.0, theta=0.0
% INFO    : Bus 27123	: V=0.997896526468, theta=123.525319317 -> V=1.0, theta=0.0
% INFO    : Bus 27124	: V=0.998800456754, theta=123.335334002 -> V=1.0, theta=0.0
% INFO    : Bus 27125	: V=0.998726595462, theta=123.326306799 -> V=1.0, theta=0.0
% INFO    : Bus 27126	: V=0.999220149903, theta=123.050416342 -> V=1.0, theta=0.0
% INFO    : Bus 27127	: V=0.999285938203, theta=123.058508236 -> V=1.0, theta=0.0
% INFO    : Bus 27128	: V=1.0017900426, theta=128.138863789 -> V=1.0, theta=0.0
% INFO    : Bus 27129	: V=1.00178550045, theta=128.138263041 -> V=1.0, theta=0.0
% INFO    : Bus 27130	: V=1.00210810157, theta=127.533313974 -> V=1.0, theta=0.0
% INFO    : Bus 27131	: V=1.00210184735, theta=127.5327062 -> V=1.0, theta=0.0
% INFO    : Bus 27132	: V=1.00101525725, theta=93.3280883226 -> V=1.0, theta=0.0
% INFO    : Bus 27133	: V=1.00099953202, theta=93.32504994 -> V=1.0, theta=0.0
% INFO    : Bus 27134	: V=0.999105161664, theta=94.1391070828 -> V=1.0, theta=0.0
% INFO    : Bus 27135	: V=0.999366725996, theta=94.0037312414 -> V=1.0, theta=0.0
% INFO    : Bus 27136	: V=0.997525442322, theta=127.450217093 -> V=1.0, theta=0.0
% INFO    : Bus 27137	: V=0.997521492574, theta=127.449744131 -> V=1.0, theta=0.0
% INFO    : Bus 27138	: V=0.997655114848, theta=127.449387724 -> V=1.0, theta=0.0
% INFO    : Bus 27139	: V=0.997525442322, theta=127.450217093 -> V=1.0, theta=0.0
% INFO    : Bus 27140	: V=1.00037407588, theta=124.426311407 -> V=1.0, theta=0.0
% INFO    : Bus 27141	: V=1.00036805884, theta=124.425786961 -> V=1.0, theta=0.0
% INFO    : Bus 27142	: V=1.00139221567, theta=124.515707935 -> V=1.0, theta=0.0
% INFO    : Bus 27143	: V=1.00138915623, theta=124.51516301 -> V=1.0, theta=0.0
% INFO    : Bus 27144	: V=1.00139522098, theta=124.516224101 -> V=1.0, theta=0.0
% INFO    : Bus 27145	: V=1.00118289263, theta=125.539564024 -> V=1.0, theta=0.0
% INFO    : Bus 27146	: V=1.00117565406, theta=125.539041743 -> V=1.0, theta=0.0
% INFO    : Bus 27147	: V=1.00300742232, theta=130.442825223 -> V=1.0, theta=0.0
% INFO    : Bus 27148	: V=1.00298932917, theta=130.4407067 -> V=1.0, theta=0.0
% INFO    : Bus 27149	: V=1.00302636087, theta=130.444849912 -> V=1.0, theta=0.0
% INFO    : Bus 27150	: V=1.00300742232, theta=130.442825223 -> V=1.0, theta=0.0
% INFO    : Bus 27151	: V=1.00323266125, theta=130.168275016 -> V=1.0, theta=0.0
% INFO    : Bus 27152	: V=1.00320927775, theta=130.164236198 -> V=1.0, theta=0.0
% INFO    : Bus 27153	: V=1.00325457694, theta=130.172636478 -> V=1.0, theta=0.0
% INFO    : Bus 27154	: V=1.00259058312, theta=92.1636626204 -> V=1.0, theta=0.0
% INFO    : Bus 27155	: V=1.0014419465, theta=92.5082818772 -> V=1.0, theta=0.0
% INFO    : Bus 27156	: V=1.00142676619, theta=92.5062539665 -> V=1.0, theta=0.0
% INFO    : Bus 27157	: V=1.00145858863, theta=92.5104178931 -> V=1.0, theta=0.0
% INFO    : Bus 27158	: V=1.0014419465, theta=92.5082818772 -> V=1.0, theta=0.0
% INFO    : Bus 27159	: V=1.00175470544, theta=91.7061599883 -> V=1.0, theta=0.0
% INFO    : Bus 27160	: V=1.00177735897, theta=91.7076231162 -> V=1.0, theta=0.0
% INFO    : Bus 27161	: V=1.00024991937, theta=130.557135531 -> V=1.0, theta=0.0
% INFO    : Bus 27162	: V=1.00043751525, theta=130.299659516 -> V=1.0, theta=0.0
% INFO    : Bus 27163	: V=1.00044849449, theta=130.301035271 -> V=1.0, theta=0.0
% INFO    : Bus 27164	: V=1.00064979836, theta=134.286840801 -> V=1.0, theta=0.0
% INFO    : Bus 27165	: V=1.00064746014, theta=134.286647341 -> V=1.0, theta=0.0
% INFO    : Bus 27166	: V=1.00033410994, theta=126.727453004 -> V=1.0, theta=0.0
% INFO    : Bus 27167	: V=1.00032303726, theta=126.726378178 -> V=1.0, theta=0.0
% INFO    : Bus 27168	: V=1.00130251636, theta=126.507675051 -> V=1.0, theta=0.0
% INFO    : Bus 27169	: V=1.00078810046, theta=125.643196707 -> V=1.0, theta=0.0
% INFO    : Bus 27170	: V=1.00120268062, theta=90.8888172581 -> V=1.0, theta=0.0
% INFO    : Bus 27171	: V=1.00119152849, theta=90.8874839379 -> V=1.0, theta=0.0
% INFO    : Bus 27172	: V=1.0005993325, theta=90.5243355525 -> V=1.0, theta=0.0
% INFO    : Bus 27173	: V=1.00058501604, theta=90.5231676245 -> V=1.0, theta=0.0
% INFO    : Bus 27174	: V=1.00061487966, theta=90.5256060558 -> V=1.0, theta=0.0
% INFO    : Bus 27175	: V=1.0005993325, theta=90.5243355525 -> V=1.0, theta=0.0
% INFO    : Bus 27176	: V=1.00082577281, theta=90.5834691144 -> V=1.0, theta=0.0
% INFO    : Bus 27177	: V=1.00081727104, theta=90.5822900883 -> V=1.0, theta=0.0
% INFO    : Bus 27178	: V=1.00083554693, theta=90.5848063154 -> V=1.0, theta=0.0
% INFO    : Bus 27179	: V=1.00183689373, theta=91.2163324075 -> V=1.0, theta=0.0
% INFO    : Bus 27180	: V=1.00194853026, theta=126.104689228 -> V=1.0, theta=0.0
% INFO    : Bus 27181	: V=0.998371753127, theta=130.025838354 -> V=1.0, theta=0.0
% INFO    : Bus 27182	: V=0.998293316815, theta=130.018721092 -> V=1.0, theta=0.0
% INFO    : Bus 27183	: V=0.998465428808, theta=130.03370073 -> V=1.0, theta=0.0
% INFO    : Bus 27184	: V=1.00083773268, theta=129.37409889 -> V=1.0, theta=0.0
% INFO    : Bus 27185	: V=1.00078320623, theta=129.365892294 -> V=1.0, theta=0.0
% INFO    : Bus 27186	: V=1.00089529903, theta=129.382608233 -> V=1.0, theta=0.0
% INFO    : Bus 27187	: V=1.00265610516, theta=131.461488416 -> V=1.0, theta=0.0
% INFO    : Bus 27188	: V=1.00194495866, theta=130.442133419 -> V=1.0, theta=0.0
% INFO    : Bus 27189	: V=1.00256712835, theta=131.453816355 -> V=1.0, theta=0.0
% INFO    : Bus 27190	: V=1.00291683911, theta=131.502825431 -> V=1.0, theta=0.0
% INFO    : Bus 27191	: V=1.00265610516, theta=131.461488416 -> V=1.0, theta=0.0
% INFO    : Bus 27192	: V=1.00021191295, theta=129.529551749 -> V=1.0, theta=0.0
% INFO    : Bus 27193	: V=1.0001626467, theta=129.52100727 -> V=1.0, theta=0.0
% INFO    : Bus 27194	: V=1.00026392879, theta=129.537003266 -> V=1.0, theta=0.0
% INFO    : Bus 27195	: V=1.00067644881, theta=92.5557048946 -> V=1.0, theta=0.0
% INFO    : Bus 27196	: V=1.00068971266, theta=92.5572860978 -> V=1.0, theta=0.0
% INFO    : Bus 27197	: V=1.00066456902, theta=92.5540445017 -> V=1.0, theta=0.0
% INFO    : Bus 27198	: V=1.00124937825, theta=92.734768872 -> V=1.0, theta=0.0
% INFO    : Bus 27199	: V=0.999993091216, theta=91.9082136619 -> V=1.0, theta=0.0
% INFO    : Bus 27200	: V=0.99997377062, theta=91.9065552201 -> V=1.0, theta=0.0
% INFO    : Bus 27201	: V=1.00048673168, theta=123.515874329 -> V=1.0, theta=0.0
% INFO    : Bus 27202	: V=1.00048182043, theta=123.515047863 -> V=1.0, theta=0.0
% INFO    : Bus 27203	: V=1.00049474212, theta=123.516903628 -> V=1.0, theta=0.0
% INFO    : Bus 27204	: V=0.999831282582, theta=123.367277701 -> V=1.0, theta=0.0
% INFO    : Bus 27205	: V=0.999824020038, theta=123.366541814 -> V=1.0, theta=0.0
% INFO    : Bus 27206	: V=0.999392668461, theta=123.25578945 -> V=1.0, theta=0.0
% INFO    : Bus 27207	: V=0.999399650246, theta=123.256459305 -> V=1.0, theta=0.0
% INFO    : Bus 27208	: V=0.999576526931, theta=104.601664606 -> V=1.0, theta=0.0
% INFO    : Bus 27209	: V=1.00165051059, theta=106.334499884 -> V=1.0, theta=0.0
% INFO    : Bus 27210	: V=1.00164635622, theta=106.334183125 -> V=1.0, theta=0.0
% INFO    : Bus 27211	: V=0.999863373449, theta=91.8823588765 -> V=1.0, theta=0.0
% INFO    : Bus 27212	: V=0.999818020452, theta=91.8762421191 -> V=1.0, theta=0.0
% INFO    : Bus 27213	: V=0.99986609192, theta=91.8761557322 -> V=1.0, theta=0.0
% INFO    : Bus 27214	: V=0.999056364446, theta=91.0641149524 -> V=1.0, theta=0.0
% INFO    : Bus 27215	: V=0.999652873761, theta=91.8716268976 -> V=1.0, theta=0.0
% INFO    : Bus 27216	: V=0.996498317518, theta=124.469634235 -> V=1.0, theta=0.0
% INFO    : Bus 27217	: V=0.996493875618, theta=124.469011418 -> V=1.0, theta=0.0
% INFO    : Bus 27218	: V=0.996503767475, theta=124.470318835 -> V=1.0, theta=0.0
% INFO    : Bus 27219	: V=0.996498317518, theta=124.469634235 -> V=1.0, theta=0.0
% INFO    : Bus 27220	: V=0.995498570756, theta=124.635464103 -> V=1.0, theta=0.0
% INFO    : Bus 27221	: V=0.995494938344, theta=124.634788784 -> V=1.0, theta=0.0
% INFO    : Bus 27222	: V=0.99577739257, theta=124.632901031 -> V=1.0, theta=0.0
% INFO    : Bus 27223	: V=0.995498570756, theta=124.635464103 -> V=1.0, theta=0.0
% INFO    : Bus 27224	: V=0.999923789471, theta=124.877202975 -> V=1.0, theta=0.0
% INFO    : Bus 27225	: V=0.999928173117, theta=124.877902623 -> V=1.0, theta=0.0
% INFO    : Bus 27226	: V=1.00276472875, theta=124.670994139 -> V=1.0, theta=0.0
% INFO    : Bus 27227	: V=1.00276214338, theta=124.670649734 -> V=1.0, theta=0.0
% INFO    : Bus 27228	: V=1.00067086153, theta=124.406094403 -> V=1.0, theta=0.0
% INFO    : Bus 27229	: V=1.00405428655, theta=124.04031273 -> V=1.0, theta=0.0
% INFO    : Bus 27230	: V=1.0007829863, theta=129.026487469 -> V=1.0, theta=0.0
% INFO    : Bus 27231	: V=1.0010684915, theta=129.022223031 -> V=1.0, theta=0.0
% INFO    : Bus 27232	: V=0.998689344154, theta=92.5028623038 -> V=1.0, theta=0.0
% INFO    : Bus 27233	: V=0.998650315988, theta=92.4994598876 -> V=1.0, theta=0.0
% INFO    : Bus 27234	: V=0.998688774835, theta=92.5028065971 -> V=1.0, theta=0.0
% INFO    : Bus 27235	: V=0.998819715411, theta=92.3387431296 -> V=1.0, theta=0.0
% INFO    : Bus 27236	: V=0.998851063951, theta=92.3423967829 -> V=1.0, theta=0.0
% INFO    : Bus 27237	: V=0.998819715411, theta=92.3387431296 -> V=1.0, theta=0.0
% INFO    : Bus 27238	: V=0.998835374175, theta=92.7813762749 -> V=1.0, theta=0.0
% INFO    : Bus 27239	: V=0.994232614115, theta=121.913622243 -> V=1.0, theta=0.0
% INFO    : Bus 27240	: V=1.00501985031, theta=86.5469087135 -> V=1.0, theta=0.0
% INFO    : Bus 27241	: V=1.00286126778, theta=130.387157883 -> V=1.0, theta=0.0
% INFO    : Bus 27242	: V=0.998364269856, theta=130.003633899 -> V=1.0, theta=0.0
% INFO    : Bus 27243	: V=0.998334264904, theta=130.001527213 -> V=1.0, theta=0.0
% INFO    : Bus 27244	: V=0.998391032466, theta=130.005455415 -> V=1.0, theta=0.0
% INFO    : Bus 27245	: V=0.998965801639, theta=130.110242481 -> V=1.0, theta=0.0
% INFO    : Bus 27246	: V=0.998949249942, theta=130.108026734 -> V=1.0, theta=0.0
% INFO    : Bus 27247	: V=0.999618978392, theta=130.228029356 -> V=1.0, theta=0.0
% INFO    : Bus 27248	: V=1.00045031788, theta=123.172003371 -> V=1.0, theta=0.0
% INFO    : Bus 27249	: V=1.00044668239, theta=123.171579206 -> V=1.0, theta=0.0
% INFO    : Bus 27250	: V=1.00045423842, theta=123.172370682 -> V=1.0, theta=0.0
% INFO    : Bus 27251	: V=0.999569049063, theta=130.292108923 -> V=1.0, theta=0.0
% INFO    : Bus 27252	: V=0.998626450641, theta=130.006095375 -> V=1.0, theta=0.0
% INFO    : Bus 27253	: V=1.00165874546, theta=130.545974617 -> V=1.0, theta=0.0
% INFO    : Bus 27254	: V=1.00018242321, theta=129.648558269 -> V=1.0, theta=0.0
% INFO    : Bus 27255	: V=1.00014233281, theta=129.643243388 -> V=1.0, theta=0.0
% INFO    : Bus 27256	: V=1.00022268007, theta=129.654020257 -> V=1.0, theta=0.0
% INFO    : Bus 27257	: V=1.00018242321, theta=129.648558269 -> V=1.0, theta=0.0
% INFO    : Bus 27258	: V=0.997524894893, theta=93.0978539629 -> V=1.0, theta=0.0
% INFO    : Bus 27259	: V=1.00047111012, theta=91.9566304822 -> V=1.0, theta=0.0
% INFO    : Bus 27260	: V=0.997388734454, theta=93.0860040539 -> V=1.0, theta=0.0
% INFO    : Bus 27261	: V=0.998577153815, theta=93.1432680341 -> V=1.0, theta=0.0
% INFO    : Bus 27262	: V=0.997524894893, theta=93.0978539629 -> V=1.0, theta=0.0
% INFO    : Bus 27263	: V=0.997524894893, theta=93.0978539629 -> V=1.0, theta=0.0
% INFO    : Bus 27264	: V=1.00119898163, theta=90.3590736604 -> V=1.0, theta=0.0
% INFO    : Bus 27265	: V=1.0013171316, theta=90.3694608247 -> V=1.0, theta=0.0
% INFO    : Bus 27266	: V=0.99895265634, theta=90.1429395853 -> V=1.0, theta=0.0
% INFO    : Bus 27267	: V=0.999362252265, theta=91.4006433216 -> V=1.0, theta=0.0
% INFO    : Bus 27268	: V=1.00032704929, theta=129.878134015 -> V=1.0, theta=0.0
% INFO    : Bus 27269	: V=1.00156969607, theta=130.369804 -> V=1.0, theta=0.0
% INFO    : Bus 27270	: V=1.00161608479, theta=130.3760167 -> V=1.0, theta=0.0
% INFO    : Bus 27271	: V=1.00152590172, theta=130.363803176 -> V=1.0, theta=0.0
% INFO    : Bus 27272	: V=1.00156969607, theta=130.369804 -> V=1.0, theta=0.0
% INFO    : Bus 27273	: V=1.00082959528, theta=130.071478304 -> V=1.0, theta=0.0
% INFO    : Bus 27274	: V=1.00077848153, theta=130.065804661 -> V=1.0, theta=0.0
% INFO    : Bus 27275	: V=1.00144514035, theta=130.143003412 -> V=1.0, theta=0.0
% INFO    : Bus 27276	: V=1.00139758278, theta=130.136663077 -> V=1.0, theta=0.0
% INFO    : Bus 27277	: V=1.00148934625, theta=130.148651973 -> V=1.0, theta=0.0
% INFO    : Bus 27278	: V=1.00144514035, theta=130.143003412 -> V=1.0, theta=0.0
% INFO    : Bus 27279	: V=1.0013939476, theta=89.9833959914 -> V=1.0, theta=0.0
% INFO    : Bus 27280	: V=1.00128761296, theta=89.9762861345 -> V=1.0, theta=0.0
% INFO    : Bus 27281	: V=1.0015036034, theta=89.9915466045 -> V=1.0, theta=0.0
% INFO    : Bus 27282	: V=1.00138633075, theta=90.0746238388 -> V=1.0, theta=0.0
% INFO    : Bus 27283	: V=1.00145210289, theta=90.0828774772 -> V=1.0, theta=0.0
% INFO    : Bus 27284	: V=1.00180750358, theta=90.04810009 -> V=1.0, theta=0.0
% INFO    : Bus 27285	: V=0.997165193287, theta=92.180183334 -> V=1.0, theta=0.0
% INFO    : Bus 27286	: V=1.00400732661, theta=90.2830325065 -> V=1.0, theta=0.0
% INFO    : Bus 27287	: V=0.998224248568, theta=92.2448258057 -> V=1.0, theta=0.0
% INFO    : Bus 27288	: V=0.997081877615, theta=92.1702237191 -> V=1.0, theta=0.0
% INFO    : Bus 27289	: V=0.997065583501, theta=92.1731998865 -> V=1.0, theta=0.0
% INFO    : Bus 27290	: V=0.997165193287, theta=92.180183334 -> V=1.0, theta=0.0
% INFO    : Bus 27291	: V=0.997952016748, theta=89.8849029502 -> V=1.0, theta=0.0
% INFO    : Bus 27292	: V=0.99802148509, theta=89.8953619168 -> V=1.0, theta=0.0
% INFO    : Bus 27293	: V=0.997350522072, theta=89.9037438051 -> V=1.0, theta=0.0
% INFO    : Bus 27294	: V=1.00217024255, theta=90.5702270783 -> V=1.0, theta=0.0
% INFO    : Bus 27295	: V=1.00044389208, theta=90.0240709118 -> V=1.0, theta=0.0
% INFO    : Bus 27296	: V=1.00037311396, theta=90.0129178221 -> V=1.0, theta=0.0
% INFO    : Bus 27297	: V=1.00052027313, theta=90.0349946974 -> V=1.0, theta=0.0
% INFO    : Bus 27298	: V=0.998794014383, theta=108.098447625 -> V=1.0, theta=0.0
% INFO    : Bus 27299	: V=0.999725255058, theta=107.147432446 -> V=1.0, theta=0.0
% INFO    : Bus 27300	: V=0.99948933419, theta=106.755153802 -> V=1.0, theta=0.0
% INFO    : Bus 27301	: V=0.999496517463, theta=106.75586634 -> V=1.0, theta=0.0
% INFO    : Bus 27302	: V=0.999482409681, theta=106.75443062 -> V=1.0, theta=0.0
% INFO    : Bus 27303	: V=1.00047598262, theta=90.3981731547 -> V=1.0, theta=0.0
% INFO    : Bus 27304	: V=1.00046058808, theta=90.396843533 -> V=1.0, theta=0.0
% INFO    : Bus 27305	: V=1.00049124109, theta=90.3995023388 -> V=1.0, theta=0.0
% INFO    : Bus 27306	: V=1.00021086938, theta=90.1641322341 -> V=1.0, theta=0.0
% INFO    : Bus 27307	: V=1.00094148971, theta=90.1017335634 -> V=1.0, theta=0.0
% INFO    : Bus 27308	: V=1.00095803534, theta=90.1030639983 -> V=1.0, theta=0.0
% INFO    : Bus 27309	: V=1.00094148971, theta=90.1017335634 -> V=1.0, theta=0.0
% INFO    : Bus 27310	: V=1.00094148971, theta=90.1017335634 -> V=1.0, theta=0.0
% INFO    : Bus 27311	: V=0.997960488264, theta=94.6202354627 -> V=1.0, theta=0.0
% INFO    : Bus 27312	: V=0.997958134404, theta=94.6200104426 -> V=1.0, theta=0.0
% INFO    : Bus 27313	: V=0.996161109712, theta=97.8275561066 -> V=1.0, theta=0.0
% INFO    : Bus 27314	: V=0.996156586004, theta=97.8269972153 -> V=1.0, theta=0.0
% INFO    : Bus 27315	: V=0.999574089, theta=91.6365164466 -> V=1.0, theta=0.0
% INFO    : Bus 27316	: V=0.999548111341, theta=91.6328231346 -> V=1.0, theta=0.0
% INFO    : Bus 27317	: V=0.999869901036, theta=91.8647520311 -> V=1.0, theta=0.0
% INFO    : Bus 27318	: V=0.999207654432, theta=90.0761664648 -> V=1.0, theta=0.0
% INFO    : Bus 27319	: V=0.999235072079, theta=90.0802803857 -> V=1.0, theta=0.0
% INFO    : Bus 27320	: V=0.999207654432, theta=90.0761664648 -> V=1.0, theta=0.0
% INFO    : Bus 27321	: V=1.0012808228, theta=124.555155861 -> V=1.0, theta=0.0
% INFO    : Bus 27322	: V=1.00127822829, theta=124.554768432 -> V=1.0, theta=0.0
% INFO    : Bus 27323	: V=1.00257197985, theta=124.401980258 -> V=1.0, theta=0.0
% INFO    : Bus 27324	: V=1.00256657632, theta=124.401006458 -> V=1.0, theta=0.0
% INFO    : Bus 27325	: V=1.00177671058, theta=124.512117952 -> V=1.0, theta=0.0
% INFO    : Bus 27326	: V=1.00177476923, theta=124.511755203 -> V=1.0, theta=0.0
% INFO    : Bus 27327	: V=1.00177865022, theta=124.512512477 -> V=1.0, theta=0.0
% INFO    : Bus 27328	: V=1.00177671058, theta=124.512117952 -> V=1.0, theta=0.0
% INFO    : Bus 27329	: V=0.998141256476, theta=124.768406816 -> V=1.0, theta=0.0
% INFO    : Bus 27330	: V=0.998138559136, theta=124.76791764 -> V=1.0, theta=0.0
% INFO    : Bus 27331	: V=1.00139629742, theta=125.029046436 -> V=1.0, theta=0.0
% INFO    : Bus 27332	: V=1.00140690839, theta=125.029975387 -> V=1.0, theta=0.0
% INFO    : Bus 27333	: V=1.00139629742, theta=125.029046436 -> V=1.0, theta=0.0
% INFO    : Bus 27334	: V=1.00138640996, theta=125.028105951 -> V=1.0, theta=0.0
% INFO    : Bus 27335	: V=1.00070522707, theta=133.554833795 -> V=1.0, theta=0.0
% INFO    : Bus 27336	: V=1.00105641458, theta=134.072483414 -> V=1.0, theta=0.0
% INFO    : Bus 27337	: V=1.00107993586, theta=134.074813383 -> V=1.0, theta=0.0
% INFO    : Bus 27338	: V=1.00105641458, theta=134.072483414 -> V=1.0, theta=0.0
% INFO    : Bus 27339	: V=1.00105641458, theta=134.072483414 -> V=1.0, theta=0.0
% INFO    : Bus 27340	: V=1.00072038726, theta=133.73667811 -> V=1.0, theta=0.0
% INFO    : Bus 27341	: V=0.999001424209, theta=128.575643434 -> V=1.0, theta=0.0
% INFO    : Bus 27342	: V=0.998992031233, theta=128.573511024 -> V=1.0, theta=0.0
% INFO    : Bus 27343	: V=0.999012672941, theta=128.577876111 -> V=1.0, theta=0.0
% INFO    : Bus 27344	: V=0.998398920133, theta=128.079058222 -> V=1.0, theta=0.0
% INFO    : Bus 27345	: V=0.998386860968, theta=128.076851987 -> V=1.0, theta=0.0
% INFO    : Bus 27346	: V=0.997514016106, theta=128.201276964 -> V=1.0, theta=0.0
% INFO    : Bus 27347	: V=0.997666724088, theta=128.201843135 -> V=1.0, theta=0.0
% INFO    : Bus 27348	: V=0.997514016106, theta=128.201276964 -> V=1.0, theta=0.0
% INFO    : Bus 27349	: V=1.00115456318, theta=132.09614545 -> V=1.0, theta=0.0
% INFO    : Bus 27350	: V=1.00160561039, theta=131.000529201 -> V=1.0, theta=0.0
% INFO    : Bus 27351	: V=1.00162561359, theta=131.247479503 -> V=1.0, theta=0.0
% INFO    : Bus 27352	: V=1.00160978598, theta=131.244440597 -> V=1.0, theta=0.0
% INFO    : Bus 27353	: V=0.999525993616, theta=90.6394718593 -> V=1.0, theta=0.0
% INFO    : Bus 27354	: V=0.999420094304, theta=90.6316334712 -> V=1.0, theta=0.0
% INFO    : Bus 27355	: V=0.999640710141, theta=90.6482670449 -> V=1.0, theta=0.0
% INFO    : Bus 27356	: V=0.996527994047, theta=89.5582621233 -> V=1.0, theta=0.0
% INFO    : Bus 27357	: V=0.996489038238, theta=89.5490014634 -> V=1.0, theta=0.0
% INFO    : Bus 27358	: V=0.996570568952, theta=89.5669798434 -> V=1.0, theta=0.0
% INFO    : Bus 27359	: V=0.996527994047, theta=89.5582621233 -> V=1.0, theta=0.0
% INFO    : Bus 27360	: V=1.00197488865, theta=89.9285756278 -> V=1.0, theta=0.0
% INFO    : Bus 27361	: V=1.0018417941, theta=89.9390670726 -> V=1.0, theta=0.0
% INFO    : Bus 27362	: V=1.00197488865, theta=89.9285756278 -> V=1.0, theta=0.0
% INFO    : Bus 27363	: V=0.997965404528, theta=89.8788765236 -> V=1.0, theta=0.0
% INFO    : Bus 27364	: V=0.99788736736, theta=89.8709133206 -> V=1.0, theta=0.0
% INFO    : Bus 27365	: V=0.998053068122, theta=89.8872234381 -> V=1.0, theta=0.0
% INFO    : Bus 27366	: V=0.994447256304, theta=133.055095737 -> V=1.0, theta=0.0
% INFO    : Bus 27367	: V=0.997241681456, theta=132.784751341 -> V=1.0, theta=0.0
% INFO    : Bus 27368	: V=0.997439936751, theta=132.903020754 -> V=1.0, theta=0.0
% INFO    : Bus 27369	: V=0.997400104532, theta=132.898266729 -> V=1.0, theta=0.0
% INFO    : Bus 27370	: V=0.99833055965, theta=133.252770291 -> V=1.0, theta=0.0
% INFO    : Bus 27371	: V=0.989200439784, theta=121.027092715 -> V=1.0, theta=0.0
% INFO    : Bus 27372	: V=0.994976395068, theta=121.278966972 -> V=1.0, theta=0.0
% INFO    : Bus 27373	: V=0.993154714212, theta=120.773870713 -> V=1.0, theta=0.0
% INFO    : Bus 27374	: V=1.00129959385, theta=90.4517926927 -> V=1.0, theta=0.0
% INFO    : Bus 27375	: V=0.999339984155, theta=91.2879211556 -> V=1.0, theta=0.0
% INFO    : Bus 27376	: V=0.999303485718, theta=91.2834675929 -> V=1.0, theta=0.0
% INFO    : Bus 27377	: V=1.0003643441, theta=90.7407671853 -> V=1.0, theta=0.0
% INFO    : Bus 27378	: V=1.00033232453, theta=90.7367406644 -> V=1.0, theta=0.0
% INFO    : Bus 27379	: V=1.00039728524, theta=90.7449418784 -> V=1.0, theta=0.0
% INFO    : Bus 27380	: V=1.0003643441, theta=90.7407671853 -> V=1.0, theta=0.0
% INFO    : Bus 27381	: V=0.99926590227, theta=91.4686643437 -> V=1.0, theta=0.0
% INFO    : Bus 27382	: V=0.999223474584, theta=91.4645661975 -> V=1.0, theta=0.0
% INFO    : Bus 27383	: V=0.999265571988, theta=91.4686097758 -> V=1.0, theta=0.0
% INFO    : Bus 27384	: V=0.999679667273, theta=90.3751939083 -> V=1.0, theta=0.0
% INFO    : Bus 27385	: V=0.999396586335, theta=90.7628012144 -> V=1.0, theta=0.0
% INFO    : Bus 27386	: V=0.99957797012, theta=90.0749842407 -> V=1.0, theta=0.0
% INFO    : Bus 27387	: V=0.999548444653, theta=90.072100955 -> V=1.0, theta=0.0
% INFO    : Bus 27388	: V=1.00328037878, theta=123.956109569 -> V=1.0, theta=0.0
% INFO    : Bus 27389	: V=1.00326823308, theta=123.955102103 -> V=1.0, theta=0.0
% INFO    : Bus 27390	: V=1.00329212745, theta=123.957057929 -> V=1.0, theta=0.0
% INFO    : Bus 27391	: V=1.00123192037, theta=129.596470301 -> V=1.0, theta=0.0
% INFO    : Bus 27392	: V=1.00094187624, theta=129.245131508 -> V=1.0, theta=0.0
% INFO    : Bus 27393	: V=1.00093806881, theta=129.244153672 -> V=1.0, theta=0.0
% INFO    : Bus 27394	: V=1.00094626803, theta=129.246157322 -> V=1.0, theta=0.0
% INFO    : Bus 27395	: V=1.00094187624, theta=129.245131508 -> V=1.0, theta=0.0
% INFO    : Bus 27396	: V=0.992415792503, theta=132.968109416 -> V=1.0, theta=0.0
% INFO    : Bus 27397	: V=0.999449996043, theta=133.354377355 -> V=1.0, theta=0.0
% INFO    : Bus 27398	: V=0.999442128738, theta=133.353163013 -> V=1.0, theta=0.0
% INFO    : Bus 27399	: V=0.999457160419, theta=133.355606802 -> V=1.0, theta=0.0
% INFO    : Bus 27400	: V=0.999449996043, theta=133.354377355 -> V=1.0, theta=0.0
% INFO    : Bus 27401	: V=1.00219034706, theta=131.84051515 -> V=1.0, theta=0.0
% INFO    : Bus 27402	: V=1.00218894242, theta=131.840243832 -> V=1.0, theta=0.0
% INFO    : Bus 27403	: V=1.00219178845, theta=131.840773916 -> V=1.0, theta=0.0
% INFO    : Bus 27404	: V=1.00219034706, theta=131.84051515 -> V=1.0, theta=0.0
% INFO    : Bus 27405	: V=1.00180775548, theta=131.075937013 -> V=1.0, theta=0.0
% INFO    : Bus 27406	: V=1.00411587359, theta=123.483633653 -> V=1.0, theta=0.0
% INFO    : Bus 27407	: V=1.00411214999, theta=123.483254557 -> V=1.0, theta=0.0
% INFO    : Bus 27408	: V=1.00411969498, theta=123.484056539 -> V=1.0, theta=0.0
% INFO    : Bus 27409	: V=0.998222069313, theta=122.683698414 -> V=1.0, theta=0.0
% INFO    : Bus 27410	: V=0.998227229918, theta=122.684276267 -> V=1.0, theta=0.0
% INFO    : Bus 27411	: V=0.998222069313, theta=122.683698414 -> V=1.0, theta=0.0
% INFO    : Bus 27412	: V=1.0003625532, theta=92.0484689858 -> V=1.0, theta=0.0
% INFO    : Bus 27413	: V=0.999672589777, theta=90.2391339798 -> V=1.0, theta=0.0
% INFO    : Bus 27414	: V=1.00028637339, theta=92.0379341468 -> V=1.0, theta=0.0
% INFO    : Bus 27415	: V=1.00088042408, theta=92.1612198498 -> V=1.0, theta=0.0
% INFO    : Bus 27416	: V=1.0003625532, theta=92.0484689858 -> V=1.0, theta=0.0
% INFO    : Bus 27417	: V=1.0003625532, theta=92.0484689858 -> V=1.0, theta=0.0
% INFO    : Bus 27418	: V=0.997958972381, theta=89.869260052 -> V=1.0, theta=0.0
% INFO    : Bus 27419	: V=0.996404343031, theta=89.4964255153 -> V=1.0, theta=0.0
% INFO    : Bus 27420	: V=0.996431631606, theta=89.4969276861 -> V=1.0, theta=0.0
% INFO    : Bus 27421	: V=0.996362698596, theta=89.5369901628 -> V=1.0, theta=0.0
% INFO    : Bus 27422	: V=0.996136849958, theta=101.404174395 -> V=1.0, theta=0.0
% INFO    : Bus 27423	: V=0.996134983638, theta=101.403901672 -> V=1.0, theta=0.0
% INFO    : Bus 27424	: V=0.9968895109, theta=89.6702162763 -> V=1.0, theta=0.0
% INFO    : Bus 27425	: V=1.002825271, theta=89.7552588441 -> V=1.0, theta=0.0
% INFO    : Bus 27426	: V=0.998653475422, theta=89.6964418719 -> V=1.0, theta=0.0
% INFO    : Bus 27427	: V=0.998024255348, theta=89.9102480896 -> V=1.0, theta=0.0
% INFO    : Bus 27428	: V=0.9980696355, theta=89.9172222389 -> V=1.0, theta=0.0
% INFO    : Bus 27429	: V=0.997969995921, theta=89.9032268439 -> V=1.0, theta=0.0
% INFO    : Bus 27430	: V=0.998016638329, theta=90.0375165304 -> V=1.0, theta=0.0
% INFO    : Bus 27431	: V=0.997940413113, theta=90.031243437 -> V=1.0, theta=0.0
% INFO    : Bus 27432	: V=0.99817534415, theta=89.8518050878 -> V=1.0, theta=0.0
% INFO    : Bus 27433	: V=0.998406288518, theta=89.9177547249 -> V=1.0, theta=0.0
% INFO    : Bus 27434	: V=0.999474179608, theta=126.837874762 -> V=1.0, theta=0.0
% INFO    : Bus 27435	: V=1.00054980797, theta=125.951690393 -> V=1.0, theta=0.0
% INFO    : Bus 27436	: V=0.995894249006, theta=112.248747388 -> V=1.0, theta=0.0
% INFO    : Bus 27437	: V=0.99543916423, theta=111.096640316 -> V=1.0, theta=0.0
% INFO    : Bus 27438	: V=0.996735027047, theta=89.4405186923 -> V=1.0, theta=0.0
% INFO    : Bus 27439	: V=0.996693432783, theta=89.4315399649 -> V=1.0, theta=0.0
% INFO    : Bus 27440	: V=0.997076242489, theta=89.623741651 -> V=1.0, theta=0.0
% INFO    : Bus 27441	: V=0.996971328084, theta=89.6157609205 -> V=1.0, theta=0.0
% INFO    : Bus 27442	: V=0.996862095891, theta=89.5977115617 -> V=1.0, theta=0.0
% INFO    : Bus 27443	: V=0.996779260438, theta=89.5893001975 -> V=1.0, theta=0.0
% INFO    : Bus 27444	: V=0.996622929421, theta=89.4922251968 -> V=1.0, theta=0.0
% INFO    : Bus 27445	: V=0.996508132015, theta=89.4848929676 -> V=1.0, theta=0.0
% INFO    : Bus 27446	: V=0.996743397761, theta=89.5001687581 -> V=1.0, theta=0.0
% INFO    : Bus 27447	: V=0.996622929421, theta=89.4922251968 -> V=1.0, theta=0.0
% INFO    : Bus 27448	: V=1.00031041973, theta=91.224794103 -> V=1.0, theta=0.0
% INFO    : Bus 27449	: V=1.0040963229, theta=89.8954028734 -> V=1.0, theta=0.0
% INFO    : Bus 27450	: V=1.00110731424, theta=91.2944965961 -> V=1.0, theta=0.0
% INFO    : Bus 27451	: V=1.00025920816, theta=91.2177048522 -> V=1.0, theta=0.0
% INFO    : Bus 27452	: V=1.00031041973, theta=91.224794103 -> V=1.0, theta=0.0
% INFO    : Bus 27453	: V=1.00121426105, theta=89.6261244408 -> V=1.0, theta=0.0
% INFO    : Bus 27454	: V=1.00117265702, theta=89.6195089049 -> V=1.0, theta=0.0
% INFO    : Bus 27455	: V=1.00125569247, theta=89.633031303 -> V=1.0, theta=0.0
% INFO    : Bus 27456	: V=0.998075255915, theta=89.4175780606 -> V=1.0, theta=0.0
% INFO    : Bus 27457	: V=1.0013785801, theta=89.6155245868 -> V=1.0, theta=0.0
% INFO    : Bus 27458	: V=1.00227700193, theta=90.6930131302 -> V=1.0, theta=0.0
% INFO    : Bus 27459	: V=0.996973759914, theta=89.2757881983 -> V=1.0, theta=0.0
% INFO    : Bus 27460	: V=0.996892340099, theta=89.2646456813 -> V=1.0, theta=0.0
% INFO    : Bus 27461	: V=0.997044207729, theta=89.2871072482 -> V=1.0, theta=0.0
% INFO    : Bus 27462	: V=0.996973759914, theta=89.2757881983 -> V=1.0, theta=0.0
% INFO    : Bus 27463	: V=0.997648347496, theta=89.2939528047 -> V=1.0, theta=0.0
% INFO    : Bus 27464	: V=0.997586121646, theta=89.2826234324 -> V=1.0, theta=0.0
% INFO    : Bus 27465	: V=0.997700526678, theta=89.3052233504 -> V=1.0, theta=0.0
% INFO    : Bus 27466	: V=0.999010652776, theta=89.4669868331 -> V=1.0, theta=0.0
% INFO    : Bus 27467	: V=1.00004310046, theta=89.8781390748 -> V=1.0, theta=0.0
% INFO    : Bus 27468	: V=0.999353467967, theta=89.4038988693 -> V=1.0, theta=0.0
% INFO    : Bus 27469	: V=0.999262603399, theta=89.3932017055 -> V=1.0, theta=0.0
% INFO    : Bus 27470	: V=0.999438746106, theta=89.4152059817 -> V=1.0, theta=0.0
% INFO    : Bus 27471	: V=0.999353467967, theta=89.4038988693 -> V=1.0, theta=0.0
% INFO    : Bus 27472	: V=1.00268396903, theta=89.8435280113 -> V=1.0, theta=0.0
% INFO    : Bus 27473	: V=1.00179914993, theta=90.0960891929 -> V=1.0, theta=0.0
% INFO    : Bus 27474	: V=1.00227738741, theta=89.9172910365 -> V=1.0, theta=0.0
% INFO    : Bus 27475	: V=1.00224255058, theta=89.9117267446 -> V=1.0, theta=0.0
% INFO    : Bus 27476	: V=1.00252143595, theta=89.859202123 -> V=1.0, theta=0.0
% INFO    : Bus 27477	: V=1.0024802548, theta=89.8528336107 -> V=1.0, theta=0.0
% INFO    : Bus 27478	: V=0.997510291155, theta=89.3629927457 -> V=1.0, theta=0.0
% INFO    : Bus 27479	: V=0.997384835924, theta=89.3516771373 -> V=1.0, theta=0.0
% INFO    : Bus 27480	: V=0.997632197564, theta=89.3728667821 -> V=1.0, theta=0.0
% INFO    : Bus 27481	: V=0.997510291155, theta=89.3629927457 -> V=1.0, theta=0.0
% INFO    : Bus 27482	: V=0.999013688754, theta=91.5441395372 -> V=1.0, theta=0.0
% INFO    : Bus 27483	: V=1.00112837901, theta=89.9922250131 -> V=1.0, theta=0.0
% INFO    : Bus 27484	: V=0.998899683696, theta=91.5332830476 -> V=1.0, theta=0.0
% INFO    : Bus 27485	: V=0.999854839123, theta=91.6101144691 -> V=1.0, theta=0.0
% INFO    : Bus 27486	: V=0.999013688754, theta=91.5441395372 -> V=1.0, theta=0.0
% INFO    : Bus 27487	: V=1.00142126227, theta=89.8288776479 -> V=1.0, theta=0.0
% INFO    : Bus 27488	: V=0.998227433637, theta=89.9345405822 -> V=1.0, theta=0.0
% INFO    : Bus 27489	: V=0.996686192406, theta=116.348067874 -> V=1.0, theta=0.0
% INFO    : Bus 27490	: V=0.996679582887, theta=116.347438165 -> V=1.0, theta=0.0
% INFO    : Bus 27491	: V=0.995804349505, theta=119.898795704 -> V=1.0, theta=0.0
% INFO    : Bus 27492	: V=1.00114029415, theta=132.128032324 -> V=1.0, theta=0.0
% INFO    : Bus 27493	: V=1.00112706591, theta=132.12708698 -> V=1.0, theta=0.0
% INFO    : Bus 27494	: V=1.00113108976, theta=89.902314118 -> V=1.0, theta=0.0
% INFO    : Bus 27495	: V=1.00109958385, theta=89.8976679105 -> V=1.0, theta=0.0
% INFO    : Bus 27496	: V=1.00116315675, theta=89.9072051156 -> V=1.0, theta=0.0
% INFO    : Bus 27497	: V=0.99717573742, theta=89.5320712329 -> V=1.0, theta=0.0
% INFO    : Bus 27498	: V=1.00289032383, theta=89.7995216299 -> V=1.0, theta=0.0
% INFO    : Bus 27499	: V=1.00293953893, theta=89.8043812473 -> V=1.0, theta=0.0
% INFO    : Bus 27500	: V=1.00289032383, theta=89.7995216299 -> V=1.0, theta=0.0
% INFO    : Bus 27501	: V=0.996769155024, theta=89.3536601718 -> V=1.0, theta=0.0
% INFO    : Bus 27502	: V=0.999521188283, theta=129.483556685 -> V=1.0, theta=0.0
% INFO    : Bus 27503	: V=0.999513288031, theta=129.482734295 -> V=1.0, theta=0.0
% INFO    : Bus 27504	: V=0.999529070313, theta=129.484375662 -> V=1.0, theta=0.0
% INFO    : Bus 27505	: V=0.999643154052, theta=129.707466792 -> V=1.0, theta=0.0
% INFO    : Bus 27506	: V=0.999268833351, theta=129.327499657 -> V=1.0, theta=0.0
% INFO    : Bus 27507	: V=0.999263788821, theta=129.326745883 -> V=1.0, theta=0.0
% INFO    : Bus 27508	: V=1.00356771861, theta=123.268291225 -> V=1.0, theta=0.0
% INFO    : Bus 27509	: V=1.00403236792, theta=123.371192297 -> V=1.0, theta=0.0
% INFO    : Bus 27510	: V=0.997869431888, theta=89.2976875642 -> V=1.0, theta=0.0
% INFO    : Bus 27511	: V=0.9980874491, theta=89.3458221454 -> V=1.0, theta=0.0
% INFO    : Bus 27512	: V=0.998003842729, theta=89.3392376786 -> V=1.0, theta=0.0
% INFO    : Bus 27513	: V=1.00373449825, theta=89.7835423945 -> V=1.0, theta=0.0
% INFO    : Bus 27514	: V=0.99854109119, theta=89.4090465123 -> V=1.0, theta=0.0
% INFO    : Bus 27515	: V=0.998478862411, theta=89.4013507537 -> V=1.0, theta=0.0
% INFO    : Bus 27516	: V=0.998602101004, theta=89.4165160466 -> V=1.0, theta=0.0
% INFO    : Bus 27517	: V=0.996473829366, theta=89.3891936928 -> V=1.0, theta=0.0
% INFO    : Bus 27518	: V=0.996389494044, theta=89.3813489671 -> V=1.0, theta=0.0
% INFO    : Bus 27519	: V=0.996575508803, theta=89.3975154363 -> V=1.0, theta=0.0
% INFO    : Bus 27520	: V=1.00180220966, theta=89.8751330311 -> V=1.0, theta=0.0
% INFO    : Bus 27521	: V=1.00172987494, theta=89.866161874 -> V=1.0, theta=0.0
% INFO    : Bus 27522	: V=0.997689531807, theta=89.3256388898 -> V=1.0, theta=0.0
% INFO    : Bus 27523	: V=0.997320544875, theta=89.262089896 -> V=1.0, theta=0.0
% INFO    : Bus 27524	: V=0.999018997221, theta=115.031643329 -> V=1.0, theta=0.0
% INFO    : Bus 27525	: V=0.999032289256, theta=115.032565717 -> V=1.0, theta=0.0
% INFO    : Bus 27526	: V=1.00043569939, theta=130.149484164 -> V=1.0, theta=0.0
% INFO    : Bus 27527	: V=1.00044092322, theta=130.150095634 -> V=1.0, theta=0.0
% INFO    : Bus 27528	: V=1.00408632683, theta=124.486679656 -> V=1.0, theta=0.0
% INFO    : Bus 27529	: V=1.00067375039, theta=130.353735891 -> V=1.0, theta=0.0
% INFO    : Bus 27530	: V=1.00067095379, theta=130.353217723 -> V=1.0, theta=0.0
% INFO    : Bus 27531	: V=1.00067709355, theta=130.354317098 -> V=1.0, theta=0.0
% INFO    : Bus 27532	: V=1.00132691953, theta=130.51781395 -> V=1.0, theta=0.0
% INFO    : Bus 27533	: V=1.00132294154, theta=130.517277625 -> V=1.0, theta=0.0
% INFO    : Bus 27534	: V=1.00133115262, theta=130.518354643 -> V=1.0, theta=0.0
% INFO    : Bus 27535	: V=1.00132691953, theta=130.51781395 -> V=1.0, theta=0.0
% INFO    : Bus 27536	: V=1.00086009476, theta=129.983824337 -> V=1.0, theta=0.0
% INFO    : Bus 27537	: V=1.00086551292, theta=129.984352256 -> V=1.0, theta=0.0
% INFO    : Bus 27538	: V=1.00085456576, theta=129.983296383 -> V=1.0, theta=0.0
% INFO    : Bus 27539	: V=1.00086009476, theta=129.983824337 -> V=1.0, theta=0.0
% INFO    : Bus 27540	: V=1.00583711115, theta=87.008062029 -> V=1.0, theta=0.0
% INFO    : Bus 27541	: V=1.00597834036, theta=86.947414016 -> V=1.0, theta=0.0
% INFO    : Bus 27542	: V=0.99961280919, theta=73.919697914 -> V=1.0, theta=0.0
% INFO    : Bus 27543	: V=1.0007012933, theta=72.8443110065 -> V=1.0, theta=0.0
% INFO    : Bus 27544	: V=0.998773678423, theta=89.6922478068 -> V=1.0, theta=0.0
% INFO    : Bus 27545	: V=0.997282995028, theta=89.4067182051 -> V=1.0, theta=0.0
% INFO    : Bus 27546	: V=0.998487442008, theta=89.5937916781 -> V=1.0, theta=0.0
% INFO    : Bus 27547	: V=0.998503745488, theta=89.6069151843 -> V=1.0, theta=0.0
% INFO    : Bus 27548	: V=1.00377348323, theta=123.760731938 -> V=1.0, theta=0.0
% INFO    : Bus 27549	: V=1.00374626942, theta=123.711748679 -> V=1.0, theta=0.0
% INFO    : Bus 27550	: V=1.00388989737, theta=123.67370039 -> V=1.0, theta=0.0
% INFO    : Bus 27551	: V=1.00196760484, theta=132.673198271 -> V=1.0, theta=0.0
% INFO    : Bus 27552	: V=1.001966122, theta=132.763484037 -> V=1.0, theta=0.0
% INFO    : Bus 27553	: V=1.00197544841, theta=132.764472825 -> V=1.0, theta=0.0
% INFO    : Bus 27554	: V=1.00191682463, theta=91.014897202 -> V=1.0, theta=0.0
% INFO    : Bus 27555	: V=1.0011516166, theta=90.2642779661 -> V=1.0, theta=0.0
% INFO    : Bus 27556	: V=0.999724884862, theta=132.915254666 -> V=1.0, theta=0.0
% INFO    : Bus 27557	: V=0.999713032002, theta=132.913464392 -> V=1.0, theta=0.0
% INFO    : Bus 27558	: V=0.99564380063, theta=131.05685089 -> V=1.0, theta=0.0
% INFO    : Bus 27559	: V=0.999798033789, theta=130.165958683 -> V=1.0, theta=0.0
% INFO    : Bus 27560	: V=0.996437314215, theta=131.085345835 -> V=1.0, theta=0.0
% INFO    : Bus 27561	: V=0.99564380063, theta=131.05685089 -> V=1.0, theta=0.0
% INFO    : Bus 27562	: V=0.99564380063, theta=131.05685089 -> V=1.0, theta=0.0
% INFO    : Bus 27563	: V=0.99563270091, theta=131.05576673 -> V=1.0, theta=0.0
% INFO    : Bus 27564	: V=0.99970032117, theta=129.796450099 -> V=1.0, theta=0.0
% INFO    : Bus 27565	: V=0.999934697615, theta=130.06486696 -> V=1.0, theta=0.0
% INFO    : Bus 27566	: V=0.997535936925, theta=89.3518389333 -> V=1.0, theta=0.0
% INFO    : Bus 27567	: V=0.997569753232, theta=89.3548733094 -> V=1.0, theta=0.0
% INFO    : Bus 27568	: V=0.999008516935, theta=89.4313229521 -> V=1.0, theta=0.0
% INFO    : Bus 27569	: V=0.998066748934, theta=89.3346585623 -> V=1.0, theta=0.0
% INFO    : Bus 27570	: V=0.998104984267, theta=89.3373719017 -> V=1.0, theta=0.0
% INFO    : Bus 27571	: V=1.00078584553, theta=119.902809578 -> V=1.0, theta=0.0
% INFO    : Bus 27572	: V=0.999393905168, theta=119.699992376 -> V=1.0, theta=0.0
% INFO    : Bus 27573	: V=0.9993762455, theta=119.697913739 -> V=1.0, theta=0.0
% INFO    : Bus 27574	: V=0.99940858553, theta=119.70213119 -> V=1.0, theta=0.0
% INFO    : Bus 27575	: V=0.999393905168, theta=119.699992376 -> V=1.0, theta=0.0
% INFO    : Bus 27576	: V=1.00471821997, theta=119.276204121 -> V=1.0, theta=0.0
% INFO    : Bus 27577	: V=1.0006614142, theta=119.695548855 -> V=1.0, theta=0.0
% INFO    : Bus 27578	: V=1.00469469959, theta=119.274083965 -> V=1.0, theta=0.0
% INFO    : Bus 27579	: V=1.00482990341, theta=119.262685959 -> V=1.0, theta=0.0
% INFO    : Bus 27580	: V=1.00471821997, theta=119.276204121 -> V=1.0, theta=0.0
% INFO    : Bus 27581	: V=1.00471821997, theta=119.276204121 -> V=1.0, theta=0.0
% INFO    : Bus 27582	: V=0.997362761129, theta=97.7587137734 -> V=1.0, theta=0.0
% INFO    : Bus 27583	: V=0.996344969351, theta=98.9431307756 -> V=1.0, theta=0.0
% INFO    : Bus 27584	: V=0.99634175099, theta=98.9425511499 -> V=1.0, theta=0.0
% INFO    : Bus 27585	: V=0.996348128631, theta=98.9437157636 -> V=1.0, theta=0.0
% INFO    : Bus 27586	: V=0.996344969351, theta=98.9431307756 -> V=1.0, theta=0.0
% INFO    : Bus 27587	: V=1.00369354789, theta=120.912309314 -> V=1.0, theta=0.0
% INFO    : Bus 27588	: V=1.00368728834, theta=120.910688112 -> V=1.0, theta=0.0
% INFO    : Bus 27589	: V=1.00371872613, theta=121.011140442 -> V=1.0, theta=0.0
% INFO    : Bus 27590	: V=1.00421822488, theta=122.641988544 -> V=1.0, theta=0.0
% INFO    : Bus 27591	: V=1.00420733069, theta=122.640245857 -> V=1.0, theta=0.0
% INFO    : Bus 27592	: V=1.00422815222, theta=122.643650768 -> V=1.0, theta=0.0
% INFO    : Bus 27593	: V=1.00421822488, theta=122.641988544 -> V=1.0, theta=0.0
% INFO    : Bus 27594	: V=0.999878896691, theta=130.028280231 -> V=1.0, theta=0.0
% INFO    : Bus 27595	: V=0.996508073009, theta=114.676954527 -> V=1.0, theta=0.0
% INFO    : Bus 27596	: V=0.99874289336, theta=114.338488337 -> V=1.0, theta=0.0
% INFO    : Bus 27597	: V=0.996487545972, theta=114.674849335 -> V=1.0, theta=0.0
% INFO    : Bus 27598	: V=0.997353207865, theta=114.693928776 -> V=1.0, theta=0.0
% INFO    : Bus 27599	: V=0.996508073009, theta=114.676954527 -> V=1.0, theta=0.0
% INFO    : Bus 27600	: V=0.996508073009, theta=114.676954527 -> V=1.0, theta=0.0
% INFO    : Bus 27601	: V=0.999307490064, theta=114.313099172 -> V=1.0, theta=0.0
% INFO    : Bus 27602	: V=0.999290923029, theta=114.311045426 -> V=1.0, theta=0.0
% INFO    : Bus 27603	: V=0.999327152011, theta=114.315502078 -> V=1.0, theta=0.0
% INFO    : Bus 27604	: V=0.99939107628, theta=114.006621669 -> V=1.0, theta=0.0
% INFO    : Bus 27605	: V=1.00020380667, theta=129.93967263 -> V=1.0, theta=0.0
% INFO    : Bus 27606	: V=1.00019722611, theta=129.93880385 -> V=1.0, theta=0.0
% INFO    : Bus 27607	: V=1.00086294793, theta=89.3757607118 -> V=1.0, theta=0.0
% INFO    : Bus 27608	: V=1.00107606607, theta=89.3754381704 -> V=1.0, theta=0.0
% INFO    : Bus 27609	: V=1.00026136972, theta=89.5120472065 -> V=1.0, theta=0.0
% INFO    : Bus 27610	: V=1.00021512829, theta=89.5063035582 -> V=1.0, theta=0.0
% INFO    : Bus 27611	: V=0.998650872261, theta=119.620016865 -> V=1.0, theta=0.0
% INFO    : Bus 27612	: V=1.00245399812, theta=120.174812122 -> V=1.0, theta=0.0
% INFO    : Bus 27613	: V=1.00245187609, theta=120.174358626 -> V=1.0, theta=0.0
% INFO    : Bus 27614	: V=1.00245121157, theta=120.174360685 -> V=1.0, theta=0.0
% INFO    : Bus 27615	: V=1.00245899656, theta=120.175760467 -> V=1.0, theta=0.0
% INFO    : Bus 27616	: V=1.00160405824, theta=93.076091976 -> V=1.0, theta=0.0
% INFO    : Bus 27617	: V=1.00209796109, theta=93.5200168905 -> V=1.0, theta=0.0
% INFO    : Bus 27618	: V=1.00210542189, theta=93.520628576 -> V=1.0, theta=0.0
% INFO    : Bus 27619	: V=1.00208995122, theta=93.5194353294 -> V=1.0, theta=0.0
% INFO    : Bus 27620	: V=1.00204247568, theta=93.4074030933 -> V=1.0, theta=0.0
% INFO    : Bus 27621	: V=1.00204700399, theta=93.4081128514 -> V=1.0, theta=0.0
% INFO    : Bus 27622	: V=1.00487687988, theta=123.325225849 -> V=1.0, theta=0.0
% INFO    : Bus 27623	: V=1.00493791906, theta=122.871411345 -> V=1.0, theta=0.0
% INFO    : Bus 27624	: V=1.00118582082, theta=88.0200171553 -> V=1.0, theta=0.0
% INFO    : Bus 27625	: V=1.00118985725, theta=87.7816479002 -> V=1.0, theta=0.0
% INFO    : Bus 27626	: V=1.00117151889, theta=87.7804454246 -> V=1.0, theta=0.0
% INFO    : Bus 27627	: V=1.00120711677, theta=87.7828839736 -> V=1.0, theta=0.0
% INFO    : Bus 27628	: V=1.00191345297, theta=87.8389128209 -> V=1.0, theta=0.0
% INFO    : Bus 27629	: V=1.00190171447, theta=87.8378309924 -> V=1.0, theta=0.0
% INFO    : Bus 27630	: V=1.00192613528, theta=87.840121343 -> V=1.0, theta=0.0
% INFO    : Bus 27631	: V=0.998263021659, theta=131.192847211 -> V=1.0, theta=0.0
% INFO    : Bus 27632	: V=0.99904793357, theta=130.961549852 -> V=1.0, theta=0.0
% INFO    : Bus 27633	: V=0.999054986957, theta=130.96276545 -> V=1.0, theta=0.0
% INFO    : Bus 27634	: V=0.99904793357, theta=130.961549852 -> V=1.0, theta=0.0
% INFO    : Bus 27635	: V=0.999039537751, theta=130.960306173 -> V=1.0, theta=0.0
% INFO    : Bus 27636	: V=1.00504807806, theta=123.45097011 -> V=1.0, theta=0.0
% INFO    : Bus 27637	: V=1.00504621116, theta=123.450753758 -> V=1.0, theta=0.0
% INFO    : Bus 27638	: V=1.0003041751, theta=129.76307427 -> V=1.0, theta=0.0
% INFO    : Bus 27639	: V=1.00171182722, theta=84.8530042964 -> V=1.0, theta=0.0
% INFO    : Bus 27640	: V=1.00039007706, theta=83.0348060497 -> V=1.0, theta=0.0
% INFO    : Bus 27641	: V=1.00491976681, theta=89.9192809289 -> V=1.0, theta=0.0
% INFO    : Bus 27642	: V=1.00509240928, theta=90.0196525783 -> V=1.0, theta=0.0
% INFO    : Bus 27643	: V=1.00483650772, theta=126.218233214 -> V=1.0, theta=0.0
% INFO    : Bus 27644	: V=1.00483603095, theta=126.218155095 -> V=1.0, theta=0.0
% INFO    : Bus 27645	: V=1.00483700495, theta=126.218300036 -> V=1.0, theta=0.0
% INFO    : Bus 27646	: V=1.00196236471, theta=86.6837506202 -> V=1.0, theta=0.0
% INFO    : Bus 27647	: V=0.999792103337, theta=88.1262187785 -> V=1.0, theta=0.0
% INFO    : Bus 27648	: V=0.999812763745, theta=88.1977139223 -> V=1.0, theta=0.0
% INFO    : Bus 27649	: V=1.00019641753, theta=88.0155743415 -> V=1.0, theta=0.0
% INFO    : Bus 27650	: V=0.999913993147, theta=88.1424929147 -> V=1.0, theta=0.0
% INFO    : Bus 27651	: V=0.999878550866, theta=88.136301436 -> V=1.0, theta=0.0
% INFO    : Bus 27652	: V=0.98850764963, theta=118.629445231 -> V=1.0, theta=0.0
% INFO    : Bus 27653	: V=1.00034004737, theta=86.3692033729 -> V=1.0, theta=0.0
% INFO    : Bus 27654	: V=0.999959741814, theta=87.3964879836 -> V=1.0, theta=0.0
% INFO    : Bus 27655	: V=0.999971798465, theta=87.3976606904 -> V=1.0, theta=0.0
% INFO    : Bus 27656	: V=0.999952990057, theta=87.3959173742 -> V=1.0, theta=0.0
% INFO    : Bus 27657	: V=1.00434595359, theta=111.360635559 -> V=1.0, theta=0.0
% INFO    : Bus 27658	: V=1.0039316552, theta=111.770826412 -> V=1.0, theta=0.0
% INFO    : Bus 27659	: V=1.00601424695, theta=91.1840061475 -> V=1.0, theta=0.0
% INFO    : Bus 27660	: V=1.00601554359, theta=91.1842794732 -> V=1.0, theta=0.0
% INFO    : Bus 27661	: V=1.00030586219, theta=115.780220234 -> V=1.0, theta=0.0
% INFO    : Bus 27662	: V=1.00030100374, theta=115.779382432 -> V=1.0, theta=0.0
% INFO    : Bus 27663	: V=1.00073216535, theta=115.581138116 -> V=1.0, theta=0.0
% INFO    : Bus 27664	: V=1.00100625243, theta=115.498385403 -> V=1.0, theta=0.0
% INFO    : Bus 27665	: V=1.00081307419, theta=83.5622515042 -> V=1.0, theta=0.0
% INFO    : Bus 27666	: V=1.00132510565, theta=83.9262048167 -> V=1.0, theta=0.0
% INFO    : Bus 27667	: V=1.00093802515, theta=79.3737778957 -> V=1.0, theta=0.0
% INFO    : Bus 27668	: V=0.995273768285, theta=81.7876214988 -> V=1.0, theta=0.0
% INFO    : Bus 27669	: V=0.994048141812, theta=82.3156215528 -> V=1.0, theta=0.0
% INFO    : Bus 27670	: V=0.994011501447, theta=82.3118477967 -> V=1.0, theta=0.0
% INFO    : Bus 27671	: V=0.994198892075, theta=82.2870820127 -> V=1.0, theta=0.0
% INFO    : Bus 27672	: V=1.00014188416, theta=109.995493197 -> V=1.0, theta=0.0
% INFO    : Bus 27673	: V=0.999245612245, theta=86.171140553 -> V=1.0, theta=0.0
% INFO    : Bus 27674	: V=0.999197546463, theta=82.1547865177 -> V=1.0, theta=0.0
% INFO    : Bus 27675	: V=0.999267572043, theta=82.5086462924 -> V=1.0, theta=0.0
% INFO    : Bus 27676	: V=0.998891699336, theta=82.0746488148 -> V=1.0, theta=0.0
% INFO    : Bus 27677	: V=0.998226060099, theta=82.2154837005 -> V=1.0, theta=0.0
% INFO    : Bus 27678	: V=0.998324631743, theta=82.4138430127 -> V=1.0, theta=0.0
% INFO    : Bus 27679	: V=0.99841471378, theta=82.7670293885 -> V=1.0, theta=0.0
% INFO    : Bus 27680	: V=0.99900316788, theta=85.7169432349 -> V=1.0, theta=0.0
% INFO    : Bus 27681	: V=0.998247721192, theta=85.2601867543 -> V=1.0, theta=0.0
% INFO    : Bus 27682	: V=0.998600512978, theta=85.5306428535 -> V=1.0, theta=0.0
% INFO    : Bus 27683	: V=0.996499096064, theta=81.4183098335 -> V=1.0, theta=0.0
% INFO    : Bus 27684	: V=0.996480243396, theta=81.4162685804 -> V=1.0, theta=0.0
% INFO    : Bus 27685	: V=0.997621319243, theta=81.0651761628 -> V=1.0, theta=0.0
% INFO    : Bus 27686	: V=0.997418562172, theta=81.1056450528 -> V=1.0, theta=0.0
% INFO    : Bus 27687	: V=1.00128052532, theta=81.3312670993 -> V=1.0, theta=0.0
% INFO    : Bus 27688	: V=0.998749775905, theta=79.8461019792 -> V=1.0, theta=0.0
% INFO    : Bus 27689	: V=1.00120997438, theta=81.3184162182 -> V=1.0, theta=0.0
% INFO    : Bus 27690	: V=1.00170985274, theta=81.4110570826 -> V=1.0, theta=0.0
% INFO    : Bus 27691	: V=1.00128052532, theta=81.3312670993 -> V=1.0, theta=0.0
% INFO    : Bus 27692	: V=0.996581777694, theta=79.2130573074 -> V=1.0, theta=0.0
% INFO    : Bus 27693	: V=0.996562168578, theta=79.9439894866 -> V=1.0, theta=0.0
% INFO    : Bus 27694	: V=0.997160599199, theta=79.5210028364 -> V=1.0, theta=0.0
% INFO    : Bus 27695	: V=0.997081936271, theta=79.5094040847 -> V=1.0, theta=0.0
% INFO    : Bus 27696	: V=0.997239352655, theta=79.533162825 -> V=1.0, theta=0.0
% INFO    : Bus 27697	: V=0.99678883293, theta=79.2481195445 -> V=1.0, theta=0.0
% INFO    : Bus 27698	: V=0.997591537161, theta=109.680330123 -> V=1.0, theta=0.0
% INFO    : Bus 27699	: V=0.997590621831, theta=109.680183161 -> V=1.0, theta=0.0
% INFO    : Bus 27700	: V=0.99775987691, theta=109.678105724 -> V=1.0, theta=0.0
% INFO    : Bus 27701	: V=1.00031641976, theta=116.610146736 -> V=1.0, theta=0.0
% INFO    : Bus 27702	: V=1.00033771721, theta=116.611764278 -> V=1.0, theta=0.0
% INFO    : Bus 27703	: V=1.00023248213, theta=116.697492055 -> V=1.0, theta=0.0
% INFO    : Bus 27704	: V=0.999954611512, theta=117.297397255 -> V=1.0, theta=0.0
% INFO    : Bus 27705	: V=0.999571652357, theta=81.8106362948 -> V=1.0, theta=0.0
% INFO    : Bus 27706	: V=0.999524030268, theta=81.8051794337 -> V=1.0, theta=0.0
% INFO    : Bus 27707	: V=0.999622899301, theta=81.8166469076 -> V=1.0, theta=0.0
% INFO    : Bus 27708	: V=0.999571652357, theta=81.8106362948 -> V=1.0, theta=0.0
% INFO    : Bus 27709	: V=0.999590913156, theta=81.415750234 -> V=1.0, theta=0.0
% INFO    : Bus 27710	: V=1.00067001625, theta=81.1630749531 -> V=1.0, theta=0.0
% INFO    : Bus 27711	: V=1.00012301161, theta=81.2523544604 -> V=1.0, theta=0.0
% INFO    : Bus 27712	: V=0.999025135113, theta=82.4652492354 -> V=1.0, theta=0.0
% INFO    : Bus 27713	: V=0.999016493435, theta=82.4639342219 -> V=1.0, theta=0.0
% INFO    : Bus 27714	: V=0.999035077704, theta=82.4667032715 -> V=1.0, theta=0.0
% INFO    : Bus 27715	: V=1.00112507949, theta=83.0358418123 -> V=1.0, theta=0.0
% INFO    : Bus 27716	: V=0.998356657658, theta=82.4134242693 -> V=1.0, theta=0.0
% INFO    : Bus 27717	: V=0.998414996017, theta=82.4140721934 -> V=1.0, theta=0.0
% INFO    : Bus 27718	: V=0.998351333408, theta=82.412034438 -> V=1.0, theta=0.0
% INFO    : Bus 27719	: V=0.998356657658, theta=82.4134242693 -> V=1.0, theta=0.0
% INFO    : Bus 27720	: V=0.997069107068, theta=79.7080335133 -> V=1.0, theta=0.0
% INFO    : Bus 27721	: V=0.998319291908, theta=80.112188245 -> V=1.0, theta=0.0
% INFO    : Bus 27722	: V=0.998376880619, theta=80.1170912896 -> V=1.0, theta=0.0
% INFO    : Bus 27723	: V=0.998264023441, theta=80.1069329131 -> V=1.0, theta=0.0
% INFO    : Bus 27724	: V=0.998319291908, theta=80.112188245 -> V=1.0, theta=0.0
% INFO    : Bus 27725	: V=1.00141558092, theta=108.728921354 -> V=1.0, theta=0.0
% INFO    : Bus 27726	: V=1.00140886074, theta=108.727964722 -> V=1.0, theta=0.0
% INFO    : Bus 27727	: V=1.00142255036, theta=108.729869038 -> V=1.0, theta=0.0
% INFO    : Bus 27728	: V=1.00086698871, theta=108.376014739 -> V=1.0, theta=0.0
% INFO    : Bus 27729	: V=1.00168239889, theta=108.758276861 -> V=1.0, theta=0.0
% INFO    : Bus 27730	: V=1.0016766347, theta=108.757357442 -> V=1.0, theta=0.0
% INFO    : Bus 27731	: V=1.0016877387, theta=108.759205133 -> V=1.0, theta=0.0
% INFO    : Bus 27732	: V=0.999226592922, theta=84.9901372217 -> V=1.0, theta=0.0
% INFO    : Bus 27733	: V=0.999218422579, theta=84.9891772517 -> V=1.0, theta=0.0
% INFO    : Bus 27734	: V=0.999235818286, theta=84.9912574525 -> V=1.0, theta=0.0
% INFO    : Bus 27735	: V=0.999226592922, theta=84.9901372217 -> V=1.0, theta=0.0
% INFO    : Bus 27736	: V=1.00006090469, theta=84.8828719134 -> V=1.0, theta=0.0
% INFO    : Bus 27737	: V=1.00005611823, theta=84.8823541457 -> V=1.0, theta=0.0
% INFO    : Bus 27738	: V=1.00006504406, theta=84.8833322005 -> V=1.0, theta=0.0
% INFO    : Bus 27739	: V=1.00006090469, theta=84.8828719134 -> V=1.0, theta=0.0
% INFO    : Bus 27740	: V=0.999613758991, theta=84.8964773725 -> V=1.0, theta=0.0
% INFO    : Bus 27741	: V=0.999571874782, theta=84.8923464371 -> V=1.0, theta=0.0
% INFO    : Bus 27742	: V=0.999190806089, theta=84.3507515427 -> V=1.0, theta=0.0
% INFO    : Bus 27743	: V=0.999159190605, theta=84.1740054727 -> V=1.0, theta=0.0
% INFO    : Bus 27744	: V=1.00059149664, theta=79.8426804315 -> V=1.0, theta=0.0
% INFO    : Bus 27745	: V=1.00059865468, theta=79.8433779841 -> V=1.0, theta=0.0
% INFO    : Bus 27746	: V=1.00119769855, theta=80.1625692492 -> V=1.0, theta=0.0
% INFO    : Bus 27747	: V=1.00120511313, theta=80.1633930999 -> V=1.0, theta=0.0
% INFO    : Bus 27748	: V=1.00197925313, theta=80.5092216425 -> V=1.0, theta=0.0
% INFO    : Bus 27749	: V=1.00197053413, theta=80.5080998653 -> V=1.0, theta=0.0
% INFO    : Bus 27750	: V=1.00122374306, theta=82.2550888782 -> V=1.0, theta=0.0
% INFO    : Bus 27751	: V=1.00122683962, theta=82.2553997109 -> V=1.0, theta=0.0
% INFO    : Bus 27752	: V=1.00122052161, theta=82.2547718053 -> V=1.0, theta=0.0
% INFO    : Bus 27753	: V=1.00000693334, theta=83.5585017278 -> V=1.0, theta=0.0
% INFO    : Bus 27754	: V=0.999852647238, theta=83.7000461775 -> V=1.0, theta=0.0
% INFO    : Bus 27755	: V=0.999836885791, theta=83.698755253 -> V=1.0, theta=0.0
% INFO    : Bus 27756	: V=0.999869245478, theta=83.7014297311 -> V=1.0, theta=0.0
% INFO    : Bus 27757	: V=0.999852647238, theta=83.7000461775 -> V=1.0, theta=0.0
% INFO    : Bus 27758	: V=1.00033257683, theta=83.5273243488 -> V=1.0, theta=0.0
% INFO    : Bus 27759	: V=1.00205031158, theta=81.406117846 -> V=1.0, theta=0.0
% INFO    : Bus 27760	: V=1.00203488538, theta=81.4052164138 -> V=1.0, theta=0.0
% INFO    : Bus 27761	: V=1.00206693023, theta=81.4071611226 -> V=1.0, theta=0.0
% INFO    : Bus 27762	: V=1.0011750494, theta=82.7281964764 -> V=1.0, theta=0.0
% INFO    : Bus 27763	: V=1.00141291161, theta=82.4495352735 -> V=1.0, theta=0.0
% INFO    : Bus 27764	: V=1.00140667236, theta=82.4488450767 -> V=1.0, theta=0.0
% INFO    : Bus 27765	: V=1.00141928956, theta=82.4502756455 -> V=1.0, theta=0.0
% INFO    : Bus 27766	: V=1.00141291161, theta=82.4495352735 -> V=1.0, theta=0.0
% INFO    : Bus 27767	: V=1.00304967247, theta=79.8559013734 -> V=1.0, theta=0.0
% INFO    : Bus 27768	: V=1.00305561848, theta=79.8567235371 -> V=1.0, theta=0.0
% INFO    : Bus 27769	: V=1.00304388239, theta=79.8550961509 -> V=1.0, theta=0.0
% INFO    : Bus 27770	: V=1.00253360189, theta=80.5784460349 -> V=1.0, theta=0.0
% INFO    : Bus 27771	: V=1.00190641855, theta=81.4463523325 -> V=1.0, theta=0.0
% INFO    : Bus 27772	: V=1.00073309681, theta=109.96306459 -> V=1.0, theta=0.0
% INFO    : Bus 27773	: V=1.00073617301, theta=109.963615273 -> V=1.0, theta=0.0
% INFO    : Bus 27774	: V=1.00072978995, theta=109.96255001 -> V=1.0, theta=0.0
% INFO    : Bus 27775	: V=1.00001040648, theta=107.195499785 -> V=1.0, theta=0.0
% INFO    : Bus 27776	: V=0.999005227444, theta=106.734427354 -> V=1.0, theta=0.0
% INFO    : Bus 27777	: V=0.999024093995, theta=106.736727357 -> V=1.0, theta=0.0
% INFO    : Bus 27778	: V=0.995182636198, theta=106.876250629 -> V=1.0, theta=0.0
% INFO    : Bus 27779	: V=0.998848500506, theta=87.5886572595 -> V=1.0, theta=0.0
% INFO    : Bus 27780	: V=0.998270467231, theta=88.7754393836 -> V=1.0, theta=0.0
% INFO    : Bus 27781	: V=0.997278767647, theta=90.1581051725 -> V=1.0, theta=0.0
% INFO    : Bus 27782	: V=0.997274760785, theta=90.1577374044 -> V=1.0, theta=0.0
% INFO    : Bus 27783	: V=0.997282577874, theta=90.158517443 -> V=1.0, theta=0.0
% INFO    : Bus 27784	: V=1.00190573851, theta=85.0779663509 -> V=1.0, theta=0.0
% INFO    : Bus 27785	: V=1.00100363352, theta=85.6145307788 -> V=1.0, theta=0.0
% INFO    : Bus 27786	: V=1.00100931311, theta=85.6153117651 -> V=1.0, theta=0.0
% INFO    : Bus 27787	: V=0.999758297108, theta=79.2774036208 -> V=1.0, theta=0.0
% INFO    : Bus 27788	: V=0.999737935496, theta=79.2754368485 -> V=1.0, theta=0.0
% INFO    : Bus 27789	: V=1.00188454091, theta=79.7467856236 -> V=1.0, theta=0.0
% INFO    : Bus 27790	: V=1.00160009374, theta=79.6923872219 -> V=1.0, theta=0.0
% INFO    : Bus 27791	: V=1.00091746792, theta=79.6862006527 -> V=1.0, theta=0.0
% INFO    : Bus 27792	: V=1.00195124595, theta=80.9737478373 -> V=1.0, theta=0.0
% INFO    : Bus 27793	: V=1.00280178394, theta=80.2495663215 -> V=1.0, theta=0.0
% INFO    : Bus 27794	: V=1.00192385727, theta=80.9690383318 -> V=1.0, theta=0.0
% INFO    : Bus 27795	: V=1.00193984091, theta=80.9718814923 -> V=1.0, theta=0.0
% INFO    : Bus 27796	: V=1.00207354479, theta=81.0123819969 -> V=1.0, theta=0.0
% INFO    : Bus 27797	: V=1.00195124595, theta=80.9737478373 -> V=1.0, theta=0.0
% INFO    : Bus 27798	: V=1.0023719691, theta=79.974274466 -> V=1.0, theta=0.0
% INFO    : Bus 27799	: V=1.00234004586, theta=79.9695547287 -> V=1.0, theta=0.0
% INFO    : Bus 27800	: V=1.00165924224, theta=79.7294773975 -> V=1.0, theta=0.0
% INFO    : Bus 27801	: V=1.0009544935, theta=79.8948713902 -> V=1.0, theta=0.0
% INFO    : Bus 27802	: V=1.00086980354, theta=108.797033853 -> V=1.0, theta=0.0
% INFO    : Bus 27803	: V=0.998972718376, theta=79.0843540008 -> V=1.0, theta=0.0
% INFO    : Bus 27804	: V=0.998945297815, theta=79.0817541929 -> V=1.0, theta=0.0
% INFO    : Bus 27805	: V=0.998031137187, theta=79.0652920186 -> V=1.0, theta=0.0
% INFO    : Bus 27806	: V=0.998081354346, theta=79.0659968443 -> V=1.0, theta=0.0
% INFO    : Bus 27807	: V=0.998031137187, theta=79.0652920186 -> V=1.0, theta=0.0
% INFO    : Bus 27808	: V=0.995220968933, theta=93.3666523997 -> V=1.0, theta=0.0
% INFO    : Bus 27809	: V=0.991241252325, theta=79.5393188912 -> V=1.0, theta=0.0
% INFO    : Bus 27810	: V=1.00111966508, theta=105.027236748 -> V=1.0, theta=0.0
% INFO    : Bus 27811	: V=1.00090413734, theta=105.030508772 -> V=1.0, theta=0.0
% INFO    : Bus 27812	: V=1.00111540009, theta=105.026914852 -> V=1.0, theta=0.0
% INFO    : Bus 27813	: V=1.00111966508, theta=105.027236748 -> V=1.0, theta=0.0
% INFO    : Bus 27814	: V=1.00282193585, theta=83.587388952 -> V=1.0, theta=0.0
% INFO    : Bus 27815	: V=1.00281907959, theta=83.5869899056 -> V=1.0, theta=0.0
% INFO    : Bus 27816	: V=1.00282495002, theta=83.5878014731 -> V=1.0, theta=0.0
% INFO    : Bus 27817	: V=1.00111737484, theta=84.9991781518 -> V=1.0, theta=0.0
% INFO    : Bus 27818	: V=1.00181643598, theta=84.4052409669 -> V=1.0, theta=0.0
% INFO    : Bus 27819	: V=1.00181986708, theta=84.4056630197 -> V=1.0, theta=0.0
% INFO    : Bus 27820	: V=1.00181286974, theta=84.4047524929 -> V=1.0, theta=0.0
% INFO    : Bus 27821	: V=1.00181643598, theta=84.4052409669 -> V=1.0, theta=0.0
% INFO    : Bus 27822	: V=0.9989908635, theta=78.8601695592 -> V=1.0, theta=0.0
% INFO    : Bus 27823	: V=0.998846522965, theta=78.8740127486 -> V=1.0, theta=0.0
% INFO    : Bus 27824	: V=0.998785603914, theta=78.8694375449 -> V=1.0, theta=0.0
% INFO    : Bus 27825	: V=0.998903136571, theta=78.8789087642 -> V=1.0, theta=0.0
% INFO    : Bus 27826	: V=0.99940339144, theta=78.8028424211 -> V=1.0, theta=0.0
% INFO    : Bus 27827	: V=1.00114662695, theta=79.283518097 -> V=1.0, theta=0.0
% INFO    : Bus 27828	: V=1.00114184649, theta=79.282904673 -> V=1.0, theta=0.0
% INFO    : Bus 27829	: V=1.00035728741, theta=78.3089087326 -> V=1.0, theta=0.0
% INFO    : Bus 27830	: V=1.00036177148, theta=78.3096574073 -> V=1.0, theta=0.0
% INFO    : Bus 27831	: V=1.00023668017, theta=78.0909260592 -> V=1.0, theta=0.0
% INFO    : Bus 27832	: V=1.00259787092, theta=82.905997731 -> V=1.0, theta=0.0
% INFO    : Bus 27833	: V=1.00259022488, theta=82.9054425538 -> V=1.0, theta=0.0
% INFO    : Bus 27834	: V=1.00285587018, theta=83.2647029707 -> V=1.0, theta=0.0
% INFO    : Bus 27835	: V=1.00286179699, theta=83.2652679974 -> V=1.0, theta=0.0
% INFO    : Bus 27836	: V=1.00285032334, theta=83.2641726158 -> V=1.0, theta=0.0
% INFO    : Bus 27837	: V=1.00252570493, theta=83.9299996905 -> V=1.0, theta=0.0
% INFO    : Bus 27838	: V=1.00252086506, theta=83.9294592718 -> V=1.0, theta=0.0
% INFO    : Bus 27839	: V=1.00253127627, theta=83.9305771795 -> V=1.0, theta=0.0
% INFO    : Bus 27840	: V=1.00252570493, theta=83.9299996905 -> V=1.0, theta=0.0
% INFO    : Bus 27841	: V=0.996666840777, theta=79.3415830714 -> V=1.0, theta=0.0
% INFO    : Bus 27842	: V=0.99613936832, theta=79.3544117706 -> V=1.0, theta=0.0
% INFO    : Bus 27843	: V=0.998511442842, theta=79.3246028221 -> V=1.0, theta=0.0
% INFO    : Bus 27844	: V=0.998505849295, theta=79.3241366958 -> V=1.0, theta=0.0
% INFO    : Bus 27845	: V=0.99821979275, theta=98.9692036011 -> V=1.0, theta=0.0
% INFO    : Bus 27846	: V=0.990214639497, theta=92.793688549 -> V=1.0, theta=0.0
% INFO    : Bus 27847	: V=1.00086187232, theta=76.4168696181 -> V=1.0, theta=0.0
% INFO    : Bus 27848	: V=1.00059055374, theta=76.517572269 -> V=1.0, theta=0.0
% INFO    : Bus 27849	: V=1.00066552927, theta=76.5118506376 -> V=1.0, theta=0.0
% INFO    : Bus 27850	: V=1.0006508336, theta=76.5095392672 -> V=1.0, theta=0.0
% INFO    : Bus 27851	: V=1.00068159007, theta=76.5143195633 -> V=1.0, theta=0.0
% INFO    : Bus 27852	: V=1.00066552927, theta=76.5118506376 -> V=1.0, theta=0.0
% INFO    : Bus 27853	: V=1.00100633786, theta=76.2067487122 -> V=1.0, theta=0.0
% INFO    : Bus 27854	: V=0.994743179228, theta=76.9184669378 -> V=1.0, theta=0.0
% INFO    : Bus 27855	: V=0.996824357449, theta=77.9089173878 -> V=1.0, theta=0.0
% INFO    : Bus 27856	: V=0.995632477047, theta=77.332795472 -> V=1.0, theta=0.0
% INFO    : Bus 27857	: V=1.00090415047, theta=80.1929424649 -> V=1.0, theta=0.0
% INFO    : Bus 27858	: V=0.999256078675, theta=79.2722765492 -> V=1.0, theta=0.0
% INFO    : Bus 27859	: V=0.99924885805, theta=79.2712146255 -> V=1.0, theta=0.0
% INFO    : Bus 27860	: V=0.998912859019, theta=74.5543425505 -> V=1.0, theta=0.0
% INFO    : Bus 27861	: V=0.998871252198, theta=75.3572227606 -> V=1.0, theta=0.0
% INFO    : Bus 27862	: V=0.999116709254, theta=75.2254613637 -> V=1.0, theta=0.0
% INFO    : Bus 27863	: V=0.999070750637, theta=75.2202732854 -> V=1.0, theta=0.0
% INFO    : Bus 27864	: V=0.999153862745, theta=75.1652595228 -> V=1.0, theta=0.0
% INFO    : Bus 27865	: V=0.997334662065, theta=85.4926315443 -> V=1.0, theta=0.0
% INFO    : Bus 27866	: V=0.997330954564, theta=85.4921582152 -> V=1.0, theta=0.0
% INFO    : Bus 27867	: V=0.997333442009, theta=85.4923901046 -> V=1.0, theta=0.0
% INFO    : Bus 27868	: V=1.00036656207, theta=79.9869772235 -> V=1.0, theta=0.0
% INFO    : Bus 27869	: V=1.00505361725, theta=79.5979996654 -> V=1.0, theta=0.0
% INFO    : Bus 27870	: V=1.00169046569, theta=79.7635473477 -> V=1.0, theta=0.0
% INFO    : Bus 27871	: V=1.00497833315, theta=79.5907002151 -> V=1.0, theta=0.0
% INFO    : Bus 27872	: V=1.00522204447, theta=79.5979196077 -> V=1.0, theta=0.0
% INFO    : Bus 27873	: V=1.00505361725, theta=79.5979996654 -> V=1.0, theta=0.0
% INFO    : Bus 27874	: V=1.00505361725, theta=79.5979996654 -> V=1.0, theta=0.0
% INFO    : Bus 27875	: V=1.00106695425, theta=79.7164274088 -> V=1.0, theta=0.0
% INFO    : Bus 27876	: V=1.00071687557, theta=79.7493709864 -> V=1.0, theta=0.0
% INFO    : Bus 27877	: V=1.00077453509, theta=79.7572215853 -> V=1.0, theta=0.0
% INFO    : Bus 27878	: V=1.00066192893, theta=79.7421556192 -> V=1.0, theta=0.0
% INFO    : Bus 27879	: V=0.998199959401, theta=75.1619764714 -> V=1.0, theta=0.0
% INFO    : Bus 27880	: V=0.998197679559, theta=75.1615314752 -> V=1.0, theta=0.0
% INFO    : Bus 27881	: V=0.998201840408, theta=75.162387768 -> V=1.0, theta=0.0
% INFO    : Bus 27882	: V=0.998199959401, theta=75.1619764714 -> V=1.0, theta=0.0
% INFO    : Bus 27883	: V=0.999259476284, theta=74.0558388898 -> V=1.0, theta=0.0
% INFO    : Bus 27884	: V=0.996388574859, theta=71.0953930098 -> V=1.0, theta=0.0
% INFO    : Bus 27885	: V=0.996362707893, theta=71.0940303303 -> V=1.0, theta=0.0
% INFO    : Bus 27886	: V=0.996415706533, theta=71.0969532303 -> V=1.0, theta=0.0
% INFO    : Bus 27887	: V=0.996279007244, theta=70.9105569646 -> V=1.0, theta=0.0
% INFO    : Bus 27888	: V=0.996183956497, theta=70.5966516872 -> V=1.0, theta=0.0
% INFO    : Bus 27889	: V=0.996163472587, theta=70.5952963139 -> V=1.0, theta=0.0
% INFO    : Bus 27890	: V=0.999074688368, theta=83.8301127001 -> V=1.0, theta=0.0
% INFO    : Bus 27891	: V=1.0031992864, theta=74.7083467298 -> V=1.0, theta=0.0
% INFO    : Bus 27892	: V=1.00051200055, theta=74.4845897588 -> V=1.0, theta=0.0
% INFO    : Bus 27893	: V=1.0035005704, theta=74.727618949 -> V=1.0, theta=0.0
% INFO    : Bus 27894	: V=1.0031992864, theta=74.7083467298 -> V=1.0, theta=0.0
% INFO    : Bus 27895	: V=1.00306476776, theta=74.6980657911 -> V=1.0, theta=0.0
% INFO    : Bus 27896	: V=0.999559876479, theta=74.4335982511 -> V=1.0, theta=0.0
% INFO    : Bus 27897	: V=0.998533718988, theta=74.5746527174 -> V=1.0, theta=0.0
% INFO    : Bus 27898	: V=0.998401043878, theta=74.5645300356 -> V=1.0, theta=0.0
% INFO    : Bus 27899	: V=0.998662759885, theta=74.5838119943 -> V=1.0, theta=0.0
% INFO    : Bus 27900	: V=0.998720084288, theta=74.6849144118 -> V=1.0, theta=0.0
% INFO    : Bus 27901	: V=0.998602697077, theta=74.6739157252 -> V=1.0, theta=0.0
% INFO    : Bus 27902	: V=0.999976154466, theta=71.5926570566 -> V=1.0, theta=0.0
% INFO    : Bus 27903	: V=0.999971860544, theta=71.5922662019 -> V=1.0, theta=0.0
% INFO    : Bus 27904	: V=0.999980140312, theta=71.5930222912 -> V=1.0, theta=0.0
% INFO    : Bus 27905	: V=0.999976154466, theta=71.5926570566 -> V=1.0, theta=0.0
% INFO    : Bus 27906	: V=1.00125213671, theta=72.2513172512 -> V=1.0, theta=0.0
% INFO    : Bus 27907	: V=1.00124885063, theta=72.2508155388 -> V=1.0, theta=0.0
% INFO    : Bus 27908	: V=0.999836879095, theta=82.6059489366 -> V=1.0, theta=0.0
% INFO    : Bus 27909	: V=0.993937701588, theta=88.6350330241 -> V=1.0, theta=0.0
% INFO    : Bus 27910	: V=1.00206439433, theta=82.3940703078 -> V=1.0, theta=0.0
% INFO    : Bus 27911	: V=1.00206284888, theta=82.3938446422 -> V=1.0, theta=0.0
% INFO    : Bus 27912	: V=1.00206278738, theta=82.3938733464 -> V=1.0, theta=0.0
% INFO    : Bus 27913	: V=1.00059340828, theta=73.3101608541 -> V=1.0, theta=0.0
% INFO    : Bus 27914	: V=1.00120786497, theta=72.6838573958 -> V=1.0, theta=0.0
% INFO    : Bus 27915	: V=1.00122042517, theta=72.6849667196 -> V=1.0, theta=0.0
% INFO    : Bus 27916	: V=0.998869733322, theta=74.2388997278 -> V=1.0, theta=0.0
% INFO    : Bus 27917	: V=0.998806485946, theta=74.2314139513 -> V=1.0, theta=0.0
% INFO    : Bus 27918	: V=0.998923197589, theta=74.2461435687 -> V=1.0, theta=0.0
% INFO    : Bus 27919	: V=1.00006678434, theta=73.4211646865 -> V=1.0, theta=0.0
% INFO    : Bus 27920	: V=0.998655103441, theta=73.985285518 -> V=1.0, theta=0.0
% INFO    : Bus 27921	: V=0.998567047955, theta=73.9795794792 -> V=1.0, theta=0.0
% INFO    : Bus 27922	: V=0.998648393912, theta=73.9843993682 -> V=1.0, theta=0.0
% INFO    : Bus 27923	: V=0.998746785439, theta=73.9915665979 -> V=1.0, theta=0.0
% INFO    : Bus 27924	: V=0.999160767873, theta=74.4019205333 -> V=1.0, theta=0.0
% INFO    : Bus 27925	: V=1.00037179263, theta=81.8926843351 -> V=1.0, theta=0.0
% INFO    : Bus 27926	: V=1.00031078661, theta=81.8863488988 -> V=1.0, theta=0.0
% INFO    : Bus 27927	: V=1.00043867507, theta=81.8996546847 -> V=1.0, theta=0.0
% INFO    : Bus 27928	: V=0.999881542271, theta=81.8395687541 -> V=1.0, theta=0.0
% INFO    : Bus 27929	: V=0.999892931153, theta=81.6753602255 -> V=1.0, theta=0.0
% INFO    : Bus 27930	: V=0.999407834665, theta=80.8943411586 -> V=1.0, theta=0.0
% INFO    : Bus 27931	: V=0.998737764413, theta=71.2344748299 -> V=1.0, theta=0.0
% INFO    : Bus 27932	: V=0.998264364708, theta=70.9628134736 -> V=1.0, theta=0.0
% INFO    : Bus 27933	: V=0.998256854528, theta=70.9615686398 -> V=1.0, theta=0.0
% INFO    : Bus 27934	: V=0.999072574619, theta=79.868324282 -> V=1.0, theta=0.0
% INFO    : Bus 27935	: V=0.999053236509, theta=79.864881509 -> V=1.0, theta=0.0
% INFO    : Bus 27936	: V=0.999094413688, theta=79.8719511181 -> V=1.0, theta=0.0
% INFO    : Bus 27937	: V=0.999072574619, theta=79.868324282 -> V=1.0, theta=0.0
% INFO    : Bus 27938	: V=0.999008664742, theta=79.8960884398 -> V=1.0, theta=0.0
% INFO    : Bus 27939	: V=0.998982746276, theta=79.8928766261 -> V=1.0, theta=0.0
% INFO    : Bus 27940	: V=0.999034514261, theta=79.8995796129 -> V=1.0, theta=0.0
% INFO    : Bus 27941	: V=0.999008664742, theta=79.8960884398 -> V=1.0, theta=0.0
% INFO    : Bus 27942	: V=0.998938840942, theta=79.3659247055 -> V=1.0, theta=0.0
% INFO    : Bus 27943	: V=0.998917829675, theta=79.3624136488 -> V=1.0, theta=0.0
% INFO    : Bus 27944	: V=0.998955146263, theta=79.3696847183 -> V=1.0, theta=0.0
% INFO    : Bus 27945	: V=1.00226140122, theta=71.4227546073 -> V=1.0, theta=0.0
% INFO    : Bus 27946	: V=1.00226512591, theta=71.423145522 -> V=1.0, theta=0.0
% INFO    : Bus 27947	: V=1.00148017604, theta=72.0731533489 -> V=1.0, theta=0.0
% INFO    : Bus 27948	: V=1.00057020454, theta=71.6904654552 -> V=1.0, theta=0.0
% INFO    : Bus 27949	: V=1.00056479028, theta=71.6901541905 -> V=1.0, theta=0.0
% INFO    : Bus 27950	: V=1.00057584495, theta=71.690809571 -> V=1.0, theta=0.0
% INFO    : Bus 27951	: V=0.995069441466, theta=66.4447058005 -> V=1.0, theta=0.0
% INFO    : Bus 27952	: V=0.996888749394, theta=68.139267716 -> V=1.0, theta=0.0
% INFO    : Bus 27953	: V=0.996879247438, theta=68.1382270066 -> V=1.0, theta=0.0
% INFO    : Bus 27954	: V=0.998459093551, theta=80.4514965346 -> V=1.0, theta=0.0
% INFO    : Bus 27955	: V=0.998517875019, theta=80.4566966125 -> V=1.0, theta=0.0
% INFO    : Bus 27956	: V=0.998391380565, theta=80.4458091813 -> V=1.0, theta=0.0
% INFO    : Bus 27957	: V=0.998459093551, theta=80.4514965346 -> V=1.0, theta=0.0
% INFO    : Bus 27958	: V=0.998771898622, theta=81.098594065 -> V=1.0, theta=0.0
% INFO    : Bus 27959	: V=0.998724793443, theta=81.0925958078 -> V=1.0, theta=0.0
% INFO    : Bus 27960	: V=1.00087241709, theta=82.3764033051 -> V=1.0, theta=0.0
% INFO    : Bus 27961	: V=1.00072448294, theta=82.2686774276 -> V=1.0, theta=0.0
% INFO    : Bus 27962	: V=1.00067073016, theta=81.7165111267 -> V=1.0, theta=0.0
% INFO    : Bus 27963	: V=1.00065381533, theta=81.7150266684 -> V=1.0, theta=0.0
% INFO    : Bus 27964	: V=1.00068703466, theta=81.7179653057 -> V=1.0, theta=0.0
% INFO    : Bus 27965	: V=1.00067073016, theta=81.7165111267 -> V=1.0, theta=0.0
% INFO    : Bus 27966	: V=1.00138555123, theta=82.0657944285 -> V=1.0, theta=0.0
% INFO    : Bus 27967	: V=1.00138269975, theta=82.0651754432 -> V=1.0, theta=0.0
% INFO    : Bus 27968	: V=1.00138869915, theta=82.0664982118 -> V=1.0, theta=0.0
% INFO    : Bus 27969	: V=1.00138555123, theta=82.0657944285 -> V=1.0, theta=0.0
% INFO    : Bus 27970	: V=1.00061806633, theta=82.0956361341 -> V=1.0, theta=0.0
% INFO    : Bus 27971	: V=1.00259738025, theta=72.934096949 -> V=1.0, theta=0.0
% INFO    : Bus 27972	: V=1.00260280258, theta=72.9349760813 -> V=1.0, theta=0.0
% INFO    : Bus 27973	: V=1.00079764813, theta=82.1034547004 -> V=1.0, theta=0.0
% INFO    : Bus 27974	: V=1.00079553802, theta=82.1029307865 -> V=1.0, theta=0.0
% INFO    : Bus 27975	: V=1.00096626058, theta=81.5307747172 -> V=1.0, theta=0.0
% INFO    : Bus 27976	: V=1.00071531268, theta=81.6570213108 -> V=1.0, theta=0.0
% INFO    : Bus 27977	: V=1.00064739137, theta=81.8327916065 -> V=1.0, theta=0.0
% INFO    : Bus 27978	: V=1.00018750239, theta=82.5047614146 -> V=1.0, theta=0.0
% INFO    : Bus 27979	: V=1.00022651848, theta=82.5100834717 -> V=1.0, theta=0.0
% INFO    : Bus 27980	: V=1.00353057031, theta=81.2380661927 -> V=1.0, theta=0.0
% INFO    : Bus 27981	: V=1.00111349154, theta=81.5078170425 -> V=1.0, theta=0.0
% INFO    : Bus 27982	: V=1.00368947104, theta=81.2347517344 -> V=1.0, theta=0.0
% INFO    : Bus 27983	: V=1.00343662481, theta=81.228656934 -> V=1.0, theta=0.0
% INFO    : Bus 27984	: V=1.00353057031, theta=81.2380661927 -> V=1.0, theta=0.0
% INFO    : Bus 27985	: V=1.00353057031, theta=81.2380661927 -> V=1.0, theta=0.0
% INFO    : Bus 27986	: V=1.00081226633, theta=81.5395684286 -> V=1.0, theta=0.0
% INFO    : Bus 27987	: V=1.00075167131, theta=81.5273550414 -> V=1.0, theta=0.0
% INFO    : Bus 27988	: V=1.00088471052, theta=81.5515089194 -> V=1.0, theta=0.0
% INFO    : Bus 27989	: V=1.00081226633, theta=81.5395684286 -> V=1.0, theta=0.0
% INFO    : Bus 27990	: V=0.999798454238, theta=83.3813991468 -> V=1.0, theta=0.0
% INFO    : Bus 27991	: V=0.99960420673, theta=83.1567661213 -> V=1.0, theta=0.0
% INFO    : Bus 27992	: V=0.999992811263, theta=75.4288175385 -> V=1.0, theta=0.0
% INFO    : Bus 27993	: V=0.999952309384, theta=76.6130769202 -> V=1.0, theta=0.0
% INFO    : Bus 27994	: V=0.999848285828, theta=76.1372043787 -> V=1.0, theta=0.0
% INFO    : Bus 27995	: V=1.00096323592, theta=82.1524095989 -> V=1.0, theta=0.0
% INFO    : Bus 27996	: V=1.00327670437, theta=81.4946292587 -> V=1.0, theta=0.0
% INFO    : Bus 27997	: V=1.00118326051, theta=82.0790817413 -> V=1.0, theta=0.0
% INFO    : Bus 27998	: V=1.00322955888, theta=81.4858646071 -> V=1.0, theta=0.0
% INFO    : Bus 27999	: V=1.00333796752, theta=81.4536918425 -> V=1.0, theta=0.0
% INFO    : Bus 28000	: V=1.00327670437, theta=81.4946292587 -> V=1.0, theta=0.0
% INFO    : Bus 28001	: V=1.00079993858, theta=81.9159230119 -> V=1.0, theta=0.0
% INFO    : Bus 28002	: V=1.00114428646, theta=82.1901086902 -> V=1.0, theta=0.0
% INFO    : Bus 28003	: V=1.00109152752, theta=82.1801036089 -> V=1.0, theta=0.0
% INFO    : Bus 28004	: V=1.00120036751, theta=82.200627478 -> V=1.0, theta=0.0
% INFO    : Bus 28005	: V=1.00114428646, theta=82.1901086902 -> V=1.0, theta=0.0
% INFO    : Bus 28006	: V=0.999579913702, theta=82.8940986844 -> V=1.0, theta=0.0
% INFO    : Bus 28007	: V=0.999625583341, theta=82.8985226529 -> V=1.0, theta=0.0
% INFO    : Bus 28008	: V=0.998851228446, theta=82.2866513129 -> V=1.0, theta=0.0
% INFO    : Bus 28009	: V=0.999301124162, theta=82.6101832342 -> V=1.0, theta=0.0
% INFO    : Bus 28010	: V=1.00039370581, theta=83.2261311121 -> V=1.0, theta=0.0
% INFO    : Bus 28011	: V=0.997098627084, theta=65.2567904944 -> V=1.0, theta=0.0
% INFO    : Bus 28012	: V=0.997092239167, theta=65.2557165274 -> V=1.0, theta=0.0
% INFO    : Bus 28013	: V=0.997104524465, theta=65.2578713229 -> V=1.0, theta=0.0
% INFO    : Bus 28014	: V=0.997098627084, theta=65.2567904944 -> V=1.0, theta=0.0
% INFO    : Bus 28015	: V=1.00100449036, theta=82.6500484083 -> V=1.0, theta=0.0
% INFO    : Bus 28016	: V=1.00104798139, theta=82.770989576 -> V=1.0, theta=0.0
% INFO    : Bus 28017	: V=1.00107197238, theta=82.7734839637 -> V=1.0, theta=0.0
% INFO    : Bus 28018	: V=1.00102386715, theta=82.7684353866 -> V=1.0, theta=0.0
% INFO    : Bus 28019	: V=1.00140482503, theta=83.0526886435 -> V=1.0, theta=0.0
% INFO    : Bus 28020	: V=1.00139060902, theta=83.0500467522 -> V=1.0, theta=0.0
% INFO    : Bus 28021	: V=1.00141861069, theta=83.055385564 -> V=1.0, theta=0.0
% INFO    : Bus 28022	: V=1.00375578689, theta=71.8379560975 -> V=1.0, theta=0.0
% INFO    : Bus 28023	: V=1.00375151028, theta=71.8372134741 -> V=1.0, theta=0.0
% INFO    : Bus 28024	: V=1.00376037568, theta=71.8386632579 -> V=1.0, theta=0.0
% INFO    : Bus 28025	: V=1.00375531136, theta=71.8379062942 -> V=1.0, theta=0.0
% INFO    : Bus 28026	: V=1.00126365191, theta=69.6966619747 -> V=1.0, theta=0.0
% INFO    : Bus 28027	: V=1.0012578732, theta=69.6959399587 -> V=1.0, theta=0.0
% INFO    : Bus 28028	: V=0.997522939264, theta=67.9978720313 -> V=1.0, theta=0.0
% INFO    : Bus 28029	: V=0.997564070953, theta=68.0012071077 -> V=1.0, theta=0.0
% INFO    : Bus 28030	: V=0.997483344387, theta=67.9945784189 -> V=1.0, theta=0.0
% INFO    : Bus 28031	: V=0.99662666435, theta=67.0992678591 -> V=1.0, theta=0.0
% INFO    : Bus 28032	: V=0.996591036833, theta=67.0956892547 -> V=1.0, theta=0.0
% INFO    : Bus 28033	: V=0.997179543856, theta=67.5585866886 -> V=1.0, theta=0.0
% INFO    : Bus 28034	: V=1.00095261133, theta=82.5321905639 -> V=1.0, theta=0.0
% INFO    : Bus 28035	: V=1.0016842338, theta=82.5279522849 -> V=1.0, theta=0.0
% INFO    : Bus 28036	: V=1.00149580209, theta=82.3703809257 -> V=1.0, theta=0.0
% INFO    : Bus 28037	: V=1.00189350156, theta=82.8447426994 -> V=1.0, theta=0.0
% INFO    : Bus 28038	: V=1.00002666654, theta=82.8080077689 -> V=1.0, theta=0.0
% INFO    : Bus 28039	: V=1.00100797142, theta=83.0729091308 -> V=1.0, theta=0.0
% INFO    : Bus 28040	: V=1.00101244439, theta=83.0734618922 -> V=1.0, theta=0.0
% INFO    : Bus 28041	: V=1.00301391843, theta=73.7149872027 -> V=1.0, theta=0.0
% INFO    : Bus 28042	: V=1.00345864598, theta=73.4114872223 -> V=1.0, theta=0.0
% INFO    : Bus 28043	: V=1.0034505732, theta=73.4099020626 -> V=1.0, theta=0.0
% INFO    : Bus 28044	: V=1.00346699734, theta=73.4130922974 -> V=1.0, theta=0.0
% INFO    : Bus 28045	: V=1.00345864598, theta=73.4114872223 -> V=1.0, theta=0.0
% INFO    : Bus 28046	: V=1.0039082353, theta=73.041627341 -> V=1.0, theta=0.0
% INFO    : Bus 28047	: V=1.00389373194, theta=73.0402318545 -> V=1.0, theta=0.0
% INFO    : Bus 28048	: V=1.00392471375, theta=73.0431145674 -> V=1.0, theta=0.0
% INFO    : Bus 28049	: V=1.0039082353, theta=73.041627341 -> V=1.0, theta=0.0
% INFO    : Bus 28050	: V=0.99827980394, theta=69.2667627419 -> V=1.0, theta=0.0
% INFO    : Bus 28051	: V=0.998274626433, theta=69.2658853176 -> V=1.0, theta=0.0
% INFO    : Bus 28052	: V=0.998285332721, theta=69.2676586438 -> V=1.0, theta=0.0
% INFO    : Bus 28053	: V=0.99827980394, theta=69.2667627419 -> V=1.0, theta=0.0
% INFO    : Bus 28054	: V=1.00293842925, theta=83.2971540193 -> V=1.0, theta=0.0
% INFO    : Bus 28055	: V=0.997148639266, theta=82.9306814309 -> V=1.0, theta=0.0
% INFO    : Bus 28056	: V=0.997146508373, theta=82.9303340616 -> V=1.0, theta=0.0
% INFO    : Bus 28057	: V=0.997150660107, theta=82.9310127115 -> V=1.0, theta=0.0
% INFO    : Bus 28058	: V=0.997148639266, theta=82.9306814309 -> V=1.0, theta=0.0
% INFO    : Bus 28059	: V=0.988403743975, theta=91.6401407802 -> V=1.0, theta=0.0
% INFO    : Bus 28060	: V=0.988408045047, theta=91.6409561959 -> V=1.0, theta=0.0
% INFO    : Bus 28061	: V=0.990234424362, theta=95.1371364573 -> V=1.0, theta=0.0
% INFO    : Bus 28062	: V=1.00247807245, theta=84.5827129538 -> V=1.0, theta=0.0
% INFO    : Bus 28063	: V=1.00247028167, theta=84.5818037061 -> V=1.0, theta=0.0
% INFO    : Bus 28064	: V=1.00149444758, theta=85.1948410939 -> V=1.0, theta=0.0
% INFO    : Bus 28065	: V=1.00252866531, theta=84.7046247338 -> V=1.0, theta=0.0
% INFO    : Bus 28066	: V=1.00252336462, theta=84.7038032662 -> V=1.0, theta=0.0
% INFO    : Bus 28067	: V=1.00253344284, theta=84.7054870081 -> V=1.0, theta=0.0
% INFO    : Bus 28068	: V=0.999117964918, theta=72.9402266469 -> V=1.0, theta=0.0
% INFO    : Bus 28069	: V=0.999629734539, theta=72.6575157789 -> V=1.0, theta=0.0
% INFO    : Bus 28070	: V=0.999612299683, theta=72.6561073076 -> V=1.0, theta=0.0
% INFO    : Bus 28071	: V=0.999647259261, theta=72.6588803137 -> V=1.0, theta=0.0
% INFO    : Bus 28072	: V=0.999629734539, theta=72.6575157789 -> V=1.0, theta=0.0
% INFO    : Bus 28073	: V=0.998468944578, theta=71.6123597744 -> V=1.0, theta=0.0
% INFO    : Bus 28074	: V=0.998638555028, theta=71.7306604535 -> V=1.0, theta=0.0
% INFO    : Bus 28075	: V=1.00286815579, theta=84.0996606709 -> V=1.0, theta=0.0
% INFO    : Bus 28076	: V=1.002861144, theta=84.0985150268 -> V=1.0, theta=0.0
% INFO    : Bus 28077	: V=1.0028766248, theta=84.1008669875 -> V=1.0, theta=0.0
% INFO    : Bus 28078	: V=1.00286815579, theta=84.0996606709 -> V=1.0, theta=0.0
% INFO    : Bus 28079	: V=1.00263018331, theta=83.856659336 -> V=1.0, theta=0.0
% INFO    : Bus 28080	: V=1.00276669447, theta=84.0086645411 -> V=1.0, theta=0.0
% INFO    : Bus 28081	: V=1.00275874119, theta=84.0075235363 -> V=1.0, theta=0.0
% INFO    : Bus 28082	: V=1.00304402499, theta=84.4104191603 -> V=1.0, theta=0.0
% INFO    : Bus 28083	: V=1.00299166092, theta=84.6566266538 -> V=1.0, theta=0.0
% INFO    : Bus 28084	: V=1.00298689179, theta=84.6559127138 -> V=1.0, theta=0.0
% INFO    : Bus 28085	: V=1.00299643026, theta=84.6573681576 -> V=1.0, theta=0.0
% INFO    : Bus 28086	: V=1.00253055769, theta=83.7405881156 -> V=1.0, theta=0.0
% INFO    : Bus 28087	: V=1.00254116908, theta=83.7421271668 -> V=1.0, theta=0.0
% INFO    : Bus 28088	: V=1.00263159272, theta=83.8406108517 -> V=1.0, theta=0.0
% INFO    : Bus 28089	: V=1.00237179629, theta=83.5866382697 -> V=1.0, theta=0.0
% INFO    : Bus 28090	: V=1.00051165904, theta=75.1785878265 -> V=1.0, theta=0.0
% INFO    : Bus 28091	: V=0.998061436127, theta=83.355205724 -> V=1.0, theta=0.0
% INFO    : Bus 28092	: V=0.998060199466, theta=83.3550568929 -> V=1.0, theta=0.0
% INFO    : Bus 28093	: V=0.99806285193, theta=83.3553615388 -> V=1.0, theta=0.0
% INFO    : Bus 28094	: V=0.998061436127, theta=83.355205724 -> V=1.0, theta=0.0
% INFO    : Bus 28095	: V=0.998586801885, theta=77.7198021599 -> V=1.0, theta=0.0
% INFO    : Bus 28096	: V=0.998670480516, theta=77.7191897408 -> V=1.0, theta=0.0
% INFO    : Bus 28097	: V=0.998582536242, theta=77.7194078729 -> V=1.0, theta=0.0
% INFO    : Bus 28098	: V=0.998586801885, theta=77.7198021599 -> V=1.0, theta=0.0
% INFO    : Bus 28099	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28100	: V=0.997388867556, theta=80.979385031 -> V=1.0, theta=0.0
% INFO    : Bus 28101	: V=0.997883433063, theta=81.1215405354 -> V=1.0, theta=0.0
% INFO    : Bus 28102	: V=0.997853186356, theta=81.0525672749 -> V=1.0, theta=0.0
% INFO    : Bus 28103	: V=1.00115993666, theta=80.7773353215 -> V=1.0, theta=0.0
% INFO    : Bus 28104	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28105	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28106	: V=1.00121804459, theta=80.7812077547 -> V=1.0, theta=0.0
% INFO    : Bus 28107	: V=1.00089565129, theta=89.5796471672 -> V=1.0, theta=0.0
% INFO    : Bus 28108	: V=1.00088472833, theta=89.575741748 -> V=1.0, theta=0.0
% INFO    : Bus 28109	: V=1.00089565129, theta=89.5796471672 -> V=1.0, theta=0.0
% INFO    : Bus 28110	: V=1.00089565129, theta=89.5796471672 -> V=1.0, theta=0.0
% INFO    : Bus 28111	: V=0.999659368943, theta=88.9009743565 -> V=1.0, theta=0.0
% INFO    : Bus 28112	: V=0.999789948028, theta=88.8511954825 -> V=1.0, theta=0.0
% INFO    : Bus 28113	: V=0.999659368943, theta=88.9009743565 -> V=1.0, theta=0.0
% INFO    : Bus 28114	: V=0.999659368943, theta=88.9009743565 -> V=1.0, theta=0.0
% INFO    : Bus 28115	: V=1.00051649081, theta=83.904975036 -> V=1.0, theta=0.0
% INFO    : Bus 28116	: V=1.00050036385, theta=83.9032946819 -> V=1.0, theta=0.0
% INFO    : Bus 28117	: V=1.00052708921, theta=83.9031367984 -> V=1.0, theta=0.0
% INFO    : Bus 28118	: V=1.00051649081, theta=83.904975036 -> V=1.0, theta=0.0
% INFO    : Bus 28119	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28120	: V=0.998187824237, theta=89.7181774804 -> V=1.0, theta=0.0
% INFO    : Bus 28121	: V=1.00124061191, theta=83.2498844389 -> V=1.0, theta=0.0
% INFO    : Bus 28122	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28123	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28124	: V=1.00142362365, theta=83.3334372383 -> V=1.0, theta=0.0
% INFO    : Bus 28125	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28126	: V=1.00176180321, theta=93.1329756995 -> V=1.0, theta=0.0
% INFO    : Bus 28127	: V=1.00411189539, theta=95.0625229999 -> V=1.0, theta=0.0
% INFO    : Bus 28128	: V=1.00371507504, theta=95.3778442983 -> V=1.0, theta=0.0
% INFO    : Bus 28129	: V=0.996792055001, theta=94.6134078372 -> V=1.0, theta=0.0
% INFO    : Bus 28130	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28131	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28132	: V=0.995862155291, theta=94.6208930362 -> V=1.0, theta=0.0
% INFO    : Bus 28133	: V=1.00067428397, theta=84.2387968518 -> V=1.0, theta=0.0
% INFO    : Bus 28134	: V=1.00067572121, theta=84.2353115443 -> V=1.0, theta=0.0
% INFO    : Bus 28135	: V=1.00067428397, theta=84.2387968518 -> V=1.0, theta=0.0
% INFO    : Bus 28136	: V=1.00067428397, theta=84.2387968518 -> V=1.0, theta=0.0
% INFO    : Bus 28137	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28138	: V=0.998783753946, theta=79.0496751491 -> V=1.0, theta=0.0
% INFO    : Bus 28139	: V=0.994211612629, theta=79.8660024086 -> V=1.0, theta=0.0
% INFO    : Bus 28140	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28141	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28142	: V=0.994314912415, theta=79.8198675238 -> V=1.0, theta=0.0
% INFO    : Bus 28143	: V=1.00076703648, theta=93.0751379838 -> V=1.0, theta=0.0
% INFO    : Bus 28144	: V=1.00184144539, theta=91.0876727655 -> V=1.0, theta=0.0
% INFO    : Bus 28145	: V=1.00076523392, theta=93.0749351899 -> V=1.0, theta=0.0
% INFO    : Bus 28146	: V=1.0009437164, theta=93.1542318876 -> V=1.0, theta=0.0
% INFO    : Bus 28147	: V=1.00076703648, theta=93.0751379838 -> V=1.0, theta=0.0
% INFO    : Bus 28148	: V=1.00076703648, theta=93.0751379838 -> V=1.0, theta=0.0
% INFO    : Bus 28149	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28150	: V=1.00142880937, theta=83.6501575626 -> V=1.0, theta=0.0
% INFO    : Bus 28151	: V=0.98182703735, theta=83.7098645912 -> V=1.0, theta=0.0
% INFO    : Bus 28152	: V=0.980441830649, theta=83.6694169323 -> V=1.0, theta=0.0
% INFO    : Bus 28153	: V=1.00046845453, theta=84.0413118293 -> V=1.0, theta=0.0
% INFO    : Bus 28154	: V=1.00293181389, theta=83.571611797 -> V=1.0, theta=0.0
% INFO    : Bus 28155	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28156	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28157	: V=1.00308982492, theta=83.5819137871 -> V=1.0, theta=0.0
% INFO    : Bus 28158	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28159	: V=1.00401302707, theta=93.2516130965 -> V=1.0, theta=0.0
% INFO    : Bus 28160	: V=0.983923840341, theta=94.5659573732 -> V=1.0, theta=0.0
% INFO    : Bus 28161	: V=1.00079257004, theta=94.5454684361 -> V=1.0, theta=0.0
% INFO    : Bus 28162	: V=0.997916353366, theta=93.3693354853 -> V=1.0, theta=0.0
% INFO    : Bus 28163	: V=1.00082203925, theta=94.5698833022 -> V=1.0, theta=0.0
% INFO    : Bus 28164	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28165	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28166	: V=1.00081914101, theta=94.5309852485 -> V=1.0, theta=0.0
% INFO    : Bus 28167	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28168	: V=0.997076261346, theta=87.3682627448 -> V=1.0, theta=0.0
% INFO    : Bus 28169	: V=1.00011683374, theta=87.1962055278 -> V=1.0, theta=0.0
% INFO    : Bus 28170	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28171	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28172	: V=1.00008639504, theta=87.198664144 -> V=1.0, theta=0.0
% INFO    : Bus 28173	: V=1.00173633441, theta=86.7272410864 -> V=1.0, theta=0.0
% INFO    : Bus 28174	: V=0.997663553838, theta=87.2211649972 -> V=1.0, theta=0.0
% INFO    : Bus 28175	: V=1.0017351532, theta=86.7270104593 -> V=1.0, theta=0.0
% INFO    : Bus 28176	: V=1.00175927568, theta=86.7228799068 -> V=1.0, theta=0.0
% INFO    : Bus 28177	: V=1.00173633441, theta=86.7272410864 -> V=1.0, theta=0.0
% INFO    : Bus 28178	: V=1.00173633441, theta=86.7272410864 -> V=1.0, theta=0.0
% INFO    : Bus 28179	: V=1.00342879989, theta=68.1682674143 -> V=1.0, theta=0.0
% INFO    : Bus 28180	: V=1.00443532767, theta=67.1350917852 -> V=1.0, theta=0.0
% INFO    : Bus 28181	: V=0.99869315468, theta=68.0553855053 -> V=1.0, theta=0.0
% INFO    : Bus 28182	: V=1.0030152011, theta=68.3743582141 -> V=1.0, theta=0.0
% INFO    : Bus 28183	: V=1.00390289091, theta=67.2350005972 -> V=1.0, theta=0.0
% INFO    : Bus 28184	: V=1.00443382814, theta=67.134988479 -> V=1.0, theta=0.0
% INFO    : Bus 28185	: V=1.00432820352, theta=67.0727229284 -> V=1.0, theta=0.0
% INFO    : Bus 28186	: V=1.00359294258, theta=68.2162329324 -> V=1.0, theta=0.0
% INFO    : Bus 28187	: V=1.00443532767, theta=67.1350917852 -> V=1.0, theta=0.0
% INFO    : Bus 28188	: V=1.00064422127, theta=83.8362239236 -> V=1.0, theta=0.0
% INFO    : Bus 28189	: V=1.0008045507, theta=84.3459486738 -> V=1.0, theta=0.0
% INFO    : Bus 28190	: V=0.999868357363, theta=83.9663484798 -> V=1.0, theta=0.0
% INFO    : Bus 28191	: V=0.999733786098, theta=84.7101698295 -> V=1.0, theta=0.0
% INFO    : Bus 28192	: V=1.00058361845, theta=83.8111731883 -> V=1.0, theta=0.0
% INFO    : Bus 28193	: V=1.0006419132, theta=83.8360367014 -> V=1.0, theta=0.0
% INFO    : Bus 28194	: V=1.00064422127, theta=83.8362239236 -> V=1.0, theta=0.0
% INFO    : Bus 28195	: V=1.00064422127, theta=83.8362239236 -> V=1.0, theta=0.0
% INFO    : Bus 28196	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28197	: V=0.994207787442, theta=82.5657282778 -> V=1.0, theta=0.0
% INFO    : Bus 28198	: V=1.00221739312, theta=84.3097364451 -> V=1.0, theta=0.0
% INFO    : Bus 28199	: V=0.992227674819, theta=82.4059026369 -> V=1.0, theta=0.0
% INFO    : Bus 28200	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28201	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28202	: V=0.988237838759, theta=82.4514274243 -> V=1.0, theta=0.0
% INFO    : Bus 28203	: V=1.00274525949, theta=80.5864486241 -> V=1.0, theta=0.0
% INFO    : Bus 28204	: V=1.00275437204, theta=80.5804127129 -> V=1.0, theta=0.0
% INFO    : Bus 28205	: V=1.00274525949, theta=80.5864486241 -> V=1.0, theta=0.0
% INFO    : Bus 28206	: V=1.00274525949, theta=80.5864486241 -> V=1.0, theta=0.0
% INFO    : Bus 28207	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28208	: V=1.00073538688, theta=89.560504556 -> V=1.0, theta=0.0
% INFO    : Bus 28209	: V=1.00063241917, theta=91.2850677986 -> V=1.0, theta=0.0
% INFO    : Bus 28210	: V=1.00114996658, theta=90.953331429 -> V=1.0, theta=0.0
% INFO    : Bus 28211	: V=1.00043977814, theta=89.900526649 -> V=1.0, theta=0.0
% INFO    : Bus 28212	: V=1.00055034285, theta=89.6803450016 -> V=1.0, theta=0.0
% INFO    : Bus 28213	: V=1.00152604376, theta=90.7783326024 -> V=1.0, theta=0.0
% INFO    : Bus 28214	: V=1.00171607652, theta=90.7772147602 -> V=1.0, theta=0.0
% INFO    : Bus 28215	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28216	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28217	: V=1.00157303934, theta=90.7641801358 -> V=1.0, theta=0.0
% INFO    : Bus 28218	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28219	: V=0.997635537039, theta=87.6498150867 -> V=1.0, theta=0.0
% INFO    : Bus 28220	: V=1.00029893573, theta=87.4339900476 -> V=1.0, theta=0.0
% INFO    : Bus 28221	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28222	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28223	: V=1.00028363495, theta=87.4357372781 -> V=1.0, theta=0.0
% INFO    : Bus 28224	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28225	: V=0.99714334018, theta=124.549657642 -> V=1.0, theta=0.0
% INFO    : Bus 28226	: V=0.999340026594, theta=124.357828511 -> V=1.0, theta=0.0
% INFO    : Bus 28227	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28228	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28229	: V=0.999324421786, theta=124.360011905 -> V=1.0, theta=0.0
% INFO    : Bus 28230	: V=1.00063027938, theta=76.1502524384 -> V=1.0, theta=0.0
% INFO    : Bus 28231	: V=1.00065787145, theta=76.1465409378 -> V=1.0, theta=0.0
% INFO    : Bus 28232	: V=1.00063027938, theta=76.1502524384 -> V=1.0, theta=0.0
% INFO    : Bus 28233	: V=1.00063027938, theta=76.1502524384 -> V=1.0, theta=0.0
% INFO    : Bus 28234	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28235	: V=0.979403880522, theta=83.1760339216 -> V=1.0, theta=0.0
% INFO    : Bus 28236	: V=0.974327901523, theta=82.4276384493 -> V=1.0, theta=0.0
% INFO    : Bus 28237	: V=1.00128736705, theta=81.954777395 -> V=1.0, theta=0.0
% INFO    : Bus 28238	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28239	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28240	: V=1.00138025387, theta=81.9624952326 -> V=1.0, theta=0.0
% INFO    : Bus 28241	: V=1.00137001409, theta=81.1512127803 -> V=1.0, theta=0.0
% INFO    : Bus 28242	: V=1.00136691228, theta=81.1471087033 -> V=1.0, theta=0.0
% INFO    : Bus 28243	: V=1.00137001409, theta=81.1512127803 -> V=1.0, theta=0.0
% INFO    : Bus 28244	: V=1.00137001409, theta=81.1512127803 -> V=1.0, theta=0.0
% INFO    : Bus 28245	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28246	: V=1.00119485628, theta=83.5215435745 -> V=1.0, theta=0.0
% INFO    : Bus 28247	: V=0.99189420223, theta=82.5176426721 -> V=1.0, theta=0.0
% INFO    : Bus 28248	: V=1.00081513827, theta=82.0355177159 -> V=1.0, theta=0.0
% INFO    : Bus 28249	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28250	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28251	: V=1.00086581645, theta=82.046341444 -> V=1.0, theta=0.0
% INFO    : Bus 28252	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28253	: V=0.999602018217, theta=83.5288649985 -> V=1.0, theta=0.0
% INFO    : Bus 28254	: V=0.999704363729, theta=83.3453051684 -> V=1.0, theta=0.0
% INFO    : Bus 28255	: V=0.999577451371, theta=83.3530553452 -> V=1.0, theta=0.0
% INFO    : Bus 28256	: V=0.999947336503, theta=83.5235853527 -> V=1.0, theta=0.0
% INFO    : Bus 28257	: V=0.999995665265, theta=84.0818093779 -> V=1.0, theta=0.0
% INFO    : Bus 28258	: V=0.999996560018, theta=85.233482164 -> V=1.0, theta=0.0
% INFO    : Bus 28259	: V=0.999876355745, theta=83.2137880963 -> V=1.0, theta=0.0
% INFO    : Bus 28260	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28261	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28262	: V=0.999885778948, theta=83.217433356 -> V=1.0, theta=0.0
% INFO    : Bus 28263	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28264	: V=0.997731439136, theta=88.3624421841 -> V=1.0, theta=0.0
% INFO    : Bus 28265	: V=1.00104581054, theta=87.1103467717 -> V=1.0, theta=0.0
% INFO    : Bus 28266	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28267	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28268	: V=1.00105077537, theta=87.1178866191 -> V=1.0, theta=0.0
% INFO    : Bus 28269	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28270	: V=0.978720158716, theta=87.8617832731 -> V=1.0, theta=0.0
% INFO    : Bus 28271	: V=1.00204480748, theta=86.2893899793 -> V=1.0, theta=0.0
% INFO    : Bus 28272	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28273	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28274	: V=1.00212893706, theta=86.3008341242 -> V=1.0, theta=0.0
% INFO    : Bus 28275	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28276	: V=0.996814036453, theta=138.816348731 -> V=1.0, theta=0.0
% INFO    : Bus 28277	: V=1.0000336667, theta=139.81165794 -> V=1.0, theta=0.0
% INFO    : Bus 28278	: V=1.0004923945, theta=132.000142623 -> V=1.0, theta=0.0
% INFO    : Bus 28279	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28280	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28281	: V=1.0006295624, theta=132.192681639 -> V=1.0, theta=0.0
% INFO    : Bus 28282	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28283	: V=1.00365694524, theta=83.8487100616 -> V=1.0, theta=0.0
% INFO    : Bus 28284	: V=0.968716655823, theta=82.8551139654 -> V=1.0, theta=0.0
% INFO    : Bus 28285	: V=1.00974027583, theta=84.3643498725 -> V=1.0, theta=0.0
% INFO    : Bus 28286	: V=0.973713073016, theta=82.7244374039 -> V=1.0, theta=0.0
% INFO    : Bus 28287	: V=1.00987716173, theta=84.1882527417 -> V=1.0, theta=0.0
% INFO    : Bus 28288	: V=0.973663720938, theta=82.716818556 -> V=1.0, theta=0.0
% INFO    : Bus 28289	: V=0.973438378607, theta=82.6846894841 -> V=1.0, theta=0.0
% INFO    : Bus 28290	: V=1.00364225731, theta=82.5592005902 -> V=1.0, theta=0.0
% INFO    : Bus 28291	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28292	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28293	: V=1.00358397027, theta=82.6456863216 -> V=1.0, theta=0.0
% INFO    : Bus 28294	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28295	: V=0.998707703779, theta=84.4655459921 -> V=1.0, theta=0.0
% INFO    : Bus 28296	: V=1.00128474751, theta=84.009987343 -> V=1.0, theta=0.0
% INFO    : Bus 28297	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28298	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28299	: V=1.00127989175, theta=84.0124373274 -> V=1.0, theta=0.0
% INFO    : Bus 28300	: V=1.00009332345, theta=87.0618022911 -> V=1.0, theta=0.0
% INFO    : Bus 28301	: V=1.00009956485, theta=87.0553906154 -> V=1.0, theta=0.0
% INFO    : Bus 28302	: V=1.00009332345, theta=87.0618022911 -> V=1.0, theta=0.0
% INFO    : Bus 28303	: V=1.00009332345, theta=87.0618022911 -> V=1.0, theta=0.0
% INFO    : Bus 28304	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28305	: V=1.00196932291, theta=132.82175532 -> V=1.0, theta=0.0
% INFO    : Bus 28306	: V=1.00429986713, theta=132.822403755 -> V=1.0, theta=0.0
% INFO    : Bus 28307	: V=1.00518670362, theta=132.603277986 -> V=1.0, theta=0.0
% INFO    : Bus 28308	: V=1.00424280277, theta=132.750171685 -> V=1.0, theta=0.0
% INFO    : Bus 28309	: V=1.00447659205, theta=132.866578466 -> V=1.0, theta=0.0
% INFO    : Bus 28310	: V=1.00175274168, theta=132.955316586 -> V=1.0, theta=0.0
% INFO    : Bus 28311	: V=1.00553612864, theta=132.436080722 -> V=1.0, theta=0.0
% INFO    : Bus 28312	: V=1.00561806659, theta=132.362101531 -> V=1.0, theta=0.0
% INFO    : Bus 28313	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28314	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28315	: V=1.00558215136, theta=132.427148616 -> V=1.0, theta=0.0
% INFO    : Bus 28316	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28317	: V=0.998232998974, theta=85.1497809988 -> V=1.0, theta=0.0
% INFO    : Bus 28318	: V=1.00077694513, theta=84.2898789647 -> V=1.0, theta=0.0
% INFO    : Bus 28319	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28320	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28321	: V=1.00078250896, theta=84.2948690245 -> V=1.0, theta=0.0
% INFO    : Bus 28322	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28323	: V=0.998411593064, theta=80.7584324467 -> V=1.0, theta=0.0
% INFO    : Bus 28324	: V=1.00234679377, theta=80.1836186675 -> V=1.0, theta=0.0
% INFO    : Bus 28325	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28326	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28327	: V=1.00233424856, theta=80.1867994343 -> V=1.0, theta=0.0
% INFO    : Bus 28328	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28329	: V=1.00315370416, theta=80.8468551185 -> V=1.0, theta=0.0
% INFO    : Bus 28330	: V=1.00082205302, theta=81.4734332219 -> V=1.0, theta=0.0
% INFO    : Bus 28331	: V=1.00213153819, theta=81.6081956903 -> V=1.0, theta=0.0
% INFO    : Bus 28332	: V=1.00288436216, theta=81.3644924693 -> V=1.0, theta=0.0
% INFO    : Bus 28333	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28334	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28335	: V=1.00277852053, theta=81.3319688018 -> V=1.0, theta=0.0
% INFO    : Bus 28336	: V=1.00164736726, theta=80.4506081076 -> V=1.0, theta=0.0
% INFO    : Bus 28337	: V=1.00164033278, theta=80.4471919935 -> V=1.0, theta=0.0
% INFO    : Bus 28338	: V=1.00164736726, theta=80.4506081076 -> V=1.0, theta=0.0
% INFO    : Bus 28339	: V=1.00164736726, theta=80.4506081076 -> V=1.0, theta=0.0
% INFO    : Bus 28340	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28341	: V=1.00029769572, theta=125.611519162 -> V=1.0, theta=0.0
% INFO    : Bus 28342	: V=0.99900204838, theta=125.600242699 -> V=1.0, theta=0.0
% INFO    : Bus 28343	: V=0.999161427953, theta=125.094309092 -> V=1.0, theta=0.0
% INFO    : Bus 28344	: V=1.00248483209, theta=124.634918911 -> V=1.0, theta=0.0
% INFO    : Bus 28345	: V=0.999896162514, theta=126.380631038 -> V=1.0, theta=0.0
% INFO    : Bus 28346	: V=1.00321105395, theta=124.301014614 -> V=1.0, theta=0.0
% INFO    : Bus 28347	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28348	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28349	: V=1.00320740461, theta=124.365821565 -> V=1.0, theta=0.0
% INFO    : Bus 28350	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28351	: V=0.97218767613, theta=85.9089287211 -> V=1.0, theta=0.0
% INFO    : Bus 28352	: V=1.0012841841, theta=84.1343054924 -> V=1.0, theta=0.0
% INFO    : Bus 28353	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28354	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28355	: V=1.00133212782, theta=84.1411327231 -> V=1.0, theta=0.0
% INFO    : Bus 28356	: V=1.00316874031, theta=84.4354932683 -> V=1.0, theta=0.0
% INFO    : Bus 28357	: V=1.00314421236, theta=84.426063889 -> V=1.0, theta=0.0
% INFO    : Bus 28358	: V=1.00316874031, theta=84.4354932683 -> V=1.0, theta=0.0
% INFO    : Bus 28359	: V=1.00316874031, theta=84.4354932683 -> V=1.0, theta=0.0
% INFO    : Bus 28360	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28361	: V=0.9977713994, theta=87.643807858 -> V=1.0, theta=0.0
% INFO    : Bus 28362	: V=1.00017294282, theta=87.2606069576 -> V=1.0, theta=0.0
% INFO    : Bus 28363	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28364	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28365	: V=1.00016525413, theta=87.2637007279 -> V=1.0, theta=0.0
% INFO    : Bus 28366	: V=1.00078074375, theta=84.2854311397 -> V=1.0, theta=0.0
% INFO    : Bus 28367	: V=1.00079192389, theta=84.2836594904 -> V=1.0, theta=0.0
% INFO    : Bus 28368	: V=1.00078074375, theta=84.2854311397 -> V=1.0, theta=0.0
% INFO    : Bus 28369	: V=1.00078074375, theta=84.2854311397 -> V=1.0, theta=0.0
% INFO    : Bus 28370	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28371	: V=0.999128483683, theta=89.8112819788 -> V=1.0, theta=0.0
% INFO    : Bus 28372	: V=1.00043921053, theta=88.1658091957 -> V=1.0, theta=0.0
% INFO    : Bus 28373	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28374	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28375	: V=1.0004827945, theta=88.1821302465 -> V=1.0, theta=0.0
% INFO    : Bus 28376	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28377	: V=0.994747279306, theta=83.0213904122 -> V=1.0, theta=0.0
% INFO    : Bus 28378	: V=0.993024308507, theta=84.0566897024 -> V=1.0, theta=0.0
% INFO    : Bus 28379	: V=0.990420425645, theta=83.6793201214 -> V=1.0, theta=0.0
% INFO    : Bus 28380	: V=1.00205963592, theta=82.5170345195 -> V=1.0, theta=0.0
% INFO    : Bus 28381	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28382	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28383	: V=1.00221089602, theta=82.6513052599 -> V=1.0, theta=0.0
% INFO    : Bus 28384	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28385	: V=1.00062664125, theta=84.272839066 -> V=1.0, theta=0.0
% INFO    : Bus 28386	: V=0.999690950494, theta=84.1000231284 -> V=1.0, theta=0.0
% INFO    : Bus 28387	: V=1.00131901589, theta=83.7507079591 -> V=1.0, theta=0.0
% INFO    : Bus 28388	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28389	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28390	: V=1.00132433417, theta=83.7879765642 -> V=1.0, theta=0.0
% INFO    : Bus 28391	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28392	: V=0.99752335913, theta=84.8981351214 -> V=1.0, theta=0.0
% INFO    : Bus 28393	: V=1.00071251572, theta=84.4373895893 -> V=1.0, theta=0.0
% INFO    : Bus 28394	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28395	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28396	: V=1.00069553204, theta=84.4419925773 -> V=1.0, theta=0.0
% INFO    : Bus 28397	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28398	: V=0.999389145745, theta=95.6979380558 -> V=1.0, theta=0.0
% INFO    : Bus 28399	: V=1.0011689568, theta=97.1396201898 -> V=1.0, theta=0.0
% INFO    : Bus 28400	: V=1.00161033927, theta=94.3322318652 -> V=1.0, theta=0.0
% INFO    : Bus 28401	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28402	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28403	: V=1.00144054221, theta=94.3816140104 -> V=1.0, theta=0.0
% INFO    : Bus 28404	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28405	: V=0.985977770247, theta=73.1072450327 -> V=1.0, theta=0.0
% INFO    : Bus 28406	: V=0.983223808188, theta=72.686303171 -> V=1.0, theta=0.0
% INFO    : Bus 28407	: V=0.999868458067, theta=73.1056309981 -> V=1.0, theta=0.0
% INFO    : Bus 28408	: V=1.00479467776, theta=72.5011340871 -> V=1.0, theta=0.0
% INFO    : Bus 28409	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28410	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28411	: V=1.00487504157, theta=72.5039365923 -> V=1.0, theta=0.0
% INFO    : Bus 28412	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28413	: V=0.980414288835, theta=131.119836002 -> V=1.0, theta=0.0
% INFO    : Bus 28414	: V=0.983361900646, theta=130.377781638 -> V=1.0, theta=0.0
% INFO    : Bus 28415	: V=1.00184955431, theta=130.580102016 -> V=1.0, theta=0.0
% INFO    : Bus 28416	: V=1.00249983614, theta=130.140205795 -> V=1.0, theta=0.0
% INFO    : Bus 28417	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28418	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28419	: V=1.00256111023, theta=130.153549517 -> V=1.0, theta=0.0
% INFO    : Bus 28420	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28421	: V=0.998008610934, theta=78.5826881537 -> V=1.0, theta=0.0
% INFO    : Bus 28422	: V=1.00102071381, theta=76.5898115976 -> V=1.0, theta=0.0
% INFO    : Bus 28423	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28424	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28425	: V=1.00106321391, theta=76.6109972388 -> V=1.0, theta=0.0
% INFO    : Bus 28426	: V=1.00093896377, theta=85.7335074037 -> V=1.0, theta=0.0
% INFO    : Bus 28427	: V=1.00093809686, theta=85.730779408 -> V=1.0, theta=0.0
% INFO    : Bus 28428	: V=1.00093896377, theta=85.7335074037 -> V=1.0, theta=0.0
% INFO    : Bus 28429	: V=1.00093896377, theta=85.7335074037 -> V=1.0, theta=0.0
% INFO    : Bus 28430	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28431	: V=0.999183101506, theta=85.0708305074 -> V=1.0, theta=0.0
% INFO    : Bus 28432	: V=1.00063646913, theta=84.161082758 -> V=1.0, theta=0.0
% INFO    : Bus 28433	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28434	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28435	: V=1.00064764545, theta=84.1658998313 -> V=1.0, theta=0.0
% INFO    : Bus 28436	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28437	: V=1.00269647627, theta=90.4687332182 -> V=1.0, theta=0.0
% INFO    : Bus 28438	: V=1.00304600822, theta=90.4889326514 -> V=1.0, theta=0.0
% INFO    : Bus 28439	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28440	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28441	: V=1.00303091056, theta=90.4883315118 -> V=1.0, theta=0.0
% INFO    : Bus 28442	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28443	: V=1.00122213507, theta=105.708897394 -> V=1.0, theta=0.0
% INFO    : Bus 28444	: V=0.998860856375, theta=107.48356403 -> V=1.0, theta=0.0
% INFO    : Bus 28445	: V=0.998668143927, theta=107.048365219 -> V=1.0, theta=0.0
% INFO    : Bus 28446	: V=0.999111087157, theta=107.308611296 -> V=1.0, theta=0.0
% INFO    : Bus 28447	: V=0.998660842968, theta=107.007924555 -> V=1.0, theta=0.0
% INFO    : Bus 28448	: V=0.998546958697, theta=106.983809633 -> V=1.0, theta=0.0
% INFO    : Bus 28449	: V=0.968716002239, theta=106.237811237 -> V=1.0, theta=0.0
% INFO    : Bus 28450	: V=0.999166011127, theta=106.466863829 -> V=1.0, theta=0.0
% INFO    : Bus 28451	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28452	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28453	: V=0.99944701379, theta=106.564802431 -> V=1.0, theta=0.0
% INFO    : Bus 28454	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28455	: V=0.997712838511, theta=84.7853475944 -> V=1.0, theta=0.0
% INFO    : Bus 28456	: V=1.00059612222, theta=84.2309150062 -> V=1.0, theta=0.0
% INFO    : Bus 28457	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28458	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28459	: V=1.0005835113, theta=84.235484851 -> V=1.0, theta=0.0
% INFO    : Bus 28460	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28461	: V=0.988243975397, theta=131.038003709 -> V=1.0, theta=0.0
% INFO    : Bus 28462	: V=0.988215125926, theta=131.031850644 -> V=1.0, theta=0.0
% INFO    : Bus 28463	: V=0.987998296032, theta=131.012722193 -> V=1.0, theta=0.0
% INFO    : Bus 28464	: V=0.98716324583, theta=130.888953891 -> V=1.0, theta=0.0
% INFO    : Bus 28465	: V=1.00242012788, theta=130.443058327 -> V=1.0, theta=0.0
% INFO    : Bus 28466	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28467	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28468	: V=1.00250371957, theta=130.450783529 -> V=1.0, theta=0.0
% INFO    : Bus 28469	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28470	: V=0.997139910097, theta=87.2880811913 -> V=1.0, theta=0.0
% INFO    : Bus 28471	: V=1.00005683113, theta=87.1602699288 -> V=1.0, theta=0.0
% INFO    : Bus 28472	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28473	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28474	: V=1.00002699821, theta=87.1621264065 -> V=1.0, theta=0.0
% INFO    : Bus 28475	: V=1.00117536761, theta=84.1501791339 -> V=1.0, theta=0.0
% INFO    : Bus 28476	: V=1.0011886725, theta=84.1470187533 -> V=1.0, theta=0.0
% INFO    : Bus 28477	: V=1.00117536761, theta=84.1501791339 -> V=1.0, theta=0.0
% INFO    : Bus 28478	: V=1.00117536761, theta=84.1501791339 -> V=1.0, theta=0.0
% INFO    : Bus 28479	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28480	: V=0.998237006543, theta=87.0725145016 -> V=1.0, theta=0.0
% INFO    : Bus 28481	: V=1.00206386753, theta=83.2595259617 -> V=1.0, theta=0.0
% INFO    : Bus 28482	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28483	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28484	: V=1.00227019454, theta=83.3012370317 -> V=1.0, theta=0.0
% INFO    : Bus 28485	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28486	: V=0.998913902425, theta=84.7449168081 -> V=1.0, theta=0.0
% INFO    : Bus 28487	: V=1.00076965359, theta=84.3477628863 -> V=1.0, theta=0.0
% INFO    : Bus 28488	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28489	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28490	: V=1.0007583478, theta=84.3539754426 -> V=1.0, theta=0.0
% INFO    : Bus 28491	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28492	: V=1.0052647886, theta=87.114622735 -> V=1.0, theta=0.0
% INFO    : Bus 28493	: V=0.991926741924, theta=87.8821276337 -> V=1.0, theta=0.0
% INFO    : Bus 28494	: V=1.00387532687, theta=87.4868653495 -> V=1.0, theta=0.0
% INFO    : Bus 28495	: V=1.00507454837, theta=87.7427443898 -> V=1.0, theta=0.0
% INFO    : Bus 28496	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28497	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28498	: V=1.00499210808, theta=87.7272221964 -> V=1.0, theta=0.0
% INFO    : Bus 28499	: V=1.00203225327, theta=81.4910738741 -> V=1.0, theta=0.0
% INFO    : Bus 28500	: V=1.00202599809, theta=81.4850289071 -> V=1.0, theta=0.0
% INFO    : Bus 28501	: V=1.00203225327, theta=81.4910738741 -> V=1.0, theta=0.0
% INFO    : Bus 28502	: V=1.00203225327, theta=81.4910738741 -> V=1.0, theta=0.0
% INFO    : Bus 28503	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28504	: V=0.999969740544, theta=87.1876987919 -> V=1.0, theta=0.0
% INFO    : Bus 28505	: V=1.00175393678, theta=85.9286205155 -> V=1.0, theta=0.0
% INFO    : Bus 28506	: V=1.00288619332, theta=85.6767201353 -> V=1.0, theta=0.0
% INFO    : Bus 28507	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28508	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28509	: V=1.00294269697, theta=85.7466772382 -> V=1.0, theta=0.0
% INFO    : Bus 28510	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28511	: V=1.00208251567, theta=81.3839020586 -> V=1.0, theta=0.0
% INFO    : Bus 28512	: V=1.00275591197, theta=81.8576840399 -> V=1.0, theta=0.0
% INFO    : Bus 28513	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28514	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28515	: V=1.00265803727, theta=81.8431378607 -> V=1.0, theta=0.0
% INFO    : Bus 28516	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28517	: V=1.00057282051, theta=83.3686621203 -> V=1.0, theta=0.0
% INFO    : Bus 28518	: V=1.0004851843, theta=83.5555414405 -> V=1.0, theta=0.0
% INFO    : Bus 28519	: V=1.00062841991, theta=83.4066556118 -> V=1.0, theta=0.0
% INFO    : Bus 28520	: V=1.00090884736, theta=83.2687555287 -> V=1.0, theta=0.0
% INFO    : Bus 28521	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28522	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28523	: V=1.0009117629, theta=83.2712946239 -> V=1.0, theta=0.0
% INFO    : Bus 28524	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28525	: V=0.994043266655, theta=95.4132090022 -> V=1.0, theta=0.0
% INFO    : Bus 28526	: V=1.0006016622, theta=88.818920538 -> V=1.0, theta=0.0
% INFO    : Bus 28527	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28528	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28529	: V=1.00074064716, theta=88.936344853 -> V=1.0, theta=0.0
% INFO    : Bus 28530	: V=1.00148960291, theta=83.6814842025 -> V=1.0, theta=0.0
% INFO    : Bus 28531	: V=1.0014864128, theta=83.6768468805 -> V=1.0, theta=0.0
% INFO    : Bus 28532	: V=1.00148960291, theta=83.6814842025 -> V=1.0, theta=0.0
% INFO    : Bus 28533	: V=1.00148960291, theta=83.6814842025 -> V=1.0, theta=0.0
% INFO    : Bus 28534	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28535	: V=0.999387397045, theta=79.914827574 -> V=1.0, theta=0.0
% INFO    : Bus 28536	: V=0.999320728823, theta=81.0906753536 -> V=1.0, theta=0.0
% INFO    : Bus 28537	: V=1.00375718513, theta=79.5654719351 -> V=1.0, theta=0.0
% INFO    : Bus 28538	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28539	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28540	: V=1.00368559472, theta=79.5739508671 -> V=1.0, theta=0.0
% INFO    : Bus 28541	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28542	: V=0.998455385093, theta=81.9653369828 -> V=1.0, theta=0.0
% INFO    : Bus 28543	: V=1.00073378605, theta=81.2422737705 -> V=1.0, theta=0.0
% INFO    : Bus 28544	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28545	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28546	: V=0.999837857549, theta=81.3151327585 -> V=1.0, theta=0.0
% INFO    : Bus 28547	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28548	: V=0.997303976471, theta=89.2674925774 -> V=1.0, theta=0.0
% INFO    : Bus 28549	: V=1.00015498533, theta=83.5310968312 -> V=1.0, theta=0.0
% INFO    : Bus 28550	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28551	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28552	: V=1.00033096318, theta=83.6083808225 -> V=1.0, theta=0.0
% INFO    : Bus 28553	: V=1.00107760156, theta=84.190877312 -> V=1.0, theta=0.0
% INFO    : Bus 28554	: V=1.00109042548, theta=84.189016519 -> V=1.0, theta=0.0
% INFO    : Bus 28555	: V=1.00107760156, theta=84.190877312 -> V=1.0, theta=0.0
% INFO    : Bus 28556	: V=1.00107760156, theta=84.190877312 -> V=1.0, theta=0.0
% INFO    : Bus 28557	: V=0.999648808223, theta=79.0611938536 -> V=1.0, theta=0.0
% INFO    : Bus 28558	: V=0.999655585435, theta=79.0594681214 -> V=1.0, theta=0.0
% INFO    : Bus 28559	: V=0.999648808223, theta=79.0611938536 -> V=1.0, theta=0.0
% INFO    : Bus 28560	: V=0.999648808223, theta=79.0611938536 -> V=1.0, theta=0.0
% INFO    : Bus 28561	: V=1.00421920286, theta=69.2383389547 -> V=1.0, theta=0.0
% INFO    : Bus 28562	: V=1.00469645114, theta=69.0848915352 -> V=1.0, theta=0.0
% INFO    : Bus 28563	: V=1.00204215358, theta=70.8579504597 -> V=1.0, theta=0.0
% INFO    : Bus 28564	: V=1.00423461071, theta=69.2526567662 -> V=1.0, theta=0.0
% INFO    : Bus 28565	: V=1.00465043529, theta=69.0475720926 -> V=1.0, theta=0.0
% INFO    : Bus 28566	: V=1.00421920286, theta=69.2383389547 -> V=1.0, theta=0.0
% INFO    : Bus 28567	: V=1.00421920286, theta=69.2383389547 -> V=1.0, theta=0.0
% INFO    : Bus 28568	: V=1.00051109172, theta=84.2671946553 -> V=1.0, theta=0.0
% INFO    : Bus 28569	: V=1.0005405021, theta=84.2651408474 -> V=1.0, theta=0.0
% INFO    : Bus 28570	: V=1.00051109172, theta=84.2671946553 -> V=1.0, theta=0.0
% INFO    : Bus 28571	: V=1.00051109172, theta=84.2671946553 -> V=1.0, theta=0.0
% INFO    : Bus 28572	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28573	: V=1.00065988915, theta=82.4350570018 -> V=1.0, theta=0.0
% INFO    : Bus 28574	: V=1.00056315487, theta=82.2836513785 -> V=1.0, theta=0.0
% INFO    : Bus 28575	: V=1.00057558758, theta=82.2467680771 -> V=1.0, theta=0.0
% INFO    : Bus 28576	: V=1.00039367403, theta=82.5697499799 -> V=1.0, theta=0.0
% INFO    : Bus 28577	: V=1.00098141897, theta=82.1815239244 -> V=1.0, theta=0.0
% INFO    : Bus 28578	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28579	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28580	: V=1.00098519767, theta=82.1838604518 -> V=1.0, theta=0.0
% INFO    : Bus 28581	: V=1.00022107702, theta=76.0245418467 -> V=1.0, theta=0.0
% INFO    : Bus 28582	: V=1.0002098015, theta=76.0081954934 -> V=1.0, theta=0.0
% INFO    : Bus 28583	: V=1.00022107702, theta=76.0245418467 -> V=1.0, theta=0.0
% INFO    : Bus 28584	: V=1.00022107702, theta=76.0245418467 -> V=1.0, theta=0.0
% INFO    : Bus 28585	: V=1.00274331922, theta=80.0913165044 -> V=1.0, theta=0.0
% INFO    : Bus 28586	: V=1.00275418732, theta=80.0885667772 -> V=1.0, theta=0.0
% INFO    : Bus 28587	: V=1.00274331922, theta=80.0913165044 -> V=1.0, theta=0.0
% INFO    : Bus 28588	: V=1.00274331922, theta=80.0913165044 -> V=1.0, theta=0.0
% INFO    : Bus 28589	: V=0.999622548127, theta=75.6689971502 -> V=1.0, theta=0.0
% INFO    : Bus 28590	: V=0.999645348509, theta=75.6650282439 -> V=1.0, theta=0.0
% INFO    : Bus 28591	: V=0.999622548127, theta=75.6689971502 -> V=1.0, theta=0.0
% INFO    : Bus 28592	: V=0.999622548127, theta=75.6689971502 -> V=1.0, theta=0.0
% INFO    : Bus 28593	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28594	: V=0.992173996893, theta=132.292723911 -> V=1.0, theta=0.0
% INFO    : Bus 28595	: V=0.99637589911, theta=133.71390761 -> V=1.0, theta=0.0
% INFO    : Bus 28596	: V=1.00413657461, theta=131.278447958 -> V=1.0, theta=0.0
% INFO    : Bus 28597	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28598	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28599	: V=1.00459202179, theta=131.309914081 -> V=1.0, theta=0.0
% INFO    : Bus 28600	: V=1.00209617042, theta=135.320664133 -> V=1.0, theta=0.0
% INFO    : Bus 28601	: V=1.0004802451, theta=131.300281936 -> V=1.0, theta=0.0
% INFO    : Bus 28602	: V=1.00048214255, theta=131.300519265 -> V=1.0, theta=0.0
% INFO    : Bus 28603	: V=1.00047864723, theta=131.300044022 -> V=1.0, theta=0.0
% INFO    : Bus 28604	: V=0.997373310344, theta=120.480246839 -> V=1.0, theta=0.0
% INFO    : Bus 28605	: V=1.00247289009, theta=120.584020491 -> V=1.0, theta=0.0
% INFO    : Bus 28606	: V=0.995600879499, theta=139.87785508 -> V=1.0, theta=0.0
% INFO    : Bus 28607	: V=0.995606271291, theta=139.878529184 -> V=1.0, theta=0.0
% INFO    : Bus 28608	: V=0.995600879499, theta=139.87785508 -> V=1.0, theta=0.0
% INFO    : Bus 28609	: V=0.99559493346, theta=139.877088956 -> V=1.0, theta=0.0
% INFO    : Bus 28610	: V=0.994904086145, theta=139.700901574 -> V=1.0, theta=0.0
% INFO    : Bus 28611	: V=0.994911371754, theta=139.701664997 -> V=1.0, theta=0.0
% INFO    : Bus 28612	: V=0.994896416032, theta=139.700145996 -> V=1.0, theta=0.0
% INFO    : Bus 28613	: V=0.999364311586, theta=139.758479777 -> V=1.0, theta=0.0
% INFO    : Bus 28614	: V=0.999360232981, theta=139.757785129 -> V=1.0, theta=0.0
% INFO    : Bus 28615	: V=0.998317407197, theta=131.909586796 -> V=1.0, theta=0.0
% INFO    : Bus 28616	: V=0.998308729627, theta=131.908719486 -> V=1.0, theta=0.0
% INFO    : Bus 28617	: V=0.998326507095, theta=131.910477702 -> V=1.0, theta=0.0
% INFO    : Bus 28618	: V=0.998317407197, theta=131.909586796 -> V=1.0, theta=0.0
% INFO    : Bus 28619	: V=0.999087159037, theta=132.70893627 -> V=1.0, theta=0.0
% INFO    : Bus 28620	: V=0.999074176858, theta=132.708025542 -> V=1.0, theta=0.0
% INFO    : Bus 28621	: V=0.997695658789, theta=133.658280654 -> V=1.0, theta=0.0
% INFO    : Bus 28622	: V=0.999642650721, theta=137.281699867 -> V=1.0, theta=0.0
% INFO    : Bus 28623	: V=0.999057805928, theta=137.136708647 -> V=1.0, theta=0.0
% INFO    : Bus 28624	: V=0.99904659012, theta=137.135689406 -> V=1.0, theta=0.0
% INFO    : Bus 28625	: V=0.999069125912, theta=137.137589564 -> V=1.0, theta=0.0
% INFO    : Bus 28626	: V=0.999919505167, theta=136.919082136 -> V=1.0, theta=0.0
% INFO    : Bus 28627	: V=0.999531127249, theta=131.353592152 -> V=1.0, theta=0.0
% INFO    : Bus 28628	: V=1.00000008639, theta=129.918429831 -> V=1.0, theta=0.0
% INFO    : Bus 28629	: V=0.999995823988, theta=129.917917511 -> V=1.0, theta=0.0
% INFO    : Bus 28630	: V=0.999969453494, theta=129.91930549 -> V=1.0, theta=0.0
% INFO    : Bus 28631	: V=1.00000008639, theta=129.918429831 -> V=1.0, theta=0.0
% INFO    : Bus 28632	: V=0.999368570999, theta=130.662500751 -> V=1.0, theta=0.0
% INFO    : Bus 28633	: V=0.999366329061, theta=130.662261297 -> V=1.0, theta=0.0
% INFO    : Bus 28634	: V=0.999471092964, theta=130.661677821 -> V=1.0, theta=0.0
% INFO    : Bus 28635	: V=0.995594511215, theta=121.355870359 -> V=1.0, theta=0.0
% INFO    : Bus 28636	: V=0.997810008753, theta=121.216371987 -> V=1.0, theta=0.0
% INFO    : Bus 28637	: V=0.997840353423, theta=121.222813146 -> V=1.0, theta=0.0
% INFO    : Bus 28638	: V=0.997781130108, theta=121.21033196 -> V=1.0, theta=0.0
% INFO    : Bus 28639	: V=0.996009216426, theta=121.303220972 -> V=1.0, theta=0.0
% INFO    : Bus 28640	: V=0.993874090402, theta=121.657264385 -> V=1.0, theta=0.0
% INFO    : Bus 28641	: V=1.00111275889, theta=120.289136343 -> V=1.0, theta=0.0
% INFO    : Bus 28642	: V=1.00112977185, theta=120.290610078 -> V=1.0, theta=0.0
% INFO    : Bus 28643	: V=1.00109524437, theta=120.287842646 -> V=1.0, theta=0.0
% INFO    : Bus 28644	: V=0.999466584859, theta=120.313336788 -> V=1.0, theta=0.0
% INFO    : Bus 28645	: V=1.00044781982, theta=120.268300614 -> V=1.0, theta=0.0
% INFO    : Bus 28646	: V=0.998809448853, theta=129.190608762 -> V=1.0, theta=0.0
% INFO    : Bus 28647	: V=0.999463126176, theta=129.909592962 -> V=1.0, theta=0.0
% INFO    : Bus 28648	: V=0.999276296918, theta=130.140520811 -> V=1.0, theta=0.0
% INFO    : Bus 28649	: V=0.999273783845, theta=130.140202612 -> V=1.0, theta=0.0
% INFO    : Bus 28650	: V=0.999279088117, theta=130.140876202 -> V=1.0, theta=0.0
% INFO    : Bus 28651	: V=0.999276296918, theta=130.140520811 -> V=1.0, theta=0.0
% INFO    : Bus 28652	: V=0.999710093824, theta=120.645898402 -> V=1.0, theta=0.0
% INFO    : Bus 28653	: V=1.00481770592, theta=134.202277433 -> V=1.0, theta=0.0
% INFO    : Bus 28654	: V=1.00481250242, theta=134.201663456 -> V=1.0, theta=0.0
% INFO    : Bus 28655	: V=1.00490066289, theta=133.296640106 -> V=1.0, theta=0.0
% INFO    : Bus 28656	: V=1.00233272921, theta=129.519250754 -> V=1.0, theta=0.0
% INFO    : Bus 28657	: V=1.00232804512, theta=129.518501134 -> V=1.0, theta=0.0
% INFO    : Bus 28658	: V=1.00168974141, theta=128.900601009 -> V=1.0, theta=0.0
% INFO    : Bus 28659	: V=1.00234955737, theta=128.796618447 -> V=1.0, theta=0.0
% INFO    : Bus 28660	: V=0.999240707811, theta=124.63098138 -> V=1.0, theta=0.0
% INFO    : Bus 28661	: V=0.999238337144, theta=124.630671105 -> V=1.0, theta=0.0
% INFO    : Bus 28662	: V=0.999242997801, theta=124.631249539 -> V=1.0, theta=0.0
% INFO    : Bus 28663	: V=1.00008282329, theta=124.227698387 -> V=1.0, theta=0.0
% INFO    : Bus 28664	: V=1.00008207828, theta=124.227527853 -> V=1.0, theta=0.0
% INFO    : Bus 28665	: V=0.999143054782, theta=121.043136992 -> V=1.0, theta=0.0
% INFO    : Bus 28666	: V=1.00001378939, theta=121.07609385 -> V=1.0, theta=0.0
% INFO    : Bus 28667	: V=1.00001125582, theta=121.075738485 -> V=1.0, theta=0.0
% INFO    : Bus 28668	: V=0.997972990225, theta=127.149035919 -> V=1.0, theta=0.0
% INFO    : Bus 28669	: V=0.997971934282, theta=127.148924647 -> V=1.0, theta=0.0
% INFO    : Bus 28670	: V=1.00258680036, theta=126.714299779 -> V=1.0, theta=0.0
% INFO    : Bus 28671	: V=1.00258413263, theta=126.713778069 -> V=1.0, theta=0.0
% INFO    : Bus 28672	: V=1.00258973968, theta=126.714849871 -> V=1.0, theta=0.0
% INFO    : Bus 28673	: V=1.00291606091, theta=126.260718431 -> V=1.0, theta=0.0
% INFO    : Bus 28674	: V=1.00291029081, theta=126.260201803 -> V=1.0, theta=0.0
% INFO    : Bus 28675	: V=1.0024345984, theta=126.130963683 -> V=1.0, theta=0.0
% INFO    : Bus 28676	: V=1.00243141794, theta=126.13046257 -> V=1.0, theta=0.0
% INFO    : Bus 28677	: V=0.999974304924, theta=121.153426201 -> V=1.0, theta=0.0
% INFO    : Bus 28678	: V=1.00002822768, theta=121.152937868 -> V=1.0, theta=0.0
% INFO    : Bus 28679	: V=0.999972282173, theta=121.153265935 -> V=1.0, theta=0.0
% INFO    : Bus 28680	: V=0.999974304924, theta=121.153426201 -> V=1.0, theta=0.0
% INFO    : Bus 28681	: V=0.997063670193, theta=125.717956974 -> V=1.0, theta=0.0
% INFO    : Bus 28682	: V=1.00231542539, theta=131.806210249 -> V=1.0, theta=0.0
% INFO    : Bus 28683	: V=1.00236754445, theta=131.770180081 -> V=1.0, theta=0.0
% INFO    : Bus 28684	: V=1.00241721891, theta=131.877159843 -> V=1.0, theta=0.0
% INFO    : Bus 28685	: V=1.00592963213, theta=130.952679009 -> V=1.0, theta=0.0
% INFO    : Bus 28686	: V=1.00592710225, theta=130.952360562 -> V=1.0, theta=0.0
% INFO    : Bus 28687	: V=1.00593216362, theta=130.953014977 -> V=1.0, theta=0.0
% INFO    : Bus 28688	: V=1.00543818652, theta=129.54714167 -> V=1.0, theta=0.0
% INFO    : Bus 28689	: V=0.999298681895, theta=120.670690299 -> V=1.0, theta=0.0
% INFO    : Bus 28690	: V=0.999308951357, theta=120.671481012 -> V=1.0, theta=0.0
% INFO    : Bus 28691	: V=0.998273679881, theta=120.565624143 -> V=1.0, theta=0.0
% INFO    : Bus 28692	: V=0.998257975272, theta=120.56394807 -> V=1.0, theta=0.0
% INFO    : Bus 28693	: V=1.00239979025, theta=126.144408863 -> V=1.0, theta=0.0
% INFO    : Bus 28694	: V=1.00240323679, theta=126.144930301 -> V=1.0, theta=0.0
% INFO    : Bus 28695	: V=1.00042775313, theta=129.533718398 -> V=1.0, theta=0.0
% INFO    : Bus 28696	: V=1.00043012518, theta=129.533955677 -> V=1.0, theta=0.0
% INFO    : Bus 28697	: V=1.00042775313, theta=129.533718398 -> V=1.0, theta=0.0
% INFO    : Bus 28698	: V=1.00042547151, theta=129.533461878 -> V=1.0, theta=0.0
% INFO    : Bus 28699	: V=1.00412865378, theta=128.518148254 -> V=1.0, theta=0.0
% INFO    : Bus 28700	: V=1.00412745082, theta=128.518029404 -> V=1.0, theta=0.0
% INFO    : Bus 28701	: V=1.00412990528, theta=128.518264188 -> V=1.0, theta=0.0
% INFO    : Bus 28702	: V=1.00281046105, theta=130.324679191 -> V=1.0, theta=0.0
% INFO    : Bus 28703	: V=1.00223784861, theta=129.839264175 -> V=1.0, theta=0.0
% INFO    : Bus 28704	: V=1.00223350708, theta=129.83871607 -> V=1.0, theta=0.0
% INFO    : Bus 28705	: V=0.994679033831, theta=128.838574642 -> V=1.0, theta=0.0
% INFO    : Bus 28706	: V=0.996394714127, theta=129.018749358 -> V=1.0, theta=0.0
% INFO    : Bus 28707	: V=0.996390535973, theta=129.018335646 -> V=1.0, theta=0.0
% INFO    : Bus 28708	: V=0.996398588128, theta=129.019143898 -> V=1.0, theta=0.0
% INFO    : Bus 28709	: V=0.996394714127, theta=129.018749358 -> V=1.0, theta=0.0
% INFO    : Bus 28710	: V=1.00077301925, theta=128.447606636 -> V=1.0, theta=0.0
% INFO    : Bus 28711	: V=1.00379258272, theta=123.191679116 -> V=1.0, theta=0.0
% INFO    : Bus 28712	: V=1.00317020861, theta=123.621900343 -> V=1.0, theta=0.0
% INFO    : Bus 28713	: V=0.998951003589, theta=126.79908058 -> V=1.0, theta=0.0
% INFO    : Bus 28714	: V=0.998940879722, theta=126.798591942 -> V=1.0, theta=0.0
% INFO    : Bus 28715	: V=0.998960425646, theta=126.799477757 -> V=1.0, theta=0.0
% INFO    : Bus 28716	: V=0.998951003589, theta=126.79908058 -> V=1.0, theta=0.0
% INFO    : Bus 28717	: V=0.998750559968, theta=127.520077908 -> V=1.0, theta=0.0
% INFO    : Bus 28718	: V=0.998749188679, theta=126.917496838 -> V=1.0, theta=0.0
% INFO    : Bus 28719	: V=1.00115089046, theta=121.01997506 -> V=1.0, theta=0.0
% INFO    : Bus 28720	: V=1.00114874194, theta=121.019772176 -> V=1.0, theta=0.0
% INFO    : Bus 28721	: V=1.00124149729, theta=121.183839069 -> V=1.0, theta=0.0
% INFO    : Bus 28722	: V=0.997765630344, theta=128.421820628 -> V=1.0, theta=0.0
% INFO    : Bus 28723	: V=0.998205300313, theta=128.160368029 -> V=1.0, theta=0.0
% INFO    : Bus 28724	: V=0.998217041216, theta=128.161439387 -> V=1.0, theta=0.0
% INFO    : Bus 28725	: V=0.998193094633, theta=128.159264522 -> V=1.0, theta=0.0
% INFO    : Bus 28726	: V=0.998606145048, theta=127.95643726 -> V=1.0, theta=0.0
% INFO    : Bus 28727	: V=0.998597040492, theta=127.955308073 -> V=1.0, theta=0.0
% INFO    : Bus 28728	: V=0.998614500935, theta=127.957530824 -> V=1.0, theta=0.0
% INFO    : Bus 28729	: V=0.998606145048, theta=127.95643726 -> V=1.0, theta=0.0
% INFO    : Bus 28730	: V=1.00012781875, theta=121.519076087 -> V=1.0, theta=0.0
% INFO    : Bus 28731	: V=1.00012621625, theta=121.518775844 -> V=1.0, theta=0.0
% INFO    : Bus 28732	: V=0.99830604599, theta=127.098403196 -> V=1.0, theta=0.0
% INFO    : Bus 28733	: V=1.00013544935, theta=127.231847463 -> V=1.0, theta=0.0
% INFO    : Bus 28734	: V=0.999477291098, theta=128.120036974 -> V=1.0, theta=0.0
% INFO    : Bus 28735	: V=1.00023729058, theta=127.436176754 -> V=1.0, theta=0.0
% INFO    : Bus 28736	: V=0.999423256839, theta=128.110027783 -> V=1.0, theta=0.0
% INFO    : Bus 28737	: V=0.999624996215, theta=128.166577927 -> V=1.0, theta=0.0
% INFO    : Bus 28738	: V=0.999477291098, theta=128.120036974 -> V=1.0, theta=0.0
% INFO    : Bus 28739	: V=0.998804790668, theta=127.106181199 -> V=1.0, theta=0.0
% INFO    : Bus 28740	: V=0.99886399712, theta=127.116000498 -> V=1.0, theta=0.0
% INFO    : Bus 28741	: V=0.998870111285, theta=126.743803349 -> V=1.0, theta=0.0
% INFO    : Bus 28742	: V=0.998561185819, theta=127.215257844 -> V=1.0, theta=0.0
% INFO    : Bus 28743	: V=0.998516082767, theta=127.20891735 -> V=1.0, theta=0.0
% INFO    : Bus 28744	: V=0.998755071019, theta=126.591262778 -> V=1.0, theta=0.0
% INFO    : Bus 28745	: V=0.998239928687, theta=127.642438791 -> V=1.0, theta=0.0
% INFO    : Bus 28746	: V=0.998891301048, theta=127.178037471 -> V=1.0, theta=0.0
% INFO    : Bus 28747	: V=0.998199640924, theta=127.635620644 -> V=1.0, theta=0.0
% INFO    : Bus 28748	: V=0.998343688793, theta=127.668957776 -> V=1.0, theta=0.0
% INFO    : Bus 28749	: V=0.998239928687, theta=127.642438791 -> V=1.0, theta=0.0
% INFO    : Bus 28750	: V=1.00319738777, theta=118.947592499 -> V=1.0, theta=0.0
% INFO    : Bus 28751	: V=1.00319863486, theta=118.947806516 -> V=1.0, theta=0.0
% INFO    : Bus 28752	: V=1.00319738777, theta=118.947592499 -> V=1.0, theta=0.0
% INFO    : Bus 28753	: V=1.00319574449, theta=118.947356855 -> V=1.0, theta=0.0
% INFO    : Bus 28754	: V=1.00260554503, theta=119.26407627 -> V=1.0, theta=0.0
% INFO    : Bus 28755	: V=1.00260379877, theta=119.263864891 -> V=1.0, theta=0.0
% INFO    : Bus 28756	: V=1.00260749527, theta=119.26431268 -> V=1.0, theta=0.0
% INFO    : Bus 28757	: V=1.00260554503, theta=119.26407627 -> V=1.0, theta=0.0
% INFO    : Bus 28758	: V=1.00178324178, theta=120.037318334 -> V=1.0, theta=0.0
% INFO    : Bus 28759	: V=1.00178023176, theta=120.037118334 -> V=1.0, theta=0.0
% INFO    : Bus 28760	: V=1.00252764628, theta=126.784308259 -> V=1.0, theta=0.0
% INFO    : Bus 28761	: V=1.00094359419, theta=126.827223888 -> V=1.0, theta=0.0
% INFO    : Bus 28762	: V=1.00249357774, theta=126.891849607 -> V=1.0, theta=0.0
% INFO    : Bus 28763	: V=1.00093073761, theta=126.825815081 -> V=1.0, theta=0.0
% INFO    : Bus 28764	: V=1.00089929081, theta=126.827100646 -> V=1.0, theta=0.0
% INFO    : Bus 28765	: V=1.00094359419, theta=126.827223888 -> V=1.0, theta=0.0
% INFO    : Bus 28766	: V=1.00094359419, theta=126.827223888 -> V=1.0, theta=0.0
% INFO    : Bus 28767	: V=1.0026482653, theta=126.63775856 -> V=1.0, theta=0.0
% INFO    : Bus 28768	: V=1.00266934394, theta=126.639040244 -> V=1.0, theta=0.0
% INFO    : Bus 28769	: V=0.998455778246, theta=124.917034892 -> V=1.0, theta=0.0
% INFO    : Bus 28770	: V=0.998381797876, theta=124.909449061 -> V=1.0, theta=0.0
% INFO    : Bus 28771	: V=0.998536529843, theta=124.925791227 -> V=1.0, theta=0.0
% INFO    : Bus 28772	: V=0.998087139629, theta=126.738502663 -> V=1.0, theta=0.0
% INFO    : Bus 28773	: V=0.99933113482, theta=125.185384446 -> V=1.0, theta=0.0
% INFO    : Bus 28774	: V=0.998305930953, theta=126.822357348 -> V=1.0, theta=0.0
% INFO    : Bus 28775	: V=0.998087139629, theta=126.738502663 -> V=1.0, theta=0.0
% INFO    : Bus 28776	: V=0.998039970996, theta=126.729244227 -> V=1.0, theta=0.0
% INFO    : Bus 28777	: V=0.998087139629, theta=126.738502663 -> V=1.0, theta=0.0
% INFO    : Bus 28778	: V=0.998841600376, theta=124.724484735 -> V=1.0, theta=0.0
% INFO    : Bus 28779	: V=0.998882375183, theta=124.733759685 -> V=1.0, theta=0.0
% INFO    : Bus 28780	: V=0.998556334693, theta=124.790769706 -> V=1.0, theta=0.0
% INFO    : Bus 28781	: V=0.998778303674, theta=125.000660098 -> V=1.0, theta=0.0
% INFO    : Bus 28782	: V=0.993641394253, theta=122.190764287 -> V=1.0, theta=0.0
% INFO    : Bus 28783	: V=0.998674938134, theta=121.616974998 -> V=1.0, theta=0.0
% INFO    : Bus 28784	: V=1.00519004215, theta=122.039452642 -> V=1.0, theta=0.0
% INFO    : Bus 28785	: V=0.999101013348, theta=124.295744178 -> V=1.0, theta=0.0
% INFO    : Bus 28786	: V=0.999019957085, theta=123.864426663 -> V=1.0, theta=0.0
% INFO    : Bus 28787	: V=0.999162477217, theta=124.765924346 -> V=1.0, theta=0.0
% INFO    : Bus 28788	: V=0.999145318864, theta=124.761859725 -> V=1.0, theta=0.0
% INFO    : Bus 28789	: V=1.00116798613, theta=121.666016601 -> V=1.0, theta=0.0
% INFO    : Bus 28790	: V=1.00117392196, theta=121.666822162 -> V=1.0, theta=0.0
% INFO    : Bus 28791	: V=1.00116798613, theta=121.666016601 -> V=1.0, theta=0.0
% INFO    : Bus 28792	: V=1.00119173949, theta=121.700365574 -> V=1.0, theta=0.0
% INFO    : Bus 28793	: V=1.00115755501, theta=121.680588077 -> V=1.0, theta=0.0
% INFO    : Bus 28794	: V=1.00114657499, theta=121.679889463 -> V=1.0, theta=0.0
% INFO    : Bus 28795	: V=1.00116898058, theta=121.681359565 -> V=1.0, theta=0.0
% INFO    : Bus 28796	: V=1.00115755501, theta=121.680588077 -> V=1.0, theta=0.0
% INFO    : Bus 28797	: V=0.999782353218, theta=123.326017142 -> V=1.0, theta=0.0
% INFO    : Bus 28798	: V=0.999742798246, theta=123.322915872 -> V=1.0, theta=0.0
% INFO    : Bus 28799	: V=1.00067640093, theta=122.218490374 -> V=1.0, theta=0.0
% INFO    : Bus 28800	: V=0.997998430624, theta=126.028322734 -> V=1.0, theta=0.0
% INFO    : Bus 28801	: V=1.0012440193, theta=122.948946259 -> V=1.0, theta=0.0
% INFO    : Bus 28802	: V=0.997983374909, theta=126.025001667 -> V=1.0, theta=0.0
% INFO    : Bus 28803	: V=0.998284416212, theta=126.111543521 -> V=1.0, theta=0.0
% INFO    : Bus 28804	: V=0.997998430624, theta=126.028322734 -> V=1.0, theta=0.0
% INFO    : Bus 28805	: V=1.00030238134, theta=121.60938682 -> V=1.0, theta=0.0
% INFO    : Bus 28806	: V=1.00030009361, theta=121.609046241 -> V=1.0, theta=0.0
% INFO    : Bus 28807	: V=0.998742607682, theta=121.756891494 -> V=1.0, theta=0.0
% INFO    : Bus 28808	: V=0.998737718531, theta=121.756291497 -> V=1.0, theta=0.0
% INFO    : Bus 28809	: V=0.998748536114, theta=121.757559533 -> V=1.0, theta=0.0
% INFO    : Bus 28810	: V=1.00219749456, theta=117.929146045 -> V=1.0, theta=0.0
% INFO    : Bus 28811	: V=1.00292669067, theta=118.27314457 -> V=1.0, theta=0.0
% INFO    : Bus 28812	: V=1.00293667886, theta=118.274004702 -> V=1.0, theta=0.0
% INFO    : Bus 28813	: V=1.00031661665, theta=122.834726087 -> V=1.0, theta=0.0
% INFO    : Bus 28814	: V=1.00031279721, theta=122.834505147 -> V=1.0, theta=0.0
% INFO    : Bus 28815	: V=1.00207226333, theta=120.06840529 -> V=1.0, theta=0.0
% INFO    : Bus 28816	: V=1.00279796602, theta=119.253228569 -> V=1.0, theta=0.0
% INFO    : Bus 28817	: V=1.00022756288, theta=126.016075757 -> V=1.0, theta=0.0
% INFO    : Bus 28818	: V=1.00022247478, theta=126.015475298 -> V=1.0, theta=0.0
% INFO    : Bus 28819	: V=1.00155611224, theta=123.216380411 -> V=1.0, theta=0.0
% INFO    : Bus 28820	: V=1.00155853998, theta=123.216839899 -> V=1.0, theta=0.0
% INFO    : Bus 28821	: V=1.00006441445, theta=124.276105359 -> V=1.0, theta=0.0
% INFO    : Bus 28822	: V=1.00078325924, theta=121.483383578 -> V=1.0, theta=0.0
% INFO    : Bus 28823	: V=1.00077822197, theta=121.482797814 -> V=1.0, theta=0.0
% INFO    : Bus 28824	: V=1.00060016154, theta=121.065483712 -> V=1.0, theta=0.0
% INFO    : Bus 28825	: V=1.00060835248, theta=121.066647813 -> V=1.0, theta=0.0
% INFO    : Bus 28826	: V=1.0005902458, theta=121.064218948 -> V=1.0, theta=0.0
% INFO    : Bus 28827	: V=1.00060016154, theta=121.065483712 -> V=1.0, theta=0.0
% INFO    : Bus 28828	: V=1.00118336576, theta=121.789373658 -> V=1.0, theta=0.0
% INFO    : Bus 28829	: V=1.0017826888, theta=119.865581663 -> V=1.0, theta=0.0
% INFO    : Bus 28830	: V=1.00178553151, theta=119.866132106 -> V=1.0, theta=0.0
% INFO    : Bus 28831	: V=1.00177935786, theta=119.864993782 -> V=1.0, theta=0.0
% INFO    : Bus 28832	: V=1.00143981584, theta=119.667038254 -> V=1.0, theta=0.0
% INFO    : Bus 28833	: V=1.00144830268, theta=119.667682721 -> V=1.0, theta=0.0
% INFO    : Bus 28834	: V=1.00143981584, theta=119.667038254 -> V=1.0, theta=0.0
% INFO    : Bus 28835	: V=1.00398426558, theta=121.480302913 -> V=1.0, theta=0.0
% INFO    : Bus 28836	: V=1.00371607024, theta=125.951612326 -> V=1.0, theta=0.0
% INFO    : Bus 28837	: V=1.0037168713, theta=125.951734582 -> V=1.0, theta=0.0
% INFO    : Bus 28838	: V=1.00279925559, theta=125.527755366 -> V=1.0, theta=0.0
% INFO    : Bus 28839	: V=1.00070997629, theta=115.761000498 -> V=1.0, theta=0.0
% INFO    : Bus 28840	: V=0.995333504552, theta=114.086276343 -> V=1.0, theta=0.0
% INFO    : Bus 28841	: V=1.00045898973, theta=115.304330653 -> V=1.0, theta=0.0
% INFO    : Bus 28842	: V=1.00045787944, theta=115.304207136 -> V=1.0, theta=0.0
% INFO    : Bus 28843	: V=1.00045995319, theta=115.304438643 -> V=1.0, theta=0.0
% INFO    : Bus 28844	: V=1.00045898973, theta=115.304330653 -> V=1.0, theta=0.0
% INFO    : Bus 28845	: V=1.0009974312, theta=117.56958676 -> V=1.0, theta=0.0
% INFO    : Bus 28846	: V=1.00099498312, theta=117.56927672 -> V=1.0, theta=0.0
% INFO    : Bus 28847	: V=1.00157150792, theta=116.947624665 -> V=1.0, theta=0.0
% INFO    : Bus 28848	: V=1.00156461208, theta=116.947079663 -> V=1.0, theta=0.0
% INFO    : Bus 28849	: V=1.0015783243, theta=116.948188779 -> V=1.0, theta=0.0
% INFO    : Bus 28850	: V=1.00010321188, theta=118.292280293 -> V=1.0, theta=0.0
% INFO    : Bus 28851	: V=0.999399606517, theta=119.265364766 -> V=1.0, theta=0.0
% INFO    : Bus 28852	: V=0.999410492155, theta=119.266424837 -> V=1.0, theta=0.0
% INFO    : Bus 28853	: V=0.999387967141, theta=119.264225357 -> V=1.0, theta=0.0
% INFO    : Bus 28854	: V=0.997893955572, theta=118.708476097 -> V=1.0, theta=0.0
% INFO    : Bus 28855	: V=0.99787979316, theta=118.707300597 -> V=1.0, theta=0.0
% INFO    : Bus 28856	: V=0.997907101533, theta=118.709514924 -> V=1.0, theta=0.0
% INFO    : Bus 28857	: V=1.00202964198, theta=123.413671754 -> V=1.0, theta=0.0
% INFO    : Bus 28858	: V=1.00124117438, theta=121.092822625 -> V=1.0, theta=0.0
% INFO    : Bus 28859	: V=1.00124275353, theta=121.093187612 -> V=1.0, theta=0.0
% INFO    : Bus 28860	: V=1.00123909657, theta=121.092465736 -> V=1.0, theta=0.0
% INFO    : Bus 28861	: V=1.00124117438, theta=121.092822625 -> V=1.0, theta=0.0
% INFO    : Bus 28862	: V=0.998868993771, theta=122.02669179 -> V=1.0, theta=0.0
% INFO    : Bus 28863	: V=1.00026571145, theta=121.970569115 -> V=1.0, theta=0.0
% INFO    : Bus 28864	: V=0.998905641518, theta=122.093805048 -> V=1.0, theta=0.0
% INFO    : Bus 28865	: V=1.00283500525, theta=121.418908767 -> V=1.0, theta=0.0
% INFO    : Bus 28866	: V=1.00283590133, theta=121.418984562 -> V=1.0, theta=0.0
% INFO    : Bus 28867	: V=0.994713815772, theta=121.009787695 -> V=1.0, theta=0.0
% INFO    : Bus 28868	: V=0.994697711234, theta=121.006517597 -> V=1.0, theta=0.0
% INFO    : Bus 28869	: V=0.994732783373, theta=121.012937031 -> V=1.0, theta=0.0
% INFO    : Bus 28870	: V=0.993390328979, theta=120.952720562 -> V=1.0, theta=0.0
% INFO    : Bus 28871	: V=0.993371647082, theta=120.949837705 -> V=1.0, theta=0.0
% INFO    : Bus 28872	: V=0.993407676758, theta=120.955671729 -> V=1.0, theta=0.0
% INFO    : Bus 28873	: V=0.991820379987, theta=120.973666984 -> V=1.0, theta=0.0
% INFO    : Bus 28874	: V=1.00079317104, theta=123.866562406 -> V=1.0, theta=0.0
% INFO    : Bus 28875	: V=1.00113046882, theta=125.048203202 -> V=1.0, theta=0.0
% INFO    : Bus 28876	: V=0.9977199945, theta=120.946797748 -> V=1.0, theta=0.0
% INFO    : Bus 28877	: V=1.0025732138, theta=115.95396391 -> V=1.0, theta=0.0
% INFO    : Bus 28878	: V=1.00286517423, theta=115.802312751 -> V=1.0, theta=0.0
% INFO    : Bus 28879	: V=1.00269539266, theta=115.870620873 -> V=1.0, theta=0.0
% INFO    : Bus 28880	: V=0.995960655793, theta=117.770377545 -> V=1.0, theta=0.0
% INFO    : Bus 28881	: V=0.994274179588, theta=117.165517367 -> V=1.0, theta=0.0
% INFO    : Bus 28882	: V=0.994271899395, theta=117.16526044 -> V=1.0, theta=0.0
% INFO    : Bus 28883	: V=1.00165595623, theta=116.470890856 -> V=1.0, theta=0.0
% INFO    : Bus 28884	: V=1.00165888237, theta=116.471421414 -> V=1.0, theta=0.0
% INFO    : Bus 28885	: V=1.00165348594, theta=116.470355003 -> V=1.0, theta=0.0
% INFO    : Bus 28886	: V=1.00173452144, theta=115.816292468 -> V=1.0, theta=0.0
% INFO    : Bus 28887	: V=1.00172946309, theta=115.815801903 -> V=1.0, theta=0.0
% INFO    : Bus 28888	: V=1.00081524432, theta=123.400779872 -> V=1.0, theta=0.0
% INFO    : Bus 28889	: V=1.00648142414, theta=121.160441376 -> V=1.0, theta=0.0
% INFO    : Bus 28890	: V=1.00647873881, theta=121.160069202 -> V=1.0, theta=0.0
% INFO    : Bus 28891	: V=1.00648404288, theta=121.1607914 -> V=1.0, theta=0.0
% INFO    : Bus 28892	: V=1.00648142414, theta=121.160441376 -> V=1.0, theta=0.0
% INFO    : Bus 28893	: V=1.00711775788, theta=121.017720184 -> V=1.0, theta=0.0
% INFO    : Bus 28894	: V=1.00734669942, theta=120.903599511 -> V=1.0, theta=0.0
% INFO    : Bus 28895	: V=1.00734573783, theta=120.903463235 -> V=1.0, theta=0.0
% INFO    : Bus 28896	: V=1.00734762462, theta=120.903735642 -> V=1.0, theta=0.0
% INFO    : Bus 28897	: V=0.998458686255, theta=116.040174086 -> V=1.0, theta=0.0
% INFO    : Bus 28898	: V=1.00258526651, theta=115.350501575 -> V=1.0, theta=0.0
% INFO    : Bus 28899	: V=0.998447338056, theta=122.627889296 -> V=1.0, theta=0.0
% INFO    : Bus 28900	: V=0.998396009025, theta=122.62343518 -> V=1.0, theta=0.0
% INFO    : Bus 28901	: V=0.998366126491, theta=122.497647941 -> V=1.0, theta=0.0
% INFO    : Bus 28902	: V=0.998339656098, theta=122.493510854 -> V=1.0, theta=0.0
% INFO    : Bus 28903	: V=0.998294864165, theta=122.500024094 -> V=1.0, theta=0.0
% INFO    : Bus 28904	: V=0.998322371473, theta=122.504740548 -> V=1.0, theta=0.0
% INFO    : Bus 28905	: V=0.998270147498, theta=122.495335132 -> V=1.0, theta=0.0
% INFO    : Bus 28906	: V=1.00286864547, theta=120.800431947 -> V=1.0, theta=0.0
% INFO    : Bus 28907	: V=1.00278241746, theta=115.020306 -> V=1.0, theta=0.0
% INFO    : Bus 28908	: V=1.00278561288, theta=115.020540068 -> V=1.0, theta=0.0
% INFO    : Bus 28909	: V=1.00278241746, theta=115.020306 -> V=1.0, theta=0.0
% INFO    : Bus 28910	: V=1.00278241746, theta=115.020306 -> V=1.0, theta=0.0
% INFO    : Bus 28911	: V=1.00654707776, theta=120.853080288 -> V=1.0, theta=0.0
% INFO    : Bus 28912	: V=0.998443573837, theta=121.553757136 -> V=1.0, theta=0.0
% INFO    : Bus 28913	: V=0.999925340975, theta=121.694307702 -> V=1.0, theta=0.0
% INFO    : Bus 28914	: V=0.999928314735, theta=121.694625511 -> V=1.0, theta=0.0
% INFO    : Bus 28915	: V=1.00116361467, theta=122.62313591 -> V=1.0, theta=0.0
% INFO    : Bus 28916	: V=1.00115290592, theta=122.621900291 -> V=1.0, theta=0.0
% INFO    : Bus 28917	: V=1.00144487298, theta=122.49846382 -> V=1.0, theta=0.0
% INFO    : Bus 28918	: V=1.00111041184, theta=122.812623407 -> V=1.0, theta=0.0
% INFO    : Bus 28919	: V=1.00374050848, theta=120.642776909 -> V=1.0, theta=0.0
% INFO    : Bus 28920	: V=1.00344096718, theta=121.204143538 -> V=1.0, theta=0.0
% INFO    : Bus 28921	: V=1.00372221905, theta=120.23142443 -> V=1.0, theta=0.0
% INFO    : Bus 28922	: V=1.00096648776, theta=114.233247005 -> V=1.0, theta=0.0
% INFO    : Bus 28923	: V=1.00097507812, theta=114.234177877 -> V=1.0, theta=0.0
% INFO    : Bus 28924	: V=1.00096648776, theta=114.233247005 -> V=1.0, theta=0.0
% INFO    : Bus 28925	: V=1.00095630795, theta=114.232227293 -> V=1.0, theta=0.0
% INFO    : Bus 28926	: V=1.00048252071, theta=114.597341995 -> V=1.0, theta=0.0
% INFO    : Bus 28927	: V=1.0007635994, theta=123.907112688 -> V=1.0, theta=0.0
% INFO    : Bus 28928	: V=1.00076477059, theta=123.907298489 -> V=1.0, theta=0.0
% INFO    : Bus 28929	: V=0.999747140018, theta=117.360537976 -> V=1.0, theta=0.0
% INFO    : Bus 28930	: V=0.999742493736, theta=117.359965512 -> V=1.0, theta=0.0
% INFO    : Bus 28931	: V=1.00400665253, theta=113.132773105 -> V=1.0, theta=0.0
% INFO    : Bus 28932	: V=0.989086206397, theta=120.917095681 -> V=1.0, theta=0.0
% INFO    : Bus 28933	: V=0.995830541238, theta=120.605387471 -> V=1.0, theta=0.0
% INFO    : Bus 28934	: V=1.00003623494, theta=125.980241719 -> V=1.0, theta=0.0
% INFO    : Bus 28935	: V=1.00003532593, theta=125.980116279 -> V=1.0, theta=0.0
% INFO    : Bus 28936	: V=1.00003723429, theta=125.980386857 -> V=1.0, theta=0.0
% INFO    : Bus 28937	: V=1.00019706518, theta=125.214069598 -> V=1.0, theta=0.0
% INFO    : Bus 28938	: V=1.0002137675, theta=125.214236889 -> V=1.0, theta=0.0
% INFO    : Bus 28939	: V=1.00019706518, theta=125.214069598 -> V=1.0, theta=0.0
% INFO    : Bus 28940	: V=1.00019488932, theta=125.213619678 -> V=1.0, theta=0.0
% INFO    : Bus 28941	: V=0.999040536446, theta=117.608615786 -> V=1.0, theta=0.0
% INFO    : Bus 28942	: V=1.0000042247, theta=117.482120493 -> V=1.0, theta=0.0
% INFO    : Bus 28943	: V=1.0016122122, theta=116.827083492 -> V=1.0, theta=0.0
% INFO    : Bus 28944	: V=1.00161059038, theta=116.826970132 -> V=1.0, theta=0.0
% INFO    : Bus 28945	: V=1.00161394317, theta=116.827195762 -> V=1.0, theta=0.0
% INFO    : Bus 28946	: V=1.0016122122, theta=116.827083492 -> V=1.0, theta=0.0
% INFO    : Bus 28947	: V=1.00198211965, theta=115.940378596 -> V=1.0, theta=0.0
% INFO    : Bus 28948	: V=1.00197978282, theta=115.9401012 -> V=1.0, theta=0.0
% INFO    : Bus 28949	: V=1.00198428323, theta=115.940617715 -> V=1.0, theta=0.0
% INFO    : Bus 28950	: V=1.00198211965, theta=115.940378596 -> V=1.0, theta=0.0
% INFO    : Bus 28951	: V=1.00000958382, theta=117.799690454 -> V=1.0, theta=0.0
% INFO    : Bus 28952	: V=1.00000629483, theta=117.799426866 -> V=1.0, theta=0.0
% INFO    : Bus 28953	: V=1.00206968349, theta=126.996156359 -> V=1.0, theta=0.0
% INFO    : Bus 28954	: V=1.00197393983, theta=109.050607637 -> V=1.0, theta=0.0
% INFO    : Bus 28955	: V=1.00197732129, theta=109.051057477 -> V=1.0, theta=0.0
% INFO    : Bus 28956	: V=1.00197393983, theta=109.050607637 -> V=1.0, theta=0.0
% INFO    : Bus 28957	: V=1.00197071422, theta=109.050210869 -> V=1.0, theta=0.0
% INFO    : Bus 28958	: V=1.00168749656, theta=109.06369466 -> V=1.0, theta=0.0
% INFO    : Bus 28959	: V=1.00168090777, theta=109.062770821 -> V=1.0, theta=0.0
% INFO    : Bus 28960	: V=1.0016958604, theta=111.97410879 -> V=1.0, theta=0.0
% INFO    : Bus 28961	: V=1.00070857637, theta=111.41658069 -> V=1.0, theta=0.0
% INFO    : Bus 28962	: V=1.00070701335, theta=111.416376993 -> V=1.0, theta=0.0
% INFO    : Bus 28963	: V=1.00071006857, theta=111.416774942 -> V=1.0, theta=0.0
% INFO    : Bus 28964	: V=1.00208647777, theta=112.659246802 -> V=1.0, theta=0.0
% INFO    : Bus 28965	: V=1.00208168072, theta=112.658787127 -> V=1.0, theta=0.0
% INFO    : Bus 28966	: V=1.00209121492, theta=112.659645986 -> V=1.0, theta=0.0
% INFO    : Bus 28967	: V=1.00208647777, theta=112.659246802 -> V=1.0, theta=0.0
% INFO    : Bus 28968	: V=1.00195208696, theta=113.479946492 -> V=1.0, theta=0.0
% INFO    : Bus 28969	: V=1.00195748247, theta=113.480452212 -> V=1.0, theta=0.0
% INFO    : Bus 28970	: V=0.998997401736, theta=126.381463964 -> V=1.0, theta=0.0
% INFO    : Bus 28971	: V=0.998688036823, theta=127.520687183 -> V=1.0, theta=0.0
% INFO    : Bus 28972	: V=0.998686437728, theta=127.520388575 -> V=1.0, theta=0.0
% INFO    : Bus 28973	: V=0.998689868785, theta=127.520990169 -> V=1.0, theta=0.0
% INFO    : Bus 28974	: V=0.998688036823, theta=127.520687183 -> V=1.0, theta=0.0
% INFO    : Bus 28975	: V=1.00133884119, theta=112.093547014 -> V=1.0, theta=0.0
% INFO    : Bus 28976	: V=1.0011293594, theta=111.228896642 -> V=1.0, theta=0.0
% INFO    : Bus 28977	: V=0.998110061754, theta=113.731591438 -> V=1.0, theta=0.0
% INFO    : Bus 28978	: V=1.0015533208, theta=112.2884089 -> V=1.0, theta=0.0
% INFO    : Bus 28979	: V=0.998071438805, theta=113.727969088 -> V=1.0, theta=0.0
% INFO    : Bus 28980	: V=0.998459484516, theta=113.782091368 -> V=1.0, theta=0.0
% INFO    : Bus 28981	: V=0.998110061754, theta=113.731591438 -> V=1.0, theta=0.0
% INFO    : Bus 28982	: V=1.00224002613, theta=124.178990508 -> V=1.0, theta=0.0
% INFO    : Bus 28983	: V=1.00221794531, theta=124.427823323 -> V=1.0, theta=0.0
% INFO    : Bus 28984	: V=1.0022960062, theta=124.70616065 -> V=1.0, theta=0.0
% INFO    : Bus 28985	: V=1.00228806788, theta=124.705623198 -> V=1.0, theta=0.0
% INFO    : Bus 28986	: V=1.00166134419, theta=109.054381571 -> V=1.0, theta=0.0
% INFO    : Bus 28987	: V=1.00166026822, theta=109.054176534 -> V=1.0, theta=0.0
% INFO    : Bus 28988	: V=0.999506962946, theta=117.888414762 -> V=1.0, theta=0.0
% INFO    : Bus 28989	: V=0.999502118185, theta=117.887931074 -> V=1.0, theta=0.0
% INFO    : Bus 28990	: V=0.999511337202, theta=117.888840551 -> V=1.0, theta=0.0
% INFO    : Bus 28991	: V=0.999506962946, theta=117.888414762 -> V=1.0, theta=0.0
% INFO    : Bus 28992	: V=0.999992108892, theta=126.931641168 -> V=1.0, theta=0.0
% INFO    : Bus 28993	: V=0.997534878525, theta=117.797741605 -> V=1.0, theta=0.0
% INFO    : Bus 28994	: V=1.00093595807, theta=118.741335271 -> V=1.0, theta=0.0
% INFO    : Bus 28995	: V=1.00093201561, theta=118.740699514 -> V=1.0, theta=0.0
% INFO    : Bus 28996	: V=1.00093972558, theta=118.74188212 -> V=1.0, theta=0.0
% INFO    : Bus 28997	: V=0.999972168121, theta=118.270516815 -> V=1.0, theta=0.0
% INFO    : Bus 28998	: V=0.999967575947, theta=118.269787389 -> V=1.0, theta=0.0
% INFO    : Bus 28999	: V=1.00011083979, theta=118.310617629 -> V=1.0, theta=0.0
% INFO    : Bus 29000	: V=0.997831779387, theta=109.61241612 -> V=1.0, theta=0.0
% INFO    : Bus 29001	: V=0.997661347855, theta=109.731886174 -> V=1.0, theta=0.0
% INFO    : Bus 29002	: V=0.997594327646, theta=109.723903542 -> V=1.0, theta=0.0
% INFO    : Bus 29003	: V=0.998217414249, theta=109.974344057 -> V=1.0, theta=0.0
% INFO    : Bus 29004	: V=0.998000574732, theta=109.731525218 -> V=1.0, theta=0.0
% INFO    : Bus 29005	: V=0.999496741643, theta=106.080666585 -> V=1.0, theta=0.0
% INFO    : Bus 29006	: V=1.00205229396, theta=121.887110893 -> V=1.0, theta=0.0
% INFO    : Bus 29007	: V=1.00204980282, theta=121.886814717 -> V=1.0, theta=0.0
% INFO    : Bus 29008	: V=1.00205514078, theta=121.887426732 -> V=1.0, theta=0.0
% INFO    : Bus 29009	: V=0.999508786735, theta=131.458373786 -> V=1.0, theta=0.0
% INFO    : Bus 29010	: V=0.999503599353, theta=131.457720231 -> V=1.0, theta=0.0
% INFO    : Bus 29011	: V=1.00050075973, theta=129.357365606 -> V=1.0, theta=0.0
% INFO    : Bus 29012	: V=1.00050477014, theta=129.357879321 -> V=1.0, theta=0.0
% INFO    : Bus 29013	: V=1.00084182832, theta=129.159862774 -> V=1.0, theta=0.0
% INFO    : Bus 29014	: V=1.00084727958, theta=129.160370952 -> V=1.0, theta=0.0
% INFO    : Bus 29015	: V=1.00083638239, theta=129.159314899 -> V=1.0, theta=0.0
% INFO    : Bus 29016	: V=0.994841620714, theta=116.425781021 -> V=1.0, theta=0.0
% INFO    : Bus 29017	: V=0.994485781891, theta=116.307522429 -> V=1.0, theta=0.0
% INFO    : Bus 29018	: V=0.993263226324, theta=116.070389812 -> V=1.0, theta=0.0
% INFO    : Bus 29019	: V=0.999400821229, theta=107.784271314 -> V=1.0, theta=0.0
% INFO    : Bus 29020	: V=0.998259532565, theta=108.335277945 -> V=1.0, theta=0.0
% INFO    : Bus 29021	: V=0.998215921142, theta=108.328784495 -> V=1.0, theta=0.0
% INFO    : Bus 29022	: V=0.998069207646, theta=108.286891823 -> V=1.0, theta=0.0
% INFO    : Bus 29023	: V=0.997997544069, theta=108.280591384 -> V=1.0, theta=0.0
% INFO    : Bus 29024	: V=0.996553201069, theta=110.20188706 -> V=1.0, theta=0.0
% INFO    : Bus 29025	: V=0.999948211883, theta=108.049957008 -> V=1.0, theta=0.0
% INFO    : Bus 29026	: V=0.996520878551, theta=110.194928676 -> V=1.0, theta=0.0
% INFO    : Bus 29027	: V=0.997457903108, theta=110.267959602 -> V=1.0, theta=0.0
% INFO    : Bus 29028	: V=0.996553201069, theta=110.20188706 -> V=1.0, theta=0.0
% INFO    : Bus 29029	: V=0.999579548218, theta=110.1600843 -> V=1.0, theta=0.0
% INFO    : Bus 29030	: V=0.999685512122, theta=110.500926874 -> V=1.0, theta=0.0
% INFO    : Bus 29031	: V=0.998803176006, theta=110.014935434 -> V=1.0, theta=0.0
% INFO    : Bus 29032	: V=0.999004107799, theta=109.94877419 -> V=1.0, theta=0.0
% INFO    : Bus 29033	: V=0.999025390165, theta=109.953275073 -> V=1.0, theta=0.0
% INFO    : Bus 29034	: V=0.999004107799, theta=109.94877419 -> V=1.0, theta=0.0
% INFO    : Bus 29035	: V=0.998982874077, theta=109.944293496 -> V=1.0, theta=0.0
% INFO    : Bus 29036	: V=0.999442570346, theta=106.210069392 -> V=1.0, theta=0.0
% INFO    : Bus 29037	: V=0.997585905162, theta=104.891108255 -> V=1.0, theta=0.0
% INFO    : Bus 29038	: V=0.999096182601, theta=105.22746694 -> V=1.0, theta=0.0
% INFO    : Bus 29039	: V=0.999101643189, theta=105.228076339 -> V=1.0, theta=0.0
% INFO    : Bus 29040	: V=1.00133864869, theta=119.591267124 -> V=1.0, theta=0.0
% INFO    : Bus 29041	: V=0.992565911532, theta=98.4568783617 -> V=1.0, theta=0.0
% INFO    : Bus 29042	: V=0.991993822388, theta=98.0404695139 -> V=1.0, theta=0.0
% INFO    : Bus 29043	: V=0.992749421669, theta=98.6994717743 -> V=1.0, theta=0.0
% INFO    : Bus 29044	: V=0.996191754509, theta=117.581793191 -> V=1.0, theta=0.0
% INFO    : Bus 29045	: V=0.999248525301, theta=119.715530519 -> V=1.0, theta=0.0
% INFO    : Bus 29046	: V=0.998236862467, theta=119.182715133 -> V=1.0, theta=0.0
% INFO    : Bus 29047	: V=0.998676927942, theta=120.011343875 -> V=1.0, theta=0.0
% INFO    : Bus 29048	: V=0.998331549216, theta=119.067960097 -> V=1.0, theta=0.0
% INFO    : Bus 29049	: V=0.994575277472, theta=117.081855091 -> V=1.0, theta=0.0
% INFO    : Bus 29050	: V=0.996420869821, theta=117.904014225 -> V=1.0, theta=0.0
% INFO    : Bus 29051	: V=0.994228357522, theta=115.521341801 -> V=1.0, theta=0.0
% INFO    : Bus 29052	: V=0.994553177425, theta=116.972813566 -> V=1.0, theta=0.0
% INFO    : Bus 29053	: V=0.995015261034, theta=115.465251502 -> V=1.0, theta=0.0
% INFO    : Bus 29054	: V=0.994228357522, theta=115.521341801 -> V=1.0, theta=0.0
% INFO    : Bus 29055	: V=0.994162110912, theta=115.513203944 -> V=1.0, theta=0.0
% INFO    : Bus 29056	: V=0.994228357522, theta=115.521341801 -> V=1.0, theta=0.0
% INFO    : Bus 29057	: V=0.995690725199, theta=117.504843399 -> V=1.0, theta=0.0
% INFO    : Bus 29058	: V=0.995619834622, theta=117.496791329 -> V=1.0, theta=0.0
% INFO    : Bus 29059	: V=0.995761413949, theta=117.51315474 -> V=1.0, theta=0.0
% INFO    : Bus 29060	: V=0.995690725199, theta=117.504843399 -> V=1.0, theta=0.0
% INFO    : Bus 29061	: V=0.998061724695, theta=120.902697337 -> V=1.0, theta=0.0
% INFO    : Bus 29062	: V=0.998136840135, theta=120.909273541 -> V=1.0, theta=0.0
% INFO    : Bus 29063	: V=0.99847630788, theta=119.74626829 -> V=1.0, theta=0.0
% INFO    : Bus 29064	: V=0.998449856793, theta=120.7279131 -> V=1.0, theta=0.0
% INFO    : Bus 29065	: V=0.998417613786, theta=120.721151091 -> V=1.0, theta=0.0
% INFO    : Bus 29066	: V=0.99848348191, theta=120.734394976 -> V=1.0, theta=0.0
% INFO    : Bus 29067	: V=0.998449856793, theta=120.7279131 -> V=1.0, theta=0.0
% INFO    : Bus 29068	: V=0.999141845691, theta=120.458893032 -> V=1.0, theta=0.0
% INFO    : Bus 29069	: V=0.999013076694, theta=120.452108385 -> V=1.0, theta=0.0
% INFO    : Bus 29070	: V=0.99470031596, theta=131.163232323 -> V=1.0, theta=0.0
% INFO    : Bus 29071	: V=0.999453691075, theta=108.389747198 -> V=1.0, theta=0.0
% INFO    : Bus 29072	: V=0.999693876088, theta=108.427604113 -> V=1.0, theta=0.0
% INFO    : Bus 29073	: V=0.999674000492, theta=108.426337036 -> V=1.0, theta=0.0
% INFO    : Bus 29074	: V=0.999712397712, theta=108.428822346 -> V=1.0, theta=0.0
% INFO    : Bus 29075	: V=0.994235158476, theta=138.549590912 -> V=1.0, theta=0.0
% INFO    : Bus 29076	: V=1.00150585163, theta=114.871622763 -> V=1.0, theta=0.0
% INFO    : Bus 29077	: V=1.00208366372, theta=114.788029694 -> V=1.0, theta=0.0
% INFO    : Bus 29078	: V=1.00306048761, theta=114.656496775 -> V=1.0, theta=0.0
% INFO    : Bus 29079	: V=0.997023957594, theta=103.219430482 -> V=1.0, theta=0.0
% INFO    : Bus 29080	: V=0.997016463712, theta=103.218860492 -> V=1.0, theta=0.0
% INFO    : Bus 29081	: V=0.997030211066, theta=103.219934918 -> V=1.0, theta=0.0
% INFO    : Bus 29082	: V=0.997023957594, theta=103.219430482 -> V=1.0, theta=0.0
% INFO    : Bus 29083	: V=0.995448274005, theta=101.735926333 -> V=1.0, theta=0.0
% INFO    : Bus 29084	: V=0.995443210428, theta=101.735367028 -> V=1.0, theta=0.0
% INFO    : Bus 29085	: V=0.995453130206, theta=101.736518164 -> V=1.0, theta=0.0
% INFO    : Bus 29086	: V=0.995448274005, theta=101.735926333 -> V=1.0, theta=0.0
% INFO    : Bus 29087	: V=0.994722304939, theta=100.768975561 -> V=1.0, theta=0.0
% INFO    : Bus 29088	: V=0.994718899641, theta=100.768335369 -> V=1.0, theta=0.0
% INFO    : Bus 29089	: V=0.996393220559, theta=131.036408202 -> V=1.0, theta=0.0
% INFO    : Bus 29090	: V=0.996389648055, theta=131.03610411 -> V=1.0, theta=0.0
% INFO    : Bus 29091	: V=1.00047289514, theta=109.009142037 -> V=1.0, theta=0.0
% INFO    : Bus 29092	: V=1.00044743576, theta=108.803673848 -> V=1.0, theta=0.0
% INFO    : Bus 29093	: V=1.00030260496, theta=109.658183197 -> V=1.0, theta=0.0
% INFO    : Bus 29094	: V=1.00029613245, theta=109.657148107 -> V=1.0, theta=0.0
% INFO    : Bus 29095	: V=0.998782798601, theta=118.01698762 -> V=1.0, theta=0.0
% INFO    : Bus 29096	: V=0.998785287578, theta=118.017214517 -> V=1.0, theta=0.0
% INFO    : Bus 29097	: V=0.998779873823, theta=118.016742863 -> V=1.0, theta=0.0
% INFO    : Bus 29098	: V=0.998782798601, theta=118.01698762 -> V=1.0, theta=0.0
% INFO    : Bus 29099	: V=0.997640167502, theta=117.453851805 -> V=1.0, theta=0.0
% INFO    : Bus 29100	: V=0.999503721222, theta=118.490979692 -> V=1.0, theta=0.0
% INFO    : Bus 29101	: V=0.999114600669, theta=111.160544475 -> V=1.0, theta=0.0
% INFO    : Bus 29102	: V=1.00019822857, theta=110.237190731 -> V=1.0, theta=0.0
% INFO    : Bus 29103	: V=0.998616682657, theta=122.756700805 -> V=1.0, theta=0.0
% INFO    : Bus 29104	: V=0.998608580595, theta=122.75617075 -> V=1.0, theta=0.0
% INFO    : Bus 29105	: V=0.998623931276, theta=122.757236318 -> V=1.0, theta=0.0
% INFO    : Bus 29106	: V=0.998616682657, theta=122.756700805 -> V=1.0, theta=0.0
% INFO    : Bus 29107	: V=0.999957863798, theta=120.023981303 -> V=1.0, theta=0.0
% INFO    : Bus 29108	: V=0.999955003769, theta=120.023579723 -> V=1.0, theta=0.0
% INFO    : Bus 29109	: V=1.00032974816, theta=120.116632393 -> V=1.0, theta=0.0
% INFO    : Bus 29110	: V=1.00012729503, theta=105.090219362 -> V=1.0, theta=0.0
% INFO    : Bus 29111	: V=0.999358080907, theta=104.43648469 -> V=1.0, theta=0.0
% INFO    : Bus 29112	: V=1.00010176139, theta=105.075174534 -> V=1.0, theta=0.0
% INFO    : Bus 29113	: V=1.00009074775, theta=105.074595127 -> V=1.0, theta=0.0
% INFO    : Bus 29114	: V=1.00402974617, theta=114.523133282 -> V=1.0, theta=0.0
% INFO    : Bus 29115	: V=1.00402718257, theta=114.522851497 -> V=1.0, theta=0.0
% INFO    : Bus 29116	: V=1.00403233375, theta=114.523424115 -> V=1.0, theta=0.0
% INFO    : Bus 29117	: V=0.995578005928, theta=141.493904217 -> V=1.0, theta=0.0
% INFO    : Bus 29118	: V=0.997691200952, theta=124.990953564 -> V=1.0, theta=0.0
% INFO    : Bus 29119	: V=0.997689339334, theta=124.990767236 -> V=1.0, theta=0.0
% INFO    : Bus 29120	: V=0.997692974093, theta=124.991162276 -> V=1.0, theta=0.0
% INFO    : Bus 29121	: V=0.996205490326, theta=126.547009467 -> V=1.0, theta=0.0
% INFO    : Bus 29122	: V=0.996203349406, theta=126.546604123 -> V=1.0, theta=0.0
% INFO    : Bus 29123	: V=0.996207972707, theta=126.547398826 -> V=1.0, theta=0.0
% INFO    : Bus 29124	: V=0.996205490326, theta=126.547009467 -> V=1.0, theta=0.0
% INFO    : Bus 29125	: V=0.999916446736, theta=119.0204761 -> V=1.0, theta=0.0
% INFO    : Bus 29126	: V=0.999918972913, theta=119.020831988 -> V=1.0, theta=0.0
% INFO    : Bus 29127	: V=0.995505875004, theta=100.337802571 -> V=1.0, theta=0.0
% INFO    : Bus 29128	: V=0.995507745304, theta=100.337978081 -> V=1.0, theta=0.0
% INFO    : Bus 29129	: V=0.99587954712, theta=133.965524885 -> V=1.0, theta=0.0
% INFO    : Bus 29130	: V=0.998557246879, theta=134.979860791 -> V=1.0, theta=0.0
% INFO    : Bus 29131	: V=0.995662055824, theta=133.649896123 -> V=1.0, theta=0.0
% INFO    : Bus 29132	: V=0.995651884268, theta=133.6487554 -> V=1.0, theta=0.0
% INFO    : Bus 29133	: V=1.0003202914, theta=116.008612561 -> V=1.0, theta=0.0
% INFO    : Bus 29134	: V=0.996600620785, theta=117.011543014 -> V=1.0, theta=0.0
% INFO    : Bus 29135	: V=0.996598156682, theta=117.010978417 -> V=1.0, theta=0.0
% INFO    : Bus 29136	: V=0.996700652634, theta=117.010947623 -> V=1.0, theta=0.0
% INFO    : Bus 29137	: V=0.996600620785, theta=117.011543014 -> V=1.0, theta=0.0
% INFO    : Bus 29138	: V=0.998788113634, theta=116.420041914 -> V=1.0, theta=0.0
% INFO    : Bus 29139	: V=1.00157942542, theta=113.549791402 -> V=1.0, theta=0.0
% INFO    : Bus 29140	: V=1.00154991693, theta=113.593965528 -> V=1.0, theta=0.0
% INFO    : Bus 29141	: V=1.00153852981, theta=113.591500408 -> V=1.0, theta=0.0
% INFO    : Bus 29142	: V=1.00156103826, theta=113.596509527 -> V=1.0, theta=0.0
% INFO    : Bus 29143	: V=1.00064988545, theta=113.505310282 -> V=1.0, theta=0.0
% INFO    : Bus 29144	: V=1.00346231813, theta=108.317816735 -> V=1.0, theta=0.0
% INFO    : Bus 29145	: V=1.0034688686, theta=108.318580788 -> V=1.0, theta=0.0
% INFO    : Bus 29146	: V=1.00346231813, theta=108.317816735 -> V=1.0, theta=0.0
% INFO    : Bus 29147	: V=0.999904232271, theta=122.213295005 -> V=1.0, theta=0.0
% INFO    : Bus 29148	: V=1.00103115821, theta=120.470222407 -> V=1.0, theta=0.0
% INFO    : Bus 29149	: V=1.00447411988, theta=109.827448418 -> V=1.0, theta=0.0
% INFO    : Bus 29150	: V=1.00529457656, theta=109.175588198 -> V=1.0, theta=0.0
% INFO    : Bus 29151	: V=1.00530054364, theta=109.175949994 -> V=1.0, theta=0.0
% INFO    : Bus 29152	: V=0.996606581728, theta=130.92014952 -> V=1.0, theta=0.0
% INFO    : Bus 29153	: V=0.998550026412, theta=134.159776568 -> V=1.0, theta=0.0
% INFO    : Bus 29154	: V=0.998538347241, theta=134.15862142 -> V=1.0, theta=0.0
% INFO    : Bus 29155	: V=0.998561541151, theta=134.160954323 -> V=1.0, theta=0.0
% INFO    : Bus 29156	: V=0.997576101566, theta=133.168078632 -> V=1.0, theta=0.0
% INFO    : Bus 29157	: V=1.00153496002, theta=113.768540051 -> V=1.0, theta=0.0
% INFO    : Bus 29158	: V=1.00054287144, theta=113.731225027 -> V=1.0, theta=0.0
% INFO    : Bus 29159	: V=1.00047735215, theta=113.725765632 -> V=1.0, theta=0.0
% INFO    : Bus 29160	: V=1.00537317157, theta=113.728193166 -> V=1.0, theta=0.0
% INFO    : Bus 29161	: V=1.00531175002, theta=113.72267952 -> V=1.0, theta=0.0
% INFO    : Bus 29162	: V=1.00542729849, theta=113.733266624 -> V=1.0, theta=0.0
% INFO    : Bus 29163	: V=1.00603532607, theta=113.720362635 -> V=1.0, theta=0.0
% INFO    : Bus 29164	: V=0.99722563966, theta=143.111016082 -> V=1.0, theta=0.0
% INFO    : Bus 29165	: V=0.99691869704, theta=143.298794647 -> V=1.0, theta=0.0
% INFO    : Bus 29166	: V=0.99691747295, theta=143.29855801 -> V=1.0, theta=0.0
% INFO    : Bus 29167	: V=0.996919911082, theta=143.299030264 -> V=1.0, theta=0.0
% INFO    : Bus 29168	: V=0.99691869704, theta=143.298794647 -> V=1.0, theta=0.0
% INFO    : Bus 29169	: V=0.99697120675, theta=142.58978837 -> V=1.0, theta=0.0
% INFO    : Bus 29170	: V=1.00002990165, theta=119.427856464 -> V=1.0, theta=0.0
% INFO    : Bus 29171	: V=1.00117078498, theta=105.46455282 -> V=1.0, theta=0.0
% INFO    : Bus 29172	: V=1.00116888264, theta=105.464356377 -> V=1.0, theta=0.0
% INFO    : Bus 29173	: V=1.00117270333, theta=105.464759298 -> V=1.0, theta=0.0
% INFO    : Bus 29174	: V=0.995197338218, theta=113.120417907 -> V=1.0, theta=0.0
% INFO    : Bus 29175	: V=0.99227896486, theta=113.186201358 -> V=1.0, theta=0.0
% INFO    : Bus 29176	: V=0.997047030325, theta=113.223990262 -> V=1.0, theta=0.0
% INFO    : Bus 29177	: V=0.997351067263, theta=111.803892492 -> V=1.0, theta=0.0
% INFO    : Bus 29178	: V=0.991179484959, theta=112.851307553 -> V=1.0, theta=0.0
% INFO    : Bus 29179	: V=1.00090919551, theta=142.12888254 -> V=1.0, theta=0.0
% INFO    : Bus 29180	: V=1.00192473493, theta=111.25154148 -> V=1.0, theta=0.0
% INFO    : Bus 29181	: V=1.00536121419, theta=111.643106543 -> V=1.0, theta=0.0
% INFO    : Bus 29182	: V=1.0053664666, theta=111.643768121 -> V=1.0, theta=0.0
% INFO    : Bus 29183	: V=1.00536121419, theta=111.643106543 -> V=1.0, theta=0.0
% INFO    : Bus 29184	: V=1.00535623732, theta=111.642460792 -> V=1.0, theta=0.0
% INFO    : Bus 29185	: V=1.00426113787, theta=111.521700229 -> V=1.0, theta=0.0
% INFO    : Bus 29186	: V=1.00425301531, theta=111.521190779 -> V=1.0, theta=0.0
% INFO    : Bus 29187	: V=1.00104285364, theta=120.612440561 -> V=1.0, theta=0.0
% INFO    : Bus 29188	: V=1.00103643067, theta=120.611823036 -> V=1.0, theta=0.0
% INFO    : Bus 29189	: V=1.0010491155, theta=120.612998026 -> V=1.0, theta=0.0
% INFO    : Bus 29190	: V=1.00088654892, theta=120.775974153 -> V=1.0, theta=0.0
% INFO    : Bus 29191	: V=1.00088259865, theta=120.775326638 -> V=1.0, theta=0.0
% INFO    : Bus 29192	: V=1.00021383666, theta=119.898634373 -> V=1.0, theta=0.0
% INFO    : Bus 29193	: V=0.994943409138, theta=101.000669546 -> V=1.0, theta=0.0
% INFO    : Bus 29194	: V=0.994941175133, theta=101.000386722 -> V=1.0, theta=0.0
% INFO    : Bus 29195	: V=0.994945575857, theta=101.000954554 -> V=1.0, theta=0.0
% INFO    : Bus 29196	: V=0.994943409138, theta=101.000669546 -> V=1.0, theta=0.0
% INFO    : Bus 29197	: V=1.00094113785, theta=106.229093447 -> V=1.0, theta=0.0
% INFO    : Bus 29198	: V=1.00093851984, theta=106.228637031 -> V=1.0, theta=0.0
% INFO    : Bus 29199	: V=1.00094404691, theta=106.229537319 -> V=1.0, theta=0.0
% INFO    : Bus 29200	: V=1.00119230865, theta=106.833402062 -> V=1.0, theta=0.0
% INFO    : Bus 29201	: V=1.00119942876, theta=106.833882663 -> V=1.0, theta=0.0
% INFO    : Bus 29202	: V=1.00113230939, theta=106.541480882 -> V=1.0, theta=0.0
% INFO    : Bus 29203	: V=1.00672379701, theta=114.201814541 -> V=1.0, theta=0.0
% INFO    : Bus 29204	: V=1.00673017286, theta=114.202359405 -> V=1.0, theta=0.0
% INFO    : Bus 29205	: V=1.00671762114, theta=114.201248719 -> V=1.0, theta=0.0
% INFO    : Bus 29206	: V=0.989896052916, theta=96.7591807165 -> V=1.0, theta=0.0
% INFO    : Bus 29207	: V=1.00498523041, theta=110.41656519 -> V=1.0, theta=0.0
% INFO    : Bus 29208	: V=1.00514230017, theta=110.071849355 -> V=1.0, theta=0.0
% INFO    : Bus 29209	: V=1.00507474831, theta=110.222613437 -> V=1.0, theta=0.0
% INFO    : Bus 29210	: V=0.992420186047, theta=115.078678777 -> V=1.0, theta=0.0
% INFO    : Bus 29211	: V=0.996902783156, theta=114.025067256 -> V=1.0, theta=0.0
% INFO    : Bus 29212	: V=0.992383630868, theta=115.07129494 -> V=1.0, theta=0.0
% INFO    : Bus 29213	: V=0.99395862791, theta=115.10380539 -> V=1.0, theta=0.0
% INFO    : Bus 29214	: V=0.992420186047, theta=115.078678777 -> V=1.0, theta=0.0
% INFO    : Bus 29215	: V=0.992420186047, theta=115.078678777 -> V=1.0, theta=0.0
% INFO    : Bus 29216	: V=0.999331935692, theta=114.01446053 -> V=1.0, theta=0.0
% INFO    : Bus 29217	: V=0.994743919086, theta=113.745343851 -> V=1.0, theta=0.0
% INFO    : Bus 29218	: V=0.994629843536, theta=113.73835561 -> V=1.0, theta=0.0
% INFO    : Bus 29219	: V=0.994854641624, theta=113.750863851 -> V=1.0, theta=0.0
% INFO    : Bus 29220	: V=0.994743919086, theta=113.745343851 -> V=1.0, theta=0.0
% INFO    : Bus 29221	: V=0.998029720154, theta=113.95927697 -> V=1.0, theta=0.0
% INFO    : Bus 29222	: V=1.0010458173, theta=107.564479171 -> V=1.0, theta=0.0
% INFO    : Bus 29223	: V=0.999424443394, theta=109.185764824 -> V=1.0, theta=0.0
% INFO    : Bus 29224	: V=1.00101054464, theta=114.394134067 -> V=1.0, theta=0.0
% INFO    : Bus 29225	: V=1.0010133107, theta=114.394409509 -> V=1.0, theta=0.0
% INFO    : Bus 29226	: V=1.00100773444, theta=114.393864776 -> V=1.0, theta=0.0
% INFO    : Bus 29227	: V=1.0013268351, theta=136.181559614 -> V=1.0, theta=0.0
% INFO    : Bus 29228	: V=1.00194310715, theta=136.981320292 -> V=1.0, theta=0.0
% INFO    : Bus 29229	: V=1.00282515184, theta=136.888321212 -> V=1.0, theta=0.0
% INFO    : Bus 29230	: V=1.00628766088, theta=111.854580872 -> V=1.0, theta=0.0
% INFO    : Bus 29231	: V=1.00628996616, theta=111.854825175 -> V=1.0, theta=0.0
% INFO    : Bus 29232	: V=1.00683113659, theta=113.264577864 -> V=1.0, theta=0.0
% INFO    : Bus 29233	: V=1.00584206365, theta=113.965915789 -> V=1.0, theta=0.0
% INFO    : Bus 29234	: V=1.00867051916, theta=134.483991133 -> V=1.0, theta=0.0
% INFO    : Bus 29235	: V=1.00866242124, theta=134.754735832 -> V=1.0, theta=0.0
% INFO    : Bus 29236	: V=1.00864843154, theta=134.752966715 -> V=1.0, theta=0.0
% INFO    : Bus 29237	: V=1.00867706418, theta=134.756401175 -> V=1.0, theta=0.0
% INFO    : Bus 29238	: V=1.00866242124, theta=134.754735832 -> V=1.0, theta=0.0
% INFO    : Bus 29239	: V=1.00382278258, theta=111.849423235 -> V=1.0, theta=0.0
% INFO    : Bus 29240	: V=1.00419759404, theta=111.506892872 -> V=1.0, theta=0.0
% INFO    : Bus 29241	: V=1.00538715611, theta=111.58319263 -> V=1.0, theta=0.0
% INFO    : Bus 29242	: V=1.00243296766, theta=111.675102038 -> V=1.0, theta=0.0
% INFO    : Bus 29243	: V=1.00475731504, theta=140.831229701 -> V=1.0, theta=0.0
% INFO    : Bus 29244	: V=1.00567605475, theta=140.54929544 -> V=1.0, theta=0.0
% INFO    : Bus 29245	: V=1.00568969599, theta=140.550908077 -> V=1.0, theta=0.0
% INFO    : Bus 29246	: V=1.00512833987, theta=140.705978579 -> V=1.0, theta=0.0
% INFO    : Bus 29247	: V=1.00571695947, theta=115.003404914 -> V=1.0, theta=0.0
% INFO    : Bus 29248	: V=1.00475827772, theta=136.650665928 -> V=1.0, theta=0.0
% INFO    : Bus 29249	: V=1.00751765644, theta=133.934712337 -> V=1.0, theta=0.0
% INFO    : Bus 29250	: V=1.00532340676, theta=116.475981907 -> V=1.0, theta=0.0
% INFO    : Bus 29251	: V=1.00508476007, theta=116.005873057 -> V=1.0, theta=0.0
% INFO    : Bus 29252	: V=1.00507865927, theta=116.005478091 -> V=1.0, theta=0.0
% INFO    : Bus 29253	: V=0.993790258122, theta=109.409361169 -> V=1.0, theta=0.0
% INFO    : Bus 29254	: V=1.00045962124, theta=112.414677549 -> V=1.0, theta=0.0
% INFO    : Bus 29255	: V=1.00045605127, theta=112.41418239 -> V=1.0, theta=0.0
% INFO    : Bus 29256	: V=1.00117599839, theta=102.078222809 -> V=1.0, theta=0.0
% INFO    : Bus 29257	: V=1.00207893961, theta=114.227167442 -> V=1.0, theta=0.0
% INFO    : Bus 29258	: V=1.0020919472, theta=114.229017732 -> V=1.0, theta=0.0
% INFO    : Bus 29259	: V=1.00206317366, theta=114.225211201 -> V=1.0, theta=0.0
% INFO    : Bus 29260	: V=1.00176295379, theta=113.992266409 -> V=1.0, theta=0.0
% INFO    : Bus 29261	: V=1.00174437268, theta=113.990499577 -> V=1.0, theta=0.0
% INFO    : Bus 29262	: V=1.00178165903, theta=113.994056992 -> V=1.0, theta=0.0
% INFO    : Bus 29263	: V=1.00063369605, theta=113.767977198 -> V=1.0, theta=0.0
% INFO    : Bus 29264	: V=1.00061576175, theta=113.766010344 -> V=1.0, theta=0.0
% INFO    : Bus 29265	: V=1.00064923106, theta=113.769866398 -> V=1.0, theta=0.0
% INFO    : Bus 29266	: V=1.00063369605, theta=113.767977198 -> V=1.0, theta=0.0
% INFO    : Bus 29267	: V=1.00422379942, theta=114.988247754 -> V=1.0, theta=0.0
% INFO    : Bus 29268	: V=1.00422595206, theta=114.988450582 -> V=1.0, theta=0.0
% INFO    : Bus 29269	: V=1.00545821767, theta=136.441366629 -> V=1.0, theta=0.0
% INFO    : Bus 29270	: V=1.00545656265, theta=136.441110987 -> V=1.0, theta=0.0
% INFO    : Bus 29271	: V=1.00412207803, theta=136.724619759 -> V=1.0, theta=0.0
% INFO    : Bus 29272	: V=0.996673659838, theta=109.310249733 -> V=1.0, theta=0.0
% INFO    : Bus 29273	: V=0.999531335375, theta=109.482491151 -> V=1.0, theta=0.0
% INFO    : Bus 29274	: V=1.00006608044, theta=109.478942065 -> V=1.0, theta=0.0
% INFO    : Bus 29275	: V=0.999516678188, theta=109.479740909 -> V=1.0, theta=0.0
% INFO    : Bus 29276	: V=0.999530855084, theta=109.482464315 -> V=1.0, theta=0.0
% INFO    : Bus 29277	: V=0.993772611311, theta=110.61917294 -> V=1.0, theta=0.0
% INFO    : Bus 29278	: V=1.00554788693, theta=109.452576598 -> V=1.0, theta=0.0
% INFO    : Bus 29279	: V=0.993759462302, theta=110.616512855 -> V=1.0, theta=0.0
% INFO    : Bus 29280	: V=0.994504297878, theta=110.665903136 -> V=1.0, theta=0.0
% INFO    : Bus 29281	: V=0.993772611311, theta=110.61917294 -> V=1.0, theta=0.0
% INFO    : Bus 29282	: V=1.00000957898, theta=112.655715455 -> V=1.0, theta=0.0
% INFO    : Bus 29283	: V=1.00000459398, theta=112.655222791 -> V=1.0, theta=0.0
% INFO    : Bus 29284	: V=1.00124338079, theta=111.013001323 -> V=1.0, theta=0.0
% INFO    : Bus 29285	: V=1.00267642127, theta=114.994315679 -> V=1.0, theta=0.0
% INFO    : Bus 29286	: V=1.00642658193, theta=116.201031134 -> V=1.0, theta=0.0
% INFO    : Bus 29287	: V=1.00642812464, theta=116.201273564 -> V=1.0, theta=0.0
% INFO    : Bus 29288	: V=0.999985333505, theta=109.487548206 -> V=1.0, theta=0.0
% INFO    : Bus 29289	: V=1.00595088746, theta=117.792423017 -> V=1.0, theta=0.0
% INFO    : Bus 29290	: V=1.00791357647, theta=138.638845961 -> V=1.0, theta=0.0
% INFO    : Bus 29291	: V=1.00788546675, theta=138.63632348 -> V=1.0, theta=0.0
% INFO    : Bus 29292	: V=1.00804376192, theta=138.670324737 -> V=1.0, theta=0.0
% INFO    : Bus 29293	: V=1.00802937626, theta=138.667729552 -> V=1.0, theta=0.0
% INFO    : Bus 29294	: V=1.00805869327, theta=138.672683197 -> V=1.0, theta=0.0
% INFO    : Bus 29295	: V=1.00793310827, theta=139.061270171 -> V=1.0, theta=0.0
% INFO    : Bus 29296	: V=1.00790505751, theta=139.058865449 -> V=1.0, theta=0.0
% INFO    : Bus 29297	: V=1.00796281109, theta=139.063569118 -> V=1.0, theta=0.0
% INFO    : Bus 29298	: V=0.992669567072, theta=113.58729527 -> V=1.0, theta=0.0
% INFO    : Bus 29299	: V=0.992643827939, theta=113.58453644 -> V=1.0, theta=0.0
% INFO    : Bus 29300	: V=0.991951158867, theta=113.556372404 -> V=1.0, theta=0.0
% INFO    : Bus 29301	: V=0.994083597544, theta=113.696193274 -> V=1.0, theta=0.0
% INFO    : Bus 29302	: V=0.994409983533, theta=133.028395411 -> V=1.0, theta=0.0
% INFO    : Bus 29303	: V=0.994407774287, theta=133.028101862 -> V=1.0, theta=0.0
% INFO    : Bus 29304	: V=0.996690778356, theta=132.322123943 -> V=1.0, theta=0.0
% INFO    : Bus 29305	: V=0.993239432707, theta=133.448547108 -> V=1.0, theta=0.0
% INFO    : Bus 29306	: V=0.992851540943, theta=116.961086896 -> V=1.0, theta=0.0
% INFO    : Bus 29307	: V=0.990957400299, theta=116.63811021 -> V=1.0, theta=0.0
% INFO    : Bus 29308	: V=0.990955056347, theta=116.637850348 -> V=1.0, theta=0.0
% INFO    : Bus 29309	: V=0.99868544181, theta=115.654369445 -> V=1.0, theta=0.0
% INFO    : Bus 29310	: V=0.998687970926, theta=115.654640473 -> V=1.0, theta=0.0
% INFO    : Bus 29311	: V=0.998683161648, theta=115.654098599 -> V=1.0, theta=0.0
% INFO    : Bus 29312	: V=1.00630270968, theta=137.608074616 -> V=1.0, theta=0.0
% INFO    : Bus 29313	: V=1.00630130992, theta=137.607882456 -> V=1.0, theta=0.0
% INFO    : Bus 29314	: V=1.00630432587, theta=137.608276045 -> V=1.0, theta=0.0
% INFO    : Bus 29315	: V=1.00715691869, theta=138.206562229 -> V=1.0, theta=0.0
% INFO    : Bus 29316	: V=0.998475202291, theta=109.73335587 -> V=1.0, theta=0.0
% INFO    : Bus 29317	: V=0.998473887463, theta=109.733253004 -> V=1.0, theta=0.0
% INFO    : Bus 29318	: V=0.998661779438, theta=109.730961323 -> V=1.0, theta=0.0
% INFO    : Bus 29319	: V=0.987516764163, theta=134.83700194 -> V=1.0, theta=0.0
% INFO    : Bus 29320	: V=0.987927380266, theta=134.83147804 -> V=1.0, theta=0.0
% INFO    : Bus 29321	: V=1.00866167875, theta=139.178047571 -> V=1.0, theta=0.0
% INFO    : Bus 29322	: V=1.00866493847, theta=139.178453912 -> V=1.0, theta=0.0
% INFO    : Bus 29323	: V=0.997830106245, theta=114.978176816 -> V=1.0, theta=0.0
% INFO    : Bus 29324	: V=0.998085698007, theta=114.975292088 -> V=1.0, theta=0.0
% INFO    : Bus 29325	: V=0.997823899491, theta=114.977574519 -> V=1.0, theta=0.0
% INFO    : Bus 29326	: V=0.999478453089, theta=114.871226442 -> V=1.0, theta=0.0
% INFO    : Bus 29327	: V=0.999475169291, theta=114.870767359 -> V=1.0, theta=0.0
% INFO    : Bus 29328	: V=0.99948169922, theta=114.871776139 -> V=1.0, theta=0.0
% INFO    : Bus 29329	: V=0.999478453089, theta=114.871226442 -> V=1.0, theta=0.0
% INFO    : Bus 29330	: V=0.999519096773, theta=114.504751039 -> V=1.0, theta=0.0
% INFO    : Bus 29331	: V=0.999514341951, theta=114.504221696 -> V=1.0, theta=0.0
% INFO    : Bus 29332	: V=1.00293723189, theta=119.74952968 -> V=1.0, theta=0.0
% INFO    : Bus 29333	: V=1.00295750497, theta=119.751498702 -> V=1.0, theta=0.0
% INFO    : Bus 29334	: V=1.00121929903, theta=110.813986877 -> V=1.0, theta=0.0
% INFO    : Bus 29335	: V=1.00122123056, theta=110.81425166 -> V=1.0, theta=0.0
% INFO    : Bus 29336	: V=1.00399409086, theta=118.525143183 -> V=1.0, theta=0.0
% INFO    : Bus 29337	: V=1.00272107916, theta=118.61428704 -> V=1.0, theta=0.0
% INFO    : Bus 29338	: V=0.999933753516, theta=115.800601859 -> V=1.0, theta=0.0
% INFO    : Bus 29339	: V=0.999928345874, theta=115.799878061 -> V=1.0, theta=0.0
% INFO    : Bus 29340	: V=1.00013584247, theta=115.515279586 -> V=1.0, theta=0.0
% INFO    : Bus 29341	: V=0.999958209073, theta=115.798897349 -> V=1.0, theta=0.0
% INFO    : Bus 29342	: V=0.999948497379, theta=115.798168092 -> V=1.0, theta=0.0
% INFO    : Bus 29343	: V=0.995953907286, theta=129.175932443 -> V=1.0, theta=0.0
% INFO    : Bus 29344	: V=0.996081653966, theta=129.005209564 -> V=1.0, theta=0.0
% INFO    : Bus 29345	: V=0.996064076397, theta=129.003026941 -> V=1.0, theta=0.0
% INFO    : Bus 29346	: V=0.996011695133, theta=129.649574778 -> V=1.0, theta=0.0
% INFO    : Bus 29347	: V=0.99599366729, theta=129.64698983 -> V=1.0, theta=0.0
% INFO    : Bus 29348	: V=0.999182166925, theta=122.919474083 -> V=1.0, theta=0.0
% INFO    : Bus 29349	: V=1.00484086847, theta=138.99963693 -> V=1.0, theta=0.0
% INFO    : Bus 29350	: V=1.00242429668, theta=112.859297111 -> V=1.0, theta=0.0
% INFO    : Bus 29351	: V=1.00242543751, theta=112.859421111 -> V=1.0, theta=0.0
% INFO    : Bus 29352	: V=1.00242324369, theta=112.859164286 -> V=1.0, theta=0.0
% INFO    : Bus 29353	: V=1.00242429668, theta=112.859297111 -> V=1.0, theta=0.0
% INFO    : Bus 29354	: V=0.9991100138, theta=117.423336167 -> V=1.0, theta=0.0
% INFO    : Bus 29355	: V=0.999211194942, theta=117.097318703 -> V=1.0, theta=0.0
% INFO    : Bus 29356	: V=0.999532294353, theta=117.888449578 -> V=1.0, theta=0.0
% INFO    : Bus 29357	: V=0.999496849008, theta=117.884232046 -> V=1.0, theta=0.0
% INFO    : Bus 29358	: V=1.00059101907, theta=117.999446972 -> V=1.0, theta=0.0
% INFO    : Bus 29359	: V=1.00056027758, theta=117.994944212 -> V=1.0, theta=0.0
% INFO    : Bus 29360	: V=1.00062170708, theta=118.004009827 -> V=1.0, theta=0.0
% INFO    : Bus 29361	: V=1.00059101907, theta=117.999446972 -> V=1.0, theta=0.0
% INFO    : Bus 29362	: V=0.998313349048, theta=117.771562277 -> V=1.0, theta=0.0
% INFO    : Bus 29363	: V=0.998769869622, theta=117.472329872 -> V=1.0, theta=0.0
% INFO    : Bus 29364	: V=0.998795750049, theta=117.475917183 -> V=1.0, theta=0.0
% INFO    : Bus 29365	: V=0.999074359026, theta=117.226211175 -> V=1.0, theta=0.0
% INFO    : Bus 29366	: V=0.999057149265, theta=117.222522702 -> V=1.0, theta=0.0
% INFO    : Bus 29367	: V=0.999339657183, theta=117.787530955 -> V=1.0, theta=0.0
% INFO    : Bus 29368	: V=1.00166423769, theta=140.020734685 -> V=1.0, theta=0.0
% INFO    : Bus 29369	: V=1.00166984967, theta=140.021334358 -> V=1.0, theta=0.0
% INFO    : Bus 29370	: V=1.00165882971, theta=140.020108395 -> V=1.0, theta=0.0
% INFO    : Bus 29371	: V=1.00376975277, theta=139.744770337 -> V=1.0, theta=0.0
% INFO    : Bus 29372	: V=1.00376837418, theta=139.744538847 -> V=1.0, theta=0.0
% INFO    : Bus 29373	: V=1.00377109884, theta=139.744992727 -> V=1.0, theta=0.0
% INFO    : Bus 29374	: V=0.999685372187, theta=114.946571679 -> V=1.0, theta=0.0
% INFO    : Bus 29375	: V=1.00006146513, theta=114.611560015 -> V=1.0, theta=0.0
% INFO    : Bus 29376	: V=1.00005288181, theta=114.609847787 -> V=1.0, theta=0.0
% INFO    : Bus 29377	: V=1.00007056026, theta=114.613215906 -> V=1.0, theta=0.0
% INFO    : Bus 29378	: V=0.999744833947, theta=114.885980869 -> V=1.0, theta=0.0
% INFO    : Bus 29379	: V=1.00195116449, theta=112.365237958 -> V=1.0, theta=0.0
% INFO    : Bus 29380	: V=1.00195056787, theta=112.365147602 -> V=1.0, theta=0.0
% INFO    : Bus 29381	: V=1.00209888739, theta=113.014104521 -> V=1.0, theta=0.0
% INFO    : Bus 29382	: V=1.00210141625, theta=113.014346318 -> V=1.0, theta=0.0
% INFO    : Bus 29383	: V=1.00209835679, theta=113.014024601 -> V=1.0, theta=0.0
% INFO    : Bus 29384	: V=0.999280734829, theta=123.790485644 -> V=1.0, theta=0.0
% INFO    : Bus 29385	: V=0.998877740018, theta=124.54641687 -> V=1.0, theta=0.0
% INFO    : Bus 29386	: V=0.998867366577, theta=124.545425393 -> V=1.0, theta=0.0
% INFO    : Bus 29387	: V=0.99888778223, theta=124.547329223 -> V=1.0, theta=0.0
% INFO    : Bus 29388	: V=0.998877740018, theta=124.54641687 -> V=1.0, theta=0.0
% INFO    : Bus 29389	: V=0.999804778768, theta=123.471158885 -> V=1.0, theta=0.0
% INFO    : Bus 29390	: V=0.999795316245, theta=123.470206873 -> V=1.0, theta=0.0
% INFO    : Bus 29391	: V=0.998816632079, theta=117.78898048 -> V=1.0, theta=0.0
% INFO    : Bus 29392	: V=0.998860301474, theta=117.796148465 -> V=1.0, theta=0.0
% INFO    : Bus 29393	: V=0.998487913903, theta=117.968400277 -> V=1.0, theta=0.0
% INFO    : Bus 29394	: V=0.998551375527, theta=117.975585374 -> V=1.0, theta=0.0
% INFO    : Bus 29395	: V=0.998097955568, theta=117.618992917 -> V=1.0, theta=0.0
% INFO    : Bus 29396	: V=0.998169102552, theta=117.626108592 -> V=1.0, theta=0.0
% INFO    : Bus 29397	: V=0.998097955568, theta=117.618992917 -> V=1.0, theta=0.0
% INFO    : Bus 29398	: V=0.998097955568, theta=117.618992917 -> V=1.0, theta=0.0
% INFO    : Bus 29399	: V=0.998495351964, theta=117.62388973 -> V=1.0, theta=0.0
% INFO    : Bus 29400	: V=0.999339345927, theta=116.442820813 -> V=1.0, theta=0.0
% INFO    : Bus 29401	: V=0.999547074917, theta=116.336196138 -> V=1.0, theta=0.0
% INFO    : Bus 29402	: V=0.999383552916, theta=115.782867044 -> V=1.0, theta=0.0
% INFO    : Bus 29403	: V=0.999239084754, theta=115.48791447 -> V=1.0, theta=0.0
% INFO    : Bus 29404	: V=0.999270666305, theta=115.249917965 -> V=1.0, theta=0.0
% INFO    : Bus 29405	: V=0.999240423786, theta=115.247451466 -> V=1.0, theta=0.0
% INFO    : Bus 29406	: V=0.999303834948, theta=115.252790303 -> V=1.0, theta=0.0
% INFO    : Bus 29407	: V=0.999324614624, theta=115.275942036 -> V=1.0, theta=0.0
% INFO    : Bus 29408	: V=0.99929670524, theta=115.273044047 -> V=1.0, theta=0.0
% INFO    : Bus 29409	: V=0.999349370167, theta=115.27844127 -> V=1.0, theta=0.0
% INFO    : Bus 29410	: V=1.00074484022, theta=122.804894234 -> V=1.0, theta=0.0
% INFO    : Bus 29411	: V=1.00334301146, theta=120.741220981 -> V=1.0, theta=0.0
% INFO    : Bus 29412	: V=1.00211607995, theta=122.004369069 -> V=1.0, theta=0.0
% INFO    : Bus 29413	: V=1.0020038519, theta=118.820494524 -> V=1.0, theta=0.0
% INFO    : Bus 29414	: V=1.00415600096, theta=119.089194533 -> V=1.0, theta=0.0
% INFO    : Bus 29415	: V=1.00185752226, theta=118.707118868 -> V=1.0, theta=0.0
% INFO    : Bus 29416	: V=1.00180593944, theta=118.702932535 -> V=1.0, theta=0.0
% INFO    : Bus 29417	: V=1.00189930824, theta=118.710776329 -> V=1.0, theta=0.0
% INFO    : Bus 29418	: V=1.00185752226, theta=118.707118868 -> V=1.0, theta=0.0
% INFO    : Bus 29419	: V=0.999587936732, theta=121.175676428 -> V=1.0, theta=0.0
% INFO    : Bus 29420	: V=1.00495535424, theta=119.290128718 -> V=1.0, theta=0.0
% INFO    : Bus 29421	: V=0.99956541879, theta=121.171662014 -> V=1.0, theta=0.0
% INFO    : Bus 29422	: V=1.00025528643, theta=121.232821365 -> V=1.0, theta=0.0
% INFO    : Bus 29423	: V=0.999587936732, theta=121.175676428 -> V=1.0, theta=0.0
% INFO    : Bus 29424	: V=0.999587936732, theta=121.175676428 -> V=1.0, theta=0.0
% INFO    : Bus 29425	: V=1.00003942716, theta=124.737900601 -> V=1.0, theta=0.0
% INFO    : Bus 29426	: V=1.0000549236, theta=124.738925506 -> V=1.0, theta=0.0
% INFO    : Bus 29427	: V=0.99822734391, theta=126.609451318 -> V=1.0, theta=0.0
% INFO    : Bus 29428	: V=0.998228251477, theta=126.03419197 -> V=1.0, theta=0.0
% INFO    : Bus 29429	: V=0.998250153309, theta=126.036179058 -> V=1.0, theta=0.0
% INFO    : Bus 29430	: V=1.00224134083, theta=140.289688863 -> V=1.0, theta=0.0
% INFO    : Bus 29431	: V=0.999746412293, theta=139.380997769 -> V=1.0, theta=0.0
% INFO    : Bus 29432	: V=0.999047535243, theta=139.087021842 -> V=1.0, theta=0.0
% INFO    : Bus 29433	: V=0.997038137261, theta=127.871258879 -> V=1.0, theta=0.0
% INFO    : Bus 29434	: V=0.996772559877, theta=128.269082693 -> V=1.0, theta=0.0
% INFO    : Bus 29435	: V=0.996750735965, theta=128.266096408 -> V=1.0, theta=0.0
% INFO    : Bus 29436	: V=0.996796977815, theta=128.272152234 -> V=1.0, theta=0.0
% INFO    : Bus 29437	: V=0.996772559877, theta=128.269082693 -> V=1.0, theta=0.0
% INFO    : Bus 29438	: V=0.995972572169, theta=129.290568413 -> V=1.0, theta=0.0
% INFO    : Bus 29439	: V=0.995956742313, theta=129.287608063 -> V=1.0, theta=0.0
% INFO    : Bus 29440	: V=0.995971410371, theta=129.290452214 -> V=1.0, theta=0.0
% INFO    : Bus 29441	: V=0.996936527461, theta=132.513299668 -> V=1.0, theta=0.0
% INFO    : Bus 29442	: V=0.998421534099, theta=138.308476538 -> V=1.0, theta=0.0
% INFO    : Bus 29443	: V=0.998415497946, theta=138.307694708 -> V=1.0, theta=0.0
% INFO    : Bus 29444	: V=0.996775079344, theta=133.800179972 -> V=1.0, theta=0.0
% INFO    : Bus 29445	: V=0.996672642359, theta=135.003877338 -> V=1.0, theta=0.0
% INFO    : Bus 29446	: V=0.996677595702, theta=135.004365236 -> V=1.0, theta=0.0
% INFO    : Bus 29447	: V=0.998025332583, theta=137.30039153 -> V=1.0, theta=0.0
% INFO    : Bus 29448	: V=0.998018546371, theta=137.299415236 -> V=1.0, theta=0.0
% INFO    : Bus 29449	: V=1.00039819255, theta=114.364607478 -> V=1.0, theta=0.0
% INFO    : Bus 29450	: V=1.00050720299, theta=114.747339567 -> V=1.0, theta=0.0
% INFO    : Bus 29451	: V=1.00054035566, theta=114.751296616 -> V=1.0, theta=0.0
% INFO    : Bus 29452	: V=1.00000760106, theta=114.543710481 -> V=1.0, theta=0.0
% INFO    : Bus 29453	: V=0.999966715891, theta=114.539841722 -> V=1.0, theta=0.0
% INFO    : Bus 29454	: V=1.00004653627, theta=114.546976913 -> V=1.0, theta=0.0
% INFO    : Bus 29455	: V=1.00000760106, theta=114.543710481 -> V=1.0, theta=0.0
% INFO    : Bus 29456	: V=1.00131608491, theta=124.364996983 -> V=1.0, theta=0.0
% INFO    : Bus 29457	: V=1.00010060373, theta=120.46072092 -> V=1.0, theta=0.0
% INFO    : Bus 29458	: V=1.00009635637, theta=120.46004869 -> V=1.0, theta=0.0
% INFO    : Bus 29459	: V=1.00010456702, theta=120.461376234 -> V=1.0, theta=0.0
% INFO    : Bus 29460	: V=0.99972887933, theta=121.06299294 -> V=1.0, theta=0.0
% INFO    : Bus 29461	: V=1.00313428495, theta=120.680219763 -> V=1.0, theta=0.0
% INFO    : Bus 29462	: V=1.00313787247, theta=120.680880009 -> V=1.0, theta=0.0
% INFO    : Bus 29463	: V=0.999806256389, theta=114.818750035 -> V=1.0, theta=0.0
% INFO    : Bus 29464	: V=0.999387116246, theta=118.632881826 -> V=1.0, theta=0.0
% INFO    : Bus 29465	: V=0.99964158588, theta=118.911952273 -> V=1.0, theta=0.0
% INFO    : Bus 29466	: V=0.99962122394, theta=118.909577204 -> V=1.0, theta=0.0
% INFO    : Bus 29467	: V=0.998784905422, theta=118.245670188 -> V=1.0, theta=0.0
% INFO    : Bus 29468	: V=1.00046592587, theta=110.654796353 -> V=1.0, theta=0.0
% INFO    : Bus 29469	: V=1.00046241283, theta=110.654051649 -> V=1.0, theta=0.0
% INFO    : Bus 29470	: V=1.00046962482, theta=110.655535442 -> V=1.0, theta=0.0
% INFO    : Bus 29471	: V=0.998982146439, theta=110.776354504 -> V=1.0, theta=0.0
% INFO    : Bus 29472	: V=0.998977043378, theta=110.77558782 -> V=1.0, theta=0.0
% INFO    : Bus 29473	: V=0.998986745946, theta=110.777145054 -> V=1.0, theta=0.0
% INFO    : Bus 29474	: V=0.998982146439, theta=110.776354504 -> V=1.0, theta=0.0
% INFO    : Bus 29475	: V=0.997418357219, theta=111.12594871 -> V=1.0, theta=0.0
% INFO    : Bus 29476	: V=0.997646703571, theta=111.123951706 -> V=1.0, theta=0.0
% INFO    : Bus 29477	: V=0.997411038778, theta=111.125135738 -> V=1.0, theta=0.0
% INFO    : Bus 29478	: V=0.999785343623, theta=115.690013839 -> V=1.0, theta=0.0
% INFO    : Bus 29479	: V=0.999507420603, theta=115.078856031 -> V=1.0, theta=0.0
% INFO    : Bus 29480	: V=0.999636796811, theta=115.395819878 -> V=1.0, theta=0.0
% INFO    : Bus 29481	: V=0.999650512186, theta=115.396780702 -> V=1.0, theta=0.0
% INFO    : Bus 29482	: V=0.999624125965, theta=115.394887185 -> V=1.0, theta=0.0
% INFO    : Bus 29483	: V=1.00214726174, theta=123.170254955 -> V=1.0, theta=0.0
% INFO    : Bus 29484	: V=1.00214454191, theta=123.169765909 -> V=1.0, theta=0.0
% INFO    : Bus 29485	: V=0.995803975229, theta=132.575555645 -> V=1.0, theta=0.0
% INFO    : Bus 29486	: V=0.99338410381, theta=137.063268167 -> V=1.0, theta=0.0
% INFO    : Bus 29487	: V=0.99332235158, theta=137.052465229 -> V=1.0, theta=0.0
% INFO    : Bus 29488	: V=0.993444567234, theta=137.073005329 -> V=1.0, theta=0.0
% INFO    : Bus 29489	: V=0.995706688099, theta=138.188001914 -> V=1.0, theta=0.0
% INFO    : Bus 29490	: V=0.993563119577, theta=136.396502584 -> V=1.0, theta=0.0
% INFO    : Bus 29491	: V=0.995191803083, theta=137.958801382 -> V=1.0, theta=0.0
% INFO    : Bus 29492	: V=0.996550150428, theta=138.395710649 -> V=1.0, theta=0.0
% INFO    : Bus 29493	: V=0.995630624033, theta=130.551434301 -> V=1.0, theta=0.0
% INFO    : Bus 29494	: V=0.999924960753, theta=121.827778991 -> V=1.0, theta=0.0
% INFO    : Bus 29495	: V=0.999559315879, theta=123.222244496 -> V=1.0, theta=0.0
% INFO    : Bus 29496	: V=0.99891508583, theta=139.885815135 -> V=1.0, theta=0.0
% INFO    : Bus 29497	: V=0.998990791637, theta=140.701463115 -> V=1.0, theta=0.0
% INFO    : Bus 29498	: V=0.999039801523, theta=140.449291437 -> V=1.0, theta=0.0
% INFO    : Bus 29499	: V=0.994910262756, theta=133.419017204 -> V=1.0, theta=0.0
% INFO    : Bus 29500	: V=0.994905514236, theta=133.418439326 -> V=1.0, theta=0.0
% INFO    : Bus 29501	: V=0.994914991889, theta=133.419539194 -> V=1.0, theta=0.0
% INFO    : Bus 29502	: V=1.00003901612, theta=139.065907361 -> V=1.0, theta=0.0
% INFO    : Bus 29503	: V=1.00003589467, theta=139.065298758 -> V=1.0, theta=0.0
% INFO    : Bus 29504	: V=1.00414043578, theta=143.586586842 -> V=1.0, theta=0.0
% INFO    : Bus 29505	: V=0.999262508413, theta=127.62659585 -> V=1.0, theta=0.0
% INFO    : Bus 29506	: V=0.999675885533, theta=127.547670483 -> V=1.0, theta=0.0
% INFO    : Bus 29507	: V=0.999114714123, theta=118.835516296 -> V=1.0, theta=0.0
% INFO    : Bus 29508	: V=0.999111664946, theta=118.835092574 -> V=1.0, theta=0.0
% INFO    : Bus 29509	: V=0.999023791005, theta=118.17951572 -> V=1.0, theta=0.0
% INFO    : Bus 29510	: V=0.999016415354, theta=118.178722094 -> V=1.0, theta=0.0
% INFO    : Bus 29511	: V=1.00112590941, theta=143.142367789 -> V=1.0, theta=0.0
% INFO    : Bus 29512	: V=1.00113063164, theta=143.142735366 -> V=1.0, theta=0.0
% INFO    : Bus 29513	: V=1.00112049276, theta=143.141983074 -> V=1.0, theta=0.0
% INFO    : Bus 29514	: V=1.00112590941, theta=143.142367789 -> V=1.0, theta=0.0
% INFO    : Bus 29515	: V=1.00002344676, theta=125.926388534 -> V=1.0, theta=0.0
% INFO    : Bus 29516	: V=0.99992139126, theta=127.373807771 -> V=1.0, theta=0.0
% INFO    : Bus 29517	: V=0.999909722001, theta=127.372737776 -> V=1.0, theta=0.0
% INFO    : Bus 29518	: V=0.999934080923, theta=127.374856156 -> V=1.0, theta=0.0
% INFO    : Bus 29519	: V=0.999914780148, theta=126.808662137 -> V=1.0, theta=0.0
% INFO    : Bus 29520	: V=0.999903555893, theta=126.807676804 -> V=1.0, theta=0.0
% INFO    : Bus 29521	: V=0.999925898594, theta=126.809613686 -> V=1.0, theta=0.0
% INFO    : Bus 29522	: V=0.999914780148, theta=126.808662137 -> V=1.0, theta=0.0
% INFO    : Bus 29523	: V=0.999929063666, theta=126.967062747 -> V=1.0, theta=0.0
% INFO    : Bus 29524	: V=1.00270107541, theta=141.667123055 -> V=1.0, theta=0.0
% INFO    : Bus 29525	: V=1.00270506773, theta=141.667563293 -> V=1.0, theta=0.0
% INFO    : Bus 29526	: V=1.00270107541, theta=141.667123055 -> V=1.0, theta=0.0
% INFO    : Bus 29527	: V=1.00196858309, theta=140.879195768 -> V=1.0, theta=0.0
% INFO    : Bus 29528	: V=1.00090803828, theta=144.317917841 -> V=1.0, theta=0.0
% INFO    : Bus 29529	: V=1.00090231063, theta=144.317343676 -> V=1.0, theta=0.0
% INFO    : Bus 29530	: V=1.00091447175, theta=144.318549509 -> V=1.0, theta=0.0
% INFO    : Bus 29531	: V=1.00090803828, theta=144.317917841 -> V=1.0, theta=0.0
% INFO    : Bus 29532	: V=0.998084982074, theta=145.387937538 -> V=1.0, theta=0.0
% INFO    : Bus 29533	: V=0.99689703964, theta=145.990830031 -> V=1.0, theta=0.0
% INFO    : Bus 29534	: V=0.997502156693, theta=145.676970127 -> V=1.0, theta=0.0
% INFO    : Bus 29535	: V=0.997507531037, theta=145.678351185 -> V=1.0, theta=0.0
% INFO    : Bus 29536	: V=1.00228316663, theta=144.713776332 -> V=1.0, theta=0.0
% INFO    : Bus 29537	: V=0.996370254172, theta=120.453968581 -> V=1.0, theta=0.0
% INFO    : Bus 29538	: V=0.997821885818, theta=119.709559654 -> V=1.0, theta=0.0
% INFO    : Bus 29539	: V=0.998858829649, theta=120.488709773 -> V=1.0, theta=0.0
% INFO    : Bus 29540	: V=0.998850364326, theta=120.488019601 -> V=1.0, theta=0.0
% INFO    : Bus 29541	: V=0.998866636915, theta=120.489443476 -> V=1.0, theta=0.0
% INFO    : Bus 29542	: V=0.999653029531, theta=146.656809778 -> V=1.0, theta=0.0
% INFO    : Bus 29543	: V=0.999658507369, theta=146.657295115 -> V=1.0, theta=0.0
% INFO    : Bus 29544	: V=0.999648215002, theta=146.656270347 -> V=1.0, theta=0.0
% INFO    : Bus 29545	: V=1.00119536399, theta=147.207843542 -> V=1.0, theta=0.0
% INFO    : Bus 29546	: V=1.00119226137, theta=147.207592591 -> V=1.0, theta=0.0
% INFO    : Bus 29547	: V=1.00466095928, theta=128.136130974 -> V=1.0, theta=0.0
% INFO    : Bus 29548	: V=1.00465934449, theta=128.135831864 -> V=1.0, theta=0.0
% INFO    : Bus 29549	: V=0.999137246077, theta=122.366194644 -> V=1.0, theta=0.0
% INFO    : Bus 29550	: V=0.99914113408, theta=122.366799285 -> V=1.0, theta=0.0
% INFO    : Bus 29551	: V=0.999137246077, theta=122.366194644 -> V=1.0, theta=0.0
% INFO    : Bus 29552	: V=0.99913519295, theta=122.365894622 -> V=1.0, theta=0.0
% INFO    : Bus 29553	: V=1.00402507778, theta=130.747399674 -> V=1.0, theta=0.0
% INFO    : Bus 29554	: V=0.998081364497, theta=131.358233474 -> V=1.0, theta=0.0
% INFO    : Bus 29555	: V=0.998823279105, theta=131.19127898 -> V=1.0, theta=0.0
% INFO    : Bus 29556	: V=0.998956742379, theta=131.190602826 -> V=1.0, theta=0.0
% INFO    : Bus 29557	: V=0.998814591072, theta=131.190289542 -> V=1.0, theta=0.0
% INFO    : Bus 29558	: V=0.998823279105, theta=131.19127898 -> V=1.0, theta=0.0
% INFO    : Bus 29559	: V=1.00067082437, theta=123.496570577 -> V=1.0, theta=0.0
% INFO    : Bus 29560	: V=1.00690847171, theta=148.1055349 -> V=1.0, theta=0.0
% INFO    : Bus 29561	: V=1.006243997, theta=147.66913217 -> V=1.0, theta=0.0
% INFO    : Bus 29562	: V=1.0054144872, theta=147.331097228 -> V=1.0, theta=0.0
% INFO    : Bus 29563	: V=1.00539030874, theta=147.327630351 -> V=1.0, theta=0.0
% INFO    : Bus 29564	: V=1.00543823706, theta=147.334066148 -> V=1.0, theta=0.0
% INFO    : Bus 29565	: V=1.0054144872, theta=147.331097228 -> V=1.0, theta=0.0
% INFO    : Bus 29566	: V=0.997787385034, theta=131.409577382 -> V=1.0, theta=0.0
% INFO    : Bus 29567	: V=0.999745145923, theta=131.556360183 -> V=1.0, theta=0.0
% INFO    : Bus 29568	: V=0.999742134437, theta=131.555837933 -> V=1.0, theta=0.0
% INFO    : Bus 29569	: V=0.999546877155, theta=131.559084852 -> V=1.0, theta=0.0
% INFO    : Bus 29570	: V=0.996276174029, theta=131.698670677 -> V=1.0, theta=0.0
% INFO    : Bus 29571	: V=0.996272897559, theta=131.698169394 -> V=1.0, theta=0.0
% INFO    : Bus 29572	: V=0.997634940737, theta=134.277435785 -> V=1.0, theta=0.0
% INFO    : Bus 29573	: V=0.997632831393, theta=134.27723628 -> V=1.0, theta=0.0
% INFO    : Bus 29574	: V=0.998072879663, theta=136.407595076 -> V=1.0, theta=0.0
% INFO    : Bus 29575	: V=0.998077171829, theta=136.408033438 -> V=1.0, theta=0.0
% INFO    : Bus 29576	: V=0.998068547336, theta=136.407135268 -> V=1.0, theta=0.0
% INFO    : Bus 29577	: V=0.998584012403, theta=132.58932849 -> V=1.0, theta=0.0
% INFO    : Bus 29578	: V=0.998758346503, theta=132.724506147 -> V=1.0, theta=0.0
% INFO    : Bus 29579	: V=0.998744954607, theta=132.723464575 -> V=1.0, theta=0.0
% INFO    : Bus 29580	: V=0.998753444311, theta=132.689992632 -> V=1.0, theta=0.0
% INFO    : Bus 29581	: V=0.998744135334, theta=132.689004922 -> V=1.0, theta=0.0
% INFO    : Bus 29582	: V=1.00217551746, theta=132.631334597 -> V=1.0, theta=0.0
% INFO    : Bus 29583	: V=1.00217398072, theta=132.631118511 -> V=1.0, theta=0.0
% INFO    : Bus 29584	: V=1.00217710737, theta=132.631565549 -> V=1.0, theta=0.0
% INFO    : Bus 29585	: V=0.999872444263, theta=133.840060838 -> V=1.0, theta=0.0
% INFO    : Bus 29586	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29587	: V=0.999739786017, theta=126.355047655 -> V=1.0, theta=0.0
% INFO    : Bus 29588	: V=0.996443299727, theta=128.354178393 -> V=1.0, theta=0.0
% INFO    : Bus 29589	: V=0.998281614215, theta=127.49531565 -> V=1.0, theta=0.0
% INFO    : Bus 29590	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29591	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29592	: V=0.998195138791, theta=127.469990224 -> V=1.0, theta=0.0
% INFO    : Bus 29593	: V=1.00116145219, theta=120.533848493 -> V=1.0, theta=0.0
% INFO    : Bus 29594	: V=1.00098799262, theta=120.519656326 -> V=1.0, theta=0.0
% INFO    : Bus 29595	: V=1.00116145219, theta=120.533848493 -> V=1.0, theta=0.0
% INFO    : Bus 29596	: V=1.00116145219, theta=120.533848493 -> V=1.0, theta=0.0
% INFO    : Bus 29597	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29598	: V=0.986849728283, theta=146.571298916 -> V=1.0, theta=0.0
% INFO    : Bus 29599	: V=1.00449946191, theta=140.237334585 -> V=1.0, theta=0.0
% INFO    : Bus 29600	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29601	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29602	: V=1.00443739173, theta=140.309661068 -> V=1.0, theta=0.0
% INFO    : Bus 29603	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29604	: V=1.00008995176, theta=121.299218391 -> V=1.0, theta=0.0
% INFO    : Bus 29605	: V=1.00035905263, theta=121.148901414 -> V=1.0, theta=0.0
% INFO    : Bus 29606	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29607	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29608	: V=1.00036283009, theta=121.15059888 -> V=1.0, theta=0.0
% INFO    : Bus 29609	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29610	: V=1.00582728011, theta=128.165864041 -> V=1.0, theta=0.0
% INFO    : Bus 29611	: V=1.00281149611, theta=130.843048654 -> V=1.0, theta=0.0
% INFO    : Bus 29612	: V=1.0027712393, theta=130.797683933 -> V=1.0, theta=0.0
% INFO    : Bus 29613	: V=1.0024531319, theta=131.064828987 -> V=1.0, theta=0.0
% INFO    : Bus 29614	: V=1.00268379376, theta=130.75462354 -> V=1.0, theta=0.0
% INFO    : Bus 29615	: V=1.00351881166, theta=130.646913347 -> V=1.0, theta=0.0
% INFO    : Bus 29616	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29617	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29618	: V=1.00333490374, theta=130.618406148 -> V=1.0, theta=0.0
% INFO    : Bus 29619	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29620	: V=0.999444205335, theta=120.572435762 -> V=1.0, theta=0.0
% INFO    : Bus 29621	: V=1.00099256133, theta=120.159114433 -> V=1.0, theta=0.0
% INFO    : Bus 29622	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29623	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29624	: V=1.0009833863, theta=120.166647986 -> V=1.0, theta=0.0
% INFO    : Bus 29625	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29626	: V=1.0105884293, theta=154.380724134 -> V=1.0, theta=0.0
% INFO    : Bus 29627	: V=0.97993880595, theta=156.5372275 -> V=1.0, theta=0.0
% INFO    : Bus 29628	: V=0.979514998587, theta=156.42191538 -> V=1.0, theta=0.0
% INFO    : Bus 29629	: V=0.982442124054, theta=157.333688714 -> V=1.0, theta=0.0
% INFO    : Bus 29630	: V=0.975526031345, theta=155.537804724 -> V=1.0, theta=0.0
% INFO    : Bus 29631	: V=1.01250795732, theta=150.601074116 -> V=1.0, theta=0.0
% INFO    : Bus 29632	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29633	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29634	: V=1.01382576619, theta=150.916404377 -> V=1.0, theta=0.0
% INFO    : Bus 29635	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29636	: V=0.997855695956, theta=127.437780612 -> V=1.0, theta=0.0
% INFO    : Bus 29637	: V=1.00181387872, theta=126.56265821 -> V=1.0, theta=0.0
% INFO    : Bus 29638	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29639	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29640	: V=1.00272529897, theta=126.623324319 -> V=1.0, theta=0.0
% INFO    : Bus 29641	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29642	: V=1.00087241085, theta=139.994339055 -> V=1.0, theta=0.0
% INFO    : Bus 29643	: V=0.976382250779, theta=149.030791298 -> V=1.0, theta=0.0
% INFO    : Bus 29644	: V=0.966866266024, theta=145.236871107 -> V=1.0, theta=0.0
% INFO    : Bus 29645	: V=0.982245700207, theta=151.593529594 -> V=1.0, theta=0.0
% INFO    : Bus 29646	: V=0.979422913358, theta=143.926695295 -> V=1.0, theta=0.0
% INFO    : Bus 29647	: V=1.01084433698, theta=142.423749493 -> V=1.0, theta=0.0
% INFO    : Bus 29648	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29649	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29650	: V=1.01359986359, theta=143.194036097 -> V=1.0, theta=0.0
% INFO    : Bus 29651	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29652	: V=1.00056370916, theta=141.304423635 -> V=1.0, theta=0.0
% INFO    : Bus 29653	: V=1.00071702204, theta=142.07859571 -> V=1.0, theta=0.0
% INFO    : Bus 29654	: V=1.00048134224, theta=142.631729777 -> V=1.0, theta=0.0
% INFO    : Bus 29655	: V=1.00032023712, theta=143.794906637 -> V=1.0, theta=0.0
% INFO    : Bus 29656	: V=0.974448696788, theta=140.905874844 -> V=1.0, theta=0.0
% INFO    : Bus 29657	: V=0.977002158408, theta=141.272409456 -> V=1.0, theta=0.0
% INFO    : Bus 29658	: V=1.0024491318, theta=140.49988856 -> V=1.0, theta=0.0
% INFO    : Bus 29659	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29660	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29661	: V=1.00269775366, theta=140.605026944 -> V=1.0, theta=0.0
% INFO    : Bus 29662	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29663	: V=0.998880451213, theta=121.217401757 -> V=1.0, theta=0.0
% INFO    : Bus 29664	: V=0.99913546988, theta=121.308780294 -> V=1.0, theta=0.0
% INFO    : Bus 29665	: V=0.998950497897, theta=120.830096919 -> V=1.0, theta=0.0
% INFO    : Bus 29666	: V=1.00142426464, theta=120.382401274 -> V=1.0, theta=0.0
% INFO    : Bus 29667	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29668	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29669	: V=1.00151662556, theta=120.393417253 -> V=1.0, theta=0.0
% INFO    : Bus 29670	: V=0.998015417334, theta=113.533621001 -> V=1.0, theta=0.0
% INFO    : Bus 29671	: V=0.998062040656, theta=113.486655183 -> V=1.0, theta=0.0
% INFO    : Bus 29672	: V=0.998015417334, theta=113.533621001 -> V=1.0, theta=0.0
% INFO    : Bus 29673	: V=0.998015417334, theta=113.533621001 -> V=1.0, theta=0.0
% INFO    : Bus 29674	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29675	: V=0.989701543344, theta=133.115905345 -> V=1.0, theta=0.0
% INFO    : Bus 29676	: V=0.998405035692, theta=133.927755235 -> V=1.0, theta=0.0
% INFO    : Bus 29677	: V=0.988845728809, theta=132.454234483 -> V=1.0, theta=0.0
% INFO    : Bus 29678	: V=0.988795207091, theta=132.415883107 -> V=1.0, theta=0.0
% INFO    : Bus 29679	: V=1.00389427023, theta=131.0710529 -> V=1.0, theta=0.0
% INFO    : Bus 29680	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29681	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29682	: V=1.00401174938, theta=131.127170912 -> V=1.0, theta=0.0
% INFO    : Bus 29683	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29684	: V=0.99819775613, theta=124.475124243 -> V=1.0, theta=0.0
% INFO    : Bus 29685	: V=0.990904392336, theta=125.573219662 -> V=1.0, theta=0.0
% INFO    : Bus 29686	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29687	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29688	: V=0.990156770993, theta=125.537880597 -> V=1.0, theta=0.0
% INFO    : Bus 29689	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29690	: V=0.960038942134, theta=141.320508754 -> V=1.0, theta=0.0
% INFO    : Bus 29691	: V=1.0071423285, theta=139.445047353 -> V=1.0, theta=0.0
% INFO    : Bus 29692	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29693	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29694	: V=1.00743950101, theta=139.475280562 -> V=1.0, theta=0.0
% INFO    : Bus 29695	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29696	: V=0.9946734482, theta=139.912695218 -> V=1.0, theta=0.0
% INFO    : Bus 29697	: V=0.982693627193, theta=140.525220203 -> V=1.0, theta=0.0
% INFO    : Bus 29698	: V=1.01177581966, theta=140.427120566 -> V=1.0, theta=0.0
% INFO    : Bus 29699	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29700	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29701	: V=1.01221076123, theta=140.390485433 -> V=1.0, theta=0.0
% INFO    : Bus 29702	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29703	: V=0.999815183687, theta=110.643233849 -> V=1.0, theta=0.0
% INFO    : Bus 29704	: V=1.00011649397, theta=110.350802839 -> V=1.0, theta=0.0
% INFO    : Bus 29705	: V=1.00020508716, theta=110.323609117 -> V=1.0, theta=0.0
% INFO    : Bus 29706	: V=1.00048572203, theta=110.229584429 -> V=1.0, theta=0.0
% INFO    : Bus 29707	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29708	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29709	: V=1.00048932464, theta=110.233825836 -> V=1.0, theta=0.0
% INFO    : Bus 29710	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29711	: V=1.00599548992, theta=114.569723999 -> V=1.0, theta=0.0
% INFO    : Bus 29712	: V=1.0083302935, theta=114.472848711 -> V=1.0, theta=0.0
% INFO    : Bus 29713	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29714	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29715	: V=1.00827625365, theta=114.477205375 -> V=1.0, theta=0.0
% INFO    : Bus 29716	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29717	: V=1.00392857531, theta=111.844846211 -> V=1.0, theta=0.0
% INFO    : Bus 29718	: V=1.00665824195, theta=112.476325924 -> V=1.0, theta=0.0
% INFO    : Bus 29719	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29720	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29721	: V=1.00642347069, theta=112.44994715 -> V=1.0, theta=0.0
% INFO    : Bus 29722	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29723	: V=0.999905096674, theta=132.991025239 -> V=1.0, theta=0.0
% INFO    : Bus 29724	: V=0.982044418925, theta=133.034896592 -> V=1.0, theta=0.0
% INFO    : Bus 29725	: V=0.984073163762, theta=132.7490468 -> V=1.0, theta=0.0
% INFO    : Bus 29726	: V=0.978599554815, theta=133.018802174 -> V=1.0, theta=0.0
% INFO    : Bus 29727	: V=0.984744765934, theta=132.727472934 -> V=1.0, theta=0.0
% INFO    : Bus 29728	: V=0.981556745223, theta=133.268354607 -> V=1.0, theta=0.0
% INFO    : Bus 29729	: V=1.00619990443, theta=132.294135222 -> V=1.0, theta=0.0
% INFO    : Bus 29730	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29731	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29732	: V=1.006340624, theta=132.43942995 -> V=1.0, theta=0.0
% INFO    : Bus 29733	: V=1.00130377665, theta=120.379354353 -> V=1.0, theta=0.0
% INFO    : Bus 29734	: V=1.00130270385, theta=120.376760754 -> V=1.0, theta=0.0
% INFO    : Bus 29735	: V=1.00130377665, theta=120.379354353 -> V=1.0, theta=0.0
% INFO    : Bus 29736	: V=1.00130377665, theta=120.379354353 -> V=1.0, theta=0.0
% INFO    : Bus 29737	: V=1.00123825006, theta=120.43491721 -> V=1.0, theta=0.0
% INFO    : Bus 29738	: V=1.0012765547, theta=120.430373978 -> V=1.0, theta=0.0
% INFO    : Bus 29739	: V=1.00123825006, theta=120.43491721 -> V=1.0, theta=0.0
% INFO    : Bus 29740	: V=1.00123825006, theta=120.43491721 -> V=1.0, theta=0.0
% INFO    : Bus 29741	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29742	: V=0.99837904707, theta=127.319494991 -> V=1.0, theta=0.0
% INFO    : Bus 29743	: V=0.973950342332, theta=128.144892202 -> V=1.0, theta=0.0
% INFO    : Bus 29744	: V=0.996686411886, theta=127.984592256 -> V=1.0, theta=0.0
% INFO    : Bus 29745	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29746	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29747	: V=0.995253396188, theta=127.981108648 -> V=1.0, theta=0.0
% INFO    : Bus 29748	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29749	: V=0.999048248792, theta=117.640999727 -> V=1.0, theta=0.0
% INFO    : Bus 29750	: V=1.00164328343, theta=117.277731655 -> V=1.0, theta=0.0
% INFO    : Bus 29751	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29752	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29753	: V=1.00163484388, theta=117.27986703 -> V=1.0, theta=0.0
% INFO    : Bus 29754	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29755	: V=1.00220668485, theta=132.334497912 -> V=1.0, theta=0.0
% INFO    : Bus 29756	: V=1.00433081218, theta=134.132503048 -> V=1.0, theta=0.0
% INFO    : Bus 29757	: V=1.00392987893, theta=133.780944832 -> V=1.0, theta=0.0
% INFO    : Bus 29758	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29759	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29760	: V=1.0037754067, theta=133.739971885 -> V=1.0, theta=0.0
% INFO    : Bus 29761	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29762	: V=0.999295947653, theta=121.778811866 -> V=1.0, theta=0.0
% INFO    : Bus 29763	: V=1.00049851336, theta=120.08344225 -> V=1.0, theta=0.0
% INFO    : Bus 29764	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29765	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29766	: V=1.00053106632, theta=120.094346659 -> V=1.0, theta=0.0
% INFO    : Bus 29767	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29768	: V=0.973819180137, theta=114.793706695 -> V=1.0, theta=0.0
% INFO    : Bus 29769	: V=0.977278330898, theta=114.809164151 -> V=1.0, theta=0.0
% INFO    : Bus 29770	: V=1.00584325232, theta=114.147526751 -> V=1.0, theta=0.0
% INFO    : Bus 29771	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29772	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29773	: V=1.00607545039, theta=114.156611111 -> V=1.0, theta=0.0
% INFO    : Bus 29774	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29775	: V=0.97947529694, theta=151.235179978 -> V=1.0, theta=0.0
% INFO    : Bus 29776	: V=0.997422066934, theta=143.906630613 -> V=1.0, theta=0.0
% INFO    : Bus 29777	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29778	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29779	: V=0.997452297055, theta=144.036500714 -> V=1.0, theta=0.0
% INFO    : Bus 29780	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29781	: V=1.00446296618, theta=113.998209846 -> V=1.0, theta=0.0
% INFO    : Bus 29782	: V=1.00452131898, theta=114.11794698 -> V=1.0, theta=0.0
% INFO    : Bus 29783	: V=1.00465829203, theta=114.197336736 -> V=1.0, theta=0.0
% INFO    : Bus 29784	: V=1.00491187641, theta=113.954285305 -> V=1.0, theta=0.0
% INFO    : Bus 29785	: V=1.0051972394, theta=113.891055812 -> V=1.0, theta=0.0
% INFO    : Bus 29786	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29787	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29788	: V=1.0051960779, theta=113.894103557 -> V=1.0, theta=0.0
% INFO    : Bus 29789	: V=0.999585323984, theta=124.025112261 -> V=1.0, theta=0.0
% INFO    : Bus 29790	: V=0.999596140673, theta=124.024088151 -> V=1.0, theta=0.0
% INFO    : Bus 29791	: V=0.999585323984, theta=124.025112261 -> V=1.0, theta=0.0
% INFO    : Bus 29792	: V=0.999585323984, theta=124.025112261 -> V=1.0, theta=0.0
% INFO    : Bus 29793	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29794	: V=1.00041573106, theta=119.694485582 -> V=1.0, theta=0.0
% INFO    : Bus 29795	: V=1.00267208697, theta=119.372116225 -> V=1.0, theta=0.0
% INFO    : Bus 29796	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29797	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29798	: V=1.00266437881, theta=119.374220894 -> V=1.0, theta=0.0
% INFO    : Bus 29799	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29800	: V=1.00180903662, theta=115.311924327 -> V=1.0, theta=0.0
% INFO    : Bus 29801	: V=0.99808132451, theta=115.479900583 -> V=1.0, theta=0.0
% INFO    : Bus 29802	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29803	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29804	: V=0.998191254407, theta=115.473855334 -> V=1.0, theta=0.0
% INFO    : Bus 29805	: V=0.999432125481, theta=119.829282226 -> V=1.0, theta=0.0
% INFO    : Bus 29806	: V=0.999429121091, theta=119.824995184 -> V=1.0, theta=0.0
% INFO    : Bus 29807	: V=0.999432125481, theta=119.829282226 -> V=1.0, theta=0.0
% INFO    : Bus 29808	: V=0.999432125481, theta=119.829282226 -> V=1.0, theta=0.0
% INFO    : Bus 29809	: V=1.00164864107, theta=3.42327701856 -> V=1.0, theta=0.0
% INFO    : Bus 29810	: V=1.00090227827, theta=3.09204907706 -> V=1.0, theta=0.0
% INFO    : Bus 29811	: V=0.999902792477, theta=2.89842450122 -> V=1.0, theta=0.0
% INFO    : Bus 29812	: V=0.999829995826, theta=2.88659302495 -> V=1.0, theta=0.0
% INFO    : Bus 29813	: V=0.999980531927, theta=2.91164057423 -> V=1.0, theta=0.0
% INFO    : Bus 29814	: V=1.00104892483, theta=3.74052242078 -> V=1.0, theta=0.0
% INFO    : Bus 29815	: V=1.0022153821, theta=3.69144789097 -> V=1.0, theta=0.0
% INFO    : Bus 29816	: V=1.00228025728, theta=3.69879745151 -> V=1.0, theta=0.0
% INFO    : Bus 29817	: V=1.00322892745, theta=2.91788426965 -> V=1.0, theta=0.0
% INFO    : Bus 29818	: V=1.00010990713, theta=4.16045387574 -> V=1.0, theta=0.0
% INFO    : Bus 29819	: V=1.00121105128, theta=2.60632078462 -> V=1.0, theta=0.0
% INFO    : Bus 29820	: V=0.999934096587, theta=4.1465036469 -> V=1.0, theta=0.0
% INFO    : Bus 29821	: V=1.00044988748, theta=4.22171481059 -> V=1.0, theta=0.0
% INFO    : Bus 29822	: V=1.00010990713, theta=4.16045387574 -> V=1.0, theta=0.0
% INFO    : Bus 29823	: V=1.00165907187, theta=2.32021114064 -> V=1.0, theta=0.0
% INFO    : Bus 29824	: V=1.00180433338, theta=2.33328402901 -> V=1.0, theta=0.0
% INFO    : Bus 29825	: V=1.0015059707, theta=2.30685384268 -> V=1.0, theta=0.0
% INFO    : Bus 29826	: V=1.00290815558, theta=2.48411191305 -> V=1.0, theta=0.0
% INFO    : Bus 29827	: V=1.0010127199, theta=2.50504531887 -> V=1.0, theta=0.0
% INFO    : Bus 29828	: V=1.00085387296, theta=2.49067770285 -> V=1.0, theta=0.0
% INFO    : Bus 29829	: V=0.997618755718, theta=1.60486134147 -> V=1.0, theta=0.0
% INFO    : Bus 29830	: V=0.999595142191, theta=1.93958137417 -> V=1.0, theta=0.0
% INFO    : Bus 29831	: V=0.999985892385, theta=2.57614705018 -> V=1.0, theta=0.0
% INFO    : Bus 29832	: V=0.997080580868, theta=2.02515540745 -> V=1.0, theta=0.0
% INFO    : Bus 29833	: V=0.99695102727, theta=2.01825072774 -> V=1.0, theta=0.0
% INFO    : Bus 29834	: V=0.997219967065, theta=2.03300918839 -> V=1.0, theta=0.0
% INFO    : Bus 29835	: V=0.997113896909, theta=1.82579465569 -> V=1.0, theta=0.0
% INFO    : Bus 29836	: V=0.996994745841, theta=1.81299095131 -> V=1.0, theta=0.0
% INFO    : Bus 29837	: V=0.997234971509, theta=1.83920946459 -> V=1.0, theta=0.0
% INFO    : Bus 29838	: V=0.999296322863, theta=1.19884939305 -> V=1.0, theta=0.0
% INFO    : Bus 29839	: V=0.998438066526, theta=1.77400823173 -> V=1.0, theta=0.0
% INFO    : Bus 29840	: V=0.999956015588, theta=5.04579207462 -> V=1.0, theta=0.0
% INFO    : Bus 29841	: V=1.00247185953, theta=3.2597682115 -> V=1.0, theta=0.0
% INFO    : Bus 29842	: V=0.999779488051, theta=5.03018085707 -> V=1.0, theta=0.0
% INFO    : Bus 29843	: V=1.00026704256, theta=5.09762316724 -> V=1.0, theta=0.0
% INFO    : Bus 29844	: V=0.999956015588, theta=5.04579207462 -> V=1.0, theta=0.0
% INFO    : Bus 29845	: V=0.999167944554, theta=1.69655789614 -> V=1.0, theta=0.0
% INFO    : Bus 29846	: V=0.999610583523, theta=2.05888270714 -> V=1.0, theta=0.0
% INFO    : Bus 29847	: V=0.999661688836, theta=2.06339345424 -> V=1.0, theta=0.0
% INFO    : Bus 29848	: V=1.00520437663, theta=3.18669519728 -> V=1.0, theta=0.0
% INFO    : Bus 29849	: V=1.00516673771, theta=3.18157587682 -> V=1.0, theta=0.0
% INFO    : Bus 29850	: V=1.00524230531, theta=3.19158153142 -> V=1.0, theta=0.0
% INFO    : Bus 29851	: V=1.00065151523, theta=1.54967687405 -> V=1.0, theta=0.0
% INFO    : Bus 29852	: V=1.00225620003, theta=2.92855500329 -> V=1.0, theta=0.0
% INFO    : Bus 29853	: V=0.999425418735, theta=0.757089988125 -> V=1.0, theta=0.0
% INFO    : Bus 29854	: V=1.00215918062, theta=2.1465603547 -> V=1.0, theta=0.0
% INFO    : Bus 29855	: V=1.00201989307, theta=2.1288235561 -> V=1.0, theta=0.0
% INFO    : Bus 29856	: V=1.00230164864, theta=2.16654023297 -> V=1.0, theta=0.0
% INFO    : Bus 29857	: V=1.00215918062, theta=2.1465603547 -> V=1.0, theta=0.0
% INFO    : Bus 29858	: V=0.998303417459, theta=2.69689127172 -> V=1.0, theta=0.0
% INFO    : Bus 29859	: V=0.998152293934, theta=2.68395811542 -> V=1.0, theta=0.0
% INFO    : Bus 29860	: V=0.997703470527, theta=2.52413237668 -> V=1.0, theta=0.0
% INFO    : Bus 29861	: V=0.997602163865, theta=2.51165907652 -> V=1.0, theta=0.0
% INFO    : Bus 29862	: V=0.997403624778, theta=2.44006404578 -> V=1.0, theta=0.0
% INFO    : Bus 29863	: V=0.992409146687, theta=3.0005821156 -> V=1.0, theta=0.0
% INFO    : Bus 29864	: V=1.00696256016, theta=1.59826839418 -> V=1.0, theta=0.0
% INFO    : Bus 29865	: V=0.992193813597, theta=2.96490279483 -> V=1.0, theta=0.0
% INFO    : Bus 29866	: V=0.99439635681, theta=3.18720551078 -> V=1.0, theta=0.0
% INFO    : Bus 29867	: V=0.992409146687, theta=3.0005821156 -> V=1.0, theta=0.0
% INFO    : Bus 29868	: V=0.997165499533, theta=2.26008906932 -> V=1.0, theta=0.0
% INFO    : Bus 29869	: V=0.996986863596, theta=2.24562864782 -> V=1.0, theta=0.0
% INFO    : Bus 29870	: V=0.997321694434, theta=2.27412810163 -> V=1.0, theta=0.0
% INFO    : Bus 29871	: V=0.998758776367, theta=1.42086056337 -> V=1.0, theta=0.0
% INFO    : Bus 29872	: V=0.998585526841, theta=1.39885460087 -> V=1.0, theta=0.0
% INFO    : Bus 29873	: V=1.00377007736, theta=1.42703462403 -> V=1.0, theta=0.0
% INFO    : Bus 29874	: V=1.0000659324, theta=0.596722950539 -> V=1.0, theta=0.0
% INFO    : Bus 29875	: V=0.999985515376, theta=0.586410243846 -> V=1.0, theta=0.0
% INFO    : Bus 29876	: V=1.00016359134, theta=0.608407441179 -> V=1.0, theta=0.0
% INFO    : Bus 29877	: V=1.0000659324, theta=0.596722950539 -> V=1.0, theta=0.0
% INFO    : Bus 29878	: V=1.00215543648, theta=1.1456689325 -> V=1.0, theta=0.0
% INFO    : Bus 29879	: V=0.997750689304, theta=1.19360054501 -> V=1.0, theta=0.0
% INFO    : Bus 29880	: V=1.00119187122, theta=0.777872409111 -> V=1.0, theta=0.0
% INFO    : Bus 29881	: V=1.00135331726, theta=0.796918755109 -> V=1.0, theta=0.0
% INFO    : Bus 29882	: V=1.00211721022, theta=1.50925651159 -> V=1.0, theta=0.0
% INFO    : Bus 29883	: V=1.00201632084, theta=1.49878844076 -> V=1.0, theta=0.0
% INFO    : Bus 29884	: V=1.00204671333, theta=0.595803526826 -> V=1.0, theta=0.0
% INFO    : Bus 29885	: V=1.00129322625, theta=0.844201589885 -> V=1.0, theta=0.0
% INFO    : Bus 29886	: V=1.00125810617, theta=0.839696771246 -> V=1.0, theta=0.0
% INFO    : Bus 29887	: V=0.999825429072, theta=0.549398139408 -> V=1.0, theta=0.0
% INFO    : Bus 29888	: V=1.00036027121, theta=0.526448053624 -> V=1.0, theta=0.0
% INFO    : Bus 29889	: V=1.00029038635, theta=0.513756964295 -> V=1.0, theta=0.0
% INFO    : Bus 29890	: V=1.00043510618, theta=0.538690424133 -> V=1.0, theta=0.0
% INFO    : Bus 29891	: V=1.00036027121, theta=0.526448053624 -> V=1.0, theta=0.0
% INFO    : Bus 29892	: V=1.0017464297, theta=6.52427758957 -> V=1.0, theta=0.0
% INFO    : Bus 29893	: V=0.998657883912, theta=3.91832211738 -> V=1.0, theta=0.0
% INFO    : Bus 29894	: V=1.00018353405, theta=0.65119021795 -> V=1.0, theta=0.0
% INFO    : Bus 29895	: V=1.00150776088, theta=6.50106050005 -> V=1.0, theta=0.0
% INFO    : Bus 29896	: V=1.00336635497, theta=6.69188974597 -> V=1.0, theta=0.0
% INFO    : Bus 29897	: V=1.0017464297, theta=6.52427758957 -> V=1.0, theta=0.0
% INFO    : Bus 29898	: V=0.998078786317, theta=3.80270031041 -> V=1.0, theta=0.0
% INFO    : Bus 29899	: V=1.0017491956, theta=0.355603449356 -> V=1.0, theta=0.0
% INFO    : Bus 29900	: V=1.00149350029, theta=0.325524026812 -> V=1.0, theta=0.0
% INFO    : Bus 29901	: V=1.001555699, theta=0.395154824326 -> V=1.0, theta=0.0
% INFO    : Bus 29902	: V=0.994707134471, theta=3.01141320515 -> V=1.0, theta=0.0
% INFO    : Bus 29903	: V=1.00295848274, theta=0.815993670118 -> V=1.0, theta=0.0
% INFO    : Bus 29904	: V=0.994548021706, theta=2.99435894722 -> V=1.0, theta=0.0
% INFO    : Bus 29905	: V=0.995422715099, theta=3.0562179668 -> V=1.0, theta=0.0
% INFO    : Bus 29906	: V=0.994707134471, theta=3.01141320515 -> V=1.0, theta=0.0
% INFO    : Bus 29907	: V=0.994707134471, theta=3.01141320515 -> V=1.0, theta=0.0
% INFO    : Bus 29908	: V=0.996402631913, theta=0.897000665196 -> V=1.0, theta=0.0
% INFO    : Bus 29909	: V=0.999910523782, theta=0.570811131377 -> V=1.0, theta=0.0
% INFO    : Bus 29910	: V=1.00084514218, theta=0.910391517015 -> V=1.0, theta=0.0
% INFO    : Bus 29911	: V=1.00279674084, theta=1.0719742675 -> V=1.0, theta=0.0
% INFO    : Bus 29912	: V=1.00262726106, theta=1.0661444921 -> V=1.0, theta=0.0
% INFO    : Bus 29913	: V=1.00126238774, theta=0.719056142958 -> V=1.0, theta=0.0
% INFO    : Bus 29914	: V=1.0013875616, theta=0.734889689621 -> V=1.0, theta=0.0
% INFO    : Bus 29915	: V=0.999386040746, theta=0.438553342903 -> V=1.0, theta=0.0
% INFO    : Bus 29916	: V=0.998838305726, theta=-0.700833061326 -> V=1.0, theta=0.0
% INFO    : Bus 29917	: V=0.998910856747, theta=-0.691046684762 -> V=1.0, theta=0.0
% INFO    : Bus 29918	: V=0.998838305726, theta=-0.700833061326 -> V=1.0, theta=0.0
% INFO    : Bus 29919	: V=0.998838305726, theta=-0.700833061326 -> V=1.0, theta=0.0
% INFO    : Bus 29920	: V=1.0027767192, theta=-0.529952854182 -> V=1.0, theta=0.0
% INFO    : Bus 29921	: V=1.0014843419, theta=-0.279225339293 -> V=1.0, theta=0.0
% INFO    : Bus 29922	: V=0.998293261382, theta=-0.438190487613 -> V=1.0, theta=0.0
% INFO    : Bus 29923	: V=0.99825705535, theta=-0.443068157424 -> V=1.0, theta=0.0
% INFO    : Bus 29924	: V=1.00218667306, theta=0.503323687011 -> V=1.0, theta=0.0
% INFO    : Bus 29925	: V=1.00214410205, theta=0.49393193622 -> V=1.0, theta=0.0
% INFO    : Bus 29926	: V=1.00223221013, theta=0.514121725901 -> V=1.0, theta=0.0
% INFO    : Bus 29927	: V=1.00043361717, theta=0.28789850967 -> V=1.0, theta=0.0
% INFO    : Bus 29928	: V=1.00071611294, theta=0.488531641899 -> V=1.0, theta=0.0
% INFO    : Bus 29929	: V=1.00060937504, theta=0.477573168789 -> V=1.0, theta=0.0
% INFO    : Bus 29930	: V=1.00074818096, theta=0.704527593869 -> V=1.0, theta=0.0
% INFO    : Bus 29931	: V=0.997989306294, theta=2.73731909443 -> V=1.0, theta=0.0
% INFO    : Bus 29932	: V=1.00090583567, theta=0.788951427229 -> V=1.0, theta=0.0
% INFO    : Bus 29933	: V=0.997909030605, theta=2.72706859794 -> V=1.0, theta=0.0
% INFO    : Bus 29934	: V=0.998152011956, theta=2.78390980559 -> V=1.0, theta=0.0
% INFO    : Bus 29935	: V=0.997989306294, theta=2.73731909443 -> V=1.0, theta=0.0
% INFO    : Bus 29936	: V=0.997989306294, theta=2.73731909443 -> V=1.0, theta=0.0
% INFO    : Bus 29937	: V=0.997412032599, theta=2.54274092914 -> V=1.0, theta=0.0
% INFO    : Bus 29938	: V=1.00327413907, theta=0.924712323244 -> V=1.0, theta=0.0
% INFO    : Bus 29939	: V=0.997272858507, theta=2.52896791947 -> V=1.0, theta=0.0
% INFO    : Bus 29940	: V=0.997698419191, theta=2.58814977976 -> V=1.0, theta=0.0
% INFO    : Bus 29941	: V=0.997412032599, theta=2.54274092914 -> V=1.0, theta=0.0
% INFO    : Bus 29942	: V=0.997412032599, theta=2.54274092914 -> V=1.0, theta=0.0
% INFO    : Bus 29943	: V=1.00291823885, theta=0.540804713099 -> V=1.0, theta=0.0
% INFO    : Bus 29944	: V=0.993821501287, theta=1.57704420686 -> V=1.0, theta=0.0
% INFO    : Bus 29945	: V=0.992793562335, theta=2.0807153147 -> V=1.0, theta=0.0
% INFO    : Bus 29946	: V=1.00437047205, theta=2.2431265542 -> V=1.0, theta=0.0
% INFO    : Bus 29947	: V=0.994728583035, theta=1.56351225558 -> V=1.0, theta=0.0
% INFO    : Bus 29948	: V=1.00424388304, theta=2.23168903354 -> V=1.0, theta=0.0
% INFO    : Bus 29949	: V=1.00414520909, theta=2.26941167801 -> V=1.0, theta=0.0
% INFO    : Bus 29950	: V=1.00437047205, theta=2.2431265542 -> V=1.0, theta=0.0
% INFO    : Bus 29951	: V=1.00437047205, theta=2.2431265542 -> V=1.0, theta=0.0
% INFO    : Bus 29952	: V=0.994332819119, theta=1.46926202287 -> V=1.0, theta=0.0
% INFO    : Bus 29953	: V=1.00337643686, theta=0.604475549987 -> V=1.0, theta=0.0
% INFO    : Bus 29954	: V=0.999094093723, theta=0.575568882354 -> V=1.0, theta=0.0
% INFO    : Bus 29955	: V=0.999085841325, theta=0.574880952739 -> V=1.0, theta=0.0
% INFO    : Bus 29956	: V=0.999188726172, theta=0.575217012863 -> V=1.0, theta=0.0
% INFO    : Bus 29957	: V=0.999681369126, theta=1.75790376638 -> V=1.0, theta=0.0
% INFO    : Bus 29958	: V=0.999563037431, theta=1.75388847699 -> V=1.0, theta=0.0
% INFO    : Bus 29959	: V=0.999681369126, theta=1.75790376638 -> V=1.0, theta=0.0
% INFO    : Bus 29960	: V=0.999681369126, theta=1.75790376638 -> V=1.0, theta=0.0
% INFO    : Bus 29961	: V=1.00729672578, theta=6.76771669554 -> V=1.0, theta=0.0
% INFO    : Bus 29962	: V=1.00583775202, theta=4.94344858532 -> V=1.0, theta=0.0
% INFO    : Bus 29963	: V=1.00622195796, theta=3.1584352115 -> V=1.0, theta=0.0
% INFO    : Bus 29964	: V=0.99278100099, theta=7.15380386332 -> V=1.0, theta=0.0
% INFO    : Bus 29965	: V=0.993697230861, theta=7.0162231126 -> V=1.0, theta=0.0
% INFO    : Bus 29966	: V=0.994089567716, theta=7.21618377323 -> V=1.0, theta=0.0
% INFO    : Bus 29967	: V=0.994052383963, theta=7.06074251161 -> V=1.0, theta=0.0
% INFO    : Bus 29968	: V=0.99264709652, theta=7.06970187415 -> V=1.0, theta=0.0
% INFO    : Bus 29969	: V=1.00580155403, theta=6.92385260021 -> V=1.0, theta=0.0
% INFO    : Bus 29970	: V=1.00689097127, theta=6.75728310593 -> V=1.0, theta=0.0
% INFO    : Bus 29971	: V=1.00458329203, theta=4.88486135611 -> V=1.0, theta=0.0
% INFO    : Bus 29972	: V=1.00729672578, theta=6.76771669554 -> V=1.0, theta=0.0
% INFO    : Bus 29973	: V=1.00583775202, theta=4.94344858532 -> V=1.0, theta=0.0
% INFO    : Bus 29974	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29975	: V=0.980664020433, theta=1.16597474844 -> V=1.0, theta=0.0
% INFO    : Bus 29976	: V=1.00294091716, theta=0.656180789849 -> V=1.0, theta=0.0
% INFO    : Bus 29977	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29978	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29979	: V=1.00297744393, theta=0.656644400171 -> V=1.0, theta=0.0
% INFO    : Bus 29980	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29981	: V=0.999793570376, theta=1.72774431415 -> V=1.0, theta=0.0
% INFO    : Bus 29982	: V=0.998222311875, theta=4.60608388311 -> V=1.0, theta=0.0
% INFO    : Bus 29983	: V=0.999105338672, theta=3.29164321897 -> V=1.0, theta=0.0
% INFO    : Bus 29984	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29985	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29986	: V=0.999462365118, theta=3.27037994805 -> V=1.0, theta=0.0
% INFO    : Bus 29987	: V=1.00115159334, theta=2.49794071291 -> V=1.0, theta=0.0
% INFO    : Bus 29988	: V=1.0011513865, theta=2.49674936601 -> V=1.0, theta=0.0
% INFO    : Bus 29989	: V=1.00115159334, theta=2.49794071291 -> V=1.0, theta=0.0
% INFO    : Bus 29990	: V=1.00115159334, theta=2.49794071291 -> V=1.0, theta=0.0
% INFO    : Bus 29991	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29992	: V=1.00003528728, theta=2.76966255877 -> V=1.0, theta=0.0
% INFO    : Bus 29993	: V=1.0018257831, theta=4.74672393321 -> V=1.0, theta=0.0
% INFO    : Bus 29994	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29995	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29996	: V=1.00150764379, theta=4.76999804415 -> V=1.0, theta=0.0
% INFO    : Bus 29997	: V=0.998339195503, theta=2.67898703942 -> V=1.0, theta=0.0
% INFO    : Bus 29998	: V=0.998316964375, theta=2.67221543318 -> V=1.0, theta=0.0
% INFO    : Bus 29999	: V=0.998339195503, theta=2.67898703942 -> V=1.0, theta=0.0
% INFO    : Bus 30000	: V=0.998339195503, theta=2.67898703942 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 2357	: Pg=1082.49917228, Qg=396.675238707 -> Pg=619.881, Qg=-18.6815
% INFO    : Gen at bus 2357	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2358	: Pg=1082.49915571, Qg=-453.042797912 -> Pg=603.6565, Qg=-18.6815
% INFO    : Gen at bus 2358	: Vg=1.0635874 -> Vg=1.0
% INFO    : Gen at bus 2359	: Pg=1082.49918169, Qg=404.296849737 -> Pg=767.9365, Qg=-18.6815
% INFO    : Gen at bus 2359	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2360	: Pg=1082.49923637, Qg=397.071957232 -> Pg=598.53, Qg=-18.6815
% INFO    : Gen at bus 2360	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2361	: Pg=1082.49920622, Qg=407.119689018 -> Pg=797.945, Qg=-18.6815
% INFO    : Gen at bus 2361	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2362	: Pg=1082.49914741, Qg=348.445151397 -> Pg=760.35, Qg=-18.6815
% INFO    : Gen at bus 2362	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2367	: Pg=5.69431155131, Qg=-0.231934679335 -> Pg=3.761, Qg=0.955
% INFO    : Gen at bus 2367	: Vg=1.0412133 -> Vg=1.0
% INFO    : Gen at bus 2367	: Pg=5.69431384847, Qg=-0.231934679335 -> Pg=4.1785, Qg=0.955
% INFO    : Gen at bus 2367	: Vg=1.0412133 -> Vg=1.0
% INFO    : Gen at bus 2368	: Pg=5.69870963278, Qg=2.18879475678 -> Pg=3.59, Qg=0.955
% INFO    : Gen at bus 2368	: Vg=1.0385902 -> Vg=1.0
% INFO    : Gen at bus 2368	: Pg=5.69870958807, Qg=2.18879475678 -> Pg=3.321, Qg=0.955
% INFO    : Gen at bus 2368	: Vg=1.0385902 -> Vg=1.0
% INFO    : Gen at bus 2376	: Pg=232.943726936, Qg=-17.428529412 -> Pg=481.417, Qg=125.5425
% INFO    : Gen at bus 2376	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2377	: Pg=76.1379270425, Qg=340.131911644 -> Pg=403.014, Qg=125.5425
% INFO    : Gen at bus 2377	: Vg=1.019 -> Vg=1.0
% INFO    : Gen at bus 2383	: Pg=14.799350686, Qg=5.68298688046 -> Pg=10.76, Qg=2.479
% INFO    : Gen at bus 2383	: Vg=1.0157641 -> Vg=1.0
% INFO    : Gen at bus 2391	: Pg=101.835592521, Qg=6.82713022799 -> Pg=167.2445, Qg=46.3005
% INFO    : Gen at bus 2391	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2392	: Pg=75.4515898256, Qg=12.8293322405 -> Pg=154.0525, Qg=46.3005
% INFO    : Gen at bus 2392	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2393	: Pg=66.0055903437, Qg=10.48348149 -> Pg=149.3295, Qg=46.3005
% INFO    : Gen at bus 2393	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2400	: Pg=126.6829558, Qg=-20.0415144001 -> Pg=194.439, Qg=9.046
% INFO    : Gen at bus 2400	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2405	: Pg=7.72889377604, Qg=-0.821334934363 -> Pg=12.262, Qg=2.814
% INFO    : Gen at bus 2405	: Vg=1.0411239 -> Vg=1.0
% INFO    : Gen at bus 2411	: Pg=26.4037792303, Qg=-8.47787074641 -> Pg=115.199, Qg=7.038
% INFO    : Gen at bus 2411	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2419	: Pg=134.923672139, Qg=-6.61465311378 -> Pg=88.971, Qg=22.6125
% INFO    : Gen at bus 2419	: Vg=1.0472708 -> Vg=1.0
% INFO    : Gen at bus 2420	: Pg=134.934257753, Qg=-6.6146533333 -> Pg=92.7095, Qg=22.6125
% INFO    : Gen at bus 2420	: Vg=1.0472372 -> Vg=1.0
% INFO    : Gen at bus 2421	: Pg=134.973302102, Qg=-6.61466088268 -> Pg=93.5325, Qg=22.6125
% INFO    : Gen at bus 2421	: Vg=1.0470742 -> Vg=1.0
% INFO    : Gen at bus 2422	: Pg=134.955873189, Qg=-6.61465589922 -> Pg=78.5195, Qg=22.6125
% INFO    : Gen at bus 2422	: Vg=1.0471737 -> Vg=1.0
% INFO    : Gen at bus 2423	: Pg=134.97588826, Qg=-6.61466126429 -> Pg=93.864, Qg=22.6125
% INFO    : Gen at bus 2423	: Vg=1.0470283 -> Vg=1.0
% INFO    : Gen at bus 2424	: Pg=134.961678523, Qg=-6.61465747349 -> Pg=82.7855, Qg=22.6125
% INFO    : Gen at bus 2424	: Vg=1.0471584 -> Vg=1.0
% INFO    : Gen at bus 2432	: Pg=20.8780198311, Qg=29.0318383483 -> Pg=78.578, Qg=4.7025
% INFO    : Gen at bus 2432	: Vg=1.0053211 -> Vg=1.0
% INFO    : Gen at bus 2433	: Pg=19.0235418682, Qg=-3.73624556584 -> Pg=77.657, Qg=4.7025
% INFO    : Gen at bus 2433	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2441	: Pg=25.9279867537, Qg=38.6179869582 -> Pg=121.258, Qg=36.2805
% INFO    : Gen at bus 2441	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2442	: Pg=62.6969873418, Qg=34.8658964259 -> Pg=139.6425, Qg=36.2805
% INFO    : Gen at bus 2442	: Vg=1.04675 -> Vg=1.0
% INFO    : Gen at bus 2443	: Pg=107.933986974, Qg=55.3340394541 -> Pg=162.261, Qg=36.2805
% INFO    : Gen at bus 2443	: Vg=1.0515771 -> Vg=1.0
% INFO    : Gen at bus 2444	: Pg=48.3009867536, Qg=49.8129205701 -> Pg=132.4445, Qg=36.2805
% INFO    : Gen at bus 2444	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2445	: Pg=106.925988264, Qg=32.3049456996 -> Pg=161.757, Qg=36.2805
% INFO    : Gen at bus 2445	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2446	: Pg=98.2789876599, Qg=37.1690787079 -> Pg=157.4335, Qg=36.2805
% INFO    : Gen at bus 2446	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 2454	: Pg=100.490244324, Qg=3.0582640952 -> Pg=60.4325, Qg=16.834
% INFO    : Gen at bus 2454	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2455	: Pg=100.490244821, Qg=3.57612495301 -> Pg=58.559, Qg=16.834
% INFO    : Gen at bus 2455	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2456	: Pg=100.490245399, Qg=5.30392558806 -> Pg=58.851, Qg=16.834
% INFO    : Gen at bus 2456	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2457	: Pg=100.490496413, Qg=38.5902687301 -> Pg=72.1925, Qg=16.834
% INFO    : Gen at bus 2457	: Vg=1.0402305 -> Vg=1.0
% INFO    : Gen at bus 2458	: Pg=100.490219091, Qg=38.5880751789 -> Pg=56.48, Qg=16.834
% INFO    : Gen at bus 2458	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2459	: Pg=100.490245675, Qg=5.22910078045 -> Pg=64.247, Qg=16.834
% INFO    : Gen at bus 2459	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 2464	: Pg=1.75405699186, Qg=-0.863990849797 -> Pg=3.877, Qg=0.207
% INFO    : Gen at bus 2464	: Vg=1.0488104 -> Vg=1.0
% INFO    : Gen at bus 2471	: Pg=128.994693323, Qg=31.4440689246 -> Pg=89.3065, Qg=21.6075
% INFO    : Gen at bus 2471	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 2472	: Pg=128.994747891, Qg=31.1435374497 -> Pg=86.8505, Qg=21.6075
% INFO    : Gen at bus 2472	: Vg=1.0439504 -> Vg=1.0
% INFO    : Gen at bus 2473	: Pg=128.994793481, Qg=31.1351165257 -> Pg=93.291, Qg=21.6075
% INFO    : Gen at bus 2473	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 2474	: Pg=128.994754067, Qg=31.4315852039 -> Pg=75.709, Qg=21.6075
% INFO    : Gen at bus 2474	: Vg=1.0438554 -> Vg=1.0
% INFO    : Gen at bus 2475	: Pg=128.994641073, Qg=3.19134977781 -> Pg=83.199, Qg=21.6075
% INFO    : Gen at bus 2475	: Vg=1.0472631 -> Vg=1.0
% INFO    : Gen at bus 2476	: Pg=128.994683894, Qg=25.1885436204 -> Pg=82.1025, Qg=21.6075
% INFO    : Gen at bus 2476	: Vg=1.0441143 -> Vg=1.0
% INFO    : Gen at bus 2483	: Pg=17.650615427, Qg=-2.56738705521 -> Pg=35.0225, Qg=8.777
% INFO    : Gen at bus 2483	: Vg=1.0419122 -> Vg=1.0
% INFO    : Gen at bus 2484	: Pg=8.28997596283, Qg=-2.56782887174 -> Pg=30.343, Qg=8.777
% INFO    : Gen at bus 2484	: Vg=1.0515 -> Vg=1.0
% INFO    : Gen at bus 2490	: Pg=12.2042964419, Qg=-1.34686047986 -> Pg=19.851, Qg=4.6065
% INFO    : Gen at bus 2490	: Vg=1.0450561 -> Vg=1.0
% INFO    : Gen at bus 2497	: Pg=33.7434268164, Qg=4.43350968554 -> Pg=56.0175, Qg=2.7015
% INFO    : Gen at bus 2497	: Vg=1.0449434 -> Vg=1.0
% INFO    : Gen at bus 2498	: Pg=20.2294259804, Qg=3.76995666743 -> Pg=49.2605, Qg=2.7015
% INFO    : Gen at bus 2498	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2504	: Pg=4.5653188868, Qg=-0.587981627435 -> Pg=8.2825, Qg=2.01
% INFO    : Gen at bus 2504	: Vg=1.0484173 -> Vg=1.0
% INFO    : Gen at bus 2504	: Pg=0.690318774224, Qg=-0.0739816279405 -> Pg=1.095, Qg=0.251
% INFO    : Gen at bus 2504	: Vg=1.0484173 -> Vg=1.0
% INFO    : Gen at bus 2511	: Pg=7.66121418166, Qg=3.28642762634 -> Pg=21.317, Qg=5.8625
% INFO    : Gen at bus 2511	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2511	: Pg=10.7882106831, Qg=3.28642762634 -> Pg=22.8805, Qg=5.8625
% INFO    : Gen at bus 2511	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2517	: Pg=35.9992310465, Qg=-1.76395076573 -> Pg=22.797, Qg=6.03
% INFO    : Gen at bus 2517	: Vg=1.0448629 -> Vg=1.0
% INFO    : Gen at bus 2517	: Pg=35.9992310547, Qg=-1.76395076573 -> Pg=26.3525, Qg=6.03
% INFO    : Gen at bus 2517	: Vg=1.0448629 -> Vg=1.0
% INFO    : Gen at bus 2523	: Pg=105.299233082, Qg=-11.9653983155 -> Pg=76.058, Qg=3.633
% INFO    : Gen at bus 2523	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2531	: Pg=74.7025590949, Qg=50.5545905089 -> Pg=112.3445, Qg=25.125
% INFO    : Gen at bus 2531	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2532	: Pg=55.4585691513, Qg=36.1800994942 -> Pg=102.7225, Qg=25.125
% INFO    : Gen at bus 2532	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2540	: Pg=104.894478141, Qg=40.281835599 -> Pg=73.5435, Qg=17.571
% INFO    : Gen at bus 2540	: Vg=1.0103784 -> Vg=1.0
% INFO    : Gen at bus 2541	: Pg=104.894221134, Qg=40.2818334806 -> Pg=67.2935, Qg=17.571
% INFO    : Gen at bus 2541	: Vg=1.0102549 -> Vg=1.0
% INFO    : Gen at bus 2542	: Pg=104.89438322, Qg=40.2818234906 -> Pg=65.0375, Qg=17.571
% INFO    : Gen at bus 2542	: Vg=1.0098546 -> Vg=1.0
% INFO    : Gen at bus 2543	: Pg=104.893797281, Qg=40.2818464937 -> Pg=67.4055, Qg=17.571
% INFO    : Gen at bus 2543	: Vg=1.0108899 -> Vg=1.0
% INFO    : Gen at bus 2544	: Pg=104.893422522, Qg=40.2818508388 -> Pg=60.699, Qg=17.571
% INFO    : Gen at bus 2544	: Vg=1.0111277 -> Vg=1.0
% INFO    : Gen at bus 2545	: Pg=104.894316312, Qg=40.2818326166 -> Pg=76.9755, Qg=17.571
% INFO    : Gen at bus 2545	: Vg=1.0102249 -> Vg=1.0
% INFO    : Gen at bus 2550	: Pg=41.6602135905, Qg=16.8831277209 -> Pg=29.2745, Qg=8.298
% INFO    : Gen at bus 2550	: Vg=1.0414092 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=41.6842852792, Qg=-2.71827743643 -> Pg=28.963, Qg=8.298
% INFO    : Gen at bus 2551	: Vg=1.0410854 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=41.6842826539, Qg=-2.71827743643 -> Pg=24.2415, Qg=8.298
% INFO    : Gen at bus 2551	: Vg=1.0410854 -> Vg=1.0
% INFO    : Gen at bus 2551	: Pg=41.6842842342, Qg=-2.71827743643 -> Pg=27.4265, Qg=8.298
% INFO    : Gen at bus 2551	: Vg=1.0410854 -> Vg=1.0
% INFO    : Gen at bus 2558	: Pg=0.813710549781, Qg=2.59906716576 -> Pg=4.4055, Qg=1.34
% INFO    : Gen at bus 2558	: Vg=1.0284732 -> Vg=1.0
% INFO    : Gen at bus 2558	: Pg=3.80070982221, Qg=2.59906716576 -> Pg=5.899, Qg=1.34
% INFO    : Gen at bus 2558	: Vg=1.0284732 -> Vg=1.0
% INFO    : Gen at bus 2559	: Pg=1.15092777026, Qg=2.77313401382 -> Pg=4.574, Qg=1.34
% INFO    : Gen at bus 2559	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 2559	: Pg=2.69292740642, Qg=2.77313401382 -> Pg=5.345, Qg=1.34
% INFO    : Gen at bus 2559	: Vg=1.0225 -> Vg=1.0
% INFO    : Gen at bus 2565	: Pg=11.7802878438, Qg=-1.31285881821 -> Pg=19.29, Qg=4.489
% INFO    : Gen at bus 2565	: Vg=1.0485344 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=45.5979770443, Qg=1.47371370665 -> Pg=32.2925, Qg=7.638
% INFO    : Gen at bus 2572	: Vg=1.0536384 -> Vg=1.0
% INFO    : Gen at bus 2572	: Pg=45.597977021, Qg=1.47371370665 -> Pg=29.912, Qg=7.638
% INFO    : Gen at bus 2572	: Vg=1.0536384 -> Vg=1.0
% INFO    : Gen at bus 2573	: Pg=45.597980022, Qg=2.45012824584 -> Pg=32.8665, Qg=7.638
% INFO    : Gen at bus 2573	: Vg=1.0502608 -> Vg=1.0
% INFO    : Gen at bus 2573	: Pg=45.5979800153, Qg=2.45012824584 -> Pg=32.307, Qg=7.638
% INFO    : Gen at bus 2573	: Vg=1.0502608 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0401716753251, Qg=-0.0109742189291 -> Pg=0.1365, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=4.31317182836, Qg=-1.0579742119 -> Pg=12.9565, Qg=3.618
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0481716686326, Qg=-0.0109742189291 -> Pg=0.1405, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.112171583235, Qg=-0.0109742189291 -> Pg=0.1725, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0771716386182, Qg=-0.0109742189291 -> Pg=0.155, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.0831716309594, Qg=-0.0109742189291 -> Pg=0.158, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.106171594897, Qg=-0.0109742189291 -> Pg=0.1695, Qg=0.0395
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.193171685792, Qg=-0.0199742159484 -> Pg=0.2965, Qg=0.067
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=0.281171807445, Qg=-0.0779742128613 -> Pg=0.9405, Qg=0.268
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=7.90317182791, Qg=-1.0579742119 -> Pg=14.7515, Qg=3.618
% INFO    : Gen at bus 2578	: Vg=1.0488723 -> Vg=1.0
% INFO    : Gen at bus 2584	: Pg=11.8417184045, Qg=5.75998533969 -> Pg=11.0025, Qg=2.5125
% INFO    : Gen at bus 2584	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2584	: Pg=11.2294905442, Qg=5.75998533969 -> Pg=9.896, Qg=2.5125
% INFO    : Gen at bus 2584	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 2591	: Pg=3.75128853485, Qg=-0.626552151984 -> Pg=8.272, Qg=2.144
% INFO    : Gen at bus 2591	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 2592	: Pg=1.35663628849, Qg=-0.626437095681 -> Pg=7.0745, Qg=2.144
% INFO    : Gen at bus 2592	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2592	: Pg=5.89363294151, Qg=-0.626437095681 -> Pg=9.343, Qg=2.144
% INFO    : Gen at bus 2592	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2593	: Pg=4.38985648825, Qg=-0.626487493143 -> Pg=8.591, Qg=2.144
% INFO    : Gen at bus 2593	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2593	: Pg=6.02685471437, Qg=-0.626487493143 -> Pg=9.4095, Qg=2.144
% INFO    : Gen at bus 2593	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.381383884248, Qg=-0.127757981643 -> Pg=1.5, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.460383852909, Qg=-0.127757981643 -> Pg=1.5395, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.449383857409, Qg=-0.127757981643 -> Pg=1.534, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.76438370744, Qg=-0.127757981643 -> Pg=1.6915, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2598	: Pg=0.485383842508, Qg=-0.127757981643 -> Pg=1.552, Qg=0.439
% INFO    : Gen at bus 2598	: Vg=1.0428531 -> Vg=1.0
% INFO    : Gen at bus 2602	: Pg=21.0571768117, Qg=-7.19972660715 -> Pg=35.5275, Qg=1.725
% INFO    : Gen at bus 2602	: Vg=1.0444701 -> Vg=1.0
% INFO    : Gen at bus 2608	: Pg=1.9853400735, Qg=2.08687482486 -> Pg=3.025, Qg=0.816
% INFO    : Gen at bus 2608	: Vg=1.026153 -> Vg=1.0
% INFO    : Gen at bus 2608	: Pg=0.93153761115, Qg=2.08687482486 -> Pg=2.498, Qg=0.816
% INFO    : Gen at bus 2608	: Vg=1.026153 -> Vg=1.0
% INFO    : Gen at bus 2609	: Pg=1.69096348903, Qg=2.08689625861 -> Pg=2.2935, Qg=0.816
% INFO    : Gen at bus 2609	: Vg=1.0260915 -> Vg=1.0
% INFO    : Gen at bus 2609	: Pg=2.20289072405, Qg=2.08689625861 -> Pg=2.621, Qg=0.816
% INFO    : Gen at bus 2609	: Vg=1.0260915 -> Vg=1.0
% INFO    : Gen at bus 2610	: Pg=1.52796909137, Qg=-0.454627345902 -> Pg=2.8085, Qg=0.816
% INFO    : Gen at bus 2610	: Vg=1.0404546 -> Vg=1.0
% INFO    : Gen at bus 2611	: Pg=1.60212110375, Qg=-0.454001409967 -> Pg=2.84, Qg=0.816
% INFO    : Gen at bus 2611	: Vg=1.0402297 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.252665949377, Qg=0.114723097801 -> Pg=0.525, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.391661533304, Qg=0.114723097801 -> Pg=0.5945, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.277665327571, Qg=0.114723097801 -> Pg=0.5375, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.203667017564, Qg=0.114723097801 -> Pg=0.5005, Qg=0.134
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=0.286673935685, Qg=0.201253090304 -> Pg=0.992, Qg=0.285
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=1.07467397831, Qg=0.246549266352 -> Pg=1.786, Qg=0.4185
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2616	: Pg=2.53067831552, Qg=0.0313498491197 -> Pg=7.714, Qg=2.161
% INFO    : Gen at bus 2616	: Vg=1.0398155 -> Vg=1.0
% INFO    : Gen at bus 2620	: Pg=34.9733825139, Qg=-12.9598119952 -> Pg=62.486, Qg=3.105
% INFO    : Gen at bus 2620	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2628	: Pg=18.0835876677, Qg=11.3659929944 -> Pg=18.5855, Qg=4.958
% INFO    : Gen at bus 2628	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 2629	: Pg=29.596651837, Qg=11.3659218263 -> Pg=20.5695, Qg=4.958
% INFO    : Gen at bus 2629	: Vg=1.0236362 -> Vg=1.0
% INFO    : Gen at bus 2637	: Pg=82.1340526908, Qg=110.282601196 -> Pg=149.383, Qg=43.1165
% INFO    : Gen at bus 2637	: Vg=1.0183967 -> Vg=1.0
% INFO    : Gen at bus 2638	: Pg=45.9309674832, Qg=110.282728056 -> Pg=131.2645, Qg=43.1165
% INFO    : Gen at bus 2638	: Vg=1.01325 -> Vg=1.0
% INFO    : Gen at bus 2639	: Pg=84.8772250337, Qg=110.282556634 -> Pg=150.756, Qg=43.1165
% INFO    : Gen at bus 2639	: Vg=1.0171398 -> Vg=1.0
% INFO    : Gen at bus 2646	: Pg=95.866971465, Qg=46.7414358291 -> Pg=181.3145, Qg=9.2045
% INFO    : Gen at bus 2646	: Vg=1.0395 -> Vg=1.0
% INFO    : Gen at bus 2653	: Pg=32.6031458145, Qg=-14.0826565359 -> Pg=65.2, Qg=3.374
% INFO    : Gen at bus 2653	: Vg=1.0478075 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=0.573274103614, Qg=-0.107935900418 -> Pg=1.3865, Qg=0.3685
% INFO    : Gen at bus 2658	: Vg=1.044079 -> Vg=1.0
% INFO    : Gen at bus 2658	: Pg=0.785274100174, Qg=-0.112935900226 -> Pg=1.5425, Qg=0.385
% INFO    : Gen at bus 2658	: Vg=1.044079 -> Vg=1.0
% INFO    : Gen at bus 2664	: Pg=23.7030664181, Qg=44.6898710068 -> Pg=48.427, Qg=17.472
% INFO    : Gen at bus 2664	: Vg=1.0286518 -> Vg=1.0
% INFO    : Gen at bus 2670	: Pg=245.482549593, Qg=24.0905863617 -> Pg=164.0955, Qg=49.352
% INFO    : Gen at bus 2670	: Vg=1.063 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924241078, Qg=1.35174652775 -> Pg=2.5755, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924238319, Qg=1.35174652775 -> Pg=2.4815, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924235608, Qg=1.35174652775 -> Pg=2.369, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924242657, Qg=1.35174652775 -> Pg=2.622, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2675	: Pg=3.51924231457, Qg=1.35174652775 -> Pg=2.14, Qg=0.59
% INFO    : Gen at bus 2675	: Vg=1.0369537 -> Vg=1.0
% INFO    : Gen at bus 2682	: Pg=409.361535889, Qg=-20.0587405255 -> Pg=227.8385, Qg=68.569
% INFO    : Gen at bus 2682	: Vg=1.0516011 -> Vg=1.0
% INFO    : Gen at bus 2683	: Pg=409.358839551, Qg=-20.0587334457 -> Pg=256.1025, Qg=68.569
% INFO    : Gen at bus 2683	: Vg=1.0520948 -> Vg=1.0
% INFO    : Gen at bus 2684	: Pg=409.361865834, Qg=-20.0587409196 -> Pg=274.8895, Qg=68.569
% INFO    : Gen at bus 2684	: Vg=1.0514674 -> Vg=1.0
% INFO    : Gen at bus 2685	: Pg=409.359448034, Qg=-20.0587345543 -> Pg=272.4775, Qg=68.569
% INFO    : Gen at bus 2685	: Vg=1.0519936 -> Vg=1.0
% INFO    : Gen at bus 2686	: Pg=409.36157906, Qg=-20.0587403599 -> Pg=295.8585, Qg=68.569
% INFO    : Gen at bus 2686	: Vg=1.0515699 -> Vg=1.0
% INFO    : Gen at bus 2687	: Pg=409.359814518, Qg=-20.0587355112 -> Pg=268.1065, Qg=68.569
% INFO    : Gen at bus 2687	: Vg=1.0519421 -> Vg=1.0
% INFO    : Gen at bus 2692	: Pg=5.98967168017, Qg=1.37817629073 -> Pg=4.339, Qg=1.005
% INFO    : Gen at bus 2692	: Vg=1.042599 -> Vg=1.0
% INFO    : Gen at bus 2692	: Pg=5.98966984496, Qg=1.37817629073 -> Pg=4.239, Qg=1.005
% INFO    : Gen at bus 2692	: Vg=1.042599 -> Vg=1.0
% INFO    : Gen at bus 2698	: Pg=72.9261551685, Qg=-8.02332986137 -> Pg=112.061, Qg=5.2165
% INFO    : Gen at bus 2698	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2706	: Pg=47.5525994162, Qg=50.0543941145 -> Pg=103.5205, Qg=31.7405
% INFO    : Gen at bus 2706	: Vg=1.0475212 -> Vg=1.0
% INFO    : Gen at bus 2707	: Pg=54.396599606, Qg=44.4640947564 -> Pg=106.9425, Qg=31.7405
% INFO    : Gen at bus 2707	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 2712	: Pg=0.916086505164, Qg=-0.798985627823 -> Pg=4.058, Qg=1.433
% INFO    : Gen at bus 2712	: Vg=1.0500099 -> Vg=1.0
% INFO    : Gen at bus 2719	: Pg=93.9592850251, Qg=47.8419169862 -> Pg=63.58, Qg=18.706
% INFO    : Gen at bus 2719	: Vg=1.041051 -> Vg=1.0
% INFO    : Gen at bus 2720	: Pg=93.9571963895, Qg=47.8000961234 -> Pg=55.4855, Qg=18.706
% INFO    : Gen at bus 2720	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2721	: Pg=93.9570623048, Qg=45.6552054521 -> Pg=63.469, Qg=18.706
% INFO    : Gen at bus 2721	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2722	: Pg=93.9570614806, Qg=42.9472418774 -> Pg=64.4235, Qg=18.706
% INFO    : Gen at bus 2722	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2730	: Pg=55.1702583318, Qg=13.9898248796 -> Pg=98.658, Qg=28.2875
% INFO    : Gen at bus 2730	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2731	: Pg=68.7772580595, Qg=23.7888181712 -> Pg=105.4615, Qg=28.2875
% INFO    : Gen at bus 2731	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 2736	: Pg=4.19603259234, Qg=-0.48990740862 -> Pg=7.0975, Qg=1.675
% INFO    : Gen at bus 2736	: Vg=1.046196 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=0.13448122277, Qg=-0.0249343305735 -> Pg=0.317, Qg=0.0835
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=0.159481582564, Qg=-0.0489343203495 -> Pg=0.5795, Qg=0.1675
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=1.31348177303, Qg=-0.195934312646 -> Pg=2.6565, Qg=0.67
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=1.68548175908, Qg=-0.195934312646 -> Pg=2.8425, Qg=0.67
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2740	: Pg=1.27748177417, Qg=-0.195934312646 -> Pg=2.6385, Qg=0.67
% INFO    : Gen at bus 2740	: Vg=1.042978 -> Vg=1.0
% INFO    : Gen at bus 2746	: Pg=7.08227101738, Qg=-0.947832080539 -> Pg=13.2135, Qg=3.241
% INFO    : Gen at bus 2746	: Vg=1.0490043 -> Vg=1.0
% INFO    : Gen at bus 2746	: Pg=8.26727077515, Qg=-0.947832080539 -> Pg=13.806, Qg=3.241
% INFO    : Gen at bus 2746	: Vg=1.0490043 -> Vg=1.0
% INFO    : Gen at bus 2752	: Pg=1.40827159177, Qg=-0.298949457838 -> Pg=3.754, Qg=1.0215
% INFO    : Gen at bus 2752	: Vg=1.0434259 -> Vg=1.0
% INFO    : Gen at bus 2757	: Pg=10.1057198092, Qg=-1.36908163335 -> Pg=19.025, Qg=4.6815
% INFO    : Gen at bus 2757	: Vg=1.0419132 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=9.48895852638, Qg=-1.369589811 -> Pg=18.718, Qg=4.6815
% INFO    : Gen at bus 2758	: Vg=1.0448121 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=12.7009584264, Qg=-1.369589811 -> Pg=20.324, Qg=4.6815
% INFO    : Gen at bus 2758	: Vg=1.0448121 -> Vg=1.0
% INFO    : Gen at bus 2758	: Pg=3.27495864587, Qg=-1.369589811 -> Pg=15.611, Qg=4.6815
% INFO    : Gen at bus 2758	: Vg=1.0448121 -> Vg=1.0
% INFO    : Gen at bus 2766	: Pg=173.299007417, Qg=52.1496502494 -> Pg=107.676, Qg=29.0275
% INFO    : Gen at bus 2766	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2767	: Pg=173.299007438, Qg=52.4842222032 -> Pg=101.1465, Qg=29.0275
% INFO    : Gen at bus 2767	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2768	: Pg=173.299008833, Qg=66.5398754606 -> Pg=106.189, Qg=29.0275
% INFO    : Gen at bus 2768	: Vg=1.0418283 -> Vg=1.0
% INFO    : Gen at bus 2769	: Pg=173.29900744, Qg=51.6095634135 -> Pg=112.941, Qg=29.0275
% INFO    : Gen at bus 2769	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2770	: Pg=173.299007379, Qg=46.332771492 -> Pg=117.181, Qg=29.0275
% INFO    : Gen at bus 2770	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2771	: Pg=173.299007304, Qg=35.8214344153 -> Pg=123.0985, Qg=29.0275
% INFO    : Gen at bus 2771	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 2772	: Pg=0.799298991887, Qg=0.128504388857 -> Pg=0.5285, Qg=0.134
% INFO    : Gen at bus 2772	: Vg=1.0417012 -> Vg=1.0
% INFO    : Gen at bus 2772	: Pg=0.799298849182, Qg=0.128504388857 -> Pg=0.478, Qg=0.134
% INFO    : Gen at bus 2772	: Vg=1.0417012 -> Vg=1.0
% INFO    : Gen at bus 2773	: Pg=0.599028202344, Qg=0.229188837177 -> Pg=0.3565, Qg=0.1005
% INFO    : Gen at bus 2773	: Vg=1.0405573 -> Vg=1.0
% INFO    : Gen at bus 2773	: Pg=0.599028445649, Qg=0.229188837177 -> Pg=0.3835, Qg=0.1005
% INFO    : Gen at bus 2773	: Vg=1.0405573 -> Vg=1.0
% INFO    : Gen at bus 2778	: Pg=8.29995642014, Qg=-3.91674970974 -> Pg=44.1475, Qg=13.4
% INFO    : Gen at bus 2778	: Vg=1.0448204 -> Vg=1.0
% INFO    : Gen at bus 2778	: Pg=39.3639561581, Qg=-3.91674970974 -> Pg=59.6795, Qg=13.4
% INFO    : Gen at bus 2778	: Vg=1.0448204 -> Vg=1.0
% INFO    : Gen at bus 2778	: Pg=29.3229562779, Qg=-3.91674970974 -> Pg=54.659, Qg=13.4
% INFO    : Gen at bus 2778	: Vg=1.0448204 -> Vg=1.0
% INFO    : Gen at bus 2786	: Pg=39.3968624173, Qg=-0.337750262961 -> Pg=27.401, Qg=7.841
% INFO    : Gen at bus 2786	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2786	: Pg=39.3968624193, Qg=-0.337750262961 -> Pg=27.458, Qg=7.841
% INFO    : Gen at bus 2786	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2787	: Pg=39.3965927768, Qg=-0.364897243924 -> Pg=26.3785, Qg=7.841
% INFO    : Gen at bus 2787	: Vg=1.0405 -> Vg=1.0
% INFO    : Gen at bus 2793	: Pg=7.9360892872, Qg=-1.22309332346 -> Pg=16.4655, Qg=4.1875
% INFO    : Gen at bus 2793	: Vg=1.0400669 -> Vg=1.0
% INFO    : Gen at bus 2793	: Pg=4.57008953739, Qg=-1.22309332346 -> Pg=14.7825, Qg=4.1875
% INFO    : Gen at bus 2793	: Vg=1.0400669 -> Vg=1.0
% INFO    : Gen at bus 2798	: Pg=9.99914888096, Qg=3.83973426256 -> Pg=6.823, Qg=1.675
% INFO    : Gen at bus 2798	: Vg=1.0353793 -> Vg=1.0
% INFO    : Gen at bus 2803	: Pg=2.69878792545, Qg=0.505306275851 -> Pg=1.6515, Qg=0.4645
% INFO    : Gen at bus 2803	: Vg=1.0397666 -> Vg=1.0
% INFO    : Gen at bus 2804	: Pg=1.9987005387, Qg=0.360643188065 -> Pg=1.187, Qg=0.344
% INFO    : Gen at bus 2804	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2804	: Pg=1.9987004459, Qg=0.360643188065 -> Pg=1.1075, Qg=0.344
% INFO    : Gen at bus 2804	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2805	: Pg=1.99876170758, Qg=0.66652327342 -> Pg=1.474, Qg=0.344
% INFO    : Gen at bus 2805	: Vg=1.0386813 -> Vg=1.0
% INFO    : Gen at bus 2805	: Pg=1.99876111841, Qg=0.66652327342 -> Pg=1.1195, Qg=0.344
% INFO    : Gen at bus 2805	: Vg=1.0386813 -> Vg=1.0
% INFO    : Gen at bus 2806	: Pg=1.99878946823, Qg=0.843295281225 -> Pg=1.199, Qg=0.344
% INFO    : Gen at bus 2806	: Vg=1.0381651 -> Vg=1.0
% INFO    : Gen at bus 2806	: Pg=1.79878989679, Qg=0.751152404486 -> Pg=1.254, Qg=0.3095
% INFO    : Gen at bus 2806	: Vg=1.0381651 -> Vg=1.0
% INFO    : Gen at bus 2807	: Pg=0.998806669398, Qg=0.356005479027 -> Pg=0.6615, Qg=0.172
% INFO    : Gen at bus 2807	: Vg=1.0375475 -> Vg=1.0
% INFO    : Gen at bus 2814	: Pg=33.0964015926, Qg=-3.28278944164 -> Pg=50.0475, Qg=11.2225
% INFO    : Gen at bus 2814	: Vg=1.0455999 -> Vg=1.0
% INFO    : Gen at bus 2815	: Pg=23.5973331499, Qg=-3.28278991147 -> Pg=45.298, Qg=11.2225
% INFO    : Gen at bus 2815	: Vg=1.0457314 -> Vg=1.0
% INFO    : Gen at bus 2820	: Pg=14.548682421, Qg=-9.39087801839 -> Pg=49.5735, Qg=16.835
% INFO    : Gen at bus 2820	: Vg=1.0416217 -> Vg=1.0
% INFO    : Gen at bus 2820	: Pg=35.4646824038, Qg=-9.39087801839 -> Pg=60.0315, Qg=16.835
% INFO    : Gen at bus 2820	: Vg=1.0416217 -> Vg=1.0
% INFO    : Gen at bus 2827	: Pg=134.986397098, Qg=51.8350603778 -> Pg=77.299, Qg=22.6125
% INFO    : Gen at bus 2827	: Vg=1.0413457 -> Vg=1.0
% INFO    : Gen at bus 2828	: Pg=134.986284012, Qg=51.8332549745 -> Pg=74.751, Qg=22.6125
% INFO    : Gen at bus 2828	: Vg=1.042001 -> Vg=1.0
% INFO    : Gen at bus 2829	: Pg=134.986300392, Qg=51.8330979154 -> Pg=78.4725, Qg=22.6125
% INFO    : Gen at bus 2829	: Vg=1.0420277 -> Vg=1.0
% INFO    : Gen at bus 2830	: Pg=134.986239091, Qg=51.8279140652 -> Pg=82.0635, Qg=22.6125
% INFO    : Gen at bus 2830	: Vg=1.0424803 -> Vg=1.0
% INFO    : Gen at bus 2831	: Pg=134.986211389, Qg=43.1967707588 -> Pg=94.9035, Qg=22.6125
% INFO    : Gen at bus 2831	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2832	: Pg=134.986211284, Qg=40.8710202427 -> Pg=90.3705, Qg=22.6125
% INFO    : Gen at bus 2832	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 2837	: Pg=4.29842149245, Qg=1.65039914898 -> Pg=3.037, Qg=0.72
% INFO    : Gen at bus 2837	: Vg=1.0417195 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=9.99906846313, Qg=0.788541076503 -> Pg=7.1975, Qg=1.675
% INFO    : Gen at bus 2842	: Vg=1.0473817 -> Vg=1.0
% INFO    : Gen at bus 2842	: Pg=9.99906844119, Qg=0.788541076503 -> Pg=6.736, Qg=1.675
% INFO    : Gen at bus 2842	: Vg=1.0473817 -> Vg=1.0
% INFO    : Gen at bus 2849	: Pg=46.1383286634, Qg=-4.24761281866 -> Pg=73.415, Qg=3.474
% INFO    : Gen at bus 2849	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2857	: Pg=95.1492748202, Qg=48.4391830604 -> Pg=57.326, Qg=18.938
% INFO    : Gen at bus 2857	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 2858	: Pg=95.1502037215, Qg=48.4391810291 -> Pg=55.5485, Qg=18.938
% INFO    : Gen at bus 2858	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 2859	: Pg=95.1501853186, Qg=48.4391928831 -> Pg=62.935, Qg=18.938
% INFO    : Gen at bus 2859	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 2865	: Pg=17.09525788, Qg=7.43815335539 -> Pg=33.5465, Qg=1.725
% INFO    : Gen at bus 2865	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 2872	: Pg=6.89521453919, Qg=0.0715924027333 -> Pg=4.1565, Qg=1.156
% INFO    : Gen at bus 2872	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2873	: Pg=6.89562371901, Qg=2.64906597174 -> Pg=4.6155, Qg=1.156
% INFO    : Gen at bus 2873	: Vg=1.0326325 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=7.94042328526, Qg=-1.01096532097 -> Pg=14.2825, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=2.33042328961, Qg=-1.01096532097 -> Pg=11.4775, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=9.90742328266, Qg=-1.01096532097 -> Pg=15.266, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2878	: Pg=4.75642328811, Qg=-1.01096532097 -> Pg=12.6905, Qg=3.4545
% INFO    : Gen at bus 2878	: Vg=1.0501115 -> Vg=1.0
% INFO    : Gen at bus 2885	: Pg=112.496559165, Qg=43.1998813174 -> Pg=84.166, Qg=18.8435
% INFO    : Gen at bus 2885	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2886	: Pg=112.49670554, Qg=43.199876098 -> Pg=63.0275, Qg=18.8435
% INFO    : Gen at bus 2886	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2887	: Pg=112.496919808, Qg=43.1998505653 -> Pg=66.8065, Qg=18.8435
% INFO    : Gen at bus 2887	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2888	: Pg=112.496745135, Qg=43.1998763797 -> Pg=66.968, Qg=18.8435
% INFO    : Gen at bus 2888	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2894	: Pg=5.19038545899, Qg=-0.626973801147 -> Pg=8.995, Qg=2.144
% INFO    : Gen at bus 2894	: Vg=1.058 -> Vg=1.0
% INFO    : Gen at bus 2899	: Pg=40.4788015762, Qg=15.5461763461 -> Pg=30.0585, Qg=6.784
% INFO    : Gen at bus 2899	: Vg=1.0360164 -> Vg=1.0
% INFO    : Gen at bus 2900	: Pg=12.0595067735, Qg=-1.98382003197 -> Pg=26.2785, Qg=6.784
% INFO    : Gen at bus 2900	: Vg=1.0445496 -> Vg=1.0
% INFO    : Gen at bus 2900	: Pg=11.7145067761, Qg=-1.98382003197 -> Pg=26.106, Qg=6.784
% INFO    : Gen at bus 2900	: Vg=1.0445496 -> Vg=1.0
% INFO    : Gen at bus 2900	: Pg=12.5155067699, Qg=-1.98382003197 -> Pg=26.5065, Qg=6.784
% INFO    : Gen at bus 2900	: Vg=1.0445496 -> Vg=1.0
% INFO    : Gen at bus 2905	: Pg=11.9969853714, Qg=1.78160168616 -> Pg=8.1305, Qg=2.01
% INFO    : Gen at bus 2905	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 2905	: Pg=11.9969851008, Qg=1.78160168616 -> Pg=6.9745, Qg=2.01
% INFO    : Gen at bus 2905	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 2910	: Pg=176.899024472, Qg=-18.8844167673 -> Pg=132.007, Qg=6.103
% INFO    : Gen at bus 2910	: Vg=1.0375288 -> Vg=1.0
% INFO    : Gen at bus 2918	: Pg=134.992075615, Qg=-6.61286351955 -> Pg=75.3355, Qg=22.6125
% INFO    : Gen at bus 2918	: Vg=1.0430508 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=134.992116513, Qg=51.8395241542 -> Pg=99.539, Qg=22.6125
% INFO    : Gen at bus 2919	: Vg=1.0290494 -> Vg=1.0
% INFO    : Gen at bus 2920	: Pg=134.991977751, Qg=51.8395560424 -> Pg=98.3775, Qg=22.6125
% INFO    : Gen at bus 2920	: Vg=1.0298589 -> Vg=1.0
% INFO    : Gen at bus 2921	: Pg=134.992229965, Qg=-6.61344312079 -> Pg=82.09, Qg=22.6125
% INFO    : Gen at bus 2921	: Vg=1.042845 -> Vg=1.0
% INFO    : Gen at bus 2922	: Pg=134.992521258, Qg=51.8389764393 -> Pg=94.335, Qg=22.6125
% INFO    : Gen at bus 2922	: Vg=1.0255 -> Vg=1.0
% INFO    : Gen at bus 2923	: Pg=134.991830981, Qg=51.8395639136 -> Pg=86.0515, Qg=22.6125
% INFO    : Gen at bus 2923	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 2930	: Pg=52.3320597742, Qg=-0.892884362477 -> Pg=33.8175, Qg=8.766
% INFO    : Gen at bus 2930	: Vg=1.034 -> Vg=1.0
% INFO    : Gen at bus 2931	: Pg=52.3320149068, Qg=-2.5631883659 -> Pg=38.031, Qg=8.766
% INFO    : Gen at bus 2931	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2932	: Pg=52.3320392108, Qg=-1.21075455631 -> Pg=32.164, Qg=8.766
% INFO    : Gen at bus 2932	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2933	: Pg=52.3320808172, Qg=7.25456262133 -> Pg=38.742, Qg=8.766
% INFO    : Gen at bus 2933	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2934	: Pg=52.332034778, Qg=10.9593394704 -> Pg=38.145, Qg=8.766
% INFO    : Gen at bus 2934	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2935	: Pg=52.3320728817, Qg=9.29443058107 -> Pg=34.6985, Qg=8.766
% INFO    : Gen at bus 2935	: Vg=1.028 -> Vg=1.0
% INFO    : Gen at bus 2940	: Pg=83.8605493919, Qg=-8.52780052568 -> Pg=70.951, Qg=3.412
% INFO    : Gen at bus 2940	: Vg=1.0403287 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408144, Qg=-0.527265063912 -> Pg=11.023, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408247, Qg=-0.527265063912 -> Pg=11.304, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408179, Qg=-0.527265063912 -> Pg=11.1205, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408768, Qg=-0.527265063912 -> Pg=12.3925, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2944	: Pg=16.9184408276, Qg=-0.527265063912 -> Pg=11.377, Qg=2.834
% INFO    : Gen at bus 2944	: Vg=1.0405008 -> Vg=1.0
% INFO    : Gen at bus 2950	: Pg=11.8735579295, Qg=6.71392854797 -> Pg=22.936, Qg=5.695
% INFO    : Gen at bus 2950	: Vg=1.0351693 -> Vg=1.0
% INFO    : Gen at bus 2950	: Pg=5.33855795453, Qg=6.71392854797 -> Pg=19.6685, Qg=5.695
% INFO    : Gen at bus 2950	: Vg=1.0351693 -> Vg=1.0
% INFO    : Gen at bus 2951	: Pg=3.84555361774, Qg=6.99529437383 -> Pg=18.922, Qg=5.695
% INFO    : Gen at bus 2951	: Vg=1.0351846 -> Vg=1.0
% INFO    : Gen at bus 2951	: Pg=11.3125535914, Qg=6.99529437383 -> Pg=22.6555, Qg=5.695
% INFO    : Gen at bus 2951	: Vg=1.0351846 -> Vg=1.0
% INFO    : Gen at bus 2959	: Pg=60.5890608308, Qg=32.3521386742 -> Pg=115.725, Qg=28.6205
% INFO    : Gen at bus 2959	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2960	: Pg=58.03205133, Qg=53.0530192847 -> Pg=114.4465, Qg=28.6205
% INFO    : Gen at bus 2960	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2961	: Pg=44.1130528345, Qg=40.0239792345 -> Pg=107.487, Qg=28.6205
% INFO    : Gen at bus 2961	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2962	: Pg=50.2750560953, Qg=38.3819982608 -> Pg=110.568, Qg=28.6205
% INFO    : Gen at bus 2962	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2963	: Pg=30.7890469358, Qg=59.634541791 -> Pg=100.825, Qg=28.6205
% INFO    : Gen at bus 2963	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2964	: Pg=68.1650519873, Qg=52.8738921498 -> Pg=119.513, Qg=28.6205
% INFO    : Gen at bus 2964	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 2969	: Pg=1.59861455615, Qg=2.87868188579 -> Pg=4.492, Qg=1.256
% INFO    : Gen at bus 2969	: Vg=1.0406427 -> Vg=1.0
% INFO    : Gen at bus 2974	: Pg=35.5684196501, Qg=-5.33512132554 -> Pg=70.4325, Qg=3.633
% INFO    : Gen at bus 2974	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2975	: Pg=51.3229841154, Qg=-1.45630578089 -> Pg=78.3095, Qg=3.633
% INFO    : Gen at bus 2975	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 2980	: Pg=5.25154319641, Qg=17.6606907675 -> Pg=25.6255, Qg=7.705
% INFO    : Gen at bus 2980	: Vg=1.0428578 -> Vg=1.0
% INFO    : Gen at bus 2981	: Pg=14.4533922569, Qg=-2.25383797229 -> Pg=30.2265, Qg=7.705
% INFO    : Gen at bus 2981	: Vg=1.0476936 -> Vg=1.0
% INFO    : Gen at bus 2989	: Pg=158.966727861, Qg=14.4403093579 -> Pg=116.6185, Qg=31.6705
% INFO    : Gen at bus 2989	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2990	: Pg=158.966569734, Qg=14.759086002 -> Pg=89.285, Qg=31.6705
% INFO    : Gen at bus 2990	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 2998	: Pg=25.8396925737, Qg=-7.79836005266 -> Pg=92.55, Qg=26.677
% INFO    : Gen at bus 2998	: Vg=1.0461266 -> Vg=1.0
% INFO    : Gen at bus 2999	: Pg=54.616960947, Qg=61.1569066558 -> Pg=106.9385, Qg=26.677
% INFO    : Gen at bus 2999	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3000	: Pg=78.9128612027, Qg=61.1569778983 -> Pg=119.0865, Qg=26.677
% INFO    : Gen at bus 3000	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3001	: Pg=73.5249673751, Qg=61.1568569225 -> Pg=116.3925, Qg=26.677
% INFO    : Gen at bus 3001	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3002	: Pg=52.2739663578, Qg=61.1565035193 -> Pg=105.767, Qg=26.677
% INFO    : Gen at bus 3002	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3003	: Pg=18.4872866515, Qg=61.156995004 -> Pg=88.8735, Qg=26.677
% INFO    : Gen at bus 3003	: Vg=1.0385 -> Vg=1.0
% INFO    : Gen at bus 3010	: Pg=95.8960506523, Qg=-2.98479033782 -> Pg=58.917, Qg=3.3085
% INFO    : Gen at bus 3010	: Vg=1.0401486 -> Vg=1.0
% INFO    : Gen at bus 3017	: Pg=56.6143548898, Qg=29.0311110967 -> Pg=96.4555, Qg=4.7025
% INFO    : Gen at bus 3017	: Vg=1.0242941 -> Vg=1.0
% INFO    : Gen at bus 3025	: Pg=89.9708246703, Qg=10.9759260733 -> Pg=144.4835, Qg=6.8655
% INFO    : Gen at bus 3025	: Vg=1.0446274 -> Vg=1.0
% INFO    : Gen at bus 3031	: Pg=342.698655569, Qg=-25.3420643551 -> Pg=243.5775, Qg=11.823
% INFO    : Gen at bus 3031	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3036	: Pg=4.99908964139, Qg=2.54479858561 -> Pg=3.101, Qg=0.995
% INFO    : Gen at bus 3036	: Vg=1.0345773 -> Vg=1.0
% INFO    : Gen at bus 3041	: Pg=1.00475267923, Qg=-0.618927574774 -> Pg=2.652, Qg=0.1485
% INFO    : Gen at bus 3041	: Vg=1.0438583 -> Vg=1.0
% INFO    : Gen at bus 3049	: Pg=55.569000465, Qg=17.7635641902 -> Pg=36.051, Qg=9.313
% INFO    : Gen at bus 3049	: Vg=1.04022 -> Vg=1.0
% INFO    : Gen at bus 3050	: Pg=55.568994533, Qg=11.6917164138 -> Pg=33.283, Qg=9.313
% INFO    : Gen at bus 3050	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=1.09838812837, Qg=0.558269488179 -> Pg=0.803, Qg=0.219
% INFO    : Gen at bus 3055	: Vg=1.0375567 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=1.09838652848, Qg=0.558269488179 -> Pg=0.6335, Qg=0.219
% INFO    : Gen at bus 3055	: Vg=1.0375567 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=61.7983837852, Qg=31.4542651483 -> Pg=40.052, Qg=12.298
% INFO    : Gen at bus 3055	: Vg=1.0375567 -> Vg=1.0
% INFO    : Gen at bus 3062	: Pg=1199.95775693, Qg=83.1139518787 -> Pg=684.8905, Qg=171.6
% INFO    : Gen at bus 3062	: Vg=1.0555 -> Vg=1.0
% INFO    : Gen at bus 3068	: Pg=2.17338097855, Qg=-0.322963677156 -> Pg=4.3865, Qg=1.1055
% INFO    : Gen at bus 3068	: Vg=1.0434579 -> Vg=1.0
% INFO    : Gen at bus 3073	: Pg=88.8881023352, Qg=-0.406535362166 -> Pg=51.9265, Qg=17.691
% INFO    : Gen at bus 3073	: Vg=1.0379172 -> Vg=1.0
% INFO    : Gen at bus 3073	: Pg=88.888102295, Qg=-0.406535362166 -> Pg=51.1335, Qg=17.691
% INFO    : Gen at bus 3073	: Vg=1.0379172 -> Vg=1.0
% INFO    : Gen at bus 3077	: Pg=3.03086371586, Qg=2.37649066894 -> Pg=6.215, Qg=1.5745
% INFO    : Gen at bus 3077	: Vg=1.0436412 -> Vg=1.0
% INFO    : Gen at bus 3084	: Pg=17.4979375271, Qg=-0.856699321405 -> Pg=12.1255, Qg=2.9315
% INFO    : Gen at bus 3084	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 3084	: Pg=17.4979374399, Qg=-0.856699321405 -> Pg=10.609, Qg=2.9315
% INFO    : Gen at bus 3084	: Vg=1.0465 -> Vg=1.0
% INFO    : Gen at bus 3085	: Pg=17.4983497262, Qg=6.71916329943 -> Pg=10.607, Qg=2.9315
% INFO    : Gen at bus 3085	: Vg=1.0442207 -> Vg=1.0
% INFO    : Gen at bus 3085	: Pg=17.4983497132, Qg=6.71916329943 -> Pg=10.12, Qg=2.9315
% INFO    : Gen at bus 3085	: Vg=1.0442207 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230284234, Qg=19.8948487118 -> Pg=36.398, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230283979, Qg=19.8948487118 -> Pg=32.489, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230284443, Qg=19.8948487118 -> Pg=38.5935, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3090	: Pg=51.8230284369, Qg=19.8948487118 -> Pg=37.893, Qg=8.681
% INFO    : Gen at bus 3090	: Vg=1.039157 -> Vg=1.0
% INFO    : Gen at bus 3091	: Pg=2.29844120409, Qg=-0.112850357077 -> Pg=1.323, Qg=0.385
% INFO    : Gen at bus 3091	: Vg=1.0437379 -> Vg=1.0
% INFO    : Gen at bus 4744	: Pg=24.4751921898, Qg=-0.179912618681 -> Pg=13.519, Qg=4.876
% INFO    : Gen at bus 4744	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4745	: Pg=10.8764541663, Qg=-0.357402966833 -> Pg=7.5655, Qg=2.169
% INFO    : Gen at bus 4745	: Vg=1.0419058 -> Vg=1.0
% INFO    : Gen at bus 4751	: Pg=24.9994807406, Qg=5.32498842774 -> Pg=17.978, Qg=0.8625
% INFO    : Gen at bus 4751	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 4759	: Pg=58.3033200202, Qg=-7.23558497442 -> Pg=180.7905, Qg=50.8
% INFO    : Gen at bus 4759	: Vg=1.0456769 -> Vg=1.0
% INFO    : Gen at bus 4760	: Pg=134.443327607, Qg=-6.91749562611 -> Pg=218.8605, Qg=50.8
% INFO    : Gen at bus 4760	: Vg=1.0456431 -> Vg=1.0
% INFO    : Gen at bus 4761	: Pg=124.652331206, Qg=-3.37970573187 -> Pg=213.965, Qg=50.8
% INFO    : Gen at bus 4761	: Vg=1.0451142 -> Vg=1.0
% INFO    : Gen at bus 4762	: Pg=58.3233234861, Qg=-3.60973110254 -> Pg=180.8005, Qg=50.8
% INFO    : Gen at bus 4762	: Vg=1.0452163 -> Vg=1.0
% INFO    : Gen at bus 4763	: Pg=58.9003218861, Qg=-3.9426012497 -> Pg=181.089, Qg=50.8
% INFO    : Gen at bus 4763	: Vg=1.0452989 -> Vg=1.0
% INFO    : Gen at bus 4764	: Pg=78.9173195944, Qg=-11.2363565321 -> Pg=191.0975, Qg=50.8
% INFO    : Gen at bus 4764	: Vg=1.0458612 -> Vg=1.0
% INFO    : Gen at bus 4765	: Pg=1.10076945688, Qg=0.438704086028 -> Pg=3.796, Qg=1.0885
% INFO    : Gen at bus 4765	: Vg=1.0420789 -> Vg=1.0
% INFO    : Gen at bus 4771	: Pg=2.81870561874, Qg=-0.734918209598 -> Pg=8.9085, Qg=2.5125
% INFO    : Gen at bus 4771	: Vg=1.0475263 -> Vg=1.0
% INFO    : Gen at bus 4771	: Pg=1.95770563453, Qg=-0.734918209598 -> Pg=8.478, Qg=2.5125
% INFO    : Gen at bus 4771	: Vg=1.0475263 -> Vg=1.0
% INFO    : Gen at bus 4778	: Pg=75.5000449396, Qg=79.047759455 -> Pg=115.399, Qg=30.905
% INFO    : Gen at bus 4778	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4779	: Pg=50.9130101914, Qg=79.0478967265 -> Pg=103.1055, Qg=30.905
% INFO    : Gen at bus 4779	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4780	: Pg=18.1223069339, Qg=79.047889077 -> Pg=86.71, Qg=30.905
% INFO    : Gen at bus 4780	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4781	: Pg=29.4571051999, Qg=79.0478950031 -> Pg=92.3775, Qg=30.905
% INFO    : Gen at bus 4781	: Vg=1.0045 -> Vg=1.0
% INFO    : Gen at bus 4786	: Pg=2.80582128568, Qg=-0.734923362294 -> Pg=8.9025, Qg=2.5125
% INFO    : Gen at bus 4786	: Vg=1.0481674 -> Vg=1.0
% INFO    : Gen at bus 4792	: Pg=122.797124797, Qg=-16.5648794663 -> Pg=71.3105, Qg=4.2365
% INFO    : Gen at bus 4792	: Vg=1.04225 -> Vg=1.0
% INFO    : Gen at bus 4797	: Pg=1.88312234441, Qg=-0.695917742874 -> Pg=8.041, Qg=2.3785
% INFO    : Gen at bus 4797	: Vg=1.0476721 -> Vg=1.0
% INFO    : Gen at bus 4797	: Pg=6.7051222785, Qg=-0.695917742874 -> Pg=10.452, Qg=2.3785
% INFO    : Gen at bus 4797	: Vg=1.0476721 -> Vg=1.0
% INFO    : Gen at bus 4797	: Pg=4.03612232271, Qg=-0.695917742874 -> Pg=9.1175, Qg=2.3785
% INFO    : Gen at bus 4797	: Vg=1.0476721 -> Vg=1.0
% INFO    : Gen at bus 4802	: Pg=136.055645359, Qg=1.92409051614 -> Pg=213.0275, Qg=10.005
% INFO    : Gen at bus 4802	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 4809	: Pg=7.99585211561, Qg=1.94841211079 -> Pg=4.469, Qg=1.34
% INFO    : Gen at bus 4809	: Vg=1.039546 -> Vg=1.0
% INFO    : Gen at bus 4809	: Pg=7.94585310144, Qg=1.93335772342 -> Pg=5.435, Qg=1.3315
% INFO    : Gen at bus 4809	: Vg=1.039546 -> Vg=1.0
% INFO    : Gen at bus 4810	: Pg=7.94611056315, Qg=0.712348711027 -> Pg=5.8555, Qg=1.3315
% INFO    : Gen at bus 4810	: Vg=1.0390246 -> Vg=1.0
% INFO    : Gen at bus 4817	: Pg=32.1098056886, Qg=-10.9585828503 -> Pg=65.404, Qg=3.405
% INFO    : Gen at bus 4817	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 4825	: Pg=98.8654257706, Qg=-7.71453102755 -> Pg=59.801, Qg=3.412
% INFO    : Gen at bus 4825	: Vg=1.0422155 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=3.74227542645, Qg=-0.18304766924 -> Pg=2.578, Qg=0.628
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=39.9922516536, Qg=-1.95904716149 -> Pg=23.8385, Qg=6.7
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=39.992252327, Qg=-1.95904716149 -> Pg=28.1365, Qg=6.7
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4831	: Pg=39.9922517161, Qg=-1.95904716149 -> Pg=24.364, Qg=6.7
% INFO    : Gen at bus 4831	: Vg=1.0440579 -> Vg=1.0
% INFO    : Gen at bus 4832	: Pg=3.7457537097, Qg=-0.182164008795 -> Pg=2.7925, Qg=0.628
% INFO    : Gen at bus 4832	: Vg=1.0426305 -> Vg=1.0
% INFO    : Gen at bus 4840	: Pg=124.16250404, Qg=39.3829250424 -> Pg=73.723, Qg=20.798
% INFO    : Gen at bus 4840	: Vg=1.0470012 -> Vg=1.0
% INFO    : Gen at bus 4841	: Pg=124.162506212, Qg=34.8025668383 -> Pg=80.2255, Qg=20.798
% INFO    : Gen at bus 4841	: Vg=1.052 -> Vg=1.0
% INFO    : Gen at bus 4842	: Pg=124.162499807, Qg=41.5624765268 -> Pg=69.6885, Qg=20.798
% INFO    : Gen at bus 4842	: Vg=1.0519184 -> Vg=1.0
% INFO    : Gen at bus 4843	: Pg=4.29582086109, Qg=1.65040289892 -> Pg=2.574, Qg=0.72
% INFO    : Gen at bus 4843	: Vg=1.0477948 -> Vg=1.0
% INFO    : Gen at bus 4850	: Pg=18.574326648, Qg=11.9866870499 -> Pg=28.533, Qg=6.4485
% INFO    : Gen at bus 4850	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 4851	: Pg=3.00181524437, Qg=-0.538796267692 -> Pg=6.9995, Qg=1.8425
% INFO    : Gen at bus 4851	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 4857	: Pg=40.9981714123, Qg=-5.55022399552 -> Pg=24.428, Qg=1.4145
% INFO    : Gen at bus 4857	: Vg=1.0444214 -> Vg=1.0
% INFO    : Gen at bus 4865	: Pg=167.160618425, Qg=85.0877950297 -> Pg=120.01, Qg=33.2665
% INFO    : Gen at bus 4865	: Vg=1.0049986 -> Vg=1.0
% INFO    : Gen at bus 4866	: Pg=167.160853472, Qg=-18.5538653529 -> Pg=115.5635, Qg=33.2665
% INFO    : Gen at bus 4866	: Vg=1.0409646 -> Vg=1.0
% INFO    : Gen at bus 4867	: Pg=167.139333835, Qg=85.0878949052 -> Pg=112.6335, Qg=33.2665
% INFO    : Gen at bus 4867	: Vg=1.0051148 -> Vg=1.0
% INFO    : Gen at bus 4874	: Pg=11.1045701824, Qg=5.09969573512 -> Pg=18.2975, Qg=4.2715
% INFO    : Gen at bus 4874	: Vg=1.0467399 -> Vg=1.0
% INFO    : Gen at bus 4875	: Pg=6.23745555102, Qg=3.49974599603 -> Pg=15.864, Qg=4.2715
% INFO    : Gen at bus 4875	: Vg=1.0488494 -> Vg=1.0
% INFO    : Gen at bus 4880	: Pg=0.393278512973, Qg=-0.185496037886 -> Pg=2.091, Qg=0.6365
% INFO    : Gen at bus 4880	: Vg=1.0440343 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=0.206533856958, Qg=-0.0487998315246 -> Pg=0.601, Qg=0.1675
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=2.89455509729, Qg=-0.352799750968 -> Pg=5.045, Qg=1.206
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=2.46655838718, Qg=-0.783799743824 -> Pg=9.231, Qg=2.68
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4881	: Pg=2.28855840712, Qg=-0.783799743824 -> Pg=9.142, Qg=2.68
% INFO    : Gen at bus 4881	: Vg=1.044502 -> Vg=1.0
% INFO    : Gen at bus 4888	: Pg=48.4296577433, Qg=-13.967481587 -> Pg=72.713, Qg=3.3465
% INFO    : Gen at bus 4888	: Vg=1.0535 -> Vg=1.0
% INFO    : Gen at bus 4895	: Pg=23.6966830939, Qg=9.10095675692 -> Pg=13.9245, Qg=3.97
% INFO    : Gen at bus 4895	: Vg=1.0109849 -> Vg=1.0
% INFO    : Gen at bus 4901	: Pg=14.7037617971, Qg=-10.7999712802 -> Pg=44.8515, Qg=2.5875
% INFO    : Gen at bus 4901	: Vg=1.052817 -> Vg=1.0
% INFO    : Gen at bus 4908	: Pg=20.3977974773, Qg=-0.999754119677 -> Pg=13.912, Qg=3.417
% INFO    : Gen at bus 4908	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 4908	: Pg=20.3977974702, Qg=-0.999754119677 -> Pg=13.7865, Qg=3.417
% INFO    : Gen at bus 4908	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 4915	: Pg=12.9976939672, Qg=-0.21981808222 -> Pg=8.25, Qg=2.1775
% INFO    : Gen at bus 4915	: Vg=1.0371985 -> Vg=1.0
% INFO    : Gen at bus 4915	: Pg=12.9976939243, Qg=-0.21981808222 -> Pg=7.8565, Qg=2.1775
% INFO    : Gen at bus 4915	: Vg=1.0371985 -> Vg=1.0
% INFO    : Gen at bus 4923	: Pg=20.663743479, Qg=-14.500897625 -> Pg=60.6815, Qg=3.474
% INFO    : Gen at bus 4923	: Vg=1.0514227 -> Vg=1.0
% INFO    : Gen at bus 4924	: Pg=1.17872220943, Qg=-0.431903292039 -> Pg=2.089, Qg=0.1035
% INFO    : Gen at bus 4924	: Vg=1.0524614 -> Vg=1.0
% INFO    : Gen at bus 4931	: Pg=13.3220333099, Qg=-10.3678910409 -> Pg=42.6605, Qg=2.484
% INFO    : Gen at bus 4931	: Vg=1.0502108 -> Vg=1.0
% INFO    : Gen at bus 4932	: Pg=2.86494701218, Qg=-1.42592458331 -> Pg=6.382, Qg=0.3415
% INFO    : Gen at bus 4932	: Vg=1.0455579 -> Vg=1.0
% INFO    : Gen at bus 4940	: Pg=110.463847052, Qg=84.2762028882 -> Pg=235.23, Qg=60.3
% INFO    : Gen at bus 4940	: Vg=1.0438497 -> Vg=1.0
% INFO    : Gen at bus 4941	: Pg=82.7408478611, Qg=46.8133981058 -> Pg=221.3685, Qg=60.3
% INFO    : Gen at bus 4941	: Vg=1.0432897 -> Vg=1.0
% INFO    : Gen at bus 4942	: Pg=47.1188469043, Qg=44.4362608116 -> Pg=203.5575, Qg=60.3
% INFO    : Gen at bus 4942	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4943	: Pg=138.231848143, Qg=52.6747479011 -> Pg=249.114, Qg=60.3
% INFO    : Gen at bus 4943	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4944	: Pg=169.071848479, Qg=62.1132515265 -> Pg=264.534, Qg=60.3
% INFO    : Gen at bus 4944	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4945	: Pg=70.1758482778, Qg=56.8312525351 -> Pg=215.086, Qg=60.3
% INFO    : Gen at bus 4945	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 4950	: Pg=36.5969035939, Qg=-1.7928555037 -> Pg=22.9005, Qg=6.1305
% INFO    : Gen at bus 4950	: Vg=1.0522847 -> Vg=1.0
% INFO    : Gen at bus 4951	: Pg=17.8497215982, Qg=-1.79291512318 -> Pg=25.4195, Qg=6.1305
% INFO    : Gen at bus 4951	: Vg=1.0523692 -> Vg=1.0
% INFO    : Gen at bus 4951	: Pg=12.9312341787, Qg=-1.79291512318 -> Pg=22.885, Qg=6.1305
% INFO    : Gen at bus 4951	: Vg=1.0523692 -> Vg=1.0
% INFO    : Gen at bus 4957	: Pg=1.38147529925, Qg=-0.587956400843 -> Pg=6.6905, Qg=2.01
% INFO    : Gen at bus 4957	: Vg=1.0454668 -> Vg=1.0
% INFO    : Gen at bus 4964	: Pg=38.286559756, Qg=21.938888805 -> Pg=70.641, Qg=3.5535
% INFO    : Gen at bus 4964	: Vg=1.0278745 -> Vg=1.0
% INFO    : Gen at bus 4972	: Pg=77.9787862675, Qg=12.3070233949 -> Pg=135.8195, Qg=32.439
% INFO    : Gen at bus 4972	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 4973	: Pg=78.8347861734, Qg=12.7585205775 -> Pg=136.2475, Qg=32.439
% INFO    : Gen at bus 4973	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 4974	: Pg=19.6787856649, Qg=10.4099905669 -> Pg=106.6695, Qg=32.439
% INFO    : Gen at bus 4974	: Vg=1.0427306 -> Vg=1.0
% INFO    : Gen at bus 4975	: Pg=64.1427856584, Qg=21.8963134848 -> Pg=128.9015, Qg=32.439
% INFO    : Gen at bus 4975	: Vg=1.043114 -> Vg=1.0
% INFO    : Gen at bus 4976	: Pg=80.5637860626, Qg=14.111136164 -> Pg=137.112, Qg=32.439
% INFO    : Gen at bus 4976	: Vg=1.0429479 -> Vg=1.0
% INFO    : Gen at bus 4977	: Pg=69.1177863056, Qg=10.8248969685 -> Pg=131.389, Qg=32.439
% INFO    : Gen at bus 4977	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 4978	: Pg=0.253955592336, Qg=0.687572973492 -> Pg=1.0235, Qg=0.3015
% INFO    : Gen at bus 4978	: Vg=1.043598 -> Vg=1.0
% INFO    : Gen at bus 4979	: Pg=0.754903990761, Qg=0.572791101516 -> Pg=1.124, Qg=0.251
% INFO    : Gen at bus 4979	: Vg=1.0435857 -> Vg=1.0
% INFO    : Gen at bus 4980	: Pg=0.688773070979, Qg=-0.0739679084098 -> Pg=1.094, Qg=0.251
% INFO    : Gen at bus 4980	: Vg=1.0447154 -> Vg=1.0
% INFO    : Gen at bus 4981	: Pg=0.113755351631, Qg=-0.0539754266048 -> Pg=0.6065, Qg=0.184
% INFO    : Gen at bus 4981	: Vg=1.0445762 -> Vg=1.0
% INFO    : Gen at bus 4982	: Pg=0.241865271008, Qg=0.417530222506 -> Pg=0.6675, Qg=0.184
% INFO    : Gen at bus 4982	: Vg=1.0435902 -> Vg=1.0
% INFO    : Gen at bus 4982	: Pg=0.29486165664, Qg=0.417530222506 -> Pg=0.694, Qg=0.184
% INFO    : Gen at bus 4982	: Vg=1.0435902 -> Vg=1.0
% INFO    : Gen at bus 4989	: Pg=4.0302874165, Qg=-1.43997732948 -> Pg=7.015, Qg=0.345
% INFO    : Gen at bus 4989	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 4990	: Pg=2.17041946417, Qg=-1.42596638946 -> Pg=6.035, Qg=0.3415
% INFO    : Gen at bus 4990	: Vg=1.0543162 -> Vg=1.0
% INFO    : Gen at bus 4990	: Pg=0.688419457139, Qg=-0.949966389631 -> Pg=3.644, Qg=0.228
% INFO    : Gen at bus 4990	: Vg=1.0543162 -> Vg=1.0
% INFO    : Gen at bus 4991	: Pg=0.980417192571, Qg=-0.719963990339 -> Pg=2.99, Qg=0.1725
% INFO    : Gen at bus 4991	: Vg=1.0549958 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.309776775056, Qg=-0.0437980043191 -> Pg=0.604, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.991780129717, Qg=-0.125797935645 -> Pg=1.7785, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.579780547357, Qg=-0.125797935645 -> Pg=1.5725, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.441780651073, Qg=-0.125797935645 -> Pg=1.5035, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.341776468155, Qg=-0.0437980043191 -> Pg=0.62, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.25077726181, Qg=-0.0437980043191 -> Pg=0.5745, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.412775643795, Qg=-0.0437980043191 -> Pg=0.6555, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.208777557813, Qg=-0.0437980043191 -> Pg=0.5535, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.424775480224, Qg=-0.0437980043191 -> Pg=0.6615, Qg=0.151
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=1.1927798352, Qg=-0.125797935645 -> Pg=1.879, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=0.453780642592, Qg=-0.125797935645 -> Pg=1.5095, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 4996	: Pg=1.10877996814, Qg=-0.125797935645 -> Pg=1.837, Qg=0.43
% INFO    : Gen at bus 4996	: Vg=1.0399289 -> Vg=1.0
% INFO    : Gen at bus 5003	: Pg=42.9008505117, Qg=-41.758692682 -> Pg=166.449, Qg=10.005
% INFO    : Gen at bus 5003	: Vg=1.0553359 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=3.24800420647, Qg=0.913598479658 -> Pg=2.2105, Qg=0.6465
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=3.24800414647, Qg=0.913598479658 -> Pg=2.177, Qg=0.6465
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=5.498003136, Qg=1.78257674233 -> Pg=3.153, Qg=1.094
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5008	: Pg=5.49800335194, Qg=1.78257674233 -> Pg=3.628, Qg=1.094
% INFO    : Gen at bus 5008	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=1.64364868712, Qg=-0.183915200743 -> Pg=2.7015, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=0.929648737435, Qg=-0.183915200743 -> Pg=2.3445, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=1.00164873354, Qg=-0.183915200743 -> Pg=2.3805, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=1.43964870465, Qg=-0.183915200743 -> Pg=2.5995, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5012	: Pg=0.612648752458, Qg=-0.183915200743 -> Pg=2.186, Qg=0.63
% INFO    : Gen at bus 5012	: Vg=1.0439885 -> Vg=1.0
% INFO    : Gen at bus 5016	: Pg=5.75782413944, Qg=-3.52789811287 -> Pg=15.1285, Qg=0.845
% INFO    : Gen at bus 5016	: Vg=1.0458937 -> Vg=1.0
% INFO    : Gen at bus 5022	: Pg=6.17443227254, Qg=-3.584893423 -> Pg=15.5365, Qg=0.859
% INFO    : Gen at bus 5022	: Vg=1.0422206 -> Vg=1.0
% INFO    : Gen at bus 5022	: Pg=4.40043228204, Qg=-3.584893423 -> Pg=14.6495, Qg=0.859
% INFO    : Gen at bus 5022	: Vg=1.0422206 -> Vg=1.0
% INFO    : Gen at bus 5028	: Pg=14.9969715781, Qg=-0.433937909495 -> Pg=8.621, Qg=2.5125
% INFO    : Gen at bus 5028	: Vg=1.041139 -> Vg=1.0
% INFO    : Gen at bus 5036	: Pg=88.1814228532, Qg=-28.9406616746 -> Pg=144.5895, Qg=6.9345
% INFO    : Gen at bus 5036	: Vg=1.0429887 -> Vg=1.0
% INFO    : Gen at bus 5044	: Pg=23.8118891658, Qg=63.3918214295 -> Pg=94.4305, Qg=27.6515
% INFO    : Gen at bus 5044	: Vg=1.0078836 -> Vg=1.0
% INFO    : Gen at bus 5045	: Pg=61.4348330875, Qg=63.3918177592 -> Pg=113.2475, Qg=27.6515
% INFO    : Gen at bus 5045	: Vg=1.0077572 -> Vg=1.0
% INFO    : Gen at bus 5046	: Pg=46.653933268, Qg=-8.08179188657 -> Pg=105.863, Qg=27.6515
% INFO    : Gen at bus 5046	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5047	: Pg=29.9169122574, Qg=63.3917821033 -> Pg=97.4865, Qg=27.6515
% INFO    : Gen at bus 5047	: Vg=1.0066042 -> Vg=1.0
% INFO    : Gen at bus 5048	: Pg=78.2198775333, Qg=0.612360186944 -> Pg=121.646, Qg=27.6515
% INFO    : Gen at bus 5048	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5049	: Pg=72.1168080989, Qg=63.391833894 -> Pg=118.5905, Qg=27.6515
% INFO    : Gen at bus 5049	: Vg=1.0084934 -> Vg=1.0
% INFO    : Gen at bus 5050	: Pg=2.19982727614, Qg=0.844997073766 -> Pg=1.3035, Qg=0.3685
% INFO    : Gen at bus 5050	: Vg=1.0085 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.2985720319, Qg=-3.16251134569 -> Pg=20.474, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.298730907, Qg=-3.16251134569 -> Pg=22.3505, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.298479607, Qg=-3.16251134569 -> Pg=19.0885, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.2985964251, Qg=-3.16251134569 -> Pg=20.799, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.2988430183, Qg=-3.16251134569 -> Pg=23.398, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5055	: Pg=34.299098187, Qg=-3.16251134569 -> Pg=25.218, Qg=6.859
% INFO    : Gen at bus 5055	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 5059	: Pg=0.792100227422, Qg=0.292587514796 -> Pg=0.568, Qg=0.134
% INFO    : Gen at bus 5059	: Vg=1.0414897 -> Vg=1.0
% INFO    : Gen at bus 5059	: Pg=24.491964327, Qg=9.39295392051 -> Pg=14.9165, Qg=4.1035
% INFO    : Gen at bus 5059	: Vg=1.0414897 -> Vg=1.0
% INFO    : Gen at bus 5060	: Pg=11.3298832422, Qg=-1.20030702716 -> Pg=17.871, Qg=4.1035
% INFO    : Gen at bus 5060	: Vg=1.0445454 -> Vg=1.0
% INFO    : Gen at bus 5061	: Pg=0.104113962636, Qg=-0.0388189643634 -> Pg=0.451, Qg=0.134
% INFO    : Gen at bus 5061	: Vg=1.0439241 -> Vg=1.0
% INFO    : Gen at bus 5061	: Pg=1.31611738159, Qg=-0.136818895861 -> Pg=2.057, Qg=0.469
% INFO    : Gen at bus 5061	: Vg=1.0439241 -> Vg=1.0
% INFO    : Gen at bus 5066	: Pg=3.48324887238, Qg=-0.959922620348 -> Pg=11.54, Qg=3.283
% INFO    : Gen at bus 5066	: Vg=1.0520549 -> Vg=1.0
% INFO    : Gen at bus 5070	: Pg=12.5762228475, Qg=-1.2739145193 -> Pg=19.2875, Qg=4.355
% INFO    : Gen at bus 5070	: Vg=1.0473347 -> Vg=1.0
% INFO    : Gen at bus 5076	: Pg=124.270292628, Qg=-7.33209909321 -> Pg=194.6345, Qg=9.1425
% INFO    : Gen at bus 5076	: Vg=1.0367283 -> Vg=1.0
% INFO    : Gen at bus 5084	: Pg=36.079153106, Qg=50.1112851805 -> Pg=83.289, Qg=21.8585
% INFO    : Gen at bus 5084	: Vg=1.0301999 -> Vg=1.0
% INFO    : Gen at bus 5085	: Pg=13.5851703898, Qg=50.1115590211 -> Pg=72.042, Qg=21.8585
% INFO    : Gen at bus 5085	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 5086	: Pg=20.1951626188, Qg=50.1115722672 -> Pg=75.347, Qg=21.8585
% INFO    : Gen at bus 5086	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 5087	: Pg=0.45418423862, Qg=0.421688663952 -> Pg=0.7765, Qg=0.184
% INFO    : Gen at bus 5087	: Vg=1.0341069 -> Vg=1.0
% INFO    : Gen at bus 5093	: Pg=4.99910095593, Qg=-0.126488802737 -> Pg=3.4395, Qg=0.8375
% INFO    : Gen at bus 5093	: Vg=1.044379 -> Vg=1.0
% INFO    : Gen at bus 5093	: Pg=2.6991011642, Qg=-0.0195877749598 -> Pg=1.834, Qg=0.4525
% INFO    : Gen at bus 5093	: Vg=1.044379 -> Vg=1.0
% INFO    : Gen at bus 5094	: Pg=2.69909707983, Qg=-0.00338707793433 -> Pg=1.71, Qg=0.4525
% INFO    : Gen at bus 5094	: Vg=1.044532 -> Vg=1.0
% INFO    : Gen at bus 5094	: Pg=0.366099836564, Qg=0.0413496497749 -> Pg=0.238, Qg=0.0615
% INFO    : Gen at bus 5094	: Vg=1.044532 -> Vg=1.0
% INFO    : Gen at bus 5095	: Pg=0.366101557331, Qg=-0.00258208255688 -> Pg=0.238, Qg=0.0615
% INFO    : Gen at bus 5095	: Vg=1.0442388 -> Vg=1.0
% INFO    : Gen at bus 5095	: Pg=0.36610109729, Qg=-0.00258208255688 -> Pg=0.216, Qg=0.0615
% INFO    : Gen at bus 5095	: Vg=1.0442388 -> Vg=1.0
% INFO    : Gen at bus 5101	: Pg=15.8671833083, Qg=-1.56784224371 -> Pg=23.933, Qg=5.36
% INFO    : Gen at bus 5101	: Vg=1.04247 -> Vg=1.0
% INFO    : Gen at bus 5108	: Pg=29.3962268841, Qg=6.99508236115 -> Pg=20.1595, Qg=5.851
% INFO    : Gen at bus 5108	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5108	: Pg=29.3962266819, Qg=6.99508236115 -> Pg=16.875, Qg=5.851
% INFO    : Gen at bus 5108	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5109	: Pg=29.3937926422, Qg=-3.26280340861 -> Pg=18.427, Qg=5.851
% INFO    : Gen at bus 5109	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5109	: Pg=29.3937924512, Qg=-3.26280340861 -> Pg=17.089, Qg=5.851
% INFO    : Gen at bus 5109	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5114	: Pg=30.6989190956, Qg=-9.07177134389 -> Pg=46.4175, Qg=2.1735
% INFO    : Gen at bus 5114	: Vg=1.0482647 -> Vg=1.0
% INFO    : Gen at bus 5121	: Pg=2.95118193238, Qg=-1.4399730144 -> Pg=6.4755, Qg=0.345
% INFO    : Gen at bus 5121	: Vg=1.0472654 -> Vg=1.0
% INFO    : Gen at bus 5121	: Pg=4.28918193117, Qg=-1.4259730144 -> Pg=7.0945, Qg=0.3415
% INFO    : Gen at bus 5121	: Vg=1.0472654 -> Vg=1.0
% INFO    : Gen at bus 5122	: Pg=1.37416223344, Qg=-0.474979623234 -> Pg=2.337, Qg=0.114
% INFO    : Gen at bus 5122	: Vg=1.0489526 -> Vg=1.0
% INFO    : Gen at bus 5122	: Pg=0.683162221071, Qg=-0.244979623598 -> Pg=1.1915, Qg=0.0585
% INFO    : Gen at bus 5122	: Vg=1.0489526 -> Vg=1.0
% INFO    : Gen at bus 5127	: Pg=14.6173827356, Qg=-2.44931758615 -> Pg=29.3355, Qg=8.375
% INFO    : Gen at bus 5127	: Vg=1.0439994 -> Vg=1.0
% INFO    : Gen at bus 5127	: Pg=11.1040417042, Qg=-2.44931758615 -> Pg=27.533, Qg=8.375
% INFO    : Gen at bus 5127	: Vg=1.0439994 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=0.283205280014, Qg=-0.0488641655965 -> Pg=0.641, Qg=0.1675
% INFO    : Gen at bus 5133	: Vg=1.0429078 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=3.92020707336, Qg=-0.489864126655 -> Pg=6.9595, Qg=1.675
% INFO    : Gen at bus 5133	: Vg=1.0429078 -> Vg=1.0
% INFO    : Gen at bus 5133	: Pg=3.09920710192, Qg=-0.489864126655 -> Pg=6.549, Qg=1.675
% INFO    : Gen at bus 5133	: Vg=1.0429078 -> Vg=1.0
% INFO    : Gen at bus 5140	: Pg=48.0416102422, Qg=-21.4172764709 -> Pg=98.3945, Qg=5.132
% INFO    : Gen at bus 5140	: Vg=1.0441673 -> Vg=1.0
% INFO    : Gen at bus 5141	: Pg=34.6596127851, Qg=-21.4162881612 -> Pg=91.7035, Qg=5.132
% INFO    : Gen at bus 5141	: Vg=1.043903 -> Vg=1.0
% INFO    : Gen at bus 5147	: Pg=2.19854840986, Qg=-0.298952676505 -> Pg=4.149, Qg=1.0215
% INFO    : Gen at bus 5147	: Vg=1.0426435 -> Vg=1.0
% INFO    : Gen at bus 5148	: Pg=1.39062079251, Qg=-0.298943331856 -> Pg=3.745, Qg=1.0215
% INFO    : Gen at bus 5148	: Vg=1.0421561 -> Vg=1.0
% INFO    : Gen at bus 5148	: Pg=2.82962075639, Qg=-0.298943331856 -> Pg=4.4645, Qg=1.0215
% INFO    : Gen at bus 5148	: Vg=1.0421561 -> Vg=1.0
% INFO    : Gen at bus 5149	: Pg=0.943512495176, Qg=-0.298950870264 -> Pg=3.5215, Qg=1.0215
% INFO    : Gen at bus 5149	: Vg=1.0427642 -> Vg=1.0
% INFO    : Gen at bus 5150	: Pg=2.88058538209, Qg=-0.298944983878 -> Pg=4.49, Qg=1.0215
% INFO    : Gen at bus 5150	: Vg=1.042534 -> Vg=1.0
% INFO    : Gen at bus 5150	: Pg=1.72658541028, Qg=-0.298944983878 -> Pg=3.913, Qg=1.0215
% INFO    : Gen at bus 5150	: Vg=1.042534 -> Vg=1.0
% INFO    : Gen at bus 5157	: Pg=37.6429226945, Qg=-11.2561988991 -> Pg=93.77, Qg=5.1715
% INFO    : Gen at bus 5157	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5158	: Pg=57.267940546, Qg=-6.58660783148 -> Pg=103.5825, Qg=5.1715
% INFO    : Gen at bus 5158	: Vg=1.0368562 -> Vg=1.0
% INFO    : Gen at bus 5159	: Pg=73.6388553947, Qg=-21.5826848642 -> Pg=111.768, Qg=5.1715
% INFO    : Gen at bus 5159	: Vg=1.0405604 -> Vg=1.0
% INFO    : Gen at bus 5160	: Pg=2.19463544524, Qg=-1.29513515722 -> Pg=5.596, Qg=0.3105
% INFO    : Gen at bus 5160	: Vg=1.0431512 -> Vg=1.0
% INFO    : Gen at bus 5168	: Pg=38.0954125594, Qg=14.6296275821 -> Pg=26.9125, Qg=6.3815
% INFO    : Gen at bus 5168	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5168	: Pg=38.0954124574, Qg=14.6296275821 -> Pg=25.5535, Qg=6.3815
% INFO    : Gen at bus 5168	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 5169	: Pg=38.0969876139, Qg=-1.86650709239 -> Pg=21.3035, Qg=6.3815
% INFO    : Gen at bus 5169	: Vg=1.0434827 -> Vg=1.0
% INFO    : Gen at bus 5175	: Pg=41.2964915958, Qg=21.4069766887 -> Pg=70.8975, Qg=3.4675
% INFO    : Gen at bus 5175	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5182	: Pg=41.6983947828, Qg=-14.7797429651 -> Pg=87.4235, Qg=26.4965
% INFO    : Gen at bus 5182	: Vg=1.0390855 -> Vg=1.0
% INFO    : Gen at bus 5183	: Pg=40.5383678151, Qg=-14.7797303055 -> Pg=86.8435, Qg=26.4965
% INFO    : Gen at bus 5183	: Vg=1.038964 -> Vg=1.0
% INFO    : Gen at bus 5189	: Pg=5.16707625406, Qg=-0.88192362872 -> Pg=11.583, Qg=3.015
% INFO    : Gen at bus 5189	: Vg=1.0478283 -> Vg=1.0
% INFO    : Gen at bus 5190	: Pg=2.55503598508, Qg=-0.538920793751 -> Pg=6.777, Qg=1.8425
% INFO    : Gen at bus 5190	: Vg=1.047868 -> Vg=1.0
% INFO    : Gen at bus 5198	: Pg=45.6118831932, Qg=-25.5069013913 -> Pg=137.705, Qg=45.73
% INFO    : Gen at bus 5198	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 5199	: Pg=96.5269030065, Qg=-25.5072160638 -> Pg=163.1625, Qg=45.73
% INFO    : Gen at bus 5199	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 5200	: Pg=86.2169236911, Qg=-25.5069154035 -> Pg=158.0075, Qg=45.73
% INFO    : Gen at bus 5200	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 5205	: Pg=0.571039112495, Qg=-0.0588583341794 -> Pg=0.8835, Qg=0.201
% INFO    : Gen at bus 5205	: Vg=1.0443705 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=1.09500716173, Qg=-0.0539137826277 -> Pg=0.6245, Qg=0.184
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=3.1949897622, Qg=-0.156913772131 -> Pg=1.8155, Qg=0.536
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=49.344981383, Qg=-2.417913767 -> Pg=31.918, Qg=8.266
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=49.3449814814, Qg=-2.417913767 -> Pg=34.0055, Qg=8.266
% INFO    : Gen at bus 5206	: Vg=1.0447371 -> Vg=1.0
% INFO    : Gen at bus 5213	: Pg=15.7602858858, Qg=23.0038578182 -> Pg=61.8785, Qg=3.726
% INFO    : Gen at bus 5213	: Vg=1.0135 -> Vg=1.0
% INFO    : Gen at bus 5221	: Pg=46.6795108772, Qg=73.0402078433 -> Pg=95.0885, Qg=28.5565
% INFO    : Gen at bus 5221	: Vg=1.0327088 -> Vg=1.0
% INFO    : Gen at bus 5222	: Pg=53.3244945288, Qg=73.0402825995 -> Pg=98.411, Qg=28.5565
% INFO    : Gen at bus 5222	: Vg=1.033 -> Vg=1.0
% INFO    : Gen at bus 5230	: Pg=9.90200015388, Qg=10.1598960075 -> Pg=53.7945, Qg=19.442
% INFO    : Gen at bus 5230	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 5231	: Pg=47.8749996064, Qg=16.5604243206 -> Pg=72.781, Qg=19.442
% INFO    : Gen at bus 5231	: Vg=1.0466557 -> Vg=1.0
% INFO    : Gen at bus 5232	: Pg=32.4820000308, Qg=15.4448535516 -> Pg=65.0845, Qg=19.442
% INFO    : Gen at bus 5232	: Vg=1.0469743 -> Vg=1.0
% INFO    : Gen at bus 5233	: Pg=28.2850003396, Qg=12.3244785565 -> Pg=62.986, Qg=19.442
% INFO    : Gen at bus 5233	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 5234	: Pg=24.860000188, Qg=13.7563465811 -> Pg=61.2735, Qg=19.442
% INFO    : Gen at bus 5234	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 5235	: Pg=41.3759998907, Qg=15.3464224471 -> Pg=69.5315, Qg=19.442
% INFO    : Gen at bus 5235	: Vg=1.0469864 -> Vg=1.0
% INFO    : Gen at bus 5242	: Pg=4.39965196434, Qg=0.0 -> Pg=3.1885, Qg=0.0
% INFO    : Gen at bus 5242	: Vg=1.0546431 -> Vg=1.0
% INFO    : Gen at bus 5242	: Pg=1.99965202688, Qg=0.0 -> Pg=1.46, Qg=0.0
% INFO    : Gen at bus 5242	: Vg=1.0546431 -> Vg=1.0
% INFO    : Gen at bus 5243	: Pg=1.99975885617, Qg=0.0 -> Pg=1.4255, Qg=0.0
% INFO    : Gen at bus 5243	: Vg=1.0468718 -> Vg=1.0
% INFO    : Gen at bus 5244	: Pg=1.69964986186, Qg=0.0 -> Pg=0.972, Qg=0.0
% INFO    : Gen at bus 5244	: Vg=1.0546265 -> Vg=1.0
% INFO    : Gen at bus 5244	: Pg=1.59964990149, Qg=0.0 -> Pg=1.104, Qg=0.0
% INFO    : Gen at bus 5244	: Vg=1.0546265 -> Vg=1.0
% INFO    : Gen at bus 5245	: Pg=0.999760579454, Qg=0.0 -> Pg=0.568, Qg=0.0
% INFO    : Gen at bus 5245	: Vg=1.046819 -> Vg=1.0
% INFO    : Gen at bus 5250	: Pg=1.28627505026, Qg=-0.577751439135 -> Pg=6.542, Qg=1.9765
% INFO    : Gen at bus 5250	: Vg=1.041669 -> Vg=1.0
% INFO    : Gen at bus 5254	: Pg=10.1705998493, Qg=-2.32112027721 -> Pg=28.835, Qg=7.9565
% INFO    : Gen at bus 5254	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5255	: Pg=9.03737558648, Qg=4.29021421378 -> Pg=28.2685, Qg=7.9565
% INFO    : Gen at bus 5255	: Vg=1.0414267 -> Vg=1.0
% INFO    : Gen at bus 5255	: Pg=16.4123755856, Qg=4.29021421378 -> Pg=31.956, Qg=7.9565
% INFO    : Gen at bus 5255	: Vg=1.0414267 -> Vg=1.0
% INFO    : Gen at bus 5255	: Pg=14.8563755858, Qg=4.29021421378 -> Pg=31.178, Qg=7.9565
% INFO    : Gen at bus 5255	: Vg=1.0414267 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=19.297189919, Qg=7.61466924282 -> Pg=29.6445, Qg=6.7
% INFO    : Gen at bus 5262	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=17.2071902162, Qg=7.61466924282 -> Pg=28.5995, Qg=6.7
% INFO    : Gen at bus 5262	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5263	: Pg=0.994667918918, Qg=1.57376533828 -> Pg=2.542, Qg=0.6865
% INFO    : Gen at bus 5263	: Vg=1.0300231 -> Vg=1.0
% INFO    : Gen at bus 5270	: Pg=17.1965457424, Qg=-0.8418546841 -> Pg=10.647, Qg=2.881
% INFO    : Gen at bus 5270	: Vg=1.0426197 -> Vg=1.0
% INFO    : Gen at bus 5277	: Pg=241.477198907, Qg=18.4512207099 -> Pg=147.018, Qg=48.0585
% INFO    : Gen at bus 5277	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 5278	: Pg=241.478983178, Qg=16.6028136501 -> Pg=141.147, Qg=48.0585
% INFO    : Gen at bus 5278	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5284	: Pg=17.9971150232, Qg=-0.53130834412 -> Pg=13.0285, Qg=3.015
% INFO    : Gen at bus 5284	: Vg=1.0430207 -> Vg=1.0
% INFO    : Gen at bus 5289	: Pg=9.87647480265, Qg=-14.2126596967 -> Pg=54.2875, Qg=3.405
% INFO    : Gen at bus 5289	: Vg=1.0447507 -> Vg=1.0
% INFO    : Gen at bus 5298	: Pg=85.6155176069, Qg=299.264820776 -> Pg=363.9065, Qg=110.4585
% INFO    : Gen at bus 5298	: Vg=1.0148331 -> Vg=1.0
% INFO    : Gen at bus 6811	: Pg=211.990995012, Qg=32.994390545 -> Pg=129.4565, Qg=42.188
% INFO    : Gen at bus 6811	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 6812	: Pg=211.990993873, Qg=26.1761652446 -> Pg=146.1225, Qg=42.188
% INFO    : Gen at bus 6812	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 6813	: Pg=211.990993705, Qg=28.1783700627 -> Pg=127.096, Qg=42.188
% INFO    : Gen at bus 6813	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 6818	: Pg=0.478229699247, Qg=0.383034035517 -> Pg=0.736, Qg=0.1675
% INFO    : Gen at bus 6818	: Vg=1.0436732 -> Vg=1.0
% INFO    : Gen at bus 6819	: Pg=1.09596128271, Qg=0.421593803916 -> Pg=0.624, Qg=0.184
% INFO    : Gen at bus 6819	: Vg=1.0431393 -> Vg=1.0
% INFO    : Gen at bus 6819	: Pg=6.69594747144, Qg=2.57259351224 -> Pg=4.3335, Qg=1.1225
% INFO    : Gen at bus 6819	: Vg=1.0431393 -> Vg=1.0
% INFO    : Gen at bus 6819	: Pg=7.59594747659, Qg=2.91759350547 -> Pg=5.237, Qg=1.273
% INFO    : Gen at bus 6819	: Vg=1.0431393 -> Vg=1.0
% INFO    : Gen at bus 6827	: Pg=116.995264538, Qg=38.7359555857 -> Pg=81.7055, Qg=19.5975
% INFO    : Gen at bus 6827	: Vg=1.0420861 -> Vg=1.0
% INFO    : Gen at bus 6828	: Pg=116.995264326, Qg=35.3049894074 -> Pg=81.398, Qg=19.5975
% INFO    : Gen at bus 6828	: Vg=1.0467397 -> Vg=1.0
% INFO    : Gen at bus 6829	: Pg=116.995263127, Qg=21.5207159784 -> Pg=72.1855, Qg=19.5975
% INFO    : Gen at bus 6829	: Vg=1.047 -> Vg=1.0
% INFO    : Gen at bus 6834	: Pg=4.99926035065, Qg=0.0 -> Pg=3.466, Qg=0.0
% INFO    : Gen at bus 6834	: Vg=1.0396575 -> Vg=1.0
% INFO    : Gen at bus 6834	: Pg=4.99926034136, Qg=0.0 -> Pg=3.382, Qg=0.0
% INFO    : Gen at bus 6834	: Vg=1.0396575 -> Vg=1.0
% INFO    : Gen at bus 6834	: Pg=4.99926033863, Qg=0.0 -> Pg=3.3555, Qg=0.0
% INFO    : Gen at bus 6834	: Vg=1.0396575 -> Vg=1.0
% INFO    : Gen at bus 6840	: Pg=32.5650226837, Qg=-3.95877450452 -> Pg=56.68, Qg=13.534
% INFO    : Gen at bus 6840	: Vg=1.0457411 -> Vg=1.0
% INFO    : Gen at bus 6841	: Pg=32.062986586, Qg=-3.95866483383 -> Pg=56.4275, Qg=13.534
% INFO    : Gen at bus 6841	: Vg=1.0446083 -> Vg=1.0
% INFO    : Gen at bus 6846	: Pg=21.9018499964, Qg=19.8340926611 -> Pg=36.798, Qg=8.66
% INFO    : Gen at bus 6846	: Vg=1.0392389 -> Vg=1.0
% INFO    : Gen at bus 6846	: Pg=17.678850139, Qg=19.8340926611 -> Pg=34.6865, Qg=8.66
% INFO    : Gen at bus 6846	: Vg=1.0392389 -> Vg=1.0
% INFO    : Gen at bus 6854	: Pg=4.90652604026, Qg=-0.489938006386 -> Pg=7.453, Qg=1.675
% INFO    : Gen at bus 6854	: Vg=1.0476968 -> Vg=1.0
% INFO    : Gen at bus 6854	: Pg=1.05752595181, Qg=-0.146938008524 -> Pg=2.0285, Qg=0.5025
% INFO    : Gen at bus 6854	: Vg=1.0476968 -> Vg=1.0
% INFO    : Gen at bus 6855	: Pg=0.553416183478, Qg=-0.0879589526933 -> Pg=1.1765, Qg=0.3015
% INFO    : Gen at bus 6855	: Vg=1.0483626 -> Vg=1.0
% INFO    : Gen at bus 6855	: Pg=0.530416017599, Qg=-0.0539589541382 -> Pg=0.815, Qg=0.184
% INFO    : Gen at bus 6855	: Vg=1.0483626 -> Vg=1.0
% INFO    : Gen at bus 6860	: Pg=8.22023465302, Qg=-3.63026990615 -> Pg=41.152, Qg=12.4115
% INFO    : Gen at bus 6860	: Vg=1.0479097 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=1.27676243404, Qg=-0.0639345906585 -> Pg=0.844, Qg=0.2175
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=1.27668678189, Qg=-0.0639345906585 -> Pg=0.781, Qg=0.2175
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=1.97657670268, Qg=-0.0979345879171 -> Pg=1.3505, Qg=0.335
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6862	: Pg=2.37651953893, Qg=-0.117934587065 -> Pg=1.653, Qg=0.402
% INFO    : Gen at bus 6862	: Vg=1.0474849 -> Vg=1.0
% INFO    : Gen at bus 6867	: Pg=0.723207477519, Qg=0.931362574021 -> Pg=1.6085, Qg=0.4185
% INFO    : Gen at bus 6867	: Vg=1.0396386 -> Vg=1.0
% INFO    : Gen at bus 6867	: Pg=38.3942284018, Qg=32.3415867252 -> Pg=61.344, Qg=14.12
% INFO    : Gen at bus 6867	: Vg=1.0396386 -> Vg=1.0
% INFO    : Gen at bus 6867	: Pg=29.1852285431, Qg=32.3415867252 -> Pg=56.7395, Qg=14.12
% INFO    : Gen at bus 6867	: Vg=1.0396386 -> Vg=1.0
% INFO    : Gen at bus 6869	: Pg=0.436991024814, Qg=-0.0489375610981 -> Pg=0.817, Qg=0.201
% INFO    : Gen at bus 6869	: Vg=1.0430343 -> Vg=1.0
% INFO    : Gen at bus 6869	: Pg=1.02799668662, Qg=-0.112832270354 -> Pg=1.7625, Qg=0.4185
% INFO    : Gen at bus 6869	: Vg=1.0430343 -> Vg=1.0
% INFO    : Gen at bus 6874	: Pg=7.12854950455, Qg=-2.68467944605 -> Pg=31.0115, Qg=9.196
% INFO    : Gen at bus 6874	: Vg=1.0466513 -> Vg=1.0
% INFO    : Gen at bus 6874	: Pg=18.547549302, Qg=-2.68467944605 -> Pg=36.721, Qg=9.196
% INFO    : Gen at bus 6874	: Vg=1.0466513 -> Vg=1.0
% INFO    : Gen at bus 6884	: Pg=157.493386134, Qg=60.4742187863 -> Pg=108.881, Qg=26.3815
% INFO    : Gen at bus 6884	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 6885	: Pg=157.493401954, Qg=60.4773330179 -> Pg=87.1115, Qg=26.3815
% INFO    : Gen at bus 6885	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 6893	: Pg=149.983853001, Qg=31.9262759168 -> Pg=98.009, Qg=5.175
% INFO    : Gen at bus 6893	: Vg=1.0431563 -> Vg=1.0
% INFO    : Gen at bus 6894	: Pg=0.172396533212, Qg=-0.143942868287 -> Pg=0.5855, Qg=0.0345
% INFO    : Gen at bus 6894	: Vg=1.0439079 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993454615728, Qg=0.0 -> Pg=0.628, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993467375889, Qg=0.0 -> Pg=0.6945, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993472109255, Qg=0.0 -> Pg=0.7135, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=0.993454224384, Qg=0.0 -> Pg=0.6255, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=1.49344009249, Qg=0.0 -> Pg=1.0055, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=1.99343355824, Qg=0.0 -> Pg=1.4195, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6899	: Pg=2.99342347233, Qg=0.0 -> Pg=2.2065, Qg=0.0
% INFO    : Gen at bus 6899	: Vg=1.0392932 -> Vg=1.0
% INFO    : Gen at bus 6903	: Pg=54.6562024643, Qg=27.8100243054 -> Pg=38.3875, Qg=10.8785
% INFO    : Gen at bus 6903	: Vg=1.0417553 -> Vg=1.0
% INFO    : Gen at bus 6903	: Pg=54.6562015094, Qg=27.8100243054 -> Pg=32.475, Qg=10.8785
% INFO    : Gen at bus 6903	: Vg=1.0417553 -> Vg=1.0
% INFO    : Gen at bus 6903	: Pg=54.6562023964, Qg=27.8100243054 -> Pg=38.0735, Qg=10.8785
% INFO    : Gen at bus 6903	: Vg=1.0417553 -> Vg=1.0
% INFO    : Gen at bus 6910	: Pg=43.6983516881, Qg=-5.21612628198 -> Pg=35.1605, Qg=9.353
% INFO    : Gen at bus 6910	: Vg=1.0416509 -> Vg=1.0
% INFO    : Gen at bus 6915	: Pg=3.97567341342, Qg=-0.881938664285 -> Pg=10.9875, Qg=3.015
% INFO    : Gen at bus 6915	: Vg=1.0455792 -> Vg=1.0
% INFO    : Gen at bus 6920	: Pg=8.50756914294, Qg=-3.66275633759 -> Pg=20.753, Qg=6.567
% INFO    : Gen at bus 6920	: Vg=1.0439 -> Vg=1.0
% INFO    : Gen at bus 6920	: Pg=12.6325691225, Qg=-3.66275633759 -> Pg=22.8155, Qg=6.567
% INFO    : Gen at bus 6920	: Vg=1.0439 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.181712791466, Qg=-0.110635911452 -> Pg=0.5815, Qg=0.199
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.405741604992, Qg=-0.141635864074 -> Pg=0.835, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.158829970559, Qg=-0.141635864074 -> Pg=0.7115, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.461714354084, Qg=-0.141635864074 -> Pg=0.863, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.546665279984, Qg=-0.141635864074 -> Pg=0.9055, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.204816526202, Qg=-0.141635864074 -> Pg=0.7345, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.431729388431, Qg=-0.141635864074 -> Pg=0.848, Qg=0.2555
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.884978916132, Qg=-0.332635767962 -> Pg=1.933, Qg=0.597
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6924	: Pg=0.41001020252, Qg=-0.332635767962 -> Pg=1.6955, Qg=0.597
% INFO    : Gen at bus 6924	: Vg=1.0455553 -> Vg=1.0
% INFO    : Gen at bus 6929	: Pg=4.1060387144, Qg=-0.660772816221 -> Pg=8.801, Qg=2.2615
% INFO    : Gen at bus 6929	: Vg=1.0454074 -> Vg=1.0
% INFO    : Gen at bus 6929	: Pg=4.93103854715, Qg=-0.660772816221 -> Pg=9.2135, Qg=2.2615
% INFO    : Gen at bus 6929	: Vg=1.0454074 -> Vg=1.0
% INFO    : Gen at bus 6937	: Pg=8.95197499457, Qg=-1.46488356726 -> Pg=19.4255, Qg=5.0085
% INFO    : Gen at bus 6937	: Vg=1.0449387 -> Vg=1.0
% INFO    : Gen at bus 6943	: Pg=4.92168166895, Qg=-0.450155478833 -> Pg=26.0855, Qg=9.413
% INFO    : Gen at bus 6943	: Vg=1.0345 -> Vg=1.0
% INFO    : Gen at bus 6950	: Pg=117.898969405, Qg=9.3555380018 -> Pg=78.125, Qg=19.7485
% INFO    : Gen at bus 6950	: Vg=1.041594 -> Vg=1.0
% INFO    : Gen at bus 6958	: Pg=30.693491705, Qg=-3.7811322196 -> Pg=53.9435, Qg=12.931
% INFO    : Gen at bus 6958	: Vg=1.0490754 -> Vg=1.0
% INFO    : Gen at bus 6959	: Pg=21.0176283293, Qg=-3.78027157527 -> Pg=49.1055, Qg=12.931
% INFO    : Gen at bus 6959	: Vg=1.0509625 -> Vg=1.0
% INFO    : Gen at bus 6964	: Pg=35.7473558402, Qg=8.93721389479 -> Pg=20.818, Qg=7.1145
% INFO    : Gen at bus 6964	: Vg=1.0385835 -> Vg=1.0
% INFO    : Gen at bus 6964	: Pg=35.747355881, Qg=8.93721389479 -> Pg=23.0285, Qg=7.1145
% INFO    : Gen at bus 6964	: Vg=1.0385835 -> Vg=1.0
% INFO    : Gen at bus 6971	: Pg=1.24498168184, Qg=-0.153914765195 -> Pg=2.1885, Qg=0.5245
% INFO    : Gen at bus 6971	: Vg=1.0473459 -> Vg=1.0
% INFO    : Gen at bus 6972	: Pg=0.611919095001, Qg=-0.153910401174 -> Pg=1.872, Qg=0.5245
% INFO    : Gen at bus 6972	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6972	: Pg=1.07391901966, Qg=-0.153910401174 -> Pg=2.103, Qg=0.5245
% INFO    : Gen at bus 6972	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6973	: Pg=0.254842169198, Qg=-0.122919304459 -> Pg=1.377, Qg=0.4185
% INFO    : Gen at bus 6973	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6973	: Pg=0.752841773077, Qg=-0.0859193071013 -> Pg=1.251, Qg=0.293
% INFO    : Gen at bus 6973	: Vg=1.049 -> Vg=1.0
% INFO    : Gen at bus 6974	: Pg=0.624975233749, Qg=-0.0859159834803 -> Pg=1.187, Qg=0.293
% INFO    : Gen at bus 6974	: Vg=1.0478711 -> Vg=1.0
% INFO    : Gen at bus 6974	: Pg=0.126974946427, Qg=-0.046915991238 -> Pg=0.5465, Qg=0.162
% INFO    : Gen at bus 6974	: Vg=1.0478711 -> Vg=1.0
% INFO    : Gen at bus 6975	: Pg=0.161082584265, Qg=-0.0469216477268 -> Pg=0.5635, Qg=0.162
% INFO    : Gen at bus 6975	: Vg=1.0553233 -> Vg=1.0
% INFO    : Gen at bus 6976	: Pg=0.140938959665, Qg=-0.046925040836 -> Pg=0.5535, Qg=0.162
% INFO    : Gen at bus 6976	: Vg=1.047369 -> Vg=1.0
% INFO    : Gen at bus 6981	: Pg=1.32690365755, Qg=-0.35287422518 -> Pg=4.263, Qg=1.206
% INFO    : Gen at bus 6981	: Vg=1.0455879 -> Vg=1.0
% INFO    : Gen at bus 6981	: Pg=2.7669036868, Qg=-0.499874223664 -> Pg=6.483, Qg=1.7085
% INFO    : Gen at bus 6981	: Vg=1.0455879 -> Vg=1.0
% INFO    : Gen at bus 6987	: Pg=13.0987933287, Qg=-1.93760579137 -> Pg=26.3475, Qg=6.633
% INFO    : Gen at bus 6987	: Vg=1.0448675 -> Vg=1.0
% INFO    : Gen at bus 6988	: Pg=4.65986190364, Qg=-1.14404036948 -> Pg=22.128, Qg=6.633
% INFO    : Gen at bus 6988	: Vg=1.0444675 -> Vg=1.0
% INFO    : Gen at bus 6993	: Pg=3.60382931974, Qg=-0.489941265857 -> Pg=6.8015, Qg=1.675
% INFO    : Gen at bus 6993	: Vg=1.0495123 -> Vg=1.0
% INFO    : Gen at bus 6993	: Pg=3.59182931994, Qg=-0.489941265857 -> Pg=6.7955, Qg=1.675
% INFO    : Gen at bus 6993	: Vg=1.0495123 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.168889153813, Qg=0.0 -> Pg=0.28, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.513210563057, Qg=0.0 -> Pg=1.752, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.210958226437, Qg=0.0 -> Pg=0.351, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.194972803463, Qg=0.0 -> Pg=0.343, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.502076258557, Qg=0.0 -> Pg=0.7465, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.403103780259, Qg=0.0 -> Pg=0.697, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.551205199052, Qg=0.0 -> Pg=1.621, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=1.19219776529, Qg=0.0 -> Pg=2.0915, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.705207709122, Qg=0.0 -> Pg=1.848, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 6997	: Pg=0.564209848696, Qg=0.0 -> Pg=1.7775, Qg=0.0
% INFO    : Gen at bus 6997	: Vg=1.0447321 -> Vg=1.0
% INFO    : Gen at bus 7002	: Pg=3.94590574265, Qg=-0.489937541128 -> Pg=6.9725, Qg=1.675
% INFO    : Gen at bus 7002	: Vg=1.0455866 -> Vg=1.0
% INFO    : Gen at bus 7002	: Pg=2.14790577374, Qg=-0.489937541128 -> Pg=6.0735, Qg=1.675
% INFO    : Gen at bus 7002	: Vg=1.0455866 -> Vg=1.0
% INFO    : Gen at bus 7003	: Pg=0.106619364351, Qg=-0.0339631504893 -> Pg=0.403, Qg=0.1175
% INFO    : Gen at bus 7003	: Vg=1.0461601 -> Vg=1.0
% INFO    : Gen at bus 7003	: Pg=0.134619332232, Qg=-0.0339631504893 -> Pg=0.417, Qg=0.1175
% INFO    : Gen at bus 7003	: Vg=1.0461601 -> Vg=1.0
% INFO    : Gen at bus 7004	: Pg=0.221318485504, Qg=-0.0339865081008 -> Pg=0.4605, Qg=0.1175
% INFO    : Gen at bus 7004	: Vg=1.0460973 -> Vg=1.0
% INFO    : Gen at bus 7010	: Pg=5.5481066187, Qg=-0.592985580305 -> Pg=8.824, Qg=2.0265
% INFO    : Gen at bus 7010	: Vg=1.0464148 -> Vg=1.0
% INFO    : Gen at bus 7010	: Pg=0.261106613811, Qg=-0.0979855805344 -> Pg=1.1305, Qg=0.335
% INFO    : Gen at bus 7010	: Vg=1.0464148 -> Vg=1.0
% INFO    : Gen at bus 7015	: Pg=4.99942771492, Qg=0.0 -> Pg=3.0745, Qg=0.0
% INFO    : Gen at bus 7015	: Vg=1.0408689 -> Vg=1.0
% INFO    : Gen at bus 7015	: Pg=16.9994276639, Qg=0.0 -> Pg=12.2145, Qg=0.0
% INFO    : Gen at bus 7015	: Vg=1.0408689 -> Vg=1.0
% INFO    : Gen at bus 7021	: Pg=8.19651009438, Qg=3.14894750733 -> Pg=5.52, Qg=1.3735
% INFO    : Gen at bus 7021	: Vg=1.0195826 -> Vg=1.0
% INFO    : Gen at bus 7021	: Pg=8.19650996461, Qg=3.14894750733 -> Pg=5.358, Qg=1.3735
% INFO    : Gen at bus 7021	: Vg=1.0195826 -> Vg=1.0
% INFO    : Gen at bus 7026	: Pg=4.52733180226, Qg=-0.749969680057 -> Pg=9.9135, Qg=2.5625
% INFO    : Gen at bus 7026	: Vg=1.048996 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=41.8983822183, Qg=16.0899741053 -> Pg=23.096, Qg=7.0185
% INFO    : Gen at bus 7032	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 7038	: Pg=10.4303533039, Qg=-1.07796485365 -> Pg=16.215, Qg=3.685
% INFO    : Gen at bus 7038	: Vg=1.0487324 -> Vg=1.0
% INFO    : Gen at bus 7046	: Pg=78.5743568508, Qg=30.2978975655 -> Pg=49.184, Qg=13.216
% INFO    : Gen at bus 7046	: Vg=1.0187218 -> Vg=1.0
% INFO    : Gen at bus 7047	: Pg=78.86690047, Qg=-3.80959859251 -> Pg=56.152, Qg=13.216
% INFO    : Gen at bus 7047	: Vg=1.044806 -> Vg=1.0
% INFO    : Gen at bus 7055	: Pg=15.029087705, Qg=8.66663352091 -> Pg=25.726, Qg=7.2505
% INFO    : Gen at bus 7055	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7055	: Pg=17.8580869808, Qg=8.66663352091 -> Pg=27.1405, Qg=7.2505
% INFO    : Gen at bus 7055	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7056	: Pg=9.01447470823, Qg=-0.678077059718 -> Pg=22.7215, Qg=7.2505
% INFO    : Gen at bus 7056	: Vg=1.0425 -> Vg=1.0
% INFO    : Gen at bus 7061	: Pg=7.7258809849, Qg=3.93454216482 -> Pg=5.0105, Qg=1.539
% INFO    : Gen at bus 7061	: Vg=1.0460196 -> Vg=1.0
% INFO    : Gen at bus 7061	: Pg=7.72587981001, Qg=3.93454216482 -> Pg=4.6185, Qg=1.539
% INFO    : Gen at bus 7061	: Vg=1.0460196 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=1.11904032424, Qg=2.4199223833 -> Pg=4.4225, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=2.69203798585, Qg=2.4199223833 -> Pg=5.209, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=0.853040614085, Qg=2.4199223833 -> Pg=4.2895, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=1.80003946391, Qg=2.4199223833 -> Pg=4.763, Qg=1.539
% INFO    : Gen at bus 7063	: Vg=1.0490385 -> Vg=1.0
% INFO    : Gen at bus 7068	: Pg=1.00168546855, Qg=-0.489761232368 -> Pg=5.5005, Qg=1.675
% INFO    : Gen at bus 7068	: Vg=1.044445 -> Vg=1.0
% INFO    : Gen at bus 7074	: Pg=38.5992670126, Qg=-1.89094865031 -> Pg=22.0175, Qg=6.4655
% INFO    : Gen at bus 7074	: Vg=1.0470234 -> Vg=1.0
% INFO    : Gen at bus 7081	: Pg=24.1456979496, Qg=10.4896082799 -> Pg=62.6715, Qg=3.4915
% INFO    : Gen at bus 7081	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7082	: Pg=0.183381126966, Qg=-0.0842039299825 -> Pg=0.5905, Qg=0.0345
% INFO    : Gen at bus 7082	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7088	: Pg=2.49975163243, Qg=1.16499090605 -> Pg=1.4375, Qg=0.43
% INFO    : Gen at bus 7088	: Vg=1.0113146 -> Vg=1.0
% INFO    : Gen at bus 7088	: Pg=2.49975163341, Qg=1.16499090605 -> Pg=1.472, Qg=0.43
% INFO    : Gen at bus 7088	: Vg=1.0113146 -> Vg=1.0
% INFO    : Gen at bus 7089	: Pg=2.49962852438, Qg=1.16498974523 -> Pg=1.469, Qg=0.43
% INFO    : Gen at bus 7089	: Vg=1.0113469 -> Vg=1.0
% INFO    : Gen at bus 7089	: Pg=2.49962854508, Qg=1.16498974523 -> Pg=1.7115, Qg=0.43
% INFO    : Gen at bus 7089	: Vg=1.0113469 -> Vg=1.0
% INFO    : Gen at bus 7090	: Pg=2.49963399729, Qg=1.16498337638 -> Pg=1.678, Qg=0.43
% INFO    : Gen at bus 7090	: Vg=1.0176903 -> Vg=1.0
% INFO    : Gen at bus 7090	: Pg=2.4996340054, Qg=1.16498337638 -> Pg=1.752, Qg=0.43
% INFO    : Gen at bus 7090	: Vg=1.0176903 -> Vg=1.0
% INFO    : Gen at bus 7091	: Pg=0.499689440177, Qg=0.232985574226 -> Pg=0.2895, Qg=0.086
% INFO    : Gen at bus 7091	: Vg=1.0184063 -> Vg=1.0
% INFO    : Gen at bus 7091	: Pg=0.499689429206, Qg=0.232985574226 -> Pg=0.279, Qg=0.086
% INFO    : Gen at bus 7091	: Vg=1.0184063 -> Vg=1.0
% INFO    : Gen at bus 7099	: Pg=176.610033867, Qg=89.9225598191 -> Pg=109.0205, Qg=35.1565
% INFO    : Gen at bus 7099	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 7100	: Pg=176.642317846, Qg=89.9218481472 -> Pg=111.2075, Qg=35.1565
% INFO    : Gen at bus 7100	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 7101	: Pg=176.573406029, Qg=89.9225580014 -> Pg=127.1045, Qg=35.1565
% INFO    : Gen at bus 7101	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 7106	: Pg=6.69653787171, Qg=1.46586425042 -> Pg=4.192, Qg=1.1225
% INFO    : Gen at bus 7106	: Vg=1.0430494 -> Vg=1.0
% INFO    : Gen at bus 7106	: Pg=6.69653751401, Qg=1.46586425042 -> Pg=3.7515, Qg=1.1225
% INFO    : Gen at bus 7106	: Vg=1.0430494 -> Vg=1.0
% INFO    : Gen at bus 7111	: Pg=8.58674853527, Qg=-1.61697180869 -> Pg=20.793, Qg=5.5275
% INFO    : Gen at bus 7111	: Vg=1.0486546 -> Vg=1.0
% INFO    : Gen at bus 7111	: Pg=12.0597485315, Qg=-1.61697180869 -> Pg=22.5295, Qg=5.5275
% INFO    : Gen at bus 7111	: Vg=1.0486546 -> Vg=1.0
% INFO    : Gen at bus 7116	: Pg=24.5704861996, Qg=-3.42854485419 -> Pg=47.2775, Qg=11.725
% INFO    : Gen at bus 7116	: Vg=1.0398191 -> Vg=1.0
% INFO    : Gen at bus 7116	: Pg=22.5604864233, Qg=-3.42854485419 -> Pg=46.2725, Qg=11.725
% INFO    : Gen at bus 7116	: Vg=1.0398191 -> Vg=1.0
% INFO    : Gen at bus 7124	: Pg=12.0995792715, Qg=4.64599302817 -> Pg=6.7, Qg=2.0265
% INFO    : Gen at bus 7124	: Vg=1.002 -> Vg=1.0
% INFO    : Gen at bus 7129	: Pg=71.3942990581, Qg=-3.49554064209 -> Pg=39.27, Qg=11.9595
% INFO    : Gen at bus 7129	: Vg=1.0474659 -> Vg=1.0
% INFO    : Gen at bus 7129	: Pg=71.3942991564, Qg=-3.49554064209 -> Pg=44.4945, Qg=11.9595
% INFO    : Gen at bus 7129	: Vg=1.0474659 -> Vg=1.0
% INFO    : Gen at bus 7139	: Pg=58.0356216982, Qg=22.2882634286 -> Pg=38.3475, Qg=9.7235
% INFO    : Gen at bus 7139	: Vg=1.043035 -> Vg=1.0
% INFO    : Gen at bus 7140	: Pg=58.03563882, Qg=22.2884963214 -> Pg=35.0825, Qg=9.7235
% INFO    : Gen at bus 7140	: Vg=1.0425969 -> Vg=1.0
% INFO    : Gen at bus 7146	: Pg=12.6940045632, Qg=-0.621492540535 -> Pg=8.0115, Qg=2.1275
% INFO    : Gen at bus 7146	: Vg=1.0425022 -> Vg=1.0
% INFO    : Gen at bus 7152	: Pg=2.08151147589, Qg=0.0 -> Pg=3.538, Qg=0.0
% INFO    : Gen at bus 7152	: Vg=1.0439634 -> Vg=1.0
% INFO    : Gen at bus 7152	: Pg=1.31451364362, Qg=0.0 -> Pg=3.1545, Qg=0.0
% INFO    : Gen at bus 7152	: Vg=1.0439634 -> Vg=1.0
% INFO    : Gen at bus 7153	: Pg=1.79558085993, Qg=0.0 -> Pg=3.395, Qg=0.0
% INFO    : Gen at bus 7153	: Vg=1.0437456 -> Vg=1.0
% INFO    : Gen at bus 7158	: Pg=18.39802151, Qg=-0.90061733427 -> Pg=10.205, Qg=3.082
% INFO    : Gen at bus 7158	: Vg=1.0470132 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=0.998286091644, Qg=-0.0479631450061 -> Pg=0.639, Qg=0.1675
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=0.998287015788, Qg=-0.0479631450061 -> Pg=0.7055, Qg=0.1675
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=3.19828379964, Qg=-0.155961426313 -> Pg=2.3795, Qg=0.536
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7159	: Pg=3.19828353557, Qg=-0.155961426313 -> Pg=2.2385, Qg=0.536
% INFO    : Gen at bus 7159	: Vg=1.0472148 -> Vg=1.0
% INFO    : Gen at bus 7165	: Pg=6.0996769729, Qg=2.34198599061 -> Pg=3.561, Qg=1.0215
% INFO    : Gen at bus 7165	: Vg=1.0265 -> Vg=1.0
% INFO    : Gen at bus 7165	: Pg=2.4996770201, Qg=0.959985990733 -> Pg=1.7265, Qg=0.4185
% INFO    : Gen at bus 7165	: Vg=1.0265 -> Vg=1.0
% INFO    : Gen at bus 7166	: Pg=2.49978274155, Qg=0.959990393231 -> Pg=1.626, Qg=0.4185
% INFO    : Gen at bus 7166	: Vg=1.0325 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=2.97854063776, Qg=-0.602951785127 -> Pg=7.639, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=3.21254063695, Qg=-0.602951785127 -> Pg=7.756, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=4.52454063151, Qg=-0.602951785127 -> Pg=8.412, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7171	: Pg=3.42154063619, Qg=-0.602951785127 -> Pg=7.8605, Qg=2.06
% INFO    : Gen at bus 7171	: Vg=1.0502548 -> Vg=1.0
% INFO    : Gen at bus 7178	: Pg=132.982237733, Qg=51.068563673 -> Pg=73.228, Qg=22.2775
% INFO    : Gen at bus 7178	: Vg=1.0429993 -> Vg=1.0
% INFO    : Gen at bus 7179	: Pg=132.982273448, Qg=49.2472191467 -> Pg=83.7075, Qg=22.2775
% INFO    : Gen at bus 7179	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 7180	: Pg=6.99670043543, Qg=-0.342258098472 -> Pg=5.205, Qg=1.1725
% INFO    : Gen at bus 7180	: Vg=1.0448283 -> Vg=1.0
% INFO    : Gen at bus 7180	: Pg=1.496706475, Qg=-0.0732587657906 -> Pg=0.899, Qg=0.251
% INFO    : Gen at bus 7180	: Vg=1.0448283 -> Vg=1.0
% INFO    : Gen at bus 7181	: Pg=1.49433718625, Qg=-0.0735809078988 -> Pg=1.065, Qg=0.251
% INFO    : Gen at bus 7181	: Vg=1.0450703 -> Vg=1.0
% INFO    : Gen at bus 7188	: Pg=79.1890753047, Qg=30.4128209158 -> Pg=53.4525, Qg=13.266
% INFO    : Gen at bus 7188	: Vg=1.0295 -> Vg=1.0
% INFO    : Gen at bus 7189	: Pg=1.22081741099, Qg=0.156174546562 -> Pg=3.658, Qg=1.0215
% INFO    : Gen at bus 7189	: Vg=1.0436052 -> Vg=1.0
% INFO    : Gen at bus 7196	: Pg=49.4935951424, Qg=-0.670468034357 -> Pg=35.5595, Qg=9.851
% INFO    : Gen at bus 7196	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7202	: Pg=1.93646362165, Qg=0.0 -> Pg=3.4675, Qg=0.0
% INFO    : Gen at bus 7202	: Vg=1.0441945 -> Vg=1.0
% INFO    : Gen at bus 7202	: Pg=0.84146380605, Qg=0.0 -> Pg=2.92, Qg=0.0
% INFO    : Gen at bus 7202	: Vg=1.0441945 -> Vg=1.0
% INFO    : Gen at bus 7203	: Pg=1.54620445199, Qg=0.0 -> Pg=3.2725, Qg=0.0
% INFO    : Gen at bus 7203	: Vg=1.044096 -> Vg=1.0
% INFO    : Gen at bus 7204	: Pg=0.450145030336, Qg=0.0 -> Pg=1.6745, Qg=0.0
% INFO    : Gen at bus 7204	: Vg=1.0439453 -> Vg=1.0
% INFO    : Gen at bus 7205	: Pg=0.408346336344, Qg=0.0 -> Pg=1.6535, Qg=0.0
% INFO    : Gen at bus 7205	: Vg=1.0438785 -> Vg=1.0
% INFO    : Gen at bus 7210	: Pg=1.2292062779, Qg=-0.166827401823 -> Pg=2.3135, Qg=0.5695
% INFO    : Gen at bus 7210	: Vg=1.0484595 -> Vg=1.0
% INFO    : Gen at bus 7210	: Pg=2.81420784537, Qg=-0.48982738832 -> Pg=6.406, Qg=1.675
% INFO    : Gen at bus 7210	: Vg=1.0484595 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=0.174519647112, Qg=-0.0248717636861 -> Pg=0.336, Qg=0.0835
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=0.165520172445, Qg=-0.0248717636861 -> Pg=0.3315, Qg=0.0835
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=0.21951651936, Qg=-0.0248717636861 -> Pg=0.3585, Qg=0.0835
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7215	: Pg=5.3565385377, Qg=-0.665871689467 -> Pg=9.477, Qg=2.278
% INFO    : Gen at bus 7215	: Vg=1.0461146 -> Vg=1.0
% INFO    : Gen at bus 7220	: Pg=25.4767653884, Qg=-2.60128932779 -> Pg=39.286, Qg=8.894
% INFO    : Gen at bus 7220	: Vg=1.0473584 -> Vg=1.0
% INFO    : Gen at bus 7228	: Pg=24.5990964017, Qg=-1.20491090265 -> Pg=18.3165, Qg=4.1205
% INFO    : Gen at bus 7228	: Vg=1.045738 -> Vg=1.0
% INFO    : Gen at bus 7229	: Pg=24.5993953997, Qg=-1.20486838773 -> Pg=15.775, Qg=4.1205
% INFO    : Gen at bus 7229	: Vg=1.0442697 -> Vg=1.0
% INFO    : Gen at bus 7229	: Pg=24.5993953969, Qg=-1.20486838773 -> Pg=14.426, Qg=4.1205
% INFO    : Gen at bus 7229	: Vg=1.0442697 -> Vg=1.0
% INFO    : Gen at bus 7234	: Pg=86.9473955588, Qg=-9.6243537413 -> Pg=53.3145, Qg=17.3035
% INFO    : Gen at bus 7234	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7234	: Pg=86.9473955664, Qg=-9.6243537413 -> Pg=55.668, Qg=17.3035
% INFO    : Gen at bus 7234	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7239	: Pg=3.92081033538, Qg=-0.164489959623 -> Pg=6.204, Qg=1.424
% INFO    : Gen at bus 7239	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7244	: Pg=0.299390609839, Qg=-0.0879612010193 -> Pg=1.0495, Qg=0.3015
% INFO    : Gen at bus 7244	: Vg=1.0493119 -> Vg=1.0
% INFO    : Gen at bus 7244	: Pg=6.55139069276, Qg=-0.709961199238 -> Pg=10.5255, Qg=2.429
% INFO    : Gen at bus 7244	: Vg=1.0493119 -> Vg=1.0
% INFO    : Gen at bus 7249	: Pg=43.9431005705, Qg=22.3959732335 -> Pg=24.2795, Qg=8.756
% INFO    : Gen at bus 7249	: Vg=1.0166891 -> Vg=1.0
% INFO    : Gen at bus 7250	: Pg=2.85488630668, Qg=-0.321898474318 -> Pg=2.013, Qg=0.577
% INFO    : Gen at bus 7250	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7255	: Pg=8.08179441543, Qg=2.06700022147 -> Pg=23.5385, Qg=6.5325
% INFO    : Gen at bus 7255	: Vg=1.0445048 -> Vg=1.0
% INFO    : Gen at bus 7255	: Pg=18.7187940254, Qg=2.06700022147 -> Pg=28.857, Qg=6.5325
% INFO    : Gen at bus 7255	: Vg=1.0445048 -> Vg=1.0
% INFO    : Gen at bus 7255	: Pg=17.5717940861, Qg=2.06700022147 -> Pg=28.2835, Qg=6.5325
% INFO    : Gen at bus 7255	: Vg=1.0445048 -> Vg=1.0
% INFO    : Gen at bus 7260	: Pg=2.85177272448, Qg=-0.342951646461 -> Pg=4.9255, Qg=1.1725
% INFO    : Gen at bus 7260	: Vg=1.0490593 -> Vg=1.0
% INFO    : Gen at bus 7260	: Pg=2.13177273482, Qg=-0.32295164651 -> Pg=4.3655, Qg=1.1055
% INFO    : Gen at bus 7260	: Vg=1.0490593 -> Vg=1.0
% INFO    : Gen at bus 7261	: Pg=1.22265754948, Qg=-0.180959062097 -> Pg=2.461, Qg=0.62
% INFO    : Gen at bus 7261	: Vg=1.049283 -> Vg=1.0
% INFO    : Gen at bus 7262	: Pg=1.68970542991, Qg=-0.175960626882 -> Pg=2.6445, Qg=0.603
% INFO    : Gen at bus 7262	: Vg=1.0491877 -> Vg=1.0
% INFO    : Gen at bus 7268	: Pg=4.99950725731, Qg=0.0 -> Pg=3.2095, Qg=0.0
% INFO    : Gen at bus 7268	: Vg=1.0288989 -> Vg=1.0
% INFO    : Gen at bus 7268	: Pg=4.99950724685, Qg=0.0 -> Pg=2.8845, Qg=0.0
% INFO    : Gen at bus 7268	: Vg=1.0288989 -> Vg=1.0
% INFO    : Gen at bus 7269	: Pg=2.99957150902, Qg=0.0 -> Pg=2.242, Qg=0.0
% INFO    : Gen at bus 7269	: Vg=1.0285296 -> Vg=1.0
% INFO    : Gen at bus 7269	: Pg=0.999571643257, Qg=0.0 -> Pg=0.6395, Qg=0.0
% INFO    : Gen at bus 7269	: Vg=1.0285296 -> Vg=1.0
% INFO    : Gen at bus 7270	: Pg=0.999857058029, Qg=0.0 -> Pg=0.663, Qg=0.0
% INFO    : Gen at bus 7270	: Vg=1.0286788 -> Vg=1.0
% INFO    : Gen at bus 7275	: Pg=6.16019883656, Qg=-1.59679205519 -> Pg=19.379, Qg=5.4605
% INFO    : Gen at bus 7275	: Vg=1.0462699 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=49.797123968, Qg=3.42790107317 -> Pg=37.051, Qg=9.91
% INFO    : Gen at bus 7279	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=49.797123892, Qg=3.42790107317 -> Pg=33.152, Qg=9.91
% INFO    : Gen at bus 7279	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 7279	: Pg=49.7971238751, Qg=3.42790107317 -> Pg=31.94, Qg=9.91
% INFO    : Gen at bus 7279	: Vg=1.039 -> Vg=1.0
% INFO    : Gen at bus 7285	: Pg=4.99886383823, Qg=0.541869655174 -> Pg=3.464, Qg=0.8375
% INFO    : Gen at bus 7285	: Vg=1.043426 -> Vg=1.0
% INFO    : Gen at bus 7285	: Pg=4.99886375664, Qg=0.541869655174 -> Pg=3.095, Qg=0.8375
% INFO    : Gen at bus 7285	: Vg=1.043426 -> Vg=1.0
% INFO    : Gen at bus 7286	: Pg=1.79887090093, Qg=0.380695308449 -> Pg=1.1885, Qg=0.3015
% INFO    : Gen at bus 7286	: Vg=1.0437177 -> Vg=1.0
% INFO    : Gen at bus 7287	: Pg=1.79414445713, Qg=0.690507689383 -> Pg=1.268, Qg=0.3015
% INFO    : Gen at bus 7287	: Vg=1.04363 -> Vg=1.0
% INFO    : Gen at bus 7295	: Pg=3.95440461083, Qg=11.518850222 -> Pg=19.2755, Qg=5.7955
% INFO    : Gen at bus 7295	: Vg=1.047446 -> Vg=1.0
% INFO    : Gen at bus 7295	: Pg=6.73040457314, Qg=11.518850222 -> Pg=20.6635, Qg=5.7955
% INFO    : Gen at bus 7295	: Vg=1.047446 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=0.237460945124, Qg=-0.0978060834862 -> Pg=1.118, Qg=0.335
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=1.18246065006, Qg=-0.126806073382 -> Pg=1.8905, Qg=0.4355
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=1.11546160784, Qg=-0.244806057152 -> Pg=3.057, Qg=0.8375
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7300	: Pg=2.17846169566, Qg=-0.332806052506 -> Pg=4.4885, Qg=1.139
% INFO    : Gen at bus 7300	: Vg=1.0453381 -> Vg=1.0
% INFO    : Gen at bus 7305	: Pg=36.8984502432, Qg=-1.80789479409 -> Pg=24.7195, Qg=6.181
% INFO    : Gen at bus 7305	: Vg=1.0498118 -> Vg=1.0
% INFO    : Gen at bus 7305	: Pg=36.8984502528, Qg=-1.80789479409 -> Pg=25.7985, Qg=6.181
% INFO    : Gen at bus 7305	: Vg=1.0498118 -> Vg=1.0
% INFO    : Gen at bus 7313	: Pg=27.8318292833, Qg=11.2510773505 -> Pg=15.8595, Qg=5.5385
% INFO    : Gen at bus 7313	: Vg=1.0469953 -> Vg=1.0
% INFO    : Gen at bus 7313	: Pg=27.8318293074, Qg=11.2510773505 -> Pg=19.393, Qg=5.5385
% INFO    : Gen at bus 7313	: Vg=1.0469953 -> Vg=1.0
% INFO    : Gen at bus 7314	: Pg=27.8318304319, Qg=14.1557414721 -> Pg=15.6945, Qg=5.5385
% INFO    : Gen at bus 7314	: Vg=1.0458298 -> Vg=1.0
% INFO    : Gen at bus 7314	: Pg=27.8318304346, Qg=14.1557414721 -> Pg=16.251, Qg=5.5385
% INFO    : Gen at bus 7314	: Vg=1.0458298 -> Vg=1.0
% INFO    : Gen at bus 7315	: Pg=27.8318293182, Qg=12.3996481399 -> Pg=19.0395, Qg=5.5385
% INFO    : Gen at bus 7315	: Vg=1.046681 -> Vg=1.0
% INFO    : Gen at bus 7315	: Pg=27.8318293233, Qg=12.3996481399 -> Pg=19.5775, Qg=5.5385
% INFO    : Gen at bus 7315	: Vg=1.046681 -> Vg=1.0
% INFO    : Gen at bus 7323	: Pg=58.9482448627, Qg=22.6358368817 -> Pg=35.783, Qg=9.874
% INFO    : Gen at bus 7323	: Vg=1.04336 -> Vg=1.0
% INFO    : Gen at bus 7324	: Pg=58.9483146216, Qg=22.6367976604 -> Pg=42.389, Qg=9.874
% INFO    : Gen at bus 7324	: Vg=1.0255 -> Vg=1.0
% INFO    : Gen at bus 7325	: Pg=1.39904786522, Qg=0.536807092312 -> Pg=1.0375, Qg=0.2345
% INFO    : Gen at bus 7325	: Vg=1.0425837 -> Vg=1.0
% INFO    : Gen at bus 7331	: Pg=10.8724470753, Qg=-2.28787194209 -> Pg=28.7855, Qg=7.8225
% INFO    : Gen at bus 7331	: Vg=1.0465159 -> Vg=1.0
% INFO    : Gen at bus 7336	: Pg=0.347475490022, Qg=-0.0489389457118 -> Pg=0.6735, Qg=0.1675
% INFO    : Gen at bus 7336	: Vg=1.0505031 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=0.297322477396, Qg=-0.0489611306318 -> Pg=0.6485, Qg=0.1675
% INFO    : Gen at bus 7337	: Vg=1.049647 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=0.652322604773, Qg=-0.269961127628 -> Pg=3.076, Qg=0.921
% INFO    : Gen at bus 7337	: Vg=1.049647 -> Vg=1.0
% INFO    : Gen at bus 7337	: Pg=8.20432262089, Qg=-1.33796112709 -> Pg=17.752, Qg=4.5725
% INFO    : Gen at bus 7337	: Vg=1.049647 -> Vg=1.0
% INFO    : Gen at bus 7343	: Pg=35.6220471573, Qg=27.4859664652 -> Pg=35.516, Qg=10.746
% INFO    : Gen at bus 7343	: Vg=1.0271166 -> Vg=1.0
% INFO    : Gen at bus 7351	: Pg=117.182187893, Qg=21.7889357931 -> Pg=79.282, Qg=19.9325
% INFO    : Gen at bus 7351	: Vg=1.0429445 -> Vg=1.0
% INFO    : Gen at bus 7352	: Pg=117.152355143, Qg=25.1050508871 -> Pg=72.7405, Qg=19.9325
% INFO    : Gen at bus 7352	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 7353	: Pg=116.264654075, Qg=11.9115467846 -> Pg=88.8885, Qg=19.9325
% INFO    : Gen at bus 7353	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7354	: Pg=94.6816859965, Qg=5.86659186169 -> Pg=72.446, Qg=19.9325
% INFO    : Gen at bus 7354	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 7355	: Pg=117.68281691, Qg=24.6434292076 -> Pg=84.33, Qg=19.9325
% INFO    : Gen at bus 7355	: Vg=1.0445 -> Vg=1.0
% INFO    : Gen at bus 7356	: Pg=101.283661355, Qg=7.13875023175 -> Pg=76.0415, Qg=19.9325
% INFO    : Gen at bus 7356	: Vg=1.0426668 -> Vg=1.0
% INFO    : Gen at bus 7357	: Pg=4.19981312893, Qg=1.61299581962 -> Pg=2.735, Qg=0.7035
% INFO    : Gen at bus 7357	: Vg=1.0065 -> Vg=1.0
% INFO    : Gen at bus 7362	: Pg=66.1236717215, Qg=-2.75482195681 -> Pg=41.544, Qg=11.0885
% INFO    : Gen at bus 7362	: Vg=1.0401521 -> Vg=1.0
% INFO    : Gen at bus 7362	: Pg=66.1236885863, Qg=-2.75482195681 -> Pg=44.6155, Qg=11.0885
% INFO    : Gen at bus 7362	: Vg=1.0401521 -> Vg=1.0
% INFO    : Gen at bus 7362	: Pg=66.1236663721, Qg=-2.75482195681 -> Pg=40.3785, Qg=11.0885
% INFO    : Gen at bus 7362	: Vg=1.0401521 -> Vg=1.0
% INFO    : Gen at bus 7370	: Pg=3.49893624972, Qg=0.0 -> Pg=2.074, Qg=0.0
% INFO    : Gen at bus 7370	: Vg=1.0405582 -> Vg=1.0
% INFO    : Gen at bus 7370	: Pg=2.4989367314, Qg=0.0 -> Pg=1.855, Qg=0.0
% INFO    : Gen at bus 7370	: Vg=1.0405582 -> Vg=1.0
% INFO    : Gen at bus 7371	: Pg=1.69906200684, Qg=0.0 -> Pg=1.1385, Qg=0.0
% INFO    : Gen at bus 7371	: Vg=1.0403939 -> Vg=1.0
% INFO    : Gen at bus 7372	: Pg=1.49907721219, Qg=0.0 -> Pg=0.894, Qg=0.0
% INFO    : Gen at bus 7372	: Vg=1.0403982 -> Vg=1.0
% INFO    : Gen at bus 7373	: Pg=1.29905305831, Qg=0.0 -> Pg=0.8535, Qg=0.0
% INFO    : Gen at bus 7373	: Vg=1.0404725 -> Vg=1.0
% INFO    : Gen at bus 7373	: Pg=0.99905357877, Qg=0.0 -> Pg=0.7055, Qg=0.0
% INFO    : Gen at bus 7373	: Vg=1.0404725 -> Vg=1.0
% INFO    : Gen at bus 7374	: Pg=0.999147746308, Qg=0.0 -> Pg=0.5855, Qg=0.0
% INFO    : Gen at bus 7374	: Vg=1.0404628 -> Vg=1.0
% INFO    : Gen at bus 7380	: Pg=27.4982113112, Qg=0.142417127494 -> Pg=16.3445, Qg=4.6065
% INFO    : Gen at bus 7380	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 7380	: Pg=27.4982113423, Qg=0.142417127494 -> Pg=18.3285, Qg=4.6065
% INFO    : Gen at bus 7380	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 7380	: Pg=27.4982113171, Qg=0.142417127494 -> Pg=16.7875, Qg=4.6065
% INFO    : Gen at bus 7380	: Vg=1.0448363 -> Vg=1.0
% INFO    : Gen at bus 7387	: Pg=14.0243579532, Qg=-2.15596366681 -> Pg=29.012, Qg=7.37
% INFO    : Gen at bus 7387	: Vg=1.0495 -> Vg=1.0
% INFO    : Gen at bus 7392	: Pg=62.6455182852, Qg=-3.06768948085 -> Pg=40.647, Qg=10.494
% INFO    : Gen at bus 7392	: Vg=1.0462756 -> Vg=1.0
% INFO    : Gen at bus 7392	: Pg=62.6455183484, Qg=-3.06768948085 -> Pg=43.32, Qg=10.494
% INFO    : Gen at bus 7392	: Vg=1.0462756 -> Vg=1.0
% INFO    : Gen at bus 7399	: Pg=16.2204745248, Qg=23.4979216256 -> Pg=53.1015, Qg=15.075
% INFO    : Gen at bus 7399	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7399	: Pg=13.8354746544, Qg=23.4979216256 -> Pg=51.909, Qg=15.075
% INFO    : Gen at bus 7399	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7401	: Pg=1.05762422201, Qg=-0.168127937004 -> Pg=2.2765, Qg=0.586
% INFO    : Gen at bus 7401	: Vg=1.0435301 -> Vg=1.0
% INFO    : Gen at bus 7406	: Pg=39.999528524, Qg=15.3597806901 -> Pg=23.637, Qg=6.7
% INFO    : Gen at bus 7406	: Vg=1.0398103 -> Vg=1.0
% INFO    : Gen at bus 7407	: Pg=2.64978729437, Qg=1.01796273142 -> Pg=1.7075, Qg=0.444
% INFO    : Gen at bus 7407	: Vg=1.0365233 -> Vg=1.0
% INFO    : Gen at bus 7407	: Pg=2.64978729403, Qg=1.01796273142 -> Pg=1.694, Qg=0.444
% INFO    : Gen at bus 7407	: Vg=1.0365233 -> Vg=1.0
% INFO    : Gen at bus 7412	: Pg=58.9960678194, Qg=-2.88730666564 -> Pg=32.9705, Qg=9.8825
% INFO    : Gen at bus 7412	: Vg=1.0458584 -> Vg=1.0
% INFO    : Gen at bus 7419	: Pg=7.52689956724, Qg=-1.30714986396 -> Pg=17.1125, Qg=4.4725
% INFO    : Gen at bus 7419	: Vg=1.0424731 -> Vg=1.0
% INFO    : Gen at bus 7420	: Pg=6.75882498027, Qg=-1.30782212417 -> Pg=16.729, Qg=4.4725
% INFO    : Gen at bus 7420	: Vg=1.0449506 -> Vg=1.0
% INFO    : Gen at bus 7420	: Pg=11.013824971, Qg=-1.30782212417 -> Pg=18.8565, Qg=4.4725
% INFO    : Gen at bus 7420	: Vg=1.0449506 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=10.0387156161, Qg=-0.884067960089 -> Pg=22.718, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=7.61871564145, Qg=-0.884067960089 -> Pg=21.508, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=17.3827154975, Qg=-0.884067960089 -> Pg=26.39, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7425	: Pg=6.81871564889, Qg=-0.884067960089 -> Pg=21.108, Qg=5.9295
% INFO    : Gen at bus 7425	: Vg=1.0440344 -> Vg=1.0
% INFO    : Gen at bus 7429	: Pg=4.93681008046, Qg=-0.489951305252 -> Pg=7.468, Qg=1.675
% INFO    : Gen at bus 7429	: Vg=1.049721 -> Vg=1.0
% INFO    : Gen at bus 7433	: Pg=0.220417946197, Qg=-0.0489621647694 -> Pg=0.61, Qg=0.1675
% INFO    : Gen at bus 7433	: Vg=1.0511836 -> Vg=1.0
% INFO    : Gen at bus 7433	: Pg=0.479417834215, Qg=-0.0489621647694 -> Pg=0.7395, Qg=0.1675
% INFO    : Gen at bus 7433	: Vg=1.0511836 -> Vg=1.0
% INFO    : Gen at bus 7433	: Pg=0.502418132396, Qg=-0.244962161982 -> Pg=2.751, Qg=0.8375
% INFO    : Gen at bus 7433	: Vg=1.0511836 -> Vg=1.0
% INFO    : Gen at bus 7434	: Pg=0.286369004854, Qg=-0.0369645588869 -> Pg=0.518, Qg=0.1255
% INFO    : Gen at bus 7434	: Vg=1.0501156 -> Vg=1.0
% INFO    : Gen at bus 7434	: Pg=0.25436902392, Qg=-0.0369645588869 -> Pg=0.502, Qg=0.1255
% INFO    : Gen at bus 7434	: Vg=1.0501156 -> Vg=1.0
% INFO    : Gen at bus 7434	: Pg=0.263369168145, Qg=-0.0639645571592 -> Pg=0.7815, Qg=0.2175
% INFO    : Gen at bus 7434	: Vg=1.0501156 -> Vg=1.0
% INFO    : Gen at bus 7440	: Pg=21.2013763078, Qg=-1.74408004383 -> Pg=35.004, Qg=9.751
% INFO    : Gen at bus 7440	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7445	: Pg=5.45034311127, Qg=-1.07796801903 -> Pg=13.725, Qg=3.685
% INFO    : Gen at bus 7445	: Vg=1.0516208 -> Vg=1.0
% INFO    : Gen at bus 7452	: Pg=97.6947590369, Qg=37.5101210003 -> Pg=66.027, Qg=16.365
% INFO    : Gen at bus 7452	: Vg=1.0487983 -> Vg=1.0
% INFO    : Gen at bus 7453	: Pg=97.6947495739, Qg=37.502235813 -> Pg=71.486, Qg=16.365
% INFO    : Gen at bus 7453	: Vg=1.0492428 -> Vg=1.0
% INFO    : Gen at bus 7454	: Pg=97.6947438608, Qg=37.503479621 -> Pg=65.023, Qg=16.365
% INFO    : Gen at bus 7454	: Vg=1.0492147 -> Vg=1.0
% INFO    : Gen at bus 7462	: Pg=237.464296554, Qg=-26.3583237477 -> Pg=144.563, Qg=47.256
% INFO    : Gen at bus 7462	: Vg=1.0595 -> Vg=1.0
% INFO    : Gen at bus 7463	: Pg=237.464195989, Qg=-26.3578992511 -> Pg=138.7895, Qg=47.256
% INFO    : Gen at bus 7463	: Vg=1.0595 -> Vg=1.0
% INFO    : Gen at bus 7464	: Pg=237.464213268, Qg=100.294501475 -> Pg=158.0445, Qg=47.256
% INFO    : Gen at bus 7464	: Vg=1.0409854 -> Vg=1.0
% INFO    : Gen at bus 7469	: Pg=5.4022594586, Qg=-0.592963829418 -> Pg=8.751, Qg=2.0265
% INFO    : Gen at bus 7469	: Vg=1.0499408 -> Vg=1.0
% INFO    : Gen at bus 7474	: Pg=3.56591010647, Qg=-1.10884624417 -> Pg=14.082, Qg=4.895
% INFO    : Gen at bus 7474	: Vg=1.0368753 -> Vg=1.0
% INFO    : Gen at bus 7474	: Pg=9.81291003311, Qg=-1.10884624417 -> Pg=17.2055, Qg=4.895
% INFO    : Gen at bus 7474	: Vg=1.0368753 -> Vg=1.0
% INFO    : Gen at bus 7475	: Pg=11.2678929168, Qg=-2.72902873359 -> Pg=17.933, Qg=4.895
% INFO    : Gen at bus 7475	: Vg=1.0411641 -> Vg=1.0
% INFO    : Gen at bus 7482	: Pg=2.130114754, Qg=-0.244780330279 -> Pg=3.564, Qg=0.8375
% INFO    : Gen at bus 7482	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7483	: Pg=0.462770956846, Qg=-0.155682008831 -> Pg=1.83, Qg=0.536
% INFO    : Gen at bus 7483	: Vg=1.0431744 -> Vg=1.0
% INFO    : Gen at bus 7483	: Pg=0.572765488057, Qg=-0.0726834328243 -> Pg=1.035, Qg=0.251
% INFO    : Gen at bus 7483	: Vg=1.0431744 -> Vg=1.0
% INFO    : Gen at bus 7484	: Pg=0.20590455582, Qg=-0.0738584161897 -> Pg=0.852, Qg=0.251
% INFO    : Gen at bus 7484	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7484	: Pg=0.106901245197, Qg=-0.0338584520241 -> Pg=0.4025, Qg=0.1175
% INFO    : Gen at bus 7484	: Vg=1.042 -> Vg=1.0
% INFO    : Gen at bus 7485	: Pg=0.277708817928, Qg=-0.0331305596497 -> Pg=0.4875, Qg=0.1175
% INFO    : Gen at bus 7485	: Vg=1.043201 -> Vg=1.0
% INFO    : Gen at bus 7491	: Pg=9.27532851944, Qg=-1.24897756259 -> Pg=17.3875, Qg=4.2715
% INFO    : Gen at bus 7491	: Vg=1.0485379 -> Vg=1.0
% INFO    : Gen at bus 7497	: Pg=76.9971346606, Qg=1.40642038026 -> Pg=48.291, Qg=15.323
% INFO    : Gen at bus 7497	: Vg=1.0288692 -> Vg=1.0
% INFO    : Gen at bus 7498	: Pg=2.09800609963, Qg=0.057170483098 -> Pg=1.288, Qg=0.418
% INFO    : Gen at bus 7498	: Vg=1.0377917 -> Vg=1.0
% INFO    : Gen at bus 7498	: Pg=2.09800598843, Qg=0.057170483098 -> Pg=1.2495, Qg=0.418
% INFO    : Gen at bus 7498	: Vg=1.0377917 -> Vg=1.0
% INFO    : Gen at bus 8960	: Pg=8.93004218197, Qg=-0.0732863249192 -> Pg=5.15, Qg=1.5365
% INFO    : Gen at bus 8960	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8960	: Pg=8.93004276235, Qg=-0.0732863249192 -> Pg=6.413, Qg=1.5365
% INFO    : Gen at bus 8960	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8961	: Pg=8.93000674671, Qg=-0.114260655576 -> Pg=6.155, Qg=1.5365
% INFO    : Gen at bus 8961	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8961	: Pg=8.93000643508, Qg=-0.114260655576 -> Pg=5.491, Qg=1.5365
% INFO    : Gen at bus 8961	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 8962	: Pg=8.93008043105, Qg=-0.0776225296956 -> Pg=6.019, Qg=1.5365
% INFO    : Gen at bus 8962	: Vg=1.0475 -> Vg=1.0
% INFO    : Gen at bus 8963	: Pg=8.93000571958, Qg=-0.207011856378 -> Pg=4.99, Qg=1.5365
% INFO    : Gen at bus 8963	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8969	: Pg=14.7200082016, Qg=-5.21649025783 -> Pg=30.859, Qg=9.353
% INFO    : Gen at bus 8969	: Vg=1.0407181 -> Vg=1.0
% INFO    : Gen at bus 8975	: Pg=13.6489235728, Qg=-2.26911256345 -> Pg=30.321, Qg=9.353
% INFO    : Gen at bus 8975	: Vg=1.0370368 -> Vg=1.0
% INFO    : Gen at bus 8975	: Pg=0.567867840108, Qg=0.250767893273 -> Pg=0.9805, Qg=0.279
% INFO    : Gen at bus 8975	: Vg=1.0370368 -> Vg=1.0
% INFO    : Gen at bus 8976	: Pg=0.300392312855, Qg=-0.103920832586 -> Pg=0.616, Qg=0.1855
% INFO    : Gen at bus 8976	: Vg=1.0448576 -> Vg=1.0
% INFO    : Gen at bus 8976	: Pg=0.0963930615453, Qg=-0.103920832586 -> Pg=0.514, Qg=0.1855
% INFO    : Gen at bus 8976	: Vg=1.0448576 -> Vg=1.0
% INFO    : Gen at bus 8977	: Pg=0.242900357638, Qg=-0.0919074379241 -> Pg=0.586, Qg=0.1855
% INFO    : Gen at bus 8977	: Vg=1.0438499 -> Vg=1.0
% INFO    : Gen at bus 8982	: Pg=3.63616790107, Qg=-1.51163614038 -> Pg=7.065, Qg=0.3625
% INFO    : Gen at bus 8982	: Vg=1.0438008 -> Vg=1.0
% INFO    : Gen at bus 8989	: Pg=64.5032684789, Qg=11.785810382 -> Pg=145.288, Qg=44.994
% INFO    : Gen at bus 8989	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8990	: Pg=56.2012017001, Qg=13.5997932072 -> Pg=141.137, Qg=44.994
% INFO    : Gen at bus 8990	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8991	: Pg=67.0911818202, Qg=14.616784705 -> Pg=146.582, Qg=44.994
% INFO    : Gen at bus 8991	: Vg=1.05 -> Vg=1.0
% INFO    : Gen at bus 8997	: Pg=32.298530778, Qg=16.4409673192 -> Pg=22.3005, Qg=6.428
% INFO    : Gen at bus 8997	: Vg=1.0155 -> Vg=1.0
% INFO    : Gen at bus 8997	: Pg=32.298530756, Qg=16.4409673192 -> Pg=19.744, Qg=6.428
% INFO    : Gen at bus 8997	: Vg=1.0155 -> Vg=1.0
% INFO    : Gen at bus 8998	: Pg=1.09978034964, Qg=0.559994481122 -> Pg=0.7795, Qg=0.219
% INFO    : Gen at bus 8998	: Vg=1.0158209 -> Vg=1.0
% INFO    : Gen at bus 8998	: Pg=1.099780334, Qg=0.559994481122 -> Pg=0.6965, Qg=0.219
% INFO    : Gen at bus 8998	: Vg=1.0158209 -> Vg=1.0
% INFO    : Gen at bus 8999	: Pg=1.09987333664, Qg=0.55999734588 -> Pg=0.6715, Qg=0.219
% INFO    : Gen at bus 8999	: Vg=1.0159023 -> Vg=1.0
% INFO    : Gen at bus 9005	: Pg=36.3332042119, Qg=7.83796851755 -> Pg=24.002, Qg=1.2695
% INFO    : Gen at bus 9005	: Vg=1.0096268 -> Vg=1.0
% INFO    : Gen at bus 9013	: Pg=36.3521702356, Qg=-11.662737783 -> Pg=58.65, Qg=2.7945
% INFO    : Gen at bus 9013	: Vg=1.0513109 -> Vg=1.0
% INFO    : Gen at bus 9014	: Pg=26.2342650065, Qg=12.000213955 -> Pg=53.5795, Qg=2.7945
% INFO    : Gen at bus 9014	: Vg=1.0414292 -> Vg=1.0
% INFO    : Gen at bus 9022	: Pg=9.72060577706, Qg=-0.821125803934 -> Pg=29.795, Qg=9.93
% INFO    : Gen at bus 9022	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 9022	: Pg=24.029592887, Qg=-0.821125803934 -> Pg=36.9495, Qg=9.93
% INFO    : Gen at bus 9022	: Vg=1.051 -> Vg=1.0
% INFO    : Gen at bus 9023	: Pg=5.22426276953, Qg=-2.64795944873 -> Pg=27.547, Qg=9.93
% INFO    : Gen at bus 9023	: Vg=1.0488429 -> Vg=1.0
% INFO    : Gen at bus 9024	: Pg=22.0413787668, Qg=-1.59262162778 -> Pg=35.9555, Qg=9.93
% INFO    : Gen at bus 9024	: Vg=1.0493801 -> Vg=1.0
% INFO    : Gen at bus 9032	: Pg=144.323103427, Qg=30.254507514 -> Pg=152.497, Qg=41.193
% INFO    : Gen at bus 9032	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9033	: Pg=99.3932624041, Qg=35.3637671776 -> Pg=119.3905, Qg=41.193
% INFO    : Gen at bus 9033	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9034	: Pg=114.241487058, Qg=24.831047949 -> Pg=129.96, Qg=41.193
% INFO    : Gen at bus 9034	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9035	: Pg=147.512455547, Qg=30.9728946555 -> Pg=154.9905, Qg=41.193
% INFO    : Gen at bus 9035	: Vg=1.048 -> Vg=1.0
% INFO    : Gen at bus 9041	: Pg=78.1979771171, Qg=-5.7338444208 -> Pg=53.9325, Qg=2.698
% INFO    : Gen at bus 9041	: Vg=1.0322976 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495723618097, Qg=0.0978710157581 -> Pg=0.3105, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=27.3956751053, Qg=0.897649708842 -> Pg=16.716, Qg=5.453
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=27.3956754682, Qg=0.897649708842 -> Pg=19.8455, Qg=5.453
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495736827493, Qg=0.0978710157581 -> Pg=0.3505, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495739901094, Qg=0.0978710157581 -> Pg=0.3575, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495729771442, Qg=0.0978710157581 -> Pg=0.3315, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.495718067417, Qg=0.0978710157581 -> Pg=0.2865, Qg=0.1
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.795718481874, Qg=0.153551429478 -> Pg=0.5885, Qg=0.159
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=0.79571151896, Qg=0.153551429478 -> Pg=0.549, Qg=0.159
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=1.09570399069, Qg=0.20870324139 -> Pg=0.7855, Qg=0.219
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9046	: Pg=1.49569356855, Qg=0.27986813258 -> Pg=1.016, Qg=0.299
% INFO    : Gen at bus 9046	: Vg=1.0407914 -> Vg=1.0
% INFO    : Gen at bus 9051	: Pg=101.298435954, Qg=-8.3623952804 -> Pg=58.112, Qg=3.495
% INFO    : Gen at bus 9051	: Vg=1.0455 -> Vg=1.0
% INFO    : Gen at bus 9056	: Pg=71.406935765, Qg=16.6475450735 -> Pg=47.561, Qg=2.698
% INFO    : Gen at bus 9056	: Vg=1.0418205 -> Vg=1.0
% INFO    : Gen at bus 9066	: Pg=23.8091691639, Qg=-21.5970306707 -> Pg=86.8995, Qg=5.175
% INFO    : Gen at bus 9066	: Vg=1.0451733 -> Vg=1.0
% INFO    : Gen at bus 9067	: Pg=0.999701696917, Qg=0.212994920062 -> Pg=0.667, Qg=0.0345
% INFO    : Gen at bus 9067	: Vg=1.0316158 -> Vg=1.0
% INFO    : Gen at bus 9073	: Pg=15.9946307343, Qg=2.95470919775 -> Pg=9.2015, Qg=3.184
% INFO    : Gen at bus 9073	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 9073	: Pg=15.9946320435, Qg=2.95470919775 -> Pg=11.795, Qg=3.184
% INFO    : Gen at bus 9073	: Vg=1.036 -> Vg=1.0
% INFO    : Gen at bus 9079	: Pg=21.2791262053, Qg=21.515594749 -> Pg=41.921, Qg=12.457
% INFO    : Gen at bus 9079	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 9080	: Pg=62.5830333254, Qg=25.4655337443 -> Pg=45.1745, Qg=12.457
% INFO    : Gen at bus 9080	: Vg=1.0315 -> Vg=1.0
% INFO    : Gen at bus 9086	: Pg=47.6015244241, Qg=1.18735254701 -> Pg=40.9395, Qg=12.0395
% INFO    : Gen at bus 9086	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9091	: Pg=14.5307501618, Qg=-5.21692674322 -> Pg=30.765, Qg=9.353
% INFO    : Gen at bus 9091	: Vg=1.0407798 -> Vg=1.0
% INFO    : Gen at bus 9096	: Pg=61.2156938232, Qg=3.5735442827 -> Pg=44.334, Qg=12.183
% INFO    : Gen at bus 9096	: Vg=1.0236385 -> Vg=1.0
% INFO    : Gen at bus 9097	: Pg=61.2150331842, Qg=3.73088343444 -> Pg=33.864, Qg=12.183
% INFO    : Gen at bus 9097	: Vg=1.0274817 -> Vg=1.0
% INFO    : Gen at bus 9098	: Pg=61.2152903681, Qg=3.53801135521 -> Pg=45.5245, Qg=12.183
% INFO    : Gen at bus 9098	: Vg=1.0263384 -> Vg=1.0
% INFO    : Gen at bus 9099	: Pg=61.2152121497, Qg=3.2762164449 -> Pg=43.0985, Qg=12.183
% INFO    : Gen at bus 9099	: Vg=1.0275859 -> Vg=1.0
% INFO    : Gen at bus 9100	: Pg=61.2156637817, Qg=3.06578763558 -> Pg=43.409, Qg=12.183
% INFO    : Gen at bus 9100	: Vg=1.0249491 -> Vg=1.0
% INFO    : Gen at bus 9108	: Pg=14.4772754167, Qg=33.0846118453 -> Pg=39.737, Qg=12.935
% INFO    : Gen at bus 9108	: Vg=1.0160441 -> Vg=1.0
% INFO    : Gen at bus 9109	: Pg=12.973452925, Qg=33.0847173353 -> Pg=38.985, Qg=12.935
% INFO    : Gen at bus 9109	: Vg=1.017033 -> Vg=1.0
% INFO    : Gen at bus 9115	: Pg=206.565817784, Qg=29.4948185428 -> Pg=115.5335, Qg=41.1065
% INFO    : Gen at bus 9115	: Vg=1.0001328 -> Vg=1.0
% INFO    : Gen at bus 9116	: Pg=206.5660117, Qg=28.3744385489 -> Pg=143.1305, Qg=41.1065
% INFO    : Gen at bus 9116	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9117	: Pg=206.56542252, Qg=19.6257345606 -> Pg=133.435, Qg=41.1065
% INFO    : Gen at bus 9117	: Vg=1.004 -> Vg=1.0
% INFO    : Gen at bus 9123	: Pg=3.89831739681, Qg=-0.418156765509 -> Pg=2.675, Qg=0.776
% INFO    : Gen at bus 9123	: Vg=1.0461037 -> Vg=1.0
% INFO    : Gen at bus 9124	: Pg=3.89833968397, Qg=-0.423830460822 -> Pg=2.6755, Qg=0.776
% INFO    : Gen at bus 9124	: Vg=1.0455059 -> Vg=1.0
% INFO    : Gen at bus 9132	: Pg=247.390071332, Qg=125.926826916 -> Pg=176.7885, Qg=49.233
% INFO    : Gen at bus 9132	: Vg=1.0113081 -> Vg=1.0
% INFO    : Gen at bus 9138	: Pg=50.9957463502, Qg=19.3698784934 -> Pg=31.0475, Qg=10.149
% INFO    : Gen at bus 9138	: Vg=1.0498578 -> Vg=1.0
% INFO    : Gen at bus 9139	: Pg=0.221117310886, Qg=-0.121947683197 -> Pg=0.6595, Qg=0.219
% INFO    : Gen at bus 9139	: Vg=1.0443395 -> Vg=1.0
% INFO    : Gen at bus 9145	: Pg=14.2459892918, Qg=-0.532675772623 -> Pg=10.5005, Qg=2.8355
% INFO    : Gen at bus 9145	: Vg=1.054348 -> Vg=1.0
% INFO    : Gen at bus 9146	: Pg=14.2459457201, Qg=-0.635553122188 -> Pg=8.4785, Qg=2.8355
% INFO    : Gen at bus 9146	: Vg=1.0525 -> Vg=1.0
% INFO    : Gen at bus 9152	: Pg=4.15470309659, Qg=-0.819213788776 -> Pg=11.0685, Qg=0.621
% INFO    : Gen at bus 9152	: Vg=1.0410619 -> Vg=1.0
% INFO    : Gen at bus 9158	: Pg=16.7967230647, Qg=3.83398307208 -> Pg=12.344, Qg=0.621
% INFO    : Gen at bus 9158	: Vg=1.0147739 -> Vg=1.0
% INFO    : Gen at bus 9158	: Pg=1.38123728459, Qg=0.425983072476 -> Pg=1.125, Qg=0.069
% INFO    : Gen at bus 9158	: Vg=1.0147739 -> Vg=1.0
% INFO    : Gen at bus 9163	: Pg=8.80702326122, Qg=-5.47176904208 -> Pg=23.4025, Qg=1.311
% INFO    : Gen at bus 9163	: Vg=1.0461784 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=33.3232755653, Qg=-3.6985374271 -> Pg=21.1205, Qg=6.6335
% INFO    : Gen at bus 9168	: Vg=1.0430811 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=33.3232772381, Qg=-3.6985374271 -> Pg=24.8025, Qg=6.6335
% INFO    : Gen at bus 9168	: Vg=1.0430811 -> Vg=1.0
% INFO    : Gen at bus 9168	: Pg=33.3232770463, Qg=-3.6985374271 -> Pg=24.497, Qg=6.6335
% INFO    : Gen at bus 9168	: Vg=1.0430811 -> Vg=1.0
% INFO    : Gen at bus 9174	: Pg=4.15453914298, Qg=-1.56959639953 -> Pg=7.5225, Qg=0.376
% INFO    : Gen at bus 9174	: Vg=1.0435069 -> Vg=1.0
% INFO    : Gen at bus 9181	: Pg=211.608367683, Qg=-18.3165711493 -> Pg=335.8365, Qg=93.1255
% INFO    : Gen at bus 9181	: Vg=1.0410831 -> Vg=1.0
% INFO    : Gen at bus 9182	: Pg=310.164970662, Qg=-19.1988570088 -> Pg=297.523, Qg=93.1255
% INFO    : Gen at bus 9182	: Vg=1.0423248 -> Vg=1.0
% INFO    : Gen at bus 9183	: Pg=143.224716698, Qg=238.194790108 -> Pg=300.8375, Qg=93.1255
% INFO    : Gen at bus 9183	: Vg=1.0144737 -> Vg=1.0
% INFO    : Gen at bus 9189	: Pg=102.497877758, Qg=-8.67242544807 -> Pg=69.9805, Qg=3.5365
% INFO    : Gen at bus 9189	: Vg=1.0333426 -> Vg=1.0
% INFO    : Gen at bus 9194	: Pg=5.38159936978, Qg=-3.45574720165 -> Pg=14.6895, Qg=0.828
% INFO    : Gen at bus 9194	: Vg=1.0438755 -> Vg=1.0
% INFO    : Gen at bus 9198	: Pg=7.86688183327, Qg=-5.21691494284 -> Pg=27.433, Qg=9.353
% INFO    : Gen at bus 9198	: Vg=1.045943 -> Vg=1.0
% INFO    : Gen at bus 9202	: Pg=0.996808069489, Qg=0.0 -> Pg=0.6325, Qg=0.0
% INFO    : Gen at bus 9202	: Vg=1.0355121 -> Vg=1.0
% INFO    : Gen at bus 9202	: Pg=4.49679779292, Qg=0.0 -> Pg=3.116, Qg=0.0
% INFO    : Gen at bus 9202	: Vg=1.0355121 -> Vg=1.0
% INFO    : Gen at bus 9206	: Pg=0.608144060088, Qg=-0.113545558194 -> Pg=0.7195, Qg=0.219
% INFO    : Gen at bus 9206	: Vg=1.0434027 -> Vg=1.0
% INFO    : Gen at bus 9207	: Pg=1.06569297876, Qg=0.548191414307 -> Pg=0.7625, Qg=0.219
% INFO    : Gen at bus 9207	: Vg=1.0415915 -> Vg=1.0
% INFO    : Gen at bus 9207	: Pg=26.3638151568, Qg=13.4259884117 -> Pg=16.0135, Qg=5.254
% INFO    : Gen at bus 9207	: Vg=1.0415915 -> Vg=1.0
% INFO    : Gen at bus 9207	: Pg=26.3638288245, Qg=13.4259884117 -> Pg=17.859, Qg=5.254
% INFO    : Gen at bus 9207	: Vg=1.0415915 -> Vg=1.0
% INFO    : Gen at bus 9208	: Pg=1.08520061522, Qg=-0.120994309555 -> Pg=0.661, Qg=0.219
% INFO    : Gen at bus 9208	: Vg=1.0418574 -> Vg=1.0
% INFO    : Gen at bus 9208	: Pg=1.08524185471, Qg=-0.120994309555 -> Pg=0.7215, Qg=0.219
% INFO    : Gen at bus 9208	: Vg=1.0418574 -> Vg=1.0
% INFO    : Gen at bus 9208	: Pg=1.0853091301, Qg=-0.120994309555 -> Pg=0.791, Qg=0.219
% INFO    : Gen at bus 9208	: Vg=1.0418574 -> Vg=1.0
% INFO    : Gen at bus 9214	: Pg=218.16197865, Qg=1.91822031296 -> Pg=148.8505, Qg=43.4485
% INFO    : Gen at bus 9214	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9215	: Pg=214.358228904, Qg=-0.343909546268 -> Pg=150.382, Qg=43.4485
% INFO    : Gen at bus 9215	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9216	: Pg=204.936139835, Qg=2.54589310706 -> Pg=152.8875, Qg=43.4485
% INFO    : Gen at bus 9216	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9217	: Pg=0.182746285141, Qg=-0.154780311977 -> Pg=0.7845, Qg=0.279
% INFO    : Gen at bus 9217	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9217	: Pg=0.472601851895, Qg=-0.121780327288 -> Pg=0.7795, Qg=0.219
% INFO    : Gen at bus 9217	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9225	: Pg=37.8203289959, Qg=-4.19962530624 -> Pg=21.1235, Qg=7.5285
% INFO    : Gen at bus 9225	: Vg=1.0575 -> Vg=1.0
% INFO    : Gen at bus 9225	: Pg=37.8203294904, Qg=-4.19962530624 -> Pg=22.6815, Qg=7.5285
% INFO    : Gen at bus 9225	: Vg=1.0575 -> Vg=1.0
% INFO    : Gen at bus 9226	: Pg=37.8137449197, Qg=-4.19963620008 -> Pg=27.7875, Qg=7.5285
% INFO    : Gen at bus 9226	: Vg=1.0557314 -> Vg=1.0
% INFO    : Gen at bus 9226	: Pg=3.48093337313, Qg=-0.388636255737 -> Pg=2.6025, Qg=0.696
% INFO    : Gen at bus 9226	: Vg=1.0557314 -> Vg=1.0
% INFO    : Gen at bus 9232	: Pg=11.3748785159, Qg=-5.21664729675 -> Pg=29.1845, Qg=9.353
% INFO    : Gen at bus 9232	: Vg=1.0498232 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=74.4954275897, Qg=2.87451052824 -> Pg=42.934, Qg=12.814
% INFO    : Gen at bus 9238	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=74.4954276498, Qg=2.87451052824 -> Pg=47.7845, Qg=12.814
% INFO    : Gen at bus 9238	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 9238	: Pg=74.4954277126, Qg=2.87451052824 -> Pg=51.476, Qg=12.814
% INFO    : Gen at bus 9238	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=0.596212482789, Qg=0.11475669405 -> Pg=0.377, Qg=0.119
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=0.596209482817, Qg=0.11475669405 -> Pg=0.3545, Qg=0.119
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=1.09619961152, Qg=0.204755320594 -> Pg=0.7325, Qg=0.219
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=1.09619463, Qg=0.204755320594 -> Pg=0.6095, Qg=0.219
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=13.496181371, Qg=0.920474015146 -> Pg=9.0085, Qg=2.6865
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9242	: Pg=13.4961810549, Qg=0.920474015146 -> Pg=7.9245, Qg=2.6865
% INFO    : Gen at bus 9242	: Vg=1.0403111 -> Vg=1.0
% INFO    : Gen at bus 9247	: Pg=38.3927982675, Qg=25.7699812264 -> Pg=40.531, Qg=9.5115
% INFO    : Gen at bus 9247	: Vg=1.0123201 -> Vg=1.0
% INFO    : Gen at bus 9253	: Pg=89.3295162529, Qg=92.6046633896 -> Pg=150.498, Qg=42.1215
% INFO    : Gen at bus 9253	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 9254	: Pg=50.311385117, Qg=101.063951076 -> Pg=130.989, Qg=42.1215
% INFO    : Gen at bus 9254	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 9255	: Pg=27.6273482437, Qg=98.7127193536 -> Pg=119.647, Qg=42.1215
% INFO    : Gen at bus 9255	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=21.8810746672, Qg=-8.21361297591 -> Pg=39.424, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=14.9281070728, Qg=-8.21361297591 -> Pg=35.9475, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=8.83312780574, Qg=-8.21361297591 -> Pg=32.9, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9260	: Pg=26.683043647, Qg=-8.21361297591 -> Pg=41.825, Qg=1.9685
% INFO    : Gen at bus 9260	: Vg=1.0445838 -> Vg=1.0
% INFO    : Gen at bus 9268	: Pg=2.4989233409, Qg=0.0 -> Pg=1.663, Qg=0.0
% INFO    : Gen at bus 9268	: Vg=1.0438649 -> Vg=1.0
% INFO    : Gen at bus 9269	: Pg=2.49882161835, Qg=0.0 -> Pg=1.58, Qg=0.0
% INFO    : Gen at bus 9269	: Vg=1.0440026 -> Vg=1.0
% INFO    : Gen at bus 9269	: Pg=1.9988216939, Qg=0.0 -> Pg=1.1635, Qg=0.0
% INFO    : Gen at bus 9269	: Vg=1.0440026 -> Vg=1.0
% INFO    : Gen at bus 9270	: Pg=1.99877675771, Qg=0.0 -> Pg=1.475, Qg=0.0
% INFO    : Gen at bus 9270	: Vg=1.0439926 -> Vg=1.0
% INFO    : Gen at bus 9270	: Pg=1.49877702254, Qg=0.0 -> Pg=1.057, Qg=0.0
% INFO    : Gen at bus 9270	: Vg=1.0439926 -> Vg=1.0
% INFO    : Gen at bus 9271	: Pg=1.29891619679, Qg=0.0 -> Pg=0.8925, Qg=0.0
% INFO    : Gen at bus 9271	: Vg=1.043849 -> Vg=1.0
% INFO    : Gen at bus 9271	: Pg=1.1989160485, Qg=0.0 -> Pg=0.746, Qg=0.0
% INFO    : Gen at bus 9271	: Vg=1.043849 -> Vg=1.0
% INFO    : Gen at bus 9272	: Pg=1.09883983338, Qg=0.0 -> Pg=0.8105, Qg=0.0
% INFO    : Gen at bus 9272	: Vg=1.0439107 -> Vg=1.0
% INFO    : Gen at bus 9272	: Pg=0.998839170747, Qg=0.0 -> Pg=0.596, Qg=0.0
% INFO    : Gen at bus 9272	: Vg=1.0439107 -> Vg=1.0
% INFO    : Gen at bus 9273	: Pg=0.998883271827, Qg=0.0 -> Pg=0.6815, Qg=0.0
% INFO    : Gen at bus 9273	: Vg=1.0439002 -> Vg=1.0
% INFO    : Gen at bus 9273	: Pg=0.998883719301, Qg=0.0 -> Pg=0.7405, Qg=0.0
% INFO    : Gen at bus 9273	: Vg=1.0439002 -> Vg=1.0
% INFO    : Gen at bus 9274	: Pg=0.998929438409, Qg=0.0 -> Pg=0.7375, Qg=0.0
% INFO    : Gen at bus 9274	: Vg=1.0438705 -> Vg=1.0
% INFO    : Gen at bus 9274	: Pg=0.998929163901, Qg=0.0 -> Pg=0.7, Qg=0.0
% INFO    : Gen at bus 9274	: Vg=1.0438705 -> Vg=1.0
% INFO    : Gen at bus 9282	: Pg=154.81566685, Qg=-47.8789800782 -> Pg=243.6425, Qg=11.4715
% INFO    : Gen at bus 9282	: Vg=1.0604333 -> Vg=1.0
% INFO    : Gen at bus 9288	: Pg=112.030734881, Qg=2.83086551117 -> Pg=70.3985, Qg=22.2945
% INFO    : Gen at bus 9288	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9289	: Pg=112.028656943, Qg=-4.84094607888 -> Pg=75.3945, Qg=22.2945
% INFO    : Gen at bus 9289	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9290	: Pg=112.029243369, Qg=-2.38163590344 -> Pg=79.034, Qg=22.2945
% INFO    : Gen at bus 9290	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9295	: Pg=2.79586201838, Qg=-0.270612754329 -> Pg=1.658, Qg=0.557
% INFO    : Gen at bus 9295	: Vg=1.0406612 -> Vg=1.0
% INFO    : Gen at bus 9295	: Pg=2.79586201838, Qg=-0.270612754329 -> Pg=1.658, Qg=0.557
% INFO    : Gen at bus 9295	: Vg=1.0406612 -> Vg=1.0
% INFO    : Gen at bus 9295	: Pg=2.79586188563, Qg=-0.270612754329 -> Pg=1.6375, Qg=0.557
% INFO    : Gen at bus 9295	: Vg=1.0406612 -> Vg=1.0
% INFO    : Gen at bus 9299	: Pg=5.99902863229, Qg=3.05373339963 -> Pg=3.4405, Qg=1.194
% INFO    : Gen at bus 9299	: Vg=1.03957 -> Vg=1.0
% INFO    : Gen at bus 9306	: Pg=34.259594483, Qg=44.9020330233 -> Pg=135.047, Qg=46.939
% INFO    : Gen at bus 9306	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9307	: Pg=50.9935950284, Qg=44.3845945805 -> Pg=143.414, Qg=46.939
% INFO    : Gen at bus 9307	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9308	: Pg=24.1935937697, Qg=59.3284407195 -> Pg=130.014, Qg=46.939
% INFO    : Gen at bus 9308	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9309	: Pg=68.9265949114, Qg=46.4972760823 -> Pg=152.3805, Qg=46.939
% INFO    : Gen at bus 9309	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9314	: Pg=14.2775752727, Qg=-4.99491177439 -> Pg=29.6385, Qg=8.955
% INFO    : Gen at bus 9314	: Vg=1.045316 -> Vg=1.0
% INFO    : Gen at bus 9314	: Pg=18.2475752711, Qg=-4.99491177439 -> Pg=31.6235, Qg=8.955
% INFO    : Gen at bus 9314	: Vg=1.045316 -> Vg=1.0
% INFO    : Gen at bus 9314	: Pg=11.6875752735, Qg=-4.99491177439 -> Pg=28.3435, Qg=8.955
% INFO    : Gen at bus 9314	: Vg=1.045316 -> Vg=1.0
% INFO    : Gen at bus 9319	: Pg=3.83270183673, Qg=1.47178353592 -> Pg=2.3375, Qg=0.642
% INFO    : Gen at bus 9319	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 9319	: Pg=3.83270184707, Qg=1.47178353592 -> Pg=2.7215, Qg=0.642
% INFO    : Gen at bus 9319	: Vg=1.046 -> Vg=1.0
% INFO    : Gen at bus 9320	: Pg=3.83268977125, Qg=1.47170485968 -> Pg=2.2965, Qg=0.642
% INFO    : Gen at bus 9320	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 9320	: Pg=2.69968978822, Qg=1.03670488188 -> Pg=1.701, Qg=0.4525
% INFO    : Gen at bus 9320	: Vg=1.0435 -> Vg=1.0
% INFO    : Gen at bus 9326	: Pg=6.90203891269, Qg=-1.41816864706 -> Pg=11.5475, Qg=0.559
% INFO    : Gen at bus 9326	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9326	: Pg=0.303006184103, Qg=0.0198835519323 -> Pg=0.948, Qg=0.0555
% INFO    : Gen at bus 9326	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 9327	: Pg=0.461255235065, Qg=-0.215923167353 -> Pg=0.98, Qg=0.052
% INFO    : Gen at bus 9327	: Vg=1.045 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=1.09019759561, Qg=-0.12093134933 -> Pg=0.7625, Qg=0.219
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=51.3230537153, Qg=-5.69692970247 -> Pg=33.3915, Qg=10.2155
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=51.3230536708, Qg=-5.69692970247 -> Pg=33.0975, Qg=10.2155
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 9332	: Pg=51.3230531099, Qg=-5.69692970247 -> Pg=28.3475, Qg=10.2155
% INFO    : Gen at bus 9332	: Vg=1.044 -> Vg=1.0
% INFO    : Gen at bus 10520	: Pg=30.715687494, Qg=-3.8398552709 -> Pg=54.556, Qg=13.132
% INFO    : Gen at bus 10520	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 10520	: Pg=36.6856874532, Qg=-3.8398552709 -> Pg=57.541, Qg=13.132
% INFO    : Gen at bus 10520	: Vg=1.043 -> Vg=1.0
% INFO    : Gen at bus 10527	: Pg=3.99970031607, Qg=1.53599304934 -> Pg=2.292, Qg=0.67
% INFO    : Gen at bus 10527	: Vg=1.0082076 -> Vg=1.0
% INFO    : Gen at bus 10527	: Pg=3.19970032773, Qg=1.22899304935 -> Pg=2.014, Qg=0.536
