%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case30000_goc__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	12881	 1	 24.418	 2.322	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12882	 1	 28.084	 8.567	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12883	 1	 22.577	 4.294	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12884	 1	 13.444	 3.542	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12885	 1	 19.673	 2.547	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12886	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12887	 1	 13.509	 0.554	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12888	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12889	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12890	 1	 8.38	 1.911	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12891	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12892	 1	 36.392	 2.575	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12893	 1	 31.688	 15.231	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12894	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12895	 1	 30.429	 10.431	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12896	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12897	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12898	 1	 17.591	 5.126	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12899	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12900	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12901	 1	 27.16	 7.875	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12902	 1	 0.0	 0.0	 0.0	 14.507560267	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12903	 1	 24.519	 6.361	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12904	 1	 11.51	 4.264	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12905	 1	 11.51	 3.945	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12906	 1	 11.51	 3.852	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12907	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12908	 1	 20.628	 6.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12909	 1	 28.97	 7.414	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12910	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12911	 1	 29.28	 13.937	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12912	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12913	 1	 32.107	 9.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12914	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12915	 1	 27.081	 10.742	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12916	 1	 44.192	 17.257	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12917	 1	 34.499	 13.685	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12918	 1	 27.688	 5.631	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12919	 1	 21.078	 3.984	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12920	 1	 32.371	 5.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12921	 1	 21.078	 3.355	 0.0	 54.7603148174	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12922	 1	 21.078	 6.221	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12923	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12924	 1	 8.295	 1.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12925	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12926	 1	 8.295	 2.159	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12927	 1	 13.809	 6.524	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12928	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12929	 1	 38.227	 8.403	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12930	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12931	 1	 19.611	 5.118	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12932	 1	 13.809	 0.932	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12933	 1	 13.809	 1.639	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12934	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12935	 1	 11.324	 3.122	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12936	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12937	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12938	 1	 11.999	 1.103	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12939	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12940	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12941	 1	 15.339	 2.85	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12942	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12943	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12944	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12945	 1	 24.457	 8.593	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12946	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12947	 1	 28.791	 4.141	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12948	 1	 5.087	 0.676	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12949	 1	 12.566	 1.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12950	 1	 11.914	 6.617	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12951	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12952	 1	 11.914	 2.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12953	 1	 0.0	 0.0	 0.0	 6.06437121046	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12954	 1	 20.682	 2.958	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12955	 1	 13.421	 2.423	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12956	 1	 13.421	 2.944	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12957	 1	 20.543	 7.425	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12958	 1	 13.421	 2.617	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12959	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12960	 1	 11.176	 2.788	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12961	 1	 11.176	 3.153	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12962	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12963	 1	 31.268	 7.417	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12964	 1	 11.083	 1.367	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12965	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12966	 1	 16.916	 3.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12967	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12968	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12969	 1	 14.096	 6.267	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12970	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12971	 1	 27.866	 8.706	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12972	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12973	 1	 13.335	 4.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12974	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12975	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12976	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12977	 1	 13.4	 1.725	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12978	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12979	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12980	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12981	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12982	 1	 13.335	 7.976	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12983	 1	 13.335	 4.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12984	 1	 17.164	 1.507	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12985	 1	 17.164	 1.957	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12986	 1	 51.135	 20.915	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12987	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12988	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12989	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12990	 1	 27.501	 3.152	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12991	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12992	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12993	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12994	 1	 28.495	 10.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12995	 1	 25.101	 1.615	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12996	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12997	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12998	 1	 13.77	 3.674	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12999	 1	 25.024	 4.706	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13000	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13001	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13002	 1	 22.748	 5.236	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13003	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13004	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13005	 1	 20.628	 8.054	 0.0	 52.1197963178	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13006	 1	 13.7	 3.945	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13007	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13008	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13009	 1	 14.189	 8.108	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13010	 1	 12.846	 1.662	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13011	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13012	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13013	 1	 14.189	 3.472	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13014	 1	 23.797	 3.852	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13015	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13016	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13017	 1	 14.189	 1.973	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13018	 1	 7.013	 3.868	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13019	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13020	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13021	 1	 0.0	 0.0	 0.0	 12.6939476042	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13022	 1	 19.517	 4.613	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13023	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13024	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13025	 1	 10.656	 1.522	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13026	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13027	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13028	 1	 6.073	 4.07	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13029	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13030	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13031	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13032	 1	 14.143	 3.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13033	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13034	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13035	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13036	 1	 26.43	 4.52	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13037	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13038	 1	 15.098	 3.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13039	 1	 0.0	 0.0	 0.0	 178.758153187	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13040	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13041	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13042	 1	 48.58	 11.176	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13043	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13044	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13045	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13046	 1	 29.194	 12.426	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13047	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13048	 1	 26.422	 5.996	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13049	 1	 17.84	 7.479	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13050	 1	 15.059	 2.361	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13051	 1	 17.84	 5.048	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13052	 1	 29.839	 1.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13053	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13054	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13055	 1	 17.84	 3.192	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13056	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13057	 1	 18.492	 8.275	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13058	 1	 24.232	 6.293	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13059	 1	 9.762	 3.218	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13060	 1	 9.11	 1.188	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13061	 1	 27.913	 8.892	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13062	 1	 27.913	 6.998	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13063	 1	 29.559	 13.583	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13064	 1	 18.904	 11.122	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13065	 1	 5.437	 2.439	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13066	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13067	 1	 18.904	 2.936	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13068	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13069	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13070	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13071	 1	 22.08	 9.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13072	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13073	 1	 24.845	 4.349	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13074	 1	 30.748	 7.532	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13075	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13076	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13077	 1	 19.812	 8.722	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13078	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13079	 1	 26.826	 8.054	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13080	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13081	 1	 35.509	 17.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13082	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13083	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13084	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13085	 1	 37.606	 6.982	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13086	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13087	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13088	 1	 30.6	 3.721	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13089	 1	 19.812	 6.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13090	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13091	 1	 12.023	 3.549	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13092	 1	 23.113	 6.433	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13093	 1	 0.0	 0.0	 0.0	 -25.8585372809	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13094	 1	 12.023	 4.373	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13095	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13096	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13097	 1	 12.023	 3.961	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13098	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13099	 1	 10.78	 3.526	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13100	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13101	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13102	 1	 10.78	 4.225	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13103	 1	 12.698	 3.58	 0.0	 50.1877916177	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13104	 1	 12.698	 0.676	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13105	 1	 24.768	 11.331	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13106	 1	 19.82	 6.05	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13107	 1	 11.331	 1.716	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13108	 1	 6.384	 0.163	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13109	 1	 6.539	 0.365	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13110	 1	 6.539	 0.986	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13111	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13112	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13113	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13114	 1	 6.679	 0.505	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13115	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13116	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13117	 1	 25.552	 3.503	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13118	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13119	 1	 16.69	 3.697	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13120	 1	 16.69	 2.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13122	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13123	 1	 16.69	 10.461	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13124	 1	 0.994	 0.148	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13126	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13127	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13128	 1	 16.877	 3.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13129	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13130	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13131	 1	 20.146	 4.217	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13132	 1	 20.146	 2.672	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13133	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13134	 1	 20.146	 13.079	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13135	 1	 20.146	 2.283	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13136	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13137	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13138	 1	 20.146	 2.672	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13139	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13140	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13141	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13142	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13143	 1	 8.862	 4.691	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13144	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13145	 1	 15.246	 3.347	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13146	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13147	 1	 15.059	 4.963	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13148	 1	 15.059	 1.382	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13149	 1	 18.267	 5.641	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13150	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13151	 1	 9.149	 2.276	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13152	 1	 9.149	 1.771	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13153	 1	 9.025	 5.009	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13154	 1	 9.025	 3.518	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13155	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13156	 1	 9.025	 0.497	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13157	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13158	 1	 4.621	 0.979	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13159	 1	 12.986	 1.351	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13160	 1	 12.986	 4.093	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13161	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13162	 1	 12.986	 7.293	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13163	 1	 12.986	 4.947	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13164	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13165	 1	 12.986	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13166	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13167	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13168	 1	 4.932	 2.664	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13169	 1	 0.0	 0.0	 0.0	 15.4134520223	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13170	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13171	 1	 3.984	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13172	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13173	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13174	 1	 3.394	 1.398	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13175	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13176	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13177	 1	 20.597	 3.107	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13178	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13179	 1	 11.572	 2.811	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13180	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13181	 1	 11.572	 7.588	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13182	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13183	 1	 12.069	 1.219	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13184	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13185	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13186	 1	 12.069	 2.578	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13187	 1	 12.069	 5.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13188	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13189	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13190	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13191	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13192	 1	 11.619	 2.167	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13193	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13194	 1	 11.619	 0.955	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13195	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13196	 1	 11.844	 3.495	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13197	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13198	 1	 11.619	 1.235	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13199	 1	 20.022	 2.159	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13200	 1	 20.022	 6.897	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13201	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13202	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13203	 1	 20.022	 2.757	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13204	 1	 31.594	 9.747	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13205	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13206	 1	 20.022	 2.369	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13207	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13208	 1	 13.436	 1.615	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13209	 1	 13.436	 2.54	 0.0	 32.2889306947	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13210	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13211	 1	 13.436	 4.171	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13212	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13213	 1	 13.436	 2.097	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13214	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13215	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13216	 1	 13.436	 1.957	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13217	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13218	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13219	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13220	 1	 12.698	 2.492	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13221	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13222	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13223	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13224	 1	 12.481	 5.646	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13225	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13226	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13227	 1	 12.481	 5.126	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13228	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13229	 1	 12.481	 2.431	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13230	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13231	 1	 11.378	 2.478	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13232	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13233	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13234	 1	 11.378	 1.988	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13235	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13236	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13237	 1	 11.72	 1.949	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13238	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13239	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13240	 1	 11.378	 4.497	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13241	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13242	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13243	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13244	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13245	 1	 2.283	 0.482	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13246	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13247	 1	 2.501	 0.519	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13248	 1	 2.283	 0.342	 0.0	 6.75986108143	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13249	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13250	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13251	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13252	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13253	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13254	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13255	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13256	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13257	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13258	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13259	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13260	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13261	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13262	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13263	 1	 0.0	 0.0	 0.0	 462.262620014	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13264	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13265	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13266	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13267	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13268	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13269	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13270	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13271	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13272	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13273	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13274	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13275	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13276	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13277	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13278	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13279	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13280	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13281	 1	 0.0	 0.0	 0.0	 30.8372756113	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13282	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13283	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13284	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13285	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13286	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13287	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13288	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13289	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13290	 1	 0.0	 0.0	 0.0	 -0.000766813778303	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13291	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13292	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13293	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13294	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13295	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13296	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13297	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13298	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13299	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13300	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13301	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13302	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13303	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13304	 1	 0.365	 0.104	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13305	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13306	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13307	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13308	 1	 6.719	 1.077	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13309	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13310	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13311	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13312	 1	 0.0	 0.0	 0.0	 -453.852248158	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13313	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13314	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13315	 1	 3.215	 0.179	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13316	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13317	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13318	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13319	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13320	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13321	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13322	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13323	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13324	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13325	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13326	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13327	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13328	 1	 9.717	 2.388	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13329	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13330	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13331	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13332	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13333	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13334	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13335	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13336	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13337	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13338	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13339	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13340	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13341	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13342	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13343	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13344	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13345	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13346	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13347	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13348	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13349	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13350	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13351	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13352	 1	 0.0	 0.0	 0.0	 -18.3694277321	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13353	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13354	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13355	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13356	 1	 8.351	 2.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13357	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13358	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13359	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13360	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13361	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13362	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13363	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13364	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13365	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13366	 1	 0.054	 0.016	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13367	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13368	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13369	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13370	 1	 0.0	 0.0	 0.0	 -374.487416186	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13371	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13372	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13373	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13374	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13375	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13376	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13377	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13379	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13380	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13381	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13382	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13383	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13384	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13385	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13386	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13387	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13388	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13389	 1	 2.819	 0.474	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13390	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13391	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13392	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13393	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13394	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13395	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13396	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13397	 1	 0.0	 0.0	 0.0	 -219.369697911	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13398	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13399	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13400	 1	 0.0	 0.0	 0.0	 -341.669690719	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13401	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13402	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13403	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13404	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13405	 1	 0.566	 0.097	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13406	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13407	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13408	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13409	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13410	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13411	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13412	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13413	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13414	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13415	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13416	 1	 0.074	 0.015	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13417	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13418	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13419	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13420	 1	 0.0	 0.0	 0.0	 -24.5030926857	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13421	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13422	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13423	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13424	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13425	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13426	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13427	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13428	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13429	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13430	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13431	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13432	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13433	 1	 0.0	 0.0	 0.0	 2.10890617897	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13434	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13435	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13436	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13437	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13438	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13439	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13440	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13441	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13442	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13443	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13444	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13445	 1	 0.603	 0.156	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13446	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13447	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13448	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13449	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13450	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13451	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13452	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13453	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13454	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13455	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13456	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13457	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13458	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13459	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13460	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13461	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13462	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13463	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13464	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13465	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13466	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13467	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13468	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13469	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13470	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13471	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13472	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13473	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13474	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13475	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13476	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13477	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13478	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13479	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13480	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13481	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13482	 1	 0.0	 0.0	 0.0	 -60.0716251071	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13483	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13484	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13485	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13486	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13487	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13488	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13489	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13490	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13491	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13492	 1	 11.176	 1.709	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13493	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13494	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13495	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13496	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13497	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13498	 1	 0.0	 0.0	 0.0	 -55.5155635406	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13499	 1	 1.995	 0.707	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13500	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13501	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13502	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13503	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13504	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13505	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13506	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13507	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13508	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13509	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13510	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13511	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13512	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13513	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13514	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13515	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13516	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13517	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13518	 1	 0.0	 0.0	 0.0	 48.2113448134	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13519	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13520	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13521	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13522	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13523	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13524	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13525	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13526	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13527	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13528	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13529	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13530	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13531	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13532	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13533	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13534	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13535	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13536	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13537	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13538	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13539	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13540	 1	 2.547	 0.567	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13541	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13542	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13543	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13544	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13545	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13546	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13547	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13548	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13549	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13550	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13551	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13552	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13553	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13554	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13555	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13556	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13557	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13558	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13559	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13560	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13561	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13562	 1	 0.0	 0.0	 0.0	 -11.833681027	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13563	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13564	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13565	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13566	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13567	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13568	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13569	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13570	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13571	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13572	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13573	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13574	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13575	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13576	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13577	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13578	 1	 0.0	 0.0	 0.0	 -92.7396830918	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13579	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13580	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13581	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13582	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13583	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13584	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13585	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13586	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13587	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13588	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13589	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13590	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13591	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13592	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13593	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13594	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13595	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13596	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13597	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13598	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13599	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13600	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13601	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13602	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13603	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13605	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13606	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13607	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13608	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13609	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13610	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13611	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13612	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13613	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13614	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13615	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13616	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13617	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13618	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13619	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13620	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13621	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13622	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13623	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13624	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13625	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13626	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13627	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13628	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13629	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13630	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13631	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13632	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13633	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13634	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13635	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13636	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13637	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13638	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13639	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13640	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13641	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13642	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13643	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13644	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13645	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13646	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13647	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13648	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13649	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13650	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13651	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13652	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13653	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13654	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13655	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13656	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13657	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13658	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13659	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13660	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13661	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13662	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13663	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13664	 1	 0.0	 0.0	 0.0	 -66.3326609675	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13665	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13666	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13667	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13668	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13669	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13670	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13671	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13672	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13673	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13674	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13675	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13676	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13677	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13678	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13679	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13680	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13681	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13682	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13683	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13684	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13685	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13686	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13687	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13688	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13689	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13690	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13691	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13692	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13693	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13694	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13695	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13696	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13697	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13698	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13699	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13700	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13701	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13702	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13703	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13704	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13705	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13706	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13707	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13708	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13709	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13710	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13711	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13712	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13713	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13714	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13715	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13716	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13717	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13718	 1	 0.0	 0.0	 0.0	 37.1304361634	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13719	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13720	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13721	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13722	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13723	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13724	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13725	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13726	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13727	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13728	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13729	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13730	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13731	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13732	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13733	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13734	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13735	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13736	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13737	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13738	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13739	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13740	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13741	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13742	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13743	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13744	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13745	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13746	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13747	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13748	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13749	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13750	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13751	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13752	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13753	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13754	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13755	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13756	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13757	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13758	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13759	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13760	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13761	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13762	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13763	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13764	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13765	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13766	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13767	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13768	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13769	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13770	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13771	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13772	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13773	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13774	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13775	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13776	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13777	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13778	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13779	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13780	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13781	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13782	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13783	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13784	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13785	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13786	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13787	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13788	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13789	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13790	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13791	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13792	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13793	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13794	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13795	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13796	 1	 0.0	 0.0	 0.0	 -0.00133739654173	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13797	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13798	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13799	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13800	 1	 0.0	 0.0	 0.0	 -234.183433901	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13801	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13802	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13803	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13804	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13805	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13806	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13807	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13808	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13809	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13810	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13811	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13812	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13813	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13814	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13815	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13816	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13817	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13818	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13819	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13820	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13821	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13822	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13823	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13824	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13825	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13826	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13827	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13828	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13829	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13830	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13831	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13832	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13833	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13834	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13835	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13836	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13837	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13838	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13839	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13840	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13841	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13842	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13843	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13844	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13845	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13846	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13847	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13848	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13849	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13850	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13851	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13852	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13853	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13854	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13855	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13856	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13857	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13858	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13859	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13860	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13861	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13862	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13863	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13864	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13865	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13866	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13867	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13868	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13869	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13870	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13871	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13872	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13873	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13874	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13875	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13876	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13877	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13878	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13879	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13880	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13881	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13882	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13883	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13884	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13885	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13886	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13887	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13888	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13889	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13890	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13891	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13892	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13893	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13894	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13895	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13896	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13897	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13898	 1	 0.0	 0.0	 0.0	 -243.751762705	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13899	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13900	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13901	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13902	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13903	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13904	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13905	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13906	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13907	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13908	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13909	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13910	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13911	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13912	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13913	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13914	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13915	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13916	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13917	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13918	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13919	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13920	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13921	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13922	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13923	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13924	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13925	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13926	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13927	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13928	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13929	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13930	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13931	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13932	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13933	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13934	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13935	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13936	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13937	 1	 0.0	 0.0	 0.0	 -45.2287788604	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13938	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13939	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13940	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13941	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13942	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13943	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13944	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13945	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13946	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13947	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13948	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13949	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13950	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13951	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13952	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13953	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13954	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13955	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13956	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13957	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13958	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13959	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13960	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13961	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13962	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13963	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13964	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13965	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13966	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13967	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13968	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13969	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13970	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13971	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13972	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13973	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13974	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13975	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13976	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13977	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13978	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13979	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13980	 1	 0.0	 0.0	 0.0	 91.734179685	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13981	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13982	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13983	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13984	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13985	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13986	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13987	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13988	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13989	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13990	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13991	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13992	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13993	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13994	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13995	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13996	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13997	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13998	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13999	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14000	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14001	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14002	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14003	 1	 0.0	 0.0	 0.0	 -472.118528916	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14004	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14005	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14006	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14007	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14008	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14009	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14010	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14011	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14012	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14013	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14014	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14015	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14016	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14017	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14018	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14019	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14020	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14021	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14022	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14023	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14024	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14025	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14026	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14027	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14028	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14029	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14030	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14031	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14032	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14033	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14034	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14035	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14036	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14037	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14038	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14039	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14040	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14041	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14042	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14043	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14044	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14045	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14046	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14047	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14048	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14049	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14050	 1	 0.0	 0.0	 0.0	 -692.805797068	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14051	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14052	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14053	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14054	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14055	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14056	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14057	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14058	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14059	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14060	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14061	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14062	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14063	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14064	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14065	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14066	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14067	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14068	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14069	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14070	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14071	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14072	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14073	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14074	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14075	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14076	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14077	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14078	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14079	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14080	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14081	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14082	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14083	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14084	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14085	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14086	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14087	 1	 0.0	 0.0	 0.0	 -876.48461987	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14088	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14089	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14090	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14091	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14092	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14093	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14094	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14095	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14096	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14097	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14098	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14099	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14100	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14101	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14102	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14103	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14104	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14105	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14106	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14107	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14108	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14109	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14110	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14111	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14112	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14113	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14114	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14115	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14116	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14117	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14118	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14119	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14120	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14122	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14123	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14124	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14126	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14127	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14128	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14129	 1	 0.0	 0.0	 0.0	 -11.6699103402	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14130	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14131	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14132	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14133	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14134	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14135	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14136	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14137	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14138	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14139	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14140	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14141	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14142	 1	 0.0	 0.0	 0.0	 -470.193930385	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14143	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14144	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14145	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14146	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14147	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14148	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14149	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14150	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14151	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14152	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14153	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14154	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14155	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14156	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14157	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14158	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14159	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14160	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14161	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14162	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14163	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14164	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14165	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14166	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14167	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14168	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14169	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14170	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14171	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14172	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14173	 1	 0.0	 0.0	 0.0	 42.4835096422	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14174	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14175	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	14176	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14177	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14178	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14179	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14180	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14181	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14182	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14183	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14184	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14185	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14186	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14187	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14188	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14189	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14190	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14191	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	14192	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14193	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14194	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14195	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14196	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14197	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14198	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	14199	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14200	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	14201	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14202	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14203	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14204	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14205	 1	 0.0	 0.0	 0.0	 -65.8737663642	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14206	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14207	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14208	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14209	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14210	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14211	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14212	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14213	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14214	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14215	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14216	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14217	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14218	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14219	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14220	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14221	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14222	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14223	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14224	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14225	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14226	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14227	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14228	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14229	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14230	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14231	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	14232	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14233	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14234	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14235	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14236	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14237	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14238	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14239	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14240	 1	 0.0	 0.0	 0.0	 17.2718905081	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14241	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14242	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14243	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14244	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14245	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14246	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14247	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14248	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14249	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14250	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	14251	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14252	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14253	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14254	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14255	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14256	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14257	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14258	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14259	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14260	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14261	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	14262	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14263	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14264	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14265	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14266	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14267	 1	 7.604	 1.305	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14268	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14269	 1	 11.347	 1.647	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14270	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14271	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14272	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14273	 1	 18.95	 1.017	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14274	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14275	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14276	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14277	 1	 11.347	 4.023	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14278	 1	 13.056	 0.583	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14279	 1	 20.488	 4.598	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14280	 1	 12.613	 2.47	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14281	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14282	 1	 12.613	 4.885	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14283	 1	 20.426	 4.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14284	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14285	 1	 12.613	 2.299	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14286	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14287	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14288	 1	 16.007	 2.672	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14289	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14290	 1	 16.007	 5.242	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14291	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14292	 1	 16.007	 6.462	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14293	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14294	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14295	 1	 31.656	 5.491	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14296	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14297	 1	 34.383	 9.211	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14298	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14299	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14300	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14301	 1	 40.44	 11.727	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14302	 1	 35.982	 16.457	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14303	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14304	 1	 32.254	 8.186	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14305	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14306	 1	 20.908	 6.602	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14307	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14308	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14309	 1	 20.908	 8.908	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14310	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14311	 1	 0.0	 0.0	 0.0	 30.7192643278	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14312	 1	 20.908	 0.854	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14313	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14314	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14315	 1	 12.287	 3.347	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14316	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14317	 1	 20.675	 5.157	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14318	 1	 12.287	 2.742	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14319	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14320	 1	 12.287	 6.019	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14321	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14322	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14323	 1	 15.362	 1.973	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14324	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14325	 1	 17.187	 5.172	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14326	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14327	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14328	 1	 20.356	 4.031	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14329	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14330	 1	 30.484	 6.237	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14331	 1	 20.014	 5.522	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14332	 1	 20.014	 3.588	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14333	 1	 25.723	 9.794	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14334	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14335	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14336	 1	 47.197	 8.24	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14337	 1	 20.014	 5.413	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14338	 1	 12.38	 2.151	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14339	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14340	 1	 8.497	 0.582	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14341	 1	 24.752	 1.918	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14342	 1	 23.937	 7.402	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14343	 1	 28.107	 10.298	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14344	 1	 14.477	 4.512	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14345	 1	 14.477	 1.887	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14346	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14347	 1	 46.304	 6.982	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14348	 1	 27.478	 4.427	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14349	 1	 38.281	 4.761	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14350	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14351	 1	 25.746	 18.919	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14352	 1	 17.35	 5.623	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14353	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14354	 1	 35.703	 3.518	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14355	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14356	 1	 15.657	 1.048	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14357	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14358	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14359	 1	 15.657	 3.145	 0.0	 32.1805340922	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14360	 1	 23.222	 4.52	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14361	 1	 16.947	 5.577	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14362	 1	 10.135	 3.417	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14363	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14364	 1	 15.121	 7.992	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14365	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14366	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14367	 1	 15.121	 7.362	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14368	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14369	 1	 23.773	 6.85	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14370	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14371	 1	 24.123	 6.788	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14372	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14373	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14374	 1	 8.652	 0.513	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14375	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14376	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14377	 1	 28.752	 2.563	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14378	 1	 14.927	 2.749	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14379	 1	 14.927	 3.075	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14380	 1	 14.927	 3.293	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14381	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14382	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14383	 1	 34.499	 8.093	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14384	 1	 17.195	 3.441	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14385	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14386	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14387	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14388	 1	 29.87	 1.879	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14389	 1	 25.692	 6.244	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14390	 1	 40.308	 8.124	 0.0	 10.36785347	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14391	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14392	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14393	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14394	 1	 8.388	 1.32	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14395	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14396	 1	 42.266	 10.687	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14397	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14398	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14399	 1	 26.538	 12.683	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14400	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14401	 1	 27.703	 8.364	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14402	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14403	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14404	 1	 13.793	 2.144	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14405	 1	 18.298	 11.145	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14406	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14407	 1	 0.0	 0.0	 0.0	 70.3362256519	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14408	 1	 46.498	 13.009	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14409	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14410	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14411	 1	 18.298	 1.647	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14412	 1	 18.298	 3.262	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14413	 1	 40.751	 11.098	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14414	 1	 47.252	 6.361	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14415	 1	 34.802	 15.875	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14416	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14417	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14418	 1	 22.375	 4.435	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14419	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14420	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14421	 1	 19.68	 2.92	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14422	 1	 20.535	 4.163	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14423	 1	 20.535	 4.101	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14424	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14425	 1	 20.535	 1.235	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14426	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14427	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14428	 1	 20.535	 2.105	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14429	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14430	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14431	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14432	 1	 28.099	 6.462	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14433	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14434	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14435	 1	 20.535	 3.456	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14436	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14437	 1	 20.605	 5.794	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14438	 1	 34.01	 4.567	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14439	 1	 11.953	 2.128	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14440	 1	 20.807	 1.569	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14441	 1	 12.419	 1.786	 0.0	 74.5646395008	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14442	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14443	 1	 12.419	 3.845	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14444	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14445	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14446	 1	 30.173	 6.205	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14447	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14448	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14449	 1	 12.745	 1.118	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14450	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14451	 1	 12.745	 2.004	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14452	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14453	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14454	 1	 12.76	 3.27	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14455	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14456	 1	 46.312	 9.996	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14457	 1	 12.162	 3.169	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14458	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14459	 1	 12.993	 2.726	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14460	 1	 12.993	 4.326	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14461	 1	 25.987	 5.266	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14462	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14463	 1	 28.262	 5.6	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14464	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14465	 1	 16.636	 5.118	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14466	 1	 16.636	 2.043	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14467	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14468	 1	 22.445	 4.458	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14469	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14470	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14471	 1	 23.175	 4.132	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14472	 1	 45.768	 4.668	 0.0	 86.0740485763	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14473	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14474	 1	 28.868	 10.57	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14475	 1	 28.068	 11.525	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14476	 1	 14.547	 6.501	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14477	 1	 16.232	 4.209	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14478	 1	 21.436	 8.699	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14479	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14480	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14481	 1	 14.547	 3.045	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14482	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14483	 1	 22.445	 5.545	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14484	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14485	 1	 31.952	 16.093	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14486	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14487	 1	 15.556	 2.221	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14488	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14489	 1	 12.83	 1.615	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14490	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14491	 1	 23.385	 2.547	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14492	 1	 9.615	 1.608	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14493	 1	 31.765	 6.469	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14494	 1	 32.185	 9.77	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14495	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14496	 1	 16.147	 5.561	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14497	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14498	 1	 37.357	 12.061	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14499	 1	 31.253	 11.588	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14500	 1	 7.51	 2.679	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14501	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14502	 1	 20.014	 1.98	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14503	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14504	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14505	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14506	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14507	 1	 14.702	 1.848	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14508	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14509	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14510	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14511	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14512	 1	 13.017	 3.938	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14513	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14514	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14515	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14516	 1	 13.017	 4.046	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14517	 1	 32.992	 14.71	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14518	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14519	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14520	 1	 12.993	 5.98	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14521	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14522	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14523	 1	 16.527	 4.31	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14524	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14525	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14526	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14527	 1	 17.312	 2.757	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14528	 1	 19.634	 6.011	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14529	 1	 15.339	 7.914	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14530	 1	 12.644	 3.402	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14531	 1	 32.045	 6.905	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14532	 1	 9.382	 3.021	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14533	 1	 14.989	 7.129	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14534	 1	 12.294	 2.12	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14535	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14536	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14537	 1	 8.349	 1.398	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14538	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14539	 1	 14.065	 3.573	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14540	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14541	 1	 16.341	 1.243	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14542	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14543	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14544	 1	 27.696	 9.211	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14545	 1	 20.839	 11.195	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14546	 1	 13.452	 2.485	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14547	 1	 7.992	 0.955	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14548	 1	 7.005	 1.522	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14549	 1	 7.005	 1.592	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14550	 1	 0.0	 0.0	 0.0	 25.1477738361	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14551	 1	 20.915	 11.634	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14552	 1	 20.915	 2.773	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14553	 1	 30.6	 9.444	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14554	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14555	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14556	 1	 20.915	 3.013	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14557	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14558	 1	 20.915	 4.442	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14559	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14560	 1	 5.6	 1.685	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14561	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14562	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14563	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14564	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14565	 1	 16.994	 6.463	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14566	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14567	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14568	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14569	 1	 13.716	 2.353	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14570	 1	 0.0	 0.0	 0.0	 -119.413096085	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14571	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14572	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14573	 1	 26.919	 7.821	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14574	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	14575	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14576	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14577	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14578	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14579	 1	 25.878	 5.491	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14580	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14581	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14582	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14583	 1	 9.001	 1.918	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14584	 1	 8.949	 3.011	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14585	 1	 8.949	 2.092	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14586	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14587	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14588	 1	 25.217	 7.165	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14589	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14590	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14591	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14592	 1	 31.408	 1.926	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14593	 1	 34.243	 19.354	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14594	 1	 25.889	 5.42	 0.0	 -1.79970822651	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14595	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14596	 1	 17.7	 5.157	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14597	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14598	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14599	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14600	 1	 12.714	 1.429	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14601	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14602	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14603	 1	 0.0	 0.0	 0.0	 55.9005606884	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14604	 1	 12.714	 7.332	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14605	 1	 21.358	 4.707	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14606	 1	 10.236	 1.274	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14607	 1	 17.805	 1.475	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14608	 1	 10.176	 5.011	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14609	 1	 0.0	 0.0	 0.0	 88.2979840412	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14610	 1	 42.266	 4.978	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14611	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14612	 1	 16.551	 16.271	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14613	 1	 16.551	 3.386	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14614	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14615	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14616	 1	 16.454	 3.629	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14617	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14618	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14619	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14620	 1	 0.0	 0.0	 0.0	 40.6672740456	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14621	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14622	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14623	 1	 17.451	 3.648	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14624	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14625	 1	 18.725	 13.04	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14626	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14627	 1	 18.725	 0.621	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14628	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14629	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14630	 1	 0.0	 0.0	 0.0	 11.5487148811	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14631	 1	 18.725	 0.87	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14632	 1	 18.725	 12.722	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14633	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14634	 1	 31.439	 6.011	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14635	 1	 35.151	 7.316	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14636	 1	 15.619	 2.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14637	 1	 15.619	 0.668	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14638	 1	 15.619	 1.414	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14639	 1	 15.619	 3.845	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14640	 1	 17.187	 3.604	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14641	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14642	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14643	 1	 24.931	 2.951	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14644	 1	 0.0	 0.0	 0.0	 34.8977644077	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14645	 1	 28.182	 7.08	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14646	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14647	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14648	 1	 13.304	 7.363	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14649	 1	 13.226	 6.733	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14650	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14651	 1	 13.304	 4.108	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14652	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14653	 1	 23.37	 4.225	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14654	 1	 14.306	 0.342	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14655	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14656	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14657	 1	 14.306	 5.413	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14658	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14659	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14660	 1	 14.306	 1.375	 0.0	 18.0835126494	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14661	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14662	 1	 14.306	 0.513	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14663	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14664	 1	 9.064	 2.812	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14665	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14666	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14667	 1	 9.064	 2.532	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14668	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14669	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14670	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14671	 1	 18.803	 5.561	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14672	 1	 18.338	 7.497	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14673	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14674	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14675	 1	 13.126	 3.034	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14676	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14677	 1	 2.897	 1.134	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14678	 1	 2.897	 1.056	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14679	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14680	 1	 16.426	 3.681	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14681	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14682	 1	 16.426	 5.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14683	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14684	 1	 16.426	 4.248	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14685	 1	 16.426	 4.738	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14686	 1	 10.184	 0.942	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14687	 1	 19.133	 4.139	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14688	 1	 10.184	 5.945	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14689	 1	 15.218	 4.633	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14690	 1	 15.218	 2.587	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14691	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14692	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14693	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14694	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14695	 1	 15.218	 1.421	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14696	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14697	 1	 15.308	 1.359	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14698	 1	 23.048	 7.25	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14699	 1	 12.068	 2.332	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14700	 1	 12.068	 1.189	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14701	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14702	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14703	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14704	 1	 12.068	 2.085	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14705	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14706	 1	 11.976	 6.532	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14707	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14708	 1	 29.781	 1.853	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14709	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14710	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14711	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14712	 1	 27.31	 4.679	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14713	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14714	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14715	 1	 15.121	 2.578	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14716	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14717	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14718	 1	 15.121	 4.59	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14719	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14720	 1	 15.121	 1.911	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14721	 1	 15.121	 4.924	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14722	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14723	 1	 15.121	 4.722	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14724	 1	 17.102	 4.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14725	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14726	 1	 11.327	 1.76	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14727	 1	 18.345	 3.761	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14728	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14729	 1	 28.495	 4.962	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14730	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14731	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14732	 1	 18.989	 12.822	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14733	 1	 19.898	 2.625	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14734	 1	 18.989	 5.864	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14735	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14736	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14737	 1	 25.979	 7.254	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14738	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14739	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14740	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14741	 1	 13.623	 6.462	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14742	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14743	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14744	 1	 13.623	 2.812	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14745	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14746	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14747	 1	 22.686	 3.93	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14748	 1	 15.914	 1.546	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14749	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14750	 1	 15.914	 3.169	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14751	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14752	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14753	 1	 15.914	 4.877	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14754	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14755	 1	 15.914	 6.112	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14756	 1	 28.076	 9.079	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14757	 1	 27.362	 4.684	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14758	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14759	 1	 18.71	 4.963	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14760	 1	 20.278	 3.976	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14761	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14762	 1	 18.71	 3.037	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14763	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14764	 1	 18.71	 8.497	 0.0	 35.8692535129	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14765	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14766	 1	 8.644	 3.689	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14767	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14768	 1	 8.644	 3.806	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14769	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14770	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14771	 1	 9.506	 1.561	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14772	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14773	 1	 5.856	 1.266	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14774	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14775	 1	 5.856	 1.996	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14776	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14777	 1	 5.856	 1.864	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14778	 1	 8.761	 3.654	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14779	 1	 0.0	 0.0	 0.0	 83.5777665578	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14780	 1	 30.507	 8.178	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14781	 1	 10.5	 6.889	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14782	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14783	 1	 33.078	 11.464	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14784	 1	 13.071	 6.33	 0.0	 78.2254818126	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14785	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14786	 1	 13.071	 3.627	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14787	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14788	 1	 10.834	 3.239	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14789	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14790	 1	 10.834	 2.338	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14791	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14792	 1	 10.834	 1.887	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14793	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14794	 1	 10.834	 4.668	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14795	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14796	 1	 0.0	 0.0	 0.0	 44.0770588419	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14797	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14798	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14799	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14800	 1	 12.162	 4.015	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14801	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14802	 1	 12.489	 3.193	 0.0	 5.11253120029	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14803	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14804	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14805	 1	 12.162	 4.388	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14806	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14807	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14808	 1	 13.327	 1.359	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14809	 1	 13.327	 3.961	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14810	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14811	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14812	 1	 13.327	 3.153	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14813	 1	 13.327	 4.085	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14814	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14815	 1	 10.244	 7.844	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14816	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14817	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14818	 1	 10.244	 0.839	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14819	 1	 10.244	 2.283	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14820	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14821	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14822	 1	 20.216	 5.607	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14823	 1	 26.454	 7.58	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14824	 1	 22.228	 3.169	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14825	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14826	 1	 39.749	 18.756	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14827	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14828	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14829	 1	 22.228	 2.221	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14830	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14831	 1	 22.228	 5.67	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14832	 1	 57.682	 4.466	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14833	 1	 20.605	 6.951	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14834	 1	 20.605	 8.147	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14835	 1	 34.219	 13.068	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14836	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14837	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14838	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14839	 1	 20.605	 13.328	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14840	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14841	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14842	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14843	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14844	 1	 27.587	 7.71	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14845	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14846	 1	 20.605	 0.614	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14847	 1	 0.326	 0.155	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14848	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14849	 1	 11.44	 1.468	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14850	 1	 11.44	 0.466	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14851	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14852	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14853	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14854	 1	 11.44	 5.056	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14855	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14856	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14857	 1	 11.44	 3.332	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14858	 1	 5.436	 0.486	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14859	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14860	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14861	 1	 16.315	 4.857	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14862	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14863	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14864	 1	 19.696	 2.128	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14865	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14866	 1	 27.02	 7.314	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14867	 1	 46.094	 9.219	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14868	 1	 19.696	 3.65	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14869	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14870	 1	 19.696	 12.916	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14871	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14872	 1	 19.696	 7.72	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14873	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14874	 1	 55.609	 9.553	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14875	 1	 17.521	 2.509	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14876	 1	 28.294	 10.259	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14877	 1	 17.521	 1.413	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14878	 1	 28.294	 6.983	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14879	 1	 26.958	 9.763	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14880	 1	 15.339	 6.741	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14881	 1	 15.339	 3.363	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14882	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14883	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14884	 1	 15.339	 8.8	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14885	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14886	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14887	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14888	 1	 15.339	 6.198	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14889	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14890	 1	 6.99	 0.652	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14891	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14892	 1	 7.262	 1.305	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14893	 1	 0.326	 0.062	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14894	 1	 7.262	 1.926	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14895	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14896	 1	 7.262	 0.505	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14897	 1	 15.036	 7.844	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14898	 1	 15.036	 5.903	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14899	 1	 15.036	 6.858	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14900	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14901	 1	 15.036	 7.417	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14902	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14903	 1	 2.54	 0.148	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14904	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14905	 1	 22.834	 12.896	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14906	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14907	 1	 15.852	 10.074	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14908	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14909	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14910	 1	 15.852	 2.182	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14911	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14912	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14913	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14914	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14915	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14916	 1	 17.024	 4.217	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14917	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14918	 1	 15.852	 3.705	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14919	 1	 0.0	 0.0	 0.0	 53.1841040989	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14920	 1	 18.989	 5.755	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14921	 1	 47.873	 9.747	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14922	 1	 42.537	 5.607	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14923	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14924	 1	 18.989	 3.021	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14925	 1	 45.753	 4.07	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14926	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14927	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14928	 1	 18.989	 4.551	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14929	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14930	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14931	 1	 20.558	 2.633	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14932	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14933	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14934	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14935	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14936	 1	 20.438	 12.153	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14937	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14938	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14939	 1	 14.042	 6.656	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14940	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14941	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14942	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14943	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14944	 1	 24.278	 6.15	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14945	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14946	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14947	 1	 14.042	 7.572	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14948	 1	 27.61	 12.427	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14949	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14950	 1	 30.414	 4.622	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14951	 1	 18.862	 6.154	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14952	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14953	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14954	 1	 14.029	 2.409	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14955	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14956	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14957	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14958	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14959	 1	 14.029	 6.354	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14960	 1	 14.029	 2.486	 0.0	 6.60839301051	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14961	 1	 11.619	 3.192	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14962	 1	 14.586	 3.136	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14963	 1	 0.52	 0.116	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14964	 1	 11.619	 0.784	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14965	 1	 2.975	 0.769	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14966	 1	 4.008	 1.173	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14967	 1	 17.257	 1.946	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14968	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14969	 1	 17.257	 1.861	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14970	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14971	 1	 17.257	 4.795	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14972	 1	 17.257	 1.205	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14973	 1	 0.0	 0.0	 0.0	 -30.7496710966	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14974	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14975	 1	 17.257	 3.058	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14976	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14977	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14978	 1	 12.232	 5.126	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14979	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14980	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14981	 1	 12.232	 4.629	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14982	 1	 16.217	 5.701	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14983	 1	 16.217	 3.953	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14984	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14985	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14986	 1	 16.76	 3.588	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14987	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14988	 1	 15.013	 2.252	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14989	 1	 15.013	 4.8	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14990	 1	 0.0	 0.0	 0.0	 74.9446239138	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14991	 1	 15.013	 2.074	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14992	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14993	 1	 15.013	 4.963	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14994	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14995	 1	 0.0	 0.0	 0.0	 51.0954502819	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14996	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14997	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14998	 1	 15.013	 0.761	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14999	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15000	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15001	 1	 16.698	 1.452	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15002	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15003	 1	 18.32	 4.72	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15004	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15005	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15006	 1	 9.605	 1.096	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15007	 1	 9.605	 1.112	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15008	 1	 15.195	 2.441	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15009	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15010	 1	 5.6	 2.221	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15011	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15012	 1	 10.943	 0.7	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15013	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15014	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15015	 1	 1.699	 0.239	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15016	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15017	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15018	 1	 14.747	 4.918	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15019	 1	 14.747	 1.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15020	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15021	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15022	 1	 14.747	 5.961	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15023	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15024	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15025	 1	 14.747	 2.857	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15026	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15027	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15028	 1	 6.516	 3.72	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15029	 1	 5.825	 1.375	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15030	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15031	 1	 6.478	 1.096	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15032	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15033	 1	 12.03	 1.095	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15034	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15035	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15036	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15037	 1	 20.184	 1.794	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15038	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15039	 1	 18.337	 1.647	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15040	 1	 18.337	 4.155	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15041	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15042	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15043	 1	 18.337	 4.707	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15044	 1	 0.0	 0.0	 0.0	 69.8226819574	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15045	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15046	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15047	 1	 23.253	 6.827	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15048	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15049	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15050	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15051	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15052	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15053	 1	 29.979	 2.206	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15054	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15055	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15056	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15057	 1	 18.337	 6.555	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15058	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15059	 1	 13.817	 4.823	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15060	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15061	 1	 13.817	 0.652	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15062	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15063	 1	 23.905	 8.846	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15064	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15065	 1	 13.817	 4.233	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15066	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15067	 1	 28.568	 4.115	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15068	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15069	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15070	 1	 36.104	 3.173	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15071	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15072	 1	 14.408	 2.139	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15073	 1	 14.408	 2.116	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15074	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15075	 1	 14.408	 4.146	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15076	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15077	 1	 8.269	 2.038	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15078	 1	 7.783	 4.185	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15079	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15080	 1	 14.819	 3.612	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15081	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15082	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15083	 1	 0.0	 0.0	 0.0	 14.1297672501	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15084	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15085	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15086	 1	 14.819	 5.825	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15087	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15088	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15089	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15090	 1	 14.819	 2.54	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15091	 1	 14.819	 1.204	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15092	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15093	 1	 15.797	 2.788	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15094	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15095	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15096	 1	 15.797	 6.167	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15097	 1	 7.534	 0.59	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15098	 1	 15.797	 3.394	 0.0	 67.2295526493	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15099	 1	 15.033	 4.918	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15100	 1	 15.033	 3.212	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15101	 1	 15.033	 3.49	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15102	 1	 15.033	 2.679	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15103	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15104	 1	 6.663	 1.398	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15105	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15106	 1	 5.336	 1.67	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15107	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15108	 1	 28.9	 9.937	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15109	 1	 13.651	 1.776	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15110	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15111	 1	 13.651	 2.247	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15112	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15113	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15114	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15115	 1	 13.651	 3.946	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15116	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15117	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15118	 1	 10.37	 2.795	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15119	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15120	 1	 10.37	 1.923	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15121	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15122	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15123	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15124	 1	 10.43	 2.982	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15125	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15126	 1	 14.073	 4.792	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15127	 1	 21.607	 4.217	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15128	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15129	 1	 14.073	 2.835	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15130	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15131	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15132	 1	 24.837	 4.705	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15133	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15134	 1	 14.073	 3.619	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15135	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15136	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15137	 1	 25.727	 7.381	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15138	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15139	 1	 13.002	 2.556	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15140	 1	 13.002	 3.343	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15141	 1	 48.304	 17.103	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15142	 1	 7.534	 0.217	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15143	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15144	 1	 12.848	 2.726	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15145	 1	 15.049	 4.054	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15146	 1	 19.511	 9.581	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15147	 1	 12.848	 5.606	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15148	 1	 10.223	 1.638	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15149	 1	 20.612	 6.011	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15150	 1	 20.612	 4.978	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15151	 1	 36.41	 9.343	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15152	 1	 36.829	 5.468	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15153	 1	 32.845	 5.98	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15154	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15155	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15156	 1	 21.944	 4.532	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15157	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15158	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15159	 1	 24.252	 4.648	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15160	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15161	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15162	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15163	 1	 14.161	 1.112	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15164	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15165	 1	 9.52	 4.702	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15166	 1	 17.303	 6.779	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15167	 1	 9.52	 2.641	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15168	 1	 9.52	 3.467	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15169	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15170	 1	 6.972	 1.088	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15171	 1	 13.952	 3.513	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15172	 1	 21.534	 8.094	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15173	 1	 20.917	 4.563	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15174	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15175	 1	 12.724	 6.2	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15176	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15177	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15178	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15179	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15180	 1	 33.479	 6.903	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15181	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15182	 1	 11.308	 1.265	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15183	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15184	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15185	 1	 10.772	 2.532	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15186	 1	 5.825	 0.606	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15187	 1	 10.772	 2.835	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15188	 1	 30.111	 10.842	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15189	 1	 20.667	 4.124	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15190	 1	 16.294	 3.037	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15191	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15192	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15193	 1	 23.121	 1.274	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15194	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15195	 1	 31.649	 4.598	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15196	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15197	 1	 2.369	 0.179	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15198	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15199	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15200	 1	 0.0	 0.0	 0.0	 55.2094463209	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15201	 1	 13.605	 3.166	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15202	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15203	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15204	 1	 13.605	 0.988	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15205	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15206	 1	 26.8	 4.639	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15207	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15208	 1	 25.279	 6.185	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15209	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15210	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15211	 1	 28.53	 3.822	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15212	 1	 8.285	 1.953	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15213	 1	 24.862	 1.876	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15214	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15215	 1	 12.931	 1.522	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15216	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15217	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15218	 1	 12.856	 4.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15219	 1	 15.049	 2.285	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15220	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15221	 1	 14.547	 6.614	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15222	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15223	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15224	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15225	 1	 12.856	 4.756	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15226	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15227	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15228	 1	 15.222	 6.73	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15229	 1	 5.825	 1.227	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15230	 1	 14.687	 3.107	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15231	 1	 14.687	 4.777	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15232	 1	 14.687	 8.722	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15233	 1	 14.687	 2.206	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15234	 1	 13.25	 3.421	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15235	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15236	 1	 13.25	 4.641	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15237	 1	 13.25	 5.119	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15238	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15239	 1	 15.442	 3.959	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15240	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15241	 1	 8.802	 3.027	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15242	 1	 14.269	 5.235	 0.0	 156.059349411	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15243	 1	 9.319	 3.32	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15244	 1	 14.269	 3.652	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15245	 1	 16.207	 5.398	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15246	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15247	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15248	 1	 5.142	 1.32	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15249	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15250	 1	 4.582	 1.569	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15251	 1	 6.928	 2.454	 0.0	 14.4668155079	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15252	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15253	 1	 13.766	 4.646	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15254	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15255	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15256	 1	 26.298	 6.516	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15257	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15258	 1	 15.354	 1.833	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15259	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15260	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15261	 1	 20.41	 6.143	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15262	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15263	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15264	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15265	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15266	 1	 29.427	 2.33	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15267	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15268	 1	 28.507	 1.884	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15269	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15270	 1	 14.91	 4.787	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15271	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15272	 1	 14.91	 7.297	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15273	 1	 19.057	 3.504	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15274	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15275	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15276	 1	 13.082	 3.791	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15277	 1	 13.082	 3.664	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15278	 1	 13.082	 0.884	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15279	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15280	 1	 10.081	 2.144	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15281	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15282	 1	 12.046	 1.328	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15283	 1	 6.221	 0.893	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15284	 1	 9.312	 2.763	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15285	 1	 14.073	 5.677	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15286	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15287	 1	 14.073	 0.971	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15288	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15289	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15290	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15291	 1	 14.073	 3.705	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15292	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15293	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15294	 1	 15.195	 1.343	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15295	 1	 15.195	 4.818	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15296	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15297	 1	 15.195	 2.587	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15298	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15299	 1	 25.148	 6.069	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15300	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15301	 1	 25.426	 5.654	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15302	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15303	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15304	 1	 37.957	 22.97	 0.0	 107.672070586	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15305	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15306	 1	 12.531	 1.552	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15307	 1	 14.469	 3.698	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15308	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15309	 1	 12.385	 5.296	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15310	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15311	 1	 10.794	 1.436	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15312	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15313	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15314	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15315	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15316	 1	 13.925	 9.941	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15317	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15318	 1	 13.925	 1.965	 0.0	 0.000114561120421	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15319	 1	 13.925	 1.196	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15320	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15321	 1	 13.925	 0.528	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15322	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15323	 1	 11.681	 0.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15324	 1	 11.681	 3.223	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15325	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15326	 1	 17.017	 5.561	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15327	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15328	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15329	 1	 11.681	 2.408	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15330	 1	 12.887	 3.004	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15331	 1	 12.887	 3.768	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15332	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15333	 1	 12.887	 1.807	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15334	 1	 12.887	 3.166	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15335	 1	 0.0	 0.0	 0.0	 37.8429224842	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15336	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15337	 1	 15.067	 4.761	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15338	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15339	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15340	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15341	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15342	 1	 28.441	 5.925	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15343	 1	 12.995	 1.105	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15344	 1	 21.991	 6.739	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15345	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15346	 1	 20.384	 7.158	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15347	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15348	 1	 20.384	 4.942	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15349	 1	 20.384	 2.617	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15350	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15351	 1	 36.081	 12.23	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15352	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15353	 1	 20.384	 2.139	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15354	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15355	 1	 9.142	 2.664	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15356	 1	 9.319	 1.243	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15357	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15358	 1	 18.168	 3.9	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15359	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15360	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15361	 1	 13.149	 4.349	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15362	 1	 13.149	 4.707	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15363	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15364	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15365	 1	 13.149	 1.584	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15366	 1	 13.149	 5.887	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15367	 1	 0.0	 0.0	 0.0	 29.2613396813	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15368	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15369	 1	 55.121	 13.998	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15370	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15371	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15372	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15373	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15374	 1	 13.666	 3.227	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15375	 1	 18.083	 7.799	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15376	 1	 14.153	 4.278	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15377	 1	 13.22	 3.065	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15378	 1	 6.609	 0.687	 0.0	 12.3028107289	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15379	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15380	 1	 15.435	 5.019	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15381	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15382	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15383	 1	 47.084	 9.906	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15384	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15385	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15386	 1	 15.689	 2.077	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15387	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15388	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15389	 1	 14.323	 1.359	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15390	 1	 14.323	 5.575	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15391	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15392	 1	 14.323	 5.281	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15393	 1	 14.323	 2.857	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15394	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15395	 1	 14.323	 4.687	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15396	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15397	 1	 11.01	 2.216	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15398	 1	 21.805	 5.729	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15399	 1	 11.01	 0.996	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15400	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15401	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15402	 1	 17.874	 3.283	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15403	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15404	 1	 23.689	 2.54	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15405	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15406	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15407	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15408	 1	 15.581	 4.718	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15409	 1	 15.852	 5.948	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15410	 1	 28.476	 10.872	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15411	 1	 15.033	 4.386	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15412	 1	 42.683	 19.427	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15413	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15414	 1	 15.033	 5.057	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15415	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15416	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15417	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15418	 1	 15.033	 5.258	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15419	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15420	 1	 13.597	 0.533	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15421	 1	 26.846	 12.639	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15422	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15423	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15424	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15425	 1	 13.597	 2.888	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15426	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15427	 1	 13.597	 3.837	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15428	 1	 13.654	 2.182	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15429	 1	 13.654	 1.88	 0.0	 68.9576639126	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15430	 1	 17.288	 0.723	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15431	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15432	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15433	 1	 13.654	 3.891	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15434	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15435	 1	 4.411	 2.307	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15436	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15437	 1	 12.942	 1.125	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15438	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15439	 1	 1.709	 0.241	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15440	 1	 13.374	 1.421	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15441	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15442	 1	 13.296	 3.559	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15443	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15444	 1	 13.374	 5.04	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15445	 1	 16.77	 4.44	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15446	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15447	 1	 16.77	 9.026	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15448	 1	 15.581	 3.073	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15449	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15450	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15451	 1	 16.77	 4.386	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15452	 1	 19.403	 4.98	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15453	 1	 19.403	 1.22	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15454	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15455	 1	 36.428	 7.096	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15456	 1	 34.104	 2.255	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15457	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15458	 1	 19.403	 7.96	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15459	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15460	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15461	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15462	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15463	 1	 10.578	 4.725	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15464	 1	 10.578	 1.567	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15465	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15466	 1	 11.389	 7.158	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15467	 1	 11.389	 4.478	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15468	 1	 19.403	 2.687	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15469	 1	 9.142	 3.235	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15470	 1	 11.389	 1.413	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15471	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15472	 1	 13.89	 0.641	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15473	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15474	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15475	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15476	 1	 13.89	 5.227	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15477	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15478	 1	 20.5	 2.054	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15479	 1	 13.89	 5.945	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15480	 1	 13.89	 1.567	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15481	 1	 16.276	 0.664	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15482	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15483	 1	 16.276	 7.96	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15484	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15485	 1	 25.596	 13.604	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15486	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15487	 1	 16.276	 2.795	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15488	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15489	 1	 5.794	 2.043	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15490	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15491	 1	 3.774	 1.01	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15492	 1	 13.203	 1.699	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15493	 1	 13.203	 1.382	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15494	 1	 13.875	 2.324	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15495	 1	 17.558	 5.559	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15496	 1	 32.993	 13.025	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15497	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15498	 1	 29.765	 6.903	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15499	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15500	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15501	 1	 28.568	 7.714	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15502	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15503	 1	 17.558	 6.934	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15504	 1	 0.0	 0.0	 0.0	 2.15634282036	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15505	 1	 18.191	 6.957	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15506	 1	 28.769	 11.968	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15507	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15508	 1	 35.749	 8.03	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15509	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15510	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15511	 1	 40.011	 8.03	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15512	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15513	 1	 18.191	 5.497	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15514	 1	 19.226	 9.814	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15515	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15516	 1	 19.226	 6.764	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15517	 1	 0.093	 0.008	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15518	 1	 19.226	 5.166	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15519	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15520	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15521	 1	 19.226	 6.2	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15522	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15523	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15524	 1	 28.159	 6.964	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15525	 1	 29.449	 5.219	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15526	 1	 3.627	 1.235	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15527	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15528	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15529	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15530	 1	 8.1	 2.85	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15531	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15532	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15533	 1	 6.986	 2.934	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15534	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15535	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15536	 1	 6.986	 1.32	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15537	 1	 6.986	 1.916	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15538	 1	 12.207	 2.046	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15539	 1	 12.207	 2.27	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15540	 1	 12.207	 1.367	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15541	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15542	 1	 10.223	 3.884	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15543	 1	 20.452	 5.384	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15544	 1	 20.271	 4.668	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15545	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15546	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15547	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15548	 1	 22.189	 6.058	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15549	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15550	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15551	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15552	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15553	 1	 20.271	 1.08	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15554	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15555	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15556	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15557	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15558	 1	 30.478	 6.377	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15559	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15560	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15561	 1	 20.271	 2.283	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15562	 1	 8.848	 4.633	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15563	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15564	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15565	 1	 20.345	 7.296	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15566	 1	 8.015	 2.942	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15567	 1	 8.848	 3.753	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15568	 1	 11.897	 3.992	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15569	 1	 16.612	 7.287	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15570	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15571	 1	 11.897	 2.318	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15572	 1	 25.722	 6.591	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15573	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15574	 1	 13.226	 2.285	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15575	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15576	 1	 24.268	 4.996	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15577	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15578	 1	 13.226	 2.2	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15579	 1	 13.319	 0.564	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15580	 1	 13.983	 3.82	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15581	 1	 13.319	 2.347	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15582	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15583	 1	 26.514	 8.421	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15584	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15585	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15586	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15587	 1	 13.319	 5.497	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15588	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15589	 1	 6.131	 2.108	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15590	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15591	 1	 22.111	 7.13	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15592	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15593	 1	 14.71	 3.635	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15594	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15595	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15596	 1	 14.71	 4.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15597	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15598	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15599	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15600	 1	 16.193	 6.368	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15601	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15602	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15603	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15604	 1	 14.71	 3.153	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15605	 1	 27.032	 4.973	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15606	 1	 32.699	 6.972	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15607	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15608	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15609	 1	 18.461	 3.505	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15610	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15611	 1	 18.461	 1.876	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15612	 1	 0.0	 0.0	 0.0	 117.705568423	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15613	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15614	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15615	 1	 18.461	 3.976	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15616	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15617	 1	 41.27	 2.255	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15618	 1	 7.409	 1.599	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15619	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15620	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15621	 1	 6.617	 3.49	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15622	 1	 6.617	 2.293	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15623	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15624	 1	 7.409	 0.427	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15625	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15626	 1	 11.041	 0.602	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15627	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15628	 1	 20.183	 6.972	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15629	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15630	 1	 15.164	 3.32	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15631	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15632	 1	 16.222	 5.258	 0.0	 66.4453352122	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15633	 1	 16.222	 2.571	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15634	 1	 47.354	 20.26	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15635	 1	 16.222	 5.181	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15636	 1	 8.015	 3.629	 0.0	 71.2884438373	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15637	 1	 16.222	 2.98	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15638	 1	 15.52	 4.355	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15639	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15640	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15641	 1	 14.848	 3.621	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15642	 1	 14.848	 2.324	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15643	 1	 15.238	 3.619	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15644	 1	 14.992	 4.783	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15645	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15646	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15647	 1	 14.992	 3.798	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15648	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15649	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15650	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15651	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15652	 1	 14.992	 4.47	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15653	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15654	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15655	 1	 14.238	 3.691	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15656	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15657	 1	 6.131	 1.019	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15658	 1	 4.123	 0.425	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15659	 1	 14.238	 5.042	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15660	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15661	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15662	 1	 14.979	 5.706	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15663	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15664	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15665	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15666	 1	 14.979	 2.895	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15667	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15668	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15669	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15670	 1	 16.338	 5.266	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15671	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15672	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15673	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15674	 1	 14.979	 2.417	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15675	 1	 14.979	 1.869	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15676	 1	 16.06	 4.532	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15677	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15678	 1	 16.06	 5.135	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15679	 1	 16.06	 7.266	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15680	 1	 16.06	 9.736	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15681	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15682	 1	 33.402	 1.359	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15683	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15684	 1	 11.79	 5.32	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15685	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15686	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15687	 1	 22.29	 4.132	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15688	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15689	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15690	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15691	 1	 11.145	 4.109	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15692	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15693	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15694	 1	 11.727	 4.893	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15695	 1	 10.115	 0.737	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15696	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15697	 1	 10.115	 1.172	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15698	 1	 14.701	 4.301	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15699	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15700	 1	 8.571	 1.915	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15701	 1	 5.366	 0.471	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15702	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15703	 1	 10.732	 2.084	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15704	 1	 9.117	 1.186	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15705	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15706	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15707	 1	 9.117	 2.452	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15708	 1	 4.716	 2.056	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15709	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15710	 1	 9.117	 4.347	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15711	 1	 3.619	 0.722	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15712	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15713	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15714	 1	 3.006	 1.763	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15715	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15716	 1	 3.006	 0.311	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15717	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15718	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15719	 1	 14.346	 5.027	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15720	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15721	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15722	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15723	 1	 14.346	 7.088	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15724	 1	 14.346	 2.849	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15725	 1	 14.346	 3.938	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15726	 1	 15.634	 2.804	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15727	 1	 15.634	 5.506	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15728	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15729	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15730	 1	 27.362	 8.116	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15731	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15732	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15733	 1	 15.634	 13.622	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15734	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15735	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15736	 1	 14.801	 16.368	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15737	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15738	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15739	 1	 18.793	 4.663	 0.0	 90.1568719427	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15740	 1	 14.801	 3.297	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15741	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15742	 1	 14.801	 7.659	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15743	 1	 18.083	 4.702	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15744	 1	 0.0	 0.0	 0.0	 -80.5070268894	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15745	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15746	 1	 18.083	 3.475	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15747	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15748	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15749	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15750	 1	 18.083	 8.601	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15751	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15752	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15753	 1	 18.083	 8.447	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15754	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15755	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15756	 1	 32.939	 7.26	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15757	 1	 13.458	 7.49	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15758	 1	 12.308	 2.98	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15759	 1	 12.308	 6.517	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15760	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15761	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15762	 1	 12.308	 1.776	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15763	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15764	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15765	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15766	 1	 6.594	 3.386	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15767	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15768	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15769	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15770	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15771	 1	 11.447	 1.971	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15772	 1	 10.881	 2.728	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15773	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15774	 1	 10.881	 1.971	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15775	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15776	 1	 12.248	 3.914	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15777	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15778	 1	 5.794	 0.901	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15779	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15780	 1	 4.987	 1.266	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15781	 1	 6.011	 1.033	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15782	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15783	 1	 4.911	 1.776	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15784	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15785	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15786	 1	 5.05	 1.753	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15787	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15788	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15789	 1	 4.846	 0.715	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15790	 1	 2.601	 0.442	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15791	 1	 6.046	 1.12	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15792	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15793	 1	 6.046	 1.668	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15794	 1	 8.848	 2.471	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15795	 1	 6.046	 1.768	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15796	 1	 0.0	 0.0	 0.0	 4.36992734482	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15797	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15798	 1	 4.124	 1.421	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15799	 1	 4.124	 1.763	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15800	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15801	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15802	 1	 4.124	 0.528	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15803	 1	 3.13	 0.544	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15804	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15805	 1	 3.705	 1.181	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15806	 1	 3.282	 0.944	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15807	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15808	 1	 1.93	 0.143	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15809	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15810	 1	 1.93	 0.149	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15811	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15812	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15813	 1	 4.186	 1.615	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15814	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15815	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15816	 1	 15.168	 5.817	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15817	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15818	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15819	 1	 9.149	 1.887	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15820	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15821	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15822	 1	 3.945	 0.955	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15823	 1	 12.131	 2.19	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15824	 1	 12.131	 0.761	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15825	 1	 12.535	 1.802	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15826	 1	 6.772	 0.738	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15827	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15828	 1	 12.792	 3.363	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15829	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15830	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15831	 1	 5.925	 1.101	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15832	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15833	 1	 4.957	 0.633	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15834	 1	 14.332	 4.469	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15835	 1	 0.0	 0.0	 0.0	 12.0278932254	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15836	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15837	 1	 21.078	 3.426	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15838	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15839	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15840	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15841	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15842	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15843	 1	 17.882	 7.749	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15844	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15845	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15846	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15847	 1	 14.332	 2.335	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15848	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15849	 1	 14.298	 3.565	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15850	 1	 3.513	 0.664	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15851	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15852	 1	 6.1	 2.826	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15853	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15854	 1	 11.114	 1.693	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15855	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15856	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15857	 1	 17.544	 4.662	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15858	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15859	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15860	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15861	 1	 8.768	 1.662	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15862	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15863	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15864	 1	 12.038	 3.091	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15865	 1	 11.098	 0.031	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15866	 1	 11.098	 4.163	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15867	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15868	 1	 11.098	 0.427	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15869	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15870	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15871	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15872	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15873	 1	 11.098	 4.807	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15874	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15875	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15876	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15877	 1	 3.542	 0.483	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15878	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15879	 1	 8.509	 1.168	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15880	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15881	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15882	 1	 12.876	 1.705	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15883	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15884	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15885	 1	 8.509	 1.627	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15886	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15887	 1	 1.658	 0.592	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15888	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15889	 1	 11.763	 4.149	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15890	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15891	 1	 4.497	 1.957	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15892	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15893	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15894	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15895	 1	 4.497	 1.01	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15896	 1	 4.497	 1.747	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15897	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15898	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15899	 1	 13.025	 4.955	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15900	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15901	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15902	 1	 13.055	 0.771	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15903	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15904	 1	 13.055	 1.759	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15905	 1	 15.199	 5.139	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15906	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15907	 1	 8.968	 0.67	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15908	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15909	 1	 8.968	 4.36	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15910	 1	 17.477	 5.777	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15911	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15912	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15913	 1	 17.329	 3.363	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15914	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15915	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15916	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15917	 1	 17.329	 10.938	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15918	 1	 0.0	 0.0	 0.0	 2.13877558611	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15919	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15920	 1	 30.408	 3.137	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15921	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15922	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15923	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15924	 1	 17.329	 1.253	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15925	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15926	 1	 17.329	 4.009	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15927	 1	 14.394	 4.928	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15928	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15929	 1	 14.394	 7.886	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15930	 1	 0.0	 0.0	 0.0	 -9.51981535075	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15931	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15932	 1	 14.394	 3.729	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15933	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15934	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15935	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15936	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15937	 1	 14.394	 5.317	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15938	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15939	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15940	 1	 5.442	 0.755	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15941	 1	 6.936	 5.123	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15942	 1	 6.936	 2.678	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15943	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15944	 1	 6.936	 2.226	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15945	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15946	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15947	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15948	 1	 6.936	 2.273	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15949	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15950	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15951	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15952	 1	 1.196	 0.831	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15953	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15954	 1	 5.131	 1.273	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15955	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15956	 1	 5.131	 0.301	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15957	 1	 5.963	 0.724	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15958	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15959	 1	 2.11	 0.49	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15960	 1	 7.559	 1.378	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15961	 1	 16.823	 2.834	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15962	 1	 8.357	 1.289	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15963	 1	 8.357	 3.844	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15964	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15965	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15966	 1	 8.566	 3.037	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15967	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15968	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15969	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15970	 1	 8.38	 3.239	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15971	 1	 2.274	 0.412	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15972	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15973	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15974	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15975	 1	 21.019	 2.67	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15976	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15977	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15978	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15979	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15980	 1	 13.46	 2.374	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15981	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15982	 1	 13.46	 1.479	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15983	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15984	 1	 13.46	 2.904	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15985	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15986	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15987	 1	 16.885	 2.475	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15988	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15989	 1	 8.704	 2.258	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15990	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15991	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15992	 1	 13.686	 2.904	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15993	 1	 17.111	 3.083	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15994	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15995	 1	 0.849	 0.086	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15996	 1	 13.686	 6.672	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15997	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15998	 1	 13.686	 1.993	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15999	 1	 3.425	 1.386	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16000	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16001	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16002	 1	 9.194	 2.989	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16003	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16004	 1	 9.194	 2.538	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16005	 1	 9.194	 3.161	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16006	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16007	 1	 9.194	 1.253	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16008	 1	 2.273	 0.545	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16009	 1	 1.199	 0.545	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16010	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16011	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16012	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16013	 1	 3.869	 0.919	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16014	 1	 3.869	 1.876	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16015	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16016	 1	 3.869	 1.876	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16017	 1	 1.471	 0.218	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16018	 1	 2.95	 0.734	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16019	 1	 8.512	 1.895	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16020	 1	 8.497	 2.501	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16021	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16022	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16023	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16024	 1	 8.497	 2.718	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16025	 1	 8.497	 2.516	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16026	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16027	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16028	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	16029	 1	 4.773	 1.851	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16030	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16031	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16032	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16033	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16034	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	16035	 1	 2.431	 0.625	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16036	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16037	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16038	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16039	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	16040	 1	 2.338	 0.761	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16041	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16042	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16043	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16044	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16045	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16046	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16047	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16048	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16049	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16050	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16051	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16052	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16053	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16054	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16055	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16056	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16057	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16058	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16059	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16060	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16061	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16062	 1	 5.219	 2.703	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16063	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16064	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16065	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16066	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16067	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16068	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16069	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16070	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16071	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16072	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16073	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16074	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16075	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16076	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16077	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16078	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16079	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16080	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16081	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16082	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16083	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16084	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16085	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16086	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16087	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16088	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16089	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16090	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16091	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16092	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16093	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16094	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16095	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16096	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16097	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16098	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16099	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16100	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16101	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16102	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16103	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16104	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16105	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16106	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16107	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	16108	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16109	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16110	 1	 0.062	 0.016	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16111	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16112	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16113	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16114	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16115	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16116	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16117	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16118	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16119	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16120	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16121	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16122	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16123	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16124	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16125	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16126	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16127	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16128	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16129	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16130	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16131	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16132	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16133	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16134	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16135	 1	 0.901	 0.396	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16136	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16137	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16138	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16139	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16140	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16141	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16142	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16143	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16144	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16145	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16146	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16147	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16148	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16149	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16150	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16151	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16152	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16153	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16154	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16155	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16156	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16157	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16158	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16159	 1	 3.783	 1.355	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16160	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16161	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16162	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16163	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16164	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16165	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16166	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16167	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16168	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16169	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16170	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16171	 1	 0.171	 0.054	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16172	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16173	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16174	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16175	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16176	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16177	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16178	 1	 16.77	 2.509	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16179	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16180	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16181	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16182	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16183	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16184	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16185	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16186	 1	 0.404	 0.047	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16187	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16188	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16189	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16190	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16191	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16192	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16193	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16194	 1	 3.588	 0.816	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16195	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16196	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16197	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16198	 1	 2.167	 0.272	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16199	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16200	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16201	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16202	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16203	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16204	 1	 3.006	 1.173	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16205	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16206	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16207	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16208	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16209	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16210	 1	 0.575	 0.233	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16211	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16212	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16213	 1	 1.569	 0.249	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16214	 1	 13.071	 3.347	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16215	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16216	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16217	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16218	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16219	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16220	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16221	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16222	 1	 0.0	 0.0	 0.0	 -666.39144965	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16223	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16224	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16225	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16226	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16227	 1	 1.58	 0.615	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16228	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16229	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16230	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16231	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16232	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16233	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16234	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16235	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16236	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16237	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16238	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16239	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16240	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16241	 1	 1.794	 0.916	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16242	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16243	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16244	 2	 9.149	 2.617	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16245	 1	 1.188	 0.249	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16246	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16247	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16248	 1	 0.0	 0.0	 0.0	 -32.1123530666	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16249	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16250	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16251	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16252	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16253	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16254	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16255	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16256	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16257	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16258	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16259	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16260	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16261	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16262	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16263	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16264	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16265	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16266	 1	 0.218	 0.046	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16267	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16268	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16269	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16270	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16271	 1	 21.288	 5.252	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16272	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16273	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16274	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16275	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16276	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16277	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16278	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16279	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16280	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16281	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16282	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16283	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16284	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16285	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16286	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16287	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16288	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16289	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16290	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16291	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16292	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16293	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16294	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16295	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16296	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16297	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	16298	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16299	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16300	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16301	 1	 20.605	 9.506	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16302	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16303	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16304	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16305	 1	 0.0	 0.0	 0.0	 -0.568412618936	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16306	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16307	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16308	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16309	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16310	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16311	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16312	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16313	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16314	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16315	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16316	 1	 0.0	 0.0	 0.0	 -177.106834598	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16317	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16318	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16319	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16320	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16321	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16322	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16323	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16324	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16325	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16326	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16327	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16328	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16329	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16330	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16331	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16332	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16333	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16334	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	16335	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16336	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16337	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16338	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16339	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16340	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16341	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16342	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16343	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16344	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16345	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16346	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16347	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16348	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16349	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16350	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16351	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16352	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16353	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16354	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16355	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16356	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16357	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16358	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16359	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16360	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16361	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16362	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16363	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16364	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16365	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16366	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16367	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16368	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16369	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16370	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16371	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16372	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16373	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16374	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16375	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16376	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16377	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16378	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16379	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16380	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16381	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16382	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16383	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16384	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16385	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16386	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16387	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16388	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16389	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16390	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16391	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16392	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16393	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16394	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16395	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16396	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16397	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16398	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16399	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16400	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16401	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16402	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16403	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16404	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16405	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16406	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16407	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16408	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16409	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16410	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16411	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16412	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16413	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16414	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16415	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16416	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16417	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16418	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16419	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16420	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16421	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16422	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16423	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16424	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16425	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16426	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16427	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16428	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16429	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16430	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16431	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16432	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16433	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16434	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16435	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16436	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16437	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16438	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16439	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16440	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16441	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16442	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16443	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16444	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16445	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16446	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16447	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16448	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16449	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16450	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16451	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16452	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16453	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16454	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16455	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16456	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16457	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16458	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16459	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16460	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16461	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16462	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16463	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16464	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16465	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16466	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16467	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16468	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16469	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16470	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16471	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16472	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16473	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16474	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16475	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16476	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16477	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16478	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16479	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16480	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16481	 1	 0.0	 0.0	 0.0	 -146.550553546	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16482	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16483	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16484	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16485	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16486	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16487	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16488	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16489	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16490	 1	 0.0	 0.0	 0.0	 -875.380842761	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16491	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16492	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16493	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16494	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16495	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16496	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16497	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16498	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16499	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16500	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16501	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16502	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16503	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16504	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16505	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16506	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16507	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16508	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16509	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16510	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16511	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16512	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16513	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16514	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16515	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16516	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16517	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16518	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16519	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16520	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16521	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16522	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16523	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16524	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16525	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16526	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16527	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16528	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16529	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16530	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16531	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16532	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16533	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16534	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16535	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16536	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16537	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16538	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16539	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16540	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16541	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16542	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	16543	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16544	 1	 0.0	 0.0	 0.0	 -1540.35232118	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16545	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16546	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16547	 1	 0.0	 0.0	 0.0	 -717.472670316	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16548	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16549	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16550	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16551	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16552	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16553	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16554	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16555	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16556	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16557	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16558	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16559	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16560	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16561	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16562	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16563	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16564	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16565	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16566	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16567	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16568	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16569	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16570	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16571	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16572	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16573	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16574	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16575	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16576	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16577	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16578	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16579	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16580	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16581	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16582	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16583	 1	 0.0	 0.0	 0.0	 -472.893112021	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16584	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16585	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16586	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16587	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16588	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16589	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16590	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16591	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16592	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16593	 1	 0.0	 0.0	 0.0	 36.2912052067	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16594	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16595	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16596	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16597	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16598	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16599	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16600	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16601	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16602	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16603	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16604	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16605	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16606	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16607	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16608	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16609	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16610	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16611	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16612	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16613	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16614	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16615	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16616	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16617	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16618	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16619	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16620	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16621	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16622	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16623	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16624	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16625	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16626	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16627	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16628	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16629	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16630	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16631	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16632	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16633	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16634	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16635	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16636	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16637	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16638	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16639	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16640	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16641	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16642	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16643	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16644	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16645	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16646	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16647	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16648	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16649	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16650	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16651	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16652	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16653	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16654	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16655	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16656	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16657	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16658	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16659	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16660	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16661	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16662	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16663	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16664	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16665	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16666	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16667	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16668	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16669	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16670	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16671	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16672	 1	 0.0	 0.0	 0.0	 40.8295036522	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16673	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16674	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16675	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16676	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16677	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16678	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16679	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16680	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16681	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16682	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16683	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16684	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16685	 1	 0.0	 0.0	 0.0	 14.3876881292	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16686	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16687	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16688	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16689	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16690	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16691	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16692	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16693	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16694	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16695	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16696	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16697	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16698	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16699	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16700	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16701	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16702	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16703	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16704	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16705	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	16706	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16707	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16708	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16709	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16710	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16711	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16712	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16713	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16714	 1	 0.0	 0.0	 0.0	 -0.000685602963158	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16715	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16716	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16717	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16718	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16719	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16720	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16721	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16722	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16723	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16724	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16725	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16726	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16727	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16728	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16729	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16730	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16731	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16732	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16733	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16734	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16735	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16736	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16737	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16738	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16739	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16740	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16741	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16742	 1	 0.0	 0.0	 0.0	 -62.8763113885	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16743	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16744	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16745	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16746	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16747	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16748	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16749	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16750	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16751	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16752	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16753	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16754	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16755	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16756	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16757	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16758	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16759	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16760	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16761	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16762	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16763	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16764	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16765	 1	 0.0	 0.0	 0.0	 -266.69373465	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16766	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16767	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16768	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16769	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16770	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16771	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16772	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16773	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16774	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16775	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16776	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16777	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16778	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16779	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16780	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16781	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16782	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16783	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16784	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16785	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16786	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16787	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16788	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16789	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16790	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16791	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16792	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16793	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16794	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16795	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16796	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16797	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16798	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16799	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16800	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16801	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16802	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16803	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16804	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16805	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16806	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16807	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16808	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16809	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16810	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16811	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16812	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16813	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16814	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16815	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16816	 1	 0.0	 0.0	 0.0	 -226.195769828	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16817	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16818	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16819	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16820	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16821	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16822	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16823	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16824	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16825	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16826	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16827	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16828	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16829	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16830	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16831	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16832	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16833	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16834	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16835	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16836	 1	 0.0	 0.0	 0.0	 -33.6082887707	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16837	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16838	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16839	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16840	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16841	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16842	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16843	 1	 0.0	 0.0	 0.0	 -304.256751809	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16844	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16845	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16846	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	16847	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16848	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16849	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16850	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16851	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16852	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16853	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16854	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16855	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16856	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16857	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16858	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16859	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16860	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16861	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16862	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16863	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16864	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16865	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16866	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16867	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16868	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16869	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16870	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16871	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16872	 1	 0.0	 0.0	 0.0	 -665.437367891	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16873	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16874	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16875	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16876	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16877	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16878	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16879	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16880	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16881	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16882	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16883	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16884	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16885	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	16886	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16887	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16888	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16889	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16890	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16891	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16892	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16893	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16894	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16895	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16896	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16897	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16898	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	16899	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16900	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16901	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16902	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16903	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16904	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16905	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16906	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16907	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16908	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16909	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16910	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16911	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16912	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16913	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16914	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16915	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16916	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16917	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16918	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16919	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16920	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16921	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16922	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16923	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16924	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16925	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16926	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16927	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16928	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16929	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16930	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16931	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16932	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16933	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16934	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16935	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16936	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16937	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	16938	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16939	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16940	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16941	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	16942	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	16943	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16944	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16945	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16946	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16947	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16948	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16949	 1	 7.608	 3.946	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16950	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16951	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16952	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16953	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16954	 1	 7.508	 2.089	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16955	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16956	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16957	 1	 19.587	 4.653	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16958	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16959	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16960	 1	 49.604	 14.8	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16961	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16962	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16963	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16964	 1	 19.587	 1.274	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16965	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16966	 1	 26.571	 11.629	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16967	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16968	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16969	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16970	 1	 9.706	 2.972	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16971	 1	 9.706	 2.347	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16972	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16973	 1	 9.706	 2.58	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16974	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16975	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16976	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16977	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16978	 1	 3.981	 1.341	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16979	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16980	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16981	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16982	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	16983	 1	 4.445	 0.982	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16984	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16985	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16986	 1	 15.616	 1.848	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16987	 1	 15.683	 5.608	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16988	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16989	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16990	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16991	 1	 15.616	 1.065	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16992	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16993	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16994	 1	 15.616	 14.625	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16995	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16996	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16997	 1	 8.815	 2.106	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16998	 1	 13.968	 1.332	 0.0	 58.4088909735	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	16999	 1	 17.414	 5.927	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17000	 1	 33.38	 10.747	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17001	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17002	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17003	 1	 17.414	 10.08	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17004	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17005	 1	 15.591	 6.892	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17006	 1	 12.22	 2.939	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17007	 1	 3.571	 0.4	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17008	 1	 8.083	 4.404	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17009	 1	 20.852	 3.063	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17010	 1	 20.852	 5.336	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17011	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17012	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17013	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17014	 1	 20.852	 9.082	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17015	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17016	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17017	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17018	 1	 20.852	 1.09	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17019	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17020	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17021	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17022	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17023	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17024	 1	 23.957	 5.344	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17025	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17026	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17027	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17028	 1	 23.957	 2.605	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17029	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17030	 1	 27.503	 4.03	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17031	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17032	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17033	 1	 23.957	 6.11	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17034	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17035	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17036	 1	 4.512	 1.573	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17037	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17038	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17039	 1	 3.571	 1.016	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17040	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17041	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17042	 1	 15.966	 4.104	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17043	 1	 15.966	 4.761	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17044	 1	 23.041	 3.463	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17045	 1	 0.0	 0.0	 0.0	 38.5453534322	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17046	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17047	 1	 24.531	 10.988	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17048	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17049	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17050	 1	 11.021	 3.255	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17051	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17052	 1	 12.603	 1.915	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17053	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17054	 1	 12.603	 2.622	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17055	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17056	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17057	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17058	 1	 11.437	 3.23	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17059	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17060	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17061	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17062	 1	 10.255	 2.089	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17063	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17064	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17065	 1	 8.707	 2.098	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17066	 1	 22.592	 4.945	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17067	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17068	 1	 22.592	 11.621	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17069	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17070	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17071	 1	 22.592	 11.105	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17072	 1	 22.592	 9.947	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17073	 1	 27.195	 5.028	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17074	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17075	 1	 27.195	 2.531	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17076	 1	 27.195	 1.923	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17077	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17078	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17079	 1	 27.195	 13.793	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17080	 1	 17.248	 4.687	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17081	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17082	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17083	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17084	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17085	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17086	 1	 17.248	 5.544	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17087	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17088	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17089	 1	 17.248	 2.814	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17090	 1	 17.248	 2.422	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17091	 1	 12.969	 6.376	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17092	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17093	 1	 12.328	 3.13	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17094	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17095	 1	 0.0	 0.0	 0.0	 111.577690167	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17096	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17097	 1	 12.178	 3.454	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17098	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17099	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17100	 1	 12.178	 2.372	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17101	 1	 0.729	 0.433	 0.0	 -26.489598328	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17102	 1	 16.057	 3.047	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17103	 1	 16.057	 3.196	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17104	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17105	 1	 16.057	 5.818	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17106	 1	 16.057	 3.987	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17107	 1	 23.016	 9.306	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17108	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17109	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17110	 1	 23.016	 11.762	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17111	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17112	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17113	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17114	 1	 23.016	 0.674	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17115	 1	 0.0	 0.0	 0.0	 94.3794613837	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17116	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17117	 1	 35.619	 16.365	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17118	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17119	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17120	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17121	 1	 9.606	 0.624	 0.0	 -107.399440898	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17122	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17123	 1	 9.606	 1.623	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17124	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17125	 1	 9.606	 3.596	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17126	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17127	 1	 15.866	 6.709	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17128	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17129	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17130	 1	 15.866	 3.613	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17131	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17132	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17133	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17134	 1	 15.866	 2.63	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17135	 1	 15.866	 4.437	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17136	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17137	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17138	 1	 4.204	 1.607	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17139	 1	 8.79	 0.474	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17140	 1	 8.79	 2.339	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17141	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17142	 1	 8.79	 3.022	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17143	 1	 11.787	 3.654	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17144	 1	 12.719	 2.639	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17145	 1	 0.0	 0.0	 0.0	 -0.74301365768	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17146	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17147	 1	 11.787	 2.422	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17148	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17149	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17150	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17151	 1	 0.599	 0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17152	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17153	 1	 3.646	 0.275	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17154	 1	 7.192	 1.856	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17155	 1	 6.351	 3.921	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17156	 1	 6.351	 1.607	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17157	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17158	 1	 6.351	 1.415	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17159	 1	 12.253	 2.106	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
