%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case30000_goc__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	17160	 1	 12.253	 2.422	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17161	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17162	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17163	 1	 12.253	 1.348	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17164	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17165	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17166	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17167	 1	 12.253	 2.531	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17168	 1	 6.601	 0.433	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17169	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17170	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17171	 1	 6.601	 1.473	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17172	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17173	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17174	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17175	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17176	 1	 7.325	 0.966	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17177	 1	 0.0	 0.0	 0.0	 -9.35201485758	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17178	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17179	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17180	 1	 6.768	 0.932	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17181	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17182	 1	 3.155	 1.199	 0.0	 -0.000100235464673	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17183	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17184	 1	 1.865	 0.658	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17185	 1	 15.466	 4.753	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17186	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17187	 1	 15.466	 6.077	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17188	 1	 0.0	 0.0	 0.0	 -46.3487037685	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17189	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17190	 1	 15.466	 3.771	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17191	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17192	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17193	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17194	 1	 15.466	 1.099	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17195	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17196	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17197	 1	 10.064	 3.246	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17198	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17199	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17200	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17201	 1	 10.147	 1.665	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17202	 1	 0.0	 0.0	 0.0	 -17.2736917041	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17203	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17204	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17205	 1	 20.12	 7.264	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17206	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17207	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17208	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17209	 1	 5.253	 0.949	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17210	 1	 0.0	 0.0	 0.0	 -83.3574569447	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17211	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17212	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17213	 1	 8.574	 0.949	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17214	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17215	 1	 0.0	 0.0	 0.0	 -18.4544021534	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17216	 1	 0.782	 0.258	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17217	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17218	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17219	 1	 1.082	 0.416	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17220	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17221	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17222	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17223	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17224	 1	 1.594	 0.224	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17225	 1	 0.0	 0.0	 0.0	 -10.855907664	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17226	 1	 0.48	 0.186	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17227	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17228	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17229	 1	 0.982	 0.275	 0.0	 -4.97348714378	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17230	 1	 0.0	 0.0	 0.0	 -13.0873701195	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17231	 1	 0.991	 0.142	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17232	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17233	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17234	 1	 1.374	 0.3	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17235	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17236	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17237	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17238	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17239	 1	 8.924	 2.797	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17240	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17241	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17242	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17243	 1	 4.462	 2.331	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17244	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17245	 1	 3.929	 0.483	 0.0	 -37.0598244556	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17246	 1	 2.444	 0.11	 0.0	 -20.0898137249	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17247	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17248	 1	 1.207	 0.616	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17249	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17250	 1	 3.445	 1.041	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17251	 1	 0.0	 0.0	 0.0	 -25.268519681	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17252	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17253	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17254	 1	 4.536	 1.338	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17255	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17256	 1	 2.273	 0.208	 0.0	 -32.266837315	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17257	 1	 2.089	 0.483	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17258	 1	 4.188	 0.825	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17259	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17260	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17261	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17262	 1	 12.519	 4.691	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17263	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17264	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17265	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17266	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17267	 1	 12.519	 4.249	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17268	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17269	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17270	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17271	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17272	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17273	 1	 12.519	 1.451	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17274	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17275	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17276	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17277	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17278	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17279	 1	 12.519	 5.14	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17280	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17281	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17282	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17283	 1	 0.0	 0.0	 0.0	 -12.0373549814	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17284	 1	 3.363	 0.646	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17285	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17286	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17287	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17288	 1	 0.391	 0.125	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17289	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17290	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17291	 1	 14.842	 3.946	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17292	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17293	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17294	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17295	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17296	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17297	 1	 14.542	 3.038	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17298	 1	 14.542	 7.425	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17299	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17300	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17301	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17302	 1	 0.0	 0.0	 0.0	 -38.9436504882	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17303	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17304	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17305	 1	 14.759	 2.589	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17306	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17307	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17308	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17309	 1	 2.616	 1.845	 0.0	 10.4399790826	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17310	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17311	 1	 1.628	 0.667	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17312	 1	 11.779	 1.482	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17313	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17314	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17315	 1	 11.113	 2.339	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17316	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17317	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17318	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17319	 1	 11.612	 4.345	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17320	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17321	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17322	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17323	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17324	 1	 11.444	 3.82	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17325	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17326	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17327	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17328	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17329	 1	 11.444	 4.704	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17330	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17331	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17332	 1	 11.444	 5.848	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17333	 1	 0.0	 0.0	 0.0	 -6.76584650138e-06	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17334	 1	 2.893	 1.537	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17335	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17336	 1	 15.957	 2.425	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17337	 1	 0.0	 0.0	 0.0	 -14.0994247535	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17338	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17339	 1	 15.845	 1.013	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17340	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17341	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17342	 1	 17.049	 13.324	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17343	 1	 10.5	 3.725	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17344	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17345	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17346	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17347	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17348	 1	 6.237	 1.196	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17349	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17350	 1	 12.163	 2.564	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17351	 1	 12.163	 2.738	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17352	 1	 15.619	 2.434	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17353	 1	 30.684	 4.184	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17354	 1	 14.214	 2.357	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17355	 1	 36.463	 9.027	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17356	 1	 25.798	 8.758	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17357	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17358	 1	 25.798	 9.365	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17359	 1	 12.553	 4.254	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17360	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17361	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17362	 1	 59.194	 15.68	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17363	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17364	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17365	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17366	 1	 11.08	 3.959	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17367	 1	 11.08	 5.362	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17368	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17369	 1	 20.237	 2.755	 0.0	 109.553303439	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17370	 1	 35.302	 14.129	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17371	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17372	 1	 20.237	 4.522	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17373	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17374	 1	 26.639	 4.557	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17375	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17376	 1	 26.639	 5.241	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17377	 1	 26.639	 9.287	 0.0	 133.008088438	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17378	 1	 26.639	 5.094	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17379	 1	 33.798	 7.135	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17380	 1	 17.924	 4.565	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17381	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17382	 1	 17.924	 12.631	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17383	 1	 17.924	 6.627	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17384	 1	 28.805	 7.268	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17385	 1	 53.356	 2.833	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17386	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17387	 1	 28.805	 15.091	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17388	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17389	 1	 0.0	 0.0	 0.0	 46.3976237301	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17390	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17391	 1	 28.805	 18.409	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17392	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17393	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17394	 1	 28.805	 1.897	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17395	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17396	 1	 38.265	 18.687	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17397	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17398	 1	 47.326	 14.935	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17399	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17400	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17401	 1	 25.876	 5.674	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17402	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17403	 1	 41.34	 8.897	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17404	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17405	 1	 25.876	 0.745	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17406	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17407	 1	 27.219	 3.446	 0.0	 89.0797813943	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17408	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17409	 1	 23.174	 14.675	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17410	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17411	 1	 35.367	 12.133	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17412	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17413	 1	 23.174	 2.868	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17414	 1	 21.45	 3.691	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17415	 1	 23.174	 4.773	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17416	 1	 15.463	 5.891	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17417	 1	 0.422	 0.08	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17418	 1	 39.062	 8.455	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17419	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17420	 1	 27.982	 4.834	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17421	 1	 27.982	 13.705	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17422	 1	 27.982	 8.395	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17423	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17424	 1	 21.45	 4.453	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17425	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17426	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17427	 1	 21.45	 7.615	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17428	 1	 52.064	 17.265	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17429	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17430	 1	 72.414	 28.614	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17431	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17432	 1	 36.445	 15.576	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17433	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17434	 1	 36.445	 11.825	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17435	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17436	 1	 40.17	 12.076	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17437	 1	 26.258	 1.239	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17438	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17439	 1	 95.7	 26.899	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17440	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17441	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17442	 1	 26.258	 2.625	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17443	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17444	 1	 26.258	 5.882	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17445	 1	 15.463	 6.54	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17446	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17447	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17448	 1	 19.804	 5.241	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17449	 1	 19.89	 2.893	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17450	 1	 23.572	 4.912	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17451	 1	 0.0	 0.0	 0.0	 83.209891627	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17452	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17453	 1	 16.338	 7.935	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17454	 1	 16.338	 2.261	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17455	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17456	 1	 16.338	 4.929	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17457	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17458	 1	 35.787	 13.393	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17459	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17460	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17461	 1	 29.965	 5.882	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17462	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17463	 1	 23.234	 8.238	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17464	 1	 55.426	 11.141	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17465	 1	 0.0	 0.0	 0.0	 82.6353289328	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17466	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17467	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17468	 1	 12.353	 2.122	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17469	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17470	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17471	 1	 12.353	 3.864	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17472	 1	 0.087	 0.043	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17473	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17474	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17475	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17476	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17477	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17478	 1	 12.83	 3.535	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17479	 1	 14.19	 3.223	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17480	 1	 14.19	 4.886	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17481	 1	 0.0	 0.0	 0.0	 178.385896227	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17482	 1	 14.19	 0.078	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17483	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17484	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17485	 1	 49.752	 2.521	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17486	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17487	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17488	 1	 69.989	 25.79	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17489	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17490	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17491	 1	 45.524	 14.467	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17492	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17493	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17494	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17495	 1	 26.18	 3.924	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17496	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17497	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17498	 1	 35.588	 4.158	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17499	 1	 31.49	 6.852	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17500	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17501	 1	 31.49	 11.297	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17502	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17503	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17504	 1	 31.49	 1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17505	 1	 38.507	 1.144	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17506	 1	 16.737	 4.47	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17507	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17508	 1	 16.737	 4.28	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17509	 1	 16.737	 4.981	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17510	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17511	 1	 23.39	 8.542	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17512	 1	 23.39	 7.857	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17513	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17514	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17515	 1	 43.194	 5.727	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17516	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17517	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17518	 1	 23.39	 3.318	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17519	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17520	 1	 29.264	 2.634	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17521	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17522	 1	 29.264	 14.927	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17523	 1	 29.264	 11.912	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17524	 1	 16.338	 6.341	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17525	 1	 29.264	 8.499	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17526	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17527	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17528	 1	 53.026	 4.289	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17529	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17530	 1	 25.703	 5.007	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17531	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17532	 1	 25.703	 4.054	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17533	 1	 43.757	 11.32	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17534	 1	 40.846	 9.486	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17535	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17536	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17537	 1	 25.703	 9.2	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17538	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17539	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17540	 1	 15.143	 1.187	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17541	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17542	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17543	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17544	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17545	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17546	 1	 28.77	 5.725	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17547	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17548	 1	 43.168	 11.069	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17549	 1	 28.034	 4.453	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17550	 1	 16.737	 3.188	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17551	 1	 28.034	 1.507	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17552	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17553	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17554	 1	 30.944	 5.543	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17555	 1	 39.079	 12.449	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17556	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17557	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17558	 1	 23.936	 7.658	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17559	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17560	 1	 23.936	 11.011	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17561	 1	 23.936	 7.268	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17562	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17563	 1	 23.936	 5.284	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17564	 1	 25.928	 12.951	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17565	 1	 28.848	 11.296	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17566	 1	 49.691	 10.785	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17567	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17568	 1	 25.928	 0.936	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17569	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17570	 1	 19.345	 7.372	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17571	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17572	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17573	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17574	 1	 19.345	 5.466	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17575	 1	 14.19	 0.962	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17576	 1	 19.345	 5.267	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17577	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17578	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17579	 1	 15.143	 2.997	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17580	 1	 30.286	 11.496	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17581	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17582	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17583	 1	 33.318	 15.567	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17584	 1	 23.763	 5.25	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17585	 1	 33.318	 6.463	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17586	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17587	 1	 33.318	 18.028	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17588	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17589	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17590	 1	 57.791	 19.307	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17591	 1	 33.318	 7.381	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17592	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17593	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17594	 1	 24.482	 9.599	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17595	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17596	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17597	 1	 24.482	 11.418	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17598	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17599	 1	 24.482	 1.265	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17600	 1	 24.482	 5.285	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17601	 1	 36.688	 11.478	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17602	 1	 23.988	 7.416	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17603	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17604	 1	 23.988	 7.935	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17605	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17606	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17607	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17608	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17609	 1	 45.862	 15.879	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17610	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17611	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17612	 1	 24.542	 9.373	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17613	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17614	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17615	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17616	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17617	 1	 24.542	 3.327	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17618	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17619	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17620	 1	 24.542	 2.114	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17621	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17622	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17623	 1	 24.542	 6.263	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17624	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17625	 1	 24.542	 7.927	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17626	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17627	 1	 58.813	 18.319	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17628	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17629	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17630	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17631	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17632	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17633	 1	 67.459	 15.332	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17634	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17635	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17636	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17637	 1	 60.667	 23.589	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17638	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17639	 1	 36.904	 7.823	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17640	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17641	 1	 40.993	 7.024	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17642	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17643	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17644	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17645	 1	 16.599	 2.534	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17646	 1	 18.894	 2.287	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17647	 1	 18.894	 6.939	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17648	 1	 30.563	 13.254	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17649	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17650	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17651	 1	 70.534	 19.414	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17652	 1	 30.563	 6.948	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17653	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17654	 1	 30.563	 10.967	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17655	 1	 0.745	 0.113	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17656	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17657	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17658	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17659	 1	 23.763	 1.507	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17660	 1	 21.917	 6.359	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17661	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17662	 1	 0.0	 0.0	 0.0	 110.688519883	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17663	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17664	 1	 21.917	 7.823	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17665	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17666	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17667	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17668	 1	 1.14	 0.582	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17669	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17670	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17671	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17672	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17673	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17674	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17675	 1	 30.762	 8.334	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17676	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17677	 1	 18.062	 6.341	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17678	 1	 0.745	 0.243	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17679	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17680	 1	 12.7	 2.824	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17681	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17682	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17683	 1	 12.7	 4.765	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17684	 1	 18.197	 8.379	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17685	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17686	 1	 18.197	 3.326	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17687	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17688	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17689	 1	 20.713	 3.456	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17690	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17691	 1	 18.197	 4.772	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17692	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17693	 1	 25.331	 5.475	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17694	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17695	 1	 22.254	 9.643	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17696	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17697	 1	 38.86	 10.702	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17698	 1	 25.331	 5.38	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17699	 1	 1.993	 1.118	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17700	 1	 3.39	 1.42	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17701	 1	 4.896	 2.206	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17702	 1	 3.993	 2.319	 0.0	 -7.71921285824	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17703	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17704	 1	 8.6	 0.746	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17705	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17706	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	17707	 1	 8.6	 2.154	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17708	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17709	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17710	 1	 8.6	 2.207	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17711	 1	 8.6	 3.432	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17712	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17713	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	17714	 1	 2.97	 0.6	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17715	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17716	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17717	 1	 6.065	 2.351	 0.0	 -1.66203628392	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17718	 1	 6.065	 2.797	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17719	 1	 6.065	 1.753	 0.0	 -1.29222761378	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17720	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17721	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17722	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	17723	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17724	 1	 6.218	 3.871	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17725	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17726	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17727	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	17728	 1	 6.218	 3.393	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17729	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17730	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17731	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17732	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17733	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17734	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	17735	 1	 7.086	 0.632	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17736	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17737	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17738	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17739	 1	 3.002	 0.977	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17740	 1	 3.002	 0.452	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17741	 1	 3.002	 0.178	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17742	 1	 3.648	 1.428	 0.0	 -11.216570553	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17743	 1	 3.348	 0.866	 0.0	 -2.97702657367	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17744	 1	 2.905	 0.436	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17745	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17746	 1	 5.818	 0.582	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17747	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17748	 1	 2.365	 0.718	 0.0	 -20.6287414264	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17749	 1	 0.0	 0.0	 0.0	 -0.000919146948737	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17750	 1	 0.631	 0.055	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17751	 1	 2.178	 0.315	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17752	 1	 0.0	 0.0	 0.0	 -11.2255431143	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17753	 1	 0.566	 0.112	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17754	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17755	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17756	 1	 3.736	 1.173	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17757	 1	 3.736	 2.438	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17758	 1	 3.736	 1.015	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17759	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17760	 1	 9.249	 4.318	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17761	 1	 1.089	 0.363	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17762	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17763	 1	 9.249	 1.784	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17764	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17765	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17766	 1	 18.49	 3.017	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17767	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17768	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17769	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17770	 1	 0.491	 0.055	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17771	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17772	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17773	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17774	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17775	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17776	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17777	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17778	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17779	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17780	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17781	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17782	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	17783	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17784	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17785	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17786	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17787	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17788	 1	 0.0	 0.0	 0.0	 -974.528947888	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17789	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17790	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17791	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17792	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17793	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17794	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17795	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	17796	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17797	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17798	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17799	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17800	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17801	 1	 0.0	 0.0	 0.0	 -40.908988484	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17802	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17803	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17804	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	17805	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17806	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17807	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17808	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17809	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17810	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17811	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17812	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17813	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17814	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17815	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17816	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17817	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17818	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	17819	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17820	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17821	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17822	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17823	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17824	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17825	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17826	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17827	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17828	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17829	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17830	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17831	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	17832	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17833	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17834	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17835	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17836	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17837	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17838	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17839	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17840	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17841	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17842	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17843	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17844	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17845	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17846	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17847	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17848	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17849	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17850	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17851	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17852	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17853	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17854	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17855	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17856	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17857	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17858	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17859	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17860	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17861	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17862	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17863	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17864	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17865	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17866	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17867	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17868	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17869	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17870	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17871	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17872	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17873	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17874	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	17875	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17876	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17877	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17878	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17879	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17880	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17881	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17882	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17883	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17884	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17885	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	17886	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17887	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	17888	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17889	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17890	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17891	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17892	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17893	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17894	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17895	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17896	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17897	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17898	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17899	 1	 0.0	 0.0	 0.0	 -516.475648335	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17900	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17901	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17902	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17903	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17904	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17905	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17906	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17907	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17908	 1	 0.0	 0.0	 0.0	 -411.165433976	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17909	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17910	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17911	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	17912	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17913	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17914	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17915	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17916	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17917	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17918	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17919	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17920	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17921	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17922	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	17923	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17924	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17925	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17926	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17927	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17928	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17929	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17930	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17931	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17932	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17933	 1	 0.0	 0.0	 0.0	 -186.131641117	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17934	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17935	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	17936	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17937	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17938	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17939	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17940	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17941	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17942	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17943	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17944	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17945	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17946	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17947	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17948	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17949	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17950	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17951	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17952	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17953	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17954	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17955	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17956	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17957	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17958	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17959	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17960	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17961	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17962	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17963	 1	 0.0	 0.0	 0.0	 -22.8332344206	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17964	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17965	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17966	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	17967	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17968	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17969	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17970	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17971	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	17972	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17973	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17974	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	17975	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17976	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17977	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17978	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17979	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17980	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17981	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17982	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17983	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17984	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17985	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17986	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17987	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17988	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17989	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17990	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17991	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17992	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17993	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17994	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	17995	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17996	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	17997	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17998	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17999	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18000	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18001	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18002	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	18003	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18004	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18005	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	18006	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18007	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18008	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18009	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18010	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18011	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18012	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18013	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18014	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18015	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18016	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18017	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18018	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18019	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18020	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18021	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	18022	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18023	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18024	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18025	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18026	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18027	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18028	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18029	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18030	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18031	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18032	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18033	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18034	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18035	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	18036	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18037	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18038	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18039	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18040	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18041	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18042	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18043	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18044	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18045	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	18046	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18047	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18048	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18049	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18050	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18051	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	18052	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	18053	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18054	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18055	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18056	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18057	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18058	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18059	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18060	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18061	 1	 0.0	 0.0	 0.0	 -133.238714559	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18062	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	18063	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18064	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18065	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18066	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18067	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18068	 1	 14.368	 4.128	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18069	 1	 13.862	 1.202	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18070	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18071	 1	 13.862	 4.889	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18072	 1	 13.862	 0.659	 0.0	 -3.39396582555	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18073	 1	 11.522	 3.896	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18074	 1	 12.029	 2.173	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18075	 1	 11.522	 2.412	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18076	 1	 11.522	 1.115	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18077	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18078	 1	 31.794	 17.843	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18079	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18080	 1	 32.546	 2.716	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18081	 1	 33.053	 3.44	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18082	 1	 32.546	 12.949	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18083	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18084	 1	 0.0	 0.0	 0.0	 -260.927669761	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18085	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18086	 1	 32.546	 21.676	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18087	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18088	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18089	 1	 10.3	 4.556	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18090	 1	 10.09	 0.633	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18091	 1	 10.09	 4.652	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18092	 1	 18.462	 7.572	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18093	 1	 18.462	 8.582	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18094	 1	 18.462	 1.04	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18095	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18096	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18097	 1	 18.462	 5.154	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18098	 1	 5.03	 0.604	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18099	 1	 6.643	 0.907	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18100	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18101	 1	 5.19	 1.238	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18102	 1	 3.592	 1.007	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18103	 1	 5.279	 0.634	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18104	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18105	 1	 10.558	 0.966	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18106	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18107	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18108	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18109	 1	 11.095	 2.448	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18110	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18111	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18112	 1	 11.095	 5.562	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18113	 1	 11.095	 3.237	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18114	 1	 11.095	 1.55	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18115	 1	 5.721	 1.888	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18116	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18117	 1	 10.293	 5.788	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18118	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18119	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18120	 1	 8.737	 1.836	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18121	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18122	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18123	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18124	 1	 17.474	 5.677	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18125	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18126	 1	 9.519	 2.426	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18127	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18128	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18129	 1	 8.922	 3.48	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18130	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18131	 1	 8.922	 3.753	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18132	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18133	 1	 8.98	 0.619	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18134	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18135	 1	 10.536	 0.922	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18136	 1	 8.98	 1.762	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18137	 1	 0.0	 0.0	 0.0	 -57.5344090363	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18138	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18139	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18140	 1	 8.98	 1.556	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18141	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18142	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18143	 1	 7.532	 3.107	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18144	 1	 6.581	 2.474	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18145	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18146	 1	 6.581	 1.402	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18147	 1	 3.288	 0.311	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18148	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18149	 1	 3.326	 0.366	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18150	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18151	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18152	 1	 3.326	 0.608	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18153	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18154	 1	 3.201	 1.296	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18155	 1	 6.409	 1.825	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18156	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18157	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18158	 1	 20.227	 12.493	 0.0	 5.05373054184	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18159	 1	 0.0	 0.0	 0.0	 10.1220321721	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18160	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18161	 1	 20.227	 3.215	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18162	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18163	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18164	 1	 20.227	 3.737	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18165	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18166	 1	 0.0	 0.0	 0.0	 -138.278735427	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18167	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18168	 1	 20.227	 3.136	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18169	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18170	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18171	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18172	 1	 20.416	 4.997	 0.0	 25.2842154085	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18173	 1	 12.816	 5.941	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18174	 1	 13.139	 1.6	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18175	 1	 12.816	 5.077	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18176	 1	 0.0	 0.0	 0.0	 -40.8692606473	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18177	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18178	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18179	 1	 12.816	 3.128	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18180	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18181	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18182	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18183	 1	 2.905	 0.664	 0.0	 0.999978352447	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18184	 1	 14.45	 1.915	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18185	 1	 14.45	 1.769	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18186	 1	 14.45	 5.3	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18187	 1	 0.0	 0.0	 0.0	 -197.031006341	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18188	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18189	 1	 14.938	 2.116	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18190	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18191	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18192	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18193	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18194	 1	 2.636	 1.383	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18195	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18196	 1	 2.507	 0.221	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18197	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18198	 1	 2.586	 0.212	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18199	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18200	 1	 6.055	 0.782	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18201	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18202	 1	 13.434	 2.109	 0.0	 -4.80810159001	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18203	 1	 0.0	 0.0	 0.0	 -35.0998384246	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18204	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18205	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18206	 1	 13.434	 1.15	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18207	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18208	 1	 13.596	 5.751	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18209	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18210	 1	 13.434	 2.367	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18211	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18212	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18213	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18214	 1	 3.79	 0.855	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18215	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18216	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18217	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18218	 1	 1.101	 0.101	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18219	 1	 0.0	 0.0	 0.0	 -2.59870315416e-05	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18220	 1	 2.913	 0.926	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18221	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18222	 1	 5.506	 1.112	 0.0	 2.97995231265	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18223	 1	 1.716	 0.34	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18224	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18225	 1	 2.289	 0.109	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18226	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18227	 1	 4.823	 0.681	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18228	 1	 4.809	 1.383	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18229	 1	 4.809	 1.601	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18230	 1	 5.902	 0.811	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18231	 1	 2.752	 0.804	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18232	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18233	 1	 4.253	 0.483	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18234	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18235	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18236	 1	 0.0	 0.0	 0.0	 -190.31665678	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18237	 1	 8.514	 1.245	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18238	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18239	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18240	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18241	 1	 0.0	 0.0	 0.0	 -113.511130205	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18242	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18243	 1	 18.851	 6.728	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18244	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18245	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18246	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18247	 1	 9.429	 3.027	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18248	 1	 9.429	 7.271	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18249	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18250	 1	 3.701	 0.543	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18251	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18252	 1	 3.107	 0.398	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18253	 1	 1.057	 0.492	 0.0	 -8.92920688132	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18254	 1	 6.243	 2.267	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18255	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18256	 1	 6.243	 1.405	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18257	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18258	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18259	 1	 0.0	 0.0	 0.0	 -187.109555567	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18260	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18261	 1	 7.112	 3.904	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18262	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18263	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18264	 1	 4.638	 0.371	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18265	 1	 1.615	 0.384	 0.0	 -2.44332673639	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18266	 1	 6.069	 1.847	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18267	 1	 8.807	 3.643	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18268	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18269	 1	 8.807	 1.999	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18270	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18271	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18272	 1	 8.807	 4.802	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18273	 1	 3.166	 0.929	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18274	 1	 3.166	 0.772	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18275	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18276	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18277	 1	 3.252	 0.843	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18278	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18279	 1	 4.092	 1.166	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18280	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18281	 1	 2.853	 1.086	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18282	 1	 14.557	 2.05	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18283	 1	 22.465	 1.832	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18284	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18285	 1	 23.153	 7.271	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18286	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18287	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18288	 1	 0.0	 0.0	 0.0	 -284.123946272	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18289	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18290	 1	 22.755	 6.503	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18291	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18292	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18293	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18294	 1	 22.465	 0.999	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18295	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18296	 1	 22.465	 6.163	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18297	 1	 10.834	 2.426	 0.0	 -6.28990587768	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18298	 1	 6.33	 3.773	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18299	 1	 3.426	 1.673	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18300	 1	 6.931	 1.347	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18301	 1	 6.931	 1.601	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18302	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18303	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18304	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18305	 1	 9.654	 2.6	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18306	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18307	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18308	 1	 9.277	 0.377	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18309	 1	 9.277	 1.564	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18310	 1	 9.277	 1.499	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18311	 1	 19.09	 4.164	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18312	 1	 12.761	 1.079	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18313	 1	 0.0	 0.0	 0.0	 -292.907661413	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18314	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18315	 1	 21.669	 6.344	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18316	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18317	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18318	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18319	 1	 11.392	 1.586	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18320	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18321	 1	 11.204	 2.578	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18322	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18323	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18324	 1	 11.204	 2.991	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18325	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18326	 1	 0.0	 0.0	 0.0	 44.0223414859	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18327	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18328	 1	 11.204	 4.664	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18329	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18330	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18331	 1	 14.267	 1.036	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18332	 1	 22.103	 6.779	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18333	 1	 0.0	 0.0	 0.0	 -154.82907272	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18334	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18335	 1	 50.862	 17.077	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18336	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18337	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18338	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18339	 1	 22.335	 5.294	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18340	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18341	 1	 22.335	 3.165	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18342	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18343	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18344	 1	 22.335	 5.852	 0.0	 50.8132460666	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18345	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18346	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18347	 1	 8.597	 2.245	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18348	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18349	 1	 8.597	 0.811	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18350	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18351	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18352	 1	 0.0	 0.0	 0.0	 -189.0329474	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18353	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18354	 1	 17.186	 2.948	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18355	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18356	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18357	 1	 14.079	 2.441	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18358	 1	 14.079	 3.65	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18359	 1	 14.079	 1.065	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18360	 1	 14.079	 2.629	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18361	 1	 20.488	 4.099	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18362	 1	 20.488	 8.176	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18363	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18364	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18365	 1	 39.579	 12.276	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18366	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18367	 1	 20.488	 5.077	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18368	 1	 0.0	 0.0	 0.0	 7.93837574128	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18369	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18370	 1	 27.173	 7.764	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18371	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18372	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18373	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18374	 1	 21.582	 8.459	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18375	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18376	 1	 21.582	 15.404	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18377	 1	 0.0	 0.0	 0.0	 102.091552946	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18378	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18379	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18380	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18381	 1	 21.582	 5.012	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18382	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18383	 1	 21.582	 6.627	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18384	 1	 15.049	 3.397	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18385	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18386	 1	 15.049	 3.317	 0.0	 36.3775608688	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18387	 1	 21.98	 9.4	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18388	 1	 17.265	 3.701	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18389	 1	 17.265	 3.585	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18390	 1	 21.459	 5.685	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18391	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18392	 1	 21.459	 6.598	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18393	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18394	 1	 21.459	 1.448	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18395	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18396	 1	 21.459	 9.285	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18397	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18398	 1	 35.646	 9.169	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18399	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18400	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18401	 1	 0.0	 0.0	 0.0	 27.852113963	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18402	 1	 36.443	 8.249	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18403	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18404	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18405	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18406	 1	 19.177	 2.339	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18407	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18408	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18409	 1	 18.685	 0.768	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18410	 1	 23.921	 7.416	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18411	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18412	 1	 18.685	 1.115	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18413	 1	 24.269	 4.28	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18414	 1	 18.851	 3.498	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18415	 1	 18.851	 6.605	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18416	 1	 35.675	 8.053	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18417	 1	 15.093	 3.983	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18418	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18419	 1	 15.093	 1.796	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18420	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18421	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18422	 1	 16.845	 5.562	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18423	 1	 16.845	 3.751	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18424	 1	 0.0	 0.0	 0.0	 -450.519200453	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18425	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18426	 1	 16.845	 5.671	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18427	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18428	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18429	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18430	 1	 16.845	 5.62	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18431	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18432	 1	 8.256	 3.462	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18433	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18434	 1	 32.155	 5.127	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18435	 1	 40.918	 18.04	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18436	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18437	 1	 24.319	 4.881	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18438	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18439	 1	 21.973	 3.723	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18440	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18441	 1	 21.973	 7.076	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18442	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18443	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18444	 1	 0.0	 0.0	 0.0	 59.4857655691	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18445	 1	 35.146	 12.413	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18446	 1	 20.198	 8.893	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18447	 1	 20.198	 5.359	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18448	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18449	 1	 20.198	 4.845	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18450	 1	 24.652	 7.885	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18451	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18452	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18453	 1	 40.889	 12.697	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18454	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18455	 1	 59.538	 9.379	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18456	 1	 19.177	 3.846	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18457	 1	 24.421	 7.872	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18458	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18459	 1	 39.521	 16.566	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18460	 1	 24.421	 11.407	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18461	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18462	 1	 13.174	 5.924	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18463	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18464	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18465	 1	 37.102	 8.278	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18466	 1	 23.045	 1.738	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18467	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18468	 1	 23.045	 7.047	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18469	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18470	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18471	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18472	 1	 40.31	 13.6	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18473	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18474	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18475	 1	 24.124	 3.948	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18476	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18477	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18478	 1	 0.0	 0.0	 0.0	 -72.5193982525	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18479	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18480	 1	 16.599	 2.882	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18481	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18482	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18483	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18484	 1	 16.599	 3.665	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18485	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18486	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18487	 1	 16.895	 10.733	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18488	 1	 41.824	 3.911	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18489	 1	 20.633	 5.837	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18490	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18491	 1	 20.633	 8.589	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18492	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18493	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18494	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18495	 1	 27.759	 1.311	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18496	 1	 40.926	 8.964	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18497	 1	 37.268	 7.4	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18498	 1	 13.174	 4.251	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18499	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18500	 1	 27.759	 6.301	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18501	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18502	 1	 27.759	 5.946	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18503	 1	 44.626	 11.066	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18504	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18505	 1	 24.508	 5.555	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18506	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18507	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18508	 1	 49.573	 17.57	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18509	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18510	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18511	 1	 26.731	 6.844	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18512	 1	 32.829	 6.359	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18513	 1	 26.144	 9.654	 0.0	 18.4136457237	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18514	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18515	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18516	 1	 46.777	 7.004	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18517	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18518	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18519	 1	 67.888	 8.618	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18520	 1	 10.327	 0.789	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18521	 1	 13.137	 3.165	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18522	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18523	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18524	 1	 26.282	 3.651	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18525	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18526	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18527	 1	 16.563	 2.933	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18528	 1	 16.563	 5.156	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18529	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18530	 1	 21.191	 6.279	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18531	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18532	 1	 19.329	 5.924	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18533	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18534	 1	 19.674	 5.027	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18535	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18536	 1	 19.329	 5.671	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18537	 1	 19.329	 3.092	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18538	 1	 20.155	 4.916	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18539	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18540	 1	 10.327	 1.333	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18541	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18542	 1	 9.762	 4.852	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18543	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18544	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18545	 1	 9.762	 0.775	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18546	 1	 9.762	 3.353	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18547	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18548	 1	 9.762	 3.599	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18549	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18550	 1	 24.095	 10.516	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18551	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18552	 1	 13.601	 8.336	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18553	 1	 13.601	 5.627	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18554	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18555	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18556	 1	 49.406	 8.075	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18557	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18558	 1	 76.738	 41.266	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18559	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18560	 1	 21.929	 1.275	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18561	 1	 35.986	 6.04	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18562	 1	 15.469	 2.701	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18563	 1	 22.82	 5.953	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18564	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18565	 1	 22.82	 5.642	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18566	 1	 23.227	 3.465	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18567	 1	 109.79	 33.147	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18568	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18569	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18570	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18571	 1	 22.82	 4.041	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18572	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18573	 1	 5.584	 1.108	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18574	 1	 5.584	 3.216	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18575	 1	 5.707	 2.054	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18576	 1	 4.411	 1.615	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18577	 1	 4.26	 0.497	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18578	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18579	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18580	 1	 6.069	 0.174	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18581	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18582	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18583	 1	 31.605	 11.088	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18584	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18585	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18586	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18587	 1	 21.111	 9.523	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18588	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18589	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18590	 1	 34.429	 15.462	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18591	 1	 31.829	 8.698	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18592	 1	 0.0	 0.0	 0.0	 153.966799515	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18593	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18594	 1	 31.829	 7.836	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18595	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18596	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18597	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18598	 1	 21.995	 6.967	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18599	 1	 18.495	 6.008	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18600	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18601	 1	 24.304	 10.667	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18602	 1	 24.304	 7.408	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18603	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18604	 1	 23.877	 5.011	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18605	 1	 23.877	 0.239	 0.0	 0.000535631726369	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18606	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18607	 1	 24.304	 1.917	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18608	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18609	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18610	 1	 23.479	 4.179	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18611	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18612	 1	 23.479	 3.339	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18613	 1	 43.931	 9.894	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18614	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18615	 1	 40.469	 4.795	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18616	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18617	 1	 6.417	 0.876	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18618	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18619	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18620	 1	 8.126	 2.578	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18621	 1	 6.417	 2.52	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18622	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18623	 1	 30.852	 10.009	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18624	 1	 20.445	 2.202	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18625	 1	 20.445	 4.237	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18626	 1	 16.99	 3.578	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18627	 1	 20.503	 2.694	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18628	 1	 20.503	 8.72	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18629	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18630	 1	 20.503	 9.835	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18631	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18632	 1	 51.108	 27.202	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18633	 1	 20.169	 2.817	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18634	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18635	 1	 58.191	 22.009	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18636	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18637	 1	 0.0	 0.0	 0.0	 -197.819228521	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18638	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18639	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18640	 1	 10.35	 2.565	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18641	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18642	 1	 17.257	 1.777	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18643	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18644	 1	 9.516	 3.114	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18645	 1	 9.516	 2.31	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18646	 1	 4.411	 0.362	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18647	 1	 6.243	 0.847	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18648	 1	 5.005	 0.587	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18649	 1	 13.463	 4.222	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18650	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18651	 1	 13.463	 1.412	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18652	 1	 13.704	 1.976	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18653	 1	 23.825	 3.788	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18654	 1	 18.171	 2.948	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18655	 1	 18.171	 8.184	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18656	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18657	 1	 47.835	 2.861	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18658	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18659	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18660	 1	 17.577	 2.97	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18661	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18662	 1	 27.984	 2.477	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18663	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18664	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18665	 1	 28.461	 12.391	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18666	 1	 20.162	 7.3	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18667	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18668	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18669	 1	 20.162	 8.864	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18670	 1	 51.123	 12.312	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18671	 1	 39.745	 5.403	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18672	 1	 4.178	 1.143	 0.0	 19.2579819586	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18673	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18674	 1	 65.643	 11.463	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18675	 1	 22.645	 2.993	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18676	 1	 43.366	 7.692	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18677	 1	 22.248	 9.726	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18678	 1	 22.762	 5.425	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18679	 1	 31.786	 10.624	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18680	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18681	 1	 12.435	 1.832	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18682	 1	 19.988	 1.311	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18683	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18684	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18685	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18686	 1	 40.749	 7.74	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18687	 1	 0.0	 0.0	 0.0	 -47.4107432963	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18688	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18689	 1	 12.681	 2.955	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18690	 1	 3.02	 0.42	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18691	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18692	 1	 12.681	 2.738	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18693	 1	 16.389	 3.505	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18694	 1	 12.681	 5.439	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18695	 1	 5.765	 0.051	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18696	 1	 36.902	 14.448	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18697	 1	 32.394	 4.649	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18698	 1	 28.166	 8.219	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18699	 1	 59.69	 0.058	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18700	 1	 0.0	 0.0	 0.0	 0.00136061611401	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18701	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18702	 1	 20.633	 6.257	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18703	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18704	 1	 34.096	 5.91	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18705	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18706	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18707	 1	 20.633	 6.909	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18708	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18709	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18710	 1	 31.336	 1.238	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18711	 1	 0.0	 0.0	 0.0	 0.000386978344346	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18712	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18713	 1	 20.662	 7.357	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18714	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18715	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18716	 1	 20.662	 4.46	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18717	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18718	 1	 20.662	 4.113	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18719	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18720	 1	 28.455	 1.869	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18721	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18722	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18723	 1	 28.455	 4.099	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18724	 1	 28.455	 8.77	 0.0	 194.817878183	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18725	 1	 35.24	 13.63	 0.0	 144.186504857	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18726	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18727	 1	 32.358	 6.295	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18728	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18729	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18730	 1	 13.977	 2.745	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18731	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18732	 1	 17.881	 2.021	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18733	 1	 4.638	 3.659	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18734	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18735	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18736	 1	 4.638	 1.251	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18737	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18738	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18739	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18740	 1	 4.638	 1.572	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18741	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18742	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18743	 1	 19.601	 1.172	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18744	 1	 18.591	 2.514	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18745	 1	 20.198	 2.197	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18746	 1	 0.0	 0.0	 0.0	 -79.0881226391	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18747	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18748	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18749	 1	 18.591	 5.617	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18750	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18751	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18752	 1	 41.172	 8.155	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18753	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18754	 1	 19.94	 4.725	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18755	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18756	 1	 19.59	 7.365	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18757	 1	 32.032	 9.277	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18758	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18759	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18760	 1	 45.713	 9.234	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18761	 1	 39.622	 9.604	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18762	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18763	 1	 40.339	 11.841	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18764	 1	 45.6	 4.954	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18765	 1	 8.64	 2.071	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18766	 1	 9.263	 1.854	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18767	 1	 20.257	 3.361	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18768	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18769	 1	 31.54	 1.224	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18770	 1	 19.902	 6.417	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18771	 1	 33.164	 6.936	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18772	 1	 29.164	 2.346	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18773	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18774	 1	 25.365	 6.789	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18775	 1	 24.92	 7.104	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18776	 1	 46.068	 8.995	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18777	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18778	 1	 34.176	 9.232	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18779	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18780	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18781	 1	 25.365	 4.202	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18782	 1	 21.525	 2.912	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18783	 1	 51.114	 5.145	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18784	 1	 21.525	 5.381	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18785	 1	 31.989	 8.98	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18786	 1	 45.386	 15.517	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18787	 1	 24.775	 2.27	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18788	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18789	 1	 37.087	 8.104	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18790	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18791	 1	 19.011	 4.135	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18792	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18793	 1	 35.243	 7.712	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18794	 1	 31.918	 10.651	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18795	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18796	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18797	 1	 10.472	 4.562	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18798	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18799	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18800	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18801	 1	 10.472	 2.926	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18802	 1	 8.263	 2.368	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18803	 1	 14.535	 2.383	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18804	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18805	 1	 14.644	 1.586	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18806	 1	 14.644	 3.078	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18807	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18808	 1	 14.644	 1.514	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18809	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18810	 1	 14.644	 2.832	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18811	 1	 3.73	 0.362	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18812	 1	 3.73	 0.695	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18813	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18814	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18815	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18816	 1	 16.571	 5.639	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18817	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18818	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18819	 1	 23.486	 4.883	 0.0	 125.437112236	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18820	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18821	 1	 19.583	 1.535	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18822	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18823	 1	 19.583	 6.945	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18824	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18825	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18826	 1	 23.662	 3.7	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18827	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18828	 1	 23.662	 11.389	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18829	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18830	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18831	 1	 23.662	 5.013	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18832	 1	 23.662	 6.597	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18833	 1	 20.249	 8.271	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18834	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18835	 1	 20.611	 1.953	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18836	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18837	 1	 20.161	 3.037	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18838	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18839	 1	 20.611	 7.099	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18840	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18841	 1	 16.49	 1.872	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18842	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18843	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18844	 1	 18.09	 6.978	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18845	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18846	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18847	 1	 16.49	 0.951	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18848	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18849	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18850	 1	 0.0	 0.0	 0.0	 19.2919457655	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18851	 1	 8.198	 3.273	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18852	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18853	 1	 8.198	 2.209	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18854	 1	 8.198	 3.433	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18855	 1	 40.543	 13.488	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18856	 1	 20.389	 2.418	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18857	 1	 20.389	 3.73	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18858	 1	 20.389	 5.484	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18859	 1	 37.742	 10.725	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18860	 1	 21.525	 4.821	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18861	 1	 21.525	 4.121	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18862	 1	 36.437	 5.809	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18863	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18864	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18865	 1	 21.525	 14.212	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18866	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18867	 1	 51.033	 16.687	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18868	 1	 30.879	 11.529	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18869	 1	 30.879	 4.71	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18870	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18871	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18872	 1	 30.879	 3.133	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18873	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18874	 1	 30.879	 7.018	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18875	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18876	 1	 20.603	 8.919	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18877	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18878	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18879	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18880	 1	 20.242	 1.977	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18881	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18882	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18883	 1	 20.603	 4.924	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18884	 1	 20.603	 4.954	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18885	 1	 3.619	 0.597	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18886	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18887	 1	 3.619	 0.442	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18888	 1	 3.619	 0.627	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18889	 1	 61.132	 3.664	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18890	 1	 20.765	 12.082	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18891	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18892	 1	 20.765	 5.256	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18893	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18894	 1	 11.638	 4.954	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18895	 1	 11.638	 0.55	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18896	 1	 33.179	 6.826	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18897	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18898	 1	 8.315	 1.71	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18899	 1	 10.563	 3.737	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18900	 1	 8.315	 2.197	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18901	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18902	 1	 19.308	 1.296	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18903	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18904	 1	 19.652	 5.101	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18905	 1	 19.652	 8.366	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18906	 1	 19.652	 2.845	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18907	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18908	 1	 8.314	 0.246	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18909	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18910	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18911	 1	 0.0	 0.0	 0.0	 0.000391091133457	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18912	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18913	 1	 8.314	 2.738	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18914	 1	 8.314	 3.085	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18915	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18916	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18917	 1	 0.0	 0.0	 0.0	 0.00837174648871	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18918	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18919	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18920	 1	 22.011	 4.135	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18921	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18922	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18923	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18924	 1	 20.404	 2.152	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18925	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18926	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18927	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18928	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18929	 1	 36.894	 8.964	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18930	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18931	 1	 20.404	 3.398	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18932	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18933	 1	 26.928	 10.644	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18934	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18935	 1	 40.469	 11.049	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18936	 1	 26.928	 3.767	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18937	 1	 0.0	 0.0	 0.0	 134.31324004	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18938	 1	 26.928	 4.01	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18939	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18940	 1	 30.599	 7.58	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18941	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18942	 1	 6.105	 2.375	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18943	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18944	 1	 4.599	 0.485	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18945	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18946	 1	 3.73	 1.021	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18947	 1	 4.599	 0.811	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18948	 1	 17.581	 3.833	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18949	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18950	 1	 17.581	 4.349	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18951	 1	 17.581	 7.032	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18952	 1	 23.537	 2.204	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18953	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18954	 1	 22.535	 5.934	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18955	 1	 22.535	 9.17	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18956	 1	 27.488	 5.617	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18957	 1	 23.537	 8.894	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18958	 1	 12.539	 2.941	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18959	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18960	 1	 12.539	 4.556	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18961	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18962	 1	 20.959	 3.281	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18963	 1	 21.193	 1.275	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18964	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18965	 1	 36.105	 8.771	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18966	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18967	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18968	 1	 13.541	 3.575	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18969	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18970	 1	 21.193	 3.251	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18971	 1	 11.875	 6.428	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18972	 1	 21.193	 5.499	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18973	 1	 38.671	 9.116	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18974	 1	 20.345	 3.678	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18975	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18976	 1	 20.345	 8.256	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18977	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18978	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18979	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18980	 1	 20.345	 11.05	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18981	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18982	 1	 22.122	 7.526	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18983	 1	 20.389	 2.418	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18984	 1	 22.122	 4.806	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18985	 1	 40.447	 6.478	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18986	 1	 21.734	 8.061	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18987	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18988	 1	 35.663	 4.04	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18989	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18990	 1	 6.7	 1.735	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18991	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18992	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18993	 1	 14.912	 0.317	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18994	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18995	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18996	 1	 26.788	 5.492	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18997	 1	 0.0	 0.0	 0.0	 -0.000571864582876	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	18998	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	18999	 1	 27.098	 2.012	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19000	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19001	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19002	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19003	 1	 22.033	 5.927	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19004	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19005	 1	 44.074	 5.736	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19006	 1	 27.156	 7.032	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19007	 1	 7.873	 4.209	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19008	 1	 7.873	 1.047	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19009	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19010	 1	 7.873	 3.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19011	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19012	 1	 5.012	 1.282	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19013	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19014	 1	 6.96	 3.82	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19015	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19016	 1	 5.439	 1.434	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19017	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19018	 1	 9.328	 2.919	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19019	 1	 22.147	 7.575	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19020	 1	 0.0	 0.0	 0.0	 -0.00236363590501	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19021	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19022	 1	 22.147	 9.85	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19023	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19024	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19025	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19026	 1	 22.147	 2.289	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19027	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19028	 1	 22.147	 3.983	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19029	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19030	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19031	 1	 20.662	 11.536	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19032	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19033	 1	 20.662	 1.688	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19034	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19035	 1	 20.662	 8.403	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19036	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19037	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19038	 1	 20.662	 5.58	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19039	 1	 21.613	 7.335	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19040	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19041	 1	 21.613	 3.236	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19042	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19043	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19044	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19045	 1	 21.613	 11.639	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19046	 1	 0.0	 0.0	 0.0	 -112.797203738	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19047	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19048	 1	 21.613	 6.244	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19049	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19050	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19051	 1	 21.613	 8.787	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19052	 1	 0.0	 0.0	 0.0	 -136.419617608	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19053	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19054	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19055	 1	 24.739	 5.838	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19056	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19057	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19058	 1	 24.739	 12.288	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19059	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19060	 1	 43.185	 9.502	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19061	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19062	 1	 24.739	 8.035	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19063	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19064	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19065	 1	 4.954	 0.523	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19066	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19067	 1	 4.954	 1.283	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19068	 1	 34.793	 8.89	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19069	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19070	 1	 19.217	 6.391	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19071	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19072	 1	 18.88	 1.065	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19073	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19074	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19075	 1	 8.824	 4.113	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19076	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19077	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19078	 1	 8.824	 2.668	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19079	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19080	 1	 8.824	 2.573	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19081	 1	 15.576	 4.622	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19082	 1	 0.0	 0.0	 0.0	 88.1613603699	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19083	 1	 15.576	 3.59	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19084	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19085	 1	 15.576	 1.74	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19086	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19087	 1	 2.136	 0.159	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19088	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19089	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19090	 1	 4.272	 1.593	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19091	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19092	 1	 9.655	 2.587	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19093	 1	 0.0	 0.0	 0.0	 -0.0444519004662	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19094	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19095	 1	 9.655	 1.536	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19096	 1	 9.655	 2.158	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19097	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19098	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19099	 1	 9.655	 2.887	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19100	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19101	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19102	 1	 20.294	 7.232	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19103	 1	 20.294	 1.555	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19104	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19105	 1	 40.596	 7.476	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19106	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19107	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19108	 1	 10.925	 6.222	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19109	 1	 10.925	 5.138	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19110	 1	 10.925	 2.381	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19111	 1	 2.764	 0.781	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19112	 1	 4.666	 2.735	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19113	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19114	 1	 19.357	 5.263	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19115	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19116	 1	 32.899	 10.07	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19117	 1	 19.357	 1.098	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19118	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19119	 1	 19.357	 5.374	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19120	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19121	 1	 11.728	 0.553	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19122	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19123	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19124	 1	 11.728	 5.33	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19125	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19126	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19127	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19128	 1	 23.462	 7.027	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19129	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19130	 1	 4.309	 2.73	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19131	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19132	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19133	 1	 7.433	 1.526	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19134	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19135	 1	 7.433	 1.988	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19136	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19137	 1	 8.292	 3.179	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19138	 1	 8.083	 2.544	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19139	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19140	 1	 8.083	 1.536	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19141	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19142	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19143	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19144	 1	 8.083	 2.659	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19145	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19146	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19147	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19148	 1	 8.083	 3.916	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19149	 1	 20.329	 2.441	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19150	 1	 0.0	 0.0	 0.0	 -61.7572468127	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19151	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19152	 1	 20.329	 1.065	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19153	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19154	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19155	 1	 20.278	 4.316	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19156	 1	 20.278	 7.633	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19157	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19158	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19159	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19160	 1	 5.617	 0.565	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19161	 1	 3.559	 1.715	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19162	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19163	 1	 3.673	 1.294	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19164	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19165	 1	 8.04	 0.236	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19166	 1	 8.04	 2.265	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19167	 1	 0.0	 0.0	 0.0	 8.71382856406	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19168	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19169	 1	 11.592	 1.628	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19170	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19171	 1	 18.488	 8.16	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19172	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19173	 1	 9.03	 1.784	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19174	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19175	 1	 11.884	 3.57	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19176	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19177	 1	 11.884	 2.332	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19178	 1	 0.0	 0.0	 0.0	 -81.1840418895	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19179	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19180	 1	 11.884	 3.056	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19181	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19182	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19183	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19184	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19185	 1	 11.884	 2.426	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19186	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19187	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19188	 1	 17.988	 4.488	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19189	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19190	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19191	 1	 17.988	 1.987	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19192	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19193	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19194	 1	 18.554	 7.313	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19195	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19196	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19197	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19198	 1	 17.988	 1.665	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19199	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19200	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19201	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19202	 1	 2.593	 0.558	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19203	 1	 15.622	 4.574	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19204	 1	 15.622	 4.359	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19205	 1	 15.622	 1.794	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19206	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19207	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19208	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19209	 1	 15.622	 0.507	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19210	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19211	 1	 5.567	 1.694	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19212	 1	 5.638	 0.621	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19213	 1	 6.243	 1.832	 0.0	 14.593566616	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19214	 1	 9.487	 3.44	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19215	 1	 9.487	 1.407	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19216	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19217	 1	 0.0	 0.0	 0.0	 44.522590116	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19218	 1	 18.974	 4.729	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19219	 1	 0.0	 0.0	 0.0	 -139.027064348	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19220	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19221	 1	 16.448	 3.884	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19222	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19223	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19224	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19225	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19226	 1	 8.22	 3.433	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19227	 1	 0.0	 0.0	 0.0	 56.6623008786	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19228	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19229	 1	 33.346	 10.906	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19230	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19231	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19232	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19233	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19234	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19235	 1	 19.832	 2.823	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19236	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19237	 1	 20.664	 7.916	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19238	 1	 19.832	 5.06	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19239	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19240	 1	 0.0	 0.0	 0.0	 25.9924074362	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19241	 1	 4.517	 1.129	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19242	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19243	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19244	 1	 13.821	 4.395	 0.0	 23.0540471718	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19245	 1	 14.081	 1.035	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19246	 1	 14.156	 3.246	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19247	 1	 13.586	 4.766	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19248	 1	 5.011	 1.41	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19249	 1	 8.385	 2.003	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19250	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19251	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19252	 1	 24.045	 3.142	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19253	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19254	 1	 24.045	 4.259	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19255	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19256	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19257	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19258	 1	 24.045	 2.852	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19259	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19260	 1	 24.045	 9.695	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19261	 1	 22.139	 7.908	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19262	 1	 17.688	 4.974	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19263	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19264	 1	 17.688	 4.874	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19265	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19266	 1	 34.268	 4.988	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19267	 1	 10.875	 4.335	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19268	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19269	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19270	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19271	 1	 12.416	 4.114	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19272	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19273	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19274	 1	 11.517	 1.946	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19275	 1	 12.807	 6.658	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19276	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19277	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19278	 1	 5.062	 0.724	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19279	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19280	 1	 12.635	 2.687	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19281	 1	 12.635	 4.166	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19282	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19283	 1	 12.635	 0.407	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19284	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19285	 1	 12.635	 3.63	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19286	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19287	 1	 22.407	 8.817	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19288	 1	 21.504	 4.095	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19289	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19290	 1	 22.407	 3.314	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19291	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19292	 1	 22.407	 10.984	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19293	 1	 22.407	 7.588	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19294	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19295	 1	 40.986	 6.985	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19296	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19297	 1	 43.942	 7.394	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19298	 1	 28.229	 12.646	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19299	 1	 25.698	 11.535	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19300	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19301	 1	 3.708	 1.296	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19302	 1	 25.698	 7.871	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19303	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19304	 1	 15.136	 3.988	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19305	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19306	 1	 9.697	 3.121	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19307	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19308	 1	 0.0	 0.0	 0.0	 -89.0098166319	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19309	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19310	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19311	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19312	 1	 9.569	 2.437	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19313	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19314	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19315	 1	 9.569	 2.458	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19316	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19317	 1	 16.58	 2.551	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19318	 1	 17.276	 4.654	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19319	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19320	 1	 8.437	 5.503	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19321	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19322	 1	 8.437	 4.2	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19323	 1	 8.097	 4.252	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19324	 1	 0.0	 0.0	 0.0	 3.43835960837	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19325	 1	 2.781	 1.224	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19326	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19327	 1	 24.566	 8.653	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19328	 1	 24.566	 19.726	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19329	 1	 0.0	 0.0	 0.0	 -363.936671397	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19330	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19331	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19332	 1	 66.408	 3.805	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19333	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19334	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19335	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19336	 1	 19.21	 3.916	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19337	 1	 0.0	 0.0	 0.0	 -21.996545574	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19338	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19339	 1	 11.579	 3.023	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19340	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19341	 1	 11.579	 3.15	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19342	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19343	 1	 11.113	 0.679	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19344	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19345	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19346	 1	 1.304	 0.319	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19347	 1	 1.304	 0.275	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19348	 1	 1.304	 0.456	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19349	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19350	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19351	 1	 26.889	 11.311	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19352	 1	 24.67	 2.018	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19353	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19354	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19355	 1	 0.0	 0.0	 0.0	 66.8849412227	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19356	 1	 25.154	 1.176	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19357	 1	 24.67	 10.216	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19358	 1	 24.67	 9.74	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19359	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19360	 1	 31.841	 8.779	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19361	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19362	 1	 18.348	 1.877	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19363	 1	 26.733	 11.9	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19364	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19365	 1	 11.735	 2.594	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19366	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19367	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19368	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19369	 1	 11.735	 3.13	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19370	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19371	 1	 11.735	 3.538	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19372	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19373	 1	 11.735	 1.093	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19374	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19375	 1	 15.288	 3.708	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19376	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19377	 1	 15.288	 1.921	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19378	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19379	 1	 15.288	 3.12	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19380	 1	 12.748	 3.76	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19381	 1	 12.748	 3.945	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19382	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19383	 1	 12.748	 3.325	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19384	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19385	 1	 12.748	 4.955	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19386	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19387	 1	 19.942	 4.297	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19388	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19389	 1	 19.942	 0.76	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19390	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19391	 1	 19.942	 3.731	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19392	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19393	 1	 36.704	 7.424	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19394	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19395	 1	 3.274	 0.855	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19396	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19397	 1	 6.967	 2.057	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19398	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19399	 1	 41.626	 8.288	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19400	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19401	 1	 17.981	 10.656	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19402	 1	 18.244	 8.683	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19403	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19404	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19405	 1	 25.259	 3.113	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19406	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19407	 1	 23.04	 2.279	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19408	 1	 57.172	 17.559	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19409	 1	 9.889	 2.979	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19410	 1	 13.493	 3.604	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19411	 1	 0.0	 0.0	 0.0	 87.4501587284	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19412	 1	 36.644	 13.121	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19413	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19414	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19415	 1	 52.558	 17.723	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19416	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19417	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19418	 1	 24.32	 2.159	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19419	 1	 37.203	 14.427	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19420	 1	 24.32	 10.164	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19421	 1	 3.073	 1.041	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19422	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19423	 1	 7.548	 2.878	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19424	 1	 2.948	 0.514	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19425	 1	 5.902	 1.741	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19426	 1	 12.875	 4.46	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19427	 1	 12.875	 7.111	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19428	 1	 0.0	 0.0	 0.0	 -155.752645211	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19429	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19430	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19431	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19432	 1	 13.367	 1.459	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19433	 1	 0.0	 0.0	 0.0	 -26.8098669351	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19434	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19435	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19436	 1	 9.668	 2.991	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19437	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19438	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19439	 1	 9.668	 1.564	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19440	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19441	 1	 9.668	 2.477	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19442	 1	 10.105	 7.908	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19443	 1	 0.0	 0.0	 0.0	 0.00624102253735	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19444	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19445	 1	 30.62	 7.826	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19446	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19447	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19448	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19449	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19450	 1	 10.105	 1.608	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19451	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19452	 1	 21.401	 6.352	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19453	 1	 21.401	 1.802	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19454	 1	 21.401	 6.545	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19455	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19456	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19457	 1	 21.401	 2.83	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19458	 1	 10.198	 2.78	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19459	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19460	 1	 10.305	 1.565	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19461	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19462	 1	 10.626	 3.343	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19463	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19464	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19465	 1	 2.979	 0.586	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19466	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19467	 1	 3.156	 0.752	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19468	 1	 2.703	 1.124	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19469	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19470	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19471	 1	 5.975	 1.354	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19472	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19473	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19474	 1	 10.842	 3.158	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19475	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19476	 1	 10.842	 2.738	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19477	 1	 0.0	 0.0	 0.0	 -86.3920911511	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19478	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19479	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19480	 1	 10.842	 1.659	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19481	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19482	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19483	 1	 12.145	 0.491	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19484	 1	 24.298	 5.512	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19485	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19486	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19487	 1	 12.145	 2.636	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19488	 1	 2.798	 1.261	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19489	 1	 0.0	 0.0	 0.0	 -0.871484748752	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19490	 1	 2.846	 0.478	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19491	 1	 2.629	 0.413	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19492	 1	 2.629	 0.101	 0.0	 -5.11568428965	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19493	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19494	 1	 6.38	 1.55	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19495	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19496	 1	 3.897	 1.403	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19497	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19498	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19499	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19500	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19501	 1	 3.181	 0.615	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19502	 1	 7.002	 1.39	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19503	 1	 6.938	 1.991	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19504	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19505	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19506	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19507	 1	 3.451	 0.62	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19508	 1	 6.73	 2.305	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19509	 1	 6.73	 1.06	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19510	 1	 7.42	 2.739	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19511	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19512	 1	 3.854	 1.265	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19513	 1	 5.357	 0.676	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19514	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19515	 1	 5.642	 1.521	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19516	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19517	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19518	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19519	 1	 3.152	 0.535	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19520	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19521	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19522	 1	 4.646	 0.859	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19523	 1	 7.918	 2.63	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19524	 1	 7.15	 2.997	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19525	 1	 2.406	 0.764	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19526	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19527	 1	 5.668	 0.918	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19528	 1	 5.668	 1.157	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19529	 1	 0.0	 0.0	 0.0	 -47.6045819631	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19530	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19531	 1	 5.668	 0.347	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19532	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19533	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19534	 1	 3.875	 1.258	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19535	 1	 7.75	 3.615	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19536	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19537	 1	 6.695	 2.611	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19538	 1	 6.695	 2.284	 0.0	 8.63229434032	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19539	 1	 6.695	 0.406	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19540	 1	 16.121	 6.609	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19541	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19542	 1	 8.153	 4.596	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19543	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19544	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19545	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19546	 1	 8.153	 2.22	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19547	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19548	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19549	 1	 4.63	 1.774	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19550	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19551	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19552	 1	 9.633	 3.422	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19553	 1	 18.533	 5.926	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19554	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19555	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19556	 1	 18.866	 2.998	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19557	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19558	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19559	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19560	 1	 26.679	 6.757	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19561	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19562	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19563	 1	 21.719	 2.622	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19564	 1	 4.924	 1.808	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19565	 1	 4.114	 0.311	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19566	 1	 5.663	 0.492	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19567	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19568	 1	 4.172	 1.579	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19569	 1	 5.562	 1.16	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19570	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19571	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19572	 1	 15.093	 3.078	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19573	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19574	 1	 5.591	 1.34	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19575	 1	 4.012	 1.21	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19576	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19577	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19578	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19579	 1	 9.35	 3.317	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19580	 1	 0.413	 0.058	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19581	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19582	 1	 9.35	 1.282	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19583	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19584	 1	 9.35	 1.811	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19585	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19586	 1	 9.733	 5.743	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19587	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19588	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19589	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19590	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19591	 1	 6.054	 2.423	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19592	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19593	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19594	 1	 3.46	 0.201	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19595	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19596	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19597	 1	 0.0	 0.0	 0.0	 -216.30418935	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19598	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19599	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19600	 1	 7.542	 2.017	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19601	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19602	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19603	 1	 7.161	 2.694	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19604	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19605	 1	 7.355	 1.363	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19606	 1	 6.979	 0.406	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19607	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19608	 1	 6.979	 2.184	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19609	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19610	 1	 6.979	 2.696	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19611	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19612	 1	 5.994	 1.779	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19613	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19614	 1	 15.402	 1.592	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19615	 1	 3.89	 0.868	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19616	 1	 7.134	 0.724	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19617	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19618	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19619	 1	 5.178	 1.68	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19620	 1	 5.087	 1.309	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19621	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19622	 1	 2.526	 0.904	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19623	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19624	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19625	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19626	 1	 6.822	 1.54	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19627	 1	 1.323	 0.233	 0.0	 -6.51300190855	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19628	 1	 2.603	 0.752	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19629	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19630	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19631	 1	 10.803	 0.41	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19632	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19633	 1	 5.1	 1.036	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19634	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19635	 1	 2.846	 0.334	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19636	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19637	 1	 2.471	 0.555	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19638	 1	 5.533	 1.621	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19639	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19640	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19641	 1	 5.533	 0.519	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19642	 1	 0.0	 0.0	 0.0	 -2.7056916613	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19643	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19644	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19645	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19646	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19647	 1	 5.553	 1.75	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19648	 1	 4.447	 2.202	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19649	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19650	 1	 0.0	 0.0	 0.0	 -32.822842103	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19651	 1	 7.744	 0.492	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19652	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19653	 1	 7.744	 2.155	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19654	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19655	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19656	 1	 7.744	 0.737	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19657	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19658	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19659	 1	 3.119	 1.981	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19660	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19661	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19662	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19663	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19664	 1	 5.799	 1.009	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19665	 1	 4.233	 0.804	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19666	 1	 3.579	 0.766	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19667	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19668	 1	 3.384	 0.817	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19669	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19670	 1	 3.263	 0.771	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19671	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19672	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19673	 1	 3.889	 1.231	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19674	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19675	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19676	 1	 5.922	 0.34	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19677	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19678	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19679	 1	 1.273	 0.612	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19680	 1	 2.357	 0.687	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19681	 1	 4.244	 0.599	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19682	 1	 2.212	 0.742	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19683	 1	 2.068	 0.245	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19684	 1	 4.142	 0.96	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19685	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19686	 1	 10.277	 1.955	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19687	 1	 0.0	 0.0	 0.0	 -242.999873386	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19688	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19689	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19690	 1	 11.95	 2.18	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19691	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19692	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19693	 1	 10.277	 2.491	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19694	 1	 10.277	 0.362	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19695	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19696	 1	 10.921	 2.844	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19697	 1	 0.0	 0.0	 0.0	 -210.219775043	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19698	 1	 10.633	 2.154	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19699	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19700	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19701	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19702	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19703	 1	 10.633	 4.891	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19704	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19705	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19706	 1	 10.633	 1.967	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19707	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19708	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19709	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19710	 1	 1.707	 0.05	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19711	 1	 4.794	 1.56	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19712	 1	 2.276	 0.699	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19713	 1	 16.029	 8.616	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19714	 1	 3.09	 0.973	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19715	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19716	 1	 6.188	 2.121	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19717	 1	 0.0	 0.0	 0.0	 -0.000901564026576	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19718	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19719	 1	 7.917	 0.752	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19720	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19721	 1	 5.293	 1.779	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19722	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19723	 1	 3.543	 0.354	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19724	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19725	 1	 1.812	 0.138	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19726	 1	 3.622	 1.048	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19727	 1	 5.344	 0.68	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19728	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19729	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19730	 1	 2.747	 1.468	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19731	 1	 5.59	 0.929	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19732	 1	 4.765	 2.126	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19733	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19734	 1	 4.765	 0.969	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19735	 1	 0.0	 0.0	 0.0	 -0.0004200554855	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19736	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19737	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19738	 1	 10.123	 1.714	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19739	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19740	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19741	 1	 3.239	 0.137	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19742	 1	 3.239	 0.419	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19743	 1	 2.851	 0.853	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19744	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19745	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19746	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19747	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19748	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19749	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19750	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19751	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19752	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19753	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19754	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19755	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19756	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19757	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19758	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19759	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19760	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19761	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19762	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19763	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19764	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19765	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19766	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19767	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19768	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19769	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19770	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	19771	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19772	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19773	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19774	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19775	 1	 0.0	 0.0	 0.0	 -365.496000323	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19776	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19777	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	19778	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19779	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	19780	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19781	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19782	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19783	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19784	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19785	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	19786	 1	 0.0	 0.0	 0.0	 -723.131017248	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19787	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19788	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19789	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	19790	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	19791	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19792	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	19793	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19794	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19795	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19796	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19797	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19798	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	19799	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19800	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19801	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19802	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19803	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19804	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19805	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	19806	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	19807	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19808	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19809	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19810	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19811	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19812	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	19813	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19814	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	19815	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19816	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19817	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19818	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19819	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19820	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19821	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	19822	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19823	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19824	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19825	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19826	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19827	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19828	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19829	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19830	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19831	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19832	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19833	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19834	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19835	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19836	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19837	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19838	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19839	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19840	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19841	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19842	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19843	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19844	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19845	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19846	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19847	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19848	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19849	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19850	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19851	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19852	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	19853	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19854	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	19855	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	19856	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19857	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19858	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19859	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19860	 1	 0.0	 0.0	 0.0	 -336.09863551	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19861	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19862	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19863	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19864	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19865	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19866	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19867	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19868	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19869	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19870	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19871	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19872	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19873	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19874	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19875	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19876	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19877	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19878	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19879	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19880	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19881	 1	 0.0	 0.0	 0.0	 -449.770495246	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19882	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19883	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19884	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	19885	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	19886	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19887	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19888	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19889	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19890	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19891	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19892	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19893	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19894	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19895	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19896	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19897	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19898	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19899	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19900	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19901	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19902	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19903	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19904	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19905	 1	 0.0	 0.0	 0.0	 -4.65658345142	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19906	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19907	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19908	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19909	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19910	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19911	 1	 0.0	 0.0	 0.0	 -240.611193364	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19912	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19913	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19914	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19915	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19916	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19917	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19918	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19919	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19920	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	19921	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19922	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19923	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19924	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19925	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19926	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19927	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19928	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19929	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19930	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19931	 1	 0.0	 0.0	 0.0	 -73.919698897	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19932	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19933	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19934	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19935	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19936	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19937	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19938	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19939	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19940	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19941	 1	 0.0	 0.0	 0.0	 -360.928153406	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19942	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19943	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	19944	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19945	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19946	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19947	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19948	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19949	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19950	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19951	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19952	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19953	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19954	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19955	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19956	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19957	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19958	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19959	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19960	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19961	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19962	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19963	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19964	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19965	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19966	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19967	 1	 0.0	 0.0	 0.0	 -76.5324707442	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19968	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19969	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19970	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19971	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19972	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19973	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19974	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19975	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19976	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19977	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	19978	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19979	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19980	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19981	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19982	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19983	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19984	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19985	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19986	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19987	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19988	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19989	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19990	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19991	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19992	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19993	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19994	 1	 0.0	 0.0	 0.0	 -100.277106969	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	19995	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	19996	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19997	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	19998	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	19999	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20000	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20001	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20002	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20003	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20004	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20005	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20006	 3	 0.0	 0.0	 0.0	 -0.273336574518	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20007	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20008	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20009	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20010	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20011	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20012	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20013	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20014	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20015	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20016	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20017	 1	 0.0	 0.0	 0.0	 -146.963807134	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20018	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20019	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20020	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20021	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20022	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20023	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20024	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20025	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20026	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20027	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20028	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20029	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20030	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20031	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20032	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20033	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20034	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20035	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20036	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20037	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20038	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20039	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20040	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20041	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20042	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20043	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20044	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20045	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20046	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20047	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20048	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20049	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20050	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20051	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20052	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20053	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20054	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20055	 1	 0.0	 0.0	 0.0	 35.0142152194	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20056	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20057	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20058	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20059	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20060	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20061	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20062	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20063	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20064	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20065	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20066	 1	 0.0	 0.0	 0.0	 -511.588486845	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20067	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20068	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20069	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20070	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20071	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20072	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20073	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20074	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20075	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20076	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20077	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20078	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20079	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20080	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20081	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20082	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20083	 1	 0.0	 0.0	 0.0	 -414.1876907	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20084	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20085	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20086	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20087	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20088	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20089	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20090	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20091	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20092	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20093	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20094	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20095	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20096	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20097	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20098	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20099	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20100	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20101	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20102	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20103	 1	 0.0	 0.0	 0.0	 -9.38360886786	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20104	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20105	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20106	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20107	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20108	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20109	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20110	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20111	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20112	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20113	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20114	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20115	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20116	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20117	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20118	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20119	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20120	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20121	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20122	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20123	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20124	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20125	 1	 0.0	 0.0	 0.0	 -0.00111223745273	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20126	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20127	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20128	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20129	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20130	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20131	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20132	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20133	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20134	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20135	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20136	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20137	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20138	 1	 0.0	 0.0	 0.0	 -739.497712136	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20139	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20140	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20141	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20142	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20143	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20144	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20145	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20146	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20147	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20148	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20149	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20150	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20151	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20152	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20153	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20154	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20155	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20156	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20157	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20158	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20159	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20160	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20161	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20162	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20163	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20164	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20165	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20166	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20167	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20168	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20169	 1	 0.0	 0.0	 0.0	 -760.119943832	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20170	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20171	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20172	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20173	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20174	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20175	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20176	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20177	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20178	 1	 0.0	 0.0	 0.0	 -152.787831545	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20179	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20180	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20181	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20182	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20183	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20184	 1	 0.0	 0.0	 0.0	 -588.088822907	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20185	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20186	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20187	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20188	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20189	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20190	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20191	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20192	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20193	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20194	 1	 0.0	 0.0	 0.0	 -838.238215072	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20195	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20196	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20197	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20198	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20199	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20200	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20201	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20202	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20203	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20204	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20205	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20206	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20207	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20208	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20209	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20210	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20211	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20212	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20213	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20214	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20215	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20216	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20217	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20218	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20219	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20220	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20221	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20222	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20223	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20224	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20225	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20226	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20227	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20228	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20229	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20230	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20231	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20232	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20233	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20234	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20235	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20236	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20237	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20238	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20239	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20240	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20241	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20242	 1	 0.0	 0.0	 0.0	 -422.531745826	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20243	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20244	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20245	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20246	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20247	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20248	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20249	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20250	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20251	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20252	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20253	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20254	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20255	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20256	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20257	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20258	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20259	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20260	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20261	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20262	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20263	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20264	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20265	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20266	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20267	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20268	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20269	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20270	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20271	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20272	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20273	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20274	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20275	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20276	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20277	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20278	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20279	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20280	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20281	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20282	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20283	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20284	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20285	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20286	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20287	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20288	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20289	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20290	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20291	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20292	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20293	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20294	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20295	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20296	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20297	 1	 0.0	 0.0	 0.0	 -540.529987416	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20298	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20299	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20300	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20301	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20302	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20303	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20304	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20305	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20306	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20307	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20308	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20309	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20310	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20311	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20312	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20313	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20314	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20315	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20316	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20317	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20318	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20319	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20320	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20321	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20322	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20323	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20324	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20325	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20326	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20327	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20328	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20329	 1	 0.327	 0.024	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20330	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20331	 1	 1.327	 0.297	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20332	 1	 2.654	 0.952	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20333	 1	 1.998	 1.178	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20334	 1	 9.569	 2.324	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20335	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20336	 1	 5.056	 2.978	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20337	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20338	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20339	 1	 4.958	 1.048	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20340	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20341	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20342	 1	 4.513	 1.977	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20343	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20344	 1	 4.576	 1.365	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20345	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20346	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20347	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20348	 1	 2.596	 0.25	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20349	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20350	 1	 0.0	 0.0	 0.0	 -102.682259573	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20351	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20352	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20353	 1	 21.739	 3.651	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20354	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20355	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20356	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20357	 1	 21.165	 7.895	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20358	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20359	 1	 21.165	 1.797	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20360	 1	 21.165	 12.213	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20361	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20362	 1	 2.279	 0.312	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20363	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20364	 1	 1.09	 0.275	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20365	 1	 0.0	 0.0	 0.0	 -23.982501253	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20366	 1	 2.188	 0.284	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20367	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20368	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20369	 1	 0.0	 0.0	 0.0	 -45.0106211528	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20370	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20371	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20372	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20373	 1	 19.724	 8.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20374	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20375	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20376	 1	 39.448	 12.463	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20377	 1	 19.724	 3.3	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20378	 1	 10.973	 2.779	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20379	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20380	 1	 10.341	 1.688	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20381	 1	 10.341	 2.104	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20382	 1	 10.141	 1.631	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20383	 1	 0.554	 0.087	 0.0	 -32.7392313119	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20384	 1	 0.832	 0.258	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20385	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20386	 1	 1.248	 0.591	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20387	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20388	 1	 2.77	 0.541	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20389	 1	 2.928	 1.007	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20390	 1	 3.569	 0.84	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20391	 1	 0.0	 0.0	 0.0	 -295.235639948	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20392	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20393	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20394	 1	 5.774	 0.283	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20395	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20396	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20397	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20398	 1	 10.699	 3.494	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20399	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20400	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20401	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20402	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20403	 1	 10.699	 1.955	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20404	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20405	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20406	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20407	 1	 0.0	 0.0	 0.0	 0.00469997219065	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20408	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20409	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20410	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20411	 1	 9.902	 2.179	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20412	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20413	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20414	 1	 0.0	 0.0	 0.0	 0.000897190578251	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20415	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20416	 1	 11.681	 2.463	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20417	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20418	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20419	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20420	 1	 10.84	 1.031	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20421	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20422	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20423	 1	 10.657	 2.787	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20424	 1	 10.84	 4.315	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20425	 1	 11.331	 5.865	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20426	 1	 0.0	 0.0	 0.0	 -25.5672602054	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20427	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20428	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20429	 1	 11.456	 2.346	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20430	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20431	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20432	 1	 11.331	 4.318	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20433	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20434	 1	 11.331	 8.053	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20435	 1	 1.83	 1.373	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20436	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20437	 1	 0.84	 0.383	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20438	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20439	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20440	 1	 1.938	 0.334	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20441	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20442	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20443	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20444	 1	 2.092	 0.309	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20445	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20446	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	20447	 1	 1.938	 0.326	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20448	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20449	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20450	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20451	 1	 1.215	 0.2	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20452	 1	 1.215	 0.324	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20453	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20454	 1	 1.215	 0.557	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20455	 1	 0.141	 0.042	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20456	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20457	 1	 0.998	 0.216	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20458	 1	 1.43	 0.267	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20459	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20460	 1	 2.255	 0.566	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20461	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20462	 1	 2.695	 0.191	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20463	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20464	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20465	 1	 2.663	 0.326	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20466	 1	 0.607	 0.225	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20467	 1	 6.83	 1.722	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20468	 1	 6.674	 1.219	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20469	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20470	 1	 6.83	 0.449	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20471	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20472	 1	 0.923	 0.125	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20473	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20474	 1	 0.806	 0.336	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20475	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20476	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20477	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20478	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20479	 1	 2.737	 0.458	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20480	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20481	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20482	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20483	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20484	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20485	 1	 2.737	 0.541	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20486	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20487	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20488	 1	 2.737	 1.215	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20489	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20490	 1	 5.957	 0.341	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20491	 1	 4.085	 1.023	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20492	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20493	 1	 4.176	 1.459	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20494	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20495	 1	 1.115	 0.309	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20496	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20497	 1	 2.662	 0.666	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20498	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20499	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20500	 1	 1.789	 0.383	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20501	 1	 1.98	 0.466	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20502	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20503	 1	 0.99	 0.358	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20504	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20505	 1	 0.657	 0.2	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20506	 1	 2.08	 0.599	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20507	 1	 1.523	 0.374	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20508	 1	 1.523	 0.283	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20509	 1	 2.213	 0.715	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20510	 1	 0.0	 0.0	 0.0	 -16.1233713508	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20511	 1	 4.426	 1.838	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20512	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20513	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20514	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20515	 1	 1.023	 0.183	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20516	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20517	 1	 1.822	 0.108	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20518	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20519	 1	 8.76	 0.815	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20520	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20521	 1	 8.211	 1.498	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20522	 1	 0.0	 0.0	 0.0	 -1.26942347295	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20523	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20524	 1	 8.211	 1.015	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20525	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20526	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20527	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20528	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20529	 1	 1.215	 0.283	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20530	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20531	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20532	 1	 1.698	 0.615	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20533	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20534	 1	 23.96	 12.255	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20535	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20536	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20537	 1	 23.96	 7.429	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20538	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20539	 1	 23.96	 2.429	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20540	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20541	 1	 23.96	 5.158	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20542	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20543	 1	 0.632	 0.033	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20544	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20545	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20546	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20547	 1	 1.406	 0.141	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20548	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20549	 1	 0.566	 0.175	 0.0	 -33.8928731887	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20550	 1	 3.711	 0.847	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20551	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20552	 1	 3.924	 1.693	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20553	 1	 0.0	 0.0	 0.0	 -30.6598984879	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20554	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20555	 1	 3.711	 1.109	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20556	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20557	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20558	 1	 1.073	 0.241	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20559	 1	 1.213	 0.13	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20560	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20561	 1	 14.343	 1.955	 0.0	 3.64014808886	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20562	 1	 14.343	 1.181	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20563	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20564	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20565	 1	 0.0	 0.0	 0.0	 -0.017185250748	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20566	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20567	 1	 14.343	 1.215	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20568	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20569	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20570	 1	 14.343	 2.629	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20571	 1	 7.712	 0.715	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20572	 1	 3.461	 0.092	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20573	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20574	 1	 1.24	 0.191	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20575	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20576	 1	 5.466	 1.273	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20577	 1	 0.0	 0.0	 0.0	 1.23392253716	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20578	 1	 5.466	 2.521	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20579	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20580	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20581	 1	 5.466	 1.572	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20582	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20583	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20584	 1	 2.446	 1.007	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20585	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20586	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20587	 1	 24.385	 2.712	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20588	 1	 24.385	 4.626	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20589	 1	 0.0	 0.0	 0.0	 0.00941046231239	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20590	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20591	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20592	 1	 24.385	 8.436	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20593	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20594	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20595	 1	 24.385	 11.29	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20596	 1	 26.814	 4.101	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20597	 1	 3.794	 0.839	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20598	 1	 0.0	 0.0	 0.0	 -101.761764856	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20599	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20600	 1	 5.691	 1.639	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20601	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20602	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20603	 1	 3.094	 1.522	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20604	 1	 18.062	 6.148	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20605	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20606	 1	 18.652	 6.245	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20607	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20608	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20609	 1	 18.785	 7.135	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20610	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20611	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20612	 1	 0.0	 0.0	 0.0	 28.7873385388	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20613	 1	 18.062	 2.845	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20614	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20615	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20616	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20617	 1	 3.685	 1.24	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20618	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20619	 1	 13.253	 2.055	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20620	 1	 13.253	 4.468	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20621	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20622	 1	 13.253	 2.479	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20623	 1	 13.253	 1.581	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20624	 1	 1.547	 0.179	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20625	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20626	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20627	 1	 4.16	 1.348	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20628	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20629	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20630	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20631	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20632	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20633	 1	 27.038	 9.534	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20634	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20635	 1	 27.038	 8.045	 0.0	 108.100333989	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20636	 1	 27.038	 2.92	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20637	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20638	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20639	 1	 27.038	 5.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20640	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20641	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20642	 1	 27.038	 13.136	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20643	 1	 12.82	 5.923	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20644	 1	 13.944	 1.706	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20645	 1	 13.453	 2.919	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20646	 1	 0.0	 0.0	 0.0	 -103.016036036	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20647	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20648	 1	 13.96	 7.313	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20649	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20650	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20651	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20652	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20653	 1	 20.25	 6.406	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20654	 1	 20.25	 4.975	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20655	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20656	 1	 20.25	 2.77	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20657	 1	 20.25	 9.892	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20658	 1	 15.133	 7.937	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20659	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20660	 1	 15.133	 5.524	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20661	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20662	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20663	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20664	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20665	 1	 15.133	 0.324	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20666	 1	 15.133	 9.509	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20667	 1	 22.03	 2.804	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20668	 1	 22.03	 2.404	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20669	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20670	 1	 22.03	 1.647	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20671	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20672	 1	 2.429	 0.416	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20673	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20674	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20675	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20676	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20677	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20678	 1	 19.26	 3.744	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20679	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20680	 1	 19.26	 4.293	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20681	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20682	 1	 19.26	 1.639	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20683	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20684	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20685	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20686	 1	 19.26	 6.864	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20687	 1	 29.543	 6.498	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20688	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20689	 1	 29.543	 5.774	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20690	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20691	 1	 30.741	 3.236	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20692	 1	 29.543	 5.233	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20693	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20694	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20695	 1	 29.543	 10.924	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20696	 1	 21.182	 14.809	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20697	 1	 21.182	 8.977	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20698	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20699	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20700	 1	 21.182	 5.89	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20701	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20702	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20703	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20704	 1	 21.182	 4.218	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20705	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20706	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20707	 1	 21.182	 7.08	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20708	 1	 0.0	 0.0	 0.0	 28.1326681904	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20709	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20710	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20711	 1	 11.581	 3.985	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20712	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20713	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20714	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20715	 1	 11.581	 4.775	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20716	 1	 13.037	 2.238	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20717	 1	 11.581	 2.745	 0.0	 -4.30997364993	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20718	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20719	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20720	 1	 2.388	 1.082	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20721	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20722	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20723	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20724	 1	 1.497	 0.341	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20725	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20726	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20727	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20728	 1	 24.135	 3.661	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20729	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20730	 1	 26.514	 3.027	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20731	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20732	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20733	 1	 24.135	 6.398	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20734	 1	 0.0	 0.0	 0.0	 20.7091045005	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20735	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20736	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20737	 1	 24.135	 4.11	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20738	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20739	 1	 13.444	 2.687	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20740	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20741	 1	 13.444	 2.978	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20742	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20743	 1	 13.444	 1.755	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20744	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20745	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20746	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20747	 1	 13.444	 3.236	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20748	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20749	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20750	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20751	 1	 21.872	 10.649	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20752	 1	 21.872	 7.795	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20753	 1	 21.872	 3.81	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20754	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20755	 1	 21.872	 7.454	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20756	 1	 21.872	 5.815	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20757	 1	 0.0	 0.0	 0.0	 -0.00248088065046	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20758	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20759	 1	 14.335	 2.188	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20760	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20761	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20762	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20763	 1	 16.764	 11.04	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20764	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20765	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20766	 1	 14.335	 2.721	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20767	 1	 15.341	 1.897	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20768	 1	 16.955	 6.547	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20769	 1	 19.335	 4.332	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20770	 1	 0.0	 0.0	 0.0	 5.99951448637	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20771	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20772	 1	 16.955	 4.276	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20773	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20774	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20775	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20776	 1	 16.955	 2.812	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20777	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20778	 1	 20.142	 2.03	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20779	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20780	 1	 20.142	 3.494	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20781	 1	 20.142	 3.253	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20782	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20783	 1	 20.142	 7.529	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20784	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20785	 1	 17.88	 7.936	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20786	 1	 19.251	 10.965	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20787	 1	 19.251	 1.656	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20788	 1	 19.251	 3.536	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20789	 1	 18.003	 5.582	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20790	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20791	 1	 18.003	 6.539	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20792	 1	 18.003	 2.196	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20793	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20794	 1	 18.003	 0.782	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20795	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20796	 1	 18.045	 4.285	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20797	 1	 18.045	 6.647	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20798	 1	 18.045	 4.384	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20799	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20800	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20801	 1	 18.045	 0.957	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20802	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20803	 1	 0.0	 0.0	 0.0	 52.6291403297	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20804	 1	 22.962	 4.151	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20805	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20806	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20807	 1	 22.962	 1.714	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20808	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20809	 1	 22.962	 12.496	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20810	 1	 22.03	 4.542	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20811	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20812	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20813	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20814	 1	 22.962	 4.359	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20815	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20816	 1	 22.962	 6.123	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20817	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20818	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20819	 1	 3.636	 1.539	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20820	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20821	 1	 4.909	 1.639	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20822	 1	 5.134	 1.831	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20823	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20824	 1	 20.641	 8.519	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20825	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20826	 1	 20.641	 3.977	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20827	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20828	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20829	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20830	 1	 20.641	 2.82	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20831	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20832	 1	 0.0	 0.0	 0.0	 112.487918539	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20833	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20834	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20835	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20836	 1	 20.641	 7.28	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20837	 1	 2.504	 0.899	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20838	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20839	 1	 0.423	 0.049	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20840	 1	 10.083	 4.218	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20841	 1	 10.083	 1.88	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20842	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20843	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20844	 1	 10.083	 2.704	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20845	 1	 11.401	 4.303	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20846	 1	 12.454	 4.418	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20847	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20848	 1	 12.454	 1.106	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20849	 1	 12.454	 3.461	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20850	 1	 1.905	 0.541	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20851	 1	 33.869	 13.761	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20852	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20853	 1	 20.499	 7.005	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20854	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20855	 1	 20.499	 1.389	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20856	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20857	 1	 20.499	 3.952	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20858	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20859	 1	 12.562	 4.858	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20860	 1	 8.557	 1.861	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20861	 1	 8.76	 4.052	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20862	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20863	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20864	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20865	 1	 8.76	 2.737	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20866	 1	 9.127	 1.797	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20867	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20868	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20869	 1	 9.127	 0.632	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20870	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20871	 1	 9.127	 3.228	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20872	 1	 9.127	 3.453	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20873	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20874	 1	 19.784	 3.552	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20875	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20876	 1	 19.784	 2.928	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20877	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20878	 1	 19.784	 9.476	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20879	 1	 0.0	 0.0	 0.0	 86.6472128749	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20880	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20881	 1	 19.784	 7.587	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20882	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20883	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20884	 1	 9.875	 2.87	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20885	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20886	 1	 9.875	 2.637	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20887	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20888	 1	 9.875	 1.556	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20889	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20890	 1	 2.296	 0.507	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20891	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20892	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20893	 1	 15.649	 4.85	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20894	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20895	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20896	 1	 15.649	 5.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20897	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20898	 1	 15.649	 1.78	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20899	 1	 26.148	 7.503	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20900	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20901	 1	 11.514	 2.962	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20902	 1	 13.336	 1.306	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20903	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20904	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20905	 1	 0.0	 0.0	 0.0	 30.3998332444	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20906	 1	 12.386	 1.337	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20907	 1	 13.336	 4.418	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20908	 1	 13.336	 2.238	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20909	 1	 13.444	 2.055	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20910	 1	 13.444	 4.908	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20911	 1	 13.444	 1.938	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20912	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20913	 1	 13.444	 5.025	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20914	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20915	 1	 16.689	 1.706	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20916	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20917	 1	 16.689	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20918	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20919	 1	 16.689	 0.549	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20920	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20921	 1	 16.689	 4.293	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20922	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20923	 1	 8.253	 3.02	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20924	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20925	 1	 8.062	 1.845	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20926	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20927	 1	 8.253	 1.198	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20928	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20929	 1	 7.745	 2.904	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20930	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20931	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20932	 1	 9.143	 2.604	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20933	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20934	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20935	 1	 8.228	 1.955	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20936	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20937	 1	 8.894	 5.616	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20938	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20939	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20940	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20941	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20942	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20943	 1	 12.122	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20944	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20945	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20946	 1	 21.215	 7.895	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20947	 1	 21.215	 5.008	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20948	 1	 0.0	 0.0	 0.0	 91.0241372749	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20949	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20950	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20951	 1	 21.215	 4.884	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20952	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20953	 1	 21.215	 6.04	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20954	 1	 21.215	 6.09	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20955	 1	 21.506	 6.739	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20956	 1	 0.0	 0.0	 0.0	 -39.6318836231	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20957	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20958	 1	 21.506	 4.526	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20959	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20960	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20961	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	20962	 1	 21.506	 2.862	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20963	 1	 21.506	 1.331	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20964	 1	 1.431	 0.458	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20965	 1	 31.743	 6.625	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20966	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20967	 1	 24.235	 2.496	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20968	 1	 9.875	 7.712	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20969	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20970	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20971	 1	 24.235	 10.225	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20972	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20973	 1	 24.235	 6.772	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20974	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20975	 1	 4.168	 0.957	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20976	 1	 4.168	 0.591	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20977	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20978	 1	 4.168	 1.489	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20979	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20980	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20981	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20982	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20983	 1	 9.418	 2.288	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20984	 1	 9.418	 1.681	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20985	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20986	 1	 9.418	 3.711	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20987	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20988	 1	 15.175	 3.012	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20989	 1	 15.175	 4.884	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20990	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20991	 1	 15.175	 3.652	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20992	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20993	 1	 15.175	 3.669	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20994	 1	 15.774	 1.448	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20995	 1	 11.972	 1.522	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20996	 1	 11.972	 4.135	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20997	 1	 18.053	 3.494	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20998	 1	 18.053	 12.62	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	20999	 1	 18.053	 3.469	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21000	 1	 18.053	 7.146	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21001	 1	 2.962	 0.516	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21002	 1	 5.932	 1.742	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21003	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21004	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21005	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21006	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21007	 1	 1.575	 0.292	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21008	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21009	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21010	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21011	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21012	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21013	 1	 2.646	 0.466	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21014	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21015	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21016	 1	 3.778	 0.841	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21017	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21018	 1	 1.888	 0.89	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21019	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21020	 1	 20.998	 10.557	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21021	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21022	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21023	 1	 11.398	 3.411	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21024	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21025	 1	 19.152	 9.78	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21026	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21027	 1	 12.978	 4.625	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21028	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21029	 1	 23.835	 7.504	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21030	 1	 5.208	 2.571	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21031	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21032	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21033	 1	 23.835	 12.978	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21034	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21035	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21036	 1	 23.835	 5.873	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21037	 1	 0.0	 0.0	 0.0	 -0.00323406291688	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21038	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21039	 1	 23.835	 2.912	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21040	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21041	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21042	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21043	 1	 1.198	 0.682	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21044	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21045	 1	 13.145	 3.261	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21046	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21047	 1	 13.145	 7.221	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21048	 1	 13.145	 10.899	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21049	 1	 16.947	 8.927	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21050	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21051	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21052	 1	 12.504	 1.822	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21053	 1	 12.504	 2.912	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21054	 1	 12.504	 1.373	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21055	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21056	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21057	 1	 1.439	 0.233	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21058	 1	 3.536	 0.258	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21059	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21060	 1	 4.093	 1.453	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21061	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21062	 1	 11.514	 5.424	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21063	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21064	 1	 11.514	 5.283	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21065	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21066	 1	 11.514	 2.421	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21067	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21068	 1	 5.208	 1.855	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21069	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21070	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21071	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21072	 1	 4.974	 0.826	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21073	 1	 1.216	 0.254	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21074	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21075	 1	 3.577	 1.156	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21076	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21077	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21078	 1	 3.544	 0.459	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21079	 1	 3.161	 2.072	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21080	 1	 0.0	 0.0	 0.0	 -63.0762358242	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21081	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21082	 1	 6.24	 1.955	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21083	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21084	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21085	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21086	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21087	 1	 8.361	 1.39	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21088	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21089	 1	 8.361	 2.986	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21090	 1	 7.604	 1.889	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21091	 1	 10.874	 2.596	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21092	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21093	 1	 10.874	 4.709	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21094	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21095	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21096	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21097	 1	 10.874	 1.156	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21098	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21099	 1	 15.225	 2.962	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21100	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21101	 1	 7.08	 2.804	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21102	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21103	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21104	 1	 7.08	 1.972	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21105	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21106	 1	 7.08	 0.666	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21107	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21108	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21109	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21110	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21111	 1	 11.389	 1.489	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21112	 1	 11.215	 0.591	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21113	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21114	 1	 11.215	 2.421	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21115	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21116	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21117	 1	 11.215	 2.904	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21118	 1	 16.514	 2.862	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21119	 1	 15.87	 4.677	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21120	 1	 15.87	 1.911	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21121	 1	 16.514	 1.722	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21122	 1	 7.28	 1.864	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21123	 1	 0.0	 0.0	 0.0	 14.7597651352	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21124	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21125	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21126	 1	 6.996	 1.463	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21127	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21128	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21129	 1	 7.28	 1.614	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21130	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21131	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21132	 1	 13.444	 0.374	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21133	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21134	 1	 12.687	 0.707	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21135	 1	 12.687	 1.814	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21136	 1	 12.687	 2.238	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21137	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21138	 1	 22.554	 4.476	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21139	 1	 22.554	 2.854	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21140	 1	 22.554	 2.404	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21141	 1	 22.554	 5.507	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21142	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21143	 1	 19.825	 0.74	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21144	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21145	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21146	 1	 19.825	 5.74	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21147	 1	 19.825	 3.727	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21148	 1	 19.825	 13.095	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21149	 1	 15.965	 4.576	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21150	 1	 15.965	 11.339	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21151	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21152	 1	 15.965	 6.165	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21153	 1	 0.0	 0.0	 0.0	 0.0164640127574	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21154	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21155	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21156	 1	 15.965	 4.143	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21157	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21158	 1	 12.904	 3.544	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21159	 1	 12.904	 6.306	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21160	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21161	 1	 0.0	 0.0	 0.0	 19.9368994546	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21162	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21163	 1	 12.904	 5.366	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21164	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21165	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21166	 1	 12.904	 3.17	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21167	 1	 6.627	 0.562	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21168	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21169	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21170	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21171	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21172	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21173	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21174	 1	 12.268	 2.738	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21175	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21176	 1	 15.794	 3.21	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21177	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21178	 1	 16.366	 4.669	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21179	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21180	 1	 17.03	 5.94	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21181	 1	 16.366	 3.702	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21182	 1	 24.428	 4.552	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21183	 1	 20.549	 2.679	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21184	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21185	 1	 19.058	 10.949	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21186	 1	 19.748	 6.668	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21187	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21188	 1	 22.92	 5.699	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21189	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21190	 1	 22.92	 5.208	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21191	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21192	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21193	 1	 0.0	 0.0	 0.0	 7.01039167027	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21194	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21195	 1	 22.92	 6.473	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21196	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21197	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21198	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21199	 1	 0.0	 0.0	 0.0	 224.048469993	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21200	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21201	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21202	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21203	 1	 22.92	 6.306	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21204	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21205	 1	 6.697	 0.865	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21206	 1	 6.697	 1.323	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21207	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21208	 1	 7.488	 1.073	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21209	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21210	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21211	 1	 11.531	 6.589	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21212	 1	 11.081	 1.895	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21213	 1	 11.081	 0.72	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21214	 1	 11.081	 1.687	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21215	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21216	 1	 23.394	 1.456	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21217	 1	 23.394	 8.511	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21218	 1	 23.394	 5.541	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21219	 1	 22.482	 4.453	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21220	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21221	 1	 8.103	 1.913	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21222	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21223	 1	 5.442	 1.208	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21224	 1	 5.442	 1.367	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21225	 1	 1.123	 0.193	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21226	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21227	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21228	 1	 5.316	 0.988	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21229	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21230	 1	 5.316	 0.486	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21231	 1	 0.0	 0.0	 0.0	 -0.00154984141013	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21232	 1	 5.316	 2.253	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21233	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21234	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21235	 1	 2.629	 0.147	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21236	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21237	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21238	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21239	 1	 1.938	 0.458	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21240	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21241	 1	 1.897	 0.48	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21242	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21243	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21244	 1	 1.938	 0.291	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21245	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21246	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21247	 1	 17.463	 5.483	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21248	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21249	 1	 16.782	 4.078	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21250	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21251	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21252	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21253	 1	 16.782	 3.302	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21254	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21255	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21256	 1	 16.782	 6.06	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21257	 1	 2.047	 0.483	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21258	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21259	 1	 3.32	 0.697	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21260	 1	 2.554	 0.399	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21261	 1	 2.771	 0.717	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21262	 1	 0.383	 0.075	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21263	 1	 2.554	 0.2	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21264	 1	 1.198	 0.266	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21265	 1	 3.145	 0.116	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21266	 1	 1.78	 0.366	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21267	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21268	 1	 2.035	 0.716	 0.0	 -7.75315682192	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21269	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21270	 1	 21.265	 12.821	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21271	 1	 20.436	 2.726	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21272	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21273	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21274	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21275	 1	 20.436	 2.87	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21276	 1	 21.718	 7.902	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21277	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21278	 1	 20.436	 0.488	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21279	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21280	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21281	 1	 5.79	 1.156	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21282	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21283	 1	 5.37	 1.821	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21284	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21285	 1	 7.804	 0.724	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21286	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21287	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21288	 1	 0.0	 0.0	 0.0	 -62.2874922021	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21289	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21290	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21291	 1	 4.842	 1.048	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21292	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21293	 1	 4.551	 2.321	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21294	 1	 0.969	 0.252	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21295	 1	 9.626	 1.057	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21296	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21297	 1	 9.343	 3.669	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21298	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21299	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21300	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21301	 1	 9.343	 3.045	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21302	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21303	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21304	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21305	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21306	 1	 9.343	 1.015	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21307	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21308	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21309	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21310	 1	 3.685	 0.515	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21311	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21312	 1	 3.153	 1.656	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21313	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21314	 1	 3.153	 0.108	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21315	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21316	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21317	 1	 0.0	 0.0	 0.0	 -8.01953812657e-05	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21318	 1	 5.474	 1.905	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21319	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21320	 1	 5.474	 0.815	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21321	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21322	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21323	 1	 5.474	 1.747	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21324	 1	 1.581	 0.416	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21325	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21326	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21327	 1	 15.574	 6.156	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21328	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21329	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21330	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21331	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21332	 1	 15.574	 4.861	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21333	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21334	 1	 15.574	 6.276	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21335	 1	 15.574	 7.211	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21336	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21337	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21338	 1	 1.822	 0.433	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21339	 1	 3.652	 0.934	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21340	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21341	 1	 0.627	 0.041	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21342	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21343	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21344	 1	 1.348	 0.283	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21345	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21346	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21347	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21348	 1	 1.19	 0.226	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21349	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21350	 1	 2.895	 1.306	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21351	 1	 0.0	 0.0	 0.0	 -73.5553378971	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21352	 1	 2.895	 2.363	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21353	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21354	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21355	 1	 2.895	 0.899	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21356	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21357	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21358	 1	 1.074	 0.41	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21359	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21360	 1	 0.676	 0.147	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21361	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21362	 1	 9.326	 2.496	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21363	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21364	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21365	 1	 9.326	 2.346	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21366	 1	 9.326	 5.067	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21367	 1	 0.0	 0.0	 0.0	 26.6631961542	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21368	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21369	 1	 9.326	 0.832	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21370	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21371	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21372	 1	 0.865	 0.283	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21373	 1	 0.0	 0.0	 0.0	 -133.799782923	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21374	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21375	 1	 7.159	 0.255	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21376	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21377	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21378	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21379	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21380	 1	 3.253	 0.516	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21381	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21382	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21383	 1	 1.456	 0.514	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21384	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21385	 1	 1.87	 0.644	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21386	 1	 4.909	 1.597	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21387	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21388	 1	 1.497	 0.125	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21389	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21390	 1	 1.98	 0.591	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21391	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21392	 1	 1.98	 0.374	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21393	 1	 1.98	 1.198	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21394	 1	 4.016	 1.173	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21395	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21396	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
	21397	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 161.0	 1	    1.10000	    0.90000;
