%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case30000_goc__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	9644	 9645	 0.000246301	 0.00109503	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9645	 9702	 0.00231998	 0.0165249	 0.0080449	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9646	 9645	 0.00101139	 0.00491577	 0.00354007	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9646	 11259	 0.00143607	 0.00905839	 0.00490255	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9647	 9648	 0.000271921	 0.00114491	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9647	 9649	 0.000299595	 0.00102716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9647	 9650	 0.000210835	 0.0010035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9649	 9698	 0.00236173	 0.011925	 0.0418225	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9651	 9645	 0.00133674	 0.00778161	 0.00432097	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9651	 9691	 0.00377616	 0.015219	 0.00968085	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9652	 9641	 0.00159937	 0.0101795	 0.00455123	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9652	 9653	 0.000234144	 0.0011055	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9654	 9699	 0.00130728	 0.00900766	 0.00565606	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9655	 9654	 0.00112266	 0.00664999	 0.0017163	 188.1	 188.1	 188.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9655	 9677	 0.00201192	 0.00962683	 0.00506985	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9656	 10567	 0.00146323	 0.0112956	 0.00311353	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9657	 11116	 0.00161952	 0.0107467	 0.00597382	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9657	 11259	 0.00499997	 0.0297148	 0.00991694	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9658	 9674	 0.00181961	 0.00962967	 0.0104548	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9658	 9727	 0.00102846	 0.00558869	 0.00548977	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9658	 11008	 0.0016147	 0.00982826	 0.00213515	 265.7	 265.7	 265.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9659	 9660	 0.000224713	 0.00102531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9659	 9665	 0.0030875	 0.0150789	 0.00222184	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9661	 9659	 0.00486327	 0.0293642	 0.00929387	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9661	 9662	 0.000281578	 0.00105376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9661	 10601	 0.00404063	 0.0193603	 0.0188516	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9663	 9664	 0.000222002	 0.00111961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9663	 9665	 0.000232049	 0.0010258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9663	 9666	 0.000240064	 0.00101619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9665	 10601	 0.00388203	 0.0240573	 0.0106048	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9667	 9689	 0.00686881	 0.0385331	 0.0201117	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9667	 9766	 0.00722324	 0.0345796	 0.0201265	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9668	 9667	 0.00294567	 0.0121442	 0.00896554	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9669	 9670	 0.000250762	 0.00119036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9669	 11033	 0.00339662	 0.0165259	 0.00893257	 197.7	 197.7	 197.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9671	 9468	 0.0055183	 0.032412	 0.0612886	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9672	 11155	 0.00492484	 0.021412	 0.00750176	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9672	 11213	 0.00308117	 0.0195093	 0.0213105	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9673	 9672	 0.00567461	 0.0337434	 0.0202041	 187.1	 187.1	 187.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9673	 11213	 0.00807656	 0.0522811	 0.0124487	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9674	 9675	 0.00123101	 0.00761326	 0.00577672	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9675	 10546	 0.000364752	 0.00228461	 0.000914425	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9676	 9728	 0.00315293	 0.0211042	 0.00863637	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9677	 9678	 0.000217382	 0.00111659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9677	 9684	 0.0014574	 0.00693536	 0.00276019	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9680	 9626	 0.00472964	 0.0213197	 0.0176365	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9680	 9681	 0.000266071	 0.00118962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9680	 9682	 0.000240032	 0.00108515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9680	 9689	 0.00201873	 0.0143907	 0.0142507	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9680	 9746	 0.010961	 0.0601365	 0.0208457	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9683	 9685	 0.00029209	 0.0010147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9683	 9686	 0.000209945	 0.0010346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9683	 9687	 0.000236928	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9684	 9614	 0.00347513	 0.0163765	 0.00680082	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9684	 9731	 0.00404636	 0.02138	 0.00823232	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9686	 9590	 0.0006615	 0.00874151	 0.138944	 1125.7	 1125.7	 1125.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9686	 9715	 0.000827686	 0.00918596	 0.175945	 1223.2	 1223.2	 1223.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9688	 9689	 0.000204253	 0.001189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9688	 9690	 0.000241302	 0.00107428	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9689	 10792	 0.00253655	 0.0136936	 0.0530253	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9691	 9600	 0.00292776	 0.0164433	 0.00733366	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9691	 9649	 0.00368269	 0.0169424	 0.00366156	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9691	 9692	 0.000262608	 0.00112628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9693	 9658	 0.00149209	 0.0100407	 0.00743696	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9693	 10647	 0.00144844	 0.00878022	 0.0064988	 245.8	 245.8	 245.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9694	 9695	 0.00029472	 0.00117139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9694	 9713	 0.00599968	 0.0335297	 0.0204392	 181.1	 181.1	 181.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9696	 9697	 0.000232508	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9696	 9698	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9698	 10813	 0.00265101	 0.0172109	 0.0113962	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9699	 10546	 0.00151822	 0.00918792	 0.0073949	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9699	 10694	 0.00237891	 0.0138985	 0.020998	 148.2	 148.2	 148.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9700	 9701	 0.000271876	 0.00115516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9700	 9702	 0.000210709	 0.00112478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9703	 9676	 0.00142306	 0.0080665	 0.00240585	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9704	 9718	 0.000947703	 0.00509871	 0.00895283	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9704	 9722	 0.0011423	 0.00625253	 0.00363319	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9705	 9728	 0.00201698	 0.0111422	 0.0034051	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9706	 9707	 0.000223291	 0.00100725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9706	 9786	 0.00912902	 0.0483066	 0.014985	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9708	 9709	 0.000298645	 0.00107228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9708	 9710	 0.000239785	 0.00105405	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9710	 9706	 0.00621116	 0.0353434	 0.00905447	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9711	 9508	 0.0201229	 0.123501	 0.0315748	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9711	 10580	 0.00736063	 0.0425293	 0.0514361	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9712	 9714	 0.00020157	 0.00119962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9712	 9715	 0.000212078	 0.00113893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9712	 9716	 0.000283672	 0.00105238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9712	 9717	 0.000293541	 0.00118621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9713	 9757	 0.000797175	 0.00516709	 0.00345944	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9713	 10647	 0.00198732	 0.0124013	 0.0158587	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9715	 9828	 0.000560082	 0.00721361	 0.446746	 1198.3	 1198.3	 1198.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9715	 11053	 0.000397863	 0.00451038	 0.0853629	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9718	 10813	 0.00445295	 0.022109	 0.0129686	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9719	 9656	 0.000418421	 0.00321023	 0.000994041	 185.3	 185.3	 185.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9719	 10647	 0.00245064	 0.0144823	 0.0187146	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9720	 9721	 0.000226939	 0.00108571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9720	 9722	 0.000240637	 0.00106855	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9720	 9723	 0.000201799	 0.00111844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9722	 9698	 0.000370838	 0.00260121	 0.00120383	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9722	 10647	 0.00104759	 0.00736947	 0.00443169	 280.7	 280.7	 280.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9724	 9801	 0.00551846	 0.031613	 0.0278776	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9725	 11008	 0.00537171	 0.0265031	 0.00815872	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9726	 9705	 0.00189091	 0.0100829	 0.00832648	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9726	 9795	 0.00451584	 0.0250661	 0.0126059	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9727	 9703	 0.00212867	 0.0147998	 0.00508796	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9728	 9729	 0.000285621	 0.00100693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9728	 9748	 0.00149929	 0.00829453	 0.0154746	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9730	 9731	 0.00202385	 0.0133826	 0.00856041	 130.3	 130.3	 130.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9730	 9732	 0.000897975	 0.00639098	 0.00542906	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9732	 9725	 0.00278125	 0.0117278	 0.00839901	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9732	 11073	 0.00167175	 0.0101278	 0.00301189	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9733	 9672	 0.0237299	 0.0780604	 0.0212625	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9734	 9735	 0.000209675	 0.0011868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9734	 9736	 0.000232533	 0.00112449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9736	 11294	 0.00533112	 0.0312397	 0.0290318	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9737	 9739	 0.000243261	 0.00112105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9737	 9740	 0.00021348	 0.00109639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9737	 9741	 0.00025447	 0.00105466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9738	 9710	 0.00640716	 0.0267033	 0.0154191	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9740	 11061	 0.00057415	 0.00758108	 0.134908	 1223.9	 1223.9	 1223.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9742	 9743	 0.000296908	 0.00105237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9742	 9744	 0.000285724	 0.00101553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9744	 9718	 0.00385779	 0.0166219	 0.0104055	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9744	 9752	 0.00418	 0.0272729	 0.0172639	 218.8	 218.8	 218.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9745	 9802	 0.00896589	 0.0479693	 0.0142233	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9746	 9747	 0.000268852	 0.00105642	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9746	 9748	 0.00257477	 0.0115523	 0.00289397	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9748	 9749	 0.00028027	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9750	 9724	 0.00187372	 0.00921208	 0.00338601	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9750	 9748	 0.00168957	 0.0090121	 0.00248541	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9751	 11137	 0.00300031	 0.0140227	 0.0397394	 268.9	 268.9	 268.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9752	 9753	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9752	 9787	 0.00432929	 0.0224418	 0.017565	 264.2	 264.2	 264.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9754	 9755	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9755	 9744	 0.00218774	 0.0154744	 0.00509216	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9755	 9745	 0.00178378	 0.0100616	 0.00874367	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9756	 9790	 0.00378274	 0.0222535	 0.0257468	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9757	 9758	 0.000266002	 0.00110833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9760	 9751	 0.000981023	 0.00647028	 0.0012247	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9760	 9759	 0.00346528	 0.0227325	 0.00793642	 262.1	 262.1	 262.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9760	 9762	 0.00192136	 0.0136137	 0.0111756	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9761	 9762	 0.00024014	 0.00108618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9761	 9763	 0.000242611	 0.00110361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9764	 9765	 0.00023467	 0.00112131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9765	 9669	 0.00681958	 0.0380634	 0.0105238	 186.2	 186.2	 186.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9765	 10751	 0.0024417	 0.0138032	 0.0132881	 266.8	 266.8	 266.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9766	 9769	 0.00170649	 0.00997137	 0.00342987	 253.2	 253.2	 253.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9767	 9768	 0.000290863	 0.00101814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9767	 9769	 0.000297915	 0.00102214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9767	 9770	 0.000217431	 0.00114175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9769	 9765	 0.00159523	 0.00943727	 0.00656629	 262.1	 262.1	 262.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9771	 9772	 0.000261191	 0.00115315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9771	 9773	 0.000294803	 0.0010665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9771	 9774	 0.000235216	 0.00117873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9775	 9776	 0.000269765	 0.00102586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9775	 9843	 0.00493084	 0.0268454	 0.00824262	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9775	 9867	 0.00575289	 0.0452354	 0.029568	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9777	 9779	 0.000246646	 0.00112617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9777	 9780	 0.000260546	 0.00107344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9777	 9781	 0.000298321	 0.0010205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9778	 9772	 0.000291165	 0.00176579	 0.0114505	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9778	 9775	 0.0037409	 0.0217655	 0.0101893	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9780	 9828	 0.00110971	 0.0139267	 0.2018	 1161.6	 1161.6	 1161.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9782	 9772	 0.00343627	 0.0199909	 0.00385619	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9783	 9817	 0.00258308	 0.0169986	 0.0092956	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9784	 9785	 0.000232407	 0.00110678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9784	 9786	 0.000226997	 0.00109707	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9786	 9710	 0.00258208	 0.015984	 0.00798346	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9786	 9793	 0.00193317	 0.0116246	 0.0331366	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9787	 9788	 0.0014865	 0.00942019	 0.00431106	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9787	 9807	 0.00231864	 0.0151227	 0.0521675	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9788	 9759	 0.00307404	 0.017086	 0.0038409	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9788	 9789	 0.000281653	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9791	 9783	 0.0057431	 0.0323808	 0.00675088	 177.1	 177.1	 177.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9791	 9792	 0.00391637	 0.026506	 0.00846226	 193.3	 193.3	 193.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9792	 11058	 0.00229559	 0.0144848	 0.00592433	 208.1	 208.1	 208.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9793	 9817	 0.00349773	 0.0184469	 0.00688444	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9793	 11058	 0.00195878	 0.0125358	 0.00599525	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9795	 10792	 0.00368619	 0.0209334	 0.0127447	 259.7	 259.7	 259.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9796	 9798	 0.000231374	 0.00105841	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9796	 9799	 0.000271798	 0.00112218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9796	 9800	 0.000277834	 0.00112546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9797	 9794	 0.000646704	 0.003479	 0.00177622	 273.8	 273.8	 273.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9799	 9686	 0.000659834	 0.00814118	 0.238733	 1208.6	 1208.6	 1208.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9801	 9794	 0.00133592	 0.00871109	 0.00446677	 263.6	 263.6	 263.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9802	 9790	 0.00376509	 0.0249895	 0.00594821	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9803	 9804	 0.000275492	 0.00116787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9803	 9807	 0.00350175	 0.0167957	 0.00376796	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9805	 9827	 0.00172438	 0.00820634	 0.00396989	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9805	 9921	 0.00540522	 0.0287712	 0.0260164	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9806	 9807	 0.000245771	 0.00108725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9806	 9808	 0.000250136	 0.00103469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9807	 9802	 0.000968671	 0.00658795	 0.0120877	 162.7	 162.7	 162.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9809	 9810	 0.000283224	 0.00104557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9809	 9811	 0.00349896	 0.0170157	 0.0127474	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9809	 9862	 0.00216212	 0.0125218	 0.00759064	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9811	 9762	 0.00256404	 0.0155108	 0.0133833	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9812	 10792	 0.0082351	 0.0464361	 0.0199897	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9812	 10985	 0.00241923	 0.0154799	 0.00646536	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9813	 9814	 0.000238301	 0.00113446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9813	 9815	 0.000249054	 0.00107935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9815	 9816	 0.00172303	 0.00996362	 0.010208	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9816	 9817	 0.00384799	 0.022397	 0.00407908	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9816	 9852	 0.00519933	 0.0302664	 0.0178433	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9816	 11058	 0.0056924	 0.0344715	 0.0103718	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9817	 9818	 0.00576569	 0.0371605	 0.0223495	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9819	 9821	 0.00302583	 0.0159628	 0.0111661	 238.9	 238.9	 238.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9819	 9836	 0.0044879	 0.0239956	 0.0107486	 259.2	 259.2	 259.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9819	 9955	 0.00631144	 0.0371254	 0.0611013	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9820	 9821	 0.000236883	 0.00110826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9821	 9818	 0.00520808	 0.0362189	 0.0114794	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9822	 9823	 0.000201075	 0.00104689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9822	 9824	 0.000206912	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9822	 9825	 0.000295375	 0.00117721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9824	 9883	 0.0126153	 0.0737308	 0.0107659	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9826	 9828	 0.000210575	 0.00115962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9826	 9829	 0.000254579	 0.00101037	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9826	 9830	 0.000215474	 0.00117883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9826	 9831	 0.000289189	 0.00119018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9827	 9802	 0.00273568	 0.0148552	 0.00837486	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9827	 9824	 0.00240935	 0.0116963	 0.00588668	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9832	 9805	 0.0013709	 0.00885504	 0.0100149	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9832	 9833	 0.000211374	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9832	 9881	 0.00301289	 0.0169141	 0.00809758	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9832	 9890	 0.00298298	 0.01344	 0.0298687	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9834	 9803	 0.00466784	 0.0275988	 0.0122053	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9834	 9861	 0.00662858	 0.0357666	 0.0363372	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9835	 11021	 0.0047136	 0.0320326	 0.0272828	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9837	 9838	 0.000290906	 0.00107796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9837	 9839	 0.000282459	 0.001107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9839	 9667	 0.00992726	 0.0400179	 0.0218606	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9839	 9836	 0.00250323	 0.0161961	 0.00597547	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9840	 9925	 0.00419221	 0.0219437	 0.00930667	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9841	 9840	 0.00326277	 0.0176152	 0.0136805	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9842	 9843	 0.000215518	 0.00112638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9842	 9844	 0.000288259	 0.00113595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9842	 9845	 0.000217328	 0.00119603	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9846	 9843	 0.00326491	 0.0153065	 0.0240638	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9846	 9950	 0.0151626	 0.0760683	 0.0202131	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9846	 9986	 0.0193012	 0.0946481	 0.0424237	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9847	 9848	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9847	 9849	 0.000236888	 0.00108536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9849	 9834	 0.0152135	 0.0692015	 0.0179399	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9849	 9843	 0.00614887	 0.0280736	 0.00445471	 224.2	 224.2	 224.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9850	 9851	 0.000264444	 0.0011189	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9850	 9852	 0.0002925	 0.00106489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9852	 6693	 0.00551118	 0.0344771	 0.00862275	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9853	 9854	 0.000289265	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9854	 11290	 0.00751266	 0.0402285	 0.0144579	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9855	 9856	 0.000235647	 0.0011215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9855	 9857	 0.000206632	 0.00119946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9855	 9858	 0.00025501	 0.00108196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9857	 9859	 0.00833134	 0.0443216	 0.0166952	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9859	 9854	 0.00565051	 0.0335278	 0.013989	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9859	 10720	 0.0248722	 0.163565	 0.0662518	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9860	 9861	 0.000245646	 0.00107639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9861	 9759	 0.00199189	 0.011271	 0.0419148	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9861	 9865	 0.00516299	 0.0297564	 0.0172795	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9862	 9865	 0.00325755	 0.0181105	 0.0252298	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9863	 9864	 0.000281051	 0.00100804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9863	 9865	 0.000279872	 0.00112056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9863	 9866	 0.000289129	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9865	 9919	 0.00175817	 0.0104754	 0.0118217	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9867	 9874	 0.00363829	 0.0182493	 0.0100695	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9868	 9869	 0.000201328	 0.00112049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9868	 9870	 0.000290972	 0.0011142	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9868	 9871	 0.000260631	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9870	 9874	 0.00345236	 0.0159325	 0.00608768	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9870	 9908	 0.0316535	 0.195293	 0.050059	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9870	 10720	 0.0262677	 0.165941	 0.0388718	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9870	 10870	 0.0183221	 0.109041	 0.0529397	 169.2	 169.2	 169.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9872	 9873	 0.000275834	 0.00103121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9872	 9874	 0.000261487	 0.00107017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9875	 9927	 0.00736922	 0.0378517	 0.048627	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9876	 9878	 0.000215005	 0.00117801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9876	 9879	 0.000226065	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9876	 9880	 0.000279361	 0.00110981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9877	 9886	 0.00326766	 0.0148968	 0.0302392	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9878	 9923	 0.000538532	 0.00643856	 0.145384	 1264.6	 1264.6	 1264.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9878	 10966	 0.000788804	 0.0102393	 0.184585	 1233.9	 1233.9	 1233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9881	 9882	 0.000256326	 0.00101984	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9881	 9886	 0.00303129	 0.0160835	 0.0143146	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9883	 9877	 0.00167165	 0.00943811	 0.00662595	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9884	 9885	 0.00021563	 0.00117206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9884	 9886	 0.000246016	 0.00107821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9884	 9887	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9888	 9915	 0.0019997	 0.008826	 0.00317359	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9888	 9919	 0.00190873	 0.0106731	 0.00419313	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9889	 9919	 0.00297463	 0.0187549	 0.00908312	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9889	 10879	 0.0063469	 0.0305039	 0.0194322	 272.5	 272.5	 272.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9890	 9865	 0.00369204	 0.0194387	 0.0069665	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9891	 9892	 0.000226877	 0.0010991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9891	 9921	 0.00225921	 0.0143884	 0.00919123	 172.4	 172.4	 172.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9891	 10593	 0.00723929	 0.0462625	 0.0159284	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9893	 9894	 0.00451447	 0.0296614	 0.0121355	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9894	 9899	 0.00671502	 0.0336257	 0.0324541	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9895	 9893	 0.00201708	 0.0125168	 0.00911597	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9895	 9935	 0.00949319	 0.0413576	 0.0356005	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9896	 9927	 0.00631755	 0.0423714	 0.0185582	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9896	 9930	 0.00599705	 0.0387955	 0.027237	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9897	 9898	 0.000284037	 0.00105095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9897	 9899	 0.000260771	 0.00119541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9899	 10856	 0.00413173	 0.0219899	 0.00729867	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9900	 9821	 0.00464157	 0.0336655	 0.00892528	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9900	 9875	 0.00793554	 0.044417	 0.0179925	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9901	 9902	 0.000215598	 0.00100566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9901	 9903	 0.000256674	 0.00106221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9903	 9905	 0.00449151	 0.031012	 0.0116459	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9904	 9905	 0.0079047	 0.0452263	 0.0196701	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9904	 10993	 0.00313293	 0.0199651	 0.00608395	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9906	 10542	 0.00493103	 0.0362079	 0.00544735	 164.6	 164.6	 164.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9907	 9906	 0.00187378	 0.00947097	 0.00593891	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9907	 9911	 0.00292438	 0.0144476	 0.0204553	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9908	 9911	 0.00213882	 0.0145279	 0.0659695	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9909	 9910	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9909	 9911	 0.000237249	 0.00110647	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9911	 10542	 0.00201071	 0.0113931	 0.00895026	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9912	 9919	 0.00165876	 0.00890769	 0.00728824	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9912	 10893	 0.00551608	 0.0390829	 0.0198491	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9913	 9914	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9913	 9915	 0.000230336	 0.00101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9913	 9916	 0.0002958	 0.00113542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9917	 9918	 0.000239637	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9917	 9919	 0.000212177	 0.00113243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9920	 9922	 0.000224928	 0.00110822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9920	 9923	 0.000258169	 0.00114118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9920	 9924	 0.00021962	 0.0011732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9921	 9915	 0.00049829	 0.00285258	 0.00090184	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9923	 10597	 0.000662592	 0.00716525	 0.141887	 954.4	 954.4	 954.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9925	 9895	 0.00287978	 0.019962	 0.0213974	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9926	 11106	 0.00330077	 0.0220191	 0.00938547	 256.9	 256.9	 256.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9927	 9928	 0.00024467	 0.00109119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9927	 9960	 0.0186251	 0.116007	 0.052283	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9929	 9930	 0.00260713	 0.0153702	 0.00461024	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9929	 10550	 0.00527108	 0.0320331	 0.0250332	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9931	 9932	 0.000270013	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9931	 9936	 0.00654881	 0.0358899	 0.0115793	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9931	 10971	 0.00286474	 0.0190098	 0.0241508	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9933	 9934	 0.000250155	 0.00102961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9933	 9959	 0.00195558	 0.0123412	 0.0253244	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9935	 9933	 0.00395495	 0.0206543	 0.00901027	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9936	 9937	 0.000283207	 0.00100789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9936	 9959	 0.00753345	 0.0482564	 0.0170607	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9936	 9962	 0.00369186	 0.0177695	 0.0465471	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9938	 9952	 0.00306439	 0.017785	 0.00351688	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9938	 9953	 0.0044687	 0.024236	 0.00526511	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9939	 9940	 0.000297552	 0.0010039	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9939	 9952	 0.00326327	 0.0173479	 0.0109356	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9941	 9942	 0.000285377	 0.00110897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9941	 9943	 0.000288616	 0.00105791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9941	 9944	 0.000262583	 0.00104982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9943	 10048	 0.0104416	 0.0536789	 0.037584	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9943	 10593	 0.00493684	 0.0327851	 0.0328116	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9946	 9947	 0.000237012	 0.00116109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9946	 10893	 0.0118594	 0.0601634	 0.0284524	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9946	 10965	 0.00282894	 0.0160369	 0.0158956	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9948	 9949	 0.000281955	 0.00106597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9948	 9950	 0.000257494	 0.00119054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9950	 9883	 0.00740196	 0.038918	 0.0307254	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9950	 9951	 0.00152107	 0.012716	 0.00561189	 169.4	 169.4	 169.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9951	 9945	 0.000819418	 0.00430248	 0.00410682	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9953	 9946	 0.0036723	 0.0241601	 0.0194899	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9953	 9954	 0.000216415	 0.0010423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9955	 9956	 0.000212982	 0.00100085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9957	 9958	 0.000285995	 0.00110361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9957	 9959	 0.000253609	 0.00112941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9960	 9955	 0.00184185	 0.0089791	 0.00936964	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9960	 9961	 0.000299781	 0.00104548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9960	 9967	 0.00295044	 0.0193639	 0.0356938	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9960	 10667	 0.00568919	 0.0334376	 0.0208418	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9962	 9933	 0.00185759	 0.0117014	 0.0204249	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9962	 11141	 0.0141354	 0.0695896	 0.0191923	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9963	 9964	 0.000246285	 0.00116435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9963	 9965	 0.000256863	 0.00102398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9963	 9966	 0.00028218	 0.00107377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9964	 9967	 0.00297677	 0.0193626	 0.00388601	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9964	 10027	 0.00755734	 0.0414581	 0.0270143	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9967	 9968	 0.000238911	 0.00113125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9969	 9970	 0.000210371	 0.00105331	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9969	 9971	 0.000230241	 0.00111401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9969	 9972	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9971	 9979	 0.00253278	 0.0131777	 0.00749593	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9973	 9974	 0.00023963	 0.00112416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9973	 9975	 0.000229922	 0.00110832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9975	 9971	 0.00957124	 0.0370345	 0.0115812	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9975	 9989	 0.0122847	 0.0655039	 0.023252	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9975	 10006	 0.00285602	 0.0147153	 0.00407518	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9975	 10965	 0.00458719	 0.0319713	 0.0193282	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9976	 10006	 0.00333366	 0.021273	 0.00676695	 242.3	 242.3	 242.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9977	 9978	 0.000226207	 0.0010115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9977	 9979	 0.000270827	 0.00111501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9979	 9976	 0.00306523	 0.0173599	 0.00534905	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9980	 9981	 0.000227504	 0.00100396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9981	 10843	 0.00214269	 0.0121046	 0.00366276	 190.4	 190.4	 190.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9982	 9991	 0.00229844	 0.0130587	 0.00904021	 230.4	 230.4	 230.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9983	 9939	 0.00794983	 0.043223	 0.0182432	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9983	 9943	 0.00682684	 0.0370838	 0.0203264	 172.4	 172.4	 172.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9983	 9984	 0.000265169	 0.00118092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9983	 9999	 0.0269707	 0.127219	 0.0222966	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9983	 10034	 0.00959051	 0.0501798	 0.0181328	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9985	 9986	 0.000206801	 0.00106366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9985	 9987	 0.000298228	 0.00119973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9986	 9988	 0.00143016	 0.010489	 0.00434211	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9988	 10075	 0.00815737	 0.0431816	 0.0371921	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9989	 9988	 0.00100662	 0.00654718	 0.00186537	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9990	 9991	 0.000241702	 0.00106927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9990	 9992	 0.000224711	 0.00103635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9991	 9981	 0.00211033	 0.0125859	 0.00597691	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9991	 9988	 0.00421666	 0.0263548	 0.0126972	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9993	 9907	 0.0111237	 0.0676187	 0.0265677	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9994	 9995	 0.000245241	 0.00111015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9995	 10704	 0.00544205	 0.0285507	 0.0388266	 188.3	 188.3	 188.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9995	 11077	 0.00277598	 0.0118039	 0.006147	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9996	 9997	 0.00196768	 0.0115675	 0.0080596	 209.3	 209.3	 209.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9996	 10761	 0.00823406	 0.0557323	 0.0119258	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9997	 10766	 0.00245122	 0.0118109	 0.0165144	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9998	 9999	 0.00561032	 0.0266964	 0.0103582	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10000	 10001	 0.0002618	 0.00111172	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10000	 10002	 0.000275037	 0.00100437	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10002	 10003	 0.00770055	 0.0462798	 0.0228896	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10003	 10004	 0.00705903	 0.0395838	 0.0161512	 171.9	 171.9	 171.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10003	 10797	 0.00417289	 0.024268	 0.0277609	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10004	 10029	 0.0100723	 0.0471937	 0.0163641	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10005	 10007	 0.000257155	 0.0011198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10005	 10008	 0.000271041	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10005	 10009	 0.000244658	 0.00103566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10010	 10012	 0.000274452	 0.00110477	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10010	 10013	 0.000244424	 0.00110582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10010	 10014	 0.000222508	 0.00117539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10011	 10022	 0.00160606	 0.0105036	 0.00313618	 249.6	 249.6	 249.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10013	 10008	 0.000549463	 0.00612475	 0.120794	 1165.9	 1165.9	 1165.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10013	 10042	 0.000497443	 0.00620597	 0.144815	 1243.5	 1243.5	 1243.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10015	 10016	 0.000252465	 0.00118081	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10015	 10017	 0.000252355	 0.0011689	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10015	 10018	 0.000263857	 0.00116511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10017	 10038	 0.0220422	 0.108727	 0.0634825	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10019	 10020	 0.000277678	 0.00118316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10019	 10021	 0.000253179	 0.00104462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10021	 9976	 0.00165393	 0.00831753	 0.0583361	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10021	 10011	 0.00140473	 0.00857124	 0.00339669	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10022	 10017	 0.000520277	 0.00317842	 0.000991876	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10023	 9964	 0.00545695	 0.0237543	 0.0058828	 165.1	 165.1	 165.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10024	 10023	 0.00326825	 0.0202787	 0.0244117	 178.1	 178.1	 178.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10024	 10025	 0.000208483	 0.00103567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10024	 11141	 0.00133081	 0.00785064	 0.0100507	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10026	 10027	 0.000273449	 0.00116278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10026	 10028	 0.000253519	 0.00105485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10027	 10521	 0.00227058	 0.0165555	 0.00461789	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10029	 10924	 0.00307943	 0.0165632	 0.00349779	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10030	 10033	 0.00599129	 0.029499	 0.00880342	 212.1	 212.1	 212.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10031	 10032	 0.000291745	 0.00115552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10031	 10033	 0.000246361	 0.00107489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10033	 10680	 0.00814114	 0.0551302	 0.0183498	 183.1	 183.1	 183.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10035	 10034	 0.0044687	 0.023793	 0.00425516	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10035	 10038	 0.00144476	 0.00821154	 0.0265928	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10035	 10613	 0.0169592	 0.122116	 0.0871339	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10036	 10037	 0.000285308	 0.00116348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10036	 10038	 0.000248145	 0.00107922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10039	 10041	 0.000209584	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10039	 10042	 0.000245386	 0.00115873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10039	 10043	 0.000273639	 0.00110367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10044	 10040	 0.00171702	 0.00848079	 0.01023	 281.1	 281.1	 281.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10045	 10021	 0.00447123	 0.0260942	 0.0143989	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10045	 10046	 0.000261371	 0.00110387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10045	 10081	 0.00553983	 0.0344968	 0.0100512	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10045	 10189	 0.00744749	 0.0504894	 0.093931	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10047	 10048	 0.000251867	 0.00105906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10047	 10049	 0.000292995	 0.00110702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10050	 10054	 0.00266062	 0.0152738	 0.00620124	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10051	 10050	 0.00436006	 0.0200434	 0.0129308	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10051	 10652	 0.0104187	 0.0637689	 0.0265705	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10051	 10734	 0.0118933	 0.0564319	 0.0151744	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10052	 10053	 0.000234607	 0.001076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10052	 10054	 0.00021396	 0.00109453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10054	 10766	 0.00435009	 0.0193147	 0.0381755	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10055	 10057	 0.000235967	 0.00106713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10055	 10058	 0.000215758	 0.00106527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10055	 10059	 0.000297102	 0.00114915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10055	 10060	 0.000290159	 0.00117083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10056	 10066	 0.00218381	 0.0109485	 0.0042023	 265.9	 265.9	 265.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10056	 10195	 0.0146654	 0.0627161	 0.0179608	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10058	 10042	 0.000644509	 0.00699365	 0.150347	 1152.5	 1152.5	 1152.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10058	 10201	 0.000706439	 0.00818258	 0.109758	 1202.8	 1202.8	 1202.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10058	 10996	 0.000954913	 0.0125802	 0.218698	 1220.7	 1220.7	 1220.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10061	 9988	 0.00635421	 0.0333943	 0.0173064	 186.3	 186.3	 186.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10062	 10063	 0.000298958	 0.00115765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10064	 10065	 0.000221913	 0.00111394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10064	 10066	 0.000281917	 0.0010673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10067	 10068	 0.000207285	 0.00113559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10067	 10069	 0.000207998	 0.00115201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10068	 10070	 0.00220086	 0.00944375	 0.0200917	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10068	 10114	 0.00190491	 0.00796565	 0.006568	 179.1	 179.1	 179.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10068	 10116	 0.00367608	 0.0316015	 0.0123882	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10070	 10097	 0.00303334	 0.0161422	 0.00357953	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10071	 10072	 0.000291061	 0.00111797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10071	 10073	 0.000291207	 0.00103178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10073	 10044	 0.00132879	 0.00807053	 0.00346349	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10074	 10044	 0.00221722	 0.0115633	 0.00863002	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10074	 10099	 0.00174353	 0.0109355	 0.00299412	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10075	 10232	 0.00405287	 0.0253614	 0.0368587	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10076	 10077	 0.000209804	 0.00107928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10076	 10127	 0.00089426	 0.00470128	 0.00311471	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10076	 10142	 0.00311773	 0.0183694	 0.00992406	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10078	 10022	 0.00299772	 0.0163865	 0.0114074	 253.8	 253.8	 253.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10078	 10079	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10080	 10081	 0.000271441	 0.00116232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10080	 10082	 0.000212663	 0.00118263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10080	 10083	 0.000287612	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10084	 10085	 0.000291899	 0.00117866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10084	 10086	 0.000220527	 0.00114015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10084	 10087	 0.000223793	 0.00114892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10088	 10928	 0.0337872	 0.168558	 0.148109	 234.9	 234.9	 234.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10089	 10090	 0.000270925	 0.00109936	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10089	 10885	 0.006019	 0.0343851	 0.0211524	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10091	 10092	 0.000249003	 0.00115473	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10091	 10093	 0.000280605	 0.00106153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10093	 10062	 0.00254799	 0.017427	 0.0107681	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10093	 10094	 0.00396219	 0.0225908	 0.00801803	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10094	 10652	 0.0068023	 0.0278331	 0.0144387	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10095	 10062	 0.00184163	 0.00907549	 0.0033406	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10095	 10096	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10097	 10098	 0.000207435	 0.00117558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10097	 10150	 0.00119004	 0.00636234	 0.00288321	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10099	 10100	 0.00024354	 0.00114687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10101	 10102	 0.000274705	 0.00108186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10101	 10103	 0.000246212	 0.0011128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10103	 10104	 0.00121132	 0.0075232	 0.00263476	 238.7	 238.7	 238.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10103	 10122	 0.00777845	 0.0317868	 0.0113771	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10103	 10151	 0.000634712	 0.00384847	 0.00452704	 269.6	 269.6	 269.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10104	 10105	 0.000246267	 0.00118496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10104	 10128	 0.00103151	 0.00666794	 0.00738629	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10106	 10111	 0.000687238	 0.00423133	 0.00613705	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10106	 10652	 0.00582832	 0.0343674	 0.0666808	 243.3	 243.3	 243.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10107	 10108	 0.00022399	 0.00117544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10107	 10766	 0.00374712	 0.0207517	 0.0153207	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10109	 10110	 0.000241558	 0.00104559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10110	 10260	 0.00561783	 0.0317128	 0.0137586	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10111	 10110	 0.0055186	 0.0244349	 0.00763073	 231.9	 231.9	 231.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10111	 10112	 0.000274376	 0.0011086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10113	 10114	 0.000274405	 0.00113292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10113	 10115	 0.000213023	 0.00116885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10114	 10118	 0.00240051	 0.0121685	 0.00268516	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10116	 10197	 0.00105323	 0.00669058	 0.00862493	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10116	 10904	 0.00419358	 0.0280131	 0.00935433	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10117	 10118	 0.000276271	 0.0010756	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10118	 10147	 0.00119728	 0.00782209	 0.00370643	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10119	 10120	 0.000253016	 0.00111641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10120	 10137	 0.00203366	 0.00813846	 0.00492779	 216.2	 216.2	 216.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10120	 10192	 0.00139736	 0.0079448	 0.00328781	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10121	 10066	 0.00469877	 0.0261726	 0.00750038	 255.4	 255.4	 255.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10122	 10114	 0.00131577	 0.0083282	 0.00253738	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10123	 10124	 0.000225439	 0.00115108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10123	 10125	 0.000259093	 0.00114677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10123	 10126	 0.00028353	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10125	 10167	 0.000618282	 0.0040223	 0.0142523	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10127	 10148	 0.000439788	 0.00226144	 0.00330173	 200.4	 200.4	 200.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10127	 10181	 0.00098413	 0.00536451	 0.00482458	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10128	 10125	 0.00120357	 0.00548035	 0.00144912	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10128	 10149	 0.000787929	 0.00346395	 0.0297657	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10129	 10130	 0.000272724	 0.00110451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10129	 10131	 0.000225982	 0.001042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10130	 10222	 0.00160827	 0.00721688	 0.0054279	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10132	 10121	 0.00124172	 0.00786486	 0.00149486	 247.1	 247.1	 247.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10133	 10134	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10133	 10135	 0.000226255	 0.00107794	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10135	 10192	 0.00304372	 0.0177288	 0.00408108	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10136	 10148	 0.00209679	 0.0122333	 0.0112771	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10136	 10177	 0.00216005	 0.00954886	 0.0033475	 217.2	 217.2	 217.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10137	 10132	 0.00189011	 0.0106161	 0.00206149	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10137	 10138	 0.000270768	 0.00110682	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10139	 10140	 0.000231797	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10139	 10141	 0.000271501	 0.00105187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10141	 10130	 0.000479008	 0.0027949	 0.00227348	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10141	 10148	 0.0012429	 0.00559173	 0.0121656	 184.5	 184.5	 184.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10142	 10155	 0.00176812	 0.0117025	 0.00989609	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10142	 10210	 0.00453691	 0.0276066	 0.0090515	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10143	 10144	 0.000253355	 0.0011552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10143	 10145	 0.000215454	 0.00113852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10145	 10233	 0.00107716	 0.0079584	 0.00996092	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10146	 10135	 0.00137001	 0.00714925	 0.00240555	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10146	 10180	 0.00139622	 0.00889038	 0.0109202	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10147	 10132	 0.00275036	 0.0134676	 0.0052248	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10150	 10099	 0.00245231	 0.0127662	 0.00300318	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10151	 10073	 0.00161929	 0.00770825	 0.00789195	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10151	 10152	 0.000239342	 0.00117494	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10153	 10085	 0.00225298	 0.0101819	 0.00442347	 275.8	 275.8	 275.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10153	 10154	 0.000256101	 0.00118518	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10155	 10153	 0.00249786	 0.0134803	 0.0115136	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10156	 10149	 0.00124624	 0.00551442	 0.00724889	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10156	 10220	 0.0021124	 0.0148865	 0.00977929	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10157	 10158	 0.000248249	 0.00110341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10157	 10159	 0.000250501	 0.00108372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10159	 10168	 0.00117454	 0.00709632	 0.00289963	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10159	 10211	 0.000737783	 0.00535916	 0.0130197	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10160	 10162	 0.000230264	 0.00118179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10160	 10163	 0.000236596	 0.00111606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10160	 10164	 0.000208578	 0.00115152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10160	 10165	 0.000263739	 0.00105665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10161	 10170	 0.000455355	 0.00347773	 0.00438297	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10161	 10232	 0.00106322	 0.00749752	 0.0024113	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10162	 10627	 0.000943317	 0.0108529	 0.171187	 1331.9	 1331.9	 1331.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10166	 10180	 0.000588129	 0.00354185	 0.00429767	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10166	 10233	 0.00207645	 0.0132986	 0.00569429	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10167	 10155	 0.00217361	 0.0111028	 0.00319372	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10167	 10211	 0.00113066	 0.00678306	 0.0119128	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10168	 10170	 0.0010268	 0.00761797	 0.00598872	 269.4	 269.4	 269.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10169	 10078	 0.00419486	 0.0298208	 0.0122936	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10169	 10081	 0.00389011	 0.0246388	 0.0110514	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10169	 10151	 0.00204323	 0.0137054	 0.0109105	 276.3	 276.3	 276.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10171	 10214	 0.00339476	 0.0205039	 0.0285732	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10171	 10263	 0.00965783	 0.0404286	 0.00829994	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10171	 10266	 0.00184354	 0.00999952	 0.018346	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10172	 10173	 0.00025156	 0.00116614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10173	 10221	 0.00123849	 0.00786683	 0.0034454	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10174	 10175	 0.000264201	 0.00100373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10175	 10221	 0.000632951	 0.00298366	 0.00145068	 257.3	 257.3	 257.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10175	 10226	 0.00485176	 0.0281216	 0.0120301	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10175	 10904	 0.00122017	 0.00647215	 0.0156925	 295.4	 295.4	 295.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10176	 10177	 0.000230818	 0.00119748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10176	 10178	 0.000238754	 0.00117022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10177	 10241	 0.00628234	 0.028759	 0.0157704	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10179	 10180	 0.000270528	 0.00107539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10181	 10220	 0.00121992	 0.0060868	 0.00267454	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10182	 10671	 0.00353044	 0.0163951	 0.111502	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10183	 10184	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10183	 10185	 0.000297385	 0.00118538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10183	 10186	 0.000271923	 0.00110011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10184	 10182	 0.00569325	 0.0266846	 0.0141725	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10187	 10188	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10187	 10189	 0.000239344	 0.00107552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10189	 10048	 0.00770488	 0.0425782	 0.0189653	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10189	 10184	 0.00362387	 0.0197639	 0.00764671	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10190	 10191	 0.000227259	 0.00102302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10190	 10192	 0.00024067	 0.00116501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10190	 10193	 0.000262681	 0.00108864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10192	 10127	 0.000609241	 0.00371943	 0.00412478	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10194	 10195	 0.000216696	 0.00102536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10194	 10196	 0.000272693	 0.00109782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10195	 10095	 0.00377632	 0.0275486	 0.0109361	 169.2	 169.2	 169.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10197	 10199	 0.00367265	 0.0241008	 0.0098168	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10197	 11037	 0.00365494	 0.0273738	 0.0275482	 248.9	 248.9	 248.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10198	 10200	 0.000225306	 0.00106348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10198	 10201	 0.000265003	 0.00118978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10198	 10202	 0.000210257	 0.00113103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10199	 10195	 0.000951456	 0.00471786	 0.00254788	 189.4	 189.4	 189.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10199	 10245	 0.00236647	 0.0123416	 0.053508	 264.3	 264.3	 264.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10201	 10915	 0.000724295	 0.00831168	 0.114982	 1198.3	 1198.3	 1198.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10204	 10205	 0.00021087	 0.00116033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10204	 10206	 0.00027212	 0.00111348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10204	 10207	 0.00029116	 0.00111557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10206	 10171	 0.00278797	 0.0156481	 0.00764683	 264.7	 264.7	 264.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10208	 10209	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10208	 10210	 0.00021186	 0.00107527	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10210	 10214	 0.0023215	 0.0147369	 0.00504925	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10210	 10223	 0.00319778	 0.016006	 0.00323486	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10212	 10213	 0.000210515	 0.00119517	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10212	 10214	 0.000280152	 0.00119802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10215	 10216	 0.000282712	 0.00103447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10215	 10217	 0.000287602	 0.00111258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10215	 10218	 0.000230308	 0.00109551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10216	 10643	 0.00329888	 0.0243978	 0.0163626	 260.8	 260.8	 260.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10216	 10671	 0.00392897	 0.0257616	 0.0155815	 263.9	 263.9	 263.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10219	 10027	 0.0138798	 0.0905639	 0.0300723	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10220	 10173	 0.000473712	 0.0030532	 0.00214769	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10221	 10228	 0.00208731	 0.0090285	 0.00709904	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10222	 10206	 0.00258757	 0.0142836	 0.00706934	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10223	 10226	 0.00211728	 0.0133415	 0.00201606	 212.5	 212.5	 212.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10224	 10225	 0.000238942	 0.00110997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10224	 10226	 0.000257643	 0.00104008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10224	 10227	 0.000299287	 0.00113815	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10226	 10206	 0.00159089	 0.00936249	 0.00288881	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10228	 10236	 0.00262403	 0.0173401	 0.00843869	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10229	 10269	 0.002496	 0.0173906	 0.0118969	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10230	 10231	 0.000220866	 0.0011227	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10230	 10263	 0.00225937	 0.012134	 0.00254345	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10230	 10269	 0.00456152	 0.026237	 0.00995237	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10230	 10377	 0.005687	 0.0277029	 0.0281917	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10232	 10145	 0.000947994	 0.00679083	 0.00681795	 270.5	 270.5	 270.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10234	 10244	 0.00160614	 0.00976018	 0.0122524	 229.3	 229.3	 229.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10235	 10237	 0.00021314	 0.00107341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10235	 10238	 0.000269973	 0.00116905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10235	 10239	 0.000217446	 0.00119432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10235	 10240	 0.00023253	 0.00119776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10236	 10288	 0.00371791	 0.0169354	 0.00345471	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10238	 10162	 0.000689573	 0.00821824	 0.149294	 1238.6	 1238.6	 1238.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10238	 10201	 0.000479106	 0.00550987	 0.115057	 1163.8	 1163.8	 1163.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10241	 10234	 0.00386253	 0.0138841	 0.00644329	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10242	 10244	 0.00157392	 0.00995013	 0.00327336	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10243	 10203	 0.00310895	 0.0189605	 0.0310917	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10244	 10261	 0.0106768	 0.0373961	 0.017892	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10245	 10280	 0.00110846	 0.00670375	 0.00373135	 251.4	 251.4	 251.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10245	 10282	 0.00718758	 0.0300181	 0.0128236	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10246	 10219	 0.0111503	 0.0441763	 0.0301916	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10246	 10247	 0.000288177	 0.00110666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10248	 10246	 0.00720248	 0.031634	 0.014783	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10249	 10182	 0.00308307	 0.0173244	 0.00860526	 270.9	 270.9	 270.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10249	 10246	 0.00470503	 0.0289284	 0.0193226	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10249	 10248	 0.00497804	 0.0323271	 0.0106192	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10249	 10297	 0.00596943	 0.0274507	 0.0608422	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10250	 10251	 0.000204833	 0.00114746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10250	 10252	 0.000236535	 0.00106412	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10250	 10253	 0.00022663	 0.00106761	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10252	 10257	 0.00292519	 0.0187145	 0.01022	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10254	 10282	 0.00559218	 0.0331568	 0.0133395	 202.2	 202.2	 202.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10254	 11026	 0.00407427	 0.0221322	 0.0352564	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10255	 10256	 0.000240919	 0.00114116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10255	 10257	 0.00656382	 0.0303993	 0.0158416	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10255	 11026	 0.00312045	 0.00775004	 0.00268961	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10257	 10203	 0.00871677	 0.0474077	 0.0115192	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10258	 10259	 0.000200779	 0.00110359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10258	 10260	 0.000262823	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10260	 10107	 0.00397272	 0.0277836	 0.0148444	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10262	 10263	 0.000267677	 0.00116116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10262	 10264	 0.00020513	 0.00103242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10262	 10265	 0.000298171	 0.00102128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10263	 10266	 0.00543408	 0.0174357	 0.00319267	 267.7	 267.7	 267.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10263	 10290	 0.0032624	 0.016313	 0.0183138	 283.7	 283.7	 283.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10266	 10273	 0.00281115	 0.017288	 0.0036774	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10267	 10268	 0.000200348	 0.00117983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10267	 10269	 0.000238997	 0.00111175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10267	 10270	 0.000247103	 0.00116353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10271	 10272	 0.000270543	 0.00115336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10271	 10273	 0.000270214	 0.00111594	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10273	 10229	 0.000851999	 0.00507486	 0.0262954	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10274	 10275	 0.00024983	 0.00114367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10275	 11447	 0.0420041	 0.220312	 0.0564844	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10276	 10275	 0.00274086	 0.0131077	 0.0148073	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10276	 10360	 0.00376001	 0.018555	 0.0106204	 183.7	 183.7	 183.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10277	 10278	 0.00198341	 0.00937733	 0.00312103	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10278	 10275	 0.00298778	 0.0146417	 0.00285556	 196.3	 196.3	 196.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10279	 10281	 0.00287129	 0.0176844	 0.00406565	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10280	 11232	 0.000279325	 0.00186605	 0.000989278	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10282	 10281	 0.0023271	 0.0179712	 0.0156424	 198.5	 198.5	 198.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10283	 10284	 0.000220152	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10283	 10285	 0.000228255	 0.00118192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10285	 10302	 0.00474281	 0.0279652	 0.0117951	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10285	 10314	 0.0050718	 0.0350681	 0.0111257	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10286	 10287	 0.000933869	 0.00472409	 0.0042241	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10286	 10288	 0.00312911	 0.0216965	 0.0300922	 168.7	 168.7	 168.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10286	 10317	 0.00153368	 0.00888363	 0.0115111	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10287	 10331	 0.00789703	 0.0455096	 0.0284586	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10288	 10234	 0.00152038	 0.0116565	 0.00437118	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10288	 10289	 0.000286095	 0.00110641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10290	 10291	 0.000283132	 0.00118564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10290	 10671	 0.00370935	 0.0223541	 0.0183979	 284.2	 284.2	 284.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10292	 10293	 0.000222727	 0.0010256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10292	 10359	 0.0248	 0.127883	 0.0404753	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10292	 11013	 0.00248937	 0.0136468	 0.0108532	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10292	 11494	 0.00476744	 0.0274454	 0.0164451	 193.8	 193.8	 193.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10294	 10033	 0.0113951	 0.0682072	 0.0395088	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10294	 10295	 0.000241205	 0.00105887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10296	 10294	 0.00803314	 0.0531812	 0.012275	 209.7	 209.7	 209.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10297	 10530	 0.00409422	 0.0223613	 0.00626673	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10297	 10864	 0.00376915	 0.0266412	 0.0203663	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10298	 10299	 0.000273319	 0.00112893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10298	 10300	 0.000240284	 0.00109684	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10298	 10301	 0.000230292	 0.00106334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10300	 10306	 0.00632508	 0.0371912	 0.00695204	 275.2	 275.2	 275.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10300	 11037	 0.00619286	 0.0422391	 0.0254523	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10302	 11217	 0.00451839	 0.0286038	 0.0170477	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10303	 10304	 0.0002769	 0.00117889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10303	 10305	 0.000211575	 0.00100751	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10305	 10300	 0.00240159	 0.0117534	 0.00343867	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10305	 10302	 0.00269166	 0.0130598	 0.0135819	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10306	 10656	 0.00838126	 0.054119	 0.0162507	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10306	 11098	 0.00435957	 0.0266384	 0.0594134	 279.5	 279.5	 279.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10307	 10309	 0.000265603	 0.00113249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10307	 10310	 0.000271648	 0.00103757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10307	 10311	 0.000252444	 0.00111349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10307	 10312	 0.000278026	 0.00104512	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10308	 10320	 0.00505718	 0.0355888	 0.0207976	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10309	 10238	 0.000611372	 0.00778127	 0.142065	 1037.8	 1037.8	 1037.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10309	 10406	 0.000920431	 0.0118041	 0.22593	 1175.2	 1175.2	 1175.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10309	 11221	 0.000657365	 0.00764588	 0.108321	 1273.1	 1273.1	 1273.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10313	 10314	 0.000205047	 0.00103182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10314	 10279	 0.00439916	 0.0317814	 0.00882616	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10314	 10317	 0.00173177	 0.0120598	 0.00417442	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10315	 10316	 0.000245708	 0.0010825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10315	 10322	 0.000984744	 0.00558099	 0.00444999	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10317	 10315	 0.0021131	 0.0104097	 0.00420265	 252.3	 252.3	 252.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10318	 10319	 0.000221308	 0.00100384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10318	 10320	 0.000233028	 0.00118618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10318	 10321	 0.000289047	 0.00101015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10322	 10323	 0.000226822	 0.00109802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10322	 10384	 0.000466722	 0.0025585	 0.0124624	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10322	 11217	 0.00697056	 0.0322728	 0.028456	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10324	 10326	 0.000294938	 0.00113901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10324	 10327	 0.000259211	 0.00116869	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10324	 10328	 0.00023249	 0.00118655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10324	 10329	 0.000267535	 0.00102944	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10325	 10388	 0.00149235	 0.0107171	 0.00431851	 195.7	 195.7	 195.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10325	 10391	 0.00315619	 0.0106238	 0.00572041	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10328	 10309	 0.000461023	 0.00575549	 0.145333	 1346.2	 1346.2	 1346.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10328	 10371	 0.000982452	 0.0135239	 0.339731	 1129.8	 1129.8	 1129.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10328	 10441	 0.00085204	 0.00931962	 0.462075	 1236.2	 1236.2	 1236.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10328	 11030	 0.000977993	 0.0112159	 0.370978	 1119.5	 1119.5	 1119.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10328	 13241	 0.00459743	 0.0560758	 1.31042	 1170.8	 1170.8	 1170.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10328	 13498	 0.00423312	 0.0460083	 0.88	 1122.3	 1122.3	 1122.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10330	 10331	 0.000267227	 0.00110782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10331	 10351	 0.00140127	 0.0103159	 0.00423489	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10332	 10296	 0.00785308	 0.0499053	 0.0474622	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10332	 10333	 0.000283857	 0.00119977	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10332	 10928	 0.00985915	 0.0535034	 0.0365111	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10334	 10342	 0.00239632	 0.0135963	 0.00832079	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10334	 10366	 0.00505109	 0.0231011	 0.00664294	 178.7	 178.7	 178.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10335	 10336	 0.000227432	 0.00108928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10335	 10337	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10335	 10338	 0.000242237	 0.00108442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10337	 10359	 0.0012939	 0.00622544	 0.00762313	 181.3	 181.3	 181.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10337	 10402	 0.0109532	 0.0521279	 0.0198474	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10339	 10340	 0.000222872	 0.00104857	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10340	 10411	 0.00513943	 0.0283265	 0.00946434	 201.4	 201.4	 201.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10340	 10435	 0.00693624	 0.0430392	 0.0278723	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10341	 10343	 0.000220452	 0.00100766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10341	 10344	 0.000233387	 0.00105918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10341	 10345	 0.000290298	 0.00117448	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10342	 10340	 0.00298604	 0.0246536	 0.0051791	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10342	 10349	 0.0008049	 0.00543877	 0.00240275	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10344	 10441	 0.000721749	 0.00940754	 0.293872	 1115.9	 1115.9	 1115.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10344	 11208	 0.00116729	 0.0109352	 0.313263	 1033.6	 1033.6	 1033.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10346	 10337	 0.00397622	 0.0175246	 0.00496145	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10346	 10342	 0.00160711	 0.00990602	 0.0138272	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10347	 10348	 0.000264034	 0.0010947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10347	 10349	 0.000223058	 0.00110333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10347	 10350	 0.00022622	 0.00102318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10349	 10366	 0.00471858	 0.0303318	 0.00627526	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10351	 10390	 0.00273707	 0.0175118	 0.00892146	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10352	 10353	 0.000261648	 0.00104709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10352	 10354	 0.000278481	 0.00118652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10354	 11232	 0.00251351	 0.0157906	 0.0567724	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10355	 10331	 0.00337717	 0.0170382	 0.00540991	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10355	 10356	 0.00351911	 0.0181834	 0.00586025	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10356	 10354	 0.0020487	 0.012631	 0.00781326	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10357	 10358	 0.00023783	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10357	 10359	 0.000292121	 0.00116822	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10359	 10366	 0.00205455	 0.0113373	 0.00457295	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10360	 10363	 0.00199769	 0.0135292	 0.00376515	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10360	 10369	 0.000955388	 0.00475073	 0.0027197	 244.2	 244.2	 244.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10361	 10362	 0.000210543	 0.00109551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10361	 10363	 0.000245219	 0.00113809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10363	 10373	 0.00349509	 0.0208864	 0.00541633	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10363	 10393	 0.0109882	 0.0692976	 0.0127678	 181.8	 181.8	 181.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10364	 10365	 0.000236296	 0.0010209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10364	 10366	 0.000242638	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10364	 10367	 0.000204863	 0.00109456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10368	 10370	 0.00029527	 0.0011479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10368	 10371	 0.000240284	 0.00107987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10368	 10372	 0.00022505	 0.00106676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10369	 10366	 0.00287215	 0.0186611	 0.00581396	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10369	 10373	 0.00518135	 0.0270298	 0.00911691	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10373	 11575	 0.00456167	 0.0242668	 0.0471734	 200.5	 200.5	 200.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10374	 10375	 0.000238737	 0.00116461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10376	 10377	 0.000234761	 0.00109961	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10376	 10378	 0.000275385	 0.0011461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10376	 10379	 0.000294857	 0.00102425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10377	 10374	 0.00330397	 0.019828	 0.00977243	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10377	 10656	 0.0124133	 0.0606794	 0.0186038	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10380	 10381	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10380	 10562	 0.00884802	 0.0662631	 0.0515645	 180.8	 180.8	 180.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10380	 11498	 0.00985452	 0.0553088	 0.0336711	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10382	 10383	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10382	 10384	 0.000239729	 0.00103779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10384	 10308	 0.00131111	 0.00515672	 0.00328514	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10385	 10388	 0.00798793	 0.0323787	 0.0366027	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10386	 10387	 0.000258599	 0.00114404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10386	 10388	 0.000204605	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10386	 10389	 0.000248256	 0.00109367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10388	 10390	 0.00322583	 0.0171733	 0.00409817	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10391	 10320	 0.000617894	 0.00323936	 0.0183657	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10391	 10404	 0.00810259	 0.0447071	 0.0176588	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10392	 10380	 0.00142099	 0.00755625	 0.00667483	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10392	 10393	 0.00285717	 0.0219042	 0.0154142	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10392	 10422	 0.00948509	 0.0396262	 0.0207184	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10392	 10423	 0.0207108	 0.0698839	 0.024906	 194.1	 194.1	 194.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10392	 11580	 0.0217136	 0.0873239	 0.0204883	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10392	 11585	 0.0120435	 0.0692544	 0.0156187	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10393	 10448	 0.0170427	 0.0835837	 0.0391397	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10394	 10395	 0.00023662	 0.00110813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10394	 10396	 0.000216499	 0.00101102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10396	 11505	 0.0105973	 0.0773115	 0.023094	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10396	 13938	 0.00116174	 0.00780481	 0.00673015	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10397	 10398	 0.000209046	 0.00103119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10397	 10401	 0.00256855	 0.0129357	 0.00399807	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10399	 10404	 0.00326092	 0.0184898	 0.0142292	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10400	 10408	 0.00141997	 0.00739654	 0.0125992	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10401	 10428	 0.00630366	 0.0292785	 0.0203661	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10401	 10435	 0.00288918	 0.0159322	 0.0514657	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10402	 10400	 0.00159296	 0.0116992	 0.00591753	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10402	 10404	 0.00251446	 0.0140658	 0.00545594	 261.6	 261.6	 261.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10403	 10405	 0.00023319	 0.00114883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10403	 10406	 0.000241332	 0.00109947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10403	 10407	 0.000236113	 0.00106902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10404	 10397	 0.00352629	 0.0159858	 0.00576175	 252.2	 252.2	 252.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10408	 10356	 0.00295835	 0.0172598	 0.00660221	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10409	 10410	 0.000229773	 0.00112986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10409	 10562	 0.000638137	 0.00431409	 0.00262296	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10411	 10402	 0.00140757	 0.00865308	 0.00321307	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10412	 10413	 0.000241015	 0.00111171	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10412	 10414	 0.000253822	 0.00112474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10412	 10415	 0.000247724	 0.00100796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10414	 10385	 0.00158364	 0.0122129	 0.00695292	 245.7	 245.7	 245.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10414	 10416	 0.0031796	 0.0206323	 0.00773198	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10414	 10419	 0.00339888	 0.0161885	 0.0114098	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10417	 10390	 0.00339867	 0.0156393	 0.0177692	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10417	 10420	 0.00218902	 0.0177533	 0.0107861	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10417	 10429	 0.00374551	 0.0192134	 0.0375681	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10418	 10419	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10419	 10420	 0.0050424	 0.0285212	 0.00736305	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10420	 10421	 0.000294087	 0.00101196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10422	 11575	 0.0021115	 0.0134486	 0.00923866	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10423	 10434	 0.00286437	 0.0164104	 0.0390866	 195.2	 195.2	 195.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10424	 10425	 0.000298401	 0.00111605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10424	 10426	 0.000263167	 0.00107213	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10424	 10427	 0.000214967	 0.00108562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10426	 10661	 0.00782562	 0.0478289	 0.0144905	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10426	 10928	 0.00157567	 0.0109997	 0.00361427	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10429	 10428	 0.00124254	 0.00670558	 0.00344859	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10429	 11121	 0.00379022	 0.0243565	 0.0327499	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10430	 10431	 0.000214522	 0.00119629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10430	 10432	 0.000213754	 0.00110883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10431	 10730	 0.00773236	 0.0422036	 0.0248944	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10431	 10738	 0.00292376	 0.0133875	 0.00745033	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10433	 10434	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10434	 10431	 0.00233593	 0.0137944	 0.00809229	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10435	 10409	 0.00795487	 0.0395904	 0.010657	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10436	 10455	 0.0120121	 0.0625256	 0.0159433	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10436	 10562	 0.00192233	 0.0121389	 0.00895713	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10437	 10439	 0.00151481	 0.00826154	 0.00615262	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10437	 10447	 0.0032519	 0.0180052	 0.0213827	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10437	 10475	 0.0112463	 0.0702082	 0.0251151	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10438	 10440	 0.000279739	 0.00101425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10438	 10441	 0.000284805	 0.00112375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10438	 10442	 0.000268132	 0.00109994	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10438	 10443	 0.00025992	 0.00118397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10439	 10435	 0.00195073	 0.00854719	 0.0080227	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10439	 10455	 0.00711298	 0.0454589	 0.0327553	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10444	 10457	 0.0107836	 0.0626272	 0.0203933	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10444	 10738	 0.0141	 0.0879668	 0.0369379	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10445	 10446	 0.000251725	 0.00115847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10445	 10447	 0.000283427	 0.00107932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10447	 10399	 0.00822177	 0.0353674	 0.00895959	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10448	 10439	 0.00372004	 0.0215404	 0.00406365	 217.1	 217.1	 217.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10449	 10414	 0.0067696	 0.0389609	 0.0117576	 220.9	 220.9	 220.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10449	 10419	 0.00817885	 0.036784	 0.0124803	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10450	 10451	 0.000249851	 0.0011919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10450	 10452	 0.000247936	 0.00103691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10450	 10453	 0.00029433	 0.00107775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10451	 10458	 0.00464306	 0.0279321	 0.0129453	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10454	 10455	 0.000258433	 0.00100022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10456	 10451	 0.0017304	 0.0108208	 0.00520117	 184.8	 184.8	 184.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10457	 10460	 0.000823512	 0.00443709	 0.00265931	 213.2	 213.2	 213.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10458	 11041	 0.00640694	 0.0312374	 0.0260155	 231.7	 231.7	 231.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10459	 10461	 0.000238242	 0.00116117	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10459	 10462	 0.000228616	 0.0011085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10459	 10463	 0.000299139	 0.00109463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10459	 10464	 0.000250903	 0.00107653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10460	 10456	 0.00299786	 0.00960097	 0.00772065	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10461	 11047	 0.000749999	 0.0103443	 0.136606	 1109.1	 1109.1	 1109.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10465	 10466	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10465	 10467	 0.000235971	 0.00116319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10467	 10621	 0.0111258	 0.0568095	 0.0229686	 188.4	 188.4	 188.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10468	 10661	 0.0107714	 0.0555487	 0.0899223	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10469	 10467	 0.00243821	 0.0122879	 0.00949045	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10469	 10468	 0.00186429	 0.0111629	 0.00621921	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10469	 10470	 0.000216522	 0.00119193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10472	 10473	 0.000234587	 0.00102277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10472	 10474	 0.000247681	 0.00105982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10473	 10471	 0.00348593	 0.0201009	 0.0128652	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10473	 10477	 0.00387134	 0.0291173	 0.0169527	 190.5	 190.5	 190.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10473	 13497	 0.0161383	 0.11716	 0.107744	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10475	 10476	 0.000227382	 0.00117048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10477	 10471	 0.00823138	 0.0497541	 0.0189978	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10477	 10478	 0.00361016	 0.0171066	 0.00736517	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10478	 11041	 0.00267328	 0.0154023	 0.0193451	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10479	 11199	 0.0141038	 0.0655467	 0.0453724	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10480	 11199	 0.011115	 0.0638551	 0.0237291	 225.3	 225.3	 225.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10481	 10480	 0.0037133	 0.0195961	 0.0109036	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10481	 10482	 0.000268428	 0.00116107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10481	 10483	 0.00321489	 0.0207734	 0.00772549	 139.6	 139.6	 139.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10481	 10491	 0.0198768	 0.106349	 0.0361788	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10483	 10495	 0.00645164	 0.0356922	 0.140107	 200.7	 200.7	 200.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10484	 10491	 0.0090629	 0.0585175	 0.0409585	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10484	 10500	 0.0827657	 0.485993	 0.0916164	 187.4	 187.4	 187.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10485	 10486	 0.00020471	 0.00117934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10485	 10487	 0.000291771	 0.00118939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10487	 10478	 0.0115495	 0.080654	 0.0661787	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10488	 10487	 0.0054038	 0.0300849	 0.00704056	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10489	 10491	 0.00508367	 0.0310752	 0.0148151	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10490	 10491	 0.00026426	 0.00103268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10490	 10492	 0.000230088	 0.00106221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10490	 10493	 0.000213012	 0.00106338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10494	 10495	 0.000220238	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10494	 10496	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10494	 10497	 0.000204383	 0.00103945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10495	 10479	 0.0250916	 0.0984261	 0.0466095	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10498	 10484	 0.024959	 0.0969943	 0.0507563	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10498	 10491	 0.0242525	 0.124107	 0.0975797	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10499	 10487	 0.010633	 0.0673621	 0.0210441	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10499	 10498	 0.0234025	 0.11892	 0.0261707	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10500	 10508	 0.0227647	 0.107719	 0.087059	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10501	 10502	 0.000220654	 0.00114997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10501	 10503	 0.000296715	 0.00117463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10502	 17260	 0.00663098	 0.0393738	 0.0173698	 197.9	 197.9	 197.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10504	 10505	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10504	 10506	 0.000293247	 0.00104515	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10506	 10508	 0.00316058	 0.0184586	 0.00543471	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10507	 10509	 0.000212367	 0.00107065	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10507	 10510	 0.000267743	 0.00100889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10507	 10511	 0.000289113	 0.00108251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10507	 10512	 0.000261055	 0.00115064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10508	 10502	 0.00215762	 0.00894832	 0.00554547	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10510	 17268	 0.000705916	 0.00810716	 0.184955	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10513	 10514	 0.00218159	 0.0145345	 0.00670667	 197.5	 197.5	 197.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10513	 10517	 0.00452118	 0.0286111	 0.00597423	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10514	 10515	 0.000272903	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10516	 10517	 0.000262862	 0.0011835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10517	 10514	 0.00491212	 0.0290435	 0.00603361	 202.5	 202.5	 202.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10517	 10519	 0.00938961	 0.0604516	 0.0376526	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10518	 16767	 0.0159087	 0.0843466	 0.0197561	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10519	 10518	 0.00388324	 0.0204225	 0.0157642	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10520	 10522	 0.000235791	 0.00103881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10520	 10523	 0.000226755	 0.00100414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10520	 10524	 0.000275887	 0.00112137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10520	 10525	 0.000248976	 0.00112143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10530	 0.000242831	 0.00107813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10531	 0.000254497	 0.00110525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10532	 0.00029964	 0.00101028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10533	 0.000241811	 0.00102121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10530	 11166	 0.0092118	 0.04679	 0.0353898	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10534	 10537	 0.000209927	 0.00112865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10534	 10538	 0.00020037	 0.001086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10534	 10539	 0.00020937	 0.00115246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10534	 10540	 0.000292735	 0.00103368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10538	 10013	 0.0011329	 0.0133326	 0.22634	 1226.9	 1226.9	 1226.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10538	 10627	 0.000355916	 0.00402567	 0.0838574	 1208.4	 1208.4	 1208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10541	 10542	 0.00024174	 0.00117319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10541	 10543	 0.000211873	 0.00111384	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10541	 10544	 0.000259536	 0.00107083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10545	 10546	 0.000249002	 0.00110115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10545	 10547	 0.000260329	 0.00117622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10545	 10548	 0.000255821	 0.0010114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10546	 9702	 0.000926383	 0.00616819	 0.00302646	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10549	 10551	 0.000246318	 0.00116882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10549	 10552	 0.000238647	 0.00104923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10549	 10553	 0.000265063	 0.00104811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10549	 10554	 0.000204448	 0.00119635	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10552	 10838	 0.000723208	 0.00956919	 0.177771	 1008.8	 1008.8	 1008.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10562	 0.000247067	 0.00114676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10563	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10564	 0.000242003	 0.00112559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10565	 0.000238043	 0.00116483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10566	 10567	 0.000211319	 0.00116324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10566	 10568	 0.000241801	 0.00108844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10566	 10569	 0.000276224	 0.00111351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10567	 9694	 0.0023951	 0.0109785	 0.0039823	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10567	 11259	 0.00157383	 0.00791626	 0.00332491	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10570	 10574	 0.000298657	 0.00102415	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10570	 10575	 0.000209983	 0.00103275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10570	 10576	 0.000269837	 0.00113182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10570	 10577	 0.000287608	 0.00113186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10575	 10615	 0.00019043	 0.0022782	 0.0492687	 1217.3	 1217.3	 1217.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10578	 10580	 0.000201242	 0.00115989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10578	 10581	 0.000291244	 0.00101501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10578	 10582	 0.000278204	 0.0011667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10578	 10583	 0.000244109	 0.00114656	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10584	 10588	 0.000267198	 0.00106041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10584	 10589	 0.000200096	 0.00117451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10584	 10590	 0.000236335	 0.00113697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10584	 10591	 0.000241635	 0.00106229	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10588	 11201	 0.00185455	 0.0235649	 0.618724	 1210.2	 1210.2	 1210.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10592	 10595	 0.000228019	 0.00102803	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10592	 10596	 0.00020249	 0.0011014	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10592	 10597	 0.000213179	 0.00117795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10592	 10598	 0.000257238	 0.00106207	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10593	 10038	 0.00727768	 0.0417578	 0.0151365	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10593	 10746	 0.00373425	 0.021246	 0.00644309	 242.7	 242.7	 242.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10610	 0.000236915	 0.00108109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10600	 10608	 0.000247874	 0.00104802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10600	 10609	 0.000272069	 0.00101826	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10600	 10611	 0.00026903	 0.00105871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10601	 11150	 0.000566269	 0.00376534	 0.00109465	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10608	 9500	 0.000925119	 0.0116632	 0.177496	 1135.9	 1135.9	 1135.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10610	 10944	 0.000176958	 0.00464718	 2.5805	 4040.7	 4040.7	 4040.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10612	 10614	 0.000265667	 0.00113695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10612	 10615	 0.0002922	 0.00114015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10612	 10616	 0.000252842	 0.00109675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10612	 10617	 0.000290778	 0.0011461	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10613	 10248	 0.00771358	 0.0387209	 0.0406387	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10613	 11068	 0.000948863	 0.0049124	 0.00221361	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10615	 10931	 0.002166	 0.0274424	 0.599955	 1094.8	 1094.8	 1094.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10618	 10621	 0.000294828	 0.00107256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10618	 10622	 0.000270424	 0.00110922	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10618	 10623	 0.000230022	 0.00106166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10618	 10624	 0.000271586	 0.00110629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10621	 10851	 0.0024545	 0.0118694	 0.006614	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10625	 10627	 0.000231412	 0.00107818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10625	 10628	 0.00027768	 0.00108398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10625	 10629	 0.000230654	 0.00118281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10625	 10630	 0.000264031	 0.0010843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10627	 10788	 0.00025779	 0.00330916	 0.0943022	 1351.9	 1351.9	 1351.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10627	 11100	 0.000557514	 0.00640355	 0.195763	 1148.2	 1148.2	 1148.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10631	 10637	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10631	 10638	 0.000215332	 0.00116008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10632	 10639	 0.00026729	 0.00108835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10632	 10640	 0.000258438	 0.00114671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10633	 10687	 0.0034907	 0.0215376	 0.0351273	 256.3	 256.3	 256.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10633	 10829	 0.0125939	 0.0597934	 0.0570927	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10638	 10787	 8.36583e-05	 0.00249145	 1.26932	 3998.0	 3998.0	 3998.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10639	 10689	 0.000485791	 0.00593994	 0.154083	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10639	 11100	 0.00067104	 0.00809436	 0.25822	 1129.4	 1129.4	 1129.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10639	 14211	 0.00491944	 0.0728042	 1.4501	 1284.6	 1284.6	 1284.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10641	 10642	 0.000291379	 0.00110544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10641	 10643	 0.000291143	 0.00105361	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10641	 10644	 0.000206048	 0.00109882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10643	 10085	 0.00305498	 0.0148153	 0.0115108	 276.7	 276.7	 276.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10645	 10646	 0.000259438	 0.00101208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10645	 10647	 0.000261288	 0.00105773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10645	 10648	 0.000233681	 0.00102269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10647	 9679	 0.00226344	 0.0148515	 0.0103204	 273.3	 273.3	 273.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10649	 10651	 0.000295011	 0.00103192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10649	 10652	 0.000297124	 0.00117587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10649	 10653	 0.000293411	 0.00118777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10649	 10654	 0.000245103	 0.00118131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10652	 9982	 0.00829209	 0.0436231	 0.018118	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10652	 9993	 0.00630229	 0.0424518	 0.0192408	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10652	 10843	 0.00493183	 0.0264912	 0.0118339	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10655	 10656	 0.000268136	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10655	 10657	 0.000298344	 0.00101669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10655	 10658	 0.000230179	 0.0011959	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10659	 10661	 0.000201832	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10659	 10662	 0.000203821	 0.00100012	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10659	 10663	 0.000297862	 0.00103365	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10659	 10664	 0.000264962	 0.00101569	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10665	 10666	 0.000243099	 0.00116076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10665	 10667	 0.00020508	 0.00115524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10665	 10668	 0.000218854	 0.00114077	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10669	 10671	 0.000277385	 0.00105242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10669	 10672	 0.000272906	 0.00113715	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10669	 10673	 0.000245714	 0.00118015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10669	 10674	 0.000276574	 0.00111713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10671	 10535	 0.00189479	 0.00780686	 0.00241274	 274.3	 274.3	 274.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10671	 10626	 0.00586427	 0.0309809	 0.00881643	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10675	 10676	 0.000215638	 0.00101842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10675	 10677	 0.000229924	 0.00119478	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10675	 10678	 0.000213224	 0.00117665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10676	 10467	 0.00521937	 0.0307949	 0.0208941	 194.8	 194.8	 194.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10679	 10682	 0.000253455	 0.0010133	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10679	 10683	 0.000296749	 0.00107208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10679	 10684	 0.000232312	 0.00115049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10679	 10685	 0.000299013	 0.00102562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10680	 10667	 0.00136142	 0.00855918	 0.00449132	 196.9	 196.9	 196.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10683	 11061	 0.00171292	 0.0202593	 0.373326	 1034.2	 1034.2	 1034.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10686	 10689	 0.0002282	 0.00119043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10686	 10690	 0.000216581	 0.00114462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10686	 10691	 0.000258504	 0.00102557	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10686	 10692	 0.000255113	 0.00106022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10687	 10416	 0.00653335	 0.0453495	 0.0089824	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10687	 10449	 0.0152927	 0.0635077	 0.0184018	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10689	 10309	 0.000951366	 0.0117225	 0.192953	 1311.4	 1311.4	 1311.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10689	 10588	 0.000241835	 0.0027074	 0.058502	 1207.1	 1207.1	 1207.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10689	 11221	 0.000610815	 0.00789151	 0.123949	 1270.4	 1270.4	 1270.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10693	 10694	 0.000271181	 0.00105788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10693	 10695	 0.000210897	 0.00119755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10693	 10696	 0.00025811	 0.00119667	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10694	 9642	 0.00107559	 0.00573239	 0.00165049	 171.2	 171.2	 171.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10697	 10699	 0.000215297	 0.00105678	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10697	 10700	 0.000235393	 0.00109566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10697	 10701	 0.000290766	 0.00111252	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10697	 10702	 0.00027739	 0.00103374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10699	 9997	 0.00149061	 0.00891911	 0.017116	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10699	 10029	 0.0102205	 0.0298047	 0.0115662	 169.4	 169.4	 169.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10699	 10924	 0.00396782	 0.0156024	 0.0162564	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10703	 10704	 0.000287919	 0.00118713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10703	 10705	 0.000250456	 0.00111453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10703	 10706	 0.000238462	 0.00116056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10704	 10002	 0.00160661	 0.00816858	 0.00336339	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10707	 10709	 0.000274778	 0.00115302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10707	 10710	 0.00025292	 0.00111723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10707	 10711	 0.000283356	 0.00108861	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10707	 10712	 0.000218666	 0.00110193	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10709	 9490	 0.00150182	 0.00791194	 0.00213593	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10713	 10714	 0.000245909	 0.00104483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10713	 10715	 0.000227649	 0.00111344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10713	 10716	 0.000292292	 0.00109652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10717	 10719	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10717	 10720	 0.000228219	 0.00109411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10717	 10721	 0.000290871	 0.00116268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10717	 10722	 0.000201009	 0.00119932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10720	 9907	 0.0177973	 0.0956266	 0.0156718	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10720	 10870	 0.00574656	 0.0314492	 0.00790144	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10723	 10724	 0.000275489	 0.00101975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10723	 10725	 0.000292055	 0.00107755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10723	 10726	 0.000213491	 0.00116543	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10724	 10714	 0.00501538	 0.0282723	 0.00648365	 182.8	 182.8	 182.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10724	 14085	 0.026874	 0.151015	 0.122638	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10727	 10728	 0.000254522	 0.00116627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10727	 10729	 0.00023551	 0.00101225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10727	 10730	 0.000256946	 0.00102918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10730	 10436	 0.00890873	 0.0501761	 0.0174345	 180.3	 180.3	 180.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10730	 10455	 0.00662456	 0.0377877	 0.0171344	 168.3	 168.3	 168.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10731	 10733	 0.000235881	 0.00112991	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10731	 10734	 0.000234115	 0.00108779	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10731	 10735	 0.000278634	 0.00109369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10731	 10736	 0.000271129	 0.00118829	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10734	 10106	 0.00204845	 0.0151067	 0.00546187	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10737	 10739	 0.000256634	 0.00112516	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10737	 10740	 0.000241976	 0.00112093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10737	 10741	 0.000277819	 0.00113153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10737	 10742	 0.000236	 0.0010602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10740	 14118	 0.000488434	 0.005629	 0.0693783	 1165.6	 1165.6	 1165.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10743	 10746	 0.000265677	 0.00113636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10743	 10747	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10743	 10748	 0.00023099	 0.00119137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10743	 10749	 0.000222159	 0.00108379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10746	 9926	 0.00788639	 0.0422807	 0.0210603	 237.9	 237.9	 237.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10755	 0.000270685	 0.00113185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10756	 0.00029547	 0.00101865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10757	 0.000276489	 0.0010705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10758	 0.000283022	 0.00110312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10756	 10857	 0.00136848	 0.0155716	 0.213021	 989.1	 989.1	 989.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10756	 11061	 0.000603413	 0.00723303	 0.0995816	 1280.3	 1280.3	 1280.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10759	 10761	 0.000217297	 0.001044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10759	 10762	 0.000204595	 0.00101605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10759	 10763	 0.00025431	 0.00101251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10759	 10764	 0.00022197	 0.00112185	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10761	 10920	 0.00288706	 0.0183016	 0.00573983	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10765	 10768	 0.000260692	 0.00112904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10765	 10769	 0.000256413	 0.0011565	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10765	 10770	 0.000266763	 0.00108291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10765	 10771	 0.000220415	 0.00102376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10768	 10915	 0.000842742	 0.011709	 0.345566	 1066.6	 1066.6	 1066.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10768	 11030	 0.000917493	 0.00996122	 0.14589	 1174.2	 1174.2	 1174.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10772	 10773	 0.000201457	 0.00107488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10772	 10774	 0.000225317	 0.0010345	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10772	 10775	 0.000297357	 0.00119681	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10773	 6349	 0.00230361	 0.0112342	 0.00504386	 261.2	 261.2	 261.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10776	 10777	 0.000247477	 0.00102003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10776	 10778	 0.000294664	 0.00103556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10776	 10779	 0.00028245	 0.00113899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10777	 10585	 0.0034676	 0.0200513	 0.00632935	 205.7	 205.7	 205.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10777	 10687	 0.00130271	 0.00664307	 0.00210903	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10780	 10786	 0.000258049	 0.00103125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10780	 10787	 0.000292947	 0.00107373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10781	 10788	 0.000251025	 0.0011978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10781	 10789	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10782	 10297	 0.00476222	 0.0255513	 0.012078	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10782	 10374	 0.00370547	 0.0202566	 0.0126534	 275.8	 275.8	 275.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10782	 10864	 0.00299033	 0.0119315	 0.0098771	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10788	 10575	 0.000240274	 0.00314053	 0.0965731	 1238.6	 1238.6	 1238.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10790	 10792	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10790	 10793	 0.000288379	 0.00114003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10790	 10794	 0.00027805	 0.00106583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10790	 10795	 0.000284001	 0.00112221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10792	 11021	 0.00782313	 0.0454398	 0.0187264	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10796	 10798	 0.000260261	 0.00107016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10796	 10799	 0.000219463	 0.00110912	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10796	 10800	 0.000255599	 0.0011842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10796	 10801	 0.000269263	 0.00115438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10797	 10704	 0.000458222	 0.00327934	 0.00341649	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10797	 11407	 0.00872634	 0.0540643	 0.0923456	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10798	 13640	 0.00190435	 0.0239467	 0.481508	 1085.8	 1085.8	 1085.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10802	 10805	 0.0002879	 0.00105253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10802	 10806	 0.000203807	 0.00107769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10802	 10807	 0.00022636	 0.00115152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10802	 10808	 0.000286728	 0.00111528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10803	 11183	 0.00197975	 0.0123969	 0.00893716	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10803	 17345	 0.00583094	 0.0409555	 0.00887229	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10805	 10961	 0.0006771	 0.00776603	 0.0895704	 1112.9	 1112.9	 1112.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10805	 16757	 0.000603954	 0.00712279	 0.220838	 1073.1	 1073.1	 1073.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10813	 0.000253852	 0.00110423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10814	 0.000226681	 0.0011276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10815	 0.000296223	 0.00101721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10816	 0.00021104	 0.00103883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10813	 9752	 0.00240067	 0.00921877	 0.00503039	 296.9	 296.9	 296.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10813	 9757	 0.00254292	 0.0147816	 0.0114409	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10813	 9760	 0.00296294	 0.0132086	 0.00711026	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10817	 10820	 0.00023756	 0.00108083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10817	 10821	 0.000240074	 0.00108085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10817	 10822	 0.000233556	 0.00111958	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10817	 10823	 0.000256633	 0.00115181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10818	 10924	 0.00124736	 0.00863346	 0.00233711	 219.3	 219.3	 219.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10818	 11077	 0.00189329	 0.0093303	 0.00293303	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10820	 10768	 0.00072834	 0.00944945	 0.152272	 1030.2	 1030.2	 1030.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10820	 10798	 0.000526728	 0.00653966	 0.124921	 1127.4	 1127.4	 1127.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10824	 10825	 0.000214691	 0.0011723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10824	 10826	 0.000215768	 0.00118827	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10824	 10827	 0.000270996	 0.00106993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10825	 11189	 0.000591128	 0.00355076	 0.00203604	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10825	 11238	 0.00391434	 0.0204673	 0.00909759	 249.3	 249.3	 249.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10828	 10829	 0.000243923	 0.00103486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10828	 10830	 0.000272498	 0.00100258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10828	 10831	 0.000286805	 0.00119568	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10832	 10838	 0.000250873	 0.0011534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10832	 10839	 0.000224974	 0.00103882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10832	 10840	 0.000259843	 0.00112423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10832	 10841	 0.000206589	 0.00110049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10833	 9930	 0.00657745	 0.0497157	 0.0102172	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10833	 10030	 0.00701851	 0.043541	 0.0356133	 225.2	 225.2	 225.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10842	 10844	 0.000206466	 0.00102338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10842	 10845	 0.000297222	 0.00118313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10842	 10846	 0.000299361	 0.00102241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10842	 10847	 0.000281383	 0.00113251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10843	 10061	 0.00582252	 0.0377936	 0.0119486	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10844	 10058	 0.000549621	 0.00575213	 0.109338	 1007.5	 1007.5	 1007.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10848	 10851	 0.000258984	 0.0010025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10848	 10852	 0.000203513	 0.00109919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10848	 10853	 0.00021284	 0.00106996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10848	 10854	 0.000280532	 0.0011964	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10851	 10489	 0.0186305	 0.079435	 0.0218196	 223.5	 223.5	 223.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10855	 10857	 0.000212222	 0.00112306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10855	 10858	 0.000268501	 0.0011058	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10855	 10859	 0.000206474	 0.00102182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10855	 10860	 0.000213681	 0.00116403	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10856	 9900	 0.00490213	 0.0245643	 0.0115601	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10857	 10988	 0.00080173	 0.00820072	 0.212418	 1125.1	 1125.1	 1125.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10861	 10864	 0.000202208	 0.00100626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10861	 10865	 0.000214815	 0.00111026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10861	 10866	 0.000251448	 0.00101344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10861	 10867	 0.000220352	 0.00100424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10864	 11166	 0.00263844	 0.0167361	 0.00637521	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10868	 10870	 0.000293719	 0.00117376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10868	 10871	 0.000257938	 0.00105988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10868	 10872	 0.000224497	 0.00111468	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10868	 10873	 0.000260227	 0.00107693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10870	 10993	 0.00539422	 0.024119	 0.015726	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10879	 0.000247344	 0.00104732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10880	 0.00022353	 0.00116474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10881	 0.000232391	 0.00119852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10882	 0.000221085	 0.00108002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10879	 9925	 0.00305742	 0.0214356	 0.00899099	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10879	 9926	 0.00160748	 0.0115262	 0.00958483	 210.4	 210.4	 210.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10883	 10885	 0.000233048	 0.0010966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10883	 10886	 0.000200012	 0.00109562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10883	 10887	 0.000290011	 0.00105731	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10883	 10888	 0.000251913	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10885	 10255	 0.00374134	 0.0257928	 0.00962696	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10885	 11133	 0.00314794	 0.0176143	 0.00816571	 228.7	 228.7	 228.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10893	 0.000241979	 0.00103119	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10894	 0.000248411	 0.00116967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10895	 0.000283978	 0.00104476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10896	 0.000274396	 0.00119995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10897	 10899	 0.000246025	 0.00109785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10897	 10900	 0.00023856	 0.00110584	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10897	 10901	 0.000275736	 0.00104284	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10897	 10902	 0.000261288	 0.00115913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10899	 9854	 0.00553368	 0.0306942	 0.0268431	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10899	 11263	 0.0131004	 0.0828873	 0.0562415	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10903	 10904	 0.000295784	 0.00110102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10903	 10905	 0.000267355	 0.00103598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10903	 10906	 0.000292427	 0.00111561	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10907	 10909	 0.000287739	 0.00102319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10907	 10910	 0.000273861	 0.00117439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10907	 10911	 0.000231618	 0.00104588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10907	 10912	 0.000295969	 0.00104419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10908	 10542	 0.00250135	 0.00927169	 0.00513066	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10909	 10820	 0.000550827	 0.00760897	 0.193539	 1151.3	 1151.3	 1151.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10913	 10915	 0.000256135	 0.00106335	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10913	 10916	 0.000244391	 0.00100105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10913	 10917	 0.000220438	 0.00117121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10913	 10918	 0.000229088	 0.00116676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10914	 10242	 0.0012634	 0.00727526	 0.0035259	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10914	 10243	 0.00246727	 0.00911366	 0.0124465	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10915	 10328	 0.000681385	 0.0084762	 0.167612	 1150.7	 1150.7	 1150.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10919	 10920	 0.000278908	 0.00108645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10919	 10921	 0.000200467	 0.0010573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10919	 10922	 0.000252441	 0.00116951	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10920	 10089	 0.0035492	 0.0224531	 0.0129534	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10920	 10107	 0.0024908	 0.00990001	 0.00840028	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10923	 10924	 0.000264794	 0.00110297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10923	 10925	 0.000299244	 0.00116776	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10923	 10926	 0.000277445	 0.00108573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10927	 10931	 0.000201869	 0.00106778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10927	 10932	 0.000206965	 0.00111766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10927	 10933	 0.000221537	 0.0010902	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10927	 10934	 0.00022466	 0.00105825	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10944	 0.00026785	 0.00111545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10945	 0.000201907	 0.00105878	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10946	 0.00024117	 0.0010639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10936	 10947	 0.000227439	 0.0010757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10944	 9105	 9.68689e-05	 0.0025279	 1.04136	 4049.7	 4049.7	 4049.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10948	 10950	 0.00021689	 0.0010282	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10948	 10951	 0.000251756	 0.00106938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10948	 10952	 0.000268141	 0.00115411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10948	 10953	 0.000255273	 0.001197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10949	 10621	 0.00530544	 0.0247032	 0.0101469	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10950	 10639	 0.00193395	 0.0227735	 0.286069	 1180.6	 1180.6	 1180.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10950	 11201	 0.000595083	 0.00696236	 0.120007	 1173.5	 1173.5	 1173.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10950	 17172	 0.00398168	 0.0455866	 1.32356	 1220.7	 1220.7	 1220.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10950	 17179	 0.0031979	 0.0375786	 0.876681	 1098.6	 1098.6	 1098.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10954	 10960	 0.000220233	 0.00108389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10954	 10962	 0.000226138	 0.00112013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10955	 10961	 0.000231874	 0.00110375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10955	 10963	 0.000247381	 0.00105136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10956	 10803	 0.00723922	 0.0432222	 0.0151125	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10956	 16767	 0.00688766	 0.0297587	 0.0252846	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10956	 17474	 0.0048244	 0.0291813	 0.0343571	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10960	 16772	 4.66749e-05	 0.00136009	 0.628744	 4162.0	 4162.0	 4162.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10960	 17974	 0.000183896	 0.00490487	 2.67989	 4110.4	 4110.4	 4110.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10961	 16769	 0.000527998	 0.00687112	 0.147107	 1025.4	 1025.4	 1025.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10964	 10966	 0.00021098	 0.00116317	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10964	 10967	 0.000294962	 0.00119743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10964	 10968	 0.00024202	 0.00110135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10964	 10969	 0.000252285	 0.00101206	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10965	 9945	 0.000701629	 0.00497069	 0.00149074	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10966	 10008	 0.000537154	 0.00549172	 0.127153	 1215.9	 1215.9	 1215.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10970	 10972	 0.000268931	 0.00101489	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10970	 10973	 0.000202772	 0.00100785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10970	 10974	 0.000261981	 0.00101341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10970	 10975	 0.000249024	 0.00104386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10971	 9998	 0.00569026	 0.034783	 0.0143949	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10972	 10522	 0.00088643	 0.00971509	 0.242424	 1138.3	 1138.3	 1138.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10972	 11109	 0.000535347	 0.0056894	 0.0826026	 1187.8	 1187.8	 1187.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10976	 10979	 0.000217451	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10976	 10980	 0.000263954	 0.00103111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10976	 10981	 0.000227089	 0.00100683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10976	 10982	 0.000268891	 0.00107475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10979	 10621	 0.00417253	 0.0184883	 0.00531588	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10979	 11178	 0.00156335	 0.0113289	 0.00246419	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10983	 10989	 0.000223607	 0.00107734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10983	 10990	 0.000254275	 0.00117151	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10983	 10991	 0.000243377	 0.00116228	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10984	 10988	 0.000297377	 0.00106344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10985	 9835	 0.00151314	 0.0120483	 0.00371618	 240.4	 240.4	 240.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10988	 9799	 0.000678217	 0.00731422	 0.161186	 1271.0	 1271.0	 1271.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10989	 11110	 7.61388e-05	 0.00219085	 1.23414	 4091.9	 4091.9	 4091.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10992	 10996	 0.00024186	 0.00111288	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10992	 10997	 0.000216576	 0.00104924	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10992	 10998	 0.000202729	 0.00109748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10992	 10999	 0.000256734	 0.00117341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10993	 9991	 0.00347163	 0.0240728	 0.0225523	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11000	 11002	 0.00022627	 0.00113674	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11000	 11003	 0.000202759	 0.00111223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11000	 11004	 0.000273319	 0.00111819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11000	 11005	 0.00024486	 0.00103598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11002	 9595	 0.00131644	 0.00922492	 0.00234895	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11006	 11008	 0.00022173	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11006	 11009	 0.000206116	 0.00117387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11006	 11010	 0.000299683	 0.00103623	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11006	 11011	 0.000225125	 0.00111572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11008	 11137	 0.000895536	 0.00477793	 0.00172748	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11012	 11013	 0.000275517	 0.0010551	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11012	 11014	 0.000259012	 0.00103762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11012	 11015	 0.000261074	 0.00105525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11013	 10714	 0.00367442	 0.0190593	 0.0060528	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11013	 10724	 0.00269867	 0.0165699	 0.0088683	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11013	 11492	 0.0188448	 0.118135	 0.0440103	 191.5	 191.5	 191.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11016	 11017	 0.000203836	 0.00100765	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11016	 11018	 0.000228108	 0.00114042	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11016	 11019	 0.000222172	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11017	 9815	 0.00394894	 0.025708	 0.00746315	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11017	 10550	 0.00179035	 0.0077833	 0.00265683	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11020	 11021	 0.000202186	 0.00106323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11020	 11022	 0.000205582	 0.00109949	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11020	 11023	 0.000274039	 0.00110436	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11021	 9841	 0.00176425	 0.0123999	 0.0199351	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11021	 9893	 0.00195248	 0.0108329	 0.01208	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11024	 11028	 0.000213432	 0.00109192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11024	 11029	 0.00020731	 0.00118607	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11025	 11030	 0.000222628	 0.00104047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11025	 11031	 0.00024445	 0.00105555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11026	 10252	 0.00291653	 0.0151158	 0.00648296	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11028	 11194	 0.00024824	 0.0072231	 3.83923	 4125.4	 4125.4	 4125.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11030	 10371	 0.00070197	 0.00828772	 0.223125	 1093.3	 1093.3	 1093.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11030	 11161	 0.000859766	 0.00961421	 0.423447	 1188.2	 1188.2	 1188.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11030	 11499	 0.00180232	 0.0212642	 0.369706	 1107.8	 1107.8	 1107.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11030	 13488	 0.00316723	 0.0369977	 0.602672	 1174.2	 1174.2	 1174.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11032	 11033	 0.000298859	 0.00101723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11032	 11034	 0.000245431	 0.00111723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11032	 11035	 0.000240762	 0.0011544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11033	 9706	 0.00259697	 0.0134873	 0.0618799	 271.7	 271.7	 271.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11036	 11037	 0.000213253	 0.00112098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11036	 11038	 0.00027594	 0.00110979	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11036	 11039	 0.000278172	 0.00110447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11037	 10261	 0.00237021	 0.0133444	 0.0102813	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11047	 0.000245342	 0.00113513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11048	 0.000236724	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11049	 0.000237908	 0.00116102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11050	 0.00029993	 0.00102998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11041	 10475	 0.00327603	 0.0223066	 0.0115701	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11047	 10441	 0.000716205	 0.00862136	 0.335843	 1124.7	 1124.7	 1124.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11051	 11053	 0.000277923	 0.00100059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11051	 11054	 0.000292053	 0.00114767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11051	 11055	 0.000224953	 0.00106132	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11051	 11056	 0.000286889	 0.00116665	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11052	 9704	 0.00210202	 0.0119889	 0.00648117	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11052	 9756	 0.00276276	 0.0185249	 0.00377575	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11057	 11061	 0.000247331	 0.0011401	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11057	 11062	 0.000209625	 0.0011675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11057	 11063	 0.00022581	 0.00111318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11057	 11064	 0.000228819	 0.00106191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11061	 10552	 0.000629595	 0.00792397	 0.143494	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11065	 11068	 0.000231094	 0.00105745	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11065	 11069	 0.000298086	 0.0010643	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11065	 11070	 0.000243593	 0.00105828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11065	 11071	 0.000205088	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11068	 10571	 0.00241451	 0.0126067	 0.00703118	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11072	 11073	 0.000204009	 0.00115602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11072	 11074	 0.000234837	 0.00106127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11072	 11075	 0.00020322	 0.00113676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11073	 9655	 0.000661146	 0.0031399	 0.000810635	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11076	 11077	 0.000272645	 0.00105644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11076	 11078	 0.000271368	 0.0011414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11076	 11079	 0.000202674	 0.00113704	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11080	 11084	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11080	 11085	 0.000263606	 0.0011216	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11080	 11086	 0.000282667	 0.00110927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11080	 11087	 0.000233345	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11081	 9733	 0.000884808	 0.00589175	 0.00329493	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11081	 10899	 0.00457554	 0.0195953	 0.00462747	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11084	 9512	 0.0013269	 0.0168309	 0.631303	 1195.1	 1195.1	 1195.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11084	 10909	 0.0018865	 0.0199754	 0.318765	 1056.7	 1056.7	 1056.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11088	 11093	 0.000222507	 0.00104251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11088	 11094	 0.00024704	 0.00119851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11088	 11095	 0.000245256	 0.00115218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11088	 11096	 0.00025492	 0.00110257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11093	 10947	 5.1516e-05	 0.000641246	 0.021526	 1302.7	 1302.7	 1302.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11097	 11100	 0.000201458	 0.00117576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11097	 11101	 0.000241015	 0.00108613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11097	 11102	 0.000251493	 0.00103062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11097	 11103	 0.000233107	 0.00108522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11098	 11166	 0.00194378	 0.0125568	 0.00807554	 258.5	 258.5	 258.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11104	 11110	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11104	 11112	 0.000272368	 0.00104208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11105	 11109	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11105	 11111	 0.000274517	 0.00104883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11109	 9799	 0.000612142	 0.00810537	 0.25381	 914.2	 914.2	 914.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11109	 9923	 0.000697363	 0.00908744	 0.320587	 1293.8	 1293.8	 1293.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11110	 10787	 0.000299421	 0.00788297	 3.32471	 4048.7	 4048.7	 4048.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11113	 11116	 0.000296881	 0.00106341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11113	 11117	 0.000250876	 0.00110116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11113	 11118	 0.000226693	 0.00106748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11113	 11119	 0.000258078	 0.0010107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11116	 9571	 0.0025429	 0.014669	 0.0146409	 271.5	 271.5	 271.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11116	 9652	 0.00128278	 0.00780467	 0.00382869	 247.9	 247.9	 247.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11120	 11121	 0.000205505	 0.00119462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11120	 11122	 0.000291838	 0.00103864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11120	 11123	 0.000296929	 0.00107904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11121	 10471	 0.00887074	 0.0435242	 0.00856406	 209.2	 209.2	 209.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11128	 0.000280841	 0.00102387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11129	 0.000267194	 0.00112085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11130	 0.000282446	 0.0011044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11131	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11128	 9615	 0.00180302	 0.00903467	 0.00586017	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11132	 11133	 0.000263358	 0.00102152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11132	 11134	 0.0002016	 0.00104286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11132	 11135	 0.000212738	 0.00108136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11133	 10277	 0.00590971	 0.0299689	 0.0149629	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11136	 11137	 0.000223965	 0.0010311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11136	 11138	 0.000279286	 0.00106835	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11136	 11139	 0.000248995	 0.00104535	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11140	 11141	 0.000259705	 0.00119842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11140	 11142	 0.000275182	 0.00111127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11140	 11143	 0.000234818	 0.00103659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11141	 10521	 0.0018732	 0.00760743	 0.00235626	 237.3	 237.3	 237.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11150	 0.000260346	 0.00115637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11151	 0.000256272	 0.00100364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11152	 0.000254994	 0.00103583	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11153	 0.000257337	 0.00116981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11150	 9782	 0.0042063	 0.0263798	 0.0132409	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11154	 11155	 0.000246168	 0.00116881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11154	 11156	 0.000259266	 0.00110713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11154	 11157	 0.000275445	 0.00118618	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11155	 11213	 0.00343481	 0.0234011	 0.00553757	 215.1	 215.1	 215.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11158	 11161	 0.000225067	 0.00107824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11158	 11162	 0.000271686	 0.00109797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11158	 11163	 0.000248928	 0.00111433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11158	 11164	 0.000248493	 0.0011244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11159	 10380	 0.00380015	 0.0191032	 0.0050992	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11161	 13941	 0.000534572	 0.00669596	 0.151039	 1183.1	 1183.1	 1183.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11165	 11166	 0.00027381	 0.00102258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11165	 11167	 0.000245086	 0.00112813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11165	 11168	 0.00021682	 0.00102702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11166	 10571	 0.00159031	 0.00910267	 0.00373079	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11166	 10829	 0.00488899	 0.0316699	 0.0246311	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11169	 7103	 0.000101113	 0.00236802	 1.32686	 4174.3	 4174.3	 4174.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11169	 8952	 2.24559e-05	 0.000645022	 0.284922	 4167.9	 4167.9	 4167.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11170	 11173	 0.000277702	 0.0011319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11170	 11174	 0.00021083	 0.00101141	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11170	 11175	 0.000287588	 0.00111129	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11170	 11176	 0.000242399	 0.00110123	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11171	 8956	 0.000819261	 0.00384192	 0.00103743	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11171	 10709	 0.00082677	 0.00415651	 0.00570145	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11173	 9597	 0.000296402	 0.00384336	 0.0618108	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11177	 11178	 0.00026163	 0.00111759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11177	 11179	 0.000274444	 0.00113139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11177	 11180	 0.000224219	 0.00113433	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11178	 10489	 0.0108178	 0.0709621	 0.0315283	 223.4	 223.4	 223.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11181	 11183	 0.000262613	 0.00115969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11181	 11184	 0.000216311	 0.00110808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11181	 11185	 0.000214714	 0.00114608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11181	 11186	 0.000201486	 0.00105818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11183	 17345	 0.00397005	 0.0238844	 0.00580657	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11194	 0.00021694	 0.00119226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11195	 0.000211107	 0.00106444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11196	 0.000210029	 0.0010919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11188	 11197	 0.000210273	 0.0010914	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11189	 10580	 0.00114318	 0.00441783	 0.000660876	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11194	 10610	 0.000167824	 0.00509654	 1.94713	 4088.4	 4088.4	 4088.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11197	 9780	 0.00155584	 0.016267	 0.352515	 1068.5	 1068.5	 1068.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11197	 10996	 0.000633588	 0.00754315	 0.198985	 1246.6	 1246.6	 1246.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11198	 11201	 0.000252225	 0.00108086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11198	 11202	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11198	 11203	 0.000250524	 0.00115024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11198	 11204	 0.000253306	 0.00107804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11199	 10676	 0.00181594	 0.0105701	 0.00421828	 235.5	 235.5	 235.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11205	 11208	 0.000259976	 0.00104764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11205	 11209	 0.00021423	 0.00108952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11205	 11210	 0.00027903	 0.0010767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11205	 11211	 0.000221132	 0.00106586	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11206	 10429	 0.00305325	 0.015099	 0.00640426	 173.3	 173.3	 173.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11212	 11213	 0.000237803	 0.00114259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11212	 11214	 0.000268917	 0.00104717	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11212	 11215	 0.000246211	 0.00114908	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11213	 9671	 0.00436671	 0.0253169	 0.0072697	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11221	 0.00020161	 0.00111943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11222	 0.000271111	 0.00111343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11223	 0.000238819	 0.00103292	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11224	 0.000272395	 0.00107763	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11217	 10300	 0.00998018	 0.041642	 0.0072714	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11232	 0.000214347	 0.00101389	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11233	 0.000294608	 0.00104782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11234	 0.000230256	 0.00119781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11235	 0.000213149	 0.00104866	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11236	 11238	 0.000236469	 0.00105021	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11236	 11239	 0.000220941	 0.00105716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11236	 11240	 0.000208749	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11236	 11241	 0.000203907	 0.00106504	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11238	 9903	 0.00484894	 0.0261287	 0.0160333	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11238	 9908	 0.0160965	 0.0819692	 0.0432211	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11242	 11244	 0.000248993	 0.00115006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11242	 11245	 0.000247399	 0.00112349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11242	 11246	 0.000231551	 0.00113629	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11242	 11247	 0.000265206	 0.00113175	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11244	 9959	 0.00809247	 0.0430762	 0.0190742	 259.2	 259.2	 259.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11244	 10680	 0.00166613	 0.00891364	 0.00263321	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11248	 11251	 0.000232906	 0.00113322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11248	 11252	 0.000229245	 0.00110554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11248	 11253	 0.000265599	 0.00111423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11248	 11254	 0.000258656	 0.00117262	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11251	 10601	 0.00654559	 0.0348919	 0.0131735	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11259	 0.00023846	 0.00104931	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11260	 0.000209065	 0.00100273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11261	 0.00027636	 0.00107764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11262	 0.000269106	 0.00119407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11263	 11264	 0.00406058	 0.0250242	 0.00648464	 203.9	 203.9	 203.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11263	 11267	 0.00985198	 0.0501966	 0.0131535	 191.7	 191.7	 191.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11265	 11266	 0.000248059	 0.00113013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11265	 11267	 0.000243583	 0.00102492	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11268	 11269	 0.002863	 0.0133246	 0.00471477	 263.8	 263.8	 263.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11268	 11270	 0.00204568	 0.00767173	 0.0101163	 267.5	 267.5	 267.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11269	 11283	 0.00512316	 0.0335658	 0.0105372	 256.5	 256.5	 256.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11270	 13402	 0.00306722	 0.0160794	 0.010959	 274.3	 274.3	 274.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11271	 11272	 0.000292167	 0.00107957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11271	 11273	 0.000254377	 0.00111306	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11273	 11267	 0.00936583	 0.0440922	 0.0133095	 145.9	 145.9	 145.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11273	 11275	 0.00152691	 0.00787137	 0.0068142	 195.6	 195.6	 195.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11274	 11275	 0.00238361	 0.0122007	 0.00299	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11274	 11314	 0.00122971	 0.00811146	 0.0500091	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11275	 11276	 0.000240723	 0.0010694	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11275	 13402	 0.00255579	 0.0138149	 0.106985	 243.8	 243.8	 243.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11278	 11277	 0.00245963	 0.0164401	 0.00707444	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11278	 11282	 0.00238812	 0.0119905	 0.0969658	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11278	 11310	 0.00145568	 0.00863157	 0.00689314	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11279	 11280	 0.000245098	 0.00118287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11279	 11281	 0.000283703	 0.00110846	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11280	 11274	 0.0036228	 0.0210554	 0.0120947	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11282	 11303	 0.00137885	 0.00827967	 0.00636493	 203.6	 203.6	 203.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11283	 11338	 0.00346398	 0.0234215	 0.0049646	 247.1	 247.1	 247.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11284	 11286	 0.00022006	 0.00116608	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11284	 11287	 0.0002165	 0.00109793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11284	 11288	 0.000257606	 0.00106668	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11284	 11289	 0.000254347	 0.00115677	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11285	 11280	 0.00181157	 0.0112541	 0.00372426	 177.4	 177.4	 177.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11285	 11312	 0.00454191	 0.0261276	 0.053878	 217.3	 217.3	 217.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11286	 11333	 0.000974496	 0.0115164	 0.240628	 1277.5	 1277.5	 1277.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11286	 11380	 0.00115356	 0.0145912	 0.222321	 1203.1	 1203.1	 1203.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11286	 13407	 0.000484508	 0.00625803	 0.130464	 1339.4	 1339.4	 1339.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11290	 11294	 0.00271303	 0.0156117	 0.00507609	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11291	 11292	 0.000237243	 0.00107574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11292	 9857	 0.010536	 0.0537637	 0.0344694	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11293	 11294	 0.000282594	 0.00107078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11293	 11295	 0.000230289	 0.00109043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11294	 11264	 0.0120174	 0.0630161	 0.0208293	 180.8	 180.8	 180.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11296	 11298	 0.00027485	 0.00112522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11296	 11299	 0.000294963	 0.00105355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11296	 11300	 0.000278522	 0.00116369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11296	 11301	 0.000240249	 0.00114456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11297	 11277	 0.00286521	 0.0126383	 0.0246188	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11297	 11292	 0.00214429	 0.0118438	 0.00707836	 192.8	 192.8	 192.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11297	 11294	 0.00540268	 0.0322671	 0.0136498	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11298	 11084	 0.00112218	 0.0138907	 0.214416	 1161.5	 1161.5	 1161.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11302	 11304	 0.000272903	 0.00117948	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11302	 11305	 0.000291331	 0.00112946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11302	 11306	 0.000294384	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11302	 11307	 0.000269756	 0.00116416	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11303	 11337	 0.00217729	 0.0123597	 0.00341013	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11305	 11298	 0.000615884	 0.00800259	 0.322228	 1143.8	 1143.8	 1143.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11305	 11333	 0.000946596	 0.0116406	 0.186146	 1243.4	 1243.4	 1243.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11305	 11380	 0.00079499	 0.0084967	 0.164815	 1227.2	 1227.2	 1227.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11308	 11309	 0.000292995	 0.00110702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11308	 11310	 0.000269812	 0.00101299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11308	 11311	 0.000214507	 0.00117585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11310	 11314	 0.00161902	 0.00967017	 0.00259951	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11312	 11278	 0.00277137	 0.0147262	 0.00783059	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11313	 11315	 0.000221705	 0.001003	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11313	 11316	 0.000294749	 0.00101159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11313	 11317	 0.00026192	 0.00112871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11313	 11318	 0.000217473	 0.00116552	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11316	 11084	 0.00118276	 0.0135163	 0.474233	 1140.3	 1140.3	 1140.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11316	 11286	 0.000578548	 0.0074599	 0.159604	 1072.1	 1072.1	 1072.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11316	 11298	 0.000625063	 0.00804314	 0.15238	 1046.1	 1046.1	 1046.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11316	 11333	 0.00143068	 0.018445	 0.319539	 1221.5	 1221.5	 1221.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11316	 13407	 0.00102761	 0.0128773	 0.246442	 1221.6	 1221.6	 1221.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11319	 11320	 0.000229663	 0.00112896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11319	 11321	 0.000289594	 0.00118309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11319	 11322	 0.000283942	 0.00113553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11321	 11329	 0.00244053	 0.0137766	 0.00937751	 209.1	 209.1	 209.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11321	 11338	 0.00368502	 0.0222331	 0.00762526	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11323	 11329	 0.00326073	 0.0150595	 0.00934091	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11324	 11344	 0.00237529	 0.0118398	 0.00514325	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11325	 11326	 0.000262448	 0.00114993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11326	 11324	 0.00280964	 0.0153946	 0.0232156	 237.4	 237.4	 237.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11326	 11332	 0.00126888	 0.00810559	 0.00822196	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11327	 11328	 0.000219322	 0.00114947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11327	 11329	 0.000245288	 0.0011305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11327	 11330	 0.000264767	 0.00102903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11331	 11333	 0.00022339	 0.00103134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11331	 11334	 0.000207323	 0.00119724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11331	 11335	 0.00025665	 0.00101885	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11331	 11336	 0.000245442	 0.00111755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11332	 11374	 0.00262786	 0.0166957	 0.00589725	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 11358	 0.000901013	 0.0105863	 0.178283	 1140.7	 1140.7	 1140.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 11380	 0.000417072	 0.00582399	 0.160116	 1193.8	 1193.8	 1193.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 11397	 0.00188009	 0.0248015	 0.444902	 1128.9	 1128.9	 1128.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 11402	 0.00153756	 0.0200056	 0.446799	 1147.7	 1147.7	 1147.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 11442	 0.00195466	 0.0260949	 0.634448	 1198.6	 1198.6	 1198.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 11468	 0.00319148	 0.0400939	 0.65869	 1206.9	 1206.9	 1206.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11333	 13882	 0.0025151	 0.0290855	 0.605422	 1194.8	 1194.8	 1194.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11338	 11339	 0.000235414	 0.00117082	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11338	 11342	 0.00392756	 0.0202892	 0.00864828	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11340	 11341	 0.000277819	 0.00113153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11340	 11342	 0.000229878	 0.00111474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11343	 11342	 0.00379998	 0.0226215	 0.0138377	 202.9	 202.9	 202.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11344	 11345	 0.00024866	 0.00106744	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11344	 11350	 0.00848933	 0.04782	 0.0399037	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11346	 11347	 0.000238984	 0.00113589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11346	 11348	 0.000275612	 0.00112462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11347	 11324	 0.00201767	 0.0106198	 0.0105291	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11347	 11360	 0.0039572	 0.0266382	 0.00733178	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11349	 11350	 0.000296223	 0.00101721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11349	 11351	 0.000298604	 0.0010048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11350	 11385	 0.00553692	 0.0311455	 0.00675743	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11352	 11354	 0.00348601	 0.0175904	 0.00712503	 231.1	 231.1	 231.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11353	 11360	 0.0104628	 0.053455	 0.0136843	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11353	 11365	 0.00230644	 0.0153055	 0.00790085	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11354	 11365	 0.00377077	 0.0188041	 0.00462493	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11354	 11379	 0.00292143	 0.0178027	 0.0123238	 269.3	 269.3	 269.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11355	 11357	 0.000228197	 0.00111283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11355	 11358	 0.000248504	 0.00109471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11355	 11359	 0.000279927	 0.00106134	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11360	 11361	 0.000253515	 0.00119026	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11362	 11363	 0.000230624	 0.00110299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11362	 11364	 0.000284764	 0.00105073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11364	 11384	 0.00399357	 0.0241411	 0.00859756	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11366	 11367	 0.000280512	 0.00113272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11366	 11368	 0.000247928	 0.00116738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11368	 11360	 0.00374488	 0.0220733	 0.00565068	 200.5	 200.5	 200.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11369	 11337	 0.00643806	 0.0453259	 0.0242253	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11369	 11407	 0.0101168	 0.0404459	 0.0285583	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11370	 11371	 0.000238399	 0.00119498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11370	 11372	 0.000261628	 0.00110444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11370	 11373	 0.000244058	 0.00111709	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11371	 11369	 0.00978159	 0.0612497	 0.0319318	 229.1	 229.1	 229.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11374	 11323	 0.00251139	 0.0137944	 0.00388302	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11374	 11343	 0.00109619	 0.0074676	 0.0367425	 187.9	 187.9	 187.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11375	 11376	 0.000287693	 0.0010397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11375	 11377	 0.000206663	 0.00106625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11376	 11371	 0.00350571	 0.0129639	 0.00697617	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11376	 11379	 0.00287576	 0.0138856	 0.00499465	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11378	 11380	 0.000250876	 0.00110116	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11378	 11381	 0.000278751	 0.00115953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11378	 11382	 0.000285279	 0.00104889	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 11420	 0.00108192	 0.0114644	 0.398722	 1175.6	 1175.6	 1175.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 11468	 0.00297974	 0.0367968	 0.58426	 1234.5	 1234.5	 1234.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 11475	 0.00343173	 0.0374511	 0.774232	 1204.5	 1204.5	 1204.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 11518	 0.00378574	 0.0471808	 0.984988	 1306.8	 1306.8	 1306.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 13273	 0.00115923	 0.0155401	 0.280025	 1185.2	 1185.2	 1185.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 13407	 0.000935669	 0.0132417	 0.201401	 1325.3	 1325.3	 1325.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 13640	 0.0019598	 0.0234055	 0.50134	 1093.1	 1093.1	 1093.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11380	 14086	 0.00126914	 0.0171549	 0.354152	 1185.1	 1185.1	 1185.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11383	 11356	 0.00143723	 0.00773126	 0.0094004	 258.1	 258.1	 258.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11383	 11384	 0.00213189	 0.0113156	 0.00398148	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11385	 11386	 0.00027757	 0.00111322	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11387	 11368	 0.00116489	 0.00569026	 0.0030083	 210.3	 210.3	 210.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11387	 11384	 0.00145249	 0.010223	 0.00636817	 232.9	 232.9	 232.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11387	 11388	 0.000201738	 0.00118971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11389	 11390	 0.000217438	 0.00113479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11389	 11391	 0.000283085	 0.00112811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11389	 11392	 0.000265986	 0.00107995	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11391	 11405	 0.00228085	 0.012116	 0.00291536	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11394	 11396	 0.000256111	 0.00114337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11394	 11397	 0.000203948	 0.00101788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11394	 11398	 0.000250692	 0.0011031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11395	 11391	 0.00120925	 0.00618587	 0.00372488	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11395	 13779	 0.0041207	 0.0280339	 0.0408142	 227.4	 227.4	 227.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11399	 11401	 0.000256272	 0.00100364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11399	 11402	 0.000287176	 0.00107659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11399	 11403	 0.000223844	 0.00114299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11400	 11393	 0.00331039	 0.0133662	 0.00529476	 230.7	 230.7	 230.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11404	 11405	 0.000242864	 0.001033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11404	 11406	 0.000272341	 0.00101502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11405	 11393	 0.00353707	 0.020305	 0.00421955	 195.3	 195.3	 195.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11407	 11408	 0.000299117	 0.00119459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11409	 11352	 0.00812246	 0.0468626	 0.0206164	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11409	 11364	 0.0120331	 0.0527943	 0.0188268	 183.4	 183.4	 183.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11410	 11411	 0.00028008	 0.00115872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11410	 11412	 0.000242347	 0.00101962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11412	 11364	 0.00330386	 0.0209946	 0.0126887	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11412	 11415	 0.0016401	 0.0100068	 0.0172951	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11413	 11414	 0.000207182	 0.00117145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11413	 11415	 0.00027222	 0.0010458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11413	 11416	 0.000206436	 0.00101005	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11415	 11418	 0.00196144	 0.0128596	 0.00240755	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11417	 11419	 0.000251694	 0.00104721	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11417	 11420	 0.000257077	 0.00101157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11417	 11421	 0.000205435	 0.00102705	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11422	 11371	 0.00609608	 0.0412453	 0.0217375	 221.4	 221.4	 221.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11422	 11423	 0.00533133	 0.0296095	 0.0151891	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11423	 11424	 0.000222707	 0.0010153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11423	 13265	 0.0113682	 0.0670783	 0.00993859	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11425	 11385	 0.00822542	 0.0443695	 0.0100798	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11425	 11412	 0.00336325	 0.0173823	 0.0342044	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11425	 11426	 0.000220679	 0.0011851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11427	 11400	 0.00166139	 0.0106269	 0.0125869	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11428	 11429	 0.000228655	 0.00109029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11428	 11430	 0.000279365	 0.00111187	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11430	 11427	 0.0024547	 0.017164	 0.0204434	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11431	 11430	 0.00351729	 0.0195046	 0.00636209	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11431	 11432	 0.00027812	 0.00111218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11431	 11450	 0.0169586	 0.0982971	 0.044716	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11433	 11434	 0.00326971	 0.0152165	 0.00688711	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11433	 11440	 0.00370683	 0.0165113	 0.0138488	 230.6	 230.6	 230.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11434	 11435	 0.000205565	 0.00101226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11436	 11437	 0.000224698	 0.0011622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11438	 11440	 0.00255923	 0.0151603	 0.00453822	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11438	 13779	 0.00145195	 0.0101954	 0.00410254	 234.3	 234.3	 234.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11439	 11441	 0.000282294	 0.0010505	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11439	 11442	 0.000280466	 0.00115528	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11439	 11443	 0.000276627	 0.00111834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11440	 11437	 0.0011142	 0.00708647	 0.00569621	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11440	 13880	 0.0030712	 0.0176933	 0.0130109	 189.6	 189.6	 189.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11442	 11475	 0.00089437	 0.0100527	 0.435981	 1141.7	 1141.7	 1141.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11444	 11431	 0.00177399	 0.0131557	 0.0238594	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11444	 11445	 0.00596306	 0.0370591	 0.0181726	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11445	 11418	 0.0123138	 0.0633628	 0.0206243	 233.5	 233.5	 233.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11446	 13840	 0.00713847	 0.0449208	 0.00844912	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11448	 11449	 0.000204405	 0.00107307	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11448	 11450	 0.000292473	 0.00114821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11448	 11451	 0.000259397	 0.00119481	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11450	 11488	 0.0383018	 0.173565	 0.0742056	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11450	 14064	 0.00673794	 0.0328778	 0.104806	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11452	 11453	 0.000290877	 0.00116812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11453	 11454	 0.00198145	 0.0126508	 0.00632419	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11453	 11480	 0.00332235	 0.0162214	 0.00992247	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11454	 11455	 0.00027479	 0.00108188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11456	 11457	 0.000242577	 0.00119173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11456	 11458	 0.000203962	 0.00103832	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11458	 11461	 0.00149822	 0.00781409	 0.00344071	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11458	 11464	 0.00183671	 0.0110981	 0.0219671	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11459	 11460	 0.00028214	 0.00108387	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11459	 11461	 0.000244397	 0.00102872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11459	 11462	 0.00020742	 0.00101209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11461	 11453	 0.00585411	 0.0293447	 0.00636545	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11461	 13880	 0.00561309	 0.0347519	 0.0158258	 260.9	 260.9	 260.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11463	 11444	 0.00936991	 0.0423068	 0.0251951	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11464	 11463	 0.00286678	 0.0147563	 0.00318509	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11466	 11468	 0.000249593	 0.00103137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11466	 11469	 0.00025976	 0.00109166	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11466	 11470	 0.000294219	 0.00101871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11467	 11458	 0.00321391	 0.0144107	 0.00359015	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11467	 11465	 0.00311253	 0.0158371	 0.0124622	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11468	 13396	 0.000496689	 0.00604409	 0.135822	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11471	 11473	 0.0032792	 0.017601	 0.00534207	 281.1	 281.1	 281.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11471	 11481	 0.00412574	 0.0223035	 0.0118725	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11471	 11483	 0.00349422	 0.0220515	 0.027054	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11471	 11484	 0.00365343	 0.0189126	 0.0130035	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11471	 11489	 0.00842554	 0.0372578	 0.0250507	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11471	 11490	 0.00744987	 0.039377	 0.0169456	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11472	 11474	 0.000265428	 0.00114085	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11472	 11475	 0.000240104	 0.00103188	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11472	 11476	 0.000211412	 0.00103985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11473	 11485	 0.00173596	 0.00925248	 0.00256684	 292.1	 292.1	 292.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11477	 11478	 0.00021284	 0.00106996	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11477	 11479	 0.000267365	 0.00107161	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11479	 11471	 0.000703265	 0.00439788	 0.00354021	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11479	 11480	 0.00456987	 0.0282387	 0.0175885	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11479	 11485	 0.000860925	 0.00565988	 0.00586951	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11479	 11487	 0.00380646	 0.0228067	 0.0118327	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11479	 11488	 0.00417	 0.0214343	 0.0118842	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11481	 11465	 0.00227049	 0.0139018	 0.00753887	 238.3	 238.3	 238.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11481	 11467	 0.00707487	 0.0373666	 0.00894227	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11481	 11482	 0.00029223	 0.00108089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11483	 11454	 0.00181442	 0.00834426	 0.00181758	 154.1	 154.1	 154.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11483	 11487	 0.00802562	 0.0320665	 0.00771235	 230.9	 230.9	 230.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11483	 13395	 0.00617208	 0.0235363	 0.0132636	 268.1	 268.1	 268.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11484	 11467	 0.00515879	 0.0249127	 0.0165678	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11485	 11489	 0.00663849	 0.0460409	 0.02456	 265.2	 265.2	 265.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11486	 11487	 0.000289961	 0.00116818	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11488	 11490	 0.00357216	 0.0160115	 0.00698897	 256.8	 256.8	 256.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11489	 11516	 0.00784506	 0.0312811	 0.0171505	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11489	 11562	 0.00613634	 0.0328508	 0.0386883	 251.8	 251.8	 251.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11489	 11566	 0.0114566	 0.0468837	 0.0242839	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11489	 11620	 0.0072424	 0.0427369	 0.0272412	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11489	 11664	 0.0073784	 0.0539053	 0.0347359	 252.1	 252.1	 252.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11490	 11489	 0.0067757	 0.0272396	 0.0150202	 247.4	 247.4	 247.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11490	 11491	 0.00220074	 0.0138561	 0.0108313	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11491	 11471	 0.00539036	 0.021089	 0.0367629	 284.4	 284.4	 284.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11491	 11489	 0.00286281	 0.013324	 0.00531851	 249.7	 249.7	 249.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11491	 11526	 0.0065922	 0.0270423	 0.0344404	 281.2	 281.2	 281.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11492	 11493	 0.000277795	 0.00114191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11492	 11512	 0.00588246	 0.0398672	 0.0370718	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11492	 11604	 0.0133809	 0.0785731	 0.063375	 288.1	 288.1	 288.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11492	 13411	 0.00340097	 0.0260191	 0.0223628	 220.8	 220.8	 220.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11492	 13639	 0.00587343	 0.0348738	 0.0181632	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11494	 11495	 0.00029015	 0.00108429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11494	 11505	 0.0056463	 0.0268734	 0.0120526	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11494	 13840	 0.00886677	 0.0466526	 0.0293482	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11496	 11494	 0.00529744	 0.0351623	 0.01517	 222.6	 222.6	 222.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11496	 11498	 0.0027284	 0.0188967	 0.00449748	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11496	 11546	 0.00844476	 0.059652	 0.0252551	 239.9	 239.9	 239.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11497	 11499	 0.000264201	 0.00100373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11497	 11500	 0.00023537	 0.00110076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11497	 11501	 0.000276523	 0.00107508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11497	 11502	 0.000240016	 0.00105525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11503	 11504	 0.000284112	 0.00114622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11503	 11505	 0.000251167	 0.00111199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11505	 14085	 0.0139023	 0.0785656	 0.0644926	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11506	 11507	 0.000212663	 0.00118263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11506	 11508	 0.000218105	 0.00106849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11506	 11509	 0.000213634	 0.00118847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11508	 14064	 0.0018064	 0.010765	 0.00625054	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11510	 11508	 0.00199579	 0.0113107	 0.00701601	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11510	 11511	 0.00158199	 0.00906108	 0.00778137	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11510	 13446	 0.00213477	 0.0115873	 0.0150389	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11511	 13738	 0.00606026	 0.0362868	 0.0257642	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11512	 11513	 0.000285417	 0.00113923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11512	 11646	 0.0026911	 0.0171432	 0.0748243	 307.1	 307.1	 307.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11512	 13411	 0.00474442	 0.0199995	 0.035172	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11515	 11517	 0.000269816	 0.00119956	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11515	 11518	 0.000219612	 0.00115708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11515	 11519	 0.000284102	 0.00110125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11515	 11520	 0.000222897	 0.00106406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11516	 11524	 0.00144277	 0.00976582	 0.00666109	 199.1	 199.1	 199.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11516	 11614	 0.0102179	 0.0747264	 0.0256741	 193.5	 193.5	 193.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11516	 11662	 0.00327263	 0.0180319	 0.0366541	 250.9	 250.9	 250.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11518	 11468	 0.00145692	 0.0180821	 0.265269	 1331.0	 1331.0	 1331.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11521	 11514	 0.000863507	 0.00580692	 0.0057034	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11522	 11523	 0.000245142	 0.00119404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11522	 11524	 0.000256141	 0.0011093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11522	 11525	 0.00027052	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11524	 11514	 0.00255345	 0.0170241	 0.00493039	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11524	 11550	 0.00456909	 0.0239214	 0.0259187	 196.4	 196.4	 196.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11524	 11664	 0.00481438	 0.0324118	 0.0473289	 236.7	 236.7	 236.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11526	 11615	 0.00705286	 0.040347	 0.0223935	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11526	 11662	 0.00229354	 0.0132902	 0.0159586	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11526	 11663	 0.00510915	 0.0303359	 0.0247321	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11527	 11529	 0.000261823	 0.00101986	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11527	 11530	 0.000249754	 0.00106031	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11527	 11531	 0.000274656	 0.00101585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11527	 11532	 0.000213632	 0.00119238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11528	 11644	 0.00195214	 0.0137235	 0.00588601	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11530	 13813	 0.000506812	 0.00590671	 0.238901	 1129.9	 1129.9	 1129.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11533	 11534	 0.000253609	 0.00112941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11533	 11535	 0.000225084	 0.00105714	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11535	 11538	 0.00181777	 0.0133004	 0.00985521	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11535	 14018	 0.00877103	 0.0473946	 0.019479	 208.3	 208.3	 208.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11536	 11537	 0.000243983	 0.00102115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11536	 11538	 0.000240084	 0.00103626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11536	 11539	 0.000261892	 0.00112626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11538	 11542	 0.00305751	 0.0163233	 0.0143573	 190.4	 190.4	 190.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11540	 11541	 0.000208448	 0.00102112	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11540	 11542	 0.000292092	 0.00119408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11540	 11543	 0.000295001	 0.00111538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11542	 11545	 0.00454697	 0.0205745	 0.0056401	 204.9	 204.9	 204.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11544	 11528	 0.0033823	 0.0132013	 0.00325035	 213.6	 213.6	 213.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11545	 11544	 0.00206107	 0.00941965	 0.00678521	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11546	 11538	 0.000918473	 0.00333418	 0.00410154	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11546	 11547	 0.000258006	 0.00104859	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11546	 11641	 0.00348101	 0.0226829	 0.0201113	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11548	 11549	 0.000291771	 0.00118939	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11548	 11550	 0.000221707	 0.00109814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11551	 11550	 0.00356982	 0.0209608	 0.0123555	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11551	 11552	 0.000289782	 0.00112545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11551	 13671	 0.0146884	 0.0711815	 0.0420893	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11553	 11554	 0.000222628	 0.00104047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11553	 11555	 0.000236475	 0.00109218	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11555	 11450	 0.0198288	 0.10346	 0.0664719	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11555	 11521	 0.00783914	 0.0320443	 0.0126464	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11556	 11557	 0.000293887	 0.00119566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11556	 11558	 0.000212553	 0.00104867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11558	 11609	 0.000273819	 0.00176596	 0.0126784	 442.5	 442.5	 442.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11559	 13687	 0.000428283	 0.00271469	 0.00237279	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11560	 11609	 0.00742028	 0.0369937	 0.0106399	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11561	 11618	 0.00549968	 0.0293398	 0.013359	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11561	 11663	 0.0030683	 0.0163345	 0.117078	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11562	 11620	 0.00157465	 0.0102273	 0.00222829	 206.9	 206.9	 206.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11563	 11562	 0.00148891	 0.00635666	 0.00165476	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11563	 11564	 0.000229357	 0.00119887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11563	 11613	 0.00268175	 0.0194222	 0.00684773	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11563	 11615	 0.00245146	 0.0162108	 0.0156816	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11565	 11567	 0.000288094	 0.00116641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11565	 11568	 0.000242221	 0.00105034	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11565	 11569	 0.000295154	 0.00115124	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11565	 11570	 0.000276013	 0.00103797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11566	 11615	 0.00525113	 0.0309026	 0.0301447	 214.6	 214.6	 214.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11568	 11518	 0.000626845	 0.00868123	 0.185866	 1250.9	 1250.9	 1250.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11568	 11660	 0.000845561	 0.0107599	 0.149839	 1248.4	 1248.4	 1248.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11571	 11613	 0.00131333	 0.00706636	 0.00161105	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11571	 13693	 0.00104957	 0.00595233	 0.00710898	 247.6	 247.6	 247.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11572	 11573	 0.000236335	 0.00113697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11572	 11574	 0.000242789	 0.00103836	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11574	 11697	 0.00891683	 0.0587651	 0.0203908	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11574	 11698	 0.00758907	 0.0485402	 0.016161	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11576	 11577	 0.000242524	 0.00110363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11576	 11578	 0.000253379	 0.00100024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11576	 11579	 0.000291222	 0.0010419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11578	 10423	 0.00218717	 0.0112086	 0.00605364	 200.9	 200.9	 200.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11578	 14117	 0.00351229	 0.0155551	 0.00819551	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11580	 11592	 0.0013732	 0.00764828	 0.00967616	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11581	 11582	 0.000277445	 0.00108573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11582	 11578	 0.00170355	 0.0107246	 0.00733251	 181.2	 181.2	 181.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11582	 14117	 0.00231832	 0.0138427	 0.00350733	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11583	 11584	 0.000220998	 0.00109017	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11583	 11585	 0.000221391	 0.00112622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11583	 11586	 0.00023037	 0.00112899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11585	 10422	 0.00298537	 0.0133876	 0.0179005	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11585	 11580	 0.0022594	 0.0119848	 0.0161168	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11585	 13938	 0.00299969	 0.0160428	 0.00668808	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11587	 11588	 0.000232522	 0.00106903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11588	 11589	 0.00477206	 0.0308519	 0.00634293	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11589	 11582	 0.00757312	 0.0505259	 0.0114555	 159.8	 159.8	 159.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11589	 14101	 0.00287959	 0.0187415	 0.0137577	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11590	 11591	 0.000218108	 0.00111734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11590	 11592	 0.000236815	 0.00105386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11592	 11588	 0.00443772	 0.0205395	 0.00866191	 186.4	 186.4	 186.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11593	 11594	 0.000268319	 0.001114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11593	 11595	 0.000296216	 0.0011989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11594	 11613	 0.00429786	 0.0235834	 0.0128503	 185.3	 185.3	 185.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11596	 11597	 0.000204681	 0.00111701	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11596	 11598	 0.000274554	 0.00113893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11598	 11594	 0.00134877	 0.00624832	 0.00270303	 190.4	 190.4	 190.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11598	 11614	 0.00196096	 0.00925953	 0.00387859	 207.7	 207.7	 207.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11599	 11600	 0.0002958	 0.00113542	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11600	 11636	 0.00114246	 0.00693611	 0.0028739	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11600	 13344	 0.000740922	 0.00429618	 0.00350688	 260.5	 260.5	 260.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11601	 11563	 0.000931012	 0.0049624	 0.0125082	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11602	 11603	 0.000230574	 0.00104105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11602	 11604	 0.000219529	 0.00116514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11602	 11605	 0.000249245	 0.00100662	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11604	 11606	 0.00426748	 0.0318233	 0.0126375	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11604	 11608	 0.00324484	 0.0165116	 0.00499568	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11606	 11607	 0.000232748	 0.00112423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11606	 11705	 0.00426491	 0.0261236	 0.014296	 155.1	 155.1	 155.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11606	 11722	 0.0194588	 0.0878627	 0.0149511	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11608	 11683	 0.00228185	 0.0132361	 0.00494389	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11609	 11610	 0.000248891	 0.00105801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11611	 11560	 0.00102365	 0.00596185	 0.00344136	 187.3	 187.3	 187.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11611	 11601	 0.00144281	 0.0078154	 0.00254169	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11612	 11613	 0.000257619	 0.00117838	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11614	 13693	 0.00292438	 0.0207749	 0.0111475	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11615	 11749	 0.00500325	 0.023501	 0.0184554	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11616	 11617	 0.000283356	 0.00108861	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11616	 11618	 0.000291041	 0.00116047	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11619	 11620	 0.000241084	 0.00102591	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11619	 11621	 0.000250908	 0.00100304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11622	 11624	 0.000251006	 0.00103283	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11622	 11625	 0.000225175	 0.00114679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11622	 11626	 0.000210827	 0.00115851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11622	 11627	 0.00024303	 0.00100056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11623	 11618	 0.00164783	 0.00976541	 0.002355	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11625	 11518	 0.00101111	 0.0101887	 0.175316	 1332.5	 1332.5	 1332.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11625	 11726	 0.00082339	 0.00910391	 0.180458	 1257.3	 1257.3	 1257.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11628	 11629	 0.000248113	 0.00119919	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11628	 11630	 0.000296736	 0.00105736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11628	 11631	 0.000291135	 0.00111302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11630	 11671	 0.00135003	 0.00690334	 0.0492307	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11630	 13634	 0.00319807	 0.0226327	 0.00636806	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11632	 13588	 0.00329531	 0.0193573	 0.017516	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11632	 14013	 0.000482625	 0.00247766	 0.000974948	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11633	 11651	 0.00703963	 0.0415516	 0.0180622	 185.7	 185.7	 185.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11633	 11670	 0.00574893	 0.0319688	 0.0113937	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11633	 13339	 0.00257052	 0.0142075	 0.00829011	 253.3	 253.3	 253.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11633	 13725	 0.00197259	 0.0107136	 0.0100941	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11634	 11635	 0.000239804	 0.00106051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11634	 11636	 0.000275266	 0.00108201	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11637	 11638	 0.000297893	 0.00118174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11637	 11639	 0.000260944	 0.00106275	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11639	 11609	 0.00109673	 0.00671001	 0.00616959	 275.7	 275.7	 275.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11639	 14013	 0.00175863	 0.00977626	 0.00462397	 252.6	 252.6	 252.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11640	 11544	 0.00179269	 0.00924148	 0.0110446	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11640	 11722	 0.00405682	 0.0201211	 0.0290684	 223.7	 223.7	 223.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11642	 11643	 0.000269764	 0.00110078	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11642	 11644	 0.000214651	 0.00114735	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11642	 11645	 0.000208433	 0.00113782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11644	 11707	 0.00117015	 0.00647689	 0.00366854	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11646	 11647	 0.000205088	 0.00102375	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11646	 11672	 0.000573089	 0.00387829	 0.00105365	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11646	 11683	 0.00176673	 0.0118291	 0.0941491	 258.4	 258.4	 258.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11648	 11641	 0.000766241	 0.0039744	 0.00447215	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11648	 11649	 0.000214459	 0.00119304	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11648	 14092	 0.00446297	 0.0253488	 0.0132703	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11650	 11652	 0.00020706	 0.00114498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11650	 11653	 0.000245115	 0.00112373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11650	 11654	 0.000257535	 0.00105953	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11650	 11655	 0.000253854	 0.00111483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11656	 11731	 0.00360272	 0.0166307	 0.0139097	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11657	 11659	 0.000212199	 0.00116174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11657	 11660	 0.000258744	 0.00110798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11657	 11661	 0.000299787	 0.00110598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11658	 11656	 0.0016935	 0.00881162	 0.00440108	 298.92	 298.92	 298.92	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11660	 11625	 0.000557223	 0.00649572	 0.111901	 1158.3	 1158.3	 1158.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11660	 11653	 0.000228559	 0.00297035	 0.0613701	 1207.3	 1207.3	 1207.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11662	 11666	 0.0082319	 0.0428719	 0.0335176	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11663	 11551	 0.0142652	 0.0794678	 0.0233299	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11664	 11665	 0.00203558	 0.0119318	 0.00347022	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11665	 11749	 0.00654368	 0.0278293	 0.00970721	 236.1	 236.1	 236.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11667	 11668	 0.000249665	 0.00103511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11667	 13725	 0.000874134	 0.00538723	 0.00321309	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11669	 11670	 0.000250244	 0.00102887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11670	 11796	 0.00487412	 0.0287899	 0.00770323	 242.6	 242.6	 242.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11671	 11618	 0.000806136	 0.00398867	 0.0144322	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11672	 11678	 0.00215885	 0.0132813	 0.00942878	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11673	 11674	 0.000232916	 0.00100091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11673	 11675	 0.000275931	 0.00110397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11675	 11648	 0.000399589	 0.00269167	 0.00183355	 246.5	 246.5	 246.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11675	 11721	 0.00257136	 0.0109954	 0.00638496	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11676	 11677	 0.00029901	 0.00102202	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11676	 11678	 0.000211063	 0.00115508	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11678	 11701	 0.00116392	 0.00708321	 0.00377121	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11679	 11700	 0.00157002	 0.0078215	 0.00615237	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11679	 11720	 0.00381976	 0.0190385	 0.0163921	 240.5	 240.5	 240.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11680	 11681	 0.000230292	 0.00106334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11681	 11646	 0.000768299	 0.00507255	 0.00337351	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11682	 11684	 0.000239294	 0.00114205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11682	 11685	 0.000296021	 0.00107587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11682	 11686	 0.000236642	 0.00101044	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11682	 11687	 0.000237856	 0.00113749	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11683	 13866	 0.0015218	 0.00842133	 0.0176547	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11685	 11691	 0.000254135	 0.00311763	 0.0771245	 1134.3	 1134.3	 1134.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11688	 11690	 0.000291982	 0.0011355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11688	 11691	 0.000262133	 0.00107398	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11688	 11692	 0.000279009	 0.00108013	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11688	 11693	 0.000291998	 0.00102759	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11689	 11700	 0.00103938	 0.00590044	 0.00170374	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11691	 11734	 0.000479054	 0.00529786	 0.110351	 1113.6	 1113.6	 1113.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11694	 11683	 0.00615787	 0.0318879	 0.0174572	 235.3	 235.3	 235.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11694	 13975	 0.00425576	 0.0253638	 0.0132419	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11695	 11746	 0.00338661	 0.0206759	 0.00758712	 209.8	 209.8	 209.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11696	 13292	 0.00655916	 0.0436094	 0.013031	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11697	 11696	 0.0074936	 0.0472665	 0.0135641	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11697	 11698	 0.00491789	 0.0295954	 0.00643589	 215.7	 215.7	 215.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11698	 11551	 0.0088663	 0.0361444	 0.0100753	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11698	 11699	 0.000243374	 0.00116752	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11701	 11721	 0.00141626	 0.00832224	 0.00251918	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11701	 11746	 0.0126508	 0.0542233	 0.0117527	 223.1	 223.1	 223.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11702	 11707	 0.00544114	 0.0322174	 0.0261569	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11702	 14018	 0.00262614	 0.0132603	 0.0140787	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11702	 14097	 0.00137074	 0.00860064	 0.00353411	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11703	 11704	 0.000220438	 0.00117121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11703	 11705	 0.000271443	 0.00105164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11705	 11738	 0.00204115	 0.0104627	 0.00586167	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11706	 11707	 0.000248738	 0.00116265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11706	 11708	 0.00026787	 0.00113854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11707	 11681	 0.000917082	 0.00686443	 0.00221038	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11709	 11809	 0.00567433	 0.0402845	 0.0171783	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11710	 11711	 0.000230736	 0.00119844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11710	 11712	 0.000295282	 0.00105767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11712	 11738	 0.00312646	 0.0219848	 0.0167978	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11712	 13706	 0.00188193	 0.0112806	 0.0161188	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11712	 14097	 0.000615562	 0.00355335	 0.00201168	 211.6	 211.6	 211.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11713	 11714	 0.00022899	 0.00104394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11715	 11716	 0.000270827	 0.00111501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11715	 11717	 0.000262096	 0.00116999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11717	 11714	 0.00206944	 0.0108818	 0.00743157	 198.9	 198.9	 198.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11717	 11787	 0.00629075	 0.0393314	 0.0158857	 210.8	 210.8	 210.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11718	 11714	 0.00264194	 0.0147511	 0.00587997	 170.3	 170.3	 170.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11718	 11764	 0.00399602	 0.018084	 0.0250232	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11719	 11666	 0.00147031	 0.00937812	 0.00337738	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11719	 11718	 0.00351994	 0.0247247	 0.0103879	 286.3	 286.3	 286.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11719	 11718	 0.00351994	 0.0247247	 0.0103879	 286.3	 286.3	 286.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11719	 11749	 0.00189402	 0.00918694	 0.00674459	 278.1	 278.1	 278.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11723	 13712	 0.00155679	 0.00721015	 0.00263511	 225.1	 225.1	 225.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11724	 11726	 0.000215797	 0.00101462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11724	 11727	 0.000229928	 0.00101469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11724	 11728	 0.000266387	 0.00103576	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11725	 11768	 0.00111791	 0.0073118	 0.00260389	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11726	 11653	 0.000588356	 0.0068386	 0.123722	 1205.7	 1205.7	 1205.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11726	 11660	 0.00049877	 0.00697016	 0.0948054	 1242.9	 1242.9	 1242.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11729	 11667	 0.00208542	 0.0121683	 0.00887526	 211.2	 211.2	 211.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11729	 11730	 0.000289801	 0.00102993	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11731	 11782	 0.00870237	 0.0528945	 0.0187586	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11732	 11734	 0.000207717	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11732	 11735	 0.000224209	 0.00119871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11732	 11736	 0.000207894	 0.00114589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11732	 11737	 0.000217989	 0.00113032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11733	 11739	 0.00191719	 0.0087682	 0.00342913	 172.3	 172.3	 172.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11740	 11741	 0.000250903	 0.00107653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11740	 11748	 0.00297801	 0.017775	 0.00487944	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11740	 11789	 0.00555402	 0.0264701	 0.00843349	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11742	 11743	 0.000230324	 0.00115899	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11742	 11744	 0.000274053	 0.00105419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11742	 11745	 0.000260126	 0.00103449	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11744	 11689	 0.00106679	 0.00584402	 0.00237459	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11744	 11695	 0.00446155	 0.0223392	 0.00533597	 225.4	 225.4	 225.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11746	 11739	 0.00394774	 0.0198677	 0.0058845	 215.4	 215.4	 215.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11747	 11738	 0.0020795	 0.0139036	 0.00317188	 223.8	 223.8	 223.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11747	 14108	 0.00244425	 0.00927031	 0.00349402	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11748	 11733	 0.00205676	 0.00659857	 0.0116207	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11750	 11752	 0.000223908	 0.00100125	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11750	 11753	 0.000212064	 0.00114083	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11750	 11754	 0.000279999	 0.00115362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11750	 11755	 0.000267163	 0.00117316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11751	 11762	 0.00370913	 0.0159609	 0.00715351	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11753	 11833	 0.000578162	 0.00659076	 0.110728	 1268.8	 1268.8	 1268.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11756	 11757	 0.000276582	 0.00116564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11756	 11763	 0.00386638	 0.0228229	 0.0307673	 182.3	 182.3	 182.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11756	 11824	 0.00453978	 0.0226382	 0.00773058	 187.2	 187.2	 187.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11758	 11759	 0.000278971	 0.00106067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11758	 11760	 0.00021391	 0.00106482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11758	 11761	 0.000228683	 0.00111687	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11759	 11858	 0.00647592	 0.0429556	 0.0246359	 178.8	 178.8	 178.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11762	 11759	 0.00295826	 0.0178261	 0.00587678	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11762	 11763	 0.00311356	 0.0185983	 0.00497979	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11764	 11765	 0.000273398	 0.00103903	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11766	 11767	 0.00028028	 0.00109556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11766	 11768	 0.000233435	 0.00117538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11768	 11976	 0.00948401	 0.0644134	 0.0265996	 259.5	 259.5	 259.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11769	 11770	 0.000257498	 0.00119523	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11769	 11771	 0.000218055	 0.00112036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11771	 11830	 0.00561445	 0.0399431	 0.0163104	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11771	 11832	 0.0023687	 0.0152128	 0.00373014	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11772	 11796	 0.00270431	 0.0132015	 0.00594332	 246.2	 246.2	 246.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11772	 11836	 0.00803812	 0.0417269	 0.0155808	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11773	 11774	 0.000295969	 0.00104419	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11774	 11847	 0.00347879	 0.0197975	 0.00630573	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11775	 11779	 0.00021275	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11775	 11780	 0.000211425	 0.00111858	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11775	 11781	 0.000282679	 0.00109109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11776	 11778	 0.0002595	 0.00115276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11777	 11774	 0.00125467	 0.00776057	 0.00198553	 244.8	 244.8	 244.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11778	 11726	 0.000509228	 0.00567018	 0.0911393	 1237.5	 1237.5	 1237.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11778	 11844	 0.000503087	 0.00675359	 0.0863629	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11778	 12031	 0.000549633	 0.00598211	 0.14483	 1285.8	 1285.8	 1285.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11779	 13910	 0.000104451	 0.00284557	 1.54478	 4122.3	 4122.3	 4122.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11779	 14003	 0.00018331	 0.00546706	 2.60385	 4090.3	 4090.3	 4090.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11779	 14146	 0.000189545	 0.00504282	 2.89861	 4074.5	 4074.5	 4074.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11782	 11784	 0.00322938	 0.0149938	 0.00249584	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11783	 11784	 0.000219972	 0.00118232	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11785	 11786	 0.000250136	 0.00103469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11785	 11787	 0.000242441	 0.0011002	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11787	 11784	 0.00394512	 0.0184939	 0.00605703	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11788	 13292	 0.00249082	 0.0112033	 0.0107287	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11789	 13975	 0.00229559	 0.011153	 0.0763459	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11790	 11791	 0.000287465	 0.00110163	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11790	 11792	 0.000202775	 0.0011764	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11790	 11793	 0.000291972	 0.00118438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11794	 11788	 0.00906372	 0.0584779	 0.0130707	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11794	 11792	 0.00185072	 0.0121256	 0.00378532	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11795	 11764	 0.00158565	 0.00639641	 0.00458494	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11795	 11849	 0.00231356	 0.0162707	 0.00917223	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11796	 11718	 0.0011325	 0.00654218	 0.00543805	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11796	 11883	 0.0044085	 0.0203334	 0.0412422	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11797	 12131	 0.00648532	 0.0389472	 0.0741953	 271.6	 271.6	 271.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11797	 13671	 0.00674889	 0.0331795	 0.0070155	 226.8	 226.8	 226.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11797	 13784	 0.00216662	 0.012935	 0.0209896	 260.1	 260.1	 260.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11798	 11799	 0.00187989	 0.0107803	 0.0104213	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11801	 11803	 0.000237119	 0.00111741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11801	 11804	 0.000210501	 0.00105585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11801	 11805	 0.00024682	 0.00109848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11801	 11806	 0.000270317	 0.00111337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11802	 11799	 0.00263713	 0.0133885	 0.0041747	 214.5	 214.5	 214.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11804	 13796	 0.000639868	 0.00719322	 0.132341	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11804	 14118	 0.000738442	 0.0100376	 0.202375	 1182.8	 1182.8	 1182.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11807	 11800	 0.00451276	 0.022259	 0.0083788	 212.7	 212.7	 212.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11808	 11809	 0.00021406	 0.00112655	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11808	 11810	 0.00022077	 0.00118237	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11809	 11800	 0.00228899	 0.0161451	 0.00558068	 146.4	 146.4	 146.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11809	 13390	 0.00397501	 0.0269989	 0.0445887	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11811	 11813	 0.00159245	 0.0089095	 0.00174694	 199.3	 199.3	 199.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11811	 13712	 0.00460711	 0.0280866	 0.025972	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11812	 11814	 0.000209804	 0.00107928	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11812	 11815	 0.000225894	 0.00106316	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11812	 11816	 0.000271257	 0.00117791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11812	 11817	 0.000261785	 0.00112811	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11815	 11998	 0.000825066	 0.0110361	 0.286518	 1292.9	 1292.9	 1292.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11815	 13796	 0.000173915	 0.00220907	 0.047984	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11815	 14019	 0.00039074	 0.0048413	 0.280174	 1265.2	 1265.2	 1265.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11818	 11821	 0.00110642	 0.00824797	 0.0034809	 199.4	 199.4	 199.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11818	 13795	 0.00274599	 0.00774189	 0.00448075	 223.3	 223.3	 223.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11819	 11820	 0.000246493	 0.00111373	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11819	 11821	 0.000253179	 0.00116027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11819	 11822	 0.000261316	 0.00111277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11821	 13706	 0.0102013	 0.0576867	 0.00867099	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11823	 11825	 0.000246137	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11823	 11826	 0.000213633	 0.00111898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11823	 11827	 0.000291397	 0.00114762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11823	 11828	 0.000246693	 0.00105205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11829	 11777	 0.000696023	 0.00486511	 0.00171301	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11829	 11839	 0.00365484	 0.0177342	 0.00792838	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11831	 11833	 0.000263801	 0.00112736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11831	 11834	 0.000284179	 0.00110998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11831	 11835	 0.00026264	 0.00103758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11833	 11826	 0.000383438	 0.0044586	 0.0804693	 1069.7	 1069.7	 1069.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11836	 11885	 0.00198584	 0.0121245	 0.00420439	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11837	 11838	 0.000202034	 0.00119911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11837	 11839	 0.000289817	 0.00100463	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11837	 11840	 0.000285484	 0.00105938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11839	 11861	 0.00407389	 0.0289794	 0.0211399	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11841	 11843	 0.000299633	 0.0011369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11841	 11844	 0.000255116	 0.00109896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11841	 11845	 0.000285885	 0.00111988	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11841	 11846	 0.00029853	 0.00107269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11842	 11908	 0.00143269	 0.00925411	 0.0055916	 277.4	 277.4	 277.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11844	 11936	 0.000559022	 0.00628828	 0.196543	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11847	 11913	 0.00305843	 0.0222162	 0.028956	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11848	 11849	 0.000299361	 0.00102241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11848	 11850	 0.000221615	 0.00111404	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11849	 11916	 0.00565774	 0.0323974	 0.0239742	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11851	 11836	 0.00243524	 0.0152625	 0.00548171	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11851	 11883	 0.00137638	 0.00608356	 0.00298711	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11852	 11854	 0.00137201	 0.0071748	 0.00629363	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11852	 11857	 0.00235723	 0.0121876	 0.00617246	 241.8	 241.8	 241.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11853	 11854	 0.00029964	 0.00101028	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11853	 11855	 0.000283166	 0.00101319	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11854	 11858	 0.00204602	 0.0123156	 0.00391139	 248.4	 248.4	 248.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11854	 11935	 0.00646538	 0.0346818	 0.0261389	 191.2	 191.2	 191.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11856	 11857	 0.000260631	 0.00103396	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11857	 11892	 0.00448848	 0.0258762	 0.0164778	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11858	 13349	 0.00190485	 0.0119366	 0.0104394	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11859	 11860	 0.000235779	 0.00102372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11859	 11861	 0.000239933	 0.00101368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11861	 11869	 0.0031092	 0.0196047	 0.0078227	 200.5	 200.5	 200.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11862	 11865	 0.00106627	 0.0060018	 0.00346592	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11862	 11889	 0.00135438	 0.00896483	 0.00284747	 205.9	 205.9	 205.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11863	 11892	 0.004524	 0.0312136	 0.016347	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11864	 11866	 0.000255128	 0.00106226	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11864	 11867	 0.000261533	 0.00117769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11864	 11868	 0.000235638	 0.00115724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11867	 11833	 0.000426084	 0.00476835	 0.0995887	 1195.7	 1195.7	 1195.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11867	 12031	 0.000591753	 0.00731652	 0.115346	 1238.1	 1238.1	 1238.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11867	 13827	 0.000432339	 0.00522749	 0.199923	 1204.1	 1204.1	 1204.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11867	 13911	 0.000707634	 0.00816	 0.0990844	 1300.1	 1300.1	 1300.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11869	 11832	 0.00228946	 0.0139257	 0.00406413	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11870	 11871	 0.000246016	 0.00107821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11870	 11872	 0.000237442	 0.00101574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11870	 11873	 0.000230679	 0.00116406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11872	 11906	 0.000961532	 0.00641603	 0.00197477	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11872	 11908	 0.00459955	 0.029485	 0.00745626	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11874	 11924	 0.00143339	 0.00814731	 0.00614939	 248.8	 248.8	 248.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11875	 11876	 0.000277054	 0.00104285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11875	 11877	 0.000204929	 0.00113418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11877	 11874	 0.00152281	 0.00743557	 0.00311163	 254.5	 254.5	 254.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11877	 11908	 0.0014563	 0.00842777	 0.00291082	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11877	 11916	 0.00127955	 0.0064386	 0.0480904	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11878	 11880	 0.000263606	 0.0011216	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11878	 11881	 0.000270586	 0.0011049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11878	 11882	 0.000220683	 0.00102793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11879	 11955	 0.00813401	 0.0475977	 0.0135281	 286.5	 286.5	 286.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11879	 11955	 0.00813401	 0.0475977	 0.0135281	 286.5	 286.5	 286.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11881	 11726	 0.000656645	 0.00719696	 0.126512	 1270.6	 1270.6	 1270.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11881	 11778	 0.000625528	 0.00699994	 0.119719	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11881	 11844	 0.000570736	 0.00587468	 0.114906	 1200.2	 1200.2	 1200.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11883	 11884	 0.000238815	 0.00100223	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11886	 11830	 0.00455953	 0.0287742	 0.00683445	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11886	 11910	 0.00126163	 0.00818951	 0.00744534	 157.7	 157.7	 157.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11888	 11889	 0.000228068	 0.00105967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11889	 11863	 0.00157995	 0.00653446	 0.00372549	 197.3	 197.3	 197.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11890	 11893	 0.000641906	 0.0045098	 0.00679649	 225.6	 225.6	 225.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11890	 11895	 0.000793776	 0.00574398	 0.00287126	 216.3	 216.3	 216.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11891	 11892	 0.000283022	 0.00110312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11892	 14036	 0.00433945	 0.0259116	 0.0279176	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11894	 11991	 0.00154013	 0.00909459	 0.0466361	 289.5	 289.5	 289.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11894	 11991	 0.00154013	 0.00909459	 0.0466361	 289.5	 289.5	 289.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11894	 12132	 0.0012331	 0.00884576	 0.00806376	 282.6	 282.6	 282.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11894	 12132	 0.0012331	 0.00884576	 0.00806376	 282.6	 282.6	 282.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11895	 11862	 0.00131284	 0.00807284	 0.00634432	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11895	 11887	 0.00230258	 0.0118191	 0.00959049	 233.1	 233.1	 233.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11896	 11897	 0.000244318	 0.00110947	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11898	 11885	 0.00246707	 0.0132883	 0.00501423	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11898	 11899	 0.000206327	 0.00116706	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11900	 11896	 0.0011389	 0.00624738	 0.00178252	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11901	 11900	 0.000926343	 0.0055503	 0.00292337	 219.5	 219.5	 219.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11901	 12029	 0.000731548	 0.00475442	 0.00339059	 263.5	 263.5	 263.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11902	 11896	 0.00198233	 0.00993769	 0.00529032	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11902	 11903	 0.000208813	 0.00107985	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11902	 11911	 0.0069834	 0.0374292	 0.0101927	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11904	 11905	 0.000261288	 0.00105773	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11904	 11906	 0.00029774	 0.00105757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11904	 11907	 0.00020434	 0.00117582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11906	 12113	 0.00196964	 0.0120365	 0.0178039	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11909	 11946	 0.00738831	 0.0438792	 0.0099994	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11909	 11968	 0.00269512	 0.0119726	 0.0191208	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11910	 11862	 0.00225843	 0.0112182	 0.00869731	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11911	 11910	 0.000886459	 0.00584935	 0.00632439	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11911	 11912	 0.00027093	 0.0010263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11913	 11902	 0.00130042	 0.00759416	 0.00200905	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11913	 11914	 0.00025992	 0.00118397	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11915	 11916	 0.00021396	 0.00109453	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11915	 11917	 0.000231248	 0.00101734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11918	 11919	 0.000200506	 0.0011432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11919	 11896	 0.00251216	 0.0152176	 0.0129854	 232.6	 232.6	 232.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11919	 11898	 0.00208137	 0.0112949	 0.00426934	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11919	 11962	 0.00238754	 0.013283	 0.00411137	 234.5	 234.5	 234.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11920	 12081	 0.000493673	 0.00344132	 0.00342009	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11920	 12090	 0.00158749	 0.00884319	 0.00180957	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11920	 12196	 0.00445105	 0.02769	 0.00976542	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11921	 11887	 0.00161151	 0.00840965	 0.00892336	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11921	 12223	 0.00441801	 0.0263784	 0.0242205	 208.2	 208.2	 208.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11922	 11924	 0.00142217	 0.00661526	 0.000835987	 265.9	 265.9	 265.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11922	 12014	 0.00216989	 0.0132184	 0.0107905	 258.6	 258.6	 258.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11923	 11924	 0.000216211	 0.00100653	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11923	 11925	 0.000278108	 0.00117018	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11923	 11926	 0.000260636	 0.00106343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11924	 11919	 0.0026206	 0.012193	 0.00556502	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11927	 12089	 0.000618333	 0.00397045	 0.00793475	 244.1	 244.1	 244.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11927	 12125	 0.00213096	 0.0103198	 0.00442445	 255.5	 255.5	 255.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11928	 11930	 0.000254497	 0.00110525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11928	 11931	 0.00023922	 0.0011941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11928	 11932	 0.000218336	 0.0010824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11929	 11975	 0.002244	 0.0131111	 0.0031512	 245.3	 245.3	 245.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11929	 12125	 0.00424607	 0.0208865	 0.0171029	 266.6	 266.6	 266.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11931	 11867	 0.000528818	 0.00545389	 0.133542	 1254.2	 1254.2	 1254.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11931	 12561	 0.000739948	 0.0091389	 0.238062	 1226.6	 1226.6	 1226.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11933	 11909	 0.000872283	 0.00456932	 0.0018053	 214.8	 214.8	 214.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11933	 12029	 0.00250112	 0.0142233	 0.00539285	 257.9	 257.9	 257.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11933	 12059	 0.00193589	 0.0117958	 0.00820449	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11934	 11936	 0.000200096	 0.00117451	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11934	 11937	 0.000275364	 0.00118325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11934	 11938	 0.000255406	 0.00109049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11936	 11931	 0.000269821	 0.00272568	 0.0783762	 1264.8	 1264.8	 1264.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11936	 13911	 0.00066292	 0.0077531	 0.202063	 1381.1	 1381.1	 1381.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11939	 11940	 0.000222675	 0.00108945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11939	 12095	 0.00116663	 0.00619926	 0.0025011	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11941	 11942	 0.000216473	 0.00116364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11941	 13824	 0.00166152	 0.0124535	 0.00311102	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11943	 11941	 0.00121716	 0.00650485	 0.00574167	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11944	 11945	 0.000200574	 0.00100824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11944	 11975	 0.000966459	 0.00668431	 0.0041608	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11944	 11985	 0.00397934	 0.0166513	 0.0111967	 186.1	 186.1	 186.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11944	 12016	 0.000487384	 0.00275011	 0.0190123	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11946	 11993	 0.00161195	 0.0121522	 0.0808274	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11947	 11948	 0.000235223	 0.00100548	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11948	 11939	 0.00157017	 0.00594513	 0.00154312	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11949	 11956	 0.0012798	 0.00765885	 0.0102394	 239.2	 239.2	 239.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11949	 11975	 0.00175021	 0.00802217	 0.00475036	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11950	 11953	 0.00125478	 0.00776254	 0.00691046	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11950	 11968	 0.000749207	 0.00442115	 0.00354079	 206.7	 206.7	 206.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11951	 11952	 0.000249116	 0.00106004	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11951	 11953	 0.000233304	 0.00107934	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11953	 11959	 0.00303097	 0.0150481	 0.00634507	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11954	 12171	 0.00302723	 0.0143116	 0.00513399	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11956	 11979	 0.00130858	 0.00740293	 0.00310396	 227.8	 227.8	 227.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11957	 11958	 0.000256259	 0.00105814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11957	 11959	 0.000200688	 0.00111268	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11960	 11961	 0.000257264	 0.00110804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11960	 11962	 0.000234141	 0.00107881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11960	 11963	 0.000217464	 0.00115159	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11962	 11979	 0.00137796	 0.0063993	 0.016801	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11964	 11965	 0.000282338	 0.00117346	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11964	 12089	 0.0021802	 0.0160855	 0.0068597	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11966	 11967	 0.00027903	 0.0010767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11966	 11968	 0.000274469	 0.00112379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11969	 11970	 0.000257163	 0.00110598	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11969	 11971	 0.000220574	 0.00108854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 12071	 0.0137609	 0.0624154	 0.0268752	 251.5	 251.5	 251.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 12073	 0.00942369	 0.0374583	 0.0397746	 277.2	 277.2	 277.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 12229	 0.00754246	 0.0374788	 0.0168006	 227.7	 227.7	 227.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 12236	 0.00777033	 0.042333	 0.0293518	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 13784	 0.00510052	 0.0333782	 0.0265505	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 13824	 0.00611333	 0.050994	 0.0134911	 244.6	 244.6	 244.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11971	 14144	 0.00664482	 0.0287013	 0.0166657	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11972	 11973	 0.000219723	 0.00115114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11973	 12105	 0.000904101	 0.00477312	 0.00564372	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11973	 13559	 0.00136842	 0.00568196	 0.0223989	 188.4	 188.4	 188.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11974	 12091	 0.00138665	 0.00765308	 0.00637013	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11975	 11933	 0.00292077	 0.0149835	 0.0046537	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11975	 12016	 0.000621491	 0.00366196	 0.00268014	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11976	 11872	 0.000880984	 0.00518171	 0.00314774	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11976	 12061	 0.00167861	 0.00878801	 0.0112998	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11977	 11978	 0.00022862	 0.00106805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11977	 11979	 0.000223228	 0.00113402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11979	 12054	 0.00215798	 0.00954797	 0.00535514	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11979	 12059	 0.00127189	 0.00689428	 0.00914087	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11981	 11982	 0.000252383	 0.00106621	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11982	 11948	 0.00113081	 0.00601477	 0.00269864	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11982	 12094	 0.0010048	 0.00561298	 0.00310546	 246.8	 246.8	 246.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11983	 11984	 0.000280882	 0.00116796	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11983	 11985	 0.000214465	 0.00101195	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11985	 11986	 0.00181238	 0.00969093	 0.00389797	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11985	 12196	 0.00117423	 0.00741909	 0.00578859	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11986	 13627	 0.000897166	 0.00646362	 0.00344459	 266.4	 266.4	 266.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11986	 13700	 0.00112114	 0.00520427	 0.00321316	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11987	 11988	 0.000241801	 0.00108844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11987	 11989	 0.000217932	 0.00104646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11987	 11990	 0.0002694	 0.00116355	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11988	 12116	 0.00142529	 0.00731952	 0.00160439	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11988	 12120	 0.00202647	 0.010516	 0.00620738	 250.1	 250.1	 250.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11991	 12024	 0.00188304	 0.0102619	 0.00432204	 311.3	 311.3	 311.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11991	 12024	 0.00188304	 0.0102619	 0.00432204	 343.5	 343.5	 343.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11992	 12077	 0.00088375	 0.00583387	 0.00133703	 231.2	 231.2	 231.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11992	 12216	 0.00265785	 0.0153062	 0.0118358	 176.7	 176.7	 176.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11993	 12077	 0.00288443	 0.0172918	 0.0180524	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11994	 12024	 0.00103269	 0.00451516	 0.00531018	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11994	 12024	 0.00103269	 0.00451516	 0.00531018	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11994	 12066	 0.00246288	 0.0139303	 0.0292056	 281.8	 281.8	 281.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11994	 12066	 0.00246288	 0.0139303	 0.0292056	 281.8	 281.8	 281.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11995	 11997	 0.000226822	 0.00109802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11995	 11998	 0.000210944	 0.00107251	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11995	 11999	 0.000236323	 0.00119578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11995	 12000	 0.000282875	 0.00109616	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11996	 12001	 0.00466101	 0.0203529	 0.00776756	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11996	 12002	 0.000680789	 0.00421665	 0.00277378	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11998	 14071	 0.000565427	 0.00607188	 0.226756	 1262.7	 1262.7	 1262.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12001	 12005	 0.00565707	 0.0353274	 0.0136817	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12001	 14193	 0.00610722	 0.0398186	 0.0268862	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12002	 12003	 0.000273049	 0.00108711	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12002	 12049	 0.0050585	 0.0295943	 0.0194673	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12004	 12005	 0.000257532	 0.00118592	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12004	 12006	 0.000265004	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12004	 12007	 0.000207464	 0.00111334	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12005	 14123	 0.00958652	 0.0513742	 0.0140549	 232.2	 232.2	 232.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12008	 12052	 0.000957066	 0.00621578	 0.00741033	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12008	 12085	 0.000921022	 0.00565368	 0.00189587	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12008	 12250	 0.00239577	 0.0163184	 0.00596538	 182.2	 182.2	 182.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12009	 11955	 0.00161554	 0.0112994	 0.00429519	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12009	 11988	 0.00132175	 0.00772589	 0.00352348	 245.2	 245.2	 245.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12009	 12061	 0.00133924	 0.00818788	 0.00212926	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12009	 12113	 0.000511247	 0.00257706	 0.00426433	 202.4	 202.4	 202.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12009	 12116	 0.00106355	 0.00597205	 0.00984402	 243.6	 243.6	 243.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12010	 12011	 0.000297385	 0.00118538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12010	 12012	 0.000239284	 0.00119809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12010	 12013	 0.000281703	 0.00103246	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12012	 12087	 0.00132843	 0.00650901	 0.00249484	 248.1	 248.1	 248.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12012	 13980	 0.00354801	 0.0174811	 0.00580746	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12014	 12097	 0.00300426	 0.0142301	 0.0191417	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12015	 12099	 0.00108957	 0.00611475	 0.00216482	 236.8	 236.8	 236.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12016	 11901	 0.000558003	 0.00327432	 0.00748671	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12016	 12017	 0.000274008	 0.00105244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12018	 12021	 0.000483578	 0.00218678	 0.00145903	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12019	 12107	 0.00166044	 0.00935716	 0.00597297	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12019	 12153	 0.000899383	 0.00459564	 0.00222581	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12020	 12021	 0.000235497	 0.00117615	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12021	 12088	 0.000735657	 0.00516039	 0.00527282	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12022	 12027	 0.000596745	 0.00331785	 0.00253475	 267.1	 267.1	 267.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12022	 12131	 0.00500976	 0.0291973	 0.0323165	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12022	 12131	 0.00500976	 0.0291973	 0.0323165	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12022	 14036	 0.00282209	 0.0154292	 0.00653331	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12023	 12024	 0.000263732	 0.00111581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12024	 11893	 0.00137249	 0.0100334	 0.00564233	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12025	 12026	 0.000293477	 0.00105418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12025	 12027	 0.000288453	 0.00119287	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12027	 14036	 0.00099301	 0.00609507	 0.0104458	 262.6	 262.6	 262.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12028	 12030	 0.0002402	 0.00103066	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12028	 12031	 0.000272965	 0.00109092	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12028	 12032	 0.000298893	 0.00108209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12031	 11931	 0.000320883	 0.0034256	 0.0588392	 1141.1	 1141.1	 1141.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12031	 12512	 0.00121255	 0.0145705	 0.442955	 1321.0	 1321.0	 1321.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12033	 11901	 0.00217248	 0.0120243	 0.00461709	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12033	 11921	 0.00216822	 0.0139995	 0.00886046	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12034	 12128	 0.00166157	 0.00731032	 0.0135128	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12034	 12186	 0.000552254	 0.00349015	 0.00103776	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12035	 12088	 0.00150592	 0.00689699	 0.00509438	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12035	 12143	 0.000724888	 0.0047988	 0.00567728	 211.3	 211.3	 211.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12036	 12037	 0.000293275	 0.00117231	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12036	 12038	 0.000265612	 0.00106539	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12038	 12196	 0.0024401	 0.0124442	 0.00717872	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12039	 12171	 0.00442229	 0.0296914	 0.013032	 198.7	 198.7	 198.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12039	 12302	 0.00681385	 0.0268247	 0.00957393	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12040	 12041	 0.000237445	 0.00116043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12040	 12042	 0.000232904	 0.0011272	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12042	 12255	 0.000981946	 0.00489838	 0.0025686	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12042	 12262	 0.00281734	 0.016735	 0.00497896	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12042	 12310	 0.00265445	 0.0206425	 0.00828446	 250.8	 250.8	 250.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12042	 12315	 0.000749707	 0.00345445	 0.0032873	 172.7	 172.7	 172.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12042	 13950	 0.000556882	 0.00405355	 0.00380507	 249.4	 249.4	 249.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12043	 12044	 0.000239662	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12043	 12045	 0.000228008	 0.00111522	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12045	 12064	 0.00237729	 0.00998539	 0.00467878	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12045	 14232	 0.000517477	 0.00306802	 0.00129792	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12046	 12047	 0.000297706	 0.00102685	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12046	 12048	 0.000299594	 0.00111787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12048	 12015	 0.000858393	 0.00528532	 0.00314022	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12048	 12107	 0.0007944	 0.00401934	 0.00262682	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12048	 12376	 0.00365876	 0.0172013	 0.0127643	 235.4	 235.4	 235.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12049	 12050	 0.000272223	 0.00119649	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12051	 12158	 0.00133607	 0.006189	 0.0030659	 175.8	 175.8	 175.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12051	 12227	 0.0015986	 0.00868957	 0.00244973	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12052	 12053	 0.000270793	 0.00109545	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12052	 12158	 0.00103473	 0.00597769	 0.00160868	 212.9	 212.9	 212.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12054	 12055	 0.000288287	 0.00103733	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12054	 12081	 0.00209525	 0.0113652	 0.0111407	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12054	 12105	 0.00090959	 0.00515102	 0.00147087	 267.3	 267.3	 267.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12056	 12057	 0.000291565	 0.00102669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12057	 12203	 0.00124854	 0.0071927	 0.00883327	 179.5	 179.5	 179.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12058	 12155	 0.00426953	 0.0205253	 0.00483659	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12059	 11959	 0.000326123	 0.0022238	 0.00532134	 202.6	 202.6	 202.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12059	 12060	 0.000234198	 0.00114943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12062	 12063	 0.000217721	 0.00109911	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12062	 12064	 0.000253379	 0.00108716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12062	 12065	 0.000249716	 0.00101673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12066	 13700	 0.001644	 0.00812085	 0.00680702	 252.9	 252.9	 252.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12067	 11798	 0.0125015	 0.0552393	 0.0261158	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12068	 12067	 0.00492141	 0.0166668	 0.0140225	 216.6	 216.6	 216.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12068	 12119	 0.00576154	 0.0306165	 0.0152982	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12069	 12070	 0.000294892	 0.0010053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12069	 12071	 0.000260175	 0.00112791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12069	 12072	 0.00028136	 0.00119734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12073	 12071	 0.000774214	 0.00367673	 0.0019277	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12073	 12074	 0.000203791	 0.00113927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12075	 12076	 0.000261981	 0.00101341	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12075	 12077	 0.000289972	 0.00116266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12078	 12079	 0.00020458	 0.00113781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12078	 12080	 0.000216386	 0.00111127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12079	 12588	 0.00484504	 0.0223018	 0.0291572	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12081	 12095	 0.00122603	 0.00663642	 0.00170794	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12082	 12083	 0.000279364	 0.0010973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12082	 12084	 0.000217641	 0.00114525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12084	 13980	 0.00154413	 0.00827204	 0.0101547	 235.2	 235.2	 235.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12085	 12315	 0.00237456	 0.0128361	 0.0199652	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12086	 12084	 0.000731106	 0.00394245	 0.00167481	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12086	 12203	 0.0050441	 0.0246461	 0.00442543	 202.7	 202.7	 202.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12086	 12371	 0.000930535	 0.00398641	 0.00416349	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12087	 11955	 0.000912168	 0.00576799	 0.00433085	 265.4	 265.4	 265.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12089	 12018	 0.000920618	 0.0037431	 0.00344003	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12090	 11927	 0.00104718	 0.00563654	 0.00311698	 188.9	 188.9	 188.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12091	 11964	 0.00111144	 0.00733964	 0.00287281	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12091	 12092	 0.000266257	 0.00117244	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12093	 12143	 0.00204307	 0.0106648	 0.00556655	 216.8	 216.8	 216.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12094	 12127	 0.0010883	 0.00727112	 0.0023127	 253.8	 253.8	 253.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12096	 12171	 0.00180911	 0.0114332	 0.00281563	 168.9	 168.9	 168.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12096	 12412	 0.00169238	 0.0103481	 0.00500097	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12097	 12302	 0.000446412	 0.0037047	 0.00336852	 236.3	 236.3	 236.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12098	 12099	 0.00025498	 0.0010631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12098	 12100	 0.000245621	 0.00115724	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12101	 14232	 0.00132496	 0.00665067	 0.00461686	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12102	 12103	 0.000238256	 0.00102943	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12102	 12104	 0.000266839	 0.00107882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12104	 11954	 0.00188588	 0.00885589	 0.00375906	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12104	 12105	 0.000729349	 0.00368632	 0.0027048	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12106	 12295	 0.00524605	 0.0300949	 0.0123416	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12107	 12108	 0.000274617	 0.00118708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12109	 12035	 0.000783311	 0.00554469	 0.0031292	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12109	 12149	 0.00107578	 0.00641735	 0.0166038	 280.7	 280.7	 280.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12109	 12149	 0.00107578	 0.00641735	 0.0166038	 280.7	 280.7	 280.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12109	 14036	 0.00419409	 0.0231002	 0.0203999	 301.8	 301.8	 301.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12109	 14036	 0.00419409	 0.0231002	 0.0203999	 301.8	 301.8	 301.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12110	 12111	 0.000289417	 0.00114789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12110	 12112	 0.000243934	 0.00116646	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12111	 12064	 0.00172759	 0.0111324	 0.010662	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12111	 12113	 0.00526876	 0.0298375	 0.0152056	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12111	 12255	 0.000813043	 0.00471119	 0.0120664	 263.1	 263.1	 263.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12111	 12277	 0.00202123	 0.0131779	 0.0173905	 251.3	 251.3	 251.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12111	 13933	 0.00219324	 0.0112319	 0.00777586	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12113	 12114	 0.000290661	 0.00111347	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12115	 12116	 0.00029993	 0.00102998	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12116	 12012	 0.000712887	 0.0038102	 0.00166165	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12116	 13980	 0.00274063	 0.0147181	 0.00423945	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12117	 12118	 0.000243472	 0.00114597	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12117	 12119	 0.00027404	 0.00102969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12119	 12389	 0.00381322	 0.0224474	 0.0179456	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12120	 12328	 0.0025857	 0.0170707	 0.0127943	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12121	 12122	 0.000219483	 0.00117353	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12121	 12260	 0.00123905	 0.00785252	 0.00171038	 179.8	 179.8	 179.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12121	 12429	 0.000880456	 0.00662384	 0.00479943	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12123	 12149	 0.000903595	 0.00515691	 0.00161785	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12123	 12191	 0.000614404	 0.00335495	 0.00169427	 198.4	 198.4	 198.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12123	 13329	 0.000834749	 0.00494799	 0.00477948	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12124	 12079	 0.000960217	 0.00417127	 0.00182011	 267.3	 267.3	 267.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12124	 12198	 0.0013084	 0.00714655	 0.00254758	 257.7	 257.7	 257.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12125	 12126	 0.00025987	 0.00114474	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12127	 11944	 0.00138242	 0.00750479	 0.00282864	 219.2	 219.2	 219.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12127	 11980	 0.000734204	 0.00352531	 0.0213523	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12128	 12129	 0.000282651	 0.00108675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12128	 12152	 0.000933506	 0.00620454	 0.00810707	 247.5	 247.5	 247.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12128	 12191	 0.000585113	 0.00302211	 0.00301934	 274.4	 274.4	 274.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12128	 13329	 0.000561109	 0.00290053	 0.0023918	 237.8	 237.8	 237.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12130	 12093	 0.0023744	 0.0123664	 0.00225407	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12130	 14201	 0.00128148	 0.00724737	 0.00225755	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12131	 13512	 0.0106089	 0.0517669	 0.0149644	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12132	 13671	 0.00834574	 0.0401269	 0.0494105	 259.2	 259.2	 259.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12132	 14123	 0.00958677	 0.0660648	 0.0530132	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12133	 12073	 0.00349884	 0.0162985	 0.00559334	 271.8	 271.8	 271.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12133	 12077	 0.00141968	 0.00824605	 0.00188666	 268.6	 268.6	 268.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12134	 12539	 0.00248915	 0.0135072	 0.00526253	 196.8	 196.8	 196.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12134	 12547	 0.00235983	 0.0131858	 0.00687172	 180.5	 180.5	 180.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12135	 12136	 0.000275246	 0.00117245	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12135	 12137	 0.000245861	 0.00114671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12137	 12285	 0.00133542	 0.00832568	 0.00739955	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12138	 12281	 0.00104421	 0.00588262	 0.00732225	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12139	 12140	 0.000361654	 0.0021341	 0.00258364	 369.6	 369.6	 369.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12140	 12141	 0.000456242	 0.00274879	 0.00320794	 350.4	 350.4	 350.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12141	 12285	 0.000849108	 0.00527112	 0.0014365	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12142	 12143	 0.000274685	 0.00117157	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12142	 12144	 0.000218192	 0.00100741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12142	 12145	 0.000241069	 0.00102877	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12143	 12038	 0.000843779	 0.00521313	 0.00119207	 226.9	 226.9	 226.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12143	 12109	 0.00110362	 0.00676453	 0.00305283	 212.2	 212.2	 212.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12146	 12243	 0.000955549	 0.00517806	 0.00274141	 233.7	 233.7	 233.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12146	 12245	 0.000986396	 0.00579568	 0.00233596	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12147	 12148	 0.0002442	 0.00104136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12147	 12149	 0.000248998	 0.00111104	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12147	 12150	 0.000229997	 0.00107379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12149	 12088	 0.00099528	 0.0048075	 0.0029873	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12151	 12204	 0.00130218	 0.00874051	 0.00307888	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12151	 13852	 0.000210271	 0.0010785	 0.00728813	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12152	 11974	 0.00106657	 0.0045006	 0.00182055	 212.8	 212.8	 212.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12152	 12153	 0.00259826	 0.0159265	 0.00805978	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12153	 12154	 0.00024349	 0.00108408	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12153	 12201	 0.00293223	 0.0164412	 0.00899249	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12153	 12209	 0.00137119	 0.00790996	 0.00417464	 182.1	 182.1	 182.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12155	 13764	 0.00154164	 0.0107297	 0.0138332	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12156	 12157	 0.000222846	 0.0010645	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12156	 12158	 0.000271693	 0.00100555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12158	 12111	 0.000825141	 0.00616983	 0.00274881	 238.6	 238.6	 238.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12159	 12277	 0.00111008	 0.00569493	 0.00345095	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12160	 12161	 0.000249054	 0.00107935	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12160	 12162	 0.000201729	 0.00114097	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12162	 12318	 0.000607286	 0.00384673	 0.00328931	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12163	 12277	 0.00101225	 0.0057154	 0.00759768	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12163	 12325	 0.001315	 0.00542593	 0.0141476	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12164	 12057	 0.000605414	 0.00361813	 0.00332648	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12164	 12251	 0.000741121	 0.00400173	 0.00160373	 256.4	 256.4	 256.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12165	 12166	 0.000267792	 0.0010712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12165	 12298	 0.0012276	 0.00659796	 0.00432638	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12165	 12393	 0.00119027	 0.00602536	 0.00457845	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12165	 12616	 0.0025678	 0.0129174	 0.00650019	 218.2	 218.2	 218.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12167	 12058	 0.000563092	 0.00361515	 0.00503956	 154.4	 154.4	 154.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12167	 12251	 0.000764479	 0.00396122	 0.0023792	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12168	 12096	 0.00106603	 0.00601933	 0.00158867	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12168	 12120	 0.00129098	 0.00833175	 0.00474275	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12169	 12170	 0.000253923	 0.00101295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12169	 12171	 0.00021742	 0.00106485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12172	 12330	 0.00106538	 0.00612224	 0.00394525	 205.4	 205.4	 205.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12172	 12400	 0.000418634	 0.00227116	 0.00219091	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12172	 13329	 0.000802996	 0.00561654	 0.0287083	 287.9	 287.9	 287.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12172	 13329	 0.000802996	 0.00561654	 0.0287083	 287.9	 287.9	 287.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12173	 12532	 0.00137069	 0.00507566	 0.00119125	 249.2	 249.2	 249.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12173	 13764	 0.00156739	 0.00986291	 0.00193056	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12174	 12175	 0.000296392	 0.00105196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12174	 12176	 0.000294012	 0.00111027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12176	 12204	 0.000988158	 0.00608955	 0.00283667	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12177	 12341	 0.00106473	 0.00470189	 0.0042803	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12177	 12343	 0.000695002	 0.00303417	 0.0013071	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12178	 12179	 0.000258078	 0.0010107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12180	 12181	 0.000226065	 0.00100926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12180	 12182	 0.000222297	 0.00106625	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12180	 12183	 0.000215304	 0.00100695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12182	 12340	 0.00218191	 0.0116419	 0.0080523	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12182	 12476	 0.000785964	 0.00584286	 0.00357609	 199.8	 199.8	 199.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12184	 12352	 0.000958787	 0.00646719	 0.00133912	 213.7	 213.7	 213.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12184	 12355	 0.000980234	 0.00585434	 0.00256884	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12185	 12481	 0.00106861	 0.00557904	 0.00306804	 204.3	 204.3	 204.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12186	 12187	 0.000210606	 0.00107581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12186	 12191	 0.0013283	 0.00709081	 0.00666211	 230.1	 230.1	 230.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12186	 14201	 0.000619725	 0.00270212	 0.00236343	 253.9	 253.9	 253.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12188	 12106	 0.00106462	 0.00597956	 0.00673364	 179.9	 179.9	 179.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12188	 12243	 0.000598297	 0.00487499	 0.00489504	 222.5	 222.5	 222.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12189	 12190	 0.000288147	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12189	 12191	 0.000288058	 0.00106225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12189	 12192	 0.000271473	 0.00106852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12191	 12244	 0.00124596	 0.00641343	 0.00209428	 207.6	 207.6	 207.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12191	 14201	 0.00112942	 0.00619982	 0.00300494	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12193	 12079	 0.000689269	 0.00495643	 0.00423284	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12194	 12195	 0.000275553	 0.00114043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12194	 12196	 0.000200108	 0.00115881	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12197	 12198	 0.000253025	 0.00105622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12197	 12199	 0.000285096	 0.00113336	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12197	 12200	 0.00025524	 0.00114076	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12198	 12196	 0.00178246	 0.00483713	 0.0138309	 238.8	 238.8	 238.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12201	 12202	 0.000237377	 0.00102221	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12201	 12245	 0.00445952	 0.0283952	 0.015684	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12201	 13833	 0.00100677	 0.00764038	 0.0170034	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12205	 12206	 0.000298013	 0.0011467	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12206	 12356	 0.0015294	 0.00837804	 0.00572513	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12206	 12601	 0.00365982	 0.0258793	 0.0132858	 189.1	 189.1	 189.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12207	 12208	 0.0002627	 0.00116734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12207	 12209	 0.000259843	 0.00103009	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12209	 12096	 0.000852049	 0.00477693	 0.00174016	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12210	 12211	 0.000219365	 0.0010382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12211	 12271	 0.00167648	 0.00825912	 0.00279879	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12212	 12213	 0.000232879	 0.00101716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12212	 12214	 0.000225273	 0.00111933	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12213	 12238	 0.00203988	 0.0127785	 0.0048066	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12215	 12526	 0.00751723	 0.0388517	 0.0252422	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12216	 12022	 0.00132669	 0.00872302	 0.00394024	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12216	 12217	 0.00027058	 0.0010121	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12218	 12220	 0.000263954	 0.00103111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12218	 12221	 0.000231116	 0.00102834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12218	 12222	 0.000267863	 0.00112793	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12219	 11992	 0.00333355	 0.0256282	 0.00741861	 220.1	 220.1	 220.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12219	 12193	 0.00442304	 0.0294542	 0.0182363	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12219	 12215	 0.00108991	 0.00707594	 0.00278367	 264.6	 264.6	 264.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12221	 12561	 0.000453043	 0.00600431	 0.154553	 1234.7	 1234.7	 1234.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12221	 12803	 0.000748495	 0.00935782	 0.300537	 1308.5	 1308.5	 1308.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12221	 12849	 0.000757022	 0.0082061	 0.226355	 1278.4	 1278.4	 1278.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12221	 13513	 0.00067174	 0.00725233	 0.247427	 1422.8	 1422.8	 1422.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12223	 12022	 0.00173582	 0.011235	 0.0054861	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12223	 12224	 0.00026933	 0.00105488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12225	 12226	 0.00023312	 0.00112258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12226	 12268	 0.000709891	 0.00414838	 0.00180955	 305.3	 305.3	 305.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12226	 12293	 0.00210373	 0.0108853	 0.00847737	 199.7	 199.7	 199.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12226	 12383	 0.00327261	 0.0170395	 0.0146223	 227.6	 227.6	 227.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12226	 12385	 0.00318499	 0.012379	 0.00440857	 258.8	 258.8	 258.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12227	 12138	 0.000959628	 0.00456711	 0.00572032	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12228	 12229	 0.000298183	 0.00111789	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12229	 13278	 0.00416744	 0.0223885	 0.0106475	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12229	 14218	 0.00624453	 0.029883	 0.0114855	 201.1	 201.1	 201.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12230	 13278	 0.00153774	 0.0100204	 0.00432044	 210.9	 210.9	 210.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12230	 13970	 0.00196421	 0.0105975	 0.00460419	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12230	 0.006394	 0.0344179	 0.00864819	 230.2	 230.2	 230.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12232	 0.00306404	 0.0184086	 0.0101486	 214.2	 214.2	 214.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12306	 0.00293976	 0.0188001	 0.00851667	 254.4	 254.4	 254.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12548	 0.0095478	 0.0622871	 0.0338126	 255.3	 255.3	 255.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12746	 0.00831296	 0.0561377	 0.0146739	 246.4	 246.4	 246.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12747	 0.0164953	 0.0732052	 0.0345795	 253.6	 253.6	 253.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 12749	 0.00659188	 0.0445454	 0.0293601	 251.2	 251.2	 251.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 13717	 0.00429577	 0.0260827	 0.00882149	 242.4	 242.4	 242.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 14144	 0.00399125	 0.025083	 0.0133312	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12231	 14214	 0.00949059	 0.0615185	 0.0403024	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12232	 12233	 0.000254734	 0.00108109	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12232	 14123	 0.0113714	 0.039469	 0.0279837	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12234	 12235	 0.000282506	 0.00108697	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12234	 12236	 0.000275832	 0.00110053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12234	 12237	 0.000202064	 0.00117834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12236	 12306	 0.0022889	 0.0160756	 0.00814656	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12236	 14144	 0.00208397	 0.0106864	 0.00564904	 185.1	 185.1	 185.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12238	 12211	 0.00226359	 0.012551	 0.00647152	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12238	 12381	 0.00201879	 0.0134149	 0.00367038	 162.3	 162.3	 162.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12239	 12240	 0.000265357	 0.00113942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12239	 12449	 0.00156218	 0.0073032	 0.00184598	 214.4	 214.4	 214.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12239	 12473	 0.00192807	 0.00763448	 0.00693493	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12241	 12213	 0.00109384	 0.00679599	 0.00533632	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12241	 12242	 0.000206501	 0.0011174	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12241	 12273	 0.000651921	 0.0047637	 0.00269362	 196.2	 196.2	 196.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12243	 12128	 0.000919586	 0.00606065	 0.00530141	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12243	 12244	 0.00163889	 0.00897852	 0.00839059	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12243	 12392	 0.00141548	 0.00848213	 0.0109564	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12244	 14201	 0.000549527	 0.0034244	 0.00115637	 275.5	 275.5	 275.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12246	 12247	 0.000237551	 0.00102399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12246	 12248	 0.000202333	 0.00106573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12248	 12418	 0.00190367	 0.00725703	 0.00383455	 203.8	 203.8	 203.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12249	 12058	 0.00107603	 0.00550906	 0.0018479	 220.7	 220.7	 220.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12250	 12286	 0.00322961	 0.0254979	 0.0127713	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12251	 12378	 0.00102772	 0.00665873	 0.00825788	 241.3	 241.3	 241.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12252	 12042	 0.00126442	 0.00724361	 0.00378102	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12252	 12253	 0.000281765	 0.0010298	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12252	 12257	 0.00120838	 0.00779831	 0.0127664	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12254	 12645	 0.00177917	 0.0109215	 0.00422629	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12255	 12256	 0.00026293	 0.00109367	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12255	 13507	 0.00146584	 0.00723754	 0.00245355	 189.2	 189.2	 189.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12255	 13933	 0.000984674	 0.00498666	 0.00145905	 286.1	 286.1	 286.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12255	 13933	 0.000984674	 0.00498666	 0.00145905	 286.1	 286.1	 286.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12258	 12259	 0.00027594	 0.00110979	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12258	 12260	 0.000275625	 0.0011324	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12258	 12261	 0.000222521	 0.00111534	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12260	 12252	 0.00233855	 0.01179	 0.00447618	 236.5	 236.5	 236.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12260	 12266	 0.00140892	 0.00687909	 0.00236281	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12260	 12266	 0.00140892	 0.00687909	 0.00236281	 281.3	 281.3	 281.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12260	 12338	 0.00107043	 0.00696924	 0.00126904	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12260	 13950	 0.00253917	 0.0120773	 0.0126292	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12260	 13950	 0.00253917	 0.0120773	 0.0126292	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12262	 12138	 0.000736938	 0.00460228	 0.0022651	 203.1	 203.1	 203.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12263	 14079	 0.000479328	 0.00303345	 0.00384952	 240.3	 240.3	 240.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12264	 12265	 0.000215454	 0.00113852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12264	 12266	 0.000288465	 0.00110957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12266	 12350	 0.000954971	 0.00502257	 0.00539548	 261.3	 261.3	 261.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12266	 12368	 0.00202537	 0.0144671	 0.00506378	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12267	 12268	 0.000264682	 0.00111893	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12268	 12324	 0.000863712	 0.00444969	 0.00448163	 242.9	 242.9	 242.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12268	 12340	 0.00104284	 0.00487783	 0.00242906	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12268	 12503	 0.0103857	 0.0301631	 0.00653868	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12269	 12270	 0.000273383	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12269	 12271	 0.000281767	 0.00106276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12269	 12272	 0.000229012	 0.00115107	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12271	 12178	 0.000732699	 0.00418218	 0.00241086	 231.6	 231.6	 231.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12271	 12254	 0.00150552	 0.00909646	 0.005582	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12271	 12285	 0.000782156	 0.00414789	 0.00292863	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12271	 13466	 0.000559885	 0.00379709	 0.00251703	 275.6	 275.6	 275.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12273	 12274	 0.000252183	 0.00100238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12273	 12381	 0.00222694	 0.0117	 0.00763451	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12275	 12276	 0.000252015	 0.0011952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12275	 12406	 0.000758427	 0.00472311	 0.0032561	 215.6	 215.6	 215.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12275	 12572	 0.00118355	 0.00584028	 0.0223276	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12278	 12279	 0.000200766	 0.00103243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12278	 12280	 0.000252273	 0.00111399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12279	 12425	 0.00086866	 0.00430067	 0.00369047	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12279	 12660	 0.00110176	 0.00594416	 0.00194305	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12281	 12139	 0.00194958	 0.0133422	 0.00447866	 237.5	 237.5	 237.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12281	 12282	 0.000292721	 0.00112952	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12283	 12284	 0.000241253	 0.00116181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12283	 12285	 0.000246627	 0.0010644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12285	 12140	 0.0015902	 0.00871593	 0.00202532	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12286	 12314	 0.00148709	 0.00812917	 0.00466056	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12286	 12522	 0.00231074	 0.0142239	 0.0172393	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12287	 12137	 0.000647079	 0.00461363	 0.00223774	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12288	 12289	 0.000298819	 0.00117434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12288	 12503	 0.00104143	 0.00658614	 0.00225579	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12288	 13661	 0.000219985	 0.00111004	 0.0021416	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12291	 12292	 0.00025009	 0.00101253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12291	 12293	 0.000242159	 0.00111325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12291	 12294	 0.000264346	 0.00100333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12293	 12139	 0.00146552	 0.00777736	 0.0019353	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12295	 12319	 0.00206569	 0.0163425	 0.00426101	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12296	 12330	 0.00129589	 0.00778772	 0.00252781	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12296	 12400	 0.00278867	 0.0148679	 0.00528867	 203.7	 203.7	 203.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12296	 13852	 0.000986159	 0.00553246	 0.00444984	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12297	 12298	 0.000221429	 0.00119126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12297	 12299	 0.000275054	 0.00118286	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12297	 12300	 0.000250906	 0.00119774	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12298	 12248	 0.000822246	 0.00446474	 0.00224539	 149.4	 149.4	 149.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12301	 12417	 0.00052301	 0.00271975	 0.00166197	 171.5	 171.5	 171.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12301	 12658	 0.000888479	 0.00485346	 0.0170188	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12302	 12163	 0.000392957	 0.0018171	 0.00341394	 219.8	 219.8	 219.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12303	 14044	 0.00357812	 0.019158	 0.00475761	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12303	 14193	 0.00689796	 0.0396079	 0.0109176	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12304	 12305	 0.000279318	 0.00115768	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12304	 13372	 0.0050332	 0.0322854	 0.00790217	 247.2	 247.2	 247.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12304	 13382	 0.0042558	 0.0220116	 0.0197219	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12306	 13434	 0.00323285	 0.0176219	 0.0242626	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12306	 13717	 0.00158033	 0.0076622	 0.00185784	 197.6	 197.6	 197.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12307	 12383	 0.000951093	 0.00605577	 0.00190341	 237.2	 237.2	 237.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12308	 12309	 0.000201784	 0.0010025	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12308	 12310	 0.000207144	 0.00113295	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12310	 12610	 0.00204657	 0.0126738	 0.00337262	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12311	 12312	 0.000265514	 0.00113173	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12311	 12313	 0.00024339	 0.00113036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12312	 12715	 0.000915498	 0.00515277	 0.00772748	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12312	 12864	 0.000543495	 0.0033452	 0.00257079	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12314	 12341	 0.00208027	 0.0116516	 0.00562118	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12315	 12111	 0.00143913	 0.00869085	 0.00549428	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12315	 13950	 0.000823262	 0.00351918	 0.00088878	 255.8	 255.8	 255.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12316	 12317	 0.000213512	 0.00118927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12317	 12373	 0.00049732	 0.00319113	 0.0181752	 240.9	 240.9	 240.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12317	 12411	 0.00183155	 0.00926844	 0.0136205	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12317	 12593	 0.00277585	 0.012062	 0.0100111	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12318	 12355	 0.00323586	 0.0176706	 0.00482004	 190.8	 190.8	 190.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12320	 12321	 0.000285517	 0.00104901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12320	 12428	 0.000698896	 0.00452902	 0.0020578	 260.3	 260.3	 260.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12320	 12498	 0.000661795	 0.00426032	 0.00168699	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12322	 12323	 0.000269106	 0.00119407	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12322	 12383	 0.00376296	 0.0191791	 0.0193796	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12322	 13819	 0.000608676	 0.00341329	 0.00432692	 228.9	 228.9	 228.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12324	 12475	 0.000900241	 0.00488255	 0.00133919	 259.1	 259.1	 259.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12324	 12631	 0.000699167	 0.00328946	 0.00139991	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12324	 13466	 0.000926903	 0.00590592	 0.019809	 292.1	 292.1	 292.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12324	 13466	 0.000926903	 0.00590592	 0.019809	 292.1	 292.1	 292.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12325	 12101	 0.000442515	 0.00267336	 0.00255873	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12325	 12334	 0.00101171	 0.00641861	 0.0148317	 232.4	 232.4	 232.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12325	 12404	 0.00213942	 0.0122016	 0.00397688	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12326	 12319	 0.00258424	 0.0152398	 0.00552929	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12326	 12327	 0.000229524	 0.00116999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12328	 12185	 0.000695561	 0.00366993	 0.00272426	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12328	 12329	 0.000243751	 0.00100549	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12330	 12331	 0.000235425	 0.00106506	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12332	 12310	 0.00109134	 0.00611757	 0.00161435	 204.6	 204.6	 204.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12333	 12334	 0.000225941	 0.00100234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12334	 12418	 0.000963001	 0.0058889	 0.00542201	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12335	 12336	 0.000243973	 0.00114053	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12335	 12465	 0.00136488	 0.00655108	 0.00112083	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12335	 12572	 0.000502878	 0.00250608	 0.00200703	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12337	 12338	 0.000251025	 0.0011978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12337	 12339	 0.000212514	 0.00109045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12340	 13466	 0.00198189	 0.0112114	 0.00393198	 242.8	 242.8	 242.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12342	 12343	 0.000204082	 0.00114566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12343	 12518	 0.00226233	 0.0134278	 0.00340204	 204.5	 204.5	 204.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12344	 12345	 0.000269232	 0.00110999	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12344	 12346	 0.000274712	 0.0010406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12346	 12648	 0.000417386	 0.00227872	 0.00302056	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12346	 13748	 0.000419962	 0.00292067	 0.000584118	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12347	 12268	 0.000831813	 0.00607335	 0.00249004	 209.9	 209.9	 209.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12347	 12287	 0.000393826	 0.00302878	 0.00219882	 194.4	 194.4	 194.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12348	 12349	 0.000247381	 0.00105136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12348	 12476	 0.00273221	 0.0154637	 0.0138436	 245.8	 245.8	 245.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12348	 12762	 0.00120871	 0.00658806	 0.022561	 250.3	 250.3	 250.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12350	 12351	 0.00020458	 0.00107894	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12350	 12713	 0.0035175	 0.0206416	 0.00453995	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12352	 12627	 0.00160027	 0.00997697	 0.00290371	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12353	 12354	 0.00024117	 0.0010639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12353	 12355	 0.00027317	 0.00118862	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12356	 12357	 0.000227945	 0.00102208	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12356	 12392	 0.000751031	 0.00432523	 0.00381991	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12358	 12359	 0.000201434	 0.0011006	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12359	 12317	 0.000525188	 0.00284465	 0.00189379	 169.5	 169.5	 169.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12359	 12451	 0.000591157	 0.0039388	 0.00304382	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12359	 14079	 0.00126409	 0.00994829	 0.0127276	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12360	 12162	 0.000958819	 0.00470813	 0.00455276	 191.6	 191.6	 191.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12360	 12361	 0.000253146	 0.00113909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12360	 12366	 0.00108095	 0.00515207	 0.00930295	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12362	 12363	 0.000217287	 0.00115036	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12362	 12364	 0.00027017	 0.00118957	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12362	 12365	 0.000247202	 0.00103402	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12364	 12715	 0.00219548	 0.0151288	 0.0118252	 273.4	 273.4	 273.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12364	 12777	 0.00109231	 0.00635787	 0.00109684	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12366	 12367	 0.000269345	 0.00117821	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12368	 12369	 0.000253779	 0.00109651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12370	 12121	 0.00207301	 0.0103625	 0.00315113	 211.7	 211.7	 211.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12370	 12457	 0.00428017	 0.02424	 0.00750024	 184.7	 184.7	 184.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12371	 12159	 0.000664403	 0.00308194	 0.00347815	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12372	 12373	 0.000291737	 0.00119849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12372	 12374	 0.000231809	 0.0011525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12372	 12375	 0.000268879	 0.00113524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12373	 12441	 0.00137147	 0.00838485	 0.0078016	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12376	 12366	 0.000948758	 0.00525274	 0.00233561	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12377	 12378	 0.000276984	 0.00115567	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12377	 12379	 0.000279374	 0.00103255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12378	 12482	 0.00119524	 0.00772142	 0.00875803	 178.3	 178.3	 178.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12380	 12414	 0.00150267	 0.00816142	 0.011575	 206.8	 206.8	 206.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12381	 12488	 0.00213089	 0.0140254	 0.0116555	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12382	 12629	 0.00112942	 0.0064471	 0.00493979	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12382	 12722	 0.00214736	 0.0163386	 0.0134925	 185.5	 185.5	 185.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12382	 12756	 0.00215265	 0.00794887	 0.00268867	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12383	 12384	 0.000297111	 0.001168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12383	 12522	 0.00198065	 0.0109882	 0.0052932	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12385	 12701	 0.000627537	 0.00297118	 0.00985311	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12386	 12387	 0.000282312	 0.00115746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12386	 12493	 0.000483239	 0.00240468	 0.00220329	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12388	 12389	 0.000210897	 0.00119755	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12388	 12390	 0.000213985	 0.0011041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12388	 12391	 0.000278996	 0.00106045	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12393	 12249	 0.000926141	 0.00602713	 0.00215283	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12393	 12394	 0.000200656	 0.00112898	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12395	 12396	 0.000236928	 0.00111588	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12395	 12397	 0.0002596	 0.00116063	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12396	 12418	 0.00215901	 0.0129934	 0.0103224	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12396	 12549	 0.000742953	 0.00468652	 0.00969548	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12398	 12399	 0.000222172	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12398	 12400	 0.000215427	 0.00101521	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12400	 12164	 0.00120726	 0.00876957	 0.00628574	 268.2	 268.2	 268.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12401	 12176	 0.00185315	 0.0102294	 0.00278454	 193.6	 193.6	 193.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12401	 12402	 0.000236815	 0.00118485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12401	 12574	 0.00111107	 0.00562689	 0.00417787	 237.1	 237.1	 237.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12403	 12404	 0.000282717	 0.00105579	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12404	 12368	 0.000859435	 0.00428656	 0.00783053	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12405	 12406	 0.0002855	 0.00116805	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12406	 12378	 0.00102818	 0.00481275	 0.00237366	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12407	 12482	 0.00383363	 0.0162453	 0.0065947	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12407	 12534	 0.000179357	 0.00110137	 0.0018835	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12408	 12162	 0.000824676	 0.00379701	 0.00124213	 233.3	 233.3	 233.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12408	 12409	 0.000257096	 0.00117809	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12410	 12411	 0.000209339	 0.00117462	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12411	 12765	 0.000994459	 0.00724285	 0.00551892	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12412	 12172	 0.00168516	 0.00949707	 0.00909427	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12413	 12458	 0.00139784	 0.00641481	 0.00882124	 169.1	 169.1	 169.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12413	 12479	 0.0006057	 0.00304011	 0.00199254	 213.5	 213.5	 213.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12414	 12415	 0.000256946	 0.00102918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12414	 12630	 0.00173152	 0.0123139	 0.00486583	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12416	 12417	 0.000287612	 0.00102337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12417	 12257	 0.000864655	 0.00512704	 0.00268957	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12417	 12457	 0.00168468	 0.0113944	 0.00249076	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12419	 12338	 0.00128637	 0.00767208	 0.00379743	 244.4	 244.4	 244.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12419	 12420	 0.000251913	 0.00107585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12419	 12610	 0.000900491	 0.00486912	 0.0018127	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12421	 12422	 0.000252444	 0.00111349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12421	 12423	 0.000294354	 0.00115041	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12421	 12686	 0.00111243	 0.00510575	 0.00134746	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12421	 12702	 0.000670882	 0.00356255	 0.00131314	 259.4	 259.4	 259.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12424	 12425	 0.000240284	 0.00107987	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12424	 12426	 0.000287199	 0.00108736	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12424	 12427	 0.00024315	 0.00107967	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12425	 12571	 0.00261182	 0.0128612	 0.00551702	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12425	 12701	 0.000859939	 0.00468486	 0.0027056	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12428	 12713	 0.00102908	 0.00573269	 0.0165372	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12429	 12307	 0.000623426	 0.00419228	 0.00234403	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12430	 12431	 0.000277142	 0.00107847	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12430	 12432	 0.000265592	 0.00108613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12430	 12433	 0.000225252	 0.0011849	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12434	 12435	 0.000205793	 0.00107807	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12434	 12436	 0.000216494	 0.00107008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12436	 12370	 0.000614239	 0.00410701	 0.00135493	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12436	 13507	 0.00332049	 0.0194744	 0.00654475	 245.5	 245.5	 245.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12437	 12438	 0.000287803	 0.00114263	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12438	 12479	 0.00112192	 0.00741347	 0.00311516	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12439	 12438	 0.00088096	 0.00333623	 0.00297929	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12439	 12440	 0.000278306	 0.00107524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12442	 12290	 0.000882636	 0.00432245	 0.00399509	 232.5	 232.5	 232.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12442	 13661	 0.00116459	 0.00706094	 0.00291718	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12443	 12444	 0.000262076	 0.00109143	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12443	 12445	 0.000295486	 0.00112137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12446	 12447	 0.000278506	 0.00116533	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12446	 12448	 0.000296807	 0.00107273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12448	 12444	 0.000685136	 0.00437307	 0.00124587	 164.9	 164.9	 164.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12448	 12488	 0.00323303	 0.0144085	 0.00437507	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12449	 12444	 0.00156893	 0.0104396	 0.00397496	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12449	 12645	 0.00289318	 0.0181918	 0.00718749	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12450	 12658	 0.00192483	 0.0114908	 0.00534672	 187.5	 187.5	 187.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12450	 13518	 0.000952432	 0.00550862	 0.0041888	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12451	 12432	 0.00112583	 0.00629407	 0.00131926	 205.5	 205.5	 205.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12452	 12674	 0.000513573	 0.00290151	 0.010161	 215.9	 215.9	 215.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12453	 12454	 0.000206255	 0.00109626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12453	 12455	 0.000291161	 0.00114514	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12455	 12521	 0.000386972	 0.00240072	 0.00239572	 198.1	 198.1	 198.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12455	 12722	 0.00220458	 0.0111985	 0.00148405	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12456	 12457	 0.000208402	 0.00103197	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12457	 12719	 0.00302175	 0.0165275	 0.0099935	 215.3	 215.3	 215.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12458	 12564	 0.000489402	 0.00339982	 0.00280729	 209.4	 209.4	 209.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12459	 12460	 0.00021962	 0.0011732	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12459	 12461	 0.000217506	 0.0010073	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12460	 12521	 0.00285384	 0.0110083	 0.0109558	 176.3	 176.3	 176.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12460	 12653	 0.000776964	 0.00496182	 0.00158696	 228.6	 228.6	 228.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12462	 12523	 0.00116321	 0.00690742	 0.00275353	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12462	 13609	 0.00393701	 0.0193702	 0.00981154	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12463	 12464	 0.000204605	 0.00109624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12463	 12465	 0.000250514	 0.0010212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12463	 12466	 0.000209701	 0.00115309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12465	 12350	 0.00106568	 0.00506281	 0.00139653	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12467	 12468	 0.000206912	 0.00113824	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12467	 12469	 0.000271618	 0.00115099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12467	 12470	 0.000295764	 0.00114617	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12469	 12674	 0.00137969	 0.00669483	 0.0135887	 227.3	 227.3	 227.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12469	 14008	 0.00234362	 0.0156192	 0.00762588	 235.7	 235.7	 235.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12471	 12472	 0.000262368	 0.00114604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12471	 12473	 0.000232392	 0.00118541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12471	 12474	 0.00020472	 0.00113884	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12475	 12226	 0.000969821	 0.00583538	 0.00354528	 229.9	 229.9	 229.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12475	 12341	 0.00327231	 0.0150583	 0.00389209	 241.7	 241.7	 241.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12475	 12631	 0.00119078	 0.00723158	 0.00235688	 231.8	 231.8	 231.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12476	 12581	 0.00241502	 0.0147212	 0.00909007	 241.1	 241.1	 241.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12477	 12782	 0.00110149	 0.00577495	 0.00419069	 166.9	 166.9	 166.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12478	 12616	 0.000757057	 0.00403221	 0.00252272	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12479	 12777	 0.00136815	 0.0101126	 0.0134999	 205.3	 205.3	 205.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12480	 12481	 0.000240203	 0.00108414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12481	 12366	 0.00150928	 0.00781855	 0.00294638	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12483	 12496	 0.000692839	 0.003963	 0.00205926	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12483	 12549	 0.00120509	 0.00825296	 0.00715094	 200.2	 200.2	 200.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12484	 12485	 0.000233092	 0.00116145	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12484	 12710	 0.00134658	 0.00658275	 0.00220539	 274.8	 274.8	 274.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12486	 12577	 0.00342361	 0.0161474	 0.00669809	 216.5	 216.5	 216.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12486	 12581	 0.00133485	 0.00744752	 0.0103303	 203.5	 203.5	 203.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12487	 12489	 0.000229392	 0.00102856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12487	 12490	 0.000204913	 0.00105852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12487	 12491	 0.000265678	 0.00108308	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12487	 12492	 0.000295259	 0.00109372	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12488	 12577	 0.00569233	 0.0222486	 0.00818104	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12488	 12753	 0.0021424	 0.0115749	 0.0029664	 200.6	 200.6	 200.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12489	 12716	 0.00112071	 0.012723	 0.20292	 1093.4	 1093.4	 1093.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12489	 14375	 0.000976686	 0.0121968	 0.360525	 1151.6	 1151.6	 1151.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12493	 12494	 0.0002301	 0.0010573	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12493	 12502	 0.000917756	 0.00543207	 0.00879524	 228.2	 228.2	 228.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12495	 12652	 0.00110677	 0.00665137	 0.00584626	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12495	 12753	 0.00232343	 0.0121246	 0.00924281	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12495	 13965	 0.000326799	 0.0021301	 0.000596993	 267.9	 267.9	 267.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12496	 12497	 0.000205283	 0.00109029	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12496	 12621	 0.00250965	 0.0116113	 0.00200381	 183.9	 183.9	 183.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12496	 12693	 0.00127521	 0.00678243	 0.00963009	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12498	 12509	 0.000801287	 0.0051543	 0.0164714	 281.5	 281.5	 281.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12498	 12509	 0.000801287	 0.0051543	 0.0164714	 281.5	 281.5	 281.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12499	 12370	 0.00166767	 0.0084954	 0.00263259	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12501	 12564	 0.00126578	 0.00866548	 0.00556642	 223.6	 223.6	 223.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12504	 12505	 0.000258617	 0.00107589	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12504	 12506	 0.000246672	 0.00113385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12504	 12507	 0.000297003	 0.00106801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12506	 12380	 0.0019892	 0.00773414	 0.00284039	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12508	 12510	 0.000265673	 0.00118429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12508	 12511	 0.000274996	 0.0011444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12508	 12512	 0.00025432	 0.00112215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12508	 12513	 0.000208478	 0.00118016	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12460	 0.00138906	 0.00599589	 0.00321964	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12502	 0.00117583	 0.00728317	 0.00256024	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12630	 0.00116192	 0.007231	 0.0112771	 263.4	 263.4	 263.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12722	 0.000790066	 0.00402751	 0.0173282	 226.4	 226.4	 226.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12512	 11844	 0.00123543	 0.0162233	 0.27796	 1301.6	 1301.6	 1301.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12512	 12568	 0.000590094	 0.00745386	 0.0945204	 1016.6	 1016.6	 1016.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12512	 12669	 0.000657307	 0.00753619	 0.213912	 1158.4	 1158.4	 1158.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12512	 13003	 0.000722781	 0.00784774	 0.163645	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12512	 13041	 0.000930414	 0.0111036	 0.229451	 1075.5	 1075.5	 1075.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12514	 12515	 0.000227649	 0.00111344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12514	 12516	 0.00021715	 0.00107318	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12514	 12517	 0.000285234	 0.00117708	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12516	 12493	 0.000760572	 0.00431504	 0.00201799	 176.6	 176.6	 176.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12516	 12581	 0.0029078	 0.0154385	 0.00446691	 204.8	 204.8	 204.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12518	 12519	 0.000261982	 0.00101926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12518	 13748	 0.00239185	 0.0106439	 0.00902666	 213.9	 213.9	 213.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12520	 12521	 0.00023035	 0.00110278	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12523	 12524	 0.000262024	 0.00105666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12523	 12603	 0.00113608	 0.00669511	 0.00234321	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12525	 12599	 0.00254789	 0.0147097	 0.00411479	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12526	 12525	 0.00131585	 0.00671155	 0.00190937	 226.1	 226.1	 226.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12526	 12805	 0.0063224	 0.0383231	 0.00939165	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12527	 12528	 0.000225328	 0.00114351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12528	 12730	 0.000588797	 0.00337237	 0.00123482	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12528	 12784	 0.000684904	 0.00478655	 0.0206988	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12528	 12857	 0.00136656	 0.00776844	 0.00749389	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12529	 12530	 0.000287112	 0.00110364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12529	 12719	 0.00151939	 0.00803451	 0.00257994	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12529	 14008	 0.00057804	 0.00303097	 0.00374389	 219.4	 219.4	 219.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12531	 12532	 0.000246212	 0.0011128	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12531	 12533	 0.000279	 0.00100775	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12532	 12549	 0.000901255	 0.0049907	 0.0335589	 239.6	 239.6	 239.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12535	 12575	 0.00205228	 0.0103156	 0.00432554	 191.3	 191.3	 191.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12536	 12537	 0.000246208	 0.00109147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12537	 12585	 0.008666	 0.0553479	 0.0156732	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12537	 12746	 0.00239696	 0.0156437	 0.00725259	 216.1	 216.1	 216.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12538	 12540	 0.000239531	 0.00102909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12538	 12541	 0.000299725	 0.00115454	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12538	 12542	 0.000257666	 0.00115563	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12538	 12543	 0.000250729	 0.00111414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12540	 12978	 0.000528682	 0.00645265	 0.105315	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12540	 13513	 0.00038349	 0.00490916	 0.107533	 1227.8	 1227.8	 1227.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12540	 14148	 0.000532568	 0.00609645	 0.196304	 1258.8	 1258.8	 1258.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12544	 12545	 0.000251842	 0.00109276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12544	 12546	 0.000237645	 0.00105153	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12546	 13921	 0.00360239	 0.0219931	 0.0056753	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12547	 12746	 0.00757374	 0.0366008	 0.0137656	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12548	 12852	 0.00471869	 0.0303181	 0.0155618	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12549	 12550	 0.000292939	 0.00117311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12551	 12552	 0.000286653	 0.00100581	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12551	 12553	 0.00025504	 0.00106136	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12551	 12554	 0.000266603	 0.00117131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12553	 12735	 0.00133589	 0.00817577	 0.00872916	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12555	 12556	 0.000240682	 0.00118108	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12556	 12326	 0.00160994	 0.011774	 0.00431655	 256.6	 256.6	 256.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12556	 12559	 0.000918292	 0.00532814	 0.00330463	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12557	 12553	 0.000985831	 0.0053509	 0.00216721	 229.4	 229.4	 229.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12557	 12601	 0.00444119	 0.0159283	 0.0109255	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12557	 12801	 0.0030296	 0.0216436	 0.0296902	 245.1	 245.1	 245.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12558	 12560	 0.000262138	 0.0011377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12558	 12561	 0.000258243	 0.00104238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12558	 12562	 0.000258778	 0.00110196	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12558	 12563	 0.000240803	 0.00108179	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12561	 12669	 0.000668468	 0.00843521	 0.223109	 1320.7	 1320.7	 1320.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12561	 13827	 0.000999195	 0.0112329	 0.322661	 1304.7	 1304.7	 1304.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12564	 12565	 0.000249681	 0.00107249	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12566	 12568	 0.000209625	 0.0011675	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12566	 12569	 0.000292591	 0.00101595	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12566	 12570	 0.000297702	 0.00116238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12567	 12902	 0.00217273	 0.0131493	 0.00818139	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12567	 13493	 0.00219264	 0.0111405	 0.00521339	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12568	 12716	 0.000402376	 0.00501002	 0.0887262	 1166.7	 1166.7	 1166.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12568	 12773	 0.000344592	 0.00428666	 0.076801	 1035.3	 1035.3	 1035.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12568	 13041	 0.000376562	 0.00406301	 0.155255	 1133.6	 1133.6	 1133.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12568	 14004	 0.000349097	 0.00456396	 0.169096	 1223.6	 1223.6	 1223.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12573	 12574	 0.000229088	 0.00116676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12574	 12623	 0.000907389	 0.0058441	 0.0162517	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12575	 12576	 0.000294255	 0.00114199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12577	 12578	 0.000242237	 0.00108442	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12579	 12580	 0.000234514	 0.0011363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12579	 12581	 0.000273593	 0.00108233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12579	 12582	 0.000223236	 0.0010105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12581	 12506	 0.000692352	 0.00402961	 0.00155966	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12583	 12636	 0.00251114	 0.008498	 0.00949916	 240.6	 240.6	 240.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12583	 13620	 0.00248366	 0.0116736	 0.00913747	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12584	 12585	 0.000286379	 0.00117443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12585	 12590	 0.00423767	 0.0210951	 0.00503846	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12585	 13970	 0.00490372	 0.0301967	 0.0559073	 283.2	 283.2	 283.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12585	 13970	 0.00490372	 0.0301967	 0.0559073	 283.2	 283.2	 283.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12586	 12587	 0.000259266	 0.00110713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12586	 12588	 0.000255581	 0.00114432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12586	 12589	 0.000210129	 0.00114738	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12588	 12585	 0.00371518	 0.0194327	 0.00556077	 279.5	 279.5	 279.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12590	 12591	 0.000220352	 0.00100424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12590	 12976	 0.00224457	 0.0118721	 0.0101467	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12592	 12697	 0.00282606	 0.0133937	 0.00610208	 177.3	 177.3	 177.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12592	 13355	 0.00130637	 0.00525102	 0.00350241	 207.5	 207.5	 207.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12593	 12432	 0.00220001	 0.00890266	 0.00351901	 197.1	 197.1	 197.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12593	 12499	 0.000505265	 0.00309659	 0.00204121	 217.6	 217.6	 217.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12594	 12595	 0.000215892	 0.00103475	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12594	 12596	 0.000257878	 0.00105379	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12596	 12629	 0.00320704	 0.020462	 0.0158225	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12596	 12730	 0.000347103	 0.00219628	 0.00977021	 170.5	 170.5	 170.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12596	 12737	 0.00488351	 0.0255595	 0.00746096	 192.2	 192.2	 192.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12597	 12598	 0.000297203	 0.00110982	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12597	 12715	 0.000474926	 0.00263142	 0.00220958	 272.9	 272.9	 272.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12597	 12830	 0.0012893	 0.00629201	 0.00349152	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12597	 14165	 0.00169543	 0.0073982	 0.00472767	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12599	 12245	 0.00210741	 0.0125333	 0.0102762	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12600	 12673	 0.00196227	 0.011166	 0.00957703	 212.3	 212.3	 212.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12601	 12602	 0.000210833	 0.00112302	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12604	 12605	 0.000262283	 0.00116241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12604	 12606	 0.00026677	 0.00103443	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12604	 12607	 0.000291879	 0.00111075	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12605	 12616	 0.003069	 0.0156776	 0.00857384	 209.6	 209.6	 209.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12605	 12838	 0.00393936	 0.0240838	 0.00661346	 214.1	 214.1	 214.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12608	 12609	 0.000210835	 0.0010035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12609	 12452	 0.00108682	 0.00589662	 0.00421192	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12609	 12496	 0.00133333	 0.00550772	 0.00213347	 178.4	 178.4	 178.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12610	 12408	 0.00146882	 0.00701042	 0.00282805	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12610	 12611	 0.000263586	 0.00106368	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12613	 12614	 0.000296929	 0.00105532	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12613	 12615	 0.000290136	 0.00113652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12614	 12683	 0.0033148	 0.0154947	 0.00797227	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12617	 12364	 0.000868608	 0.00443872	 0.00274006	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12617	 12618	 0.000214295	 0.00104425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12617	 13564	 0.0011004	 0.00550951	 0.00269099	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12619	 12620	 0.000236546	 0.00115313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12619	 12621	 0.000256443	 0.00110291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12619	 12622	 0.000204806	 0.00114537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12621	 12743	 0.00141415	 0.00867446	 0.00595351	 202.3	 202.3	 202.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12623	 12535	 0.000536236	 0.00336679	 0.00299557	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12623	 12624	 0.000245103	 0.00118131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12623	 12673	 0.00104137	 0.00586638	 0.00336734	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12625	 12626	 0.000218504	 0.0011537	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12625	 12627	 0.000227056	 0.00101693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12625	 12628	 0.000229034	 0.0011797	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12630	 12730	 0.0037129	 0.0188717	 0.0187568	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12631	 12271	 0.00218767	 0.010109	 0.0035967	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12631	 12632	 0.000239854	 0.00108118	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12633	 12477	 0.000600855	 0.00386581	 0.00166695	 210.6	 210.6	 210.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12633	 12637	 0.000483117	 0.00320858	 0.00515323	 227.9	 227.9	 227.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12633	 12790	 0.00130842	 0.00584206	 0.00500066	 259.4	 259.4	 259.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12633	 12827	 0.00094682	 0.00426992	 0.00217708	 260.6	 260.6	 260.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12634	 12715	 0.00130198	 0.00707113	 0.00303548	 244.3	 244.3	 244.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12634	 12719	 0.00064742	 0.00386767	 0.00175022	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12635	 12726	 0.00132096	 0.00803278	 0.0106664	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12635	 13005	 0.00112319	 0.00503215	 0.00233701	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12636	 12649	 0.0018509	 0.0090929	 0.00529315	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12636	 12712	 0.000417879	 0.00267618	 0.0025855	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12636	 12756	 0.00207158	 0.0110166	 0.0102561	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12637	 12728	 0.000652848	 0.00410866	 0.0122943	 284.6	 284.6	 284.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12637	 12728	 0.000652848	 0.00410866	 0.0122943	 284.6	 284.6	 284.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12638	 12640	 0.000223497	 0.00113439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12638	 12641	 0.000210952	 0.00102139	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12638	 12642	 0.000204172	 0.00110676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12639	 12441	 0.00156249	 0.00877199	 0.00239549	 261.1	 261.1	 261.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12639	 12689	 0.00208681	 0.00918621	 0.00305099	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12639	 12877	 0.00110985	 0.00601184	 0.00438839	 242.1	 242.1	 242.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12639	 12885	 0.00183407	 0.0115118	 0.0217763	 194.3	 194.3	 194.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12641	 12716	 0.000198422	 0.00200026	 0.0424036	 1260.7	 1260.7	 1260.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12641	 14004	 0.000451444	 0.00542711	 0.191682	 1216.6	 1216.6	 1216.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12643	 12644	 0.000227332	 0.00110281	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12643	 12645	 0.000286587	 0.00108882	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12645	 12290	 0.000992634	 0.00518842	 0.0024516	 222.7	 222.7	 222.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12646	 12647	 0.000230763	 0.00106596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12646	 12648	 0.000269236	 0.0010472	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12648	 12386	 0.00136353	 0.00672521	 0.00557349	 198.6	 198.6	 198.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12649	 12650	 0.000228819	 0.00106191	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12649	 12680	 0.00064771	 0.00326273	 0.00285015	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12649	 12711	 0.000610694	 0.00363663	 0.0040004	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12649	 13367	 0.00321162	 0.0158349	 0.00836765	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12651	 12612	 0.00200316	 0.0112155	 0.00202315	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12651	 12759	 0.00437723	 0.0217144	 0.0137286	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12651	 13965	 0.00140058	 0.00734175	 0.00719436	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12652	 12862	 0.00183709	 0.0112565	 0.0143629	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12653	 12659	 0.00494816	 0.0220279	 0.0117109	 207.3	 207.3	 207.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12654	 12655	 0.000217778	 0.00107155	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12654	 12656	 0.000220346	 0.00101391	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12654	 12657	 0.000276923	 0.00114864	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12656	 12509	 0.00163028	 0.0085104	 0.00705106	 253.4	 253.4	 253.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12656	 12653	 0.000840076	 0.00449246	 0.00476169	 185.4	 185.4	 185.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12656	 12658	 0.00107951	 0.00601654	 0.00420337	 218.3	 218.3	 218.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12659	 12867	 0.00555498	 0.0287623	 0.0115432	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12660	 12630	 0.000840304	 0.00332223	 0.00178432	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12661	 12662	 0.000207356	 0.00113471	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12661	 12663	 0.000252362	 0.00102767	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12661	 12664	 0.000259517	 0.00110787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12663	 14320	 0.00103023	 0.00757144	 0.0242513	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12665	 12666	 0.000228354	 0.00113106	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12666	 12794	 0.00152395	 0.00759748	 0.0384868	 161.8	 161.8	 161.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12666	 12822	 0.00163545	 0.00959389	 0.0057966	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12667	 12669	 0.000241558	 0.00104559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12667	 12670	 0.000283396	 0.00112886	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12667	 12671	 0.000237828	 0.00107564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12667	 12672	 0.000255734	 0.0010909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12669	 12803	 0.000384226	 0.00449846	 0.131395	 1239.5	 1239.5	 1239.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12675	 12676	 0.000236888	 0.00108536	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12675	 12677	 0.000260189	 0.00110691	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12677	 12535	 0.00121387	 0.00562545	 0.00158673	 218.9	 218.9	 218.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12677	 12605	 0.000689683	 0.00400067	 0.00202486	 197.2	 197.2	 197.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12678	 12679	 0.000209619	 0.00109511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12678	 12680	 0.000291239	 0.00117241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12680	 12711	 0.000483166	 0.00359825	 0.00808428	 195.4	 195.4	 195.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12680	 12759	 0.000405283	 0.00286446	 0.00474714	 207.8	 207.8	 207.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12681	 12682	 0.000217446	 0.00119432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12681	 12683	 0.000211443	 0.00100501	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12683	 12612	 0.000618965	 0.0035746	 0.00208841	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12684	 12685	 0.000230636	 0.00102385	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12684	 12686	 0.000252078	 0.00117225	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12684	 12687	 0.000210625	 0.00110778	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12686	 12571	 0.000335935	 0.00247855	 0.00535235	 198.2	 198.2	 198.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12686	 12707	 0.00300097	 0.0207301	 0.0120587	 200.8	 200.8	 200.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12688	 12715	 0.00233238	 0.0097831	 0.0117289	 234.6	 234.6	 234.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12689	 12312	 0.00100032	 0.00573832	 0.00189394	 216.4	 216.4	 216.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12689	 12696	 0.00194236	 0.00940606	 0.00262147	 256.2	 256.2	 256.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12689	 12864	 0.000914422	 0.00530162	 0.00614977	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12690	 12902	 0.00294346	 0.0175689	 0.00778329	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12691	 12692	 0.000257114	 0.00105234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12691	 12693	 0.000275925	 0.00119587	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12693	 12909	 0.00232478	 0.00808414	 0.0319364	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12694	 12668	 0.00111504	 0.00724288	 0.00187703	 265.8	 265.8	 265.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12694	 12885	 0.000821176	 0.00517306	 0.00132424	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12694	 12949	 0.00180404	 0.0112168	 0.0114685	 205.2	 205.2	 205.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12695	 12500	 0.0023168	 0.00845911	 0.00224531	 235.9	 235.9	 235.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12695	 12736	 0.000696726	 0.00406308	 0.0107646	 223.9	 223.9	 223.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12696	 12439	 0.000484885	 0.00279285	 0.00182919	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12697	 12698	 0.000263857	 0.00116511	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12697	 12891	 0.00401742	 0.0191752	 0.0123894	 200.3	 200.3	 200.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12699	 12700	 0.00600352	 0.0255722	 0.00592508	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12700	 13734	 0.00280069	 0.0175998	 0.00694199	 184.1	 184.1	 184.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12702	 12484	 0.000444158	 0.00230374	 0.00339539	 267.8	 267.8	 267.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12702	 12703	 0.00029742	 0.00108105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12704	 12726	 0.0030663	 0.0178574	 0.0106758	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12704	 12932	 0.000961071	 0.00543066	 0.00186917	 239.4	 239.4	 239.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12705	 12706	 0.000275905	 0.00108277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12705	 12880	 0.00440097	 0.0199323	 0.00453743	 196.1	 196.1	 196.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12705	 13019	 0.00155002	 0.0091878	 0.0201911	 225.9	 225.9	 225.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12707	 12787	 0.00698041	 0.0331631	 0.0122646	 181.7	 181.7	 181.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12708	 12709	 0.000278634	 0.00109369	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12708	 12710	 0.000235847	 0.00117033	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12710	 12862	 0.000921342	 0.00520541	 0.00282104	 201.6	 201.6	 201.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12711	 12636	 0.000506494	 0.00266743	 0.00761145	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12711	 12636	 0.000506494	 0.00266743	 0.00761145	 357.7	 357.7	 357.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12711	 12833	 0.00105836	 0.00617151	 0.00534691	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12711	 13367	 0.00120925	 0.00739552	 0.0089658	 323.8	 323.8	 323.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12711	 13367	 0.00120925	 0.00739552	 0.0089658	 323.8	 323.8	 323.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12711	 13367	 0.00120925	 0.00739552	 0.0089658	 323.8	 323.8	 323.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12712	 12649	 0.00118819	 0.00862865	 0.00471322	 225.7	 225.7	 225.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12712	 12710	 0.00109674	 0.00569992	 0.00717027	 292.9	 292.9	 292.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12712	 13861	 0.00280936	 0.0134316	 0.00659692	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12713	 12263	 0.00056229	 0.00369931	 0.00226012	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12713	 12501	 0.000800486	 0.00358268	 0.00408905	 245.4	 245.4	 245.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12714	 12716	 0.000295374	 0.00104414	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12714	 12717	 0.00026547	 0.0010644	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12714	 12718	 0.000204714	 0.00118739	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12716	 12512	 0.000264784	 0.00299097	 0.0891907	 1214.7	 1214.7	 1214.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12716	 12773	 0.000278351	 0.00364555	 0.0935989	 1218.8	 1218.8	 1218.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12719	 12656	 0.000522476	 0.00376844	 0.00388257	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12720	 12721	 0.000297915	 0.00102214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12720	 12722	 0.000264537	 0.00117099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12720	 12723	 0.000262396	 0.00113386	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12724	 12784	 0.00081119	 0.00484182	 0.00113841	 230.8	 230.8	 230.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12725	 12813	 0.00207569	 0.0122498	 0.00660479	 199.6	 199.6	 199.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12725	 12921	 0.000545059	 0.00313483	 0.00181589	 190.9	 190.9	 190.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12726	 12727	 0.000260682	 0.00116273	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12726	 12869	 0.00110419	 0.00618233	 0.00164706	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12728	 12636	 0.000707437	 0.00607561	 0.00236939	 286.5	 286.5	 286.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12728	 12636	 0.000707437	 0.00607561	 0.00236939	 286.5	 286.5	 286.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12728	 12729	 0.000253306	 0.00107804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12731	 12732	 0.000261074	 0.00105525	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12731	 12931	 0.00234401	 0.0121774	 0.00287306	 222.9	 222.9	 222.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12731	 12969	 0.000944389	 0.00386921	 0.0014815	 216.7	 216.7	 216.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12733	 12575	 0.00174518	 0.0104538	 0.00291441	 210.7	 210.7	 210.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12733	 13056	 0.00463194	 0.0198283	 0.0151796	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12734	 12795	 0.000718752	 0.00448862	 0.00391448	 253.7	 253.7	 253.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12734	 12840	 0.00530194	 0.0295807	 0.028372	 263.3	 263.3	 263.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12735	 12794	 0.00732311	 0.033297	 0.00978498	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12737	 12830	 0.00140447	 0.00840279	 0.00829188	 204.7	 204.7	 204.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12738	 12818	 0.00120351	 0.00763036	 0.00205429	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12738	 13048	 0.000968165	 0.00544307	 0.00128424	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12739	 12740	 0.000209012	 0.00111802	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12739	 12741	 0.000270139	 0.0010831	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12739	 12742	 0.000296686	 0.00109819	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12741	 12813	 0.00104548	 0.00503833	 0.00164064	 214.9	 214.9	 214.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12741	 12830	 0.000820297	 0.0059904	 0.00538029	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12744	 12736	 0.00107113	 0.00566652	 0.001157	 211.4	 211.4	 211.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12744	 12745	 0.000283251	 0.00106801	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12744	 12817	 0.00133041	 0.00734467	 0.0228837	 178.6	 178.6	 178.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12747	 13921	 0.0047392	 0.0256602	 0.0129177	 218.5	 218.5	 218.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12747	 14251	 0.00146324	 0.0100721	 0.00349869	 248.7	 248.7	 248.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12748	 12749	 0.000249746	 0.00101089	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12748	 12750	 0.000262697	 0.00114804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12748	 12751	 0.000232136	 0.00118498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12749	 12546	 0.00147655	 0.00761373	 0.00297552	 226.3	 226.3	 226.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12752	 13111	 0.0219536	 0.104627	 0.0513362	 197.8	 197.8	 197.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12752	 13579	 0.0102473	 0.0543863	 0.0295057	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12752	 13894	 0.0105867	 0.0753095	 0.0156226	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12752	 14224	 0.0169473	 0.102171	 0.0689321	 184.6	 184.6	 184.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12754	 12755	 0.000216458	 0.00116871	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12754	 12756	 0.000271819	 0.00113631	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12756	 12782	 0.00147293	 0.0103664	 0.00804285	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12757	 12758	 0.000218784	 0.00101498	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12757	 12759	 0.000274519	 0.00100873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12757	 12760	 0.000281525	 0.00101743	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12759	 13253	 0.00180154	 0.0125866	 0.00884087	 245.9	 245.9	 245.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12761	 14337	 0.000469462	 0.00250783	 0.000893072	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12762	 12763	 0.000212133	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
