%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v21.07     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         29 - July - 2021                         %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case30000_goc__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	29180	 29149	 0.0118663	 0.0701983	 0.0285958	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29180	 29177	 0.00649286	 0.0390201	 0.0172287	 208.9	 208.9	 208.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29180	 29185	 0.00676381	 0.0383203	 0.0130139	 220.3	 220.3	 220.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29181	 29182	 0.000291049	 0.00118276	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29181	 29183	 0.000216011	 0.0010997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29181	 29184	 0.000270013	 0.00115184	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29182	 29185	 0.00413359	 0.0162124	 0.0101637	 221.8	 221.8	 221.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29185	 29186	 0.000245951	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29187	 29188	 0.000229891	 0.0011429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29187	 29189	 0.000248119	 0.00104604	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29189	 29190	 0.00280143	 0.0186245	 0.00673443	 203.3	 203.3	 203.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29190	 29191	 0.00023909	 0.00114447	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29190	 29734	 0.00346151	 0.0229675	 0.00718298	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29192	 29170	 0.00436826	 0.0247763	 0.0202459	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29192	 29734	 0.00763399	 0.0236236	 0.0119003	 236.6	 236.6	 236.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29193	 29194	 0.000250693	 0.0011219	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29193	 29195	 0.000234997	 0.00112686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29193	 29196	 0.000265383	 0.00119315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29195	 29206	 0.0141051	 0.076758	 0.0545688	 271.9	 271.9	 271.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29197	 29198	 0.000208328	 0.00103242	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29197	 29199	 0.000247834	 0.00100942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29199	 29173	 0.0050824	 0.0342754	 0.0115018	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29199	 29202	 0.00295886	 0.0134665	 0.0143564	 248.3	 248.3	 248.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29200	 29201	 0.0002282	 0.00119043	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29201	 29202	 0.00245288	 0.012172	 0.00375114	 249.9	 249.9	 249.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29201	 29222	 0.00509057	 0.0299789	 0.0110302	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29202	 29173	 0.00900057	 0.0457171	 0.0165614	 249.8	 249.8	 249.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29203	 29204	 0.000230633	 0.0010358	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29203	 29205	 0.000201199	 0.00106084	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29206	 27909	 0.0144432	 0.0938822	 0.0422831	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29207	 29208	 0.00444801	 0.0280964	 0.0120922	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29208	 29151	 0.00611772	 0.0474393	 0.0348511	 243.5	 243.5	 243.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29209	 29207	 0.00340423	 0.0213275	 0.00532104	 218.1	 218.1	 218.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29209	 29208	 0.00344445	 0.0187438	 0.0100793	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29210	 29212	 0.000240023	 0.00109619	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29210	 29213	 0.000214691	 0.0011723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29210	 29214	 0.000200745	 0.00104011	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29210	 29215	 0.000265314	 0.0011269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29211	 29219	 0.00247518	 0.0113673	 0.00446555	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29211	 29221	 0.00486553	 0.0266495	 0.00751185	 177.9	 177.9	 177.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29213	 29718	 0.00221984	 0.0252317	 0.411321	 1182.7	 1182.7	 1182.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29216	 29225	 0.00371458	 0.0268172	 0.0415126	 221.9	 221.9	 221.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29217	 29218	 0.000219491	 0.00116823	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29217	 29219	 0.000297192	 0.00100215	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29217	 29220	 0.000281853	 0.00101259	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29219	 29175	 0.00673982	 0.0308842	 0.0092416	 241.6	 241.6	 241.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29221	 29216	 0.00181054	 0.0137676	 0.00742503	 202.8	 202.8	 202.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29222	 29202	 0.00943634	 0.0437017	 0.0108502	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29223	 29222	 0.00500854	 0.0335895	 0.0365952	 284.9	 284.9	 284.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29223	 29253	 0.010549	 0.0475335	 0.0393324	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29224	 29225	 0.000270213	 0.00109611	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29224	 29226	 0.000284885	 0.00107758	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29227	 29155	 0.00947355	 0.052514	 0.0179399	 250.2	 250.2	 250.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29228	 29227	 0.00281502	 0.0206581	 0.00614665	 250.5	 250.5	 250.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29228	 29229	 0.00430877	 0.0201838	 0.0153416	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29228	 29599	 0.014442	 0.0740637	 0.0197805	 269.7	 269.7	 269.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29229	 29248	 0.0100863	 0.0630973	 0.0214413	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29230	 29231	 0.000280385	 0.00114945	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29231	 29182	 0.0048891	 0.0248567	 0.0439443	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29231	 29241	 0.00525589	 0.0264775	 0.0525478	 210.2	 210.2	 210.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29232	 29231	 0.0114647	 0.0723929	 0.0175216	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29233	 29232	 0.00616152	 0.0430582	 0.0231114	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29233	 29247	 0.0117351	 0.0623911	 0.0129601	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29233	 29262	 0.0173706	 0.1042	 0.0353113	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29234	 29249	 0.00861206	 0.0554875	 0.0528504	 211.1	 211.1	 211.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29235	 29236	 0.000248011	 0.00110069	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29235	 29237	 0.000281159	 0.00104585	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29235	 29238	 0.000253655	 0.00108781	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29237	 29234	 0.00425759	 0.0248031	 0.00574322	 213.4	 213.4	 213.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29237	 29269	 0.0180096	 0.131092	 0.058214	 218.7	 218.7	 218.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29240	 29207	 0.00784372	 0.0481868	 0.0207811	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29240	 29717	 0.00193201	 0.0122025	 0.0113906	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29241	 29240	 0.006011	 0.0319888	 0.0173929	 157.9	 157.9	 157.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29242	 29282	 0.0100852	 0.0706437	 0.0107075	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29242	 29284	 0.00577395	 0.0394148	 0.0315683	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29243	 29245	 0.00241305	 0.0145532	 0.00473721	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29243	 29246	 0.00143654	 0.00946514	 0.00770308	 225.8	 225.8	 225.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29244	 29245	 0.00023744	 0.00115941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29245	 29297	 0.0177686	 0.108094	 0.041692	 226.2	 226.2	 226.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29245	 29322	 0.0156706	 0.0902857	 0.0801364	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29246	 29245	 0.00198358	 0.0132162	 0.0048131	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29247	 29268	 0.00597745	 0.0384918	 0.0192781	 173.4	 173.4	 173.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29247	 29287	 0.0126639	 0.0685678	 0.0325354	 229.2	 229.2	 229.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29250	 29289	 0.017372	 0.0799259	 0.0347797	 224.9	 224.9	 224.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29251	 29225	 0.0221277	 0.108909	 0.0550648	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29251	 29250	 0.00525814	 0.0305816	 0.00695902	 223.2	 223.2	 223.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29251	 29252	 0.00027134	 0.00115434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29253	 29274	 0.0196554	 0.118006	 0.0457006	 198.6	 198.6	 198.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29254	 29239	 0.00687022	 0.0470818	 0.0161358	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29254	 29255	 0.000287242	 0.00119376	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29254	 29284	 0.00868303	 0.0480208	 0.0135467	 248.6	 248.6	 248.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29257	 29258	 0.000218211	 0.00109127	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29257	 29259	 0.000293901	 0.00116554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29258	 29285	 0.00909186	 0.0503479	 0.0177747	 227.2	 227.2	 227.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29260	 29261	 0.000223731	 0.00108093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29260	 29262	 0.000223068	 0.00109421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29262	 29258	 0.00366274	 0.0175034	 0.00846296	 222.8	 222.8	 222.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29262	 29265	 0.00332548	 0.0200454	 0.00911731	 221.7	 221.7	 221.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29263	 29264	 0.000276623	 0.00118456	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29263	 29265	 0.000214242	 0.00112459	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29263	 29266	 0.000294377	 0.00101421	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29265	 29671	 0.00653591	 0.0311406	 0.056849	 217.9	 217.9	 217.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29267	 29268	 0.000234512	 0.00114285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29268	 29285	 0.00563107	 0.0252363	 0.0280415	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29269	 29248	 0.0105249	 0.0648243	 0.0226378	 224.8	 224.8	 224.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29269	 29270	 0.00024855	 0.00114027	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29269	 29271	 0.00454702	 0.0271409	 0.0125089	 189.8	 189.8	 189.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29271	 29290	 0.0193203	 0.108789	 0.0802128	 229.8	 229.8	 229.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29271	 29314	 0.00696774	 0.0417381	 0.0833881	 190.1	 190.1	 190.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29271	 29320	 0.0130636	 0.069586	 0.0455368	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29272	 29278	 0.000770636	 0.00512776	 0.00437212	 284.6	 284.6	 284.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29273	 29274	 0.000251688	 0.00118099	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29273	 29275	 0.000214463	 0.00117669	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29273	 29276	 0.000254167	 0.00116325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29274	 29318	 0.0247158	 0.148297	 0.0286247	 186.6	 186.6	 186.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29277	 29279	 0.000233783	 0.00111784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29277	 29280	 0.000217791	 0.00112852	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29277	 29281	 0.000249751	 0.00100541	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29278	 29274	 0.00183349	 0.0116556	 0.011555	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29282	 29283	 0.000208694	 0.00106844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29284	 29223	 0.00671252	 0.0403471	 0.0650764	 270.7	 270.7	 270.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29285	 29310	 0.0065155	 0.0418435	 0.0437425	 226.6	 226.6	 226.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29286	 29287	 0.000280159	 0.00109329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29287	 29289	 0.0166682	 0.0885312	 0.0182575	 229.5	 229.5	 229.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29288	 29253	 0.00900669	 0.058581	 0.0183993	 206.2	 206.2	 206.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29288	 29318	 0.0151693	 0.0897449	 0.0476254	 207.2	 207.2	 207.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29289	 29333	 0.014115	 0.0792268	 0.0348193	 239.7	 239.7	 239.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29289	 29336	 0.010989	 0.0698179	 0.0484904	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29290	 29291	 0.000260346	 0.00115637	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29290	 29294	 0.00249774	 0.0138396	 0.00461903	 208.7	 208.7	 208.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29292	 29293	 0.000249529	 0.00111558	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29292	 29294	 0.000270928	 0.00101762	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29294	 29315	 0.0107281	 0.0602215	 0.0236458	 239.8	 239.8	 239.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29294	 29322	 0.00768927	 0.0395207	 0.0236872	 232.1	 232.1	 232.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29295	 29296	 0.000217793	 0.00110342	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29295	 29297	 0.000267288	 0.00107927	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29297	 29290	 0.00380888	 0.0239835	 0.00520042	 243.9	 243.9	 243.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29297	 29322	 0.0119151	 0.0816799	 0.0150019	 157.7	 157.7	 157.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29297	 29599	 0.0468425	 0.210755	 0.0704018	 227.5	 227.5	 227.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29298	 29299	 0.000227331	 0.00105856	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29298	 29301	 0.0033409	 0.0195042	 0.0136955	 209.5	 209.5	 209.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29300	 29298	 0.00212528	 0.0111804	 0.0124869	 196.7	 196.7	 196.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29300	 29671	 0.0050873	 0.0367616	 0.0180285	 180.2	 180.2	 180.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29302	 29303	 0.000293512	 0.00115612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29304	 29249	 0.0288839	 0.179418	 0.0396504	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29304	 29302	 0.00405032	 0.0238988	 0.0125028	 236.9	 236.9	 236.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29305	 29302	 0.00279105	 0.0138341	 0.0107977	 237.6	 237.6	 237.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29307	 29306	 0.00288126	 0.0180072	 0.0130747	 230.3	 230.3	 230.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29307	 29308	 0.000228724	 0.00115605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29309	 29310	 0.000282613	 0.00116001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29309	 29311	 0.000229086	 0.00114546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29310	 29307	 0.0106514	 0.0472009	 0.0230375	 229.7	 229.7	 229.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29312	 29313	 0.000212474	 0.00108149	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29312	 29314	 0.000266753	 0.00114254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29315	 29314	 0.00600046	 0.0273341	 0.00959242	 192.5	 192.5	 192.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29315	 29349	 0.0077146	 0.0544526	 0.0473393	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29316	 29317	 0.000240048	 0.00101485	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29316	 29318	 0.000267496	 0.00113214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29318	 27802	 0.0174826	 0.0844515	 0.0424148	 193.7	 193.7	 193.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29319	 29320	 0.000268369	 0.00113693	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29320	 29305	 0.00722955	 0.0451962	 0.0334037	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29321	 29322	 0.000241943	 0.00100915	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29323	 29324	 0.000285278	 0.00115606	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29323	 29325	 0.00027668	 0.0010844	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29324	 29330	 0.00613595	 0.0347317	 0.0391924	 219.9	 219.9	 219.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29324	 29340	 0.005753	 0.0353429	 0.110701	 224.4	 224.4	 224.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29326	 29327	 0.000271037	 0.00100315	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29326	 29328	 0.000242833	 0.00119087	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29326	 29329	 0.000280472	 0.00113364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29328	 29324	 0.00893089	 0.0392395	 0.0148221	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29328	 29330	 0.00591108	 0.0332901	 0.0185431	 214.7	 214.7	 214.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29328	 29341	 0.0148792	 0.100101	 0.0294245	 210.5	 210.5	 210.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29330	 29301	 0.0156347	 0.0946422	 0.0399339	 216.9	 216.9	 216.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29330	 29331	 0.000287919	 0.00118713	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29330	 29351	 0.0204302	 0.111487	 0.0701453	 215.8	 215.8	 215.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29332	 29333	 0.000208965	 0.00116538	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29333	 29337	 0.00826154	 0.0497606	 0.0501217	 233.6	 233.6	 233.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29333	 29348	 0.00910934	 0.0637049	 0.0231993	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29334	 29335	 0.00020576	 0.00115683	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29335	 29318	 0.0131717	 0.0740654	 0.0402493	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29335	 29379	 0.0209063	 0.101234	 0.0445269	 221.2	 221.2	 221.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29336	 29414	 0.012316	 0.0727542	 0.0372667	 211.9	 211.9	 211.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29337	 29306	 0.0188849	 0.0916605	 0.0251094	 230.5	 230.5	 230.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29337	 29336	 0.00421372	 0.0211769	 0.00515483	 176.4	 176.4	 176.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29338	 29339	 0.000230205	 0.00105976	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29338	 29340	 0.00232939	 0.0132662	 0.0196483	 234.1	 234.1	 234.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29338	 29355	 0.0125259	 0.0567185	 0.01844	 233.2	 233.2	 233.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29340	 29310	 0.00789928	 0.0445817	 0.0593766	 164.8	 164.8	 164.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29340	 29454	 0.0243457	 0.12828	 0.0460879	 201.9	 201.9	 201.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29341	 29338	 0.00172276	 0.0110011	 0.00670753	 177.8	 177.8	 177.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29341	 29342	 0.00029527	 0.0011479	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29343	 29344	 0.00152117	 0.0103646	 0.00642963	 219.6	 219.6	 219.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29344	 29345	 0.000205293	 0.00100366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29344	 29346	 0.00768892	 0.0389311	 0.0124171	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29346	 29304	 0.0139994	 0.0702209	 0.0417506	 245.8	 245.8	 245.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29346	 29343	 0.00439134	 0.0251089	 0.0107131	 225.5	 225.5	 225.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29346	 29347	 0.000251934	 0.00117435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29348	 29429	 0.016431	 0.0881898	 0.0255044	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29349	 29373	 0.0121464	 0.060356	 0.0129068	 218.4	 218.4	 218.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29349	 29431	 0.0244195	 0.112298	 0.0237577	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29350	 29351	 0.000287542	 0.00111328	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29350	 29352	 0.000230827	 0.00117432	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29350	 29353	 0.000265186	 0.00108488	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29351	 29379	 0.00591448	 0.0351145	 0.0271857	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29354	 29360	 0.00344644	 0.0217605	 0.0140954	 243.7	 243.7	 243.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29354	 29365	 0.00123302	 0.00646791	 0.00297638	 244.9	 244.9	 244.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29356	 29357	 0.000210379	 0.00108971	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29356	 29367	 0.000499764	 0.00351888	 0.00220342	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29356	 29417	 0.00244948	 0.0164645	 0.0130248	 273.1	 273.1	 273.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29358	 29359	 0.000295082	 0.00112668	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29358	 29360	 0.000292572	 0.00114103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29358	 29361	 0.000251275	 0.00104256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29360	 29414	 0.00698273	 0.0352671	 0.0215491	 247.8	 247.8	 247.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29363	 29364	 0.000214102	 0.00103854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29364	 29354	 0.00108941	 0.00705478	 0.0119631	 203.4	 203.4	 203.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29364	 29399	 0.00271083	 0.0132	 0.00710094	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29365	 29355	 0.000752052	 0.00482033	 0.00237542	 240.2	 240.2	 240.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29365	 29366	 0.000216867	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29367	 29392	 0.0025567	 0.0134258	 0.0154322	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29367	 29400	 0.00767174	 0.0524353	 0.0268749	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29368	 29369	 0.000299717	 0.00108628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29368	 29370	 0.000271154	 0.00112502	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29369	 29431	 0.00710119	 0.0364614	 0.0120121	 199.2	 199.2	 199.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29371	 29372	 0.000271839	 0.00111243	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29371	 29373	 0.000266919	 0.00106921	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29373	 29430	 0.00799558	 0.0427432	 0.024256	 217.7	 217.7	 217.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29374	 29378	 0.00110301	 0.00572107	 0.00249508	 217.5	 217.5	 217.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29375	 29376	 0.000217099	 0.00114101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29375	 29377	 0.000239465	 0.0011062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29378	 29377	 0.00583081	 0.0303098	 0.011896	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29379	 29380	 0.000241521	 0.00113633	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29381	 29382	 0.000240872	 0.00115351	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29381	 29383	 0.000215598	 0.00100566	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29382	 29379	 0.00448715	 0.0261066	 0.0405558	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29384	 29348	 0.0102063	 0.0552376	 0.0150223	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29384	 29387	 0.00294464	 0.0151746	 0.018478	 259.9	 259.9	 259.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29385	 29386	 0.000209038	 0.00112363	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29385	 29387	 0.00021872	 0.0010438	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29385	 29388	 0.000273564	 0.00102329	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29387	 29426	 0.0050827	 0.0319727	 0.0144167	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29387	 29429	 0.00829055	 0.032436	 0.0169805	 250.4	 250.4	 250.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29389	 29384	 0.00144832	 0.00980025	 0.00729998	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29389	 29390	 0.000252225	 0.00108086	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29389	 29410	 0.0034576	 0.0210506	 0.0171038	 239.5	 239.5	 239.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29391	 29392	 0.000232326	 0.00107254	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29392	 29394	 0.00361578	 0.0243151	 0.00383011	 204.2	 204.2	 204.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29393	 29394	 0.000228391	 0.00110784	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29394	 29362	 0.00279126	 0.0195372	 0.0267739	 215.5	 215.5	 215.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29394	 29467	 0.00171566	 0.0109206	 0.0388107	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29395	 29396	 0.000279205	 0.00111366	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29395	 29397	 0.000219904	 0.00115325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29395	 29398	 0.000253016	 0.00111641	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29396	 29362	 0.00413364	 0.0210373	 0.00470076	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29396	 29399	 0.00120852	 0.00694249	 0.00260063	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29399	 29356	 0.00262065	 0.0152415	 0.00895732	 233.9	 233.9	 233.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29400	 29402	 0.00548809	 0.038812	 0.0133069	 222.2	 222.2	 222.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29401	 29341	 0.00981832	 0.0531213	 0.0240786	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29401	 29400	 0.00121595	 0.00911114	 0.00265343	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29402	 29403	 0.00329076	 0.0191499	 0.00748732	 217.4	 217.4	 217.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29403	 29406	 0.00284911	 0.0188263	 0.0126663	 208.5	 208.5	 208.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29404	 29405	 0.000234642	 0.00102651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29404	 29406	 0.000235184	 0.00117992	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29406	 29374	 0.00347931	 0.0255799	 0.012689	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29407	 29408	 0.000253623	 0.00116946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29407	 29409	 0.000232299	 0.00101266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29409	 29406	 0.00253835	 0.011803	 0.00875793	 210.1	 210.1	 210.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29411	 29412	 0.00416364	 0.0238518	 0.00803581	 260.4	 260.4	 260.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29411	 29420	 0.00576111	 0.0300291	 0.0198451	 261.5	 261.5	 261.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29412	 29410	 0.00365911	 0.0261825	 0.0140032	 238.1	 238.1	 238.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29412	 29483	 0.0108345	 0.0499587	 0.0214035	 233.4	 233.4	 233.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29413	 29414	 0.00299122	 0.0124679	 0.0106303	 240.8	 240.8	 240.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29413	 29465	 0.00389735	 0.0239389	 0.0126233	 161.1	 161.1	 161.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29414	 29420	 0.000615933	 0.00312344	 0.00106994	 288.8	 288.8	 288.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29415	 29416	 0.00029954	 0.00117417	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29415	 29417	 0.000220136	 0.00101008	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29415	 29418	 0.000220999	 0.00107126	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29417	 29413	 0.000831627	 0.00500683	 0.000732598	 235.6	 235.6	 235.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29417	 29420	 0.00279008	 0.0183029	 0.00726796	 251.6	 251.6	 251.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29419	 29421	 0.000252832	 0.00102973	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29419	 29422	 0.000265559	 0.00112672	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29419	 29423	 0.00023509	 0.00107056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29419	 29424	 0.000241205	 0.00105887	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29422	 29213	 0.00337178	 0.0448954	 1.10052	 1220.4	 1220.4	 1220.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29425	 29426	 0.00024468	 0.00109349	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29426	 29456	 0.00245182	 0.0149907	 0.00988623	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29427	 29426	 0.00880418	 0.054828	 0.0176053	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29427	 29636	 0.00344685	 0.0223674	 0.0105376	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29428	 29429	 0.000296129	 0.00107676	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29429	 29344	 0.0183566	 0.0966064	 0.0241255	 236.4	 236.4	 236.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29429	 29433	 0.00654359	 0.0350396	 0.0335757	 262.5	 262.5	 262.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29430	 29369	 0.0023672	 0.014772	 0.00786747	 195.1	 195.1	 195.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29430	 29658	 0.00121765	 0.00589008	 0.00480566	 215.2	 215.2	 215.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29431	 29432	 0.00124307	 0.00767584	 0.00586986	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29431	 29496	 0.00304923	 0.0173953	 0.109266	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29433	 29505	 0.00847396	 0.0589313	 0.0396899	 189.9	 189.9	 189.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29434	 29435	 0.000246781	 0.00104772	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29434	 29436	 0.000291005	 0.00108325	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29434	 29437	 0.000295917	 0.00100918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29436	 29433	 0.00138394	 0.00666526	 0.00125812	 262.8	 262.8	 262.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29436	 29636	 0.00222491	 0.0127008	 0.00903831	 155.2	 155.2	 155.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29438	 29436	 0.0014146	 0.00791509	 0.00866511	 268.4	 268.4	 268.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29438	 29439	 0.000215794	 0.0010152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29438	 29440	 0.000236139	 0.00115409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29441	 29438	 0.00757499	 0.0341089	 0.0571938	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29442	 29443	 0.000225306	 0.00106348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29442	 29502	 0.00393389	 0.01805	 0.0626352	 252.8	 252.8	 252.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29444	 29441	 0.00233711	 0.0135832	 0.0100015	 255.6	 255.6	 255.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29445	 29446	 0.000295251	 0.00106614	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29446	 29444	 0.00191936	 0.0126515	 0.00570694	 257.4	 257.4	 257.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29446	 29447	 0.00388794	 0.0239759	 0.00932333	 258.2	 258.2	 258.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29447	 29442	 0.00358811	 0.0234399	 0.0080471	 244.7	 244.7	 244.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29447	 29448	 0.000251066	 0.00102671	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29447	 29658	 0.0100462	 0.0596289	 0.0540456	 220.2	 220.2	 220.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29449	 29377	 0.00545493	 0.0340889	 0.0147722	 207.9	 207.9	 207.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29449	 29382	 0.00835866	 0.0530794	 0.0421241	 235.8	 235.8	 235.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29450	 29451	 0.000201242	 0.00115989	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29451	 27664	 0.014562	 0.0657396	 0.0756108	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29451	 29449	 0.00730461	 0.0414715	 0.0177399	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29452	 29453	 0.000248326	 0.00116344	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29452	 29454	 0.000272455	 0.00100418	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29452	 29455	 0.000220425	 0.00104131	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29454	 29449	 0.00211916	 0.0144826	 0.00387151	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29456	 29483	 0.0101504	 0.0497664	 0.0247101	 233.8	 233.8	 233.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29457	 29458	 0.000221103	 0.00104975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29457	 29459	 0.000200442	 0.00102122	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29459	 29465	 0.0113991	 0.0430278	 0.0207509	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29460	 29459	 0.00343706	 0.0165375	 0.0103162	 250.6	 250.6	 250.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29460	 29494	 0.00375377	 0.0210146	 0.0498222	 251.1	 251.1	 251.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29461	 29462	 0.000236827	 0.00102406	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29462	 29411	 0.00215116	 0.0159578	 0.0199142	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29462	 29541	 0.0130149	 0.0720414	 0.0726113	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29463	 29451	 0.00560969	 0.0333053	 0.0213927	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29463	 29454	 0.00634137	 0.0304985	 0.0105921	 201.3	 201.3	 201.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29464	 29467	 0.0024905	 0.0144611	 0.0210185	 243.4	 243.4	 243.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29465	 29464	 0.00128222	 0.00964433	 0.00334687	 245.6	 245.6	 245.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29465	 29466	 0.000223576	 0.00112728	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29468	 29469	 0.000244114	 0.00101531	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29468	 29470	 0.00025872	 0.00100812	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29470	 27773	 0.0243394	 0.067521	 0.0448068	 206.5	 206.5	 206.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29471	 29472	 0.000245942	 0.0010695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29471	 29473	 0.000203265	 0.00109578	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29471	 29474	 0.000257565	 0.00115918	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29473	 29476	 0.0047527	 0.0254513	 0.0103702	 211.5	 211.5	 211.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29475	 29476	 0.000242305	 0.00111059	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29475	 29477	 0.000292677	 0.00116299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29476	 29379	 0.0096779	 0.0537652	 0.0212646	 231.4	 231.4	 231.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29476	 29470	 0.006104	 0.0447516	 0.0107449	 208.4	 208.4	 208.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29479	 29463	 0.00314915	 0.0236008	 0.00756234	 176.4	 176.4	 176.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29480	 29481	 0.000267917	 0.00111513	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29480	 29482	 0.000229439	 0.00106766	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29481	 29409	 0.00364113	 0.0247955	 0.0110818	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29481	 29478	 0.00245417	 0.0162373	 0.0119412	 222.4	 222.4	 222.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29481	 29479	 0.00477098	 0.0258015	 0.00691185	 260.2	 260.2	 260.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29483	 29484	 0.00024768	 0.00111266	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29485	 29493	 0.0100079	 0.050984	 0.0170916	 224.1	 224.1	 224.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29486	 29487	 0.000255127	 0.00115091	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29486	 29488	 0.000258333	 0.00104035	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29489	 29492	 0.00189148	 0.0092557	 0.00367036	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29490	 29488	 0.00226137	 0.0132125	 0.00226678	 241.2	 241.2	 241.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29490	 29501	 0.0156577	 0.0710285	 0.0220033	 226.7	 226.7	 226.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29491	 29488	 0.00353823	 0.0144823	 0.00651799	 252.5	 252.5	 252.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29491	 29489	 0.00228495	 0.0175907	 0.00561648	 206.4	 206.4	 206.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29491	 29496	 0.00593862	 0.0341541	 0.0265666	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29492	 29432	 0.00409621	 0.0204181	 0.0711749	 235.1	 235.1	 235.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29492	 29442	 0.00584723	 0.0372591	 0.010425	 207.1	 207.1	 207.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29493	 29438	 0.00613661	 0.0325919	 0.0150731	 222.3	 222.3	 222.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29494	 29495	 0.0063792	 0.0375925	 0.00958006	 251.7	 251.7	 251.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29495	 29515	 0.012281	 0.0707747	 0.022345	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29496	 29497	 0.00369544	 0.0282319	 0.00964646	 237.7	 237.7	 237.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29496	 29498	 0.00159794	 0.00931527	 0.00755119	 269.2	 269.2	 269.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29497	 29498	 0.00626433	 0.0316187	 0.0134229	 205.8	 205.8	 205.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29497	 29512	 0.010221	 0.0599298	 0.040188	 249.5	 249.5	 249.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29498	 29512	 0.00793606	 0.0478937	 0.0408275	 266.3	 266.3	 266.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29499	 29500	 0.000264857	 0.00112923	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29499	 29501	 0.000284162	 0.00102968	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29501	 29485	 0.00408297	 0.0206806	 0.0177292	 224.5	 224.5	 224.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29502	 29503	 0.00023172	 0.00116168	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29502	 29527	 0.00824276	 0.0423886	 0.0304487	 254.6	 254.6	 254.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29504	 29525	 0.00678933	 0.0436514	 0.0139097	 255.9	 255.9	 255.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29504	 29561	 0.0128078	 0.091492	 0.0717617	 256.8	 256.8	 256.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29505	 29506	 0.00417104	 0.0241046	 0.00580411	 194.9	 194.9	 194.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29506	 29518	 0.00985801	 0.0641675	 0.0258804	 195.9	 195.9	 195.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29507	 29508	 0.000265752	 0.00109093	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29507	 29509	 0.00469829	 0.0212588	 0.0140502	 246.1	 246.1	 246.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29507	 29538	 0.00450103	 0.0280269	 0.0435152	 246.6	 246.6	 246.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29509	 29510	 0.000208888	 0.00105056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29511	 29512	 0.000229659	 0.00104178	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29511	 29513	 0.000298401	 0.00111605	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29511	 29514	 0.000276187	 0.00118212	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29512	 29530	 0.00571319	 0.0357863	 0.0321392	 243.1	 243.1	 243.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29512	 29536	 0.0034488	 0.0243166	 0.023503	 274.6	 274.6	 274.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29515	 29523	 0.00741078	 0.0455711	 0.0158554	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29516	 29517	 0.000222548	 0.00115399	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29516	 29518	 0.000280579	 0.00115482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29518	 29523	 0.00158842	 0.0100124	 0.00466096	 257.1	 257.1	 257.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29518	 29553	 0.0191762	 0.0851626	 0.0356627	 264.4	 264.4	 264.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29519	 29520	 0.000256841	 0.00107563	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29519	 29521	 0.000262161	 0.00104383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29519	 29522	 0.000231283	 0.00114176	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29521	 29515	 0.00854732	 0.055921	 0.0126416	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29523	 29521	 0.00143784	 0.00935625	 0.00659385	 228.3	 228.3	 228.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29524	 29525	 0.000233449	 0.00102892	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29524	 29526	 0.000298204	 0.00111311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29525	 29527	 0.00326361	 0.0180618	 0.00715673	 254.7	 254.7	 254.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29528	 29529	 0.000247162	 0.00106813	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29528	 29530	 0.000283919	 0.00117872	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29528	 29531	 0.000250884	 0.00105955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29530	 29532	 0.00676853	 0.0437086	 0.0184798	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29532	 29535	 0.00198277	 0.0111579	 0.00306622	 234.8	 234.8	 234.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29533	 29535	 0.00193495	 0.0114473	 0.00542031	 236.2	 236.2	 236.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29533	 29543	 0.0047358	 0.024634	 0.0448559	 238.2	 238.2	 238.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29534	 29535	 0.000233048	 0.0010966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29536	 29530	 0.00726405	 0.0423017	 0.0321966	 208.8	 208.8	 208.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29536	 29631	 0.0119019	 0.0794496	 0.0334718	 286.7	 286.7	 286.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29537	 29550	 0.00953484	 0.0650086	 0.0282545	 252.4	 252.4	 252.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29538	 29537	 0.00354694	 0.0231727	 0.00575074	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29539	 29540	 0.000292235	 0.00107938	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29539	 29541	 0.0002255	 0.00111651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29541	 29537	 0.00607705	 0.0263184	 0.00791118	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29542	 29543	 0.000297065	 0.00102804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29542	 29544	 0.000200779	 0.00110359	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29543	 29545	 0.00310616	 0.0198617	 0.00891975	 239.3	 239.3	 239.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29545	 29546	 0.00026124	 0.00107716	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29547	 29548	 0.0002879	 0.00105253	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29547	 29679	 0.0231423	 0.102315	 0.0228526	 231.5	 231.5	 231.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29549	 29550	 0.000205429	 0.00107722	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29549	 29551	 0.000220655	 0.00109257	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29549	 29552	 0.000270675	 0.00106942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29550	 29559	 0.00584027	 0.0375616	 0.0184868	 252.7	 252.7	 252.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29553	 29556	 0.00462311	 0.026973	 0.0239431	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29554	 29569	 0.0056662	 0.0439712	 0.0223236	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29554	 29584	 0.0185098	 0.112638	 0.0705769	 219.1	 219.1	 219.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29555	 29556	 0.000280132	 0.00118546	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29555	 29557	 0.000252982	 0.00115817	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29555	 29558	 0.000275492	 0.00116787	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29556	 29554	 0.00182079	 0.0101181	 0.00402472	 234.4	 234.4	 234.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29560	 29564	 0.00256057	 0.0140017	 0.00360299	 243.2	 243.2	 243.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29560	 29631	 0.00402094	 0.0240125	 0.0461679	 281.6	 281.6	 281.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29561	 29560	 0.00127424	 0.00943146	 0.00328912	 242.5	 242.5	 242.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29561	 29631	 0.00510093	 0.0329552	 0.0388498	 270.6	 270.6	 270.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29562	 29563	 0.000278936	 0.00115932	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29562	 29564	 0.000293702	 0.0010007	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29562	 29565	 0.000235214	 0.00110425	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29564	 29561	 0.000615828	 0.00381178	 0.00175796	 249.1	 249.1	 249.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29564	 29575	 0.0137857	 0.0770267	 0.0335503	 278.9	 278.9	 278.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29566	 29570	 0.00176572	 0.0100952	 0.00686833	 247.7	 247.7	 247.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29567	 29568	 0.000275406	 0.0011582	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29567	 29569	 0.00021607	 0.00112182	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29569	 29570	 0.00322485	 0.0206562	 0.0120317	 214.3	 214.3	 214.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29570	 29571	 0.000225515	 0.00111795	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29570	 29723	 0.00477733	 0.0298229	 0.0505976	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29572	 29573	 0.000209584	 0.00103834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29572	 29723	 0.00254691	 0.018789	 0.00568848	 228.1	 228.1	 228.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29574	 29575	 0.000270992	 0.00114845	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29574	 29576	 0.000262277	 0.0011983	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29575	 29572	 0.00685803	 0.0303196	 0.0101885	 228.5	 228.5	 228.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29575	 29585	 0.00843474	 0.035351	 0.0220182	 258.7	 258.7	 258.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29578	 27556	 0.00521574	 0.0354084	 0.0232689	 192.7	 192.7	 192.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29578	 29579	 0.000226317	 0.00110032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29578	 29580	 0.00127487	 0.00754036	 0.0139549	 185.9	 185.9	 185.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29580	 29577	 0.0052349	 0.0290915	 0.0126276	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29580	 29581	 0.000202208	 0.00100626	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29582	 29583	 0.000240026	 0.00104913	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29582	 29584	 0.000242853	 0.00111909	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29584	 28305	 0.00210461	 0.0160806	 0.0218086	 219.7	 219.7	 219.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29586	 29589	 0.000248837	 0.00113486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29586	 29590	 0.000284101	 0.00110904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29586	 29591	 0.000231511	 0.00110015	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29586	 29592	 0.000288177	 0.00110666	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29587	 28779	 0.00447821	 0.0277403	 0.0128103	 274.3	 274.3	 274.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29589	 28737	 0.000342633	 0.00388053	 0.0925129	 1222.7	 1222.7	 1222.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29589	 28803	 0.000894352	 0.0111418	 0.143012	 1173.4	 1173.4	 1173.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29589	 29744	 0.000296612	 0.0035928	 0.0521257	 1205.6	 1205.6	 1205.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29593	 29594	 0.000220913	 0.00109981	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29593	 29595	 0.000273213	 0.00105452	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29593	 29596	 0.000291122	 0.00103313	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29594	 29068	 0.00254431	 0.00933905	 0.0143283	 239.1	 239.1	 239.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29597	 29599	 0.000242741	 0.00117323	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29597	 29600	 0.000271181	 0.00105788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29597	 29601	 0.000214845	 0.00116804	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29597	 29602	 0.000227326	 0.00109446	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29603	 29605	 0.000289959	 0.00106476	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29603	 29606	 0.000223965	 0.0010311	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29603	 29607	 0.000235633	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29603	 29608	 0.00026401	 0.00116333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29605	 29147	 0.0098701	 0.040776	 0.0168858	 240.7	 240.7	 240.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29605	 29190	 0.00208125	 0.0138824	 0.0190467	 247.3	 247.3	 247.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29615	 0.000244081	 0.00100435	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29616	 0.000213253	 0.00112098	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29617	 0.000253388	 0.0010828	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29618	 0.000201978	 0.0010833	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29615	 28737	 0.00200371	 0.0254604	 0.294279	 1171.7	 1171.7	 1171.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29615	 29757	 0.00197663	 0.0245825	 0.377491	 1158.9	 1158.9	 1158.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29619	 29621	 0.000213791	 0.00117628	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29619	 29622	 0.000268136	 0.0011808	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29619	 29623	 0.00027665	 0.00117067	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29619	 29624	 0.000287249	 0.00117464	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29621	 29806	 0.00633264	 0.0338645	 0.022379	 206.3	 206.3	 206.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29631	 0.000277909	 0.00107383	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29632	 0.000275489	 0.00101975	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29633	 0.000209657	 0.00107901	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29634	 0.000244523	 0.0010356	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29631	 29545	 0.0255971	 0.121335	 0.0515304	 240.1	 240.1	 240.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29635	 29637	 0.000219788	 0.00106652	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29635	 29638	 0.000271417	 0.00106865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29635	 29639	 0.000284037	 0.00105095	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29635	 29640	 0.000248199	 0.00105333	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29637	 29422	 0.00227288	 0.0275972	 0.555822	 1288.5	 1288.5	 1288.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29647	 0.000266018	 0.00109883	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29648	 0.000264794	 0.00110297	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29649	 0.000273752	 0.00115422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29650	 0.000217094	 0.00112572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29642	 29696	 0.00567337	 0.0311341	 0.0107797	 177.5	 177.5	 177.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29647	 29698	 0.000511815	 0.00618877	 0.0889214	 1300.5	 1300.5	 1300.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29647	 29757	 0.00183815	 0.0228788	 0.496831	 1331.1	 1331.1	 1331.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29658	 0.000294061	 0.00116865	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29659	 0.00023187	 0.00119896	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29660	 0.000250111	 0.00107926	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29661	 0.000276858	 0.00115362	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29666	 0.000238774	 0.00118873	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29667	 0.000271149	 0.00115103	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29668	 0.0002689	 0.00100799	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29669	 0.000222727	 0.0010256	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29666	 29594	 0.00468182	 0.0244378	 0.00967921	 186.8	 186.8	 186.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29666	 29738	 0.00210166	 0.0127944	 0.0172903	 198.8	 198.8	 198.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29670	 29671	 0.000235029	 0.00100048	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29670	 29672	 0.000236296	 0.0010209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29670	 29673	 0.00022687	 0.00108622	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29671	 29254	 0.00470132	 0.025284	 0.0386802	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29671	 29282	 0.00850483	 0.0572581	 0.00775267	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29679	 0.00022863	 0.00118381	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29680	 0.000291379	 0.00110544	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29681	 0.000242812	 0.00105969	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29682	 0.000224145	 0.0011138	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29679	 29553	 0.00181197	 0.0125518	 0.00523332	 241.5	 241.5	 241.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29679	 29566	 0.0078314	 0.0465901	 0.035651	 226.5	 226.5	 226.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29683	 29685	 0.000293102	 0.00100162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29683	 29686	 0.000296841	 0.00119695	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29683	 29687	 0.000267228	 0.00103305	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29683	 29688	 0.000299502	 0.00106056	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29684	 29790	 0.00450541	 0.0186644	 0.0068349	 232.8	 232.8	 232.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29689	 29691	 0.000213914	 0.0011198	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29689	 29692	 0.000215638	 0.00101842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29689	 29693	 0.00025418	 0.0011564	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29689	 29694	 0.000251933	 0.00100659	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29691	 29599	 0.00325716	 0.0208389	 0.00672888	 213.8	 213.8	 213.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29695	 29698	 0.000278492	 0.00103049	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29695	 29699	 0.000252899	 0.00109495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29695	 29700	 0.000263237	 0.00115905	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29695	 29701	 0.000278357	 0.00116111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29706	 0.000232009	 0.001152	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29707	 0.000247911	 0.00101101	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29708	 0.000282182	 0.00108064	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29709	 0.000287974	 0.00110798	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29710	 29712	 0.000225341	 0.00105636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29710	 29713	 0.000231613	 0.00109388	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29710	 29714	 0.000219158	 0.00118032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29710	 29715	 0.000209921	 0.00113496	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29711	 29133	 0.0119328	 0.0758848	 0.0211243	 238.4	 238.4	 238.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29711	 29204	 0.00628679	 0.0395655	 0.0108785	 220.4	 220.4	 220.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29711	 29785	 0.0110812	 0.0700472	 0.0193322	 221.5	 221.5	 221.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29712	 29718	 0.00438843	 0.0514649	 0.660295	 1121.0	 1121.0	 1121.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29716	 29718	 0.000228032	 0.00101258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29716	 29719	 0.000206041	 0.00119114	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29716	 29720	 0.000217701	 0.0011746	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29716	 29721	 0.000288945	 0.00116769	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29717	 29239	 0.000164184	 0.000967514	 0.000995531	 178.2	 178.2	 178.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29717	 29242	 0.0037576	 0.0163942	 0.0193062	 228.4	 228.4	 228.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29718	 29027	 0.003005	 0.0344383	 0.924234	 1169.9	 1169.9	 1169.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29718	 29280	 0.00382	 0.0401135	 0.560484	 1100.4	 1100.4	 1100.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29729	 0.000288788	 0.0011382	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29730	 0.00028038	 0.00100469	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29731	 0.000220483	 0.0010151	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29732	 0.000282824	 0.00110698	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29729	 29637	 0.00401384	 0.0445171	 0.824798	 1231.9	 1231.9	 1231.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29733	 29734	 0.000204259	 0.00110723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29733	 29735	 0.000220238	 0.00116834	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29733	 29736	 0.000201093	 0.00106164	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29737	 29738	 0.00021655	 0.00109941	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29737	 29739	 0.000244638	 0.00104394	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29737	 29740	 0.000234587	 0.00102277	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29738	 29621	 0.00173194	 0.00921419	 0.00239961	 271.4	 271.4	 271.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29741	 29744	 0.000284667	 0.0011364	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29741	 29745	 0.000262314	 0.00112326	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29741	 29746	 0.000286904	 0.00118181	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29741	 29747	 0.000209804	 0.00106559	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29742	 28732	 0.00391735	 0.0129449	 0.0189608	 234.7	 234.7	 234.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29744	 28748	 0.000367549	 0.00441873	 0.14619	 1126.6	 1126.6	 1126.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29748	 29750	 0.000234169	 0.00111255	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29748	 29751	 0.000204009	 0.00115602	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29748	 29752	 0.000297585	 0.00109843	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29748	 29753	 0.000282305	 0.00101024	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29750	 28945	 0.00450395	 0.0237682	 0.00429488	 221.6	 221.6	 221.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29750	 29795	 0.00789253	 0.0416529	 0.0159475	 258.3	 258.3	 258.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29754	 29757	 0.00026237	 0.00101868	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29754	 29758	 0.000289524	 0.00115782	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29754	 29759	 0.000270913	 0.00117135	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29754	 29760	 0.000202511	 0.00104574	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29755	 28683	 0.0020349	 0.0135918	 0.00945677	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29755	 28684	 0.0034666	 0.0205633	 0.00944685	 224.6	 224.6	 224.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29757	 29698	 0.00199847	 0.0226244	 0.610697	 1286.6	 1286.6	 1286.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29757	 29744	 0.00214647	 0.0260412	 0.433539	 1265.5	 1265.5	 1265.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29761	 29763	 0.000282566	 0.00107572	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29761	 29764	 0.00027381	 0.00102258	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29761	 29765	 0.000244171	 0.00112596	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29761	 29766	 0.000234027	 0.00117978	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29763	 29045	 0.0027598	 0.0128662	 0.00398168	 265.6	 265.6	 265.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29763	 29666	 0.00273175	 0.0161416	 0.00735734	 231.3	 231.3	 231.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29767	 29770	 0.000202131	 0.00104624	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29767	 29771	 0.000218446	 0.00108348	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29767	 29772	 0.000255626	 0.00112571	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29767	 29773	 0.000228579	 0.00106111	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29770	 29116	 0.00503426	 0.0309324	 0.0234037	 221.3	 221.3	 221.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29770	 29142	 0.00716564	 0.0400311	 0.0127442	 241.4	 241.4	 241.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29774	 29776	 0.000295854	 0.00112554	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29774	 29777	 0.000259705	 0.00119842	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29774	 29778	 0.000222953	 0.00102904	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29774	 29779	 0.00024203	 0.00107285	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29776	 29167	 0.00419913	 0.0192658	 0.00655632	 246.9	 246.9	 246.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29776	 29179	 0.0113608	 0.0642769	 0.0176819	 229.6	 229.6	 229.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29776	 29243	 0.0165427	 0.0886026	 0.0327116	 261.9	 261.9	 261.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29785	 0.000222622	 0.00116269	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29786	 0.000291074	 0.00114032	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29787	 0.000209348	 0.00100851	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29788	 0.000249548	 0.00101052	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29785	 29162	 0.00431938	 0.0249676	 0.00727424	 213.1	 213.1	 213.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29789	 29790	 0.000278306	 0.0010147	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29789	 29791	 0.00022173	 0.00113946	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29789	 29792	 0.000274705	 0.00108186	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29790	 28874	 0.00460163	 0.0223914	 0.0397446	 227.1	 227.1	 227.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29793	 29795	 0.000233974	 0.00106562	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29793	 29796	 0.000298859	 0.00101723	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29793	 29797	 0.000250496	 0.00104553	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29793	 29798	 0.000208855	 0.00107377	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29795	 28921	 0.00785747	 0.0429418	 0.0109357	 224.3	 224.3	 224.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29799	 29801	 0.000234342	 0.00119702	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29799	 29802	 0.000228219	 0.00103162	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29799	 29803	 0.000204386	 0.00116209	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29799	 29804	 0.000272766	 0.00114154	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29800	 28908	 0.0062177	 0.0311648	 0.0132925	 194.7	 194.7	 194.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29801	 28980	 0.00305651	 0.0336913	 0.44207	 1063.1	 1063.1	 1063.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29805	 29806	 0.000259982	 0.00114088	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29805	 29807	 0.000255838	 0.00111001	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29805	 29808	 0.000254065	 0.00115411	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29809	 29814	 0.00634619	 0.0254363	 0.011603	 161.9	 161.9	 161.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29811	 29812	 0.000214924	 0.00101679	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29811	 29813	 0.000222985	 0.0011337	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29813	 29831	 0.005658	 0.0188722	 0.00451821	 175.3	 175.3	 175.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29814	 22450	 0.00495873	 0.0291454	 0.00351161	 124.1	 124.1	 124.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29814	 22538	 0.0205474	 0.0816889	 0.00726403	 179.4	 179.4	 179.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29815	 29816	 0.000293151	 0.00114339	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29816	 29809	 0.0129357	 0.0586111	 0.0127979	 139.1	 139.1	 139.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29816	 29850	 0.0174608	 0.0674327	 0.0107208	 145.5	 145.5	 145.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29817	 29963	 0.0049959	 0.0200426	 0.00962022	 181.6	 181.6	 181.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29818	 29820	 0.000254092	 0.00115792	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29818	 29821	 0.000269815	 0.00104482	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29818	 29822	 0.000279178	 0.00118966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29819	 29839	 0.0140033	 0.0551994	 0.00859835	 183.8	 183.8	 183.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29819	 29847	 0.00572536	 0.0272543	 0.00532504	 187.6	 187.6	 187.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29823	 29824	 0.000207397	 0.00106651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29823	 29825	 0.000229688	 0.00109639	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29824	 29988	 0.00192915	 0.00828641	 0.00358576	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29826	 22353	 0.0047315	 0.024002	 0.00313144	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29826	 23002	 0.00103422	 0.00526339	 0.00171827	 149.1	 149.1	 149.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29826	 29841	 0.00809951	 0.0341026	 0.00513952	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29827	 29828	 0.00029163	 0.00117814	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29827	 29988	 0.000220186	 0.00129651	 0.00198836	 143.1	 143.1	 143.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29829	 29837	 0.00432888	 0.0171655	 0.00415859	 163.7	 163.7	 163.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29829	 29879	 0.00565732	 0.0239645	 0.00438686	 190.7	 190.7	 190.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29830	 29829	 0.00268959	 0.0132173	 0.00360575	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29830	 29856	 0.00601905	 0.0233784	 0.0123043	 160.1	 160.1	 160.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29831	 22353	 0.00133699	 0.00585555	 0.00108764	 139.6	 139.6	 139.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29832	 29833	 0.000230077	 0.00102757	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29832	 29834	 0.000222339	 0.00114199	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29834	 29851	 0.0101166	 0.0411861	 0.00779459	 177.6	 177.6	 177.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29834	 29862	 0.00367936	 0.0216547	 0.0101398	 168.5	 168.5	 168.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29835	 29836	 0.000276435	 0.00110267	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29835	 29837	 0.00027291	 0.00115137	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29837	 29834	 0.00236349	 0.0103306	 0.00385729	 152.5	 152.5	 152.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29838	 29879	 0.00209159	 0.00761447	 0.00157092	 150.8	 150.8	 150.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29839	 29845	 0.00294639	 0.0139056	 0.00200306	 156.7	 156.7	 156.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29840	 29842	 0.000224697	 0.0010233	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29840	 29843	 0.000291389	 0.00106439	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29840	 29844	 0.000265495	 0.00107039	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29841	 22355	 0.00489958	 0.0170706	 0.00408572	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29841	 29809	 0.00299759	 0.0155724	 0.00415411	 136.9	 136.9	 136.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29846	 29847	 0.000227792	 0.00102897	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29847	 29958	 0.00372134	 0.02007	 0.00589215	 183.2	 183.2	 183.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29848	 29849	 0.000227834	 0.00108555	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29848	 29850	 0.000239769	 0.00104051	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29850	 29963	 0.00298793	 0.0125768	 0.00142096	 147.2	 147.2	 147.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29852	 29810	 0.00533829	 0.0245169	 0.00752755	 134.6	 134.6	 134.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29852	 29817	 0.00267205	 0.0124225	 0.00127865	 131.3	 131.3	 131.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29853	 29871	 0.00496873	 0.0217089	 0.00392308	 199.5	 199.5	 199.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29853	 29890	 0.00190309	 0.00982434	 0.00191471	 193.1	 193.1	 193.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29854	 29855	 0.00023182	 0.00107343	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29854	 29856	 0.000215111	 0.00119972	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29854	 29857	 0.000255923	 0.00110788	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29858	 29859	 0.000285205	 0.00115748	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29860	 23218	 0.00528509	 0.0233581	 0.00657826	 171.4	 171.4	 171.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29860	 29861	 0.000266043	 0.00106673	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29860	 29992	 0.00775337	 0.036364	 0.00635727	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29862	 29860	 0.0015719	 0.00763354	 0.00454418	 166.6	 166.6	 166.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29862	 29998	 0.00257705	 0.0118462	 0.00310828	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29863	 29865	 0.000235619	 0.00109062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29863	 29866	 0.000228753	 0.00108424	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29863	 29867	 0.000220408	 0.00119651	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29864	 29911	 0.00217334	 0.00893214	 0.00279547	 211.8	 211.8	 211.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29864	 29912	 0.00372077	 0.0160999	 0.00345538	 204.1	 204.1	 204.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29866	 23219	 0.00147167	 0.0131551	 0.0677702	 633.6	 633.6	 633.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29866	 29898	 0.00132795	 0.011535	 0.047759	 614.3	 614.3	 614.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29866	 29934	 0.00310931	 0.0244937	 0.0810472	 503.5	 503.5	 503.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29868	 29869	 0.000298798	 0.00116062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29868	 29870	 0.000227243	 0.00110309	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29870	 29834	 0.00320835	 0.0131325	 0.002285	 182.9	 182.9	 182.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29870	 29992	 0.00423015	 0.016081	 0.00379424	 196.5	 196.5	 196.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29871	 29845	 0.00330832	 0.0137607	 0.00344786	 191.9	 191.9	 191.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29871	 29872	 0.000264941	 0.00109423	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29873	 29838	 0.00401782	 0.0157402	 0.00580566	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29873	 29851	 0.00491308	 0.0206814	 0.00422442	 157.3	 157.3	 157.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29873	 29864	 0.000777301	 0.00382245	 0.00176263	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29873	 29878	 0.00179547	 0.00833934	 0.0043007	 199.9	 199.9	 199.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29874	 29875	 0.000233504	 0.00104205	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29874	 29876	 0.000299065	 0.00118785	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29874	 29877	 0.000248491	 0.00115241	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29876	 29881	 0.00282377	 0.0120558	 0.0213439	 181.3	 181.3	 181.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29876	 29909	 0.0015424	 0.00678979	 0.0163135	 150.5	 150.5	 150.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29878	 29885	 0.00334658	 0.0152934	 0.00218804	 189.3	 189.3	 189.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29880	 29881	 0.000221293	 0.00102848	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29881	 29911	 0.00128179	 0.00685095	 0.00140561	 206.1	 206.1	 206.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29882	 29858	 0.0154847	 0.0587034	 0.013343	 179.2	 179.2	 179.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29882	 29873	 0.00207422	 0.00968576	 0.00327783	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29882	 29883	 0.00029463	 0.00106965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29884	 29901	 0.00420574	 0.0157837	 0.0244756	 171.3	 171.3	 171.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29884	 29903	 0.00310914	 0.0118531	 0.00220953	 184.3	 184.3	 184.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29885	 29886	 0.000200996	 0.00101327	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29887	 29909	 0.00192913	 0.0110358	 0.00170119	 150.2	 150.2	 150.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29888	 29889	 0.00023558	 0.00113627	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29888	 29890	 0.00026388	 0.00109997	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29888	 29891	 0.000297649	 0.00119495	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29890	 29894	 0.00217655	 0.0100607	 0.00182273	 162.9	 162.9	 162.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29892	 29895	 0.000270524	 0.00110102	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29892	 29896	 0.000293634	 0.00105638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29892	 29897	 0.000244943	 0.00116712	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29893	 29898	 0.000256973	 0.00112867	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29896	 29970	 0.000306561	 0.00542157	 0.579505	 2720.1	 2720.1	 2720.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29898	 29934	 0.00194944	 0.0205227	 0.0280675	 599.8	 599.8	 599.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29899	 29900	 0.000299515	 0.00100357	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29899	 29901	 0.000210219	 0.00115248	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29901	 29890	 0.00146982	 0.00634691	 0.00198465	 190.2	 190.2	 190.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29902	 29904	 0.000281984	 0.0010962	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29902	 29905	 0.000262872	 0.00112374	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29902	 29906	 0.000275492	 0.0011612	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29902	 29907	 0.000269476	 0.00117524	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29903	 29910	 0.00331523	 0.0136361	 0.0153604	 141.6	 141.6	 141.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29903	 29914	 0.00136711	 0.00643567	 0.00214383	 180.8	 180.8	 180.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29905	 29866	 0.000600473	 0.00563095	 0.0232838	 475.7	 475.7	 475.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29908	 29910	 0.00459607	 0.0251324	 0.00428819	 184.9	 184.9	 184.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29908	 29952	 0.00756904	 0.0368048	 0.048353	 131.2	 131.2	 131.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29909	 29894	 0.00146735	 0.00629389	 0.00304045	 185.2	 185.2	 185.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29910	 29912	 0.0019456	 0.0073635	 0.0317123	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29912	 29911	 0.000334515	 0.00161548	 0.00650441	 172.2	 172.2	 172.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29913	 29914	 0.000236802	 0.00101299	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29914	 29881	 0.00291114	 0.010592	 0.00298344	 156.3	 156.3	 156.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29914	 29885	 0.0019792	 0.0102581	 0.00419609	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29914	 29887	 0.00251777	 0.0138369	 0.00949321	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29915	 29894	 0.0018361	 0.0100919	 0.00299003	 189.5	 189.5	 189.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29915	 29922	 0.017543	 0.0763557	 0.00966006	 174.2	 174.2	 174.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29916	 29917	 0.000225416	 0.00100854	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29916	 29918	 0.000236197	 0.00106183	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29916	 29919	 0.00029967	 0.00107974	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29917	 29920	 0.00826232	 0.0527829	 0.0144456	 152.2	 152.2	 152.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29917	 29922	 0.00766473	 0.0361479	 0.00678098	 159.7	 159.7	 159.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29921	 29920	 0.00566051	 0.0212791	 0.00644501	 171.7	 171.7	 171.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29921	 29927	 0.00798161	 0.0357829	 0.00561585	 183.3	 183.3	 183.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29922	 29923	 0.000210395	 0.00111204	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29924	 29925	 0.000248898	 0.00101966	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29924	 29926	 0.000264881	 0.00117214	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29926	 29938	 0.0103769	 0.0454372	 0.00627013	 169.7	 169.7	 169.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29926	 29943	 0.0189514	 0.0910303	 0.0121357	 129.1	 129.1	 129.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29927	 29928	 0.00145955	 0.00725287	 0.00199957	 193.2	 193.2	 193.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29928	 29929	 0.000267882	 0.00114632	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29928	 29932	 0.00281177	 0.0151029	 0.0104767	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29931	 29933	 0.000213445	 0.0010429	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29931	 29934	 0.000244195	 0.00114636	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29931	 29935	 0.000244137	 0.00113466	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29931	 29936	 0.000248203	 0.00105338	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29932	 29930	 0.0013386	 0.00782076	 0.00111425	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29934	 29905	 0.00223985	 0.0203318	 0.052981	 507.2	 507.2	 507.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29934	 29949	 0.00241238	 0.0226935	 0.0684348	 561.1	 561.1	 561.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29937	 29939	 0.000209859	 0.00110692	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29937	 29940	 0.00025488	 0.00104022	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29937	 29941	 0.000225398	 0.00108312	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29937	 29942	 0.000271917	 0.00104409	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29938	 29928	 0.00504604	 0.0250208	 0.00638767	 186.5	 186.5	 186.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29938	 29953	 0.0163355	 0.0686092	 0.0315835	 154.6	 154.6	 154.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29940	 29934	 0.00137339	 0.0130706	 0.0438991	 478.7	 478.7	 478.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29940	 29983	 0.00289634	 0.0235971	 0.126194	 566.4	 566.4	 566.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29943	 29976	 0.0207972	 0.0940528	 0.0169848	 138.8	 138.8	 138.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29944	 29945	 0.00795108	 0.040274	 0.00582973	 126.5	 126.5	 126.5	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29944	 29947	 0.00130917	 0.00695065	 0.00327803	 174.4	 174.4	 174.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29945	 22195	 0.0129232	 0.0603166	 0.0880055	 190.3	 190.3	 190.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29946	 29948	 0.000215924	 0.00112556	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29946	 29949	 0.000209337	 0.00111483	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29946	 29950	 0.000207313	 0.00100115	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29946	 29951	 0.000219598	 0.00116686	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29947	 29952	 0.00204087	 0.00910639	 0.00277013	 173.7	 173.7	 173.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29952	 29945	 0.00937494	 0.0363308	 0.00859435	 134.8	 134.8	 134.8	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29953	 29943	 0.0106438	 0.0375166	 0.019426	 143.9	 143.9	 143.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29953	 29956	 0.0168268	 0.102783	 0.0829871	 133.4	 133.4	 133.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29954	 29955	 0.000203023	 0.00114942	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29954	 29956	 0.000238022	 0.00114422	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29957	 29958	 0.000236842	 0.00116734	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29957	 29959	 0.000289962	 0.00117238	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29957	 29960	 0.000255893	 0.00119434	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29958	 29845	 0.000765263	 0.00305681	 0.000606125	 191.4	 191.4	 191.4	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29970	 0.00020639	 0.00102965	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29972	 0.000291495	 0.00116054	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29962	 29971	 0.000277342	 0.00119613	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29962	 29973	 0.000234252	 0.00112955	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29963	 29852	 0.00613521	 0.0267082	 0.00342819	 172.9	 172.9	 172.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29974	 29976	 0.000266028	 0.00119486	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29974	 29977	 0.000297058	 0.00114791	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29974	 29978	 0.000240411	 0.00113071	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29974	 29979	 0.000200686	 0.00114741	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29976	 29930	 0.0101237	 0.0471049	 0.0153665	 133.1	 133.1	 133.1	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29980	 29983	 0.000248213	 0.00105291	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29980	 29984	 0.000292902	 0.00118444	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29980	 29985	 0.000259651	 0.00101267	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29980	 29986	 0.000224534	 0.00117062	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29981	 29871	 0.00240942	 0.00996207	 0.00337694	 198.3	 198.3	 198.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29983	 29905	 0.000652632	 0.00696134	 0.0198869	 609.6	 609.6	 609.6	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29987	 29988	 0.000281577	 0.00106458	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29987	 29989	 0.000299119	 0.00116234	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29987	 29990	 0.00025911	 0.00114777	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29988	 29819	 0.00163612	 0.00930944	 0.00572275	 174.9	 174.9	 174.9	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29991	 29993	 0.000294939	 0.00119094	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29991	 29994	 0.000213729	 0.00100638	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29991	 29995	 0.000222468	 0.00119906	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29991	 29996	 0.000261233	 0.00114105	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29992	 29852	 0.0058361	 0.0228664	 0.00342343	 144.7	 144.7	 144.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29993	 29843	 0.00182813	 0.0144368	 0.0533565	 457.3	 457.3	 457.3	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29993	 29971	 0.000583409	 0.00444595	 0.0198802	 539.2	 539.2	 539.2	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29997	 29998	 0.000211457	 0.00112192	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29997	 29999	 0.00022121	 0.00101265	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29997	 30000	 0.000243451	 0.00118725	 0.0	 99999.0	 99999.0	 99999.0	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29998	 23218	 0.00349813	 0.0167658	 0.0093539	 165.7	 165.7	 165.7	 0.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	67	 66	 0.000489306	 0.035314	 0.0	 484.9	 484.9	 484.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	98	 97	 0.000411993	 0.0270586	 0.0	 440.8	 440.8	 440.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	105	 104	 0.000643631	 0.0321585	 0.0	 362.8	 362.8	 362.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	116	 115	 0.000634902	 0.0349395	 0.0	 412.7	 412.7	 412.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	127	 126	 0.000527465	 0.0311136	 0.0	 535.8	 535.8	 535.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	139	 138	 0.000562984	 0.0366196	 0.0	 433.1	 433.1	 433.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	193	 192	 0.000369739	 0.0212589	 0.0	 529.7	 529.7	 529.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	223	 222	 0.000291608	 0.0192147	 0.0	 384.9	 384.9	 384.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	234	 233	 0.000311258	 0.0204959	 0.0	 552.0	 552.0	 552.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	259	 258	 0.000519749	 0.031901	 0.0	 401.2	 401.2	 401.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	326	 325	 0.000384956	 0.0280471	 0.0	 530.0	 530.0	 530.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	382	 381	 0.000789158	 0.0356663	 0.0	 513.3	 513.3	 513.3	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	398	 397	 0.000322468	 0.0166444	 0.0	 509.1	 509.1	 509.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	429	 428	 0.000281558	 0.0189984	 0.0	 520.3	 520.3	 520.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	493	 492	 0.000408163	 0.0235952	 0.0	 551.3	 551.3	 551.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	525	 524	 0.00050921	 0.0282257	 0.0	 521.4	 521.4	 521.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	560	 559	 0.000595149	 0.0359844	 0.0	 435.1	 435.1	 435.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	575	 574	 0.000363289	 0.0263225	 0.0	 465.9	 465.9	 465.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	596	 595	 0.000491893	 0.02443	 0.0	 537.5	 537.5	 537.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	610	 609	 0.000360901	 0.0312362	 0.0	 425.0	 425.0	 425.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	642	 641	 0.000496799	 0.0236426	 0.0	 501.2	 501.2	 501.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	736	 735	 0.000514149	 0.0277939	 0.0	 606.5	 606.5	 606.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	741	 740	 0.000378963	 0.0193798	 0.0	 510.0	 510.0	 510.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	760	 759	 0.000652571	 0.0274458	 0.0	 459.7	 459.7	 459.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	794	 793	 0.0005043	 0.0303566	 0.0	 532.9	 532.9	 532.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	835	 834	 0.000420198	 0.0196667	 0.0	 472.2	 472.2	 472.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	869	 868	 0.000631932	 0.0339344	 0.0	 522.9	 522.9	 522.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	881	 880	 0.000386317	 0.0163945	 0.0	 537.6	 537.6	 537.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	910	 909	 0.000448056	 0.0314995	 0.0	 515.2	 515.2	 515.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1023	 1022	 0.000490009	 0.0285946	 0.0	 535.6	 535.6	 535.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	1036	 1035	 0.000662239	 0.0308065	 0.0	 524.1	 524.1	 524.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1044	 1043	 0.000622566	 0.0393889	 0.0	 385.5	 385.5	 385.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	1051	 1050	 0.000531513	 0.0230776	 0.0	 599.5	 599.5	 599.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	1066	 1065	 0.000364978	 0.0270701	 0.0	 576.7	 576.7	 576.7	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	1083	 1082	 0.000327518	 0.0238399	 0.0	 502.3	 502.3	 502.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1098	 1097	 0.000367684	 0.021987	 0.0	 592.9	 592.9	 592.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1128	 1127	 0.00032875	 0.0228009	 0.0	 572.5	 572.5	 572.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	1194	 1193	 9.48558e-05	 0.00659295	 0.0	 1731.3	 1731.3	 1731.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1194	 1193	 9.48558e-05	 0.00659295	 0.0	 1731.3	 1731.3	 1731.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1194	 1193	 9.48558e-05	 0.00659295	 0.0	 1731.3	 1731.3	 1731.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1194	 1193	 9.48558e-05	 0.00659295	 0.0	 1731.3	 1731.3	 1731.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1195	 1194	 0.000382631	 0.0222897	 0.0	 687.7	 687.7	 687.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1195	 1194	 0.000382631	 0.0222897	 0.0	 687.7	 687.7	 687.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1195	 1194	 0.000382631	 0.0222897	 0.0	 687.7	 687.7	 687.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1201	 1200	 0.000514352	 0.0238893	 0.0	 560.6	 560.6	 560.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1246	 1245	 0.000385417	 0.0253851	 0.0	 503.5	 503.5	 503.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1257	 1256	 0.000752522	 0.0338577	 0.0	 527.7	 527.7	 527.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1263	 1262	 0.000763527	 0.0317272	 0.0	 531.9	 531.9	 531.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1268	 1267	 0.00034979	 0.0237153	 0.0	 509.4	 509.4	 509.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1295	 1294	 0.000480421	 0.0300002	 0.0	 468.2	 468.2	 468.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1301	 1300	 0.000334305	 0.0206934	 0.0	 475.6	 475.6	 475.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1308	 1307	 0.000874517	 0.0373706	 0.0	 508.4	 508.4	 508.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1323	 1322	 0.000453831	 0.0268415	 0.0	 574.3	 574.3	 574.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1356	 1355	 0.000484623	 0.0298635	 0.0	 527.9	 527.9	 527.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1367	 1366	 0.000449951	 0.0283607	 0.0	 442.5	 442.5	 442.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1377	 1376	 0.000386891	 0.0247873	 0.0	 510.2	 510.2	 510.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	1396	 1395	 0.000477129	 0.0334813	 0.0	 519.0	 519.0	 519.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1463	 1462	 0.000401728	 0.0230718	 0.0	 556.4	 556.4	 556.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1481	 1480	 0.000493245	 0.0274935	 0.0	 539.9	 539.9	 539.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1493	 1492	 0.000566989	 0.0357139	 0.0	 462.9	 462.9	 462.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1512	 1511	 0.0005905	 0.0362926	 0.0	 407.8	 407.8	 407.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1517	 1516	 0.000561055	 0.0314736	 0.0	 383.7	 383.7	 383.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1525	 1524	 0.000638608	 0.0315316	 0.0	 472.9	 472.9	 472.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1556	 1555	 0.000642991	 0.0315947	 0.0	 377.1	 377.1	 377.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1578	 1577	 0.000458869	 0.0269971	 0.0	 403.0	 403.0	 403.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1608	 1607	 0.000348154	 0.0238517	 0.0	 430.6	 430.6	 430.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1648	 1647	 0.000537209	 0.0315167	 0.0	 358.5	 358.5	 358.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1675	 1674	 0.000703047	 0.0375637	 0.0	 359.0	 359.0	 359.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	1692	 1691	 0.000535878	 0.0390618	 0.0	 345.4	 345.4	 345.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1700	 1699	 0.000390947	 0.0253267	 0.0	 395.5	 395.5	 395.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1721	 1720	 0.000448059	 0.0250269	 0.0	 475.7	 475.7	 475.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1734	 1733	 0.00036543	 0.0204673	 0.0	 436.5	 436.5	 436.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1741	 1740	 0.000405889	 0.0270271	 0.0	 370.6	 370.6	 370.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1750	 1749	 0.000389096	 0.0250258	 0.0	 376.5	 376.5	 376.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1755	 1754	 0.000165489	 0.0114966	 0.0	 461.6	 461.6	 461.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1767	 1766	 0.000708184	 0.0365451	 0.0	 268.9	 268.9	 268.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1827	 1826	 0.000368974	 0.0224511	 0.0	 420.6	 420.6	 420.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1834	 1833	 0.000529704	 0.0345735	 0.0	 396.5	 396.5	 396.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1849	 1848	 0.000343469	 0.0233926	 0.0	 428.2	 428.2	 428.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1864	 1863	 0.000547139	 0.0320716	 0.0	 388.7	 388.7	 388.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1877	 1876	 0.000786769	 0.0349266	 0.0	 328.1	 328.1	 328.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1887	 1886	 0.000443511	 0.0305584	 0.0	 268.3	 268.3	 268.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	1895	 1894	 0.000326156	 0.0225353	 0.0	 329.2	 329.2	 329.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1924	 1923	 0.000501495	 0.0359647	 0.0	 285.7	 285.7	 285.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1934	 1933	 0.000431086	 0.0260856	 0.0	 470.1	 470.1	 470.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1958	 1957	 0.000640938	 0.0350849	 0.0	 214.1	 214.1	 214.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	1974	 1973	 0.000465188	 0.0269157	 0.0	 366.6	 366.6	 366.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2030	 2029	 0.000554738	 0.0323673	 0.0	 486.7	 486.7	 486.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2083	 2082	 0.000483632	 0.0281274	 0.0	 379.4	 379.4	 379.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2268	 2267	 0.000240634	 0.0192412	 0.0	 338.2	 338.2	 338.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2354	 2357	 6.43767e-05	 0.00535063	 0.0	 1865.7	 1865.7	 1865.7	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2354	 2358	 4.80265e-05	 0.00293549	 0.0	 1848.8	 1848.8	 1848.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2354	 2359	 6.87062e-05	 0.00572083	 0.0	 1840.1	 1840.1	 1840.1	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2354	 2360	 0.000104133	 0.00794011	 0.0	 1839.8	 1839.8	 1839.8	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2354	 2361	 8.79059e-05	 0.00661539	 0.0	 1816.5	 1816.5	 1816.5	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2354	 2362	 5.19248e-05	 0.00444187	 0.0	 1816.5	 1816.5	 1816.5	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2355	 2354	 0.00011359	 0.00780609	 0.0	 1567.2	 1567.2	 1567.2	 0.975	 0.0	 1	 -10.7369849436	 10.7369849436;
	2356	 2355	 0.000574811	 0.0383241	 0.0	 473.5	 473.5	 473.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2368	 2367	 0.000368604	 0.024075	 0.0	 524.8	 524.8	 524.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2373	 2376	 0.000156248	 0.0104407	 0.0	 1806.5	 1806.5	 1806.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2373	 2377	 8.4459e-05	 0.00594284	 0.0	 1801.2	 1801.2	 1801.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2374	 2373	 6.92791e-05	 0.0056806	 0.0	 1558.9	 1558.9	 1558.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2375	 2374	 0.000652049	 0.0348928	 0.0	 518.3	 518.3	 518.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2382	 2383	 0.00568698	 0.169672	 0.0	 74.2	 74.2	 74.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2388	 2391	 0.000162399	 0.0123649	 0.0	 1609.3	 1609.3	 1609.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2388	 2392	 7.52027e-05	 0.00691544	 0.0	 1608.9	 1608.9	 1608.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2388	 2393	 0.000111484	 0.00831584	 0.0	 1608.7	 1608.7	 1608.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2389	 2388	 0.000152623	 0.0121115	 0.0	 1543.8	 1543.8	 1543.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2390	 2389	 0.000466522	 0.0289043	 0.0	 510.1	 510.1	 510.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2398	 2400	 0.000291608	 0.0176439	 0.0	 549.7	 549.7	 549.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2399	 2398	 0.000428741	 0.0272803	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2409	 2411	 0.000378479	 0.0213486	 0.0	 526.7	 526.7	 526.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2410	 2409	 0.000422218	 0.0230982	 0.0	 291.2	 291.2	 291.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2416	 2419	 9.72539e-05	 0.00665112	 0.0	 1354.6	 1354.6	 1354.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2416	 2420	 8.32009e-05	 0.00685966	 0.0	 1354.4	 1354.4	 1354.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2416	 2421	 0.000137441	 0.00990473	 0.0	 1352.2	 1352.2	 1352.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2416	 2422	 9.13245e-05	 0.00784867	 0.0	 1351.9	 1351.9	 1351.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2416	 2423	 0.000131802	 0.0103916	 0.0	 1351.5	 1351.5	 1351.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2416	 2424	 0.000109639	 0.00836016	 0.0	 1350.6	 1350.6	 1350.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2417	 2416	 7.16847e-05	 0.005641	 0.0	 1557.4	 1557.4	 1557.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2418	 2417	 0.000416761	 0.0238288	 0.0	 471.3	 471.3	 471.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2429	 2432	 9.33685e-05	 0.00818618	 0.0	 1362.0	 1362.0	 1362.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2429	 2433	 9.20494e-05	 0.00737546	 0.0	 1358.7	 1358.7	 1358.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2430	 2429	 0.000125989	 0.00989698	 0.0	 1520.6	 1520.6	 1520.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2431	 2430	 0.000444743	 0.0273137	 0.0	 472.2	 472.2	 472.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2438	 2441	 0.000105745	 0.00731931	 0.0	 1567.0	 1567.0	 1567.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2438	 2442	 9.57355e-05	 0.00804467	 0.0	 1566.2	 1566.2	 1566.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2438	 2443	 5.94712e-05	 0.00506495	 0.0	 1565.6	 1565.6	 1565.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2438	 2444	 6.53201e-05	 0.0056697	 0.0	 1563.7	 1563.7	 1563.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2438	 2445	 0.000109595	 0.0085967	 0.0	 1562.6	 1562.6	 1562.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2438	 2446	 8.67588e-05	 0.00751734	 0.0	 1561.2	 1561.2	 1561.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2439	 2438	 7.6571e-05	 0.00651284	 0.0	 1606.7	 1606.7	 1606.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2440	 2439	 0.000391525	 0.022654	 0.0	 398.1	 398.1	 398.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2451	 2454	 0.000143669	 0.010995	 0.0	 1239.5	 1239.5	 1239.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2451	 2455	 0.000115693	 0.00985306	 0.0	 1232.2	 1232.2	 1232.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2451	 2456	 8.54381e-05	 0.00672334	 0.0	 1230.0	 1230.0	 1230.0	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2451	 2457	 6.84482e-05	 0.00623384	 0.0	 1230.0	 1230.0	 1230.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2451	 2458	 0.000211777	 0.0149958	 0.0	 1226.7	 1226.7	 1226.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2451	 2459	 8.04253e-05	 0.00694502	 0.0	 1225.8	 1225.8	 1225.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2452	 2451	 0.000110168	 0.00854937	 0.0	 1419.6	 1419.6	 1419.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2453	 2452	 0.000516152	 0.0333155	 0.0	 458.3	 458.3	 458.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2468	 2471	 0.000103325	 0.0103743	 0.0	 1316.2	 1316.2	 1316.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2468	 2472	 0.000127345	 0.0103747	 0.0	 1315.6	 1315.6	 1315.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2468	 2473	 0.000144833	 0.012192	 0.0	 1308.9	 1308.9	 1308.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2468	 2474	 0.000126964	 0.0116081	 0.0	 1308.5	 1308.5	 1308.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2468	 2475	 7.87884e-05	 0.00568545	 0.0	 1306.9	 1306.9	 1306.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2468	 2476	 0.000100385	 0.00770214	 0.0	 1303.2	 1303.2	 1303.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2469	 2468	 0.000117977	 0.00977055	 0.0	 1343.2	 1343.2	 1343.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2470	 2469	 0.000328182	 0.0223459	 0.0	 398.2	 398.2	 398.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2481	 2483	 0.000397661	 0.0280763	 0.0	 404.1	 404.1	 404.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2481	 2484	 0.000674288	 0.0334194	 0.0	 402.8	 402.8	 402.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2482	 2481	 0.000439673	 0.0290932	 0.0	 420.4	 420.4	 420.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2490	 2489	 0.000484293	 0.0258673	 0.0	 323.7	 323.7	 323.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2495	 2497	 0.000499405	 0.0266895	 0.0	 441.9	 441.9	 441.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2495	 2498	 0.000468659	 0.0328543	 0.0	 441.5	 441.5	 441.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2496	 2495	 0.000183291	 0.0116984	 0.0	 404.6	 404.6	 404.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2503	 2504	 0.00557017	 0.169106	 0.0	 73.1	 73.1	 73.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2509	 2511	 0.000450986	 0.030202	 0.0	 432.3	 432.3	 432.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2510	 2509	 0.000442429	 0.0301266	 0.0	 381.2	 381.2	 381.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2516	 2517	 0.00436974	 0.114104	 0.0	 113.1	 113.1	 113.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2522	 2523	 0.00225756	 0.0730149	 0.0	 136.9	 136.9	 136.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2528	 2531	 0.000109688	 0.00834647	 0.0	 1397.8	 1397.8	 1397.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2528	 2532	 0.000159735	 0.0126485	 0.0	 1397.3	 1397.3	 1397.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2529	 2528	 9.43312e-05	 0.00777964	 0.0	 1540.8	 1540.8	 1540.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2530	 2529	 0.000312655	 0.0174854	 0.0	 467.4	 467.4	 467.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2537	 2540	 0.000125439	 0.00815968	 0.0	 1257.4	 1257.4	 1257.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2537	 2541	 9.79049e-05	 0.00791545	 0.0	 1253.9	 1253.9	 1253.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2537	 2542	 7.96483e-05	 0.00693702	 0.0	 1250.0	 1250.0	 1250.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2537	 2543	 0.000122197	 0.00948714	 0.0	 1247.1	 1247.1	 1247.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2537	 2544	 0.00012151	 0.0101042	 0.0	 1245.4	 1245.4	 1245.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2537	 2545	 0.000102069	 0.00782729	 0.0	 1241.9	 1241.9	 1241.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2538	 2537	 0.000121381	 0.00932356	 0.0	 1487.1	 1487.1	 1487.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2539	 2538	 0.000411174	 0.0295481	 0.0	 472.4	 472.4	 472.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2551	 2550	 0.000321418	 0.0195135	 0.0	 445.5	 445.5	 445.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2557	 2556	 0.000416619	 0.0211832	 0.0	 579.9	 579.9	 579.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2557	 2558	 0.00631855	 0.183781	 0.0	 76.2	 76.2	 76.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2557	 2559	 0.0101563	 0.297405	 0.0	 75.9	 75.9	 75.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2564	 2565	 0.00394035	 0.119835	 0.0	 88.2	 88.2	 88.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2570	 2572	 0.00054959	 0.0289847	 0.0	 449.4	 449.4	 449.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2570	 2573	 0.000282325	 0.0189471	 0.0	 449.4	 449.4	 449.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2571	 2570	 0.000582294	 0.0332233	 0.0	 358.8	 358.8	 358.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2583	 2582	 0.000224106	 0.017228	 0.0	 559.9	 559.9	 559.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2583	 2584	 0.0059032	 0.161417	 0.0	 89.5	 89.5	 89.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2589	 2591	 0.000795352	 0.0445667	 0.0	 318.7	 318.7	 318.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2589	 2592	 0.000345808	 0.0188946	 0.0	 361.1	 361.1	 361.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2589	 2593	 0.000648233	 0.033624	 0.0	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2590	 2589	 0.000323901	 0.0189942	 0.0	 440.4	 440.4	 440.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2606	 2608	 0.000611612	 0.041229	 0.0	 307.5	 307.5	 307.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2606	 2609	 0.000735295	 0.0475982	 0.0	 304.8	 304.8	 304.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2607	 2606	 0.000801726	 0.045084	 0.0	 500.1	 500.1	 500.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2607	 2610	 0.0096096	 0.309001	 0.0	 50.6	 50.6	 50.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2607	 2611	 0.0107007	 0.364326	 0.0	 50.6	 50.6	 50.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2621	 2620	 0.000398672	 0.0240192	 0.0	 417.3	 417.3	 417.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2626	 2629	 0.000697137	 0.0369553	 0.0	 361.8	 361.8	 361.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2627	 2626	 0.000378941	 0.0259123	 0.0	 451.9	 451.9	 451.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2627	 2628	 0.00487642	 0.169011	 0.0	 89.1	 89.1	 89.1	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2634	 2637	 8.06366e-05	 0.00686786	 0.0	 1571.8	 1571.8	 1571.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2634	 2638	 8.89216e-05	 0.00771423	 0.0	 1570.9	 1570.9	 1570.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2634	 2639	 5.99377e-05	 0.0057105	 0.0	 1569.7	 1569.7	 1569.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2635	 2634	 0.00010144	 0.00857197	 0.0	 1568.0	 1568.0	 1568.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2636	 2635	 0.00045057	 0.0322566	 0.0	 576.7	 576.7	 576.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2644	 2646	 0.000248211	 0.0153041	 0.0	 551.6	 551.6	 551.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2645	 2644	 0.000408066	 0.0263571	 0.0	 451.9	 451.9	 451.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2651	 2653	 0.000483364	 0.019227	 0.0	 451.8	 451.8	 451.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2652	 2651	 0.000528376	 0.0358225	 0.0	 366.2	 366.2	 366.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2662	 2664	 0.0004357	 0.0243216	 0.0	 445.5	 445.5	 445.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2663	 2662	 0.000315941	 0.0188213	 0.0	 469.2	 469.2	 469.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2669	 2670	 0.00140422	 0.0516201	 0.0	 322.4	 322.4	 322.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2679	 2682	 9.79583e-05	 0.00731101	 0.0	 1779.7	 1779.7	 1779.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2679	 2683	 7.6983e-05	 0.00526808	 0.0	 1769.6	 1769.6	 1769.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2679	 2684	 9.24299e-05	 0.00768571	 0.0	 1764.8	 1764.8	 1764.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2679	 2685	 7.27394e-05	 0.00558299	 0.0	 1761.2	 1761.2	 1761.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2679	 2686	 9.26802e-05	 0.00734702	 0.0	 1754.4	 1754.4	 1754.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2679	 2687	 7.57353e-05	 0.00581446	 0.0	 1734.7	 1734.7	 1734.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2680	 2679	 7.95811e-05	 0.00613714	 0.0	 1382.8	 1382.8	 1382.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2681	 2680	 0.000382973	 0.0251591	 0.0	 440.5	 440.5	 440.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2696	 2698	 0.000505638	 0.0313462	 0.0	 502.4	 502.4	 502.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2697	 2696	 0.000401198	 0.0197208	 0.0	 271.5	 271.5	 271.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2703	 2706	 6.65761e-05	 0.00515272	 0.0	 1440.4	 1440.4	 1440.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2703	 2707	 8.02916e-05	 0.00577799	 0.0	 1434.9	 1434.9	 1434.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2704	 2703	 0.000116786	 0.00957802	 0.0	 1592.4	 1592.4	 1592.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2705	 2704	 0.000300777	 0.018238	 0.0	 537.2	 537.2	 537.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2716	 2719	 7.45729e-05	 0.00656418	 0.0	 1182.8	 1182.8	 1182.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2716	 2720	 0.000126399	 0.00986947	 0.0	 1178.5	 1178.5	 1178.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2716	 2721	 0.000120949	 0.0105759	 0.0	 1178.3	 1178.3	 1178.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2716	 2722	 0.000136051	 0.0112269	 0.0	 1176.4	 1176.4	 1176.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2717	 2716	 4.49341e-05	 0.00428651	 0.0	 1727.9	 1727.9	 1727.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2717	 2716	 4.49341e-05	 0.00428651	 0.0	 1727.9	 1727.9	 1727.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2717	 2716	 4.49341e-05	 0.00428651	 0.0	 1727.9	 1727.9	 1727.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2718	 2717	 0.000465834	 0.0281118	 0.0	 575.2	 575.2	 575.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2727	 2730	 0.000177738	 0.0143864	 0.0	 1371.9	 1371.9	 1371.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2727	 2731	 0.000102826	 0.00851509	 0.0	 1371.1	 1371.1	 1371.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2728	 2727	 9.02035e-05	 0.00793582	 0.0	 1265.8	 1265.8	 1265.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2729	 2728	 0.000378579	 0.0238095	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2744	 2746	 0.000399068	 0.0304328	 0.0	 379.5	 379.5	 379.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2745	 2744	 0.000327448	 0.0193867	 0.0	 498.8	 498.8	 498.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2751	 2752	 0.00495993	 0.159925	 0.0	 60.7	 60.7	 60.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2758	 2757	 0.000507524	 0.024248	 0.0	 401.7	 401.7	 401.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2766	 0.000126592	 0.00846246	 0.0	 1482.3	 1482.3	 1482.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2767	 0.000120409	 0.00842734	 0.0	 1480.1	 1480.1	 1480.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2768	 2.266e-05	 0.00202901	 0.0	 1478.6	 1478.6	 1478.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2769	 0.000120092	 0.00857887	 0.0	 1476.6	 1476.6	 1476.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2770	 0.000138055	 0.00954588	 0.0	 1474.6	 1474.6	 1474.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2771	 0.000159826	 0.0125183	 0.0	 1473.7	 1473.7	 1473.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2763	 2773	 0.000202046	 0.0124352	 0.0	 903.2	 903.2	 903.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2764	 2763	 5.62803e-05	 0.00373183	 0.0	 1470.4	 1470.4	 1470.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2765	 2764	 0.000389888	 0.0277277	 0.0	 501.0	 501.0	 501.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2765	 2772	 0.0176486	 0.584913	 0.0	 30.6	 30.6	 30.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2779	 2778	 0.000119291	 0.0092639	 0.0	 1550.7	 1550.7	 1550.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2780	 2779	 0.000459216	 0.0320223	 0.0	 387.8	 387.8	 387.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2785	 2786	 0.00422182	 0.103497	 0.0	 113.8	 113.8	 113.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2785	 2787	 0.0043956	 0.151226	 0.0	 93.9	 93.9	 93.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2792	 2793	 0.00479142	 0.133413	 0.0	 102.5	 102.5	 102.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2802	 2803	 0.0103595	 0.356163	 0.0	 41.2	 41.2	 41.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2802	 2804	 0.0104439	 0.261916	 0.0	 49.8	 49.8	 49.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2802	 2805	 0.00635996	 0.180001	 0.0	 49.7	 49.7	 49.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2802	 2806	 0.00525777	 0.161823	 0.0	 48.7	 48.7	 48.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2802	 2807	 0.015269	 0.485823	 0.0	 19.5	 19.5	 19.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2812	 2814	 0.000513	 0.0339869	 0.0	 422.5	 422.5	 422.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2812	 2815	 0.000480529	 0.0305344	 0.0	 422.3	 422.3	 422.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2813	 2812	 0.000466377	 0.0285405	 0.0	 404.8	 404.8	 404.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2824	 2827	 7.01697e-05	 0.0056357	 0.0	 1348.6	 1348.6	 1348.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2824	 2828	 8.17902e-05	 0.00690081	 0.0	 1347.0	 1347.0	 1347.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2824	 2829	 8.72419e-05	 0.00694137	 0.0	 1346.7	 1346.7	 1346.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2824	 2830	 9.63951e-05	 0.00785242	 0.0	 1346.0	 1346.0	 1346.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2824	 2831	 0.000151664	 0.0104651	 0.0	 1343.9	 1343.9	 1343.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2824	 2832	 0.000147099	 0.0111071	 0.0	 1343.7	 1343.7	 1343.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2825	 2824	 0.000159209	 0.0132671	 0.0	 1500.7	 1500.7	 1500.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2826	 2825	 0.000656742	 0.0276041	 0.0	 408.8	 408.8	 408.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2841	 2842	 0.00407849	 0.128834	 0.0	 83.7	 83.7	 83.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2847	 2849	 0.000422118	 0.0246117	 0.0	 455.4	 455.4	 455.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2848	 2847	 0.000407742	 0.0244941	 0.0	 472.1	 472.1	 472.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2854	 2857	 0.000145102	 0.0120579	 0.0	 1188.5	 1188.5	 1188.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2854	 2858	 0.000110623	 0.00927325	 0.0	 1187.7	 1187.7	 1187.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2854	 2859	 0.000130668	 0.0102433	 0.0	 1187.4	 1187.4	 1187.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2855	 2854	 0.000153024	 0.0101096	 0.0	 1537.3	 1537.3	 1537.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2856	 2855	 0.00038484	 0.0224335	 0.0	 442.1	 442.1	 442.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2864	 2865	 0.00358709	 0.102664	 0.0	 102.4	 102.4	 102.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2871	 2870	 0.000370303	 0.022073	 0.0	 346.7	 346.7	 346.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2871	 2872	 0.00608559	 0.184782	 0.0	 63.8	 63.8	 63.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2871	 2873	 0.00791269	 0.227546	 0.0	 63.6	 63.6	 63.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2882	 2885	 0.000139439	 0.0109573	 0.0	 1271.3	 1271.3	 1271.3	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2882	 2886	 0.000136426	 0.010204	 0.0	 1269.8	 1269.8	 1269.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2882	 2887	 9.05306e-05	 0.00746295	 0.0	 1269.6	 1269.6	 1269.6	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2882	 2888	 0.000144228	 0.0102469	 0.0	 1268.8	 1268.8	 1268.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2883	 2882	 0.000156164	 0.0122426	 0.0	 1443.6	 1443.6	 1443.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2884	 2883	 0.000708405	 0.0315747	 0.0	 355.0	 355.0	 355.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2893	 2894	 0.00592273	 0.170346	 0.0	 72.7	 72.7	 72.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	2900	 2899	 0.000415645	 0.0307734	 0.0	 461.7	 461.7	 461.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2909	 2910	 0.00127851	 0.0350374	 0.0	 230.0	 230.0	 230.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2915	 2918	 8.81435e-05	 0.00728228	 0.0	 1338.9	 1338.9	 1338.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2915	 2919	 0.000117925	 0.00932491	 0.0	 1338.4	 1338.4	 1338.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2915	 2920	 0.000151285	 0.0109147	 0.0	 1338.2	 1338.2	 1338.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2915	 2921	 0.000133778	 0.0108464	 0.0	 1337.8	 1337.8	 1337.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2915	 2922	 3.64179e-05	 0.00328029	 0.0	 1336.6	 1336.6	 1336.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2915	 2923	 0.000156513	 0.011462	 0.0	 1335.4	 1335.4	 1335.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2916	 2915	 0.000121291	 0.00817177	 0.0	 1343.8	 1343.8	 1343.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2917	 2916	 0.000726715	 0.0344321	 0.0	 434.3	 434.3	 434.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2928	 2930	 0.000541173	 0.0414759	 0.0	 402.7	 402.7	 402.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	2928	 2931	 0.000402481	 0.021007	 0.0	 401.4	 401.4	 401.4	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2928	 2932	 0.000473757	 0.0250439	 0.0	 400.6	 400.6	 400.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2928	 2933	 0.000661557	 0.030312	 0.0	 400.3	 400.3	 400.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2928	 2934	 0.000462531	 0.0342832	 0.0	 400.3	 400.3	 400.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2928	 2935	 0.000635347	 0.0323723	 0.0	 400.1	 400.1	 400.1	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	2929	 2928	 0.000556615	 0.0367709	 0.0	 470.4	 470.4	 470.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2948	 2950	 0.000443763	 0.0274885	 0.0	 427.2	 427.2	 427.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2948	 2951	 0.000372992	 0.0260654	 0.0	 427.2	 427.2	 427.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2949	 2948	 0.000423662	 0.0286279	 0.0	 393.6	 393.6	 393.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2956	 2959	 0.000181448	 0.0135044	 0.0	 1458.0	 1458.0	 1458.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2956	 2960	 9.5247e-05	 0.00809753	 0.0	 1456.8	 1456.8	 1456.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2956	 2961	 0.000136043	 0.0108917	 0.0	 1454.7	 1454.7	 1454.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2956	 2962	 0.000151896	 0.0113477	 0.0	 1454.3	 1454.3	 1454.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2956	 2963	 8.50368e-05	 0.00718124	 0.0	 1454.2	 1454.2	 1454.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2956	 2964	 9.15549e-05	 0.00812098	 0.0	 1452.2	 1452.2	 1452.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2957	 2956	 0.00010887	 0.0090361	 0.0	 1472.6	 1472.6	 1472.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2958	 2957	 0.000450684	 0.0307556	 0.0	 377.7	 377.7	 377.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2973	 2974	 0.0015219	 0.0444882	 0.0	 136.9	 136.9	 136.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2973	 2975	 0.00340799	 0.106515	 0.0	 136.9	 136.9	 136.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2981	 2980	 0.00058674	 0.0363303	 0.0	 402.4	 402.4	 402.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	2986	 2989	 0.000127714	 0.0105884	 0.0	 1414.3	 1414.3	 1414.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2986	 2990	 0.000131577	 0.0102592	 0.0	 1414.1	 1414.1	 1414.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2987	 2986	 9.82641e-05	 0.00846658	 0.0	 1636.7	 1636.7	 1636.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2988	 2987	 0.000382119	 0.0212047	 0.0	 578.7	 578.7	 578.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2995	 2998	 7.28417e-05	 0.00590427	 0.0	 1426.3	 1426.3	 1426.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	2995	 2999	 0.000111036	 0.0109143	 0.0	 1421.8	 1421.8	 1421.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2995	 3000	 8.86213e-05	 0.00949195	 0.0	 1419.9	 1419.9	 1419.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2995	 3001	 0.000146963	 0.0113776	 0.0	 1419.0	 1419.0	 1419.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2995	 3002	 0.000172695	 0.0134035	 0.0	 1417.4	 1417.4	 1417.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2995	 3003	 0.000103062	 0.00866931	 0.0	 1415.6	 1415.6	 1415.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2996	 2995	 0.000137556	 0.00982089	 0.0	 1421.0	 1421.0	 1421.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	2997	 2996	 0.000603743	 0.0345814	 0.0	 447.9	 447.9	 447.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3008	 3010	 0.000536425	 0.0336807	 0.0	 449.8	 449.8	 449.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3009	 3008	 0.000613387	 0.0366565	 0.0	 391.7	 391.7	 391.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3015	 3017	 0.000403279	 0.0227419	 0.0	 481.3	 481.3	 481.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	3016	 3015	 0.000306747	 0.0163767	 0.0	 466.4	 466.4	 466.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3022	 3025	 9.3099e-05	 0.00705379	 0.0	 1516.4	 1516.4	 1516.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3023	 3022	 9.49305e-05	 0.00823739	 0.0	 1417.2	 1417.2	 1417.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3024	 3023	 0.000343162	 0.0213024	 0.0	 377.5	 377.5	 377.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3030	 3031	 0.000805146	 0.0222387	 0.0	 445.5	 445.5	 445.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3040	 3041	 0.00615312	 0.179834	 0.0	 52.3	 52.3	 52.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3046	 3049	 0.000106234	 0.00814753	 0.0	 1055.8	 1055.8	 1055.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3046	 3050	 0.000139127	 0.012346	 0.0	 1055.7	 1055.7	 1055.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3047	 3046	 9.66131e-05	 0.00776908	 0.0	 1570.9	 1570.9	 1570.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3048	 3047	 0.000502548	 0.0307958	 0.0	 495.3	 495.3	 495.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3059	 3062	 0.000100059	 0.00793551	 0.0	 1925.4	 1925.4	 1925.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3060	 3059	 0.000108337	 0.00788757	 0.0	 1576.9	 1576.9	 1576.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3061	 3060	 0.000513736	 0.0250474	 0.0	 465.5	 465.5	 465.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3067	 3068	 0.00850382	 0.202056	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3081	 3085	 0.000149725	 0.0130499	 0.0	 1009.8	 1009.8	 1009.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3082	 3081	 0.000136431	 0.00918962	 0.0	 1499.6	 1499.6	 1499.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3082	 3084	 0.000638217	 0.0437437	 0.0	 369.9	 369.9	 369.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3083	 3082	 0.000513814	 0.0331954	 0.0	 564.0	 564.0	 564.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3091	 3090	 0.000721795	 0.041031	 0.0	 312.4	 312.4	 312.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3103	 3102	 0.000574782	 0.0361902	 0.0	 440.7	 440.7	 440.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3113	 3112	 0.000398725	 0.0225736	 0.0	 518.8	 518.8	 518.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3123	 3122	 0.000647186	 0.0317115	 0.0	 298.1	 298.1	 298.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3134	 3133	 0.000624423	 0.0385181	 0.0	 388.7	 388.7	 388.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3148	 3147	 0.000375351	 0.0224645	 0.0	 416.6	 416.6	 416.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3171	 3170	 0.000395401	 0.022416	 0.0	 291.0	 291.0	 291.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3197	 3196	 0.00053906	 0.0271373	 0.0	 459.2	 459.2	 459.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3227	 3226	 0.000480011	 0.0362549	 0.0	 395.5	 395.5	 395.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3240	 3239	 0.000555138	 0.0422134	 0.0	 356.1	 356.1	 356.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3257	 3256	 0.000347869	 0.0232902	 0.0	 528.5	 528.5	 528.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3265	 3264	 0.000399028	 0.0240656	 0.0	 495.5	 495.5	 495.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3291	 3290	 0.000179265	 0.014907	 0.0	 464.5	 464.5	 464.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3302	 3301	 0.000481899	 0.0255308	 0.0	 423.1	 423.1	 423.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3317	 3316	 0.000577363	 0.0372392	 0.0	 383.8	 383.8	 383.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3339	 3338	 0.000492498	 0.0380806	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3348	 3347	 0.000470148	 0.0354487	 0.0	 452.0	 452.0	 452.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3379	 3378	 0.00072216	 0.0388568	 0.0	 422.4	 422.4	 422.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3397	 3396	 0.000330321	 0.020451	 0.0	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3407	 3406	 0.000398896	 0.0217079	 0.0	 490.0	 490.0	 490.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3422	 3421	 0.000416097	 0.0288895	 0.0	 432.4	 432.4	 432.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3436	 3435	 0.000583981	 0.0305515	 0.0	 405.3	 405.3	 405.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3444	 3443	 4.3798e-05	 0.00356938	 0.0	 1659.2	 1659.2	 1659.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3444	 3443	 4.3798e-05	 0.00356938	 0.0	 1659.2	 1659.2	 1659.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3445	 3444	 0.000235868	 0.0124594	 0.0	 607.1	 607.1	 607.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3463	 3462	 0.000252718	 0.0165354	 0.0	 392.1	 392.1	 392.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3480	 3479	 0.000498632	 0.0349391	 0.0	 464.7	 464.7	 464.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3490	 3489	 0.000750188	 0.0287442	 0.0	 375.3	 375.3	 375.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3528	 3527	 0.000347291	 0.0162552	 0.0	 381.4	 381.4	 381.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	3553	 3552	 0.000338296	 0.0229191	 0.0	 485.6	 485.6	 485.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	3578	 3577	 0.000453036	 0.026628	 0.0	 446.5	 446.5	 446.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3634	 3633	 0.000202713	 0.0129994	 0.0	 505.7	 505.7	 505.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3643	 3642	 0.000458002	 0.0276988	 0.0	 475.3	 475.3	 475.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3660	 3659	 0.000387527	 0.0310691	 0.0	 413.8	 413.8	 413.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3676	 3675	 0.00036561	 0.0264364	 0.0	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3682	 3681	 0.000517661	 0.0303686	 0.0	 451.7	 451.7	 451.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3703	 3702	 0.000309928	 0.0185221	 0.0	 479.7	 479.7	 479.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3732	 3731	 0.000334278	 0.0187926	 0.0	 522.5	 522.5	 522.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3748	 3747	 0.000339509	 0.0225737	 0.0	 381.3	 381.3	 381.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3759	 3758	 0.000520203	 0.0286517	 0.0	 519.9	 519.9	 519.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3792	 3791	 0.000699908	 0.0303721	 0.0	 444.9	 444.9	 444.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3816	 3815	 0.000569783	 0.0357722	 0.0	 459.8	 459.8	 459.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	3833	 3832	 0.00048993	 0.02173	 0.0	 507.8	 507.8	 507.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	3863	 3862	 0.000598008	 0.0280842	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3895	 3894	 0.000554964	 0.0327289	 0.0	 495.4	 495.4	 495.4	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	3918	 3917	 0.000304728	 0.02078	 0.0	 507.8	 507.8	 507.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3927	 3926	 0.000610477	 0.0297568	 0.0	 471.9	 471.9	 471.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	3966	 3965	 0.000387973	 0.028494	 0.0	 515.2	 515.2	 515.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	3995	 3994	 0.000637391	 0.0313518	 0.0	 460.4	 460.4	 460.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4007	 4006	 0.000338022	 0.0235219	 0.0	 379.8	 379.8	 379.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4036	 4035	 0.000431715	 0.0304495	 0.0	 427.9	 427.9	 427.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4056	 4055	 0.00041993	 0.024263	 0.0	 569.9	 569.9	 569.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4093	 4092	 0.000866902	 0.036893	 0.0	 472.5	 472.5	 472.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4126	 4125	 0.000124208	 0.0100593	 0.0	 1664.6	 1664.6	 1664.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4126	 4125	 0.000124208	 0.0100593	 0.0	 1664.6	 1664.6	 1664.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4126	 4125	 0.000124208	 0.0100593	 0.0	 1664.6	 1664.6	 1664.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4127	 4126	 0.000486559	 0.0272436	 0.0	 613.2	 613.2	 613.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	4207	 4206	 0.000629634	 0.0335805	 0.0	 551.9	 551.9	 551.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4212	 4211	 0.000476514	 0.0246424	 0.0	 571.6	 571.6	 571.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	4241	 4240	 0.000825217	 0.0354016	 0.0	 535.4	 535.4	 535.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4278	 4277	 0.00017911	 0.0121943	 0.0	 605.3	 605.3	 605.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4286	 4285	 0.00035536	 0.0238725	 0.0	 583.6	 583.6	 583.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4300	 4299	 0.000380971	 0.0274107	 0.0	 496.1	 496.1	 496.1	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	4359	 4358	 0.000662441	 0.0341214	 0.0	 466.0	 466.0	 466.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4384	 4383	 0.000200944	 0.0157357	 0.0	 447.0	 447.0	 447.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4391	 4390	 0.000341414	 0.023609	 0.0	 265.6	 265.6	 265.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4404	 4403	 0.000507645	 0.0328328	 0.0	 376.0	 376.0	 376.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4419	 4418	 0.000608315	 0.0381016	 0.0	 308.3	 308.3	 308.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4444	 4443	 0.000417655	 0.0217923	 0.0	 416.6	 416.6	 416.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4466	 4465	 0.000448522	 0.0288877	 0.0	 352.2	 352.2	 352.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4473	 4472	 0.000511969	 0.0264858	 0.0	 439.8	 439.8	 439.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4480	 4479	 0.000327261	 0.0203266	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4521	 4520	 0.000518	 0.0282996	 0.0	 487.7	 487.7	 487.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4539	 4538	 0.000484424	 0.0315857	 0.0	 353.5	 353.5	 353.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4610	 4609	 0.00087951	 0.0381002	 0.0	 539.3	 539.3	 539.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4619	 4618	 0.000468394	 0.032111	 0.0	 446.2	 446.2	 446.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4633	 4632	 0.000464134	 0.0242926	 0.0	 364.8	 364.8	 364.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4656	 4655	 0.000255409	 0.0180767	 0.0	 397.1	 397.1	 397.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4668	 4667	 0.000609281	 0.0208154	 0.0	 382.7	 382.7	 382.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	4690	 4689	 0.000196611	 0.0169985	 0.0	 493.0	 493.0	 493.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4719	 4718	 0.000375816	 0.0211108	 0.0	 443.2	 443.2	 443.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4737	 4736	 0.000310063	 0.0145554	 0.0	 449.2	 449.2	 449.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4743	 4744	 0.00574298	 0.192139	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4743	 4745	 0.00624647	 0.159567	 0.0	 68.7	 68.7	 68.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4750	 4751	 0.00336459	 0.0940779	 0.0	 87.6	 87.6	 87.6	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	4756	 4759	 6.8049e-05	 0.00568902	 0.0	 1698.4	 1698.4	 1698.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4756	 4760	 8.73881e-05	 0.00626605	 0.0	 1696.2	 1696.2	 1696.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4756	 4761	 0.00012891	 0.0100116	 0.0	 1694.2	 1694.2	 1694.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4756	 4762	 0.000118898	 0.00907347	 0.0	 1682.9	 1682.9	 1682.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4756	 4763	 0.000100753	 0.00843582	 0.0	 1679.3	 1679.3	 1679.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4756	 4764	 5.01873e-05	 0.00438978	 0.0	 1675.2	 1675.2	 1675.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4757	 4756	 0.00010519	 0.00784552	 0.0	 1547.5	 1547.5	 1547.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4758	 4757	 0.000431554	 0.031159	 0.0	 376.9	 376.9	 376.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4758	 4765	 0.00772356	 0.194471	 0.0	 62.9	 62.9	 62.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4771	 4770	 0.000419712	 0.0245742	 0.0	 343.9	 343.9	 343.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4776	 4778	 0.000296747	 0.017916	 0.0	 506.2	 506.2	 506.2	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4776	 4779	 0.000446574	 0.0287987	 0.0	 505.6	 505.6	 505.6	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4776	 4780	 0.000469108	 0.0247509	 0.0	 505.6	 505.6	 505.6	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4776	 4781	 0.00045055	 0.0274259	 0.0	 504.9	 504.9	 504.9	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4777	 4776	 0.000691022	 0.0430388	 0.0	 392.2	 392.2	 392.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4790	 4792	 0.000495097	 0.0341741	 0.0	 475.5	 475.5	 475.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4791	 4790	 0.000506088	 0.0283028	 0.0	 280.4	 280.4	 280.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4801	 4802	 0.000802299	 0.0243128	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4807	 4809	 0.000495806	 0.0336496	 0.0	 331.7	 331.7	 331.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4808	 4807	 0.000264246	 0.0187188	 0.0	 413.0	 413.0	 413.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4808	 4810	 0.00451328	 0.138085	 0.0	 64.3	 64.3	 64.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4815	 4817	 0.000762342	 0.0400883	 0.0	 454.8	 454.8	 454.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4816	 4815	 0.000283774	 0.0200852	 0.0	 300.7	 300.7	 300.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4822	 4825	 0.000125551	 0.00956936	 0.0	 1224.1	 1224.1	 1224.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4823	 4822	 9.73328e-05	 0.00895514	 0.0	 1325.0	 1325.0	 1325.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4824	 4823	 0.000413498	 0.021317	 0.0	 413.4	 413.4	 413.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4831	 4830	 0.000110978	 0.00904238	 0.0	 1599.1	 1599.1	 1599.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4832	 4831	 0.000428379	 0.0230984	 0.0	 464.7	 464.7	 464.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4837	 4840	 0.000138892	 0.0102117	 0.0	 1298.8	 1298.8	 1298.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4837	 4841	 0.000143481	 0.0119763	 0.0	 1295.7	 1295.7	 1295.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4837	 4842	 0.000126686	 0.00955053	 0.0	 1294.3	 1294.3	 1294.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4837	 4843	 0.000220501	 0.0181512	 0.0	 985.8	 985.8	 985.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4838	 4837	 9.0285e-05	 0.00697336	 0.0	 1632.2	 1632.2	 1632.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4839	 4838	 0.000392957	 0.0216829	 0.0	 410.6	 410.6	 410.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4848	 4850	 0.000724428	 0.0419728	 0.0	 378.9	 378.9	 378.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4849	 4848	 0.000573971	 0.0356375	 0.0	 426.8	 426.8	 426.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4849	 4851	 0.00838691	 0.212265	 0.0	 69.4	 69.4	 69.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4856	 4857	 0.00377996	 0.107309	 0.0	 95.3	 95.3	 95.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4862	 4865	 8.66399e-05	 0.00726026	 0.0	 1449.4	 1449.4	 1449.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	4862	 4866	 0.000119085	 0.00894261	 0.0	 1447.3	 1447.3	 1447.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4862	 4867	 0.000179012	 0.014397	 0.0	 1447.0	 1447.0	 1447.0	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	4863	 4862	 6.30516e-05	 0.00568759	 0.0	 1500.5	 1500.5	 1500.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4864	 4863	 0.000434989	 0.0251866	 0.0	 383.6	 383.6	 383.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4872	 4874	 0.000465174	 0.0228896	 0.0	 353.5	 353.5	 353.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4872	 4875	 0.000767792	 0.045199	 0.0	 352.8	 352.8	 352.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4873	 4872	 0.000469622	 0.0283697	 0.0	 402.0	 402.0	 402.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4881	 4880	 0.000353525	 0.0214099	 0.0	 306.9	 306.9	 306.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4886	 4888	 0.000663406	 0.0389294	 0.0	 450.6	 450.6	 450.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4887	 4886	 0.000351245	 0.0259364	 0.0	 331.2	 331.2	 331.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4893	 4895	 0.000547266	 0.0356086	 0.0	 350.5	 350.5	 350.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4894	 4893	 0.00020106	 0.0152371	 0.0	 563.8	 563.8	 563.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4900	 4901	 0.00347405	 0.121577	 0.0	 113.3	 113.3	 113.3	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	4907	 4906	 0.000533176	 0.0260294	 0.0	 511.7	 511.7	 511.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4907	 4908	 0.00504733	 0.173213	 0.0	 95.2	 95.2	 95.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4914	 4913	 0.000466892	 0.0265704	 0.0	 368.5	 368.5	 368.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4914	 4915	 0.00627525	 0.159611	 0.0	 88.1	 88.1	 88.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4920	 4923	 9.55848e-05	 0.00828533	 0.0	 1240.4	 1240.4	 1240.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4920	 4924	 0.000160238	 0.0114627	 0.0	 962.9	 962.9	 962.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4921	 4920	 0.000109975	 0.00827129	 0.0	 1623.8	 1623.8	 1623.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4922	 4921	 0.000466981	 0.0337764	 0.0	 401.2	 401.2	 401.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4929	 4931	 0.000399597	 0.0234815	 0.0	 438.8	 438.8	 438.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	4930	 4929	 0.000255369	 0.0168791	 0.0	 291.2	 291.2	 291.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4930	 4932	 0.00687887	 0.19732	 0.0	 66.6	 66.6	 66.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4937	 4940	 4.96552e-05	 0.00410563	 0.0	 1732.7	 1732.7	 1732.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4937	 4941	 9.63475e-05	 0.00750901	 0.0	 1731.8	 1731.8	 1731.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4937	 4942	 9.54672e-05	 0.00797269	 0.0	 1729.1	 1729.1	 1729.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4937	 4943	 7.95004e-05	 0.00663804	 0.0	 1720.9	 1720.9	 1720.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4937	 4944	 7.82512e-05	 0.00556671	 0.0	 1720.5	 1720.5	 1720.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4937	 4945	 0.000104353	 0.00614584	 0.0	 1719.4	 1719.4	 1719.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4938	 4937	 5.33979e-05	 0.0047595	 0.0	 1266.6	 1266.6	 1266.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4939	 4938	 0.0002992	 0.0201889	 0.0	 460.3	 460.3	 460.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4951	 4950	 0.000570209	 0.0360457	 0.0	 350.1	 350.1	 350.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4956	 4957	 0.00678474	 0.216662	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4962	 4964	 0.000421502	 0.025437	 0.0	 456.8	 456.8	 456.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	4963	 4962	 0.000835015	 0.0410473	 0.0	 255.1	 255.1	 255.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4972	 0.000104217	 0.00780732	 0.0	 1500.2	 1500.2	 1500.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4973	 9.44102e-05	 0.00757934	 0.0	 1500.2	 1500.2	 1500.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4974	 0.000137642	 0.00958977	 0.0	 1499.9	 1499.9	 1499.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4975	 5.08322e-05	 0.0045453	 0.0	 1493.3	 1493.3	 1493.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4976	 8.27423e-05	 0.00689062	 0.0	 1492.9	 1492.9	 1492.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4977	 0.000118613	 0.00887208	 0.0	 1492.9	 1492.9	 1492.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4978	 0.00020911	 0.0142637	 0.0	 950.3	 950.3	 950.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4979	 0.000189444	 0.0150452	 0.0	 917.9	 917.9	 917.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4969	 4982	 0.000140642	 0.0107906	 0.0	 959.6	 959.6	 959.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4970	 4969	 0.00013301	 0.0093635	 0.0	 1612.3	 1612.3	 1612.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	4971	 4970	 0.000335098	 0.020884	 0.0	 320.8	 320.8	 320.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4971	 4980	 0.0212415	 0.415691	 0.0	 30.1	 30.1	 30.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4971	 4981	 0.0216725	 0.620197	 0.0	 20.2	 20.2	 20.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4987	 4990	 0.000706604	 0.0425447	 0.0	 342.5	 342.5	 342.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4987	 4991	 0.000513818	 0.0312103	 0.0	 299.5	 299.5	 299.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	4988	 4987	 0.000517718	 0.0273403	 0.0	 439.9	 439.9	 439.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	4988	 4989	 0.00783477	 0.211602	 0.0	 68.6	 68.6	 68.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5000	 5003	 7.07732e-05	 0.00626077	 0.0	 1670.7	 1670.7	 1670.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	5001	 5000	 0.00014101	 0.00995063	 0.0	 1428.5	 1428.5	 1428.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5002	 5001	 0.000400359	 0.030697	 0.0	 381.8	 381.8	 381.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5020	 5022	 0.000754812	 0.0324148	 0.0	 398.0	 398.0	 398.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5021	 5020	 0.00036298	 0.0238307	 0.0	 301.3	 301.3	 301.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5027	 5028	 0.0037541	 0.120408	 0.0	 74.6	 74.6	 74.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5033	 5036	 0.000107199	 0.00818203	 0.0	 1517.0	 1517.0	 1517.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5034	 5033	 7.38014e-05	 0.00631972	 0.0	 1541.1	 1541.1	 1541.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5035	 5034	 0.000409846	 0.0248239	 0.0	 287.8	 287.8	 287.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5041	 5044	 9.51963e-05	 0.00781782	 0.0	 1446.9	 1446.9	 1446.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	5041	 5045	 0.000102931	 0.0075882	 0.0	 1445.9	 1445.9	 1445.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	5041	 5046	 0.000146518	 0.01201	 0.0	 1445.1	 1445.1	 1445.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5041	 5047	 7.34649e-05	 0.00577423	 0.0	 1444.2	 1444.2	 1444.2	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	5041	 5048	 0.000107153	 0.00864221	 0.0	 1443.7	 1443.7	 1443.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5041	 5049	 0.000116034	 0.00877149	 0.0	 1441.9	 1441.9	 1441.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	5042	 5041	 0.000115736	 0.0103341	 0.0	 1296.7	 1296.7	 1296.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5043	 5042	 0.000556288	 0.0287497	 0.0	 385.8	 385.8	 385.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5043	 5050	 0.0119528	 0.376735	 0.0	 36.4	 36.4	 36.4	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	5060	 5059	 0.000117402	 0.0094154	 0.0	 1523.0	 1523.0	 1523.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5061	 5060	 0.00063496	 0.0375659	 0.0	 377.7	 377.7	 377.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5074	 5076	 0.000298176	 0.0152154	 0.0	 551.3	 551.3	 551.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5075	 5074	 0.000321698	 0.0148492	 0.0	 296.9	 296.9	 296.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5081	 5084	 5.90738e-05	 0.00512111	 0.0	 1318.6	 1318.6	 1318.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5081	 5085	 0.000143834	 0.0109985	 0.0	 1317.2	 1317.2	 1317.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5081	 5086	 0.00013511	 0.0120215	 0.0	 1316.4	 1316.4	 1316.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5081	 5087	 0.000197078	 0.016559	 0.0	 813.5	 813.5	 813.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5082	 5081	 0.000140777	 0.0101967	 0.0	 1551.0	 1551.0	 1551.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5083	 5082	 0.000469765	 0.0271741	 0.0	 368.5	 368.5	 368.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5092	 5093	 0.00758941	 0.195347	 0.0	 64.2	 64.2	 64.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5092	 5094	 0.0037628	 0.135854	 0.0	 46.9	 46.9	 46.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5092	 5095	 0.0647142	 2.12645	 0.0	 4.8	 4.8	 4.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5100	 5101	 0.00396786	 0.0990855	 0.0	 90.6	 90.6	 90.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5106	 5108	 0.000788891	 0.0457379	 0.0	 412.2	 412.2	 412.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5106	 5109	 0.000319277	 0.0213433	 0.0	 412.0	 412.0	 412.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5107	 5106	 0.000528535	 0.0314946	 0.0	 375.3	 375.3	 375.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5115	 5114	 0.000851079	 0.0324066	 0.0	 353.9	 353.9	 353.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5120	 5121	 0.00479211	 0.132565	 0.0	 81.4	 81.4	 81.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5120	 5122	 0.00867808	 0.245222	 0.0	 56.5	 56.5	 56.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5128	 5127	 0.000539989	 0.0337176	 0.0	 356.4	 356.4	 356.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5137	 5140	 9.63669e-05	 0.00711826	 0.0	 1388.4	 1388.4	 1388.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5137	 5141	 0.000109996	 0.00837332	 0.0	 1386.7	 1386.7	 1386.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5138	 5137	 7.73199e-05	 0.00654873	 0.0	 1286.0	 1286.0	 1286.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5139	 5138	 0.000429774	 0.0235051	 0.0	 283.7	 283.7	 283.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5146	 5147	 0.00644157	 0.252304	 0.0	 61.2	 61.2	 61.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5146	 5148	 0.00880956	 0.263543	 0.0	 72.1	 72.1	 72.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5146	 5149	 0.00655869	 0.221068	 0.0	 60.9	 60.9	 60.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5146	 5150	 0.0058988	 0.180647	 0.0	 71.3	 71.3	 71.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5155	 5157	 0.000573914	 0.0247662	 0.0	 497.9	 497.9	 497.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5155	 5158	 0.000503818	 0.0329025	 0.0	 488.3	 488.3	 488.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5155	 5159	 0.000242628	 0.0151534	 0.0	 485.3	 485.3	 485.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5155	 5160	 0.000613323	 0.036162	 0.0	 313.5	 313.5	 313.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5156	 5155	 0.000405933	 0.0325095	 0.0	 451.1	 451.1	 451.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5165	 5168	 0.000152561	 0.0129745	 0.0	 1143.9	 1143.9	 1143.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5166	 5165	 0.000103941	 0.00906852	 0.0	 1533.2	 1533.2	 1533.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5166	 5169	 0.000529042	 0.039698	 0.0	 378.5	 378.5	 378.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5167	 5166	 0.000405453	 0.0236718	 0.0	 432.9	 432.9	 432.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5174	 5175	 0.00343941	 0.106154	 0.0	 130.6	 130.6	 130.6	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	5180	 5182	 0.000599649	 0.0325282	 0.0	 479.3	 479.3	 479.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5180	 5183	 0.000521317	 0.0331289	 0.0	 478.8	 478.8	 478.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5181	 5180	 0.000589809	 0.0344818	 0.0	 271.1	 271.1	 271.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5188	 5189	 0.00472854	 0.143175	 0.0	 80.3	 80.3	 80.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5188	 5190	 0.00713428	 0.220633	 0.0	 69.3	 69.3	 69.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5195	 5198	 0.000127075	 0.00916289	 0.0	 1608.1	 1608.1	 1608.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5195	 5199	 9.71194e-05	 0.00709411	 0.0	 1607.3	 1607.3	 1607.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5195	 5200	 0.000125385	 0.00913104	 0.0	 1605.4	 1605.4	 1605.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5196	 5195	 3.77551e-05	 0.00316872	 0.0	 1199.7	 1199.7	 1199.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5197	 5196	 0.000780217	 0.0319531	 0.0	 388.9	 388.9	 388.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5206	 5205	 0.000409428	 0.0261062	 0.0	 364.8	 364.8	 364.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5211	 5213	 0.000265437	 0.0150835	 0.0	 462.5	 462.5	 462.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5212	 5211	 0.00036533	 0.0245335	 0.0	 412.4	 412.4	 412.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5218	 5221	 0.000104204	 0.0076746	 0.0	 1372.1	 1372.1	 1372.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	5218	 5222	 0.000104704	 0.00865985	 0.0	 1371.9	 1371.9	 1371.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	5219	 5218	 0.000133484	 0.0101593	 0.0	 1344.0	 1344.0	 1344.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5220	 5219	 0.000389128	 0.0247348	 0.0	 301.6	 301.6	 301.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5227	 5230	 0.00015745	 0.014392	 0.0	 1222.6	 1222.6	 1222.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5227	 5231	 0.00010733	 0.0086588	 0.0	 1214.9	 1214.9	 1214.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5227	 5232	 0.000112418	 0.00935489	 0.0	 1212.8	 1212.8	 1212.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5227	 5233	 0.000151313	 0.0116793	 0.0	 1207.7	 1207.7	 1207.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5227	 5234	 0.000129438	 0.0105261	 0.0	 1203.2	 1203.2	 1203.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5227	 5235	 0.000114073	 0.00936404	 0.0	 1203.0	 1203.0	 1203.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5228	 5227	 0.000107845	 0.00765368	 0.0	 1580.5	 1580.5	 1580.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5229	 5228	 0.000450722	 0.024382	 0.0	 413.5	 413.5	 413.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5240	 5242	 0.000586251	 0.0277617	 0.0	 302.2	 302.2	 302.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5240	 5244	 0.000585891	 0.0402078	 0.0	 296.4	 296.4	 296.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5241	 5240	 0.000356538	 0.0205619	 0.0	 393.6	 393.6	 393.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	5241	 5243	 0.0123585	 0.334444	 0.0	 34.7	 34.7	 34.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5241	 5245	 0.0186064	 0.56493	 0.0	 18.6	 18.6	 18.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5255	 5254	 0.000815756	 0.0378871	 0.0	 276.5	 276.5	 276.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5260	 5262	 0.000469704	 0.0298194	 0.0	 444.1	 444.1	 444.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5260	 5263	 0.000578249	 0.0377224	 0.0	 296.7	 296.7	 296.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5261	 5260	 0.000402573	 0.0242251	 0.0	 414.7	 414.7	 414.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5269	 5268	 0.000473975	 0.0310845	 0.0	 395.7	 395.7	 395.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5269	 5270	 0.00626276	 0.204919	 0.0	 78.4	 78.4	 78.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5275	 5277	 0.000292485	 0.0181459	 0.0	 548.6	 548.6	 548.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5275	 5278	 0.000429165	 0.0194738	 0.0	 548.1	 548.1	 548.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5276	 5275	 0.000456689	 0.0335871	 0.0	 381.2	 381.2	 381.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5283	 5284	 0.00475128	 0.13177	 0.0	 80.3	 80.3	 80.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5290	 5289	 0.000496267	 0.0298335	 0.0	 340.9	 340.9	 340.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5295	 5298	 0.000114347	 0.00979553	 0.0	 1798.6	 1798.6	 1798.6	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5296	 5295	 0.000102872	 0.00799346	 0.0	 1338.2	 1338.2	 1338.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5297	 5296	 0.000210997	 0.0151151	 0.0	 349.9	 349.9	 349.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5328	 5327	 0.000504736	 0.0291973	 0.0	 392.9	 392.9	 392.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5342	 5341	 0.000504702	 0.0323334	 0.0	 357.6	 357.6	 357.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	5365	 5364	 8.56015e-05	 0.00688624	 0.0	 1565.1	 1565.1	 1565.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5366	 5365	 0.000568551	 0.0414805	 0.0	 399.1	 399.1	 399.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5415	 5414	 0.00034111	 0.0244061	 0.0	 343.0	 343.0	 343.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5435	 5434	 0.000456805	 0.0309841	 0.0	 446.9	 446.9	 446.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5477	 5476	 0.000270697	 0.0152622	 0.0	 365.2	 365.2	 365.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5490	 5489	 0.000384029	 0.0200189	 0.0	 426.4	 426.4	 426.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5540	 5539	 0.000463559	 0.0283803	 0.0	 433.6	 433.6	 433.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5594	 5593	 0.000480727	 0.0207657	 0.0	 420.9	 420.9	 420.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5608	 5607	 0.000942613	 0.0491174	 0.0	 387.2	 387.2	 387.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5676	 5675	 0.000329145	 0.0193307	 0.0	 440.3	 440.3	 440.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5687	 5686	 0.000443041	 0.0268025	 0.0	 446.3	 446.3	 446.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5701	 5700	 0.000451454	 0.0281659	 0.0	 372.0	 372.0	 372.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5711	 5710	 0.000575185	 0.0251229	 0.0	 438.2	 438.2	 438.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5730	 5729	 0.000424044	 0.0282849	 0.0	 412.4	 412.4	 412.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5744	 5743	 0.000496845	 0.0284188	 0.0	 305.4	 305.4	 305.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5758	 5757	 0.000316412	 0.0195725	 0.0	 348.2	 348.2	 348.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5839	 5838	 0.000304708	 0.0224849	 0.0	 515.7	 515.7	 515.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5850	 5849	 0.000372694	 0.023487	 0.0	 509.6	 509.6	 509.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5861	 5860	 0.000608246	 0.0361272	 0.0	 480.7	 480.7	 480.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	5873	 5872	 0.000381213	 0.0230334	 0.0	 400.7	 400.7	 400.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5892	 5891	 0.000430033	 0.0257537	 0.0	 480.7	 480.7	 480.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5910	 5909	 0.000522642	 0.0298918	 0.0	 437.7	 437.7	 437.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	5972	 5971	 0.000527262	 0.0324748	 0.0	 469.9	 469.9	 469.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	5982	 5981	 0.000354382	 0.0237182	 0.0	 538.9	 538.9	 538.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	6128	 6127	 8.68643e-05	 0.00720855	 0.0	 1351.1	 1351.1	 1351.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6129	 6128	 0.000349321	 0.0212591	 0.0	 409.3	 409.3	 409.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6180	 6179	 0.000525251	 0.038237	 0.0	 401.9	 401.9	 401.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6221	 6220	 0.00037772	 0.026652	 0.0	 566.5	 566.5	 566.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6307	 6306	 0.000458258	 0.0293214	 0.0	 523.0	 523.0	 523.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6320	 6319	 0.000380428	 0.0245875	 0.0	 511.3	 511.3	 511.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6356	 6355	 0.000322536	 0.0193949	 0.0	 523.4	 523.4	 523.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	6373	 6372	 0.000639372	 0.0356151	 0.0	 506.7	 506.7	 506.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	6406	 6405	 0.000615837	 0.0343675	 0.0	 414.8	 414.8	 414.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6441	 6440	 0.000342972	 0.0152309	 0.0	 566.9	 566.9	 566.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	6457	 6456	 0.000759981	 0.0416625	 0.0	 510.6	 510.6	 510.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	6493	 6492	 0.000629203	 0.0324909	 0.0	 475.9	 475.9	 475.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6502	 6501	 0.000250826	 0.0141633	 0.0	 490.5	 490.5	 490.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	6511	 6510	 0.00052995	 0.0316968	 0.0	 492.7	 492.7	 492.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6592	 6591	 0.000259147	 0.0137343	 0.0	 366.9	 366.9	 366.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6650	 6649	 0.000376709	 0.0226375	 0.0	 399.7	 399.7	 399.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6667	 6666	 0.000373945	 0.021187	 0.0	 573.6	 573.6	 573.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6702	 6701	 0.000168497	 0.01242	 0.0	 418.7	 418.7	 418.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6721	 6720	 0.000598803	 0.0232348	 0.0	 515.2	 515.2	 515.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6746	 6745	 0.000470032	 0.0312887	 0.0	 436.6	 436.6	 436.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6797	 6796	 0.000261097	 0.0147094	 0.0	 478.5	 478.5	 478.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6808	 6811	 9.63199e-05	 0.00813862	 0.0	 1552.7	 1552.7	 1552.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6808	 6812	 0.000129462	 0.0103396	 0.0	 1552.2	 1552.2	 1552.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6808	 6813	 0.00013021	 0.00946	 0.0	 1548.7	 1548.7	 1548.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6809	 6808	 0.000124543	 0.00915201	 0.0	 1565.5	 1565.5	 1565.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	6810	 6809	 0.000395299	 0.0253248	 0.0	 510.1	 510.1	 510.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6819	 6818	 0.00034462	 0.0241017	 0.0	 299.0	 299.0	 299.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6824	 6827	 0.000107233	 0.0088504	 0.0	 1275.8	 1275.8	 1275.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6824	 6828	 0.000125908	 0.00967925	 0.0	 1275.0	 1275.0	 1275.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6824	 6829	 0.000227589	 0.0158265	 0.0	 1273.7	 1273.7	 1273.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6825	 6824	 0.000107207	 0.00917679	 0.0	 1377.1	 1377.1	 1377.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6826	 6825	 0.000460963	 0.0290961	 0.0	 488.7	 488.7	 488.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6838	 6840	 0.000270225	 0.016728	 0.0	 444.6	 444.6	 444.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6838	 6841	 0.000588669	 0.0419306	 0.0	 444.3	 444.3	 444.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6839	 6838	 0.000358727	 0.0200296	 0.0	 486.8	 486.8	 486.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6847	 6846	 0.00013206	 0.00934378	 0.0	 1270.1	 1270.1	 1270.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6848	 6847	 0.000284698	 0.0180232	 0.0	 328.1	 328.1	 328.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6853	 6854	 0.00732526	 0.217564	 0.0	 72.9	 72.9	 72.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	6853	 6855	 0.00987148	 0.255419	 0.0	 43.4	 43.4	 43.4	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	6861	 6860	 9.04553e-05	 0.00684211	 0.0	 1441.5	 1441.5	 1441.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6862	 6861	 0.00036635	 0.0216384	 0.0	 361.4	 361.4	 361.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6868	 6867	 0.000138844	 0.0114779	 0.0	 1359.0	 1359.0	 1359.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6869	 6868	 0.000312817	 0.0191064	 0.0	 457.7	 457.7	 457.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6875	 6874	 9.30886e-05	 0.00774284	 0.0	 1414.8	 1414.8	 1414.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6876	 6875	 0.000613582	 0.0318553	 0.0	 351.7	 351.7	 351.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6881	 6884	 0.000137228	 0.011142	 0.0	 1414.1	 1414.1	 1414.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6881	 6885	 0.000120039	 0.00919438	 0.0	 1413.9	 1413.9	 1413.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6882	 6881	 9.71362e-05	 0.00777272	 0.0	 1396.6	 1396.6	 1396.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6883	 6882	 0.000459318	 0.0243416	 0.0	 423.1	 423.1	 423.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6890	 6893	 0.000111864	 0.00837376	 0.0	 1395.7	 1395.7	 1395.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6891	 6890	 0.000139199	 0.0117824	 0.0	 1314.2	 1314.2	 1314.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6892	 6891	 0.000410316	 0.0236996	 0.0	 339.4	 339.4	 339.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6892	 6894	 0.0233448	 0.646733	 0.0	 18.1	 18.1	 18.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6904	 6903	 0.000145826	 0.0108233	 0.0	 1560.3	 1560.3	 1560.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6905	 6904	 0.000361123	 0.0265016	 0.0	 562.4	 562.4	 562.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6914	 6915	 0.00498637	 0.130974	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6929	 6928	 0.000115989	 0.0100839	 0.0	 1332.4	 1332.4	 1332.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6930	 6929	 0.000312861	 0.0224631	 0.0	 414.7	 414.7	 414.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6936	 6935	 0.000157689	 0.00947448	 0.0	 310.9	 310.9	 310.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6936	 6937	 0.00289159	 0.108061	 0.0	 89.2	 89.2	 89.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6942	 6943	 0.00624572	 0.153149	 0.0	 97.9	 97.9	 97.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6948	 6950	 0.000311906	 0.0187839	 0.0	 469.3	 469.3	 469.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6949	 6948	 0.000650588	 0.0277006	 0.0	 310.5	 310.5	 310.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6955	 6958	 6.85686e-05	 0.00550821	 0.0	 1146.1	 1146.1	 1146.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6955	 6959	 0.000174722	 0.0121609	 0.0	 1145.3	 1145.3	 1145.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6956	 6955	 0.000121094	 0.00788907	 0.0	 1306.5	 1306.5	 1306.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6957	 6956	 0.000430069	 0.0205256	 0.0	 376.6	 376.6	 376.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	6968	 6975	 0.000229106	 0.0174193	 0.0	 594.0	 594.0	 594.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6969	 6968	 0.000126179	 0.00938515	 0.0	 1536.1	 1536.1	 1536.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6969	 6971	 0.000642414	 0.0428288	 0.0	 293.0	 293.0	 293.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6969	 6974	 0.00069892	 0.0465319	 0.0	 288.6	 288.6	 288.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6969	 6976	 0.00145374	 0.0772747	 0.0	 233.2	 233.2	 233.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6970	 6969	 0.000648718	 0.0288449	 0.0	 410.5	 410.5	 410.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6970	 6972	 0.00955403	 0.288757	 0.0	 61.3	 61.3	 61.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6970	 6973	 0.00491478	 0.16493	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6985	 6987	 0.000396837	 0.0226084	 0.0	 386.0	 386.0	 386.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6985	 6988	 0.000751125	 0.0455687	 0.0	 382.4	 382.4	 382.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	6986	 6985	 0.000449131	 0.0244647	 0.0	 364.4	 364.4	 364.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7001	 7002	 0.00436771	 0.129001	 0.0	 83.5	 83.5	 83.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7001	 7003	 0.0102494	 0.337635	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7001	 7004	 0.0611108	 1.57153	 0.0	 3.7	 3.7	 3.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7009	 7010	 0.00598019	 0.171489	 0.0	 73.6	 73.6	 73.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7019	 7021	 0.000939198	 0.0488877	 0.0	 334.7	 334.7	 334.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7020	 7019	 0.000807235	 0.0381728	 0.0	 437.2	 437.2	 437.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7031	 7030	 0.000657898	 0.0366229	 0.0	 412.5	 412.5	 412.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7031	 7032	 0.00437612	 0.117535	 0.0	 95.8	 95.8	 95.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	7037	 7038	 0.00356119	 0.112629	 0.0	 85.1	 85.1	 85.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7043	 7046	 0.00019814	 0.0173422	 0.0	 1155.5	 1155.5	 1155.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7043	 7047	 0.00014965	 0.0118685	 0.0	 1147.0	 1147.0	 1147.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7044	 7043	 0.000113728	 0.00905501	 0.0	 1471.4	 1471.4	 1471.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7045	 7044	 0.00052743	 0.0304875	 0.0	 395.6	 395.6	 395.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7052	 7055	 0.000187504	 0.0144747	 0.0	 1137.6	 1137.6	 1137.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7053	 7052	 0.000100236	 0.00687927	 0.0	 1487.2	 1487.2	 1487.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7053	 7056	 0.0006605	 0.0422846	 0.0	 374.9	 374.9	 374.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7054	 7053	 0.000328378	 0.0273169	 0.0	 337.8	 337.8	 337.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7062	 7061	 0.000117872	 0.00914587	 0.0	 1342.9	 1342.9	 1342.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7063	 7062	 0.000443091	 0.0295581	 0.0	 460.3	 460.3	 460.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7073	 7072	 0.000448794	 0.0239096	 0.0	 432.2	 432.2	 432.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7073	 7074	 0.00441058	 0.133358	 0.0	 93.6	 93.6	 93.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7079	 7081	 0.000262196	 0.0177586	 0.0	 456.8	 456.8	 456.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7080	 7079	 0.000359387	 0.019803	 0.0	 383.5	 383.5	 383.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7080	 7082	 0.0203529	 0.737071	 0.0	 17.9	 17.9	 17.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7087	 7088	 0.00964506	 0.24431	 0.0	 56.4	 56.4	 56.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7087	 7089	 0.00566727	 0.209562	 0.0	 56.3	 56.3	 56.3	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7087	 7090	 0.00674309	 0.192502	 0.0	 56.3	 56.3	 56.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	7087	 7091	 0.00550566	 0.169889	 0.0	 17.7	 17.7	 17.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	7096	 7099	 0.000156624	 0.0114259	 0.0	 1486.3	 1486.3	 1486.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	7096	 7100	 4.18311e-05	 0.00341857	 0.0	 1485.5	 1485.5	 1485.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7096	 7101	 0.000135634	 0.0118919	 0.0	 1484.0	 1484.0	 1484.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	7097	 7096	 0.000138188	 0.012386	 0.0	 1522.1	 1522.1	 1522.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7098	 7097	 0.000584481	 0.0306381	 0.0	 495.4	 495.4	 495.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7110	 7111	 0.0029146	 0.0922332	 0.0	 111.9	 111.9	 111.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7117	 7116	 0.000116514	 0.00830507	 0.0	 1314.0	 1314.0	 1314.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7118	 7117	 0.000591862	 0.0279907	 0.0	 384.4	 384.4	 384.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7123	 7124	 0.00535817	 0.163583	 0.0	 71.2	 71.2	 71.2	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	7130	 7129	 0.000157855	 0.0123924	 0.0	 1376.9	 1376.9	 1376.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7131	 7130	 0.000772445	 0.0337991	 0.0	 377.7	 377.7	 377.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7136	 7139	 0.000155956	 0.0115474	 0.0	 1080.5	 1080.5	 1080.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7136	 7140	 0.000114813	 0.00957209	 0.0	 1078.9	 1078.9	 1078.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7137	 7136	 0.000115006	 0.0108251	 0.0	 1440.5	 1440.5	 1440.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7138	 7137	 0.000502998	 0.0225535	 0.0	 315.0	 315.0	 315.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7145	 7146	 0.00537555	 0.148438	 0.0	 72.4	 72.4	 72.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7151	 7152	 0.00627376	 0.195334	 0.0	 68.3	 68.3	 68.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7151	 7153	 0.00527613	 0.184268	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7159	 7158	 0.000326743	 0.0210615	 0.0	 437.6	 437.6	 437.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7164	 7165	 0.00504731	 0.160871	 0.0	 65.1	 65.1	 65.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7164	 7166	 0.0125367	 0.342237	 0.0	 39.4	 39.4	 39.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7175	 7178	 0.000105269	 0.00904406	 0.0	 1324.0	 1324.0	 1324.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7175	 7179	 0.000183638	 0.0122773	 0.0	 1319.5	 1319.5	 1319.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7176	 7175	 9.27207e-05	 0.00746908	 0.0	 1522.8	 1522.8	 1522.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7177	 7176	 0.000392491	 0.0196079	 0.0	 489.8	 489.8	 489.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7177	 7180	 0.00806434	 0.203743	 0.0	 65.1	 65.1	 65.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7177	 7181	 0.00782951	 0.218513	 0.0	 29.7	 29.7	 29.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7186	 7188	 0.00055523	 0.0282958	 0.0	 443.2	 443.2	 443.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7187	 7186	 0.000419928	 0.0271334	 0.0	 381.8	 381.8	 381.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7187	 7189	 0.00853029	 0.243136	 0.0	 60.5	 60.5	 60.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7195	 7194	 0.000666665	 0.030662	 0.0	 396.6	 396.6	 396.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7195	 7196	 0.00334028	 0.113875	 0.0	 99.9	 99.9	 99.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7201	 7202	 0.00619219	 0.148754	 0.0	 68.3	 68.3	 68.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7201	 7203	 0.010216	 0.289196	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7201	 7204	 0.0105982	 0.359548	 0.0	 43.4	 43.4	 43.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7201	 7205	 0.00714698	 0.225115	 0.0	 43.2	 43.2	 43.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7215	 7214	 0.000497568	 0.0331327	 0.0	 383.1	 383.1	 383.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7221	 7220	 0.00015791	 0.011241	 0.0	 1362.0	 1362.0	 1362.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7222	 7221	 0.000407954	 0.0270587	 0.0	 365.7	 365.7	 365.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7227	 7228	 0.00288947	 0.0963046	 0.0	 86.9	 86.9	 86.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7227	 7229	 0.00406405	 0.114927	 0.0	 99.5	 99.5	 99.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7238	 7239	 0.00585658	 0.182129	 0.0	 64.9	 64.9	 64.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7248	 7249	 0.00319518	 0.0923641	 0.0	 96.6	 96.6	 96.6	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	7248	 7250	 0.00809744	 0.253444	 0.0	 42.8	 42.8	 42.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7259	 7260	 0.0042023	 0.132971	 0.0	 73.1	 73.1	 73.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7259	 7261	 0.00903577	 0.283286	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7259	 7262	 0.0107523	 0.362492	 0.0	 47.9	 47.9	 47.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7267	 7268	 0.00660026	 0.20941	 0.0	 68.1	 68.1	 68.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7267	 7269	 0.00189177	 0.0610897	 0.0	 49.7	 49.7	 49.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7267	 7270	 0.0251125	 0.724897	 0.0	 17.6	 17.6	 17.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7283	 7287	 0.000265171	 0.0189443	 0.0	 263.3	 263.3	 263.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7284	 7283	 0.000566048	 0.0373463	 0.0	 398.5	 398.5	 398.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7284	 7285	 0.00604152	 0.185677	 0.0	 67.7	 67.7	 67.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7284	 7286	 0.0271277	 0.662393	 0.0	 31.4	 31.4	 31.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7292	 7295	 0.000155747	 0.0114166	 0.0	 1099.6	 1099.6	 1099.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7293	 7292	 9.86666e-05	 0.00758606	 0.0	 1278.7	 1278.7	 1278.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7294	 7293	 0.000437901	 0.0267877	 0.0	 323.6	 323.6	 323.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7305	 7304	 0.00038493	 0.0211458	 0.0	 329.4	 329.4	 329.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7310	 7313	 0.000158419	 0.0128386	 0.0	 1076.2	 1076.2	 1076.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7310	 7314	 0.000117997	 0.00856605	 0.0	 1072.2	 1072.2	 1072.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7310	 7315	 0.000149551	 0.0116469	 0.0	 1059.3	 1059.3	 1059.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7311	 7310	 7.6805e-05	 0.00702877	 0.0	 1596.1	 1596.1	 1596.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7312	 7311	 0.000406774	 0.0239877	 0.0	 455.1	 455.1	 455.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7320	 7323	 6.59724e-05	 0.00533826	 0.0	 1082.5	 1082.5	 1082.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7320	 7324	 0.000153371	 0.010919	 0.0	 1080.9	 1080.9	 1080.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7321	 7320	 0.000132722	 0.00733556	 0.0	 1288.0	 1288.0	 1288.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7321	 7325	 0.00096897	 0.0501805	 0.0	 237.9	 237.9	 237.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7322	 7321	 0.0003092	 0.0205047	 0.0	 363.4	 363.4	 363.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7331	 7330	 0.000415808	 0.0270123	 0.0	 380.7	 380.7	 380.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7337	 7336	 0.000558384	 0.0291042	 0.0	 339.8	 339.8	 339.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7342	 7343	 0.0037943	 0.129703	 0.0	 105.0	 105.0	 105.0	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	7348	 7351	 7.6089e-05	 0.00566455	 0.0	 1293.0	 1293.0	 1293.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7348	 7352	 7.32128e-05	 0.00522383	 0.0	 1292.4	 1292.4	 1292.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7348	 7353	 9.95246e-05	 0.00804835	 0.0	 1291.8	 1291.8	 1291.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7348	 7354	 0.000158712	 0.0123512	 0.0	 1291.8	 1291.8	 1291.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7348	 7355	 6.3701e-05	 0.00530621	 0.0	 1287.4	 1287.4	 1287.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7348	 7356	 0.000145698	 0.0108764	 0.0	 1285.4	 1285.4	 1285.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7349	 7348	 9.86302e-05	 0.00732279	 0.0	 1334.4	 1334.4	 1334.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7350	 7349	 0.000399839	 0.0262962	 0.0	 321.8	 321.8	 321.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7350	 7357	 0.00955753	 0.257083	 0.0	 51.7	 51.7	 51.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	7363	 7362	 0.000108637	 0.0084986	 0.0	 1546.4	 1546.4	 1546.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7364	 7363	 0.000424769	 0.0261407	 0.0	 501.5	 501.5	 501.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	7369	 7370	 0.00658242	 0.180591	 0.0	 59.6	 59.6	 59.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7369	 7371	 0.0110574	 0.369386	 0.0	 30.7	 30.7	 30.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7369	 7372	 0.01284	 0.4204	 0.0	 29.7	 29.7	 29.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7369	 7373	 0.011879	 0.298041	 0.0	 36.6	 36.6	 36.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7369	 7374	 0.0269768	 0.783084	 0.0	 17.1	 17.1	 17.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7380	 7379	 0.000492764	 0.0295976	 0.0	 374.6	 374.6	 374.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7386	 7385	 0.000328634	 0.0215727	 0.0	 414.6	 414.6	 414.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7386	 7387	 0.00414482	 0.13198	 0.0	 96.4	 96.4	 96.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7393	 7392	 8.45256e-05	 0.0063488	 0.0	 1397.0	 1397.0	 1397.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7394	 7393	 0.000592294	 0.0327312	 0.0	 403.2	 403.2	 403.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7400	 7399	 9.87765e-05	 0.00756121	 0.0	 1359.7	 1359.7	 1359.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7401	 7400	 0.000142076	 0.0100352	 0.0	 329.0	 329.0	 329.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7407	 7406	 0.000515473	 0.0344773	 0.0	 454.9	 454.9	 454.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7413	 7412	 0.000139619	 0.00971602	 0.0	 1480.0	 1480.0	 1480.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7414	 7413	 0.00041684	 0.0284477	 0.0	 347.2	 347.2	 347.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7420	 7419	 0.000631283	 0.030899	 0.0	 407.3	 407.3	 407.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7434	 7433	 0.000342597	 0.0286828	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7439	 7440	 0.00284115	 0.0722953	 0.0	 99.3	 99.3	 99.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7449	 7452	 0.000120647	 0.00899938	 0.0	 1203.0	 1203.0	 1203.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7449	 7453	 0.000140268	 0.0102222	 0.0	 1201.0	 1201.0	 1201.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7449	 7454	 0.000120821	 0.0101935	 0.0	 1196.0	 1196.0	 1196.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7450	 7449	 0.000109114	 0.00861365	 0.0	 1381.4	 1381.4	 1381.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7451	 7450	 0.000535642	 0.0330766	 0.0	 442.8	 442.8	 442.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7459	 7462	 9.05249e-05	 0.00805113	 0.0	 1627.0	 1627.0	 1627.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7459	 7463	 5.6443e-05	 0.00443611	 0.0	 1622.3	 1622.3	 1622.3	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7459	 7464	 2.85537e-05	 0.00211252	 0.0	 1619.8	 1619.8	 1619.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7460	 7459	 8.66231e-05	 0.00718466	 0.0	 1293.8	 1293.8	 1293.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7461	 7460	 0.0003702	 0.022068	 0.0	 485.1	 485.1	 485.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7473	 7474	 0.00379792	 0.140575	 0.0	 99.4	 99.4	 99.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7473	 7475	 0.0039827	 0.11959	 0.0	 86.9	 86.9	 86.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7480	 7483	 0.000578716	 0.0307865	 0.0	 298.7	 298.7	 298.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7480	 7485	 0.00130594	 0.0768562	 0.0	 220.8	 220.8	 220.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7481	 7480	 0.000343183	 0.0184317	 0.0	 439.5	 439.5	 439.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7481	 7482	 0.00873088	 0.262225	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7481	 7484	 0.00985602	 0.398844	 0.0	 36.4	 36.4	 36.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7490	 7491	 0.00378667	 0.107187	 0.0	 87.6	 87.6	 87.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7496	 7497	 0.00515386	 0.128138	 0.0	 113.5	 113.5	 113.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7496	 7498	 0.00923775	 0.247954	 0.0	 51.7	 51.7	 51.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7525	 7524	 0.000371864	 0.0234265	 0.0	 522.9	 522.9	 522.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7540	 7539	 0.000496518	 0.0295178	 0.0	 481.8	 481.8	 481.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7551	 7550	 5.20592e-05	 0.00390719	 0.0	 1563.3	 1563.3	 1563.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7552	 7551	 0.000417481	 0.0229816	 0.0	 483.3	 483.3	 483.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7563	 7562	 0.000157381	 0.0120694	 0.0	 1445.8	 1445.8	 1445.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7564	 7563	 0.000391286	 0.0265004	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7640	 7639	 7.16442e-05	 0.00602627	 0.0	 1335.1	 1335.1	 1335.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7641	 7640	 0.000248158	 0.017655	 0.0	 513.2	 513.2	 513.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7656	 7655	 0.000106608	 0.00791348	 0.0	 1369.3	 1369.3	 1369.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7657	 7656	 0.000506257	 0.0221015	 0.0	 544.6	 544.6	 544.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7672	 7671	 8.48894e-05	 0.00663218	 0.0	 1520.8	 1520.8	 1520.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7673	 7672	 0.000514343	 0.0279321	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7673	 7672	 0.000514343	 0.0279321	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7673	 7672	 0.000514343	 0.0279321	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7691	 7690	 0.000123689	 0.00889245	 0.0	 1399.7	 1399.7	 1399.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7692	 7691	 0.000350109	 0.0191103	 0.0	 586.2	 586.2	 586.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7728	 7727	 0.000490809	 0.0302001	 0.0	 562.4	 562.4	 562.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7778	 7777	 0.000123995	 0.0116666	 0.0	 1451.5	 1451.5	 1451.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7779	 7778	 0.000654214	 0.0378115	 0.0	 571.3	 571.3	 571.3	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	7864	 7863	 0.000493741	 0.0275675	 0.0	 557.6	 557.6	 557.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7876	 7875	 6.94858e-05	 0.0046385	 0.0	 1467.3	 1467.3	 1467.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7877	 7876	 0.000505327	 0.0336271	 0.0	 555.6	 555.6	 555.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7891	 7890	 0.000163205	 0.0114754	 0.0	 1352.5	 1352.5	 1352.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7892	 7891	 0.000500805	 0.0285677	 0.0	 518.6	 518.6	 518.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7906	 7905	 0.000540134	 0.0338471	 0.0	 554.7	 554.7	 554.7	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	7941	 7940	 0.000590597	 0.0283183	 0.0	 576.4	 576.4	 576.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	7988	 7987	 5.52785e-05	 0.00483281	 0.0	 1471.9	 1471.9	 1471.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	7989	 7988	 0.000449227	 0.0331841	 0.0	 564.0	 564.0	 564.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	8018	 8017	 9.91145e-05	 0.00786347	 0.0	 1427.5	 1427.5	 1427.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8019	 8018	 0.000467993	 0.0249255	 0.0	 487.2	 487.2	 487.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8088	 8087	 0.000598758	 0.0317583	 0.0	 568.4	 568.4	 568.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	8183	 8182	 0.000150286	 0.00942959	 0.0	 1451.8	 1451.8	 1451.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8184	 8183	 0.000459673	 0.0267381	 0.0	 570.9	 570.9	 570.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8264	 8263	 0.000672448	 0.0386605	 0.0	 533.6	 533.6	 533.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	8317	 8316	 0.000395671	 0.0241475	 0.0	 585.6	 585.6	 585.6	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	8347	 8346	 0.000159472	 0.0111105	 0.0	 1458.9	 1458.9	 1458.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8348	 8347	 0.000625263	 0.0289535	 0.0	 576.7	 576.7	 576.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	8358	 8357	 0.000111139	 0.00779019	 0.0	 1395.2	 1395.2	 1395.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8359	 8358	 0.00028919	 0.0199767	 0.0	 451.5	 451.5	 451.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8368	 8367	 8.18325e-05	 0.00605198	 0.0	 1344.1	 1344.1	 1344.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8369	 8368	 0.000516101	 0.031713	 0.0	 467.1	 467.1	 467.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8402	 8401	 9.13067e-05	 0.00760666	 0.0	 1420.4	 1420.4	 1420.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8403	 8402	 0.000936735	 0.0342105	 0.0	 493.0	 493.0	 493.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8409	 8408	 7.81881e-05	 0.00622305	 0.0	 1318.9	 1318.9	 1318.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8410	 8409	 0.000580726	 0.0321872	 0.0	 406.6	 406.6	 406.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8471	 8470	 0.000305563	 0.0184977	 0.0	 596.5	 596.5	 596.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	8477	 8476	 9.11216e-05	 0.00669891	 0.0	 1584.9	 1584.9	 1584.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8478	 8477	 0.000290773	 0.0182524	 0.0	 599.1	 599.1	 599.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8539	 8538	 0.000391779	 0.0224483	 0.0	 579.0	 579.0	 579.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	8558	 8557	 0.000614747	 0.0275532	 0.0	 318.2	 318.2	 318.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8569	 8568	 7.35538e-05	 0.00551495	 0.0	 1512.8	 1512.8	 1512.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	8570	 8569	 0.000486143	 0.0285342	 0.0	 546.5	 546.5	 546.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	8675	 8674	 8.16882e-05	 0.00659651	 0.0	 1480.7	 1480.7	 1480.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8676	 8675	 0.000407915	 0.0241031	 0.0	 591.4	 591.4	 591.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8694	 8693	 0.000421574	 0.0199866	 0.0	 538.9	 538.9	 538.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8717	 8716	 0.000447059	 0.0265035	 0.0	 542.6	 542.6	 542.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	8733	 8732	 0.00013303	 0.0117672	 0.0	 1458.6	 1458.6	 1458.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8734	 8733	 0.000384274	 0.0251245	 0.0	 526.5	 526.5	 526.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8770	 8769	 0.000660834	 0.032859	 0.0	 484.9	 484.9	 484.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8793	 8792	 0.000129674	 0.010628	 0.0	 1485.0	 1485.0	 1485.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8794	 8793	 0.00044022	 0.031117	 0.0	 561.2	 561.2	 561.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8811	 8810	 0.000573935	 0.0362736	 0.0	 543.0	 543.0	 543.0	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	8869	 8868	 9.91287e-05	 0.00730186	 0.0	 1446.4	 1446.4	 1446.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8870	 8869	 0.00069162	 0.0380262	 0.0	 442.5	 442.5	 442.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8894	 8893	 0.000578731	 0.0374016	 0.0	 385.9	 385.9	 385.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	8922	 8921	 0.000406969	 0.0249204	 0.0	 417.6	 417.6	 417.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8937	 8936	 0.000436044	 0.0325611	 0.0	 246.8	 246.8	 246.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8950	 8949	 0.000122951	 0.00729767	 0.0	 1474.0	 1474.0	 1474.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8951	 8950	 0.000440032	 0.030365	 0.0	 505.4	 505.4	 505.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8959	 8960	 0.0036206	 0.124194	 0.0	 79.4	 79.4	 79.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8959	 8961	 0.00486367	 0.14646	 0.0	 78.9	 78.9	 78.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8959	 8962	 0.00454764	 0.160942	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8959	 8963	 0.00872493	 0.216787	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8968	 8969	 0.00323821	 0.123858	 0.0	 97.8	 97.8	 97.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8974	 8975	 0.00546646	 0.175245	 0.0	 98.7	 98.7	 98.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8974	 8976	 0.0176119	 0.429802	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8974	 8977	 0.0655333	 1.94563	 0.0	 8.2	 8.2	 8.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8986	 8989	 0.000123459	 0.0103256	 0.0	 1592.7	 1592.7	 1592.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8986	 8990	 0.000106404	 0.00862062	 0.0	 1591.3	 1591.3	 1591.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8986	 8991	 8.98549e-05	 0.0077934	 0.0	 1583.4	 1583.4	 1583.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	8987	 8986	 0.000140007	 0.0109557	 0.0	 1474.1	 1474.1	 1474.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8988	 8987	 0.00045983	 0.0283816	 0.0	 441.5	 441.5	 441.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	8996	 8997	 0.00202126	 0.0605044	 0.0	 111.9	 111.9	 111.9	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	8996	 8998	 0.0121119	 0.387645	 0.0	 36.3	 36.3	 36.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	8996	 8999	 0.0219513	 0.678934	 0.0	 23.5	 23.5	 23.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	9004	 9005	 0.00299909	 0.0937755	 0.0	 92.5	 92.5	 92.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9010	 9013	 0.000150248	 0.0133363	 0.0	 1158.6	 1158.6	 1158.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	9010	 9014	 0.000148792	 0.0103167	 0.0	 1157.0	 1157.0	 1157.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9011	 9010	 7.41836e-05	 0.00580594	 0.0	 1396.3	 1396.3	 1396.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9012	 9011	 0.000535307	 0.0288682	 0.0	 372.2	 372.2	 372.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9019	 9022	 0.000139041	 0.0119719	 0.0	 1225.1	 1225.1	 1225.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9019	 9023	 0.000111375	 0.0096525	 0.0	 1054.1	 1054.1	 1054.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9019	 9024	 0.000127244	 0.0118007	 0.0	 1053.0	 1053.0	 1053.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9020	 9019	 9.55151e-05	 0.00845245	 0.0	 1457.0	 1457.0	 1457.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9021	 9020	 0.000326832	 0.0199953	 0.0	 519.9	 519.9	 519.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9029	 9032	 0.000109537	 0.00838112	 0.0	 1548.4	 1548.4	 1548.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9029	 9033	 7.81002e-05	 0.00726479	 0.0	 1547.8	 1547.8	 1547.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9029	 9034	 0.000115698	 0.0103005	 0.0	 1540.8	 1540.8	 1540.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9029	 9035	 0.000106157	 0.00819104	 0.0	 1539.7	 1539.7	 1539.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9030	 9029	 0.000106831	 0.00781996	 0.0	 1511.4	 1511.4	 1511.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9031	 9030	 0.000337517	 0.0176653	 0.0	 522.9	 522.9	 522.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9040	 9041	 0.00281327	 0.102463	 0.0	 113.8	 113.8	 113.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9050	 9051	 0.00317904	 0.0826092	 0.0	 131.7	 131.7	 131.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9057	 9056	 0.000121766	 0.00949232	 0.0	 1480.1	 1480.1	 1480.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9058	 9057	 0.000489403	 0.0316944	 0.0	 495.9	 495.9	 495.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9063	 9066	 7.68022e-05	 0.00673611	 0.0	 1395.7	 1395.7	 1395.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9064	 9063	 8.03647e-05	 0.00652052	 0.0	 1400.2	 1400.2	 1400.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9065	 9064	 0.0005954	 0.0363456	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9065	 9067	 0.0356984	 1.11936	 0.0	 16.0	 16.0	 16.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9072	 9073	 0.00711882	 0.176813	 0.0	 90.2	 90.2	 90.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9078	 9079	 0.00362765	 0.119467	 0.0	 110.2	 110.2	 110.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9078	 9080	 0.00387536	 0.10042	 0.0	 110.0	 110.0	 110.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9085	 9086	 0.00453952	 0.121593	 0.0	 109.1	 109.1	 109.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9095	 9096	 0.0052324	 0.168471	 0.0	 109.9	 109.9	 109.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9095	 9097	 0.00314621	 0.107581	 0.0	 109.9	 109.9	 109.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9095	 9098	 0.00388886	 0.128779	 0.0	 109.7	 109.7	 109.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9095	 9099	 0.00403941	 0.112624	 0.0	 109.6	 109.6	 109.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9095	 9100	 0.00588529	 0.154029	 0.0	 109.6	 109.6	 109.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9105	 9108	 0.000118559	 0.00976453	 0.0	 1093.6	 1093.6	 1093.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9105	 9109	 0.000170595	 0.0128002	 0.0	 1090.5	 1090.5	 1090.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9106	 9105	 9.82652e-05	 0.00751026	 0.0	 1519.0	 1519.0	 1519.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9107	 9106	 0.000577382	 0.0260741	 0.0	 535.5	 535.5	 535.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9114	 9115	 0.00134248	 0.0434962	 0.0	 268.5	 268.5	 268.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9114	 9116	 0.00184247	 0.0481037	 0.0	 268.5	 268.5	 268.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9114	 9117	 0.00116434	 0.0283719	 0.0	 268.5	 268.5	 268.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9122	 9123	 0.0076273	 0.251313	 0.0	 49.3	 49.3	 49.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9122	 9124	 0.00614888	 0.220698	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9129	 9132	 0.000101422	 0.00844955	 0.0	 1636.3	 1636.3	 1636.3	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	9130	 9129	 7.58529e-05	 0.00564231	 0.0	 1415.0	 1415.0	 1415.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9131	 9130	 0.000851998	 0.0423162	 0.0	 512.6	 512.6	 512.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	9137	 9138	 0.00426081	 0.146296	 0.0	 102.7	 102.7	 102.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9137	 9139	 0.0179249	 0.599695	 0.0	 23.3	 23.3	 23.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9144	 9145	 0.00636423	 0.18696	 0.0	 73.9	 73.9	 73.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9144	 9146	 0.00646811	 0.164862	 0.0	 73.8	 73.8	 73.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9151	 9152	 0.00661796	 0.191487	 0.0	 79.7	 79.7	 79.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9157	 9158	 0.00517396	 0.170569	 0.0	 83.5	 83.5	 83.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	9168	 9167	 8.10586e-05	 0.0068461	 0.0	 1324.3	 1324.3	 1324.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9169	 9168	 0.000421836	 0.0318721	 0.0	 515.4	 515.4	 515.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9178	 9181	 0.000132862	 0.00906951	 0.0	 1796.4	 1796.4	 1796.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9178	 9182	 8.46607e-05	 0.00651726	 0.0	 1795.0	 1795.0	 1795.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9178	 9183	 9.24763e-05	 0.00796033	 0.0	 1794.1	 1794.1	 1794.1	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	9179	 9178	 0.000126708	 0.00982008	 0.0	 1436.6	 1436.6	 1436.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9180	 9179	 0.000392444	 0.0225216	 0.0	 397.9	 397.9	 397.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9188	 9189	 0.00277528	 0.0837371	 0.0	 133.2	 133.2	 133.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9207	 9206	 9.27901e-05	 0.00710128	 0.0	 1549.0	 1549.0	 1549.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9208	 9207	 0.000318186	 0.0193996	 0.0	 641.6	 641.6	 641.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9208	 9207	 0.000318186	 0.0193996	 0.0	 641.6	 641.6	 641.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9208	 9207	 0.000318186	 0.0193996	 0.0	 641.6	 641.6	 641.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9213	 9214	 0.00129914	 0.0444034	 0.0	 283.8	 283.8	 283.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9213	 9215	 0.00179359	 0.0452372	 0.0	 283.8	 283.8	 283.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9213	 9216	 0.00158779	 0.0519068	 0.0	 283.8	 283.8	 283.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9213	 9217	 0.0101941	 0.335878	 0.0	 39.2	 39.2	 39.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9222	 9225	 0.000202877	 0.0160821	 0.0	 1139.4	 1139.4	 1139.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	9222	 9226	 0.000251015	 0.0152077	 0.0	 1013.6	 1013.6	 1013.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	9223	 9222	 9.29545e-05	 0.00744031	 0.0	 1372.1	 1372.1	 1372.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9224	 9223	 0.000557846	 0.0260715	 0.0	 479.6	 479.6	 479.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9232	 9231	 0.000143439	 0.0101687	 0.0	 1346.2	 1346.2	 1346.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9233	 9232	 0.000512727	 0.0323443	 0.0	 323.3	 323.3	 323.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9246	 9247	 0.00383874	 0.0957639	 0.0	 105.5	 105.5	 105.5	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9252	 9253	 0.00156208	 0.0500817	 0.0	 275.2	 275.2	 275.2	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	9252	 9254	 0.00131971	 0.0408734	 0.0	 275.2	 275.2	 275.2	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	9252	 9255	 0.00136668	 0.0439177	 0.0	 275.2	 275.2	 275.2	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	9261	 9260	 0.000121612	 0.00843929	 0.0	 1387.0	 1387.0	 1387.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9262	 9261	 0.000595112	 0.0381662	 0.0	 384.2	 384.2	 384.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9268	 0.00871253	 0.259086	 0.0	 39.2	 39.2	 39.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9269	 0.00864207	 0.223813	 0.0	 53.7	 53.7	 53.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9270	 0.0113258	 0.338726	 0.0	 47.6	 47.6	 47.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9271	 0.00819155	 0.282233	 0.0	 39.1	 39.1	 39.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9272	 0.0138633	 0.470599	 0.0	 35.4	 35.4	 35.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9273	 0.0132074	 0.395991	 0.0	 34.5	 34.5	 34.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9267	 9274	 0.0110681	 0.304125	 0.0	 34.5	 34.5	 34.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9279	 9282	 8.98492e-05	 0.007012	 0.0	 1704.6	 1704.6	 1704.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	9280	 9279	 6.71431e-05	 0.00528678	 0.0	 1537.1	 1537.1	 1537.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9281	 9280	 0.000506434	 0.0281259	 0.0	 400.6	 400.6	 400.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9287	 9288	 0.00408319	 0.132831	 0.0	 145.6	 145.6	 145.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9287	 9289	 0.00253028	 0.0706999	 0.0	 145.6	 145.6	 145.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9287	 9290	 0.00269087	 0.0838878	 0.0	 145.6	 145.6	 145.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9303	 9306	 9.53977e-05	 0.00744566	 0.0	 1617.3	 1617.3	 1617.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9303	 9307	 9.69881e-05	 0.00750374	 0.0	 1616.7	 1616.7	 1616.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9303	 9308	 7.16069e-05	 0.00565714	 0.0	 1616.5	 1616.5	 1616.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9303	 9309	 8.80142e-05	 0.007149	 0.0	 1616.2	 1616.2	 1616.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9304	 9303	 0.000147958	 0.012969	 0.0	 1434.8	 1434.8	 1434.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9305	 9304	 0.000414727	 0.0284239	 0.0	 371.8	 371.8	 371.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9318	 9319	 0.00542948	 0.187988	 0.0	 64.1	 64.1	 64.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9318	 9320	 0.00751047	 0.210062	 0.0	 62.9	 62.9	 62.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9325	 9326	 0.0096116	 0.252422	 0.0	 78.8	 78.8	 78.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9325	 9327	 0.00744041	 0.171384	 0.0	 29.7	 29.7	 29.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9356	 9355	 0.000572934	 0.0320102	 0.0	 515.8	 515.8	 515.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9424	 9423	 0.000539456	 0.0290598	 0.0	 502.7	 502.7	 502.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9499	 9498	 0.000387004	 0.0216607	 0.0	 485.3	 485.3	 485.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9510	 9509	 0.000528415	 0.0241622	 0.0	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9523	 9522	 0.000617695	 0.029112	 0.0	 471.4	 471.4	 471.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	9589	 9588	 0.000471228	 0.0313085	 0.0	 462.8	 462.8	 462.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9595	 9594	 0.000352897	 0.0253587	 0.0	 508.5	 508.5	 508.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9602	 9601	 0.000613005	 0.0305261	 0.0	 394.2	 394.2	 394.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9636	 9635	 0.000308261	 0.0124218	 0.0	 445.7	 445.7	 445.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9684	 9683	 0.000564421	 0.0347314	 0.0	 414.8	 414.8	 414.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	9713	 9712	 0.000419367	 0.0258297	 0.0	 377.2	 377.2	 377.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9738	 9737	 0.000505164	 0.0288267	 0.0	 445.1	 445.1	 445.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9778	 9777	 0.000446253	 0.0255743	 0.0	 433.4	 433.4	 433.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9797	 9796	 0.000350383	 0.0211068	 0.0	 460.7	 460.7	 460.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9827	 9826	 0.000495645	 0.0236059	 0.0	 398.6	 398.6	 398.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	9877	 9876	 0.000556133	 0.0413355	 0.0	 410.3	 410.3	 410.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	9921	 9920	 0.000664694	 0.0387676	 0.0	 429.4	 429.4	 429.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	10006	 10005	 0.000407457	 0.0274769	 0.0	 439.3	 439.3	 439.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10011	 10010	 0.000453442	 0.02909	 0.0	 451.8	 451.8	 451.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10040	 10039	 0.000657764	 0.0389332	 0.0	 511.3	 511.3	 511.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10056	 10055	 0.000482523	 0.0255951	 0.0	 506.9	 506.9	 506.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10161	 10160	 0.000335535	 0.0234957	 0.0	 550.3	 550.3	 550.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10199	 10198	 0.000461046	 0.0245862	 0.0	 503.9	 503.9	 503.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10236	 10235	 0.000692075	 0.0395789	 0.0	 471.4	 471.4	 471.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10308	 10307	 0.000332845	 0.0242656	 0.0	 449.0	 449.0	 449.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10325	 10324	 0.000548632	 0.0341544	 0.0	 314.9	 314.9	 314.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10342	 10341	 0.000254973	 0.0170095	 0.0	 462.2	 462.2	 462.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	10369	 10368	 0.000412439	 0.0263679	 0.0	 480.9	 480.9	 480.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10404	 10403	 0.000294842	 0.0173784	 0.0	 477.6	 477.6	 477.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10439	 10438	 0.000672391	 0.0334723	 0.0	 401.2	 401.2	 401.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10460	 10459	 0.00045825	 0.0303442	 0.0	 421.6	 421.6	 421.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	10508	 10507	 0.000405646	 0.0212897	 0.0	 430.6	 430.6	 430.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10521	 10520	 0.000294168	 0.0209278	 0.0	 290.4	 290.4	 290.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10527	 0.00646662	 0.212633	 0.0	 63.9	 63.9	 63.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10528	 0.00723349	 0.210498	 0.0	 62.4	 62.4	 62.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	10526	 10529	 0.00884007	 0.278391	 0.0	 59.1	 59.1	 59.1	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10534	 10536	 0.00033397	 0.0244105	 0.0	 482.6	 482.6	 482.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10535	 10534	 0.000257795	 0.0154614	 0.0	 503.0	 503.0	 503.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10550	 10549	 0.000395242	 0.0227684	 0.0	 374.0	 374.0	 374.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10556	 0.0157828	 0.352512	 0.0	 45.7	 45.7	 45.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10557	 0.0102851	 0.267446	 0.0	 42.6	 42.6	 42.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10558	 0.00812708	 0.231498	 0.0	 40.9	 40.9	 40.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10559	 0.0105496	 0.355027	 0.0	 37.3	 37.3	 37.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10560	 0.00989549	 0.313424	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10555	 10561	 0.0102657	 0.301231	 0.0	 36.9	 36.9	 36.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10570	 10572	 0.000366967	 0.0170715	 0.0	 406.4	 406.4	 406.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10570	 10573	 0.000630584	 0.0346383	 0.0	 405.9	 405.9	 405.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10571	 10570	 0.000532261	 0.0295058	 0.0	 377.7	 377.7	 377.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10578	 10579	 0.0033048	 0.0940421	 0.0	 108.7	 108.7	 108.7	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	10584	 10586	 0.000523334	 0.030854	 0.0	 425.4	 425.4	 425.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10584	 10587	 0.000291258	 0.0159013	 0.0	 424.4	 424.4	 424.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10585	 10584	 0.000438189	 0.0259003	 0.0	 334.9	 334.9	 334.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10592	 10594	 0.000464229	 0.0284876	 0.0	 449.6	 449.6	 449.6	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10593	 10592	 0.00040909	 0.029936	 0.0	 421.5	 421.5	 421.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10602	 0.000185038	 0.0149988	 0.0	 1134.3	 1134.3	 1134.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10603	 0.00012169	 0.0103612	 0.0	 1127.2	 1127.2	 1127.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10604	 0.000141548	 0.00953841	 0.0	 1124.8	 1124.8	 1124.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10605	 0.000191108	 0.0137525	 0.0	 1120.3	 1120.3	 1120.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10606	 0.00013357	 0.0119423	 0.0	 1120.1	 1120.1	 1120.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10599	 10607	 0.000115828	 0.00973331	 0.0	 1112.3	 1112.3	 1112.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10600	 10599	 0.000100022	 0.00820392	 0.0	 1383.5	 1383.5	 1383.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10601	 10600	 0.00067076	 0.046695	 0.0	 428.7	 428.7	 428.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10613	 10612	 0.000727274	 0.0337085	 0.0	 389.2	 389.2	 389.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10618	 10619	 0.00900114	 0.265485	 0.0	 57.1	 57.1	 57.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10618	 10620	 0.00833897	 0.226122	 0.0	 42.3	 42.3	 42.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10626	 10625	 0.000561595	 0.0293298	 0.0	 423.5	 423.5	 423.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10631	 10634	 9.86916e-05	 0.00704682	 0.0	 1715.8	 1715.8	 1715.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10631	 10635	 0.000102124	 0.008947	 0.0	 1710.6	 1710.6	 1710.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10631	 10636	 0.000122566	 0.00871806	 0.0	 1705.8	 1705.8	 1705.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10632	 10631	 7.97983e-05	 0.00716155	 0.0	 1564.3	 1564.3	 1564.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10633	 10632	 0.000499105	 0.0324544	 0.0	 415.9	 415.9	 415.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10649	 10650	 0.00358409	 0.0948374	 0.0	 83.3	 83.3	 83.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10659	 10660	 0.00426505	 0.129268	 0.0	 72.9	 72.9	 72.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10669	 10670	 0.00442107	 0.140707	 0.0	 85.7	 85.7	 85.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10679	 10681	 0.000724925	 0.0446952	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10680	 10679	 0.000433043	 0.0282915	 0.0	 432.6	 432.6	 432.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10686	 10688	 0.000670296	 0.0365215	 0.0	 450.7	 450.7	 450.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10687	 10686	 0.000554498	 0.0287123	 0.0	 361.4	 361.4	 361.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10697	 10698	 0.00131845	 0.0424325	 0.0	 83.2	 83.2	 83.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10707	 10708	 0.00300057	 0.0949841	 0.0	 102.3	 102.3	 102.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10717	 10718	 0.00551465	 0.158365	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10731	 10732	 0.00333011	 0.125934	 0.0	 82.7	 82.7	 82.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10738	 10737	 0.000536116	 0.0306005	 0.0	 293.7	 293.7	 293.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10743	 10744	 0.00797893	 0.220372	 0.0	 72.4	 72.4	 72.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10743	 10745	 0.00727073	 0.214829	 0.0	 41.1	 41.1	 41.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10752	 0.000611791	 0.0316369	 0.0	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10753	 0.000529343	 0.034888	 0.0	 317.0	 317.0	 317.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10750	 10754	 0.00103608	 0.0560734	 0.0	 240.3	 240.3	 240.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10751	 10750	 0.000344626	 0.0173535	 0.0	 443.4	 443.4	 443.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10759	 10760	 0.00610272	 0.190587	 0.0	 82.5	 82.5	 82.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10765	 10767	 0.000487468	 0.0259513	 0.0	 454.3	 454.3	 454.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10766	 10765	 0.000353878	 0.0258173	 0.0	 411.3	 411.3	 411.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10780	 10783	 0.000157022	 0.0117974	 0.0	 1111.9	 1111.9	 1111.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10780	 10785	 0.000155538	 0.0139954	 0.0	 1105.1	 1105.1	 1105.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	10781	 10780	 0.000129016	 0.00999954	 0.0	 1478.2	 1478.2	 1478.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10781	 10784	 0.000550576	 0.0304888	 0.0	 368.1	 368.1	 368.1	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10782	 10781	 0.000647773	 0.030583	 0.0	 420.3	 420.3	 420.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10790	 10791	 0.0081841	 0.236915	 0.0	 64.5	 64.5	 64.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10797	 10796	 0.000252468	 0.0157875	 0.0	 390.3	 390.3	 390.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10802	 10804	 0.000268878	 0.0172981	 0.0	 398.7	 398.7	 398.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10803	 10802	 0.000539074	 0.0300497	 0.0	 376.4	 376.4	 376.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10810	 0.00347602	 0.0878693	 0.0	 130.3	 130.3	 130.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10811	 0.00392326	 0.116789	 0.0	 130.3	 130.3	 130.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10809	 10812	 0.00420523	 0.138577	 0.0	 130.3	 130.3	 130.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10817	 10819	 0.000760394	 0.0447154	 0.0	 344.7	 344.7	 344.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	10818	 10817	 0.000503752	 0.0297807	 0.0	 381.9	 381.9	 381.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10832	 10836	 0.000632391	 0.0384139	 0.0	 277.9	 277.9	 277.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10832	 10837	 0.000660527	 0.0429572	 0.0	 270.8	 270.8	 270.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10833	 10832	 0.000447769	 0.0220211	 0.0	 269.3	 269.3	 269.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10833	 10834	 0.00334017	 0.103875	 0.0	 95.9	 95.9	 95.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10833	 10835	 0.0157115	 0.47941	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10843	 10842	 0.000458578	 0.0193538	 0.0	 394.3	 394.3	 394.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10848	 10849	 0.00410613	 0.129289	 0.0	 57.1	 57.1	 57.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	10848	 10850	 0.0139183	 0.396182	 0.0	 48.9	 48.9	 48.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10856	 10855	 0.000351122	 0.0207274	 0.0	 280.5	 280.5	 280.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10861	 10862	 0.00296422	 0.0961753	 0.0	 91.4	 91.4	 91.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10861	 10863	 0.00355141	 0.102166	 0.0	 91.3	 91.3	 91.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10868	 10869	 0.00585685	 0.185729	 0.0	 67.7	 67.7	 67.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10875	 0.00489994	 0.154015	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10876	 0.0131871	 0.283609	 0.0	 47.4	 47.4	 47.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10877	 0.00722293	 0.24978	 0.0	 35.6	 35.6	 35.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10874	 10878	 0.0241249	 0.682333	 0.0	 15.7	 15.7	 15.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10883	 10884	 0.00578889	 0.16325	 0.0	 82.2	 82.2	 82.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10890	 0.00970857	 0.292028	 0.0	 45.6	 45.6	 45.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10891	 0.00511343	 0.166994	 0.0	 45.4	 45.4	 45.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	10889	 10892	 0.0118645	 0.3487	 0.0	 38.9	 38.9	 38.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	10897	 10898	 0.00494186	 0.157269	 0.0	 93.5	 93.5	 93.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10908	 10907	 0.000343338	 0.0213472	 0.0	 396.2	 396.2	 396.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10914	 10913	 0.000558755	 0.0285214	 0.0	 415.7	 415.7	 415.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10928	 10927	 0.000470652	 0.0316921	 0.0	 419.1	 419.1	 419.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10928	 10929	 0.00402468	 0.117842	 0.0	 72.5	 72.5	 72.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10928	 10930	 0.0105242	 0.360881	 0.0	 29.5	 29.5	 29.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10938	 8.72686e-05	 0.00605665	 0.0	 1613.8	 1613.8	 1613.8	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10939	 0.000126646	 0.0102169	 0.0	 1613.4	 1613.4	 1613.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10940	 6.78838e-05	 0.0055752	 0.0	 1611.3	 1611.3	 1611.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10941	 0.000125633	 0.0102823	 0.0	 1611.1	 1611.1	 1611.1	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10942	 0.000138506	 0.00970246	 0.0	 1610.6	 1610.6	 1610.6	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10935	 10943	 9.404e-05	 0.0074833	 0.0	 1609.6	 1609.6	 1609.6	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10936	 10935	 8.67036e-05	 0.00774858	 0.0	 1564.3	 1564.3	 1564.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10937	 10936	 0.000488332	 0.0315751	 0.0	 525.5	 525.5	 525.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10949	 10948	 0.000407652	 0.0262978	 0.0	 365.6	 365.6	 365.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10954	 10957	 0.000109028	 0.00869111	 0.0	 1598.5	 1598.5	 1598.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10954	 10958	 0.000104043	 0.00827471	 0.0	 1598.3	 1598.3	 1598.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10954	 10959	 0.000112848	 0.00911591	 0.0	 1598.2	 1598.2	 1598.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10955	 10954	 0.000109718	 0.00961864	 0.0	 1427.7	 1427.7	 1427.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10956	 10955	 0.000333326	 0.0207881	 0.0	 425.6	 425.6	 425.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10965	 10964	 0.000480755	 0.0314633	 0.0	 377.3	 377.3	 377.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10971	 10970	 0.000249917	 0.0188434	 0.0	 397.7	 397.7	 397.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10976	 10977	 0.00936558	 0.240598	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10976	 10978	 0.00960397	 0.335308	 0.0	 37.6	 37.6	 37.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10983	 10986	 0.000149954	 0.0112666	 0.0	 1395.4	 1395.4	 1395.4	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10983	 10987	 0.000149157	 0.0107968	 0.0	 1390.5	 1390.5	 1390.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	10984	 10983	 9.85288e-05	 0.00659815	 0.0	 1505.1	 1505.1	 1505.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10985	 10984	 0.000308905	 0.0147955	 0.0	 483.4	 483.4	 483.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10992	 10995	 0.000527092	 0.0283032	 0.0	 278.8	 278.8	 278.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10993	 10992	 0.000402072	 0.0252959	 0.0	 416.7	 416.7	 416.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	10993	 10994	 0.00391473	 0.135614	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11000	 11001	 0.00368551	 0.120379	 0.0	 89.8	 89.8	 89.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11006	 11007	 0.00516653	 0.134725	 0.0	 112.3	 112.3	 112.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11024	 11027	 0.000168991	 0.0120857	 0.0	 1175.4	 1175.4	 1175.4	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11025	 11024	 9.24942e-05	 0.00721009	 0.0	 1493.9	 1493.9	 1493.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11026	 11025	 0.000229996	 0.0141555	 0.0	 483.3	 483.3	 483.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11042	 0.00075502	 0.0560737	 0.0	 308.7	 308.7	 308.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11043	 0.00129896	 0.0667164	 0.0	 300.6	 300.6	 300.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11040	 11044	 0.000531371	 0.0335338	 0.0	 288.6	 288.6	 288.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11041	 11040	 0.000504251	 0.0261655	 0.0	 388.9	 388.9	 388.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11041	 11045	 0.00932657	 0.270449	 0.0	 35.3	 35.3	 35.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11041	 11046	 0.0519684	 1.39343	 0.0	 7.4	 7.4	 7.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11052	 11051	 0.000442989	 0.0309821	 0.0	 243.2	 243.2	 243.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11057	 11059	 0.000279686	 0.0178057	 0.0	 429.5	 429.5	 429.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11058	 11057	 0.000368079	 0.0288211	 0.0	 345.4	 345.4	 345.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11058	 11060	 0.00243853	 0.0662541	 0.0	 91.7	 91.7	 91.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11065	 11066	 0.00609586	 0.156755	 0.0	 92.8	 92.8	 92.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11065	 11067	 0.00752622	 0.211451	 0.0	 92.5	 92.5	 92.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11080	 11082	 0.000584606	 0.0345256	 0.0	 390.2	 390.2	 390.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11080	 11083	 0.000831423	 0.0469607	 0.0	 288.7	 288.7	 288.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11081	 11080	 0.000566011	 0.0350979	 0.0	 380.3	 380.3	 380.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11088	 11090	 0.000217307	 0.0128333	 0.0	 912.6	 912.6	 912.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11088	 11091	 0.000266737	 0.0181518	 0.0	 912.6	 912.6	 912.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11089	 11088	 0.000548438	 0.0250739	 0.0	 545.6	 545.6	 545.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11089	 11092	 0.0101778	 0.297574	 0.0	 22.9	 22.9	 22.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11097	 11099	 0.000458222	 0.0264634	 0.0	 523.3	 523.3	 523.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11098	 11097	 0.000469776	 0.0235937	 0.0	 391.9	 391.9	 391.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11104	 11107	 0.000134219	 0.0113834	 0.0	 1173.6	 1173.6	 1173.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11104	 11108	 0.000105947	 0.00806562	 0.0	 1165.4	 1165.4	 1165.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11105	 11104	 0.000143693	 0.0107125	 0.0	 1460.4	 1460.4	 1460.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11106	 11105	 0.000346344	 0.0251155	 0.0	 428.0	 428.0	 428.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11113	 11114	 0.00225544	 0.0652593	 0.0	 108.3	 108.3	 108.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11113	 11115	 0.00537491	 0.165374	 0.0	 108.2	 108.2	 108.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11125	 0.00388597	 0.110988	 0.0	 99.3	 99.3	 99.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11126	 0.011737	 0.411593	 0.0	 34.3	 34.3	 34.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11124	 11127	 0.0232897	 0.748995	 0.0	 15.2	 15.2	 15.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11145	 0.0067461	 0.185578	 0.0	 51.6	 51.6	 51.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11146	 0.00860679	 0.270431	 0.0	 51.2	 51.2	 51.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11147	 0.00920002	 0.221308	 0.0	 64.6	 64.6	 64.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11148	 0.00310464	 0.113223	 0.0	 64.5	 64.5	 64.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11144	 11149	 0.0063625	 0.185563	 0.0	 53.2	 53.2	 53.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11158	 11160	 0.000330399	 0.0200876	 0.0	 398.2	 398.2	 398.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11159	 11158	 0.000711472	 0.041285	 0.0	 398.5	 398.5	 398.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11169	 11172	 0.000113163	 0.00853362	 0.0	 1489.3	 1489.3	 1489.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11170	 11169	 0.000123754	 0.0102561	 0.0	 1476.5	 1476.5	 1476.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11171	 11170	 0.000479508	 0.0315519	 0.0	 504.0	 504.0	 504.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11181	 11182	 0.00588832	 0.172395	 0.0	 64.1	 64.1	 64.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11190	 6.78568e-05	 0.00512236	 0.0	 1261.6	 1261.6	 1261.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11191	 0.00013174	 0.0101533	 0.0	 1261.1	 1261.1	 1261.1	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11192	 7.80412e-05	 0.00686233	 0.0	 1258.9	 1258.9	 1258.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	11187	 11193	 0.000144581	 0.0118865	 0.0	 1257.9	 1257.9	 1257.9	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11188	 11187	 9.73216e-05	 0.00690693	 0.0	 1373.2	 1373.2	 1373.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11189	 11188	 0.000399577	 0.0242692	 0.0	 486.0	 486.0	 486.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11198	 11200	 0.000487972	 0.0339521	 0.0	 376.7	 376.7	 376.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	11199	 11198	 0.000572841	 0.0363701	 0.0	 267.9	 267.9	 267.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11206	 11205	 0.000471722	 0.0314307	 0.0	 368.3	 368.3	 368.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11206	 11207	 0.00459173	 0.159914	 0.0	 83.8	 83.8	 83.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11218	 0.000264489	 0.0159181	 0.0	 405.7	 405.7	 405.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11219	 0.000399746	 0.0210392	 0.0	 405.2	 405.2	 405.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11216	 11220	 0.000495329	 0.0324008	 0.0	 404.8	 404.8	 404.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11217	 11216	 0.000412069	 0.0268654	 0.0	 481.9	 481.9	 481.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11226	 0.00671665	 0.232635	 0.0	 41.8	 41.8	 41.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11227	 0.0147992	 0.451708	 0.0	 38.3	 38.3	 38.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11228	 0.0227515	 0.682153	 0.0	 24.3	 24.3	 24.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11229	 0.0231707	 0.480506	 0.0	 26.4	 26.4	 26.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11230	 0.17237	 5.56432	 0.0	 2.9	 2.9	 2.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11225	 11231	 0.810928	 24.8939	 0.0	 0.4	 0.4	 0.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11236	 11237	 0.00480115	 0.161298	 0.0	 101.2	 101.2	 101.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11242	 11243	 0.00788297	 0.250889	 0.0	 67.4	 67.4	 67.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11248	 11249	 0.00529788	 0.157485	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11248	 11250	 0.010719	 0.333543	 0.0	 33.9	 33.9	 33.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11256	 0.00460516	 0.150301	 0.0	 77.7	 77.7	 77.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11257	 0.00378264	 0.10951	 0.0	 77.5	 77.5	 77.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	11255	 11258	 0.00503138	 0.168519	 0.0	 77.4	 77.4	 77.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11285	 11284	 0.000423312	 0.0238053	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11297	 11296	 0.00046894	 0.0306551	 0.0	 354.1	 354.1	 354.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11303	 11302	 0.000679034	 0.0347189	 0.0	 365.7	 365.7	 365.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11314	 11313	 0.000547055	 0.0326538	 0.0	 373.9	 373.9	 373.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11332	 11331	 0.000627157	 0.0405668	 0.0	 454.2	 454.2	 454.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11356	 11355	 0.000436417	 0.0290479	 0.0	 447.3	 447.3	 447.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11379	 11378	 0.00040125	 0.0254209	 0.0	 461.9	 461.9	 461.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11395	 11394	 0.000705756	 0.035676	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11400	 11399	 0.000386466	 0.025669	 0.0	 446.7	 446.7	 446.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11418	 11417	 0.00030724	 0.0184597	 0.0	 482.3	 482.3	 482.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11440	 11439	 0.00060177	 0.0328774	 0.0	 401.1	 401.1	 401.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11467	 11466	 0.0001442	 0.00675676	 0.0	 524.1	 524.1	 524.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11473	 11472	 0.000215797	 0.0147971	 0.0	 572.1	 572.1	 572.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11498	 11497	 0.00053202	 0.0344817	 0.0	 418.8	 418.8	 418.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11516	 11515	 0.000584208	 0.0340354	 0.0	 397.1	 397.1	 397.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11528	 11527	 0.000507598	 0.0325728	 0.0	 466.7	 466.7	 466.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11566	 11565	 0.000572135	 0.0376195	 0.0	 358.2	 358.2	 358.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11623	 11622	 0.000591181	 0.0371729	 0.0	 326.8	 326.8	 326.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11651	 11650	 0.000454558	 0.0298675	 0.0	 334.6	 334.6	 334.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11658	 11657	 0.000352043	 0.0212792	 0.0	 446.8	 446.8	 446.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11683	 11682	 0.000268901	 0.0157246	 0.0	 310.4	 310.4	 310.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11689	 11688	 0.000609204	 0.0319235	 0.0	 317.7	 317.7	 317.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11725	 11724	 0.000317124	 0.0194063	 0.0	 530.8	 530.8	 530.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11733	 11732	 0.000373036	 0.0288025	 0.0	 425.7	 425.7	 425.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	11751	 11750	 0.000388741	 0.0206433	 0.0	 439.8	 439.8	 439.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11776	 11775	 0.000100835	 0.00728836	 0.0	 1626.2	 1626.2	 1626.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11777	 11776	 0.000649631	 0.0339956	 0.0	 507.3	 507.3	 507.3	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	11802	 11801	 0.000644146	 0.0366105	 0.0	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11813	 11812	 0.00021698	 0.0127916	 0.0	 324.5	 324.5	 324.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11824	 11823	 0.000479711	 0.0233625	 0.0	 339.2	 339.2	 339.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	11832	 11831	 0.000624597	 0.0368933	 0.0	 483.5	 483.5	 483.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11842	 11841	 0.000495401	 0.0278644	 0.0	 544.5	 544.5	 544.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11865	 11864	 0.000452221	 0.0247238	 0.0	 528.1	 528.1	 528.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11879	 11878	 0.000278724	 0.018192	 0.0	 598.5	 598.5	 598.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11929	 11928	 0.000403313	 0.0242765	 0.0	 597.2	 597.2	 597.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11935	 11934	 0.000715373	 0.0366305	 0.0	 347.7	 347.7	 347.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	11996	 11995	 0.000430541	 0.0251555	 0.0	 443.7	 443.7	 443.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12029	 12028	 0.000384696	 0.0216392	 0.0	 599.2	 599.2	 599.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	12219	 12218	 0.000721264	 0.0369128	 0.0	 498.9	 498.9	 498.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12488	 12487	 0.000266884	 0.0177955	 0.0	 508.6	 508.6	 508.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12508	 0.000352398	 0.0177468	 0.0	 639.9	 639.9	 639.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12508	 0.000352398	 0.0177468	 0.0	 639.9	 639.9	 639.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12509	 12508	 0.000352398	 0.0177468	 0.0	 639.9	 639.9	 639.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12539	 12538	 0.000400247	 0.029014	 0.0	 358.3	 358.3	 358.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12559	 12558	 0.000347019	 0.0264432	 0.0	 468.6	 468.6	 468.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12567	 12566	 0.000665511	 0.0342441	 0.0	 513.9	 513.9	 513.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12639	 12638	 0.000316981	 0.0167253	 0.0	 621.2	 621.2	 621.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	12668	 12667	 0.000542001	 0.0308683	 0.0	 520.0	 520.0	 520.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	12715	 12714	 0.000302209	 0.0178056	 0.0	 631.8	 631.8	 631.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12715	 12714	 0.000302209	 0.0178056	 0.0	 631.8	 631.8	 631.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12715	 12714	 0.000302209	 0.0178056	 0.0	 631.8	 631.8	 631.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12772	 12771	 0.000371158	 0.0227894	 0.0	 564.1	 564.1	 564.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	12801	 12800	 0.00047925	 0.0302405	 0.0	 561.5	 561.5	 561.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12842	 12841	 0.000158865	 0.0119466	 0.0	 494.2	 494.2	 494.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12848	 12847	 0.000457579	 0.0310585	 0.0	 355.2	 355.2	 355.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	12940	 12939	 0.000554894	 0.0288305	 0.0	 520.7	 520.7	 520.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	12976	 12975	 0.000481659	 0.0293765	 0.0	 359.9	 359.9	 359.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	12988	 12987	 0.00060429	 0.0380926	 0.0	 530.3	 530.3	 530.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	13001	 13000	 0.000600162	 0.0282688	 0.0	 536.1	 536.1	 536.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13008	 13007	 0.000531994	 0.0361352	 0.0	 536.2	 536.2	 536.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13027	 13026	 0.00038329	 0.0216721	 0.0	 437.0	 437.0	 437.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13034	 13033	 0.000430288	 0.0281823	 0.0	 552.5	 552.5	 552.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	13040	 13039	 0.00046347	 0.0314991	 0.0	 521.6	 521.6	 521.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13084	 13083	 0.000284552	 0.0216061	 0.0	 560.5	 560.5	 560.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13113	 13112	 0.000806452	 0.0361982	 0.0	 431.6	 431.6	 431.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13122	 13121	 0.000341989	 0.0263735	 0.0	 489.4	 489.4	 489.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13137	 13136	 0.000344932	 0.0183515	 0.0	 370.1	 370.1	 370.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13189	 13188	 0.000437464	 0.0341219	 0.0	 527.0	 527.0	 527.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13219	 13218	 0.000524323	 0.0277892	 0.0	 522.6	 522.6	 522.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13239	 13238	 0.00034252	 0.0203925	 0.0	 393.3	 393.3	 393.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13249	 13250	 0.00141849	 0.0397206	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13249	 13251	 0.00115736	 0.0347695	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13249	 13252	 0.00107778	 0.0427359	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13257	 13258	 0.00267443	 0.0748231	 0.0	 113.3	 113.3	 113.3	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13263	 13266	 0.000135904	 0.0109966	 0.0	 1285.4	 1285.4	 1285.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13263	 13267	 0.000233049	 0.0136328	 0.0	 1283.8	 1283.8	 1283.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13263	 13268	 9.85108e-05	 0.00852768	 0.0	 1282.3	 1282.3	 1282.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13263	 13269	 0.000147629	 0.012544	 0.0	 1277.0	 1277.0	 1277.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13263	 13270	 9.92542e-05	 0.00851287	 0.0	 1276.1	 1276.1	 1276.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13263	 13271	 0.000145315	 0.0106009	 0.0	 955.5	 955.5	 955.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13264	 13263	 0.000130734	 0.0111365	 0.0	 1415.9	 1415.9	 1415.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13265	 13264	 0.000402081	 0.0212108	 0.0	 412.4	 412.4	 412.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13265	 13272	 0.565504	 16.0795	 0.0	 0.7	 0.7	 0.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13281	 13283	 0.000352444	 0.0187538	 0.0	 343.0	 343.0	 343.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13281	 13285	 0.000715095	 0.0509609	 0.0	 342.7	 342.7	 342.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13282	 13281	 0.000244036	 0.0173052	 0.0	 410.5	 410.5	 410.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13282	 13284	 0.00406808	 0.127965	 0.0	 91.9	 91.9	 91.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13290	 13293	 0.000100947	 0.00724428	 0.0	 1406.4	 1406.4	 1406.4	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13290	 13294	 8.07811e-05	 0.00639801	 0.0	 1406.1	 1406.1	 1406.1	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13290	 13295	 9.99712e-05	 0.00864242	 0.0	 1401.0	 1401.0	 1401.0	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13290	 13296	 8.01148e-05	 0.00584083	 0.0	 1398.8	 1398.8	 1398.8	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13290	 13297	 0.000150602	 0.0128541	 0.0	 1398.2	 1398.2	 1398.2	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13291	 13290	 8.41718e-05	 0.0063679	 0.0	 1535.5	 1535.5	 1535.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13292	 13291	 0.000396736	 0.025759	 0.0	 486.3	 486.3	 486.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13306	 13307	 0.00333591	 0.111437	 0.0	 106.4	 106.4	 106.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13313	 13312	 7.76085e-05	 0.00679963	 0.0	 1386.5	 1386.5	 1386.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13314	 13313	 0.000289529	 0.0180062	 0.0	 462.6	 462.6	 462.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13331	 13332	 0.00163447	 0.0422568	 0.0	 299.0	 299.0	 299.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13331	 13333	 0.00131164	 0.0404205	 0.0	 299.0	 299.0	 299.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13342	 13343	 0.00389849	 0.124793	 0.0	 112.2	 112.2	 112.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13352	 13353	 0.00158725	 0.047004	 0.0	 107.4	 107.4	 107.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13352	 13354	 0.00578256	 0.161217	 0.0	 107.3	 107.3	 107.3	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	13359	 13360	 0.000622634	 0.0193202	 0.0	 416.4	 416.4	 416.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13359	 13361	 0.000828974	 0.0259804	 0.0	 416.4	 416.4	 416.4	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13359	 13362	 0.0013337	 0.044708	 0.0	 416.4	 416.4	 416.4	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	13359	 13363	 0.000614501	 0.0168882	 0.0	 416.4	 416.4	 416.4	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	13359	 13364	 0.000809708	 0.0211415	 0.0	 416.4	 416.4	 416.4	 1.08125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13359	 13365	 0.00127082	 0.0349307	 0.0	 416.4	 416.4	 416.4	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	13370	 13373	 0.000157281	 0.0115589	 0.0	 1185.3	 1185.3	 1185.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13370	 13375	 0.00010122	 0.00822828	 0.0	 1184.2	 1184.2	 1184.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13371	 13370	 8.24548e-05	 0.00645853	 0.0	 1414.2	 1414.2	 1414.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13371	 13374	 0.00112997	 0.0503945	 0.0	 393.3	 393.3	 393.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13372	 13371	 0.000506115	 0.0319379	 0.0	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13380	 13381	 0.00159241	 0.0502225	 0.0	 132.6	 132.6	 132.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13386	 13387	 0.00775023	 0.237113	 0.0	 49.3	 49.3	 49.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13386	 13388	 0.0062989	 0.162834	 0.0	 64.5	 64.5	 64.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13394	 13393	 0.0001088	 0.00898478	 0.0	 1474.8	 1474.8	 1474.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13395	 13394	 0.000537483	 0.0333585	 0.0	 472.8	 472.8	 472.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13400	 13403	 5.90809e-05	 0.00521816	 0.0	 1900.7	 1900.7	 1900.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13400	 13404	 7.8121e-05	 0.00565768	 0.0	 1880.8	 1880.8	 1880.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13401	 13400	 8.63867e-05	 0.00740081	 0.0	 1663.8	 1663.8	 1663.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13401	 13400	 8.63867e-05	 0.00740081	 0.0	 1663.8	 1663.8	 1663.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13401	 13400	 8.63867e-05	 0.00740081	 0.0	 1663.8	 1663.8	 1663.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13402	 13401	 0.000464836	 0.0221917	 0.0	 537.9	 537.9	 537.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13409	 13412	 8.94271e-05	 0.00717386	 0.0	 1673.9	 1673.9	 1673.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13409	 13413	 9.49495e-05	 0.00771812	 0.0	 1673.4	 1673.4	 1673.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13409	 13414	 9.19822e-05	 0.00703459	 0.0	 1672.0	 1672.0	 1672.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13409	 13415	 6.04418e-05	 0.00511567	 0.0	 1670.9	 1670.9	 1670.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13410	 13409	 7.9417e-05	 0.00710897	 0.0	 1520.9	 1520.9	 1520.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13411	 13410	 0.000222816	 0.0155144	 0.0	 445.3	 445.3	 445.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13420	 13422	 0.000387556	 0.0243996	 0.0	 480.4	 480.4	 480.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13421	 13420	 0.000653412	 0.0407417	 0.0	 402.4	 402.4	 402.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13427	 13428	 0.00599424	 0.145028	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13433	 13435	 0.000382448	 0.0212367	 0.0	 463.7	 463.7	 463.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13434	 13433	 0.00051985	 0.0384983	 0.0	 423.6	 423.6	 423.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13448	 13449	 0.00517296	 0.163613	 0.0	 78.5	 78.5	 78.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13454	 13455	 0.00277532	 0.0811942	 0.0	 85.0	 85.0	 85.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13454	 13456	 0.00278063	 0.0879629	 0.0	 63.5	 63.5	 63.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13461	 13462	 0.000523581	 0.0165662	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13461	 13463	 0.00087609	 0.0279212	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13461	 13464	 0.000804751	 0.0246282	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13461	 13465	 0.000626973	 0.0241288	 0.0	 427.8	 427.8	 427.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13470	 13471	 0.0039783	 0.142277	 0.0	 88.6	 88.6	 88.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13477	 13476	 0.000483091	 0.0299381	 0.0	 263.1	 263.1	 263.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13483	 13482	 9.3572e-05	 0.00695411	 0.0	 1442.4	 1442.4	 1442.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13483	 13485	 0.000337617	 0.0210552	 0.0	 394.5	 394.5	 394.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13484	 13483	 0.000535702	 0.0342723	 0.0	 304.7	 304.7	 304.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13490	 13491	 0.00462256	 0.140557	 0.0	 105.5	 105.5	 105.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13497	 13496	 0.00041805	 0.025544	 0.0	 336.9	 336.9	 336.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13502	 13503	 0.00484086	 0.157539	 0.0	 106.8	 106.8	 106.8	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	13502	 13504	 0.00688404	 0.17513	 0.0	 89.6	 89.6	 89.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13502	 13505	 0.00544305	 0.110129	 0.0	 106.5	 106.5	 106.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13502	 13506	 0.00281804	 0.112657	 0.0	 89.6	 89.6	 89.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13512	 13511	 0.000251752	 0.0196703	 0.0	 422.1	 422.1	 422.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13521	 13522	 0.00277693	 0.0920468	 0.0	 97.6	 97.6	 97.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13527	 13530	 9.7527e-05	 0.00816775	 0.0	 1450.5	 1450.5	 1450.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13528	 13527	 0.00010198	 0.00891869	 0.0	 1385.3	 1385.3	 1385.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	13529	 13528	 0.000359408	 0.0256176	 0.0	 302.5	 302.5	 302.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13535	 13536	 0.00606214	 0.189961	 0.0	 74.6	 74.6	 74.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13535	 13537	 0.00555547	 0.188184	 0.0	 64.9	 64.9	 64.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13542	 13543	 0.00504643	 0.14716	 0.0	 85.7	 85.7	 85.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13552	 13553	 0.00597957	 0.164777	 0.0	 77.7	 77.7	 77.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13562	 13563	 0.00364038	 0.100031	 0.0	 85.2	 85.2	 85.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13568	 13569	 0.00620114	 0.175354	 0.0	 82.1	 82.1	 82.1	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13578	 13580	 0.000406032	 0.0240566	 0.0	 510.6	 510.6	 510.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	13579	 13578	 0.000591489	 0.032402	 0.0	 339.2	 339.2	 339.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13585	 13586	 0.00159489	 0.0500865	 0.0	 283.4	 283.4	 283.4	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13585	 13587	 0.00193345	 0.0494111	 0.0	 283.4	 283.4	 283.4	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13592	 13594	 0.000453043	 0.0268205	 0.0	 441.1	 441.1	 441.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13592	 13595	 0.000663993	 0.0341398	 0.0	 441.0	 441.0	 441.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13592	 13596	 0.000505739	 0.0282803	 0.0	 440.5	 440.5	 440.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13592	 13597	 0.000452019	 0.0334521	 0.0	 303.8	 303.8	 303.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13592	 13598	 0.000354257	 0.0180698	 0.0	 296.5	 296.5	 296.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13593	 13592	 0.000502511	 0.0300462	 0.0	 265.6	 265.6	 265.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13607	 13608	 0.0022454	 0.0769389	 0.0	 106.1	 106.1	 106.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13613	 13614	 0.00406003	 0.110126	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13613	 13615	 0.00233335	 0.0779589	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13613	 13616	 0.00202095	 0.0582011	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13613	 13617	 0.0029778	 0.0973039	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13613	 13618	 0.00231571	 0.074408	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13613	 13619	 0.00362619	 0.107711	 0.0	 140.7	 140.7	 140.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13624	 13625	 0.00473635	 0.139307	 0.0	 96.3	 96.3	 96.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13624	 13626	 0.00936401	 0.245795	 0.0	 57.1	 57.1	 57.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13631	 13632	 0.00684225	 0.218643	 0.0	 75.3	 75.3	 75.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13631	 13633	 0.00686147	 0.168265	 0.0	 75.1	 75.1	 75.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13639	 13638	 0.00048154	 0.0392118	 0.0	 296.3	 296.3	 296.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13645	 13644	 0.000370263	 0.0260623	 0.0	 473.5	 473.5	 473.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13645	 13646	 0.011301	 0.289681	 0.0	 58.3	 58.3	 58.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13645	 13647	 0.00722942	 0.235564	 0.0	 58.2	 58.2	 58.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13665	 13664	 0.000547712	 0.0350762	 0.0	 424.9	 424.9	 424.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13671	 13670	 0.000435044	 0.0287457	 0.0	 467.5	 467.5	 467.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13684	 13685	 0.000603712	 0.014491	 0.0	 1047.8	 1047.8	 1047.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13684	 13686	 0.000418798	 0.0132629	 0.0	 1047.8	 1047.8	 1047.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13691	 13692	 0.00611905	 0.137715	 0.0	 100.3	 100.3	 100.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13697	 13698	 0.00523251	 0.166941	 0.0	 69.2	 69.2	 69.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13697	 13699	 0.00663225	 0.211374	 0.0	 24.1	 24.1	 24.1	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13704	 13705	 0.00547907	 0.168159	 0.0	 102.6	 102.6	 102.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13710	 13711	 0.00238948	 0.0743327	 0.0	 99.0	 99.0	 99.0	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13717	 13716	 0.000490994	 0.0297298	 0.0	 424.1	 424.1	 424.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13722	 13723	 0.00841817	 0.237055	 0.0	 65.3	 65.3	 65.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13722	 13724	 0.00789693	 0.251958	 0.0	 52.4	 52.4	 52.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13741	 13742	 0.00577622	 0.153007	 0.0	 92.5	 92.5	 92.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13751	 13752	 0.00367273	 0.117585	 0.0	 97.7	 97.7	 97.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13761	 13762	 0.00155298	 0.04915	 0.0	 251.9	 251.9	 251.9	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13761	 13763	 0.00112659	 0.0342299	 0.0	 251.9	 251.9	 251.9	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13772	 13773	 0.00684832	 0.167363	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13782	 13783	 0.00618499	 0.1238	 0.0	 81.2	 81.2	 81.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13788	 13789	 0.00270341	 0.0601177	 0.0	 179.4	 179.4	 179.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13795	 13794	 0.000317218	 0.0219016	 0.0	 356.0	 356.0	 356.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13800	 13802	 0.000536762	 0.0298811	 0.0	 475.6	 475.6	 475.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	13801	 13800	 0.000474039	 0.0263903	 0.0	 327.8	 327.8	 327.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13807	 13810	 8.27396e-05	 0.0074623	 0.0	 1516.3	 1516.3	 1516.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13807	 13811	 0.000100996	 0.00762481	 0.0	 1513.1	 1513.1	 1513.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13807	 13812	 8.81545e-05	 0.00730648	 0.0	 1000.5	 1000.5	 1000.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13808	 13807	 0.000101028	 0.00703675	 0.0	 1314.3	 1314.3	 1314.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13809	 13808	 0.000400572	 0.0306586	 0.0	 397.4	 397.4	 397.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13817	 13818	 0.000831696	 0.024012	 0.0	 444.6	 444.6	 444.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13823	 13826	 0.000487786	 0.0298201	 0.0	 322.8	 322.8	 322.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	13824	 13823	 0.000525015	 0.0360481	 0.0	 342.4	 342.4	 342.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13824	 13825	 0.00477952	 0.128148	 0.0	 88.5	 88.5	 88.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13831	 13832	 0.00275325	 0.088753	 0.0	 108.0	 108.0	 108.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13837	 13838	 0.00527735	 0.191685	 0.0	 63.8	 63.8	 63.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13837	 13839	 0.00789184	 0.236806	 0.0	 54.4	 54.4	 54.4	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13845	 0.00481072	 0.130652	 0.0	 105.2	 105.2	 105.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13846	 0.00500526	 0.169297	 0.0	 105.2	 105.2	 105.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13847	 0.0561189	 1.57164	 0.0	 7.3	 7.3	 7.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13848	 1.31672	 34.1125	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13849	 0.850684	 24.5896	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13850	 0.770969	 19.8671	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13844	 13851	 0.680686	 18.9043	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13864	 13865	 0.00567197	 0.188898	 0.0	 81.7	 81.7	 81.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13870	 13871	 0.00543294	 0.154811	 0.0	 75.1	 75.1	 75.1	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13870	 13872	 0.00339006	 0.113697	 0.0	 74.9	 74.9	 74.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	13870	 13873	 0.00674911	 0.201586	 0.0	 28.3	 28.3	 28.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13870	 13874	 0.140414	 3.72371	 0.0	 4.5	 4.5	 4.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13880	 13879	 0.000359897	 0.0250468	 0.0	 405.7	 405.7	 405.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13880	 13881	 0.00422967	 0.115366	 0.0	 99.7	 99.7	 99.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13887	 13886	 0.000325091	 0.0186155	 0.0	 609.1	 609.1	 609.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13892	 13893	 0.0012295	 0.0371547	 0.0	 195.0	 195.0	 195.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13901	 9.11401e-05	 0.00665595	 0.0	 1655.0	 1655.0	 1655.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13902	 0.000151202	 0.0101688	 0.0	 1653.9	 1653.9	 1653.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13903	 6.18424e-05	 0.00550021	 0.0	 1651.8	 1651.8	 1651.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13904	 0.000104574	 0.0074846	 0.0	 1649.3	 1649.3	 1649.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13905	 0.000128436	 0.0108142	 0.0	 1648.2	 1648.2	 1648.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13906	 9.31993e-05	 0.00769405	 0.0	 1643.5	 1643.5	 1643.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13898	 13908	 0.000238667	 0.0188066	 0.0	 944.6	 944.6	 944.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13899	 13898	 9.51146e-05	 0.00612841	 0.0	 1668.6	 1668.6	 1668.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13899	 13898	 9.51146e-05	 0.00612841	 0.0	 1668.6	 1668.6	 1668.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13899	 13898	 9.51146e-05	 0.00612841	 0.0	 1668.6	 1668.6	 1668.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13900	 13899	 0.000567599	 0.0399388	 0.0	 470.1	 470.1	 470.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13900	 13907	 0.00771232	 0.20649	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13900	 13909	 0.153764	 3.6924	 0.0	 3.3	 3.3	 3.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13914	 13915	 0.00571823	 0.171874	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13914	 13916	 0.00838913	 0.27709	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13914	 13917	 0.0138112	 0.303381	 0.0	 42.5	 42.5	 42.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13914	 13918	 0.0173745	 0.393419	 0.0	 40.8	 40.8	 40.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13914	 13919	 0.00771217	 0.235687	 0.0	 33.8	 33.8	 33.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13914	 13920	 0.0288098	 0.869697	 0.0	 15.2	 15.2	 15.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13929	 13930	 0.00110698	 0.0310904	 0.0	 356.7	 356.7	 356.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13929	 13931	 0.000854181	 0.0341961	 0.0	 356.7	 356.7	 356.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13929	 13932	 0.00069564	 0.0240743	 0.0	 356.7	 356.7	 356.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13937	 13940	 0.000753317	 0.0499267	 0.0	 278.0	 278.0	 278.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13938	 13937	 0.000621671	 0.0349241	 0.0	 311.4	 311.4	 311.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13938	 13939	 0.00354207	 0.112356	 0.0	 98.9	 98.9	 98.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13945	 13946	 0.00338371	 0.0918148	 0.0	 174.7	 174.7	 174.7	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13945	 13947	 0.00253878	 0.0807071	 0.0	 174.7	 174.7	 174.7	 1.08125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13945	 13948	 0.00278538	 0.0789161	 0.0	 174.7	 174.7	 174.7	 1.08125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13945	 13949	 0.00112177	 0.0395114	 0.0	 174.7	 174.7	 174.7	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13954	 13955	 0.00491898	 0.162846	 0.0	 75.8	 75.8	 75.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	13960	 13961	 0.00519512	 0.159876	 0.0	 111.4	 111.4	 111.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13960	 13962	 0.00422059	 0.119124	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13960	 13963	 0.00316256	 0.0969314	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13960	 13964	 0.0041339	 0.101529	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13973	 13974	 0.00594036	 0.181689	 0.0	 84.7	 84.7	 84.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	13987	 13988	 0.005835	 0.144068	 0.0	 100.1	 100.1	 100.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	13993	 13995	 0.000367976	 0.0182601	 0.0	 503.2	 503.2	 503.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	13994	 13993	 0.00047199	 0.0263726	 0.0	 467.9	 467.9	 467.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14001	 14000	 7.92346e-05	 0.00750577	 0.0	 1738.2	 1738.2	 1738.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14002	 14001	 0.000424423	 0.0222974	 0.0	 667.6	 667.6	 667.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14011	 14012	 0.00302579	 0.09462	 0.0	 88.5	 88.5	 88.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	14018	 14017	 0.000337868	 0.0218419	 0.0	 413.5	 413.5	 413.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14023	 14024	 0.00282697	 0.0599106	 0.0	 179.4	 179.4	 179.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14029	 14030	 0.00461214	 0.120869	 0.0	 132.6	 132.6	 132.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14043	 14045	 0.00053199	 0.0315772	 0.0	 501.9	 501.9	 501.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14044	 14043	 0.000445703	 0.0269958	 0.0	 345.7	 345.7	 345.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14050	 14053	 6.98051e-05	 0.00574198	 0.0	 1521.5	 1521.5	 1521.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14050	 14054	 0.000126226	 0.0100258	 0.0	 1518.7	 1518.7	 1518.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14050	 14055	 4.90027e-05	 0.0043293	 0.0	 1517.2	 1517.2	 1517.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14051	 14050	 0.000109575	 0.00812908	 0.0	 1276.6	 1276.6	 1276.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14051	 14056	 0.000714254	 0.0373998	 0.0	 301.5	 301.5	 301.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14052	 14051	 0.000636648	 0.0360985	 0.0	 332.3	 332.3	 332.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14061	 14062	 0.00688022	 0.230709	 0.0	 61.3	 61.3	 61.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14061	 14063	 0.00754631	 0.227359	 0.0	 61.2	 61.2	 61.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14068	 14070	 0.000441055	 0.0314076	 0.0	 501.6	 501.6	 501.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14069	 14068	 0.000427069	 0.0245461	 0.0	 356.8	 356.8	 356.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14075	 14076	 0.00356511	 0.112736	 0.0	 102.9	 102.9	 102.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14075	 14077	 0.00407708	 0.144631	 0.0	 102.8	 102.8	 102.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14075	 14078	 0.00261329	 0.0888052	 0.0	 102.8	 102.8	 102.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14084	 14083	 0.000104957	 0.00850113	 0.0	 1331.0	 1331.0	 1331.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14085	 14084	 0.000385514	 0.024798	 0.0	 414.3	 414.3	 414.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14090	 14091	 0.0041717	 0.13706	 0.0	 97.3	 97.3	 97.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	14104	 14105	 0.00302911	 0.0952426	 0.0	 106.4	 106.4	 106.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14104	 14106	 0.00756064	 0.237938	 0.0	 35.9	 35.9	 35.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14104	 14107	 0.0216225	 0.700489	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14117	 14116	 0.000702412	 0.0344854	 0.0	 335.7	 335.7	 335.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14122	 14124	 0.000409142	 0.025368	 0.0	 518.0	 518.0	 518.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14123	 14122	 0.000746552	 0.0350623	 0.0	 446.1	 446.1	 446.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14130	 14129	 0.000328695	 0.0216546	 0.0	 354.6	 354.6	 354.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14130	 14131	 0.0040959	 0.135225	 0.0	 97.1	 97.1	 97.1	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14136	 14137	 0.00142651	 0.0465288	 0.0	 195.0	 195.0	 195.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14142	 14145	 0.00010968	 0.00919673	 0.0	 1636.8	 1636.8	 1636.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14143	 14142	 0.00012377	 0.00888615	 0.0	 1587.6	 1587.6	 1587.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14144	 14143	 0.000382883	 0.0210329	 0.0	 465.7	 465.7	 465.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14150	 14151	 0.00548538	 0.128582	 0.0	 97.0	 97.0	 97.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	14150	 14152	 0.0203362	 0.665284	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14150	 14153	 0.015501	 0.427756	 0.0	 34.7	 34.7	 34.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14150	 14154	 0.00905563	 0.290173	 0.0	 33.5	 33.5	 33.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14163	 14164	 0.00434378	 0.128223	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14173	 14175	 0.000499006	 0.0276571	 0.0	 470.3	 470.3	 470.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14174	 14173	 0.000279009	 0.0141978	 0.0	 297.6	 297.6	 297.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14174	 14176	 0.00456364	 0.145593	 0.0	 63.9	 63.9	 63.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14181	 14183	 0.000333583	 0.0211871	 0.0	 500.9	 500.9	 500.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14181	 14184	 0.000562448	 0.029032	 0.0	 304.4	 304.4	 304.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14182	 14181	 0.000337612	 0.0246858	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14189	 14190	 0.00644821	 0.162851	 0.0	 65.3	 65.3	 65.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14189	 14191	 0.00375788	 0.119782	 0.0	 78.4	 78.4	 78.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14189	 14192	 0.00590408	 0.177685	 0.0	 65.2	 65.2	 65.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14197	 14198	 0.00108237	 0.0357791	 0.0	 273.0	 273.0	 273.0	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14197	 14199	 0.00132567	 0.043483	 0.0	 273.0	 273.0	 273.0	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14197	 14200	 0.00106762	 0.0376859	 0.0	 273.0	 273.0	 273.0	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14205	 14208	 0.000117257	 0.00818371	 0.0	 1441.8	 1441.8	 1441.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14206	 14205	 6.58132e-05	 0.00602804	 0.0	 1505.9	 1505.9	 1505.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14207	 14206	 0.000406946	 0.025045	 0.0	 356.2	 356.2	 356.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14218	 14217	 0.00062444	 0.0349828	 0.0	 429.4	 429.4	 429.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14223	 14225	 0.000446758	 0.023538	 0.0	 439.9	 439.9	 439.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14224	 14223	 0.000331803	 0.025408	 0.0	 400.1	 400.1	 400.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14230	 14231	 0.00695294	 0.161674	 0.0	 71.2	 71.2	 71.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14241	 0.00478475	 0.160406	 0.0	 55.7	 55.7	 55.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14242	 0.00941488	 0.220054	 0.0	 47.5	 47.5	 47.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14243	 0.0114584	 0.327942	 0.0	 44.7	 44.7	 44.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14244	 0.00791795	 0.27007	 0.0	 44.5	 44.5	 44.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14245	 0.00613609	 0.200174	 0.0	 40.7	 40.7	 40.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14246	 0.0130374	 0.376974	 0.0	 36.7	 36.7	 36.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14247	 0.0101377	 0.349239	 0.0	 33.4	 33.4	 33.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14248	 0.0134349	 0.418246	 0.0	 24.9	 24.9	 24.9	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14249	 1.12977	 34.2819	 0.0	 0.4	 0.4	 0.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14240	 14250	 0.1602	 4.61024	 0.0	 2.7	 2.7	 2.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14259	 14261	 0.000728701	 0.0374761	 0.0	 391.3	 391.3	 391.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14260	 14259	 0.000430463	 0.0242192	 0.0	 254.8	 254.8	 254.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14373	 14372	 0.00054029	 0.0318752	 0.0	 534.6	 534.6	 534.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14506	 14505	 0.000525229	 0.0320006	 0.0	 526.4	 526.4	 526.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14519	 14518	 0.000706469	 0.0432352	 0.0	 506.8	 506.8	 506.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14564	 14563	 0.00053022	 0.0314571	 0.0	 492.7	 492.7	 492.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14571	 14570	 0.000115115	 0.00895923	 0.0	 1680.2	 1680.2	 1680.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14571	 14570	 0.000115115	 0.00895923	 0.0	 1680.2	 1680.2	 1680.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14571	 14570	 0.000115115	 0.00895923	 0.0	 1680.2	 1680.2	 1680.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14572	 14571	 0.000403925	 0.0221108	 0.0	 621.4	 621.4	 621.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14572	 14571	 0.000403925	 0.0221108	 0.0	 621.4	 621.4	 621.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14572	 14571	 0.000403925	 0.0221108	 0.0	 621.4	 621.4	 621.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14578	 14577	 0.000491836	 0.0361229	 0.0	 518.2	 518.2	 518.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14587	 14586	 0.000355928	 0.0225712	 0.0	 496.9	 496.9	 496.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14615	 14614	 0.0003292	 0.0239583	 0.0	 525.7	 525.7	 525.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14621	 14620	 0.000456216	 0.0299452	 0.0	 526.8	 526.8	 526.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14666	 14665	 0.000418024	 0.0204287	 0.0	 569.2	 569.2	 569.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14710	 14709	 0.00030049	 0.0238165	 0.0	 483.2	 483.2	 483.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14736	 14735	 0.000351659	 0.024544	 0.0	 596.8	 596.8	 596.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14797	 14796	 0.000568959	 0.0272003	 0.0	 490.5	 490.5	 490.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14817	 14816	 0.00040249	 0.0249592	 0.0	 522.8	 522.8	 522.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14837	 14836	 0.000422649	 0.0239478	 0.0	 496.9	 496.9	 496.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14853	 14852	 0.000448368	 0.0296507	 0.0	 425.1	 425.1	 425.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14883	 14882	 0.000463639	 0.0286779	 0.0	 421.5	 421.5	 421.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14914	 14913	 0.000473655	 0.0261331	 0.0	 488.6	 488.6	 488.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	14934	 14933	 0.00033838	 0.023744	 0.0	 494.6	 494.6	 494.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	14943	 14942	 0.00048225	 0.0258908	 0.0	 518.7	 518.7	 518.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	14953	 14952	 0.000393571	 0.0270743	 0.0	 448.6	 448.6	 448.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14974	 14973	 0.00032835	 0.020455	 0.0	 448.9	 448.9	 448.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	14991	 14990	 0.000449558	 0.0293938	 0.0	 544.5	 544.5	 544.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	14996	 14995	 0.000423866	 0.0267743	 0.0	 525.9	 525.9	 525.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	15021	 15020	 0.000489592	 0.0230973	 0.0	 443.2	 443.2	 443.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15045	 15044	 0.000419217	 0.0283359	 0.0	 435.2	 435.2	 435.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15051	 15050	 0.00036744	 0.0282101	 0.0	 403.9	 403.9	 403.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15084	 15083	 0.000576845	 0.0331976	 0.0	 422.3	 422.3	 422.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15114	 15113	 0.000395367	 0.0194122	 0.0	 489.1	 489.1	 489.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15224	 15223	 0.000344173	 0.0224087	 0.0	 442.9	 442.9	 442.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15260	 15259	 0.000276868	 0.0151462	 0.0	 477.8	 477.8	 477.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	15290	 15289	 0.000457965	 0.0278087	 0.0	 448.5	 448.5	 448.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15313	 15312	 0.000671943	 0.0416665	 0.0	 389.5	 389.5	 389.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	15336	 15335	 0.000358357	 0.0225412	 0.0	 486.1	 486.1	 486.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15368	 15367	 0.000450593	 0.0315528	 0.0	 449.5	 449.5	 449.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	15423	 15422	 0.000408063	 0.02301	 0.0	 442.1	 442.1	 442.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	15546	 15545	 0.000377382	 0.0185816	 0.0	 441.8	 441.8	 441.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15552	 15551	 0.000657575	 0.0352609	 0.0	 421.3	 421.3	 421.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	15557	 15556	 0.000419774	 0.0287876	 0.0	 439.0	 439.0	 439.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15595	 15594	 0.000534105	 0.0259359	 0.0	 395.9	 395.9	 395.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	15613	 15612	 0.000497168	 0.0284955	 0.0	 535.2	 535.2	 535.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	15646	 15645	 0.00054436	 0.0277608	 0.0	 406.5	 406.5	 406.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15661	 15660	 0.000453755	 0.0274028	 0.0	 501.2	 501.2	 501.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15669	 15668	 0.000361046	 0.0203009	 0.0	 479.9	 479.9	 479.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15686	 15685	 0.000206587	 0.0160643	 0.0	 427.4	 427.4	 427.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15706	 15705	 0.000344089	 0.0197519	 0.0	 459.2	 459.2	 459.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15718	 15717	 0.000353413	 0.0193657	 0.0	 583.5	 583.5	 583.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15729	 15728	 0.000297123	 0.0142253	 0.0	 394.1	 394.1	 394.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	15745	 15744	 0.000417765	 0.0225655	 0.0	 555.5	 555.5	 555.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15752	 15751	 0.000438392	 0.0260528	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15785	 15784	 0.000389277	 0.0242389	 0.0	 497.2	 497.2	 497.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15797	 15796	 0.000415991	 0.0289279	 0.0	 416.6	 416.6	 416.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15836	 15835	 0.000356705	 0.0273648	 0.0	 438.3	 438.3	 438.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15842	 15841	 0.000572008	 0.0311488	 0.0	 400.6	 400.6	 400.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15856	 15855	 0.000646768	 0.0319358	 0.0	 412.5	 412.5	 412.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15872	 15871	 0.000380244	 0.0260778	 0.0	 438.9	 438.9	 438.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15912	 15911	 0.000512201	 0.0279678	 0.0	 468.4	 468.4	 468.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	15919	 15918	 0.000330229	 0.0238576	 0.0	 452.8	 452.8	 452.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15931	 15930	 0.00048583	 0.0304178	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15965	 15964	 0.00011475	 0.00811706	 0.0	 456.9	 456.9	 456.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	15974	 15973	 0.000417882	 0.0273209	 0.0	 420.7	 420.7	 420.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16027	 16026	 0.00061101	 0.0287144	 0.0	 394.5	 394.5	 394.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16028	 16027	 0.00340269	 0.105465	 0.0	 56.2	 56.2	 56.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16034	 16033	 0.00407561	 0.108297	 0.0	 79.3	 79.3	 79.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16039	 16038	 0.00476311	 0.160171	 0.0	 105.3	 105.3	 105.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16051	 16052	 0.00278363	 0.0815686	 0.0	 106.4	 106.4	 106.4	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16057	 16058	 0.0108643	 0.336873	 0.0	 42.3	 42.3	 42.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16057	 16059	 0.00250009	 0.0761463	 0.0	 42.2	 42.2	 42.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16057	 16060	 0.0120573	 0.376179	 0.0	 27.6	 27.6	 27.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16057	 16061	 0.00831916	 0.310439	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16070	 16071	 0.00499134	 0.135593	 0.0	 80.4	 80.4	 80.4	 0.96875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16070	 16072	 0.00638622	 0.204107	 0.0	 66.0	 66.0	 66.0	 0.96875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16070	 16073	 0.00627137	 0.201935	 0.0	 60.4	 60.4	 60.4	 0.9625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16070	 16074	 0.0387832	 1.0566	 0.0	 6.7	 6.7	 6.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16079	 16080	 0.00632996	 0.209802	 0.0	 55.5	 55.5	 55.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16079	 16081	 0.0144784	 0.429673	 0.0	 47.8	 47.8	 47.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16094	 16095	 0.00156202	 0.0494195	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16094	 16096	 0.00139776	 0.0466983	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16094	 16097	 0.00247401	 0.0624954	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16094	 16098	 0.000972785	 0.031726	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16094	 16099	 0.00175005	 0.056779	 0.0	 255.2	 255.2	 255.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16094	 16100	 0.0238838	 0.665671	 0.0	 21.9	 21.9	 21.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16106	 16105	 0.000497999	 0.0254574	 0.0	 365.7	 365.7	 365.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16106	 16108	 0.00428813	 0.132045	 0.0	 90.9	 90.9	 90.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16106	 16109	 0.00763009	 0.23983	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16107	 16106	 0.00426484	 0.151005	 0.0	 102.2	 102.2	 102.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16115	 16114	 0.000406521	 0.0266573	 0.0	 410.0	 410.0	 410.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16120	 16121	 0.00469791	 0.123967	 0.0	 97.8	 97.8	 97.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16126	 16127	 0.00334336	 0.112743	 0.0	 103.5	 103.5	 103.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16126	 16128	 0.00482154	 0.138371	 0.0	 103.3	 103.3	 103.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16126	 16129	 0.0082978	 0.282647	 0.0	 48.5	 48.5	 48.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16138	 16140	 0.000288537	 0.0193894	 0.0	 444.7	 444.7	 444.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16139	 16138	 0.000240609	 0.015818	 0.0	 287.4	 287.4	 287.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16149	 16150	 0.00302873	 0.0905013	 0.0	 100.0	 100.0	 100.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16155	 16157	 0.000409972	 0.0246455	 0.0	 413.1	 413.1	 413.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16155	 16158	 0.000462807	 0.0271081	 0.0	 412.6	 412.6	 412.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16156	 16155	 0.000391663	 0.0228449	 0.0	 481.9	 481.9	 481.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16163	 16164	 0.00585558	 0.202802	 0.0	 81.6	 81.6	 81.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16170	 16169	 0.000443049	 0.0237858	 0.0	 397.2	 397.2	 397.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16175	 16176	 0.00539478	 0.178019	 0.0	 62.3	 62.3	 62.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16175	 16177	 0.00669521	 0.179747	 0.0	 47.4	 47.4	 47.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16182	 16183	 0.00340614	 0.100536	 0.0	 87.6	 87.6	 87.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16196	 16197	 0.00735459	 0.187533	 0.0	 74.9	 74.9	 74.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16203	 16202	 0.000539935	 0.0347501	 0.0	 455.1	 455.1	 455.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16217	 16216	 0.000335402	 0.02265	 0.0	 414.2	 414.2	 414.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16222	 16225	 8.60083e-05	 0.00617481	 0.0	 1640.1	 1640.1	 1640.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16223	 16222	 7.98286e-05	 0.00700243	 0.0	 1574.8	 1574.8	 1574.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16224	 16223	 0.000508322	 0.0280127	 0.0	 497.5	 497.5	 497.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16230	 16231	 0.00990426	 0.34925	 0.0	 55.2	 55.2	 55.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16230	 16232	 0.00581729	 0.181556	 0.0	 63.4	 63.4	 63.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16230	 16233	 0.0102513	 0.280184	 0.0	 48.9	 48.9	 48.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16239	 16238	 0.0005501	 0.0347981	 0.0	 379.3	 379.3	 379.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16248	 16250	 0.000546571	 0.0343888	 0.0	 421.6	 421.6	 421.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16248	 16251	 0.000377384	 0.0208383	 0.0	 419.9	 419.9	 419.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16248	 16252	 0.000378757	 0.0236792	 0.0	 418.9	 418.9	 418.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16249	 16248	 0.000620364	 0.0290491	 0.0	 420.8	 420.8	 420.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16257	 16258	 0.0071092	 0.180604	 0.0	 67.0	 67.0	 67.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16263	 16264	 0.00335291	 0.120816	 0.0	 64.5	 64.5	 64.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16263	 16265	 0.0122129	 0.345359	 0.0	 33.2	 33.2	 33.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16278	 16279	 0.00599907	 0.199182	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16296	 16297	 0.00393986	 0.108286	 0.0	 102.3	 102.3	 102.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16296	 16298	 0.0042968	 0.119456	 0.0	 102.1	 102.1	 102.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16296	 16299	 0.00240993	 0.0731861	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16296	 16300	 0.00528115	 0.163954	 0.0	 101.5	 101.5	 101.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16305	 16308	 7.92231e-05	 0.00602393	 0.0	 1555.4	 1555.4	 1555.4	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16305	 16309	 8.99641e-05	 0.00719436	 0.0	 1555.4	 1555.4	 1555.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16305	 16310	 9.14139e-05	 0.00752438	 0.0	 1554.4	 1554.4	 1554.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16305	 16311	 0.000112112	 0.00978714	 0.0	 1554.1	 1554.1	 1554.1	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16306	 16305	 0.000152726	 0.0121421	 0.0	 1646.4	 1646.4	 1646.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16307	 16306	 0.00039798	 0.0261991	 0.0	 476.0	 476.0	 476.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16316	 16319	 0.000185241	 0.0131158	 0.0	 1366.2	 1366.2	 1366.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16316	 16320	 0.000104019	 0.00843307	 0.0	 1365.0	 1365.0	 1365.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16317	 16316	 9.49005e-05	 0.00719584	 0.0	 1542.6	 1542.6	 1542.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16318	 16317	 0.00049131	 0.0209314	 0.0	 431.5	 431.5	 431.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16326	 0.0100428	 0.330679	 0.0	 36.5	 36.5	 36.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16327	 0.0090296	 0.308547	 0.0	 33.2	 33.2	 33.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16328	 0.0187472	 0.601618	 0.0	 28.8	 28.8	 28.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16329	 0.0230739	 0.766584	 0.0	 14.7	 14.7	 14.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16330	 0.0122454	 0.400511	 0.0	 14.6	 14.6	 14.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16331	 0.0332215	 0.862567	 0.0	 13.5	 13.5	 13.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16332	 0.467726	 15.8303	 0.0	 0.7	 0.7	 0.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16333	 0.0337411	 0.986717	 0.0	 12.9	 12.9	 12.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16334	 0.0217111	 0.64259	 0.0	 12.4	 12.4	 12.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16325	 16335	 0.0385267	 1.17176	 0.0	 12.4	 12.4	 12.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16344	 16345	 0.0044693	 0.124305	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16344	 16346	 0.00773494	 0.28396	 0.0	 31.1	 31.1	 31.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16355	 16356	 0.00326643	 0.124658	 0.0	 104.3	 104.3	 104.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16355	 16357	 0.00822425	 0.26905	 0.0	 54.4	 54.4	 54.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16355	 16358	 0.00470686	 0.145608	 0.0	 54.3	 54.3	 54.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16367	 16368	 0.00633467	 0.153398	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16377	 16378	 0.00432363	 0.127443	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16377	 16379	 0.00482335	 0.137072	 0.0	 100.9	 100.9	 100.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16384	 16385	 0.00464702	 0.133578	 0.0	 65.5	 65.5	 65.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16390	 16391	 0.00222916	 0.0687368	 0.0	 107.8	 107.8	 107.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16400	 16401	 0.00463136	 0.186306	 0.0	 87.3	 87.3	 87.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16406	 16407	 0.00601741	 0.171869	 0.0	 69.7	 69.7	 69.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16406	 16408	 0.00307691	 0.112007	 0.0	 69.4	 69.4	 69.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16406	 16409	 0.00617583	 0.175891	 0.0	 85.7	 85.7	 85.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16414	 16415	 0.00627238	 0.207903	 0.0	 62.1	 62.1	 62.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16420	 16422	 0.000635781	 0.0253716	 0.0	 387.5	 387.5	 387.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16421	 16420	 0.000414014	 0.0207915	 0.0	 318.1	 318.1	 318.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16421	 16423	 0.0102391	 0.307881	 0.0	 40.3	 40.3	 40.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16421	 16424	 0.0386784	 1.00453	 0.0	 12.2	 12.2	 12.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16429	 16430	 0.00737466	 0.201454	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16429	 16431	 0.00435194	 0.138148	 0.0	 81.6	 81.6	 81.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16429	 16432	 0.00516757	 0.174408	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16437	 16439	 0.000373829	 0.0225353	 0.0	 445.4	 445.4	 445.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16437	 16440	 0.000640336	 0.0476652	 0.0	 387.7	 387.7	 387.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16437	 16441	 0.000719598	 0.0372442	 0.0	 444.8	 444.8	 444.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16438	 16437	 0.000680411	 0.0321755	 0.0	 400.3	 400.3	 400.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16438	 16442	 0.0045716	 0.130791	 0.0	 95.8	 95.8	 95.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16459	 16460	 0.00698039	 0.194064	 0.0	 59.8	 59.8	 59.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16465	 16466	 0.00605967	 0.176337	 0.0	 85.4	 85.4	 85.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16472	 16471	 0.000455957	 0.0305128	 0.0	 418.8	 418.8	 418.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16481	 16484	 0.000138619	 0.0105994	 0.0	 1302.0	 1302.0	 1302.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16481	 16485	 0.000152453	 0.0128841	 0.0	 1299.5	 1299.5	 1299.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16482	 16481	 8.85417e-05	 0.00773351	 0.0	 1328.9	 1328.9	 1328.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16483	 16482	 0.000318996	 0.0184172	 0.0	 483.1	 483.1	 483.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16490	 16493	 8.73319e-05	 0.00724535	 0.0	 1333.7	 1333.7	 1333.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16490	 16494	 0.000109907	 0.0077325	 0.0	 1331.8	 1331.8	 1331.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16490	 16495	 9.22506e-05	 0.00768083	 0.0	 1331.4	 1331.4	 1331.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16490	 16496	 8.7266e-05	 0.00677089	 0.0	 1329.9	 1329.9	 1329.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16490	 16497	 0.000144885	 0.0112641	 0.0	 1326.7	 1326.7	 1326.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16490	 16498	 0.000138374	 0.0105131	 0.0	 1324.6	 1324.6	 1324.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16491	 16490	 7.93085e-05	 0.00634786	 0.0	 1608.6	 1608.6	 1608.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16492	 16491	 0.000373146	 0.0231922	 0.0	 470.9	 470.9	 470.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16503	 16504	 0.00704144	 0.151366	 0.0	 86.3	 86.3	 86.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16509	 16510	 0.00583791	 0.164729	 0.0	 68.7	 68.7	 68.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16515	 16516	 0.00684514	 0.162239	 0.0	 62.4	 62.4	 62.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16521	 16522	 0.00948017	 0.257431	 0.0	 44.4	 44.4	 44.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16521	 16523	 0.00709736	 0.227289	 0.0	 44.1	 44.1	 44.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16521	 16524	 0.00776882	 0.213608	 0.0	 38.9	 38.9	 38.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16529	 16530	 0.00250908	 0.071851	 0.0	 167.6	 167.6	 167.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16540	 16539	 0.000119692	 0.0102325	 0.0	 1512.7	 1512.7	 1512.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16541	 16540	 0.000268888	 0.0234628	 0.0	 386.9	 386.9	 386.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16542	 16541	 0.00506116	 0.173208	 0.0	 80.2	 80.2	 80.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16547	 16550	 7.64619e-05	 0.00520265	 0.0	 1783.3	 1783.3	 1783.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16547	 16551	 7.87382e-05	 0.00604299	 0.0	 1783.0	 1783.0	 1783.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16548	 16547	 5.42037e-05	 0.00382775	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16548	 16547	 5.42037e-05	 0.00382775	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16548	 16547	 5.42037e-05	 0.00382775	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16549	 16548	 0.000384691	 0.0212662	 0.0	 594.8	 594.8	 594.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16556	 16557	 0.00187936	 0.0501291	 0.0	 298.4	 298.4	 298.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16556	 16558	 0.00112981	 0.0340824	 0.0	 298.4	 298.4	 298.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16556	 16559	 0.000901979	 0.0308473	 0.0	 298.4	 298.4	 298.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16564	 16566	 0.000659745	 0.0443728	 0.0	 361.7	 361.7	 361.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16565	 16564	 0.00070198	 0.0304267	 0.0	 334.5	 334.5	 334.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16571	 16572	 0.00325504	 0.0965208	 0.0	 100.5	 100.5	 100.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16577	 16578	 0.0044572	 0.137011	 0.0	 57.4	 57.4	 57.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16584	 16583	 7.64284e-05	 0.00649981	 0.0	 1592.1	 1592.1	 1592.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16585	 16584	 0.000339884	 0.0192051	 0.0	 543.0	 543.0	 543.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16591	 16590	 0.000133355	 0.0110517	 0.0	 1458.2	 1458.2	 1458.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16592	 16591	 0.000527055	 0.0359463	 0.0	 380.9	 380.9	 380.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16597	 16598	 0.000838361	 0.0284713	 0.0	 432.9	 432.9	 432.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16597	 16599	 0.000747484	 0.0247938	 0.0	 432.9	 432.9	 432.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16616	 16617	 0.00524134	 0.161839	 0.0	 69.9	 69.9	 69.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16622	 16623	 0.00293247	 0.114434	 0.0	 112.8	 112.8	 112.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16622	 16624	 0.00474835	 0.13169	 0.0	 112.4	 112.4	 112.4	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16622	 16625	 0.0142332	 0.421649	 0.0	 47.5	 47.5	 47.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16622	 16626	 0.0073504	 0.235533	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16631	 16632	 0.00283942	 0.0879133	 0.0	 64.3	 64.3	 64.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16637	 16638	 0.0058327	 0.188364	 0.0	 75.7	 75.7	 75.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16643	 16644	 0.0042029	 0.116772	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16649	 16650	 0.0123854	 0.330872	 0.0	 47.2	 47.2	 47.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16649	 16651	 0.00665576	 0.233923	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16649	 16652	 0.040403	 1.3183	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16657	 16658	 0.00154256	 0.0442934	 0.0	 242.2	 242.2	 242.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16657	 16659	 0.00188202	 0.0443334	 0.0	 242.2	 242.2	 242.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16657	 16660	 0.000856969	 0.0249308	 0.0	 242.2	 242.2	 242.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16665	 16666	 0.00403444	 0.113674	 0.0	 84.4	 84.4	 84.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16665	 16667	 0.00532998	 0.173354	 0.0	 53.7	 53.7	 53.7	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16672	 16673	 0.0053347	 0.171863	 0.0	 55.2	 55.2	 55.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16672	 16674	 0.00853102	 0.261823	 0.0	 46.9	 46.9	 46.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16672	 16675	 0.0204378	 0.536318	 0.0	 21.5	 21.5	 21.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16688	 16689	 0.00370572	 0.166777	 0.0	 96.3	 96.3	 96.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16694	 16696	 0.000567468	 0.03226	 0.0	 454.9	 454.9	 454.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16695	 16694	 0.000671284	 0.0409081	 0.0	 419.2	 419.2	 419.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16695	 16697	 0.0047696	 0.164087	 0.0	 100.3	 100.3	 100.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16703	 0.00159758	 0.0419785	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16704	 0.00197029	 0.0598956	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16705	 0.00213245	 0.0620873	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16706	 0.00183007	 0.0619737	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16707	 0.00215567	 0.0525496	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16708	 0.00204089	 0.063708	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16702	 16709	 0.0112828	 0.295444	 0.0	 39.9	 39.9	 39.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16714	 16715	 0.00607377	 0.186956	 0.0	 81.6	 81.6	 81.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16720	 16721	 0.00598178	 0.128111	 0.0	 76.4	 76.4	 76.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16726	 16727	 0.00421579	 0.115564	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16732	 16733	 0.00248119	 0.0707466	 0.0	 172.9	 172.9	 172.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16743	 16742	 0.000176693	 0.0122078	 0.0	 445.4	 445.4	 445.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16748	 16749	 0.00653739	 0.150064	 0.0	 102.6	 102.6	 102.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16754	 16756	 0.000487996	 0.0274895	 0.0	 480.1	 480.1	 480.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16755	 16754	 0.000435505	 0.0252542	 0.0	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16765	 16768	 0.000189488	 0.0129076	 0.0	 1334.3	 1334.3	 1334.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16766	 16765	 5.67011e-05	 0.00407546	 0.0	 1304.7	 1304.7	 1304.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16767	 16766	 0.000445983	 0.0259103	 0.0	 431.7	 431.7	 431.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16773	 16775	 0.000366109	 0.0256008	 0.0	 411.2	 411.2	 411.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16773	 16776	 0.000544827	 0.0302452	 0.0	 410.9	 410.9	 410.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16773	 16777	 0.000653065	 0.0475192	 0.0	 409.9	 409.9	 409.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16774	 16773	 0.000528265	 0.0305943	 0.0	 339.9	 339.9	 339.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16782	 16783	 0.000947533	 0.0269138	 0.0	 283.4	 283.4	 283.4	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16782	 16784	 0.00218986	 0.0571281	 0.0	 283.4	 283.4	 283.4	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	16790	 16789	 0.000518931	 0.0318023	 0.0	 456.9	 456.9	 456.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16795	 16797	 0.00036388	 0.0201308	 0.0	 345.2	 345.2	 345.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16796	 16795	 0.000447976	 0.0260949	 0.0	 388.8	 388.8	 388.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16810	 16811	 0.00571028	 0.169626	 0.0	 80.5	 80.5	 80.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16817	 16816	 0.000509514	 0.0249342	 0.0	 398.5	 398.5	 398.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16823	 16822	 7.92177e-05	 0.00696117	 0.0	 1418.7	 1418.7	 1418.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16824	 16823	 0.000289618	 0.0220794	 0.0	 330.3	 330.3	 330.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16830	 16829	 0.00055548	 0.0267747	 0.0	 483.4	 483.4	 483.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16830	 16831	 0.0047097	 0.12816	 0.0	 89.5	 89.5	 89.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16836	 16838	 0.000390729	 0.0261771	 0.0	 484.1	 484.1	 484.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16837	 16836	 0.000472448	 0.0284425	 0.0	 349.0	 349.0	 349.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16843	 16847	 8.74366e-05	 0.00776456	 0.0	 1510.9	 1510.9	 1510.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16843	 16848	 0.000132743	 0.0107706	 0.0	 1509.9	 1509.9	 1509.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16843	 16849	 9.2422e-05	 0.00739739	 0.0	 1509.7	 1509.7	 1509.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16844	 16843	 9.69737e-05	 0.0076831	 0.0	 1275.0	 1275.0	 1275.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16845	 16844	 0.000426597	 0.025237	 0.0	 398.2	 398.2	 398.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16846	 16845	 0.00563838	 0.162551	 0.0	 83.8	 83.8	 83.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16866	 16867	 0.0080402	 0.208211	 0.0	 57.9	 57.9	 57.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16872	 16875	 0.000140113	 0.0104345	 0.0	 1088.4	 1088.4	 1088.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16872	 16876	 0.000127769	 0.0104559	 0.0	 1084.0	 1084.0	 1084.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16873	 16872	 7.93209e-05	 0.00616986	 0.0	 1653.8	 1653.8	 1653.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16874	 16873	 0.000472115	 0.0306661	 0.0	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16882	 16881	 6.957e-05	 0.00607846	 0.0	 1382.1	 1382.1	 1382.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16883	 16882	 0.000697238	 0.0377122	 0.0	 341.3	 341.3	 341.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16896	 16897	 0.00549766	 0.184141	 0.0	 64.3	 64.3	 64.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	16896	 16898	 0.00649624	 0.214043	 0.0	 55.1	 55.1	 55.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16903	 16904	 0.00510362	 0.156296	 0.0	 88.1	 88.1	 88.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16903	 16905	 0.00374837	 0.116016	 0.0	 88.0	 88.0	 88.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	16910	 16912	 0.000752596	 0.0327766	 0.0	 413.4	 413.4	 413.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16911	 16910	 0.000348777	 0.0218799	 0.0	 434.5	 434.5	 434.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	16917	 16918	 0.00752621	 0.231252	 0.0	 46.3	 46.3	 46.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16917	 16919	 0.0132564	 0.3785	 0.0	 46.3	 46.3	 46.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16936	 16937	 0.00500048	 0.137525	 0.0	 84.5	 84.5	 84.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16936	 16938	 0.0111369	 0.355263	 0.0	 28.8	 28.8	 28.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16936	 16939	 0.0129639	 0.351575	 0.0	 28.7	 28.7	 28.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16936	 16940	 0.00786993	 0.226001	 0.0	 44.0	 44.0	 44.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16936	 16941	 0.0427815	 1.23392	 0.0	 10.5	 10.5	 10.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16936	 16942	 0.011675	 0.355904	 0.0	 32.2	 32.2	 32.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16948	 16947	 0.00225872	 0.0690306	 0.0	 109.0	 109.0	 109.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	16953	 16952	 0.00469297	 0.125302	 0.0	 101.7	 101.7	 101.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16966	 16965	 0.00492394	 0.154132	 0.0	 75.0	 75.0	 75.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	16977	 16976	 0.00410481	 0.128551	 0.0	 89.6	 89.6	 89.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16982	 16981	 0.00469441	 0.145005	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	16990	 16989	 0.000563868	 0.0317294	 0.0	 496.5	 496.5	 496.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17013	 17012	 0.00402174	 0.140688	 0.0	 106.2	 106.2	 106.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17023	 17022	 0.000496047	 0.0252562	 0.0	 521.0	 521.0	 521.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17046	 17045	 0.000609102	 0.0343727	 0.0	 446.6	 446.6	 446.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17083	 17082	 0.000435801	 0.0272793	 0.0	 460.1	 460.1	 460.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17096	 17095	 0.000554026	 0.0320208	 0.0	 428.0	 428.0	 428.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17109	 17108	 0.000623512	 0.0361081	 0.0	 457.4	 457.4	 457.4	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	17116	 17115	 0.000553301	 0.0264945	 0.0	 515.9	 515.9	 515.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17129	 17128	 0.000569256	 0.0298386	 0.0	 501.2	 501.2	 501.2	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17146	 17145	 0.000608385	 0.038961	 0.0	 392.1	 392.1	 392.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17162	 17161	 0.000415425	 0.0211635	 0.0	 437.7	 437.7	 437.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17170	 17169	 0.000594324	 0.0286605	 0.0	 379.8	 379.8	 379.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17178	 17177	 0.000463874	 0.0307494	 0.0	 450.6	 450.6	 450.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17189	 17188	 0.000402866	 0.0243133	 0.0	 495.1	 495.1	 495.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17203	 17202	 0.000656461	 0.0293201	 0.0	 379.3	 379.3	 379.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17211	 17210	 0.000610305	 0.0416115	 0.0	 432.8	 432.8	 432.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17238	 17237	 0.000486619	 0.0263537	 0.0	 359.6	 359.6	 359.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17252	 17251	 0.000381424	 0.0247794	 0.0	 431.4	 431.4	 431.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17260	 17259	 0.00516556	 0.147913	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17265	 17264	 0.000353642	 0.0198953	 0.0	 392.0	 392.0	 392.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17266	 17265	 0.00297541	 0.114994	 0.0	 77.4	 77.4	 77.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17272	 17271	 0.00357879	 0.131305	 0.0	 95.7	 95.7	 95.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17278	 17277	 0.00216344	 0.0622937	 0.0	 109.9	 109.9	 109.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17290	 17289	 0.00346457	 0.104655	 0.0	 146.8	 146.8	 146.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	17303	 17302	 0.000431985	 0.0253322	 0.0	 361.4	 361.4	 361.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17304	 17303	 0.00515059	 0.166038	 0.0	 109.9	 109.9	 109.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17318	 17317	 0.000386402	 0.0247816	 0.0	 410.4	 410.4	 410.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17323	 17322	 0.000420366	 0.029217	 0.0	 555.7	 555.7	 555.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17338	 17337	 0.00023677	 0.0155493	 0.0	 601.3	 601.3	 601.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17345	 17344	 0.0046097	 0.136325	 0.0	 131.8	 131.8	 131.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17361	 17360	 0.000534061	 0.0319687	 0.0	 498.5	 498.5	 498.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17390	 17389	 0.000457331	 0.0312733	 0.0	 522.8	 522.8	 522.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17466	 17465	 0.000500881	 0.031736	 0.0	 511.1	 511.1	 511.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	17474	 17473	 0.00596102	 0.216266	 0.0	 110.6	 110.6	 110.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17514	 17513	 0.000175726	 0.0107978	 0.0	 576.0	 576.0	 576.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17539	 17538	 0.000385941	 0.0200409	 0.0	 562.6	 562.6	 562.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	17607	 17606	 0.000569286	 0.0318942	 0.0	 506.0	 506.0	 506.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17631	 17630	 0.00045416	 0.0288435	 0.0	 435.3	 435.3	 435.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17663	 17662	 0.00053786	 0.0287662	 0.0	 500.9	 500.9	 500.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17672	 17671	 0.000517875	 0.0303886	 0.0	 437.5	 437.5	 437.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17706	 17705	 0.00445527	 0.149645	 0.0	 109.8	 109.8	 109.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17713	 17712	 0.00340014	 0.103174	 0.0	 124.8	 124.8	 124.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17713	 17712	 0.00340014	 0.103174	 0.0	 124.8	 124.8	 124.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17713	 17712	 0.00340014	 0.103174	 0.0	 124.8	 124.8	 124.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17722	 17721	 0.00353398	 0.10879	 0.0	 58.9	 58.9	 58.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17727	 17726	 0.00448672	 0.168314	 0.0	 78.8	 78.8	 78.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17733	 17732	 0.000369113	 0.024861	 0.0	 437.9	 437.9	 437.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17734	 17733	 0.00619435	 0.197103	 0.0	 69.5	 69.5	 69.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17765	 17764	 0.000420906	 0.0205844	 0.0	 412.4	 412.4	 412.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17771	 17773	 0.000448678	 0.0227569	 0.0	 530.4	 530.4	 530.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17771	 17774	 0.000308313	 0.02269	 0.0	 530.3	 530.3	 530.3	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	17771	 17775	 0.000162662	 0.0114171	 0.0	 528.7	 528.7	 528.7	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17772	 17771	 0.000365251	 0.0284438	 0.0	 357.0	 357.0	 357.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17780	 17782	 0.000414335	 0.0251341	 0.0	 394.1	 394.1	 394.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17780	 17783	 0.000455281	 0.0263009	 0.0	 393.6	 393.6	 393.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17781	 17780	 0.000441174	 0.0344049	 0.0	 494.7	 494.7	 494.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17788	 17791	 9.94816e-05	 0.00908024	 0.0	 1635.5	 1635.5	 1635.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17788	 17792	 0.000100852	 0.00753508	 0.0	 1635.4	 1635.4	 1635.4	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17788	 17793	 8.8547e-05	 0.00721324	 0.0	 1632.6	 1632.6	 1632.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17788	 17794	 7.73239e-05	 0.00703238	 0.0	 1628.3	 1628.3	 1628.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17788	 17795	 0.000120679	 0.00967795	 0.0	 1627.7	 1627.7	 1627.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17788	 17796	 0.000107002	 0.00796568	 0.0	 1627.6	 1627.6	 1627.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17789	 17788	 8.96888e-05	 0.00812232	 0.0	 1578.8	 1578.8	 1578.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17790	 17789	 0.000377905	 0.0236804	 0.0	 408.6	 408.6	 408.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17801	 17803	 0.000465014	 0.0260337	 0.0	 465.6	 465.6	 465.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17801	 17804	 0.000496391	 0.0222226	 0.0	 464.4	 464.4	 464.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17802	 17801	 0.000569629	 0.0359961	 0.0	 384.6	 384.6	 384.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17817	 17818	 0.00276113	 0.0970527	 0.0	 93.5	 93.5	 93.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17827	 17828	 0.00230193	 0.0813428	 0.0	 109.4	 109.4	 109.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17827	 17829	 0.00307368	 0.100164	 0.0	 108.7	 108.7	 108.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17827	 17830	 0.00309124	 0.106485	 0.0	 98.6	 98.6	 98.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17827	 17831	 0.00419136	 0.108803	 0.0	 96.3	 96.3	 96.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17836	 17837	 0.00314463	 0.106298	 0.0	 91.6	 91.6	 91.6	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17836	 17838	 0.00453643	 0.143803	 0.0	 95.5	 95.5	 95.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17836	 17839	 0.00372841	 0.123073	 0.0	 95.3	 95.3	 95.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17844	 17845	 0.00328104	 0.116512	 0.0	 90.7	 90.7	 90.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17844	 17846	 0.00540686	 0.170639	 0.0	 83.9	 83.9	 83.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17855	 17856	 0.00397021	 0.121171	 0.0	 82.9	 82.9	 82.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17865	 17866	 0.00306417	 0.08537	 0.0	 131.4	 131.4	 131.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17871	 17873	 0.000522734	 0.02998	 0.0	 514.4	 514.4	 514.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17871	 17874	 0.000372193	 0.0219529	 0.0	 514.2	 514.2	 514.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17871	 17875	 0.000406722	 0.0190095	 0.0	 513.4	 513.4	 513.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17872	 17871	 0.000491624	 0.0265184	 0.0	 499.7	 499.7	 499.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17884	 17885	 0.00205484	 0.0780738	 0.0	 178.5	 178.5	 178.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17884	 17886	 0.00167459	 0.0502537	 0.0	 177.6	 177.6	 177.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17884	 17887	 0.00213972	 0.0803496	 0.0	 161.5	 161.5	 161.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17884	 17888	 0.0023044	 0.0773435	 0.0	 159.8	 159.8	 159.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17884	 17889	 0.0029233	 0.0768644	 0.0	 159.2	 159.2	 159.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17884	 17890	 0.00130016	 0.0379063	 0.0	 158.4	 158.4	 158.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17899	 17902	 4.93382e-05	 0.00446049	 0.0	 1663.2	 1663.2	 1663.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17899	 17903	 6.53872e-05	 0.00522395	 0.0	 1658.7	 1658.7	 1658.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17900	 17899	 9.5128e-05	 0.00739566	 0.0	 1533.0	 1533.0	 1533.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17901	 17900	 0.000343116	 0.0233124	 0.0	 329.9	 329.9	 329.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17908	 17911	 0.000146195	 0.0108352	 0.0	 1383.2	 1383.2	 1383.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17908	 17912	 9.58293e-05	 0.00837687	 0.0	 1382.3	 1382.3	 1382.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17908	 17913	 0.000100609	 0.00847881	 0.0	 1381.4	 1381.4	 1381.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17908	 17914	 9.83693e-05	 0.00703607	 0.0	 1377.9	 1377.9	 1377.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17908	 17915	 0.000135872	 0.0105301	 0.0	 1375.6	 1375.6	 1375.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17909	 17908	 8.61595e-05	 0.00657852	 0.0	 1611.2	 1611.2	 1611.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17910	 17909	 0.000471288	 0.0303206	 0.0	 459.1	 459.1	 459.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17920	 17922	 0.0005074	 0.0251726	 0.0	 517.5	 517.5	 517.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17920	 17923	 0.000165318	 0.00877522	 0.0	 515.9	 515.9	 515.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	17920	 17924	 0.000447733	 0.0249701	 0.0	 515.5	 515.5	 515.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17921	 17920	 0.000376002	 0.0237342	 0.0	 465.9	 465.9	 465.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17933	 17935	 0.000305513	 0.0212805	 0.0	 499.2	 499.2	 499.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17934	 17933	 0.000464314	 0.0274992	 0.0	 383.7	 383.7	 383.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17940	 17941	 0.00186308	 0.0581752	 0.0	 183.7	 183.7	 183.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17946	 17947	 0.00261672	 0.0836222	 0.0	 90.1	 90.1	 90.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17952	 17953	 0.00180891	 0.0583916	 0.0	 158.2	 158.2	 158.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17952	 17954	 0.00277095	 0.0682543	 0.0	 155.3	 155.3	 155.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	17963	 17967	 8.75282e-05	 0.007159	 0.0	 1473.3	 1473.3	 1473.3	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17963	 17968	 0.000104586	 0.00761204	 0.0	 1472.0	 1472.0	 1472.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17963	 17969	 7.85971e-05	 0.00689222	 0.0	 1468.0	 1468.0	 1468.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17963	 17970	 0.000105839	 0.00848329	 0.0	 1467.5	 1467.5	 1467.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17963	 17971	 0.00010864	 0.00876538	 0.0	 1465.8	 1465.8	 1465.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17963	 17972	 0.000119491	 0.0088059	 0.0	 1465.0	 1465.0	 1465.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	17964	 17963	 0.00017298	 0.0114431	 0.0	 1493.2	 1493.2	 1493.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17965	 17964	 0.000472221	 0.029353	 0.0	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17966	 17965	 0.00520507	 0.184185	 0.0	 107.8	 107.8	 107.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17977	 17979	 0.000346226	 0.0265213	 0.0	 525.9	 525.9	 525.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17977	 17980	 0.000440106	 0.02319	 0.0	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17977	 17981	 0.000445922	 0.0215278	 0.0	 523.9	 523.9	 523.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17978	 17977	 0.000462566	 0.0291691	 0.0	 369.1	 369.1	 369.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17986	 17987	 0.00273542	 0.0993129	 0.0	 123.9	 123.9	 123.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17986	 17988	 0.00209399	 0.0787412	 0.0	 107.3	 107.3	 107.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	17994	 17993	 0.000176315	 0.0118694	 0.0	 492.6	 492.6	 492.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17994	 17995	 0.00370558	 0.0946154	 0.0	 113.8	 113.8	 113.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	17994	 17996	 0.00351559	 0.131395	 0.0	 112.4	 112.4	 112.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18001	 18002	 0.00189579	 0.0715962	 0.0	 122.8	 122.8	 122.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18001	 18003	 0.00304655	 0.107761	 0.0	 120.9	 120.9	 120.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18001	 18004	 0.0031611	 0.0838722	 0.0	 120.4	 120.4	 120.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18001	 18005	 0.0036479	 0.11391	 0.0	 118.6	 118.6	 118.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18001	 18006	 0.00283234	 0.0914904	 0.0	 117.4	 117.4	 117.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18001	 18007	 0.00239035	 0.0728353	 0.0	 114.6	 114.6	 114.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18012	 18014	 0.000331213	 0.020855	 0.0	 548.8	 548.8	 548.8	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	18013	 18012	 0.000590332	 0.0330437	 0.0	 395.4	 395.4	 395.4	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	18019	 18020	 0.00484858	 0.134893	 0.0	 82.7	 82.7	 82.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18019	 18021	 0.00767028	 0.28193	 0.0	 42.0	 42.0	 42.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18026	 18028	 0.000273201	 0.0197192	 0.0	 574.2	 574.2	 574.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18027	 18026	 0.000541998	 0.0300648	 0.0	 280.4	 280.4	 280.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18033	 18034	 0.000928186	 0.023682	 0.0	 272.9	 272.9	 272.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18033	 18035	 0.00205967	 0.0621414	 0.0	 227.1	 227.1	 227.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18033	 18036	 0.00226867	 0.0612176	 0.0	 209.6	 209.6	 209.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18033	 18037	 0.00207764	 0.0685368	 0.0	 198.9	 198.9	 198.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18033	 18038	 0.00225571	 0.074743	 0.0	 197.7	 197.7	 197.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18033	 18039	 0.00256699	 0.0630764	 0.0	 188.5	 188.5	 188.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18044	 18045	 0.00245298	 0.0731959	 0.0	 107.2	 107.2	 107.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18050	 18051	 0.00363348	 0.106174	 0.0	 135.9	 135.9	 135.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18050	 18052	 0.0039548	 0.114132	 0.0	 134.9	 134.9	 134.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18062	 18061	 0.000708419	 0.0414036	 0.0	 459.1	 459.1	 459.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18085	 18084	 0.00021808	 0.015312	 0.0	 817.1	 817.1	 817.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18138	 18137	 0.000185606	 0.0127558	 0.0	 748.1	 748.1	 748.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18167	 18166	 0.00022578	 0.0158381	 0.0	 819.2	 819.2	 819.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18177	 18176	 0.000154856	 0.013226	 0.0	 834.6	 834.6	 834.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18178	 18177	 0.000411191	 0.0241014	 0.0	 355.9	 355.9	 355.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18188	 18187	 0.000163425	 0.0127442	 0.0	 650.2	 650.2	 650.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18204	 18203	 0.000224418	 0.0131961	 0.0	 656.3	 656.3	 656.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18237	 18236	 0.000272787	 0.0192867	 0.0	 610.3	 610.3	 610.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18242	 18241	 0.000231106	 0.0170998	 0.0	 842.1	 842.1	 842.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18260	 18259	 0.000173997	 0.0133201	 0.0	 662.5	 662.5	 662.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18289	 18288	 0.000159301	 0.0119043	 0.0	 932.8	 932.8	 932.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18314	 18313	 0.000150638	 0.0123093	 0.0	 1175.2	 1175.2	 1175.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18327	 18326	 0.000280979	 0.0150739	 0.0	 911.6	 911.6	 911.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18334	 18333	 0.000224332	 0.014332	 0.0	 830.8	 830.8	 830.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18353	 18352	 0.000171515	 0.0142085	 0.0	 640.5	 640.5	 640.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18369	 18368	 0.000186677	 0.014444	 0.0	 1089.8	 1089.8	 1089.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18378	 18377	 0.000190441	 0.0114768	 0.0	 1296.9	 1296.9	 1296.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18404	 18403	 0.000264346	 0.0168906	 0.0	 1033.4	 1033.4	 1033.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18425	 18424	 0.00020247	 0.0141898	 0.0	 1290.3	 1290.3	 1290.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18479	 18478	 0.000298922	 0.0189109	 0.0	 996.6	 996.6	 996.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18593	 18592	 0.000275019	 0.0189133	 0.0	 1033.0	 1033.0	 1033.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18638	 18637	 0.000523775	 0.0226401	 0.0	 1009.9	 1009.9	 1009.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18688	 18687	 0.00030427	 0.0202903	 0.0	 865.9	 865.9	 865.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18712	 18711	 0.000246528	 0.0143884	 0.0	 959.7	 959.7	 959.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18747	 18746	 0.000279916	 0.0209675	 0.0	 922.3	 922.3	 922.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18796	 18795	 0.000192587	 0.0125285	 0.0	 1261.4	 1261.4	 1261.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	18814	 18813	 0.000289784	 0.0220166	 0.0	 1115.1	 1115.1	 1115.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18912	 18911	 0.00018197	 0.0160106	 0.0	 651.4	 651.4	 651.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	18918	 18917	 0.000308063	 0.0194289	 0.0	 963.1	 963.1	 963.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	18998	 18997	 0.000151342	 0.0132148	 0.0	 1015.1	 1015.1	 1015.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19021	 19020	 0.000208309	 0.016926	 0.0	 711.2	 711.2	 711.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19047	 19046	 0.000145316	 0.0107905	 0.0	 900.8	 900.8	 900.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19053	 19052	 0.00014089	 0.0104497	 0.0	 1046.3	 1046.3	 1046.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19094	 19093	 0.0001801	 0.0095644	 0.0	 747.4	 747.4	 747.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19123	 19122	 0.000181574	 0.0119459	 0.0	 1024.1	 1024.1	 1024.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19151	 19150	 0.000125656	 0.0101021	 0.0	 847.5	 847.5	 847.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19179	 19178	 0.000148108	 0.0108231	 0.0	 759.8	 759.8	 759.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19197	 19196	 0.000232608	 0.0140213	 0.0	 474.7	 474.7	 474.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19220	 19219	 0.000222511	 0.0149873	 0.0	 596.2	 596.2	 596.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19228	 19227	 0.000208667	 0.0156623	 0.0	 1014.5	 1014.5	 1014.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19309	 19308	 0.000351669	 0.0222817	 0.0	 831.7	 831.7	 831.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19330	 19329	 0.000139365	 0.0108427	 0.0	 1640.0	 1640.0	 1640.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19331	 19330	 0.000209374	 0.0142386	 0.0	 1260.1	 1260.1	 1260.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19338	 19337	 0.000264611	 0.0151194	 0.0	 992.9	 992.9	 992.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19429	 19428	 0.000246356	 0.0175651	 0.0	 972.4	 972.4	 972.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19434	 19433	 0.000237463	 0.0164014	 0.0	 671.8	 671.8	 671.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19444	 19443	 0.000159225	 0.0107357	 0.0	 1030.2	 1030.2	 1030.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19478	 19477	 0.000289272	 0.0190104	 0.0	 533.9	 533.9	 533.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19530	 19529	 0.000168466	 0.012366	 0.0	 389.6	 389.6	 389.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19559	 19558	 0.000247543	 0.0183173	 0.0	 902.4	 902.4	 902.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19577	 19576	 8.84787e-05	 0.00649802	 0.0	 756.1	 756.1	 756.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19589	 19588	 0.000235005	 0.0135619	 0.0	 851.2	 851.2	 851.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19598	 19597	 0.000164878	 0.0117887	 0.0	 713.6	 713.6	 713.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19643	 19642	 0.000226934	 0.0175462	 0.0	 619.2	 619.2	 619.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19651	 19650	 0.000232456	 0.0169129	 0.0	 649.9	 649.9	 649.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19688	 19687	 0.000150401	 0.0116285	 0.0	 502.7	 502.7	 502.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19698	 19697	 0.000323674	 0.0203121	 0.0	 736.4	 736.4	 736.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19736	 19735	 0.000227283	 0.0178966	 0.0	 800.8	 800.8	 800.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19744	 19745	 0.00760879	 0.201694	 0.0	 63.5	 63.5	 63.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	19744	 19746	 0.0118419	 0.304226	 0.0	 37.2	 37.2	 37.2	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	19744	 19747	 0.0396825	 0.964917	 0.0	 15.4	 15.4	 15.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	19752	 19753	 0.007213	 0.197397	 0.0	 62.5	 62.5	 62.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19758	 19761	 8.98967e-05	 0.00656881	 0.0	 1658.5	 1658.5	 1658.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19758	 19762	 8.74913e-05	 0.00793124	 0.0	 1657.2	 1657.2	 1657.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19758	 19763	 6.55374e-05	 0.00603767	 0.0	 1655.9	 1655.9	 1655.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19758	 19764	 7.91331e-05	 0.00586513	 0.0	 1655.4	 1655.4	 1655.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19759	 19758	 0.000110516	 0.00872675	 0.0	 1551.5	 1551.5	 1551.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19760	 19759	 0.000104484	 0.0101312	 0.0	 696.2	 696.2	 696.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19769	 19770	 0.00617693	 0.111142	 0.0	 63.4	 63.4	 63.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	19775	 19779	 0.00011847	 0.00912973	 0.0	 1619.8	 1619.8	 1619.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19775	 19780	 0.000168024	 0.0111812	 0.0	 1618.9	 1618.9	 1618.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19775	 19781	 9.96679e-05	 0.00695428	 0.0	 1617.9	 1617.9	 1617.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19776	 19775	 8.78683e-05	 0.00662509	 0.0	 1518.1	 1518.1	 1518.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19777	 19776	 0.000134933	 0.00903027	 0.0	 921.8	 921.8	 921.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19778	 19777	 0.000244518	 0.0138043	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19786	 19789	 0.000147746	 0.0111784	 0.0	 1538.0	 1538.0	 1538.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19786	 19790	 8.12809e-05	 0.00704809	 0.0	 1535.9	 1535.9	 1535.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19786	 19791	 6.44708e-05	 0.00515029	 0.0	 1533.7	 1533.7	 1533.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19786	 19792	 3.48402e-05	 0.00278378	 0.0	 1528.8	 1528.8	 1528.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19786	 19793	 9.16884e-05	 0.00695294	 0.0	 1528.4	 1528.4	 1528.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19786	 19794	 0.000117551	 0.00826532	 0.0	 1525.9	 1525.9	 1525.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19787	 19786	 7.5676e-05	 0.00608712	 0.0	 1626.5	 1626.5	 1626.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19788	 19787	 0.000164763	 0.0102978	 0.0	 885.7	 885.7	 885.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19803	 19804	 0.00378623	 0.0894802	 0.0	 75.3	 75.3	 75.3	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	19803	 19805	 0.0041328	 0.120995	 0.0	 75.3	 75.3	 75.3	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19803	 19806	 0.00961429	 0.211967	 0.0	 75.3	 75.3	 75.3	 1.08125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19811	 19812	 0.00923372	 0.278382	 0.0	 52.3	 52.3	 52.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19811	 19813	 0.00867192	 0.21515	 0.0	 61.6	 61.6	 61.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19811	 19814	 0.00820121	 0.206477	 0.0	 51.5	 51.5	 51.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	19819	 19820	 0.00251638	 0.0698541	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19819	 19821	 0.00331805	 0.0875673	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19819	 19822	 0.0033402	 0.0833838	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19827	 19828	 0.00653058	 0.194491	 0.0	 61.4	 61.4	 61.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19833	 19834	 0.00382331	 0.0968035	 0.0	 68.6	 68.6	 68.6	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19833	 19835	 0.00613245	 0.140651	 0.0	 70.5	 70.5	 70.5	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	19833	 19836	 0.0246634	 0.543563	 0.0	 24.7	 24.7	 24.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19849	 19850	 0.00170115	 0.0469645	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19849	 19851	 0.00135396	 0.0247285	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19849	 19852	 0.00126032	 0.0341536	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19849	 19853	 0.000674109	 0.020882	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19849	 19854	 0.0023607	 0.0568565	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19849	 19855	 0.0013158	 0.0396029	 0.0	 287.3	 287.3	 287.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19860	 19862	 0.000181433	 0.0131038	 0.0	 803.1	 803.1	 803.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19860	 19863	 0.000242225	 0.0185918	 0.0	 797.9	 797.9	 797.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19860	 19864	 0.000216927	 0.013745	 0.0	 796.2	 796.2	 796.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19861	 19860	 0.000119378	 0.00841422	 0.0	 1013.0	 1013.0	 1013.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19870	 19869	 0.000253439	 0.0157254	 0.0	 697.1	 697.1	 697.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19875	 19876	 0.00909478	 0.195062	 0.0	 66.6	 66.6	 66.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19881	 19883	 0.000261511	 0.016968	 0.0	 882.1	 882.1	 882.1	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	19881	 19884	 0.000204887	 0.0142861	 0.0	 869.8	 869.8	 869.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	19881	 19885	 0.000171522	 0.0134995	 0.0	 868.6	 868.6	 868.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	19882	 19881	 0.000211123	 0.0171404	 0.0	 961.4	 961.4	 961.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19894	 19895	 0.00925885	 0.223609	 0.0	 65.9	 65.9	 65.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19894	 19896	 0.0108495	 0.256445	 0.0	 47.8	 47.8	 47.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19905	 19906	 0.00630295	 0.149307	 0.0	 60.8	 60.8	 60.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19911	 19913	 0.000348559	 0.023465	 0.0	 482.5	 482.5	 482.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19912	 19911	 0.000147321	 0.00993306	 0.0	 580.8	 580.8	 580.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19918	 19919	 0.00836323	 0.208022	 0.0	 64.9	 64.9	 64.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19918	 19920	 0.0225878	 0.541597	 0.0	 23.7	 23.7	 23.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	19926	 19925	 0.000126945	 0.00916472	 0.0	 591.5	 591.5	 591.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19932	 19931	 0.000138023	 0.008596	 0.0	 933.9	 933.9	 933.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	19941	 19943	 0.000230114	 0.0150921	 0.0	 753.2	 753.2	 753.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19941	 19944	 0.000235194	 0.0164595	 0.0	 748.6	 748.6	 748.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19941	 19945	 0.00036249	 0.0225186	 0.0	 746.9	 746.9	 746.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19941	 19946	 0.000274836	 0.0179981	 0.0	 742.2	 742.2	 742.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19941	 19947	 0.000209472	 0.0135444	 0.0	 741.2	 741.2	 741.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19941	 19948	 0.000348863	 0.0236569	 0.0	 737.6	 737.6	 737.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19942	 19941	 0.000263606	 0.0173407	 0.0	 870.6	 870.6	 870.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19957	 19958	 0.00660696	 0.190571	 0.0	 44.3	 44.3	 44.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19957	 19959	 0.0180549	 0.494864	 0.0	 36.3	 36.3	 36.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19957	 19960	 0.0326683	 0.763394	 0.0	 17.5	 17.5	 17.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19957	 19961	 0.935713	 19.5594	 0.0	 0.5	 0.5	 0.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19957	 19962	 0.910795	 25.1563	 0.0	 0.5	 0.5	 0.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	19967	 19969	 0.000476209	 0.0284735	 0.0	 482.0	 482.0	 482.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19967	 19970	 0.000345699	 0.0257129	 0.0	 480.2	 480.2	 480.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19968	 19967	 0.000181004	 0.0123788	 0.0	 943.3	 943.3	 943.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19975	 19976	 0.00241822	 0.0533126	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	19975	 19977	 0.00213546	 0.0552101	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	19975	 19978	 0.00237331	 0.0635241	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	19975	 19979	 0.00141566	 0.0480014	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	19975	 19980	 0.00247372	 0.0724543	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	19975	 19981	 0.0022775	 0.0567239	 0.0	 238.6	 238.6	 238.6	 1.1	 0.0	 1	 -10.7369849436	 10.7369849436;
	19994	 19996	 5.53328e-05	 0.00444905	 0.0	 674.3	 674.3	 674.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19994	 19997	 0.00027795	 0.0181335	 0.0	 670.9	 670.9	 670.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19994	 19998	 0.000315405	 0.0178059	 0.0	 661.4	 661.4	 661.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	19995	 19994	 0.000148278	 0.0109071	 0.0	 642.6	 642.6	 642.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20003	 20006	 8.5809e-05	 0.00718805	 0.0	 2124.5	 2124.5	 2124.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20003	 20007	 5.60076e-05	 0.00492071	 0.0	 2068.5	 2068.5	 2068.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20003	 20008	 6.00963e-05	 0.00472386	 0.0	 1990.8	 1990.8	 1990.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20004	 20003	 0.000101647	 0.00819622	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20004	 20003	 0.000101647	 0.00819622	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20004	 20003	 0.000101647	 0.00819622	 0.0	 1730.8	 1730.8	 1730.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20005	 20004	 0.000248506	 0.0165791	 0.0	 865.8	 865.8	 865.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20017	 20019	 0.000192679	 0.0157473	 0.0	 855.9	 855.9	 855.9	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	20017	 20020	 0.000193279	 0.0154308	 0.0	 854.3	 854.3	 854.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20017	 20021	 0.000153534	 0.0128152	 0.0	 851.8	 851.8	 851.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	20017	 20022	 0.000149002	 0.0107258	 0.0	 848.8	 848.8	 848.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20017	 20023	 0.000197051	 0.0141104	 0.0	 837.4	 837.4	 837.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	20017	 20024	 0.000121818	 0.00852306	 0.0	 832.5	 832.5	 832.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20018	 20017	 0.000170224	 0.0119182	 0.0	 652.0	 652.0	 652.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20033	 20034	 0.0160713	 0.342867	 0.0	 60.4	 60.4	 60.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20039	 20040	 0.0089578	 0.235204	 0.0	 63.4	 63.4	 63.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20039	 20041	 0.0106216	 0.266995	 0.0	 63.2	 63.2	 63.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20039	 20042	 0.00537647	 0.135597	 0.0	 40.2	 40.2	 40.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20047	 20048	 0.00638261	 0.159386	 0.0	 54.4	 54.4	 54.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20047	 20049	 0.0209475	 0.54397	 0.0	 15.1	 15.1	 15.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20047	 20050	 0.0914768	 2.01114	 0.0	 5.6	 5.6	 5.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20055	 20059	 0.000179498	 0.0145555	 0.0	 1028.7	 1028.7	 1028.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20055	 20060	 0.000104762	 0.00853762	 0.0	 1194.0	 1194.0	 1194.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20055	 20061	 0.000114316	 0.00890076	 0.0	 1193.9	 1193.9	 1193.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20056	 20055	 0.000121945	 0.00970867	 0.0	 1498.9	 1498.9	 1498.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20057	 20056	 0.000136484	 0.00968935	 0.0	 994.1	 994.1	 994.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20058	 20057	 0.000280928	 0.0152865	 0.0	 408.5	 408.5	 408.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20066	 20070	 9.17652e-05	 0.00682467	 0.0	 1463.3	 1463.3	 1463.3	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20066	 20071	 4.31301e-05	 0.00281839	 0.0	 1462.1	 1462.1	 1462.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20066	 20072	 0.000104323	 0.00658774	 0.0	 1460.5	 1460.5	 1460.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20066	 20073	 7.76041e-05	 0.00660466	 0.0	 1459.4	 1459.4	 1459.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20066	 20074	 8.45274e-05	 0.00653201	 0.0	 1459.4	 1459.4	 1459.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20066	 20075	 0.000138672	 0.0111922	 0.0	 1458.0	 1458.0	 1458.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20067	 20066	 0.00012135	 0.0091597	 0.0	 1429.5	 1429.5	 1429.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20068	 20067	 0.000176403	 0.0111051	 0.0	 802.6	 802.6	 802.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20069	 20068	 0.000570181	 0.027875	 0.0	 405.4	 405.4	 405.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20081	 20080	 0.000184055	 0.0121589	 0.0	 757.8	 757.8	 757.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20082	 20081	 0.000441574	 0.0238607	 0.0	 476.7	 476.7	 476.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20091	 20092	 0.00478385	 0.1546	 0.0	 58.8	 58.8	 58.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20097	 20098	 0.00614744	 0.160722	 0.0	 62.9	 62.9	 62.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20103	 20105	 0.000281816	 0.0183776	 0.0	 684.5	 684.5	 684.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20103	 20106	 0.000270975	 0.0195278	 0.0	 679.4	 679.4	 679.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20104	 20103	 0.000235918	 0.0162193	 0.0	 400.7	 400.7	 400.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20111	 20112	 0.00268973	 0.0578652	 0.0	 268.2	 268.2	 268.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20111	 20113	 0.00340266	 0.0649634	 0.0	 268.2	 268.2	 268.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20111	 20114	 0.00209366	 0.0584085	 0.0	 268.2	 268.2	 268.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20119	 20120	 0.00917198	 0.202549	 0.0	 50.9	 50.9	 50.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20125	 20127	 0.000352454	 0.0343331	 0.0	 344.6	 344.6	 344.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20126	 20125	 0.000126647	 0.00862992	 0.0	 1101.9	 1101.9	 1101.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20132	 20133	 0.00309272	 0.0770588	 0.0	 225.3	 225.3	 225.3	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	20138	 20141	 7.927e-05	 0.00677848	 0.0	 1582.3	 1582.3	 1582.3	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20138	 20142	 0.000116886	 0.00808881	 0.0	 1579.4	 1579.4	 1579.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20138	 20143	 0.00011823	 0.00907852	 0.0	 1578.0	 1578.0	 1578.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20138	 20144	 7.44376e-05	 0.0061255	 0.0	 1577.6	 1577.6	 1577.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20138	 20145	 7.79406e-05	 0.00692753	 0.0	 1577.2	 1577.2	 1577.2	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20138	 20146	 8.31858e-05	 0.0072833	 0.0	 1577.0	 1577.0	 1577.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20139	 20138	 0.000135752	 0.00982306	 0.0	 1589.9	 1589.9	 1589.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20140	 20139	 0.000241507	 0.0130803	 0.0	 793.5	 793.5	 793.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20163	 20164	 0.0124132	 0.318248	 0.0	 58.8	 58.8	 58.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20169	 20172	 0.000107008	 0.00817055	 0.0	 1522.8	 1522.8	 1522.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20169	 20173	 0.000114126	 0.00867322	 0.0	 1522.3	 1522.3	 1522.3	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20170	 20169	 7.42324e-05	 0.0067148	 0.0	 1628.9	 1628.9	 1628.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20171	 20170	 0.000184925	 0.0134751	 0.0	 772.4	 772.4	 772.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20179	 20178	 0.000153053	 0.0123776	 0.0	 697.2	 697.2	 697.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20184	 20187	 6.4646e-05	 0.00533865	 0.0	 1560.7	 1560.7	 1560.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20184	 20188	 0.00015155	 0.0122016	 0.0	 1558.3	 1558.3	 1558.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20184	 20189	 5.65097e-05	 0.00427253	 0.0	 1558.2	 1558.2	 1558.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20185	 20184	 8.33519e-05	 0.00710145	 0.0	 1689.7	 1689.7	 1689.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20185	 20184	 8.33519e-05	 0.00710145	 0.0	 1689.7	 1689.7	 1689.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20185	 20184	 8.33519e-05	 0.00710145	 0.0	 1689.7	 1689.7	 1689.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20186	 20185	 0.00020613	 0.0125634	 0.0	 975.3	 975.3	 975.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20194	 20197	 6.38694e-05	 0.00458422	 0.0	 1788.2	 1788.2	 1788.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20194	 20198	 9.05527e-05	 0.00758588	 0.0	 1788.2	 1788.2	 1788.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20194	 20199	 9.44083e-05	 0.00717927	 0.0	 1786.2	 1786.2	 1786.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20194	 20200	 9.56758e-05	 0.00754164	 0.0	 1783.9	 1783.9	 1783.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20195	 20194	 7.96852e-05	 0.0063655	 0.0	 1358.0	 1358.0	 1358.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20196	 20195	 0.000206832	 0.0167506	 0.0	 630.9	 630.9	 630.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20209	 20210	 0.00757189	 0.175843	 0.0	 71.0	 71.0	 71.0	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	20209	 20211	 0.00420731	 0.112953	 0.0	 70.8	 70.8	 70.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20216	 20217	 0.00210021	 0.0500489	 0.0	 189.8	 189.8	 189.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20216	 20218	 0.00143402	 0.0298983	 0.0	 189.8	 189.8	 189.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20223	 20224	 0.00824838	 0.229164	 0.0	 53.9	 53.9	 53.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20223	 20225	 0.0126369	 0.320886	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20230	 20232	 0.000168404	 0.0116515	 0.0	 995.7	 995.7	 995.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20230	 20233	 0.000166857	 0.0129035	 0.0	 995.5	 995.5	 995.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20231	 20230	 0.000262987	 0.0203851	 0.0	 520.1	 520.1	 520.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20242	 20245	 7.83453e-05	 0.00698371	 0.0	 1814.7	 1814.7	 1814.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20242	 20246	 0.000117561	 0.00805041	 0.0	 1814.2	 1814.2	 1814.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20242	 20247	 8.00359e-05	 0.00536655	 0.0	 1813.1	 1813.1	 1813.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20243	 20242	 7.3458e-05	 0.00618226	 0.0	 1459.4	 1459.4	 1459.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20244	 20243	 0.000217228	 0.0168054	 0.0	 372.3	 372.3	 372.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20256	 20257	 0.00323322	 0.0895861	 0.0	 143.5	 143.5	 143.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20256	 20258	 0.0031222	 0.0668494	 0.0	 143.5	 143.5	 143.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20256	 20259	 0.00177352	 0.0553382	 0.0	 143.5	 143.5	 143.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20264	 20265	 0.00195453	 0.0451459	 0.0	 299.7	 299.7	 299.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20264	 20266	 0.0016213	 0.0431007	 0.0	 299.7	 299.7	 299.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20264	 20267	 0.00169109	 0.0407203	 0.0	 299.7	 299.7	 299.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20272	 20273	 0.00705607	 0.221444	 0.0	 54.7	 54.7	 54.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20282	 20283	 0.0021251	 0.0577509	 0.0	 147.7	 147.7	 147.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20282	 20284	 0.00402411	 0.0857346	 0.0	 147.7	 147.7	 147.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20297	 20300	 0.000100051	 0.00790415	 0.0	 1577.0	 1577.0	 1577.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20297	 20301	 0.000133841	 0.00912719	 0.0	 1576.6	 1576.6	 1576.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20297	 20302	 0.00010819	 0.00862947	 0.0	 1574.9	 1574.9	 1574.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	20298	 20297	 0.00011367	 0.00890749	 0.0	 1443.6	 1443.6	 1443.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20299	 20298	 0.00025872	 0.0172425	 0.0	 499.3	 499.3	 499.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20307	 20308	 0.0178865	 0.350193	 0.0	 58.6	 58.6	 58.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20314	 20313	 0.000249968	 0.0153997	 0.0	 554.6	 554.6	 554.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20319	 20321	 0.000118778	 0.00743506	 0.0	 950.4	 950.4	 950.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20319	 20322	 0.000142949	 0.01197	 0.0	 946.3	 946.3	 946.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20319	 20323	 0.000254333	 0.0166784	 0.0	 944.7	 944.7	 944.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20320	 20319	 0.000285237	 0.0175648	 0.0	 948.2	 948.2	 948.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20351	 20350	 0.000131372	 0.0101953	 0.0	 680.0	 680.0	 680.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20352	 20351	 0.000425189	 0.0256609	 0.0	 413.5	 413.5	 413.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20370	 20369	 0.000256761	 0.0184132	 0.0	 762.8	 762.8	 762.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20371	 20370	 0.000420768	 0.0283958	 0.0	 360.8	 360.8	 360.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20392	 20391	 0.000215312	 0.0147763	 0.0	 446.0	 446.0	 446.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20397	 20396	 0.00371872	 0.132527	 0.0	 95.0	 95.0	 95.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20402	 20401	 0.00483718	 0.160767	 0.0	 89.7	 89.7	 89.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20408	 20407	 0.000223512	 0.0181906	 0.0	 574.1	 574.1	 574.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20409	 20408	 0.00408256	 0.141023	 0.0	 98.3	 98.3	 98.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20415	 20414	 0.000146743	 0.00982155	 0.0	 720.8	 720.8	 720.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20427	 20426	 0.000277379	 0.0187423	 0.0	 551.0	 551.0	 551.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20439	 20438	 0.00639783	 0.193519	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20446	 20445	 0.00518022	 0.135504	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20478	 20477	 0.000284112	 0.0199237	 0.0	 800.5	 800.5	 800.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20511	 20510	 0.000144585	 0.0114031	 0.0	 409.5	 409.5	 409.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20523	 20522	 0.000285606	 0.0162744	 0.0	 683.5	 683.5	 683.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20554	 20553	 0.0001981	 0.0145653	 0.0	 508.9	 508.9	 508.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20566	 20565	 0.000167252	 0.0103542	 0.0	 993.5	 993.5	 993.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20590	 20589	 0.000258204	 0.0154595	 0.0	 333.7	 333.7	 333.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20599	 20598	 0.000335902	 0.0197325	 0.0	 394.5	 394.5	 394.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20626	 20625	 0.00308172	 0.0959816	 0.0	 123.5	 123.5	 123.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20626	 20625	 0.00308172	 0.0959816	 0.0	 123.5	 123.5	 123.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20626	 20625	 0.00308172	 0.0959816	 0.0	 123.5	 123.5	 123.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20647	 20646	 0.000164424	 0.0102444	 0.0	 485.9	 485.9	 485.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20676	 20675	 0.000137129	 0.00962172	 0.0	 837.0	 837.0	 837.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20709	 20708	 0.000352697	 0.0245259	 0.0	 630.6	 630.6	 630.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20735	 20734	 0.000193278	 0.01414	 0.0	 915.7	 915.7	 915.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20758	 20757	 0.00014703	 0.0111118	 0.0	 775.7	 775.7	 775.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20771	 20770	 0.000297888	 0.0160316	 0.0	 746.4	 746.4	 746.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20833	 20832	 0.000203113	 0.0131484	 0.0	 1015.4	 1015.4	 1015.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	20880	 20879	 0.000231873	 0.0139055	 0.0	 829.9	 829.9	 829.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20901	 20900	 0.000297249	 0.0212993	 0.0	 916.1	 916.1	 916.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	20939	 20938	 0.000295689	 0.0219644	 0.0	 970.5	 970.5	 970.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20940	 20939	 0.000332674	 0.0211628	 0.0	 543.4	 543.4	 543.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	20949	 20948	 0.000227777	 0.0181002	 0.0	 903.8	 903.8	 903.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	20957	 20956	 0.000159282	 0.0106549	 0.0	 775.3	 775.3	 775.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21005	 21004	 0.00498893	 0.168508	 0.0	 119.4	 119.4	 119.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21011	 21010	 0.00320514	 0.122561	 0.0	 120.6	 120.6	 120.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21032	 21031	 0.000247068	 0.0177938	 0.0	 663.4	 663.4	 663.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21038	 21037	 0.000289056	 0.014788	 0.0	 548.3	 548.3	 548.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21081	 21080	 0.000159559	 0.0144924	 0.0	 699.5	 699.5	 699.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21124	 21123	 0.000188717	 0.0170723	 0.0	 812.0	 812.0	 812.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21154	 21153	 0.000205029	 0.0130394	 0.0	 904.8	 904.8	 904.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21162	 21161	 0.000221805	 0.0121638	 0.0	 937.3	 937.3	 937.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21171	 21170	 0.000351669	 0.0214231	 0.0	 637.6	 637.6	 637.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21194	 21193	 0.000202077	 0.0147805	 0.0	 910.2	 910.2	 910.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21200	 21199	 0.000392836	 0.0222315	 0.0	 770.8	 770.8	 770.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21289	 21288	 0.000196082	 0.0148425	 0.0	 768.3	 768.3	 768.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21305	 21304	 0.000258264	 0.017377	 0.0	 777.7	 777.7	 777.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21326	 21325	 0.00033665	 0.0201135	 0.0	 761.7	 761.7	 761.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21346	 21345	 0.00464075	 0.120242	 0.0	 115.2	 115.2	 115.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21352	 21351	 0.000396978	 0.0226788	 0.0	 849.4	 849.4	 849.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21368	 21367	 0.000303339	 0.0178636	 0.0	 732.3	 732.3	 732.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21374	 21373	 0.000218328	 0.0138704	 0.0	 728.4	 728.4	 728.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21436	 21435	 0.000244083	 0.0157053	 0.0	 1072.8	 1072.8	 1072.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21437	 21436	 0.000376059	 0.0198322	 0.0	 419.4	 419.4	 419.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21438	 21437	 0.00506239	 0.124479	 0.0	 99.5	 99.5	 99.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21444	 21443	 0.00430839	 0.15822	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21450	 21449	 0.000215889	 0.0143223	 0.0	 758.7	 758.7	 758.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21474	 21473	 0.000266669	 0.015249	 0.0	 606.4	 606.4	 606.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21489	 21488	 0.00373169	 0.122845	 0.0	 102.8	 102.8	 102.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21497	 21496	 0.00284982	 0.0962203	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21520	 21519	 0.00346082	 0.116854	 0.0	 81.5	 81.5	 81.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21529	 21528	 0.00153851	 0.0512704	 0.0	 92.1	 92.1	 92.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21535	 21534	 0.00506185	 0.114835	 0.0	 90.3	 90.3	 90.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21542	 21541	 0.00492049	 0.109506	 0.0	 99.8	 99.8	 99.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21548	 21549	 0.00483471	 0.188899	 0.0	 74.5	 74.5	 74.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21548	 21550	 0.0105089	 0.394478	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21548	 21551	 0.00446297	 0.121944	 0.0	 70.7	 70.7	 70.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21548	 21552	 0.0129742	 0.469604	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21557	 21558	 0.00475578	 0.170167	 0.0	 87.5	 87.5	 87.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21563	 21564	 0.00638018	 0.193129	 0.0	 83.9	 83.9	 83.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21563	 21565	 0.00773286	 0.211382	 0.0	 47.5	 47.5	 47.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21563	 21566	 0.332271	 12.1006	 0.0	 0.8	 0.8	 0.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21575	 21577	 0.000269977	 0.0180864	 0.0	 814.6	 814.6	 814.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21575	 21578	 0.000281087	 0.0159954	 0.0	 808.4	 808.4	 808.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21575	 21579	 0.00020234	 0.0127162	 0.0	 807.7	 807.7	 807.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21576	 21575	 0.000251955	 0.0161272	 0.0	 772.6	 772.6	 772.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21584	 21585	 0.00481059	 0.158956	 0.0	 88.6	 88.6	 88.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21584	 21586	 0.00387551	 0.122403	 0.0	 79.6	 79.6	 79.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21595	 21598	 0.000353587	 0.0211476	 0.0	 575.8	 575.8	 575.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	21596	 21595	 0.000194774	 0.0116275	 0.0	 745.4	 745.4	 745.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21597	 21596	 0.000531062	 0.0270804	 0.0	 371.6	 371.6	 371.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21603	 21604	 0.00235402	 0.0828554	 0.0	 125.8	 125.8	 125.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21603	 21605	 0.00334797	 0.126583	 0.0	 124.1	 124.1	 124.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21610	 21612	 9.6243e-05	 0.00543478	 0.0	 1070.8	 1070.8	 1070.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21610	 21613	 0.000219509	 0.0133938	 0.0	 1054.6	 1054.6	 1054.6	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	21611	 21610	 0.000242737	 0.0152094	 0.0	 853.7	 853.7	 853.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21622	 21623	 0.00836001	 0.233565	 0.0	 38.4	 38.4	 38.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21622	 21624	 0.00496048	 0.151115	 0.0	 77.1	 77.1	 77.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21622	 21625	 0.00334972	 0.133614	 0.0	 76.7	 76.7	 76.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21622	 21626	 0.0105445	 0.306772	 0.0	 38.1	 38.1	 38.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21631	 21632	 0.00353877	 0.139853	 0.0	 99.1	 99.1	 99.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21657	 21658	 0.00443384	 0.137151	 0.0	 89.7	 89.7	 89.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21663	 21665	 0.000322916	 0.0212392	 0.0	 780.4	 780.4	 780.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21664	 21663	 0.000191289	 0.013478	 0.0	 428.8	 428.8	 428.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21670	 21671	 0.00541954	 0.144239	 0.0	 102.7	 102.7	 102.7	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21670	 21672	 0.00430174	 0.135203	 0.0	 92.5	 92.5	 92.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21670	 21673	 0.02296	 0.563403	 0.0	 22.9	 22.9	 22.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21670	 21674	 0.4146	 15.1348	 0.0	 0.8	 0.8	 0.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21679	 21680	 0.00247389	 0.0948823	 0.0	 138.8	 138.8	 138.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21679	 21681	 0.00270667	 0.0842001	 0.0	 111.7	 111.7	 111.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21679	 21682	 0.00371906	 0.118504	 0.0	 138.7	 138.7	 138.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21691	 21692	 0.00205053	 0.0641114	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21691	 21693	 0.00360121	 0.0919226	 0.0	 142.2	 142.2	 142.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21702	 21703	 0.00694755	 0.256408	 0.0	 50.1	 50.1	 50.1	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21702	 21704	 0.0100098	 0.284422	 0.0	 47.6	 47.6	 47.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21709	 21710	 0.00364827	 0.114947	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21719	 21720	 0.00538035	 0.159189	 0.0	 84.4	 84.4	 84.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21729	 21730	 0.0116698	 0.374707	 0.0	 41.0	 41.0	 41.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21729	 21731	 0.265103	 9.78628	 0.0	 1.3	 1.3	 1.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	21736	 21738	 0.000262649	 0.0176564	 0.0	 1104.6	 1104.6	 1104.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21736	 21739	 0.000112971	 0.00909545	 0.0	 1091.4	 1091.4	 1091.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21736	 21740	 0.000101833	 0.00637808	 0.0	 1076.0	 1076.0	 1076.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21737	 21736	 0.000149964	 0.0110937	 0.0	 988.5	 988.5	 988.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21745	 21747	 0.000117459	 0.00835082	 0.0	 1414.4	 1414.4	 1414.4	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21745	 21748	 0.000131548	 0.0104449	 0.0	 1294.1	 1294.1	 1294.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21746	 21745	 0.000292136	 0.0175408	 0.0	 674.5	 674.5	 674.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21769	 21770	 0.00546343	 0.187816	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21769	 21771	 0.005046	 0.16579	 0.0	 58.8	 58.8	 58.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21769	 21772	 0.0081924	 0.219136	 0.0	 58.6	 58.6	 58.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21777	 21780	 9.02959e-05	 0.00737094	 0.0	 1039.8	 1039.8	 1039.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21778	 21777	 0.00015784	 0.0127192	 0.0	 522.5	 522.5	 522.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21779	 21778	 0.00293249	 0.119369	 0.0	 110.5	 110.5	 110.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21786	 21785	 6.4795e-05	 0.00427654	 0.0	 1127.9	 1127.9	 1127.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21787	 21786	 0.000329449	 0.0208906	 0.0	 508.1	 508.1	 508.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21796	 21800	 0.000265393	 0.0177211	 0.0	 705.5	 705.5	 705.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21797	 21796	 0.000200107	 0.0149789	 0.0	 1048.3	 1048.3	 1048.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21798	 21797	 0.000529266	 0.0327238	 0.0	 315.3	 315.3	 315.3	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21799	 21798	 0.00476956	 0.171406	 0.0	 73.6	 73.6	 73.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21817	 21820	 0.000427214	 0.0224039	 0.0	 479.5	 479.5	 479.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21817	 21821	 0.00039023	 0.0246204	 0.0	 472.4	 472.4	 472.4	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21817	 21822	 0.000371699	 0.020569	 0.0	 468.1	 468.1	 468.1	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21818	 21817	 0.000184993	 0.0173574	 0.0	 640.4	 640.4	 640.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21819	 21818	 0.00358819	 0.109324	 0.0	 99.2	 99.2	 99.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21819	 21823	 0.01839	 0.511527	 0.0	 23.9	 23.9	 23.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21828	 21829	 0.00294779	 0.0969304	 0.0	 81.2	 81.2	 81.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21834	 21836	 0.000248929	 0.0158274	 0.0	 616.6	 616.6	 616.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21834	 21837	 0.000181208	 0.0140482	 0.0	 599.3	 599.3	 599.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21835	 21834	 0.000160048	 0.0125326	 0.0	 831.4	 831.4	 831.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21842	 21843	 0.00190729	 0.0744514	 0.0	 127.8	 127.8	 127.8	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21842	 21844	 0.00287633	 0.0915012	 0.0	 127.4	 127.4	 127.4	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21842	 21845	 0.00225034	 0.0717277	 0.0	 125.9	 125.9	 125.9	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21850	 21851	 0.00612123	 0.188243	 0.0	 58.9	 58.9	 58.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	21860	 21862	 0.000202849	 0.0158669	 0.0	 913.6	 913.6	 913.6	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21860	 21863	 0.000266418	 0.0155654	 0.0	 903.4	 903.4	 903.4	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	21860	 21864	 0.000171551	 0.012928	 0.0	 895.7	 895.7	 895.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21860	 21865	 9.37907e-05	 0.00700343	 0.0	 895.4	 895.4	 895.4	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21860	 21866	 0.000148928	 0.0109708	 0.0	 895.3	 895.3	 895.3	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21860	 21867	 0.000220223	 0.0145294	 0.0	 886.8	 886.8	 886.8	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	21861	 21860	 0.000255092	 0.0142202	 0.0	 983.0	 983.0	 983.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21876	 21877	 0.0068569	 0.187848	 0.0	 68.1	 68.1	 68.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21876	 21878	 0.010355	 0.415265	 0.0	 30.4	 30.4	 30.4	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	21876	 21879	 0.0153398	 0.465427	 0.0	 17.1	 17.1	 17.1	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	21885	 21884	 0.000256517	 0.0191361	 0.0	 585.5	 585.5	 585.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21885	 21886	 0.00737312	 0.210853	 0.0	 60.1	 60.1	 60.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21885	 21887	 0.0205611	 0.527493	 0.0	 24.3	 24.3	 24.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21893	 21892	 0.00024059	 0.013623	 0.0	 706.5	 706.5	 706.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	21902	 21901	 0.00156072	 0.0580898	 0.0	 139.2	 139.2	 139.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	21957	 21956	 0.00141239	 0.0477668	 0.0	 171.8	 171.8	 171.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22013	 22012	 0.000848843	 0.0391701	 0.0	 184.7	 184.7	 184.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22019	 22018	 0.00139597	 0.0682409	 0.0	 154.6	 154.6	 154.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22053	 22052	 0.000983199	 0.0504033	 0.0	 177.7	 177.7	 177.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22069	 22068	 0.000185846	 0.0131766	 0.0	 823.2	 823.2	 823.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22070	 22069	 0.000917105	 0.0480122	 0.0	 201.3	 201.3	 201.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22100	 22099	 0.00128208	 0.0451278	 0.0	 153.7	 153.7	 153.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22143	 22142	 0.00106678	 0.0496236	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22152	 22151	 0.000806088	 0.0373965	 0.0	 194.7	 194.7	 194.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22165	 22164	 0.00111985	 0.0557926	 0.0	 168.2	 168.2	 168.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22182	 22181	 0.00100934	 0.0416199	 0.0	 193.3	 193.3	 193.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	22201	 22200	 0.00225725	 0.0851123	 0.0	 187.5	 187.5	 187.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	22217	 22216	 0.00177034	 0.0843743	 0.0	 168.4	 168.4	 168.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22277	 22276	 0.000222258	 0.0164903	 0.0	 849.8	 849.8	 849.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22278	 22277	 0.00159715	 0.0659855	 0.0	 212.5	 212.5	 212.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	22304	 22303	 0.00147326	 0.0444651	 0.0	 233.8	 233.8	 233.8	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	22360	 22359	 0.00184821	 0.0671791	 0.0	 204.6	 204.6	 204.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	22368	 22367	 0.000151933	 0.0112267	 0.0	 522.8	 522.8	 522.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22369	 22368	 0.00147774	 0.0598288	 0.0	 218.5	 218.5	 218.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22402	 22401	 0.00184638	 0.0752558	 0.0	 196.8	 196.8	 196.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	22454	 22453	 0.00138751	 0.0570846	 0.0	 190.6	 190.6	 190.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	22469	 22468	 0.00102068	 0.0537481	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22484	 22483	 0.00128412	 0.0587959	 0.0	 182.2	 182.2	 182.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	22492	 22491	 0.00124393	 0.0479448	 0.0	 194.7	 194.7	 194.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	22517	 22516	 0.000912249	 0.0354749	 0.0	 165.9	 165.9	 165.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22533	 22532	 0.00133683	 0.0573135	 0.0	 170.9	 170.9	 170.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	22556	 22555	 0.00182859	 0.0748838	 0.0	 126.7	 126.7	 126.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22568	 22567	 0.000917545	 0.0430965	 0.0	 212.1	 212.1	 212.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	22575	 22574	 0.00157761	 0.0565399	 0.0	 215.6	 215.6	 215.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	22584	 22583	 0.00121336	 0.0494413	 0.0	 171.9	 171.9	 171.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22612	 22611	 0.00137692	 0.047379	 0.0	 196.3	 196.3	 196.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22624	 22623	 0.00144648	 0.0636585	 0.0	 187.8	 187.8	 187.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	22665	 22664	 0.000983458	 0.0447669	 0.0	 215.6	 215.6	 215.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22698	 22697	 0.00174651	 0.0704769	 0.0	 105.4	 105.4	 105.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22732	 22731	 0.00132744	 0.0575109	 0.0	 174.3	 174.3	 174.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22745	 22744	 0.00139191	 0.0593697	 0.0	 154.5	 154.5	 154.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22759	 22758	 0.00157027	 0.0586439	 0.0	 186.9	 186.9	 186.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	22774	 22773	 0.000905336	 0.0474188	 0.0	 100.4	 100.4	 100.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22885	 22884	 0.00114363	 0.033821	 0.0	 149.5	 149.5	 149.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22905	 22904	 0.00270544	 0.0720538	 0.0	 160.7	 160.7	 160.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22930	 22929	 0.000848764	 0.0389399	 0.0	 148.8	 148.8	 148.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22963	 22962	 0.00130243	 0.0626329	 0.0	 188.2	 188.2	 188.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22977	 22979	 0.000835425	 0.0420578	 0.0	 266.1	 266.1	 266.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22978	 22977	 0.00173541	 0.0714597	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22978	 22980	 0.0137969	 0.40508	 0.0	 44.4	 44.4	 44.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22986	 22985	 0.000670015	 0.036396	 0.0	 181.9	 181.9	 181.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	22991	 22992	 0.00416031	 0.116543	 0.0	 137.8	 137.8	 137.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23002	 23001	 0.00106424	 0.0512018	 0.0	 238.2	 238.2	 238.2	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23007	 23009	 0.00108548	 0.0575547	 0.0	 205.7	 205.7	 205.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23008	 23007	 0.00140968	 0.067086	 0.0	 184.8	 184.8	 184.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23014	 23016	 0.00119388	 0.0424895	 0.0	 335.9	 335.9	 335.9	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23014	 23017	 0.00116882	 0.0475913	 0.0	 333.2	 333.2	 333.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23014	 23018	 0.0011856	 0.0386027	 0.0	 299.9	 299.9	 299.9	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23015	 23014	 0.00119842	 0.0496585	 0.0	 196.4	 196.4	 196.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23023	 23026	 0.000124758	 0.00926339	 0.0	 980.1	 980.1	 980.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23024	 23023	 0.000320529	 0.0177612	 0.0	 677.1	 677.1	 677.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23025	 23024	 0.0014917	 0.0503501	 0.0	 136.1	 136.1	 136.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23031	 23034	 0.000272866	 0.0150089	 0.0	 1032.1	 1032.1	 1032.1	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23031	 23035	 0.000181875	 0.0111536	 0.0	 1029.9	 1029.9	 1029.9	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23031	 23036	 0.000194042	 0.0148801	 0.0	 1028.3	 1028.3	 1028.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23031	 23037	 0.000166532	 0.011571	 0.0	 1009.7	 1009.7	 1009.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23032	 23031	 0.000170229	 0.011878	 0.0	 876.7	 876.7	 876.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23033	 23032	 0.00138615	 0.0557826	 0.0	 187.6	 187.6	 187.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23042	 23045	 0.000156067	 0.0135467	 0.0	 689.7	 689.7	 689.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23042	 23046	 0.000249157	 0.0202442	 0.0	 688.0	 688.0	 688.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23042	 23047	 0.000986588	 0.0640999	 0.0	 292.4	 292.4	 292.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23043	 23042	 0.000261994	 0.0175189	 0.0	 930.6	 930.6	 930.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23044	 23043	 0.00136448	 0.0573976	 0.0	 220.9	 220.9	 220.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23052	 23053	 0.0091897	 0.18454	 0.0	 70.7	 70.7	 70.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23058	 23061	 0.000524243	 0.0369122	 0.0	 546.9	 546.9	 546.9	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23058	 23062	 0.000410129	 0.0223925	 0.0	 534.3	 534.3	 534.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23059	 23058	 0.000163123	 0.0108696	 0.0	 585.9	 585.9	 585.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23060	 23059	 0.00124705	 0.0661922	 0.0	 159.5	 159.5	 159.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23067	 23070	 0.000440561	 0.0323428	 0.0	 587.8	 587.8	 587.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23068	 23067	 0.000243458	 0.0166578	 0.0	 943.9	 943.9	 943.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23069	 23068	 0.00111995	 0.0511247	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23076	 23075	 0.00100936	 0.0490924	 0.0	 94.5	 94.5	 94.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23082	 23081	 0.000213708	 0.0166805	 0.0	 844.6	 844.6	 844.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23083	 23082	 0.000946067	 0.041097	 0.0	 178.7	 178.7	 178.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23089	 23088	 0.00167086	 0.0807003	 0.0	 173.2	 173.2	 173.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23094	 23097	 0.000823282	 0.0520514	 0.0	 336.2	 336.2	 336.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23095	 23094	 0.000219218	 0.0154979	 0.0	 962.1	 962.1	 962.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23096	 23095	 0.00136854	 0.066858	 0.0	 222.7	 222.7	 222.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23102	 23105	 0.000465385	 0.0279497	 0.0	 321.8	 321.8	 321.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23103	 23102	 0.000227957	 0.016799	 0.0	 561.2	 561.2	 561.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23104	 23103	 0.00168744	 0.081878	 0.0	 109.9	 109.9	 109.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23104	 23106	 0.0121128	 0.263453	 0.0	 54.4	 54.4	 54.4	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23112	 23111	 9.47026e-05	 0.00696485	 0.0	 718.2	 718.2	 718.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23113	 23112	 0.00153249	 0.0797708	 0.0	 194.8	 194.8	 194.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23118	 23121	 0.000172497	 0.0123547	 0.0	 1212.3	 1212.3	 1212.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23118	 23122	 0.000111193	 0.00855581	 0.0	 1206.3	 1206.3	 1206.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23119	 23118	 0.000203954	 0.0134836	 0.0	 842.1	 842.1	 842.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23120	 23119	 0.00135417	 0.0508338	 0.0	 187.8	 187.8	 187.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23128	 23127	 0.00024989	 0.0210516	 0.0	 725.2	 725.2	 725.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23129	 23128	 0.00179194	 0.0808273	 0.0	 175.0	 175.0	 175.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23134	 23136	 0.00138092	 0.0650477	 0.0	 184.6	 184.6	 184.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	23135	 23134	 0.00149138	 0.0700037	 0.0	 191.0	 191.0	 191.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23135	 23137	 1.77027	 34.5522	 0.0	 0.3	 0.3	 0.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	23142	 23144	 0.00145992	 0.0694317	 0.0	 259.6	 259.6	 259.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23143	 23142	 0.00146656	 0.0777695	 0.0	 143.9	 143.9	 143.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23149	 23152	 0.0020727	 0.109848	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23150	 23149	 0.00140584	 0.0570419	 0.0	 128.0	 128.0	 128.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23150	 23151	 0.0107358	 0.270234	 0.0	 47.2	 47.2	 47.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23157	 23159	 0.00137237	 0.0706087	 0.0	 205.1	 205.1	 205.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23157	 23160	 0.000806861	 0.0447831	 0.0	 201.3	 201.3	 201.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23157	 23161	 0.00111847	 0.0582453	 0.0	 199.6	 199.6	 199.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23158	 23157	 0.00158312	 0.0522861	 0.0	 229.8	 229.8	 229.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23167	 23166	 0.00019081	 0.0127335	 0.0	 874.6	 874.6	 874.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23168	 23167	 0.00182654	 0.0621394	 0.0	 187.2	 187.2	 187.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23173	 23175	 0.000990619	 0.0479081	 0.0	 160.2	 160.2	 160.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23173	 23176	 0.0014933	 0.0751738	 0.0	 137.2	 137.2	 137.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23173	 23177	 0.00170382	 0.0873781	 0.0	 149.4	 149.4	 149.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23173	 23178	 0.00238671	 0.0907867	 0.0	 138.7	 138.7	 138.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23173	 23179	 0.0028313	 0.124848	 0.0	 65.7	 65.7	 65.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23174	 23173	 0.000933781	 0.0512197	 0.0	 176.9	 176.9	 176.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23174	 23180	 0.0399344	 1.13504	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23185	 23187	 0.000882395	 0.0308708	 0.0	 271.3	 271.3	 271.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23186	 23185	 0.0013371	 0.0524155	 0.0	 208.5	 208.5	 208.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23192	 23196	 0.000382953	 0.0288458	 0.0	 302.7	 302.7	 302.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23193	 23192	 0.000164501	 0.0140247	 0.0	 900.7	 900.7	 900.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23193	 23195	 0.00293948	 0.088135	 0.0	 148.8	 148.8	 148.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23194	 23193	 0.00191914	 0.0826594	 0.0	 141.3	 141.3	 141.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23201	 23202	 0.0112404	 0.240262	 0.0	 50.6	 50.6	 50.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23201	 23203	 0.015676	 0.371353	 0.0	 37.7	 37.7	 37.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23201	 23204	 0.0133497	 0.34921	 0.0	 33.1	 33.1	 33.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23209	 23210	 0.00711229	 0.164517	 0.0	 56.5	 56.5	 56.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23209	 23211	 0.00994362	 0.262305	 0.0	 49.6	 49.6	 49.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23209	 23212	 0.217046	 4.59526	 0.0	 2.1	 2.1	 2.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23218	 23217	 0.00103603	 0.043584	 0.0	 234.6	 234.6	 234.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23223	 23225	 0.0022817	 0.0676434	 0.0	 137.7	 137.7	 137.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23224	 23223	 0.001996	 0.0786935	 0.0	 157.5	 157.5	 157.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23224	 23226	 0.0112329	 0.291217	 0.0	 53.7	 53.7	 53.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23224	 23227	 0.00731	 0.186445	 0.0	 53.6	 53.6	 53.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	23252	 23251	 0.00107143	 0.0546974	 0.0	 136.5	 136.5	 136.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23253	 23252	 0.00501084	 0.168813	 0.0	 100.8	 100.8	 100.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23270	 23269	 0.000292976	 0.0149595	 0.0	 149.0	 149.0	 149.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23271	 23270	 0.00415842	 0.123991	 0.0	 122.0	 122.0	 122.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23291	 23290	 0.00108423	 0.0468835	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23301	 23300	 0.00164132	 0.0678112	 0.0	 165.2	 165.2	 165.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	23315	 23314	 0.000172529	 0.0119514	 0.0	 1002.4	 1002.4	 1002.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23316	 23315	 0.00122732	 0.0543174	 0.0	 223.5	 223.5	 223.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23353	 23352	 0.00126698	 0.0531637	 0.0	 88.3	 88.3	 88.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23367	 23366	 0.00135655	 0.059535	 0.0	 175.5	 175.5	 175.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23376	 23375	 0.00057434	 0.0213151	 0.0	 138.2	 138.2	 138.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23383	 23382	 0.000233046	 0.0159814	 0.0	 790.1	 790.1	 790.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23384	 23383	 0.00163498	 0.0782714	 0.0	 187.7	 187.7	 187.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23412	 23411	 0.00213126	 0.0709124	 0.0	 139.3	 139.3	 139.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23417	 23416	 0.00166293	 0.0712204	 0.0	 149.4	 149.4	 149.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23427	 23426	 0.00123701	 0.054011	 0.0	 171.8	 171.8	 171.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23441	 23440	 0.00117208	 0.0482873	 0.0	 179.3	 179.3	 179.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23452	 23451	 0.00167508	 0.074908	 0.0	 130.1	 130.1	 130.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23459	 23458	 0.00119277	 0.0504379	 0.0	 145.1	 145.1	 145.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23468	 23467	 0.00146104	 0.061406	 0.0	 105.7	 105.7	 105.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23489	 23488	 0.000256199	 0.0180674	 0.0	 229.5	 229.5	 229.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23490	 23489	 0.00140818	 0.0689546	 0.0	 209.6	 209.6	 209.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23491	 23490	 0.00550537	 0.169712	 0.0	 100.4	 100.4	 100.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23534	 23533	 0.00119028	 0.0451117	 0.0	 119.3	 119.3	 119.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23557	 23556	 0.00126167	 0.0546544	 0.0	 173.2	 173.2	 173.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23567	 23566	 0.00151617	 0.0667315	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23575	 23574	 0.00120767	 0.0597778	 0.0	 155.7	 155.7	 155.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23587	 23586	 0.000968526	 0.0525491	 0.0	 116.7	 116.7	 116.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23623	 23622	 0.000930347	 0.0356449	 0.0	 159.0	 159.0	 159.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23644	 23643	 0.00120275	 0.0536134	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23651	 23650	 0.00126424	 0.058241	 0.0	 185.1	 185.1	 185.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23663	 23662	 0.000211527	 0.0130093	 0.0	 759.4	 759.4	 759.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23664	 23663	 0.00181189	 0.0631651	 0.0	 200.1	 200.1	 200.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23718	 23717	 0.000587239	 0.0260102	 0.0	 165.1	 165.1	 165.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23737	 23736	 0.000182349	 0.0128004	 0.0	 671.3	 671.3	 671.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23738	 23737	 0.00146483	 0.0798669	 0.0	 186.4	 186.4	 186.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23752	 23751	 0.00153746	 0.0762271	 0.0	 201.8	 201.8	 201.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23765	 23764	 0.000543282	 0.0249702	 0.0	 201.0	 201.0	 201.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23858	 23857	 0.00152657	 0.0683199	 0.0	 230.4	 230.4	 230.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23877	 23876	 0.000852251	 0.034992	 0.0	 190.2	 190.2	 190.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23890	 23889	 0.00120965	 0.0493521	 0.0	 214.2	 214.2	 214.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	23948	 23947	 0.00017005	 0.0114788	 0.0	 949.1	 949.1	 949.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23949	 23948	 0.00111014	 0.0522808	 0.0	 242.8	 242.8	 242.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23964	 23963	 0.000631898	 0.0337447	 0.0	 249.4	 249.4	 249.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	23970	 23969	 0.000904599	 0.0499396	 0.0	 224.9	 224.9	 224.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	23993	 23992	 0.00202802	 0.0710675	 0.0	 177.4	 177.4	 177.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24011	 24010	 0.000810739	 0.0369356	 0.0	 257.8	 257.8	 257.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24028	 24027	 0.00207045	 0.0954717	 0.0	 221.6	 221.6	 221.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24035	 24034	 0.000221562	 0.0166795	 0.0	 905.8	 905.8	 905.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24036	 24035	 0.00086742	 0.0452205	 0.0	 259.4	 259.4	 259.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24054	 24053	 0.00119933	 0.0620492	 0.0	 154.9	 154.9	 154.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24055	 24054	 0.00589662	 0.157258	 0.0	 83.8	 83.8	 83.8	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24065	 24064	 0.000291801	 0.0166039	 0.0	 678.7	 678.7	 678.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24066	 24065	 0.00204539	 0.0726407	 0.0	 229.5	 229.5	 229.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24074	 24073	 0.00135182	 0.0747732	 0.0	 188.5	 188.5	 188.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24096	 24095	 0.000922843	 0.0412484	 0.0	 285.8	 285.8	 285.8	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24117	 24116	 0.000826615	 0.0351009	 0.0	 221.0	 221.0	 221.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24134	 24133	 0.000299975	 0.0223552	 0.0	 822.0	 822.0	 822.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24135	 24134	 0.00161018	 0.0746868	 0.0	 201.3	 201.3	 201.3	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24197	 24196	 0.000270712	 0.0170033	 0.0	 825.1	 825.1	 825.1	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24198	 24197	 0.00137605	 0.0576265	 0.0	 259.5	 259.5	 259.5	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24204	 24203	 0.00101984	 0.0470094	 0.0	 254.5	 254.5	 254.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24214	 24213	 0.000378163	 0.0231875	 0.0	 811.8	 811.8	 811.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24215	 24214	 0.0013058	 0.0649015	 0.0	 243.7	 243.7	 243.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24221	 24220	 0.000895057	 0.0418886	 0.0	 283.2	 283.2	 283.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24247	 24246	 0.00167255	 0.0575994	 0.0	 255.9	 255.9	 255.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24284	 24283	 0.000991835	 0.0474522	 0.0	 231.3	 231.3	 231.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24300	 24299	 0.00136014	 0.0563942	 0.0	 238.8	 238.8	 238.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24306	 24305	 0.00140937	 0.057674	 0.0	 252.9	 252.9	 252.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24312	 24311	 0.00177723	 0.0606191	 0.0	 253.5	 253.5	 253.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24322	 24321	 0.00100419	 0.0443687	 0.0	 255.6	 255.6	 255.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24336	 24335	 0.000768153	 0.0415061	 0.0	 260.7	 260.7	 260.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24367	 24366	 0.00106936	 0.0506983	 0.0	 273.6	 273.6	 273.6	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24379	 24378	 0.00126841	 0.0520066	 0.0	 292.7	 292.7	 292.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24393	 24392	 0.000107224	 0.00647593	 0.0	 1120.3	 1120.3	 1120.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24394	 24393	 0.00119139	 0.0547547	 0.0	 295.4	 295.4	 295.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24478	 24477	 0.00125624	 0.0604977	 0.0	 252.4	 252.4	 252.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24516	 24515	 0.00143127	 0.0531578	 0.0	 293.5	 293.5	 293.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24580	 24579	 0.000960524	 0.0478312	 0.0	 284.8	 284.8	 284.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24658	 24657	 0.000190729	 0.014194	 0.0	 901.3	 901.3	 901.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24659	 24658	 0.00140017	 0.0708847	 0.0	 218.9	 218.9	 218.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24668	 24667	 0.00288316	 0.106859	 0.0	 207.3	 207.3	 207.3	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24698	 24697	 0.00156893	 0.0695781	 0.0	 251.0	 251.0	 251.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24713	 24712	 0.00118198	 0.0609669	 0.0	 245.4	 245.4	 245.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24741	 24740	 0.00165047	 0.0703336	 0.0	 272.1	 272.1	 272.1	 1.09375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24750	 24749	 0.000735578	 0.0342297	 0.0	 261.0	 261.0	 261.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24774	 24773	 0.00196012	 0.0860865	 0.0	 216.3	 216.3	 216.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24779	 24778	 0.00263401	 0.0888465	 0.0	 211.2	 211.2	 211.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24803	 24802	 0.000121295	 0.00896161	 0.0	 953.6	 953.6	 953.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24804	 24803	 0.00185383	 0.0728925	 0.0	 211.1	 211.1	 211.1	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24821	 24820	 0.000926282	 0.0361944	 0.0	 299.5	 299.5	 299.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24831	 24830	 0.00152239	 0.0682306	 0.0	 242.8	 242.8	 242.8	 1.05625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24842	 24841	 0.000235349	 0.0171647	 0.0	 994.9	 994.9	 994.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24843	 24842	 0.00100798	 0.0518399	 0.0	 264.4	 264.4	 264.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24858	 24857	 0.00134756	 0.0599748	 0.0	 239.5	 239.5	 239.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	24883	 24882	 0.00148689	 0.0486273	 0.0	 233.2	 233.2	 233.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24894	 24893	 0.00258179	 0.0679092	 0.0	 207.2	 207.2	 207.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24900	 24899	 0.00115971	 0.0566339	 0.0	 262.8	 262.8	 262.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24907	 24906	 0.00204361	 0.0855938	 0.0	 228.8	 228.8	 228.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24918	 24917	 0.000255434	 0.0184937	 0.0	 917.9	 917.9	 917.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	24919	 24918	 0.00169135	 0.0719948	 0.0	 236.4	 236.4	 236.4	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	24926	 24925	 0.00145599	 0.0661481	 0.0	 239.7	 239.7	 239.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24946	 24945	 0.00216235	 0.0863269	 0.0	 182.3	 182.3	 182.3	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24956	 24955	 0.00143626	 0.0558245	 0.0	 235.5	 235.5	 235.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	24962	 24961	 0.00261731	 0.0889881	 0.0	 210.0	 210.0	 210.0	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24971	 24970	 0.000204522	 0.0149849	 0.0	 962.2	 962.2	 962.2	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	24972	 24971	 0.00149909	 0.0541446	 0.0	 297.9	 297.9	 297.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24978	 24977	 0.00133383	 0.0599414	 0.0	 275.4	 275.4	 275.4	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	24984	 24983	 0.0011748	 0.0619458	 0.0	 245.1	 245.1	 245.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25008	 25007	 0.000236923	 0.0159105	 0.0	 820.4	 820.4	 820.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25009	 25008	 0.00127391	 0.0516076	 0.0	 245.8	 245.8	 245.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25043	 25042	 0.00188511	 0.0717091	 0.0	 190.7	 190.7	 190.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25049	 25048	 0.00193628	 0.083613	 0.0	 180.1	 180.1	 180.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25083	 25082	 0.000190399	 0.0153119	 0.0	 871.6	 871.6	 871.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25084	 25083	 0.00146775	 0.0643907	 0.0	 250.1	 250.1	 250.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25106	 25105	 0.0017824	 0.0675025	 0.0	 234.2	 234.2	 234.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25119	 25118	 0.00017026	 0.0125752	 0.0	 914.2	 914.2	 914.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25120	 25119	 0.00227286	 0.0807506	 0.0	 222.5	 222.5	 222.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25179	 25178	 0.00117487	 0.0588699	 0.0	 158.1	 158.1	 158.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25208	 25207	 0.00178117	 0.0732985	 0.0	 189.1	 189.1	 189.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25252	 25251	 0.00216473	 0.0959286	 0.0	 166.6	 166.6	 166.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25300	 25299	 0.00135867	 0.0590918	 0.0	 268.6	 268.6	 268.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25358	 25357	 0.000193975	 0.0120632	 0.0	 915.3	 915.3	 915.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25359	 25358	 0.00150324	 0.0699465	 0.0	 220.1	 220.1	 220.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25379	 25378	 0.00108691	 0.0716835	 0.0	 181.2	 181.2	 181.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25410	 25409	 0.000608991	 0.0341042	 0.0	 121.4	 121.4	 121.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25471	 25470	 0.00215336	 0.0709244	 0.0	 42.3	 42.3	 42.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25482	 25483	 0.0119103	 0.284829	 0.0	 49.3	 49.3	 49.3	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25482	 25484	 0.00826115	 0.211438	 0.0	 48.4	 48.4	 48.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25482	 25485	 0.013977	 0.308273	 0.0	 40.6	 40.6	 40.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25490	 25493	 0.000244553	 0.0173381	 0.0	 827.8	 827.8	 827.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25490	 25494	 0.000220073	 0.01637	 0.0	 821.4	 821.4	 821.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25490	 25495	 0.000136099	 0.0102067	 0.0	 820.9	 820.9	 820.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25490	 25496	 0.000162269	 0.0125666	 0.0	 819.6	 819.6	 819.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25491	 25490	 0.000175433	 0.0131136	 0.0	 1074.8	 1074.8	 1074.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25492	 25491	 0.00141631	 0.0556252	 0.0	 274.9	 274.9	 274.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25501	 25502	 0.00880866	 0.245304	 0.0	 44.4	 44.4	 44.4	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25501	 25503	 0.0127839	 0.308247	 0.0	 36.0	 36.0	 36.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25501	 25504	 0.0160529	 0.427466	 0.0	 33.1	 33.1	 33.1	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25509	 25512	 0.000256289	 0.0189611	 0.0	 723.9	 723.9	 723.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25509	 25513	 0.000285131	 0.0179909	 0.0	 713.3	 713.3	 713.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25509	 25514	 0.00140115	 0.113807	 0.0	 109.4	 109.4	 109.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25510	 25509	 0.00024744	 0.016724	 0.0	 866.2	 866.2	 866.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25511	 25510	 0.00140216	 0.064495	 0.0	 200.1	 200.1	 200.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25519	 25521	 0.000781672	 0.0335967	 0.0	 292.7	 292.7	 292.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25520	 25519	 0.00165901	 0.0726876	 0.0	 139.6	 139.6	 139.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25526	 25527	 0.0126712	 0.343446	 0.0	 50.7	 50.7	 50.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25526	 25528	 0.00764706	 0.217211	 0.0	 41.0	 41.0	 41.0	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25526	 25529	 0.0192664	 0.530832	 0.0	 21.9	 21.9	 21.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25534	 25536	 0.00120504	 0.0588618	 0.0	 245.1	 245.1	 245.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25534	 25537	 0.00169447	 0.0612678	 0.0	 242.3	 242.3	 242.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25535	 25534	 0.000986959	 0.0479211	 0.0	 92.5	 92.5	 92.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25542	 25545	 0.000203853	 0.0137224	 0.0	 935.5	 935.5	 935.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25542	 25546	 0.000247726	 0.0182544	 0.0	 913.7	 913.7	 913.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25543	 25542	 0.00028741	 0.0166411	 0.0	 838.4	 838.4	 838.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25544	 25543	 0.00272161	 0.0923946	 0.0	 181.2	 181.2	 181.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25551	 25553	 0.000838597	 0.038237	 0.0	 296.9	 296.9	 296.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25552	 25551	 0.00161221	 0.0718192	 0.0	 164.0	 164.0	 164.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25558	 25561	 0.000259598	 0.018304	 0.0	 864.7	 864.7	 864.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25558	 25562	 0.000235299	 0.0167087	 0.0	 860.9	 860.9	 860.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25558	 25563	 0.000236964	 0.0168782	 0.0	 857.0	 857.0	 857.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25559	 25558	 0.000143726	 0.00983387	 0.0	 973.7	 973.7	 973.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25560	 25559	 0.00116585	 0.0591021	 0.0	 275.5	 275.5	 275.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25568	 25573	 0.000171952	 0.0131933	 0.0	 983.7	 983.7	 983.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25569	 25568	 0.000245479	 0.0171117	 0.0	 1025.3	 1025.3	 1025.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25570	 25569	 0.00047301	 0.0314275	 0.0	 518.5	 518.5	 518.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25571	 25570	 0.00166615	 0.0622851	 0.0	 111.2	 111.2	 111.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25572	 25571	 0.00644489	 0.187295	 0.0	 64.7	 64.7	 64.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25582	 25585	 0.000254498	 0.0195299	 0.0	 770.7	 770.7	 770.7	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25582	 25586	 0.000221695	 0.0148235	 0.0	 769.5	 769.5	 769.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25583	 25582	 0.000197042	 0.0153433	 0.0	 1075.1	 1075.1	 1075.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25584	 25583	 0.00148229	 0.0752478	 0.0	 238.8	 238.8	 238.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25591	 25592	 0.00597391	 0.136512	 0.0	 97.5	 97.5	 97.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25597	 25598	 0.00704266	 0.176385	 0.0	 62.9	 62.9	 62.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25604	 25603	 0.000260847	 0.0198499	 0.0	 825.8	 825.8	 825.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25605	 25604	 0.00182451	 0.080387	 0.0	 202.7	 202.7	 202.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25615	 25614	 0.000171023	 0.010747	 0.0	 616.7	 616.7	 616.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25616	 25615	 0.00128055	 0.0618083	 0.0	 172.5	 172.5	 172.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25621	 25625	 0.000558513	 0.0337345	 0.0	 377.2	 377.2	 377.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25622	 25621	 0.000207635	 0.0156429	 0.0	 742.3	 742.3	 742.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25623	 25622	 0.000401572	 0.0238227	 0.0	 820.0	 820.0	 820.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25624	 25623	 0.00121409	 0.0604217	 0.0	 261.0	 261.0	 261.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25630	 25632	 0.00166956	 0.0720547	 0.0	 219.1	 219.1	 219.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25631	 25630	 0.000660404	 0.0306442	 0.0	 194.6	 194.6	 194.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25637	 25639	 0.000703383	 0.0347733	 0.0	 297.8	 297.8	 297.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25638	 25637	 0.00128924	 0.0748337	 0.0	 193.0	 193.0	 193.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25644	 25647	 0.000211708	 0.0133572	 0.0	 711.9	 711.9	 711.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25644	 25648	 0.000273431	 0.0183077	 0.0	 707.2	 707.2	 707.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25645	 25644	 0.000259995	 0.0162784	 0.0	 802.9	 802.9	 802.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25646	 25645	 0.00181224	 0.0754485	 0.0	 226.2	 226.2	 226.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25653	 25655	 0.00125039	 0.0675251	 0.0	 213.2	 213.2	 213.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	25653	 25656	 0.0013297	 0.071224	 0.0	 208.0	 208.0	 208.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	25653	 25657	 0.00459409	 0.21791	 0.0	 56.3	 56.3	 56.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25653	 25658	 0.0055518	 0.245549	 0.0	 50.6	 50.6	 50.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25654	 25653	 0.00115085	 0.0614525	 0.0	 184.3	 184.3	 184.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25663	 25664	 0.00699686	 0.195453	 0.0	 64.8	 64.8	 64.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25670	 0.00982315	 0.249867	 0.0	 48.2	 48.2	 48.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25671	 0.0283983	 0.685717	 0.0	 26.5	 26.5	 26.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25672	 0.013995	 0.332425	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25673	 0.0126016	 0.270402	 0.0	 31.7	 31.7	 31.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25674	 0.013107	 0.373043	 0.0	 27.5	 27.5	 27.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25675	 0.0271101	 0.711103	 0.0	 21.1	 21.1	 21.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25669	 25676	 0.0880107	 2.01001	 0.0	 6.8	 6.8	 6.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25681	 25683	 0.000595741	 0.0284629	 0.0	 280.0	 280.0	 280.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25682	 25681	 0.00157061	 0.0666373	 0.0	 182.6	 182.6	 182.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25689	 25688	 0.000215342	 0.0181591	 0.0	 935.4	 935.4	 935.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25689	 25691	 0.00173928	 0.0664628	 0.0	 171.2	 171.2	 171.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25690	 25689	 0.00259586	 0.0697806	 0.0	 217.9	 217.9	 217.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	25697	 25696	 0.000820527	 0.0387506	 0.0	 155.9	 155.9	 155.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25702	 25703	 0.00805804	 0.175039	 0.0	 64.3	 64.3	 64.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25702	 25704	 0.00871378	 0.224602	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25713	 25714	 0.0077402	 0.231341	 0.0	 65.2	 65.2	 65.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25719	 25722	 0.00343724	 0.134187	 0.0	 89.9	 89.9	 89.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25719	 25723	 0.00226648	 0.0880991	 0.0	 133.5	 133.5	 133.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25719	 25724	 0.00333713	 0.141195	 0.0	 88.3	 88.3	 88.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25720	 25719	 0.00157911	 0.0688738	 0.0	 155.9	 155.9	 155.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25720	 25721	 0.0101909	 0.245104	 0.0	 50.4	 50.4	 50.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25730	 25729	 0.00108227	 0.0564221	 0.0	 205.8	 205.8	 205.8	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25735	 25737	 0.0022777	 0.0713826	 0.0	 198.7	 198.7	 198.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25736	 25735	 0.00240997	 0.0880441	 0.0	 208.9	 208.9	 208.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25743	 25742	 0.000162281	 0.0115281	 0.0	 710.8	 710.8	 710.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25744	 25743	 0.00190457	 0.0883291	 0.0	 165.1	 165.1	 165.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25749	 25754	 0.000160623	 0.0119911	 0.0	 992.6	 992.6	 992.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25750	 25749	 0.000241561	 0.0168117	 0.0	 554.2	 554.2	 554.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25751	 25750	 0.000443553	 0.0264772	 0.0	 358.5	 358.5	 358.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25752	 25751	 0.00174654	 0.0651345	 0.0	 167.6	 167.6	 167.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25753	 25752	 0.00552448	 0.138739	 0.0	 80.9	 80.9	 80.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25759	 25761	 0.00140843	 0.0690596	 0.0	 215.8	 215.8	 215.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25759	 25763	 0.0016898	 0.0687945	 0.0	 214.4	 214.4	 214.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25759	 25764	 0.00141318	 0.0599378	 0.0	 194.1	 194.1	 194.1	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25760	 25759	 0.00125428	 0.0653817	 0.0	 209.6	 209.6	 209.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25760	 25762	 0.00960091	 0.200985	 0.0	 66.3	 66.3	 66.3	 1.06875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25778	 25777	 0.00027709	 0.0144881	 0.0	 684.1	 684.1	 684.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25779	 25778	 0.00193279	 0.0812729	 0.0	 208.5	 208.5	 208.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25784	 25786	 0.00118501	 0.0469417	 0.0	 291.9	 291.9	 291.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25785	 25784	 0.00128335	 0.0620024	 0.0	 157.3	 157.3	 157.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25791	 25792	 0.010795	 0.224473	 0.0	 42.7	 42.7	 42.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25791	 25793	 0.0126439	 0.352016	 0.0	 42.5	 42.5	 42.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25791	 25794	 0.00801603	 0.214594	 0.0	 41.6	 41.6	 41.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25791	 25795	 0.0251055	 0.611826	 0.0	 26.2	 26.2	 26.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25791	 25796	 0.0103012	 0.275668	 0.0	 36.9	 36.9	 36.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25791	 25797	 0.0360693	 1.02105	 0.0	 10.9	 10.9	 10.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25802	 25805	 0.000187575	 0.0115853	 0.0	 1161.5	 1161.5	 1161.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25802	 25806	 0.000158223	 0.0116152	 0.0	 1132.1	 1132.1	 1132.1	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25802	 25807	 0.000164956	 0.0112691	 0.0	 1132.0	 1132.0	 1132.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25802	 25808	 0.000845721	 0.0583324	 0.0	 283.7	 283.7	 283.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25803	 25802	 0.000165127	 0.0129261	 0.0	 942.5	 942.5	 942.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25804	 25803	 0.000864262	 0.0445205	 0.0	 237.0	 237.0	 237.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25813	 25814	 0.0170336	 0.392264	 0.0	 42.1	 42.1	 42.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25813	 25815	 0.0155402	 0.389668	 0.0	 31.1	 31.1	 31.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25813	 25816	 0.0184286	 0.392127	 0.0	 29.8	 29.8	 29.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25822	 25821	 0.00196385	 0.0831502	 0.0	 181.6	 181.6	 181.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25823	 25822	 0.00415279	 0.118591	 0.0	 122.4	 122.4	 122.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25828	 25831	 0.000141426	 0.0111291	 0.0	 973.8	 973.8	 973.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	25829	 25828	 0.000214173	 0.0133659	 0.0	 846.6	 846.6	 846.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25830	 25829	 0.00128076	 0.0552583	 0.0	 121.6	 121.6	 121.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25836	 25837	 0.00879777	 0.210052	 0.0	 41.3	 41.3	 41.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25836	 25838	 0.0135021	 0.36994	 0.0	 37.7	 37.7	 37.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25844	 25843	 0.000187206	 0.014112	 0.0	 708.3	 708.3	 708.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25845	 25844	 0.00119905	 0.0514633	 0.0	 258.2	 258.2	 258.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25850	 25853	 0.000231169	 0.0166356	 0.0	 561.4	 561.4	 561.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25850	 25854	 0.000495501	 0.0279019	 0.0	 555.7	 555.7	 555.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25851	 25850	 0.000143794	 0.0105122	 0.0	 894.2	 894.2	 894.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25852	 25851	 0.000962149	 0.053562	 0.0	 218.8	 218.8	 218.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25852	 25855	 0.0128445	 0.2765	 0.0	 41.2	 41.2	 41.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25860	 25861	 0.021356	 0.611298	 0.0	 28.1	 28.1	 28.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25860	 25862	 0.049558	 1.21043	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25860	 25863	 0.0327393	 0.795805	 0.0	 12.5	 12.5	 12.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25860	 25864	 0.0165713	 0.465938	 0.0	 24.9	 24.9	 24.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25860	 25865	 0.00975145	 0.262288	 0.0	 20.6	 20.6	 20.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25860	 25866	 0.0400798	 1.21691	 0.0	 10.8	 10.8	 10.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25871	 25872	 0.00693274	 0.181523	 0.0	 44.2	 44.2	 44.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25871	 25873	 0.0157569	 0.325434	 0.0	 43.9	 43.9	 43.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25879	 25878	 0.00138798	 0.0656762	 0.0	 189.1	 189.1	 189.1	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25888	 25891	 0.00102053	 0.0542714	 0.0	 195.4	 195.4	 195.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25889	 25888	 0.000672178	 0.0352209	 0.0	 169.2	 169.2	 169.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25889	 25890	 0.00627452	 0.141415	 0.0	 68.2	 68.2	 68.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25896	 25898	 0.000976755	 0.0386896	 0.0	 358.3	 358.3	 358.3	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25896	 25899	 0.000705088	 0.0380917	 0.0	 358.3	 358.3	 358.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25897	 25896	 0.00115518	 0.0410574	 0.0	 317.5	 317.5	 317.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25904	 25907	 0.000172102	 0.013332	 0.0	 774.9	 774.9	 774.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	25905	 25904	 0.000228668	 0.015798	 0.0	 601.4	 601.4	 601.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25906	 25905	 0.00135778	 0.0754887	 0.0	 187.2	 187.2	 187.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25913	 25912	 0.000177718	 0.013847	 0.0	 940.6	 940.6	 940.6	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25914	 25913	 0.00124207	 0.0557043	 0.0	 216.2	 216.2	 216.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	25923	 25924	 0.00772513	 0.225933	 0.0	 53.3	 53.3	 53.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25930	 25929	 0.00104669	 0.0551261	 0.0	 151.6	 151.6	 151.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25935	 25937	 0.000878785	 0.0400844	 0.0	 242.3	 242.3	 242.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25936	 25935	 0.000885881	 0.0433963	 0.0	 127.8	 127.8	 127.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	25942	 25943	 0.00482278	 0.101995	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25942	 25944	 0.00697091	 0.139646	 0.0	 92.4	 92.4	 92.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25949	 25951	 0.000738166	 0.0338261	 0.0	 289.6	 289.6	 289.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25949	 25952	 0.0010036	 0.0436474	 0.0	 286.9	 286.9	 286.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25950	 25949	 0.0017761	 0.056549	 0.0	 222.6	 222.6	 222.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25961	 25962	 0.0105259	 0.25023	 0.0	 58.5	 58.5	 58.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25967	 25970	 0.000806196	 0.0358824	 0.0	 189.3	 189.3	 189.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25968	 25967	 0.00106784	 0.0471557	 0.0	 154.4	 154.4	 154.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25968	 25969	 0.00472922	 0.120108	 0.0	 65.7	 65.7	 65.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25975	 25977	 0.000925053	 0.0383646	 0.0	 248.9	 248.9	 248.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25975	 25978	 0.000684072	 0.0319735	 0.0	 247.5	 247.5	 247.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25975	 25979	 0.00385683	 0.16393	 0.0	 97.1	 97.1	 97.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25975	 25980	 0.0131599	 0.518279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25976	 25975	 0.00111115	 0.0623402	 0.0	 204.9	 204.9	 204.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25997	 26000	 0.000366857	 0.0235745	 0.0	 688.0	 688.0	 688.0	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25997	 26001	 0.000280953	 0.0240007	 0.0	 687.9	 687.9	 687.9	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	25998	 25997	 0.000205618	 0.0128941	 0.0	 1074.7	 1074.7	 1074.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	25999	 25998	 0.00145451	 0.0675211	 0.0	 257.3	 257.3	 257.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26018	 26021	 0.00037279	 0.0290223	 0.0	 530.1	 530.1	 530.1	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26018	 26022	 0.000375235	 0.0302181	 0.0	 526.4	 526.4	 526.4	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26019	 26018	 0.000200477	 0.0138836	 0.0	 966.9	 966.9	 966.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26020	 26019	 0.00228793	 0.0744263	 0.0	 236.6	 236.6	 236.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26027	 26030	 0.000120686	 0.00803822	 0.0	 523.7	 523.7	 523.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26027	 26031	 0.00031052	 0.0210636	 0.0	 515.5	 515.5	 515.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26027	 26032	 0.000328579	 0.0236381	 0.0	 507.5	 507.5	 507.5	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26027	 26033	 0.000214282	 0.0131487	 0.0	 497.8	 497.8	 497.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26027	 26034	 0.000268309	 0.0156469	 0.0	 497.6	 497.6	 497.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26027	 26035	 0.000370799	 0.0303473	 0.0	 483.3	 483.3	 483.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26028	 26027	 0.000176332	 0.0140006	 0.0	 1029.6	 1029.6	 1029.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26029	 26028	 0.00159009	 0.0762764	 0.0	 230.9	 230.9	 230.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26040	 26042	 0.00131053	 0.0581778	 0.0	 228.8	 228.8	 228.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26040	 26043	 0.00120135	 0.0463963	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26040	 26045	 0.00174946	 0.081556	 0.0	 220.4	 220.4	 220.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26041	 26040	 0.000629663	 0.0245779	 0.0	 240.3	 240.3	 240.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26041	 26044	 0.00838692	 0.190642	 0.0	 68.2	 68.2	 68.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26050	 26053	 0.000196707	 0.0151398	 0.0	 482.2	 482.2	 482.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26051	 26050	 0.000244856	 0.0168378	 0.0	 1013.0	 1013.0	 1013.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26052	 26051	 0.00155188	 0.0719885	 0.0	 135.8	 135.8	 135.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26059	 26058	 0.00125349	 0.0582207	 0.0	 174.5	 174.5	 174.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26065	 26064	 0.00151752	 0.0581403	 0.0	 150.7	 150.7	 150.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26070	 26073	 0.000184585	 0.0112892	 0.0	 736.7	 736.7	 736.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26070	 26074	 0.000265683	 0.0131742	 0.0	 733.7	 733.7	 733.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26070	 26075	 0.000214183	 0.0149475	 0.0	 730.5	 730.5	 730.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26071	 26070	 0.000231756	 0.0173241	 0.0	 759.5	 759.5	 759.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26072	 26071	 0.00106576	 0.0358999	 0.0	 215.8	 215.8	 215.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26080	 26081	 0.0156006	 0.37142	 0.0	 41.9	 41.9	 41.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26080	 26082	 0.0109253	 0.282406	 0.0	 40.3	 40.3	 40.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26088	 26087	 0.00105499	 0.0507164	 0.0	 295.6	 295.6	 295.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26094	 26093	 0.000211112	 0.0146116	 0.0	 395.4	 395.4	 395.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26095	 26094	 0.000947684	 0.0450976	 0.0	 204.2	 204.2	 204.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26100	 26103	 0.000122982	 0.00759349	 0.0	 955.8	 955.8	 955.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26101	 26100	 0.00017709	 0.0117476	 0.0	 545.7	 545.7	 545.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26102	 26101	 0.00103673	 0.0476701	 0.0	 164.0	 164.0	 164.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26108	 26112	 0.00028913	 0.0188701	 0.0	 575.8	 575.8	 575.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26108	 26113	 0.000373001	 0.0299026	 0.0	 571.6	 571.6	 571.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26108	 26114	 0.00034068	 0.023976	 0.0	 567.5	 567.5	 567.5	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26108	 26115	 0.000283556	 0.0228155	 0.0	 565.9	 565.9	 565.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26108	 26116	 0.000175604	 0.013765	 0.0	 563.6	 563.6	 563.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26109	 26108	 0.000225341	 0.0149626	 0.0	 676.4	 676.4	 676.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26110	 26109	 0.00145786	 0.059731	 0.0	 177.5	 177.5	 177.5	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26111	 26110	 0.00479777	 0.133343	 0.0	 76.9	 76.9	 76.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26121	 26123	 0.00158371	 0.0521342	 0.0	 207.6	 207.6	 207.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26122	 26121	 0.00149193	 0.064567	 0.0	 209.7	 209.7	 209.7	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26133	 26132	 0.000975578	 0.0381925	 0.0	 161.5	 161.5	 161.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26138	 26140	 0.00137797	 0.0439624	 0.0	 240.8	 240.8	 240.8	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26138	 26141	 0.00140514	 0.0596854	 0.0	 234.3	 234.3	 234.3	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	26138	 26142	 0.00126712	 0.0588716	 0.0	 232.1	 232.1	 232.1	 1.05	 0.0	 1	 -10.7369849436	 10.7369849436;
	26139	 26138	 0.00110761	 0.0511151	 0.0	 251.7	 251.7	 251.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26155	 26156	 0.00876134	 0.203918	 0.0	 67.5	 67.5	 67.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26155	 26157	 0.00597844	 0.155364	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26162	 26167	 0.000553179	 0.0420373	 0.0	 280.0	 280.0	 280.0	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26163	 26162	 0.000129606	 0.00962607	 0.0	 814.3	 814.3	 814.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26163	 26165	 0.00180516	 0.0716219	 0.0	 169.0	 169.0	 169.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26164	 26163	 0.00179836	 0.0657358	 0.0	 195.1	 195.1	 195.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26164	 26166	 0.00773933	 0.218009	 0.0	 41.2	 41.2	 41.2	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26172	 26175	 0.000119488	 0.0088337	 0.0	 1198.1	 1198.1	 1198.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26173	 26172	 7.95726e-05	 0.00600061	 0.0	 981.5	 981.5	 981.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26174	 26173	 0.00225363	 0.103034	 0.0	 220.6	 220.6	 220.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26174	 26176	 0.0103471	 0.234271	 0.0	 37.7	 37.7	 37.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26186	 26185	 0.000173362	 0.0119637	 0.0	 911.4	 911.4	 911.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26187	 26186	 0.000592151	 0.0326883	 0.0	 142.6	 142.6	 142.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26192	 26193	 0.00720399	 0.193459	 0.0	 51.5	 51.5	 51.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26198	 26199	 0.0095452	 0.188283	 0.0	 64.6	 64.6	 64.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26198	 26200	 0.00814066	 0.209117	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26205	 26208	 0.000287393	 0.0161753	 0.0	 763.7	 763.7	 763.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26206	 26205	 0.000134562	 0.0107563	 0.0	 1009.7	 1009.7	 1009.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26207	 26206	 0.00117818	 0.0505541	 0.0	 225.9	 225.9	 225.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	26368	 26367	 0.000494175	 0.0294511	 0.0	 397.4	 397.4	 397.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26619	 26618	 0.00348891	 0.115718	 0.0	 103.2	 103.2	 103.2	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26681	 26680	 0.00559692	 0.130692	 0.0	 120.0	 120.0	 120.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26692	 26691	 0.0059827	 0.177932	 0.0	 45.3	 45.3	 45.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26698	 26697	 0.00312297	 0.0911945	 0.0	 84.2	 84.2	 84.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26737	 26736	 0.00383463	 0.11515	 0.0	 63.9	 63.9	 63.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26770	 26769	 0.00255108	 0.08479	 0.0	 95.9	 95.9	 95.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26796	 26797	 0.00389842	 0.114201	 0.0	 134.3	 134.3	 134.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26803	 26802	 0.000184825	 0.0133061	 0.0	 401.1	 401.1	 401.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26808	 26809	 0.00312792	 0.0885323	 0.0	 115.0	 115.0	 115.0	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	26814	 26815	 0.00510571	 0.18565	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26814	 26816	 0.00448984	 0.142935	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26814	 26817	 0.00778166	 0.246225	 0.0	 53.6	 53.6	 53.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26814	 26818	 0.00951516	 0.18302	 0.0	 57.7	 57.7	 57.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26823	 26824	 0.00163318	 0.0605448	 0.0	 151.1	 151.1	 151.1	 1.09375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26829	 26830	 0.00302183	 0.0990149	 0.0	 96.1	 96.1	 96.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26829	 26831	 0.00885247	 0.276496	 0.0	 48.4	 48.4	 48.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26829	 26832	 0.00242877	 0.0834361	 0.0	 39.9	 39.9	 39.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26829	 26833	 0.0703906	 1.80668	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26829	 26834	 0.0347555	 1.16892	 0.0	 7.7	 7.7	 7.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26839	 26841	 0.0003162	 0.0172503	 0.0	 437.2	 437.2	 437.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26839	 26842	 0.000352726	 0.0185136	 0.0	 436.0	 436.0	 436.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26840	 26839	 0.00049197	 0.0335142	 0.0	 327.5	 327.5	 327.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26851	 26853	 0.000359917	 0.0186706	 0.0	 581.8	 581.8	 581.8	 1.0875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26852	 26851	 0.000365621	 0.0256316	 0.0	 472.9	 472.9	 472.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26859	 26858	 0.000317473	 0.0194224	 0.0	 493.7	 493.7	 493.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26868	 26870	 0.000509831	 0.0289152	 0.0	 545.6	 545.6	 545.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26868	 26871	 0.000348326	 0.0227343	 0.0	 541.4	 541.4	 541.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26868	 26872	 0.000449127	 0.0258934	 0.0	 539.3	 539.3	 539.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26868	 26873	 0.00020613	 0.0102096	 0.0	 537.5	 537.5	 537.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26869	 26868	 0.000284641	 0.0203166	 0.0	 307.6	 307.6	 307.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26878	 26879	 0.00152958	 0.0560072	 0.0	 150.5	 150.5	 150.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26884	 26887	 0.000466628	 0.0329373	 0.0	 444.0	 444.0	 444.0	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26885	 26884	 0.000395471	 0.0223965	 0.0	 432.8	 432.8	 432.8	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26886	 26885	 0.00371315	 0.125457	 0.0	 78.2	 78.2	 78.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26892	 26894	 0.000227431	 0.0138867	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26892	 26895	 0.000116018	 0.00600289	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26892	 26896	 0.000173022	 0.0140364	 0.0	 741.0	 741.0	 741.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26893	 26892	 0.000453338	 0.0255107	 0.0	 425.2	 425.2	 425.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26893	 26897	 0.0111713	 0.38181	 0.0	 32.1	 32.1	 32.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26906	 26907	 0.0040192	 0.123368	 0.0	 123.5	 123.5	 123.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26912	 26913	 0.00564421	 0.158327	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26912	 26914	 0.00852204	 0.274399	 0.0	 62.2	 62.2	 62.2	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26919	 26920	 0.00421274	 0.125784	 0.0	 98.7	 98.7	 98.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26919	 26921	 0.0088465	 0.168315	 0.0	 74.6	 74.6	 74.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26926	 26927	 0.00206601	 0.0637062	 0.0	 95.4	 95.4	 95.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26932	 26933	 0.00460729	 0.1569	 0.0	 91.8	 91.8	 91.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26932	 26934	 0.00442319	 0.119756	 0.0	 77.8	 77.8	 77.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26939	 26940	 0.00234123	 0.0661503	 0.0	 260.0	 260.0	 260.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26945	 26946	 0.00327815	 0.093564	 0.0	 89.0	 89.0	 89.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26945	 26947	 0.00761396	 0.226184	 0.0	 56.7	 56.7	 56.7	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26952	 26954	 0.000301408	 0.0191689	 0.0	 628.8	 628.8	 628.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26953	 26952	 0.000401064	 0.0269032	 0.0	 414.1	 414.1	 414.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26959	 26960	 0.00229751	 0.0679813	 0.0	 95.9	 95.9	 95.9	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	26965	 26966	 0.00246098	 0.0973619	 0.0	 114.4	 114.4	 114.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26971	 26972	 0.00329881	 0.0971493	 0.0	 88.1	 88.1	 88.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26977	 26980	 0.000574815	 0.0334471	 0.0	 421.8	 421.8	 421.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26977	 26981	 0.000525915	 0.0329145	 0.0	 363.6	 363.6	 363.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	26978	 26977	 0.000415823	 0.0265288	 0.0	 570.9	 570.9	 570.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26979	 26978	 0.00209307	 0.0915281	 0.0	 192.2	 192.2	 192.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26986	 26989	 0.000422428	 0.0257683	 0.0	 569.8	 569.8	 569.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26986	 26990	 0.000324379	 0.0207474	 0.0	 568.9	 568.9	 568.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26986	 26991	 0.000353564	 0.0205888	 0.0	 565.3	 565.3	 565.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	26987	 26986	 0.000463523	 0.0302543	 0.0	 357.2	 357.2	 357.2	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	26988	 26987	 0.00424489	 0.096383	 0.0	 108.1	 108.1	 108.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27000	 27002	 0.000827404	 0.0554756	 0.0	 330.2	 330.2	 330.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27000	 27003	 0.000786126	 0.0387519	 0.0	 328.7	 328.7	 328.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27000	 27004	 0.000892521	 0.0493372	 0.0	 324.9	 324.9	 324.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27001	 27000	 0.000580957	 0.0312294	 0.0	 371.9	 371.9	 371.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27009	 27012	 0.000425956	 0.0262894	 0.0	 457.9	 457.9	 457.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	27010	 27009	 0.000463015	 0.0266602	 0.0	 553.2	 553.2	 553.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27011	 27010	 0.00105567	 0.0465506	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27021	 27022	 0.00361494	 0.0920434	 0.0	 89.4	 89.4	 89.4	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	27031	 27033	 7.97399e-05	 0.00524915	 0.0	 793.6	 793.6	 793.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27031	 27034	 0.000276299	 0.0152973	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	27031	 27035	 0.000309646	 0.0189578	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	27031	 27036	 0.000213767	 0.0129355	 0.0	 793.6	 793.6	 793.6	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	27032	 27031	 0.000480183	 0.0283485	 0.0	 528.9	 528.9	 528.9	 0.96875	 0.0	 1	 -10.7369849436	 10.7369849436;
	27041	 27042	 0.00536281	 0.149183	 0.0	 86.8	 86.8	 86.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27041	 27043	 0.00610448	 0.184799	 0.0	 70.9	 70.9	 70.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27049	 27048	 0.000528159	 0.0244327	 0.0	 238.9	 238.9	 238.9	 0.975	 0.0	 1	 -10.7369849436	 10.7369849436;
	27079	 27078	 0.000456623	 0.0263307	 0.0	 505.6	 505.6	 505.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27090	 27089	 0.000548692	 0.0332694	 0.0	 404.8	 404.8	 404.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27105	 27104	 0.000499055	 0.0290188	 0.0	 364.2	 364.2	 364.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27118	 27117	 0.000434998	 0.0265441	 0.0	 432.1	 432.1	 432.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27188	 27187	 0.000510028	 0.0322898	 0.0	 473.9	 473.9	 473.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27259	 27258	 0.000551847	 0.0283589	 0.0	 460.1	 460.1	 460.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27286	 27285	 0.000646969	 0.0376979	 0.0	 484.4	 484.4	 484.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	27413	 27412	 0.000313254	 0.0212571	 0.0	 544.2	 544.2	 544.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27449	 27448	 0.000330315	 0.0223158	 0.0	 504.9	 504.9	 504.9	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	27483	 27482	 0.000659291	 0.0293484	 0.0	 487.9	 487.9	 487.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27559	 27558	 0.000432748	 0.0296832	 0.0	 402.6	 402.6	 402.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27577	 27576	 0.000497498	 0.0338407	 0.0	 359.0	 359.0	 359.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27596	 27595	 0.000277347	 0.0143306	 0.0	 448.9	 448.9	 448.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27688	 27687	 0.000401695	 0.0258979	 0.0	 484.4	 484.4	 484.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27793	 27792	 0.000492844	 0.0279209	 0.0	 430.8	 430.8	 430.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27870	 27869	 0.000521697	 0.031003	 0.0	 349.2	 349.2	 349.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27892	 27891	 0.000410574	 0.0246131	 0.0	 312.3	 312.3	 312.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27981	 27980	 0.000334706	 0.0243932	 0.0	 380.2	 380.2	 380.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	27997	 27996	 0.000259025	 0.0138985	 0.0	 257.1	 257.1	 257.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28099	 28100	 0.00773342	 0.184303	 0.0	 63.2	 63.2	 63.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28099	 28101	 0.00636307	 0.227378	 0.0	 61.4	 61.4	 61.4	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28099	 28102	 0.00780595	 0.224175	 0.0	 57.7	 57.7	 57.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28119	 28120	 0.00299995	 0.0892653	 0.0	 161.8	 161.8	 161.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28125	 28127	 0.000383585	 0.0252398	 0.0	 507.6	 507.6	 507.6	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28125	 28128	 0.000622203	 0.028147	 0.0	 507.2	 507.2	 507.2	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28126	 28125	 0.000569224	 0.0299373	 0.0	 493.0	 493.0	 493.0	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28138	 28137	 0.00038578	 0.0208751	 0.0	 449.5	 449.5	 449.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28144	 28143	 0.000507389	 0.0283993	 0.0	 518.6	 518.6	 518.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28149	 28151	 0.000447858	 0.0270021	 0.0	 362.0	 362.0	 362.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	28149	 28152	 0.0004172	 0.0306061	 0.0	 324.4	 324.4	 324.4	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	28150	 28149	 0.000400994	 0.0219712	 0.0	 365.6	 365.6	 365.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28150	 28153	 0.00465026	 0.155302	 0.0	 74.5	 74.5	 74.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28158	 28160	 0.00052255	 0.0343651	 0.0	 317.3	 317.3	 317.3	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28158	 28161	 0.000862302	 0.0370258	 0.0	 255.1	 255.1	 255.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28159	 28158	 0.000770197	 0.0385537	 0.0	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28159	 28162	 0.01264	 0.39115	 0.0	 20.7	 20.7	 20.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28167	 28168	 0.00426264	 0.0943455	 0.0	 86.2	 86.2	 86.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28173	 28174	 0.00392469	 0.129348	 0.0	 86.1	 86.1	 86.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28179	 28182	 0.000763286	 0.0475862	 0.0	 346.6	 346.6	 346.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28180	 28179	 0.000352336	 0.0229819	 0.0	 479.6	 479.6	 479.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28180	 28183	 0.00293833	 0.0917116	 0.0	 92.3	 92.3	 92.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28181	 28180	 0.00365038	 0.139738	 0.0	 78.3	 78.3	 78.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28188	 28190	 0.00063338	 0.0333159	 0.0	 398.2	 398.2	 398.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28189	 28188	 0.000448482	 0.0249037	 0.0	 422.3	 422.3	 422.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28189	 28191	 0.00364204	 0.103835	 0.0	 87.4	 87.4	 87.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28197	 28196	 0.000480955	 0.0294029	 0.0	 299.5	 299.5	 299.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28197	 28198	 0.0056773	 0.168022	 0.0	 84.4	 84.4	 84.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28207	 28209	 0.000594912	 0.0322927	 0.0	 422.8	 422.8	 422.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28207	 28210	 0.000539056	 0.0290115	 0.0	 365.2	 365.2	 365.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28207	 28213	 0.000759894	 0.047484	 0.0	 278.5	 278.5	 278.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28208	 28207	 0.000613298	 0.0330091	 0.0	 455.3	 455.3	 455.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28208	 28211	 0.0100782	 0.304354	 0.0	 50.5	 50.5	 50.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28208	 28212	 0.0143655	 0.462118	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28218	 28219	 0.00532734	 0.143219	 0.0	 84.3	 84.3	 84.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28224	 28225	 0.00423631	 0.103662	 0.0	 81.5	 81.5	 81.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28234	 28235	 0.00507546	 0.175589	 0.0	 69.8	 69.8	 69.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28234	 28236	 0.00975046	 0.299165	 0.0	 39.9	 39.9	 39.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28245	 28246	 0.00532997	 0.161199	 0.0	 75.3	 75.3	 75.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28245	 28247	 0.00852054	 0.27213	 0.0	 43.8	 43.8	 43.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28252	 28253	 0.00823678	 0.281697	 0.0	 57.7	 57.7	 57.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28252	 28254	 0.00355281	 0.097657	 0.0	 56.9	 56.9	 56.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28252	 28255	 0.00779542	 0.261311	 0.0	 47.9	 47.9	 47.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28252	 28256	 0.0546327	 2.09427	 0.0	 5.8	 5.8	 5.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28252	 28257	 0.817981	 25.4738	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28252	 28258	 1.05634	 32.1243	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28263	 28264	 0.00807083	 0.190769	 0.0	 86.1	 86.1	 86.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28269	 28270	 0.00420046	 0.132847	 0.0	 85.3	 85.3	 85.3	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28275	 28276	 0.00212603	 0.077051	 0.0	 196.0	 196.0	 196.0	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28275	 28277	 0.0028137	 0.0893782	 0.0	 196.0	 196.0	 196.0	 0.98125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28282	 28284	 0.000520819	 0.0382581	 0.0	 309.9	 309.9	 309.9	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	28282	 28286	 0.00105177	 0.0587349	 0.0	 279.6	 279.6	 279.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28282	 28288	 0.000988168	 0.0494016	 0.0	 281.8	 281.8	 281.8	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28282	 28289	 0.00083036	 0.054066	 0.0	 234.9	 234.9	 234.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28283	 28282	 0.000239244	 0.0180315	 0.0	 466.3	 466.3	 466.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28283	 28285	 0.00543048	 0.190952	 0.0	 54.7	 54.7	 54.7	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	28283	 28287	 0.00491215	 0.135113	 0.0	 53.6	 53.6	 53.6	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	28294	 28295	 0.00824793	 0.214641	 0.0	 68.7	 68.7	 68.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28304	 28306	 0.000835389	 0.0430433	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28304	 28307	 0.000284051	 0.0140197	 0.0	 417.4	 417.4	 417.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28304	 28308	 0.000901906	 0.0444429	 0.0	 415.2	 415.2	 415.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28304	 28309	 0.000701626	 0.0376917	 0.0	 415.0	 415.0	 415.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28304	 28311	 0.000743023	 0.0506435	 0.0	 264.1	 264.1	 264.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28305	 28304	 0.000727665	 0.0352133	 0.0	 446.1	 446.1	 446.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28305	 28310	 0.0111818	 0.310685	 0.0	 31.5	 31.5	 31.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28316	 28317	 0.00754967	 0.185223	 0.0	 77.2	 77.2	 77.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28322	 28323	 0.00995436	 0.221538	 0.0	 73.1	 73.1	 73.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28329	 28328	 0.000244391	 0.016876	 0.0	 422.0	 422.0	 422.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28329	 28330	 0.00422937	 0.134575	 0.0	 93.9	 93.9	 93.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28329	 28331	 0.00593936	 0.150324	 0.0	 81.4	 81.4	 81.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28340	 28341	 0.00202463	 0.0534858	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28340	 28342	 0.00228711	 0.0712777	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28340	 28343	 0.00208937	 0.066686	 0.0	 173.3	 173.3	 173.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28340	 28344	 0.059663	 2.11513	 0.0	 6.4	 6.4	 6.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28340	 28345	 0.832134	 21.7805	 0.0	 0.5	 0.5	 0.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28350	 28351	 0.00903127	 0.243161	 0.0	 70.5	 70.5	 70.5	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	28360	 28361	 0.00471442	 0.155199	 0.0	 84.3	 84.3	 84.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28370	 28371	 0.00421752	 0.106001	 0.0	 94.3	 94.3	 94.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28376	 28378	 0.000520118	 0.0274361	 0.0	 448.9	 448.9	 448.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28376	 28379	 0.000297356	 0.0199712	 0.0	 447.9	 447.9	 447.9	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28377	 28376	 0.000444006	 0.0328153	 0.0	 351.5	 351.5	 351.5	 0.9875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28384	 28386	 0.000413321	 0.029416	 0.0	 387.4	 387.4	 387.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28385	 28384	 0.000456814	 0.0242003	 0.0	 434.3	 434.3	 434.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28391	 28392	 0.00444648	 0.113728	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28398	 28397	 0.00043444	 0.031982	 0.0	 445.3	 445.3	 445.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28398	 28399	 0.00654248	 0.203798	 0.0	 72.3	 72.3	 72.3	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	28404	 28405	 0.00688044	 0.19903	 0.0	 73.9	 73.9	 73.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28404	 28406	 0.019412	 0.623093	 0.0	 23.7	 23.7	 23.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	28404	 28407	 0.452509	 14.7969	 0.0	 1.0	 1.0	 1.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	28412	 28413	 0.0054252	 0.140965	 0.0	 73.4	 73.4	 73.4	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28412	 28414	 0.00304602	 0.093862	 0.0	 73.2	 73.2	 73.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	28412	 28415	 0.00505101	 0.139234	 0.0	 73.2	 73.2	 73.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28420	 28421	 0.00319026	 0.0968748	 0.0	 114.3	 114.3	 114.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28430	 28431	 0.00666964	 0.208875	 0.0	 79.5	 79.5	 79.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28437	 28436	 0.000563985	 0.0304906	 0.0	 278.1	 278.1	 278.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28442	 28444	 0.00049665	 0.0312436	 0.0	 469.2	 469.2	 469.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28442	 28445	 0.000311701	 0.0158319	 0.0	 469.1	 469.1	 469.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28442	 28446	 0.000739827	 0.0400393	 0.0	 468.2	 468.2	 468.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28442	 28447	 0.000474243	 0.0265671	 0.0	 467.3	 467.3	 467.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28442	 28448	 0.000447848	 0.0244789	 0.0	 466.3	 466.3	 466.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28443	 28442	 0.000476082	 0.0351134	 0.0	 414.5	 414.5	 414.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28443	 28449	 0.00986958	 0.335739	 0.0	 39.6	 39.6	 39.6	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	28454	 28455	 0.0054946	 0.143277	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28460	 28461	 0.00658889	 0.208766	 0.0	 55.0	 55.0	 55.0	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28460	 28462	 0.00677929	 0.20667	 0.0	 54.8	 54.8	 54.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28460	 28463	 0.010214	 0.398511	 0.0	 37.5	 37.5	 37.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28460	 28464	 0.00887871	 0.310826	 0.0	 37.5	 37.5	 37.5	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	28469	 28470	 0.00349358	 0.0893193	 0.0	 85.9	 85.9	 85.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28479	 28480	 0.00334834	 0.101193	 0.0	 111.8	 111.8	 111.8	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28485	 28486	 0.00262718	 0.0754693	 0.0	 80.7	 80.7	 80.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28491	 28493	 0.000396761	 0.0255367	 0.0	 408.5	 408.5	 408.5	 1.0125	 0.0	 1	 -10.7369849436	 10.7369849436;
	28492	 28491	 0.000485512	 0.0318899	 0.0	 230.5	 230.5	 230.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28492	 28494	 0.00470254	 0.12036	 0.0	 88.5	 88.5	 88.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28503	 28505	 0.000623928	 0.0374007	 0.0	 348.6	 348.6	 348.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28504	 28503	 0.00046716	 0.023714	 0.0	 538.7	 538.7	 538.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28511	 28510	 0.000491198	 0.0260022	 0.0	 334.2	 334.2	 334.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28516	 28517	 0.00824569	 0.265503	 0.0	 43.7	 43.7	 43.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28516	 28518	 0.00797463	 0.206111	 0.0	 58.9	 58.9	 58.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28516	 28519	 0.00864444	 0.261748	 0.0	 41.9	 41.9	 41.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28524	 28525	 0.00218425	 0.064859	 0.0	 224.6	 224.6	 224.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28535	 28534	 0.000706839	 0.0506708	 0.0	 390.5	 390.5	 390.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28535	 28536	 0.00279581	 0.0875149	 0.0	 86.7	 86.7	 86.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28542	 28541	 0.000510443	 0.0284944	 0.0	 364.9	 364.9	 364.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28547	 28548	 0.00209053	 0.0821719	 0.0	 155.6	 155.6	 155.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28562	 28561	 0.000168034	 0.0119007	 0.0	 370.0	 370.0	 370.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28563	 28562	 0.00761349	 0.144012	 0.0	 107.4	 107.4	 107.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28572	 28573	 0.00526724	 0.186955	 0.0	 54.7	 54.7	 54.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28572	 28574	 0.012222	 0.38664	 0.0	 38.8	 38.8	 38.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28572	 28575	 0.00906736	 0.355401	 0.0	 38.4	 38.4	 38.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28572	 28576	 0.0525957	 1.61009	 0.0	 8.4	 8.4	 8.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28593	 28594	 0.00221255	 0.0631564	 0.0	 115.0	 115.0	 115.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	28593	 28595	 0.00458542	 0.136594	 0.0	 114.8	 114.8	 114.8	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	28735	 28734	 0.000436267	 0.0223434	 0.0	 430.7	 430.7	 430.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28746	 28745	 0.000390314	 0.0236584	 0.0	 385.4	 385.4	 385.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28762	 28761	 0.000589191	 0.0351558	 0.0	 208.4	 208.4	 208.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28773	 28772	 0.000351391	 0.0225997	 0.0	 499.9	 499.9	 499.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28801	 28800	 0.000655393	 0.0410065	 0.0	 505.8	 505.8	 505.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	28978	 28977	 0.000452435	 0.0313931	 0.0	 381.2	 381.2	 381.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29025	 29024	 0.000578659	 0.0364127	 0.0	 536.2	 536.2	 536.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29052	 29051	 0.000607903	 0.0328833	 0.0	 475.6	 475.6	 475.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29211	 29210	 0.000682265	 0.0384923	 0.0	 425.2	 425.2	 425.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	29278	 29277	 0.000410424	 0.0258785	 0.0	 427.0	 427.0	 427.0	 1.075	 0.0	 1	 -10.7369849436	 10.7369849436;
	29420	 29419	 0.000740213	 0.0362872	 0.0	 506.8	 506.8	 506.8	 1.01875	 0.0	 1	 -10.7369849436	 10.7369849436;
	29586	 29588	 0.000521349	 0.0313908	 0.0	 511.8	 511.8	 511.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29587	 29586	 0.000388236	 0.0221825	 0.0	 463.5	 463.5	 463.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29597	 29598	 0.00390476	 0.103894	 0.0	 134.5	 134.5	 134.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29603	 29604	 0.00317921	 0.0963065	 0.0	 80.9	 80.9	 80.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29611	 0.000356381	 0.0192604	 0.0	 414.6	 414.6	 414.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29612	 0.000382862	 0.0202307	 0.0	 414.4	 414.4	 414.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29613	 0.000486132	 0.0317697	 0.0	 414.2	 414.2	 414.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29609	 29614	 0.000380642	 0.0225344	 0.0	 413.9	 413.9	 413.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29610	 29609	 0.000645612	 0.0352419	 0.0	 524.3	 524.3	 524.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29619	 29620	 0.00209033	 0.065656	 0.0	 104.9	 104.9	 104.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29626	 0.00155273	 0.0588869	 0.0	 136.5	 136.5	 136.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29627	 0.0028768	 0.0890959	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29628	 0.0026504	 0.0872137	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29629	 0.00310793	 0.101975	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29625	 29630	 0.00194379	 0.0728409	 0.0	 136.5	 136.5	 136.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29636	 29635	 0.000534908	 0.0304726	 0.0	 446.5	 446.5	 446.5	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29643	 0.000298924	 0.018366	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29644	 0.000310775	 0.0130213	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29645	 0.000354063	 0.0245797	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29641	 29646	 0.000295917	 0.0209408	 0.0	 738.4	 738.4	 738.4	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29642	 29641	 0.000591732	 0.0352192	 0.0	 512.3	 512.3	 512.3	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29652	 0.00209592	 0.0712819	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29653	 0.00174378	 0.0561095	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29654	 0.00263239	 0.083557	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29655	 0.00466716	 0.125723	 0.0	 139.1	 139.1	 139.1	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29656	 0.0116732	 0.368514	 0.0	 26.7	 26.7	 26.7	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	29651	 29657	 0.0125481	 0.409808	 0.0	 41.6	 41.6	 41.6	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29663	 0.00620636	 0.198531	 0.0	 76.8	 76.8	 76.8	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29664	 0.00831457	 0.257105	 0.0	 76.7	 76.7	 76.7	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	29662	 29665	 0.00639461	 0.211715	 0.0	 76.6	 76.6	 76.6	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29675	 0.0041119	 0.139292	 0.0	 88.9	 88.9	 88.9	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29676	 0.00495482	 0.166695	 0.0	 88.9	 88.9	 88.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29677	 0.00518536	 0.156535	 0.0	 74.0	 74.0	 74.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29674	 29678	 0.00629279	 0.15248	 0.0	 74.0	 74.0	 74.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29684	 29683	 0.000343288	 0.0241069	 0.0	 406.6	 406.6	 406.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29689	 29690	 0.00179456	 0.0580049	 0.0	 138.5	 138.5	 138.5	 1.0625	 0.0	 1	 -10.7369849436	 10.7369849436;
	29695	 29697	 0.000892228	 0.0352113	 0.0	 392.2	 392.2	 392.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	29696	 29695	 0.000227308	 0.0154455	 0.0	 428.8	 428.8	 428.8	 0.975	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29703	 0.00471241	 0.149706	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29704	 0.00714785	 0.204565	 0.0	 52.6	 52.6	 52.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29702	 29705	 0.0111969	 0.313682	 0.0	 35.8	 35.8	 35.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29711	 29710	 0.000547415	 0.0390082	 0.0	 329.8	 329.8	 329.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29717	 29716	 0.000348002	 0.0211421	 0.0	 418.4	 418.4	 418.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29724	 0.000430885	 0.0287645	 0.0	 461.6	 461.6	 461.6	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29725	 0.000379248	 0.0195833	 0.0	 461.2	 461.2	 461.2	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29726	 0.00034544	 0.0203761	 0.0	 461.0	 461.0	 461.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29727	 0.000510273	 0.0354442	 0.0	 459.1	 459.1	 459.1	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29722	 29728	 0.000528269	 0.0274069	 0.0	 458.7	 458.7	 458.7	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29723	 29722	 0.000387234	 0.0240937	 0.0	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29741	 29743	 0.000492024	 0.027069	 0.0	 426.0	 426.0	 426.0	 1.03125	 0.0	 1	 -10.7369849436	 10.7369849436;
	29742	 29741	 0.000341363	 0.0253606	 0.0	 410.3	 410.3	 410.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29748	 29749	 0.00755379	 0.202307	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29754	 29756	 0.000717691	 0.0416355	 0.0	 465.9	 465.9	 465.9	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29755	 29754	 0.000529865	 0.0286141	 0.0	 476.1	 476.1	 476.1	 0.99375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29761	 29762	 0.0052115	 0.169314	 0.0	 107.6	 107.6	 107.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29767	 29768	 0.00494984	 0.146693	 0.0	 76.5	 76.5	 76.5	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29767	 29769	 0.00537257	 0.0981015	 0.0	 91.2	 91.2	 91.2	 1.04375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29774	 29775	 0.00233269	 0.0645016	 0.0	 245.7	 245.7	 245.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29781	 0.00902784	 0.284924	 0.0	 57.4	 57.4	 57.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29782	 0.00913426	 0.286075	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29783	 0.00821329	 0.251733	 0.0	 57.3	 57.3	 57.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29780	 29784	 0.0107479	 0.326197	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29793	 29794	 0.0065903	 0.174793	 0.0	 66.3	 66.3	 66.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29800	 29799	 0.000883742	 0.0377823	 0.0	 249.3	 249.3	 249.3	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29819	 29818	 0.000934528	 0.033637	 0.0	 257.7	 257.7	 257.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29841	 29840	 0.00154768	 0.0541857	 0.0	 223.9	 223.9	 223.9	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29864	 29863	 0.00052494	 0.0274596	 0.0	 331.7	 331.7	 331.7	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29893	 29892	 0.000222274	 0.0176434	 0.0	 1028.7	 1028.7	 1028.7	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29894	 29893	 0.00197466	 0.0735442	 0.0	 255.6	 255.6	 255.6	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29903	 29902	 0.00149184	 0.0737775	 0.0	 226.0	 226.0	 226.0	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29932	 29931	 0.00156367	 0.0644596	 0.0	 224.4	 224.4	 224.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29938	 29937	 0.00121339	 0.0513235	 0.0	 229.2	 229.2	 229.2	 1.00625	 0.0	 1	 -10.7369849436	 10.7369849436;
	29947	 29946	 0.00136873	 0.0705374	 0.0	 198.2	 198.2	 198.2	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29964	 0.000297633	 0.018572	 0.0	 656.6	 656.6	 656.6	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29965	 0.000327769	 0.0203431	 0.0	 654.3	 654.3	 654.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29966	 0.000280752	 0.0210605	 0.0	 644.2	 644.2	 644.2	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29967	 0.000309521	 0.0210105	 0.0	 638.9	 638.9	 638.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29968	 0.000261001	 0.0183655	 0.0	 636.9	 636.9	 636.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29961	 29969	 0.000241859	 0.0133389	 0.0	 633.4	 633.4	 633.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29962	 29961	 0.000311949	 0.0221394	 0.0	 973.3	 973.3	 973.3	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29963	 29962	 0.00160924	 0.0811352	 0.0	 217.0	 217.0	 217.0	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29974	 29975	 0.0241416	 0.661371	 0.0	 17.9	 17.9	 17.9	 1.025	 0.0	 1	 -10.7369849436	 10.7369849436;
	29980	 29982	 0.00180087	 0.0844187	 0.0	 231.2	 231.2	 231.2	 1.0375	 0.0	 1	 -10.7369849436	 10.7369849436;
	29981	 29980	 0.00106483	 0.0505859	 0.0	 226.4	 226.4	 226.4	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
	29992	 29991	 0.00199842	 0.0657005	 0.0	 238.8	 238.8	 238.8	 1.0	 0.0	 1	 -10.7369849436	 10.7369849436;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           10.7369849436 (deg.)
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
